

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136653169162500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912021%26RESULT%3d1%26SIGN%3dV%252ffS77vcnAOb8o5g8p9Ilz5qEQY%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912021&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912021&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912021&amp;v=Mjc1MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVMN0lJU0hUZXJHNEg5ak5yWTlIWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#49" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;1&lt;/b&gt; 基于定子侧正序阻抗角的故障特征量 "><b>1</b> 基于定子侧正序阻抗角的故障特征量</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#75" data-title="&lt;b&gt;2&lt;/b&gt; 故障辨识方法与结果分析 "><b>2</b> 故障辨识方法与结果分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;2.1&lt;/b&gt; 仿真模型"><b>2.1</b> 仿真模型</a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;2.2&lt;/b&gt; 实验平台"><b>2.2</b> 实验平台</a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;2.3&lt;/b&gt; 仿真和实验结果对比分析"><b>2.3</b> 仿真和实验结果对比分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#96" data-title="&lt;b&gt;3&lt;/b&gt; 结语 "><b>3</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#115" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#84" data-title="&lt;b&gt;图1 故障仿真和实验波形&lt;/b&gt;"><b>图1 故障仿真和实验波形</b></a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;图2 电压不平衡时的仿真结果&lt;/b&gt;"><b>图2 电压不平衡时的仿真结果</b></a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;图3 不同负载和转差率的仿真和实验结果&lt;/b&gt;"><b>图3 不同负载和转差率的仿真和实验结果</b></a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;表1 实测不同转差率下的故障正序阻抗角及估计误差&lt;/b&gt;"><b>表1 实测不同转差率下的故障正序阻抗角及估计误差</b></a></li>
                                                <li><a href="#93" data-title="&lt;b&gt;表2 实测不同负载下的故障正序阻抗角及估计误差&lt;/b&gt;"><b>表2 实测不同负载下的故障正序阻抗角及估计误差</b></a></li>
                                                <li><a href="#116" data-title="图A1正序阻抗采样原理图">图A1正序阻抗采样原理图</a></li>
                                                <li><a href="#117" data-title="图A2双馈电机发电并网系统实验平台">图A2双馈电机发电并网系统实验平台</a></li>
                                                <li><a href="#118" data-title="图A3可模拟定子匝间短路故障的DFIG实物图">图A3可模拟定子匝间短路故障的DFIG实物图</a></li>
                                                <li><a href="#119" data-title="图A4双馈感应电机定子绕组抽头示意图">图A4双馈感应电机定子绕组抽头示意图</a></li>
                                                <li><a href="#120" data-title="表A1双馈电机参数">表A1双馈电机参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="121">


                                    <a id="bibliography_1" title="徐海亮, 章玮, 贺益康, 等.双馈型风电机组低电压穿越技术要点及展望[J].电力系统自动化, 2013, 37 (20) :8-15.XU Hailiang, ZHANG Wei, HE Yikang, et al.A review on low voltage ride-though technologies and prospect for DFIG wind turbine[J].Automation of Electric Power Systems, 2013, 37 (20) :8-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201320002&amp;v=MDA2MDhIOUxPcjQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VTDdJSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        徐海亮, 章玮, 贺益康, 等.双馈型风电机组低电压穿越技术要点及展望[J].电力系统自动化, 2013, 37 (20) :8-15.XU Hailiang, ZHANG Wei, HE Yikang, et al.A review on low voltage ride-though technologies and prospect for DFIG wind turbine[J].Automation of Electric Power Systems, 2013, 37 (20) :8-15.
                                    </a>
                                </li>
                                <li id="123">


                                    <a id="bibliography_2" title="魏书荣, 何之倬, 黄苏融, 等.海上双馈风力发电机组开路故障容错重构技术[J].电力系统自动化, 2016, 40 (16) :83-89.WEI Shurong, HE Zhizhuo, HUANG Surong, et al.Reconfiguration technology for open-circuit fault tolerance of DFIG-based wind turbines in offshore wind farm[J].Automation of Electric Power Systems, 2016, 40 (16) :83-89." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616013&amp;v=MDE3NzlHRnJDVVI3cWZadVpzRnkvbVVMN0lJU0hUZXJHNEg5Zk5xWTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        魏书荣, 何之倬, 黄苏融, 等.海上双馈风力发电机组开路故障容错重构技术[J].电力系统自动化, 2016, 40 (16) :83-89.WEI Shurong, HE Zhizhuo, HUANG Surong, et al.Reconfiguration technology for open-circuit fault tolerance of DFIG-based wind turbines in offshore wind farm[J].Automation of Electric Power Systems, 2016, 40 (16) :83-89.
                                    </a>
                                </li>
                                <li id="125">


                                    <a id="bibliography_3" title="赵洪山, 刘辉海, 刘宏杨, 等.基于堆叠自编码网络的风电机组发电机状态监测与故障诊断[J].电力系统自动化, 2018, 42 (11) :102-108.DOI:10.7500/AEPS20170730001.ZHAO Hongshan, LIU Huihai, LIU Hongyang, et al.Condition monitoring and fault diagnosis of wind turbine generator based on stacked autoencoder network[J].Automation of Electric Power Systems, 2018, 42 (11) :102-108.DOI:10.7500/AEPS20170730001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811014&amp;v=MDQ4MDZHNEg5bk5ybzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVMN0lJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        赵洪山, 刘辉海, 刘宏杨, 等.基于堆叠自编码网络的风电机组发电机状态监测与故障诊断[J].电力系统自动化, 2018, 42 (11) :102-108.DOI:10.7500/AEPS20170730001.ZHAO Hongshan, LIU Huihai, LIU Hongyang, et al.Condition monitoring and fault diagnosis of wind turbine generator based on stacked autoencoder network[J].Automation of Electric Power Systems, 2018, 42 (11) :102-108.DOI:10.7500/AEPS20170730001.
                                    </a>
                                </li>
                                <li id="127">


                                    <a id="bibliography_4" title="李刚, 张建付, 文福拴, 等.计及信息不确定性的风电机组健康状态实时评估方法[J].电力系统自动化, 2017, 41 (18) :111-117.DOI:10.7500/AEPS20170210001.LI Gang, ZHANG Jianfu, WEN Fushuan, et al.Evaluation of real-time health condition for wind turbines considering information uncertainty[J].Automation of Electric Power Systems, 2017, 41 (18) :111-117.DOI:10.7500/AEPS20170210001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718016&amp;v=MDA0MTFzRnkvbVVMN0lJU0hUZXJHNEg5Yk5wNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        李刚, 张建付, 文福拴, 等.计及信息不确定性的风电机组健康状态实时评估方法[J].电力系统自动化, 2017, 41 (18) :111-117.DOI:10.7500/AEPS20170210001.LI Gang, ZHANG Jianfu, WEN Fushuan, et al.Evaluation of real-time health condition for wind turbines considering information uncertainty[J].Automation of Electric Power Systems, 2017, 41 (18) :111-117.DOI:10.7500/AEPS20170210001.
                                    </a>
                                </li>
                                <li id="129">


                                    <a id="bibliography_5" title="李和明, 孙丽玲, 许伯强, 等.异步电动机定子绕组匝间短路故障检测新方法[J].中国电机工程学报, 2008, 28 (21) :73-79.LI Heming, SUN Liling, XU Boqiang, et al.A novel detection method of stator winging inter-turn short circuit fault in induction motors[J].Proceedings of the CSEE, 2008, 28 (21) :73-79." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200821014&amp;v=MDg1NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VTDdJUHlyUGJiRzRIdG5Pcm85RVlJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        李和明, 孙丽玲, 许伯强, 等.异步电动机定子绕组匝间短路故障检测新方法[J].中国电机工程学报, 2008, 28 (21) :73-79.LI Heming, SUN Liling, XU Boqiang, et al.A novel detection method of stator winging inter-turn short circuit fault in induction motors[J].Proceedings of the CSEE, 2008, 28 (21) :73-79.
                                    </a>
                                </li>
                                <li id="131">


                                    <a id="bibliography_6" title="GANDHI A, COORRIGAN T, PARSA L.Recent advances in modeling and online detection of stator interturn faults in electrical motors[J].IEEE Transactions on Industrial Electronics, 2011, 58 (5) :1564-1575." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Recent advances in modeling and online detection of stator interturn faults in electrical motors">
                                        <b>[6]</b>
                                        GANDHI A, COORRIGAN T, PARSA L.Recent advances in modeling and online detection of stator interturn faults in electrical motors[J].IEEE Transactions on Industrial Electronics, 2011, 58 (5) :1564-1575.
                                    </a>
                                </li>
                                <li id="133">


                                    <a id="bibliography_7" title="郝亮亮, 吴俊勇, 孙宇光, 等.无分支电流互感器的同步发电机转子匝间短路监测方法[J].电工技术学报, 2014, 29 (3) :189-195.HAO Liangliang, WU Junyong, SUN Yuguang, et al.Monitoring of inter-turn short circuit of rotor windings in synchronous generators without stator branch current transformer[J].Transactions of China Electrotechnical Society, 2014, 29 (3) :189-195." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201403024&amp;v=MjE0MzVIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVMN0lJU3JCZmJHNEg5WE1ySTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        郝亮亮, 吴俊勇, 孙宇光, 等.无分支电流互感器的同步发电机转子匝间短路监测方法[J].电工技术学报, 2014, 29 (3) :189-195.HAO Liangliang, WU Junyong, SUN Yuguang, et al.Monitoring of inter-turn short circuit of rotor windings in synchronous generators without stator branch current transformer[J].Transactions of China Electrotechnical Society, 2014, 29 (3) :189-195.
                                    </a>
                                </li>
                                <li id="135">


                                    <a id="bibliography_8" title="武玉才, 李永刚, 李和明.基于轴电压的隐极同步发电机转子典型故障诊断[J].电工技术学报, 2010, 25 (6) :178-184.WU Yucai, LI Yonggang, LI Heming.Diagnosis of non-salient pole synchronous generator rotor’s typical faults based on shaft voltage[J].Transactions of China Electrotechnical Society, 2010, 25 (6) :178-184." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201006031&amp;v=MTc1MDNVUjdxZlp1WnNGeS9tVUw3SUlTckJmYkc0SDlITXFZOUdaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        武玉才, 李永刚, 李和明.基于轴电压的隐极同步发电机转子典型故障诊断[J].电工技术学报, 2010, 25 (6) :178-184.WU Yucai, LI Yonggang, LI Heming.Diagnosis of non-salient pole synchronous generator rotor’s typical faults based on shaft voltage[J].Transactions of China Electrotechnical Society, 2010, 25 (6) :178-184.
                                    </a>
                                </li>
                                <li id="137">


                                    <a id="bibliography_9" title="李俊卿, 王栋.双馈感应发电机转子匝间短路时定子电流谐波分析[J].电力系统自动化, 2014, 38 (21) :71-76.LI Junqing, WANG Dong.Analysis on stator current harmonic characteristics with rotor winding inter-turn short circuit fault in DFIG[J].Automation of Electric Power Systems, 2014, 38 (21) :71-76." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201421012&amp;v=MjU5MTJGeS9tVUw3SUlTSFRlckc0SDlYT3JvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        李俊卿, 王栋.双馈感应发电机转子匝间短路时定子电流谐波分析[J].电力系统自动化, 2014, 38 (21) :71-76.LI Junqing, WANG Dong.Analysis on stator current harmonic characteristics with rotor winding inter-turn short circuit fault in DFIG[J].Automation of Electric Power Systems, 2014, 38 (21) :71-76.
                                    </a>
                                </li>
                                <li id="139">


                                    <a id="bibliography_10" title="LU Q F, CAO Z T, RITCHIE E.Model of stator inter-turn short circuit fault in doubly-fed induction generators for wind turbine[C]//2004 IEEE 35th Annual Power Electronics Specialists Conference, June 20-25, 2004, Aachen, Germany:932-937." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Model of Stator Inter-turn Short Circuit Fault in Doubly-fed Induction Generators for Wind Turbine">
                                        <b>[10]</b>
                                        LU Q F, CAO Z T, RITCHIE E.Model of stator inter-turn short circuit fault in doubly-fed induction generators for wind turbine[C]//2004 IEEE 35th Annual Power Electronics Specialists Conference, June 20-25, 2004, Aachen, Germany:932-937.
                                    </a>
                                </li>
                                <li id="141">


                                    <a id="bibliography_11" title="赵勇, 王路路, 赵祎涵, 等.双馈风力发电机定子绕组匝间短路故障特征提取[J].热力发电, 2016, 45 (8) :63-67.ZHAO Yong, WANG Lulu, ZHAO Yihan, et al.Feature extraction of stator winding inter-turn short circuit fault in doubly-fed induction generator[J].Thermal Power Generation, 2016, 45 (8) :63-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RLFD201608012&amp;v=MTk2MDU3cWZadVpzRnkvbVVMN0lOeUhOYXJHNEg5Zk1wNDlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        赵勇, 王路路, 赵祎涵, 等.双馈风力发电机定子绕组匝间短路故障特征提取[J].热力发电, 2016, 45 (8) :63-67.ZHAO Yong, WANG Lulu, ZHAO Yihan, et al.Feature extraction of stator winding inter-turn short circuit fault in doubly-fed induction generator[J].Thermal Power Generation, 2016, 45 (8) :63-67.
                                    </a>
                                </li>
                                <li id="143">


                                    <a id="bibliography_12" title="ZHAO Yihan, CHEN Yu, WANG Lulu, et al.Experimental research and feature extraction on stator inter-turn short circuit fault in DFIG[C]//2016IEEE International Conference on Dielectrics (ICD) , July 3-7, 2016, Montpellier, France:510-513." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Experimental research and feature extraction on stator inter-turn short circuit fault in DFIG">
                                        <b>[12]</b>
                                        ZHAO Yihan, CHEN Yu, WANG Lulu, et al.Experimental research and feature extraction on stator inter-turn short circuit fault in DFIG[C]//2016IEEE International Conference on Dielectrics (ICD) , July 3-7, 2016, Montpellier, France:510-513.
                                    </a>
                                </li>
                                <li id="145">


                                    <a id="bibliography_13" title="马宏忠, 张正东, 时维俊, 等.基于转子瞬时功率谱的双馈风力发电机定子绕组故障诊断[J].电力系统自动化, 2014, 38 (14) :30-35.MA Hongzhong, ZHANG Zhengdong, SHI Weijun, et al.Doubly-fed induction generator stator fault diagnosis based on rotor instantaneous power spectrum[J].Automation of Electric Power Systems, 2014, 38 (14) :30-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201414005&amp;v=MDQ2NjJDVVI3cWZadVpzRnkvbVVMN0lJU0hUZXJHNEg5WE5xNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        马宏忠, 张正东, 时维俊, 等.基于转子瞬时功率谱的双馈风力发电机定子绕组故障诊断[J].电力系统自动化, 2014, 38 (14) :30-35.MA Hongzhong, ZHANG Zhengdong, SHI Weijun, et al.Doubly-fed induction generator stator fault diagnosis based on rotor instantaneous power spectrum[J].Automation of Electric Power Systems, 2014, 38 (14) :30-35.
                                    </a>
                                </li>
                                <li id="147">


                                    <a id="bibliography_14" title="蔡亮.基于阻抗的匝间故障早期诊断系统设计与实现[J].电子器件, 2016, 39 (2) :425-431.CAI Liang.The design and implementation of early inter-turn fault diagnostic system design based on impedance[J].Electron Devices, 2016, 39 (2) :425-431." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZQJ201602036&amp;v=MDA0NzFzRnkvbVVMN0lJVGZhWkxHNEg5Zk1yWTlHWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        蔡亮.基于阻抗的匝间故障早期诊断系统设计与实现[J].电子器件, 2016, 39 (2) :425-431.CAI Liang.The design and implementation of early inter-turn fault diagnostic system design based on impedance[J].Electron Devices, 2016, 39 (2) :425-431.
                                    </a>
                                </li>
                                <li id="149">


                                    <a id="bibliography_15" title="魏书荣, 张路, 符杨, 等.基于拟序阻抗的海上双馈电机定子绕组匝间短路早期故障辨识[J].中国电机工程学报, 2017, 37 (1) :273-282.WEI Shurong, ZHANG Lu, FU Yang, et al.Early fault detection based on the quasi-sequence impedance for inter-turn faults in stator windings of offshore wind DFIG[J].Proceedings of the CSEE, 2017, 37 (1) :273-282." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701028&amp;v=MDU3MTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VTDdJUHlyUGJiRzRIOWJNcm85SGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        魏书荣, 张路, 符杨, 等.基于拟序阻抗的海上双馈电机定子绕组匝间短路早期故障辨识[J].中国电机工程学报, 2017, 37 (1) :273-282.WEI Shurong, ZHANG Lu, FU Yang, et al.Early fault detection based on the quasi-sequence impedance for inter-turn faults in stator windings of offshore wind DFIG[J].Proceedings of the CSEE, 2017, 37 (1) :273-282.
                                    </a>
                                </li>
                                <li id="151">


                                    <a id="bibliography_16" title="LEE S B, TALLAM R M, HABETLER T G.A robust, online turn-fault detection technique for induction machines based on monitoring the sequence component impedance matrix[J].IEEE Transactions on Power Electronics, 2003, 18 (3) :865-872." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A robust, on-line turn-fault detection technique for induction machines based on monitoring the sequence component impedance matrix">
                                        <b>[16]</b>
                                        LEE S B, TALLAM R M, HABETLER T G.A robust, online turn-fault detection technique for induction machines based on monitoring the sequence component impedance matrix[J].IEEE Transactions on Power Electronics, 2003, 18 (3) :865-872.
                                    </a>
                                </li>
                                <li id="153">


                                    <a id="bibliography_17" title="许伯强, 李和明, 孙丽玲, 等.异步电动机定子绕组匝间短路故障检测方法研究[J].中国电机工程学报, 2004, 24 (7) :181-186.XU Boqiang, LI Heming, SUN Liling, et al.Detection of stator winding inter-turn short circuit fault in induction motors[J].Proceedings of the CSEE, 2004, 24 (7) :181-186." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200407032&amp;v=MzI3NDBGckNVUjdxZlp1WnNGeS9tVUw3SVB5clBiYkc0SHRYTXFJOUdab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        许伯强, 李和明, 孙丽玲, 等.异步电动机定子绕组匝间短路故障检测方法研究[J].中国电机工程学报, 2004, 24 (7) :181-186.XU Boqiang, LI Heming, SUN Liling, et al.Detection of stator winding inter-turn short circuit fault in induction motors[J].Proceedings of the CSEE, 2004, 24 (7) :181-186.
                                    </a>
                                </li>
                                <li id="155">


                                    <a id="bibliography_18" title="XU B Q, LI H M, SUN L M.Apparent impedance angle based detection of stator winding inter-turn short circuit fault in induction motors[C]//38th IAS Annual Meeting on Conference Record of the Industry Applications Conference, October 12-16, 2003, Salt Lake City, USA:5p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Apparent impedance angle based detection of stator winding inter-turn short circuit fault in induction motors">
                                        <b>[18]</b>
                                        XU B Q, LI H M, SUN L M.Apparent impedance angle based detection of stator winding inter-turn short circuit fault in induction motors[C]//38th IAS Annual Meeting on Conference Record of the Industry Applications Conference, October 12-16, 2003, Salt Lake City, USA:5p.
                                    </a>
                                </li>
                                <li id="157">


                                    <a id="bibliography_19" title="MOOSAVI S S, DJERDIR A, AIT-AMIRAT Y, et al.Impedance angle changes analysis applied to short circuit fault detection[C]//2012International Conference on Electrical Machines, September 2-5, 2012, Marseille, France:6p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impedance angle changes analysis applied to short circuit fault detection">
                                        <b>[19]</b>
                                        MOOSAVI S S, DJERDIR A, AIT-AMIRAT Y, et al.Impedance angle changes analysis applied to short circuit fault detection[C]//2012International Conference on Electrical Machines, September 2-5, 2012, Marseille, France:6p.
                                    </a>
                                </li>
                                <li id="159">


                                    <a id="bibliography_20" title="董建园, 段志善, 熊万里.异步电机定子绕组故障分析及其诊断方法[J].中国电机工程学报, 1999, 19 (3) :27-31.DONG Jianyuan, DUAN Zhishan, XIONG Wanli.Researching the stator winding faults of asynchronous motor and its diagnostic method[J].Proceedings of the CSEE, 1999, 19 (3) :27-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC903.006&amp;v=MDY4MDBEUTR4enhZUzcweCtRSHZyMzMwM2ViQ1VSYnVmWk9kcEZDdmtVdz09UHlyUGJicTRIYy9NcjRrcVllc00=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        董建园, 段志善, 熊万里.异步电机定子绕组故障分析及其诊断方法[J].中国电机工程学报, 1999, 19 (3) :27-31.DONG Jianyuan, DUAN Zhishan, XIONG Wanli.Researching the stator winding faults of asynchronous motor and its diagnostic method[J].Proceedings of the CSEE, 1999, 19 (3) :27-31.
                                    </a>
                                </li>
                                <li id="161">


                                    <a id="bibliography_21" title="ABDALLAH H, BENATMAN K.Stator winding inter-turn short-circuit detection in induction motors by parameter identification[J].IET Electric Power Applications, 2017, 11 (2) :272-288." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stator winding inter-turn short-circuit detection in induction motors by parameter identification">
                                        <b>[21]</b>
                                        ABDALLAH H, BENATMAN K.Stator winding inter-turn short-circuit detection in induction motors by parameter identification[J].IET Electric Power Applications, 2017, 11 (2) :272-288.
                                    </a>
                                </li>
                                <li id="163">


                                    <a id="bibliography_22" title="沈枢, 张沛超, 方陈, 等.双馈风电场故障序阻抗特征及对选相元件的影响[J].电力系统自动化, 2014, 38 (15) :87-92.SHEN Shu, ZHANG Peichao, FANG Chen, et al.Characteristics of sequence impedance of DFIG plant and influence on phase selector[J].Automation of Electric Power Systems, 2014, 38 (15) :87-92." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415014&amp;v=MDc5OTBYTnFvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVUw3SUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        沈枢, 张沛超, 方陈, 等.双馈风电场故障序阻抗特征及对选相元件的影响[J].电力系统自动化, 2014, 38 (15) :87-92.SHEN Shu, ZHANG Peichao, FANG Chen, et al.Characteristics of sequence impedance of DFIG plant and influence on phase selector[J].Automation of Electric Power Systems, 2014, 38 (15) :87-92.
                                    </a>
                                </li>
                                <li id="165">


                                    <a id="bibliography_23" title="任永峰, 安中全, 李静立, 等.双馈式风力发电机组柔性并网运行与控制[M].北京:机械工业出版社, 2011:123-133.REN Yongfeng, AN Zhongquan, LI Jingli, et al.Flexible gridconnection operation and control of doubly-fed induction generator[M].Beijing:China Machine Press, 2011:123-133." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111341239001&amp;v=MTcyMDJadkZ5bm5VN2pMSTE4VVhGcXpHYks1SDlMSXJvMUdiZXNQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlpl&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        任永峰, 安中全, 李静立, 等.双馈式风力发电机组柔性并网运行与控制[M].北京:机械工业出版社, 2011:123-133.REN Yongfeng, AN Zhongquan, LI Jingli, et al.Flexible gridconnection operation and control of doubly-fed induction generator[M].Beijing:China Machine Press, 2011:123-133.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-08 14:42</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),165-173 DOI:10.7500/AEPS20180425007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于正序阻抗角的海上<b>DFIG</b>定子绕组匝间短路故障辨识</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%AD%8F%E4%B9%A6%E8%8D%A3&amp;code=42027174&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">魏书荣</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E9%94%90&amp;code=42027175&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴锐</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%AC%A6%E6%9D%A8&amp;code=41017870&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">符杨</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%81%A5&amp;code=42027176&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王健</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E5%BD%AC&amp;code=39522465&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周彬</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BB%BB%E6%B5%A9%E7%BF%B0&amp;code=39522478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">任浩翰</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=1717617&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海电力大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E4%B8%8A%E6%B5%B7%E5%B8%82%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E9%9D%92%E6%B5%A6%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=1717617&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网上海市电力公司青浦供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E7%BB%BF%E8%89%B2%E7%8E%AF%E4%BF%9D%E8%83%BD%E6%BA%90%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1717617&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海绿色环保能源有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为了保证海上双馈风力发电系统的安全可靠运行, 提高海上DFIG定子绕组匝间短路故障辨识的精准度, 文中提出一种以定子侧正序阻抗角为故障特征量的定子绕组匝间短路故障辨识方法。由于故障后各序分量不再对称, 首先基于DFIG定子匝间短路故障状态下的序分量模型, 推导得出DFIG定子侧正序阻抗角的表达式;然后分析电网电压不平衡、负载和转差率变化等非理想工况对该故障特征的影响规律, 提出合理的故障辨识阈值。仿真与实验结果表明, 该故障特征对电网电压不平衡具有鲁棒性, 且通过合理设置故障阈值可实现对海上DFIG定子绕组匝间短路故障的精确辨识。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E9%A6%88%E6%84%9F%E5%BA%94%E5%8F%91%E7%94%B5%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双馈感应发电机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BA%8F%E5%88%86%E9%87%8F%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">序分量模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%9A%E5%AD%90%E5%8C%9D%E9%97%B4%E7%9F%AD%E8%B7%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">定子匝间短路;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%AD%A3%E5%BA%8F%E9%98%BB%E6%8A%97%E8%A7%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">正序阻抗角;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E8%BE%A8%E8%AF%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障辨识;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    魏书荣 (1980—) , 女, 博士, 副教授, 主要研究方向:海上风电优化规划、故障诊断与容错技术。E-mail:wsrmail@163.com;
                                </span>
                                <span>
                                    吴锐 (1994—) , 男, 硕士研究生, 主要研究方向:海上风力发电机组故障诊断与故障容错技术。E-mail:wrshiep@163.com;
                                </span>
                                <span>
                                    *符杨 (1968—) , 男, 通信作者, 博士, 教授, 主要研究方向:风力发电与电力系统规划。E-mail:mfudong@126.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-25</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0902800);</span>
                                <span>上海市科技创新行动计划资助项目 (18DZ1202400);</span>
                    </p>
            </div>
                    <h1><b>Inter-turn Short-circuit Fault Identification of Stator Winding for Offshore DFIG Based on Positive Sequence Impedance Angle</b></h1>
                    <h2>
                    <span>WEI Shurong</span>
                    <span>WU Rui</span>
                    <span>FU Yang</span>
                    <span>WANG Jian</span>
                    <span>ZHOU Bin</span>
                    <span>REN Haohan</span>
            </h2>
                    <h2>
                    <span>Electric Power Engineering, Shanghai University of Electric Power</span>
                    <span>Qingpu Power Supply Company of State Grid Shanghai Municipal Electric Power Company</span>
                    <span>Shanghai Green Environmental Protection Energy Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to ensure the safe and reliable operation of offshore doubly-fed wind power generation system and improve the accuracy of inter-turn short-circuit fault identification of offshore doubly-fed induction generator (DFIG) stator winding, a stator inter-turn short-circuit fault identification method based on positive sequence impedance angle on stator side is proposed.Since the sequence components are no longer symmetrical after fault, the expression of positive sequence impedance angle of DFIG stator side is derived based on the sequence component model of DFIG stator inter-turn short-circuit fault.Then the influence of nonideal conditions such as unbalanced voltage, load and slip rate on the fault characteristics is analyzed, and a reasonable fault identification threshold is proposed.The simulation and experimental results show that the fault feature is robust to the unbalanced voltage of power grid, and the accurate identification of DFIG stator winding inter-turn short-circuit fault can be achieved by setting the fault threshold reasonably.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=doubly-fed%20induction%20generator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">doubly-fed induction generator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=sequence%20component%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">sequence component model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=stator%20inter-turn%20short-circuit&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">stator inter-turn short-circuit;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=positive%20sequence%20impedance%20angle&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">positive sequence impedance angle;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20identification&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault identification;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-25</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017YFB0902800);</span>
                                <span>Shanghai Science and Technology Innovation Action Plan (No.18DZ1202400);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="49" name="49" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="50">双馈感应发电机 (DFIG) 作为主流机型广泛应用于风力发电系统中, 其故障率与风力发电系统的运行环境密切相关<citation id="167" type="reference"><link href="121" rel="bibliography" /><link href="123" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。较陆上环境而言, 海上双馈风力发电机的运行环境更加恶劣, 故障率更高, 现场维护困难, 故障停机损失巨大, 因此迫切需要精准识别其早期故障, 避免故障恶化造成巨大的经济损失。</p>
                </div>
                <div class="p1">
                    <p id="51">电压、电流作为常见状态量, 在风电机组故障辨识中得到了广泛应用。文献<citation id="168" type="reference">[<a class="sup">3</a>]</citation>提出一种基于电压、电流等数据采集与监控 (SCADA) 数据样本的深度学习方法;文献<citation id="169" type="reference">[<a class="sup">4</a>]</citation>提出一种基于样本数据的Spark流式处理的风机健康状态实时评估方法。二者皆实现对发电机故障的早期预警, 但未能实现对故障类型进行识别和诊断, 而定子绕组匝间短路是一种常见故障类型, 据统计此类故障的发生概率高达30%<citation id="170" type="reference"><link href="129" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>, 因此有必要对此类故障进行深入研究。目前, 针对定子匝间短路故障辨识已提出多种基于电压、电流信号的故障特征<citation id="171" type="reference"><link href="131" rel="bibliography" /><link href="133" rel="bibliography" /><link href="135" rel="bibliography" /><link href="137" rel="bibliography" /><link href="139" rel="bibliography" /><link href="141" rel="bibliography" /><link href="143" rel="bibliography" /><link href="145" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。但是, DFIG由于转子侧连接变频器, 电力电子非线性器件对故障后的电压、电流波形造成一定干扰, 增大了以电压、电流为故障特征的定子绕组匝间短路故障辨识难度, 因此需要挖掘适用于含变频器的双馈风力发电系统的新特征。</p>
                </div>
                <div class="p1">
                    <p id="52">阻抗主要与电机固有特性相关, 受双馈风力发电机多变运行工况的影响远小于电压、电流信号, 故以此作为故障特征得到了关注。文献<citation id="172" type="reference">[<a class="sup">14</a>]</citation>指出利用输入阻抗能够实现不同转速下的匝间短路故障识别, 但当出现单一匝间短路故障时由于阻抗值变化微小可能出现漏判情况。文献<citation id="173" type="reference">[<a class="sup">15</a>]</citation>提出了拟序阻抗, 文献<citation id="174" type="reference">[<a class="sup">16</a>]</citation>提出序阻抗矩阵, 文献<citation id="175" type="reference">[<a class="sup">17</a>]</citation>提出负序视在阻抗滤波值, 上述特征在故障辨识中虽然能较好地分辨出故障, 但在故障辨识过程中只采用了阻抗的幅值变化规律, 浪费了阻抗相角所携带的关键故障信息。文献<citation id="176" type="reference">[<a class="sup">18</a>,<a class="sup">19</a>]</citation>提出将阻抗角作为故障特征量用于感应电机的定子匝间短路故障辨识中, 并指出电机发生故障时各相阻抗角均会发生不同程度的偏移, 但未考虑定子电压不平衡以及负载变化等DFIG常见的非理想运行工况的影响。</p>
                </div>
                <div class="p1">
                    <p id="53">本文分析一种易于测量、对双馈风力发电机常见的非理想工况具有鲁棒性的特征量——定子侧正序阻抗角。以DFIG定子绕组匝间短路故障的序分量模型为基础, 推导得到DFIG故障状态下正序阻抗及其角度表达式。在仿真平台中探究定子侧正序阻抗角变化规律, 得出正序阻抗角对电网电压不平衡具有鲁棒性, 分析了负载、转差率变化等因素对其的影响, 得出最佳故障诊断阈值。</p>
                </div>
                <h3 id="54" name="54" class="anchor-tag"><b>1</b> 基于定子侧正序阻抗角的故障特征量</h3>
                <div class="p1">
                    <p id="55">DFIG定子绕组为空间相差120°的三相对称分布绕组, 正常情况下三相电流通过对称绕组能生成接近正弦的空间磁场, 此时产生的旋转磁动势谐波分量较低, 电机的输出电压、电流信号均不会畸变;当发生定子匝间短路故障时, 除电机绕组的电阻发生变化外, 电感也会发生变化;文献<citation id="177" type="reference">[<a class="sup">20</a>]</citation>指出电机电感参数会随着短路匝数的增多呈现非线性降低, 因为在故障状态下, 电感大小不仅由磁场的基波决定, 还需考虑高次谐波的影响, 因此电感值的变化是非线性的。针对电机阻抗模值在故障时变化并不大的特点, 同时由于正序阻抗角本身亦包含了磁场、电流、电阻、电感等变化信息, 提出基于正序阻抗角的故障特征量检测方法。</p>
                </div>
                <div class="p1">
                    <p id="56">设匝间短路故障发生在A相, 以<i>μ</i>表示短路匝数与短路相总匝数的比值, 得到DFIG故障状态下序分量模型如下<citation id="178" type="reference"><link href="149" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="57" class="code-formula">
                        <mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">) </mo><mrow><mo> (</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mn>3</mn></mfrac><mi>μ</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mo>) </mo></mrow><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">) </mo><mrow><mo> (</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mn>3</mn></mfrac><mi>μ</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mo>) </mo></mrow><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>n</mtext></mrow></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mi>s</mi></mfrac><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mo>) </mo></mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub><mrow><mo> (</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mn>3</mn></mfrac><mi>μ</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mn>2</mn><mo>-</mo><mi>s</mi></mrow></mfrac><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mo>) </mo></mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>n</mtext></mrow></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub><mrow><mo> (</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mn>3</mn></mfrac><mi>μ</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mrow><mo> (</mo><mrow><mn>1</mn><mo>-</mo><mfrac><mrow><mn>2</mn><mi>μ</mi></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mn>1</mn><mtext>s</mtext></mrow></msub><mo stretchy="false">) </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>f</mtext></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mi>μ</mi></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="58">式中:<mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>n</mtext></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>n</mtext></mrow></msub></mrow></math></mathml>分别为定子、转子电压的正序和负序分量;<mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>n</mtext></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>n</mtext></mrow></msub></mrow></math></mathml>分别为定子、转子电流的正序和负序分量;<mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mtext>f</mtext></msub></mrow></math></mathml>和R<sub><i>f</i></sub>分别为短路附加回路的短路电流和电阻;ω, s, R<sub><i>s</i></sub>, R<sub><i>r</i></sub>, L<sub><i>ms</i></sub>, L<sub>1<i>s</i></sub>, L<sub>1<i>r</i></sub>分别为电网电压频率、转差率、电机定子绕组电阻、转子绕组电阻、定转子互感、定子漏感、转子漏感;L<sub><i>s</i></sub>=L<sub>1<i>s</i></sub>+3L<sub><i>ms</i></sub>/2;L<sub><i>r</i></sub>=L<sub>1<i>r</i></sub>+3L<sub><i>ms</i></sub>/2;L<sub><i>m</i></sub>=3L<sub><i>ms</i></sub>/2。</p>
                </div>
                <div class="p1">
                    <p id="62">将式 (1) 写成矩阵形式如下:</p>
                </div>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>n</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext></mrow></msub></mtd><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>n</mtext></mrow></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>p</mtext></mrow></msub></mtd><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>n</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>n</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>B</mi><msub><mrow></mrow><mn>1</mn></msub></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mi>B</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>n</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">对式 (2) 进行变换:</p>
                </div>
                <div class="p1">
                    <p id="65" class="code-formula">
                        <mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>n</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext></mrow></msub></mtd><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>n</mtext></mrow></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>p</mtext></mrow></msub></mtd><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>n</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mrow><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>n</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext></mrow></msub></mtd><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>n</mtext></mrow></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>p</mtext></mrow></msub></mtd><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>n</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mrow><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>B</mi><msub><mrow></mrow><mn>1</mn></msub></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mi>B</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>n</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mfrac><mrow><mi>μ</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mn>3</mn></mfrac></mrow><mrow><mrow><mo> (</mo><mrow><mi>μ</mi><mrow><mo> (</mo><mrow><mn>1</mn><mo>-</mo><mfrac><mrow><mn>2</mn><mi>μ</mi></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mo>) </mo></mrow></mrow></mfrac></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>p</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>B</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>B</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mfrac><mrow><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="66">由于定子侧序阻抗代表定子电压和电流序分量的比值, 与转子电压、电流的分量无关, 所以得到故障状态下的双馈感应电机序阻抗矩阵如下所示:</p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext></mrow></msub></mtd><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>n</mtext></mrow></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>p</mtext></mrow></msub></mtd><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>n</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext></mrow></msub></mtd><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>n</mtext></mrow></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>p</mtext></mrow></msub></mtd><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>n</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mrow><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>p</mtext></mrow><mn>2</mn></msubsup></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>n</mtext></mrow></msub></mtd><mtd><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>n</mtext></mrow></msub></mtd></mtr><mtr><mtd><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>p</mtext></mrow></msub></mtd><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68">定子侧正序阻抗表达式如下所示:</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msub></mrow></mfrac><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mn>0</mn><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mn>0</mn><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mn>0</mn></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>p</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>n</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>p</mtext></mrow></msub></mrow></mfrac><mover><mstyle mathsize="140%" displaystyle="true"><mi>Y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>n</mtext></mrow></msub><mo>≈</mo><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">) </mo><mo stretchy="false">[</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>μ</mi><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>-</mo><mfrac><mn>1</mn><mn>3</mn></mfrac><mi>μ</mi><msup><mrow></mrow><mn>2</mn></msup><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>μ</mi><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo></mrow></mfrac><mo>→</mo></mtd></mtr><mtr><mtd><mo>←</mo><mfrac><mrow><mtext>j</mtext><mrow><mo> (</mo><mrow><mi>μ</mi><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mn>1</mn><mtext>s</mtext></mrow></msub><mo>+</mo><mi>μ</mi><msup><mrow></mrow><mn>2</mn></msup><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>s</mtext></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mn>3</mn></mfrac><mi>μ</mi><msup><mrow></mrow><mn>2</mn></msup><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mo>) </mo></mrow></mrow><mrow><mtext>j</mtext><mo stretchy="false"> (</mo><mi>μ</mi><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mn>1</mn><mtext>s</mtext></mrow></msub><mo>+</mo><mi>μ</mi><msup><mrow></mrow><mn>2</mn></msup><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">) </mo></mrow></mfrac><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">从而得到其相角:</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>θ</mi><mo>=</mo><mrow><mi>arctan</mi></mrow><mfrac><mrow><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mrow><mi>arctan</mi></mrow><mfrac><mrow><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mn>1</mn><mtext>s</mtext></mrow></msub><mi>μ</mi><mo>+</mo><mi>μ</mi><msup><mrow></mrow><mn>2</mn></msup><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>s</mtext></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mn>3</mn></mfrac><mi>μ</mi><msup><mrow></mrow><mn>2</mn></msup><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>μ</mi><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>-</mo><mfrac><mn>1</mn><mn>3</mn></mfrac><mi>μ</mi><msup><mrow></mrow><mn>2</mn></msup><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mo>-</mo></mtd></mtr><mtr><mtd><mrow><mi>arctan</mi></mrow><mfrac><mrow><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mn>1</mn><mtext>s</mtext></mrow></msub><mi>μ</mi><mo>+</mo><mi>μ</mi><msup><mrow></mrow><mn>2</mn></msup><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>μ</mi><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">由上式可知, 当电机参数确定时, 正序阻抗角的大小随着短路故障系数μ的变化而变化。在计算正序阻抗角时需采集电机定子侧电压、电流的正序分量, 而正序电压、电流受电压不平衡、负载变化以及不同转差率等因素的影响<citation id="179" type="reference"><link href="161" rel="bibliography" /><link href="163" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>, 因此仅以正序阻抗角为特征来辨识电机故障是不精确的。同时电机在不同运行工况下, 正序阻抗角大小也不尽相同, 因此将正序阻抗角θ进行分解:</p>
                </div>
                <div class="p1">
                    <p id="73">θ=θ<sub>1</sub>+θ<sub>2</sub>+θ<sub>3</sub>      (8) </p>
                </div>
                <div class="p1">
                    <p id="74">式中:θ<sub>1</sub>为电机正常运行时的正序阻抗角;θ<sub>2</sub>为由电压不平衡等非理想运行条件引起的正序阻抗角;θ<sub>3</sub>为由电机定子匝间短路故障引起的正序阻抗角。θ<sub>1</sub>, θ<sub>2</sub>, θ<sub>3</sub>均为同一运行工况。若需精确地辨识电机故障, 则只需检测θ<sub>3</sub>的大小即可。由于实际测量的电机未发生故障时的正序阻抗角由正常运行与电压不平衡等非理想运行条件两部分组成, 因此在故障辨识过程中, 首先检测电机在某一工况下未发生故障时运行的正序阻抗角即θ<sub>1</sub>+θ<sub>2</sub>, 然后检测电机在同一运行工况下故障时的正序阻抗角θ, 二者相减即得此工况下仅由电机故障引起的正序阻抗角θ<sub>3</sub>, 利用θ<sub>3</sub>进行电机定子绕组匝间短路故障辨识, 同时设置合理的故障阈值, 可提高定子匝间短路故障的辨识精度。</p>
                </div>
                <h3 id="75" name="75" class="anchor-tag"><b>2</b> 故障辨识方法与结果分析</h3>
                <h4 class="anchor-tag" id="76" name="76"><b>2.1</b> 仿真模型</h4>
                <div class="p1">
                    <p id="77">根据文献<citation id="180" type="reference">[<a class="sup">15</a>]</citation>给出的DFIG定子A相绕组匝间短路故障在三相静止坐标系下的数学模型, 在MATLAB/Simulink上搭建并网仿真模型, DFIG转子侧变频器控制策略采用工程上常使用的<i>PQ</i>解耦控制, 网侧变频器控制策略采用电压定向矢量控制<citation id="181" type="reference"><link href="165" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 定子侧正序阻抗及其相角由式 (6) 和式 (7) 求得, 电压、电流数据采集方法如附录A图A1所示。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>2.2</b> 实验平台</h4>
                <div class="p1">
                    <p id="79">在上海绿色能源并网工程技术研究中心定制的模拟双馈风力发电机定子匝间短路故障并网实验平台上进行实验, 以验证本文提出方法的有效性。实验平台如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="80">此实验平台包括可模拟不同风速的原动机、双馈感应发电机、原动机转速控制屏、转子侧变频器控制屏、网侧变频器控制屏、并网控制屏, 以及匝间短路故障模拟屏实验采用录波仪对电压电流波形进行采样。附录A图A3为可模拟定子匝间短路故障的DFIG实物图, 附录A图A4为定子匝间短路故障抽头示意图, 该DFIG每相定子绕组匝数为192, 沿中性点往端部方向, 在定子A相的2匝、5匝、9匝处分别引出抽头, 从而可模拟不同短路系数的匝间短路故障。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>2.3</b> 仿真和实验结果对比分析</h4>
                <div class="p1">
                    <p id="82">仿真时采用的电机参数与实验电机参数相同, 为额定功率5.5 kW, 定子绕组Y形连接的双馈电机, 电机具体参数如附录A表A1所示。</p>
                </div>
                <div class="p1">
                    <p id="83">在电压不平衡、负载变化以及转差率变化三种情况下对DFIG进行仿真, 实验过程与上述仿真过程类似, 但实验中DFIG通过变压器与电网相连, 电压不平衡的情况难以实施, 因此未进行电压不平衡时的实验。电压不平衡是指电力系统中的电压波动, 根据GB/T 19963—2011《风电场接入电力系统技术规定》, 风电场并网点电压正负偏差绝对值之和不超过标称电压的10%, 正常运行模式下, 其电压偏差应在标称电压的-3%～7%的范围内。由于在实际中电压波动会对数据采集产生影响, 故有必要进行仿真。故障仿真和实验波形如图1所示。</p>
                </div>
                <div class="area_img" id="84">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912021_084.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 故障仿真和实验波形" src="Detail/GetImg?filename=images/DLXT201912021_084.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 故障仿真和实验波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912021_084.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Simulation and experiment waveforms of faults</b></p>

                </div>
                <div class="p1">
                    <p id="85">由图1可知, 当定子绕组发生匝间短路故障时, 电机定子电流发生畸变, 谐波含量增加, 并且仿真电流波形与实验电流波形变化一致;故障相 (A相) 电流变小, 非故障相 (B相、C相) 电流变大, 同时正序电压与正序电流的相位差增大, 这是由于随着短路匝数的增加, 三相电流不平衡度增大, 故障三相电流正序分量相对正常时的偏移角增大, 而三相电压、电流正序分量的相位差为定值, 电机端口电压故障前后保持不变, 则故障时的电流与电压正序分量的相位差亦增大, 正序阻抗角随之增大。故障早期短路系数小, 正序阻抗角实际变化数值并不大, 但由其故障后的变化趋势可知利用正序阻抗角进行匝间短路故障检测是可行的。</p>
                </div>
                <div class="area_img" id="86">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912021_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 电压不平衡时的仿真结果" src="Detail/GetImg?filename=images/DLXT201912021_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 电压不平衡时的仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912021_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Simulation results of voltage unbalance</b></p>

                </div>
                <div class="p1">
                    <p id="87">给定定子有功功率3 000 W, 无功功率1 900 var的情况下的电机电压不平衡时的仿真结果见图2。由图可知, 若只观测总正序阻抗角的变化, 由于电压不平衡的影响, 初始的正序阻抗角稍有偏差, 这将使得出现某一固定的正序阻抗角时难以确定故障严重程度, 若以此为故障特征量, 易出现误判结果;当利用上述方法滤除电压不平衡和电机正常运行时初始正序阻抗角的影响后, 由故障引起的正序阻抗角变化明显, 并且二者变化趋势一致, 说明故障正序阻抗角对电压不平衡具有鲁棒性, 故以下均用故障正序阻抗角进行匝间短路故障辨识。</p>
                </div>
                <div class="p1">
                    <p id="88">图3 (a) , (b) 为不同负载下的仿真和实验结果, 仿真时电压平衡, 电机转差率恒定 (转子转速为1 490 r/min, 与实验一致) 。由图可知, 故障正序阻抗角变化明显, 并且负载越轻, 由故障引起的正序阻抗角变化就越大, 更易进行匝间短路故障识别;实验下的正序阻抗角的变化规律与仿真一致, 但在数值上稍大于仿真结果, 这是由于电机在实验中受到一些非理想条件 (电机摩擦、发热以及电机参数的非线性) 影响所导致的。</p>
                </div>
                <div class="area_img" id="89">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912021_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同负载和转差率的仿真和实验结果" src="Detail/GetImg?filename=images/DLXT201912021_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同负载和转差率的仿真和实验结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912021_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Simulation and experimental results with different loads and slip ratios</b></p>

                </div>
                <div class="p1">
                    <p id="90">图3 (c) , (d) 为不同转差率下仿真结果和实验结果, 仿真和实验给定定子有功功率为3 000 W, 无功功率为0 var。如图所示, 故障正序阻抗角随着故障严重程度的增大而增大, 但转差率较大的状态下, 故障正序阻抗角增大得更加明显。由于在负载相同时, 转差率大的定子输出功率相对较少, 定子电流会变小, 这相当于在转差率保持不变时改变负载的情况, 二者作用的结果皆是通过改变双馈感应发电机的运行工况改变了定子侧输出有功功率的大小, 因此二者结果相似, 由图3 (b) , (d) 给出的实验结果可知理论分析正确。</p>
                </div>
                <div class="p1">
                    <p id="91">综上可知, 总正序阻抗角由于会受到电机运行条件 (电压不平衡、负载和转差率) 变化的影响, 不适合将其作为故障特征量诊断定子匝间短路故障。故障正序阻抗角对电压不平衡具有鲁棒性, 虽然在负载, 转差率变化的情况下故障正序阻抗角相较于理想情况稍有差异, 但变化的趋势没有改变, 故而可利用故障正序阻抗角进行定子匝间短路故障辨识。同时在估计故障严重程度时考虑到不同负载和转差率对故障正序阻抗角大小的影响, 通过实验分析得出不同故障严重程度的估计误差如表1、表2所示。</p>
                </div>
                <div class="area_img" id="92">
                    <p class="img_tit"><b>表1 实测不同转差率下的故障正序阻抗角及估计误差</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Experimental measuring positive sequence impedance angle and its estimating error with different slip ratios</b></p>
                    <p class="img_note"></p>
                    <table id="92" border="1"><tr><td rowspan="2"><br />短路匝<br />数/匝</td><td colspan="3"><br />正序阻抗角/ (°) </td><td rowspan="2">估计<br />误差/ (°) </td></tr><tr><td><br /><i>s</i>=0.14</td><td><i>s</i>=0.067</td><td><i>s</i>=0.006 7</td></tr><tr><td><br /> 2</td><td>0.11</td><td>0.07</td><td>0.06</td><td>0.05</td></tr><tr><td><br /> 3</td><td>0.18</td><td>0.12</td><td>0.11</td><td>0.07</td></tr><tr><td><br /> 4</td><td>0.28</td><td>0.18</td><td>0.16</td><td>0.12</td></tr><tr><td><br /> 5</td><td>0.42</td><td>0.29</td><td>0.25</td><td>0.17</td></tr><tr><td><br /> 7</td><td>0.80</td><td>0.63</td><td>0.58</td><td>0.22</td></tr><tr><td><br /> 9</td><td>1.20</td><td>0.96</td><td>0.88</td><td>0.32</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="93">
                    <p class="img_tit"><b>表2 实测不同负载下的故障正序阻抗角及估计误差</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Experimental measuring positive sequence impedance angle and its estimating error with different loads</b></p>
                    <p class="img_note"></p>
                    <table id="93" border="1"><tr><td rowspan="2"><br />短路匝<br />数/匝</td><td colspan="3"><br />正序阻抗角/ (°) </td><td rowspan="2">估计<br />误差/ (°) </td></tr><tr><td><br />负载1 000 kW</td><td>负载2 000 W</td><td>负载3 000 W</td></tr><tr><td><br /> 2</td><td>0.08</td><td>0.07</td><td>0.06</td><td>0.02</td></tr><tr><td><br /> 3</td><td>0.21</td><td>0.18</td><td>0.15</td><td>0.06</td></tr><tr><td><br /> 4</td><td>0.36</td><td>0.32</td><td>0.27</td><td>0.09</td></tr><tr><td><br /> 5</td><td>0.54</td><td>0.49</td><td>0.41</td><td>0.13</td></tr><tr><td><br /> 7</td><td>0.87</td><td>0.81</td><td>0.70</td><td>0.17</td></tr><tr><td><br /> 9</td><td>1.31</td><td>1.23</td><td>1.05</td><td>0.26</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="94">表1给出了3种转差率下的故障正序阻抗角的估计误差。从表1可看出估计误差会随着转差率的增大而增大, 这主要由于在计算故障正序阻抗角的过程中转差率不为0导致转子绕组在定子绕组的感应的电动势不为0, 从而导致测量的数据与理论上存在误差。表2给出不同负载下故障正序阻抗角估计误差。通过分析可知, 随着负载增加, 其估计误差也会相应增加, 综合表1、表2的结果将故障阈值设置为0.2°, 可识别3匝短路故障。若将阈值设置为0.3°, 考虑到估计误差, 从表1可得出4匝短路, 而在表2中则不能确定是3匝还是4匝短路, 这样容易出现误判。故将故障阈值设置为0.2°, 这样在保证故障辨识灵敏度的基础上同时保证了故障严重程度估计的相对准确性。</p>
                </div>
                <div class="p1">
                    <p id="95">与工程上广泛应用的阻抗仪相比, 本文方法通过实时测量DFIG的电压、电流信号, 能够实现在线故障辨识, 避免了利用阻抗仪检测电机故障需要停机的问题。本方法亦可与阻抗仪结合使用, 实现更加便捷、精准的检测。</p>
                </div>
                <h3 id="96" name="96" class="anchor-tag"><b>3</b> 结语</h3>
                <div class="p1">
                    <p id="97">本文分析了DFIG定子绕组匝间短路故障机理, 推导了故障状态下定子侧正序阻抗的表达式, 提出了新的故障特征量即定子侧正序阻抗角。通过分析电压不平衡、负载变化、转差率等因素的影响, 得到该故障特征量对电压不平衡具有鲁棒性, 并在此基础上给出故障辨识阈值。该故障特征量测量简便, 可用于定子绕组匝间短路故障在线检测, 避免故障继续恶化。本文提出的方法适用于所有DFIG, 尤其适合像海上对DFIG故障诊断精度要求更高的环境中使用。通过选取合理的定子侧正序阻抗角阈值, 减小了转差率、负载变化等非理想工况造成的故障诊断误差, 但不能完全消除。因此, 在后续的研究中可考虑特定的故障特征量与智能算法相结合的方法, 从而使故障识别更加精准。</p>
                </div>
                <div class="p1">
                    <p id="98">本文研究得到了“电气工程”上海市Ⅱ类高原学科、上海绿色能源并网工程技术研究中心 (13DZ2251900) 和上海市电站自动化技术重点实验室资助, 谨此致谢!</p>
                </div>
                <div class="p1">
                    <p id="99">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="115" name="115" class="anchor-tag">附录A</h3>
                <div class="area_img" id="116">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912021_11600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1正序阻抗采样原理图" src="Detail/GetImg?filename=images/DLXT201912021_11600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1正序阻抗采样原理图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912021_11600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Schematic of positive sequence impedance sampling</p>

                </div>
                <div class="area_img" id="117">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912021_11700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2双馈电机发电并网系统实验平台" src="Detail/GetImg?filename=images/DLXT201912021_11700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2双馈电机发电并网系统实验平台  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912021_11700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The experimental platform of DFIG grid-connected power generation system</p>

                </div>
                <div class="area_img" id="118">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912021_11800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3可模拟定子匝间短路故障的DFIG实物图" src="Detail/GetImg?filename=images/DLXT201912021_11800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3可模拟定子匝间短路故障的DFIG实物图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912021_11800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Actual picture of the DFIG which can simulate stator interturn short circuit fault</p>

                </div>
                <div class="area_img" id="119">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912021_11900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4双馈感应电机定子绕组抽头示意图" src="Detail/GetImg?filename=images/DLXT201912021_11900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4双馈感应电机定子绕组抽头示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912021_11900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Diagrams of stator winding tap of DFIG</p>

                </div>
                <div class="area_img" id="120">
                                            <p class="img_tit">
                                                表A1双馈电机参数
                                                    <br />
                                                Table A1 Parameters of DFIG
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912021_12000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912021_12000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912021_12000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1双馈电机参数" src="Detail/GetImg?filename=images/DLXT201912021_12000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="121">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201320002&amp;v=MjkwOTJGeS9tVUw3SUlTSFRlckc0SDlMT3I0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>徐海亮, 章玮, 贺益康, 等.双馈型风电机组低电压穿越技术要点及展望[J].电力系统自动化, 2013, 37 (20) :8-15.XU Hailiang, ZHANG Wei, HE Yikang, et al.A review on low voltage ride-though technologies and prospect for DFIG wind turbine[J].Automation of Electric Power Systems, 2013, 37 (20) :8-15.
                            </a>
                        </p>
                        <p id="123">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616013&amp;v=MTgwNjNUZXJHNEg5Zk5xWTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVMN0lJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>魏书荣, 何之倬, 黄苏融, 等.海上双馈风力发电机组开路故障容错重构技术[J].电力系统自动化, 2016, 40 (16) :83-89.WEI Shurong, HE Zhizhuo, HUANG Surong, et al.Reconfiguration technology for open-circuit fault tolerance of DFIG-based wind turbines in offshore wind farm[J].Automation of Electric Power Systems, 2016, 40 (16) :83-89.
                            </a>
                        </p>
                        <p id="125">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811014&amp;v=MjI3MTZxQnRHRnJDVVI3cWZadVpzRnkvbVVMN0lJU0hUZXJHNEg5bk5ybzlFWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>赵洪山, 刘辉海, 刘宏杨, 等.基于堆叠自编码网络的风电机组发电机状态监测与故障诊断[J].电力系统自动化, 2018, 42 (11) :102-108.DOI:10.7500/AEPS20170730001.ZHAO Hongshan, LIU Huihai, LIU Hongyang, et al.Condition monitoring and fault diagnosis of wind turbine generator based on stacked autoencoder network[J].Automation of Electric Power Systems, 2018, 42 (11) :102-108.DOI:10.7500/AEPS20170730001.
                            </a>
                        </p>
                        <p id="127">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718016&amp;v=MDY3NDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVMN0lJU0hUZXJHNEg5Yk5wNDlFWW9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>李刚, 张建付, 文福拴, 等.计及信息不确定性的风电机组健康状态实时评估方法[J].电力系统自动化, 2017, 41 (18) :111-117.DOI:10.7500/AEPS20170210001.LI Gang, ZHANG Jianfu, WEN Fushuan, et al.Evaluation of real-time health condition for wind turbines considering information uncertainty[J].Automation of Electric Power Systems, 2017, 41 (18) :111-117.DOI:10.7500/AEPS20170210001.
                            </a>
                        </p>
                        <p id="129">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200821014&amp;v=MTEzMjNVUjdxZlp1WnNGeS9tVUw3SVB5clBiYkc0SHRuT3JvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>李和明, 孙丽玲, 许伯强, 等.异步电动机定子绕组匝间短路故障检测新方法[J].中国电机工程学报, 2008, 28 (21) :73-79.LI Heming, SUN Liling, XU Boqiang, et al.A novel detection method of stator winging inter-turn short circuit fault in induction motors[J].Proceedings of the CSEE, 2008, 28 (21) :73-79.
                            </a>
                        </p>
                        <p id="131">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Recent advances in modeling and online detection of stator interturn faults in electrical motors">

                                <b>[6]</b>GANDHI A, COORRIGAN T, PARSA L.Recent advances in modeling and online detection of stator interturn faults in electrical motors[J].IEEE Transactions on Industrial Electronics, 2011, 58 (5) :1564-1575.
                            </a>
                        </p>
                        <p id="133">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201403024&amp;v=Mjk5MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVMN0lJU3JCZmJHNEg5WE1ySTlIWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>郝亮亮, 吴俊勇, 孙宇光, 等.无分支电流互感器的同步发电机转子匝间短路监测方法[J].电工技术学报, 2014, 29 (3) :189-195.HAO Liangliang, WU Junyong, SUN Yuguang, et al.Monitoring of inter-turn short circuit of rotor windings in synchronous generators without stator branch current transformer[J].Transactions of China Electrotechnical Society, 2014, 29 (3) :189-195.
                            </a>
                        </p>
                        <p id="135">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201006031&amp;v=MjI4MDc0SDlITXFZOUdaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVUw3SUlTckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>武玉才, 李永刚, 李和明.基于轴电压的隐极同步发电机转子典型故障诊断[J].电工技术学报, 2010, 25 (6) :178-184.WU Yucai, LI Yonggang, LI Heming.Diagnosis of non-salient pole synchronous generator rotor’s typical faults based on shaft voltage[J].Transactions of China Electrotechnical Society, 2010, 25 (6) :178-184.
                            </a>
                        </p>
                        <p id="137">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201421012&amp;v=MDIwNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VTDdJSVNIVGVyRzRIOVhPcm85RVpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>李俊卿, 王栋.双馈感应发电机转子匝间短路时定子电流谐波分析[J].电力系统自动化, 2014, 38 (21) :71-76.LI Junqing, WANG Dong.Analysis on stator current harmonic characteristics with rotor winding inter-turn short circuit fault in DFIG[J].Automation of Electric Power Systems, 2014, 38 (21) :71-76.
                            </a>
                        </p>
                        <p id="139">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Model of Stator Inter-turn Short Circuit Fault in Doubly-fed Induction Generators for Wind Turbine">

                                <b>[10]</b>LU Q F, CAO Z T, RITCHIE E.Model of stator inter-turn short circuit fault in doubly-fed induction generators for wind turbine[C]//2004 IEEE 35th Annual Power Electronics Specialists Conference, June 20-25, 2004, Aachen, Germany:932-937.
                            </a>
                        </p>
                        <p id="141">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RLFD201608012&amp;v=MjYwOTN5L21VTDdJTnlITmFyRzRIOWZNcDQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>赵勇, 王路路, 赵祎涵, 等.双馈风力发电机定子绕组匝间短路故障特征提取[J].热力发电, 2016, 45 (8) :63-67.ZHAO Yong, WANG Lulu, ZHAO Yihan, et al.Feature extraction of stator winding inter-turn short circuit fault in doubly-fed induction generator[J].Thermal Power Generation, 2016, 45 (8) :63-67.
                            </a>
                        </p>
                        <p id="143">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Experimental research and feature extraction on stator inter-turn short circuit fault in DFIG">

                                <b>[12]</b>ZHAO Yihan, CHEN Yu, WANG Lulu, et al.Experimental research and feature extraction on stator inter-turn short circuit fault in DFIG[C]//2016IEEE International Conference on Dielectrics (ICD) , July 3-7, 2016, Montpellier, France:510-513.
                            </a>
                        </p>
                        <p id="145">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201414005&amp;v=MjA4MjhIOVhOcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VTDdJSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>马宏忠, 张正东, 时维俊, 等.基于转子瞬时功率谱的双馈风力发电机定子绕组故障诊断[J].电力系统自动化, 2014, 38 (14) :30-35.MA Hongzhong, ZHANG Zhengdong, SHI Weijun, et al.Doubly-fed induction generator stator fault diagnosis based on rotor instantaneous power spectrum[J].Automation of Electric Power Systems, 2014, 38 (14) :30-35.
                            </a>
                        </p>
                        <p id="147">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZQJ201602036&amp;v=Mjg2MzNZOUdZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVUw3SUlUZmFaTEc0SDlmTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>蔡亮.基于阻抗的匝间故障早期诊断系统设计与实现[J].电子器件, 2016, 39 (2) :425-431.CAI Liang.The design and implementation of early inter-turn fault diagnostic system design based on impedance[J].Electron Devices, 2016, 39 (2) :425-431.
                            </a>
                        </p>
                        <p id="149">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701028&amp;v=MjUzMzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVUw3SVB5clBiYkc0SDliTXJvOUhiSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>魏书荣, 张路, 符杨, 等.基于拟序阻抗的海上双馈电机定子绕组匝间短路早期故障辨识[J].中国电机工程学报, 2017, 37 (1) :273-282.WEI Shurong, ZHANG Lu, FU Yang, et al.Early fault detection based on the quasi-sequence impedance for inter-turn faults in stator windings of offshore wind DFIG[J].Proceedings of the CSEE, 2017, 37 (1) :273-282.
                            </a>
                        </p>
                        <p id="151">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A robust, on-line turn-fault detection technique for induction machines based on monitoring the sequence component impedance matrix">

                                <b>[16]</b>LEE S B, TALLAM R M, HABETLER T G.A robust, online turn-fault detection technique for induction machines based on monitoring the sequence component impedance matrix[J].IEEE Transactions on Power Electronics, 2003, 18 (3) :865-872.
                            </a>
                        </p>
                        <p id="153">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200407032&amp;v=MDI4MDZxZlp1WnNGeS9tVUw3SVB5clBiYkc0SHRYTXFJOUdab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>许伯强, 李和明, 孙丽玲, 等.异步电动机定子绕组匝间短路故障检测方法研究[J].中国电机工程学报, 2004, 24 (7) :181-186.XU Boqiang, LI Heming, SUN Liling, et al.Detection of stator winding inter-turn short circuit fault in induction motors[J].Proceedings of the CSEE, 2004, 24 (7) :181-186.
                            </a>
                        </p>
                        <p id="155">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Apparent impedance angle based detection of stator winding inter-turn short circuit fault in induction motors">

                                <b>[18]</b>XU B Q, LI H M, SUN L M.Apparent impedance angle based detection of stator winding inter-turn short circuit fault in induction motors[C]//38th IAS Annual Meeting on Conference Record of the Industry Applications Conference, October 12-16, 2003, Salt Lake City, USA:5p.
                            </a>
                        </p>
                        <p id="157">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impedance angle changes analysis applied to short circuit fault detection">

                                <b>[19]</b>MOOSAVI S S, DJERDIR A, AIT-AMIRAT Y, et al.Impedance angle changes analysis applied to short circuit fault detection[C]//2012International Conference on Electrical Machines, September 2-5, 2012, Marseille, France:6p.
                            </a>
                        </p>
                        <p id="159">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC903.006&amp;v=MDE4NjhIYy9NcjRrcVllc01EUTR4enhZUzcweCtRSHZyMzMwM2ViQ1VSYnVmWk9kcEZDdmtVdz09UHlyUGJicTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>董建园, 段志善, 熊万里.异步电机定子绕组故障分析及其诊断方法[J].中国电机工程学报, 1999, 19 (3) :27-31.DONG Jianyuan, DUAN Zhishan, XIONG Wanli.Researching the stator winding faults of asynchronous motor and its diagnostic method[J].Proceedings of the CSEE, 1999, 19 (3) :27-31.
                            </a>
                        </p>
                        <p id="161">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stator winding inter-turn short-circuit detection in induction motors by parameter identification">

                                <b>[21]</b>ABDALLAH H, BENATMAN K.Stator winding inter-turn short-circuit detection in induction motors by parameter identification[J].IET Electric Power Applications, 2017, 11 (2) :272-288.
                            </a>
                        </p>
                        <p id="163">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415014&amp;v=MDMxMTJGeS9tVUw3SUlTSFRlckc0SDlYTnFvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>沈枢, 张沛超, 方陈, 等.双馈风电场故障序阻抗特征及对选相元件的影响[J].电力系统自动化, 2014, 38 (15) :87-92.SHEN Shu, ZHANG Peichao, FANG Chen, et al.Characteristics of sequence impedance of DFIG plant and influence on phase selector[J].Automation of Electric Power Systems, 2014, 38 (15) :87-92.
                            </a>
                        </p>
                        <p id="165">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111341239001&amp;v=MTk0MzNidm5LcmlmWmVadkZ5bm5VN2pMSTE4VVhGcXpHYks1SDlMSXJvMUdiZXNQRFJNOHp4VVNtRGQ5U0g3bjN4RTlm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>任永峰, 安中全, 李静立, 等.双馈式风力发电机组柔性并网运行与控制[M].北京:机械工业出版社, 2011:123-133.REN Yongfeng, AN Zhongquan, LI Jingli, et al.Flexible gridconnection operation and control of doubly-fed induction generator[M].Beijing:China Machine Press, 2011:123-133.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912021" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912021&amp;v=Mjc1MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVMN0lJU0hUZXJHNEg5ak5yWTlIWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

