

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136653526662500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912023%26RESULT%3d1%26SIGN%3di9RPjCcLH2bqV8E7QcnHHc5FYjU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912023&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912023&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912023&amp;v=MjkzOTgzT0lTSFRlckc0SDlqTnJZOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;1&lt;/b&gt; 城市电网分区柔性互联优化控制目标 "><b>1</b> 城市电网分区柔性互联优化控制目标</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#51" data-title="1) 稳态运行状态:">1) 稳态运行状态:</a></li>
                                                <li><a href="#53" data-title="2) 暂态运行状态:">2) 暂态运行状态:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;2 稳态运行情况下的柔性直流功率优化策略&lt;/b&gt; "><b>2 稳态运行情况下的柔性直流功率优化策略</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#56" data-title="&lt;b&gt;2.1&lt;/b&gt; 综合评价指标"><b>2.1</b> 综合评价指标</a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;2.2&lt;/b&gt; 最优功率求解方法"><b>2.2</b> 最优功率求解方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#89" data-title="&lt;b&gt;3&lt;/b&gt; 紧急情况下的柔性直流功率控制策略 "><b>3</b> 紧急情况下的柔性直流功率控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#90" data-title="&lt;b&gt;3.1&lt;/b&gt; 基于换流站功率裕度的自适应下垂控制策略"><b>3.1</b> 基于换流站功率裕度的自适应下垂控制策略</a></li>
                                                <li><a href="#107" data-title="&lt;b&gt;3.2 支撑城市电网分区互联的多端柔性直流控制策略设计&lt;/b&gt;"><b>3.2 支撑城市电网分区互联的多端柔性直流控制策略设计</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#133" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#134" data-title="&lt;b&gt;4.1&lt;/b&gt; 郑州城市电网简介"><b>4.1</b> 郑州城市电网简介</a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;4.2&lt;/b&gt; 稳态情况下的柔性直流功率优化策略"><b>4.2</b> 稳态情况下的柔性直流功率优化策略</a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;4.3&lt;/b&gt; 紧急情况下的分区间功率支援"><b>4.3</b> 紧急情况下的分区间功率支援</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#153" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#167" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#106" data-title="&lt;b&gt;图1 基于换流站功率裕度的自适应下垂控制曲线&lt;/b&gt;"><b>图1 基于换流站功率裕度的自适应下垂控制曲线</b></a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;图2 城市电网故障的紧急功率支援控制策略&lt;/b&gt;"><b>图2 城市电网故障的紧急功率支援控制策略</b></a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;图3 各项指标随柔性直流功率变化曲线&lt;/b&gt;"><b>图3 各项指标随柔性直流功率变化曲线</b></a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;图4 柔性直流换流站功率及电压仿真曲线&lt;/b&gt;"><b>图4 柔性直流换流站功率及电压仿真曲线</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;图5 自适应下垂控制与传统下垂控制对应直流电压曲线&lt;/b&gt;"><b>图5 自适应下垂控制与传统下垂控制对应直流电压曲线</b></a></li>
                                                <li><a href="#168" data-title="图A1郑州城市电网分区柔性互联网架结构图">图A1郑州城市电网分区柔性互联网架结构图</a></li>
                                                <li><a href="#169" data-title="图A2开环运行方式下官渡北主变N-2后惠济主变有功功率">图A2开环运行方式下官渡北主变N-2后惠济主变有功功率</a></li>
                                                <li><a href="#170" data-title="图A3分区柔性互联官渡北主变N-2后惠济主变有功功率">图A3分区柔性互联官渡北主变N-2后惠济主变有功功率</a></li>
                                                <li><a href="#171" data-title="表A1郑州电网各分区供电裕度">表A1郑州电网各分区供电裕度</a></li>
                                                <li><a href="#172" data-title="表A2郑州电网分区运行方式下500kV主变负载率">表A2郑州电网分区运行方式下500kV主变负载率</a></li>
                                                <li><a href="#173" data-title="表A3柔性直流不同功率各项指标计算结果">表A3柔性直流不同功率各项指标计算结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="174">


                                    <a id="bibliography_1" title="刘嘉超, 袁志昌, 李岩, 等.柔性直流技术在负荷中心分网运行的应用[J].电网技术, 2016, 40 (3) :683-688.LIU Jiachao, YUAN Zhichang, LI Yan, et al.Application of VSC-HVDC technology in synchronous system segmentation of load center[J].Power System Technology, 2016, 40 (3) :683-688." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603005&amp;v=MjAyMDBGckNVUjdxZlp1WnNGeS9tVUwzT0lUckJmYkc0SDlmTXJJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        刘嘉超, 袁志昌, 李岩, 等.柔性直流技术在负荷中心分网运行的应用[J].电网技术, 2016, 40 (3) :683-688.LIU Jiachao, YUAN Zhichang, LI Yan, et al.Application of VSC-HVDC technology in synchronous system segmentation of load center[J].Power System Technology, 2016, 40 (3) :683-688.
                                    </a>
                                </li>
                                <li id="176">


                                    <a id="bibliography_2" title="邵冰冰, 韩民晓, 郭抒颖, 等.多端柔性直流输电系统交流侧故障穿越功率协调控制[J].电力建设, 2017, 38 (8) :109-117.SHAO Bingbing, HAN Minxiao, GUO Shuying, et al.Power coordinated control strategy for AC-side failure ride-through of VSC-MTDC system[J].Electric Power Construction, 2017, 38 (8) :109-117." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201708017&amp;v=MTU0NzQvbVVMM09JU0hCZmJHNEg5Yk1wNDlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        邵冰冰, 韩民晓, 郭抒颖, 等.多端柔性直流输电系统交流侧故障穿越功率协调控制[J].电力建设, 2017, 38 (8) :109-117.SHAO Bingbing, HAN Minxiao, GUO Shuying, et al.Power coordinated control strategy for AC-side failure ride-through of VSC-MTDC system[J].Electric Power Construction, 2017, 38 (8) :109-117.
                                    </a>
                                </li>
                                <li id="178">


                                    <a id="bibliography_3" title="熊凌飞, 韩民晓.基于组合方式的多端柔性直流输电系统控制策略[J].电网技术, 2015, 39 (6) :1586-1592.XIONG Lingfei, HAN Minxiao.A novel combined control strategy for VSC-MTDC[J].Power System Technology, 2015, 39 (6) :1586-1592." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506020&amp;v=MjIzMzNZOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVUwzT0lUckJmYkc0SDlUTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        熊凌飞, 韩民晓.基于组合方式的多端柔性直流输电系统控制策略[J].电网技术, 2015, 39 (6) :1586-1592.XIONG Lingfei, HAN Minxiao.A novel combined control strategy for VSC-MTDC[J].Power System Technology, 2015, 39 (6) :1586-1592.
                                    </a>
                                </li>
                                <li id="180">


                                    <a id="bibliography_4" title="赵晓斌, 邵冰冰, 韩民晓.基于N-1规则的多端柔性直流输电系统联合控制策略[J].电力建设, 2017, 38 (11) :19-25.ZHAO Xiaobin, SHAO Bingbing, HAN Minxiao.Coordinated control strategy for VSC-MTDC systems based on N-1criterion[J].Electric Power Construction, 2017, 38 (11) :19-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201711006&amp;v=MjUyMzR6cXFCdEdGckNVUjdxZlp1WnNGeS9tVUwzT0lTSEJmYkc0SDliTnJvOUZZb1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        赵晓斌, 邵冰冰, 韩民晓.基于N-1规则的多端柔性直流输电系统联合控制策略[J].电力建设, 2017, 38 (11) :19-25.ZHAO Xiaobin, SHAO Bingbing, HAN Minxiao.Coordinated control strategy for VSC-MTDC systems based on N-1criterion[J].Electric Power Construction, 2017, 38 (11) :19-25.
                                    </a>
                                </li>
                                <li id="182">


                                    <a id="bibliography_5" title="苗丹, 刘天琪, 王顺亮, 等.含柔性直流电网的交直流混联系统潮流优化控制[J].电力系统自动化, 2017, 41 (12) :70-76.DOI:10.7500/AEPS20170124003.MIAO Dan, LIU Tianqi, WANG Shunliang, et al.Optimal control for power flow of AC/DC hybrid system with flexible DC grid[J].Automation of Electric Power Systems, 2017, 41 (12) :70-76.DOI:10.7500/AEPS20170124003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712012&amp;v=MjM0NTgzT0lTSFRlckc0SDliTnJZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        苗丹, 刘天琪, 王顺亮, 等.含柔性直流电网的交直流混联系统潮流优化控制[J].电力系统自动化, 2017, 41 (12) :70-76.DOI:10.7500/AEPS20170124003.MIAO Dan, LIU Tianqi, WANG Shunliang, et al.Optimal control for power flow of AC/DC hybrid system with flexible DC grid[J].Automation of Electric Power Systems, 2017, 41 (12) :70-76.DOI:10.7500/AEPS20170124003.
                                    </a>
                                </li>
                                <li id="184">


                                    <a id="bibliography_6" title="叶荣, 易杨, 林章岁, 等.交直流混合系统中考虑安全约束的VSC-HVDC功率最优设置[J].电网技术, 2016, 40 (9) :2668-2675.YE Rong, YI Yang, LIN Zhangsui, et al.Optimal power setting for VSC-HVDC in meshed AC/DC system with security constraints[J].Power System Technology, 2016, 40 (9) :2668-2675." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201609013&amp;v=MjE2ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VTDNPSVRyQmZiRzRIOWZNcG85RVo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        叶荣, 易杨, 林章岁, 等.交直流混合系统中考虑安全约束的VSC-HVDC功率最优设置[J].电网技术, 2016, 40 (9) :2668-2675.YE Rong, YI Yang, LIN Zhangsui, et al.Optimal power setting for VSC-HVDC in meshed AC/DC system with security constraints[J].Power System Technology, 2016, 40 (9) :2668-2675.
                                    </a>
                                </li>
                                <li id="186">


                                    <a id="bibliography_7" title="王鹤, 刘禹彤, 李国庆, 等.基于最优潮流的多端柔性直流输电系统控制策略[J].电力系统自动化, 2017, 41 (11) :150-155.DOI:10.7500/AEPS20160908013.WANG He, LIU Yutong, LI Guoqing, et al.Control strategy for VSC-based multi-terminal DC transmission system based on optimal power flow[J].Automation of Electric Power Systems, 2017, 41 (11) :150-155.DOI:10.7500/AEPS20160908013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711021&amp;v=MjM2NDZHNEg5Yk5ybzlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVMM09JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        王鹤, 刘禹彤, 李国庆, 等.基于最优潮流的多端柔性直流输电系统控制策略[J].电力系统自动化, 2017, 41 (11) :150-155.DOI:10.7500/AEPS20160908013.WANG He, LIU Yutong, LI Guoqing, et al.Control strategy for VSC-based multi-terminal DC transmission system based on optimal power flow[J].Automation of Electric Power Systems, 2017, 41 (11) :150-155.DOI:10.7500/AEPS20160908013.
                                    </a>
                                </li>
                                <li id="188">


                                    <a id="bibliography_8" title="王炜宇, 李勇, 曹一家, 等.参与电网调频的多端柔性直流输电系统自适应下垂控制策略[J].电力系统自动化, 2017, 41 (13) :142-149.DOI:10.7500/AEPS20160729004.WANG Weiyu, LI Yong, CAO Yijia, et al.Adaptive droop control strategy participating in power grid frequency regulation for VSC-MTDC transmission system[J].Automation of Electric Power Systems, 2017, 41 (13) :142-149.DOI:10.7500/AEPS20160729004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713020&amp;v=MTk4ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVUwzT0lTSFRlckc0SDliTnJJOUhaSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        王炜宇, 李勇, 曹一家, 等.参与电网调频的多端柔性直流输电系统自适应下垂控制策略[J].电力系统自动化, 2017, 41 (13) :142-149.DOI:10.7500/AEPS20160729004.WANG Weiyu, LI Yong, CAO Yijia, et al.Adaptive droop control strategy participating in power grid frequency regulation for VSC-MTDC transmission system[J].Automation of Electric Power Systems, 2017, 41 (13) :142-149.DOI:10.7500/AEPS20160729004.
                                    </a>
                                </li>
                                <li id="190">


                                    <a id="bibliography_9" title="陈大鹏, 陈朋, 李梅航, 等.适用于多端柔性直流输电系统的优化下垂控制策略[J].电力系统自动化, 2017, 41 (9) :194-199.DOI:10.7500/AEPS20160805005.CHEN Dapeng, CHEN Peng, LI Meihang, et al.Optimized droop control strategy for voltage source converter based multiterminal direct current system[J].Automation of Electric Power Systems, 2017, 41 (9) :194-199.DOI:10.7500/AEPS20160805005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709029&amp;v=MzIyODZHNEg5Yk1wbzlIYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVMM09JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        陈大鹏, 陈朋, 李梅航, 等.适用于多端柔性直流输电系统的优化下垂控制策略[J].电力系统自动化, 2017, 41 (9) :194-199.DOI:10.7500/AEPS20160805005.CHEN Dapeng, CHEN Peng, LI Meihang, et al.Optimized droop control strategy for voltage source converter based multiterminal direct current system[J].Automation of Electric Power Systems, 2017, 41 (9) :194-199.DOI:10.7500/AEPS20160805005.
                                    </a>
                                </li>
                                <li id="192">


                                    <a id="bibliography_10" title="阎发友, 汤广福, 贺之渊, 等.基于MMC的多端柔性直流输电系统改进下垂控制策略[J].中国电机工程学报, 2014, 34 (3) :397-404.YAN Fayou, TANG Guangfu, HE Zhiyuan, et al.An improved droop control strategy for MMC-based VSC-MTDCsystems[J].Proceedings of the CSEE, 2014, 34 (3) :397-404." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201403010&amp;v=MTg0NjFyQ1VSN3FmWnVac0Z5L21VTDNPUHlyUGJiRzRIOVhNckk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        阎发友, 汤广福, 贺之渊, 等.基于MMC的多端柔性直流输电系统改进下垂控制策略[J].中国电机工程学报, 2014, 34 (3) :397-404.YAN Fayou, TANG Guangfu, HE Zhiyuan, et al.An improved droop control strategy for MMC-based VSC-MTDCsystems[J].Proceedings of the CSEE, 2014, 34 (3) :397-404.
                                    </a>
                                </li>
                                <li id="194">


                                    <a id="bibliography_11" title="董桓锋, 唐庚, 侯俊贤, 等.海上风电接入多端柔性直流输电系统中换流站退出运行时直流功率再分配策略[J].电网技术, 2017, 41 (5) :1398-1406.DONG Huanfeng, TANG Geng, HOU Junxian, et al.Optimized power redistribution of VSC-MTDC transmissions with offshore wind farms integrated after onshore converter outage[J].Power System Technology, 2017, 41 (5) :1398-1406." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201705007&amp;v=MjQyODJDVVI3cWZadVpzRnkvbVVMM09JVHJCZmJHNEg5Yk1xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        董桓锋, 唐庚, 侯俊贤, 等.海上风电接入多端柔性直流输电系统中换流站退出运行时直流功率再分配策略[J].电网技术, 2017, 41 (5) :1398-1406.DONG Huanfeng, TANG Geng, HOU Junxian, et al.Optimized power redistribution of VSC-MTDC transmissions with offshore wind farms integrated after onshore converter outage[J].Power System Technology, 2017, 41 (5) :1398-1406.
                                    </a>
                                </li>
                                <li id="196">


                                    <a id="bibliography_12" title="徐进, 金逸, 胡从川, 等.适用于海上风电并网的多端柔性直流系统自适应下垂控制研究[J].电力系统保护与控制, 2018, 46 (4) :78-85.XU Jin, JIN Yi, HU Congchuan, et al.DC voltage adaptive droop control of multi-terminal VSC-HVDC system for offshore wind farms integration[J].Power System Protection and Control, 2018, 46 (4) :78-85." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201804011&amp;v=MjY3MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVMM09MeW5hZWJHNEg5bk1xNDlFWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        徐进, 金逸, 胡从川, 等.适用于海上风电并网的多端柔性直流系统自适应下垂控制研究[J].电力系统保护与控制, 2018, 46 (4) :78-85.XU Jin, JIN Yi, HU Congchuan, et al.DC voltage adaptive droop control of multi-terminal VSC-HVDC system for offshore wind farms integration[J].Power System Protection and Control, 2018, 46 (4) :78-85.
                                    </a>
                                </li>
                                <li id="198">


                                    <a id="bibliography_13" title="郑永伟, 陈民铀, 李闯, 等.自适应调节下垂系数的微电网控制策略[J].电力系统自动化, 2013, 37 (7) :6-11.ZHENG Yongwei, CHEN Minyou, LI Chuang, et al.Amicrogrid control strategy based on adaptive drooping coefficient adjustment[J].Automation of Electric Power Systems, 2013, 37 (7) :6-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201307004&amp;v=MDc4NTgzT0lTSFRlckc0SDlMTXFJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        郑永伟, 陈民铀, 李闯, 等.自适应调节下垂系数的微电网控制策略[J].电力系统自动化, 2013, 37 (7) :6-11.ZHENG Yongwei, CHEN Minyou, LI Chuang, et al.Amicrogrid control strategy based on adaptive drooping coefficient adjustment[J].Automation of Electric Power Systems, 2013, 37 (7) :6-11.
                                    </a>
                                </li>
                                <li id="200">


                                    <a id="bibliography_14" title="张东, 卓放, 师洪涛, 等.基于下垂系数步长自适应的下垂控制策略[J].电力系统自动化, 2014, 38 (24) :20-25.ZHANG Dong, ZHUO Fang, SHI Hongtao, et al.A droop control strategy based on drooping coefficient with adaptively changing steps[J].Automation of Electric Power Systems, 2014, 38 (24) :20-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201424004&amp;v=MDM3MDFyQ1VSN3FmWnVac0Z5L21VTDNPSVNIVGVyRzRIOVhPcTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        张东, 卓放, 师洪涛, 等.基于下垂系数步长自适应的下垂控制策略[J].电力系统自动化, 2014, 38 (24) :20-25.ZHANG Dong, ZHUO Fang, SHI Hongtao, et al.A droop control strategy based on drooping coefficient with adaptively changing steps[J].Automation of Electric Power Systems, 2014, 38 (24) :20-25.
                                    </a>
                                </li>
                                <li id="202">


                                    <a id="bibliography_15" title="肖峻, 蒋迅, 黄仁乐, 等.城市电网分区柔性互联装置的定容方法[J].电力系统自动化, 2018, 42 (2) :99-105.DOI:10.7500/AEPS20170120007.XIAO Jun, JIANG Xun, HUANG Renle, et al.Capacity confirmation method of partitioned flexible interconnection device in urban power network[J].Automation of Electric Power Systems, 2018, 42 (2) :99-105.DOI:10.7500/AEPS20170120007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802014&amp;v=MDk0MzJyWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVMM09JU0hUZXJHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        肖峻, 蒋迅, 黄仁乐, 等.城市电网分区柔性互联装置的定容方法[J].电力系统自动化, 2018, 42 (2) :99-105.DOI:10.7500/AEPS20170120007.XIAO Jun, JIANG Xun, HUANG Renle, et al.Capacity confirmation method of partitioned flexible interconnection device in urban power network[J].Automation of Electric Power Systems, 2018, 42 (2) :99-105.DOI:10.7500/AEPS20170120007.
                                    </a>
                                </li>
                                <li id="204">


                                    <a id="bibliography_16" title="肖峻, 李思岑, 黄仁乐, 等.城市电网分区柔性互联选址方法及示范应用[J].电力建设, 2016, 37 (5) :10-20.XIAO Jun, LI Sicen, HUANG Renle, et al.Siting method and demonstration application of flexible interconnection in urban power grid partition[J].Electric Power Construction, 2016, 37 (5) :10-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201605003&amp;v=MDYwMzlHRnJDVVI3cWZadVpzRnkvbVVMM09JU0hCZmJHNEg5Zk1xbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        肖峻, 李思岑, 黄仁乐, 等.城市电网分区柔性互联选址方法及示范应用[J].电力建设, 2016, 37 (5) :10-20.XIAO Jun, LI Sicen, HUANG Renle, et al.Siting method and demonstration application of flexible interconnection in urban power grid partition[J].Electric Power Construction, 2016, 37 (5) :10-20.
                                    </a>
                                </li>
                                <li id="206">


                                    <a id="bibliography_17" title="肖峻, 蒋迅, 郭伟, 等.分区柔性互联城市电网的最大供电能力分析[J].电力自动化设备, 2017, 37 (8) :66-73.XIAO Jun, JIANG Xun, GUO Wei, et al.Total power supply capability of urban power grid with flexibly-interconnected partitions[J].Electric Power Automation Equipment, 2017, 37 (8) :66-73." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201708010&amp;v=MTA0NDhIOWJNcDQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VTDNPSVNIUmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        肖峻, 蒋迅, 郭伟, 等.分区柔性互联城市电网的最大供电能力分析[J].电力自动化设备, 2017, 37 (8) :66-73.XIAO Jun, JIANG Xun, GUO Wei, et al.Total power supply capability of urban power grid with flexibly-interconnected partitions[J].Electric Power Automation Equipment, 2017, 37 (8) :66-73.
                                    </a>
                                </li>
                                <li id="208">


                                    <a id="bibliography_18" title="朱瑞可, 王渝红, 李兴源, 等.VSC-MTDC系统直流电压自适应斜率控制策略[J].电力系统自动化, 2015, 39 (4) :63-68.ZHU Ruike, WANG Yuhong, LI Xingyuan, et al.An adaptive DC voltage droop control strategy for the VSC-MTDC system[J].Automation of Electric Power Systems, 2015, 39 (4) :63-68." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201504011&amp;v=MjIzMjc0SDlUTXE0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVUwzT0lTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        朱瑞可, 王渝红, 李兴源, 等.VSC-MTDC系统直流电压自适应斜率控制策略[J].电力系统自动化, 2015, 39 (4) :63-68.ZHU Ruike, WANG Yuhong, LI Xingyuan, et al.An adaptive DC voltage droop control strategy for the VSC-MTDC system[J].Automation of Electric Power Systems, 2015, 39 (4) :63-68.
                                    </a>
                                </li>
                                <li id="210">


                                    <a id="bibliography_19" title="罗永捷, 李耀华, 王平, 等.多端柔性直流输电系统直流电压自适应下垂控制策略研究[J].中国电机工程学报, 2016, 36 (10) :2588-2599.LUO Yongjie, LI Yaohua, WANG Ping, et al.DC voltage adaptive droop control of multi-terminal HVDC systems[J].Proceedings of the CSEE, 2016, 36 (10) :2588-2599." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201610002&amp;v=MDI2ODRSN3FmWnVac0Z5L21VTDNPUHlyUGJiRzRIOWZOcjQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        罗永捷, 李耀华, 王平, 等.多端柔性直流输电系统直流电压自适应下垂控制策略研究[J].中国电机工程学报, 2016, 36 (10) :2588-2599.LUO Yongjie, LI Yaohua, WANG Ping, et al.DC voltage adaptive droop control of multi-terminal HVDC systems[J].Proceedings of the CSEE, 2016, 36 (10) :2588-2599.
                                    </a>
                                </li>
                                <li id="212">


                                    <a id="bibliography_20" title="唐晓骏, 韩民晓, 谢岩, 等.应用于城市电网分区互联的柔性直流容量和选点配置方法[J].电网技术, 2019, 43 (5) :1709-1716.TANG Xiaojun, HAN Minxiao, XIE Yan, et al.Capacity and siting configuration method of VSC-HVDC applied to urban power grid partitions interconnection[J].Power System Technology, 2019, 43 (5) :1709-1716." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201905028&amp;v=MTgyMTh0R0ZyQ1VSN3FmWnVac0Z5L21VTDNPSVRyQmZiRzRIOWpNcW85SGJJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        唐晓骏, 韩民晓, 谢岩, 等.应用于城市电网分区互联的柔性直流容量和选点配置方法[J].电网技术, 2019, 43 (5) :1709-1716.TANG Xiaojun, HAN Minxiao, XIE Yan, et al.Capacity and siting configuration method of VSC-HVDC applied to urban power grid partitions interconnection[J].Power System Technology, 2019, 43 (5) :1709-1716.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-28 11:35</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),179-187 DOI:10.7500/AEPS20180925006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">支撑城市电网分区互联的柔性直流优化控制技术</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%94%90%E6%99%93%E9%AA%8F&amp;code=37920249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">唐晓骏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%AD%A3%E5%8D%AB&amp;code=41661080&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张正卫</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9F%A9%E6%B0%91%E6%99%93&amp;code=07504185&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">韩民晓</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%92%9F&amp;code=26720846&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王璟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%A2%E5%B2%A9&amp;code=32461422&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谢岩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%94%B0%E6%98%A5%E7%AD%9D&amp;code=26720839&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">田春筝</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E7%BD%91%E5%AE%89%E5%85%A8%E4%B8%8E%E8%8A%82%E8%83%BD%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网安全与节能国家重点实验室(中国电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B2%B3%E5%8D%97%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网河南省电力公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对城市电网分层分区网架供电能力不足、负载不均衡、安全可靠性差等问题, 提出一种支撑城市电网分区互联的柔性直流优化控制策略。首先, 针对城市电网安全经济运行需求建立了稳态和暂态优化控制目标;其次, 建立了计及负载均衡和网络损耗的综合评价指标, 采用逐步逼近法快速求解柔性直流最优功率, 以实现稳态下城市电网潮流最优控制;设计了基于换流站功率裕度的多端柔性直流自适应下垂控制策略, 合理分配故障后各分区紧急功率支援, 同时减小直流电压偏差。以郑州城市电网实际算例仿真验证了所提方法的有效性和工程实用性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9F%8E%E5%B8%82%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">城市电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9F%94%E6%80%A7%E4%BA%92%E8%81%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">柔性互联;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%87%AA%E9%80%82%E5%BA%94%E4%B8%8B%E5%9E%82%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">自适应下垂控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%B4%A7%E6%80%A5%E5%8A%9F%E7%8E%87%E6%94%AF%E6%8F%B4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">紧急功率支援;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    唐晓骏 (1979—) , 男, 教授级高级工程师, 硕士生导师, 主要研究方向:电力系统分析与控制。E-mail:tangxj@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    *张正卫 (1991—) , 男, 通信作者, 硕士研究生, 主要研究方向:柔性直流输电、电力系统分析与控制。E-mail:zhang-zhengwei@qq.com;
                                </span>
                                <span>
                                    韩民晓 (1963—) , 男, 教授, 博士生导师, 主要研究方向:电力系统运行与控制、直流输电、电力电子技术在电力系统中的应用。E-mail:hanminxiao@ncepu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-25</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51777196);</span>
                                <span>国家电网公司科技项目 (XTB11201703025);</span>
                    </p>
            </div>
                    <h1><b>Optimization Control Technology of VSC-HVDC Supporting Partition Interconnection of Urban Power Grid</b></h1>
                    <h2>
                    <span>TANG Xiaojun</span>
                    <span>ZHANG Zhengwei</span>
                    <span>HAN Minxiao</span>
                    <span>WANG Jing</span>
                    <span>XIE Yan</span>
                    <span>TIAN Chunzheng</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
                    <span>State Key Laboratory of Grid Security and Energy Conservation (China Electric Power Research Institute)</span>
                    <span>State Grid Henan Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the problems of insufficient power supply capacity, unbalanced load and poor safety and reliability of urban grid voltage-grading and district-dividing structure, an optimal control strategy of voltage source converter based high voltage direct current (VSC-HVDC) supporting the partition interconnection of urban power grid is proposed.Firstly, the steady-state and transient-state optimization control objectives are established for the safe and economic operation requirements of urban power grids.Secondly, a comprehensive evaluation index considering load balancing and network loss is established, and the step-by-step approximation method is used to quickly solve the VSC-HVDC optimal power so as to achieve optimal power flow control of urban power grid in steady state.A multi-terminal HVDC adaptive droop control strategy based on the power margin of converter station is designed, which can reasonably allocate emergency power support in each partition after fault and reduce DC voltage deviation.The effectiveness and engineering practicability of the proposed method are verified through the actual example of Zhengzhou urban power grid of China.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=urban%20power%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">urban power grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexible%20interconnection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexible interconnection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=adaptive%20droop%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">adaptive droop control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=emergency%20power%20support&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">emergency power support;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-25</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51777196);</span>
                                <span>State Grid Corporation of China (No.XTB11201703025);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="42" name="42" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="43">中国大型城市电网基本建成了以500 kV超高压外环网或C形网为骨架, 220 kV分区供电的结构。该结构在有效降低短路电流、解决电磁环网安全隐患的同时, 也给电网运行带来了新的问题:如稳态下因潮流自然分布无法经济最优运行, 输变电设备容量紧张和过剩并存, 无法综合协调;故障导致元件过载时无法灵活利用相邻分区盈余供电能力, 只能采取负荷转供甚至切负荷措施, 降低了供电可靠性。</p>
                </div>
                <div class="p1">
                    <p id="44">柔性直流因其有功无功解耦控制、便于构成多端系统、控制方式灵活等优点, 为解决分区运行问题提供了新方案。基于柔性直流互联城市电网多个分区, 稳态时可实现分区间功率相互协调补充, 有效提升城市电网运行的经济性、灵活性和可控性;故障导致元件过载时, 可以通过柔性直流紧急控制功能, 实现分区间功率支援, 提升电网安全稳定水平。</p>
                </div>
                <div class="p1">
                    <p id="45">多端柔性直流控制的关键在于维持直流电压稳定, 协调控制多端系统功率平衡<citation id="216" type="reference"><link href="174" rel="bibliography" /><link href="176" rel="bibliography" /><link href="178" rel="bibliography" /><link href="180" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。支撑城市电网分区互联的柔性直流优化控制包含稳态潮流优化和故障功率支援两方面。针对稳态直流功率优化问题, 已有文献<citation id="217" type="reference"><link href="182" rel="bibliography" /><link href="184" rel="bibliography" /><link href="186" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>大多以多端直流或直流电网为对象, 研究控制策略优化对减小直流电压波动和降低直流系统损耗的效果, 对交直流系统间的交互影响和相互制约关注不足。城市电网分区柔性互联模式下, 应从交直流系统整体角度衡量更符合实际。在柔性直流紧急功率支援方面, 针对多端直流改进下垂控制研究较多<citation id="218" type="reference"><link href="188" rel="bibliography" /><link href="190" rel="bibliography" /><link href="192" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>, 文献<citation id="214" type="reference">[<a class="sup">11</a>]</citation>研究了海上风电并网换流站退出运行条件下, 考虑频率稳定性的直流功率优化再分配策略;文献<citation id="215" type="reference">[<a class="sup">12</a>]</citation>设计了采用模糊逻辑推理的自适应下垂控制策略, 能够根据直流电压偏差和功率裕度自适应调整下垂系数。</p>
                </div>
                <div class="p1">
                    <p id="46">上述研究成果为本文的研究奠定了一定基础, 但多数文献以新能源并网、微电网等场景<citation id="219" type="reference"><link href="198" rel="bibliography" /><link href="200" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>为对象, 研究新能源发电随机波动性、风光储多能互补等情形下的柔性直流控制策略, 未充分考虑城市电网分区互联场景下对柔性直流控制策略的差异化需求, 以及交直流系统间稳定约束对控制策略的影响。同时目前对城市电网分区柔性互联的研究主要集中在规划层面<citation id="220" type="reference"><link href="202" rel="bibliography" /><link href="204" rel="bibliography" /><link href="206" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>, 匹配分区互联需求的柔性直流优化控制技术鲜有涉及。因此, 迫切需要针对城市电网发展需求, 研究支撑城市电网分区互联的柔性直流优化控制技术。</p>
                </div>
                <div class="p1">
                    <p id="47">本文首先建立了稳态和暂态运行状态下城市电网分区柔性互联优化控制目标;针对稳态控制目标, 基于所建立的计及网络损耗和负载均衡的综合评价指标, 采用逐步逼近法快速求解柔性直流最优功率;针对暂态控制目标, 设计了可实现城市电网分区间紧急功率支援的多端柔性直流自适应下垂控制策略;最后, 通过郑州城市电网实例仿真验证了所提方法的有效性和工程实用性。</p>
                </div>
                <h3 id="48" name="48" class="anchor-tag"><b>1</b> 城市电网分区柔性互联优化控制目标</h3>
                <div class="p1">
                    <p id="49">利用柔性直流实现城市电网分区互联, 即在现有分层分区模式基础上, 采用柔性直流直接联通各220 kV分区电网, 从而能在不显著增加短路电流水平的前提下, 利用柔性直流功率灵活控制能力, 实现正常情况下的经济运行和故障情况下的紧急功率支援。</p>
                </div>
                <div class="p1">
                    <p id="50">据此设计城市电网分区柔性互联优化控制目标如下。</p>
                </div>
                <h4 class="anchor-tag" id="51" name="51">1) 稳态运行状态:</h4>
                <div class="p1">
                    <p id="52">正常或检修运行状况下, 柔性直流控制目标为降低损耗、均衡负载。根据分区供电裕度, 柔性直流由轻载分区向重载分区输送功率, 均衡各个分区负载, 在可运行范围内搜寻最优运行点, 使负载均衡和网络损耗综合最优。</p>
                </div>
                <h4 class="anchor-tag" id="53" name="53">2) 暂态运行状态:</h4>
                <div class="p1">
                    <p id="54">故障导致分区线路或主变压器过载时, 为保障故障分区不损失负荷持续运行, 柔性直流控制目标为调集紧急功率支援消除元件过载、防止电压失稳。通过协调柔性直流由非故障分区向故障分区进行紧急有功功率支援, 消除元件过载, 保证城市电网安全稳定运行。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>2 稳态运行情况下的柔性直流功率优化策略</b></h3>
                <h4 class="anchor-tag" id="56" name="56"><b>2.1</b> 综合评价指标</h4>
                <div class="p1">
                    <p id="57">通过建立具体的评估指标, 对不同柔性直流输送功率下城市分区电网的稳态潮流分布情况进行评估, 确定最优运行功率。建立综合评价指标如下:</p>
                </div>
                <div class="p1">
                    <p id="58"><i>G</i>=<i>αF</i><sub>b</sub>+<i>βF</i><sub>loss</sub>      (1) </p>
                </div>
                <div class="p1">
                    <p id="59">式中:<i>G</i>为柔性直流某一输送功率下的城市分区电网综合得分;<i>F</i><sub>b</sub>为归一化的负载均衡指标;<i>F</i><sub>loss</sub>为归一化的网络损耗指标;<i>α</i>和<i>β</i>分别为两项指标的权重, 采用基于信息熵理论的方法计算得到。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60"><b>2.1.1</b> 负载均衡指标</h4>
                <div class="p1">
                    <p id="61">稳态情况下控制柔性直流由轻载分区向重载分区输送功率, 均衡各分区的主变压器负载率, 提高主变压器利用效率, 减小各分区主变压器负载率离散程度。为方便不同指标间的分析比较, 建立归一化的负载均衡指标<i>F</i><sub>b</sub>如下:</p>
                </div>
                <div class="p1">
                    <p id="62"><mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>=</mo><mfrac><mrow><mi>σ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><msup><mi>σ</mi><mo>′</mo></msup></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>σ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>p</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>σ</i><sub>0</sub>和<i>σ</i>′分别为柔性直流投运前后城市电网范围内所有500 kV主变压器负载率标准差;<i>σ</i><sub>op</sub>为在柔性直流功率可调范围内主变压器负载率标准差最小值。</p>
                </div>
                <div class="p1">
                    <p id="65">为衡量主变压器负载率的离散程度, 城市电网范围内所有500 kV主变压器负载率标准差计算如下:</p>
                </div>
                <div class="p1">
                    <p id="66"><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mi>i</mi></mrow></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mi>i</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="68"><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>η</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>Τ</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>η</mi></mstyle><msub><mrow></mrow><mrow><mtext>Τ</mtext><mi>i</mi></mrow></msub></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="70"><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>σ</mi><mo>=</mo><msqrt><mrow><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>η</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mi>i</mi></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>η</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>σ</i>为<i>N</i>台500 kV主变压器负载率标准差;<i>P</i><sub>T<i>i</i></sub>, <i>S</i><sub>T<i>i</i></sub>, <i>η</i><sub>T<i>i</i></sub>分别为第<i>i</i>台500 kV主变压器功率、容量及负载率;<mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>η</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></math></mathml>为N台主变压器负载率的算术平均值。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>2.1.2</b> 网络损耗指标</h4>
                <div class="p1">
                    <p id="75">稳态情况下, 控制柔性直流输送功率能够使分区间潮流分布均匀, 降低线路网损及变压器损耗, 提高系统运行经济性。为对比分析柔性直流投运前后城市分区电网的网损情况, 采用归一化的功率损耗指标<i>F</i><sub>loss</sub>如下:</p>
                </div>
                <div class="p1">
                    <p id="76"><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mn>0</mn></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo>´</mo></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mn>0</mn></mrow></msub><mo>-</mo><mi>min</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo>´</mo><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>P</i><sub>loss, 0</sub>和<i>P</i><sub>loss</sub>′分别为柔性直流投运前后城市电网所有分区的网络损耗总和;min (<i>P</i><sub>loss</sub>′) 为在柔性直流功率可调范围内的网络损耗最小值。</p>
                </div>
                <div class="p1">
                    <p id="79">网络损耗包括220 kV线路损耗及500/220 kV变压器损耗, 以及柔性直流换流器和线路损耗, 计算公式如下:</p>
                </div>
                <div class="p1">
                    <p id="80"><i>P</i><sub>loss</sub>=<i>P</i><sub>L, loss</sub>+<i>P</i><sub>T, loss</sub>+<i>P</i><sub>c, loss</sub>      (7) </p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>P</i><sub>loss</sub>为城市电网网络损耗;<i>P</i><sub>L, loss</sub>和<i>P</i><sub>T, loss</sub>分别为线路损耗及变压器损耗;<i>P</i><sub>c, loss</sub>为柔性直流换流器损耗。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>2.2</b> 最优功率求解方法</h4>
                <div class="p1">
                    <p id="83">负载均衡指标<i>F</i><sub>b</sub>和网络损耗指标<i>F</i><sub>loss</sub>具有不同的特点, 稳态运行情况下随着柔性直流输送功率增大, 两项指标都是先增大后减小, 但转折点对应的功率不同, 一般前者大于后者, 且负载均衡效果比较明显。稳态情况下柔性直流分区互联装置最优功率的计算流程如下所示。</p>
                </div>
                <div class="p1">
                    <p id="84">步骤1:在线统计城市电网分区运行模式下各500 kV主变压器功率, 计算柔性直流投运前主变压器负载率标准差<i>σ</i><sub>0</sub>及网络损耗<i>P</i><sub>loss, 0</sub>。</p>
                </div>
                <div class="p1">
                    <p id="85">步骤2:根据线路额定功率及主变压器容量约束确定分区间柔性直流功率可运行范围[<i>P</i><sub>min</sub>, <i>P</i><sub>max</sub>]。</p>
                </div>
                <div class="p1">
                    <p id="86">步骤3:设定柔性直流初始功率<i>P</i><sub>dc, 0</sub>、功率增长方向<i>d</i>、功率增长初始步长<i>s</i>、收敛精度<i>ε</i>。</p>
                </div>
                <div class="p1">
                    <p id="87">步骤4:计算柔性直流输送功率<i>P</i><sub>dc</sub>下各分区主变压器负载率标准差<i>σ</i>′及网络损耗<i>P</i><sub>loss</sub>′, 代入式 (2) 、式 (6) 、式 (1) 计算得到<i>F</i><sub>b</sub>, <i>F</i><sub>loss</sub>及综合得分<i>G</i>。</p>
                </div>
                <div class="p1">
                    <p id="88">步骤5:若满足<i>G</i>≥<i>G</i><sub>max</sub>, 则更新最优得分<i>G</i><sub>max</sub>=<i>G</i>, 同时继续增加柔性直流功率<i>P</i><sub>dc</sub>=<i>P</i><sub>dc</sub>+<i>ds</i>, 返回步骤4;若<i>G</i>&lt;<i>G</i><sub>max</sub>, 则更新步长<i>s</i>=<i>s</i>/2, 同时减小柔性直流功率<i>P</i><sub>dc</sub>=<i>P</i><sub>dc</sub>-<i>ds</i>, 以精确求解最优功率。判断<i>s</i>是否大于<i>ε</i>, 若是则转步骤4, 否则可以确定<i>G</i><sub>max</sub>对应的功率即为柔性直流最优功率<i>P</i><sub>dc, op</sub>。</p>
                </div>
                <h3 id="89" name="89" class="anchor-tag"><b>3</b> 紧急情况下的柔性直流功率控制策略</h3>
                <h4 class="anchor-tag" id="90" name="90"><b>3.1</b> 基于换流站功率裕度的自适应下垂控制策略</h4>
                <div class="p1">
                    <p id="91">传统下垂控制严格按照事先设定好的下垂系数调节换流站的功率, 复杂工况下灵活性和经济性较差, 无法应对不同的工作状态, 未充分考虑实际负载情况和换流站承担功率的动态裕量<citation id="221" type="reference"><link href="208" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="92">考虑换流站运行工况及功率裕度, 将稳定直流电压的任务分配给多个换流站, 保证功率裕度较小的换流站承担较少的不平衡功率, 功率裕度较大的换流站承担较多的不平衡功率, 可实现不平衡功率的合理分配, 避免传统下垂控制方式换流站因满载而无法对直流网络潮流变化进行响应的情况<citation id="222" type="reference"><link href="210" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="93">为了使下垂系数能够随系统运行工况的变化灵活调整, 设计了一种根据换流站功率裕度变化的自适应下垂控制方法, 利用曲线控制特性代替直线控制特性。当换流站功率裕度较大时, 下垂系数较小, 从而电压控制特性较好, 能承担较多的不平衡功率, 随着换流站功率裕度的减小, 下垂系数逐渐增大, 从而功率分配特性较好, 承担较少的不平衡功率, 使多个直流电压控制换流站同时达到满载。</p>
                </div>
                <div class="p1">
                    <p id="94">传统下垂控制特性描述如下:</p>
                </div>
                <div class="p1">
                    <p id="95"><i>U</i><sub>dc</sub>-<i>U</i><sub>dc, ref</sub>=<i>k</i> (<i>P</i><sub>dc</sub>-<i>P</i><sub>dc, ref</sub>)      (8) </p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mi>k</mi><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>Η</mtext></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mtd></mtr><mtr><mtd><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>L</mtext></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>&lt;</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>U</i><sub>dc</sub>和<i>U</i><sub>dc, ref</sub>分别为直流电压实际值和参考值;<i>P</i><sub>dc</sub>和<i>P</i><sub>dc, ref</sub>分别为直流功率实际值和参考值;<i>k</i>为下垂系数;<i>U</i><sub>dc, H</sub>和<i>U</i><sub>dc, L</sub>分别为直流电压最大值和最小值;<i>P</i><sub>dc, max</sub>和<i>P</i><sub>dc, min</sub>分别为直流功率最大值和最小值。</p>
                </div>
                <div class="p1">
                    <p id="98">本文设计的自适应下垂控制描述如下:</p>
                </div>
                <div class="p1">
                    <p id="99"><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><msup><mi>b</mi><mo>′</mo></msup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><msqrt><mrow><mn>1</mn><mo>-</mo><mi>ξ</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt><mo stretchy="false">) </mo></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="101">其中</p>
                </div>
                <div class="p1">
                    <p id="102"><i>b</i>′=sgn (<i>P</i><sub>dc, ref</sub>-<i>P</i><sub>dc</sub>) <i>b</i>      (11) </p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mi>ξ</mi><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>min</mi></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mtd></mtr><mtr><mtd><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>&lt;</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>b</i>=<i>U</i><sub>dc, max</sub>-<i>U</i><sub>dc, ref</sub>=<i>U</i><sub>dc, ref</sub>-<i>U</i><sub>dc, min</sub>, 表示直流电压变化范围, 其值一般为 (5%～10%) <i>U</i><sub>dc, ref</sub>;<i>ξ</i>可用于描述换流站功率裕度, |<i>ξ</i>|值越接近1表示换流站功率裕度越小, |<i>ξ</i>|=1时换流站满载运行。</p>
                </div>
                <div class="p1">
                    <p id="105">自适应下垂控制能够实时检测直流电压偏差和换流站功率裕度, 采用如图1所示的规律自适应改变下垂系数。由图可知, 功率裕度越大的换流站运行点越接近参考点<i>A</i>, 下垂系数越小, 偏重于定直流电压控制, 从而能够承担更多不平衡功率;功率裕度越小的换流站运行点越接近参考点<i>B</i>或<i>C</i>, 下垂系数越大, 偏重于定有功功率控制, 承担较少的不平衡功率, 且当换流站达到额定功率时, 自动切换为定功率控制模式。采用自适应下垂控制能够保证故障时合理分配紧急功率支援量, 避免采用固定下垂系数导致换流站过载无法响应情况, 各个换流站根据自身功率裕度“量力而为”, 当换流站功率裕度较大时自适应下垂控制产生的直流电压变化更小, 具有更好的直流电压稳定性。</p>
                </div>
                <div class="area_img" id="106">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912023_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 基于换流站功率裕度的自适应下垂控制曲线" src="Detail/GetImg?filename=images/DLXT201912023_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 基于换流站功率裕度的自适应下垂控制曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912023_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Adaptive droop control curve based on power margin of converter station</b></p>

                </div>
                <h4 class="anchor-tag" id="107" name="107"><b>3.2 支撑城市电网分区互联的多端柔性直流控制策略设计</b></h4>
                <div class="p1">
                    <p id="108">根据城市电网实际情况, 按照恒功率因数增加负荷, 确定各分区最大供电能力目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="109"><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>S</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mn>1</mn><mo>≤</mo><mi>j</mi><mo>≤</mo><mi>n</mi></mrow></munder><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn><mo>, </mo><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<i>P</i><sub>TSC</sub>为分区最大供电能力;<i>P</i><sub><i>N</i>-1, <i>j</i>, max</sub>为对电网进行第<i>j</i>次<i>N</i>-1校验时的最大供电能力;<i>n</i>为分区<i>N</i>-1校验总数;<i>j</i>为故障序号。</p>
                </div>
                <div class="p1">
                    <p id="112">分区供电裕度指标计算如下:</p>
                </div>
                <div class="p1">
                    <p id="113"><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>S</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>S</mtext><mtext>C</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>S</mtext><mtext>C</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>S</mtext><mtext>C</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="115">式中:<i>K</i><sub>P</sub>为分区供电裕度指标;<i>P</i><sub>ASC</sub>为分区可用供电能力;<i>P</i><sub>0</sub>为分区初始负荷总量。</p>
                </div>
                <div class="p1">
                    <p id="116">利用多端柔性直流实现城市电网多个分区间柔性互联, 根据各个分区供电裕度合理选择送受端, 供电裕度较大的分区作为送端, 供电裕度较小的分区作为受端, 送端换流站容量根据分区可用供电能力及直流线路额定电流合理确定, 受端换流站容量根据可能接收的最大功率确定, 这样能够充分发挥各分区供电能力<citation id="223" type="reference"><link href="212" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="117">正常运行时设置功率裕度较大的换流站采用自适应下垂控制, 功率裕度较小的换流站采用定有功功率控制, 根据各分区无功电压支撑强弱合理选择换流站无功控制模式。按照第2节所述方法计算最优运行功率, 实现网络损耗及负载均衡综合最优。</p>
                </div>
                <div class="p1">
                    <p id="118">当故障导致线路或主变压器存在过载风险时, 采用自适应下垂控制多端柔性直流, 由非故障分区对故障分区进行紧急功率支援, 以消除过载情况。根据故障分区换流站控制模式不同可分为如下两种情况。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119">1) 故障分区换流站采用定有功功率控制。</h4>
                <div class="p1">
                    <p id="120">计算故障分区线路或主变压器过载量为:</p>
                </div>
                <div class="p1">
                    <p id="121"><i>P</i><sub>OL</sub>=<i>P</i><sub>AF</sub>-<i>P</i><sub>R</sub>      (15) </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<i>P</i><sub>OL</sub>为元件过载量;<i>P</i><sub>AF</sub>为故障后功率;<i>P</i><sub>R</sub>为线路或变压器额定功率。</p>
                </div>
                <div class="p1">
                    <p id="123">为了消除线路或变压器过载, 改变故障分区换流站有功功率参考值为:</p>
                </div>
                <div class="p1">
                    <p id="124"><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext><mo>, </mo><mn>0</mn></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ο</mtext><mtext>L</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="126">式中:<i>P</i><sub>ref, 0</sub>和<i>P</i><sub>ref</sub>分别为换流站故障前后有功功率参考值;<i>M</i>为过载元件总数;<i>P</i><sub>OL, <i>i</i></sub>为第<i>i</i>个元件过载量。</p>
                </div>
                <div class="p1">
                    <p id="127">改变故障分区换流站有功功率参考值后, 直流网络功率不平衡, 直流电压下降, 其他采用自适应下垂控制的换流站随着直流电压降低增加注入直流网络有功功率, 最终系统功率平衡, 直流电压稳定, 消除元件过载。</p>
                </div>
                <div class="p1">
                    <p id="128">利用多端柔性直流快速调节能力及时消除元件过载, 但此时系统不是最优运行, 且换流站功率较大, 进一步考虑增加故障分区开机量置换柔性直流功率, 以增强系统安全稳定裕度。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129">2) 故障分区换流站采用自适应下垂控制。</h4>
                <div class="p1">
                    <p id="130">为消除元件过载需要准确控制柔性直流输送功率, 因此切换故障分区换流站为定有功功率控制, 其余非故障分区换流站采取自适应下垂控制, 后继控制方法如情况1) 。</p>
                </div>
                <div class="p1">
                    <p id="131">城市电网故障后分区紧急功率支援控制策略如图2所示。</p>
                </div>
                <div class="area_img" id="132">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912023_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 城市电网故障的紧急功率支援控制策略" src="Detail/GetImg?filename=images/DLXT201912023_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 城市电网故障的紧急功率支援控制策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912023_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Control strategy of emergency power support for faults in urban power grid</b></p>

                </div>
                <h3 id="133" name="133" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="134" name="134"><b>4.1</b> 郑州城市电网简介</h4>
                <div class="p1">
                    <p id="135">为了限制短路电流, 2020年郑州城市电网分为3个分区运行, 分别为惠济—官渡北区、经纬—官渡南区、郑州南区, 按照负荷恒功率因数增长模式计算各分区供电裕度见附录A表A1。</p>
                </div>
                <div class="p1">
                    <p id="136">应用三端柔性直流实现郑州城市电网3个分区柔性互联, 落点分别为惠济站、官渡站及峡窝站, 直流电压为±200 kV, 网架结构见附录A图A1。由表A1可知, 惠济—官渡北区供电裕度较小, 惠济—官渡南区和郑州南区供电裕度较大, 因此峡窝换流站和官渡换流站为送端, 采用自适应下垂控制, 两送端换流站所在分区可用供电能力约为1 400 MW, 且直流线路额定电流为3 000 A, 因此确定其容量都为600 MW;惠济换流站为受端, 采用定有功功率控制, 容量为1 200 MW。</p>
                </div>
                <div class="p1">
                    <p id="137">本文在PSD-BPA程序中建立基于三端柔性直流的城市电网柔性互联模型。对正常情况下最优运行和故障情况下的紧急功率支援控制策略进行仿真研究。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>4.2</b> 稳态情况下的柔性直流功率优化策略</h4>
                <div class="p1">
                    <p id="139">郑州城市电网分区运行方式下500 kV主变压器容量及负载率情况见附录A表A2, 计算500 kV主变压器负载率标准差<i>σ</i><sub>0</sub>为0.13, 网络总损耗<i>P</i><sub>loss, 0</sub>为415.192 MW。</p>
                </div>
                <div class="p1">
                    <p id="140">采用逐次逼近的方法计算柔性直流最优功率, 计算过程见附录A表A3。</p>
                </div>
                <div class="p1">
                    <p id="141">对计算结果进行曲线拟合如图3所示。随着柔性直流功率增大各指标值先增后减, 但转折点功率不同, 网络损耗较小对应的柔性直流功率范围为300～400 MW, 这是送受端分区网络损耗共同作用产生的结果;主变压器负载均衡指标达到最优时对应的柔性直流功率为568 MW。</p>
                </div>
                <div class="area_img" id="142">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912023_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 各项指标随柔性直流功率变化曲线" src="Detail/GetImg?filename=images/DLXT201912023_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 各项指标随柔性直流功率变化曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912023_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Variation of each index with different VSC-HVDC power</b></p>

                </div>
                <div class="p1">
                    <p id="143">采用基于信息熵理论的方法计算指标权重系数, 可反映各指标信息量大小, 网络损耗和负载均衡指标权重分别为0.7和0.3。当柔性直流功率为408 MW时, 综合评价指标<i>G</i>最大, 此时负载均衡和网络损耗综合效果综合最优, 因此柔性直流最优功率为<i>P</i><sub>dc, op</sub>=408 MW。</p>
                </div>
                <h4 class="anchor-tag" id="144" name="144"><b>4.3</b> 紧急情况下的分区间功率支援</h4>
                <div class="p1">
                    <p id="145">分区开环运行方式下, 官渡北两台主变压器三永<i>N</i>-2故障后, 惠济主变压器下注功率达2 020 MW, 主变压器严重过载, 常规安控需要切除故障分区35%负荷, 惠济主变压器功率才可降至1 200 MW, 主变压器功率变化曲线见附录A图A2。</p>
                </div>
                <div class="p1">
                    <p id="146">按照上述最优功率计算结果, 稳态情况下惠济换流站接收功率408 MW, 直流电压为199.4 kV。两送端换流站采用相同的自适应下垂控制规律, 描述如式 (17) 所示。</p>
                </div>
                <div class="p1">
                    <p id="147" class="code-formula">
                        <mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>2</mn><mn>0</mn><mn>0</mn><mo>-</mo><mn>1</mn><mn>0</mn><mrow><mo>[</mo><mrow><mn>1</mn><mo>-</mo><msqrt><mrow><mn>1</mn><mo>-</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mn>6</mn><mn>0</mn><mn>0</mn></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>≤</mo><mn>6</mn><mn>0</mn><mn>0</mn></mtd></mtr><mtr><mtd><mn>2</mn><mn>0</mn><mn>0</mn><mo>+</mo><mn>1</mn><mn>0</mn><mrow><mo>[</mo><mrow><mn>1</mn><mo>-</mo><msqrt><mrow><mn>1</mn><mo>-</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mn>6</mn><mn>0</mn><mn>0</mn></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow><mo>]</mo></mrow><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>-</mo><mn>6</mn><mn>0</mn><mn>0</mn><mo>&lt;</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>&lt;</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="148">分区柔性互联方式下, 官渡北两台主变压器发生三永<i>N</i>-2故障后, 惠济单台主变压器下注功率达1 726 MW, 过载量<i>P</i><sub>OL</sub>=526 MW。为了消除主变压器过载, 2 s时改变惠济换流站有功功率参考值<i>P</i><sub>ref</sub>=-934 MW, 此时输入直流网络功率小于输出功率, 直流电压降低, 峡窝换流站和官渡换流站自适应增大输入直流网络功率, 最终两换流站输送功率稳定在467 MW, 直流电压下降至196.3 kV, 惠济主变压器功率降低至1 200 MW (见附录A图A3) , 柔性直流换流站功率及电压仿真结果如图4所示。</p>
                </div>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912023_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 柔性直流换流站功率及电压仿真曲线" src="Detail/GetImg?filename=images/DLXT201912023_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 柔性直流换流站功率及电压仿真曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912023_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 DC power and voltage simulation curve of VSC-HVDC converter stations</b></p>

                </div>
                <div class="p1">
                    <p id="150">结果表明, 采用自适应下垂控制能根据换流站功率裕度自适应改变下垂系数, 合理分配故障分区所需功率支援量, 快速进行紧急功率支援消除元件过载, 相对分区运行模式下不需要切负荷, 提高了供电可靠性;自适应下垂控制与传统下垂控制仿真结果对比曲线如图5所示。</p>
                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912023_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 自适应下垂控制与传统下垂控制对应直流电压曲线" src="Detail/GetImg?filename=images/DLXT201912023_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 自适应下垂控制与传统下垂控制对应直流电压曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912023_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 DC voltage curve of adaptive droop control and traditional droop control</b></p>

                </div>
                <div class="p1">
                    <p id="152">自适应下垂控制能够灵活改变下垂系数, 而传统下垂控制采用事先设定好的下垂系数固定不变, 对比结果表明两者直流电压变化量分别为3.13 kV和4.38 kV, 因此自适应下垂控制能减小直流电压变化量, 提高直流电压稳定性。</p>
                </div>
                <h3 id="153" name="153" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="154">针对城市电网分层分区网架负载不均衡、网络损耗大及互供能力不足等问题, 提出了支撑城市电网分区互联的柔性直流优化控制技术。通过在稳态控制目标中引入负载均衡和网络损耗最优控制, 采用逐步逼近法快速求解柔性直流最优功率, 求解方法简单直观, 实现了城市电网分区柔性互联模式的潮流最优控制。通过在暂态控制目标中考虑换流站功率裕度因素, 设计了基于换流站功率裕度的自适应下垂控制策略, 实现了各分区紧急功率支援分配与交直流稳定约束间的合理平衡, 相对传统固定斜率下垂控制具有更好的直流电压稳定性, 有效提升了城市电网的安全稳定运行水平和抗扰动冲击能力。</p>
                </div>
                <div class="p1">
                    <p id="155">分区柔性互联改变了城市电网潮流的自然分布, 增加了扰动过程中电网暂态过程的复杂性, 综合考虑安全性、经济性和紧急控制有效性的交直流协调控制, 基于电网状态感知的柔性直流智能控制等还有待进一步提升。</p>
                </div>
                <div class="p1">
                    <p id="156">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="167" name="167" class="anchor-tag">附录A</h3>
                <div class="area_img" id="168">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912023_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1郑州城市电网分区柔性互联网架结构图" src="Detail/GetImg?filename=images/DLXT201912023_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1郑州城市电网分区柔性互联网架结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912023_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Zhengzhou urban power grid partition flexible Internet frame structure</p>

                </div>
                <div class="area_img" id="169">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912023_16900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2开环运行方式下官渡北主变N-2后惠济主变有功功率" src="Detail/GetImg?filename=images/DLXT201912023_16900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2开环运行方式下官渡北主变N-2后惠济主变有功功率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912023_16900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The active power of Huiji main transformer after Guandu transformer N-2 under open loop operation mode</p>

                </div>
                <div class="area_img" id="170">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912023_17000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3分区柔性互联官渡北主变N-2后惠济主变有功功率" src="Detail/GetImg?filename=images/DLXT201912023_17000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3分区柔性互联官渡北主变N-2后惠济主变有功功率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912023_17000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 The active power of Huiji main transformer after Guandu main transformer N-2 under Partition flexible interconnection mode</p>

                </div>
                <div class="area_img" id="171">
                                            <p class="img_tit">
                                                表A1郑州电网各分区供电裕度
                                                    <br />
                                                Table A1 Power supply margin of each district of Zhengzhou Power Grid
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912023_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912023_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912023_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1郑州电网各分区供电裕度" src="Detail/GetImg?filename=images/DLXT201912023_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="172">
                                            <p class="img_tit">
                                                表A2郑州电网分区运行方式下500kV主变负载率
                                                    <br />
                                                Table A2 500kV main transformer load ratio under the partition operation mode of Zhengzhou Power Grid
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912023_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912023_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912023_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2郑州电网分区运行方式下500kV主变负载率" src="Detail/GetImg?filename=images/DLXT201912023_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="173">
                                            <p class="img_tit">
                                                表A3柔性直流不同功率各项指标计算结果
                                                    <br />
                                                Table A3 Calculation results of various indexes under different flexible DC power
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912023_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912023_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912023_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3柔性直流不同功率各项指标计算结果" src="Detail/GetImg?filename=images/DLXT201912023_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="174">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603005&amp;v=MDYxMDZxZlp1WnNGeS9tVUwzT0lUckJmYkc0SDlmTXJJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>刘嘉超, 袁志昌, 李岩, 等.柔性直流技术在负荷中心分网运行的应用[J].电网技术, 2016, 40 (3) :683-688.LIU Jiachao, YUAN Zhichang, LI Yan, et al.Application of VSC-HVDC technology in synchronous system segmentation of load center[J].Power System Technology, 2016, 40 (3) :683-688.
                            </a>
                        </p>
                        <p id="176">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201708017&amp;v=MTMwNjl1WnNGeS9tVUwzT0lTSEJmYkc0SDliTXA0OUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>邵冰冰, 韩民晓, 郭抒颖, 等.多端柔性直流输电系统交流侧故障穿越功率协调控制[J].电力建设, 2017, 38 (8) :109-117.SHAO Bingbing, HAN Minxiao, GUO Shuying, et al.Power coordinated control strategy for AC-side failure ride-through of VSC-MTDC system[J].Electric Power Construction, 2017, 38 (8) :109-117.
                            </a>
                        </p>
                        <p id="178">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506020&amp;v=MDU0NjhIOVRNcVk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VTDNPSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>熊凌飞, 韩民晓.基于组合方式的多端柔性直流输电系统控制策略[J].电网技术, 2015, 39 (6) :1586-1592.XIONG Lingfei, HAN Minxiao.A novel combined control strategy for VSC-MTDC[J].Power System Technology, 2015, 39 (6) :1586-1592.
                            </a>
                        </p>
                        <p id="180">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201711006&amp;v=MzI2ODNVUjdxZlp1WnNGeS9tVUwzT0lTSEJmYkc0SDliTnJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>赵晓斌, 邵冰冰, 韩民晓.基于N-1规则的多端柔性直流输电系统联合控制策略[J].电力建设, 2017, 38 (11) :19-25.ZHAO Xiaobin, SHAO Bingbing, HAN Minxiao.Coordinated control strategy for VSC-MTDC systems based on N-1criterion[J].Electric Power Construction, 2017, 38 (11) :19-25.
                            </a>
                        </p>
                        <p id="182">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712012&amp;v=MTc5NzZxQnRHRnJDVVI3cWZadVpzRnkvbVVMM09JU0hUZXJHNEg5Yk5yWTlFWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>苗丹, 刘天琪, 王顺亮, 等.含柔性直流电网的交直流混联系统潮流优化控制[J].电力系统自动化, 2017, 41 (12) :70-76.DOI:10.7500/AEPS20170124003.MIAO Dan, LIU Tianqi, WANG Shunliang, et al.Optimal control for power flow of AC/DC hybrid system with flexible DC grid[J].Automation of Electric Power Systems, 2017, 41 (12) :70-76.DOI:10.7500/AEPS20170124003.
                            </a>
                        </p>
                        <p id="184">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201609013&amp;v=MzAzNTN5L21VTDNPSVRyQmZiRzRIOWZNcG85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>叶荣, 易杨, 林章岁, 等.交直流混合系统中考虑安全约束的VSC-HVDC功率最优设置[J].电网技术, 2016, 40 (9) :2668-2675.YE Rong, YI Yang, LIN Zhangsui, et al.Optimal power setting for VSC-HVDC in meshed AC/DC system with security constraints[J].Power System Technology, 2016, 40 (9) :2668-2675.
                            </a>
                        </p>
                        <p id="186">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711021&amp;v=MjM2MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVMM09JU0hUZXJHNEg5Yk5ybzlIWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>王鹤, 刘禹彤, 李国庆, 等.基于最优潮流的多端柔性直流输电系统控制策略[J].电力系统自动化, 2017, 41 (11) :150-155.DOI:10.7500/AEPS20160908013.WANG He, LIU Yutong, LI Guoqing, et al.Control strategy for VSC-based multi-terminal DC transmission system based on optimal power flow[J].Automation of Electric Power Systems, 2017, 41 (11) :150-155.DOI:10.7500/AEPS20160908013.
                            </a>
                        </p>
                        <p id="188">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713020&amp;v=MzI1NjU3cWZadVpzRnkvbVVMM09JU0hUZXJHNEg5Yk5ySTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>王炜宇, 李勇, 曹一家, 等.参与电网调频的多端柔性直流输电系统自适应下垂控制策略[J].电力系统自动化, 2017, 41 (13) :142-149.DOI:10.7500/AEPS20160729004.WANG Weiyu, LI Yong, CAO Yijia, et al.Adaptive droop control strategy participating in power grid frequency regulation for VSC-MTDC transmission system[J].Automation of Electric Power Systems, 2017, 41 (13) :142-149.DOI:10.7500/AEPS20160729004.
                            </a>
                        </p>
                        <p id="190">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709029&amp;v=MTI5Njk5Yk1wbzlIYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVMM09JU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>陈大鹏, 陈朋, 李梅航, 等.适用于多端柔性直流输电系统的优化下垂控制策略[J].电力系统自动化, 2017, 41 (9) :194-199.DOI:10.7500/AEPS20160805005.CHEN Dapeng, CHEN Peng, LI Meihang, et al.Optimized droop control strategy for voltage source converter based multiterminal direct current system[J].Automation of Electric Power Systems, 2017, 41 (9) :194-199.DOI:10.7500/AEPS20160805005.
                            </a>
                        </p>
                        <p id="192">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201403010&amp;v=MTQ5MzZVTDNPUHlyUGJiRzRIOVhNckk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L20=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>阎发友, 汤广福, 贺之渊, 等.基于MMC的多端柔性直流输电系统改进下垂控制策略[J].中国电机工程学报, 2014, 34 (3) :397-404.YAN Fayou, TANG Guangfu, HE Zhiyuan, et al.An improved droop control strategy for MMC-based VSC-MTDCsystems[J].Proceedings of the CSEE, 2014, 34 (3) :397-404.
                            </a>
                        </p>
                        <p id="194">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201705007&amp;v=MDU4NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVMM09JVHJCZmJHNEg5Yk1xbzlGWTRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>董桓锋, 唐庚, 侯俊贤, 等.海上风电接入多端柔性直流输电系统中换流站退出运行时直流功率再分配策略[J].电网技术, 2017, 41 (5) :1398-1406.DONG Huanfeng, TANG Geng, HOU Junxian, et al.Optimized power redistribution of VSC-MTDC transmissions with offshore wind farms integrated after onshore converter outage[J].Power System Technology, 2017, 41 (5) :1398-1406.
                            </a>
                        </p>
                        <p id="196">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201804011&amp;v=MjI5MzJxNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVMM09MeW5hZWJHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>徐进, 金逸, 胡从川, 等.适用于海上风电并网的多端柔性直流系统自适应下垂控制研究[J].电力系统保护与控制, 2018, 46 (4) :78-85.XU Jin, JIN Yi, HU Congchuan, et al.DC voltage adaptive droop control of multi-terminal VSC-HVDC system for offshore wind farms integration[J].Power System Protection and Control, 2018, 46 (4) :78-85.
                            </a>
                        </p>
                        <p id="198">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201307004&amp;v=MTIyNDZHNEg5TE1xSTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVMM09JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>郑永伟, 陈民铀, 李闯, 等.自适应调节下垂系数的微电网控制策略[J].电力系统自动化, 2013, 37 (7) :6-11.ZHENG Yongwei, CHEN Minyou, LI Chuang, et al.Amicrogrid control strategy based on adaptive drooping coefficient adjustment[J].Automation of Electric Power Systems, 2013, 37 (7) :6-11.
                            </a>
                        </p>
                        <p id="200">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201424004&amp;v=MDcyMTVGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVMM09JU0hUZXJHNEg5WE9xNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>张东, 卓放, 师洪涛, 等.基于下垂系数步长自适应的下垂控制策略[J].电力系统自动化, 2014, 38 (24) :20-25.ZHANG Dong, ZHUO Fang, SHI Hongtao, et al.A droop control strategy based on drooping coefficient with adaptively changing steps[J].Automation of Electric Power Systems, 2014, 38 (24) :20-25.
                            </a>
                        </p>
                        <p id="202">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802014&amp;v=MjcyNTJyWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVMM09JU0hUZXJHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>肖峻, 蒋迅, 黄仁乐, 等.城市电网分区柔性互联装置的定容方法[J].电力系统自动化, 2018, 42 (2) :99-105.DOI:10.7500/AEPS20170120007.XIAO Jun, JIANG Xun, HUANG Renle, et al.Capacity confirmation method of partitioned flexible interconnection device in urban power network[J].Automation of Electric Power Systems, 2018, 42 (2) :99-105.DOI:10.7500/AEPS20170120007.
                            </a>
                        </p>
                        <p id="204">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201605003&amp;v=MjU1MTNvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVUwzT0lTSEJmYkc0SDlmTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>肖峻, 李思岑, 黄仁乐, 等.城市电网分区柔性互联选址方法及示范应用[J].电力建设, 2016, 37 (5) :10-20.XIAO Jun, LI Sicen, HUANG Renle, et al.Siting method and demonstration application of flexible interconnection in urban power grid partition[J].Electric Power Construction, 2016, 37 (5) :10-20.
                            </a>
                        </p>
                        <p id="206">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201708010&amp;v=MTI4NDViRzRIOWJNcDQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VTDNPSVNIUmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>肖峻, 蒋迅, 郭伟, 等.分区柔性互联城市电网的最大供电能力分析[J].电力自动化设备, 2017, 37 (8) :66-73.XIAO Jun, JIANG Xun, GUO Wei, et al.Total power supply capability of urban power grid with flexibly-interconnected partitions[J].Electric Power Automation Equipment, 2017, 37 (8) :66-73.
                            </a>
                        </p>
                        <p id="208">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201504011&amp;v=MDk2MzZxQnRHRnJDVVI3cWZadVpzRnkvbVVMM09JU0hUZXJHNEg5VE1xNDlFWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>朱瑞可, 王渝红, 李兴源, 等.VSC-MTDC系统直流电压自适应斜率控制策略[J].电力系统自动化, 2015, 39 (4) :63-68.ZHU Ruike, WANG Yuhong, LI Xingyuan, et al.An adaptive DC voltage droop control strategy for the VSC-MTDC system[J].Automation of Electric Power Systems, 2015, 39 (4) :63-68.
                            </a>
                        </p>
                        <p id="210">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201610002&amp;v=MTc4OTZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVUwzT1B5clBiYkc0SDlmTnI0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>罗永捷, 李耀华, 王平, 等.多端柔性直流输电系统直流电压自适应下垂控制策略研究[J].中国电机工程学报, 2016, 36 (10) :2588-2599.LUO Yongjie, LI Yaohua, WANG Ping, et al.DC voltage adaptive droop control of multi-terminal HVDC systems[J].Proceedings of the CSEE, 2016, 36 (10) :2588-2599.
                            </a>
                        </p>
                        <p id="212">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201905028&amp;v=MjgxNzZxQnRHRnJDVVI3cWZadVpzRnkvbVVMM09JVHJCZmJHNEg5ak1xbzlIYklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>唐晓骏, 韩民晓, 谢岩, 等.应用于城市电网分区互联的柔性直流容量和选点配置方法[J].电网技术, 2019, 43 (5) :1709-1716.TANG Xiaojun, HAN Minxiao, XIE Yan, et al.Capacity and siting configuration method of VSC-HVDC applied to urban power grid partitions interconnection[J].Power System Technology, 2019, 43 (5) :1709-1716.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912023" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912023&amp;v=MjkzOTgzT0lTSFRlckc0SDlqTnJZOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

