

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136649016037500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912003%26RESULT%3d1%26SIGN%3d8Mp7TVj9%252baL1Lge04GSUSfuvGns%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912003&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912003&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912003&amp;v=MDkzMzR6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjc3TUlTSFRlckc0SDlqTnJZOUZaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#67" data-title="&lt;b&gt;1 1D-CNN&lt;/b&gt; "><b>1 1D-CNN</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#68" data-title="&lt;b&gt;1.1 1D-CNN&lt;/b&gt;构成"><b>1.1 1D-CNN</b>构成</a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;1.2&lt;/b&gt; 正则化"><b>1.2</b> 正则化</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#86" data-title="&lt;b&gt;2&lt;/b&gt; 基于&lt;b&gt;1D-CNN&lt;/b&gt;的暂态稳定评估模型 "><b>2</b> 基于<b>1D-CNN</b>的暂态稳定评估模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#87" data-title="&lt;b&gt;2.1&lt;/b&gt; 模型结构设计"><b>2.1</b> 模型结构设计</a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;2.2&lt;/b&gt; 初始特征构建"><b>2.2</b> 初始特征构建</a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;2.3&lt;/b&gt; 稳定判据"><b>2.3</b> 稳定判据</a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;2.4&lt;/b&gt; 暂态稳定评估流程"><b>2.4</b> 暂态稳定评估流程</a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;2.5&lt;/b&gt; 模型评价指标"><b>2.5</b> 模型评价指标</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#121" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#122" data-title="&lt;b&gt;3.1&lt;/b&gt; 样本生成"><b>3.1</b> 样本生成</a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;3.2&lt;/b&gt; 模型分类性能对比"><b>3.2</b> 模型分类性能对比</a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;3.3&lt;/b&gt; 不同响应时间对模型的影响"><b>3.3</b> 不同响应时间对模型的影响</a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;3.4&lt;/b&gt; 拓扑结构改变条件下的暂稳评估性能分析"><b>3.4</b> 拓扑结构改变条件下的暂稳评估性能分析</a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;3.5&lt;/b&gt; 特征提取可视化"><b>3.5</b> 特征提取可视化</a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;3.6&lt;/b&gt; 分类阈值对“误判稳定”的影响"><b>3.6</b> 分类阈值对“误判稳定”的影响</a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;3.7&lt;/b&gt; 考虑&lt;b&gt;PMU&lt;/b&gt;不完全配置的评估结果分析"><b>3.7</b> 考虑<b>PMU</b>不完全配置的评估结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#159" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#70" data-title="&lt;b&gt;图1 1D-CNN构成&lt;/b&gt;"><b>图1 1D-CNN构成</b></a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;图2 四卷积层暂态稳定评估模型结构&lt;/b&gt;"><b>图2 四卷积层暂态稳定评估模型结构</b></a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;图3 初始特征采样时间&lt;/b&gt;"><b>图3 初始特征采样时间</b></a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;表1 混淆矩阵&lt;/b&gt;"><b>表1 混淆矩阵</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;图4 1D-CNN训练过程&lt;/b&gt;"><b>图4 1D-CNN训练过程</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;表2 暂态稳定评估结果&lt;/b&gt;"><b>表2 暂态稳定评估结果</b></a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;图5 不同响应时间下的暂态稳定评估结果&lt;/b&gt;"><b>图5 不同响应时间下的暂态稳定评估结果</b></a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;表3 拓扑结构改变条件下的暂态稳定评估结果&lt;/b&gt;"><b>表3 拓扑结构改变条件下的暂态稳定评估结果</b></a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;图6 1D-CNN卷积层逐层输出可视化&lt;/b&gt;"><b>图6 1D-CNN卷积层逐层输出可视化</b></a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;表4 不同分类阈值的混淆矩阵&lt;/b&gt;"><b>表4 不同分类阈值的混淆矩阵</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;表5 不同分类阈值下的暂态稳定评估结果&lt;/b&gt;"><b>表5 不同分类阈值下的暂态稳定评估结果</b></a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;表6 不同PMU配置方案的暂态稳定评估结果&lt;/b&gt;"><b>表6 不同PMU配置方案的暂态稳定评估结果</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术, 2016, 40 (4) :985-991.LI Mingjie.Characteristic analysis and operational control of large scale hybrid UHVAC/DC power grids[J].Power System Technology, 2016, 40 (4) :985-991." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MDEzNjJDVVI3cWZadVpzRnkvbFY3N1BJVHJCZmJHNEg5Zk1xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术, 2016, 40 (4) :985-991.LI Mingjie.Characteristic analysis and operational control of large scale hybrid UHVAC/DC power grids[J].Power System Technology, 2016, 40 (4) :985-991.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 于之虹, 施浩波, 安宁, 等.暂态稳定多故障协调预防控制策略在线计算方法[J].电网技术, 2014, 38 (6) :1554-1561.YU Zhihong, SHI Haobo, AN Ning, et al.A computational approach of preventive control strategy with multi-contingency constraints for power grid transient stability[J].Power System Technology, 2014, 38 (6) :1554-1561." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201406023&amp;v=MDUwMzBac0Z5L2xWNzdQSVRyQmZiRzRIOVhNcVk5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         于之虹, 施浩波, 安宁, 等.暂态稳定多故障协调预防控制策略在线计算方法[J].电网技术, 2014, 38 (6) :1554-1561.YU Zhihong, SHI Haobo, AN Ning, et al.A computational approach of preventive control strategy with multi-contingency constraints for power grid transient stability[J].Power System Technology, 2014, 38 (6) :1554-1561.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 吴为, 汤涌, 孙华东, 等.基于广域量测信息的电力系统暂态稳定研究综述[J].电网技术, 2012, 36 (9) :81-87.WU Wei, TANG Yong, SUN Huadong, et al.A survey on research of power system transient stability based on wide-area measurement information[J].Power System Technology, 2012, 36 (9) :81-87." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201209013&amp;v=MDM0Mjc0SDlQTXBvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjc3UElUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         吴为, 汤涌, 孙华东, 等.基于广域量测信息的电力系统暂态稳定研究综述[J].电网技术, 2012, 36 (9) :81-87.WU Wei, TANG Yong, SUN Huadong, et al.A survey on research of power system transient stability based on wide-area measurement information[J].Power System Technology, 2012, 36 (9) :81-87.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 薛巍, 舒继武, 严剑峰, 等.基于集群机的大规模电力系统暂态过程并行仿真[J].中国电机工程学报, 2003, 23 (8) :38-43.XUE Wei, SHU Jiwu, YAN Jianfeng, et al.Cluster-based parallel simulation for power system transient stability analysis[J].Proceedings of the CSEE, 2003, 23 (8) :38-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200308008&amp;v=MTkzNzN5L2xWNzdQUHlyUGJiRzRIdExNcDQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         薛巍, 舒继武, 严剑峰, 等.基于集群机的大规模电力系统暂态过程并行仿真[J].中国电机工程学报, 2003, 23 (8) :38-43.XUE Wei, SHU Jiwu, YAN Jianfeng, et al.Cluster-based parallel simulation for power system transient stability analysis[J].Proceedings of the CSEE, 2003, 23 (8) :38-43.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 刘笙.电力系统暂态稳定分析的能量函数方法[J].电网技术, 1995, 19 (2) :11-17.LIU Sheng.Transient energy function analysis for power system stability[J].Power System Technology, 1995, 19 (2) :11-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS502.002&amp;v=MDAzMThzTURRNHh6eFlTNzB4K1FIdnIzMzAzZWJDVVJidWZaT2RwRnl6a1ZBPT1JVHJCZmJhNEhNL01yNDBxWWU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         刘笙.电力系统暂态稳定分析的能量函数方法[J].电网技术, 1995, 19 (2) :11-17.LIU Sheng.Transient energy function analysis for power system stability[J].Power System Technology, 1995, 19 (2) :11-17.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" CHIANG H D, WU F F, VARAIYA P P.A BCU method for direct analysis of power system transient stability[J].IEEE Transactions on Power Systems, 1994, 3 (3) :1194-1208." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A BCU method for direct analysis of power system transient stability">
                                        <b>[6]</b>
                                         CHIANG H D, WU F F, VARAIYA P P.A BCU method for direct analysis of power system transient stability[J].IEEE Transactions on Power Systems, 1994, 3 (3) :1194-1208.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 蔡泽祥, 倪以信.考虑暂态稳定紧急控制的扩展等面积法[J].中国电机工程学报, 1993, 13 (6) :20-24.CAI Zexiang, NI Yixin.Extended equal area method considering emergency control for transient stability[J].Proceedings of the CSEE, 1993, 13 (6) :20-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC199306002&amp;v=MzAzMTVGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFY3N1BQeXJQYmJLeEY5TE1xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         蔡泽祥, 倪以信.考虑暂态稳定紧急控制的扩展等面积法[J].中国电机工程学报, 1993, 13 (6) :20-24.CAI Zexiang, NI Yixin.Extended equal area method considering emergency control for transient stability[J].Proceedings of the CSEE, 1993, 13 (6) :20-24.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 姚德全, 贾宏杰, 赵帅.基于复合神经网络的电力系统暂态稳定评估和裕度预测[J].电力系统自动化, 2013, 37 (20) :41-46.YAO Dequan, JIA Hongjie, ZHAO Shuai.Power system transient stability assessment and stability margin prediction based on compound neural network[J].Automation of Electric Power Systems, 2013, 37 (20) :41-46." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201320008&amp;v=MjQ1MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWNzdQSVNIVGVyRzRIOUxPcjQ5RmJJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         姚德全, 贾宏杰, 赵帅.基于复合神经网络的电力系统暂态稳定评估和裕度预测[J].电力系统自动化, 2013, 37 (20) :41-46.YAO Dequan, JIA Hongjie, ZHAO Shuai.Power system transient stability assessment and stability margin prediction based on compound neural network[J].Automation of Electric Power Systems, 2013, 37 (20) :41-46.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" KARAMI A.Power system transient stability margin estimation using neural networks[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2011, 33 (4) :983-991." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600007824&amp;v=MjcxNjFUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjE0UWF4VT1OaWZPZmJLN0h0RE5xWTlGWk9zSUJINDlvQk1UNg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         KARAMI A.Power system transient stability margin estimation using neural networks[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2011, 33 (4) :983-991.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 戴远航, 陈磊, 张玮灵, 等.基于多支持向量机综合的电力系统暂态稳定评估[J].中国电机工程学报, 2016, 36 (5) :1173-1180.DAI Yuanhang, CHEN Lei, ZHANG Weiling, et al.Power system transient stability assessment based on multi-support vector machines[J].Proceedings of the CSEE, 2016, 36 (5) :1173-1180." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201605001&amp;v=MjIwNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWNzdQUHlyUGJiRzRIOWZNcW85RlpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         戴远航, 陈磊, 张玮灵, 等.基于多支持向量机综合的电力系统暂态稳定评估[J].中国电机工程学报, 2016, 36 (5) :1173-1180.DAI Yuanhang, CHEN Lei, ZHANG Weiling, et al.Power system transient stability assessment based on multi-support vector machines[J].Proceedings of the CSEE, 2016, 36 (5) :1173-1180.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 叶圣永, 王晓茹, 刘志刚, 等.基于支持向量机增量学习的电力系统暂态稳定评估[J].电力系统自动化, 2011, 35 (11) :15-19.YE Shengyong, WANG Xiaoru, LIU Zhigang, et al.Power system transient stability assessment based on support vector machine incremental learning method[J].Automation of Electric Power Systems, 2011, 35 (11) :15-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201111004&amp;v=MDU3OTR6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjc3UElTSFRlckc0SDlETnJvOUZZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         叶圣永, 王晓茹, 刘志刚, 等.基于支持向量机增量学习的电力系统暂态稳定评估[J].电力系统自动化, 2011, 35 (11) :15-19.YE Shengyong, WANG Xiaoru, LIU Zhigang, et al.Power system transient stability assessment based on support vector machine incremental learning method[J].Automation of Electric Power Systems, 2011, 35 (11) :15-19.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 孙宏斌, 王康, 张伯明, 等.采用线性决策树的暂态稳定规则提取[J].中国电机工程学报, 2011, 31 (34) :61-67.SUN Hongbin, WANG Kang, ZHANG Boming, et al.Rule extraction in transient stability study using linear decision trees[J].Proceedings of the CSEE, 2011, 31 (34) :61-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201134009&amp;v=MDUzMjBGckNVUjdxZlp1WnNGeS9sVjc3UFB5clBiYkc0SDlEUHE0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         孙宏斌, 王康, 张伯明, 等.采用线性决策树的暂态稳定规则提取[J].中国电机工程学报, 2011, 31 (34) :61-67.SUN Hongbin, WANG Kang, ZHANG Boming, et al.Rule extraction in transient stability study using linear decision trees[J].Proceedings of the CSEE, 2011, 31 (34) :61-67.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 叶圣永, 王晓茹, 刘志刚, 等.基于随机森林算法的电力系统暂态稳定性评估[J].西南交通大学学报, 2008, 43 (5) :573-577.YE Shengyong, WANG Xiaoru, LIU Zhigang, et al.Transient stability assessment based on random forest algorithm[J].Journal of Southwest Jiaotong University, 2008, 43 (5) :573-577." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XNJT200805005&amp;v=MTMwNDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWNzdQUFNQQmVyRzRIdG5NcW85RllZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         叶圣永, 王晓茹, 刘志刚, 等.基于随机森林算法的电力系统暂态稳定性评估[J].西南交通大学学报, 2008, 43 (5) :573-577.YE Shengyong, WANG Xiaoru, LIU Zhigang, et al.Transient stability assessment based on random forest algorithm[J].Journal of Southwest Jiaotong University, 2008, 43 (5) :573-577.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 唐飞, 王波, 查晓明, 等.基于双阶段并行隐马尔科夫模型的电力系统暂态稳定评估[J].中国电机工程学报, 2013, 33 (10) :90-97.TANG Fei, WANG Bo, ZHA Xiaoming, et al.Power system transient stability assessment based on two-stage parallel hidden Markov model[J].Proceedings of the CSEE, 2013, 33 (10) :90-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201310013&amp;v=MTgzMzMzenFxQnRHRnJDVVI3cWZadVpzRnkvbFY3N1BQeXJQYmJHNEg5TE5yNDlFWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         唐飞, 王波, 查晓明, 等.基于双阶段并行隐马尔科夫模型的电力系统暂态稳定评估[J].中国电机工程学报, 2013, 33 (10) :90-97.TANG Fei, WANG Bo, ZHA Xiaoming, et al.Power system transient stability assessment based on two-stage parallel hidden Markov model[J].Proceedings of the CSEE, 2013, 33 (10) :90-97.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 王亚俊, 王波, 唐飞, 等.基于响应轨迹和核心向量机的电力系统在线暂态稳定评估[J].中国电机工程学报, 2014, 34 (19) :3178-3186.WANG Yajun, WANG Bo, TANG Fei, et al.Power system on-line transient stability assessment based on response trajectory and core vector machine[J].Proceedings of the CSEE, 2014, 34 (19) :3178-3186." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201419018&amp;v=MjA4Mjc0SDlYTnBvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjc3UFB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王亚俊, 王波, 唐飞, 等.基于响应轨迹和核心向量机的电力系统在线暂态稳定评估[J].中国电机工程学报, 2014, 34 (19) :3178-3186.WANG Yajun, WANG Bo, TANG Fei, et al.Power system on-line transient stability assessment based on response trajectory and core vector machine[J].Proceedings of the CSEE, 2014, 34 (19) :3178-3186.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 杨跃, 刘俊勇, 黄媛, 等.基于特征椭球和支持向量机复合映射的暂态稳定预测模型[J].电网技术, 2017, 41 (8) :2514-2520.YANG Yue, LIU Junyong, HUANG Yuan, et al.A transient stability prediction model based on CELL-SVM composite projection[J].Power System Technology, 2017, 41 (8) :2514-2520." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708015&amp;v=MjM4NzN5L2xWNzdQSVRyQmZiRzRIOWJNcDQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         杨跃, 刘俊勇, 黄媛, 等.基于特征椭球和支持向量机复合映射的暂态稳定预测模型[J].电网技术, 2017, 41 (8) :2514-2520.YANG Yue, LIU Junyong, HUANG Yuan, et al.A transient stability prediction model based on CELL-SVM composite projection[J].Power System Technology, 2017, 41 (8) :2514-2520.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 霍思敏, 王科, 陈震海, 等.基于轨迹输入特征支持向量机的湖南电网暂态稳定在线识别[J].电力系统保护与控制, 2012, 40 (18) :19-23.HUO Simin, WANG Ke, CHEN Zhenhai, et al.Hunan power grid transient stability online detection based on support vector machine with trajectory input features[J].Power System Protection and Control, 2012, 40 (18) :19-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201218005&amp;v=MzE5NjhadVpzRnkvbFY3N1BMeW5hZWJHNEg5UE5wNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         霍思敏, 王科, 陈震海, 等.基于轨迹输入特征支持向量机的湖南电网暂态稳定在线识别[J].电力系统保护与控制, 2012, 40 (18) :19-23.HUO Simin, WANG Ke, CHEN Zhenhai, et al.Hunan power grid transient stability online detection based on support vector machine with trajectory input features[J].Power System Protection and Control, 2012, 40 (18) :19-23.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" RAJAPAKSE A D, GOMEZ F, NANAYAKKARA K, et al.Rotor angle instability prediction using post-disturbance voltage trajectories[J].IEEE Transactions on Power Systems, 2010, 25 (2) :947-956." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Rotor Angle Instability Prediction Using Post-Disturbance Voltage Trajectories">
                                        <b>[18]</b>
                                         RAJAPAKSE A D, GOMEZ F, NANAYAKKARA K, et al.Rotor angle instability prediction using post-disturbance voltage trajectories[J].IEEE Transactions on Power Systems, 2010, 25 (2) :947-956.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" >
                                        <b>[19]</b>
                                     LECUN Y, BENGIO Y, HINTON G.Deep learning[J].Nature, 2015, 521:436.</a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" COLLOBERT R.Natural language processing from scratch[EB/OL].[2016-09-01].http://adsabs.harvard.edulabs/2016arxiv160903499v." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Natural language processing from scratch">
                                        <b>[20]</b>
                                         COLLOBERT R.Natural language processing from scratch[EB/OL].[2016-09-01].http://adsabs.harvard.edulabs/2016arxiv160903499v.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" OORD A V D, DIELEMAN S, ZEN H, et al.WaveNet:a generative model for raw audio[EB/OL].[2016-09-11].http://adsabs.harvard.edu/abs/2016arxiv160903499v." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=WaveNet:a generative model for raw audio">
                                        <b>[21]</b>
                                         OORD A V D, DIELEMAN S, ZEN H, et al.WaveNet:a generative model for raw audio[EB/OL].[2016-09-11].http://adsabs.harvard.edu/abs/2016arxiv160903499v.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" HINTON G, DENG L, YU D, et al.Deep neural networks for acoustic modeling in speech recognition:the shared views of four research groups[J].IEEE Signal Processing Magazine, 2012, 29 (6) :82-97." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Deep Neural Networks for Acoustic Modeling in Speech Recognition: The Shared Views of Four Research Groups">
                                        <b>[22]</b>
                                         HINTON G, DENG L, YU D, et al.Deep neural networks for acoustic modeling in speech recognition:the shared views of four research groups[J].IEEE Signal Processing Magazine, 2012, 29 (6) :82-97.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" SRIVASTAVA N, HINTON G, KRIZHEVSKY A, et al.Dropout:a simple way to prevent neural networks from overfitting[J].Journal of Machine Learning Research, 2014, 15 (1) :1929-1958." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dropout:A simple way to prevent neural networks from overfitting">
                                        <b>[23]</b>
                                         SRIVASTAVA N, HINTON G, KRIZHEVSKY A, et al.Dropout:a simple way to prevent neural networks from overfitting[J].Journal of Machine Learning Research, 2014, 15 (1) :1929-1958.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" MOULIN L S, ALVES D S A P, EL-SHARKAWI M A, et al.Support vector machines for transient stability analysis of large-scale power systems[J].IEEE Transactions on Power Systems, 2004, 19 (2) :818-825." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Support vector machines for transient stability analysis of large-scale power systems">
                                        <b>[24]</b>
                                         MOULIN L S, ALVES D S A P, EL-SHARKAWI M A, et al.Support vector machines for transient stability analysis of large-scale power systems[J].IEEE Transactions on Power Systems, 2004, 19 (2) :818-825.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" IEEE standard for synchrophasor measurements for power systems:C37.118.1—2011[S].2011." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=IEEE standard for synchrophasor measurements for power systems">
                                        <b>[25]</b>
                                         IEEE standard for synchrophasor measurements for power systems:C37.118.1—2011[S].2011.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" KINGMA D, BA J.Adam:a method for stochastic optimization[EB/OL].[2018-09-01].http:www.oalib.com/paper/4068193." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adam:a method for stochastic optimization">
                                        <b>[26]</b>
                                         KINGMA D, BA J.Adam:a method for stochastic optimization[EB/OL].[2018-09-01].http:www.oalib.com/paper/4068193.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" SAUER P W, PAI M A.Power system dynamics and stability[M].USA:Prentice Hall, 1998." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system dynamics and stability">
                                        <b>[27]</b>
                                         SAUER P W, PAI M A.Power system dynamics and stability[M].USA:Prentice Hall, 1998.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" GISBRECHT A, SCHULZ A, HAMMER B.Parametric nonlinear dimensionality reduction using kernel t-SNE[J].Neurocomputing, 2015, 147 (1) :71-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES33F25AF88DAD8BB240BFE81ACD5A18F8&amp;v=MjI1MzBwaHc3aTd3YTg9TmlmT2ZiQzdhTlBKM3ZsTmJKOStlSFJMdlJRWDZrMExQWGZqM1dGQmZNT1ZUY3lYQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         GISBRECHT A, SCHULZ A, HAMMER B.Parametric nonlinear dimensionality reduction using kernel t-SNE[J].Neurocomputing, 2015, 147 (1) :71-82.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 徐岩, 郅静.基于改进自适应遗传算法的PMU优化配置[J].电力系统保护与控制, 2015, 43 (2) :55-62.XU Yan, ZHI Jing.PMU optimal configuration based on improved adaptive genetic algorithm[J].Power System Protection and Control, 2015, 43 (2) :55-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201502009&amp;v=MTk2NjFyQ1VSN3FmWnVac0Z5L2xWNzdQTHluYWViRzRIOVRNclk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         徐岩, 郅静.基于改进自适应遗传算法的PMU优化配置[J].电力系统保护与控制, 2015, 43 (2) :55-62.XU Yan, ZHI Jing.PMU optimal configuration based on improved adaptive genetic algorithm[J].Power System Protection and Control, 2015, 43 (2) :55-62.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" 谭本东, 杨军, 赖秋频, 等.基于改进CGAN的电力系统暂态稳定评估样本增强方法[J].电力系统自动化, 2019, 43 (1) :149-157.DOI:10.7500/AEPS20180522004.TAN Bendong, YANG Jun, LAI Qiupin, et al.Data augment method for power system transient stability assessment based on improved conditional generative adversarial network[J].Automation of Electric Power Systems, 2019, 43 (1) :149-157.DOI:10.7500/AEPS20180522004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901019&amp;v=MzI1ODFTSFRlckc0SDlqTXJvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjc3UEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         谭本东, 杨军, 赖秋频, 等.基于改进CGAN的电力系统暂态稳定评估样本增强方法[J].电力系统自动化, 2019, 43 (1) :149-157.DOI:10.7500/AEPS20180522004.TAN Bendong, YANG Jun, LAI Qiupin, et al.Data augment method for power system transient stability assessment based on improved conditional generative adversarial network[J].Automation of Electric Power Systems, 2019, 43 (1) :149-157.DOI:10.7500/AEPS20180522004.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),18-26 DOI:10.7500/AEPS20180911006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于一维卷积神经网络的电力系统暂态稳定评估</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%AB%98%E6%98%86%E4%BB%91&amp;code=37364913&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高昆仑</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E5%B8%85&amp;code=29685907&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨帅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%80%9D%E8%A8%80&amp;code=40224987&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘思言</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%90%91%E4%BC%9F&amp;code=42027164&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李向伟</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%85%A8%E7%90%83%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E7%BD%91%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1700647&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">全球能源互联网研究院有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>系统遭遇暂态故障的过程是随时间发展的过程, 基于传统机器学习的暂态稳定评估方法通常难以捕捉其时间维度信息, 限制了评估性能的提高。针对该问题, 提出了一种基于一维卷积神经网络 (1D-CNN) 的暂态稳定评估方法。该方法直接面向底层量测数据, 凭借其特有的一维卷积和池化运算特性, 能自动提取出暂态过程所蕴含的时序特征, 从而达到对系统暂态稳定状态准确刻画的目的。设计了一种适用于暂态稳定评估的四卷积层1D-CNN模型, 实现了端到端的“时序特征提取+暂态稳定性分类”, 并通过调整模型关键参数以提高失稳样本查全率, 增强了评估结果的可靠性。新英格兰10机39节点测试系统的仿真实验表明, 相较于传统机器学习暂态稳定评估方法, 所提方法能以更短的响应时间做出更准确的暂态稳定性判断, 满足在线暂态稳定评估准确性与快速性的要求。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9A%82%E6%80%81%E7%A8%B3%E5%AE%9A%E8%AF%84%E4%BC%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">暂态稳定评估;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%80%E7%BB%B4%E5%8D%B7%E7%A7%AF%E7%A5%9E%E7%BB%8F%E7%BD%91%E7%BB%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">一维卷积神经网络;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B7%B1%E5%BA%A6%E5%AD%A6%E4%B9%A0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">深度学习;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%B6%E9%97%B4%E5%BA%8F%E5%88%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">时间序列;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    高昆仑 (1972—) , 男, 博士, 教授级高级工程师, 主要研究方向:电力系统及其自动化、网络与信息安全。E-mail:gkl@geiri.sgcc.com.cn;
                                </span>
                                <span>
                                    *杨帅 (1994—) , 男, 通信作者, 硕士研究生, 主要研究方向:电力系统分析与控制。E-mail:monkey_d_s@163.com;
                                </span>
                                <span>
                                    刘思言 (1992—) , 男, 硕士, 工程师, 主要研究方向:电力系统高性能计算、人工智能。E-mail:liusiyan@geiri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-11</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目 (SGGR0000JSJS1800569);</span>
                    </p>
            </div>
                    <h1><b>Transient Stability Assessment for Power System Based on One-dimensional Convolutional Neural Network</b></h1>
                    <h2>
                    <span>GAO Kunlun</span>
                    <span>YANG Shuai</span>
                    <span>LIU Siyan</span>
                    <span>LI Xiangwei</span>
            </h2>
                    <h2>
                    <span>Global Energy Interconnection Research Institute Co.Ltd.</span>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The process of a system encountering transient faults is evolving over time.And its time dimension information is difficult to be captured using a transient stability assessment method based on traditional machine learning, which limits the improvement of assessment performance.Focusing on the above problem, a transient stability assessment method based on one-dimensional convolutional neural network (1 D-CNN) is proposed, which can specifically be used for automatically extracting sequential features in the transient process based on measurement data at the bottom, so as to achieve the target of accurately specifying the system transient stability process with the help of its unique one-dimensional convolution and pooling operation performance.A 1 D-CNN model with four convolutional layers that is applicable for transient stability assessment is designed to implement the end-to-end ‘sequential feature extraction + transient stability classification'.Moreover, the reliability of the assessment result is strengthened by adjusting key parameters of the model to improve the recall rate of the samples losing stability.According to the simulation experiment of New England 10-machine 39-bus test system, it shows that the proposed method can judge transient stability more accurately in a shorter responding time in comparison to the transient stability assessment method based on traditional machine learning, well satisfying the accuracy and rapidity required in the online transient stability assessment.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transient%20stability%20assessment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transient stability assessment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=one-dimensional%20convolutional%20neural%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">one-dimensional convolutional neural network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=deep%20learning&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">deep learning;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=time%20series&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">time series;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-11</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China (No.SGGR0000JSJS1800569);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="62" name="62" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="63">随着电力系统的快速发展, 大规模可再生能源接入和特高压交直流混联已成为趋势, 形成了跨区域、远距离、大功率输电的局面<citation id="166" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。日趋复杂的电力系统使得系统安全稳定控制面临严峻考验, 因此需要探索鲁棒性高且快速准确的暂态稳定评估 (transient stability assessment, TSA) 方法, 以便运行人员在遇到不安全系统状态时能够及时采取预防控制措施<citation id="168" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。传统暂态稳定评估方法中时域仿真法<citation id="167" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>评估准确高但计算耗时长;直接法<citation id="169" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>能快速提供暂态稳定评估结果, 但只能给出近似结果, 且难以用于复杂电力系统。因此传统方法对当前局面下的电力系统的适用性受到挑战。</p>
                </div>
                <div class="p1">
                    <p id="64">随着机器学习技术的发展, 越来越多的学者将机器学习算法用于电力系统暂态稳定评估, 如人工神经网络 (ANN) <citation id="172" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>、支持向量机 (SVM) <citation id="173" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>、决策树 (DT) <citation id="170" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>、随机森林 (RF) <citation id="171" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>等, 取得了不错的进展。机器学习不关心如何进行电力系统建模, 将暂态稳定评估看作一个分类问题, 输入是系统状态参数, 输出是系统稳定与否, 通过对训练样本数据的学习完成系统状态参数到暂态稳定性的映射。</p>
                </div>
                <div class="p1">
                    <p id="65">对机器学习方法而言, 初始特征的选取对模型的最终评估性能有很大影响。目前没有统一的初始特征构造方法, 一般常用“三段式”特征<citation id="174" type="reference"><link href="16" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>和受扰后轨迹特征<citation id="175" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。前者选择故障发生前、发生时和切除时刻的电气参数或其统计指标作为初始特征;后者采用故障切除后电气参数轨迹 (时间序列) 作为初始特征。尽管两种初始特征均包含了时间维度信息, 但机器学习模型没有挖掘时间维度信息的能力, 导致时序特征淹没在了大量特征点中, 制约了评估性能的提高。当特征维数较高时, 为了克服机器学习模型表达能力有限的缺点, 还需使用特征提取技术对输入数据降维来提高模型性能。这导致当系统运行方式发生改变时, 需要专家额外设计新的特征提取算法, 增大了模型使用成本。</p>
                </div>
                <div class="p1">
                    <p id="66">过去的几年中, 深度学习在图像、语音及自然语言处理领域取得巨大突破<citation id="176" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。深度学习针对不同任务设计出相应的深层网络结构, 通过反向传播算法发现大数据集中的复杂结构。其中, 卷积神经网络利用卷积运算提取不同的局部特征, 常用于图像领域, 后来被证明对序列数据同样有效, 被成功用于自然语言建模<citation id="177" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>及语音生成<citation id="178" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。区别于图像领域的二维卷积神经网络, 处理序列数据采用一维卷积神经网络 (one-dimensional convolutional neural network, 1D-CNN) 。本文提出一种基于1D-CNN的暂态稳定评估方法, 该方法利用1D-CNN学习并自动提取暂态过程的时序特征, 实现了端到端的时序特征提取与稳定性分类;通过调整分类阈值对失稳样本查全率与查准率进行权衡, 提高了模型评估结果可靠性;最后通过仿真实验验证了所提方法在暂态稳定评估中的有效性。</p>
                </div>
                <h3 id="67" name="67" class="anchor-tag"><b>1 1D-CNN</b></h3>
                <h4 class="anchor-tag" id="68" name="68"><b>1.1 1D-CNN</b>构成</h4>
                <div class="p1">
                    <p id="69">1D-CNN是用于处理序列数据的一种特殊神经网络, 由卷积层、池化层和全连接层组成, 其基本构成如图1所示。卷积层可以通过训练得到满足损失函数最小的一组最优卷积核, 利用卷积核实现自动特征提取。池化层可以从卷积层中提取出最主要的特征, 在时间维度上进行降维操作。卷积层与池化层的堆叠形成深度网络结构, 通过逐层抽象提取高级序列特征。</p>
                </div>
                <div class="area_img" id="70">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912003_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 1D-CNN构成" src="Detail/GetImg?filename=images/DLXT201912003_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 1D-CNN构成</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912003_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Composition of 1D-CNN</b></p>

                </div>
                <div class="p1">
                    <p id="71"><b><i>X</i></b>=[<b><i>x</i></b><sub>1</sub>, <b><i>x</i></b><sub>2</sub>, …, <b><i>x</i></b><sub><i>t</i></sub>, …, <b><i>x</i></b><sub><i>s</i></sub>]<sup>T</sup>作为模型输入传递到输入层。其中, <b><i>X</i></b>∈<b>R</b><sup><i>s</i>×<i>d</i></sup>为时间序列, <i>s</i>为时间序列长度, <i>d</i>为特征值个数。<b><i>x</i></b><sub><i>t</i></sub>表示<i>t</i>时刻的特征值向量, <b><i>x</i></b><sub><i>t</i></sub>维数为<i>d</i>。序列数据经一维卷积运算映射为卷积层:</p>
                </div>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">a</mi><msubsup><mrow></mrow><mtext>c</mtext><mi>j</mi></msubsup><mo>=</mo><mi>f</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo>*</mo><mi mathvariant="bold-italic">W</mi><msubsup><mrow></mrow><mtext>c</mtext><mi>j</mi></msubsup><mo>+</mo><mi mathvariant="bold-italic">b</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi>z</mi><mo stretchy="false">) </mo><mo>=</mo><mi>max</mi><mo stretchy="false"> (</mo><mi>z</mi><mo>, </mo><mn>0</mn><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73">式中:*表示一维卷积运算;<b><i>a</i></b><sup><i>j</i></sup><sub>c</sub>表示由卷积核<b><i>W</i></b><sup><i>j</i></sup><sub>c</sub>生成的第<i>j</i>个特征映射, <i>j</i>∈[1, <i>n</i><sub>c</sub>], <i>n</i><sub>c</sub>表示卷积核个数 (多个卷积核可生成多个特征映射, 并联后构成卷积层) ;卷积核<b><i>W</i></b><sup><i>j</i></sup><sub>c</sub>∈<b>R</b><sup><i>m</i>×<i>d</i></sup>为一个权值矩阵, 其中<i>m</i>为卷积核尺寸, 对于时间序列, <i>m</i>表示提取时序特征的局部时间窗宽度;<b><i>b</i></b>为偏置;<i>f</i><sub>r</sub> (<i>z</i>) 为激活函数, 用于对经卷积运算后的数据进行非线性化。这里采用深度学习界主流激活函数ReLu, 它可以加速模型收敛, 增强模型的稀疏表示。</p>
                </div>
                <div class="p1">
                    <p id="74">池化 (pooling) 运算用于捕捉卷积层序列特征的最有用信息, 形成池化层。</p>
                </div>
                <div class="p1">
                    <p id="75">池化运算通常为最大池化 (max-pooling) , 如式 (3) 所示, 可将序列长度减半。当最后一次采用池化运算时, 采用全局最大池化 (global max-pooling) , 如式 (4) 所示, 捕获最有用全局时序信息, 序列长度缩减为1。</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">a</mi><msubsup><mrow></mrow><mtext>p</mtext><mi>j</mi></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mi>max</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">a</mi><msubsup><mrow></mrow><mtext>c</mtext><mi>j</mi></msubsup><mo stretchy="false"> (</mo><mn>2</mn><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>, </mo><mi mathvariant="bold-italic">a</mi><msubsup><mrow></mrow><mtext>c</mtext><mi>j</mi></msubsup><mo stretchy="false"> (</mo><mn>2</mn><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">a</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mtext>l</mtext><mtext>a</mtext><mtext>s</mtext><mtext>t</mtext></mrow><mi>j</mi></msubsup><mo>=</mo><mi>max</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">a</mi><msubsup><mrow></mrow><mtext>c</mtext><mi>j</mi></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">全连接层与传统神经网络结构一致, 由多层隐含层组成。全连接层对全局时序特征进一步抽象组合, 输出如下:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">a</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mi>f</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">a</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mtext>l</mtext><mtext>a</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mi mathvariant="bold-italic">W</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">b</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<b><i>W</i></b><sub>fc</sub>∈<b>R</b><sup><i>n</i><sub>fc</sub></sup>为全连接层的权值矩阵;<i>n</i><sub>fc</sub>为隐含单元数。激活函数<i>f</i><sub>r</sub> (<i>z</i>) 同样为ReLu。对于二分类问题, 输出单元数为1, 经全连接将分类结果输出:</p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><mo>=</mo><mi>f</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">a</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext></mrow></msub><mi mathvariant="bold-italic">W</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">b</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mo stretchy="false"> (</mo><mi>z</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>z</mi></mrow></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81">激活函数<i>f</i><sub>σ</sub> (<i>z</i>) 为sigmoid函数。最终输出分类结果<mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><mo>∈</mo><mo stretchy="false"> (</mo><mn>0</mn><mo>, </mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>, 表示属于不同类别的概率。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>1.2</b> 正则化</h4>
                <div class="p1">
                    <p id="84">深度神经网络一个最大的问题是容易发生过拟合现象。为了防止该问题发生, 可采用正则化方法来增强模型的泛化能力。</p>
                </div>
                <div class="p1">
                    <p id="85">本文采用<i>L</i>2-范数对各层权值矩阵进行约束<citation id="179" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 可以使模型学习到更小的权值, 降低模型复杂度, 让数据拟合方式更恰当。此外, 采用<i>Dropout</i><citation id="180" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>策略, 可以进一步防止神经元出现“共适应”现象。该策略通过训练很多更“瘦”的子网络, 最后将这些子网络取平均, 得到一个鲁棒性更强的网络。<i>Dropout</i>策略是对网络训练期间的优化, 体现在梯度反向传播时部分单元不更新权值;<i>L</i>2正则化作为权值矩阵的约束方法, 可直接体现在损失函数中。</p>
                </div>
                <h3 id="86" name="86" class="anchor-tag"><b>2</b> 基于<b>1D-CNN</b>的暂态稳定评估模型</h3>
                <h4 class="anchor-tag" id="87" name="87"><b>2.1</b> 模型结构设计</h4>
                <div class="p1">
                    <p id="88">为了有效提取暂态过程的时序特征, 本文设计了一种四卷积层的暂态稳定评估模型结构, 如图2所示。其中<i>Conv</i>表示卷积层;<i>Maxpool</i>和<i>Global</i>-<i>maxpool</i>表示池化层;<i>FC</i>表示全连接层;<i>FC</i>·1/<i>sigmoid</i>表示<i>FC</i>包含1个隐含单元, 使用<i>sigmoid</i>函数 (其余含义与此类似) ;3<i>Conv</i>·64/<i>ReLu</i>表示卷积核尺寸为3, 个数为64, 使用<i>ReLu</i>函数 (其余含义与此类似) 。输入到输出自下而上, 输入层由电气参数时间序列构成, 卷积层后均有池化层连接, 最后经双隐含层的全连接层输出暂态稳定评估结果。</p>
                </div>
                <div class="area_img" id="89">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912003_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 四卷积层暂态稳定评估模型结构" src="Detail/GetImg?filename=images/DLXT201912003_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 四卷积层暂态稳定评估模型结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912003_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Structure of TSA model with four convolution layers</b></p>

                </div>
                <div class="p1">
                    <p id="90">第一层卷积层用32个卷积核提取到32种时序特征, 经池化后序列时间维度减半。第二层卷积层与第一层配置一致, 值得注意的是, 尽管卷积核尺寸固定为3, 但由于上层池化运算将序列长度减半, 相当于该层的卷积运算时间维度的感受野扩大为原来的两倍;第三、四层卷积层卷积核个数均为64, 时间维度感受野分别为第一层的4倍和8倍。随后通过全局最大池化将序列时间维度压缩至1, 此时的时序特征已经过高度抽象, 能有力表达系统暂态过程的动态行为。10隐含单元的全连接层对64维全局时序特征降维, 最后将暂稳评估分类结果从单输出单元输出。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91"><b>2.2</b> 初始特征构建</h4>
                <div class="p1">
                    <p id="92">初始特征作为模型的输入, 对模型评估性能有直接影响。文献<citation id="181" type="reference">[<a class="sup">17</a>]</citation>表明电压作为模型输入相较于功角和转速等暂稳评估准确率高。文献<citation id="182" type="reference">[<a class="sup">24</a>]</citation>表明支路潮流具有较高的评估准确率, 可以隐式地表达系统拓扑信息, 即有潮流的支路接入系统, 无潮流的支路从系统断开。此外, 文献<citation id="183" type="reference">[<a class="sup">25</a>]</citation>指出功角转速等机械量不能由相量测量单元 (PMU) 直接量测, 会引起时延和转换误差。</p>
                </div>
                <div class="p1">
                    <p id="93">考虑到初始特征应能有效反映系统的暂态过程, 并且数据实时采集具备可能性, 本文选择电压幅值、相角、支路有功和无功功率作为初始特征, 同时结合“三段式”特征与受扰后轨迹特征的优点, 并考虑到1D-CNN特性, 构建了一种全阶段时间序列初始特征, 如图3所示。每个采样时刻的特征值向量由母线电压幅值、相角、支路有功和无功功率组成, 采样时间从故障切除后<i>k</i>个周期一直向前追溯到稳态时刻, 采样区间为[<i>t</i><sub>f-2</sub>, <i>t</i><sub>c+<i>k</i></sub>], 其中<i>t</i><sub>f</sub>为故障发生时刻, <i>t</i><sub>c</sub>为故障切除时刻, 记故障发生前两个周期的<i>t</i><sub>f-2</sub>时刻为稳态时刻。</p>
                </div>
                <div class="area_img" id="94">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912003_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 初始特征采样时间" src="Detail/GetImg?filename=images/DLXT201912003_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 初始特征采样时间</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912003_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Original feature sampling time</b></p>

                </div>
                <div class="p1">
                    <p id="95">全阶段时间序列特征包含了扰动后轨迹特征, 为了方便说明, 记前者为<i>S</i><sub>total</sub>, 后者记为<i>S</i><sub>post</sub>。值得注意的是, 不同扰动条件下<i>t</i><sub>c</sub>时刻不同, 会导致<i>S</i><sub>total</sub>序列长度不同, 为了方便对模型进行训练, 对初始特征进行归一化后, 以<i>S</i><sub>total</sub>最长长度为基准, 对不足该长度的序列补0, 使样本尺寸保持一致。由于0值不对时序特征提取做出贡献, 所以1D-CNN能自动甄别时间序列中的有用信息。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96"><b>2.3</b> 稳定判据</h4>
                <div class="p1">
                    <p id="97">暂态稳定评估是一个二分类问题, 标签1表示样本稳定, 标签0表示样本失稳。为了获得样本标签, 利用受扰后各发电机功角值计算暂态稳定指标 (transient stability index, TSI) , 对样本进行稳定性标注。TSI表示为:</p>
                </div>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>S</mtext><mtext>Ι</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mn>3</mn><mn>6</mn><mn>0</mn><mo>—</mo><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>δ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false">|</mo></mrow><mrow><mn>3</mn><mn>6</mn><mn>0</mn><mo>+</mo><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>δ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false">|</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99">式中:Δ<i>δ</i><sub>max</sub>为任意两台发电机功角差最大值。对于每个样本, 如果<i>η</i><sub>TSI</sub>为正, 则系统稳定, 标签标注为1;如果<i>η</i><sub>TSI</sub>为负, 则系统不稳定, 标签标注为0。<i>η</i><sub>TSI</sub>的本质是通过计算Δ<i>δ</i><sub>max</sub>是否大于360°判断发电机是否能保持同步运行, 从而得出当前运行点的暂态稳定性。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>2.4</b> 暂态稳定评估流程</h4>
                <div class="p1">
                    <p id="101">本文所提方法的暂态稳定评估流程由两部分组成, 分别为离线训练与在线评估。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>2.4.1</b> 离线训练</h4>
                <div class="p1">
                    <p id="103">通过时域仿真对测试系统设置不同的运行方式和故障条件, 得到不同扰动下的仿真结果。按2.2节定义的初始特征可建立训练样本集, 对于样本容量为<i>N</i>的样本集, 每个样本<b><i>X</i></b> (<i>i</i>) =[<b><i>x</i></b><sub>1</sub>, <b><i>x</i></b><sub>2</sub>, …, <b><i>x</i></b><sub><i>t</i></sub>, …, <b><i>x</i></b><sub><i>s</i></sub>]<sup>T</sup>, <i>t</i>时刻特征向量为:</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mo stretchy="false">[</mo><mi>V</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>V</mi><msub><mrow></mrow><mrow><mi>u</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>u</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mo>⋯</mo><mo>, </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>r</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>Q</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Q</mi><msub><mrow></mrow><mrow><mi>r</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>u</i>为母线编号;<i>r</i>为支路编号;<i>V</i><sub><i>u</i>, <i>t</i></sub>和<i>θ</i><sub><i>u</i>, <i>t</i></sub>分别为第<i>u</i>条母线<i>t</i>时刻的电压幅值、相角;<i>P</i><sub><i>r</i>, <i>t</i></sub>和<i>Q</i><sub><i>r</i>, <i>t</i></sub>分别为第<i>r</i>条支路<i>t</i>时刻的有功、无功功率。对支路<i>i</i>-<i>j</i>而言, 用到的有功无功数据特指节点<i>i</i>指向节点<i>j</i>的数据, 其中节点编号<i>i</i>&lt;<i>j</i>。</p>
                </div>
                <div class="p1">
                    <p id="106">相应的样本稳定性标签<i>y</i> (<i>i</i>) 可通过计算2.3节的<i>η</i><sub>TSI</sub>值进行标注。模型离线训练以最小化损失函数为目标对参数{<b><i>W</i></b><sub>c</sub>, <b><i>W</i></b><sub>fc</sub>, <b><i>b</i></b>}进行寻优, 对于暂稳二分类损失函数采用二值交叉熵函数:</p>
                </div>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>L</mi><mo>=</mo><mo>—</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>y</mi><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mi>lg</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo></mtd></mtr><mtr><mtd><mi>y</mi><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>lg</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="108">本文采用Adam<citation id="184" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>算法对模型参数进行寻优。Adam是对梯度下降算法的改进, 能自适应调整学习率。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>2.4.2</b> 在线评估</h4>
                <div class="p1">
                    <p id="110">对于暂态稳定在线评估, 通过获取实时量测到的数据构建模型初始特征, 将初始特征输入训练好的暂态稳定评估模型, 可以对系统暂态稳定性进行预测。定义二分类阈值<i>δ</i>, 可将模型输出概率<mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo>∈</mo></mrow><mo stretchy="false"> (</mo><mn>0</mn><mo>, </mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>变换为稳定性标签:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>y</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo>&gt;</mo><mi>δ</mi></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mi>δ</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">其中阈值<i>δ</i>默认等于0.5。<i>y</i><sub>pred</sub> (<i>i</i>) ∈{0, 1}为模型的评估结果, 标签1表示系统稳定, 标签0表示系统不稳定。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>2.5</b> 模型评价指标</h4>
                <div class="p1">
                    <p id="115">稳定性分析中“误判稳定”和“漏判稳定”对系统造成的影响不同<citation id="185" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。前者将失稳样本错判为稳定, 导致运行人员在系统即将失稳前不采取任何控制措施, 将给系统造成严重破坏, 而后者将稳定样本误判为失稳, 带来的影响要小得多。考虑到错分代价不同, 模型评价指标除采用常规的准确率<i>A</i><sub>cc</sub>外, 还引入其他统计学指标包括精度<i>P</i><sub>rec</sub>、召回率<i>R</i><sub>ec</sub>以及<i>F</i><sub>1</sub>值。由于暂态稳定评估更关注失稳样本是否正确分类, 因此对统计学指标稍做修改, 公式如下:</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>A</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>F</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>s</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>F</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>s</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>F</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mrow><mn>2</mn><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msub><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>T</i><sub>s</sub>和<i>T</i><sub>us</sub>分别为稳定样本和失稳样本被正确分类的数量;<i>F</i><sub>s</sub>为“误判稳定”的样本数;<i>F</i><sub>us</sub>为“漏判稳定”的样本数, 如表1所示;<i>A</i><sub>cc</sub>表示正确分类样本数占总样本数的比值;<i>R</i><sub>ec</sub>表示失稳样本的“查全率”;<i>P</i><sub>rec</sub>表示失稳样本的“查准率”;<i>F</i><sub>1</sub>值表示<i>R</i><sub>ec</sub>和<i>P</i><sub>rec</sub>的调和平均, 是对两个指标的综合考量。</p>
                </div>
                <div class="area_img" id="118">
                    <p class="img_tit"><b>表1 混淆矩阵</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Confusion matrix</b></p>
                    <p class="img_note"></p>
                    <table id="118" border="1"><tr><td rowspan="2"><br />预测标签</td><td colspan="2"><br />实际标签</td></tr><tr><td><br />稳定</td><td>失稳</td></tr><tr><td><br />稳定</td><td><i>T</i><sub>s</sub></td><td><i>F</i><sub>s</sub></td></tr><tr><td><br />失稳</td><td><i>F</i><sub>us</sub></td><td><i>T</i><sub>us</sub></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="119">对于暂态稳定评估, <i>A</i><sub>cc</sub>越高表示模型稳定分类越准确, 这是评价模型性能的首要关注点。<i>R</i><sub>ec</sub>提高能减少“误判稳定”发生, 但<i>R</i><sub>ec</sub>与<i>P</i><sub>rec</sub>相互制约此消彼长, 此时<i>P</i><sub>rec</sub>降低会引起“漏判稳定”频繁发生, 投入实际使用会导致系统频繁报警, 失去模型的实用价值。通过<i>F</i><sub>1</sub>值可以客观评价模型对不均衡样本的评估结果。</p>
                </div>
                <div class="p1">
                    <p id="120">通常高<i>A</i><sub>cc</sub>模型的<i>F</i><sub>1</sub>值也处于较高水平, 因此应该保证<i>A</i><sub>cc</sub>尽可能高的前提下, 再进行<i>R</i><sub>ec</sub>值的调整。调整方式为修改2.4.2节中定义的分类阈值<i>δ</i>, 当模型训练好后, 通过调整<i>δ</i>的大小, 可以改变模型暂稳评估的侧重点, 使评估结果更符合实际使用要求。</p>
                </div>
                <h3 id="121" name="121" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="122" name="122"><b>3.1</b> 样本生成</h4>
                <div class="p1">
                    <p id="123">为了方便与前人研究进行比较<citation id="187" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">18</a>]</sup></citation>, 本文在新英格兰10机39节点系统<citation id="186" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>上对所提方法进行验证, 该测试系统包含46条支路, 系统频率为60 Hz。仿真软件采用西门子PSS/E, 发电机模型使用六阶模型, 负荷模型为恒阻抗模型。基于测试系统的基准负荷设置了5种负荷水平, 分别为80%, 90%, 100%, 110%, 120%, 相应调整发电机出力使潮流收敛。每种运行方式下对各条支路施加永久性三相短路故障, 故障位置设在支路10%, 35%, 50%, 65%, 90%处, 共5个不同位置。故障施加时刻为1 s末, 切除时刻在1.2～1.6 s之间, 随机生成12个不同的故障切除时刻。故障切除时断路器动作, 故障支路断开。仿真时长为4 s, PSS/E采样间隔为0.008 3 s, 通过计算4 s末的<i>η</i><sub>TSI</sub>值判断样本稳定性, 并对样本稳定性标签进行标注。本文通过调用PSS/E的python API实现批量暂态仿真, 最终得到有效样本10 200条, 其中稳定样本7 714条, 失稳样本2 486条, 稳定/失稳样本比例为3∶1。</p>
                </div>
                <h4 class="anchor-tag" id="124" name="124"><b>3.2</b> 模型分类性能对比</h4>
                <div class="p1">
                    <p id="125">本文将样本集按8∶1∶1的比例划分为训练集/验证集/测试集, 各子集通过均匀随机抽样从总样本集中取出, 保证稳定/失稳样本比例与总体样本一致。训练集用于对模型参数寻优, 验证集用于超参数调整, 测试集用于验证模型泛化能力。</p>
                </div>
                <div class="p1">
                    <p id="126">固定初始特征的响应时间为3个周期, 根据2.2节定义, 采样点数以最长序列为准有88点, 并使用全节点电压幅值相角及所有支路有功、无功功率作为模型输入, 此时输入特征大小为88×170, 即时间维度为88, 特征值维度为170, 神经网络权值数量为383 600个。对于万级节点规模的电网, 提出方法的输入特征维度为十万级, 神经网络权值数量为千万级, 模型计算量远小于图像分类任务中经典的ResNet深度神经网络, 具有可操作性。</p>
                </div>
                <div class="p1">
                    <p id="127">1D-CNN的超参数包括学习率、模型结构及正则化系数。学习算法Adam通过自适应调整学习率加速模型收敛, 本文使用其默认参数, 学习率<i>l</i><sub>r</sub>使用建议的0.001。模型结构为2.1节中给出的结构, 调优原则是模型能够很好拟合训练数据。不加正则化策略, 迭代数设置为100, 对1D-CNN进行训练, 训练过程如图4 (a) 所示。</p>
                </div>
                <div class="p1">
                    <p id="128">可以看到, 随着迭代次数增加, 验证损失有增大的趋势, 训练结束训练集准确率达到99.60%, 验证集准确率为97.73%, 这表明不使用正则化的模型发生了过拟合。对各卷积层使用Dropout策略, 并对所有权值矩阵进行L2约束, 增强模型泛化能力。经过大量实验, Dropout阈值设为0.25, L2正则化惩罚系数设为0.000 5时, 模型收敛情况良好, 训练过程如图4 (b) 所示。可以看到, 随着模型不断迭代, 验证损失与训练损失同步下降, 最终验证集准确率达到99.02%。</p>
                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912003_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 1D-CNN训练过程" src="Detail/GetImg?filename=images/DLXT201912003_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 1D-CNN训练过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912003_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 1D-CNN training process</b></p>

                </div>
                <div class="p1">
                    <p id="130">为了对比常用机器学习方法与1D-CNN的差异, 本文选择了ANN, SVM, DT与RF作为对照, 进行暂态稳定评估, 训练样本与1D-CNN一致。由于几种机器学习模型输入必须是一维向量, 因此在训练前将输入时间序列矩阵变形为一维向量, 值得注意的是, 变形后的输入特征其时间维度信息已被淹没在大量特征点中。ANN的激活函数、正则化策略与学习算法均与1D-CNN一致, 对隐含层数和单元数进行结构调整, 最终得到的表现最佳的模型结构为[200, 300, 300, 100, 1]。SVM使用多项式核函数, DT和RF使用分类与回归树 (CART) , 几种模型超参数调整策略与1D-CNN一致。除了ANN外, 当SVM, DT和RF不能收敛时则利用主成分分析法 (PCA) 对一维特征进行降维, 以获得最优模型。最终各模型在测试集上的评估结果如表2所示。</p>
                </div>
                <div class="area_img" id="131">
                    <p class="img_tit"><b>表2 暂态稳定评估结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Results of transient stability assessment</b></p>
                    <p class="img_note"></p>
                    <table id="131" border="1"><tr><td><br />模型</td><td>准确率<i>A</i><sub>cc</sub>/%</td><td><i>F</i><sub>1</sub>值</td><td>召回率<i>R</i><sub>ec</sub>/%</td><td>精确度<i>P</i><sub>rec</sub>/%</td></tr><tr><td><br />ANN</td><td>96.86</td><td>0.936 5</td><td>94.78</td><td>92.54</td></tr><tr><td><br />SVM</td><td>95.10</td><td>0.889 4</td><td>80.72</td><td>99.01</td></tr><tr><td><br />DT</td><td>95.79</td><td>0.909 8</td><td>87.15</td><td>95.17</td></tr><tr><td><br />RF</td><td>96.28</td><td>0.919 1</td><td>86.75</td><td>97.73</td></tr><tr><td><br />1D-CNN</td><td>98.62</td><td>0.971 7</td><td>96.78</td><td>97.57</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="132">可以看到, 1D-CNN的评估准确率最高, 为98.62%。ANN在使用深度网络的策略后也取得了不错的成绩, 但准确率仍比1D-CNN低1.76%。SVM和DT的准确率分别比1D-CNN低3.52%与2.83%, 评估结果不佳。RF通过多棵DT进行暂稳评估, 准确率较DT提高0.49%, 但与1D-CNN相比仍有差距。</p>
                </div>
                <div class="p1">
                    <p id="133">另一方面, 从表2中可以看出, 浅层模型倾向于学习数量更多的稳定样本的特征。SVM, DT与RF的召回率<i>R</i><sub>ec</sub>均小于90%, 但精确度<i>P</i><sub>rec</sub>均大于95%。尽管高<i>P</i><sub>rec</sub>使浅层模型输出失稳评估结果的可信度高, 但低<i>R</i><sub>ec</sub>会导致模型容易将失稳样本误判为稳定, 造成严重代价。</p>
                </div>
                <div class="p1">
                    <p id="134">但从整体来看, 1D-CNN的<i>F</i><sub>1</sub>值仍为最高的0.971 7, 这表明1D-CNN对稳定/失稳样本的时序特征学习充分, 能同时保证失稳样本的查准与查全。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135"><b>3.3</b> 不同响应时间对模型的影响</h4>
                <div class="p1">
                    <p id="136">响应时间指故障切除后若干周期, 其时长对应于扰动后轨迹特征<i>S</i><sub>post</sub>的采样时长。对于在线暂态稳定评估, 响应时间越短, 当系统状态判为即将失稳时, 留给运行人员的反应时间越长, 因此希望在尽量缩短响应时间的同时使评估结果准确。实际上, 扰动后轨迹特征<i>S</i><sub>post</sub>作为全阶段时间序列初始特征<i>S</i><sub>total</sub>的子序列, 前者序列长度明显小于后者。为了同时观察1D-CNN在两种初始特征上的暂稳评估表现, 将响应时间设置为1, 2, 3, 6, 9, 12个周期 (<i>T</i>表示周期) , 即响应时间从16.7 ms到200 ms, 分别用<i>S</i><sub>total</sub>和<i>S</i><sub>post</sub>作为模型输入。以<i>S</i><sub>total</sub>为输入的1D-CNN结构与2.1节一致;对以<i>S</i><sub>post</sub>为输入的1D-CNN结构重新设计, 得到单卷积层16个卷积核模型。两种初始特征在测试集上的评估准确率如图5所示。</p>
                </div>
                <div class="area_img" id="137">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912003_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同响应时间下的暂态稳定评估结果" src="Detail/GetImg?filename=images/DLXT201912003_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同响应时间下的暂态稳定评估结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912003_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Transient stability assessment results at different response time</b></p>

                </div>
                <div class="p1">
                    <p id="138">可以看到, 随着响应时间的增加, 模型评估准确率也随之提升。相同响应时间下, 使用全阶段时序特征<i>S</i><sub>total</sub>的模型评估准确率均高于使用扰动后轨迹特征<i>S</i><sub>post</sub>的模型, 但差距均小于2%。这表明故障切除后阶段蕴含了大部分暂态信息, 而稳态阶段与扰动阶段信息作为补充可进一步提高1D-CNN的评估性能。</p>
                </div>
                <div class="p1">
                    <p id="139">值得注意的是, 响应时间为6个周期 (100 ms) 时, <i>S</i><sub>total</sub>的评估准确率已达到99.02%。经测试, 此时暂稳评估结果计算时间为0.5 ms, 远小于6个周期响应时间100 ms。综合考虑暂态稳定评估的准确性与快速性要求, 响应时间设为6个周期可满足实际使用需求。</p>
                </div>
                <h4 class="anchor-tag" id="140" name="140"><b>3.4</b> 拓扑结构改变条件下的暂稳评估性能分析</h4>
                <div class="p1">
                    <p id="141">由于所选特征中的支路有功、无功功率可以隐式地表达系统的拓扑信息, 对故障切除前后系统拓扑结构变化能有所反应, 因此为了检验模型对于未知拓扑情况的适应性, 在网络拓扑结构改变的情况下与训练集设置相同故障类型并进行仿真分别得到1 020组测试集数据, 测试结果如表3所示。</p>
                </div>
                <div class="area_img" id="142">
                    <p class="img_tit"><b>表3 拓扑结构改变条件下的暂态稳定评估结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Transient stability assessment results with change of topological structure</b></p>
                    <p class="img_note"></p>
                    <table id="142" border="1"><tr><td><br />拓扑改变情况</td><td>准确率<br /><i>A</i><sub>cc</sub>/%</td><td><i>F</i><sub>1</sub>值</td><td>召回率<br /><i>R</i><sub>ec</sub>/%</td><td>精确度<br /><i>P</i><sub>rec</sub>/%</td></tr><tr><td><br />发电机30停运</td><td>98.04</td><td>0.958 2</td><td>93.09</td><td>98.71</td></tr><tr><td><br />线路13-14停运</td><td>98.57</td><td>0.969 7</td><td>94.51</td><td>99.57</td></tr><tr><td><br />发电机30、线路13-14停运</td><td>98.28</td><td>0.963 3</td><td>93.50</td><td>99.35</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="143">根据表3结果可以看到准确率均大于98%, 结果说明本文提出的模型对于拓扑结构改变的条件下的系统暂态稳定性预测仍然具有较强的泛化能力, 所选特征足够揭示电网在大扰动情况下的系统状态, 所选模型能够充分挖掘暂态变化规律, 具有较强的鲁棒性, 且不受限于拓扑结构的变化。</p>
                </div>
                <h4 class="anchor-tag" id="144" name="144"><b>3.5</b> 特征提取可视化</h4>
                <div class="p1">
                    <p id="145">为了便于观察1D-CNN每层提取的时序特征对暂稳评估的贡献, 本文将1 020个测试样本输入模型并利用可视化工具t-SNE<citation id="188" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>将各卷积层输出映射到二维平面上, 四个卷积层可视化结果如图6所示。可以看到, 经过不断的卷积和池化操作, 1D-CNN每个卷积层逐渐得到能够将两类样本区分开的特征。当完成最后一次卷积池化操作后, 样本几乎呈现线性可分状态。可见, 1D-CNN能够通过时序特征自动提取实现有效的暂态稳定评估。</p>
                </div>
                <div class="area_img" id="146">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912003_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 1D-CNN卷积层逐层输出可视化" src="Detail/GetImg?filename=images/DLXT201912003_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 1D-CNN卷积层逐层输出可视化</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912003_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Visualization of each convolution layer output for 1D-CNN</b></p>

                </div>
                <h4 class="anchor-tag" id="147" name="147"><b>3.6</b> 分类阈值对“误判稳定”的影响</h4>
                <div class="p1">
                    <p id="148">对于高度非线性的电力系统而言, 暂态稳定评估模型需要学习的信息很复杂, 无法达到100%的评估准确率, 因此“误判稳定”总会发生。但由于1D-CNN能够凭借其特有的时序特征提取能力让评估准确率达到非常高的水平, 当模型训练好后, 通过修改分类阈值<i>δ</i>, 可以达到提高召回率<i>R</i><sub>ec</sub>, 减少“误判稳定”发生的目的。</p>
                </div>
                <div class="p1">
                    <p id="149">以6个周期响应时间下训练出的模型为例, 其评估准确率达到99.02%, 对分类阈值<i>δ</i>进行调整, 分别设置为0.9, 0.5 (默认) 及0.1, 可得到模型在测试集上的不同表现, 如表4、表5所示。</p>
                </div>
                <div class="area_img" id="150">
                    <p class="img_tit"><b>表4 不同分类阈值的混淆矩阵</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Confusion matrix with different thresholds</b></p>
                    <p class="img_note"></p>
                    <table id="150" border="1"><tr><td rowspan="3"><br />阈值<i>δ</i></td><td colspan="3"><br />混淆矩阵</td></tr><tr><td rowspan="2"><br />预测<br />标签</td><td colspan="2"><br />实际标签</td></tr><tr><td><br />稳定</td><td>失稳</td></tr><tr><td rowspan="2"><br />0.9</td><td><br />稳定</td><td>742</td><td>1</td></tr><tr><td><br />失稳</td><td>30</td><td>248</td></tr><tr><td rowspan="2"><br />0.5</td><td><br />稳定</td><td>769</td><td>7</td></tr><tr><td><br />失稳</td><td>3</td><td>242</td></tr><tr><td rowspan="2"><br />0.1</td><td><br />稳定</td><td>772</td><td>16</td></tr><tr><td><br />失稳</td><td>0</td><td>233</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="151">
                    <p class="img_tit"><b>表5 不同分类阈值下的暂态稳定评估结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Transient stability assessment results with different thresholds</b></p>
                    <p class="img_note"></p>
                    <table id="151" border="1"><tr><td><br />阈值<i>δ</i></td><td>准确率<i>A</i><sub>cc</sub>/%</td><td><i>F</i><sub>1</sub>值</td><td>召回率<i>R</i><sub>ec</sub>/%</td><td>精确度<i>P</i><sub>rec</sub>/%</td></tr><tr><td><br />0.9</td><td>97.84</td><td>0.957 5</td><td>99.60</td><td>92.19</td></tr><tr><td><br />0.5</td><td>99.02</td><td>0.979 8</td><td>97.19</td><td>98.78</td></tr><tr><td><br />0.1</td><td>98.43</td><td>0.966 8</td><td>93.57</td><td>100.00</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="152">可以看到, 当<i>δ</i>从0.5提高到0.9, “误判稳定”数从7降到了1, <i>R</i><sub>ec</sub>从97.19%提高到了99.60%, 达到了提高失稳状态预测可靠性的目的。尽管此时“漏判稳定”数从3增大到30, <i>P</i><sub>rec</sub>下降了6.59%, 但是考虑两者的代价不同, “漏判稳定”增多报警次数而不会造成直接的安全问题和经济损失, 因此对于在线暂态稳定评估来说是符合要求的。</p>
                </div>
                <div class="p1">
                    <p id="153">当<i>δ</i>从0.5降低到0.1时, “漏判稳定”数降为0, “误判稳定”数增大为16, <i>P</i><sub>rec</sub>提高至100%。尽管可以将模型评估重点倾斜到对失稳样本的查准, 但这对暂态稳定评估没有意义。</p>
                </div>
                <div class="p1">
                    <p id="154">综上, 在训练得到高<i>A</i><sub>cc</sub>的暂态稳定评估模型后, 通过提高<i>δ</i>, 可减少“误判稳定”的发生, 提高失稳样本的查全率, 实现可靠的在线暂态稳定评估应用。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155"><b>3.7</b> 考虑<b>PMU</b>不完全配置的评估结果分析</h4>
                <div class="p1">
                    <p id="156">由于PMU造价较高, 实际电力系统通常只在电网枢纽节点或电气薄弱节点配置PMU。为了验证所提方法在PMU不完全配置情况下的有效性, 本文利用文献<citation id="189" type="reference">[<a class="sup">29</a>]</citation>中给出的两种配置方案, 模拟实际电力系统的数据采集情况。某节点配置的PMU能够采集该节点的电压相量和与该节点相连的所有支路潮流数据, 因此, 需要对不同方案的输入特征进行相应调整, 删去无PMU节点的相关特征值。方案1由8个PMU构成, 输入特征大小为94×48, 方案2由18个PMU构成, 输入特征大小为94×84, 两种方案的样本划分及训练方式与上文一致, 最终评估结果如表6所示。</p>
                </div>
                <div class="area_img" id="157">
                    <p class="img_tit"><b>表6 不同PMU配置方案的暂态稳定评估结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 6 Transient stability assessment results with different PMU configuration schemes</b></p>
                    <p class="img_note"></p>
                    <table id="157" border="1"><tr><td><br />方案</td><td>配置PMU的节点编号</td><td>PMU<br />数量</td><td>准确率<br /><i>A</i><sub>cc</sub>/%</td><td><i>F</i><sub>1</sub>值</td></tr><tr><td><br />方案1</td><td>3, 8, 10, 16, 20, 23, 25, 29</td><td>8</td><td>97.94</td><td>0.958 9</td></tr><tr><td><br />方案2</td><td>3, 5, 7, 8, 10, 14, 16, 17, <br />20, 21, 23, 25, 27～31, 39</td><td>18</td><td>98.82</td><td>0.976 5</td></tr><tr><td><br />全节点</td><td>1～39</td><td>39</td><td>99.02</td><td>0.979 8</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="158">从表6中可以看出, 两种方案下的评估准确率及<i>F</i><sub>1</sub>值相较于全节点覆盖均有所下降, 但幅度很小。方案1以稳态时最少数目PMU为目标使系统完全可观, 需要的PMU数量最小为8, 准确率下降幅度稍大为1.08%;方案2考虑<i>N</i>-1故障时系统完全可观, PMU数量上升为18, 准确率下降0.20%。两种方案的<i>F</i><sub>1</sub>值均大于0.95, 处于可接受范围内。实验结果表明, 当PMU配置遵循系统完全可观规则, 在PMU不完全配置情况下, 所提方法仍能得到准确的评估结果。</p>
                </div>
                <h3 id="159" name="159" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="160">本文将1D-CNN用于暂态稳定评估, 提出一种基于1D-CNN的暂态稳定评估方法。首先通过构造全阶段时序初始特征, 为1D-CNN提供了暂态过程的全部时序信息, 然后通过时域仿真生成训练样本对模型进行训练, 最后在新英格兰10机39节点系统上进行算例分析, 由实验结果得到的结论如下。</p>
                </div>
                <div class="p1">
                    <p id="161">1) 相较于传统机器学习暂稳评估方法, 1D-CNN通过自动提取时序特征有效地刻画了系统动态行为, 突破了浅层学习的评估性能瓶颈。</p>
                </div>
                <div class="p1">
                    <p id="162">2) 所提方法在响应时间为6个周期时评估准确率达到了99.02%, 且模型计算时间短仅为0.5 ms, 实现了短时响应时间下的准确暂态稳定评估。</p>
                </div>
                <div class="p1">
                    <p id="163">3) 通过提高1D-CNN分类阈值, 大幅减少了“误判稳定”的发生, 提高失稳样本查全率进而提高模型可靠性, 符合暂态稳定评估实际使用要求。</p>
                </div>
                <div class="p1">
                    <p id="164">4) 所提方法在简单拓扑结构改变和以系统完全可观为前提的PMU不完全配置条件下有良好的适应能力, 泛化能力强。</p>
                </div>
                <div class="p1">
                    <p id="165">后续研究将考虑PMU量测数据存在噪声及缺失值对模型泛化能力的影响, 并考虑扩大样本覆盖范围以增强对电网复杂扰动下评估的鲁棒性。对于后者, 除了通过新增扰动进行额外时域仿真外, 一种可行的思路是借助文献<citation id="190" type="reference">[<a class="sup">30</a>]</citation>提出的基于对条件生成对抗神经网络 (CGAN) 的样本增强方法, 使1D-CNN实现自我对抗和自我升级, 这将在未来进行进一步研究与探讨。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MDI4MTZWNzdQSVRyQmZiRzRIOWZNcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术, 2016, 40 (4) :985-991.LI Mingjie.Characteristic analysis and operational control of large scale hybrid UHVAC/DC power grids[J].Power System Technology, 2016, 40 (4) :985-991.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201406023&amp;v=MTU3MDNVUjdxZlp1WnNGeS9sVjc3UElUckJmYkc0SDlYTXFZOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 于之虹, 施浩波, 安宁, 等.暂态稳定多故障协调预防控制策略在线计算方法[J].电网技术, 2014, 38 (6) :1554-1561.YU Zhihong, SHI Haobo, AN Ning, et al.A computational approach of preventive control strategy with multi-contingency constraints for power grid transient stability[J].Power System Technology, 2014, 38 (6) :1554-1561.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201209013&amp;v=MTA0NzdCdEdGckNVUjdxZlp1WnNGeS9sVjc3UElUckJmYkc0SDlQTXBvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 吴为, 汤涌, 孙华东, 等.基于广域量测信息的电力系统暂态稳定研究综述[J].电网技术, 2012, 36 (9) :81-87.WU Wei, TANG Yong, SUN Huadong, et al.A survey on research of power system transient stability based on wide-area measurement information[J].Power System Technology, 2012, 36 (9) :81-87.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200308008&amp;v=MDUzMjFyQ1VSN3FmWnVac0Z5L2xWNzdQUHlyUGJiRzRIdExNcDQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 薛巍, 舒继武, 严剑峰, 等.基于集群机的大规模电力系统暂态过程并行仿真[J].中国电机工程学报, 2003, 23 (8) :38-43.XUE Wei, SHU Jiwu, YAN Jianfeng, et al.Cluster-based parallel simulation for power system transient stability analysis[J].Proceedings of the CSEE, 2003, 23 (8) :38-43.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS502.002&amp;v=MjUwOTVxWWVzTURRNHh6eFlTNzB4K1FIdnIzMzAzZWJDVVJidWZaT2RwRnl6a1ZBPT1JVHJCZmJhNEhNL01yNDA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 刘笙.电力系统暂态稳定分析的能量函数方法[J].电网技术, 1995, 19 (2) :11-17.LIU Sheng.Transient energy function analysis for power system stability[J].Power System Technology, 1995, 19 (2) :11-17.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A BCU method for direct analysis of power system transient stability">

                                <b>[6]</b> CHIANG H D, WU F F, VARAIYA P P.A BCU method for direct analysis of power system transient stability[J].IEEE Transactions on Power Systems, 1994, 3 (3) :1194-1208.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC199306002&amp;v=MTI3NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWNzdQUHlyUGJiS3hGOUxNcVk5RlpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 蔡泽祥, 倪以信.考虑暂态稳定紧急控制的扩展等面积法[J].中国电机工程学报, 1993, 13 (6) :20-24.CAI Zexiang, NI Yixin.Extended equal area method considering emergency control for transient stability[J].Proceedings of the CSEE, 1993, 13 (6) :20-24.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201320008&amp;v=MDc3NDRlckc0SDlMT3I0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjc3UElTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 姚德全, 贾宏杰, 赵帅.基于复合神经网络的电力系统暂态稳定评估和裕度预测[J].电力系统自动化, 2013, 37 (20) :41-46.YAO Dequan, JIA Hongjie, ZHAO Shuai.Power system transient stability assessment and stability margin prediction based on compound neural network[J].Automation of Electric Power Systems, 2013, 37 (20) :41-46.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600007824&amp;v=MzI1MjhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMTRRYXhVPU5pZk9mYks3SHRETnFZOUZaT3NJQkg0OQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> KARAMI A.Power system transient stability margin estimation using neural networks[J].International Journal of Electrical Power &amp; Energy Systems, 2011, 33 (4) :983-991.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201605001&amp;v=MzIxODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjc3UFB5clBiYkc0SDlmTXFvOUZaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 戴远航, 陈磊, 张玮灵, 等.基于多支持向量机综合的电力系统暂态稳定评估[J].中国电机工程学报, 2016, 36 (5) :1173-1180.DAI Yuanhang, CHEN Lei, ZHANG Weiling, et al.Power system transient stability assessment based on multi-support vector machines[J].Proceedings of the CSEE, 2016, 36 (5) :1173-1180.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201111004&amp;v=MDkwNDNVUjdxZlp1WnNGeS9sVjc3UElTSFRlckc0SDlETnJvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 叶圣永, 王晓茹, 刘志刚, 等.基于支持向量机增量学习的电力系统暂态稳定评估[J].电力系统自动化, 2011, 35 (11) :15-19.YE Shengyong, WANG Xiaoru, LIU Zhigang, et al.Power system transient stability assessment based on support vector machine incremental learning method[J].Automation of Electric Power Systems, 2011, 35 (11) :15-19.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201134009&amp;v=MzI0OTMzenFxQnRHRnJDVVI3cWZadVpzRnkvbFY3N1BQeXJQYmJHNEg5RFBxNDlGYllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 孙宏斌, 王康, 张伯明, 等.采用线性决策树的暂态稳定规则提取[J].中国电机工程学报, 2011, 31 (34) :61-67.SUN Hongbin, WANG Kang, ZHANG Boming, et al.Rule extraction in transient stability study using linear decision trees[J].Proceedings of the CSEE, 2011, 31 (34) :61-67.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XNJT200805005&amp;v=MTMxNjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWNzdQUFNQQmVyRzRIdG5NcW85RllZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 叶圣永, 王晓茹, 刘志刚, 等.基于随机森林算法的电力系统暂态稳定性评估[J].西南交通大学学报, 2008, 43 (5) :573-577.YE Shengyong, WANG Xiaoru, LIU Zhigang, et al.Transient stability assessment based on random forest algorithm[J].Journal of Southwest Jiaotong University, 2008, 43 (5) :573-577.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201310013&amp;v=MzE0MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjc3UFB5clBiYkc0SDlMTnI0OUVaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 唐飞, 王波, 查晓明, 等.基于双阶段并行隐马尔科夫模型的电力系统暂态稳定评估[J].中国电机工程学报, 2013, 33 (10) :90-97.TANG Fei, WANG Bo, ZHA Xiaoming, et al.Power system transient stability assessment based on two-stage parallel hidden Markov model[J].Proceedings of the CSEE, 2013, 33 (10) :90-97.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201419018&amp;v=MDE2ODc0SDlYTnBvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjc3UFB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王亚俊, 王波, 唐飞, 等.基于响应轨迹和核心向量机的电力系统在线暂态稳定评估[J].中国电机工程学报, 2014, 34 (19) :3178-3186.WANG Yajun, WANG Bo, TANG Fei, et al.Power system on-line transient stability assessment based on response trajectory and core vector machine[J].Proceedings of the CSEE, 2014, 34 (19) :3178-3186.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708015&amp;v=MTk5OTBiTXA0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjc3UElUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 杨跃, 刘俊勇, 黄媛, 等.基于特征椭球和支持向量机复合映射的暂态稳定预测模型[J].电网技术, 2017, 41 (8) :2514-2520.YANG Yue, LIU Junyong, HUANG Yuan, et al.A transient stability prediction model based on CELL-SVM composite projection[J].Power System Technology, 2017, 41 (8) :2514-2520.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201218005&amp;v=MTc3NDZxZlp1WnNGeS9sVjc3UEx5bmFlYkc0SDlQTnA0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 霍思敏, 王科, 陈震海, 等.基于轨迹输入特征支持向量机的湖南电网暂态稳定在线识别[J].电力系统保护与控制, 2012, 40 (18) :19-23.HUO Simin, WANG Ke, CHEN Zhenhai, et al.Hunan power grid transient stability online detection based on support vector machine with trajectory input features[J].Power System Protection and Control, 2012, 40 (18) :19-23.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Rotor Angle Instability Prediction Using Post-Disturbance Voltage Trajectories">

                                <b>[18]</b> RAJAPAKSE A D, GOMEZ F, NANAYAKKARA K, et al.Rotor angle instability prediction using post-disturbance voltage trajectories[J].IEEE Transactions on Power Systems, 2010, 25 (2) :947-956.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" >
                                    <b>[19]</b>
                                 LECUN Y, BENGIO Y, HINTON G.Deep learning[J].Nature, 2015, 521:436.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Natural language processing from scratch">

                                <b>[20]</b> COLLOBERT R.Natural language processing from scratch[EB/OL].[2016-09-01].http://adsabs.harvard.edulabs/2016arxiv160903499v.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=WaveNet:a generative model for raw audio">

                                <b>[21]</b> OORD A V D, DIELEMAN S, ZEN H, et al.WaveNet:a generative model for raw audio[EB/OL].[2016-09-11].http://adsabs.harvard.edu/abs/2016arxiv160903499v.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Deep Neural Networks for Acoustic Modeling in Speech Recognition: The Shared Views of Four Research Groups">

                                <b>[22]</b> HINTON G, DENG L, YU D, et al.Deep neural networks for acoustic modeling in speech recognition:the shared views of four research groups[J].IEEE Signal Processing Magazine, 2012, 29 (6) :82-97.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dropout:A simple way to prevent neural networks from overfitting">

                                <b>[23]</b> SRIVASTAVA N, HINTON G, KRIZHEVSKY A, et al.Dropout:a simple way to prevent neural networks from overfitting[J].Journal of Machine Learning Research, 2014, 15 (1) :1929-1958.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Support vector machines for transient stability analysis of large-scale power systems">

                                <b>[24]</b> MOULIN L S, ALVES D S A P, EL-SHARKAWI M A, et al.Support vector machines for transient stability analysis of large-scale power systems[J].IEEE Transactions on Power Systems, 2004, 19 (2) :818-825.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=IEEE standard for synchrophasor measurements for power systems">

                                <b>[25]</b> IEEE standard for synchrophasor measurements for power systems:C37.118.1—2011[S].2011.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adam:a method for stochastic optimization">

                                <b>[26]</b> KINGMA D, BA J.Adam:a method for stochastic optimization[EB/OL].[2018-09-01].http:www.oalib.com/paper/4068193.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system dynamics and stability">

                                <b>[27]</b> SAUER P W, PAI M A.Power system dynamics and stability[M].USA:Prentice Hall, 1998.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES33F25AF88DAD8BB240BFE81ACD5A18F8&amp;v=MDIwODRJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N2k3d2E4PU5pZk9mYkM3YU5QSjN2bE5iSjkrZUhSTHZSUVg2azBMUFhmajNXRkJmTU9WVGN5WENPTnZGU2lXV3I3Sg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> GISBRECHT A, SCHULZ A, HAMMER B.Parametric nonlinear dimensionality reduction using kernel t-SNE[J].Neurocomputing, 2015, 147 (1) :71-82.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201502009&amp;v=MjA3NDl1WnNGeS9sVjc3UEx5bmFlYkc0SDlUTXJZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 徐岩, 郅静.基于改进自适应遗传算法的PMU优化配置[J].电力系统保护与控制, 2015, 43 (2) :55-62.XU Yan, ZHI Jing.PMU optimal configuration based on improved adaptive genetic algorithm[J].Power System Protection and Control, 2015, 43 (2) :55-62.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901019&amp;v=MjQ5MzZxQnRHRnJDVVI3cWZadVpzRnkvbFY3N1BJU0hUZXJHNEg5ak1ybzlFYllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 谭本东, 杨军, 赖秋频, 等.基于改进CGAN的电力系统暂态稳定评估样本增强方法[J].电力系统自动化, 2019, 43 (1) :149-157.DOI:10.7500/AEPS20180522004.TAN Bendong, YANG Jun, LAI Qiupin, et al.Data augment method for power system transient stability assessment based on improved conditional generative adversarial network[J].Automation of Electric Power Systems, 2019, 43 (1) :149-157.DOI:10.7500/AEPS20180522004.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912003" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912003&amp;v=MDkzMzR6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjc3TUlTSFRlckc0SDlqTnJZOUZaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

