

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136653815100000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912024%26RESULT%3d1%26SIGN%3dt0RBPGf5uyIoo6lWT%252be25sM4mxU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912024&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912024&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912024&amp;v=MTEzMzZVYjdNSVNIVGVyRzRIOWpOclk5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L20=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#38" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;1&lt;/b&gt; 现行市场偏差电量处理方法 "><b>1</b> 现行市场偏差电量处理方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#45" data-title="&lt;b&gt;2&lt;/b&gt; 基数偏差电量结算方法 "><b>2</b> 基数偏差电量结算方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#46" data-title="&lt;b&gt;2.1&lt;/b&gt; 结算方法的必要性"><b>2.1</b> 结算方法的必要性</a></li>
                                                <li><a href="#50" data-title="&lt;b&gt;2.2&lt;/b&gt; 结算方法的主要特征"><b>2.2</b> 结算方法的主要特征</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#69" data-title="&lt;b&gt;3 算例分析&lt;/b&gt; "><b>3 算例分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#70" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例基本数据"><b>3.1</b> 算例基本数据</a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;3.2&lt;/b&gt; 计算结果对比分析"><b>3.2</b> 计算结果对比分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#82" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#108" data-title="附录A现行偏差电量处理方法 ">附录A现行偏差电量处理方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#115" data-title="附录B基数偏差电量处理方法 ">附录B基数偏差电量处理方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#264" data-title="附录C场景1计算结果 ">附录C场景1计算结果</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#284" data-title="附录D场景2计算结果 ">附录D场景2计算结果</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#300" data-title="附录E场景3计算结果 ">附录E场景3计算结果</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#44" data-title="&lt;b&gt;表1 偏差电量处理方法比较&lt;/b&gt;"><b>表1 偏差电量处理方法比较</b></a></li>
                                                <li><a href="#61" data-title="&lt;b&gt;图1 方法B:偏差电量撮合方法&lt;/b&gt;"><b>图1 方法B:偏差电量撮合方法</b></a></li>
                                                <li><a href="#66" data-title="&lt;b&gt;图2 方法C:平均价差补偿方法&lt;/b&gt;"><b>图2 方法C:平均价差补偿方法</b></a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;表2 机组电价信息与基数电量执行情况&lt;/b&gt;"><b>表2 机组电价信息与基数电量执行情况</b></a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;表3 实际发电收益比较&lt;/b&gt;"><b>表3 实际发电收益比较</b></a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;表4 实际单位发电收益比较&lt;/b&gt;"><b>表4 实际单位发电收益比较</b></a></li>
                                                <li><a href="#188" data-title="图B1方法B偏差电量撮合方法">图B1方法B偏差电量撮合方法</a></li>
                                                <li><a href="#233" data-title="图B2方法C平均价差补偿方法">图B2方法C平均价差补偿方法</a></li>
                                                <li><a href="#268" data-title="表C1场景1机组偏差电量结算结果 (方法A) ">表C1场景1机组偏差电量结算结果 (方法A) </a></li>
                                                <li><a href="#273" data-title="表C2场景1交易对成交情况 (方法B) ">表C2场景1交易对成交情况 (方法B) </a></li>
                                                <li><a href="#274" data-title="表C3场景1机组偏差电量结算结果 (方法B) ">表C3场景1机组偏差电量结算结果 (方法B) </a></li>
                                                <li><a href="#281" data-title="表C4场景1交易对成交情况 (方法C) ">表C4场景1交易对成交情况 (方法C) </a></li>
                                                <li><a href="#282" data-title="表C5场景1机组偏差电量结算结果 (方法C) ">表C5场景1机组偏差电量结算结果 (方法C) </a></li>
                                                <li><a href="#288" data-title="表D1场景2机组偏差电量结算结果 (方法A) ">表D1场景2机组偏差电量结算结果 (方法A) </a></li>
                                                <li><a href="#293" data-title="表D2场景2交易对成交情况 (方法B) ">表D2场景2交易对成交情况 (方法B) </a></li>
                                                <li><a href="#294" data-title="表D3场景2机组偏差电量结算结果 (方法B) ">表D3场景2机组偏差电量结算结果 (方法B) </a></li>
                                                <li><a href="#298" data-title="表D4场景2交易对成交情况 (方法C) ">表D4场景2交易对成交情况 (方法C) </a></li>
                                                <li><a href="#299" data-title="表D5场景2机组偏差电量结算结果 (方法C) ">表D5场景2机组偏差电量结算结果 (方法C) </a></li>
                                                <li><a href="#304" data-title="表E1场景3机组偏差电量结算结果 (方法A) ">表E1场景3机组偏差电量结算结果 (方法A) </a></li>
                                                <li><a href="#308" data-title="表E2场景3交易对成交情况 (方法B) ">表E2场景3交易对成交情况 (方法B) </a></li>
                                                <li><a href="#309" data-title="表E3场景3机组偏差电量结算结果 (方法B) ">表E3场景3机组偏差电量结算结果 (方法B) </a></li>
                                                <li><a href="#312" data-title="表E4场景3交易对成交情况 (方法C) ">表E4场景3交易对成交情况 (方法C) </a></li>
                                                <li><a href="#313" data-title="表E5场景3机组偏差电量结算结果 (方法C) ">表E5场景3机组偏差电量结算结果 (方法C) </a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 葛睿, 陈龙翔, 王轶禹, 等.中国电力市场建设路径优选及设计[J].电力系统自动化, 2017, 41 (24) :10-15.DOI:10.7500/AEPS20170601008.GE Rui, CHEN Longxiang, WANG Yiyu, et al.Optimization and design of construction route for electricity market in China[J].Automation of Electric Power Systems, 2017, 41 (24) :10-15.DOI:10.7500/AEPS20170601008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724003&amp;v=MTA3ODRSN3FmWnVac0Z5L21VYjdQSVNIVGVyRzRIOWJPcTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         葛睿, 陈龙翔, 王轶禹, 等.中国电力市场建设路径优选及设计[J].电力系统自动化, 2017, 41 (24) :10-15.DOI:10.7500/AEPS20170601008.GE Rui, CHEN Longxiang, WANG Yiyu, et al.Optimization and design of construction route for electricity market in China[J].Automation of Electric Power Systems, 2017, 41 (24) :10-15.DOI:10.7500/AEPS20170601008.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" >
                                        <b>[2]</b>
                                     中华人民共和国国家发展和改革委员会.电力中长期交易基本规则 (暂行) [EB/OL].[2017-02-15].http://www.ndrc.gov.cn/zcfb/zcfbtz/201701/t20170112_834884.html.National Development and Reform Commission.Basic rules for medium and long term electricity transactions (provisional) [EB/OL].[2017-02-15].http://www.ndrc.gov.cn/zcfb/zcfbtz/201701/t20170112_834884.html.</a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" >
                                        <b>[3]</b>
                                     中华人民共和国国家发展和改革委员会.关于有序放开发用电计划的通知[EB/OL].[2017-03-29].http://www.ndrc.gov.cn/zcfb/zcfbtz/201704/t20170410_843769.html.National Development and Reform Commission.Notice on orderly open the power generation plan[EB/OL].[2017-03-29].http://www.ndrc.gov.cn/zcfb/zcfbtz/201704/t20170410_843769.html.</a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 郭曼兰, 陈皓勇, 张聪, 等.偏差电量考核机制下售电公司的最优经营策略[J].电力系统自动化, 2017, 41 (20) :17-25.DOI:10.7500/AEPS20170330010.GUO Manlan, CHEN Haoyong, ZHANG Cong, et al.Optimal marketing strategy of retailers under energy deviation penalty[J].Automation of Electric Power Systems, 2017, 41 (20) :17-25.DOI:10.7500/AEPS20170330010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720003&amp;v=MDgxNDFyQ1VSN3FmWnVac0Z5L21VYjdQSVNIVGVyRzRIOWJPcjQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         郭曼兰, 陈皓勇, 张聪, 等.偏差电量考核机制下售电公司的最优经营策略[J].电力系统自动化, 2017, 41 (20) :17-25.DOI:10.7500/AEPS20170330010.GUO Manlan, CHEN Haoyong, ZHANG Cong, et al.Optimal marketing strategy of retailers under energy deviation penalty[J].Automation of Electric Power Systems, 2017, 41 (20) :17-25.DOI:10.7500/AEPS20170330010.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" >
                                        <b>[5]</b>
                                     国家能源局南方监管局.广东电力市场交易基本规则 (试行) [EB/OL].[2017-01-17].http://nfj.nea.gov.cn/ad minContent/initViewContent.do?pk=402881e55992395f0159b 57e91880036.South China Energy Regulatory Office of National Energy Administration.Basic rules of transaction in Guangdong electricity market (trial) [EB/OL].[2017-01-17].http://nfj.nea.gov.cn/adminContent/initViewContent.do?pk=402881e55 992395f0159b57e91880036.</a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 胡嘉骅, 文福拴, 蒙文川, 等.计及偏差电量分解的跨省区电能交易结算新方法[J].电力系统自动化, 2016, 40 (18) :135-142.HU Jiahua, WEN Fushuan, MENG Wenchuan, et al.Settlement method for inter-provincial electricity trading considering allocations of unbalanced electric quantity[J].Automation of Electric Power Systems, 2016, 40 (18) :135-142." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618020&amp;v=Mjc0MTVtVWI3UElTSFRlckc0SDlmTnA0OUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         胡嘉骅, 文福拴, 蒙文川, 等.计及偏差电量分解的跨省区电能交易结算新方法[J].电力系统自动化, 2016, 40 (18) :135-142.HU Jiahua, WEN Fushuan, MENG Wenchuan, et al.Settlement method for inter-provincial electricity trading considering allocations of unbalanced electric quantity[J].Automation of Electric Power Systems, 2016, 40 (18) :135-142.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 丁坚勇, 张银芽, 杨东俊, 等.基于频率偏差的跨区电网交易偏差电量责任判定及定价方法[J].电力系统自动化, 2017, 41 (16) :105-110.DOI:10.7500/AEPS20161127001.DING Jianyong, ZHANG Yinya, YANG Dongjun, et al.Responsibility determination and pricing method of deviation electric quantity based on frequency deviation of cross-regional grids trading[J].Automation of Electric Power Systems, 2017, 41 (16) :105-110.DOI:10.7500/AEPS20161127001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716015&amp;v=MjIxNDFTSFRlckc0SDliTnFZOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVWI3UEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         丁坚勇, 张银芽, 杨东俊, 等.基于频率偏差的跨区电网交易偏差电量责任判定及定价方法[J].电力系统自动化, 2017, 41 (16) :105-110.DOI:10.7500/AEPS20161127001.DING Jianyong, ZHANG Yinya, YANG Dongjun, et al.Responsibility determination and pricing method of deviation electric quantity based on frequency deviation of cross-regional grids trading[J].Automation of Electric Power Systems, 2017, 41 (16) :105-110.DOI:10.7500/AEPS20161127001.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 刘敦楠, 汤洪海, 杨沫, 等.促进新能源消纳的电力交易偏差结算补偿机制[J].电力系统自动化, 2017, 41 (24) :105-111.DOI:10.7500/AEPS20170615020.LIU Dunnan, TANG Honghai, YANG Mo, et al.Settlement compensation mechanism of power trading deviation with promotion of renewable energy consumption[J].Automation of Electric Power Systems, 2017, 41 (24) :105-111.DOI:10.7500/AEPS20170615020." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724016&amp;v=MzAxOTJxNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVViN1BJU0hUZXJHNEg5Yk8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         刘敦楠, 汤洪海, 杨沫, 等.促进新能源消纳的电力交易偏差结算补偿机制[J].电力系统自动化, 2017, 41 (24) :105-111.DOI:10.7500/AEPS20170615020.LIU Dunnan, TANG Honghai, YANG Mo, et al.Settlement compensation mechanism of power trading deviation with promotion of renewable energy consumption[J].Automation of Electric Power Systems, 2017, 41 (24) :105-111.DOI:10.7500/AEPS20170615020.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 华夏, 罗凡, 张建华, 等.促进新能源消纳的自备电厂发电权交易模式可行性探讨[J].电力系统自动化, 2016, 40 (12) :200-206.HUA Xia, LUO Fan, ZHANG Jianhua, et al.Feasibility analysis of trade mode promoting new energy consumption based on Generation rights trade of self-generation power plants[J].Automation of Electric Power Systems, 2016, 40 (12) :200-206." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612030&amp;v=MjIxMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVWI3UElTSFRlckc0SDlmTnJZOUdaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         华夏, 罗凡, 张建华, 等.促进新能源消纳的自备电厂发电权交易模式可行性探讨[J].电力系统自动化, 2016, 40 (12) :200-206.HUA Xia, LUO Fan, ZHANG Jianhua, et al.Feasibility analysis of trade mode promoting new energy consumption based on Generation rights trade of self-generation power plants[J].Automation of Electric Power Systems, 2016, 40 (12) :200-206.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 史连军, 周琳, 庞博, 等.中国促进清洁能源消纳的市场机制设计思路[J].电力系统自动化, 2017, 41 (24) :83-89.DOI:10.7500/AEPS20170614002.SHI Lianjun, ZHOU Lin, PANG Bo, et al.Design ideas of electricity market mechanism to improve the accommodation of clean energy in China[J].Automation of Electric Power Systems, 2017, 41 (24) :83-89.DOI:10.7500/AEPS 20170614002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724013&amp;v=MDM1Mzg3UElTSFRlckc0SDliT3E0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         史连军, 周琳, 庞博, 等.中国促进清洁能源消纳的市场机制设计思路[J].电力系统自动化, 2017, 41 (24) :83-89.DOI:10.7500/AEPS20170614002.SHI Lianjun, ZHOU Lin, PANG Bo, et al.Design ideas of electricity market mechanism to improve the accommodation of clean energy in China[J].Automation of Electric Power Systems, 2017, 41 (24) :83-89.DOI:10.7500/AEPS 20170614002.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 周明, 严宇, 丁琪, 等.国外典型电力市场交易结算机制及对中国的启示[J].电力系统自动化, 2017, 41 (20) :1-8.DOI:10.7500/AEPS20170223001.ZHOU Ming, YAN Yu, DING Qi, et al.Transaction and settlement mechanism for foreign representative power markets and its enlightenment for Chinese power market[J].Automation of Electric Power Systems, 2017, 41 (20) :1-8.DOI:10.7500/AEPS20170223001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720001&amp;v=MjQxOTZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVWI3UElTSFRlckc0SDliT3I0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         周明, 严宇, 丁琪, 等.国外典型电力市场交易结算机制及对中国的启示[J].电力系统自动化, 2017, 41 (20) :1-8.DOI:10.7500/AEPS20170223001.ZHOU Ming, YAN Yu, DING Qi, et al.Transaction and settlement mechanism for foreign representative power markets and its enlightenment for Chinese power market[J].Automation of Electric Power Systems, 2017, 41 (20) :1-8.DOI:10.7500/AEPS20170223001.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" ELEXON.Section Q:balancing mechanism activities[EB/OL].[2016-12-30].https://www.elexon.co.uk/wp-content/uploads/2016/11/Section_Q_v27.0.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Section Q:balancing mechanism activities">
                                        <b>[12]</b>
                                         ELEXON.Section Q:balancing mechanism activities[EB/OL].[2016-12-30].https://www.elexon.co.uk/wp-content/uploads/2016/11/Section_Q_v27.0.pdf.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" Electric Reliability Council of Texas.Adjustment period and real-time operations[EB/OL].[2019-02-13].http://www.ercot.com/content/wcm/current." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adjustment period and real-time operations">
                                        <b>[13]</b>
                                         Electric Reliability Council of Texas.Adjustment period and real-time operations[EB/OL].[2019-02-13].http://www.ercot.com/content/wcm/current.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 李利利, 耿建, 姚建国, 等.均衡发电量调度模式下的SCED模型和算法[J].电力系统自动化, 2010, 34 (15) :23-27.LI Lili, GENG Jian, YAO Jianguo, et al.Model and algorithm for security constrained economical dispatch in equilibrium power generation dispatching mode[J].Automation of Electric Power Systems, 2010, 34 (15) :23-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201015007&amp;v=MTcyNjRSN3FmWnVac0Z5L21VYjdQSVNIVGVyRzRIOUhOcW85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         李利利, 耿建, 姚建国, 等.均衡发电量调度模式下的SCED模型和算法[J].电力系统自动化, 2010, 34 (15) :23-27.LI Lili, GENG Jian, YAO Jianguo, et al.Model and algorithm for security constrained economical dispatch in equilibrium power generation dispatching mode[J].Automation of Electric Power Systems, 2010, 34 (15) :23-27.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 严宇, 李庚银, 周明, 等.基于模糊综合评价的交易结算偏差电量处理方法[J].电力系统自动化, 2019, 43 (3) :200-204.DOI:10.7500/AEPS20180612009.YAN Yu, LI Gengyin, ZHOU Ming, et al.Processing method for transaction settlement bias power based on fuzzy comprehensive evaluation[J].Automation of Electric Power Systems, 2019, 43 (3) :200-204.DOI:10.7500/AEPS 20180612009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903027&amp;v=MDY3MzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVViN1BJU0hUZXJHNEg5ak1ySTlIWTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         严宇, 李庚银, 周明, 等.基于模糊综合评价的交易结算偏差电量处理方法[J].电力系统自动化, 2019, 43 (3) :200-204.DOI:10.7500/AEPS20180612009.YAN Yu, LI Gengyin, ZHOU Ming, et al.Processing method for transaction settlement bias power based on fuzzy comprehensive evaluation[J].Automation of Electric Power Systems, 2019, 43 (3) :200-204.DOI:10.7500/AEPS 20180612009.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 程海花, 耿建, 胡俊, 等.基于算法库的省内发电企业上网电量结算系统[J].电力系统自动化, 2011, 35 (23) :99-101.CHENG Haihua, GENG Jian, HU Jun, et al.A settlement system design for provincial power generation enterprises based on algorithm library[J].Automation of Electric Power Systems, 2011, 35 (23) :99-101." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201123018&amp;v=MDkzODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VYjdQSVNIVGVyRzRIOURPckk5RWJJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         程海花, 耿建, 胡俊, 等.基于算法库的省内发电企业上网电量结算系统[J].电力系统自动化, 2011, 35 (23) :99-101.CHENG Haihua, GENG Jian, HU Jun, et al.A settlement system design for provincial power generation enterprises based on algorithm library[J].Automation of Electric Power Systems, 2011, 35 (23) :99-101.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 荆朝霞, 朱继松.月度电量集中竞价市场规则的仿真实验分析[J].电力系统自动化, 2017, 41 (24) :42-48.DOI:10.7500/AEPS20170615022.JING Zhaoxia, ZHU Jisong.Simulation experiment analysis on market rules for monthly centralized bidding[J].Automation of Electric Power Systems, 2017, 41 (24) :42-48.DOI:10.7500/AEPS20170615022." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724008&amp;v=MTQ1NzFzRnkvbVViN1BJU0hUZXJHNEg5Yk9xNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         荆朝霞, 朱继松.月度电量集中竞价市场规则的仿真实验分析[J].电力系统自动化, 2017, 41 (24) :42-48.DOI:10.7500/AEPS20170615022.JING Zhaoxia, ZHU Jisong.Simulation experiment analysis on market rules for monthly centralized bidding[J].Automation of Electric Power Systems, 2017, 41 (24) :42-48.DOI:10.7500/AEPS20170615022.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 杨阳方, 刘继春.计及电量互保策略的售电公司两阶段日前决策方法[J].电力系统自动化, 2017, 41 (24) :120-128.DOI:10.7500/AEPS20170612008.YANG Yangfang, LIU Jichun.Two-stage decision-making method of retailers considering power transfer strategy[J].Automation of Electric Power Systems, 2017, 41 (24) :120-128.DOI:10.7500/AEPS20170612008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724018&amp;v=MDA0NTlHRnJDVVI3cWZadVpzRnkvbVViN1BJU0hUZXJHNEg5Yk9xNDlFYklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         杨阳方, 刘继春.计及电量互保策略的售电公司两阶段日前决策方法[J].电力系统自动化, 2017, 41 (24) :120-128.DOI:10.7500/AEPS20170612008.YANG Yangfang, LIU Jichun.Two-stage decision-making method of retailers considering power transfer strategy[J].Automation of Electric Power Systems, 2017, 41 (24) :120-128.DOI:10.7500/AEPS20170612008.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),186-206 DOI:10.7500/AEPS20180727001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电力中长期市场基数偏差电量处理方法分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E5%B8%86&amp;code=36023589&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐帆</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%A2%E6%97%AD&amp;code=31841502&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谢旭</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%96%BD%E7%A3%8A&amp;code=32090738&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">施磊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%96%BB%E4%B9%90&amp;code=29024132&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">喻乐</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B6%82%E5%AD%9F%E5%A4%AB&amp;code=36102448&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">涂孟夫</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%88%A9%E5%88%A9&amp;code=37313828&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李利利</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E5%85%AC%E5%8F%B8%E5%8D%8E%E5%8C%97%E5%88%86%E9%83%A8&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网公司华北分部</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为适应不同的基数电量收益分配需求, 提出了预期收益补偿方法、偏差电量替代撮合方法、平均价差补偿方法3种基数偏差电量的结算处理方法。预期收益补偿方法对超发电量按其发电成本、欠发电量按其预期收益进行补偿, 使得机组实际发电收益基本不受基数偏差电量的影响;偏差电量替代撮合方法采用事后发电权交易的方式, 鼓励低成本超发电量对欠发电量进行替代发电, 交易双方均可获得收益;平均价差补偿方法在电量替代的基础上, 预留部分收益对未成交超发电量进行补偿, 兼顾个体主动性与整体均衡性。以国内某省网6台机组的基数电量实际执行数据为基数构建了3个算例, 验证了该处理方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%81%8F%E5%B7%AE%E7%94%B5%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">偏差电量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9F%BA%E6%95%B0%E7%94%B5%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">基数电量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%81%8F%E5%B7%AE%E7%BB%93%E7%AE%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">偏差结算;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BB%B7%E5%B7%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">价差;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E5%B8%82%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力市场;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *徐帆 (1984—) , 男, 通信作者, 高级工程师, 主要研究方向:电力系统运行和优化。E-mail:xufanseu@sina.com;
                                </span>
                                <span>
                                    谢旭 (1977—) , 男, 教授级高级工程师, 主要研究方向:中长期发电计划与结算管理。;
                                </span>
                                <span>
                                    施磊 (1983—) , 男, 高级工程师, 主要研究方向:中长期发电计划与结算管理。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-27</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目“中长期发电计划安全分解优化编制与经济运行后评估技术研究与应用”;</span>
                    </p>
            </div>
                    <h1><b>Analysis on Settlement Method for Unbalanced Base Generated Energy in Medium- and Long-term Power Market</b></h1>
                    <h2>
                    <span>XU Fan</span>
                    <span>XIE Xu</span>
                    <span>SHI Lei</span>
                    <span>YU Le</span>
                    <span>TU Mengfu</span>
                    <span>LI Lili</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
                    <span>North China Branch of State Grid Corporation of China</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>To meet different demands in revenue distribution of base generated energy, three settlement methods for unbalanced base generated energy are proposed, i.e.the expected revenue compensation method, the unbalanced generated energy replacement method and the average price difference compensation method.The expected revenue compensation method compensates the positive unbalanced generated energy according to its generation cost and the negative unbalanced generated energy according to its expected revenue, so that the actual generation revenue of the unit is basically not affected by the unbalanced generated energy.The unbalanced generated energy replacement method adopts the pattern of ex-post generation right trade to encourage the positive unbalanced generated energy with low cost to replace the negative unbalanced generated energy, and both sides of the transaction can obtain the revenue.On the basis of the unbalanced generated energy replacement, the average price difference compensation method reserves some of the revenue to compensate the unsettled positive unbalanced generated energy, taking into account individual initiative and overall equilibrium.Case studies are conducted based on the actual operational data of 6 units in a provincial power grid of China and results validate the effectiveness of the proposed methods.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=unbalanced%20generated%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">unbalanced generated energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=base%20generated%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">base generated energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=deviation%20settlement&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">deviation settlement;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=price%20difference&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">price difference;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20market&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power market;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-27</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="38" name="38" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="39">2015年, 新一轮电力市场化改革全面启动, 中国电力供应逐步从传统计划模式向现代交易模式转变<citation id="86" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。2016年12月, 《电力中长期交易基本规则 (暂行) 》的印发<citation id="87" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 对中长期交易组织、交易执行及交易结算提出了指导性规则。</p>
                </div>
                <div class="p1">
                    <p id="40">现阶段中国基数电量与市场电量共存的格局在短期内不会改变。在生产实践中, 市场电量执行偏差一般通过调整基数电量来进行缓冲, 以保证市场电量合约的刚性执行。随着中国发用电计划逐步放开<citation id="88" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>, 市场交易规模日益扩大, 通过调整基数电量实现市场电量的保障执行和偏差调整将非常困难, 同时基数电量本身在执行过程中也会产生偏差电量, 此时需要采用财务结算等方式对偏差电量进行结算与考核<citation id="97" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。偏差电量结算处理机制作为电力市场初期的过渡性方案, 国内已对此进行了深入研究。文献<citation id="89" type="reference">[<a class="sup">6</a>]</citation>依据各方实际上网、落地电量对核定线损率进行修正, 再利用修正后的线损率进行偏差电量分解与结算, 解决了跨省区电能交易结算中出现的负线损率问题。文献<citation id="90" type="reference">[<a class="sup">7</a>]</citation>通过对跨区交流电网偏差电量责任的判定, 确定各方的结算价格, 实现对跨区电网交易合同电量与偏差电量的差异化定价和分开结算。文献<citation id="91" type="reference">[<a class="sup">8</a>]</citation>提出一种促进新能源消纳的交易电量偏差结算补偿机制, 采用统一电价对偏差电量进行结算, 从而实现基数电量公平分配及交易电费月清月结。文献<citation id="92" type="reference">[<a class="sup">9</a>]</citation>采用发电权交易模式, 缓解自备电厂与新能源企业间的电量矛盾, 使双方在现有市场机制下达到利益平衡。文献<citation id="93" type="reference">[<a class="sup">10</a>]</citation>建议完善省间发电权交易机制, 通过价格机制引导新能源与其他电源的发电行为, 平衡各方利益。国外电力市场对产生的偏差电量也多采用类似的交易结算方式<citation id="94" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。英国允许市场成员在平衡市场中申报正负偏差价格, 采用两部制价格在实时运行结束后对偏差电量进行结算<citation id="95" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。德州市场通过中长期、日前、实时市场逐级细化, 并在实时市场进行全电量出清, 产生的偏差电量根据实时节点价格进行结算<citation id="96" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="41">随着国内电力中长期市场建设稳步推进, 市场化电量比例逐渐升高, 发电企业年度基数电量比重逐渐降低, 同时还要通过调整年度基数电量的方式来保证市场电量的刚性执行以及与现货市场的衔接, 由此带来的基数电量偏差, 在国内多数省级电力市场内尚未有合适的处理机制。在此背景下, 本文紧贴工程实际需求, 提出了3种基数偏差电量的结算处理方法:预期收益补偿方法以电网调度机构为执行主体, 对超发电量的发电成本和欠发电量的预期收益进行补偿, 可将偏差电量对机组实际收益的影响降到最低;偏差电量替代撮合方法以事后发电权交易的方式, 激励机组主动进行偏差电量的处理, 从而获得合理的收益;平均价差补偿方法以平均价差为上限补偿成交的偏差机组, 剩余收益补偿未成交的超发机组, 兼顾了机组个体的主动性与系统整体的均衡性。</p>
                </div>
                <h3 id="42" name="42" class="anchor-tag"><b>1</b> 现行市场偏差电量处理方法</h3>
                <div class="p1">
                    <p id="43">目前国内开展电力中长期交易的省份, 都会保证市场电量刚性执行, 而基数电量具备一定的弹性, 因此一般将基数电量作为市场电量的缓冲, 市场电量按合约结算, 基数电量保证各电厂机组执行进度均衡<citation id="98" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。但是, 市场开放程度的不同及市场电量占比的不同, 导致不同省份对于偏差电量的处理方法也不同<citation id="99" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。中国华北、华东和南方区域内的某省份均已建立了电力中长期市场体制, 3个省份市场电量规模依次扩大, 对于市场偏差电量的处理方法各不相同。3个省份对于偏差电量的处理特点如表1所示, 具体处理方法见附录A。</p>
                </div>
                <div class="area_img" id="44">
                    <p class="img_tit"><b>表1 偏差电量处理方法比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of settlement methods for unbalanced generated energy</b></p>
                    <p class="img_note"></p>
                    <table id="44" border="1"><tr><td><br />比较角度</td><td>电量类型</td><td>华北某省</td><td>华东某省</td><td>南方某省</td></tr><tr><td rowspan="2"><br />执行策略</td><td><br />市场</td><td>允许偏差</td><td>刚性执行</td><td>允许偏差</td></tr><tr><td><br />基数</td><td>均衡执行</td><td>均衡执行</td><td>均衡执行</td></tr><tr><td rowspan="2"><br />偏差电量</td><td><br />市场</td><td>市场负偏差</td><td></td><td>市场偏差</td></tr><tr><td><br />基数</td><td>基数偏差+<br />市场正偏差</td><td>基数偏差+<br />市场偏差</td><td>基数偏差</td></tr><tr><td rowspan="2"><br />偏差价格</td><td><br />市场</td><td>0</td><td></td><td>发电成本</td></tr><tr><td><br />基数</td><td>目录电价</td><td>目录电价</td><td>发电成本</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="45" name="45" class="anchor-tag"><b>2</b> 基数偏差电量结算方法</h3>
                <h4 class="anchor-tag" id="46" name="46"><b>2.1</b> 结算方法的必要性</h4>
                <div class="p1">
                    <p id="47">在当月机组发电计划执行结束后, 交易中心对机组执行电量进行核定, 扣除刚性执行的市场电量后, 得到机组当月实际基数电量。同时根据当月实际总基数电量调整月初制定的机组计划基数电量, 得到机组当月应结计划基数电量, 作为基数偏差电量核定的基准, 进而得到机组基数偏差电量<citation id="100" type="reference"><link href="8" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="48">偏差电量的存在使得基数电量执行不均衡, 若对偏差电量处理方法不合适, 会导致欠发机组利益受损, 不利于基数电量的良性执行。对偏差电量采用合适的方法进行结算补偿, 尽量消除由于基数电量执行偏差导致的利益分配不平衡, 即使基数电量在执行过程中产生偏差, 也可对其进行一定程度的补偿调整, 从而保证基数电量的均衡执行<citation id="101" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="49">当月基数偏差电量可以月清月结, 也可以向后月滚动执行, 在年底进行结算。本文以当月基数偏差电量处理为例, 所提方法同样适用于基数电量滚动执行, 年底进行偏差电量结算处理的情况。</p>
                </div>
                <h4 class="anchor-tag" id="50" name="50"><b>2.2</b> 结算方法的主要特征</h4>
                <div class="p1">
                    <p id="51">在每月结算日, 根据交易中心核定的各类交易数据, 得到当月机组实际基数电量和应结计划基数电量, 二者之差即为机组基数偏差电量<citation id="102" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。具体计算方法见附录A。</p>
                </div>
                <div class="p1">
                    <p id="52">对基数偏差电量的不同处理方法与结算规则, 会对事前中长期发电计划的编制和事中发电资源优化调度产生深层次影响<citation id="103" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。本文设计了3种基数偏差电量处理方法, 希望通过结算规则引导电力优化调度, 保障各参与方利益, 实现基数电量的良性执行。3种方法的具体处理细节如下。</p>
                </div>
                <h4 class="anchor-tag" id="53" name="53">1) 方法A:预期收益补偿方法</h4>
                <div class="p1">
                    <p id="54">对于超发机组, 当月应结计划基数电量已经完成, 其当月基数电量收益已经得到保证, 因此对于超发电量, 只需补偿其发电成本即可;对于欠发机组, 欠发电量为其当月应结计划基数电量中的未完成部分, 为保证其当月基数电量收益, 需要对欠发电量的预期收益进行补偿。欠发机组少发的电量从本质上看, 可认为是由超发机组多发的电量进行替代发电的<citation id="104" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>, 因此该方法中, 全部欠发机组所少发电量的电费即为系统总可分配收入, 超发机组与欠发机组均由系统可分配收入进行补偿。</p>
                </div>
                <div class="p1">
                    <p id="55">方法A最大限度地保证了系统内机组基数电量均衡执行的相对公平性, 即使机组在执行基数电量时出现了偏差, 机组也会获得相应的收益, 同时超发机组的实际发电成本也能得到补偿。但是欠发机组的少发电量仍能获得预期收益, 而超发机组的超发电量仅能得到成本补偿, 未能产生收益, 存在一定的不公平性, 同时也打击了超发机组承担系统电量偏差的积极性。</p>
                </div>
                <h4 class="anchor-tag" id="56" name="56">2) 方法B:偏差电量替代撮合方法</h4>
                <div class="p1">
                    <p id="57">由于不同机组的发电成本不同, 发电成本低的超发机组可将超发电量出售, 发电价格高的欠发机组可购买电量替代自身的欠发电量, 通过统一撮合可以最大化系统可分配收益, 并采用合理的方式分配给偏差机组, 保障系统内各机组的利益。</p>
                </div>
                <div class="p1">
                    <p id="58">偏差机组需要对偏差电量与价格进行申报<citation id="105" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>, 其中超发机组申报超发电量与发电价格, 欠发机组申报欠发电量与上网价格。超发机组各段偏差电量按价格升序排列形成出售曲线, 欠发机组各段偏差电量按价格降序排列形成购买曲线。</p>
                </div>
                <div class="p1">
                    <p id="59">出售方价格与购买方价格进行配对, 形成交易对价差。当交易对价差为正值或0时, 该交易对成交;当价差为负值时, 该交易对不成交。每个成交的交易对的成交价格为该交易对的购买价格与出售价格的平均值。对于价差为负值的交易对, 购买价格低于出售方价格而无法成交。由于欠发机组无法购买到替代电量, 因此欠发机组无法获得偏差电量收益, 这部分欠发电量产生的电费收入由交易对内的超发电量获得, 以对其发电成本进行部分补偿。</p>
                </div>
                <div class="p1">
                    <p id="60">该方法中, 每个成交交易对的价差与该成交对对应的电量的乘积为该成交对产生的可分配收益。具体撮合方法如图1所示。其中出售曲线与购买曲线相交于<i>X</i>点<citation id="106" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 该点左侧绿色线段为成交的交易对, 右侧红色线段为未成交的交易对;<i>b</i><sub><i>k</i></sub>为交易对<i>k</i>的购买价格;<i>s</i><sub><i>k</i></sub>为交易对<i>k</i>的出售价格;<i>Δ</i><sub><i>k</i></sub>为交易对<i>k</i>的价差;<i>β</i><sub><i>k</i></sub>为成交交易对<i>k</i>的成交价格, 即该交易对的购买价格与出售价格的平均值;<i>Q</i><sub><i>k</i></sub>为交易对<i>k</i>的成交电量。</p>
                </div>
                <div class="area_img" id="61">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 方法B:偏差电量撮合方法" src="Detail/GetImg?filename=images/DLXT201912024_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 方法B:偏差电量撮合方法</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Method B: unbalanced generated energy replacement method</b></p>

                </div>
                <div class="p1">
                    <p id="62">与方法A相比, 方法B中超发机组的超发电量不但能收回成本, 还能有一定的收益, 而欠发机组的少发电量的预期收益, 一半收益用于补偿替代发电的超发机组, 一半收益由欠发机组获得。方法B既激发了超发机组承担系统偏差的积极性, 也保障了欠发机组的部分利益。但在方法B中, 如果高成本的机组产生超发电量, 则很难在市场上撮合成功获得收益, 并且对其的补偿无法覆盖其超发电量的发电成本, 为此, 可对方法B的撮合规则进行改进, 以进一步保障系统内各机组的利益。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63">3) 方法C:平均价差补偿方法</h4>
                <div class="p1">
                    <p id="64">方法C对方法B中的撮合规则进行了改进, 对未成交的超发电量也进行了一定的补偿。方法C改变了价格形成方法。欠发机组上网价格与超发机组发电价格进行配对, 形成交易对价差。当交易对价差为正值或0时, 该交易对成交;当价差为负值时, 该交易对不成交。该方法中, 每个成交交易对的价差与该成交对对应的电量的乘积为该成交对产生的可分配收益, 将所有成交对产生的可分配收益累加, 得到系统总可分配收益。系统总可分配收益与总成交电量的比值, 即为系统成交对平均价差。</p>
                </div>
                <div class="p1">
                    <p id="65">所有成交对中, 价差小于平均价差的按实际价差结算;价差大于平均价差的按平均价差结算。由此得到每一个成交对的结算价差。具体撮合方法如图2所示。图中:<i>ρ</i><sub><i>k</i></sub>为成交对<i>k</i>中购买方机组的上网价格;<i>λ</i><sub><i>k</i></sub>为成交对<i>k</i>中出售方机组的发电价格;<i>Δ</i><sub><i>k</i>, 0</sub>为成交对<i>k</i>的结算价差。</p>
                </div>
                <div class="area_img" id="66">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 方法C:平均价差补偿方法" src="Detail/GetImg?filename=images/DLXT201912024_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 方法C:平均价差补偿方法</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Method C: average price difference compensation</b></p>

                </div>
                <div class="p1">
                    <p id="67">方法C中, 如果价差小于平均价差, 其产生的可分配收益由成交双方平分;如果价差大于平均价差, 则平均价差对应的可分配收益由双方平分, 剩余的可分配收益按超发电量的发电成本比例分配给未成交的超发机组<citation id="107" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。此外, 对于价差为负值的交易对, 欠发机组不获得偏差电量收益, 这部分欠发电量产生的电费收入由交易对内的超发电量获得。这部分处理方式与方法B类似。考虑到方法B仅能对未成交的超发电量的发电成本进行部分补偿, 方法C以平均价差为上限对成交的偏差机组进行补偿, 同时留出部分可分配收益对未成交的超发机组进行再次补偿, 维护了超发机组承担系统偏差的积极性, 进一步保障了系统内各机组的利益。</p>
                </div>
                <div class="p1">
                    <p id="68">3种方法的详细计算过程见附录B。</p>
                </div>
                <h3 id="69" name="69" class="anchor-tag"><b>3 算例分析</b></h3>
                <h4 class="anchor-tag" id="70" name="70"><b>3.1</b> 算例基本数据</h4>
                <div class="p1">
                    <p id="71">选取某省网内的6台机组为例进行分析。机组电价信息以及6月份的基数电量执行情况如表1所示。6台机组的基数偏差电量实际情况为:高成本的机组 (C1和C2) 产生的负偏差电量大于正偏差电量, 低成本的机组 (A1, A2, B1, B2) 产生的负偏差电量小于正偏差电量。以实际执行数据为基础构建场景1, 分别采用3种基数偏差电量处理方法进行结算。同时, 为进一步分析3种偏差电量处理方法对不同场景的结算情况, 进一步构建场景2与场景3。其中场景2中6台机组的基数偏差电量情况与场景1相反, 即高成本的机组产生的负偏差电量小于正偏差电量, 低成本的机组产生的负偏差电量大于正偏差电量;场景3中同样成本的机组产生的负偏差电量与正偏差电量相等。如表2所示。</p>
                </div>
                <div class="area_img" id="72">
                    <p class="img_tit"><b>表2 机组电价信息与基数电量执行情况</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Information of units on price and base generated energy</b></p>
                    <p class="img_note"></p>
                    <table id="72" border="1"><tr><td rowspan="2">机组</td><td rowspan="2">上网价格/<br /> (元· (kW·h) <sup>-1</sup>) </td><td rowspan="2">发电价格/<br /> (元· (kW·h) <sup>-1</sup>) </td><td rowspan="2">预期单位发电收益/<br /> (元· (kW·h) <sup>-1</sup>) </td><td rowspan="2">应结计划基数<br />电量/ (MW·h) </td><td colspan="3"><br />实际基数电量/ (MW·h) </td><td rowspan="2"></td><td colspan="3"><br />基数偏差电量/ (MW·h) </td></tr><tr><td><br />场景1</td><td>场景2</td><td>场景3</td><td><br />场景1</td><td>场景2</td><td>场景3</td></tr><tr><td>A1</td><td>0.32</td><td>0.15</td><td>0.17</td><td>11 000</td><td>11 060</td><td> 60</td><td>11 040</td><td></td><td>40</td><td>11 050</td><td> 50</td></tr><tr><td><br />A2</td><td>0.32</td><td>0.15</td><td>0.17</td><td>11 000</td><td>10 950</td><td>-50</td><td>10 950</td><td></td><td>-50</td><td>10 950</td><td>-50</td></tr><tr><td><br />B1</td><td>0.37</td><td>0.25</td><td>0.12</td><td>29 000</td><td>29 160</td><td>160</td><td>29 140</td><td></td><td>140</td><td>29 150</td><td>150</td></tr><tr><td><br />B2</td><td>0.37</td><td>0.25</td><td>0.12</td><td>29 000</td><td>28 850</td><td>-150</td><td>28 850</td><td></td><td>-150</td><td>28 850</td><td>-150</td></tr><tr><td><br />C1</td><td>0.65</td><td>0.55</td><td>0.10</td><td>8 500</td><td>8 520</td><td>20</td><td>8 560</td><td></td><td>60</td><td>85 400</td><td>40</td></tr><tr><td><br />C2</td><td>0.65</td><td>0.55</td><td>0.10</td><td>8 500</td><td>8 460</td><td>-40</td><td>8 460</td><td></td><td>-40</td><td>84 600</td><td>-40</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>3.2</b> 计算结果对比分析</h4>
                <div class="p1">
                    <p id="74">3种场景下分别采用提出的3种方法进行结算处理, 具体计算结果见附录C至附录E。此处为直观分析不同场景下3种方法的结算结果, 将机组实际发电收益与实际单位发电收益列于表3与表4。</p>
                </div>
                <div class="area_img" id="75">
                    <p class="img_tit"><b>表3 实际发电收益比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Comparision of actual power generation revenue</b></p>
                    <p class="img_note"></p>
                    <table id="75" border="1"><tr><td rowspan="2"><br />算例</td><td rowspan="2">方法</td><td colspan="6"><br />各机组发电收益/万元</td></tr><tr><td><br />A1</td><td>A2</td><td>B1</td><td>B2</td><td>C1</td><td>C2</td></tr><tr><td rowspan="3"><br />1</td><td><br />A</td><td>187.080</td><td>187.080</td><td>348.210</td><td>348.210</td><td>85.06</td><td>85.06</td></tr><tr><td><br />B</td><td>188.220</td><td>186.255</td><td>348.885</td><td>347.200</td><td>84.54</td><td>85.60</td></tr><tr><td><br />C</td><td>187.570</td><td>186.255</td><td>348.885</td><td>347.170</td><td>85.84</td><td>84.98</td></tr><tr><td rowspan="3"><br />2</td><td><br />A</td><td>186.920</td><td>186.920</td><td>347.790</td><td>347.790</td><td>84.94</td><td>84.94</td></tr><tr><td><br />B</td><td>188.000</td><td>186.150</td><td>348.840</td><td>347.040</td><td>83.67</td><td>85.60</td></tr><tr><td><br />C</td><td>187.400</td><td>186.150</td><td>348.840</td><td>347.040</td><td>84.87</td><td>85.00</td></tr><tr><td rowspan="3"><br />3</td><td><br />A</td><td>187.000</td><td>187.000</td><td>348.000</td><td>348.000</td><td>85.00</td><td>85.00</td></tr><tr><td><br />B</td><td>188.110</td><td>186.185</td><td>348.875</td><td>347.150</td><td>84.08</td><td>85.60</td></tr><tr><td><br />C</td><td>187.475</td><td>186.185</td><td>348.875</td><td>347.135</td><td>85.35</td><td>84.98</td></tr><tr><td colspan="2"><br />预期<br />发电收益</td><td>187.000</td><td>187.000</td><td>348.000</td><td>348.000</td><td>85.00</td><td>85.00</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="76">
                    <p class="img_tit"><b>表4 实际单位发电收益比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Comparision of actual per unit power generation revenue</b></p>
                    <p class="img_note"></p>
                    <table id="76" border="1"><tr><td rowspan="2"><br />算<br />例</td><td rowspan="2">方<br />法</td><td colspan="6"><br />各机组单位发电收益/ (元· (kW·h) <sup>-1</sup>) </td></tr><tr><td><br />A1</td><td>A2</td><td>B1</td><td>B2</td><td>C1</td><td>C2</td></tr><tr><td rowspan="3"><br />1</td><td><br />A</td><td>0.169 2</td><td>0.170 8</td><td>0.119 4</td><td>0.120 7</td><td>0.099 8</td><td>0.100 5</td></tr><tr><td><br />B</td><td>0.170 2</td><td>0.170 1</td><td>0.119 6</td><td>0.120 3</td><td>0.099 2</td><td>0.101 2</td></tr><tr><td><br />C</td><td>0.169 6</td><td>0.170 1</td><td>0.119 6</td><td>0.120 4</td><td>0.100 8</td><td>0.100 5</td></tr><tr><td rowspan="3"><br />2</td><td><br />A</td><td>0.169 3</td><td>0.170 7</td><td>0.119 4</td><td>0.120 6</td><td>0.099 2</td><td>0.100 4</td></tr><tr><td><br />B</td><td>0.170 3</td><td>0.170 0</td><td>0.119 7</td><td>0.120 3</td><td>0.097 7</td><td>0.101 2</td></tr><tr><td><br />C</td><td>0.169 8</td><td>0.170 0</td><td>0.119 7</td><td>0.120 3</td><td>0.099 1</td><td>0.100 5</td></tr><tr><td rowspan="3"><br />3</td><td><br />A</td><td>0.169 2</td><td>0.170 8</td><td>0.119 4</td><td>0.120 6</td><td>0.099 5</td><td>0.100 5</td></tr><tr><td><br />B</td><td>0.170 2</td><td>0.170 0</td><td>0.119 7</td><td>0.120 3</td><td>0.098 5</td><td>0.101 2</td></tr><tr><td><br />C</td><td>0.169 71</td><td>0.170 0</td><td>0.119 7</td><td>0.120 3</td><td>0.099 9</td><td>0.100 5</td></tr><tr><td colspan="2"><br />预期单位<br />发电收益</td><td>0.17</td><td>0.17</td><td>0.12</td><td>0.12</td><td>0.10</td><td>0.10</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="77">由于机组基数偏差电量情况不同, 3个场景下全部机组的实际总收益也不同, 分别为1 240.7, 1 239.3, 1 240万元。其中在场景3中, 同样成本的机组产生的负偏差电量与正偏差电量相等, 相当于不同成本之间的电量未发生替代, 因此其机组实际总收益与系统无偏差电量情况下的机组总收益相同, 均为1 240万元;场景1的系统净效果相当于成本低的电量代替了成本高的电量, 使得系统整体运行经济性上升, 机组实际总收益也提高至1 240.7万元;而场景2相当于成本高的电量代替了成本低的电量, 系统整体经济性有所下降, 机组实际总收益下降至1 239.3万元。</p>
                </div>
                <div class="p1">
                    <p id="78">对于实际单位发电收益, 由于欠发电量无发电成本, 且能获得部分收益, 因此欠发机组的实际单位发电收益不会低于系统无偏差电量情况下的机组预期单位发电收益, 如表3所示。</p>
                </div>
                <div class="p1">
                    <p id="79">在3个场景下, 方法A结算的欠发机组实际单位发电收益均超过了超发机组, 而超发机组承担了系统的正偏差电量, 但超发电量仅能得到成本补偿, 未能产生收益, 导致超发机组的实际单位发电收益低于其无偏差情况下的预期单位发电收益, 不利于调动超发机组承担系统正偏差的积极性。</p>
                </div>
                <div class="p1">
                    <p id="80">方法B采用偏差电量的撮合机制, 成本低的超发机组对上网价格高的欠发机组产生效益较高的替代效应, 从而与对应的欠发机组一起获得较多的收益。表3中3种场景下, 发电成本较低的超发机组A1与上网价格较高的欠发机组C2, 实际单位发电收益均超出其预期单位发电收益。而对于发电成本较高的超发机组, 其超发电量无法成交, 仅能获得交易对内对应欠发电量的电费收入, 而这部分收入无法覆盖其发电成本, 损害了这部分机组的利益。</p>
                </div>
                <div class="p1">
                    <p id="81">方法C的结算结果中, 各台机组实际单位发电与其预期单位发电收益较为接近, 同成本偏差机组之间, 无论偏差电量是否成交, 其实际单位发电收益也相差不大。方法C采用改进的偏差电量撮合机制, 既发挥了偏差机组主动进行电量替代的主观能动性, 同时对结算价差进行了限制, 也保障了系统内各机组利益, 兼顾了基数电量均衡执行的公平性。</p>
                </div>
                <h3 id="82" name="82" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="83">在中国电力市场改革初期, 随着中长期市场电量交易规模的扩大, 基数电量空间受到挤压, 难以保证各机组的均衡执行, 此外, 市场电量的刚性执行也需要机组基数电量计划不断进行调整配合, 现货市场的开展也需要基数电量计划进行相应调整以便于衔接, 这均增加了基数电量的均衡执行难度。鉴于此, 本文提出了3种基数偏差电量结算处理方法, 针对事后机组基数执行偏差导致的偏差电量, 分别采用按预期收益进行补偿、偏差电量替代交易和按平均价差进行补偿3种方法。3种方法各有侧重, 可适应不同情况下的机组基数电量收益分配需求, 能有效处理基数偏差导致的机组利益不均问题, 使得基数电量在执行过程中即使产生偏差, 也可以通过本文方法对收益进行再次分配, 保证系统内机组利益分配的均衡性, 保障基数电量均衡执行机制在电力市场初期的良性运转。</p>
                </div>
                <div class="p1">
                    <p id="84">需要指出的是, 在电力市场初期阶段, 由于相关配套与监管机制的暂时缺位, 部分机组可能会利用本文提出的偏差处理方法, 通过产生偏差电量来牟利。在实际工程应用中, 可采用以下措施来进行预防:①在实时运行层面, 对于跟踪实时计划或自动发电控制 (AGC) 指令产生的偏差电量, 要进行相应的惩罚;②设置机组偏差电量比例上限, 对于超出的偏差电量部分不进行费用补偿。电力市场建设是一个长期的系统的工程, 规则机制更是一个有机的整体, 任一部分的变动, 均要考虑其可能产生的影响, 制定相应的配套措施, 并在实际中不断进行改进完善, 推动市场建设稳步前行。</p>
                </div>
                <div class="p1">
                    <p id="85">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="108" name="108" class="anchor-tag">附录A现行偏差电量处理方法</h3>
                <div class="p1">
                    <p id="109">中国华北、华东和南方区域内某省份均已建立了电力中长期市场体制, 三个省份市场电量规模依次扩大, 对于市场偏差电量的处理方法各不相同。</p>
                </div>
                <div class="p1">
                    <p id="110">华北某省内各市场主体的市场电量采用双边交易的方式获得, 市场用户的用电量和与其签订双边合同的机组的市场电量相对应。若市场用户实际用电量小于当月市场电量合约, 则按实际用电量结算;若市场用户实际用电量大于当月市场电量合约, 则按市场合约电量结算, 而超用部分电量作为基数电量, 以目录电价结算。非市场用户按其实际用电量作为基数电量, 以目录电价结算。因此, 该省份内的市场电量不必考虑执行偏差, 但是市场用户的超用电量和非市场用户的超用或少用部分电量均会导致基数电量的执行偏差, 从而使得省内机组的基数电量产生偏差。目前该省对于市场用户与非市场用户导致的基数电量偏差统一进行滚动处理。</p>
                </div>
                <div class="p1">
                    <p id="111">华东某省内各机组的市场电量采用采用集中竞价的方式获得, 为了避免市场电量在当月无法完成, 采取了限定每月基数电量比例的方式, 即在机组的分月电量中, 基数电量要求至少要在总电量中占一定比例。同时, 对机组在市场竞价中中标的市场电量, 按一定比例增加部分基数电量作为缓冲。在实际执行中, 如果市场电量无法完成, 可以通过基数电量作为缓冲, 而基数电量的偏差可以滚动到后面月份执行。若机组超发即当月实际发电量大于当月计划总电量, 则超发电量通过基数电量进行缓冲, 即按基数电价结算, 同时在下月扣减相应基数电量;若机组欠发即当月实际电量少于当月计划总电量, 则优先结算市场电量, 导致的基数电量缺额增加至下月执行。若机组欠发且当月实际电量少于当月市场电量合约, 则按照当月市场电量合约进行结算, 同时市场电量缺额按基数电价进行费用扣减, 其市场电量缺额由其它机组的基数电量进行替代, 由于基数电价一般大于市场电价, 因此需要欠发机组将电费差额返还给电网, 同时在下月增加相应的基数电量, 以补偿机组在本月的电费损失。</p>
                </div>
                <div class="p1">
                    <p id="112">南方某省市场规模较大, 市场电量占比较多, 制定了相关交易规则, 并建立了较完善的市场机制。省内机组分为只拥有基数电量的A类机组与同时拥有基数电量和市场电量的B类机组。AB类机组的年度分月基数电量计划规模与非市场用电需求相匹配, B类机组的月度市场电量可通过月度双边协商交易、合同电量转让交易、集中竞争交易等多种途径获得。在实际执行中, A类机组的月度基数电量执行偏差可在年内进行滚动调整。B类机组的市场电量在年度总电量中的比例较大, 不再能保证其刚性执行, 因此对于执行过程中的偏差电量, 采取月结月清的方式进行结算, 且基数电量先于市场电量进行结算。</p>
                </div>
                <div class="p1">
                    <p id="113">上述三个省份, 市场电量占比不同, 采用了不同的机制来保证市场电量的良性执行。华北某省市场电量占比较小, 只要用基数电量作为缓冲, 即可保证市场电量的有效执行;华东某省市场电量占比增加, 基数电量虽然可以作为缓冲, 但是需要较复杂的操作, 才能保证市场电量的刚性执行;而在南方某省, 市场电量占比很大, 将基数电量作为缓冲也已不能保证其刚性执行, 需要采用经济的手段每月对市场和基数偏差电量进行结算。</p>
                </div>
                <div class="p1">
                    <p id="114">由以上分析可知, 在南方某省, B类机组的基数电量偏差采用与市场电量偏差同样的机制来进行处理, 而华北与华东两省尚未对基数电量偏差处理建立类似的机制, 随着电力市场改革的推进, 市场电量占比越来越大, 基数电量作为市场电量刚性执行的缓冲, 其滚动均衡执行越来越无法得到保证, 迫切需要建立一套与市场偏差电量类似的基数电量偏差处理机制, 来保证基数电量的良性执行。</p>
                </div>
                <h3 id="115" name="115" class="anchor-tag">附录B基数偏差电量处理方法</h3>
                <div class="p1">
                    <p id="116">步骤1:基数电量核定。</p>
                </div>
                <div class="p1">
                    <p id="117">在每月结算日交易中心核定当月全部用户实际总用电量, 当月全部市场用户实际总用电量, 与省外实际总交换电量与实际交换总市场电量, 得到当月省内机组实际总基数电量:</p>
                </div>
                <div class="area_img" id="118">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_11800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="119">式中:Q<sub>b</sub>为当月省内机组实际总基数电量;Q<sub>0</sub>为当月全部用户实际总用电量;Q<sub>m</sub>为当月全部市场用户实际总用电量;<image id="120" type="formula" href="images/DLXT201912024_12000.jpg" display="inline" placement="inline"><alt></alt></image>为省外实际总送出电量与实际总送出市场电量;<image id="121" type="formula" href="images/DLXT201912024_12100.jpg" display="inline" placement="inline"><alt></alt></image>为省外实际总受入电量与实际总受入市场电量。</p>
                </div>
                <div class="p1">
                    <p id="122">根据全部机组当月实际总基数电量与计划总基数电量的比值, 等比例调整各机组的当月应结计划基数电量。</p>
                </div>
                <div class="area_img" id="123">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_12300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="124">式中:β<sub>b</sub>为基数电量调整系数;Q<sup>0</sup><sub>b</sub>为当月省内机组计划总基数电量;Q<sup>1</sup><sub>i</sub>, <sub>b</sub>为机组i当月应结计划基数电量;Q<sup>0</sup><sub>i</sub>, <sub>b</sub>为机组i当月计划基数电量。</p>
                </div>
                <div class="p1">
                    <p id="125">根据交易中心核定当月机组实际发电量与实际市场电量, 得到当月机组实际基数电量:</p>
                </div>
                <div class="area_img" id="126">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="127">式中:Q<sup>2</sup><sub>i</sub>, <sub>b</sub>为机组i当月实际基数电量;Q<sub>i</sub>为机组i当月实际发电量;Q<sub>i</sub>, <sub>m</sub>为机组i当月实际市场电量。</p>
                </div>
                <div class="p1">
                    <p id="128">步骤2:基数偏差电量确定。</p>
                </div>
                <div class="p1">
                    <p id="129">由于月初制定的计划总基数电量与当月实际总基数电量必然会存在差异, 月初制定的机组计划基数电量, 本质上是机组所占当月计划基数电量的份额, 因此等比例调整之后的各机组的当月应结计划基数电量, 应该作为基数偏差电量核定的基准。</p>
                </div>
                <div class="p1">
                    <p id="130">根据当月机组实际基数电量与应结计划基数电量, 得到机组基数偏差电量:</p>
                </div>
                <div class="area_img" id="131">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="132">式中: (35) Q<sub>i</sub>, <sub>b</sub>为机组i当月基数偏差电量。</p>
                </div>
                <div class="p1">
                    <p id="133">实际基数电量大于应结计划基数电量的机组为超发机组, 超发电量为基数偏差电量;实际基数电量小于应结计划基数电量的机组为欠发机组, 欠发电量为基数偏差电量的绝对值。</p>
                </div>
                <div class="p1">
                    <p id="134">步骤3:基数偏差电量处理。</p>
                </div>
                <div class="p1">
                    <p id="135">对基数偏差电量的不同处理方法与结算规则, 会对事前中长期发电计划的编制和事中发电资源优化调度产生深层次影响, 本文设计了3种基数偏差电量处理方法, 希望通过结算规则引导电力优化调度, 保障各参与方利益, 实现基数电量的良性执行。</p>
                </div>
                <div class="p1">
                    <p id="136">方法A (预期收益补偿方法) 基于基数偏差电量可认为是超发机组替代欠发机组进行发电的本质特征, 对欠发电量的电费收入进行分配, 其中超发机组按其超发电量的发电成本进行补偿, 欠发机组按其欠发电量的发电收益进行补偿。</p>
                </div>
                <div class="p1">
                    <p id="137">方法B (偏差电量替代撮合方法) 以类似事后发电权交易的方式, 通过统一撮合, 将偏差电量在超发机组和欠发机组间进行交易, 产生替代发电收益由交易成功的机组平分。</p>
                </div>
                <div class="p1">
                    <p id="138">在方法B中, 未成交的超发机组获得的补偿不能覆盖其发电成本, 方法C (平均价差补偿方法) 对此做出改善。在方法B的基础上, 方法C以平均价差为上限对成交的偏差机组进行补偿, 留出部分收益对未成交的超发机组进行再次补偿。</p>
                </div>
                <div class="p1">
                    <p id="139">3种方法的具体处理细节如下。</p>
                </div>
                <div class="p1">
                    <p id="140">1.1方法A:预期收益补偿方法</p>
                </div>
                <div class="p1">
                    <p id="141"> (1) 补偿原则与收益来源</p>
                </div>
                <div class="p1">
                    <p id="142">对于超发机组, 当月应结计划基数电量已经完成, 其当月基数电量收益已经得到保证, 因此对于超发电量, 只需补偿其发电成本即可;对于欠发机组, 欠发电量为其当月应结计划基数电量中的未完成部分, 为保证其当月基数电量收益, 需要对欠发电量的预期收益进行补偿。</p>
                </div>
                <div class="p1">
                    <p id="143">欠发机组少发的电量从本质上看可认为是由超发机组多发的电量进行替代发电的, 因此该方法中, 全部欠发机组所少发电量的电费即为系统总可分配收入, 超发机组与欠发机组均由系统可分配收入进行补偿。</p>
                </div>
                <div class="p1">
                    <p id="144"> (2) 基数偏差电量处理方法</p>
                </div>
                <div class="p1">
                    <p id="145">计算系统总可分配收入。欠发机组少发电量的电费为该机组产生的可分配收入, 即:</p>
                </div>
                <div class="area_img" id="147">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="146">式中:C<sub>i</sub>为欠发机组i当月产生的可分配收入;<sub>i</sub>为机组i的上网电价。</p>
                </div>
                <div class="p1">
                    <p id="148">将所有欠发机组产生的可分配收入累加, 即为系统总可分配收入:</p>
                </div>
                <div class="area_img" id="149">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="150">式中:C为当月系统总可分配收入。</p>
                </div>
                <div class="p1">
                    <p id="151">超发机组的超发电量按照机组发电成本进行补偿, 其预期收入为:</p>
                </div>
                <div class="area_img" id="152">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="153">式中:<image id="154" type="formula" href="images/DLXT201912024_15400.jpg" display="inline" placement="inline"><alt></alt></image>为机组i的超发电量预期收入;λ<sub>i</sub>为机组i的发电价格。</p>
                </div>
                <div class="p1">
                    <p id="155">欠发机组的欠发电量按照机组发电收益进行补偿, 其预期收益为:</p>
                </div>
                <div class="area_img" id="156">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="157">式中:<image id="158" type="formula" href="images/DLXT201912024_15800.jpg" display="inline" placement="inline"><alt></alt></image>为机组i的欠发电量预期收益。</p>
                </div>
                <div class="p1">
                    <p id="159">偏差机组总预期收益为:</p>
                </div>
                <div class="area_img" id="160">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="161">当系统总可分配收入与机组总预期收益不同, 导致发电侧偏差结算费用存在盈亏时, 盈亏费用由全部产生电量偏差的机组按照应结计划基数电量比例进行分摊。</p>
                </div>
                <div class="area_img" id="162">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="163">式中:△R为发电侧偏差结算盈亏费用, 当△R为正时, 说明存在盈余, △R为负时, 说明存在亏空;△R<sub>i</sub>为偏差机组i的盈亏费用分摊值。</p>
                </div>
                <div class="p1">
                    <p id="164"> (3) 基数电量相关收入结算</p>
                </div>
                <div class="p1">
                    <p id="165">对于超发机组, 其应结计划基数电量按上网电价结算, 超发电量按其发电成本补偿, 则收入为:</p>
                </div>
                <div class="area_img" id="166">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="167">对于欠发机组, 其实际基数电量按上网电价结算, 欠发电量按其发电收益补偿, 则收入为:</p>
                </div>
                <div class="area_img" id="168">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="169">此外, 机组还需承担盈亏费用分摊值。因此, 机组基数电量相关收入为:</p>
                </div>
                <div class="area_img" id="170">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_17000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="171">由式 (B13) 与 (B14) 可知, 二者的表达式完全相同, 均为应结计划基数电量的预期收益与实际基数电量发电成本之和。如果不考虑盈亏费用分摊, 超发机组与欠发机组的收益为:</p>
                </div>
                <div class="area_img" id="172">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="173">由式 (B16) 可知, 这种基数偏差电量的处理方法最大限度的保证了系统内机组基数电量均衡执行的相对公平性, 即使机组在执行基数电量时出现了偏差, 机组也会获得相应的收益, 同时超发机组的实际发电成本也能得到补偿。但是超发机组的超发电量仅能得到成本补偿, 未能产生收益, 在一定程度上打击了超发机组承担系统电量偏差的积极性。</p>
                </div>
                <div class="p1">
                    <p id="174">1.2方法B:偏差电量替代撮合方法</p>
                </div>
                <div class="p1">
                    <p id="175"> (1) 补偿原则与收益来源</p>
                </div>
                <div class="p1">
                    <p id="176">每台机组的上网价格和发电价格可认为是固定的, 故对于该机组来说, 基数电量的收益是固定的。但由于不同机组的发电价格不同, 因此同样数量的基数电量对于不同机组来说, 其预期收益是不同的, 即对于不同的机组, 一定数量的基数电量的价值是不同的。</p>
                </div>
                <div class="p1">
                    <p id="177">对于基数偏差电量来说, 其对于不同机组所体现的价值也是不同的。发电成本低的超发机组可将超发电量出售, 发电价格高的欠发机组可购买电量替代自身的欠发电量, 通过统一撮合可以最大化系统可分配收益, 并采用合理的方式分配给偏差机组, 保障系统内各机组的利益。</p>
                </div>
                <div class="p1">
                    <p id="178"> (2) 基数偏差电量处理方法</p>
                </div>
                <div class="p1">
                    <p id="179">偏差机组申报偏差电量与价格。其中超发机组申报超发电量与发电价格, 欠发机组申报欠发电量与上网价格。超发机组各段偏差电量按价格升序排列形成出售曲线, 欠发机组各段偏差电量按价格降序排列形成购买曲线。</p>
                </div>
                <div class="p1">
                    <p id="180">出售方价格与购买方价格进行配对, 形成交易对价差:</p>
                </div>
                <div class="area_img" id="181">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="182">式中:△<sub>k</sub>为交易对k的价差;b<sub>k</sub>为交易对k的购买价格;s<sub>k</sub>为交易对k的出售价格。</p>
                </div>
                <div class="p1">
                    <p id="183">当交易对价差为正值或0时, 该交易对成交;当价差为负值时, 该交易对不成交。每个成交的交易对的成交价格为该交易对的购买价格与出售价格的平均值:</p>
                </div>
                <div class="area_img" id="184">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="185">式中:β<sub>k</sub>为成交交易对k的成交价格。</p>
                </div>
                <div class="p1">
                    <p id="186">对于价差为负值的交易对, 购买价格低于出售方价格而无法成交。由于欠发机组无法购买到替代电量, 因此欠发机组无法获得偏差电量收益, 这部分欠发电量产生的电费收入由交易对内的超发电量获得, 以对其发电成本进行部分补偿。</p>
                </div>
                <div class="p1">
                    <p id="187">该方法中, 每个成交交易对的价差与该成交对对应的电量的乘积为该成交对产生的可分配收益。具体撮合方法见图B1所示。其中出售曲线与购买曲线相交于X点, 该点左侧为成交的交易对。</p>
                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1方法B偏差电量撮合方法" src="Detail/GetImg?filename=images/DLXT201912024_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1方法B偏差电量撮合方法  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Method B:the replacement of imbalance energy</p>

                </div>
                <div class="p1">
                    <p id="189">由图B1可知, 对于成交出售方, 超发电量的成交结算价格为β<sub>k</sub>;对于成交购买方, 欠发电量的成交结算价格为 (b <sub>k</sub>-β<sub>k</sub>) 。对于未成交出售方, 超发电量的结算价格为b<sub>k</sub>;对于未成交购买方, 欠发电量的结算价格为0。</p>
                </div>
                <div class="p1">
                    <p id="190"> (3) 基数电量相关收入结算</p>
                </div>
                <div class="p1">
                    <p id="191">对于每个成交交易对内的出售方即超发机组, 其应结计划基数电量按上网电价结算, 超发电量按成交结算价格结算, 则收入为:</p>
                </div>
                <div class="area_img" id="192">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="193">式中:α<sub>k, i</sub>为0/1量, 表征机组i是否在交易对k内成交;Q<sub>k</sub>为成交交易对k内的成交电量。</p>
                </div>
                <div class="p1">
                    <p id="194">对于每个成交交易对内的购买方即欠发机组, 其实际基数电量按上网电价结算, 欠发电量按成交结算价格结算, 则收入为:</p>
                </div>
                <div class="area_img" id="195">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="196">对成交对内的买卖双方机组进行分析。为分析直观, 假设同一机组的偏差电量在同一交易对内成交。超发机组申报的出售价格为其发电价格, 欠发机组申报的购买价格为其上网价格, 则机组偏差电量的成交价格为:</p>
                </div>
                <div class="area_img" id="197">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="198">式中:λ<sub>k</sub>, <sub>i</sub>为成交对k中出售方机组 (超发机组) i的发电价格;ρ<sub>k, j</sub>为成交对k中购买方机组 (欠发机组) j的上网价格。</p>
                </div>
                <div class="p1">
                    <p id="199">则超发机组总收入为:</p>
                </div>
                <div class="area_img" id="200">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="201">超发机组总收益为:</p>
                </div>
                <div class="area_img" id="202">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="203">同理, 可得欠发机组总收入为:</p>
                </div>
                <div class="area_img" id="204">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="205">欠发机组总收益为:</p>
                </div>
                <div class="area_img" id="207">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="206">由式 (B23) 与 (B25) 可知, 超发机组首先获得应结计划基数电量的收益, 欠发机组首先获得实际基数电量的收益, 其次, 对于双方机组成交的偏差电量, 其产生的收益由双方平分。</p>
                </div>
                <div class="p1">
                    <p id="208">对于未成交的超发机组, 总收入为:</p>
                </div>
                <div class="area_img" id="209">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="210">未成交的超发机组, 总收入为:</p>
                </div>
                <div class="area_img" id="211">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="212">对于未成交的超发机组, 其所在交易对内的价差为负值, 即<image id="213" type="formula" href="images/DLXT201912024_21300.jpg" display="inline" placement="inline"><alt></alt></image>未成交的超发电量的收益为负值, 即对其的补偿不能覆盖超发电量的发电成本。</p>
                </div>
                <div class="p1">
                    <p id="214">对于未成交的欠发机组, 总收入为实际基数电量的上网电费收入, 总收益为实际基数电量的收益。</p>
                </div>
                <div class="p1">
                    <p id="215">与方法A相比, 超发机组的超发电量不但能收回成本, 还能有一定的收益, 而欠发机组的少发电量的预期收益, 一半收益用于补偿替代发电的超发机组, 一半收益由欠发机组获得。方法B既激发了超发机组承担系统偏差的积极性, 也保障了欠发机组的部分利益。</p>
                </div>
                <div class="p1">
                    <p id="216">但是在方法B中, 如果高成本的机组产生超发电量, 则很难在市场上撮合成功获得收益, 并且对其的补偿无法覆盖其超发电量的发电成本, 为此, 可对方法B的撮合规则进行改进, 以进一步保障系统内各机组的利益。</p>
                </div>
                <div class="p1">
                    <p id="217">1.3方法C:平均价差补偿方法</p>
                </div>
                <div class="p1">
                    <p id="218">方法C对方法B中的撮合规则进行了改进, 对未成交的超发电量也进行了一定的补偿。</p>
                </div>
                <div class="p1">
                    <p id="219"> (1) 基数偏差电量处理方法</p>
                </div>
                <div class="p1">
                    <p id="220">方法C改变了价格形成方法。欠发机组上网价格与超发机组发电价格进行配对, 形成交易对价差:</p>
                </div>
                <div class="area_img" id="221">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="222">式中:ρ<sub>k, j</sub>为成交对k中购买方机组 (欠发机组) j的上网价格;λ<sub>k</sub>, <sub>i</sub>为成交对k中出售方机组 (超发机组) i的发电价格。</p>
                </div>
                <div class="p1">
                    <p id="223">当交易对价差为正值或0时, 该交易对成交;当价差为负值时, 该交易对不成交。该方法中, 每个成交交易对的价差与该成交对对应的电量的乘积为该成交对产生的可分配收益, 即:</p>
                </div>
                <div class="area_img" id="224">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="225">式中:C <sub>k</sub>为成交对k产生的可分配收益。</p>
                </div>
                <div class="p1">
                    <p id="226">将所有成交对产生的可分配收益累加, 即为系统总可分配收益:</p>
                </div>
                <div class="area_img" id="227">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="228">进而得到系统成交对平均价差:</p>
                </div>
                <div class="area_img" id="229">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="230">所有成交对中, 价差小于平均价差的, 按实际价差结算;价差大于平均价差的, 按平均价差结算。由此得到每一个成交对的结算价差:</p>
                </div>
                <div class="area_img" id="231">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="232">具体撮合方法见图B2所示。</p>
                </div>
                <div class="area_img" id="233">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2方法C平均价差补偿方法" src="Detail/GetImg?filename=images/DLXT201912024_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2方法C平均价差补偿方法  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Method C:the average price difference compensation</p>

                </div>
                <div class="p1">
                    <p id="234">由图B2可知, 对于成交交易对k, 超发机组的成交价格为<image id="235" type="formula" href="images/DLXT201912024_23500.jpg" display="inline" placement="inline"><alt></alt></image>欠发机组的成交价格为<image id="236" type="formula" href="images/DLXT201912024_23600.jpg" display="inline" placement="inline"><alt></alt></image>。因此, 对于超发机组, 超发电量的成交结算价格为<image id="237" type="formula" href="images/DLXT201912024_23700.jpg" display="inline" placement="inline"><alt></alt></image>对于欠发机组, 欠发电量的成交结算价格为<image id="238" type="formula" href="images/DLXT201912024_23800.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="239"> (2) 基数电量相关收入结算</p>
                </div>
                <div class="p1">
                    <p id="240">对于每个成交对内的超发机组, 其应结计划基数电量按上网电价结算, 超发电量按成交结算价格结算, 则收入为:</p>
                </div>
                <div class="area_img" id="241">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="242">对于每个成交对内的欠发机组, 其实际基数电量按上网电价结算, 欠发电量按成交结算价格结算, 则收入为:</p>
                </div>
                <div class="area_img" id="243">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="244">对成交对内的超发机组与欠发机组进行分析。为分析直观, 假设同一机组的偏差电量在同一交易对内成交。则超发机组总收入为:</p>
                </div>
                <div class="area_img" id="245">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="246">超发机组总收益为:</p>
                </div>
                <div class="area_img" id="247">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="248">同理, 可得欠发机组总收入为:</p>
                </div>
                <div class="area_img" id="249">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="250">欠发机组总收益为:</p>
                </div>
                <div class="area_img" id="251">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="252">由式 (B36) 与 (B38) 可知, 超发机组首先获得应结计划基数电量的收益, 欠发机组首先获得实际基数电量的收益。其次, 对于双方机组成交的偏差电量, 如果价差小于平均价差, 其产生的可分配收益由双方平分;如果价差大于平均价差, 则平均价差对应的可分配收益由双方平分, 剩余的可分配收益按如下方法补偿给未成交的超发机组。</p>
                </div>
                <div class="p1">
                    <p id="253">每个成交对剩余的可分配收益为:</p>
                </div>
                <div class="area_img" id="254">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="255">式中:S <sub>k</sub>为成交对k的剩余可分配收益。</p>
                </div>
                <div class="p1">
                    <p id="256">系统剩余总可分配收益为:</p>
                </div>
                <div class="area_img" id="257">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="258">式中:S为系统剩余总可分配收益。</p>
                </div>
                <div class="p1">
                    <p id="259">系统内未成交的超发机组, 按照超发电量的发电成本比例分配系统剩余总可分配收益:</p>
                </div>
                <div class="area_img" id="260">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912024_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="261">式中:B<sub>l</sub>为未成交超发机组l的超发电量成本;S <sub>l</sub>为未成交超发机组l的补偿收入。</p>
                </div>
                <div class="p1">
                    <p id="262">此外, 对于价差为负值的交易对, 欠发机组不获得偏差电量收益, 这部分欠发电量产生的电费收入由交易对内的超发电量获得。这部分处理方式与方法B类似。</p>
                </div>
                <div class="p1">
                    <p id="263">由以上分析可知, 考虑到方法B仅能对未成交的超发电量的发电成本进行部分补偿, 方法C以平均价差为上限对成交的偏差机组进行补偿, 同时留出部分可分配收益对未成交的超发机组进行再次补偿, 维护了超发机组承担系统偏差的积极性, 进一步保障了系统内各机组的利益。</p>
                </div>
                <h3 id="264" name="264" class="anchor-tag">附录C场景1计算结果</h3>
                <div class="p1">
                    <p id="265">场景1为6月份6台机组的基数电量实际执行情况, 分别采用本文提出的3种方法进行结算处理。</p>
                </div>
                <div class="p1">
                    <p id="266">1.4 1) 方法A</p>
                </div>
                <div class="p1">
                    <p id="267">经过计算, 系统总可分配收入为9.75万元, 偏差机组总预期收益为9.05万元, 偏差结算盈余为0.7万元。机组实际总收益为1240.7万元。机组具体结算结果见表C1所示。</p>
                </div>
                <div class="area_img" id="268">
                                            <p class="img_tit">
                                                表C1场景1机组偏差电量结算结果 (方法A) 
                                                    <br />
                                                Table C1 The settlement results in condition one of method A
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912024_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1场景1机组偏差电量结算结果 (方法A)" src="Detail/GetImg?filename=images/DLXT201912024_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_26801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912024_26801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_26801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1场景1机组偏差电量结算结果 (方法A)" src="Detail/GetImg?filename=images/DLXT201912024_26801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="269">场景1中, 机组C1与C2发电成本较高, 产生净负偏差电量, 机组A1、A2、B1、B2发电成本较低, 产生净正偏差电量, 从整个系统的角度来看, 相当于成本低的电量代替了成本高的电量, 因此在对超发电量按照发电成本、欠发电量按照预期收益进行补偿后, 系统偏差结算费用还会产生盈余。</p>
                </div>
                <div class="p1">
                    <p id="270">根据方法A的补偿原则及表4可知, 欠发机组总会获得其应结计划基数电量的预期收益, 若偏差结算产生盈余, 其实际基数电量单位发电收益会超过预期单位发电收益。对于超发机组, 由于超发电量只能得到成本补偿, 并无收益, 即使有偏差结算盈余分摊, 其实际基数电量单位发电收益也会低于预期单位发电收益。</p>
                </div>
                <div class="p1">
                    <p id="271">1.5 2) 方法B</p>
                </div>
                <div class="p1">
                    <p id="272">经过计算, 机组实际总收益为1240.7万元。系统成交交易对总可分配收益为4.21万元, 每一交易对的具体数据及收益分配情况见表C2, 机组具体结算结果见表C3所示。</p>
                </div>
                <div class="area_img" id="273">
                                            <p class="img_tit">
                                                表C2场景1交易对成交情况 (方法B) 
                                                    <br />
                                                Table C2 The trading results in condition one of method B
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912024_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2场景1交易对成交情况 (方法B)" src="Detail/GetImg?filename=images/DLXT201912024_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="274">
                                            <p class="img_tit">
                                                表C3场景1机组偏差电量结算结果 (方法B) 
                                                    <br />
                                                Table C3 The settlement results in condition one of method B
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912024_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C3场景1机组偏差电量结算结果 (方法B)" src="Detail/GetImg?filename=images/DLXT201912024_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="275">对于方法B, 偏差机组对成交交易对产生的收益进行分配。根据方法B的补偿原则及表C1可知, 上网价格高的欠发机组和发电价格低的超发机组所在的成交交易对, 其价差较大, 替代发电效益明显, 故相关机组能获得较多的收益。</p>
                </div>
                <div class="p1">
                    <p id="276">而超发机组C1所在的交易对由于价差为负未成交, 仅能获得交易对内欠发机组A2的部分欠发电量的电费收入, 由于C1发电价格为0.55元/k Wh, 而A2欠发电量上网电价为0.32元/kW h, 不能完全覆盖C1发电成本, 导致C1的单位发电收益低于预期。</p>
                </div>
                <div class="p1">
                    <p id="277">对于机组A2, 虽然有2万k Wh欠发电量未成交, 未获得额外收益, 但是仍有3万kW h欠发电量成交, 由于欠发电量无发电成本, 获得的收益为纯收益, 故其实际基数电量的单位发电收益仍超过预期单位发电收益。</p>
                </div>
                <div class="p1">
                    <p id="278">此外, 由于机组C1超发电量未成交, 导致总发电收益反而小于欠发机组C2, 也说明方法B虽然能促使机组通过在市场上进行替代发电撮合, 但存在一定程度的不公平性。</p>
                </div>
                <div class="p1">
                    <p id="279">1.6 (3) 方法C</p>
                </div>
                <div class="p1">
                    <p id="280">方法C与方法B相比, 对系统成交交易对总可分配收益的分配方式进行了改进。经过计算, 总可分配收益为4.21万元, 总成交电量为22万k Wh, 平均价差为0.19元/k Wh。机组实际总收益为1240.7万元。每一交易对的具体数据及收益分配情况见表C4, 机组具体结算结果见表C5所示:</p>
                </div>
                <div class="area_img" id="281">
                                            <p class="img_tit">
                                                表C4场景1交易对成交情况 (方法C) 
                                                    <br />
                                                Table C4 The trading results in condition one of method C
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912024_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C4场景1交易对成交情况 (方法C)" src="Detail/GetImg?filename=images/DLXT201912024_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="282">
                                            <p class="img_tit">
                                                表C5场景1机组偏差电量结算结果 (方法C) 
                                                    <br />
                                                Table C5 The settlement results in condition one of method C
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912024_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C5场景1机组偏差电量结算结果 (方法C)" src="Detail/GetImg?filename=images/DLXT201912024_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="283">方法C改进了对于未中标超发电量的补偿方法。由表C4与表C5可知, 成交对的结算价差最大为平均价差, 各台机组获得的偏差电量收入较为均衡, 各台偏差机组无论是否成交, 其实际单位发电收益均与预期单位发电收益相差不大。方法C既保证了成交机组的部分利益, 又避免了对部分机组过度补偿导致的不公平性, 同时部分收益又能对未中标的超发电量进行补偿, 维护了超发机组承担系统偏差的积极性, 保障了系统内各机组的整体利益。</p>
                </div>
                <h3 id="284" name="284" class="anchor-tag">附录D场景2计算结果</h3>
                <div class="p1">
                    <p id="285">以场景1为基础构建场景2, 并分别采用本文提出的3种方法进行结算处理。</p>
                </div>
                <div class="p1">
                    <p id="286">1.7 1) 方法A</p>
                </div>
                <div class="p1">
                    <p id="287">经过计算, 系统总可分配收入为9.75万元, 偏差机组总预期收益为10.45万元, 偏差结算盈余为-0.7万元。机组实际总收益为1239.3万元。机组具体结算结果见表D1所示。</p>
                </div>
                <div class="area_img" id="288">
                                            <p class="img_tit">
                                                表D1场景2机组偏差电量结算结果 (方法A) 
                                                    <br />
                                                Table D1 The settlement results in condition two of method A
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912024_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1场景2机组偏差电量结算结果 (方法A)" src="Detail/GetImg?filename=images/DLXT201912024_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="289">场景2中6台机组的基数偏差电量情况与场景1相反。场景2中, 机组C1与C2发电成本较高, 产生净正偏差电量, 机组A1、A2、B1、B2发电成本较低, 产生净负偏差电量, 从整个系统的角度来看, 相当于成本高的电量代替了成本低的电量, 系统整体运行经济性相比场景1有所下降, 机组实际总收益下降至1239.3万元。</p>
                </div>
                <div class="p1">
                    <p id="290">此外, 在对超发电量按照发电成本、欠发电量按照预期收益进行补偿后, 系统偏差结算费用产生亏空, 与场景1的计算结果相比, 由于偏差结算产生亏空分摊, 因此各机组的实际单位发电收益有所下降。</p>
                </div>
                <div class="p1">
                    <p id="291">1.8 2) 方法B</p>
                </div>
                <div class="p1">
                    <p id="292">经过计算, 机组实际总收益为1239.3万元。系统成交交易对总可分配收益为3.68万元, 每一交易对的具体数据及收益分配情况见表D2, 机组具体结算结果见表D3所示。</p>
                </div>
                <div class="area_img" id="293">
                                            <p class="img_tit">
                                                表D2场景2交易对成交情况 (方法B) 
                                                    <br />
                                                Table D2 The trading results in condition two of method B
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912024_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D2场景2交易对成交情况 (方法B)" src="Detail/GetImg?filename=images/DLXT201912024_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="294">
                                            <p class="img_tit">
                                                表D3场景2机组偏差电量结算结果 (方法B) 
                                                    <br />
                                                Table D3 The settlement results in condition two of method B
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912024_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D3场景2机组偏差电量结算结果 (方法B)" src="Detail/GetImg?filename=images/DLXT201912024_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="295">采用方法B对场景2下的各偏差机组进行结算, 其结果情况与场景1类似, 但由于系统整体经济性有所下降, 导致机组实际总收益降低。但由于机组A1与B1偏差电量的结算价差较场景1变大, 使得这两台机组的实际单位发电收益有所增加。</p>
                </div>
                <div class="p1">
                    <p id="296">1.9 3) 方法C</p>
                </div>
                <div class="p1">
                    <p id="297">经过计算, 总可分配收益为3.68万元, 总成交电量为18万k Wh, 平均价差为0.20元/k Wh。机组实际总收益为1239.3万元。每一交易对的具体数据及收益分配情况见表D4, 机组具体结算结果见表D5所示。</p>
                </div>
                <div class="area_img" id="298">
                                            <p class="img_tit">
                                                表D4场景2交易对成交情况 (方法C) 
                                                    <br />
                                                Table D4 The trading results in condition two of method C
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912024_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D4场景2交易对成交情况 (方法C)" src="Detail/GetImg?filename=images/DLXT201912024_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="299">
                                            <p class="img_tit">
                                                表D5场景2机组偏差电量结算结果 (方法C) 
                                                    <br />
                                                Table D5 The settlement results in condition two of method C
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912024_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D5场景2机组偏差电量结算结果 (方法C)" src="Detail/GetImg?filename=images/DLXT201912024_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_29901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912024_29901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_29901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D5场景2机组偏差电量结算结果 (方法C)" src="Detail/GetImg?filename=images/DLXT201912024_29901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="300" name="300" class="anchor-tag">附录E场景3计算结果</h3>
                <div class="p1">
                    <p id="301">以场景1为基础构建场景3, 并分别采用本文提出的3种方法进行结算处理。</p>
                </div>
                <div class="p1">
                    <p id="302">1.10 1) 方法A</p>
                </div>
                <div class="p1">
                    <p id="303">经过计算, 系统总可分配收入为9.75万元, 偏差机组总预期收益为9.75万元, 偏差结算盈余为0万元。机组实际总收益为1240万元。机组具体结算结果见表E1所示。</p>
                </div>
                <div class="area_img" id="304">
                                            <p class="img_tit">
                                                表E1场景3机组偏差电量结算结果 (方法A) 
                                                    <br />
                                                Table E1 The settlement results in condition three of method A
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912024_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E1场景3机组偏差电量结算结果 (方法A)" src="Detail/GetImg?filename=images/DLXT201912024_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="305">场景3中, 同样成本的机组产生的负偏差电量与正偏差电量相等, 根据方法A的补偿原则, 欠发电量的电费中的发电成本部分补偿给超发电量, 发电收益部分补偿给欠发电量, 因此系统总可分配收入与偏差机组总预期收益相等。</p>
                </div>
                <div class="p1">
                    <p id="306">1.11 2) 方法B</p>
                </div>
                <div class="p1">
                    <p id="307">经过计算, 机组实际总收益为1240万元。系统成交交易对总可分配收益为3.97万元, 每一交易对的具体数据及收益分配情况见表E2, 机组具体结算结果见表E3所示。</p>
                </div>
                <div class="area_img" id="308">
                                            <p class="img_tit">
                                                表E2场景3交易对成交情况 (方法B) 
                                                    <br />
                                                Table E2 The trading results in condition three of method B
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912024_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E2场景3交易对成交情况 (方法B)" src="Detail/GetImg?filename=images/DLXT201912024_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_30801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912024_30801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_30801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E2场景3交易对成交情况 (方法B)" src="Detail/GetImg?filename=images/DLXT201912024_30801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="309">
                                            <p class="img_tit">
                                                表E3场景3机组偏差电量结算结果 (方法B) 
                                                    <br />
                                                Table E3 The settlement results in condition three of method B
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_30900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912024_30900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_30900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E3场景3机组偏差电量结算结果 (方法B)" src="Detail/GetImg?filename=images/DLXT201912024_30900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="310">1.12 3) 方法C</p>
                </div>
                <div class="p1">
                    <p id="311">经过计算, 总可分配收益为3.97万元, 总成交电量为20万k Wh, 平均价差为0.19元/k Wh。机组实际总收益为1240万元。每一交易对的具体数据及收益分配情况见表E4, 机组具体结算结果见表E5所示。</p>
                </div>
                <div class="area_img" id="312">
                                            <p class="img_tit">
                                                表E4场景3交易对成交情况 (方法C) 
                                                    <br />
                                                Table E4 The trading results in condition three of method C
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912024_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E4场景3交易对成交情况 (方法C)" src="Detail/GetImg?filename=images/DLXT201912024_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="313">
                                            <p class="img_tit">
                                                表E5场景3机组偏差电量结算结果 (方法C) 
                                                    <br />
                                                Table E5 The settlement results in condition three of method C
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912024_31300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912024_31300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912024_31300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E5场景3机组偏差电量结算结果 (方法C)" src="Detail/GetImg?filename=images/DLXT201912024_31300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724003&amp;v=MzA2Nzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VYjdQSVNIVGVyRzRIOWJPcTQ5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 葛睿, 陈龙翔, 王轶禹, 等.中国电力市场建设路径优选及设计[J].电力系统自动化, 2017, 41 (24) :10-15.DOI:10.7500/AEPS20170601008.GE Rui, CHEN Longxiang, WANG Yiyu, et al.Optimization and design of construction route for electricity market in China[J].Automation of Electric Power Systems, 2017, 41 (24) :10-15.DOI:10.7500/AEPS20170601008.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" >
                                    <b>[2]</b>
                                 中华人民共和国国家发展和改革委员会.电力中长期交易基本规则 (暂行) [EB/OL].[2017-02-15].http://www.ndrc.gov.cn/zcfb/zcfbtz/201701/t20170112_834884.html.National Development and Reform Commission.Basic rules for medium and long term electricity transactions (provisional) [EB/OL].[2017-02-15].http://www.ndrc.gov.cn/zcfb/zcfbtz/201701/t20170112_834884.html.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" >
                                    <b>[3]</b>
                                 中华人民共和国国家发展和改革委员会.关于有序放开发用电计划的通知[EB/OL].[2017-03-29].http://www.ndrc.gov.cn/zcfb/zcfbtz/201704/t20170410_843769.html.National Development and Reform Commission.Notice on orderly open the power generation plan[EB/OL].[2017-03-29].http://www.ndrc.gov.cn/zcfb/zcfbtz/201704/t20170410_843769.html.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720003&amp;v=MTYwMzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVWI3UElTSFRlckc0SDliT3I0OUZaNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 郭曼兰, 陈皓勇, 张聪, 等.偏差电量考核机制下售电公司的最优经营策略[J].电力系统自动化, 2017, 41 (20) :17-25.DOI:10.7500/AEPS20170330010.GUO Manlan, CHEN Haoyong, ZHANG Cong, et al.Optimal marketing strategy of retailers under energy deviation penalty[J].Automation of Electric Power Systems, 2017, 41 (20) :17-25.DOI:10.7500/AEPS20170330010.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" >
                                    <b>[5]</b>
                                 国家能源局南方监管局.广东电力市场交易基本规则 (试行) [EB/OL].[2017-01-17].http://nfj.nea.gov.cn/ad minContent/initViewContent.do?pk=402881e55992395f0159b 57e91880036.South China Energy Regulatory Office of National Energy Administration.Basic rules of transaction in Guangdong electricity market (trial) [EB/OL].[2017-01-17].http://nfj.nea.gov.cn/adminContent/initViewContent.do?pk=402881e55 992395f0159b57e91880036.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618020&amp;v=MjQyMDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VYjdQSVNIVGVyRzRIOWZOcDQ5SFpJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 胡嘉骅, 文福拴, 蒙文川, 等.计及偏差电量分解的跨省区电能交易结算新方法[J].电力系统自动化, 2016, 40 (18) :135-142.HU Jiahua, WEN Fushuan, MENG Wenchuan, et al.Settlement method for inter-provincial electricity trading considering allocations of unbalanced electric quantity[J].Automation of Electric Power Systems, 2016, 40 (18) :135-142.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716015&amp;v=MDUxODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVViN1BJU0hUZXJHNEg5Yk5xWTlFWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 丁坚勇, 张银芽, 杨东俊, 等.基于频率偏差的跨区电网交易偏差电量责任判定及定价方法[J].电力系统自动化, 2017, 41 (16) :105-110.DOI:10.7500/AEPS20161127001.DING Jianyong, ZHANG Yinya, YANG Dongjun, et al.Responsibility determination and pricing method of deviation electric quantity based on frequency deviation of cross-regional grids trading[J].Automation of Electric Power Systems, 2017, 41 (16) :105-110.DOI:10.7500/AEPS20161127001.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724016&amp;v=MDcwNzQvbVViN1BJU0hUZXJHNEg5Yk9xNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 刘敦楠, 汤洪海, 杨沫, 等.促进新能源消纳的电力交易偏差结算补偿机制[J].电力系统自动化, 2017, 41 (24) :105-111.DOI:10.7500/AEPS20170615020.LIU Dunnan, TANG Honghai, YANG Mo, et al.Settlement compensation mechanism of power trading deviation with promotion of renewable energy consumption[J].Automation of Electric Power Systems, 2017, 41 (24) :105-111.DOI:10.7500/AEPS20170615020.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612030&amp;v=MDQ1NzJyWTlHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVViN1BJU0hUZXJHNEg5Zk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 华夏, 罗凡, 张建华, 等.促进新能源消纳的自备电厂发电权交易模式可行性探讨[J].电力系统自动化, 2016, 40 (12) :200-206.HUA Xia, LUO Fan, ZHANG Jianhua, et al.Feasibility analysis of trade mode promoting new energy consumption based on Generation rights trade of self-generation power plants[J].Automation of Electric Power Systems, 2016, 40 (12) :200-206.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724013&amp;v=MTQ0MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VYjdQSVNIVGVyRzRIOWJPcTQ5RVo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 史连军, 周琳, 庞博, 等.中国促进清洁能源消纳的市场机制设计思路[J].电力系统自动化, 2017, 41 (24) :83-89.DOI:10.7500/AEPS20170614002.SHI Lianjun, ZHOU Lin, PANG Bo, et al.Design ideas of electricity market mechanism to improve the accommodation of clean energy in China[J].Automation of Electric Power Systems, 2017, 41 (24) :83-89.DOI:10.7500/AEPS 20170614002.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720001&amp;v=MjQyNTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VYjdQSVNIVGVyRzRIOWJPcjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 周明, 严宇, 丁琪, 等.国外典型电力市场交易结算机制及对中国的启示[J].电力系统自动化, 2017, 41 (20) :1-8.DOI:10.7500/AEPS20170223001.ZHOU Ming, YAN Yu, DING Qi, et al.Transaction and settlement mechanism for foreign representative power markets and its enlightenment for Chinese power market[J].Automation of Electric Power Systems, 2017, 41 (20) :1-8.DOI:10.7500/AEPS20170223001.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Section Q:balancing mechanism activities">

                                <b>[12]</b> ELEXON.Section Q:balancing mechanism activities[EB/OL].[2016-12-30].https://www.elexon.co.uk/wp-content/uploads/2016/11/Section_Q_v27.0.pdf.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adjustment period and real-time operations">

                                <b>[13]</b> Electric Reliability Council of Texas.Adjustment period and real-time operations[EB/OL].[2019-02-13].http://www.ercot.com/content/wcm/current.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201015007&amp;v=MTU3NzQvbVViN1BJU0hUZXJHNEg5SE5xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 李利利, 耿建, 姚建国, 等.均衡发电量调度模式下的SCED模型和算法[J].电力系统自动化, 2010, 34 (15) :23-27.LI Lili, GENG Jian, YAO Jianguo, et al.Model and algorithm for security constrained economical dispatch in equilibrium power generation dispatching mode[J].Automation of Electric Power Systems, 2010, 34 (15) :23-27.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903027&amp;v=MDMwNDU3cWZadVpzRnkvbVViN1BJU0hUZXJHNEg5ak1ySTlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 严宇, 李庚银, 周明, 等.基于模糊综合评价的交易结算偏差电量处理方法[J].电力系统自动化, 2019, 43 (3) :200-204.DOI:10.7500/AEPS20180612009.YAN Yu, LI Gengyin, ZHOU Ming, et al.Processing method for transaction settlement bias power based on fuzzy comprehensive evaluation[J].Automation of Electric Power Systems, 2019, 43 (3) :200-204.DOI:10.7500/AEPS 20180612009.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201123018&amp;v=MzIxNDNVUjdxZlp1WnNGeS9tVWI3UElTSFRlckc0SDlET3JJOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 程海花, 耿建, 胡俊, 等.基于算法库的省内发电企业上网电量结算系统[J].电力系统自动化, 2011, 35 (23) :99-101.CHENG Haihua, GENG Jian, HU Jun, et al.A settlement system design for provincial power generation enterprises based on algorithm library[J].Automation of Electric Power Systems, 2011, 35 (23) :99-101.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724008&amp;v=MzE2MTg3UElTSFRlckc0SDliT3E0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 荆朝霞, 朱继松.月度电量集中竞价市场规则的仿真实验分析[J].电力系统自动化, 2017, 41 (24) :42-48.DOI:10.7500/AEPS20170615022.JING Zhaoxia, ZHU Jisong.Simulation experiment analysis on market rules for monthly centralized bidding[J].Automation of Electric Power Systems, 2017, 41 (24) :42-48.DOI:10.7500/AEPS20170615022.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724018&amp;v=MDM5NzJxNDlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVViN1BJU0hUZXJHNEg5Yk8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 杨阳方, 刘继春.计及电量互保策略的售电公司两阶段日前决策方法[J].电力系统自动化, 2017, 41 (24) :120-128.DOI:10.7500/AEPS20170612008.YANG Yangfang, LIU Jichun.Two-stage decision-making method of retailers considering power transfer strategy[J].Automation of Electric Power Systems, 2017, 41 (24) :120-128.DOI:10.7500/AEPS20170612008.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912024" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912024&amp;v=MTEzMzZVYjdNSVNIVGVyRzRIOWpOclk5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L20=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

