

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136649223068750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912004%26RESULT%3d1%26SIGN%3dOzv1LD5uYzb8T1Lpcio06F25FzQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912004&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912004&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912004&amp;v=MjI3NDFTSFRlckc0SDlqTnJZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjd6UEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;1&lt;/b&gt; 最大暂态频率偏移估计模型结构 "><b>1</b> 最大暂态频率偏移估计模型结构</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#59" data-title="&lt;b&gt;1.1&lt;/b&gt; 问题分析"><b>1.1</b> 问题分析</a></li>
                                                <li><a href="#69" data-title="&lt;b&gt;1.2&lt;/b&gt; 最大暂态频率偏移估计模型的分解建模"><b>1.2</b> 最大暂态频率偏移估计模型的分解建模</a></li>
                                                <li><a href="#74" data-title="&lt;b&gt;1.3&lt;/b&gt; 训练样本集生成"><b>1.3</b> 训练样本集生成</a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;1.4&lt;/b&gt; 最大暂态频率偏移交替估计流程"><b>1.4</b> 最大暂态频率偏移交替估计流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#93" data-title="&lt;b&gt;2&lt;/b&gt; 最大暂态频率偏移估计子模型构建方法 "><b>2</b> 最大暂态频率偏移估计子模型构建方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#94" data-title="&lt;b&gt;2.1&lt;/b&gt; 基于&lt;b&gt;SVR&lt;/b&gt;的子模型&lt;b&gt;F&lt;/b&gt;构建"><b>2.1</b> 基于<b>SVR</b>的子模型<b>F</b>构建</a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;2.2&lt;/b&gt; 基于&lt;b&gt;Bagging&lt;/b&gt;集成学习的子模型&lt;b&gt;U&lt;/b&gt;构建"><b>2.2</b> 基于<b>Bagging</b>集成学习的子模型<b>U</b>构建</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#129" data-title="&lt;b&gt;3&lt;/b&gt; 模型输入特征降维 "><b>3</b> 模型输入特征降维</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#131" data-title="&lt;b&gt;3.1&lt;/b&gt; 输入特征类别初筛"><b>3.1</b> 输入特征类别初筛</a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;3.2&lt;/b&gt; 子模型&lt;b&gt;F&lt;/b&gt;输入特征选择"><b>3.2</b> 子模型<b>F</b>输入特征选择</a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;3.3&lt;/b&gt; 子模型&lt;b&gt;F&lt;/b&gt;输入特征提取"><b>3.3</b> 子模型<b>F</b>输入特征提取</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#169" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#170" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例电网介绍"><b>4.1</b> 算例电网介绍</a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;4.2&lt;/b&gt; 模型输入特征降维"><b>4.2</b> 模型输入特征降维</a></li>
                                                <li><a href="#181" data-title="&lt;b&gt;4.3&lt;/b&gt; 模型训练结果分析"><b>4.3</b> 模型训练结果分析</a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;4.4&lt;/b&gt; 模型泛化能力分析"><b>4.4</b> 模型泛化能力分析</a></li>
                                                <li><a href="#194" data-title="&lt;b&gt;4.5&lt;/b&gt; 与其他频率偏移估计方法的比较"><b>4.5</b> 与其他频率偏移估计方法的比较</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#198" data-title="&lt;b&gt;5 结语&lt;/b&gt; "><b>5 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#72" data-title="&lt;b&gt;图1 频率偏移估计模型与实际频率分析模型的关系&lt;/b&gt;"><b>图1 频率偏移估计模型与实际频率分析模型的关系</b></a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;图2 训练样本集生成流程图&lt;/b&gt;"><b>图2 训练样本集生成流程图</b></a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;图3 系统最大暂态频率偏移交替估计流程图&lt;/b&gt;"><b>图3 系统最大暂态频率偏移交替估计流程图</b></a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;表1 不同输入特征组合下估计误差均方根&lt;/b&gt;"><b>表1 不同输入特征组合下估计误差均方根</b></a></li>
                                                <li><a href="#180" data-title="&lt;b&gt;表2 主成分个数与累计贡献率、误差均方根关系&lt;/b&gt;"><b>表2 主成分个数与累计贡献率、误差均方根关系</b></a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;表3 1号直流线路闭锁故障模型U训练结果&lt;/b&gt;"><b>表3 1号直流线路闭锁故障模型U训练结果</b></a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;表4 1号直流线路闭锁故障模型F训练结果&lt;/b&gt;"><b>表4 1号直流线路闭锁故障模型F训练结果</b></a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;表5 1号直流线路闭锁故障模型U测试误差&lt;/b&gt;"><b>表5 1号直流线路闭锁故障模型U测试误差</b></a></li>
                                                <li><a href="#192" data-title="&lt;b&gt;表6 1号直流线路闭锁故障模型F测试结果&lt;/b&gt;"><b>表6 1号直流线路闭锁故障模型F测试结果</b></a></li>
                                                <li><a href="#197" data-title="&lt;b&gt;表7 不同最大暂态频率偏移估计方法结果对比&lt;/b&gt;"><b>表7 不同最大暂态频率偏移估计方法结果对比</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="226">


                                    <a id="bibliography_1" title="李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术, 2016, 40 (4) :985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology, 2016, 40 (4) :985-991." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=Mjg2Nzh6UElUckJmYkc0SDlmTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术, 2016, 40 (4) :985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology, 2016, 40 (4) :985-991.
                                    </a>
                                </li>
                                <li id="228">


                                    <a id="bibliography_2" title="李卫东, 晋萃萃, 温可瑞, 等.大功率缺失下主动频率响应控制初探[J].电力系统自动化, 2018, 42 (8) :22-30.DOI:10.7500/AEPS20170930010.LI Weidong, JIN Cuicui, WEN Kerui, et al.Active frequency response control under high-power loss[J].Automation of Electric Power Systems, 2018, 42 (8) :22-30.DOI:10.7500/AEPS20170930010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808004&amp;v=MDE3MTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3pQSVNIVGVyRzRIOW5NcDQ5RllJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        李卫东, 晋萃萃, 温可瑞, 等.大功率缺失下主动频率响应控制初探[J].电力系统自动化, 2018, 42 (8) :22-30.DOI:10.7500/AEPS20170930010.LI Weidong, JIN Cuicui, WEN Kerui, et al.Active frequency response control under high-power loss[J].Automation of Electric Power Systems, 2018, 42 (8) :22-30.DOI:10.7500/AEPS20170930010.
                                    </a>
                                </li>
                                <li id="230">


                                    <a id="bibliography_3" title="CHAN M L, DUNLOP R D, SCHWEPPE F.Dynamic equivalents for average system frequency behavior following major disturbances[J].IEEE Transactions on Power Apparatus and Systems, 1972, PAS-91 (4) :1637-1642." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic equivalents foraverage system frequency behavior following major disturbances">
                                        <b>[3]</b>
                                        CHAN M L, DUNLOP R D, SCHWEPPE F.Dynamic equivalents for average system frequency behavior following major disturbances[J].IEEE Transactions on Power Apparatus and Systems, 1972, PAS-91 (4) :1637-1642.
                                    </a>
                                </li>
                                <li id="232">


                                    <a id="bibliography_4" title="ANDERSON P M, MIRHEYDAR M.A low-order system frequency response model[J].IEEE Transactions on Power Systems, 1990, 5 (3) :720-729." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A low-order system frequency response model">
                                        <b>[4]</b>
                                        ANDERSON P M, MIRHEYDAR M.A low-order system frequency response model[J].IEEE Transactions on Power Systems, 1990, 5 (3) :720-729.
                                    </a>
                                </li>
                                <li id="234">


                                    <a id="bibliography_5" title="李常刚, 刘玉田, 张恒旭, 等.基于直流潮流的电力系统频率响应分析方法[J].中国电机工程学报, 2009, 29 (34) :36-41.LI Changgang, LIU Yutian, ZHANG Hengxu, et al.Power system frequency response analysis based on the direct current load flow[J].Proceedings of the CSEE, 2009, 29 (34) :36-41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200934007&amp;v=MTUwNzM0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjd6UFB5clBiYkc0SHRqUHE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        李常刚, 刘玉田, 张恒旭, 等.基于直流潮流的电力系统频率响应分析方法[J].中国电机工程学报, 2009, 29 (34) :36-41.LI Changgang, LIU Yutian, ZHANG Hengxu, et al.Power system frequency response analysis based on the direct current load flow[J].Proceedings of the CSEE, 2009, 29 (34) :36-41.
                                    </a>
                                </li>
                                <li id="236">


                                    <a id="bibliography_6" title="EGIDO I, FERNANDEZ-BERNALl F, CENTENO P, et al.Maximum frequency deviation calculation in small isolated power systems[J].IEEE Transactions on Power Systems, 2009, 24 (4) :1731-1738." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Maximum frequency deviation calculation in small isolated power systems">
                                        <b>[6]</b>
                                        EGIDO I, FERNANDEZ-BERNALl F, CENTENO P, et al.Maximum frequency deviation calculation in small isolated power systems[J].IEEE Transactions on Power Systems, 2009, 24 (4) :1731-1738.
                                    </a>
                                </li>
                                <li id="238">


                                    <a id="bibliography_7" title="MEDINA D R, RAPPOLD E, SANCHEZ O, et al.Fast assessment of frequency response of cold load pickup in power system restoration[J].IEEE Transactions on Power Systems, 2016, 31 (4) :3249-3256." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fast Assessment of Frequency Response of Cold Load Pickup in Power System Restoration">
                                        <b>[7]</b>
                                        MEDINA D R, RAPPOLD E, SANCHEZ O, et al.Fast assessment of frequency response of cold load pickup in power system restoration[J].IEEE Transactions on Power Systems, 2016, 31 (4) :3249-3256.
                                    </a>
                                </li>
                                <li id="240">


                                    <a id="bibliography_8" title="KOTTICK D, OR O.Neural-networks for predicting the operation of an under-frequency load shedding system[J].IEEETransactions on Power Systems, 1996, 11 (3) :1350-1358." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Neural-networks for predicting the operation of an under-frequency load shedding system">
                                        <b>[8]</b>
                                        KOTTICK D, OR O.Neural-networks for predicting the operation of an under-frequency load shedding system[J].IEEETransactions on Power Systems, 1996, 11 (3) :1350-1358.
                                    </a>
                                </li>
                                <li id="242">


                                    <a id="bibliography_9" title="WU Yuankang.Frequency stability for an island power system:developing an intelligent preventive-corrective control mechanism for offshore location[J].IEEE Industry Applications Magazine, 2017, 23 (2) :74-87." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Frequency stability for an island power system:developing an intelligent preventive-corrective control mechanism for offshore location">
                                        <b>[9]</b>
                                        WU Yuankang.Frequency stability for an island power system:developing an intelligent preventive-corrective control mechanism for offshore location[J].IEEE Industry Applications Magazine, 2017, 23 (2) :74-87.
                                    </a>
                                </li>
                                <li id="244">


                                    <a id="bibliography_10" title="DJUKANOVIC M B, POPOVIC D P, SOBAJIC D J.Prediction of power system frequency response after generator outages using neural nets[J].IEE Proceedings C-Generation, Transmission and Distribution, 1993, 140 (5) :389-398." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Prediction of power system frequency response after generator outages using neural nets">
                                        <b>[10]</b>
                                        DJUKANOVIC M B, POPOVIC D P, SOBAJIC D J.Prediction of power system frequency response after generator outages using neural nets[J].IEE Proceedings C-Generation, Transmission and Distribution, 1993, 140 (5) :389-398.
                                    </a>
                                </li>
                                <li id="246">


                                    <a id="bibliography_11" title="薄其滨, 王晓茹, 刘克天.基于v-SVR的电力系统扰动后最低率预测[J].电力自动化设备, 2015, 35 (7) :83-88.BO Qibin, WANG Xiaoru, LIU Ketian.Minimum frequency prediction based on v-SVR for post-disturbance power system[J].Electric Power Automation Equipment, 2015, 35 (7) :83-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201507013&amp;v=MjAxOTlHRnJDVVI3cWZadVpzRnkvbFY3elBJU0hSZmJHNEg5VE1xSTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        薄其滨, 王晓茹, 刘克天.基于v-SVR的电力系统扰动后最低率预测[J].电力自动化设备, 2015, 35 (7) :83-88.BO Qibin, WANG Xiaoru, LIU Ketian.Minimum frequency prediction based on v-SVR for post-disturbance power system[J].Electric Power Automation Equipment, 2015, 35 (7) :83-88.
                                    </a>
                                </li>
                                <li id="248">


                                    <a id="bibliography_12" title="MOHAMMAD A, TURAJ A.Adaptive scheme for local prediction of post-contingency power system frequency[J].Electric Power System Research, 2014, 107:240-249." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600720892&amp;v=MzAwOTVHZXJxUVRNbndaZVp0RmlubFVyM0lKMTRRYVJVPU5pZk9mYks5SDlQT3FZOUZZK2tQQkhVN29CTVQ2VDRQUUgvaXJSZA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        MOHAMMAD A, TURAJ A.Adaptive scheme for local prediction of post-contingency power system frequency[J].Electric Power System Research, 2014, 107:240-249.
                                    </a>
                                </li>
                                <li id="250">


                                    <a id="bibliography_13" title="文云峰, 赵荣臻, 肖友强, 等.基于多层极限学习机的电力系统频率安全评估方法[J].电力系统自动化, 2019, 43 (1) :133-140.DOI:10.7500/AEPS20180629012.WEN Yunfeng, ZHAO Rongzhen, XIAO Youqiang, et al.Frequency safety assessment of power system based on multilayer extreme learning machine[J].Automation of Electric Power Systems, 2019, 43 (1) :133-140.DOI:10.7500/AEPS20180629012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901017&amp;v=MTUzODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjd6UElTSFRlckc0SDlqTXJvOUVZNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        文云峰, 赵荣臻, 肖友强, 等.基于多层极限学习机的电力系统频率安全评估方法[J].电力系统自动化, 2019, 43 (1) :133-140.DOI:10.7500/AEPS20180629012.WEN Yunfeng, ZHAO Rongzhen, XIAO Youqiang, et al.Frequency safety assessment of power system based on multilayer extreme learning machine[J].Automation of Electric Power Systems, 2019, 43 (1) :133-140.DOI:10.7500/AEPS20180629012.
                                    </a>
                                </li>
                                <li id="252">


                                    <a id="bibliography_14" title="畅广辉, 刘涤尘, 熊浩.基于多分辨率SVM回归估计的短期负荷预测[J].电力系统自动化, 2007, 31 (9) :37-41.CHANG Guanghui, LIU Dichen, XIONG Hao.Short term load forecasting based on multi-resolution SVM regression[J].Automation of Electric Power Systems, 2007, 31 (9) :37-41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200709008&amp;v=MjA2OTN5L2xWN3pQSVNIVGVyRzRIdGJNcG85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        畅广辉, 刘涤尘, 熊浩.基于多分辨率SVM回归估计的短期负荷预测[J].电力系统自动化, 2007, 31 (9) :37-41.CHANG Guanghui, LIU Dichen, XIONG Hao.Short term load forecasting based on multi-resolution SVM regression[J].Automation of Electric Power Systems, 2007, 31 (9) :37-41.
                                    </a>
                                </li>
                                <li id="254">


                                    <a id="bibliography_15" title="XU Yan, ZHANG Rui, ZHAO Junhua.Assessing short-term voltage stability of electric power systems by a hierarchical intelligent system[J].IEEE Transactions on Neural Networks and Learning Systems, 2016, 27 (8) :1686-1696." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Assessing Short-Term Voltage Stability of Electric Power Systems by a Hierarchical Intelligent System">
                                        <b>[15]</b>
                                        XU Yan, ZHANG Rui, ZHAO Junhua.Assessing short-term voltage stability of electric power systems by a hierarchical intelligent system[J].IEEE Transactions on Neural Networks and Learning Systems, 2016, 27 (8) :1686-1696.
                                    </a>
                                </li>
                                <li id="256">


                                    <a id="bibliography_16" title="周志华.机器学习[M].北京:清华大学出版社, 2016.ZHOU Zhihua.Machine learning[M].Beijing:Tsinghua University Press, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302423287000&amp;v=MjA5MjJqSUpGMFRYRnF6R2JDNEhOWE9ySTFOWStzUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        周志华.机器学习[M].北京:清华大学出版社, 2016.ZHOU Zhihua.Machine learning[M].Beijing:Tsinghua University Press, 2016.
                                    </a>
                                </li>
                                <li id="258">


                                    <a id="bibliography_17" title="WU Wenbin, PENG Mugen.A data mining approach combining k-means clustering with Bagging neural network for shot-term wind power forecasting[J].IEEE Internet of Things Journal, 2017, 4 (4) :979-986." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A data mining approach combining K-means clustering with bagging neural network for short-term wind power forecasting">
                                        <b>[17]</b>
                                        WU Wenbin, PENG Mugen.A data mining approach combining k-means clustering with Bagging neural network for shot-term wind power forecasting[J].IEEE Internet of Things Journal, 2017, 4 (4) :979-986.
                                    </a>
                                </li>
                                <li id="260">


                                    <a id="bibliography_18" title="骆柏锋, 穆云飞, 贾宏杰, 等.基于负荷特征库的大用户供电接入决策方法[J].电力系统自动化, 2018, 42 (6) :66-72.DOI:10.7500/AEPS20170805001.LUO Bofeng, MU Yunfei, JIA Hongjie, et al.Decision method of power supply access for large consumers based on load feature library[J].Automation of Electric Power Systems, 2018, 42 (6) :66-72.DOI:10.7500/AEPS20170805001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806010&amp;v=MjY5NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjd6UElTSFRlckc0SDluTXFZOUVaSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        骆柏锋, 穆云飞, 贾宏杰, 等.基于负荷特征库的大用户供电接入决策方法[J].电力系统自动化, 2018, 42 (6) :66-72.DOI:10.7500/AEPS20170805001.LUO Bofeng, MU Yunfei, JIA Hongjie, et al.Decision method of power supply access for large consumers based on load feature library[J].Automation of Electric Power Systems, 2018, 42 (6) :66-72.DOI:10.7500/AEPS20170805001.
                                    </a>
                                </li>
                                <li id="262">


                                    <a id="bibliography_19" title="黄建明, 李晓明, 瞿合祚, 等.考虑小波奇异信息与不平衡数据集的输电线路故障识别方法[J].中国电机工程学报, 2017, 37 (11) :3099-3107.HUANG Jianming, LI Xiaoming, QU Hezuo, et al.Method for fault type identification of transmission line considering wavelet singular information and unbalanced data set[J].Proceedings of the CSEE, 2017, 37 (11) :3099-3107." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201711005&amp;v=MDM0NDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFY3elBQeXJQYmJHNEg5Yk5ybzlGWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        黄建明, 李晓明, 瞿合祚, 等.考虑小波奇异信息与不平衡数据集的输电线路故障识别方法[J].中国电机工程学报, 2017, 37 (11) :3099-3107.HUANG Jianming, LI Xiaoming, QU Hezuo, et al.Method for fault type identification of transmission line considering wavelet singular information and unbalanced data set[J].Proceedings of the CSEE, 2017, 37 (11) :3099-3107.
                                    </a>
                                </li>
                                <li id="264">


                                    <a id="bibliography_20" title="王皓, 孙宏斌, 张伯明.基于混合互信息的特征选择方法及其在静态电压稳定评估中的应用[J].中国电机工程学报, 2006, 26 (7) :77-81.WANG Hao, SUN Hongbin, ZHANG Boming.Hybrid mutual information based feature selection method as applied to static voltage stability assessment in power systems[J].Proceedings of the CSEE, 2006, 26 (7) :77-81." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200607014&amp;v=Mjk0OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3pQUHlyUGJiRzRIdGZNcUk5RVlJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        王皓, 孙宏斌, 张伯明.基于混合互信息的特征选择方法及其在静态电压稳定评估中的应用[J].中国电机工程学报, 2006, 26 (7) :77-81.WANG Hao, SUN Hongbin, ZHANG Boming.Hybrid mutual information based feature selection method as applied to static voltage stability assessment in power systems[J].Proceedings of the CSEE, 2006, 26 (7) :77-81.
                                    </a>
                                </li>
                                <li id="266">


                                    <a id="bibliography_21" title="王海燕, 刘天琪, 李兴源.基于蚁群优化算法的电力系统暂态稳定评估特征选择[J].电力系统保护与控制, 2008, 36 (21) :1-6.WANG Haiyan, LIU Tianqi, LI Xingyuan.Feature selection based on ant colony optimization for power system transient stability assessment[J].Power System Protection and Control, 2008, 36 (21) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200821003&amp;v=MjExMjBMeW5hZWJHNEh0bk9ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFY3elA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        王海燕, 刘天琪, 李兴源.基于蚁群优化算法的电力系统暂态稳定评估特征选择[J].电力系统保护与控制, 2008, 36 (21) :1-6.WANG Haiyan, LIU Tianqi, LI Xingyuan.Feature selection based on ant colony optimization for power system transient stability assessment[J].Power System Protection and Control, 2008, 36 (21) :1-6.
                                    </a>
                                </li>
                                <li id="268">


                                    <a id="bibliography_22" title="陈晓琳, 姬波, 叶阳东.一种基于ReliefF特征加权的R-NIC算法[J].计算机工程, 2015, 41 (4) :161-165.CHEN Xiaolin, JI Bo, YE Yangdong.A R-NIC algorithm based on ReliefF feature weighting[J].Computer Engineering, 2015, 41 (4) :161-165." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJC201504031&amp;v=MTE2NDRiYkc0SDlUTXE0OUdaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjd6UEx6N0I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        陈晓琳, 姬波, 叶阳东.一种基于ReliefF特征加权的R-NIC算法[J].计算机工程, 2015, 41 (4) :161-165.CHEN Xiaolin, JI Bo, YE Yangdong.A R-NIC algorithm based on ReliefF feature weighting[J].Computer Engineering, 2015, 41 (4) :161-165.
                                    </a>
                                </li>
                                <li id="270">


                                    <a id="bibliography_23" title="牟婷婷, 陆微, 王兰君, 等.基于主成分分析的用电模式稳定性分析[J].电力系统自动化, 2017, 41 (19) :59-65.DOI:10.7500/AEPS20161222001.MOU Tingting, LU Wei, WANG Lanjun, et al.Stability analysis of consumption mode based on principal component analysis[J].Automation of Electric Power Systems, 2017, 41 (19) :59-65.DOI:10.7500/AEPS20161222001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719008&amp;v=MjkzNjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3pQSVNIVGVyRzRIOWJOcG85RmJJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        牟婷婷, 陆微, 王兰君, 等.基于主成分分析的用电模式稳定性分析[J].电力系统自动化, 2017, 41 (19) :59-65.DOI:10.7500/AEPS20161222001.MOU Tingting, LU Wei, WANG Lanjun, et al.Stability analysis of consumption mode based on principal component analysis[J].Automation of Electric Power Systems, 2017, 41 (19) :59-65.DOI:10.7500/AEPS20161222001.
                                    </a>
                                </li>
                                <li id="272">


                                    <a id="bibliography_24" title="司风琪, 周建新, 仇晓智, 等.独立成分分析方法在电站热力过程数据检验中的应用[J].中国电机工程学报, 2008, 28 (26) :77-81.SI Fengqi, ZHOU Jianxin, QIU Xiaozhi, et al.Application of independent component analysis on the data validation of thermodynamic system in power plant[J].Proceedings of the CSEE, 2008, 28 (26) :77-81." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200826015&amp;v=MDc4MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3pQUHlyUGJiRzRIdG5PcVk5RVlZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                        司风琪, 周建新, 仇晓智, 等.独立成分分析方法在电站热力过程数据检验中的应用[J].中国电机工程学报, 2008, 28 (26) :77-81.SI Fengqi, ZHOU Jianxin, QIU Xiaozhi, et al.Application of independent component analysis on the data validation of thermodynamic system in power plant[J].Proceedings of the CSEE, 2008, 28 (26) :77-81.
                                    </a>
                                </li>
                                <li id="274">


                                    <a id="bibliography_25" title="管霖, 王同文, 唐宗顺.电网安全监测的智能化关键特征识别及稳定分区算法[J].电力系统自动化, 2006, 30 (21) :22-27.GUAN Lin, WANG Tongwen, TANG Zongshun.Intelligent algorithm for kernel feature identification and stability-based system division in power grid security monitoring[J].Automation of Electric Power Systems, 2006, 30 (21) :22-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200621006&amp;v=MjgzMzQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3pQSVNIVGVyRzRIdGZPcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                        管霖, 王同文, 唐宗顺.电网安全监测的智能化关键特征识别及稳定分区算法[J].电力系统自动化, 2006, 30 (21) :22-27.GUAN Lin, WANG Tongwen, TANG Zongshun.Intelligent algorithm for kernel feature identification and stability-based system division in power grid security monitoring[J].Automation of Electric Power Systems, 2006, 30 (21) :22-27.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-12 14:23</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),27-35 DOI:10.7500/AEPS20180630003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及低频减载动作的最大暂态频率偏移快速估计</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%B8%B8%E5%88%9A&amp;code=22418328&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李常刚</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%8D%8E%E7%91%9E&amp;code=42027165&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李华瑞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E7%8E%89%E7%94%B0&amp;code=08260771&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘玉田</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E6%B5%B7%E4%BC%9F&amp;code=32014904&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴海伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E6%98%A5%E9%9B%B7&amp;code=20675373&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐春雷</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E7%BD%91%E6%99%BA%E8%83%BD%E5%8C%96%E8%B0%83%E5%BA%A6%E4%B8%8E%E6%8E%A7%E5%88%B6%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%B1%B1%E4%B8%9C%E5%A4%A7%E5%AD%A6)&amp;code=0237047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网智能化调度与控制教育部重点实验室(山东大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0237047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着大容量远距离高压直流输电工程建设和大规模可再生能源的接入, 受端电网频率安全风险增大。针对大容量直流闭锁等可能触发低频减载的严重扰动, 文中提出基于机器学习的电力系统最大暂态频率偏移快速估计方法。将问题分解为低频减载响应判断和最大频率偏移估计两个子问题, 通过子模型交替求解估计最大暂态频率偏移;基于支持向量回归方法构建最大频率偏移估计子模型, 以支持向量机为个体学习器构建基于Bagging集成学习的低频减载响应判断子模型;以运行方式信息和扰动信息为输入, 采用ReliefF算法和主成分分析法对输入特征进行选择和提取, 降低模型复杂度。以某多直流馈入受端系统为例构建最大暂态频率偏移估计模型, 验证所提方法的准确性和适应性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A2%91%E7%8E%87%E5%81%8F%E7%A7%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">频率偏移;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BD%8E%E9%A2%91%E5%87%8F%E8%BD%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">低频减载;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%94%AF%E6%8C%81%E5%90%91%E9%87%8F%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">支持向量机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9B%86%E6%88%90%E5%AD%A6%E4%B9%A0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">集成学习;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%89%B9%E5%BE%81%E9%99%8D%E7%BB%B4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">特征降维;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *李常刚 (1984—) , 男, 通信作者, 博士, 副研究员, 主要研究方向:电力系统运行与控制。E-mail:lichgang@sdu.edu.cn;
                                </span>
                                <span>
                                    李华瑞 (1994—) , 男, 博士研究生, 主要研究方向:电力系统运行与控制。E-mail:lihuarui_sdu@163.com;
                                </span>
                                <span>
                                    刘玉田 (1964—) , 男, 博士, 教授, 博士生导师, 主要研究方向:电力系统运行与控制。E-mail:liuyt@sdu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0902600);</span>
                                <span>山东大学青年学者未来计划 (2018WLJH31);</span>
                    </p>
            </div>
                    <h1><b>Fast Estimation of Maximum Transient Frequency Deviation Considering Under-frequency Load Shedding</b></h1>
                    <h2>
                    <span>LI Changgang</span>
                    <span>LI Huarui</span>
                    <span>LIU Yutian</span>
                    <span>WU Haiwei</span>
                    <span>XU Chunlei</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Power System Intelligent Dispatch and Control of Ministry of Education (Shandong University)</span>
                    <span>State Grid Jiangsu Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With integration of high voltage direct current (HVDC) transmission with large capacity and long distance and large scale of renewable generation, the risk of frequency security at the receiving-end of power systems is rising.Aiming at severe disturbances such as large-scale HVDC blocking which may trigger under-frequency load shedding (UFLS) , a method for fast estimation of maximum transient frequency deviation is proposed based on machine learning.The problem is decomposed into two sub-problems i.e.UFLS response judgment and maximum frequency deviation estimation, respectively.The maximum transient frequency deviation is estimated by solving the sub-models alternately.Support vector regression method is used to establish the sub-model of maximum frequency deviation estimation, the Bagging ensemble learning method based on support vector machine is used to establish the sub-model of UFLS response judgement.Operation condition and disturbance information are regarded as inputs.ReliefF method and principal component analysis are introduced to select and extract input features to reduce the model complexity.A receiving-end power system with multiple HVDC links is taken as an example to build a maximum transient frequency deviation model and verify the accuracy and adaptability of the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=frequency%20deviation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">frequency deviation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=under-frequency%20load%20shedding%20(UFLS)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">under-frequency load shedding (UFLS) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=support%20vector%20machine&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">support vector machine;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ensemble%20learning&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ensemble learning;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=feature%20dimension%20reduction&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">feature dimension reduction;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017YFB0902600);</span>
                                <span>Young Scholars Program of Shandong University (No.2018WLJH31);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">大规模远距离输电是解决中国一次能源与负荷逆向分布矛盾的重要措施<citation id="276" type="reference"><link href="226" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 大量特高压交直流工程的建设使得受端电网遭受严重功率扰动的风险增加。同时, 大量新能源发电的接入也使得系统惯性和调频能力下降, 受端电网发生严重频率偏移的风险增高<citation id="277" type="reference"><link href="228" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。因此, 快速估计受端系统在大容量直流闭锁等严重功率扰动下的暂态频率偏移对于系统安全稳定运行是至关重要的。</p>
                </div>
                <div class="p1">
                    <p id="54">目前常用的电力系统频率偏移分析方法可分为模型分析和机器学习两大类。模型分析法主要包括全时域仿真法和等值简化模型法。全时域仿真法能够计及电网详细模型, 但计算耗时, 难以满足在线应用要求;等值简化模型由于忽略了电压动态或采用线性化假设等, 对大容量直流闭锁等严重功率扰动下的频率偏移分析准确性不足<citation id="278" type="reference"><link href="230" rel="bibliography" /><link href="232" rel="bibliography" /><link href="234" rel="bibliography" /><link href="236" rel="bibliography" /><link href="238" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="55">基于机器学习的系统频率偏移估计方法近些年得到广泛研究。文献<citation id="284" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>]</citation>针对发电机脱网扰动, 以扰动量和扰动前机组出力、最大出力等为输入特征, 采用人工神经网络 (artificial neural network, ANN) 估计系统最低频率;文献<citation id="279" type="reference">[<a class="sup">10</a>]</citation>以扰动量、扰动前稳态信息和扰动后瞬间机组功率变化等为输入特征, 使用函数连接型神经网络 (functional link network, FLN) 估计系统最低频率;文献<citation id="280" type="reference">[<a class="sup">11</a>]</citation>选择与文献<citation id="281" type="reference">[<a class="sup">10</a>]</citation>相似的输入特征, 基于υ支持向量回归 (υ-support vector regression, υ-SVR) 估计发电机脱网后的最低频率;文献<citation id="282" type="reference">[<a class="sup">12</a>]</citation>基于支持向量回归 (support vector regression, SVR) 和ANN, 对扰动后的稳态频率偏移量进行了预测;文献<citation id="283" type="reference">[<a class="sup">13</a>]</citation>基于多层极限学习机, 对扰动后的极值频率、最大频率变化率和准稳态频率进行了预测。</p>
                </div>
                <div class="p1">
                    <p id="56">上述机器学习模型拓展了暂态频率偏移估计的手段, 但都没有考虑低频减载 (under-frequency load shedding, UFLS) 动作对暂态频率偏移的影响。对于可能触发UFLS动作的扰动, 如大容量直流闭锁, 现有方法难以准确估计系统暂态频率偏移。</p>
                </div>
                <div class="p1">
                    <p id="57">针对计及UFLS的系统最大暂态频率偏移估计问题, 本文将问题分解为UFLS响应判断和最大暂态频率偏移估计两个子问题, 分别基于集成学习和SVR构建机器学习子模型, 通过两个子模型交替求解, 快速估计系统最大暂态频率偏移。为降低模型复杂度, 提高模型适应性, 本文采用特征类别初筛、特征选择和特征提取技术实现模型输入特征降维, 并通过算例系统验证方法的准确性和适应性。</p>
                </div>
                <h3 id="58" name="58" class="anchor-tag"><b>1</b> 最大暂态频率偏移估计模型结构</h3>
                <h4 class="anchor-tag" id="59" name="59"><b>1.1</b> 问题分析</h4>
                <div class="p1">
                    <p id="60">当受端系统发生直流闭锁等严重功率扰动时, 频率快速下降。系统频率<i>f</i>变化由惯性方程决定:</p>
                </div>
                <div class="p1">
                    <p id="61" class="code-formula">
                        <mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>j</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>f</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="62">式中:<i>T</i><sub>j</sub>为系统总惯性时间常数;<i>P</i><sub>m</sub>为与原动机—调速系统动态响应特性有关的系统机械功率;<i>P</i><sub>e</sub>为系统电磁功率, 由三部分构成</p>
                </div>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Σ</mtext><mtext>s</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>P</i><sub>0</sub>为扰动前初始负荷;<i>P</i><sub>d</sub>为扰动量;<i>P</i><sub>Σs</sub>为UFLS实际总切负荷量。</p>
                </div>
                <div class="p1">
                    <p id="65"><i>P</i><sub>Σs</sub>为系统UFLS各轮次所切负荷量<i>P</i><sub>s<i>i</i></sub>之和, 具体切负荷量与UFLS实际动作轮数<i>n</i><sub>s</sub>有关, 而<i>n</i><sub>s</sub>又取决于系统频率动态过程, 即</p>
                </div>
                <div class="p1">
                    <p id="66" class="code-formula">
                        <mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Σ</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>s</mtext><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>n</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo><mi>g</mi><mo stretchy="false"> (</mo><mi>f</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="67">式 (1) —式 (3) 共同描述了系统的频率动态过程。可知, 频率响应过程与UFLS动作互为因果, 是相互耦合的。</p>
                </div>
                <div class="p1">
                    <p id="68">式 (1) 和式 (2) 的原动机—调速系统动态与惯性响应是连续过程, 而式 (3) 的UFLS响应则是离散事件。因此, 在直流闭锁等导致UFLS动作的扰动下, 对扰动后的系统最大暂态频率偏移进行估计, 是典型的离散—连续混合系统动态分析问题。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69"><b>1.2</b> 最大暂态频率偏移估计模型的分解建模</h4>
                <div class="p1">
                    <p id="70">由于离散系统与连续系统的响应特性存在较大差异, 在离散—连续混合系统分析中, 一般将离散系统和连续系统分解后分别建模。</p>
                </div>
                <div class="p1">
                    <p id="71">在估计系统暂态频率偏移时, 针对式 (1) 和式 (2) 描述的连续系统构建最大频率偏移估计子模型F, 分析不考虑后续UFLS动作时系统的动态频率响应;针对式 (3) 描述的离散系统构建UFLS响应子模型U, 判断UFLS动作情况。F和U与实际电力系统频率分析模型的关系如图1所示。</p>
                </div>
                <div class="area_img" id="72">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912004_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 频率偏移估计模型与实际频率分析模型的关系" src="Detail/GetImg?filename=images/DLXT201912004_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 频率偏移估计模型与实际频率分析模型的关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912004_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Relationship between frequency deviation estimation model and actual frequency analysis model</b></p>

                </div>
                <div class="p1">
                    <p id="73">当UFLS动作切除不同轮次负荷时, 除系统等效扰动量发生变化外, 负荷频率特性与电压特性也会发生变化, 进而影响系统频率响应。因此, 对于一个有<i>n</i>轮UFLS的电力系统, 本文分别建立判断第<i>i</i>轮UFLS是否动作的子模型U<sub><i>i</i></sub>和分析第<i>i</i>轮UFLS动作而第<i>i</i>+1轮不动作时系统频率偏移的子模型F<sub><i>i</i></sub>。特别地, 当<i>i</i>=0时, 子模型F<sub>0</sub>分析系统所有UFLS轮次均不动作时的系统暂态频率偏移。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>1.3</b> 训练样本集生成</h4>
                <div class="p1">
                    <p id="75">训练F和U子模型前, 需要首先生成相应的训练样本集。由于子模型U<sub><i>i</i></sub>和F<sub><i>i</i></sub>的输入输出及应用场景不同, 二者的训练样本集需要分别生成。</p>
                </div>
                <div class="p1">
                    <p id="76">子模型F<sub><i>i</i></sub>用于分析第<i>i</i>轮UFLS动作而第<i>i</i>+1轮UFLS不动作时的系统最大暂态频率偏移, 需选择触发前<i>i</i>轮UFLS而不会触发第<i>i</i>+1轮UFLS的样本, 即各个子模型F的训练样本集应满足式 (4) 和式 (5) 所示的关系。</p>
                </div>
                <div class="p1">
                    <p id="77"><i>X</i><sub>F<sub><i>i</i></sub></sub>∩<i>X</i><sub>F<sub><i>j</i></sub></sub>=∅  0≤<i>i</i>&lt;<i>j</i>≤<i>n</i>      (4) </p>
                </div>
                <div class="p1">
                    <p id="78"><i>X</i><sub>F0</sub>∪…∪<i>X</i><sub>F</sub><i><sub>i</sub></i>∪…∪<i>X</i><sub>F</sub><i><sub>n</sub></i>=<i>X</i><sub>F</sub>  0&lt;<i>i</i>&lt;<i>n</i> (5) </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>X</i><sub>F</sub>为模型F的总训练样本集;<i>X</i><sub><i>F</i><sub><i>i</i></sub></sub>和<i>X</i><sub><i>F</i><sub><i>j</i></sub></sub>分别为子模型F<sub><i>i</i></sub>和F<sub><i>j</i></sub>的训练样本子集;∅表示空集;<i>n</i>为UFLS的总轮数。</p>
                </div>
                <div class="p1">
                    <p id="81">子模型U<sub><i>i</i></sub>用于判断第<i>i</i>轮UFLS是否动作, 其训练样本应包含触发第<i>i</i>轮UFLS动作和未触发第<i>i</i>轮UFLS的样本。特别地, 触发第<i>i</i>轮UFLS动作的样本还应包含触发第<i>i</i>+1轮UFLS动作和未触发第<i>i</i>+1轮UFLS两种情形。因此, 子模型U<sub><i>i</i></sub><sub>+1</sub>的训练样本应包含在子模型U<sub><i>i</i></sub>的训练样本中, 不同U子模型的训练样本集应满足式 (6) 。</p>
                </div>
                <div class="p1">
                    <p id="82"><i>X</i><sub>U</sub>⊃<i>X</i><sub>U<sub>1</sub></sub>⊃<i>X</i><sub>U<sub><i>i</i></sub></sub>⊃<i>X</i><sub>U<sub><i>j</i></sub></sub>⊃<i>X</i><sub>U<sub><i>n</i></sub></sub> 1≤<i>i</i>&lt;<i>j</i>≤<i>n</i> (6) </p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>X</i><sub>U</sub>为模型U的训练样本集;<i>X</i><sub>U<sub><i>i</i></sub></sub>为子模型U<sub><i>i</i></sub>的训练样本子集。</p>
                </div>
                <div class="p1">
                    <p id="85">为得到满足上述要求的各子模型训练样本集, 本文按照图2所示流程生成训练样本。图中, <i>S</i><sub>s<i>i</i></sub>为第<i>i</i>个运行方式下的稳态潮流量;<i>S</i><sub>d<i>i</i></sub>为第<i>i</i>个运行方式下的有功扰动量, 即故障直流闭锁前的有功功率;<i>N</i>为总的运行方式数;<i>f</i><sub>min, <i>ij</i></sub>为第<i>i</i>个训练样本在设置前<i>j</i>轮次UFLS的情况下, 有功扰动后系统的最低暂态频率;<i>R</i><sub><i>ij</i></sub>为第<i>i</i>个训练样本第<i>j</i>轮UFLS的动作情况。<i>R</i><sub><i>ij</i></sub>=1表示第<i>i</i>个训练样本第<i>j</i>轮次UFLS动作;<i>R</i><sub><i>ij</i></sub>=-1表示第<i>i</i>个训练样本第<i>j</i>轮UFLS不动作;<i>N</i><sub>XF<sub><i>j</i></sub></sub>为<i>X</i><sub>F<sub><i>j</i></sub></sub>中的样本数, <i>N</i><sub>XU<sub><i>j</i></sub></sub>为<i>X</i><sub>U<sub><i>j</i></sub></sub>中的样本数。</p>
                </div>
                <div class="p1">
                    <p id="86">图2中, 筛选第<i>j</i>轮UFLS动作而第<i>j</i>+1轮UFLS不动作的样本, 选取相应稳态潮流信息、扰动信息和暂态最低频率构成训练样本加入子模型F<sub><i>j</i></sub>训练样本集中;进一步选取相应稳态潮流信息、扰动信息和第<i>j</i>轮UFLS动作情况作为训练样本, 加入到子模型U<sub><i>j</i></sub>训练样本集中。</p>
                </div>
                <div class="area_img" id="87">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912004_087.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 训练样本集生成流程图" src="Detail/GetImg?filename=images/DLXT201912004_087.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 训练样本集生成流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912004_087.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of generation for training sample set</b></p>

                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>1.4</b> 最大暂态频率偏移交替估计流程</h4>
                <div class="p1">
                    <p id="89">离散—连续混合系统一般采用离散系统模型和连续系统模型交替求解的方法进行响应特性分析。相应地, 在构建子模型F和U后, 本文也采用交替估计方法分析系统在直流闭锁等扰动后的暂态频率偏移, 以反映频率偏移与UFLS动作的相互影响。子模型F与U的交替估计流程如图3所示。</p>
                </div>
                <div class="area_img" id="90">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912004_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 系统最大暂态频率偏移交替估计流程图" src="Detail/GetImg?filename=images/DLXT201912004_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 系统最大暂态频率偏移交替估计流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912004_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of alternating estimation of system maximum transient frequency deviation</b></p>

                </div>
                <div class="p1">
                    <p id="91">图3中, <i>S</i><sub>in</sub>为模型的输入特征, 将<i>S</i><sub>in</sub>输入模型U<sub><i>i</i></sub>, 判断第<i>i</i>轮UFLS是否动作。若动作, 则输出<i>R</i><sub><i>i</i></sub>=1, 启动模型U<sub><i>i</i>+1</sub>并输入<i>S</i><sub>in</sub>判断第<i>i</i>+1轮UFLS是否动作;若判断不动作, 则输出<i>R</i><sub><i>i</i></sub>=-1, 启动模型F<sub><i>i</i>-1</sub>并输入<i>S</i><sub>in</sub>, 预测最大暂态频率偏移。图中, <i>f</i><sub>min</sub>为最低暂态频率偏移量。</p>
                </div>
                <div class="p1">
                    <p id="92">对于判断为触发前<i>i</i>轮UFLS动作且第<i>i</i>+1轮UFLS不动作的样本, 图3中会依次触发模型U<sub>1</sub>, U<sub>2</sub>, …, U<sub><i>i</i></sub><sub>+1</sub>, 由于U<sub><i>i</i></sub><sub>+1</sub>此时输出为-1, 因此该样本最终<i>f</i><sub>min</sub>由子模型F<sub><i>i</i></sub>进行估计。</p>
                </div>
                <h3 id="93" name="93" class="anchor-tag"><b>2</b> 最大暂态频率偏移估计子模型构建方法</h3>
                <h4 class="anchor-tag" id="94" name="94"><b>2.1</b> 基于<b>SVR</b>的子模型<b>F</b>构建</h4>
                <div class="p1">
                    <p id="95">最大暂态频率偏移估计属于回归问题, 常用的方法包括ANN<citation id="285" type="reference"><link href="240" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>和SVR<citation id="286" type="reference"><link href="246" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>等。与其他人工智能方法相比, SVR方法成熟且模型结构简单, 只有罚参数和核参数两项参数需要确定。因此, 本文基于SVR方法构建子模型F。</p>
                </div>
                <div class="p1">
                    <p id="96">对于最大频率偏移估计子问题, 设<i>m</i>个样本构成的集合为{ (<b><i>x</i></b><sub><i>i</i></sub>, <i>f</i><sub>min, <i>i</i></sub>) |<i>i</i>=1, 2, …, <i>m</i>}, <b><i>x</i></b><sub><i>i</i></sub>和<i>f</i><sub>min, <i>i</i></sub>分别为第<i>i</i>个样本的输入特征和最低暂态频率偏移量。</p>
                </div>
                <div class="p1">
                    <p id="97">高维电力系统中最大暂态频率偏移估计问题具有较强非线性, 使用线性判别函数构建子模型F会存在较大的误差。因此, 需要引入非线性核函数<i>K</i> (<b><i>x</i></b><sub><i>i</i></sub>) , 将低维空间中非线性的最大暂态频率偏移估计问题映射到高维空间, 然后在高维空间中构造最优超平面, 提高估计精度。此时判别函数为:</p>
                </div>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">ω</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mtext>ϕ</mtext><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mi>b</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99">式中:ϕ (<b><i>x</i></b><sub><i>i</i></sub>) 为样本<b><i>x</i></b><sub><i>i</i></sub>的高维映射函数;<i>ω</i>为各维度特征权重列向量;<i>b</i>为偏置量。</p>
                </div>
                <div class="p1">
                    <p id="100">构建SVR模型的回归函数, 需求解参数<i>ω</i>和<i>b</i>。可以将对参数<i>ω</i>和<i>b</i>的求解转化成以分类间隔最大为目标的优化问题, 并引入拉格朗日乘子把凸优化问题简化为最大化二次型, 即可通过解相应的二次规划问题求解<citation id="287" type="reference"><link href="252" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="101">常用支持向量机 (support vector machine, SVM) 核函数有径向基核函数 (radial basis function, RBF) 、Sigmoid核函数和多项式核函数等。当样本数目较大时, RBF和Sigmoid核函数预测结果较好, 二者收敛性优于多项式核函数;而当输入向量维数较高时, RBF和多项式核函数的分类和回归效果优于Sigmoid核函数。由于RBF在不同样本规模和输入向量维数下都具有较高的非线性映射精度, 收敛域宽, 故本文选择RBF为子模型F的核函数, 其结构为:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>γ</mi><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>γ</i>为核半径。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>2.2</b> 基于<b>Bagging</b>集成学习的子模型<b>U</b>构建</h4>
                <div class="p1">
                    <p id="105">在所构建的连续—离散混合模型中, <i>UFLS</i>轮数判断错误会导致最大暂态频率偏移量的估计值出现较大误差。因此, 提高<i>UFLS</i>动作轮数判断的准确性是提高频率偏移估计准确性的关键。由于单一学习器对复杂函数的表征能力有限, 泛化能力不足, 本文采用集成算法将若干独立的个体学习器综合为一个集成学习器, 提高估计精度<citation id="288" type="reference"><link href="254" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>2.2.1</b> 基于<i>SVM</i>的<i>Bagging</i>集成学习模型</h4>
                <div class="p1">
                    <p id="107"><i>Bagging</i>算法是并行式集成学习方法的代表<citation id="289" type="reference"><link href="256" rel="bibliography" /><link href="258" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>, 分为同质个体学习器集成和异质个体学习器集成。本文采用同质个体学习器集成的方法, 构造m<sub><i>L</i></sub>个不同的个体学习器, m<sub><i>L</i></sub>为奇数, 并通过式 (9) 得到集成学习模型的最终输出结果。</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>sgn</mi><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>m</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></munderover><mi>h</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:H<sub>i</sub> (<b><i>x</i></b><sub><i>j</i></sub>) 为输入样本为<b><i>x</i></b><sub><i>j</i></sub>时, 子模型U<sub><i>i</i></sub>的最终预测输出结果;<i>h</i><sub><i>ik</i></sub> (<b><i>x</i></b><sub><i>j</i></sub>) 为输入样本为<b><i>x</i></b><sub><i>j</i></sub>时, 各个体学习器的预测输出结果, 1和-1分别表示第<i>i</i>轮UFLS动作和不动作;sgn (·) 为取符号运算, 参数为正值时返回1, 参数为负值时返回-1。</p>
                </div>
                <div class="p1">
                    <p id="110">模型U本质上属于分类问题, 可采用决策树 (decision tree, DT) <citation id="290" type="reference"><link href="260" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>、SVM<citation id="291" type="reference"><link href="252" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>等构建个体学习器。本文使用SVM构造UFLS响应判断的个体学习器, 并采用与基于SVR的最大暂态频率偏移估计子模型相似的方法训练SVM个体学习器。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>2.2.2</b> 个体学习器的训练</h4>
                <div class="p1">
                    <p id="112">集成学习方法的精度与其各个个体学习器的多样性有关。在构造个体学习器时, 应对其训练样本集合的输入特征集进行随机选取, 以保证各个个体学习器在评估结果上的多样性。</p>
                </div>
                <div class="p1">
                    <p id="113">对于子模型U<sub><i>i</i></sub>的第<i>j</i>个个体学习器<i>h</i><sub><i>ij</i></sub>, 使用Bootstrap重采样的方法随机抽样生成其训练样本集和输入特征集, 抽样比例均为0.5, 可以得到个体学习器的训练样本集<i>X</i><sub>U<sub><i>ij</i></sub></sub>和输入特征集<i>A</i><sub>U<sub><i>ij</i></sub></sub>, 有<i>X</i><sub>U<sub><i>ij</i></sub></sub>⊂<i>X</i><sub>U<sub><i>i</i></sub></sub>, <i>A</i><sub>U<sub><i>ij</i></sub></sub>⊂<i>A</i><sub>U<sub><i>i</i></sub></sub>, <i>j</i>=1, 2, …, <i>m</i><sub>L</sub>, 其中<i>A</i><sub>U<sub><i>ij</i></sub></sub>为个体学习器<i>h</i><sub><i>ij</i></sub>的输入特征集, <i>A</i><sub>U<sub><i>i</i></sub></sub>为子模型U<sub><i>i</i></sub>的输入特征集。</p>
                </div>
                <div class="p1">
                    <p id="114">在使用Bootstrap方法随机抽样生成各个SVM个体学习器训练样本集时, 可能存在数据集不平衡问题。如在子模型U<sub><i>i</i></sub>的训练子集中, 第<i>i</i>轮UFLS动作的样本数可能远远大于第<i>i</i>轮UFLS不动作的样本数。分类学习器以经验风险最小作为模型的学习准则, 即学习目标是最小化模型在训练样本上分类误差, 训练样本集的数据不平衡将会使训练过程提前结束, 导致各个个体学习器泛化性能较差, 影响最终集成学习器的估计精度。</p>
                </div>
                <div class="p1">
                    <p id="115">为提高个体学习器的估计精度, 解决个体学习器训练样本集中可能存在的数据不平衡问题, 本文定义不平衡分类评价指标<i>I</i><sub>uc</sub>作为分类器在不平衡数据集上分类性能的评价指标, <i>I</i><sub>uc</sub>值越大则分类器分类效果越好, 其计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><msqrt><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mtext>c</mtext><mo>+</mo></mrow></msub><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mtext>c</mtext><mo>-</mo></mrow></msub></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>I</i><sub>acc+</sub>为正类分类精度;<i>I</i><sub>acc-</sub>为负类分类精度, 计算公式分别如式 (11) 和式 (12) 所示。</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mtext>c</mtext><mo>+</mo></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>Ρ</mtext></mrow></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>Ρ</mtext></mrow></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mtext>c</mtext><mo>-</mo></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>Ν</mtext></mrow></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>Ν</mtext></mrow></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>Ρ</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>N</i><sub>TP</sub>为预测正确的正类样本数;<i>N</i><sub>FN</sub>为错误判断为负类的正类样本数;<i>N</i><sub>TN</sub>为预测正确的负类样本数;<i>N</i><sub>FP</sub>为错误判断为正类的负类样本数。</p>
                </div>
                <div class="p1">
                    <p id="120">二分类问题中, 正类通常指少数类样本, 负类通常指多数类样本。指标<i>I</i><sub>uc</sub>只有在正类分类精度和负类分类精度都较高时, 才能取得较大值。</p>
                </div>
                <div class="p1">
                    <p id="121">设定阈值<i>I</i><sub>uc, th</sub>, 对于构成子模型U<sub><i>i</i></sub>的各个个体学习器的训练子集<i>X</i><sub>U<sub><i>ij</i></sub></sub>, 如有第<i>i</i>个个体学习器不平衡分类评价指标<i>I</i><sub>uc, <i>ij</i></sub>&lt;<i>I</i><sub>uc, th</sub>, 则表明该训练子集的样本存在明显不平衡, 可进一步使用合成少数过采样技术 (synthetic minority oversampling technique, SMOTE) <citation id="292" type="reference"><link href="262" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>训练子集<i>X</i><sub>U<sub><i>ij</i></sub></sub>中不同类别的数据, 具体流程如下。</p>
                </div>
                <div class="p1">
                    <p id="122">1) 对每个少数类样本<b><i>x</i></b><sub><i>i</i></sub>, 搜索<i>k</i>个少数类近邻样本。</p>
                </div>
                <div class="p1">
                    <p id="123">2) 从<i>k</i>个最近邻样本中随机选择<i>L</i>个样本, 记为<b><i>x</i></b><sub><i>i</i>1</sub>, <b><i>x</i></b><sub><i>i</i>2</sub>, …, <b><i>x</i></b><sub><i>iL</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="124">3) 由<b><i>x</i></b><sub><i>i</i></sub>和<b><i>x</i></b><sub><i>i</i>1</sub>, <b><i>x</i></b><sub><i>i</i>2</sub>, …, <b><i>x</i></b><sub><i>iL</i></sub>, 通过式 (13) 生成新的少数类样本<b><i>x</i></b><sub><i>n</i>-<i>i</i>1</sub>, <b><i>x</i></b><sub><i>n</i>-<i>i</i>2</sub>, …, <b><i>x</i></b><sub><i>n</i>-<i>iL</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>-</mo><mi>i</mi><mi>k</mi></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo>-</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mi>r</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="126">式中:<i>r</i>为0～1之间的随机数。</p>
                </div>
                <div class="p1">
                    <p id="127">将新生成少数类样本<b><i>x</i></b><sub><i>n</i>-<i>i</i>1</sub>, <b><i>x</i></b><sub><i>n</i>-<i>i</i>2</sub>, …, <b><i>x</i></b><sub><i>n</i>-<i>iL</i></sub>加入训练样本子集<i>X</i><sub>U<sub><i>ij</i></sub></sub>中, 当<i>I</i><sub>uc, <i>ij</i></sub>&gt;<i>I</i><sub>uc, th</sub>, 即可采用<i>X</i><sub>U<sub><i>ij</i></sub></sub>训练<i>h</i><sub><i>ij</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="128">通过上述方法, 可解决各个个体学习器训练样本子集数据不平衡的问题, 提高各个子模型的泛化性能, 进而提高最终的集成学习模型的预测精度。</p>
                </div>
                <h3 id="129" name="129" class="anchor-tag"><b>3</b> 模型输入特征降维</h3>
                <div class="p1">
                    <p id="130">频率响应估计模型的输入特征一般可分为三类:反映运行方式的扰动前潮流信息S<sub><i>s</i></sub>、反映直流功率的扰动信息S<sub><i>d</i></sub>和反映扰动后响应的动态信息S<sub><i>D</i></sub>。获取扰动后的动态信息需采用时域仿真, 会影响模型估计速度。为满足评估快速性要求, 本文选择S<sub><i>s</i></sub>和S<sub><i>d</i></sub>为输入特征, 以避免对时域仿真的依赖。随着电网规模增加, S<sub><i>s</i></sub>的维数增高会导致“维度灾”, 需对S<sub><i>s</i></sub>进行特征降维, 以降低模型复杂度。</p>
                </div>
                <h4 class="anchor-tag" id="131" name="131"><b>3.1</b> 输入特征类别初筛</h4>
                <div class="p1">
                    <p id="132">对子模型<i>F</i>和子模型<i>U</i>输入特征类别进行初筛, 以快速筛除与最大暂态频率偏移估计和<i>UFLS</i>响应判断关联性低的特征类别, 具体方法如下。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133">1) 根据专家经验初选9类变量为候选特征集:</h4>
                <div class="p1">
                    <p id="134">扰动前各直流功率S<sub><i>DC</i></sub>、扰动前各支路有功功率S<sub><i>line</i></sub>、扰动前各节点有功负荷S<sub><i>load</i></sub>、扰动前各机组有功出力S<sub><i>gen</i></sub>、扰动前系统总负荷S<sub><i>Σload</i></sub>、扰动前机组总有功出力S<sub><i>Σgen</i></sub>、系统总惯性系数S<sub><i>ΣH</i></sub>、系统总一次调频系数S<sub><i>ΣKG</i></sub>和系统总旋备容量S<sub><i>ΣPmax</i></sub>。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135">2) 候选特征类筛选。</h4>
                <div class="p1">
                    <p id="136">不同的初始候选特征类的组合会影响模型的估计精度, 因此, 需要对输入特征类组合方案S<sub><i>F</i></sub>性能进行评估, 使得最大暂态频率偏移量的估计误差均方根σf<sub><i>min</i></sub>最小, 即</p>
                </div>
                <div class="p1">
                    <p id="137" class="code-formula">
                        <mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mi>σ</mi><mi>f</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo stretchy="false"> (</mo><mi>S</mi><msub><mrow></mrow><mtext>F</mtext></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="138">上述候选特征类别为9类, 本文采用枚举法遍历所有候选特征集组合, 根据频率偏移估计误差选择最优特征类组合。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139"><b>3.2</b> 子模型<b>F</b>输入特征选择</h4>
                <div class="p1">
                    <p id="140">电力系统是复杂的高维非线性系统。如果将初筛得到的原始输入特征全部作为暂态频率偏移估计模型的输入, 冗余特征会增加模型训练和估计时间, 并可能导致估计精度下降。因此, 需要对初筛得到的原始输入特征进行降维。</p>
                </div>
                <div class="p1">
                    <p id="141">在使用<i>Bagging</i>集成算法构建<i>UFLS</i>响应判断子模型<i>U</i>时, 需要对原始特征集进行采样以构成多个个体学习器的特征集, 因此应保证子模型<i>U</i>原始特征集的多样性。因此, 本文仅在构成子模型<i>F</i>的输入特征集时, 对原始特征集进行特征选择;而在构建子模型<i>U</i>时, 不进行特征选择。</p>
                </div>
                <div class="p1">
                    <p id="142">特征选择直接从全部原始特征中选择最相关的特征子集, 以降低样本维度, 属于物理降维。常用的特征选择方法有混合互信息 (<i>hybrid mutual information</i>, <i>HMI</i>) 法<citation id="293" type="reference"><link href="264" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>、蚁群优化 (<i>ant colony optimization</i>, <i>ACO</i>) 算法<citation id="294" type="reference"><link href="266" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>和<i>ReliefF</i>算法<citation id="295" type="reference"><link href="268" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>等。</p>
                </div>
                <div class="p1">
                    <p id="143"><i>ReliefF</i>算法根据特征在同类和非同类的k个最近邻样本的距离计算特征u<sub>j</sub>的权重w<sub>j</sub>, 是基于特征赋权的特征选择方法, 具有计算量较小、适应性强的特点。本文使用<i>ReliefF</i>算法对初筛得到的扰动前潮流特征进行赋权, 进而选择权重较大的特征作为输入特征。</p>
                </div>
                <div class="p1">
                    <p id="144">假定经上节特征类初筛后的系统特征维数为p, 样本<b><i>x</i></b><sub><i>i</i></sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="145" class="code-formula">
                        <mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mo stretchy="false">[</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mn>1</mn></mrow></msub><mtext> </mtext><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mn>2</mn></mrow></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>p</mi></mrow></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="146">式中: <i>u</i><sub><i>ij</i></sub>为第<i>i</i>个样本的第<i>j</i>个输入特征的取值。</p>
                </div>
                <div class="p1">
                    <p id="147">采用ReliefF算法计算特征<i>u</i><sub><i>j</i></sub>权重的方法为:</p>
                </div>
                <div class="p1">
                    <p id="148" class="code-formula">
                        <mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>w</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>m</mi><mi>k</mi></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>D</mi></mstyle><msubsup><mrow></mrow><mi>j</mi><mi>i</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="149">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912004_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="151" class="code-formula">
                        <mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>d</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mi>i</mi><mo>-</mo><mi>l</mi></mrow></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mo stretchy="false">|</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>l</mi><mi>j</mi></mrow></msub><mo stretchy="false">|</mo></mrow><mrow><mi>max</mi><mspace width="0.25em" /><mi>u</mi><msub><mrow></mrow><mi>j</mi></msub><mo>-</mo><mi>min</mi><mspace width="0.25em" /><mi>u</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="152">式中:<i>D</i><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mi>i</mi></msubsup></mrow></math></mathml>为样本<b><i>x</i></b><sub><i>i</i></sub>对属性<i>u</i><sub><i>j</i></sub>的权重贡献;<i>b</i><sub><i>i</i></sub>为样本<b><i>x</i></b><sub><i>i</i></sub>所属类别;<i>B</i>为除<i>b</i><sub><i>i</i></sub>外的其他类别;<i>m</i><sub><i>b</i><sub><i>i</i></sub></sub>和<i>m</i><sub><i>B</i></sub>分别为类别<i>b</i><sub><i>i</i></sub>和<i>B</i>的样本数;<i>d</i><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mi>i</mi><mo>-</mo><mi>l</mi></mrow></msubsup></mrow></math></mathml> (<b><i>x</i></b><sub><i>i</i></sub>, <b><i>x</i></b><sub><i>l</i></sub>) 为样本<b><i>x</i></b><sub><i>i</i></sub>和<b><i>x</i></b><sub><i>l</i></sub>在<i>u</i><sub><i>j</i></sub>属性上的差异;max <i>u</i><sub><i>j</i></sub>和min <i>u</i><sub><i>j</i></sub>分别为属性<i>u</i><sub><i>j</i></sub>在所有样本上的最大值和最小值;<b><i>x</i></b><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mi>b</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msubsup></mrow></math></mathml>和<b><i>x</i></b><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mi>B</mi></msubsup></mrow></math></mathml>分别为样本<b><i>x</i></b><sub><i>i</i></sub>在其同类<i>b</i><sub><i>i</i></sub>和非同类<i>B</i>中的第<i>l</i>个最近邻样本。</p>
                </div>
                <h4 class="anchor-tag" id="157" name="157"><b>3.3</b> 子模型<b>F</b>输入特征提取</h4>
                <div class="p1">
                    <p id="158">特征提取是对原始特征进行线性或非线性变换, 得到数量更少但更具有表达能力的新特征, 属于数学降维。特征提取有主成分分析 (<i>principal component analysis</i>, <i>PCA</i>) 方法<citation id="296" type="reference"><link href="270" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>、独立成分分析 (<i>independent component analysis</i>, <i>ICA</i>) 方法<citation id="297" type="reference"><link href="272" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>、基于遗传算法和k近邻 (k-<i>nearest neighbor</i>, <i>KNN</i>) 算法<citation id="298" type="reference"><link href="274" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>的组合特征提取法等。对于经过特征初筛和特征选择后得到的输入特征集, 本文采用<i>PCA</i>方法进一步进行特征提取, 得到子模型<i>F</i>最终的输入特征集。与3.2节中分析相似, 仅对子模型<i>F</i>的输入特征进行特征提取, 不对子模型<i>U</i>的输入特征进行处理。</p>
                </div>
                <div class="p1">
                    <p id="159">假定经上节特征选择后, 样本特征维数降为q。利用m个训练样本, 首先对特征u<sub>j</sub>采用式 (19) 进行Z-<i>score</i>标准化, 得到第i个样本经标准化后的第j个特征v<sub>ij</sub>, 并构造训练样本矩阵<b><i>V</i></b>= (<i>v</i><sub><i>ij</i></sub>) <sub><i>m</i>×<i>q</i></sub>。其中元素<i>v</i><sub><i>ij</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="160" class="code-formula">
                        <mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>v</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>-</mo><mi>μ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="161">式中:<i>μ</i><sub><i>j</i></sub>为特征<i>u</i><sub><i>j</i></sub>的均值;<i>σ</i><sub><i>j</i></sub>为特征<i>u</i><sub><i>j</i></sub>的标准差。</p>
                </div>
                <div class="p1">
                    <p id="162">PCA方法本质上是正交线性变换, 变换矩阵由<b><i>V</i></b>相关系数矩阵特征向量构成。<b><i>V</i></b>相关系数矩阵<b><i>R</i></b>为:</p>
                </div>
                <div class="p1">
                    <p id="163" class="code-formula">
                        <mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">R</mi><mo>=</mo><mfrac><mn>1</mn><mi>m</mi></mfrac><mi mathvariant="bold-italic">V</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">V</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="164">计算<b><i>R</i></b>的特征值<i>λ</i><sub>1</sub>, <i>λ</i><sub>2</sub>, …, <i>λ</i><sub><i>q</i></sub>和对应的特征列向量<b><i>e</i></b><sub>1</sub>, <b><i>e</i></b><sub>2</sub>, …, <b><i>e</i></b><sub><i>q</i></sub>, 且对任意<i>i</i>&lt;<i>j</i>都有<i>λ</i><sub><i>i</i></sub>≥<i>λ</i><sub><i>j</i></sub>。特征值<i>λ</i><sub><i>i</i></sub>反映了第<i>i</i>个主成分的贡献度。前<i>p</i>个主成分的累计贡献率可定义为:</p>
                </div>
                <div class="p1">
                    <p id="165" class="code-formula">
                        <mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mi>p</mi></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>p</mi></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>q</mi></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="166"><i>c</i><sub><i>p</i></sub>反映了前<i>p</i>个主成分承载的原<i>q</i>个特征所包含信息量的百分比。实际研究中可根据精度需要选择合理的贡献率阈值<i>c</i><sub>th</sub>, 确定满足<i>c</i><sub><i>r</i></sub>&gt;<i>c</i><sub>th</sub>的最小<i>r</i>, 即可将由<i>q</i>维原始特征构成的样本[<i>u</i><sub><i>i</i>1</sub>, <i>u</i><sub><i>i</i>2</sub>, …, <i>u</i><sub><i>iq</i></sub>]降至由<i>p</i>维新特征构成的模型输入特征[<i>h</i><sub><i>i</i>1</sub>, <i>h</i><sub><i>i</i>2</sub>, …, <i>h</i><sub><i>ip</i></sub>]:</p>
                </div>
                <div class="p1">
                    <p id="167" class="code-formula">
                        <mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>h</mi><msub><mrow></mrow><mrow><mi>i</mi><mn>1</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>h</mi><msub><mrow></mrow><mrow><mi>i</mi><mn>2</mn></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>h</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>p</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi mathvariant="bold-italic">e</mi><msubsup><mrow></mrow><mn>1</mn><mtext>Τ</mtext></msubsup></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">e</mi><msubsup><mrow></mrow><mn>2</mn><mtext>Τ</mtext></msubsup></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">e</mi><msubsup><mrow></mrow><mi>p</mi><mtext>Τ</mtext></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mi>i</mi><mn>1</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mi>i</mi><mn>2</mn></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="168">利用特征提取后的<i>p</i>维样本训练子模型F, 即可得到最大暂态频率偏移估计模型。</p>
                </div>
                <h3 id="169" name="169" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="170" name="170"><b>4.1</b> 算例电网介绍</h4>
                <div class="p1">
                    <p id="171">本文针对某省级受端电网构建最大暂态频率偏移估计模型并验证其有效性。该系统总负荷为58 GW, 共有3条直流馈入, 总直流馈入为20 GW, 其中1号和2号直流线路容量均为8 GW, 3号直流线路的容量为4 GW。系统当前负荷水平下旋转备用约为机组最大出力的15%。电网共配置7轮UFLS, 动作频率依次为49.25, 49.0, 48.75, 48.5, 48.25, 48.0, 47.75 Hz, 切负荷比例依次为4%, 5%, 6%, 6%, 6%, 6%和6%, 各轮动作延时均为0.2 s。</p>
                </div>
                <div class="p1">
                    <p id="172">为构建模型样本集, 本文构建峰谷差率约为40%的全网负荷变化曲线, 分别构建服从正态分布的各节点负荷变化曲线和各直流功率曲线, 并按照全网网损最小计算最优潮流, 在不同负荷水平下, 进行全网随机停机, 保证系统旋转备用水平在15%左右, 得到9 000个不同负荷水平、不同直流运行状态和不同机组出力组合的运行方式样本。按照1.3节方法, 得到模型的样本集, 随机将其中60%样本作为训练样本, 其余作为测试样本。</p>
                </div>
                <div class="p1">
                    <p id="173">本文以1号直流线路闭锁扰动为例, 验证本文所提方法的有效性。1号直流线路闭锁, 不同运行方式和直流功率下第一轮UFLS均动作;最严重情况下, 系统前4轮UFLS动作。因此, 需要分别建立模型U<sub>2</sub>, U<sub>3</sub>和U<sub>4</sub>进行UFLS动作轮数的判断, 建立模型F<sub>1</sub>, F<sub>2</sub>和F<sub>3</sub>进行最大暂态频率偏移的估计。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174"><b>4.2</b> 模型输入特征降维</h4>
                <div class="p1">
                    <p id="175">通过3.1节方法分析模型输入特征类别组合, 选择由6类特征构成的输入特征类别组合中均方根误差最小的7个输入特征类别组合, 将其按模型预测精度由高到低进行排列, 并与9类输入特征全部输入 (方案8) 的情况下的模型精度进行对比, 如表1所示。其中, 每一类别的输入特征包括属于该类别的所有特征变量, 如<i>S</i><sub>gen</sub>包括所有机组的有功出力, <i>e</i><sub>RMSE</sub>为均方根误差。</p>
                </div>
                <div class="area_img" id="176">
                    <p class="img_tit"><b>表1 不同输入特征组合下估计误差均方根</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Root mean square error with different input feature combinations</b></p>
                    <p class="img_note"></p>
                    <table id="176" border="1"><tr><td rowspan="2"><br />方案</td><td rowspan="2"><i>S</i><sub>load</sub></td><td rowspan="2"><i>S</i><sub>gen</sub></td><td rowspan="2"><i>S</i><sub>Σload</sub></td><td rowspan="2"><i>S</i><sub>DC</sub></td><td rowspan="2"><i>S</i><sub>Σgen</sub></td><td rowspan="2"><i>S</i><sub>line</sub></td><td rowspan="2"><i>S</i><sub>ΣH</sub></td><td rowspan="2"><i>S</i><sub>ΣKG</sub></td><td rowspan="2"><i>S</i><sub>ΣPmax</sub></td><td colspan="3"><br /><i>e</i><sub>RMSE</sub>/Hz</td></tr><tr><td><br />模型F<sub>1</sub></td><td>模型F<sub>2</sub></td><td>模型F<sub>3</sub></td></tr><tr><td><br />1</td><td>√</td><td>√</td><td></td><td>√</td><td></td><td></td><td>√</td><td>√</td><td>√</td><td>0.025</td><td>0.019</td><td>0.023</td></tr><tr><td><br />2</td><td></td><td>√</td><td>√</td><td>√</td><td></td><td></td><td>√</td><td>√</td><td>√</td><td>0.068</td><td>0.079</td><td>0.069</td></tr><tr><td><br />3</td><td>√</td><td></td><td></td><td>√</td><td>√</td><td></td><td>√</td><td>√</td><td>√</td><td>0.068</td><td>0.081</td><td>0.071</td></tr><tr><td><br />4</td><td>√</td><td></td><td></td><td>√</td><td></td><td>√</td><td>√</td><td>√</td><td>√</td><td>0.160</td><td>0.200</td><td>0.150</td></tr><tr><td><br />5</td><td></td><td></td><td></td><td>√</td><td>√</td><td>√</td><td>√</td><td>√</td><td>√</td><td>0.170</td><td>0.220</td><td>0.160</td></tr><tr><td><br />6</td><td></td><td></td><td>√</td><td>√</td><td></td><td>√</td><td>√</td><td>√</td><td>√</td><td>0.190</td><td>0.210</td><td>0.150</td></tr><tr><td><br />7</td><td></td><td></td><td>√</td><td>√</td><td>√</td><td></td><td>√</td><td>√</td><td>√</td><td>0.250</td><td>0.340</td><td>0.210</td></tr><tr><td><br />8</td><td>√</td><td>√</td><td>√</td><td>√</td><td>√</td><td>√</td><td>√</td><td>√</td><td>√</td><td>0.022</td><td>0.018</td><td>0.021</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="177">综合比较表1中方案1～7和方案8可知, 方案1下模型F<sub>1</sub>, F<sub>2</sub>和F<sub>3</sub>的均方根误差均较小, 精度与方案8相当。同时, 输入特征类别数为7或8的最优输入特征类别组合, 其精度与方案1相当, 但输入特征增加。因此, 本文选择方案1的<i>S</i><sub>load</sub>, <i>S</i><sub>gen</sub>, <i>S</i><sub>DC</sub>, <i>S</i><sub>ΣPmax</sub>, <i>S</i><sub>ΣKG</sub>和<i>S</i><sub>ΣH</sub>共110维特征作为原始输入特征。</p>
                </div>
                <div class="p1">
                    <p id="178">使用3.2节方法对110维输入特征进行特征选择, 并选择特征权重阈值为0.5, 筛除特征权重低于0.5的53个特征后, 得到57维输入特征, 并采用3.3节方法进行特征提取。以1号直流线路闭锁下的模型F<sub>1</sub>为例, 前<i>p</i>个主成分累计贡献率和模型估计误差与主成分个数<i>p</i>的关系如表2所示。其中, <i>e</i><sub>RMSE, <i>p</i></sub>表示选择前<i>p</i>个主成分作为输入时, 模型估计的暂态最大频率偏移量的误差均方根。</p>
                </div>
                <div class="p1">
                    <p id="179">由表2可知, 通过PCA方法将模型输入特征降至8维时, 前8个主成分累积贡献率为95%, 均方根误差为0.027 Hz。与未进行特征降维时的均方根误差相比, 特征维数为8时模型仍具有较高精度。若继续降低输入特征维数, 模型估计误差会迅速增加。经验证, 模型F<sub>2</sub>和F<sub>3</sub>同样在输入特征维数为8时取得较小误差;继续减少输入特征维数会导致模型估计误差急剧增加。因此, 本文将模型F<sub>1</sub>, F<sub>2</sub>和F<sub>3</sub>输入特征均通过特征提取降至8维。</p>
                </div>
                <div class="area_img" id="180">
                    <p class="img_tit"><b>表2 主成分个数与累计贡献率、误差均方根关系</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Relationship between numbers of principal components, accumulative contribution rate and root mean square error</b></p>
                    <p class="img_note"></p>
                    <table id="180" border="1"><tr><td><br /><i>p</i></td><td><i>c</i><sub><i>p</i></sub>/%</td><td><i>e</i><sub>RMSE, <i>p</i></sub>/Hz</td></tr><tr><td><br />4</td><td>28</td><td>0.470</td></tr><tr><td><br />5</td><td>39</td><td>0.360</td></tr><tr><td><br />6</td><td>64</td><td>0.190</td></tr><tr><td><br />7</td><td>93</td><td>0.029</td></tr><tr><td><br />8</td><td>95</td><td>0.027</td></tr><tr><td><br />57</td><td>100</td><td>0.025</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="181" name="181"><b>4.3</b> 模型训练结果分析</h4>
                <div class="p1">
                    <p id="182">对于1号直流线路闭锁故障, 在装有Intel<sup>®</sup> E5-2640 v3 @2.60 GHz CPU的服务器上, 对模型U<sub>2</sub>, U<sub>3</sub>和U<sub>4</sub>进行训练, 模型训练误差及训练耗时<i>t</i><sub>train</sub>如表3所示。表中, <i>N</i><sub>F</sub>为误判样本数, 指实际不触发相应轮次UFLS而本文模型误判为触发相应轮次UFLS动作的样本个数;<i>N</i><sub>L</sub>为漏判样本数, 指实际触发相应轮次UFLS动作而本文模型误判为不触发相应轮次UFLS动作的样本个数。</p>
                </div>
                <div class="area_img" id="183">
                    <p class="img_tit"><b>表3 1号直流线路闭锁故障模型U训练结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Training results of model U when DC line 1 is blocked</b></p>
                    <p class="img_note"></p>
                    <table id="183" border="1"><tr><td><br />模型</td><td>子学习器个数</td><td>训练样本数</td><td><i>N</i><sub>F</sub>/<i>N</i><sub>L</sub></td><td><i>t</i><sub>train</sub>/s</td></tr><tr><td><br />U<sub>2</sub></td><td>51</td><td>5 400</td><td>3/2</td><td>334</td></tr><tr><td><br />U<sub>3</sub></td><td>51</td><td>2 425</td><td>5/4</td><td>279</td></tr><tr><td><br />U<sub>4</sub></td><td>51</td><td>687</td><td>1/1</td><td>92</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="184">由表3可知, 1号直流线路闭锁故障的UFLS动作轮数判断子模型总训练时间约为12 min。如对模型U<sub>2</sub>, U<sub>3</sub>和U<sub>4</sub>并行训练, 可以进一步降低训练时间。训练样本上模型误差较小, 最大误判率和漏判率分别为0.2%和0.16%。分别对模型F<sub>1</sub>, F<sub>2</sub>和F<sub>3</sub>进行训练, 模型训练误差如表4所示。其中, Δ<i>f</i><sub>min, max</sub>为最大频率偏移训练误差。</p>
                </div>
                <div class="area_img" id="185">
                    <p class="img_tit"><b>表4 1号直流线路闭锁故障模型F训练结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Training results of model F when DC line 1 is blocked</b></p>
                    <p class="img_note"></p>
                    <table id="185" border="1"><tr><td><br />模型</td><td>训练样本数</td><td>Δ<i>f</i><sub>min, max</sub>/Hz</td><td><i>e</i><sub>RMSE</sub>/Hz</td><td><i>t</i><sub>train</sub>/s</td></tr><tr><td>F<sub>1</sub></td><td>2 312</td><td>0.021</td><td>0.008 3</td><td>260</td></tr><tr><td><br />F<sub>2</sub></td><td>2 325</td><td>0.023</td><td>0.007 5</td><td>262</td></tr><tr><td><br />F<sub>3</sub></td><td>763</td><td>0.018</td><td>0.005 2</td><td>90<br /></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="186">由表4可知, 1号直流线路闭锁故障最大暂态频率偏移子模型F总训练时间约为10 min, 并行训练可进一步降低训练耗时。最大频率偏移训练误差最大为0.023 Hz, 均方根误差不超过0.01Hz。</p>
                </div>
                <h4 class="anchor-tag" id="187" name="187"><b>4.4</b> 模型泛化能力分析</h4>
                <div class="p1">
                    <p id="188">使用测试样本测试模型U<sub>2</sub>, U<sub>3</sub>和U<sub>4</sub>的泛化能力, 误差如表5所示, 其中<i>t</i><sub>test</sub>为测试所用时间。</p>
                </div>
                <div class="area_img" id="189">
                    <p class="img_tit"><b>表5 1号直流线路闭锁故障模型U测试误差</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Testing error of model U when DC line 1 is blocked</b></p>
                    <p class="img_note"></p>
                    <table id="189" border="1"><tr><td><br />模型</td><td>子学习器个数</td><td>训练样本数</td><td><i>N</i><sub>F</sub>/<i>N</i><sub>L</sub></td><td><i>t</i><sub>test</sub>/s</td></tr><tr><td><br />U<sub>2</sub></td><td>51</td><td>3 600</td><td>7/12</td><td>5.76</td></tr><tr><td><br />U<sub>3</sub></td><td>51</td><td>1 950</td><td>12/5</td><td>3.12</td></tr><tr><td><br />U<sub>4</sub></td><td>51</td><td>531</td><td>3/0</td><td>0.95</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="190">由表5可知, 模型U<sub>2</sub>, U<sub>3</sub>和U<sub>4</sub>的测试误差较训练误差略有增加, 但模型U<sub>3</sub>漏判率最大为0.62%, 模型U<sub>2</sub>误判率最大为0.33%, 表明所训练模型具有较高的估计精度, 泛化能力较强。</p>
                </div>
                <div class="p1">
                    <p id="191">使用测试样本测试模型F<sub>1</sub>, F<sub>2</sub>和F<sub>3</sub>的泛化能力, 可得模型测试误差如表6所示。</p>
                </div>
                <div class="area_img" id="192">
                    <p class="img_tit"><b>表6 1号直流线路闭锁故障模型F测试结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 6 Testing error of model F when DC line 1 is blocked</b></p>
                    <p class="img_note"></p>
                    <table id="192" border="1"><tr><td><br />模型</td><td>训练样本数</td><td>Δ<i>f</i><sub>min, max</sub>/Hz</td><td><i>e</i><sub>RMSE</sub>/Hz</td><td><i>t</i><sub>test</sub>/s</td></tr><tr><td>F<sub>1</sub></td><td>1 483</td><td>0.042</td><td>0.025</td><td>2.52</td></tr><tr><td><br />F<sub>2</sub></td><td>1 234</td><td>0.045</td><td>0.019</td><td>2.10</td></tr><tr><td><br />F<sub>3</sub></td><td>883</td><td>0.033</td><td>0.023</td><td>1.50</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="193">由表6可知, 模型F<sub>1</sub>, F<sub>2</sub>和F<sub>3</sub>的测试误差较训练误差略有增加, 最大频率偏移训练误差为0.045 Hz, 均方根误差不超过0.03 Hz, 表明所训练模型具有较高的估计精度和泛化能力。综合上述分析, Δ<i>f</i><sub>min, max</sub>均出现在子模型U发生误判或者漏判的样本中。本文通过Bagging集成学习方法, 有效提高了UFLS判断精度及最大暂态频率偏移准确度。</p>
                </div>
                <h4 class="anchor-tag" id="194" name="194"><b>4.5</b> 与其他频率偏移估计方法的比较</h4>
                <div class="p1">
                    <p id="195">为进一步分析本文所提频率偏移估计模型的适应性, 本文以1号直流线路闭锁为例, 将本文所建立模型与其他文献中的方法进行比较, 相关结果如表7所示。其中, 方法1为ANN模型<citation id="301" type="reference"><link href="240" rel="bibliography" /><link href="242" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>, 方法2为FLN模型<citation id="299" type="reference"><link href="244" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>, 方法3为<i>υ</i>-SVR模型<citation id="300" type="reference"><link href="246" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="196">由表7可知, 方法1～3由于未考虑UFLS动作影响, 对于UFLS动作样本, 估计误差较大。而本文方法计及频率偏移与UFLS的耦合, 能够准确评估UFLS动作样本, 具有更好的适应性。</p>
                </div>
                <div class="area_img" id="197">
                    <p class="img_tit"><b>表7 不同最大暂态频率偏移估计方法结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 7 Results comparison of different estimation methods for maximum transient frequency deviation</b></p>
                    <p class="img_note"></p>
                    <table id="197" border="1"><tr><td rowspan="2">预测方法</td><td colspan="2"><br />触发一轮UFLS</td><td rowspan="2"></td><td colspan="2"><br />触发两轮UFLS</td><td rowspan="2"></td><td colspan="2"><br />触发三轮UFLS</td></tr><tr><td><br />Δ<i>f</i><sub>min, max</sub>/Hz</td><td><i>e</i><sub>RMSE</sub>/Hz</td><td><br />Δ<i>f</i><sub>min, max</sub>/Hz</td><td><i>e</i><sub>RMSE</sub>/Hz</td><td><br />Δ<i>f</i><sub>min, max</sub>/Hz</td><td><i>e</i><sub>RMSE</sub>/Hz</td></tr><tr><td>本文</td><td>0.042</td><td>0.025</td><td></td><td>0.045</td><td>0.019</td><td></td><td>0.033</td><td>0.023</td></tr><tr><td><br />1</td><td>0.160</td><td>0.110</td><td></td><td>0.350</td><td>0.150</td><td></td><td>0.460</td><td>0.190</td></tr><tr><td><br />2</td><td>0.120</td><td>0.090</td><td></td><td>0.240</td><td>0.130</td><td></td><td>0.320</td><td>0.240</td></tr><tr><td><br />3</td><td>0.170</td><td>0.140</td><td></td><td>0.270</td><td>0.210</td><td></td><td>0.340</td><td>0.250</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="198" name="198" class="anchor-tag"><b>5 结语</b></h3>
                <div class="p1">
                    <p id="199">针对直流闭锁等严重功率扰动, 本文提出基于机器学习的最大暂态频率偏移估计方法, 构建了基于Bagging集成学习的UFLS响应判断和基于SVR的最大频率偏移估计子模型, 由两个子模型交替求解实现计及UFLS离散动作的暂态频率偏移估计。算例分析表明, 本文模型具有较好适应性, 频率偏移估计精度高, UFLS动作轮数错判率低, 可用于大规模交直流混联受端系统频率安全风险快速评估和事故筛选。本文方法可进一步用于研究快速频率评估指导下的UFLS优化和频率安全预防控制等问题。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="226">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=Mjg4MTFNcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3pQSVRyQmZiRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术, 2016, 40 (4) :985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology, 2016, 40 (4) :985-991.
                            </a>
                        </p>
                        <p id="228">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808004&amp;v=MDMwNjJIVGVyRzRIOW5NcDQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3pQSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>李卫东, 晋萃萃, 温可瑞, 等.大功率缺失下主动频率响应控制初探[J].电力系统自动化, 2018, 42 (8) :22-30.DOI:10.7500/AEPS20170930010.LI Weidong, JIN Cuicui, WEN Kerui, et al.Active frequency response control under high-power loss[J].Automation of Electric Power Systems, 2018, 42 (8) :22-30.DOI:10.7500/AEPS20170930010.
                            </a>
                        </p>
                        <p id="230">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic equivalents foraverage system frequency behavior following major disturbances">

                                <b>[3]</b>CHAN M L, DUNLOP R D, SCHWEPPE F.Dynamic equivalents for average system frequency behavior following major disturbances[J].IEEE Transactions on Power Apparatus and Systems, 1972, PAS-91 (4) :1637-1642.
                            </a>
                        </p>
                        <p id="232">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A low-order system frequency response model">

                                <b>[4]</b>ANDERSON P M, MIRHEYDAR M.A low-order system frequency response model[J].IEEE Transactions on Power Systems, 1990, 5 (3) :720-729.
                            </a>
                        </p>
                        <p id="234">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200934007&amp;v=MTIxOTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3pQUHlyUGJiRzRIdGpQcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>李常刚, 刘玉田, 张恒旭, 等.基于直流潮流的电力系统频率响应分析方法[J].中国电机工程学报, 2009, 29 (34) :36-41.LI Changgang, LIU Yutian, ZHANG Hengxu, et al.Power system frequency response analysis based on the direct current load flow[J].Proceedings of the CSEE, 2009, 29 (34) :36-41.
                            </a>
                        </p>
                        <p id="236">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Maximum frequency deviation calculation in small isolated power systems">

                                <b>[6]</b>EGIDO I, FERNANDEZ-BERNALl F, CENTENO P, et al.Maximum frequency deviation calculation in small isolated power systems[J].IEEE Transactions on Power Systems, 2009, 24 (4) :1731-1738.
                            </a>
                        </p>
                        <p id="238">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fast Assessment of Frequency Response of Cold Load Pickup in Power System Restoration">

                                <b>[7]</b>MEDINA D R, RAPPOLD E, SANCHEZ O, et al.Fast assessment of frequency response of cold load pickup in power system restoration[J].IEEE Transactions on Power Systems, 2016, 31 (4) :3249-3256.
                            </a>
                        </p>
                        <p id="240">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Neural-networks for predicting the operation of an under-frequency load shedding system">

                                <b>[8]</b>KOTTICK D, OR O.Neural-networks for predicting the operation of an under-frequency load shedding system[J].IEEETransactions on Power Systems, 1996, 11 (3) :1350-1358.
                            </a>
                        </p>
                        <p id="242">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Frequency stability for an island power system:developing an intelligent preventive-corrective control mechanism for offshore location">

                                <b>[9]</b>WU Yuankang.Frequency stability for an island power system:developing an intelligent preventive-corrective control mechanism for offshore location[J].IEEE Industry Applications Magazine, 2017, 23 (2) :74-87.
                            </a>
                        </p>
                        <p id="244">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Prediction of power system frequency response after generator outages using neural nets">

                                <b>[10]</b>DJUKANOVIC M B, POPOVIC D P, SOBAJIC D J.Prediction of power system frequency response after generator outages using neural nets[J].IEE Proceedings C-Generation, Transmission and Distribution, 1993, 140 (5) :389-398.
                            </a>
                        </p>
                        <p id="246">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201507013&amp;v=MDYxNTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3pQSVNIUmZiRzRIOVRNcUk5RVo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>薄其滨, 王晓茹, 刘克天.基于v-SVR的电力系统扰动后最低率预测[J].电力自动化设备, 2015, 35 (7) :83-88.BO Qibin, WANG Xiaoru, LIU Ketian.Minimum frequency prediction based on v-SVR for post-disturbance power system[J].Electric Power Automation Equipment, 2015, 35 (7) :83-88.
                            </a>
                        </p>
                        <p id="248">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600720892&amp;v=MDEyNzBud1plWnRGaW5sVXIzSUoxNFFhUlU9TmlmT2ZiSzlIOVBPcVk5Rlkra1BCSFU3b0JNVDZUNFBRSC9pclJkR2VycVFUTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>MOHAMMAD A, TURAJ A.Adaptive scheme for local prediction of post-contingency power system frequency[J].Electric Power System Research, 2014, 107:240-249.
                            </a>
                        </p>
                        <p id="250">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901017&amp;v=MTA4NjJIVGVyRzRIOWpNcm85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3pQSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>文云峰, 赵荣臻, 肖友强, 等.基于多层极限学习机的电力系统频率安全评估方法[J].电力系统自动化, 2019, 43 (1) :133-140.DOI:10.7500/AEPS20180629012.WEN Yunfeng, ZHAO Rongzhen, XIAO Youqiang, et al.Frequency safety assessment of power system based on multilayer extreme learning machine[J].Automation of Electric Power Systems, 2019, 43 (1) :133-140.DOI:10.7500/AEPS20180629012.
                            </a>
                        </p>
                        <p id="252">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200709008&amp;v=MDY0Nzh6UElTSFRlckc0SHRiTXBvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>畅广辉, 刘涤尘, 熊浩.基于多分辨率SVM回归估计的短期负荷预测[J].电力系统自动化, 2007, 31 (9) :37-41.CHANG Guanghui, LIU Dichen, XIONG Hao.Short term load forecasting based on multi-resolution SVM regression[J].Automation of Electric Power Systems, 2007, 31 (9) :37-41.
                            </a>
                        </p>
                        <p id="254">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Assessing Short-Term Voltage Stability of Electric Power Systems by a Hierarchical Intelligent System">

                                <b>[15]</b>XU Yan, ZHANG Rui, ZHAO Junhua.Assessing short-term voltage stability of electric power systems by a hierarchical intelligent system[J].IEEE Transactions on Neural Networks and Learning Systems, 2016, 27 (8) :1686-1696.
                            </a>
                        </p>
                        <p id="256">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302423287000&amp;v=MDA3NzU0SE5YT3JJMU5ZK3NQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTdqSUpGMFRYRnF6R2JD&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>周志华.机器学习[M].北京:清华大学出版社, 2016.ZHOU Zhihua.Machine learning[M].Beijing:Tsinghua University Press, 2016.
                            </a>
                        </p>
                        <p id="258">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A data mining approach combining K-means clustering with bagging neural network for short-term wind power forecasting">

                                <b>[17]</b>WU Wenbin, PENG Mugen.A data mining approach combining k-means clustering with Bagging neural network for shot-term wind power forecasting[J].IEEE Internet of Things Journal, 2017, 4 (4) :979-986.
                            </a>
                        </p>
                        <p id="260">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806010&amp;v=MjYxNzNZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjd6UElTSFRlckc0SDluTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>骆柏锋, 穆云飞, 贾宏杰, 等.基于负荷特征库的大用户供电接入决策方法[J].电力系统自动化, 2018, 42 (6) :66-72.DOI:10.7500/AEPS20170805001.LUO Bofeng, MU Yunfei, JIA Hongjie, et al.Decision method of power supply access for large consumers based on load feature library[J].Automation of Electric Power Systems, 2018, 42 (6) :66-72.DOI:10.7500/AEPS20170805001.
                            </a>
                        </p>
                        <p id="262">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201711005&amp;v=MjA3NzZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjd6UFB5clBiYkc0SDliTnJvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>黄建明, 李晓明, 瞿合祚, 等.考虑小波奇异信息与不平衡数据集的输电线路故障识别方法[J].中国电机工程学报, 2017, 37 (11) :3099-3107.HUANG Jianming, LI Xiaoming, QU Hezuo, et al.Method for fault type identification of transmission line considering wavelet singular information and unbalanced data set[J].Proceedings of the CSEE, 2017, 37 (11) :3099-3107.
                            </a>
                        </p>
                        <p id="264">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200607014&amp;v=MTI3MjZHNEh0Zk1xSTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFY3elBQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>王皓, 孙宏斌, 张伯明.基于混合互信息的特征选择方法及其在静态电压稳定评估中的应用[J].中国电机工程学报, 2006, 26 (7) :77-81.WANG Hao, SUN Hongbin, ZHANG Boming.Hybrid mutual information based feature selection method as applied to static voltage stability assessment in power systems[J].Proceedings of the CSEE, 2006, 26 (7) :77-81.
                            </a>
                        </p>
                        <p id="266">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200821003&amp;v=MjAzMDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3pQTHluYWViRzRIdG5Pcm85Rlo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>王海燕, 刘天琪, 李兴源.基于蚁群优化算法的电力系统暂态稳定评估特征选择[J].电力系统保护与控制, 2008, 36 (21) :1-6.WANG Haiyan, LIU Tianqi, LI Xingyuan.Feature selection based on ant colony optimization for power system transient stability assessment[J].Power System Protection and Control, 2008, 36 (21) :1-6.
                            </a>
                        </p>
                        <p id="268">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJC201504031&amp;v=MDM4ODNVUjdxZlp1WnNGeS9sVjd6UEx6N0JiYkc0SDlUTXE0OUdaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>陈晓琳, 姬波, 叶阳东.一种基于ReliefF特征加权的R-NIC算法[J].计算机工程, 2015, 41 (4) :161-165.CHEN Xiaolin, JI Bo, YE Yangdong.A R-NIC algorithm based on ReliefF feature weighting[J].Computer Engineering, 2015, 41 (4) :161-165.
                            </a>
                        </p>
                        <p id="270">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719008&amp;v=MTY5Nzh6UElTSFRlckc0SDliTnBvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>牟婷婷, 陆微, 王兰君, 等.基于主成分分析的用电模式稳定性分析[J].电力系统自动化, 2017, 41 (19) :59-65.DOI:10.7500/AEPS20161222001.MOU Tingting, LU Wei, WANG Lanjun, et al.Stability analysis of consumption mode based on principal component analysis[J].Automation of Electric Power Systems, 2017, 41 (19) :59-65.DOI:10.7500/AEPS20161222001.
                            </a>
                        </p>
                        <p id="272">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200826015&amp;v=MjMxOTlHRnJDVVI3cWZadVpzRnkvbFY3elBQeXJQYmJHNEh0bk9xWTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b>司风琪, 周建新, 仇晓智, 等.独立成分分析方法在电站热力过程数据检验中的应用[J].中国电机工程学报, 2008, 28 (26) :77-81.SI Fengqi, ZHOU Jianxin, QIU Xiaozhi, et al.Application of independent component analysis on the data validation of thermodynamic system in power plant[J].Proceedings of the CSEE, 2008, 28 (26) :77-81.
                            </a>
                        </p>
                        <p id="274">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200621006&amp;v=MDc4Mzh0R0ZyQ1VSN3FmWnVac0Z5L2xWN3pQSVNIVGVyRzRIdGZPcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b>管霖, 王同文, 唐宗顺.电网安全监测的智能化关键特征识别及稳定分区算法[J].电力系统自动化, 2006, 30 (21) :22-27.GUAN Lin, WANG Tongwen, TANG Zongshun.Intelligent algorithm for kernel feature identification and stability-based system division in power grid security monitoring[J].Automation of Electric Power Systems, 2006, 30 (21) :22-27.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912004" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912004&amp;v=MjI3NDFTSFRlckc0SDlqTnJZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjd6UEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

