

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136649472287500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912005%26RESULT%3d1%26SIGN%3dOvZkPlKgAJa%252fg332pEzVv8H24Kw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912005&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912005&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912005&amp;v=MjQ4MTlHRnJDVVI3cWZadVpzRnkvbFY3dklJU0hUZXJHNEg5ak5yWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#65" data-title="&lt;b&gt;1&lt;/b&gt; 系统模型 "><b>1</b> 系统模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#96" data-title="&lt;b&gt;2&lt;/b&gt; 预测控制策略设计 "><b>2</b> 预测控制策略设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#104" data-title="1) 储能系统SOC约束:">1) 储能系统SOC约束:</a></li>
                                                <li><a href="#108" data-title="2) 储能系统功率约束:">2) 储能系统功率约束:</a></li>
                                                <li><a href="#111" data-title="3) 避免储能同时充放电:">3) 避免储能同时充放电:</a></li>
                                                <li><a href="#115" data-title="4) 风电场有功功率约束:">4) 风电场有功功率约束:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#124" data-title="&lt;b&gt;3&lt;/b&gt; 基于&lt;b&gt;MHE&lt;/b&gt;的系统功率偏差估计 "><b>3</b> 基于<b>MHE</b>的系统功率偏差估计</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#159" data-title="&lt;b&gt;4&lt;/b&gt; 仿真结果 "><b>4</b> 仿真结果</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#172" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#196" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#211" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="&lt;b&gt;图1 风储联合调频系统结构&lt;/b&gt;"><b>图1 风储联合调频系统结构</b></a></li>
                                                <li><a href="#162" data-title="&lt;b&gt;图2 MHE和KF方法的有功功率不平衡量估计结果&lt;/b&gt;"><b>图2 MHE和KF方法的有功功率不平衡量估计结果</b></a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;图3 储能SOC到达约束时的电网频率特性&lt;/b&gt;"><b>图3 储能SOC到达约束时的电网频率特性</b></a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;图4 两种调频方式下的系统频率对比&lt;/b&gt;"><b>图4 两种调频方式下的系统频率对比</b></a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;图5 风储联合调频下的电网频率特性&lt;/b&gt;"><b>图5 风储联合调频下的电网频率特性</b></a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;表1 不同调频方式下的频率特性对比&lt;/b&gt;"><b>表1 不同调频方式下的频率特性对比</b></a></li>
                                                <li><a href="#200" data-title="图A1β关于∆P&lt;sub&gt;W&lt;/sub&gt;的函数图像">图A1β关于∆P<sub>W</sub>的函数图像</a></li>
                                                <li><a href="#207" data-title="图A2 风力发电机功率与转速的关系">图A2 风力发电机功率与转速的关系</a></li>
                                                <li><a href="#208" data-title="图A3 风储联合调频算法流程图">图A3 风储联合调频算法流程图</a></li>
                                                <li><a href="#209" data-title="图A4 仿真系统图">图A4 仿真系统图</a></li>
                                                <li><a href="#210" data-title="图A5 调频过程中储能和风电各自出力">图A5 调频过程中储能和风电各自出力</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="214">


                                    <a id="bibliography_1" title="李军徽, 冯喜超, 严干贵, 等.高风电渗透率下的电力系统调频研究综述[J].电力系统保护与控制, 2018, 46 (2) :163-170.LI Junhui, FENG Xichao, YAN Gangui, et al.Survey on frequency regulation technology in high wind penetration power system[J].Power System Protection and Control, 2018, 46 (2) :163-170." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201802024&amp;v=MTM0OTc3dklMeW5hZWJHNEg5bk1yWTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        李军徽, 冯喜超, 严干贵, 等.高风电渗透率下的电力系统调频研究综述[J].电力系统保护与控制, 2018, 46 (2) :163-170.LI Junhui, FENG Xichao, YAN Gangui, et al.Survey on frequency regulation technology in high wind penetration power system[J].Power System Protection and Control, 2018, 46 (2) :163-170.
                                    </a>
                                </li>
                                <li id="216">


                                    <a id="bibliography_2" title="边晓燕, 姜莹, 赵耀, 等.高渗透率可再生能源微电网的风柴荷协调调频策略[J].电力系统自动化, 2018, 42 (15) :102-109.DOI:10.7500/AEPS20170803006.BIAN Xiaoyan, JIANG Ying, ZHAO Yao, et al.Coordinate frequency regulation strategy of wind, diesel and load for microgrid with high-penetration renewable energy[J].Automation of Electric Power Systems, 2018, 42 (15) :102-109.DOI:10.7500/AEPS20170803006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815015&amp;v=MTk1MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFY3dklJU0hUZXJHNEg5bk5xbzlFWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        边晓燕, 姜莹, 赵耀, 等.高渗透率可再生能源微电网的风柴荷协调调频策略[J].电力系统自动化, 2018, 42 (15) :102-109.DOI:10.7500/AEPS20170803006.BIAN Xiaoyan, JIANG Ying, ZHAO Yao, et al.Coordinate frequency regulation strategy of wind, diesel and load for microgrid with high-penetration renewable energy[J].Automation of Electric Power Systems, 2018, 42 (15) :102-109.DOI:10.7500/AEPS20170803006.
                                    </a>
                                </li>
                                <li id="218">


                                    <a id="bibliography_3" title="付媛, 王毅, 张祥宇.变速风电机组的惯性与一次调频特性分析及综合控制[J].中国电机工程学报, 2014, 34 (27) :162-172.FU Yuan, WANG Yi, ZHANG Xiangyu.Analysis and integrated control of inertia and primary frequency regulation for variable speed wind turbines[J].Proceedings of the CSEE, 2014, 34 (27) :162-172." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201427018&amp;v=MjgzNDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3ZJUHlyUGJiRzRIOVhPcUk5RWJJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        付媛, 王毅, 张祥宇.变速风电机组的惯性与一次调频特性分析及综合控制[J].中国电机工程学报, 2014, 34 (27) :162-172.FU Yuan, WANG Yi, ZHANG Xiangyu.Analysis and integrated control of inertia and primary frequency regulation for variable speed wind turbines[J].Proceedings of the CSEE, 2014, 34 (27) :162-172.
                                    </a>
                                </li>
                                <li id="220">


                                    <a id="bibliography_4" title="朱瑛, 高云波, 臧海祥, 等.风电机组输出功率平滑技术综述[J].电力系统自动化, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.ZHU Ying, GAO Yunbo, ZANG Haixiang, et al.Review of output power smoothing technologies for wind turbine[J].Automation of Electric Power Systems, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818026&amp;v=MDk5NzM0OUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjd2SUlTSFRlckc0SDluTnA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        朱瑛, 高云波, 臧海祥, 等.风电机组输出功率平滑技术综述[J].电力系统自动化, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.ZHU Ying, GAO Yunbo, ZANG Haixiang, et al.Review of output power smoothing technologies for wind turbine[J].Automation of Electric Power Systems, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.
                                    </a>
                                </li>
                                <li id="222">


                                    <a id="bibliography_5" title="黄杨, 胡伟, 闵勇, 等.考虑日前计划的风储联合系统多目标协调调度[J].中国电机工程学报, 2014, 34 (28) :4743-4751.HUANG Yang, HU Wei, MIN Yong, et al.Multi-objective coordinative dispatch for wind-storage combined systems considering day-ahead generation schedules[J].Proceedings of the CSEE, 2014, 34 (28) :4743-4751." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201428001&amp;v=MjAxMThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFY3dklQeXJQYmJHNEg5WE9wNDlGWlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        黄杨, 胡伟, 闵勇, 等.考虑日前计划的风储联合系统多目标协调调度[J].中国电机工程学报, 2014, 34 (28) :4743-4751.HUANG Yang, HU Wei, MIN Yong, et al.Multi-objective coordinative dispatch for wind-storage combined systems considering day-ahead generation schedules[J].Proceedings of the CSEE, 2014, 34 (28) :4743-4751.
                                    </a>
                                </li>
                                <li id="224">


                                    <a id="bibliography_6" title="严干贵, 刘嘉, 崔杨, 等.利用储能提高风电调度入网规模的经济性评价[J].中国电机工程学报, 2013, 33 (22) :74-81.YAN Gangui, LIU Jia, CUI Yang, et al.Economic evaluation of improving the wind power scheduling scale by energy storage system[J].Proceedings of the CSEE, 2013, 33 (22) :74-81." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201322007&amp;v=MDY0NzFzRnkvbFY3dklQeXJQYmJHNEg5TE9yWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        严干贵, 刘嘉, 崔杨, 等.利用储能提高风电调度入网规模的经济性评价[J].中国电机工程学报, 2013, 33 (22) :74-81.YAN Gangui, LIU Jia, CUI Yang, et al.Economic evaluation of improving the wind power scheduling scale by energy storage system[J].Proceedings of the CSEE, 2013, 33 (22) :74-81.
                                    </a>
                                </li>
                                <li id="226">


                                    <a id="bibliography_7" title="苗福丰, 唐西胜, 齐智平.风储联合调频下的电力系统频率特性分析[J].高电压技术, 2015, 41 (7) :131-138.MIAO Fufeng, TANG Xisheng, QI Zhiping.Analysis of frequency characteristics of power system based on wind farmenergy storage combined frequency regulation[J].High Voltage Engineering, 2015, 41 (7) :131-138." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201507014&amp;v=MDc0NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3ZJSWluU1pMRzRIOVRNcUk5RVlJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        苗福丰, 唐西胜, 齐智平.风储联合调频下的电力系统频率特性分析[J].高电压技术, 2015, 41 (7) :131-138.MIAO Fufeng, TANG Xisheng, QI Zhiping.Analysis of frequency characteristics of power system based on wind farmenergy storage combined frequency regulation[J].High Voltage Engineering, 2015, 41 (7) :131-138.
                                    </a>
                                </li>
                                <li id="228">


                                    <a id="bibliography_8" title="MIAO Lu, WEN Jingyu, XIE Hailian, et al.Coordinated control strategy of wind turbine generator and energy storage equipment for frequency support[J].IEEE Transactions on Industry Applications, 2015, 51 (4) :2732-2742." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated control strategy of wind turbine generator and energy storage equipment for frequency support">
                                        <b>[8]</b>
                                        MIAO Lu, WEN Jingyu, XIE Hailian, et al.Coordinated control strategy of wind turbine generator and energy storage equipment for frequency support[J].IEEE Transactions on Industry Applications, 2015, 51 (4) :2732-2742.
                                    </a>
                                </li>
                                <li id="230">


                                    <a id="bibliography_9" title="FRANCISCO D, MELANIE H, ANDREAS S, et al.Coordinated operation of wind turbines and flywheel storage for primary frequency control support[J].International Journal of Electrical Power&amp;amp;Energy Systems, 2015, 68:313-326." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122300286927&amp;v=MTExMzZGaW5sVXIzSUoxNFFiaEk9TmlmT2ZiSzlIOVBPckk5Rlp1TUpCWDQrb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        FRANCISCO D, MELANIE H, ANDREAS S, et al.Coordinated operation of wind turbines and flywheel storage for primary frequency control support[J].International Journal of Electrical Power&amp;amp;Energy Systems, 2015, 68:313-326.
                                    </a>
                                </li>
                                <li id="232">


                                    <a id="bibliography_10" title="JIN W, SHIN Y, MUN K.Hybrid operation strategy of wind energy storage system for power grid frequency regulation[J].IET Generation Transmission&amp;amp;Distribution, 2016, 10 (3) :736-749." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hybrid operation strategy of wind energy storage system for power grid frequency regulation">
                                        <b>[10]</b>
                                        JIN W, SHIN Y, MUN K.Hybrid operation strategy of wind energy storage system for power grid frequency regulation[J].IET Generation Transmission&amp;amp;Distribution, 2016, 10 (3) :736-749.
                                    </a>
                                </li>
                                <li id="234">


                                    <a id="bibliography_11" title="彭勃, 张峰, 梁军.考虑风速分区的风-储系统短期频率响应协同控制策略[J].电力系统自动化, 2018, 42 (8) :57-65.DOI:10.7500/AEPS20170925001.PENG Bo, ZHANG Feng, LIANG Jun.Coordinated control strategy for short-term frequency response of wind-energy storage system considering wind speed partition[J].Automation of Electric Power Systems, 2018, 42 (8) :57-65.DOI:10.7500/AEPS20170925001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808009&amp;v=MDgzNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFY3dklJU0hUZXJHNEg5bk1wNDlGYlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        彭勃, 张峰, 梁军.考虑风速分区的风-储系统短期频率响应协同控制策略[J].电力系统自动化, 2018, 42 (8) :57-65.DOI:10.7500/AEPS20170925001.PENG Bo, ZHANG Feng, LIANG Jun.Coordinated control strategy for short-term frequency response of wind-energy storage system considering wind speed partition[J].Automation of Electric Power Systems, 2018, 42 (8) :57-65.DOI:10.7500/AEPS20170925001.
                                    </a>
                                </li>
                                <li id="236">


                                    <a id="bibliography_12" title="苗福丰, 唐西胜, 齐智平.储能参与风电场惯性响应的容量配置方法[J].电力系统自动化, 2015, 39 (20) :6-11.MIAO Fufeng, TANG Xisheng, QI Zhiping.Capacity configuration method for wind power plant inertia response considering energy storage[J].Automation of Electric Power Systems, 2015, 39 (20) :6-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201520003&amp;v=MjIwODhIOVRPcjQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3ZJSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        苗福丰, 唐西胜, 齐智平.储能参与风电场惯性响应的容量配置方法[J].电力系统自动化, 2015, 39 (20) :6-11.MIAO Fufeng, TANG Xisheng, QI Zhiping.Capacity configuration method for wind power plant inertia response considering energy storage[J].Automation of Electric Power Systems, 2015, 39 (20) :6-11.
                                    </a>
                                </li>
                                <li id="238">


                                    <a id="bibliography_13" title="胡泽春, 夏睿, 吴林林, 等.考虑储能参与调频的风储联合运行优化策略[J].电网技术, 2016, 40 (8) :2251-2257.HU Zechun, XIA Rui, WU Linlin, et al.Joint operation optimization of wind-storage union with energy storage participating frequency regulation[J].Power System Technology, 2016, 40 (8) :2251-2257." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201608001&amp;v=MjE5NzM0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjd2SUlUckJmYkc0SDlmTXA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        胡泽春, 夏睿, 吴林林, 等.考虑储能参与调频的风储联合运行优化策略[J].电网技术, 2016, 40 (8) :2251-2257.HU Zechun, XIA Rui, WU Linlin, et al.Joint operation optimization of wind-storage union with energy storage participating frequency regulation[J].Power System Technology, 2016, 40 (8) :2251-2257.
                                    </a>
                                </li>
                                <li id="240">


                                    <a id="bibliography_14" title="KOU Peng, GAO Feng, GUAN Xiaohong.Stochastic predictive control of battery energy storage for wind farm dispatching:using probabilistic wind power forecasts[J].Renewable Energy, 2015, 80:286-300." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESDA80CE0E15BA4ED368532063E13C28E2&amp;v=MDU4MjhTbi9rcjJjMGVzR1dUYytkQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzdpN3hLZz1OaWZPZmNmSkZ0Ry8ybzh3WmU1OWZYaE11eFVWNGpwKw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        KOU Peng, GAO Feng, GUAN Xiaohong.Stochastic predictive control of battery energy storage for wind farm dispatching:using probabilistic wind power forecasts[J].Renewable Energy, 2015, 80:286-300.
                                    </a>
                                </li>
                                <li id="242">


                                    <a id="bibliography_15" title="刘向杰, 孔小兵.电力工业复杂系统模型预测控制---现状与发展[J].中国电机工程学报, 2013, 33 (5) :99-105.LIU Xiangjie, KONG Xiaobing.Present situation and prospect of model predictive control application in complex power industrial process[J].Proceedings of the CSEE, 2013, 33 (5) :99-105." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201305013&amp;v=MjkyODc0SDlMTXFvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjd2SVB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        刘向杰, 孔小兵.电力工业复杂系统模型预测控制---现状与发展[J].中国电机工程学报, 2013, 33 (5) :99-105.LIU Xiangjie, KONG Xiaobing.Present situation and prospect of model predictive control application in complex power industrial process[J].Proceedings of the CSEE, 2013, 33 (5) :99-105.
                                    </a>
                                </li>
                                <li id="244">


                                    <a id="bibliography_16" title="KHALID M, SAVKIN A V.An optimal operation of wind energy storage system for frequency control based on model predictive control[J].Renewable Energy, 2012, 48:127-132." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501562843&amp;v=MTE0MjM9TmlmT2ZiSzdIdEROcW85RVllME5CSGc2b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjE0UWJoSQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        KHALID M, SAVKIN A V.An optimal operation of wind energy storage system for frequency control based on model predictive control[J].Renewable Energy, 2012, 48:127-132.
                                    </a>
                                </li>
                                <li id="246">


                                    <a id="bibliography_17" title="WANG Haixin, YANG Junyou, CHEN Zhe, et al.Model predictive control of PMSG-based wind turbines for frequency regulation in an isolated grid[J].IEEE Transactions on Industry Applications, 2018, 54 (4) :3077-3089." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Model predictive control of PMSG-based wind turbines for frequency regulation in an isolated grid">
                                        <b>[17]</b>
                                        WANG Haixin, YANG Junyou, CHEN Zhe, et al.Model predictive control of PMSG-based wind turbines for frequency regulation in an isolated grid[J].IEEE Transactions on Industry Applications, 2018, 54 (4) :3077-3089.
                                    </a>
                                </li>
                                <li id="248">


                                    <a id="bibliography_18" title="BACCINO F, CONTE F, GRILLO S, et al.An optimal model-based control technique to improve wind farm participation to frequency regulation[J].IEEE Transactions on Sustainable Energy, 2015, 6 (3) :993-1003." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An optimal model-based control technique to improve wind farm participation to frequency regulation">
                                        <b>[18]</b>
                                        BACCINO F, CONTE F, GRILLO S, et al.An optimal model-based control technique to improve wind farm participation to frequency regulation[J].IEEE Transactions on Sustainable Energy, 2015, 6 (3) :993-1003.
                                    </a>
                                </li>
                                <li id="250">


                                    <a id="bibliography_19" title="赵国荣, 黄婧丽, 苏艳琴, 等.基于滚动时域估计的飞行器姿态估计及三轴磁强计在线校正[J].物理学报, 2015, 64 (21) :203-211.ZHAO Guorong, HUANG Jingli, SU Yanqin, et al.Attitude estimation and three-axis magnetometer on-line calibration based on moving horizon estimation[J].Acta Physica Sinica, 2015, 64 (21) :203-211." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WLXB201521018&amp;v=MjM4NzJGeS9sVjd2SU1pSFRiTEc0SDlUT3JvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        赵国荣, 黄婧丽, 苏艳琴, 等.基于滚动时域估计的飞行器姿态估计及三轴磁强计在线校正[J].物理学报, 2015, 64 (21) :203-211.ZHAO Guorong, HUANG Jingli, SU Yanqin, et al.Attitude estimation and three-axis magnetometer on-line calibration based on moving horizon estimation[J].Acta Physica Sinica, 2015, 64 (21) :203-211.
                                    </a>
                                </li>
                                <li id="252">


                                    <a id="bibliography_20" title="周猛飞, 李龙, 逯振飞, 等.基于改进UKF的滚动时域估计方法及其在PVC聚合过程中的应用[J].计算机与应用化学, 2015, 32 (3) :298-302.ZHOU Mengfei, LI Long, LU Zhenfei, et al.An improved UKF-based moving horizon estimation strategy and its application for a poly (vinyl chloride) polymerization process[J].Computers and Applied Chemistry, 2015, 32 (3) :298-302." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYH201503009&amp;v=MDY1MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjd2SUx6N1Nackc0SDlUTXJJOUZiWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        周猛飞, 李龙, 逯振飞, 等.基于改进UKF的滚动时域估计方法及其在PVC聚合过程中的应用[J].计算机与应用化学, 2015, 32 (3) :298-302.ZHOU Mengfei, LI Long, LU Zhenfei, et al.An improved UKF-based moving horizon estimation strategy and its application for a poly (vinyl chloride) polymerization process[J].Computers and Applied Chemistry, 2015, 32 (3) :298-302.
                                    </a>
                                </li>
                                <li id="254">


                                    <a id="bibliography_21" title="杨东方, 孙富春, 王仕成.单目视觉系统自运动的滚动时域估计算法[J].模式识别与人工智能, 2013, 26 (1) :76-82.YANG Dongfang, SUN Fuchun, WANG Shicheng.Moving horizon estimation of ego-motion in monocular visual systems[J].PR&amp;amp;AI, 2013, 26 (1) :76-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MSSB201301016&amp;v=MzA0MzFNcm85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3ZJS0Q3WWJMRzRIOUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        杨东方, 孙富春, 王仕成.单目视觉系统自运动的滚动时域估计算法[J].模式识别与人工智能, 2013, 26 (1) :76-82.YANG Dongfang, SUN Fuchun, WANG Shicheng.Moving horizon estimation of ego-motion in monocular visual systems[J].PR&amp;amp;AI, 2013, 26 (1) :76-82.
                                    </a>
                                </li>
                                <li id="256">


                                    <a id="bibliography_22" title="何成明, 王洪涛, 孙华东, 等.变速风电机组调频特性分析及风电场时序协同控制策略[J].电力系统自动化, 2013, 37 (9) :1-6.HE Chengming, WANG Hongtao, SUN Huadong, et al.Analysis on frequency control characteristics of variable speed wind turbines and coordinated frequency control strategy of wind farm[J].Automation of Electric Power Systems, 2013, 37 (9) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201309000&amp;v=Mjk3MDc0SDlMTXBvOUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjd2SUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        何成明, 王洪涛, 孙华东, 等.变速风电机组调频特性分析及风电场时序协同控制策略[J].电力系统自动化, 2013, 37 (9) :1-6.HE Chengming, WANG Hongtao, SUN Huadong, et al.Analysis on frequency control characteristics of variable speed wind turbines and coordinated frequency control strategy of wind farm[J].Automation of Electric Power Systems, 2013, 37 (9) :1-6.
                                    </a>
                                </li>
                                <li id="258">


                                    <a id="bibliography_23" title="唐西胜, 苗福丰, 齐智平, 等.风力发电的调频技术研究综述[J].中国电机工程学报, 2014, 34 (25) :4304-4314.TANG Xisheng, MIAO Fufeng, QI Zhiping, et al.Survey on frequency control of wind power[J].Proceedings of the CSEE, 2014, 34 (25) :4304-4314." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201425013&amp;v=MDY1OTZWN3ZJUHlyUGJiRzRIOVhPcW85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        唐西胜, 苗福丰, 齐智平, 等.风力发电的调频技术研究综述[J].中国电机工程学报, 2014, 34 (25) :4304-4314.TANG Xisheng, MIAO Fufeng, QI Zhiping, et al.Survey on frequency control of wind power[J].Proceedings of the CSEE, 2014, 34 (25) :4304-4314.
                                    </a>
                                </li>
                                <li id="260">


                                    <a id="bibliography_24" title="张旭, 陈云龙, 岳帅, 等.风电参与电力系统调频技术研究的回顾与展望[J].电网技术, 2018, 42 (6) :1793-1803.ZHANG Xu, CHEN Yunlong, YUE Shuai, et al.Retrospect and prospect of research on frequency regulation technology of power system by wind power[J].Power System Technology, 2018, 42 (6) :1793-1803." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806013&amp;v=MzA2NzNZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjd2SUlUckJmYkc0SDluTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                        张旭, 陈云龙, 岳帅, 等.风电参与电力系统调频技术研究的回顾与展望[J].电网技术, 2018, 42 (6) :1793-1803.ZHANG Xu, CHEN Yunlong, YUE Shuai, et al.Retrospect and prospect of research on frequency regulation technology of power system by wind power[J].Power System Technology, 2018, 42 (6) :1793-1803.
                                    </a>
                                </li>
                                <li id="262">


                                    <a id="bibliography_25" title="王毅.风力发电系统的建模与仿真[M].北京:中国水利水电出版社, 2015:20-23.WANG Yi.Modeling and simulation analysis of wind power generation system[M].Beijing:China Waterpower Press, 2015:20-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787517029748000&amp;v=MTUxNTJaZVp2RnlublU3aklKRm9VWEZxekdiYTVHZEhPcG9oQmJPc1BEQk04enhVU21EZDlTSDduM3hFOWZidm5Lcmlm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                        王毅.风力发电系统的建模与仿真[M].北京:中国水利水电出版社, 2015:20-23.WANG Yi.Modeling and simulation analysis of wind power generation system[M].Beijing:China Waterpower Press, 2015:20-23.
                                    </a>
                                </li>
                                <li id="264">


                                    <a id="bibliography_26" title="GHIASSI F Y, KAZHAMIAKA F, ROSENBERG C, et al.Optimal design of solar PV farms with storage[J].IEEETransactions on Sustainable Energy, 2015, 6 (4) :1586-1593." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal design of solar PV farms with storage">
                                        <b>[26]</b>
                                        GHIASSI F Y, KAZHAMIAKA F, ROSENBERG C, et al.Optimal design of solar PV farms with storage[J].IEEETransactions on Sustainable Energy, 2015, 6 (4) :1586-1593.
                                    </a>
                                </li>
                                <li id="266">


                                    <a id="bibliography_27" title="周猛飞, 肖成松, 逯振飞, 等.基于UKF的滚动时域估计方法研究[J].计算机与应用化学, 2013, 30 (12) :1406-1410.ZHOU Mengfei, XIAO Chengsong, LU Zhenfei, et al.Moving horizon estimation based on the UKF method[J].Computers and Applied Chemistry, 2013, 30 (12) :1406-1410." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYH201312006&amp;v=MTQwNjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFY3dklMejdTWnJHNEg5TE5yWTlGWW9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                        周猛飞, 肖成松, 逯振飞, 等.基于UKF的滚动时域估计方法研究[J].计算机与应用化学, 2013, 30 (12) :1406-1410.ZHOU Mengfei, XIAO Chengsong, LU Zhenfei, et al.Moving horizon estimation based on the UKF method[J].Computers and Applied Chemistry, 2013, 30 (12) :1406-1410.
                                    </a>
                                </li>
                                <li id="268">


                                    <a id="bibliography_28" title="BIAN Y, WYMAN P H, LI F, et al.Demand side contributions for system inertia in the GB power system[J].IEEE Transactions on Power Systems, 2018, 33 (4) :3521-3530." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Demand side contributions for system inertia in the GB power system">
                                        <b>[28]</b>
                                        BIAN Y, WYMAN P H, LI F, et al.Demand side contributions for system inertia in the GB power system[J].IEEE Transactions on Power Systems, 2018, 33 (4) :3521-3530.
                                    </a>
                                </li>
                                <li id="270">


                                    <a id="bibliography_29" title="WU Ziping, GAO Wenzhong, WANG Jianhui, et al.Acoordinated primary frequency regulation from permanent magnet synchronous wind turbine generation[C]//IEEEPower Electronics and Machines in Wind Applications, July16-18, 2012, Denver, USA:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Acoordinated primary frequency regulation from permanent magnet synchronous wind turbine generation">
                                        <b>[29]</b>
                                        WU Ziping, GAO Wenzhong, WANG Jianhui, et al.Acoordinated primary frequency regulation from permanent magnet synchronous wind turbine generation[C]//IEEEPower Electronics and Machines in Wind Applications, July16-18, 2012, Denver, USA:1-6.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),36-46 DOI:10.7500/AEPS20180923001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">风储联合发电系统参与频率响应的模型预测控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%99%9E%E4%B8%B4%E6%B3%A2&amp;code=42027166&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虞临波</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AF%87%E9%B9%8F&amp;code=11629383&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">寇鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%86%AF%E7%8E%89%E6%B6%9B&amp;code=41855148&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冯玉涛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%86%AF%E6%B5%A9%E5%A4%A9&amp;code=42027167&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冯浩天</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E9%99%95%E8%A5%BF%E7%9C%81%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E8%A5%BF%E5%AE%89%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6)&amp;code=0189085&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陕西省智能电网重点实验室(西安交通大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>储能电池的柔性控制作用使其在参与电网调频方面具有优势, 将风电和储能相结合, 构成风储联合发电系统参与电网调频, 具有协同增效的优势。为此, 基于模型预测控制方法, 提出风储联合调频策略。该策略在考虑风电场和储能各自约束条件的前提下, 通过求解滚动时域最优控制问题协调了两者之间的出力分配, 并使用滚动时域估计方法来实时估计电网的有功功率不平衡量, 从而可根据更准确的系统状态信息来计算最优控制量。最后对提出的策略进行了仿真分析, 结果表明该策略能够提高电网的调频性能。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E6%B1%A0%E5%82%A8%E8%83%BD%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电池储能系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%BD%91%E9%A2%91%E7%8E%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网频率;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E5%9E%8B%E9%A2%84%E6%B5%8B%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模型预测控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%BB%9A%E5%8A%A8%E6%97%B6%E5%9F%9F%E4%BC%B0%E8%AE%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">滚动时域估计;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    虞临波 (1996—) , 男, 硕士研究生, 主要研究方向:电力系统调频控制、预测控制。E-mail:ken1996@stu.xjtu.edu.cn;
                                </span>
                                <span>
                                    *寇鹏 (1983—) , 男, 通信作者, 副教授, 主要研究方向:新能源系统优化控制、预测控制。E-mail:koupeng@xjtu.edu.cn;
                                </span>
                                <span>
                                    冯玉涛 (1994—) , 男, 硕士研究生, 主要研究方向:预测控制。E-mail:fengyutao@stu.xjtu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-23</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51777162);</span>
                                <span>陕西省自然科学基础研究计划资助项目 (2016JQ5080);</span>
                                <span>中央高校基本科研业务费专项资金资助项目 (xzy012019022);</span>
                    </p>
            </div>
                    <h1><b>Model Predictive Control Strategy for Combined Wind-Storage System to Participate in Frequency Response</b></h1>
                    <h2>
                    <span>YU Linbo</span>
                    <span>KOU Peng</span>
                    <span>FENG Yutao</span>
                    <span>FENG Haotian</span>
            </h2>
                    <h2>
                    <span>Shaanxi Key Laboratory of Smart Grid (Xi'an Jiaotong University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The flexible control characteristic of battery energy storage system (BESS) makes it have an advantage in participating in grid frequency regulation.The combination of wind power and energy storage has the effect of synergistic enhancement in providing frequency support.Thus, based on model predictive control (MPC) , a coordinated strategy of combined wind-storage system for frequency response is proposed.By solving moving horizon optimization problem, this control strategy can optimally coordinate the output power of wind farm and energy storage while satisfying a set of constraints of the combined system.Moreover, moving horizon estimation (MHE) is used to estimate grid power imbalance in real time, which ensures that the optimization process is based on more accurate system information.Finally, the control strategy is tested through simulations and the results show that the proposed strategy can effectively improve the performance of grid frequency regulation.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20farm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind farm;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=battery%20energy%20storage%20system%20(BESS)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">battery energy storage system (BESS) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=grid%20frequency&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">grid frequency;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=model%20predictive%20control%20(MPC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">model predictive control (MPC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=moving%20horizon%20estimation%20(MHE)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">moving horizon estimation (MHE) ;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-23</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51777162);</span>
                                <span>Natural Science Basis Research Plan in Shaanxi Province of China (No.2016JQ5080);</span>
                                <span>Fundamental Research Funds for the Central Universities (No.xzy012019022);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="60" name="60" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="61">随着风力发电在电网中渗透率的提高, 电网单独依靠传统电源进行调频的能力被逐渐削弱, 大规模风电场接入电网后势必导致系统惯性降低, 调频能力不足<citation id="273" type="reference"><link href="214" rel="bibliography" /><link href="216" rel="bibliography" /><link href="218" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。这就有必要使风电机组储备有功备用容量, 协助传统电源参与频率调整。电池储能系统 (battery energy storage system, BESS) 具有响应快速、控制灵活、运行稳定的技术特性, 已经成为“主动致稳”的调频新手段, 大规模储能接入风电系统能保证电网的安全稳定运行<citation id="274" type="reference"><link href="220" rel="bibliography" /><link href="222" rel="bibliography" /><link href="224" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。将储能与风电自身调频相结合的风储联合调频策略, 能有效提高电网的调频性能<citation id="272" type="reference"><link href="226" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="62">风电和储能联合参与调频, 目前已有相关研究<citation id="280" type="reference"><link href="228" rel="bibliography" /><link href="230" rel="bibliography" /><link href="232" rel="bibliography" /><link href="234" rel="bibliography" /><link href="236" rel="bibliography" /><link href="238" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。这些研究都提出将风电和储能相结合, 能更有效地改善电网的经济效益和调频性能。但是很少有研究对风储联合系统使用最优控制来处理电网的调频问题, 因而不具有最优性。且实际风电场与储能系统运行时存在功率备用上限、储能的荷电状态 (state of charge, SOC) 等约束条件, 传统方法由于处理约束条件的效能较差, 很难有效地同时处理这些约束<citation id="275" type="reference"><link href="240" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。模型预测控制 (model predictive control, MPC) 能较好地解决以上问题, 它是一种基于模型的最优控制技术, 是解决最优控制问题的有效途径<citation id="276" type="reference"><link href="242" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 因此, 已有部分研究使用MPC解决调频控制问题。文献<citation id="277" type="reference">[<a class="sup">16</a>]</citation>提出基于MPC的电池储能调频方法, 考虑了储能电池的约束条件, 在抑制电网频率波动的同时, 提高了储能系统的使用寿命。文献<citation id="278" type="reference">[<a class="sup">17</a>]</citation>使用MPC控制器进行风电调频, 不仅加强了电网的调频能力, 也平抑了风电功率。文献<citation id="279" type="reference">[<a class="sup">18</a>]</citation>使用MPC考虑了风电场各个风机风速的差异, 使得各台风机有分别地响应电网频率波动。但这些研究仅考虑风电场或储能系统单独参与调频, 并未将两者结合起来, 发挥它们的协同优势。</p>
                </div>
                <div class="p1">
                    <p id="63">另一方面, 使用MPC进行频率调节, 需要实时获得电网的有功功率不平衡量, 即系统发电功率与负荷功率偏差, 使用状态估计可以解决该问题。由于调频控制问题涉及不等式约束, 现有常见估计方法如卡尔曼滤波 (Kalman filtering, KF) 无法处理约束条件。近年来, 基于滚动优化原理的滚动时域估计 (moving horizon estimation, MHE) 方法得到了人们的关注, 且在约束系统的状态估计方面取得了成功的应用<citation id="281" type="reference"><link href="250" rel="bibliography" /><link href="252" rel="bibliography" /><link href="254" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。MHE能够方便地利用时域约束给出的附加信息提高估计的准确性和可靠性, 但目前还没有研究将MHE用于改善电网的调频性能。</p>
                </div>
                <div class="p1">
                    <p id="64">为实现风储联合调频的协同增效优势, 本文提出了基于MPC的风储联合调频策略, 并使用MHE来实时估计电网的有功功率不平衡量, 从而有效地提升电网的调频性能。</p>
                </div>
                <h3 id="65" name="65" class="anchor-tag"><b>1</b> 系统模型</h3>
                <div class="p1">
                    <p id="66">风储联合调频系统的总体结构如图1所示, 包括风电场、电池储能系统、双向变换器、变压器和基于MPC的调频控制器。该系统通过升压变压器和传输线连接到主电网。</p>
                </div>
                <div class="area_img" id="67">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912005_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 风储联合调频系统结构" src="Detail/GetImg?filename=images/DLXT201912005_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 风储联合调频系统结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912005_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of wind-BESS combined frequency regulation system</b></p>

                </div>
                <div class="p1">
                    <p id="68">图中, MPC控制器根据已知的电网、风电场和储能系统的状态进行计算, 向风电场和储能系统发出功率指令Δ<i>P</i><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>k</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>和<i>P</i><sup>*</sup><sub>B, <i>k</i></sub>, 风电场和储能系统执行指令, 向电网释放功率Δ<i>P</i><sub>W, <i>k</i></sub>和<i>P</i><sub>B, <i>k</i></sub>, 参与频率调整, 上标ch和dis分别表示充电和放电。为建立预测模型, 考虑含风电场的电网频率动态模型:</p>
                </div>
                <div class="p1">
                    <p id="70"><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi></mrow><mrow><mn>2</mn><mi>Η</mi></mrow></mfrac><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mn>2</mn><mi>Η</mi></mrow></mfrac><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>f</i>为实际的电网频率;Δ<i>P</i>为电网有功功率不平衡量;<i>f</i><sub>0</sub>为系统额定频率;<i>H</i>为电网惯性时间常数;<i>P</i><sub>L</sub>为负载功率;<i>P</i><sub>G</sub>和<i>P</i><sub>R</sub>分别为发电功率和火电机组提供的备用功率;<i>P</i><sub>W</sub>为风电出力;Δ<i>P</i><sub>L</sub>为有功负荷变化量, 即</p>
                </div>
                <div class="p1">
                    <p id="73"><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>=</mo><mi>D</mi><mi>Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mrow><mo> (</mo><mrow><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>f</mi></mrow><mrow><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="75"><i>D</i>为负荷调节系数, 由于Δ<i>P</i><sub>L</sub>相对较小, 因此后面的讨论中将其忽略。</p>
                </div>
                <div class="p1">
                    <p id="76">简化的电网频率动态模型如下:</p>
                </div>
                <div class="p1">
                    <p id="77"><mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi></mrow><mrow><mn>2</mn><mi>Η</mi></mrow></mfrac><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow><mrow><mn>2</mn><mi>Η</mi></mrow></mfrac><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="79">通过欧拉法将式 (3) 离散化为:</p>
                </div>
                <div class="p1">
                    <p id="80"><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>f</mi><msub><mrow></mrow><mi>k</mi></msub><mo>+</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mn>2</mn><mi>Η</mi></mrow></mfrac><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>T</i><sub>s</sub>为离散时间常数。</p>
                </div>
                <div class="p1">
                    <p id="83">当风电场和储能参与调频时, 上式应加入风电场有功出力增量Δ<i>P</i><sub>W</sub>和电池储能系统有功出力<i>P</i><sub>B</sub>, 同时考虑到储能能量平衡方程, 可得如下的电网频率动态模型 (考虑到响应速度, 储能系统选用锂电池) :</p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>f</mi><msub><mrow></mrow><mi>k</mi></msub><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mn>2</mn><mi>Η</mi></mrow></mfrac><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mn>2</mn><mi>Η</mi></mrow></mfrac><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mn>2</mn><mi>Η</mi></mrow></mfrac><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>+</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mn>2</mn><mi>Η</mi></mrow></mfrac><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>+</mo><mi>η</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msub><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mtext>B</mtext></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo>-</mo><mfrac><mn>1</mn><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msub></mrow></mfrac><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mtext>B</mtext></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>P</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>为储能系统的充电功率;<i>P</i><sup>dis</sup><sub>B, <i>k</i></sub>为储能系统的放电功率;Δ<i>P</i><sub>W, <i>k</i></sub>为风电场功率增量, 当Δ<i>P</i><sub>W, <i>k</i></sub>&gt;0时, 表示风电场增加有功出力, 反之当Δ<i>P</i><sub>W, <i>k</i></sub>&lt;0时, 表示风电场减小有功出力;<i>E</i><sub>B, <i>k</i></sub>为电池的SOC, SOC表示其剩余容量与完全充电状态的容量的比值, 常用百分数表示;<i>η</i><sub>ch</sub>为储能系统的充电效率, <i>η</i><sub>dis</sub>为储能系统的放电效率;Δ<i>T</i><sub>B</sub>为兆瓦和兆瓦时转换常数, 如假设采样时间为5 min, 则Δ<i>T</i><sub>B</sub>=5 min/60 min=1/12。</p>
                </div>
                <div class="p1">
                    <p id="87">系统模型的状态空间形式如下:</p>
                </div>
                <div class="area_img" id="88">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912005_08800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="90">式中:状态矢量<mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>x</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mspace width="0.25em" /><mi>k</mi></mrow></msub></mtd><mtd><mi>x</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mspace width="0.25em" /><mi>k</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>f</mi><msub><mrow></mrow><mi>k</mi></msub></mtd><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>;控制输入<mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mtd><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mtd><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>k</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>;干扰z<sub>k</sub>=<i>Δ</i>P<sub>k</sub>;系统输出y<sub>k</sub>=f<sub>k</sub>。系统模型中各矩阵:</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo>-</mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub></mtd><mtd><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub></mtd><mtd><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mi>η</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msub><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mtext>B</mtext></msub></mtd><mtd><mo>-</mo><mfrac><mn>1</mn><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msub></mrow></mfrac><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mtext>B</mtext></msub></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">t</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mi mathvariant="bold-italic">c</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>k</i><sub>1</sub>=<i>T</i><sub>s</sub><i>f</i><sub>0</sub>/ (2<i>H</i>) 。</p>
                </div>
                <div class="p1">
                    <p id="95">进一步检验上述系统的能控性, 由于能控矩阵<b><i>M</i></b>=[<b><i>B</i></b><sub>c</sub><b><i>A</i></b><sub>c</sub><b><i>B</i></b><sub>c</sub>]满秩, 表明该系统能控。</p>
                </div>
                <h3 id="96" name="96" class="anchor-tag"><b>2</b> 预测控制策略设计</h3>
                <div class="p1">
                    <p id="97">MPC的基本原理为:在采样时刻<i>k</i>, 根据获得的当前测量信息, 在线求解一个有限时域开环优化问题, 并将得到的控制序列的第一个元素作用于控制对象, 在采样时刻<i>k</i>+1, 重复上述过程, 即用新的测量值刷新优化问题并重新求解。因此就风储联合调频系统而言, 在每一个采样时刻<i>k</i>, MPC控制器根据测量得到的电网实际频率<i>f</i><sub><i>k</i></sub>和电网有功功率不平衡量Δ<i>P</i><sub><i>k</i></sub>, 求解出未来<i>H</i>个时刻含储能系统功率控制信号和风电场功率控制信号的控制序列, 取该序列的第一组控制信号<i>P</i><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><msup><mrow></mrow><mo>*</mo></msup></mrow></msubsup></mrow></math></mathml> (<i>P</i><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><msup><mrow></mrow><mo>*</mo></msup></mrow></msubsup></mrow></math></mathml>) 和Δ<i>P</i><sup>*</sup><sub>W, <i>k</i></sub>作用于系统。在下一采样时刻, 根据当前时刻最新的测量信息, 重复求解该优化问题。</p>
                </div>
                <div class="p1">
                    <p id="100">在本文的风储联合调频控制策略中, 希望控制器能满足以下要求:寻找最优的控制输入使得电网频率预测轨迹与电网频率参考轨迹尽可能接近;另一方面, 希望控制代价要尽可能小。因此, 定义优化目标函数如下:</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>J</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mo stretchy="false">{</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo stretchy="false">}</mo><mo>, </mo><mo stretchy="false">{</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo stretchy="false">}</mo><mo>, </mo><mo stretchy="false">{</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow></msub><mo stretchy="false">}</mo><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>α</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mi>Η</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>f</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow></msub><mo>-</mo><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>β</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Η</mi><mo>-</mo><mn>1</mn></mrow></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><mo>+</mo><mi>γ</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Η</mi><mo>-</mo><mn>1</mn></mrow></munderover><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>k</i>+<i>h</i>|<i>k</i>代表在<i>k</i>时刻对<i>k</i>+<i>h</i>时刻参数的估计值;<i>α</i>, <i>β</i>, <i>γ</i>为加权系数, 系数值越大表明对相应项的惩罚越大。本文仿真中加权系数的选取方法见附录A图A1。为方便起见, 将预测时域和控制时域均设置为<i>H</i>。</p>
                </div>
                <div class="p1">
                    <p id="103">在风储联合调频系统中, 为保证系统稳定、合理运行, 控制动作还需满足各项运行约束。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104">1) 储能系统SOC约束:</h4>
                <div class="p1">
                    <p id="105">过度充电或过度放电均会影响储能电池的寿命, 因而电池的SOC应保持在设定的范围, 即</p>
                </div>
                <div class="p1">
                    <p id="106"><i>S</i><sub>min</sub>≤<i>E</i><sub>B, <i>k</i>+<i>h</i>|<i>k</i></sub>≤<i>S</i><sub>max</sub><i>h</i>=1, 2, …, <i>H</i>      (8) </p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>S</i><sub>min</sub>为设定的SOC下限;<i>S</i><sub>max</sub>为设定的SOC上限。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108">2) 储能系统功率约束:</h4>
                <div class="p1">
                    <p id="109">实际运行的电池储能系统, 为保证安全运行, 其充放电的功率均有严格的约束, 即</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mo>&lt;</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>&lt;</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mi>h</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Η</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="111" name="111">3) 避免储能同时充放电:</h4>
                <div class="p1">
                    <p id="112">在同一采样时刻, 储能系统实际上不能既充电又放电。为避免这一情况, 添加如下约束:</p>
                </div>
                <div class="p1">
                    <p id="113"><i>P</i><sup>ch</sup><sub>B, <i>k</i>+<i>h</i>|<i>k</i></sub><i>P</i><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>=0  <i>h</i>=1, 2, …, <i>H</i>      (10) </p>
                </div>
                <h4 class="anchor-tag" id="115" name="115">4) 风电场有功功率约束:</h4>
                <div class="p1">
                    <p id="116">风电机组可通过预留有功备用参与系统调频, 但一定程度上降低了风能利用率<citation id="282" type="reference"><link href="256" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。变速风电机组通过超速减载和变桨调节实现有功备用, 用于辅助电网调频<citation id="285" type="reference"><link href="258" rel="bibliography" /><link href="260" rel="bibliography" /><sup>[<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>。在不同风速下, 变速风电机组的运行范围一般分为4个区域:启动并网区、最大功率跟踪区、转速恒定区和恒功率运行区<citation id="283" type="reference"><link href="262" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。为了预留用于调频的备用有功功率, 引入减载系数<i>k</i><sub>f1</sub>和<i>k</i><sub>f2</sub>, 减载系数的选取应综合考虑备用容量和发电效益<citation id="284" type="reference"><link href="246" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。据此可得风力发电机的功率与转速的两条关系曲线见附录A图A2, 其中Δ<i>P</i><sub>W, max</sub>表示单台风机所能提供的最大有功备用。风机输出功率增量不能高于最大有功备用, 由此风电场约束为:</p>
                </div>
                <div class="p1">
                    <p id="117">0≤Δ<i>P</i><sub>W, <i>k</i>+<i>h</i>|<i>k</i></sub>≤Δ<i>P</i><sub>W, max</sub><i>h</i>=1, 2, …, <i>H</i>      (11) </p>
                </div>
                <div class="p1">
                    <p id="118">结合式 (7) 至式 (11) , 得到<i>k</i>时刻风储联合调频的MPC问题如式 (12) 。可以看出, 该问题不是一个标准的二次规划 (QP) 问题, 因为存在一个非线性等式约束, 即式 (10) , 这将导致该问题不易求解。但可以证明的是, 式 (10) 可以被移除, 并且不影响求解的结果。在文献<citation id="286" type="reference">[<a class="sup">26</a>]</citation>中作者已经通过证明该文中引理1得出结论, 即使不设置约束式 (10) , 仍能保证<i>P</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>与<i>P</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>之积为0, 即仍能避免储能系统同时充放电。</p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>J</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mo stretchy="false">{</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo stretchy="false">}</mo><mo>, </mo><mo stretchy="false">{</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo stretchy="false">}</mo><mo>, </mo><mo stretchy="false">{</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow></msub><mo stretchy="false">}</mo><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>α</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mi>Η</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>f</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow></msub><mo>-</mo><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>β</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Η</mi><mo>-</mo><mn>1</mn></mrow></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><mo>+</mo><mi>γ</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Η</mi><mo>-</mo><mn>1</mn></mrow></munderover><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow><mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></msubsup><mtext> </mtext><mi>h</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Η</mi></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>S</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow></msub><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>h</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Η</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>0</mn><mo>&lt;</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>h</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Η</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>0</mn><mo>&lt;</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>h</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Η</mi></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mspace width="0.25em" /><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>h</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Η</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>0</mn><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mi>h</mi><mo stretchy="false">|</mo><mi>k</mi></mrow></msub><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mi>h</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Η</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="122">因此, 移除等式 (10) 之后, 该问题变为标准QP问题, 易于求解。求解该问题, 得到长度为<i>H</i>的控制输入的最优解序列, 该序列的第一个元素即为当前时刻风电场应提供的备用功率和储能系统应向电网输出的功率。</p>
                </div>
                <div class="p1">
                    <p id="123">然而, 从风储联合系统的角度出发, 电网瞬时有功功率不平衡量Δ<i>P</i><sub><i>k</i></sub>通常不易测得, 因此本文采用一种基于滚动时域优化原理的估计方法。</p>
                </div>
                <h3 id="124" name="124" class="anchor-tag"><b>3</b> 基于<b>MHE</b>的系统功率偏差估计</h3>
                <div class="p1">
                    <p id="125">与MPC一样, MHE算法也基于系统动态模型设计, 需要求解在线优化问题, 且系统的时域约束和非线性特性可以直接表述在优化问题的描述中。其有别于其他估计方法如KF, 前者由于能处理约束, 估计结果更具有准确性和可靠性。MHE分为全信息MHE和近似MHE, 为减小在线优化问题计算负担, 通常采用近似MHE<citation id="287" type="reference"><link href="266" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。由于电网的频率<i>f</i>易观测, 且其与有功功率不平衡量Δ<i>P</i>之间的关系如式 (3) , 因此考虑通过状态量<i>f</i>来估计Δ<i>P</i>, 定义Δ<i>P</i>的一阶导数:</p>
                </div>
                <div class="p1">
                    <p id="126"><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi>δ</mi><msub><mrow></mrow><mtext>V</mtext></msub></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="128">式中:δ<sub><i>V</i></sub>为高斯噪声。</p>
                </div>
                <div class="p1">
                    <p id="129">可以得到如下的离散时间系统状态空间模型:</p>
                </div>
                <div class="area_img" id="130">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912005_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="132">式中:状态矢量<mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>x</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>k</mi></mrow></msub></mtd><mtd><mi>x</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>k</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>f</mi><msub><mrow></mrow><mi>k</mi></msub></mtd><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>;过程噪声ω<sub>k</sub>=δ<sub><i>V</i>, k</sub>;测量输出y<sub>k</sub>=f<sub>k</sub>。系统模型中各矩阵:</p>
                </div>
                <div class="p1">
                    <p id="134" class="code-formula">
                        <mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mn>2</mn><mi>Η</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mi mathvariant="bold-italic">b</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mi mathvariant="bold-italic">c</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="135">在<i>k</i>时刻, 估计问题就是由测量值<i>f</i><sub><i>k</i></sub>计算得到系统状态<b><i>x</i></b><sub><i>k</i></sub>的估计<mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub></mtd><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>。为了估计k时刻系统状态, 将使用最新的N+1个测量数据<mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">{</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mi>Ν</mi></mrow></msub><mo>, </mo><mspace width="0.25em" /><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mi>Ν</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>, </mo><mspace width="0.25em" /><mo>⋯</mo><mo>, </mo><mspace width="0.25em" /><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">}</mo></mrow></math></mathml>, 记为{f<sub>i</sub>}<mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mi>Ν</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>。定义<mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mi>Ν</mi></mrow></msub><mo>, </mo><mspace width="0.25em" /><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mi>Ν</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>为状态序列的估计值, 定义<mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mi>Ν</mi><mo stretchy="false">|</mo><mi>k</mi></mrow></msub></mrow></math></mathml>为在<i>k</i>时刻对<i>k</i>-<i>N</i>时刻的状态<b><i>x</i></b><sub><i>k</i>-<i>N</i></sub>的先验估计。为寻找最优的干扰序列{<i>ω</i><sub><i>k</i>-<i>N</i></sub>, <i>ω</i><sub><i>k</i>-<i>N</i>+1</sub>, …, <i>ω</i><sub><i>k</i>-1</sub>}以及初始时刻状态<b><i>x</i></b><sub><i>k</i>-<i>N</i></sub>, 定义如下优化目标函数:</p>
                </div>
                <div class="p1">
                    <p id="141" class="code-formula">
                        <mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>J</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mo stretchy="false">{</mo><mi>ω</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">}</mo><mo>, </mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mi>Ν</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mi>k</mi><mo>-</mo><mi>Ν</mi></mrow><mi>k</mi></munderover><mi>p</mi></mstyle><mo stretchy="false">∥</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">∥</mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>q</mi><mo stretchy="false">∥</mo><mi>ω</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">∥</mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>r</mi><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mi>Ν</mi></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mi>Ν</mi><mo stretchy="false">|</mo><mi>k</mi></mrow></msub><mo stretchy="false">∥</mo><msup><mrow></mrow><mn>2</mn></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="142">满足系统动态方程:</p>
                </div>
                <div class="p1">
                    <p id="143" class="code-formula">
                        <mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mtext>e</mtext></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi mathvariant="bold-italic">b</mi><msub><mrow></mrow><mtext>e</mtext></msub><mi>ω</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>k</mi><mo>-</mo><mi>Ν</mi><mo>, </mo><mspace width="0.25em" /><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mi>Ν</mi><mo stretchy="false">|</mo><mi>k</mi></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mi>Ν</mi></mrow></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mi>Ν</mi><mo stretchy="false">|</mo><mi>k</mi></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mi>Ν</mi><mo stretchy="false">|</mo><mi>k</mi><mo>-</mo><mn>1</mn></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="144">式中:<i>p</i>, <i>q</i>, <i>r</i>为加权系数, 其中<i>p</i>和<i>q</i>通常分别取为系统干扰和测量噪声的协方差的逆, <i>r</i>表示对先验估计的信心。</p>
                </div>
                <div class="p1">
                    <p id="145">根据已有的经验, 电网频率跌落时, 有功功率不平衡量Δ<i>P</i>应为负值;而当电网频率爬升时, 有功功率不平衡量Δ<i>P</i>应为正值。为利用这一先验知识, 添加约束条件如下:</p>
                </div>
                <div class="p1">
                    <p id="146">Δ<i>f</i>Δ<i>P</i>≥0      (17) </p>
                </div>
                <div class="p1">
                    <p id="147">式中:Δ<i>f</i>为已知的频率增量, 可通过测量得到的电网频率序列{<i>f</i><sub><i>i</i></sub>}<mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mi>Ν</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>求出。</p>
                </div>
                <div class="p1">
                    <p id="149">为了方便后面的推导, 使用增广的决策向量<b><i>u</i></b>=[<i>ω</i><sup>T</sup><b><i>x</i></b><sup>T</sup><sub><i>k</i>-<i>N</i></sub>]<sup>T</sup>。为求解上述估计问题, 定义向量和矩阵见附录B。结合式 (15) 、式 (17) 及附录B中的向量和矩阵, 推导可得:</p>
                </div>
                <div class="area_img" id="150">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912005_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="152">式中:<b><i>l</i></b>为<i>N</i>+2维行向量, <b><i>l</i></b>=[0 0 … 0 1]。</p>
                </div>
                <div class="p1">
                    <p id="153">因此, 与模型相关联的线性约束和代价函数转换成了标准的二次型, 该问题同为标准<i>QP</i>问题, 易于求解。通过求解该问题, 可得最优解向量<b><i>u</i></b><sup>*</sup>, 该向量可拆分成两个向量<i>ω</i><sup>*</sup>和<b><i>x</i></b><sup>*</sup>, 则<i>k</i>时刻对状态<b><i>x</i></b><sub><i>k</i></sub>的估计值可通过求解下列动力学方程得到:</p>
                </div>
                <div class="area_img" id="154">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912005_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="156">所求得的<mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>中即包含所需的<i>k</i>时刻系统有功功率不平衡量估计<mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>。在<i>k</i>+1时刻, 将<i>k</i>时刻的测量值加入测量序列, 舍弃最旧的数据, 维持<i>N</i>个数据不变, 重新求解该估计问题。本文的风储联合调频在每一个采样时刻的总体算法流程见附录A图A3, 可以看出, 在电网频率波动发生后的任意<i>k</i>时刻, 本文的算法都要分别求解一次MHE问题与MPC问题。值得指出的是, 电网惯性时间常数<i>H</i>在大电网中难于获取, 因而本研究更适用于小规模区域电网或微电网<citation id="288" type="reference"><link href="268" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。</p>
                </div>
                <h3 id="159" name="159" class="anchor-tag"><b>4</b> 仿真结果</h3>
                <div class="p1">
                    <p id="160">为验证所提的风储联合调频控制效果, 本文在MATLAB/Simulink环境下建立了如附录A图A4所示的含风电场和储能系统的电网频率特性仿真系统。其中, 风电场的额定容量为75 MW, 由15台5 MW的风机组成。储能系统充放电效率为90%, 最大充放电功率均为10 MW, 初始SOC为50%且其上下限约束为20%～80%。总发电容量为1 380 MVA, 原始负荷水平为925 MW。电网惯性时间常数为1.90 s, 仿真中<i>H</i>主要来源于常规发电机组, 负荷中由于不使用电动机, 而直接将其等效为感性负载, 因而不再考虑这部分惯性;风电场与储能由于通过变换器与电网连接, 本身不具备类似传统机组的惯性响应能力, 且可用调频功率相对于整个系统来说很小, 因而也忽略其对系统总惯性的影响。在1 s时系统负荷骤升48 MW, 此时系统频率降低。同时, 为体现本策略的有效性, 选取了传统调频控制中最为常见的下垂控制, 与本策略进行对比。在同等条件下建立了基于下垂控制的风储联合仿真系统, 考虑到储能系统和风电场各自不同的备用容量、响应速度等因素, 设置储能下垂系数<i>k</i><sub>B</sub>=3.33%, 风电场下垂系数<i>k</i><sub>W</sub>=5%。</p>
                </div>
                <div class="p1">
                    <p id="161">由于变桨控制响应速度较慢, 且根据风电运行统计, 风机输出超过额定功率值80%的概率一般不超过10%<citation id="289" type="reference"><link href="270" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>, 因而主要考虑在中低风速下, 风机通过超速减载运行提供有功备用。图2所示为使用不同估计方法得到的电网有功功率不平衡量估计。可以看出, 相比于一阶KF所得结果, 通过MHE所实时得到的电网有功功率不平衡量误差更小。而且通过添加约束, MHE的结果更具有合理性。如在0 s时刻, 由于先验估计往往具有一定的误差, 因而KF对Δ<i>P</i>的估计值就是从先验估计开始, 随时间收敛于0。而电网在稳态及负载突增时, 有功功率不平衡量Δ<i>P</i>非正, MHE可以利用这一先验知识, 通过添加约束条件Δ<i>P</i>≤0, 使得估计值更符合实际。</p>
                </div>
                <div class="area_img" id="162">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912005_162.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 MHE和KF方法的有功功率不平衡量估计结果" src="Detail/GetImg?filename=images/DLXT201912005_162.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 MHE和KF方法的有功功率不平衡量估计结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912005_162.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Estimation results of active power unbalance with MHE and KF method</b></p>

                </div>
                <div class="p1">
                    <p id="163">储能到达约束时, 风储联合系统输出功率和电网频率如图3所示。可以看出由于SOC约束, 储能系统电量保持在20%之上, 避免了过度放电, 能有效延长储能系统的寿命。另一方面, 当储能电量不足时, 由于存在SOC约束, 储能系统输出功率以较快的速度下降, 此时电网频率发生了小幅二次跌落。因此, 为保证储能系统调频能力, 启动调频前, SOC需维持在合理的水平。</p>
                </div>
                <div class="area_img" id="164">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912005_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 储能SOC到达约束时的电网频率特性" src="Detail/GetImg?filename=images/DLXT201912005_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 储能SOC到达约束时的电网频率特性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912005_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Frequency characteristics of power grid when SOC of BESS reaches the constraint</b></p>

                </div>
                <div class="p1">
                    <p id="165">图4给出了其他条件相同时, 下垂控制方法与MPC策略下的风储联合调频系统频率响应, 可以看出两种方法均能较好地改善电网的暂态和稳态频率。但本文控制策略由于能在线处理约束, 在储能系统SOC将要到达约束时, 减小储能出力, 防止了储能SOC越限。而下垂控制自身不具有处理约束的能力, 可能会出现图中储能SOC下降到20%以下的情况, 不利于储能系统长期稳定运行。</p>
                </div>
                <div class="area_img" id="166">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912005_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 两种调频方式下的系统频率对比" src="Detail/GetImg?filename=images/DLXT201912005_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 两种调频方式下的系统频率对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912005_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Comparison of system frequencies between two frequency regulation methods</b></p>

                </div>
                <div class="p1">
                    <p id="167">储能系统的寿命与充放电循环次数相关, 一般以循环充放电总电量来定义, 寿命折损与储能的充放电量成正比<citation id="290" type="reference"><link href="238" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。因此, 为了延长储能系统的寿命, 考虑优先使用风能参与电网频率调整。风电场和储能系统的调频功率如附录A图A5所示, 记风电场出力到达约束上限时的功率曲线为<i>P</i><sub>W, tl</sub>, 此时的储能出力记为<i>P</i><sub>B, tl</sub>;记风电场出力未到达约束时的功率曲线为<i>P</i><sub>W, wl</sub>, 此时储能出力记为<i>P</i><sub>B, wl</sub>。当频率发生跌落时, 风电场优先释放功率备用, 当风电有功备用即将耗尽时, 储能才开始提供有功支撑;而当风电场有功备用充足时, 即风电场输出功率未到达约束时, 储能不提供功率支撑;在退出调频时, 储能系统在短时间内降低输出功率。</p>
                </div>
                <div class="p1">
                    <p id="168">不同调频模式下, 系统频率变化如图5所示。</p>
                </div>
                <div class="area_img" id="169">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912005_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 风储联合调频下的电网频率特性" src="Detail/GetImg?filename=images/DLXT201912005_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 风储联合调频下的电网频率特性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912005_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Power grid frequency characteristics with wind farm-BESS combined frequency regulation</b></p>

                </div>
                <div class="p1">
                    <p id="170">从图5和表1可以看出, 风电和储能参与调频时, 由于提供了调频备用容量, 在负荷突增后, 系统频率从最低点提升, 且稳态频率偏差减小。在风储联合调频下, 储能系统和风电场优势互补, 利用更大容量的调频功率, 进一步提升频率最低点同时减小稳态频率偏差。</p>
                </div>
                <div class="area_img" id="171">
                    <p class="img_tit"><b>表1 不同调频方式下的频率特性对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of frequency characteristics with different frequency regulation methods</b></p>
                    <p class="img_note"></p>
                    <table id="171" border="1"><tr><td><br />调频方式</td><td>频率最低点/Hz</td><td>稳态频率偏差/Hz</td></tr><tr><td><br /> 风储联合调频</td><td>49.80</td><td>-0.06</td></tr><tr><td><br /> 储能调频</td><td>49.73</td><td>-0.09</td></tr><tr><td><br /> 风机调频</td><td>49.75</td><td>-0.10</td></tr><tr><td><br /> 无风储调频</td><td>49.69</td><td>-0.14</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="172" name="172" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="173">本文针对含风电场的电网调频控制, 使用了基于MPC的风储联合辅助电网调频的策略, 在提高电网频率稳定性的同时, 兼顾了风电和储能所存在的实际约束, 将风电自身调频手段与储能有机结合起来, 实现了风储联合调频的协同增效优势, 结果表明该策略有效提升了系统频率最低点, 并减小了稳态频率偏差。同时针对MPC算法中对电网有功功率不平衡量的需求, 使用了MHE, 提高了估计结果的准确性。</p>
                </div>
                <div class="p1">
                    <p id="174">本文的局限性在于:①本文为简便起见, 把整个风电场等效为单一目标, 而实际风电场中由于各台风机运行状态的差异, 存在的约束条件和调频能力各不相同;②本文重点关注调频效果, 没有考虑调频系统整体经济效益等其他指标的最优。因此, 如何利用MPC在处理多目标约束优化问题方面所具有的优势, 来综合考虑每台风机各自的约束条件, 并优化风储联合系统其他各项指标, 可作为下一步的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="175">本文得到国家自然科学基金资助项目 (51737010) 部分资助, 特此致谢!</p>
                </div>
                <div class="p1">
                    <p id="176">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="196" name="196" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="197">风储联合控制系统首要控制目标是电网频率, 次要控制目标为风电场与储能系统之间出力的合理分配, 要同时实现这两个目标, 关键在于在优化目标函数 (7) 中设置合适的加权系数α、β和γ。本文加权系数选取思路如下。首先, 设置a (28) 1;其次, 为防止频率波动较小时风电场出力过大, 仿真中设置风电场的加权系数g (28) 5×10<sup>-4</sup>, 能在保证风电场频率响应能力的同时, 减小了控制代价;最后随着风电场有功出力增量逐渐变大, 风电场备用功率逐渐减小, 当备用功率即将耗尽之时, 希望储能系统辅助调频, 因而加权系数β不应为常数, 而应该设置为关于风电场有功出力的函数, 且该函数β应随∆P<sub>w</sub>增大而减小, 本仿真中, <image id="198" type="formula" href="images/DLXT201912005_19800.jpg" display="inline" placement="inline"><alt></alt></image>, 其中<image id="199" type="formula" href="images/DLXT201912005_19900.jpg" display="inline" placement="inline"><alt></alt></image>表示风电场剩余有功备用量, 剩余备用量越小, 则对储能充放电功率的惩罚越小, 也就是说在风电场备用功率用尽之时, 储能开始提供功率支撑。如图A1为加权系数β关于∆P<sub>W</sub>的函数图像。</p>
                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912005_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1β关于∆PW的函数图像" src="Detail/GetImg?filename=images/DLXT201912005_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1β关于∆P<sub>W</sub>的函数图像  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912005_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Relationship betweenβand ∆P<sub>W</sub></p>

                </div>
                <div class="p1">
                    <p id="201">风机输出功率与转速之间关系:</p>
                </div>
                <div class="area_img" id="202">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912005_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="203">式中:w<sub>0</sub>表示风机并网初始转速;w<sub>1</sub>表示进入转速恒定区时的初始转速对应的电角速度;w<sub>max</sub>表示风力发电机转速限幅值对应电角速度;P<sub>max</sub>表示风力发电机输出有功功率限幅值。</p>
                </div>
                <div class="p1">
                    <p id="204">减载运行的功率与转速的关系如下:</p>
                </div>
                <div class="area_img" id="205">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912005_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="206">其中P<sub>D</sub>表示减载后的输出功率。</p>
                </div>
                <div class="area_img" id="207">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912005_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 风力发电机功率与转速的关系" src="Detail/GetImg?filename=images/DLXT201912005_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 风力发电机功率与转速的关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912005_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Relationship between power and speed of wind turbine</p>

                </div>
                <div class="area_img" id="208">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912005_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 风储联合调频算法流程图" src="Detail/GetImg?filename=images/DLXT201912005_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 风储联合调频算法流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912005_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Flow chart of estimation and control strategy</p>

                </div>
                <div class="area_img" id="209">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912005_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 仿真系统图" src="Detail/GetImg?filename=images/DLXT201912005_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 仿真系统图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912005_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 System model diagram</p>

                </div>
                <div class="area_img" id="210">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912005_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 调频过程中储能和风电各自出力" src="Detail/GetImg?filename=images/DLXT201912005_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 调频过程中储能和风电各自出力  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912005_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Active power support of BESS and wind farm for frequency regulation</p>

                </div>
                <h3 id="211" name="211" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="212">MHE算法中所定义的矩阵:</p>
                </div>
                <div class="area_img" id="213">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912005_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="214">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201802024&amp;v=MDU4MTN5L2xWN3ZJTHluYWViRzRIOW5Nclk5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>李军徽, 冯喜超, 严干贵, 等.高风电渗透率下的电力系统调频研究综述[J].电力系统保护与控制, 2018, 46 (2) :163-170.LI Junhui, FENG Xichao, YAN Gangui, et al.Survey on frequency regulation technology in high wind penetration power system[J].Power System Protection and Control, 2018, 46 (2) :163-170.
                            </a>
                        </p>
                        <p id="216">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815015&amp;v=MjA1NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFY3dklJU0hUZXJHNEg5bk5xbzlFWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>边晓燕, 姜莹, 赵耀, 等.高渗透率可再生能源微电网的风柴荷协调调频策略[J].电力系统自动化, 2018, 42 (15) :102-109.DOI:10.7500/AEPS20170803006.BIAN Xiaoyan, JIANG Ying, ZHAO Yao, et al.Coordinate frequency regulation strategy of wind, diesel and load for microgrid with high-penetration renewable energy[J].Automation of Electric Power Systems, 2018, 42 (15) :102-109.DOI:10.7500/AEPS20170803006.
                            </a>
                        </p>
                        <p id="218">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201427018&amp;v=MjU0NTNJOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjd2SVB5clBiYkc0SDlYT3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>付媛, 王毅, 张祥宇.变速风电机组的惯性与一次调频特性分析及综合控制[J].中国电机工程学报, 2014, 34 (27) :162-172.FU Yuan, WANG Yi, ZHANG Xiangyu.Analysis and integrated control of inertia and primary frequency regulation for variable speed wind turbines[J].Proceedings of the CSEE, 2014, 34 (27) :162-172.
                            </a>
                        </p>
                        <p id="220">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818026&amp;v=MTk0NDJIVGVyRzRIOW5OcDQ5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3ZJSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>朱瑛, 高云波, 臧海祥, 等.风电机组输出功率平滑技术综述[J].电力系统自动化, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.ZHU Ying, GAO Yunbo, ZANG Haixiang, et al.Review of output power smoothing technologies for wind turbine[J].Automation of Electric Power Systems, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.
                            </a>
                        </p>
                        <p id="222">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201428001&amp;v=MTgzOTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3ZJUHlyUGJiRzRIOVhPcDQ5RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>黄杨, 胡伟, 闵勇, 等.考虑日前计划的风储联合系统多目标协调调度[J].中国电机工程学报, 2014, 34 (28) :4743-4751.HUANG Yang, HU Wei, MIN Yong, et al.Multi-objective coordinative dispatch for wind-storage combined systems considering day-ahead generation schedules[J].Proceedings of the CSEE, 2014, 34 (28) :4743-4751.
                            </a>
                        </p>
                        <p id="224">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201322007&amp;v=MDgzNzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjd2SVB5clBiYkc0SDlMT3JZOUZZNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>严干贵, 刘嘉, 崔杨, 等.利用储能提高风电调度入网规模的经济性评价[J].中国电机工程学报, 2013, 33 (22) :74-81.YAN Gangui, LIU Jia, CUI Yang, et al.Economic evaluation of improving the wind power scheduling scale by energy storage system[J].Proceedings of the CSEE, 2013, 33 (22) :74-81.
                            </a>
                        </p>
                        <p id="226">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201507014&amp;v=MTA2NjhadVpzRnkvbFY3dklJaW5TWkxHNEg5VE1xSTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>苗福丰, 唐西胜, 齐智平.风储联合调频下的电力系统频率特性分析[J].高电压技术, 2015, 41 (7) :131-138.MIAO Fufeng, TANG Xisheng, QI Zhiping.Analysis of frequency characteristics of power system based on wind farmenergy storage combined frequency regulation[J].High Voltage Engineering, 2015, 41 (7) :131-138.
                            </a>
                        </p>
                        <p id="228">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated control strategy of wind turbine generator and energy storage equipment for frequency support">

                                <b>[8]</b>MIAO Lu, WEN Jingyu, XIE Hailian, et al.Coordinated control strategy of wind turbine generator and energy storage equipment for frequency support[J].IEEE Transactions on Industry Applications, 2015, 51 (4) :2732-2742.
                            </a>
                        </p>
                        <p id="230">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122300286927&amp;v=MTAzODd0RmlubFVyM0lKMTRRYmhJPU5pZk9mYks5SDlQT3JJOUZadU1KQlg0K29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>FRANCISCO D, MELANIE H, ANDREAS S, et al.Coordinated operation of wind turbines and flywheel storage for primary frequency control support[J].International Journal of Electrical Power&amp;Energy Systems, 2015, 68:313-326.
                            </a>
                        </p>
                        <p id="232">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hybrid operation strategy of wind energy storage system for power grid frequency regulation">

                                <b>[10]</b>JIN W, SHIN Y, MUN K.Hybrid operation strategy of wind energy storage system for power grid frequency regulation[J].IET Generation Transmission&amp;Distribution, 2016, 10 (3) :736-749.
                            </a>
                        </p>
                        <p id="234">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808009&amp;v=MDg0NzQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3ZJSVNIVGVyRzRIOW5NcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>彭勃, 张峰, 梁军.考虑风速分区的风-储系统短期频率响应协同控制策略[J].电力系统自动化, 2018, 42 (8) :57-65.DOI:10.7500/AEPS20170925001.PENG Bo, ZHANG Feng, LIANG Jun.Coordinated control strategy for short-term frequency response of wind-energy storage system considering wind speed partition[J].Automation of Electric Power Systems, 2018, 42 (8) :57-65.DOI:10.7500/AEPS20170925001.
                            </a>
                        </p>
                        <p id="236">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201520003&amp;v=MjA0MTM0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjd2SUlTSFRlckc0SDlUT3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>苗福丰, 唐西胜, 齐智平.储能参与风电场惯性响应的容量配置方法[J].电力系统自动化, 2015, 39 (20) :6-11.MIAO Fufeng, TANG Xisheng, QI Zhiping.Capacity configuration method for wind power plant inertia response considering energy storage[J].Automation of Electric Power Systems, 2015, 39 (20) :6-11.
                            </a>
                        </p>
                        <p id="238">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201608001&amp;v=MjEzNDBGckNVUjdxZlp1WnNGeS9sVjd2SUlUckJmYkc0SDlmTXA0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>胡泽春, 夏睿, 吴林林, 等.考虑储能参与调频的风储联合运行优化策略[J].电网技术, 2016, 40 (8) :2251-2257.HU Zechun, XIA Rui, WU Linlin, et al.Joint operation optimization of wind-storage union with energy storage participating frequency regulation[J].Power System Technology, 2016, 40 (8) :2251-2257.
                            </a>
                        </p>
                        <p id="240">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESDA80CE0E15BA4ED368532063E13C28E2&amp;v=MjA4MjVuL2tyMmMwZXNHV1RjK2RDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N2k3eEtnPU5pZk9mY2ZKRnRHLzJvOHdaZTU5ZlhoTXV4VVY0anArUw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>KOU Peng, GAO Feng, GUAN Xiaohong.Stochastic predictive control of battery energy storage for wind farm dispatching:using probabilistic wind power forecasts[J].Renewable Energy, 2015, 80:286-300.
                            </a>
                        </p>
                        <p id="242">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201305013&amp;v=MjIxNDZHNEg5TE1xbzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFY3dklQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>刘向杰, 孔小兵.电力工业复杂系统模型预测控制---现状与发展[J].中国电机工程学报, 2013, 33 (5) :99-105.LIU Xiangjie, KONG Xiaobing.Present situation and prospect of model predictive control application in complex power industrial process[J].Proceedings of the CSEE, 2013, 33 (5) :99-105.
                            </a>
                        </p>
                        <p id="244">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501562843&amp;v=MTU1MTE3SHRETnFvOUVZZTBOQkhnNm9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxNFFiaEk9TmlmT2ZiSw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>KHALID M, SAVKIN A V.An optimal operation of wind energy storage system for frequency control based on model predictive control[J].Renewable Energy, 2012, 48:127-132.
                            </a>
                        </p>
                        <p id="246">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Model predictive control of PMSG-based wind turbines for frequency regulation in an isolated grid">

                                <b>[17]</b>WANG Haixin, YANG Junyou, CHEN Zhe, et al.Model predictive control of PMSG-based wind turbines for frequency regulation in an isolated grid[J].IEEE Transactions on Industry Applications, 2018, 54 (4) :3077-3089.
                            </a>
                        </p>
                        <p id="248">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An optimal model-based control technique to improve wind farm participation to frequency regulation">

                                <b>[18]</b>BACCINO F, CONTE F, GRILLO S, et al.An optimal model-based control technique to improve wind farm participation to frequency regulation[J].IEEE Transactions on Sustainable Energy, 2015, 6 (3) :993-1003.
                            </a>
                        </p>
                        <p id="250">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WLXB201521018&amp;v=MDQzMTN5L2xWN3ZJTWlIVGJMRzRIOVRPcm85RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>赵国荣, 黄婧丽, 苏艳琴, 等.基于滚动时域估计的飞行器姿态估计及三轴磁强计在线校正[J].物理学报, 2015, 64 (21) :203-211.ZHAO Guorong, HUANG Jingli, SU Yanqin, et al.Attitude estimation and three-axis magnetometer on-line calibration based on moving horizon estimation[J].Acta Physica Sinica, 2015, 64 (21) :203-211.
                            </a>
                        </p>
                        <p id="252">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYH201503009&amp;v=MDI4MTlJTHo3U1pyRzRIOVRNckk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>周猛飞, 李龙, 逯振飞, 等.基于改进UKF的滚动时域估计方法及其在PVC聚合过程中的应用[J].计算机与应用化学, 2015, 32 (3) :298-302.ZHOU Mengfei, LI Long, LU Zhenfei, et al.An improved UKF-based moving horizon estimation strategy and its application for a poly (vinyl chloride) polymerization process[J].Computers and Applied Chemistry, 2015, 32 (3) :298-302.
                            </a>
                        </p>
                        <p id="254">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MSSB201301016&amp;v=MjI2Mjk5TE1ybzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFY3dklLRDdZYkxHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>杨东方, 孙富春, 王仕成.单目视觉系统自运动的滚动时域估计算法[J].模式识别与人工智能, 2013, 26 (1) :76-82.YANG Dongfang, SUN Fuchun, WANG Shicheng.Moving horizon estimation of ego-motion in monocular visual systems[J].PR&amp;AI, 2013, 26 (1) :76-82.
                            </a>
                        </p>
                        <p id="256">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201309000&amp;v=MDY4MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVjd2SUlTSFRlckc0SDlMTXBvOUZaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>何成明, 王洪涛, 孙华东, 等.变速风电机组调频特性分析及风电场时序协同控制策略[J].电力系统自动化, 2013, 37 (9) :1-6.HE Chengming, WANG Hongtao, SUN Huadong, et al.Analysis on frequency control characteristics of variable speed wind turbines and coordinated frequency control strategy of wind farm[J].Automation of Electric Power Systems, 2013, 37 (9) :1-6.
                            </a>
                        </p>
                        <p id="258">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201425013&amp;v=MzE1NTBac0Z5L2xWN3ZJUHlyUGJiRzRIOVhPcW85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>唐西胜, 苗福丰, 齐智平, 等.风力发电的调频技术研究综述[J].中国电机工程学报, 2014, 34 (25) :4304-4314.TANG Xisheng, MIAO Fufeng, QI Zhiping, et al.Survey on frequency control of wind power[J].Proceedings of the CSEE, 2014, 34 (25) :4304-4314.
                            </a>
                        </p>
                        <p id="260">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806013&amp;v=MTI1NTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWN3ZJSVRyQmZiRzRIOW5NcVk5RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b>张旭, 陈云龙, 岳帅, 等.风电参与电力系统调频技术研究的回顾与展望[J].电网技术, 2018, 42 (6) :1793-1803.ZHANG Xu, CHEN Yunlong, YUE Shuai, et al.Retrospect and prospect of research on frequency regulation technology of power system by wind power[J].Power System Technology, 2018, 42 (6) :1793-1803.
                            </a>
                        </p>
                        <p id="262">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787517029748000&amp;v=MjQ1Mzd4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTdqSUpGb1VYRnF6R2JhNUdkSE9wb2hCYk9zUERCTTh6&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b>王毅.风力发电系统的建模与仿真[M].北京:中国水利水电出版社, 2015:20-23.WANG Yi.Modeling and simulation analysis of wind power generation system[M].Beijing:China Waterpower Press, 2015:20-23.
                            </a>
                        </p>
                        <p id="264">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal design of solar PV farms with storage">

                                <b>[26]</b>GHIASSI F Y, KAZHAMIAKA F, ROSENBERG C, et al.Optimal design of solar PV farms with storage[J].IEEETransactions on Sustainable Energy, 2015, 6 (4) :1586-1593.
                            </a>
                        </p>
                        <p id="266">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYH201312006&amp;v=MDcwOThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFY3dklMejdTWnJHNEg5TE5yWTlGWW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b>周猛飞, 肖成松, 逯振飞, 等.基于UKF的滚动时域估计方法研究[J].计算机与应用化学, 2013, 30 (12) :1406-1410.ZHOU Mengfei, XIAO Chengsong, LU Zhenfei, et al.Moving horizon estimation based on the UKF method[J].Computers and Applied Chemistry, 2013, 30 (12) :1406-1410.
                            </a>
                        </p>
                        <p id="268">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Demand side contributions for system inertia in the GB power system">

                                <b>[28]</b>BIAN Y, WYMAN P H, LI F, et al.Demand side contributions for system inertia in the GB power system[J].IEEE Transactions on Power Systems, 2018, 33 (4) :3521-3530.
                            </a>
                        </p>
                        <p id="270">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Acoordinated primary frequency regulation from permanent magnet synchronous wind turbine generation">

                                <b>[29]</b>WU Ziping, GAO Wenzhong, WANG Jianhui, et al.Acoordinated primary frequency regulation from permanent magnet synchronous wind turbine generation[C]//IEEEPower Electronics and Machines in Wind Applications, July16-18, 2012, Denver, USA:1-6.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912005" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912005&amp;v=MjQ4MTlHRnJDVVI3cWZadVpzRnkvbFY3dklJU0hUZXJHNEg5ak5yWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

