

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136649673850000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912006%26RESULT%3d1%26SIGN%3dQEf3bVVkMIO265jDl8yIAAl4Fg4%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912006&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912006&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912006&amp;v=MzA5NDdmWnVac0Z5L2xWTC9JSVNIVGVyRzRIOWpOclk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;1&lt;/b&gt; 电网友好型&lt;b&gt;DFIG&lt;/b&gt;控制逻辑 "><b>1</b> 电网友好型<b>DFIG</b>控制逻辑</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#79" data-title="&lt;b&gt;2&lt;/b&gt; 电网友好型&lt;b&gt;DFIG&lt;/b&gt;控制策略互作用机理 "><b>2</b> 电网友好型<b>DFIG</b>控制策略互作用机理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#80" data-title="&lt;b&gt;2.1 &lt;i&gt;i&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;r, &lt;i&gt;d&lt;/i&gt;&lt;/b&gt;&lt;/sub&gt;与&lt;b&gt;&lt;i&gt;i&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;p&lt;/b&gt;&lt;/sub&gt;大小关系分析"><b>2.1 <i>i</i></b><sub><b>r, <i>d</i></b></sub>与<b><i>i</i></b><sub><b>p</b></sub>大小关系分析</a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;2.2&lt;/b&gt; 有功限幅与恢复对虚拟惯量控制效果的影响"><b>2.2</b> 有功限幅与恢复对虚拟惯量控制效果的影响</a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;2.3&lt;/b&gt; 虚拟惯量控制对暂态无功控制效果的影响"><b>2.3</b> 虚拟惯量控制对暂态无功控制效果的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#129" data-title="&lt;b&gt;3&lt;/b&gt; 改进控制策略 "><b>3</b> 改进控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#130" data-title="&lt;b&gt;3.1&lt;/b&gt; 改进暂态有功给定控制"><b>3.1</b> 改进暂态有功给定控制</a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;3.2&lt;/b&gt; 改进暂态无功给定控制"><b>3.2</b> 改进暂态无功给定控制</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#151" data-title="&lt;b&gt;4&lt;/b&gt; 时域仿真验证 "><b>4</b> 时域仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#154" data-title="&lt;b&gt;4.1&lt;/b&gt; 改进后&lt;b&gt;DFIG&lt;/b&gt;功率曲线"><b>4.1</b> 改进后<b>DFIG</b>功率曲线</a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;4.2&lt;/b&gt; 故障时及其恢复过程中的功角稳定性改进"><b>4.2</b> 故障时及其恢复过程中的功角稳定性改进</a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;4.3&lt;/b&gt; 验证电压跌落程度"><b>4.3</b> 验证电压跌落程度</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#160" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#198" data-title="附录A ">附录A</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#199" data-title="1网络参数">1网络参数</a></li>
                                                <li><a href="#202" data-title="2双馈异步发电机">2双馈异步发电机</a></li>
                                                <li><a href="#204" data-title="3负荷和无功补偿装置参数">3负荷和无功补偿装置参数</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#54" data-title="&lt;b&gt;图1 转子侧变流器控制逻辑示意图&lt;/b&gt;"><b>图1 转子侧变流器控制逻辑示意图</b></a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;图2 故障期间与故障后有功功率给定&lt;/b&gt;"><b>图2 故障期间与故障后有功功率给定</b></a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;图3 改进的暂态电流给定控制策略&lt;/b&gt;"><b>图3 改进的暂态电流给定控制策略</b></a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;图4 改进的有功控制原理分析&lt;/b&gt;"><b>图4 改进的有功控制原理分析</b></a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;图5 时域仿真系统与仿真结果&lt;/b&gt;"><b>图5 时域仿真系统与仿真结果</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 安军, 冯琦, 穆钢, 等.利用敏感频段评估大规模风电对电力系统频率影响的方法[J].电力系统自动化, 2017, 41 (21) :178-183.DOI:10.7500/AEPS20170611003.AN Jun, FENG Qi, MU Gang, et al.Method for evaluation effects of large-scale wind power on frequency of power system by using sensitive frequency band[J].Automation of Electric Power Systems, 2017, 41 (21) :178-183.DOI:10.7500/AEPS20170611003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721025&amp;v=MDc3Mjl1WnNGeS9sVkwvTElTSFRlckc0SDliT3JvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         安军, 冯琦, 穆钢, 等.利用敏感频段评估大规模风电对电力系统频率影响的方法[J].电力系统自动化, 2017, 41 (21) :178-183.DOI:10.7500/AEPS20170611003.AN Jun, FENG Qi, MU Gang, et al.Method for evaluation effects of large-scale wind power on frequency of power system by using sensitive frequency band[J].Automation of Electric Power Systems, 2017, 41 (21) :178-183.DOI:10.7500/AEPS20170611003.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 张晨曦, 王德林, 马宁宁, 等.风电场限功率状态下电网旋转备用优化分配[J].电力系统自动化, 2017, 41 (21) :170-177.DOI:10.7500/AEPS20170417004.ZHANG Chenxi, WANG Delin, MA Ningning, et al.Optimal dispatch of spinning reserve in power grid under power-limited condition of wind farm[J].Automation of Electric Power Systems, 2017, 41 (21) :170-177.DOI:10.7500/AEPS20170417004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721024&amp;v=MjI1NzVIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZML0xJU0hUZXJHNEg5Yk9ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         张晨曦, 王德林, 马宁宁, 等.风电场限功率状态下电网旋转备用优化分配[J].电力系统自动化, 2017, 41 (21) :170-177.DOI:10.7500/AEPS20170417004.ZHANG Chenxi, WANG Delin, MA Ningning, et al.Optimal dispatch of spinning reserve in power grid under power-limited condition of wind farm[J].Automation of Electric Power Systems, 2017, 41 (21) :170-177.DOI:10.7500/AEPS20170417004.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 边晓燕, 姜莹, 赵耀, 等.高渗透率可再生能源微电网的风柴荷协调调频策略[J].电力系统自动化, 2018, 42 (15) :102-109.DOI:10.7500/AEPS20170803006.BIAN Xiaoyan, JIANG Ying, ZHAO Yao, et al.Coordinated frequency regulation strategy of wind, diesel and load for microgrid with high-penetration renewable energy[J].Automation of Electric Power Systems, 2018, 42 (15) :102-109.DOI:10.7500/AEPS20170803006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815015&amp;v=MDc1MzZxQnRHRnJDVVI3cWZadVpzRnkvbFZML0xJU0hUZXJHNEg5bk5xbzlFWVlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         边晓燕, 姜莹, 赵耀, 等.高渗透率可再生能源微电网的风柴荷协调调频策略[J].电力系统自动化, 2018, 42 (15) :102-109.DOI:10.7500/AEPS20170803006.BIAN Xiaoyan, JIANG Ying, ZHAO Yao, et al.Coordinated frequency regulation strategy of wind, diesel and load for microgrid with high-penetration renewable energy[J].Automation of Electric Power Systems, 2018, 42 (15) :102-109.DOI:10.7500/AEPS20170803006.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 高鹏, 陈红坤, 张光亚, 等.主动配电网中消纳高渗透率风电的风电源规划[J].电力系统自动化, 2018, 42 (15) :39-46.DOI:10.7500/AEPS20180131006.GAO Peng, CHEN Hongkun, ZHANG Guangya, et al.Planning of wind turbine generators for high-penetration wind power accommodation in active distribution network[J].Automation of Electric Power Systems, 2018, 42 (15) :39-46.DOI:10.7500/AEPS20180131006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815007&amp;v=MjQ4ODBGckNVUjdxZlp1WnNGeS9sVkwvTElTSFRlckc0SDluTnFvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         高鹏, 陈红坤, 张光亚, 等.主动配电网中消纳高渗透率风电的风电源规划[J].电力系统自动化, 2018, 42 (15) :39-46.DOI:10.7500/AEPS20180131006.GAO Peng, CHEN Hongkun, ZHANG Guangya, et al.Planning of wind turbine generators for high-penetration wind power accommodation in active distribution network[J].Automation of Electric Power Systems, 2018, 42 (15) :39-46.DOI:10.7500/AEPS20180131006.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 薛晨, 黎灿兵, 曹一家, 等.智能电网中的电网友好技术概述及展望[J].电力系统自动化, 2011, 35 (15) :102-107.XUE Chen, LI Canbing, CAO Yijia, et al.An overview and prospects of grid friendly technology in smart grid[J].Automation of Electric Power Systems, 2011, 35 (15) :102-107." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201115021&amp;v=MjE0NjFyQ1VSN3FmWnVac0Z5L2xWTC9MSVNIVGVyRzRIOUROcW85SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         薛晨, 黎灿兵, 曹一家, 等.智能电网中的电网友好技术概述及展望[J].电力系统自动化, 2011, 35 (15) :102-107.XUE Chen, LI Canbing, CAO Yijia, et al.An overview and prospects of grid friendly technology in smart grid[J].Automation of Electric Power Systems, 2011, 35 (15) :102-107.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" CLARK K, MILLER N W, SANCHEZ-GASCA J J.Modeling of GE wind turbine-generators for grid studies[EB/OL].[2018-01-05].https://www.researchgate.net/publication 1267218696." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling of GE wind turbine-generators for grid studies">
                                        <b>[6]</b>
                                         CLARK K, MILLER N W, SANCHEZ-GASCA J J.Modeling of GE wind turbine-generators for grid studies[EB/OL].[2018-01-05].https://www.researchgate.net/publication 1267218696.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 陈武晖, 王龙, 谭伦农, 等.WECC风力发电机组/场通用动态模型研究进展[J].中国电机工程学报, 2017, 37 (3) :738-751.CHEN Wuhui, WANG Long, TAN Lunnong, et al.Recent progress of developing WECC generic models of wind turbine generators/plants for dynamic simulation[J].Proceedings of the CSEE, 2017, 37 (3) :738-751." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201703009&amp;v=MDYzNzQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWTC9MUHlyUGJiRzRIOWJNckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         陈武晖, 王龙, 谭伦农, 等.WECC风力发电机组/场通用动态模型研究进展[J].中国电机工程学报, 2017, 37 (3) :738-751.CHEN Wuhui, WANG Long, TAN Lunnong, et al.Recent progress of developing WECC generic models of wind turbine generators/plants for dynamic simulation[J].Proceedings of the CSEE, 2017, 37 (3) :738-751.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" WEISE B.Impact of K-factor and active current reduction during fault-ride-through of generating units connected via voltage-sourced converters on power system stability[J].IET Renewable Power Generation, 2015, 9 (1) :25-36." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of K-factor and active current reduction during fault-ride-through of generating units connected via voltage-sourced converters on power system stability">
                                        <b>[8]</b>
                                         WEISE B.Impact of K-factor and active current reduction during fault-ride-through of generating units connected via voltage-sourced converters on power system stability[J].IET Renewable Power Generation, 2015, 9 (1) :25-36.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 董哲, 周明, 李庚银, 等.风机有功控制对系统暂态功角第二摆稳定性影响机理[J].中国电机工程学报, 2017, 37 (16) :4680-4690.DONG Zhe, ZHOU Ming, LI Gengyin, et al.Influence mechanism of active power control of wind turbine generators on power system transient second swing stability[J].Proceedings of the CSEE, 2017, 37 (16) :4680-4690." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716012&amp;v=MTE5NDRiYkc0SDliTnFZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkwvTFB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         董哲, 周明, 李庚银, 等.风机有功控制对系统暂态功角第二摆稳定性影响机理[J].中国电机工程学报, 2017, 37 (16) :4680-4690.DONG Zhe, ZHOU Ming, LI Gengyin, et al.Influence mechanism of active power control of wind turbine generators on power system transient second swing stability[J].Proceedings of the CSEE, 2017, 37 (16) :4680-4690.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 田新首, 王伟胜, 迟永宁, 等.基于双馈风电机组有效储能的变参数虚拟惯量控制[J].电力系统自动化, 2015, 39 (5) :20-26.TIAN Xinshou, WANG Weisheng, CHI Yongning, et al.Variable parameter virtual inertia control based on effective energy storage of DFIG-based wind turbines[J].Automation of Electric Power Systems, 2015, 39 (5) :20-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505004&amp;v=MTkxMjNVUjdxZlp1WnNGeS9sVkwvTElTSFRlckc0SDlUTXFvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         田新首, 王伟胜, 迟永宁, 等.基于双馈风电机组有效储能的变参数虚拟惯量控制[J].电力系统自动化, 2015, 39 (5) :20-26.TIAN Xinshou, WANG Weisheng, CHI Yongning, et al.Variable parameter virtual inertia control based on effective energy storage of DFIG-based wind turbines[J].Automation of Electric Power Systems, 2015, 39 (5) :20-26.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 刘彬彬, 杨健维, 廖凯, 等.基于转子动能控制的双馈风电机组频率控制改进方案[J].电力系统自动化, 2016, 40 (16) :17-22.LIU Binbin, YANG Jianwei, LIAO Kai, et al.Improved frequency control strategy for DFIG-based wind turbines based on rotor kinetic energy control[J].Automation of Electric Power Systems, 2016, 40 (16) :17-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616003&amp;v=MzEyNDhadVpzRnkvbFZML0xJU0hUZXJHNEg5Zk5xWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         刘彬彬, 杨健维, 廖凯, 等.基于转子动能控制的双馈风电机组频率控制改进方案[J].电力系统自动化, 2016, 40 (16) :17-22.LIU Binbin, YANG Jianwei, LIAO Kai, et al.Improved frequency control strategy for DFIG-based wind turbines based on rotor kinetic energy control[J].Automation of Electric Power Systems, 2016, 40 (16) :17-22.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" YUAN H, YUAN X M, HU J B.Modeling and large-signal stability of DFIG wind turbine in DC-voltage control time scale[C]//IEEE Power &amp;amp; Energy Society General Meeting, July 17-21, 2016, Boston, USA:5p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and large-signal stability of DFIG wind turbine in DC-voltage control time scale">
                                        <b>[12]</b>
                                         YUAN H, YUAN X M, HU J B.Modeling and large-signal stability of DFIG wind turbine in DC-voltage control time scale[C]//IEEE Power &amp;amp; Energy Society General Meeting, July 17-21, 2016, Boston, USA:5p.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 陈汉杰, 罗毅, 张磊, 等.双馈风机虚拟惯量控制对电力系统暂态稳定的影响[J].现代电力, 2017, 35 (4) :1-6.CHEN Hanjie, LUO Yi, ZHANG Lei, et al.Impact of virtual inertia control of doubly-fed induction generator on power system transient stability[J].Modern Electric Power, 2017, 35 (4) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201804010&amp;v=MjAyNjdmWnVac0Z5L2xWTC9MUFNuUFlyRzRIOW5NcTQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         陈汉杰, 罗毅, 张磊, 等.双馈风机虚拟惯量控制对电力系统暂态稳定的影响[J].现代电力, 2017, 35 (4) :1-6.CHEN Hanjie, LUO Yi, ZHANG Lei, et al.Impact of virtual inertia control of doubly-fed induction generator on power system transient stability[J].Modern Electric Power, 2017, 35 (4) :1-6.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 田新首, 王伟胜, 迟永宁, 等.双馈风电机组故障行为及对电力系统暂态稳定性的影响[J].电力系统自动化, 2015, 39 (10) :16-21.TIAN Xinshou, WANG Weisheng, CHI Yongning, et al.Performances of DFIG-based wind turbines during system fault and its impacts on transient stability of power systems[J].Automation of Electric Power Systems, 2015, 39 (10) :16-21." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201510003&amp;v=MDc0ODBGckNVUjdxZlp1WnNGeS9sVkwvTElTSFRlckc0SDlUTnI0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         田新首, 王伟胜, 迟永宁, 等.双馈风电机组故障行为及对电力系统暂态稳定性的影响[J].电力系统自动化, 2015, 39 (10) :16-21.TIAN Xinshou, WANG Weisheng, CHI Yongning, et al.Performances of DFIG-based wind turbines during system fault and its impacts on transient stability of power systems[J].Automation of Electric Power Systems, 2015, 39 (10) :16-21.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" WANG S, ZHANG X Y, WANG Y.Inertia control of DFIG-based wind turbines for interconnected power system stability enhancement[C]//International Conference on Electrical Machines and Systems (ICEMS) , August 11-14, 2017, Sydney, Australia:5p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Inertia control of DFIG-based wind turbines for interconnected power system stability enhancement">
                                        <b>[15]</b>
                                         WANG S, ZHANG X Y, WANG Y.Inertia control of DFIG-based wind turbines for interconnected power system stability enhancement[C]//International Conference on Electrical Machines and Systems (ICEMS) , August 11-14, 2017, Sydney, Australia:5p.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 张祥宇, 陈玉伟, 付媛, 等.含可控惯量风电场的发电系统功率振荡特性分析与综合控制[J].中国电机工程学报, 2016, 36 (17) :4564-4572.ZHANG Xiangyu, CHEN Yuwei, FU Yuan, et al.Oscillation characteristic of power generation system with controlled inertia wind farm and integrated control[J].Proceedings of the CSEE, 2016, 36 (17) :4564-4572." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201617006&amp;v=MDk3NzBac0Z5L2xWTC9MUHlyUGJiRzRIOWZOcUk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         张祥宇, 陈玉伟, 付媛, 等.含可控惯量风电场的发电系统功率振荡特性分析与综合控制[J].中国电机工程学报, 2016, 36 (17) :4564-4572.ZHANG Xiangyu, CHEN Yuwei, FU Yuan, et al.Oscillation characteristic of power generation system with controlled inertia wind farm and integrated control[J].Proceedings of the CSEE, 2016, 36 (17) :4564-4572.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" SHI K, SONG W, XU P, et al.Low-voltage ride-through control strategy for a virtual synchronous generator based on smooth switching[J].IEEE Access, 2018, 6:2703-2711." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Low-voltage ride-through control strategy for a virtual synchronous generator based on smooth sw itching">
                                        <b>[17]</b>
                                         SHI K, SONG W, XU P, et al.Low-voltage ride-through control strategy for a virtual synchronous generator based on smooth switching[J].IEEE Access, 2018, 6:2703-2711.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" SHI K, YE H, XU P, et al.Low-voltage ride through control strategy of virtual synchronous generator based on the analysis of excitation state[J].IET Generation, Transmission &amp;amp; Distribution, 2018, 12 (9) :2165-2172." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Low-voltage ride through control strategy of virtual synchronous generator based on the analysis of excitation state">
                                        <b>[18]</b>
                                         SHI K, YE H, XU P, et al.Low-voltage ride through control strategy of virtual synchronous generator based on the analysis of excitation state[J].IET Generation, Transmission &amp;amp; Distribution, 2018, 12 (9) :2165-2172.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" ZHANG Dongliang, WANG Yajing, HU Jiabing, et al.Impacts of PLL on the DFIG-based WTG’s electromechanical response under transient conditions:analysis and modeling[J].CSEE Journal of Power and Energy Systems, 2016, 2 (2) :30-39." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impacts of PLL on the DFIG-based WTG&amp;#39;&amp;#39;s electromechanical response under transient conditions:analysis and modeling">
                                        <b>[19]</b>
                                         ZHANG Dongliang, WANG Yajing, HU Jiabing, et al.Impacts of PLL on the DFIG-based WTG’s electromechanical response under transient conditions:analysis and modeling[J].CSEE Journal of Power and Energy Systems, 2016, 2 (2) :30-39.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 何仰赞, 温增银.电力系统分析 (下册) [M].3版.武汉:华中科技大学出版社, 2002:77-78.HE Yangzan, WEN Zengyin.Power system analysis (volume 2) [M].3rd ed.Wuhan:Huazhong University of Science and Technology Press, 2002:77-78." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007560926657999&amp;v=MjQ2OTZVN2pJSjE0WFZWMjdHYmErSHRqT3FZbEFZK0lHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5u&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         何仰赞, 温增银.电力系统分析 (下册) [M].3版.武汉:华中科技大学出版社, 2002:77-78.HE Yangzan, WEN Zengyin.Power system analysis (volume 2) [M].3rd ed.Wuhan:Huazhong University of Science and Technology Press, 2002:77-78.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 张栋梁, 应杰, 袁小明, 等.基于幅相运动方程的风机机电暂态特性的建模与优化[J].中国电机工程学报, 2017, 37 (14) :4044-4051.ZHANG Dongliang, YING Jie, YUAN Xiaoming, et al.Modelling and optimization of wind turbine electromechanical transient characteristics using magnitude phase motion equations[J].Proceedings of the CSEE, 2017, 37 (14) :4044-4051." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201714012&amp;v=MjYzMTdCdEdGckNVUjdxZlp1WnNGeS9sVkwvTFB5clBiYkc0SDliTnE0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         张栋梁, 应杰, 袁小明, 等.基于幅相运动方程的风机机电暂态特性的建模与优化[J].中国电机工程学报, 2017, 37 (14) :4044-4051.ZHANG Dongliang, YING Jie, YUAN Xiaoming, et al.Modelling and optimization of wind turbine electromechanical transient characteristics using magnitude phase motion equations[J].Proceedings of the CSEE, 2017, 37 (14) :4044-4051.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" KURDUR P.Power system stability and control[M].New York:McGraw-Hill, 1994:707-737." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system stability and control">
                                        <b>[22]</b>
                                         KURDUR P.Power system stability and control[M].New York:McGraw-Hill, 1994:707-737.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-26 15:25</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),44-51+112 DOI:10.7500/AEPS20180212007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电网友好型双馈感应发电机的暂态协调控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%A3%8A&amp;code=26748948&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张磊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E9%97%AF&amp;code=33523585&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张闯</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%BD%97%E6%AF%85&amp;code=07593427&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">罗毅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A7%9A%E8%89%AF%E5%BF%A0&amp;code=27790868&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">姚良忠</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%92%B1%E6%95%8F%E6%85%A7&amp;code=29917469&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">钱敏慧</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%89%E5%B3%A1%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E6%96%B0%E8%83%BD%E6%BA%90%E5%AD%A6%E9%99%A2&amp;code=0081222&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">三峡大学电气与新能源学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0081222&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华中科技大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0045381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>以风电运行“电网友好化”为背景, 综合考虑电网友好型双馈感应发电机 (DFIG) 控制策略在应用中的相互影响并提出改进稳定控制策略。以满足并网导则要求的DFIG虚拟惯量控制、暂态有功控制与暂态无功控制3种电网友好型DFIG控制策略为对象, 首先分析了暂态无功控制与暂态有功控制对于暂态有功给定的影响, 其次分析了暂态有功给定对虚拟惯量控制效果的影响, 最后分析了虚拟惯量控制对暂态无功控制效果的影响。在考虑以上3种影响的基础上, 针对上述电网友好型DFIG控制策略在具体暂态阶段中相互制约的现象, 从最终控制效果出发, 提出能够同时改善送端系统在短路故障及其恢复过程中的功角稳定, 减小故障期间电压跌落深度的综合控制方案, 并通过时域仿真验证了影响分析与改进控制的正确性和有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%BD%91%E5%8F%8B%E5%A5%BD%E6%8A%80%E6%9C%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网友好技术;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E9%A6%88%E6%84%9F%E5%BA%94%E5%8F%91%E7%94%B5%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双馈感应发电机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E6%83%AF%E9%87%8F%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟惯量控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%89%E5%8A%9F%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">有功控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A0%E5%8A%9F%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">无功控制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *张磊 (1986—) , 男, 通信作者, 博士, 讲师, 主要研究方向:大规模新能源接入后电力系统优化运行与控制。E-mail:leizhang3188@163.com;
                                </span>
                                <span>
                                    张闯 (1995—) , 男, 硕士研究生, 主要研究方向:电力系统优化运行与控制、综合能源系统优化调度。E-mail:1286293543@qq.com;
                                </span>
                                <span>
                                    罗毅 (1966—) , 男, 博士, 副教授, 主要研究方向:电力系统安全运行监控、自动电压控制 (AVC) 、配电自动化和IT技术在电力系统中的应用。E-mail:luoyee2007@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-02-12</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0900105);</span>
                    </p>
            </div>
                    <h1><b>Transient Coordination Control Strategy of Grid-friendly Doubly-fed Induction Generator</b></h1>
                    <h2>
                    <span>ZHANG Lei</span>
                    <span>ZHANG Chuang</span>
                    <span>LUO Yi</span>
                    <span>YAO Liangzhong</span>
                    <span>QIAN Minhui</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering and New Energy, China Three Gorges University</span>
                    <span>School of Electrical and Electronic Engineering, Huazhong University of Science and Technology</span>
                    <span>China Electric Power Research Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Based on the grid-friendly operation of wind power, this paper proposes an improved stability control strategy comprehensively considering the interaction of grid-friendly doubly-fed induction generator (DFIG) control strategy during the application.Taking the virtual inertia control (VIC) , the transient active power control (TAPC) and transient reactive power control (TRPC) as research objects, the impact of TRPC and TAPC on the transient active power reference is firstly analyzed.Then the impact of transient active power reference on VIC, while the impact of VIC on TRPC is studied.Aiming at the phenomenon that the above grid-friendly DFIG control strategies are mutually restricted in a specific transient stage, this paper proposes an improved integrated control strategy that can improve the power angle stability of sending end system in the shortcircuit fault and its recovery process, and reduce the voltage sag depth in the fault from the perspective of final control effect.The time-domain simulation verifies the correctness and effectiveness of the impact analysis and the improved control strategy.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=grid-friendly%20technology&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">grid-friendly technology;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=doubly-fed%20induction%20generator%20(DFIG)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">doubly-fed induction generator (DFIG) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtual%20inertia%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtual inertia control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20power%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active power control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=reactive%20power%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">reactive power control;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-02-12</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2016YFB0900105);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">风电并网对电力系统稳定的影响受到了广泛关注<citation id="167" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 各国风电并网导则对风电场提出了各项要求, 以减轻风电场对电力系统的不利影响<citation id="169" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>, 实现风电场对电网运行“友好化”<citation id="168" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="48">在风电场电网友好化的思路下, 在双馈感应发电机 (DFIG) 通用模型<citation id="177" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>中, 包含能够在故障期间与故障后有功功率恢复期间限制有功功率给定, 以减轻变流器负载压力<citation id="178" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>和减小有功功率过快恢复冲击<citation id="170" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>的暂态有功控制, 以及能够在故障期间提高无功注入, 减小DFIG脱网风险的暂态无功控制<citation id="171" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。除此之外, 为保证系统发生大的有功缺额 (或盈余) 场景时系统的频率稳定, 虚拟惯量控制近年来也成为研究热点<citation id="179" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。以上3类电网友好型控制策略的设计出发点虽然不同, 但由于DFIG控制系统中的转速 (有功) 控制与无功控制时间尺度与系统机电时间尺度重合<citation id="172" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 所以当系统发生短路故障时, DFIG暂态有功/无功控制会响应DFIG机端电压的变化<citation id="173" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>, 而虚拟惯量控制则会响应系统频率的瞬时偏移<citation id="174" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>, 并迅速改变DFIG的暂态有功与无功输出特性, 从而对系统的功角稳定以及电压跌落幅度产生不同的影响<citation id="180" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。针对暂态有功控制, 文献<citation id="175" type="reference">[<a class="sup">9</a>]</citation>研究表明, 过慢的有功恢复速率使系统面临第二摆 (反摆) 失稳风险。针对暂态无功控制, 文献<citation id="181" type="reference">[<a class="sup">8</a>,<a class="sup">14</a>]</citation>研究表明, 故障期间DFIG注入更多无功功率有利于提高故障期间的电压水平以及改善系统首摆稳定。针对虚拟惯量控制, 除了能够改善系统频率稳定外, 也能够在系统发生短路故障时影响系统的首摆稳定<citation id="182" type="reference"><link href="26" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">15</a>]</sup></citation>与动态稳定<citation id="176" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="49">目前, 针对考虑虚拟惯量控制的发电机组, 关于包括低电压穿越 (low voltage ride-through, LVRT) 控制在内的电网友好型控制策略的研究, 仍停留在以虚拟同步发电机 (virtual synchronous generator, VSG) 为控制对象, 对现有LVRT策略进行改进以达到增加系统及VSG运行稳定性等目的<citation id="185" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。文献<citation id="183" type="reference">[<a class="sup">17</a>]</citation>提出的改进LVRT控制策略, 采用相位角的反馈跟踪同步策略实现孤岛和并网两种运行模式之间的平滑切换;文献<citation id="184" type="reference">[<a class="sup">18</a>]</citation>在考虑VSG的激发态的基础上, 提出了一种新的LVRT控制策略, 加速瞬态过程并实现更好的瞬态性能。</p>
                </div>
                <div class="p1">
                    <p id="50">尽管以上3类电网友好型控制策略对系统稳定的影响已有较为充分的研究, 也有文献考虑包含多种控制策略存在的系统状况<citation id="187" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>, 但在研究中并没有重点考虑多种控制过程之间的协调配合问题, 从而可能忽视电网友好型控制策略在实际应用中的相互制约现象, 影响各自的控制效果。如暂态有功与无功控制对于虚拟惯量控制效果的影响, 虽然虚拟惯量控制具有改善系统功角稳定的能力<citation id="186" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>, 但这种优点在一定条件下会被暂态有功与无功控制限制。又如虚拟惯量控制对暂态无功控制效果的影响, 这在一定条件下会影响到DFIG对故障中电压跌落水平的改善效果。研究以上影响机理并提出改进措施有利于更充分地发挥电网友好型控制策略对于系统稳定的支撑作用。</p>
                </div>
                <div class="p1">
                    <p id="51">基于以上考虑, 本文根据故障期间虚拟惯量控制对于暂态有功及暂态无功控制效果的影响分析, 提出能够同时改善送端系统在短路故障及其恢复过程中的功角稳定、减小故障期间电压跌落深度的综合控制方案, 并在一定程度上减小了DFIG的脱网风险。最后, 通过DIgSILENT进行时域仿真, 验证了影响机理分析的正确性与改进控制的有效性。</p>
                </div>
                <h3 id="52" name="52" class="anchor-tag"><b>1</b> 电网友好型<b>DFIG</b>控制逻辑</h3>
                <div class="p1">
                    <p id="53">以定子电压定向矢量控制为例, 图1为包含暂态有功控制 (暂态有功限幅模块与斜率限制模块) 、暂态无功控制与虚拟惯量控制的DFIG转子侧变流器控制逻辑示意图。其中PI表示比例—积分控制器, I表示积分控制器。</p>
                </div>
                <div class="area_img" id="54">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912006_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 转子侧变流器控制逻辑示意图" src="Detail/GetImg?filename=images/DLXT201912006_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 转子侧变流器控制逻辑示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912006_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of control logic of rotor-side converter</b></p>

                </div>
                <div class="p1">
                    <p id="55">当系统发生短路故障时, DFIG端电压<i>U</i><sub>meas</sub>与锁相环测量频率<i>f</i><sub>meas</sub>均会发生变化, 其中<i>f</i><sub>meas</sub>将影响到DFIG虚拟惯量控制输出<i>T</i><sub>VI</sub>, <i>U</i><sub>meas</sub>将同时影响暂态有功与无功控制。其中虚拟惯量控制改变有功电流参考<i>i</i><mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>的作用原理为改变转速控制系统生成的转矩信号<i>T</i><sup>ref</sup>, 经与<i>L</i><sub>m</sub><i>ψ</i><sub>s</sub>/<i>L</i><sub>s</sub>相除后得到有功电流参考<i>i</i><mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>, 其中<i>L</i><sub>m</sub>, <i>ψ</i><sub>s</sub>, <i>L</i><sub>s</sub>分别为电机互感、定子磁链与定子自感。暂态有功控制逻辑主要功能为限制图1中有功电流给定<i>i</i><mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>在故障期间的幅值与故障后上升变化率。其中幅值限制<i>i</i><mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>可用式 (1) 进行描述。</p>
                </div>
                <div class="p1">
                    <p id="60" class="code-formula">
                        <mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>1</mn><mo>.</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>&gt;</mo><mn>0</mn><mo>.</mo><mn>8</mn><mn>6</mn><mn>8</mn></mtd></mtr><mtr><mtd><mn>1</mn><mo>.</mo><mn>4</mn><mn>6</mn><mn>1</mn><mspace width="0.25em" /><mn>5</mn><mi>U</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>-</mo><mn>0</mn><mo>.</mo><mn>1</mn><mn>6</mn><mn>9</mn><mspace width="0.25em" /><mn>2</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>&lt;</mo><mn>0</mn><mo>.</mo><mn>1</mn><mn>1</mn><mn>6</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="61">式 (1) 对应图1中的暂态有功控制模块。当<i>U</i><sub>meas</sub>&lt;0.116 (标幺值, 下同) 时, 原则上无法实现LVRT过程, 此时风机脱网, 输出电流为0;当<i>U</i><sub>meas</sub>&gt;0.868时, <i>i</i><mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>取到上限1.1 (标幺值) ;当0.116&lt;<i>U</i><sub>meas</sub>&lt;0.868时, 可以求出与机端电压呈线性关系的上升速率限制<citation id="188" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 或给出随时间变化的上升速率曲线作为限制<citation id="189" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。本文以第一种方案为例。</p>
                </div>
                <div class="p1">
                    <p id="63">式 (2) 为故障期间暂态无功控制数学模型标幺化表示<citation id="190" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 当DFIG机端电压突破控制死区后, 暂态无功控制输出量Δ<i>i</i><sub><i>Q</i></sub>可用式 (2) 进行描述。</p>
                </div>
                <div class="p1">
                    <p id="64">Δ<i>i</i><sub><i>Q</i></sub>=<i>K</i><sub>v</sub> (1-<i>U</i><sub>meas</sub>)  <i>U</i><sub>meas</sub>≤0.9, <i>K</i><sub>v</sub>≥2      (2) </p>
                </div>
                <div class="p1">
                    <p id="65">式中:<i>K</i><sub>v</sub>为暂态无功增益系数, 一般要求<i>K</i><sub>v</sub>≥2<citation id="191" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="66">通常, 为保证故障期间充分发挥DFIG无功支撑能力, 图1中幅值限制模块会由有功优先切换至无功优先, 故暂态期间<i>i</i><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mn>1</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>还将与暂态无功控制输出进行协调, 由暂态无功控制决定的有功限幅<i>i</i><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>p</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>计算公式如下<citation id="192" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="69">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912006_06900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="71">式中:<i>i</i><sub>max</sub>为变流器最大可承受电流;<i>i</i><mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>p</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为无功优先<citation id="193" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>时最大可发出有功电流;<i>i</i><sub><i>Q</i>0</sub>为稳态无功电流, 故障期间暂态无功控制动作时, 稳态无功控制积分器被闭锁, 其值保持不变。</p>
                </div>
                <div class="p1">
                    <p id="73">综上, 由虚拟惯量控制影响的有功电流参考<i>i</i><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>在暂态期间将经过<i>i</i><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>与<i>i</i><mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>p</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>两种限幅作用, 因此, 分析虚拟惯量控制带来的影响之前需要明确<i>i</i><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>与<i>i</i><mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>p</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>在不同条件下的大小关系, 在此基础上再分析虚拟惯量控制与暂态有功控制、暂态无功控制之间的互作用。</p>
                </div>
                <h3 id="79" name="79" class="anchor-tag"><b>2</b> 电网友好型<b>DFIG</b>控制策略互作用机理</h3>
                <h4 class="anchor-tag" id="80" name="80"><b>2.1 <i>i</i></b><sup><b>max</b></sup><sub><b>r, <i>d</i></b></sub>与<b><i>i</i></b><sup><b>max</b></sup><sub><b>p</b></sub>大小关系分析</h4>
                <div class="p1">
                    <p id="81"><i>i</i><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>与<i>i</i><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>p</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别由式 (1) 和式 (3) 进行计算, 假设稳态运行时DFIG采用单位功率因数控制, 即<i>i</i><sub><i>Q</i>0</sub>=0, 则故障期间, 当0.868≤<i>U</i><sub>meas</sub>≤0.9时, 有</p>
                </div>
                <div class="area_img" id="84">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912006_08400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="86">式中:<i>S</i><sub>0</sub>为变流器视在功率标幺值, 本文取1.31;<i>P</i><sub>0</sub>为变流器额定有功功率标幺值, 本文取1.1。当<i>i</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>≥<i>i</i><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>p</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>时, 有<i>K</i><sub>v</sub> (1-<i>U</i><sub>meas</sub>) ≥0.2, 构造函数<i>f</i><sub>1</sub> (<i>U</i><sub>meas</sub>) =0.2/ (1-<i>U</i><sub>meas</sub>) , 当<i>K</i><sub>v</sub>≥2时, 在[0.868, 0.9]区间上<i>f</i><sub>1</sub> (<i>U</i><sub>meas</sub>) 值域为[1.52, 2], 有<i>K</i><sub>v</sub>≥<i>f</i><sub>1</sub> (<i>U</i><sub>meas</sub>) 恒成立, 即<i>K</i><sub>v</sub>≥2时<i>i</i><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>≥<i>i</i><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>p</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>恒成立, 故此时暂态有功限幅由<i>i</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>p</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>决定。</p>
                </div>
                <div class="p1">
                    <p id="92">同理, 当0.116≤<i>U</i><sub>meas</sub>≤0.868时, 有</p>
                </div>
                <div class="area_img" id="93">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912006_09300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="95">当<i>i</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>≥<i>i</i><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>p</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>时, 有</p>
                </div>
                <div class="p1">
                    <p id="98"><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo>≥</mo><mfrac><mrow><mn>1</mn><mo>.</mo><mn>4</mn><mn>6</mn><mn>1</mn><mspace width="0.25em" /><mn>5</mn><mi>U</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>-</mo><mn>1</mn><mo>.</mo><mn>1</mn><mn>4</mn><mn>0</mn><mspace width="0.25em" /><mn>8</mn></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>-</mo><mn>1</mn></mrow></mfrac></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="100">将不等式右端项构造为函数<i>f</i><sub>2</sub> (<i>U</i><sub>meas</sub>) , 在区间[0.116, 0.868]上其值域为[-0.968, 1.098 7], 可见当<i>K</i><sub>v</sub>≥2时式 (6) 恒成立, 即<i>i</i><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>≥<i>i</i><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>p</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>恒成立, 暂态有功限幅由<i>i</i><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>p</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>决定。</p>
                </div>
                <div class="p1">
                    <p id="104">当<i>U</i><sub>meas</sub>≤0.116时, 此时<i>i</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为0, 即有功限幅为0, 综上, 暂态期间实际有功限幅<i>i</i><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>p</mtext><mrow><mi>lim</mi></mrow></msubsup></mrow></math></mathml>为:</p>
                </div>
                <div class="area_img" id="107">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912006_10700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="109">因此, 在<i>U</i><sub>meas</sub>≥0.116时, 暂态有功最大值实际上由暂态无功控制决定。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>2.2</b> 有功限幅与恢复对虚拟惯量控制效果的影响</h4>
                <div class="p1">
                    <p id="111">由于故障期间转速控制模块生成的有功转矩参考值<i>T</i><sup>ref</sup>基本不变, 但<i>ψ</i><sub>s</sub>幅值减小, 其商<i>L</i><sub>s</sub><i>T</i><sup>ref</sup>/<i>L</i><sub>m</sub><i>ψ</i><sub>s</sub> (<i>i</i><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>) 增大, 甚至超过有功电流幅值1.1 (标幺值) , 因此暂态有功控制模块被提出, 对<i>i</i><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>进行限幅, 降低变流器故障期间过载压力。</p>
                </div>
                <div class="p1">
                    <p id="114">但通过2.1节分析可知, 该有功限幅实际上由暂态无功控制决定, 当故障中DFIG感知系统频率瞬时偏移, 使得虚拟惯量控制输出<i>T</i><sub>VI</sub>大于0, - (<i>T</i><sup>ref</sup>+<i>T</i><sub>VI</sub>) 减小时, <i>T</i><sup>ref</sup>+<i>T</i><sub>VI</sub>对应的有功电流参考与<i>i</i><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>p</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>之间的大小关系将决定暂态期间的有功电流参考给定值<i>i</i><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mn>2</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>, 如图2所示, 当故障期间 (<i>t</i>～<i>t</i><sub>1</sub>) 的<i>U</i><sub>meas</sub>≥0.116时, 若<i>i</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>p</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为数值<i>B</i>, 则当<i>T</i><sup>ref</sup>+<i>T</i><sub>VI</sub>对应的有功电流参考为数值<i>A</i>时, 故障期间实际有功电流给定为数值<i>B</i>, 即虚拟惯量控制参数<i>K</i><sub>d</sub>较小或频率偏移较小时, <i>T</i><sup>ref</sup>+<i>T</i><sub>VI</sub>对应的有功电流参考<i>A</i>将大于<i>i</i><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>p</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml> (数值<i>B</i>) , 所以故障期间有功电流参考由<i>i</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>p</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>决定。同理, 当虚拟惯量控制参数<i>K</i><sub>d</sub>较大或频率偏移较大, 使故障期间<i>T</i><sub>ref</sub>+<i>T</i><sub>VI</sub>对应的有功电流参考达到数值<i>C</i>时, 故障期间的有功电流给定由虚拟惯量控制决定。当<i>U</i><sub>meas</sub>≤0.116时, 故障期间有功电流参考为0, 故障期间有功出力为0不变。</p>
                </div>
                <div class="area_img" id="120">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912006_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 故障期间与故障后有功功率给定" src="Detail/GetImg?filename=images/DLXT201912006_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 故障期间与故障后有功功率给定</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912006_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Active power reference during fault and after fault</b></p>

                </div>
                <div class="p1">
                    <p id="121">故障清除后, DFIG进入有功恢复阶段, 其恢复的起点与故障清除时刻的有功电流给定相关, 当故障清除时刻有功电流给定分别为<i>B</i>, <i>C</i>, 0时, 故障后受到固定恢复速率或固定恢复曲线限制, 其有功电流参考将分别按曲线1, 2, 3给定。考虑到故障后系统功角仍处于摇摆阶段, 引起系统频率波动, 此时虚拟惯量控制依旧会动作<citation id="194" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>, 但<i>T</i><sub>VI</sub>仍与<i>T</i><sup>ref</sup>叠加, 所得叠加数值若高于曲线1, 2, 3对应的数值或DFIG按固定曲线恢复时, 有功恢复期间虚拟惯量控制将不会影响DFIG有功出力。</p>
                </div>
                <div class="p1">
                    <p id="122">综上, DFIG暂态有功限幅控制将影响故障期间的虚拟惯量控制效果, 有功恢复控制将影响故障后虚拟惯量控制的效果, 使之无法充分响应系统频率偏移。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123"><b>2.3</b> 虚拟惯量控制对暂态无功控制效果的影响</h4>
                <div class="p1">
                    <p id="124">考虑到风电场内DFIG通常经汇集母线集中后再升压外送的场景, 假设升压变压器电抗为<i>X</i><sub>T</sub>, 忽略励磁损耗, 其漏抗的无功功率<i>Q</i><sub>x</sub>可表示为<citation id="195" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="125"><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mtext>x</mtext></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow><mn>2</mn></msubsup></mrow><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></mfrac><mi>X</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="127">式中:<i>P</i><sub>WT</sub>, <i>Q</i><sub>WT</sub>, <i>U</i><sub>WT</sub>分别为DFIG有功输出、无功输出与机端电压。</p>
                </div>
                <div class="p1">
                    <p id="128">假设不含虚拟惯量控制时, DFIG故障期间有功电流参考给定为图2中数值<i>B</i>, 则对于相同故障条件下, 虚拟惯量控制将故障期间有功电流参考降至数值<i>C</i>时, DFIG有功电流参考将减小, 即DFIG有功输出将减小, 先假设<i>Q</i><sub>WT</sub>与<i>U</i><sub>WT</sub>还未变化, 则由式 (8) 可得此时升压变压器吸收无功功率将减小, 外送无功功率水平瞬时提高, 这使得DFIG机端电压<i>U</i><sub>WT</sub>同时升高。<i>U</i><sub>WT</sub>升高后, 由式 (2) 可知此时暂态无功电流参考将减小, 即DFIG无功输出<i>Q</i><sub>WT</sub>将减小, 直至达到新的平衡状态。从以上分析可以看出, 考虑到升压变压器电抗后, 当DFIG虚拟惯量控制引起故障期间有功功率进一步减小时, 暂态无功控制输出也会减小, 并最终使DFIG在故障期间的输出视在功率小于额定视在功率, 造成故障期间DFIG变流器可控容量的浪费, 减弱了故障期间DFIG对于电网稳定的支撑作用。</p>
                </div>
                <h3 id="129" name="129" class="anchor-tag"><b>3</b> 改进控制策略</h3>
                <h4 class="anchor-tag" id="130" name="130"><b>3.1</b> 改进暂态有功给定控制</h4>
                <div class="p1">
                    <p id="131">根据文献<citation id="196" type="reference">[<a class="sup">9</a>,<a class="sup">21</a>]</citation>的研究成果可知, 系统的频率动态即反映了同步电机的转速动态, 当与DFIG邻近的同步电机第一摆加速失稳和第二摆 (反摆) 减速失稳时, 分别对应着系统频率的升高与下降, 若此时DFIG在邻近同步电机首摆期间减小有功注入, 在第二摆 (反摆) 期间提高有功注入则有利于系统的首摆与第二摆稳定性。而装备虚拟惯量控制的DFIG若能够充分响应系统频率偏移, 则恰好能够在系统功角首摆与反摆期间减少与增大有功注入, 从而提高系统首摆与反摆稳定性。</p>
                </div>
                <div class="p1">
                    <p id="132">基于此, 通过2.1节与2.2节分析可知, 故障期间无功对有功的限幅<i>i</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>p</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和故障后有功恢复控制将影响到虚拟惯量控制对于系统频率偏移的响应, 从而限制了虚拟惯量控制对于系统功角稳定的改善作用。从图1中来看, 产生这种限制的根本原因是由虚拟惯量控制输出量<i>T</i><sub>VI</sub>直接影响的有功电流参考<i>i</i><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>需要经过限幅与上升率限制变为<i>i</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mn>2</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>后才作为最终的有功电流参考, 故本文提出一种改进控制策略, 使之能够在故障期间与有功恢复期间绕开暂态有功限幅与斜率限制控制, 从而能够充分响应系统频率偏移。如图3蓝色部分所示, 当系统发生短路故障, 若不附加改进有功控制, 则在故障期间虚拟惯量控制信号<i>T</i><sub>VI</sub>将直接与有功转矩参考<i>T</i><sup>ref</sup>进行叠加, 反映到图4中即为从<i>X</i>点开始减小故障期间 (<i>t</i>～<i>t</i><sub>1</sub>) 有功电流至数值<i>A</i>。若故障期间实际有功限幅对应的有功电流为数值<i>C</i>, 则根据2.1节与2.2节分析可知, 此时DFIG实际有功出力由<i>C</i>值给定, 虚拟惯量控制所决定的数值<i>A</i>将不会产生实际作用。故障后有功恢复阶段, DFIG将从<i>C</i>值开始按一定速率或曲线恢复, 如曲线1, 此时虚拟惯量控制虽然响应系统频率偏移, 但其是从<i>E</i>点与<i>F</i>点和<i>T</i><sup>ref</sup>对应的有功电流进行叠加, 其所得数值大于曲线1给定的数值, 所以DFIG实际出力由曲线1决定, 虚拟惯量控制不会影响DFIG有功出力。而改进控制后, 当满足<i>P</i><sub>meas</sub>&lt;<i>P</i> (<i>T</i><sup>ref</sup>) 时, 即DFIG有功出力在稳态值以下时, 虚拟惯量控制将直接在数值<i>C</i>与曲线1上进行叠加 (如<i>Y</i>, <i>E</i>′, <i>F</i>′点) , 这将使DFIG在故障期间减小更多有功出力 (从数值<i>C</i>变为<i>A</i>′) , 并且在有功恢复期间通过与曲线1叠加, 使DFIG能够真实响应系统频率, 改变自身有功出力, 减小邻近同步电机功角偏移, 而不是单纯以某一速率或曲线进行有功恢复。</p>
                </div>
                <div class="area_img" id="136">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912006_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 改进的暂态电流给定控制策略" src="Detail/GetImg?filename=images/DLXT201912006_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 改进的暂态电流给定控制策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912006_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Improved control strategy of transient current reference</b></p>

                </div>
                <div class="area_img" id="137">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912006_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 改进的有功控制原理分析" src="Detail/GetImg?filename=images/DLXT201912006_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 改进的有功控制原理分析</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912006_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Principle analysis of improved active power control</b></p>

                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>3.2</b> 改进暂态无功给定控制</h4>
                <div class="p1">
                    <p id="139">由2.3节分析可知, 故障期间虚拟惯量控制使DFIG有功功率输出减小时, 其无功功率输出也将减小, 并使得DFIG输出视在功率减小。考虑到本文有功、无功电流参考分配策略为式 (3) , 因此可通过式 (9) 对其剩余可控电流进行挖掘, 其中<i>i</i><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mn>2</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>与<i>i</i><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>q</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext><mo>*</mo></mrow></msubsup></mrow></math></mathml>为最终给定的有功与无功电流参考, <i>i</i><sub><i>q</i>, add</sub>为剩余可控电流。</p>
                </div>
                <div class="p1">
                    <p id="142">改进控制策略如图3红色部分所示, 判断条件<i>P</i><sub>meas</sub>&lt;<i>P</i> (<i>T</i><sup>ref</sup>) 与3.1节描述相同, 但暂态无功控制只需在故障期间动作, 故再加上<i>U</i><sub>meas</sub>&lt;0.9的限制;当判断条件不满足时, 暂态无功电流修正量<i>i</i><sub><i>q</i>, add</sub>为0, 当满足判断条件时, 由式 (9) 给出无功电流修正量<i>i</i><sub><i>q</i>, add</sub>。</p>
                </div>
                <div class="p1">
                    <p id="143"><i>i</i><sub><i>q</i>, add</sub>=<i>i</i><sup>max</sup>-|<i>i</i><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mn>2</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>|-|<i>i</i><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>q</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>|      (9) </p>
                </div>
                <div class="p1">
                    <p id="146">由图3可知, 式 (9) 中<i>i</i><sup>max</sup>与|<i>i</i><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>q</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>|之差实际上就是有功限幅<i>i</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>p</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>, 当改进有功控制使故障期间DFIG有功出力 (对应可控电流|<i>i</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mn>2</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>|) 进一步减小时, 由2.3节分析可知|<i>i</i><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>q</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>|也将减小, 故<i>i</i><sub><i>q</i>, add</sub>将增大, 即附加改进有功控制后, 改进无功控制将减小的有功与无功电流转换为了附加无功电流, 在变流器容量不变的条件下, 相对提高了DFIG的无功出力, 减小了DFIG脱网风险。</p>
                </div>
                <h3 id="151" name="151" class="anchor-tag"><b>4</b> 时域仿真验证</h3>
                <div class="p1">
                    <p id="152">将文献<citation id="197" type="reference">[<a class="sup">22</a>]</citation>中两区域四机系统改进为本文仿真系统, 如图5 (a) 所示, 其具体参数见附录A。设置故障地点在节点9与10之间50%处, 故障持续时间0.2 s, 故障类型为三相金属性接地短路, DFIG暂态无功增益系数<i>K</i><sub>v</sub>为3。仿真时设置了4种DFIG运行状态, 工况1为虚拟惯量系数<i>K</i><sub>d</sub>为0, 恢复速率<i>T</i><sub>ramp</sub>=0.5 s<sup>-1</sup>;工况2为<i>K</i><sub>d</sub>=25且<i>T</i><sub>ramp</sub>=0.5 s<sup>-1</sup>;工况3为<i>K</i><sub>d</sub>=25, <i>T</i><sub>ramp</sub>=0.5 s<sup>-1</sup>但只附加暂态有功改进控制;工况4为<i>K</i><sub>d</sub>=25, <i>T</i><sub>ramp</sub>=0.5 s<sup>-1</sup>且附加暂态有功和无功改进控制;仿真结果如图5 (b) 至 (f) 所示。</p>
                </div>
                <div class="area_img" id="153">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912006_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 时域仿真系统与仿真结果" src="Detail/GetImg?filename=images/DLXT201912006_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 时域仿真系统与仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912006_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Time-domain simulation system and results</b></p>

                </div>
                <h4 class="anchor-tag" id="154" name="154"><b>4.1</b> 改进后<b>DFIG</b>功率曲线</h4>
                <div class="p1">
                    <p id="155">首先观察图5 (b) 有功功率曲线, 对比工况2与工况1可知, 故障期间虚拟惯量控制使DFIG有功出力减小后, 故障后有功恢复期间受到上升率限制, 工况2以更低的有功水平与工况1同速率恢复, 即出现图2中数值<i>C</i>与曲线2场景, 而附加改进暂态有功给定控制后, 相当于虚拟惯量控制输出与工况1有功曲线叠加, 所以暂态期间有功出力更少, 且有功恢复期间不受到上升率限制, 能够响应系统频率动态。观察图5 (d) 可以发现, 故障期间各工况的暂态无功增益系数<i>K</i><sub>v</sub>相同, 但故障期间无功出力却不同。图5 (e) 中对比工况3与工况1可知, 在故障期间, 工况3下DFIG升压变压器低压侧与高压侧无功功率之差更小, 即工况3下DFIG升压变压器吸收无功功率更小, 按2.3节分析可知, 这是由故障期间DFIG有功功率的减小所引起。这种现象进一步导致DFIG外送线路无功水平短暂性提高, DFIG机端电压提高 (见图5 (f) ) , 并最终使DFIG暂态无功出力下降。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>4.2</b> 故障时及其恢复过程中的功角稳定性改进</h4>
                <div class="p1">
                    <p id="157">分别比较改进控制前后首摆功角和第二摆功角的相对大小, 如图5 (c) 所示, 可以发现, 附加改进有功控制后, 系统功角首摆与第二摆摆角均进一步减小, 对比工况2, 工况3和4条件下系统首摆摆角减小约1.4°, 第二摆摆角减小约6.6°, 首摆与第二摆稳定性均得到改善。其原因如图5 (b) 所示, 对比工况2, 在故障期间 (15～15.2 s) DFIG在工况3和4条件下有功出力更小, 而在第二摆期间 (15.5～16.4 s) 有功出力更大, 根据3.1节分析可知, 这种有功特性有利于系统首摆与第二摆稳定性, 而产生这种特性的根源就在于改进有功控制使DFIG能够充分响应邻近同步电机功角摆动时引起的系统频率偏移。</p>
                </div>
                <h4 class="anchor-tag" id="158" name="158"><b>4.3</b> 验证电压跌落程度</h4>
                <div class="p1">
                    <p id="159">如图5 (f) 所示, 对比工况1, 工况3条件下DFIG在故障期间机端电压更高, 根据2.3节分析可知, 这是由于工况3条件下在故障期间DFIG发出有功功率更少, 引起外送升压变压器吸收无功功率变少, 造成外送线路无功水平短时提升进而引起DFIG机端电压提高的现象。在附加改进有功控制的基础上附加改进无功控制后, 图5 (d) 与 (f) 中对比工况4与工况3可知, DFIG在故障期间无功水平得到了进一步提高, 并使DFIG机端电压进一步提高, 增强了DFIG的LVRT能力。</p>
                </div>
                <h3 id="160" name="160" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="161">本文在对3类典型电网友好型DFIG控制策略的相互影响进行分析与改进的基础上, 获得以下结论。</p>
                </div>
                <div class="p1">
                    <p id="162">1) 虚拟惯量控制响应系统频率偏移的能力会在故障期间受到暂态有功限幅的影响, 在有功恢复期间会受到恢复速率的影响, 使之无法充分响应系统频率偏移, 失去对系统功角的改善作用。</p>
                </div>
                <div class="p1">
                    <p id="163">2) 故障期间DFIG外送有功水平的降低会导致其集中升压变压器吸收无功功率的降低, 并最终使DFIG机端电压提高, 引起DFIG无功出力减小, 造成故障期间可控容量的浪费, 其无功输出能力可进一步挖掘。</p>
                </div>
                <div class="p1">
                    <p id="164">3) 虚拟惯量控制在暂态期间失去对系统频率响应的根本原因是控制信号输入/输出次序的问题, 暂态期间将虚拟惯量控制附加到暂态有功控制输出后, 能够使虚拟惯量控制充分响应系统频率偏移。而对无功输出能力的挖掘能进一步提高故障期间机端电压水平, 减小脱网风险。</p>
                </div>
                <div class="p1">
                    <p id="165">此外, 系统故障及其恢复期间的功角稳定与电压跌落程度同多种因素有关, 本文算例只是以DFIG并网于特定系统前向机群为例。DFIG并网于不同地点, 故障前风速水平以及前后向机群惯量比等因素都将对实际的控制效果产生影响, 有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="166">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="198" name="198" class="anchor-tag">附录A</h3>
                <h4 class="anchor-tag" id="199" name="199">1网络参数</h4>
                <div class="p1">
                    <p id="200">为模拟受端同步电机惯量远大于送端同步电机惯量的典型我国三北地区风电外送系统, 同步电机G3惯量设置为G1惯量的50倍, 其他参数与原系统相同。G1设置为PV节点, G3为平衡节点。原两区域系统中同步电机G2与G4及其升压变压器被去掉。线路参数以及母线电压等级与原系统相同。</p>
                </div>
                <div class="p1">
                    <p id="201">升压变压器T1参数与DIgSIENT/PowerFactory Templates模块中DFIG＿2.5MW模型自带升压变压器Trf 0.69/20kV参数一致, 升压变压器T2正序电抗为0.15 (标幺值) 。</p>
                </div>
                <h4 class="anchor-tag" id="202" name="202">2双馈异步发电机</h4>
                <div class="p1">
                    <p id="203">双馈风机模型取自DIgSIENT/PowerFactory Templates模块中DFIG＿2.5MW模型, 但按照本文设计的控制方案对相关模块进行了改进, 其他模块未发生变化, 文中用到的一些系统参数如变流器视在功率和变流器额定有功功率等采用的是模型预设参数 (标幺制) 。稳态时双馈风机出力为300MW/0Mvar, 采用150台双馈风机并联形式, 每台出力2MW/0Mvar。</p>
                </div>
                <h4 class="anchor-tag" id="204" name="204">3负荷和无功补偿装置参数</h4>
                <div class="p1">
                    <p id="205">负荷L1为150MW/100Mvar;负荷L2为650MW/100Mvar;无功补偿装置C1输出为200Mvar;无功补偿装置C2输出为150Mvar。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721025&amp;v=MjIwMTZWTC9MSVNIVGVyRzRIOWJPcm85SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 安军, 冯琦, 穆钢, 等.利用敏感频段评估大规模风电对电力系统频率影响的方法[J].电力系统自动化, 2017, 41 (21) :178-183.DOI:10.7500/AEPS20170611003.AN Jun, FENG Qi, MU Gang, et al.Method for evaluation effects of large-scale wind power on frequency of power system by using sensitive frequency band[J].Automation of Electric Power Systems, 2017, 41 (21) :178-183.DOI:10.7500/AEPS20170611003.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721024&amp;v=MjM1NTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWTC9MSVNIVGVyRzRIOWJPcm85SFlJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 张晨曦, 王德林, 马宁宁, 等.风电场限功率状态下电网旋转备用优化分配[J].电力系统自动化, 2017, 41 (21) :170-177.DOI:10.7500/AEPS20170417004.ZHANG Chenxi, WANG Delin, MA Ningning, et al.Optimal dispatch of spinning reserve in power grid under power-limited condition of wind farm[J].Automation of Electric Power Systems, 2017, 41 (21) :170-177.DOI:10.7500/AEPS20170417004.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815015&amp;v=MDAxNDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZML0xJU0hUZXJHNEg5bk5xbzlFWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 边晓燕, 姜莹, 赵耀, 等.高渗透率可再生能源微电网的风柴荷协调调频策略[J].电力系统自动化, 2018, 42 (15) :102-109.DOI:10.7500/AEPS20170803006.BIAN Xiaoyan, JIANG Ying, ZHAO Yao, et al.Coordinated frequency regulation strategy of wind, diesel and load for microgrid with high-penetration renewable energy[J].Automation of Electric Power Systems, 2018, 42 (15) :102-109.DOI:10.7500/AEPS20170803006.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815007&amp;v=MDY4NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkwvTElTSFRlckc0SDluTnFvOUZZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 高鹏, 陈红坤, 张光亚, 等.主动配电网中消纳高渗透率风电的风电源规划[J].电力系统自动化, 2018, 42 (15) :39-46.DOI:10.7500/AEPS20180131006.GAO Peng, CHEN Hongkun, ZHANG Guangya, et al.Planning of wind turbine generators for high-penetration wind power accommodation in active distribution network[J].Automation of Electric Power Systems, 2018, 42 (15) :39-46.DOI:10.7500/AEPS20180131006.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201115021&amp;v=MjkwMDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZML0xJU0hUZXJHNEg5RE5xbzlIWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 薛晨, 黎灿兵, 曹一家, 等.智能电网中的电网友好技术概述及展望[J].电力系统自动化, 2011, 35 (15) :102-107.XUE Chen, LI Canbing, CAO Yijia, et al.An overview and prospects of grid friendly technology in smart grid[J].Automation of Electric Power Systems, 2011, 35 (15) :102-107.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling of GE wind turbine-generators for grid studies">

                                <b>[6]</b> CLARK K, MILLER N W, SANCHEZ-GASCA J J.Modeling of GE wind turbine-generators for grid studies[EB/OL].[2018-01-05].https://www.researchgate.net/publication 1267218696.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201703009&amp;v=MDE5MDU3cWZadVpzRnkvbFZML0xQeXJQYmJHNEg5Yk1ySTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 陈武晖, 王龙, 谭伦农, 等.WECC风力发电机组/场通用动态模型研究进展[J].中国电机工程学报, 2017, 37 (3) :738-751.CHEN Wuhui, WANG Long, TAN Lunnong, et al.Recent progress of developing WECC generic models of wind turbine generators/plants for dynamic simulation[J].Proceedings of the CSEE, 2017, 37 (3) :738-751.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of K-factor and active current reduction during fault-ride-through of generating units connected via voltage-sourced converters on power system stability">

                                <b>[8]</b> WEISE B.Impact of K-factor and active current reduction during fault-ride-through of generating units connected via voltage-sourced converters on power system stability[J].IET Renewable Power Generation, 2015, 9 (1) :25-36.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716012&amp;v=MDczMTgvTFB5clBiYkc0SDliTnFZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 董哲, 周明, 李庚银, 等.风机有功控制对系统暂态功角第二摆稳定性影响机理[J].中国电机工程学报, 2017, 37 (16) :4680-4690.DONG Zhe, ZHOU Ming, LI Gengyin, et al.Influence mechanism of active power control of wind turbine generators on power system transient second swing stability[J].Proceedings of the CSEE, 2017, 37 (16) :4680-4690.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505004&amp;v=MTA1MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkwvTElTSFRlckc0SDlUTXFvOUZZSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 田新首, 王伟胜, 迟永宁, 等.基于双馈风电机组有效储能的变参数虚拟惯量控制[J].电力系统自动化, 2015, 39 (5) :20-26.TIAN Xinshou, WANG Weisheng, CHI Yongning, et al.Variable parameter virtual inertia control based on effective energy storage of DFIG-based wind turbines[J].Automation of Electric Power Systems, 2015, 39 (5) :20-26.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616003&amp;v=MjY1NDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkwvTElTSFRlckc0SDlmTnFZOUZaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 刘彬彬, 杨健维, 廖凯, 等.基于转子动能控制的双馈风电机组频率控制改进方案[J].电力系统自动化, 2016, 40 (16) :17-22.LIU Binbin, YANG Jianwei, LIAO Kai, et al.Improved frequency control strategy for DFIG-based wind turbines based on rotor kinetic energy control[J].Automation of Electric Power Systems, 2016, 40 (16) :17-22.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and large-signal stability of DFIG wind turbine in DC-voltage control time scale">

                                <b>[12]</b> YUAN H, YUAN X M, HU J B.Modeling and large-signal stability of DFIG wind turbine in DC-voltage control time scale[C]//IEEE Power &amp; Energy Society General Meeting, July 17-21, 2016, Boston, USA:5p.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201804010&amp;v=MjY1NTlHRnJDVVI3cWZadVpzRnkvbFZML0xQU25QWXJHNEg5bk1xNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 陈汉杰, 罗毅, 张磊, 等.双馈风机虚拟惯量控制对电力系统暂态稳定的影响[J].现代电力, 2017, 35 (4) :1-6.CHEN Hanjie, LUO Yi, ZHANG Lei, et al.Impact of virtual inertia control of doubly-fed induction generator on power system transient stability[J].Modern Electric Power, 2017, 35 (4) :1-6.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201510003&amp;v=MTUyMTlHRnJDVVI3cWZadVpzRnkvbFZML0xJU0hUZXJHNEg5VE5yNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 田新首, 王伟胜, 迟永宁, 等.双馈风电机组故障行为及对电力系统暂态稳定性的影响[J].电力系统自动化, 2015, 39 (10) :16-21.TIAN Xinshou, WANG Weisheng, CHI Yongning, et al.Performances of DFIG-based wind turbines during system fault and its impacts on transient stability of power systems[J].Automation of Electric Power Systems, 2015, 39 (10) :16-21.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Inertia control of DFIG-based wind turbines for interconnected power system stability enhancement">

                                <b>[15]</b> WANG S, ZHANG X Y, WANG Y.Inertia control of DFIG-based wind turbines for interconnected power system stability enhancement[C]//International Conference on Electrical Machines and Systems (ICEMS) , August 11-14, 2017, Sydney, Australia:5p.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201617006&amp;v=MjgyNjc0SDlmTnFJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkwvTFB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 张祥宇, 陈玉伟, 付媛, 等.含可控惯量风电场的发电系统功率振荡特性分析与综合控制[J].中国电机工程学报, 2016, 36 (17) :4564-4572.ZHANG Xiangyu, CHEN Yuwei, FU Yuan, et al.Oscillation characteristic of power generation system with controlled inertia wind farm and integrated control[J].Proceedings of the CSEE, 2016, 36 (17) :4564-4572.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Low-voltage ride-through control strategy for a virtual synchronous generator based on smooth sw itching">

                                <b>[17]</b> SHI K, SONG W, XU P, et al.Low-voltage ride-through control strategy for a virtual synchronous generator based on smooth switching[J].IEEE Access, 2018, 6:2703-2711.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Low-voltage ride through control strategy of virtual synchronous generator based on the analysis of excitation state">

                                <b>[18]</b> SHI K, YE H, XU P, et al.Low-voltage ride through control strategy of virtual synchronous generator based on the analysis of excitation state[J].IET Generation, Transmission &amp; Distribution, 2018, 12 (9) :2165-2172.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impacts of PLL on the DFIG-based WTG&amp;#39;&amp;#39;s electromechanical response under transient conditions:analysis and modeling">

                                <b>[19]</b> ZHANG Dongliang, WANG Yajing, HU Jiabing, et al.Impacts of PLL on the DFIG-based WTG’s electromechanical response under transient conditions:analysis and modeling[J].CSEE Journal of Power and Energy Systems, 2016, 2 (2) :30-39.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007560926657999&amp;v=MDM2NDBVN2pJSjE0WFZWMjdHYmErSHRqT3FZbEFZK0lHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5u&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 何仰赞, 温增银.电力系统分析 (下册) [M].3版.武汉:华中科技大学出版社, 2002:77-78.HE Yangzan, WEN Zengyin.Power system analysis (volume 2) [M].3rd ed.Wuhan:Huazhong University of Science and Technology Press, 2002:77-78.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201714012&amp;v=MzE3MTdCdEdGckNVUjdxZlp1WnNGeS9sVkwvTFB5clBiYkc0SDliTnE0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 张栋梁, 应杰, 袁小明, 等.基于幅相运动方程的风机机电暂态特性的建模与优化[J].中国电机工程学报, 2017, 37 (14) :4044-4051.ZHANG Dongliang, YING Jie, YUAN Xiaoming, et al.Modelling and optimization of wind turbine electromechanical transient characteristics using magnitude phase motion equations[J].Proceedings of the CSEE, 2017, 37 (14) :4044-4051.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system stability and control">

                                <b>[22]</b> KURDUR P.Power system stability and control[M].New York:McGraw-Hill, 1994:707-737.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912006" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912006&amp;v=MzA5NDdmWnVac0Z5L2xWTC9JSVNIVGVyRzRIOWpOclk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

