

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136649871506250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912007%26RESULT%3d1%26SIGN%3dm19%252fvUsEe0NTbtq0q7JZir1soFc%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912007&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912007&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912007&amp;v=MTkxOTlJSVNIVGVyRzRIOWpOclk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWTDM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#68" data-title="&lt;b&gt;1&lt;/b&gt; 双馈风电机组的传统虚拟惯量控制 "><b>1</b> 双馈风电机组的传统虚拟惯量控制</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#80" data-title="&lt;b&gt;2 基于遗传算法的虚拟惯量优化控制&lt;/b&gt; "><b>2 基于遗传算法的虚拟惯量优化控制</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#85" data-title="&lt;b&gt;2.1&lt;/b&gt; 调频效益与调频成本"><b>2.1</b> 调频效益与调频成本</a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;2.2 &lt;i&gt;H&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;v&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;和&lt;/b&gt;&lt;i&gt;ω&lt;/i&gt;&lt;sub&gt;&lt;b&gt;t&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的计算&lt;/b&gt;"><b>2.2 <i>H</i></b><sub><b>v</b></sub><b>和</b><i>ω</i><sub><b>t</b></sub><b>的计算</b></a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;2.3 OVCVIC&lt;/b&gt;策略"><b>2.3 OVCVIC</b>策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#136" data-title="&lt;b&gt;3&lt;/b&gt; 仿真结果分析 "><b>3</b> 仿真结果分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#139" data-title="&lt;b&gt;3.1&lt;/b&gt; 固定风速下仿真结果分析"><b>3.1</b> 固定风速下仿真结果分析</a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;3.2&lt;/b&gt; 随机风速下仿真结果分析"><b>3.2</b> 随机风速下仿真结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#154" data-title="&lt;b&gt;4 结语&lt;/b&gt; "><b>4 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#185" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#189" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#88" data-title="&lt;b&gt;图1 参与调频时双馈风电机组有功功率和转速曲线&lt;/b&gt;"><b>图1 参与调频时双馈风电机组有功功率和转速曲线</b></a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;图2 遗传算法计算结果&lt;/b&gt;"><b>图2 遗传算法计算结果</b></a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;图3 OVCVIC控制策略原理&lt;/b&gt;"><b>图3 OVCVIC控制策略原理</b></a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;图4 10 m/s风速下不同负荷扰动的机组功率、转速及系统频率对比&lt;/b&gt;"><b>图4 10 m/s风速下不同负荷扰动的机组功率、转速及系统频率对比</b></a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;图5 8 m/s风速下不同负荷扰动的机组功率、转速及系统频率对比&lt;/b&gt;"><b>图5 8 m/s风速下不同负荷扰动的机组功率、转速及系统频率对比</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;图6 实时风速下机组功率、转速及系统频率对比&lt;/b&gt;"><b>图6 实时风速下机组功率、转速及系统频率对比</b></a></li>
                                                <li><a href="#186" data-title="图A1 双馈风电机组转速响应范围">图A1 双馈风电机组转速响应范围</a></li>
                                                <li><a href="#187" data-title="图A2 仿真系统结构图">图A2 仿真系统结构图</a></li>
                                                <li><a href="#188" data-title="图A3 实时风速曲线">图A3 实时风速曲线</a></li>
                                                <li><a href="#190" data-title="表B1 10 m/s风速下不同控制策略的调频效益及调频成本">表B1 10 m/s风速下不同控制策略的调频效益及调频成本</a></li>
                                                <li><a href="#191" data-title="表B2 8 m/s风速下不同控制策略的调频效益及调频成本">表B2 8 m/s风速下不同控制策略的调频效益及调频成本</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="192">


                                    <a id="bibliography_1" title="赵嘉兴, 高伟, 上官明霞, 等.风电参与电力系统调频综述[J].电力系统保护与控制, 2017, 45 (21) :157-169.ZHAO Jiaxing, GAO Wei, SHANGGUAN Mingxia, et al.Review on frequency regulation technology of power grid by wind farm[J].Power System Protection and Control, 2017, 45 (21) :157-169." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201721023&amp;v=MjA2MzFzRnkvbFZMM0xMeW5hZWJHNEg5Yk9ybzlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        赵嘉兴, 高伟, 上官明霞, 等.风电参与电力系统调频综述[J].电力系统保护与控制, 2017, 45 (21) :157-169.ZHAO Jiaxing, GAO Wei, SHANGGUAN Mingxia, et al.Review on frequency regulation technology of power grid by wind farm[J].Power System Protection and Control, 2017, 45 (21) :157-169.
                                    </a>
                                </li>
                                <li id="194">


                                    <a id="bibliography_2" title="兰飞, 姚知洋, 黎静华, 等.双馈风力发电机空载并网运行控制建模与仿真研究[J].电力建设, 2016, 37 (9) :123-131.LAN Fei, YAO Zhiyang, LI Jinghua, et al.Modeling and simulation of no-load cutting-in operation control for doubly-fed induction generator[J].Electric Power Construction, 2016, 37 (9) :123-131." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201609017&amp;v=MzEzNTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZMM0xJU0hCZmJHNEg5Zk1wbzlFWTRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        兰飞, 姚知洋, 黎静华, 等.双馈风力发电机空载并网运行控制建模与仿真研究[J].电力建设, 2016, 37 (9) :123-131.LAN Fei, YAO Zhiyang, LI Jinghua, et al.Modeling and simulation of no-load cutting-in operation control for doubly-fed induction generator[J].Electric Power Construction, 2016, 37 (9) :123-131.
                                    </a>
                                </li>
                                <li id="196">


                                    <a id="bibliography_3" title="刘巨, 姚伟, 文劲宇, 等.大规模风电参与系统频率调整的技术展望[J].电网技术, 2014, 38 (3) :638-646.LIU Ju, YAO Wei, WEN Jinyu, et al.Prospect of technology for large-scale wind farm participating into power grid frequency regulation[J].Power System Technology, 2014, 38 (3) :638-646." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403015&amp;v=Mjg1MDFUckJmYkc0SDlYTXJJOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkwzTEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        刘巨, 姚伟, 文劲宇, 等.大规模风电参与系统频率调整的技术展望[J].电网技术, 2014, 38 (3) :638-646.LIU Ju, YAO Wei, WEN Jinyu, et al.Prospect of technology for large-scale wind farm participating into power grid frequency regulation[J].Power System Technology, 2014, 38 (3) :638-646.
                                    </a>
                                </li>
                                <li id="198">


                                    <a id="bibliography_4" title="何成明, 王洪涛, 孙华东, 等.变速风电机组调频特性分析及风电场时序协同控制策略[J].电力系统自动化, 2013, 37 (9) :1-6.HE Chengming, WANG Hongtao, SUN Huadong, et al.Analysis on frequency control characteristics of variable speed wind turbines and coordinated frequency control strategy of wind farm[J].Automation of Electric Power Systems, 2013, 37 (9) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201309000&amp;v=MDQ1ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWTDNMSVNIVGVyRzRIOUxNcG85RlpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        何成明, 王洪涛, 孙华东, 等.变速风电机组调频特性分析及风电场时序协同控制策略[J].电力系统自动化, 2013, 37 (9) :1-6.HE Chengming, WANG Hongtao, SUN Huadong, et al.Analysis on frequency control characteristics of variable speed wind turbines and coordinated frequency control strategy of wind farm[J].Automation of Electric Power Systems, 2013, 37 (9) :1-6.
                                    </a>
                                </li>
                                <li id="200">


                                    <a id="bibliography_5" title="黎静华, 左俊军, 汪赛.大规模风电并网电力系统运行风险评估与分析[J].电网技术, 2016, 40 (11) :3503-3513.LI Jinghua, ZUO Junjun, WANG Sai.Analysis and assessment of operation risk for power system with large-scale wind power integration[J].Power System Technology, 2016, 40 (11) :3503-3513." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611033&amp;v=MjM2NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkwzTElUckJmYkc0SDlmTnJvOUdaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        黎静华, 左俊军, 汪赛.大规模风电并网电力系统运行风险评估与分析[J].电网技术, 2016, 40 (11) :3503-3513.LI Jinghua, ZUO Junjun, WANG Sai.Analysis and assessment of operation risk for power system with large-scale wind power integration[J].Power System Technology, 2016, 40 (11) :3503-3513.
                                    </a>
                                </li>
                                <li id="202">


                                    <a id="bibliography_6" title="姜莹, 边晓燕, 李东东, 等.基于可变减载率超速控制的双馈异步风机参与微电网调频研究[J].电机与控制应用, 2017, 44 (9) :118-124.JIANG Ying, BIAN Xiaoyan, LI Dongdong, et al.Research on doubly fed induction generator participation in microgrid frequency modulation based on variable load shedding ratio overspeed control[J].Electric Machines&amp;amp;Control Application, 2017, 44 (9) :118-124." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZXXD201709022&amp;v=MDEwNDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZMM0xQelhUYXJHNEg5Yk1wbzlIWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        姜莹, 边晓燕, 李东东, 等.基于可变减载率超速控制的双馈异步风机参与微电网调频研究[J].电机与控制应用, 2017, 44 (9) :118-124.JIANG Ying, BIAN Xiaoyan, LI Dongdong, et al.Research on doubly fed induction generator participation in microgrid frequency modulation based on variable load shedding ratio overspeed control[J].Electric Machines&amp;amp;Control Application, 2017, 44 (9) :118-124.
                                    </a>
                                </li>
                                <li id="204">


                                    <a id="bibliography_7" title="丁磊, 尹善耀, 王同晓, 等.结合超速备用和模拟惯性的双馈风机频率控制策略[J].电网技术, 2015, 39 (9) :2385-2391.DING Lei, YIN Shanyao, WANG Tongxiao, et al.Integrated frequency control strategy of DFIGs based on virtual inertia and over-speed control[J].Power System Technology, 2015, 39 (9) :2385-2391." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201509002&amp;v=MjM4MDZxZlp1WnNGeS9sVkwzTElUckJmYkc0SDlUTXBvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        丁磊, 尹善耀, 王同晓, 等.结合超速备用和模拟惯性的双馈风机频率控制策略[J].电网技术, 2015, 39 (9) :2385-2391.DING Lei, YIN Shanyao, WANG Tongxiao, et al.Integrated frequency control strategy of DFIGs based on virtual inertia and over-speed control[J].Power System Technology, 2015, 39 (9) :2385-2391.
                                    </a>
                                </li>
                                <li id="206">


                                    <a id="bibliography_8" title="张冠锋, 杨俊友, 孙峰, 等.基于虚拟惯量和频率下垂控制的双馈风电机组一次调频策略[J].电工技术学报, 2017, 32 (22) :225-232.ZHANG Guanfeng, YANG Junyou, SUN Feng, et al.Primary frequency regulation strategy of DFIG based on virtual inertia and frequency droop control[J].Transactions of China Electrotechnical Society, 2017, 32 (22) :225-232." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201722025&amp;v=MjkzNTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkwzTElTckJmYkc0SDliT3JZOUhZWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        张冠锋, 杨俊友, 孙峰, 等.基于虚拟惯量和频率下垂控制的双馈风电机组一次调频策略[J].电工技术学报, 2017, 32 (22) :225-232.ZHANG Guanfeng, YANG Junyou, SUN Feng, et al.Primary frequency regulation strategy of DFIG based on virtual inertia and frequency droop control[J].Transactions of China Electrotechnical Society, 2017, 32 (22) :225-232.
                                    </a>
                                </li>
                                <li id="208">


                                    <a id="bibliography_9" title="隗霖捷, 王德林, 李芸, 等.基于可变系数的双馈风电机组与同步发电机协调调频策略[J].电力系统自动化, 2017, 41 (2) :94-100.DOI:10.7500/AEPS20160323009.KUI Linjie, WANG Delin, LI Yun, et al.Variable coefficient based coordinated frequency modulation strategy between DFIG-based wind turbine and synchronous generator[J].Automation of Electric Power Systems, 2017, 41 (2) :94-100.DOI:10.7500/AEPS20160323009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702015&amp;v=MjQ4OTN5L2xWTDNMSVNIVGVyRzRIOWJNclk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        隗霖捷, 王德林, 李芸, 等.基于可变系数的双馈风电机组与同步发电机协调调频策略[J].电力系统自动化, 2017, 41 (2) :94-100.DOI:10.7500/AEPS20160323009.KUI Linjie, WANG Delin, LI Yun, et al.Variable coefficient based coordinated frequency modulation strategy between DFIG-based wind turbine and synchronous generator[J].Automation of Electric Power Systems, 2017, 41 (2) :94-100.DOI:10.7500/AEPS20160323009.
                                    </a>
                                </li>
                                <li id="210">


                                    <a id="bibliography_10" title="赵冬梅, 许瑞庆, 郑立鑫.全风况下双馈风机参与调频的协调控制策略研究[J].电力系统保护与控制, 2017, 45 (12) :53-59.ZHAO Dongmei, XU Ruiqing, ZHENG Lixin.Research on coordinated control strategy for DFIGs participating in system frequency regulation with different wind[J].Power System Protection and Control, 2017, 45 (12) :53-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201712008&amp;v=MDUwODl1WnNGeS9sVkwzTEx5bmFlYkc0SDliTnJZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        赵冬梅, 许瑞庆, 郑立鑫.全风况下双馈风机参与调频的协调控制策略研究[J].电力系统保护与控制, 2017, 45 (12) :53-59.ZHAO Dongmei, XU Ruiqing, ZHENG Lixin.Research on coordinated control strategy for DFIGs participating in system frequency regulation with different wind[J].Power System Protection and Control, 2017, 45 (12) :53-59.
                                    </a>
                                </li>
                                <li id="212">


                                    <a id="bibliography_11" title="TIAN Xinshou, WANG Weisheng, LI Yan, et al.Coordinative control strategy of virtual inertia and primary frequency of DFIGs based wind farms[C]//2016IEEE PESAsia-Pacific Power and Energy Engineering Conference, October 25-28, 2016, Xi’an, China:2169-2174." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinative control strategy of virtual inertia and primary frequency of DFIGs based wind farms">
                                        <b>[11]</b>
                                        TIAN Xinshou, WANG Weisheng, LI Yan, et al.Coordinative control strategy of virtual inertia and primary frequency of DFIGs based wind farms[C]//2016IEEE PESAsia-Pacific Power and Energy Engineering Conference, October 25-28, 2016, Xi’an, China:2169-2174.
                                    </a>
                                </li>
                                <li id="214">


                                    <a id="bibliography_12" title="田新首, 王伟胜, 迟永宁, 等.基于双馈风电机组有效储能的变参数虚拟惯量控制[J].电力系统自动化, 2015, 39 (5) :20-26.TIAN Xinshou, WANG Weisheng, CHI Yongning, et al.Variable parameter virtual inertia control based on effective energy storage of DFIG-based wind turbines[J].Automation of Electric Power Systems, 2015, 39 (5) :20-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505004&amp;v=MDY1MzBac0Z5L2xWTDNMSVNIVGVyRzRIOVRNcW85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        田新首, 王伟胜, 迟永宁, 等.基于双馈风电机组有效储能的变参数虚拟惯量控制[J].电力系统自动化, 2015, 39 (5) :20-26.TIAN Xinshou, WANG Weisheng, CHI Yongning, et al.Variable parameter virtual inertia control based on effective energy storage of DFIG-based wind turbines[J].Automation of Electric Power Systems, 2015, 39 (5) :20-26.
                                    </a>
                                </li>
                                <li id="216">


                                    <a id="bibliography_13" title="曹军, 王虹富, 邱家驹.变速恒频双馈风电机组频率控制策略[J].电力系统自动化, 2009, 33 (13) :78-82.CAO Jun, WANG Hongfu, QIU Jiaju.Frequency control strategy of variable-speed constant-frequency doubly-fed induction generator wind turbines[J].Automation of Electric Power Systems, 2009, 33 (13) :78-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200913016&amp;v=MDk4OTN5L2xWTDNMSVNIVGVyRzRIdGpOckk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        曹军, 王虹富, 邱家驹.变速恒频双馈风电机组频率控制策略[J].电力系统自动化, 2009, 33 (13) :78-82.CAO Jun, WANG Hongfu, QIU Jiaju.Frequency control strategy of variable-speed constant-frequency doubly-fed induction generator wind turbines[J].Automation of Electric Power Systems, 2009, 33 (13) :78-82.
                                    </a>
                                </li>
                                <li id="218">


                                    <a id="bibliography_14" title="董贺贺, 张延迟, 杨宏坤, 等.基于双馈感应风机的虚拟惯量控制研究[J].可再生能源, 2016, 34 (8) :1174-1179.DONG Hehe, ZHANG Yanchi, YANG Hongkun, et al.Research on virtual inertia control based on doubly fed induction generator[J].Renewable Energy Resources, 2016, 34 (8) :1174-1179." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCNY201608011&amp;v=MDAyODBGckNVUjdxZlp1WnNGeS9sVkwzTEt5N0ZkN0c0SDlmTXA0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        董贺贺, 张延迟, 杨宏坤, 等.基于双馈感应风机的虚拟惯量控制研究[J].可再生能源, 2016, 34 (8) :1174-1179.DONG Hehe, ZHANG Yanchi, YANG Hongkun, et al.Research on virtual inertia control based on doubly fed induction generator[J].Renewable Energy Resources, 2016, 34 (8) :1174-1179.
                                    </a>
                                </li>
                                <li id="220">


                                    <a id="bibliography_15" title="邹贤求, 吴政球, 陈波, 等.变速恒频双馈风电机组频率控制策略的改进[J].电力系统及其自动化学报, 2011, 23 (3) :63-68.ZOU Xianqiu, WU Zhengqiu, CHEN Bo, et al.Improved frequency control strategy for variable-speed constantfrequency doubly-fed induction generator wind turbines[J].Proceedings of the CSU-EPSA, 2011, 23 (3) :63-68." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201103013&amp;v=MDYyMzFzRnkvbFZMM0xJU0hSYXJHNEg5RE1ySTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        邹贤求, 吴政球, 陈波, 等.变速恒频双馈风电机组频率控制策略的改进[J].电力系统及其自动化学报, 2011, 23 (3) :63-68.ZOU Xianqiu, WU Zhengqiu, CHEN Bo, et al.Improved frequency control strategy for variable-speed constantfrequency doubly-fed induction generator wind turbines[J].Proceedings of the CSU-EPSA, 2011, 23 (3) :63-68.
                                    </a>
                                </li>
                                <li id="222">


                                    <a id="bibliography_16" title="张志恒, 王毅, 李和明, 等.基于虚拟惯量的双馈风电机组惯性控制方式研究[J].现代电力, 2013, 30 (6) :47-50.ZHANG Zhiheng, WANG Yi, LI Heming, et al.Study on inertia control mode of doubly fed induction generator based on virtual inertia[J].Modern Electric Power, 2013, 30 (6) :47-50." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201306010&amp;v=MDY3MjNQWXJHNEg5TE1xWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZMM0xQU24=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        张志恒, 王毅, 李和明, 等.基于虚拟惯量的双馈风电机组惯性控制方式研究[J].现代电力, 2013, 30 (6) :47-50.ZHANG Zhiheng, WANG Yi, LI Heming, et al.Study on inertia control mode of doubly fed induction generator based on virtual inertia[J].Modern Electric Power, 2013, 30 (6) :47-50.
                                    </a>
                                </li>
                                <li id="224">


                                    <a id="bibliography_17" title="ARANI M, EL-SAADANY E F.Incorporating DFIG based wind power generation in microgrid frequency regulation[C]//2012IEEE Power and Energy Society General Meeting, July22-26, 2012, San Diego, USA:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Incorporating DFIG based wind power generation in microgrid frequency regulation">
                                        <b>[17]</b>
                                        ARANI M, EL-SAADANY E F.Incorporating DFIG based wind power generation in microgrid frequency regulation[C]//2012IEEE Power and Energy Society General Meeting, July22-26, 2012, San Diego, USA:1-6.
                                    </a>
                                </li>
                                <li id="226">


                                    <a id="bibliography_18" title="李和明, 张祥宇, 王毅, 等.基于功率跟踪优化的双馈风力发电机组虚拟惯性控制技术[J].中国电机工程学报, 2012, 32 (7) :32-39.LI Heming, ZHANG Xiangyu, WANG Yi, et al.Virtual inertia control of DFIG-based wind turbines based on the optimal power tracking[J].Proceedings of the CSEE, 2012, 32 (7) :32-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201207005&amp;v=MTkyNTZWTDNMUHlyUGJiRzRIOVBNcUk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        李和明, 张祥宇, 王毅, 等.基于功率跟踪优化的双馈风力发电机组虚拟惯性控制技术[J].中国电机工程学报, 2012, 32 (7) :32-39.LI Heming, ZHANG Xiangyu, WANG Yi, et al.Virtual inertia control of DFIG-based wind turbines based on the optimal power tracking[J].Proceedings of the CSEE, 2012, 32 (7) :32-39.
                                    </a>
                                </li>
                                <li id="228">


                                    <a id="bibliography_19" title="赵晶晶, 吕雪, 符杨, 等.基于可变系数的双馈风机虚拟惯量与超速控制协调的风光柴微电网频率调节技术[J].电工技术学报, 2015, 30 (5) :59-68.ZHAO Jingjing, LXue, FU Yang, et al.Frequency regulation of the wind/photovoltaic/diesel microgrid based on DFIG cooperative strategy with variable coefficients between virtual inertia and over-speed control[J].Transactions of China Electrotechnical Society, 2015, 30 (5) :59-68." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201505008&amp;v=MTEwMzgzTElTckJmYkc0SDlUTXFvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        赵晶晶, 吕雪, 符杨, 等.基于可变系数的双馈风机虚拟惯量与超速控制协调的风光柴微电网频率调节技术[J].电工技术学报, 2015, 30 (5) :59-68.ZHAO Jingjing, LXue, FU Yang, et al.Frequency regulation of the wind/photovoltaic/diesel microgrid based on DFIG cooperative strategy with variable coefficients between virtual inertia and over-speed control[J].Transactions of China Electrotechnical Society, 2015, 30 (5) :59-68.
                                    </a>
                                </li>
                                <li id="230">


                                    <a id="bibliography_20" title="陈宇航, 王刚, 侍乔明, 等.一种新型风电场虚拟惯量协同控制策略[J].电力系统自动化, 2015, 39 (5) :27-33.CHEN Yuhang, WANG Gang, SHI Qiaoming, et al.A new coordinated virtual inertia control strategy for wind farms[J].Automation of Electric Power Systems, 2015, 39 (5) :27-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505005&amp;v=MTE4NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWTDNMSVNIVGVyRzRIOVRNcW85RllZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        陈宇航, 王刚, 侍乔明, 等.一种新型风电场虚拟惯量协同控制策略[J].电力系统自动化, 2015, 39 (5) :27-33.CHEN Yuhang, WANG Gang, SHI Qiaoming, et al.A new coordinated virtual inertia control strategy for wind farms[J].Automation of Electric Power Systems, 2015, 39 (5) :27-33.
                                    </a>
                                </li>
                                <li id="232">


                                    <a id="bibliography_21" title="WANG X, DU W.Virtual inertia control of grid-connected wind farms[C]//International Conference on Renewable Power Generation (RPG 2015) , October 17-18, 2015, Beijing, China:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Virtual inertia control of grid-connected wind farms">
                                        <b>[21]</b>
                                        WANG X, DU W.Virtual inertia control of grid-connected wind farms[C]//International Conference on Renewable Power Generation (RPG 2015) , October 17-18, 2015, Beijing, China:1-6.
                                    </a>
                                </li>
                                <li id="234">


                                    <a id="bibliography_22" title="MA Jing, SONG Zhanxiang, ZHANG Yongxin, et al.Robust stochastic stability analysis method of DFIG integration on power system considering virtual inertia control[J].IEEETransactions on Power Systems, 2017, 32 (5) :4069-4079." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust Stochastic Stability Analysis Method of DFIG Integration on Power System Considering Virtual Inertia Control">
                                        <b>[22]</b>
                                        MA Jing, SONG Zhanxiang, ZHANG Yongxin, et al.Robust stochastic stability analysis method of DFIG integration on power system considering virtual inertia control[J].IEEETransactions on Power Systems, 2017, 32 (5) :4069-4079.
                                    </a>
                                </li>
                                <li id="236">


                                    <a id="bibliography_23" title="ZHU X, WANG Y, XU L, et al.Virtual inertia control of DFIG-based wind turbines for dynamic grid frequency support[C]//IET Conference on Renewable Power Generation (RPG2011) , September 6-8, 2011, Edinburgh, UK:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Virtual inertia control of DFIG-based wind turbines for dynamic grid frequency support">
                                        <b>[23]</b>
                                        ZHU X, WANG Y, XU L, et al.Virtual inertia control of DFIG-based wind turbines for dynamic grid frequency support[C]//IET Conference on Renewable Power Generation (RPG2011) , September 6-8, 2011, Edinburgh, UK:1-6.
                                    </a>
                                </li>
                                <li id="238">


                                    <a id="bibliography_24" title="LEE J, JANG G, MULJADI E, et al.Stable short-term frequency support using adaptive gains for a DFIG-based wind power plant[J].IEEE Transactions on Energy Conversion, 2016, 31 (3) :1068-1079." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stable short-term frequency suppor using adaptive gains for a DFIG-based wind power plant">
                                        <b>[24]</b>
                                        LEE J, JANG G, MULJADI E, et al.Stable short-term frequency support using adaptive gains for a DFIG-based wind power plant[J].IEEE Transactions on Energy Conversion, 2016, 31 (3) :1068-1079.
                                    </a>
                                </li>
                                <li id="240">


                                    <a id="bibliography_25" title="WANG Shuo, HU Jiabing, YUAN Xiaoming, et al.On inertial dynamics of virtual-synchronous-controlled DFIG-based wind turbines[J].IEEE Transactions on Energy Conversion, 2015, 30 (4) :1691-1702." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=On inertial dynamics of virtual-synchronous-controlled DFIG-based wind turbines">
                                        <b>[25]</b>
                                        WANG Shuo, HU Jiabing, YUAN Xiaoming, et al.On inertial dynamics of virtual-synchronous-controlled DFIG-based wind turbines[J].IEEE Transactions on Energy Conversion, 2015, 30 (4) :1691-1702.
                                    </a>
                                </li>
                                <li id="242">


                                    <a id="bibliography_26" title="HUANG Linbin, XIN Huanhai, ZHANG Leiqi, et al.Synchronization and frequency regulation of DFIG-based wind turbine generators with synchronized control[J].IEEETransactions on Energy Conversion, 2017, 32 (3) :1251-1262." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Synchronization and frequency regulation of DFIG-based wind turbine generators with synchronized control">
                                        <b>[26]</b>
                                        HUANG Linbin, XIN Huanhai, ZHANG Leiqi, et al.Synchronization and frequency regulation of DFIG-based wind turbine generators with synchronized control[J].IEEETransactions on Energy Conversion, 2017, 32 (3) :1251-1262.
                                    </a>
                                </li>
                                <li id="244">


                                    <a id="bibliography_27" title="刘尧, 陈建福, 侯小超, 等.基于自适应虚拟惯性的微电网动态频率稳定控制策略[J].电力系统自动化, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013.LIU Yao, CHEN Jianfu, HOU Xiaochao, et al.Dynamic frequency stability control strategy of microgrid based on adaptive virtual inertia[J].Automation of Electric Power Systems, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809010&amp;v=MDI3MDNUZXJHNEg5bk1wbzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZMM0xJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                        刘尧, 陈建福, 侯小超, 等.基于自适应虚拟惯性的微电网动态频率稳定控制策略[J].电力系统自动化, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013.LIU Yao, CHEN Jianfu, HOU Xiaochao, et al.Dynamic frequency stability control strategy of microgrid based on adaptive virtual inertia[J].Automation of Electric Power Systems, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013.
                                    </a>
                                </li>
                                <li id="246">


                                    <a id="bibliography_28" title="柴建云, 赵杨阳, 孙旭东, 等.虚拟同步发电机技术在风力发电系统中的应用与展望[J].电力系统自动化, 2018, 42 (9) :17-25.DOI:10.7500/AEPS20171012015.CHAI Jianyun, ZHAO Yangyang, SUN Xudong, et al.Application and prospect of virtual synchronous generator in wind power generation system[J].Automation of Electric Power Systems, 2018, 42 (9) :17-25.DOI:10.7500/AEPS20171012015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809003&amp;v=MDY0MTVsVkwzTElTSFRlckc0SDluTXBvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                        柴建云, 赵杨阳, 孙旭东, 等.虚拟同步发电机技术在风力发电系统中的应用与展望[J].电力系统自动化, 2018, 42 (9) :17-25.DOI:10.7500/AEPS20171012015.CHAI Jianyun, ZHAO Yangyang, SUN Xudong, et al.Application and prospect of virtual synchronous generator in wind power generation system[J].Automation of Electric Power Systems, 2018, 42 (9) :17-25.DOI:10.7500/AEPS20171012015.
                                    </a>
                                </li>
                                <li id="248">


                                    <a id="bibliography_29" title="OCHOA D, MARTINEZ S.Fast-frequency response provided by DFIG-wind turbines and its impact on the grid[J].IEEETransactions on Power Systems, 2017, 32 (5) :4002-4011." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fast-frequency response provided by DFIG-wind turbines and its impact on the grid">
                                        <b>[29]</b>
                                        OCHOA D, MARTINEZ S.Fast-frequency response provided by DFIG-wind turbines and its impact on the grid[J].IEEETransactions on Power Systems, 2017, 32 (5) :4002-4011.
                                    </a>
                                </li>
                                <li id="250">


                                    <a id="bibliography_30" title="秦晓辉, 苏丽宁, 迟永宁, 等.大电网中虚拟同步发电机惯量支撑与一次调频功能定位辨析[J].电力系统自动化, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.QIN Xiaohui, SU Lining, CHI Yongning, et al.Functional orientation discrimination of inertia support and primary frequency regulation of virtual synchronous generator in large power grid[J].Automation of Electric Power Systems, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809005&amp;v=MTc4MzBuTXBvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkwzTElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                        秦晓辉, 苏丽宁, 迟永宁, 等.大电网中虚拟同步发电机惯量支撑与一次调频功能定位辨析[J].电力系统自动化, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.QIN Xiaohui, SU Lining, CHI Yongning, et al.Functional orientation discrimination of inertia support and primary frequency regulation of virtual synchronous generator in large power grid[J].Automation of Electric Power Systems, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 17:21</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),51-61 DOI:10.7500/AEPS20180813005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">双馈风电机组变系数虚拟惯量优化控制</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%85%B0%E9%A3%9E&amp;code=06855692&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">兰飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%BD%98%E7%9B%8A%E4%B8%B0&amp;code=42027168&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">潘益丰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%97%B6%E8%90%8C&amp;code=42027169&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">时萌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%8E%E9%9D%99%E5%8D%8E&amp;code=14183337&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黎静华</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E8%A5%BF%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E6%9C%80%E4%BC%98%E5%8C%96%E4%B8%8E%E8%8A%82%E8%83%BD%E6%8A%80%E6%9C%AF%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%B9%BF%E8%A5%BF%E5%A4%A7%E5%AD%A6)&amp;code=0088702&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广西电力系统最优化与节能技术重点实验室(广西大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>传统的变速恒频风力发电机采用电力电子变流器控制, 导致机组输出功率与系统频率解耦, 使风力机无法响应系统频率变化, 降低了系统转动惯量。在分析双馈风力发电机运行特性和虚拟惯量特性的基础上, 研究了双馈风力发电机采用虚拟惯量控制的机组转速变化与输出功率的关系, 提出了同时考虑调频效益和调频成本的变系数虚拟惯量控制策略。该控制策略分别以调频时双馈风电机组输出功率、转速恢复时间衡量调频效益、调频成本的大小, 并采用遗传算法离线计算机组不同运行状态下的调频系数曲线和机组转速变化程度的最优值, 以实现机组频率控制系数随机组转速变化而改变。根据计算所得调频系数曲线在MATLAB/Simulink软件平台进行仿真实验, 结果表明所提方法能够使双馈风电机组在不同运行状态下响应系统频率变化, 并保证机组自身稳定运行。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E9%A6%88%E9%A3%8E%E5%8A%9B%E5%8F%91%E7%94%B5%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双馈风力发电机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E6%83%AF%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟惯量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E5%8F%98%E7%B3%BB%E6%95%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可变系数;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%81%97%E4%BC%A0%E7%AE%97%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">遗传算法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A2%91%E7%8E%87%E7%A8%B3%E5%AE%9A&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">频率稳定;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    兰飞 (1974—) , 男, 硕士, 高级工程师, 主要研究方向:电力系统稳定运行与控制。E-mail:lanfei88@163.com;
                                </span>
                                <span>
                                    *潘益丰 (1993—) , 男, 通信作者, 硕士研究生, 主要研究方向:双馈风力发电机运行控制。E-mail:Pyf000010@163.com;
                                </span>
                                <span>
                                    时萌 (1993—) , 男, 硕士研究生, 主要研究方向:双馈风力发电机运行控制。E-mail:csusimon@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-13</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51277034);</span>
                    </p>
            </div>
                    <h1><b>Optimal Variable-coefficient Virtual Inertia Control for DFIG-based Wind Turbines</b></h1>
                    <h2>
                    <span>LAN Fei</span>
                    <span>PAN Yifeng</span>
                    <span>SHI Meng</span>
                    <span>LI Jinghua</span>
            </h2>
                    <h2>
                    <span>Guangxi Key Laboratory of Power System Optimization and Energy Technology (Guangxi University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The traditional variable-speed constant-frequency (VSCF) wind power generator is controlled by the power electronic converter, which causes the active power of the wind turbine to be decoupled from the system frequency.Therefore, the wind power generator cannot respond to frequency changes and the moment of inertia of power system may decrease.Based on the analysis of the operation characteristics and virtual inertia characteristics of the doubly-fed induction generator (DFIG) , the relationship between the change of speed and the active power of the DFIG-based wind turbine using virtual inertia control is studied.A variable-coefficient virtual inertia control strategy considering both the frequency regulation efficiency and frequency regulation cost is proposed.In this control strategy, the output active power and speed recovery time of DFIG-based wind turbines are used to measure the efficiency and cost of the frequency regulation.The genetic algorithm is used to calculate the optimal frequency regulation coefficient curve and the rotational speed deviation under different states of the wind turbine, so as to realize the frequency control coefficient changes with the variation of the rotor speed.According to the calculated coefficient curve, the simulation is carried out on the MATLAB/Simulink platform.The results show that the proposed method can respond to the system frequency changes under different operation conditions and ensure the stable operation of the DFIG-based wind turbine itself.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=doubly-fed%20induction%20generator%20(DFIG)%20based%20wind%20turbine&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">doubly-fed induction generator (DFIG) based wind turbine;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtual%20inertia&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtual inertia;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=variable%20coefficient&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">variable coefficient;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=genetic%20algorithm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">genetic algorithm;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=frequency%20stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">frequency stability;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-13</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51277034);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="62" name="62" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="63">采用电力电子变流器控制的双馈风力发电机通过控制其转子电流可实现变速恒频运行和有功、无功功率的解耦控制, 且能使机组运行在最大功率追踪 (maximum power point tracking, MPPT) 运行状态, 这些优良的性能使其成为当前风电市场的主流机型<citation id="252" type="reference"><link href="192" rel="bibliography" /><link href="194" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。然而, 双馈风力发电机所采用的变流器控制方式会导致发电机功率与频率解耦, 机组本身的转动惯量无法响应系统频率变化, 因此大规模双馈风电机组并网会大大降低系统的转动惯量, 影响电网频率稳定<citation id="253" type="reference"><link href="196" rel="bibliography" /><link href="198" rel="bibliography" /><link href="200" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。针对如何提高风电机组的频率调节能力, 现有研究主要集中在改进机组的功率控制方法, 以增强机组电磁功率与系统频率的耦合性。依据“有/无”功率备用, 可将此类控制方法分为有功备用控制<citation id="254" type="reference"><link href="202" rel="bibliography" /><link href="204" rel="bibliography" /><link href="206" rel="bibliography" /><link href="208" rel="bibliography" /><link href="210" rel="bibliography" /><link href="212" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>和转子动能控制<citation id="255" type="reference"><link href="214" rel="bibliography" /><link href="216" rel="bibliography" /><link href="218" rel="bibliography" /><link href="220" rel="bibliography" /><link href="222" rel="bibliography" /><link href="224" rel="bibliography" /><link href="226" rel="bibliography" /><link href="228" rel="bibliography" /><link href="230" rel="bibliography" /><link href="232" rel="bibliography" /><link href="234" rel="bibliography" /><link href="236" rel="bibliography" /><link href="238" rel="bibliography" /><link href="240" rel="bibliography" /><link href="242" rel="bibliography" /><link href="244" rel="bibliography" /><link href="246" rel="bibliography" /><link href="248" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>,<a class="sup">27</a>,<a class="sup">28</a>,<a class="sup">29</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="64">有功备用控制通过转速控制<citation id="257" type="reference"><link href="202" rel="bibliography" /><link href="204" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>、桨距角控制<citation id="258" type="reference"><link href="206" rel="bibliography" /><link href="208" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>及两者组合<citation id="259" type="reference"><link href="210" rel="bibliography" /><link href="212" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>的方式, 使双馈风电机组在正常运行时保留一定功率储备用于提供临时的功率支持, 但是预留功率备用限制了机组正常运行时的功率输出, 降低了风能利用率, 影响风电场长期运行的经济性<citation id="256" type="reference"><link href="214" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="65">转子动能控制方法不需要机组减载运行, 而是附加控制环节使转子转速与系统频率产生耦合, 控制机组转速变化使转子动能与电磁功率相互转换, 以参与系统的频率调节, 此种控制方法又称为虚拟惯量控制<citation id="260" type="reference"><link href="216" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。针对如何控制机组的转子动能, 文献<citation id="263" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</citation>所提固定系数虚拟惯量控制无法适应风速变化的情况, 此类控制方法鲁棒性较差<citation id="261" type="reference"><link href="238" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。为了减小风速变化的影响, 文献<citation id="264" type="reference">[<a class="sup">12</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>]</citation>提出了可变系数的控制策略, 通过识别机组运行状态实时改变频率控制系数, 实现调频时机组输出功率的可控性。文献<citation id="265" type="reference">[<a class="sup">25</a>,<a class="sup">26</a>,<a class="sup">27</a>,<a class="sup">28</a>]</citation>在机组控制中引入虚拟同步发电机技术, 通过模拟同步发电机的运行特性, 提高双馈风电机组并网的等效惯量, 其实质也是通过释放转子动能参与系统频率调节。对于如何确定调频时机组出力的大小, 上述文献一般采用通用控制算法, 虽然一定程度上能够适应风速的变化, 但是相关参数确定的标准仍需要进一步论证。文献<citation id="262" type="reference">[<a class="sup">21</a>]</citation>指出, 可通过最优化算法持续寻找最优频率控制系数, 最大限度地减小风速等外界条件变化对双馈风电机组调频效果的影响, 但没有提出具体可行的控制策略。</p>
                </div>
                <div class="p1">
                    <p id="66">另外, 目前的控制方法大多没有考虑冲击负荷变化的影响, 当扰动较大时, 原有的控制效果将无法实现, 可能造成机组转速过响应甚至失速振荡的情况<citation id="266" type="reference"><link href="242" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。文献<citation id="267" type="reference">[<a class="sup">13</a>,<a class="sup">15</a>,<a class="sup">20</a>]</citation>在虚拟惯量模块中加入了转速保护模块, 以防止机组转速过响应, 但此种方法易导致机组功率指令突变, 对系统频率造成二次冲击。文献<citation id="268" type="reference">[<a class="sup">18</a>,<a class="sup">29</a>]</citation>提出了修改双馈风电机组原有的功率追踪曲线改变机组转速以参与系统频率调节, 其通过设置最低运行曲线限制机组转速过响应, 但是如何整定不同转速下的运行曲线, 并保证机组功率平滑输出仍有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="67">针对如何减小风速和负荷扰动的变化对双馈风电机组虚拟惯量控制的影响, 本文在原有传统虚拟惯量控制策略的基础上进行了改进, 即采用遗传算法离线优化不同转速下的频率控制系数, 并拟合成与转速相关的曲线加入虚拟惯量模块。本文采用MATLAB/Simulink软件平台, 搭建了系统仿真模型, 通过对比分析不同控制策略下双馈风电机组参与系统频率调节的动态过程, 验证了所提控制策略的有效性和合理性。</p>
                </div>
                <h3 id="68" name="68" class="anchor-tag"><b>1</b> 双馈风电机组的传统虚拟惯量控制</h3>
                <div class="p1">
                    <p id="69">在以同步发电机为主的传统电力系统中, 同步发电机组的固有转动惯量能够抑制频率的快速变化, 其机组转速响应取决于机组的固有惯量<citation id="269" type="reference"><link href="250" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>。在惯性响应过程中, 同步发电机的原动机输入功率近似不变, 机组释放或吸收转子动能<citation id="270" type="reference"><link href="240" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="70">相比于同步发电机, 双馈风力发电机正常情况运行在MPPT状态, 机组转速变化范围较大, 能够在短时间内提供较大的惯量支持, 甚至超过其固有转动惯量<citation id="271" type="reference"><link href="248" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。为了分析风电机组虚拟惯量的大小, 定义<i>J</i><sub>vir</sub>为机组的虚拟转动惯量, 则有</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>J</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ω</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mo>-</mo><mi>Ω</mi><msubsup><mrow></mrow><mtext>t</mtext><mn>2</mn></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">式中:Δ<i>E</i><sub>0</sub>为机组实际能量变化;<i>Ω</i><sub>0</sub>和<i>Ω</i><sub>t</sub>为机组机械角速度。对于风电机组, 在转速变化时, 机组实际能量变化包括风机转子实际动能变化和风能捕获变化, 如式 (2) 所示<citation id="272" type="reference"><link href="214" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo>+</mo><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mtext>w</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">式中:Δ<i>E</i><sub>k</sub>为机组转子动能变化量;Δ<i>E</i><sub>w</sub>为机组风能捕获变化量。</p>
                </div>
                <div class="p1">
                    <p id="75">结合式 (1) 、式 (2) 可知, 风电机组转速变化所能提供的能量支持由机组固有转动惯量和运行点决定, 而机组转速的变化受虚拟惯量控制和MPPT控制影响, 因此机组的虚拟惯量不是固定不变的, 其大小主要取决于机组控制器参数、机组运行点和机组固有转动惯量。</p>
                </div>
                <div class="p1">
                    <p id="76">为了释放机组的“隐藏”惯量, 传统虚拟惯量控制在MPPT控制基础上附加了有功功率参考值, 使双馈风电机组出力与系统频率一定程度上重新耦合, 实现机组参与系统频率的调节<citation id="273" type="reference"><link href="216" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。当系统频率变化时, 附加有功增量Δ<i>P</i>改变了双馈风力发电机输出的电磁功率, 此时风轮机输入的机械功率保持不变, 转子转速变化并释放或吸收动能, 抑制频率的快速变化。附加有功增量Δ<i>P</i>如下式所示:</p>
                </div>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mtext>Δ</mtext><mi>f</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>D</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>f</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>K</i><sub>P</sub>为比例系数;<i>K</i><sub>D</sub>为微分系数;<i>f</i>为系统频率;Δ<i>f</i>为系统频率变化量。</p>
                </div>
                <div class="p1">
                    <p id="79">由式 (3) 可知, Δ<i>P</i>的大小与频率变化相关, 还与<i>K</i><sub>P</sub>和<i>K</i><sub>D</sub>呈正相关。出现负荷扰动时, <i>K</i><sub>P</sub>和<i>K</i><sub>D</sub>的大小决定了机组有功增量的大小, 进而影响了机组提供功率支持的大小和调频后机组的转速恢复时间。因此, 对于频率控制系数<i>K</i><sub>P</sub>和<i>K</i><sub>D</sub>大小的确定需要进行深入的研究。</p>
                </div>
                <h3 id="80" name="80" class="anchor-tag"><b>2 基于遗传算法的虚拟惯量优化控制</b></h3>
                <div class="p1">
                    <p id="81">针对前文所提传统固定系数控制方法存在的不足, 本文提出了双馈风电机组最优可变系数虚拟惯量控制 (optimal variable-coefficient virtual inertia control, OVCVIC) 。OVCVIC引入调频系数参考因子<i>H</i><sub>v</sub> (<i>ω</i><sub>r</sub>) , 并改进了传统虚拟惯量控制的有功增量Δ<i>P</i>, 新的有功增量Δ<i>P</i>如下:</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><mo>=</mo><mi>Η</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">) </mo><mrow><mo> (</mo><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>0</mn></mrow></msub><mtext>Δ</mtext><mi>f</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mn>0</mn></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>f</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>ω</i><sub>r</sub>为机组转速;<i>K</i><sub>P0</sub>为固定比例系数;<i>K</i><sub>D0</sub>为固定微分系数。调频系数参考因子<i>H</i><sub>v</sub> (<i>ω</i><sub>r</sub>) 以机组转速为自变量, 其大小反映机组输出的目标能量。<i>H</i><sub>v</sub> (<i>ω</i><sub>r</sub>) 与<i>K</i><sub>P0</sub>和<i>K</i><sub>D0</sub>相乘后得到可变的频率控制系数。当系统频率变化时, 频率控制系数随机组转速变化以适应机组的运行状态。</p>
                </div>
                <div class="p1">
                    <p id="84">对于<i>H</i><sub>v</sub> (<i>ω</i><sub>r</sub>) 的确定, 本文参考文献<citation id="274" type="reference">[<a class="sup">6</a>]</citation>中关于调频效益与调频成本的概念, 将二者作为<i>H</i><sub>v</sub> (<i>ω</i><sub>r</sub>) 取值的参考依据, 并采用遗传算法计算<i>H</i><sub>v</sub> (<i>ω</i><sub>r</sub>) 的最优值, 以通过控制频率控制系数, 实现机组调频过程中兼顾调频效益和调频成本。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85"><b>2.1</b> 调频效益与调频成本</h4>
                <div class="p1">
                    <p id="86">本文研究了调频时机组转速变化过程, 分析了转速变化程度与机组出力、转速恢复时间的关系, 并仿真对比了双馈风电机组有/无惯量控制的转速与有功功率的区别, 如图1所示。图1为某一固定风速下, 在系统频率跌落时, 机组有/无惯量控制的机组转速和有功功率曲线。</p>
                </div>
                <div class="p1">
                    <p id="87">根据调频时风电机组转速变化规律, 将机组响应过程分为调频阶段和转速恢复阶段, 如图1 (a) 所示。当系统频率跌落时, 机组转速下降, 机组有功功率增加, 此阶段为调频阶段;机组转速跌至最低点后开始反弹并逐渐恢复至原有转速, 此阶段为转速恢复阶段, 在此过程中机组转速上升, 转子动能增大, 机组从电网吸收一定功率补偿转子动能, 导致其有功功率降低。因此, 调频效益定义为调频阶段双馈风电机组参与系统调频时的实际输出能量;调频成本定义为转速恢复阶段机组从系统吸收的能量, 如图1 (b) 所示。由于系统频率出现正负偏差时, 风电机组虚拟惯量响应过程相似, 此处仅以分析系统频率跌落的情况为例。</p>
                </div>
                <div class="area_img" id="88">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912007_088.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 参与调频时双馈风电机组有功功率和转速曲线" src="Detail/GetImg?filename=images/DLXT201912007_088.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 参与调频时双馈风电机组有功功率和转速曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912007_088.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Active power and rotational speed curves of DFIG-based wind turbines participating in frequency regulation</b></p>

                </div>
                <div class="p1">
                    <p id="89">为了定量分析调频效益和调频成本, 本文采用机组转速变化引起的能量变化与额定功率的比值<i>H</i><sub>v</sub>来衡量调频效益的大小;采用转速恢复时间<i>T</i>来衡量调频成本的大小。<i>H</i><sub>v</sub>定义如下:</p>
                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<i>P</i><sub>N</sub>为机组额定功率。机组实际能量变化Δ<i>E</i><sub>0</sub>包括双馈风力发电机转子实际动能增量和风能捕获变化量 (见式 (2) ) 。</p>
                </div>
                <div class="p1">
                    <p id="92">机组动能变化与调频时机组初始转速和转速下降最低值有关, 即</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>Ρ</mi><msubsup><mrow></mrow><mtext>d</mtext><mn>2</mn></msubsup></mrow></mfrac><mi>J</mi><mo stretchy="false"> (</mo><mi>ω</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mo>-</mo><mi>ω</mi><msubsup><mrow></mrow><mtext>t</mtext><mn>2</mn></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>P</i><sub>d</sub>为机组极对数;<i>J</i>为机组固有转动惯量;<i>ω</i><sub>0</sub>为调频阶段初始转子转速;<i>ω</i><sub>t</sub>为调频阶段转速下降最低值。</p>
                </div>
                <div class="p1">
                    <p id="95">机组风能捕获也会随转速变化而改变, 即</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>t</i><sub>on</sub>和<i>t</i><sub>off</sub>分别为调频阶段初始时间和结束时间;<i>P</i><sub>w</sub> (<i>t</i>) 为调频阶段风力机捕获机械功率;<i>P</i><sub>0</sub>为调频阶段风功率捕获初始值。</p>
                </div>
                <div class="p1">
                    <p id="98">为了简化机组转速变化的复杂过程, 假设调频阶段机组的不平衡转矩Δ<i>T</i>=0.2<i>T</i><sub>m</sub>并保持不变, <i>T</i><sub>m</sub>为机组额定转矩。此时, 调频阶段机组转速变化与时间近似成一次函数关系, 如式 (8) 所示。</p>
                </div>
                <div class="p1">
                    <p id="99" class="code-formula">
                        <mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>=</mo><mfrac><mrow><mtext>d</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mi>t</mi><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mfrac><mrow><mn>0</mn><mo>.</mo><mn>2</mn><mi>Τ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mi>J</mi></mfrac><mi>t</mi><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="100">将式 (8) 表示为<i>t</i>=<i>f</i> (<i>ω</i><sub>r</sub>) 并代入式 (7) 有:</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>f</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><msup><mi>f</mi><mo>′</mo></msup><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">联立式 (2) 、式 (5) 、式 (6) 和式 (9) 得到式 (10) 。</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Η</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo>+</mo><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac><mo stretchy="false">[</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>Ρ</mi><msubsup><mrow></mrow><mtext>d</mtext><mn>2</mn></msubsup></mrow></mfrac><mi>J</mi><mo stretchy="false"> (</mo><mi>ω</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mo>-</mo><mi>ω</mi><msubsup><mrow></mrow><mtext>t</mtext><mn>2</mn></msubsup><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>f</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><msup><mi>f</mi><mo>′</mo></msup><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">由式 (10) 可知, <i>H</i><sub>v</sub>与<i>ω</i><sub>t</sub>的关系反映了机组输出能量随调频阶段最低转速<i>ω</i><sub>t</sub>变化而变化, 其大小可以衡量调频效益与<i>ω</i><sub>t</sub>的关系。</p>
                </div>
                <div class="p1">
                    <p id="105">由于机组转速恢复时间与调频阶段机组最低转速呈正相关, 通过在不同风速下仿真测取不同转速响应程度与机组转速恢复的函数关系, 本文采用曲线拟合的方式近似得到转速恢复时间<i>T</i>与<i>ω</i><sub>t</sub>的函数关系如下:</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><mo>=</mo><mi>A</mi><mi>ω</mi><msubsup><mrow></mrow><mtext>t</mtext><mn>3</mn></msubsup><mo>+</mo><mi>B</mi><mi>ω</mi><msubsup><mrow></mrow><mtext>t</mtext><mn>2</mn></msubsup><mo>+</mo><mi>C</mi><mi>ω</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>+</mo><mi>D</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>A</i>, <i>B</i>, <i>C</i>, <i>D</i>是与调频阶段风电机组运行状态有关的系数, 在不同固定风速下测得。</p>
                </div>
                <div class="p1">
                    <p id="108">由式 (10) 和式 (11) 可知, <i>H</i><sub>v</sub>和<i>T</i>均为<i>ω</i><sub>t</sub>的函数。因此通过计算最优转速<i>ω</i><sub>t</sub>和对应的<i>H</i><sub>v</sub>, 可实现对双馈风电机组虚拟惯量控制的优化。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>2.2 <i>H</i></b><sub><b>v</b></sub><b>和</b><i>ω</i><sub><b>t</b></sub><b>的计算</b></h4>
                <div class="p1">
                    <p id="110">为了计算最优转速<i>ω</i><sub>t</sub>和对应的<i>H</i><sub>v</sub>, 本文建立以下优化数学模型, 并给出目标函数和约束条件。</p>
                </div>
                <div class="p1">
                    <p id="111">从调频效益的角度出发, 以反映机组能量变化的<i>H</i><sub>v</sub>最大作为目标函数, 可表示为式 (12) 。</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>Η</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac><mo stretchy="false">[</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>Ρ</mi><msubsup><mrow></mrow><mtext>d</mtext><mn>2</mn></msubsup></mrow></mfrac><mi>J</mi><mo stretchy="false"> (</mo><mi>ω</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mo>-</mo><mi>ω</mi><msubsup><mrow></mrow><mtext>t</mtext><mn>2</mn></msubsup><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>f</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo>-</mo><msup><mi>f</mi><mo>′</mo></msup><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">从调频成本的角度出发, 以机组的转速恢复阶段时长<i>T</i>最小作为目标函数, 可表示为:</p>
                </div>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>max</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mo>-</mo><mi>Τ</mi><mo>=</mo><mo>-</mo><mo stretchy="false"> (</mo><mi>A</mi><mi>ω</mi><msubsup><mrow></mrow><mtext>t</mtext><mn>3</mn></msubsup><mo>+</mo><mi>B</mi><mi>ω</mi><msubsup><mrow></mrow><mtext>t</mtext><mn>2</mn></msubsup><mo>+</mo><mi>C</mi><mi>ω</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>+</mo><mi>D</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">为了兼顾调频效益和调频成本, 采用权重系数法将多目标优化问题转化为单目标函数求解, 目标函数如下:</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><mo>=</mo><mrow><mi>max</mi></mrow><mo stretchy="false"> (</mo><mi>λ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>k</mi><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mrow><mi>max</mi></mrow><mo stretchy="false">{</mo><mi>λ</mi><msub><mrow></mrow><mn>1</mn></msub><mfrac><mn>1</mn><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac><mo stretchy="false">[</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>Ρ</mi><msubsup><mrow></mrow><mtext>d</mtext><mn>2</mn></msubsup></mrow></mfrac><mi>J</mi><mo stretchy="false"> (</mo><mi>ω</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mo>-</mo><mi>ω</mi><msubsup><mrow></mrow><mtext>t</mtext><mn>2</mn></msubsup><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>f</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><msup><mi>f</mi><mo>′</mo></msup><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>λ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>k</mi><mo stretchy="false"> (</mo><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>A</mi><mi>ω</mi><msubsup><mrow></mrow><mtext>t</mtext><mn>3</mn></msubsup><mo>+</mo><mi>B</mi><mi>ω</mi><msubsup><mrow></mrow><mtext>t</mtext><mn>2</mn></msubsup><mo>+</mo><mi>C</mi><mi>ω</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>+</mo><mi>D</mi><mo stretchy="false">) </mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>k</i>为比例系数, 取0.005, 以平衡不同目标函数之间的单位不同造成数值上的差距;<i>λ</i><sub>1</sub>和<i>λ</i><sub>2</sub>为权重系数, 本文分别取<i>λ</i><sub>1</sub>和<i>λ</i><sub>2</sub>为0.9和0.1, 用以优先考虑调频效益, 并在一定程度上限制调频成本。</p>
                </div>
                <div class="p1">
                    <p id="118">约束条件为调频时机组转速允许的变化范围, 如式 (15) 所示。</p>
                </div>
                <div class="p1">
                    <p id="119" class="code-formula">
                        <mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>&lt;</mo><mi>ω</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>&lt;</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>ω</i><sub>min</sub>为风电机组运行最低转速, <i>ω</i><sub>min</sub>=0.7 (标幺值) <citation id="275" type="reference"><link href="216" rel="bibliography" /><link href="220" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="121">本文采用遗传算法计算机组不同转速下的目标函数<i>f</i>最大时对应最优转速<i>ω</i><sub>t</sub>及<i>H</i><sub>v</sub>。遗传算法种群数量<i>N</i><sub>P</sub>为50, 通过较大的种群数量减小算法陷入局部最优解的可能性;交叉率<i>P</i><sub>C</sub>和变异率<i>P</i><sub>M</sub>分别取为0.8和0.1, 以增强算法的搜索能力并保证种群的多样性;最大遗传代数<i>G</i>为100, 以保证计算结果的精确性。根据不同初始转速<i>ω</i><sub>0</sub>下的计算结果, 采用函数拟合的方式得到曲线<i>H</i><sub>v</sub> (<i>ω</i><sub>0</sub>) 和调频阶段最低转速曲线<i>ω</i><sub>t</sub> (<i>ω</i><sub>0</sub>) 如图2所示。图2 (a) 中, 初始转速<i>ω</i><sub>0</sub>与<i>ω</i><sub>t</sub> (<i>ω</i><sub>0</sub>) 的差为最优转速偏差Δ<i>ω</i><sub>t</sub> (<i>ω</i><sub>0</sub>) , 图2 (b) 中<i>H</i><sub>v</sub> (<i>ω</i><sub>0</sub>) 与<i>ω</i><sub>0</sub>的函数关系如式 (16) 所示。</p>
                </div>
                <div class="p1">
                    <p id="122" class="code-formula">
                        <mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Η</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mn>0</mn><mo>.</mo><mn>9</mn><mn>1</mn><mi>ω</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mo>+</mo><mn>7</mn><mo>.</mo><mn>9</mn><mn>4</mn><mn>1</mn><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mn>5</mn><mo>.</mo><mn>4</mn><mn>9</mn><mn>1</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>.</mo><mn>7</mn><mn>5</mn><mo>≤</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>≤</mo><mn>1</mn><mo>.</mo><mn>2</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="123">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912007_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 遗传算法计算结果" src="Detail/GetImg?filename=images/DLXT201912007_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 遗传算法计算结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912007_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Computation results of genetic algorithm</b></p>

                </div>
                <div class="p1">
                    <p id="124">根据图2的计算结果, 出现频率跌落时, 机组根据调频系数参考因子H<sub><i>v</i></sub> (ω<sub><i>r</i></sub>) 实时修改虚拟惯量控制模块的频率控制系数, 以求机组转速跌落至所计算的最优值ω<sub><i>t</i></sub>, 实现变系数控制。但由式 (4) 可知, 风电机组虚拟惯量控制有功增量<i>Δ</i>P同时由频率控制系数的大小和系统频率变化共同决定, 不同大小的负荷波动也会导致机组响应程度的相应改变。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125"><b>2.3 OVCVIC</b>策略</h4>
                <div class="p1">
                    <p id="126">由于冲击负荷不同会影响机组转速响应程度, 为了实现在较大负荷波动下, 机组转速变化仍能达到2.2节所计算的最优转速值<i>ω</i><sub>t</sub>, 需要在合适的时机限制机组有功参考值进一步增大, 从而限制机组转速的进一步变化。因此, 通过在虚拟惯量控制的频率偏差输入端采用限幅模块, 当频率偏差超过所设置频率偏差阈值上限Δ<i>f</i><sub>0</sub>时, 限幅模块限制输出的频率偏差, 进而限制附加功率参考值的进一步变化, 将转速限制在最优转速<i>ω</i><sub>t</sub>附近。</p>
                </div>
                <div class="p1">
                    <p id="127">为了计算最优转速<i>ω</i><sub>t</sub> (<i>ω</i><sub>0</sub>) 相对应的频率偏差阈值Δ<i>f</i><sub>0</sub>, 由调频时机组转速与出力关系可知, 式 (4) 中的有功增量Δ<i>P</i>与<i>H</i><sub>v</sub> (<i>ω</i><sub>0</sub>) 的关系如式 (17) 所示, 式中Δ<i>P</i>取以机组额定功率<i>P</i><sub>N</sub>为基准值的标幺值。</p>
                </div>
                <div class="p1">
                    <p id="128" class="code-formula">
                        <mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Η</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msub></mrow></msubsup><mtext>Δ</mtext></mrow></mstyle><mi>Ρ</mi><mtext>d</mtext><mi>t</mi><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msub></mrow></msubsup><mi>Η</mi></mrow></mstyle><msub><mrow></mrow><mtext>v</mtext></msub><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>0</mn></mrow></msub><mtext>Δ</mtext><mi>f</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mn>0</mn></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>f</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="129">由于双馈风电机组调频时转速变化较小, 调频阶段内H<sub><i>v</i></sub> (ω<sub>0</sub>) ≈H<sub><i>v</i></sub> (ω<sub><i>r</i></sub>) , 因此式 (17) 可转化为式 (18) :</p>
                </div>
                <div class="p1">
                    <p id="130" class="code-formula">
                        <mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mi>Η</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>0</mn></mrow></msub><mtext>Δ</mtext><mi>f</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mn>0</mn></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>f</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="131">式 (18) 等号两边同除以H<sub><i>v</i></sub> (ω<sub>0</sub>) 并令<i>Δ</i>f=<i>Δ</i>f<sub>0</sub>得到下式:</p>
                </div>
                <div class="p1">
                    <p id="132" class="code-formula">
                        <mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>1</mn><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>0</mn></mrow></msub><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msub></mrow></msubsup><mtext>Δ</mtext></mrow></mstyle><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mtext>d</mtext><mi>t</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mn>0</mn></mrow></msub><mtext>Δ</mtext><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="133">由式 (19) 可知, 所求的频率阈值<i>Δ</i>f<sub>0</sub>的大小与初始转速ω<sub>0</sub>无关。因此, 在机组转速小范围变化时, 对于机组不同的初始转速ω<sub>0</sub>, 与最优转速ω<sub><i>t</i></sub>对应的频率阈值近似具有唯一性。通过在仿真模型中对不同风速下的机组转速响应程度和频率偏差阈值进行分析, 采用试错法求取频率阈值<i>Δ</i>f<sub>0</sub>的大小, 即设置不同大小的频率偏差阈值观测机组转速变化, 记录机组转速最大偏差, 并选取与转速计算结果一致的频率偏差阈值。经过测量得到限幅模块的频率偏差阈值<i>Δ</i>f<sub>0</sub>为0.34 <i>Hz</i>。根据所测的频率偏差阈值<i>Δ</i>f<sub>0</sub>, 采用限制频率偏差输入幅值的方法能够将双馈风电机组转速限制在所计算的最优转速ω<sub><i>t</i></sub>附近, 并保证该方法在<i>MPPT</i>风速段及较大负荷变化范围的有效性, 具体验证详见仿真结果分析部分。</p>
                </div>
                <div class="p1">
                    <p id="134">综上所述, <i>OVCVIC</i>策略的原理如图3所示。图中:P<sub><i>e</i></sub>为机组电磁功率;ω<sub><i>r</i>, <i>ref</i></sub>为<i>MPPT</i>的转速参考值;f<sub><i>ref</i></sub>为系统额定频率;P<sub><i>ref</i></sub>为转子侧脉宽调制 (<i>PWM</i>) 变换器控制器的功率参考值。当电网功率出现不平衡时, 系统频率产生偏差, <i>OVCVIC</i>模块通过实时检测机组转速ω<sub><i>r</i></sub>和频率偏差<i>Δ</i>f, 根据H<sub><i>v</i></sub> (ω<sub><i>r</i></sub>) 曲线计算调频系数参考因子, 进而得到此转速的频率控制系数, 并修改有功增量<i>Δ</i>P, 释放或吸收转子动能, 抑制系统频率的变化。所提控制策略使双馈风电机组虚拟惯量模块能够识别机组的运行状态, 根据机组转速实时修改频率控制系数, 使风电机组调频时的出力与机组运行状态相关联, 并通过限制系统频率偏差的输入将转速限制在最优转速, 控制机组的调频成本。<i>OVCVIC</i>下的机组转速响应范围详见附录<i>A</i>图<i>A</i>1。</p>
                </div>
                <div class="area_img" id="135">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912007_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 OVCVIC控制策略原理" src="Detail/GetImg?filename=images/DLXT201912007_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 OVCVIC控制策略原理</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912007_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Principle of OVCVIC control strategy</b></p>

                </div>
                <h3 id="136" name="136" class="anchor-tag"><b>3</b> 仿真结果分析</h3>
                <div class="p1">
                    <p id="137">为了验证本文所提双馈风电机组频率控制策略的有效性和合理性, 采用MATLAB/Simulink仿真软件搭建了电网仿真系统, 系统结构图见附录A图A2。仿真系统总装机容量635 MW, 其中风电场由45台1.5 MW的双馈风力发电机构成, 系统风电渗透率达到13%。水电机组G<sub>1</sub>容量247.5 MVA, 火电机组G<sub>2</sub>和G<sub>3</sub>容量分别为192 MVA和128 MVA;负荷L<sub>1</sub>, L<sub>2</sub>, L<sub>3</sub>容量分别为125+j50, 90+j30, 100+j35 MVA。</p>
                </div>
                <div class="p1">
                    <p id="138">仿真场景设置在不同风况下, 在电网某一节点加入不同大小冲击负荷, 比较无惯量控制、传统定系数惯量控制和OVCVIC三种控制方法下的发电机组功率、转速和系统频率的变化。机组功率基准值和转速基准值分别为其额定功率和额定转速。其中, 定系数惯量控制的转速保护模块限制转速不低于0.7 (标幺值) ;OVCVIC的固定比例系数<i>K</i><sub>P0</sub>、固定微分系数<i>K</i><sub>D0</sub>分别取1.4和0.6, 转速限制系统的频率响应范围为-0.34～0.34 Hz。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139"><b>3.1</b> 固定风速下仿真结果分析</h4>
                <div class="p1">
                    <p id="140">风速为10 m/s时, 定系数控制方法的比例系数<i>K</i><sub>P</sub>、微分系数<i>K</i><sub>D</sub>分别取1.0和0.6, 负荷L<sub>3</sub>在12 s分别突增30 MW和50 MW。仿真结果如图4所示, 三种控制方法的调频效益及成本详见附录B表B1。</p>
                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912007_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 10 m/s风速下不同负荷扰动的机组功率、转速及系统频率对比" src="Detail/GetImg?filename=images/DLXT201912007_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 10 m/s风速下不同负荷扰动的机组功率、转速及系统频率对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912007_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Comparison of active power, rotational speed and system frequency with different load disturbances at 10 m/s wind speed</b></p>

                </div>
                <div class="p1">
                    <p id="142">图4中, 当加入30 MW冲击负荷时, 无惯量控制、定系数控制和OVCVIC下, 机组功率最大偏差分别为0.007, 0.122, 0.187 (标幺值) ;转速最大偏差分别为0, 0.032, 0.129 (标幺值) ;<i>t</i>=20 s时系统频率偏差分别为0.38, 0.38, 0.33 Hz。当加入50 MW冲击负荷时, 无惯量控制、定系数控制和OVCVIC下, 机组功率最大偏差依次分别为0.013, 0.187, 0.209 (标幺值) ;转速最大偏差分别为0, 0.37, 0.13 (标幺值) ;<i>t</i>=20 s时系统频率偏差分别为0.61, 0.58, 0.57 Hz。其中, 定系数惯量控制在50 MW大负荷扰动下, 机组转速持续跌落至最低运行转速, 转速保护模块动作并切除惯量控制, 转速在MPPT控制信号作用下开始恢复, 此过程引起系统频率二次跌落, 频率最低值达到48.98 Hz。</p>
                </div>
                <div class="p1">
                    <p id="143">结合图4仿真结果及附录B表B1可知, 无惯量控制的双馈风电机组转速和有功功率基本保持不变, 没有响应系统频率变化;定系数控制的机组在系统频率变化后转速下降并释放转子动能, 抑制了系统频率的快速变化, 但是定系数控制在不同负荷扰动下响应程度差别较大, 鲁棒性较差。相比于传统虚拟惯量控制, 采用OVCVIC在30 MW负荷扰动下机组转速下降程度更大, 在系统频率变化初期释放的转子动能更多, 调频效益更大, 且转子转速仍旧能够恢复, 虽然转速恢复时长较长, 但转速偏差较小, 风力机损失的机械功率影响较小;在50 MW较大负荷扰动下机组转速响应变化与前者并无明显差别, 能够限制转速过大变化, 虽然造成了转速恢复时间较长, 但是保证了机组功率的平滑输出, 不会造成频率二次跌落。另外, 在30 MW和50 MW的负荷扰动下, 系统频率偏差均超过0.34 Hz, 频率限幅模块动作并限制输入的频率偏差继续增大, 机组转速下降最低值<i>ω</i><sub>t</sub>均为0.95, 与所计算的0.966 (标幺值) 基本一致, 可以看出频率限幅模块很好地限制了机组转速的进一步变化。</p>
                </div>
                <div class="p1">
                    <p id="144">当风速为8 m/s时, 定系数控制方法的<i>K</i><sub>P</sub>和<i>K</i><sub>D</sub>分别取较小数值0.6和0.3, 负荷L<sub>3</sub>在12 s分别突增30 MW和50 MW。机组有功功率、转速及系统频率变化如图5所示, 三种控制方法的调频效益及成本详见附录B表B2。</p>
                </div>
                <div class="area_img" id="145">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912007_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 8 m/s风速下不同负荷扰动的机组功率、转速及系统频率对比" src="Detail/GetImg?filename=images/DLXT201912007_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 8 m/s风速下不同负荷扰动的机组功率、转速及系统频率对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912007_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Comparison of active power, rotational speed and system frequency with different load disturbances at 8 m/s wind speed</b></p>

                </div>
                <div class="p1">
                    <p id="146">图5中, 当加入30 MW冲击负荷时, 无惯量控制、定系数控制和OVCVIC下, 机组功率最大偏差依次分别为0.002, 0.080, 0.084 (标幺值) ;转速最大偏差分别为0, 0.024, 0.025;<i>t</i> =17 s时系统频率偏差分别为0.39, 0.37, 0.37 Hz。当加入50 MW冲击负荷时, 无惯量控制、定系数控制和OVCVIC下, 机组功率最大偏差依次分别为0.007, 0.120, 0.130 (标幺值) ;转速最大偏差分别为0, 0.146, 0.03 (标幺值) ;<i>t</i>=17 s时系统频率偏差分别为0.64, 0.56, 0.63 Hz。其中, 定系数惯量控制在50 MW大负荷扰动下, 机组转速跌落至最低运行转速后快速恢复, 系统频率出现二次跌落, 频率最低值达到49.11 Hz。</p>
                </div>
                <div class="p1">
                    <p id="147">结合图5仿真结果及附录B表B2可知, 30 MW负荷扰动下, 采用了较小控制系数的惯量控制与OVCVIC的转速响应并无太大区别, 二者控制下的机组转速分别由0.845降低到0.821, 0.820 (标幺值) ;当冲击负荷扰动增大为50 MW时, 两种控制下的机组转速响应则出现较大区别, 定系数控制下转速跌落至0.7 (标幺值) , 触发转速保护模块, 虚拟惯量模块被切除;反观OVCVIC下的机组, 频率控制系数随机组转速变化实时改变, 且当冲击负荷较大时, 系统频率偏差超过所设定阈值, 限幅模块限制系统频率输入信号进一步增大, 机组转速变化得到限制, 调频阶段转速最低值<i>ω</i><sub>t</sub>为0.815 (标幺值) , 与最优计算下降转速结果0.806仅相差0.009 (标幺值) , 大体一致。可见, 即使出现较大冲击负荷, OVCVIC依旧能够实现调频效益与调频成本的兼顾。</p>
                </div>
                <div class="p1">
                    <p id="148">结合图4、图5的仿真结果可知, 当系统出现突增负荷后, 定系数惯量控制在不同风速和不同负荷扰动下, 机组响应程度差异巨大, 调频效益与成本也大幅度变化, 且在冲击负荷较大的情况下易造成转速失速, 而转速保护模块的动作将虚拟惯量控制切出, 机组功率参考值突变, 转速恢复过快, 虽然调频效益较大, 却造成了频率二次跌落, 在实际应用中可靠性和鲁棒性较差。而OVCVIC能够实现双馈风电机组在高风速提供较大的功率支持, 在低风速提供较小的功率支持, 兼顾了调频效益和成本, 并能够根据负荷变化的大小合理控制机组的转速响应, 实现机组参与调频后转速较快恢复, 即使出现较大冲击负荷也能够保证机组自身的稳定运行, 具有较强的可靠性和鲁棒性。</p>
                </div>
                <h4 class="anchor-tag" id="149" name="149"><b>3.2</b> 随机风速下仿真结果分析</h4>
                <div class="p1">
                    <p id="150">为了进一步验证所提控制策略的有效性, 在随机风速条件下比较无惯量控制和OVCVIC策略在负荷突变时机组功率、转速和系统频率的变化。风速模型详见附录A图A3。在随机风速场景下, 系统负荷L<sub>3</sub>在23 s时突增30 MW, 50 s时L<sub>3</sub>突降30 MW。仿真结果如图6所示。</p>
                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912007_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 实时风速下机组功率、转速及系统频率对比" src="Detail/GetImg?filename=images/DLXT201912007_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 实时风速下机组功率、转速及系统频率对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912007_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Comparison of active power, rotational speed and system frequency at real-time wind speed</b></p>

                </div>
                <div class="p1">
                    <p id="152">由图6可知, 含虚拟惯量控制模块的风电机组能够响应包括风功率波动及负荷波动造成的系统频率变化。仿真进行至<i>t</i><sub>1</sub>=23 s, 负荷突增, 此时风速为7.77 m/s, 风速较低, OVCVIC下机组响应频率变化且转速跌落较小, 机组转速分别由0.846跌落至0.820 (标幺值) , 且转速恢复时间较快, 转速恢复时间为34 s;仿真进行至<i>t</i>=27.2 s时, OVCVIC下系统频率为49.62 Hz, 频率偏差为0.38 Hz, 小于无惯量控制下的0.41 Hz。仿真进行至<i>t</i><sub>1</sub>=50 s时, 负荷突降, 此时风速为9.5 m/s, OVCVIC下机组转速由0.971上升至1.027 (标幺值) , 功率最大偏差为-0.123 (标幺值) , 转子蓄能更大, 系统频率变化较慢, 转速恢复时间为58 s, <i>t</i>=54.4 s时的系统频率为50.07 Hz, 频率偏差为-0.07 Hz, 小于无惯量控制的0.16 Hz。</p>
                </div>
                <div class="p1">
                    <p id="153">综合上述仿真结果可知, OVCVIC在随机风速下, 能够根据机组转速的大小决定响应系统频率变化的程度, 在维持自身机组稳定且转速较快恢复的前提下提供更大的功率支持, 兼顾了调频效益与调频成本。</p>
                </div>
                <h3 id="154" name="154" class="anchor-tag"><b>4 结语</b></h3>
                <div class="p1">
                    <p id="155">本文在深入研究双馈风力发电机的运行控制基础上, 针对传统频率控制策略的不足, 提出了基于调频效益和调频成本的虚拟惯量优化控制, 并设计相应的控制系统。通过理论分析和仿真结果得到如下结论。</p>
                </div>
                <div class="p1">
                    <p id="156">1) 频率控制系数不同影响机组惯量控制的转速变化。较大的控制系数易导致机组失稳, 而较小的控制系数不能充分利用机组转子动能。因此, 恒定频率控制系数使风电机组不能较好地适应实时风速变化的情况。</p>
                </div>
                <div class="p1">
                    <p id="157">2) 针对频率控制系数的确定, 提出兼顾调频效益和调频成本的控制策略, 采用遗传算法计算最优频率控制系数参考因子曲线和最优转速, 以实现机组频率控制系数随机组转速变化而改变。</p>
                </div>
                <div class="p1">
                    <p id="158">3) 本文采用了离线计算的方式整定频率控制系数, 通过多次计算并分析计算结果, 能够减小对优化算法精确度和计算速度的要求。但是, 采用离线计算的方式不能实时修改算法中的相关参数, 例如风力机参数、权重等, 通用性有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="159">4) 根据整定的频率控制系数, 配合机组的转速限制, 所提控制策略能够根据不同运行状况实时调整频率控制系数, 减小了风速和冲击负荷变化对双馈风电机组虚拟惯量控制的影响。</p>
                </div>
                <div class="p1">
                    <p id="160">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="185" name="185" class="anchor-tag">附录A</h3>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912007_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 双馈风电机组转速响应范围" src="Detail/GetImg?filename=images/DLXT201912007_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 双馈风电机组转速响应范围  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912007_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Speed response range of DFIG-based wind turbine</p>

                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912007_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 仿真系统结构图" src="Detail/GetImg?filename=images/DLXT201912007_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 仿真系统结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912007_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Diagram of simulation system</p>

                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912007_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 实时风速曲线" src="Detail/GetImg?filename=images/DLXT201912007_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 实时风速曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912007_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Wind speed curve in real time</p>

                </div>
                <h3 id="189" name="189" class="anchor-tag">附录B</h3>
                <div class="area_img" id="190">
                                            <p class="img_tit">
                                                表B1 10 m/s风速下不同控制策略的调频效益及调频成本
                                                    <br />
                                                Table B1 Efficiency and the cost of frequency regulation of different control strategies under 10 m/s wind speed
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912007_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912007_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912007_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 10 m/s风速下不同控制策略的调频效益及调频成本" src="Detail/GetImg?filename=images/DLXT201912007_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="191">
                                            <p class="img_tit">
                                                表B2 8 m/s风速下不同控制策略的调频效益及调频成本
                                                    <br />
                                                Table B2 Efficiency and the cost of frequency regulation of different control strategies under 8 m/s wind speed
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912007_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912007_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912007_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2 8 m/s风速下不同控制策略的调频效益及调频成本" src="Detail/GetImg?filename=images/DLXT201912007_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="192">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201721023&amp;v=MTI3NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZMM0xMeW5hZWJHNEg5Yk9ybzlIWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>赵嘉兴, 高伟, 上官明霞, 等.风电参与电力系统调频综述[J].电力系统保护与控制, 2017, 45 (21) :157-169.ZHAO Jiaxing, GAO Wei, SHANGGUAN Mingxia, et al.Review on frequency regulation technology of power grid by wind farm[J].Power System Protection and Control, 2017, 45 (21) :157-169.
                            </a>
                        </p>
                        <p id="194">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201609017&amp;v=MjY5MTR6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkwzTElTSEJmYkc0SDlmTXBvOUVZNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>兰飞, 姚知洋, 黎静华, 等.双馈风力发电机空载并网运行控制建模与仿真研究[J].电力建设, 2016, 37 (9) :123-131.LAN Fei, YAO Zhiyang, LI Jinghua, et al.Modeling and simulation of no-load cutting-in operation control for doubly-fed induction generator[J].Electric Power Construction, 2016, 37 (9) :123-131.
                            </a>
                        </p>
                        <p id="196">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403015&amp;v=MDcwNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWTDNMSVRyQmZiRzRIOVhNckk5RVlZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>刘巨, 姚伟, 文劲宇, 等.大规模风电参与系统频率调整的技术展望[J].电网技术, 2014, 38 (3) :638-646.LIU Ju, YAO Wei, WEN Jinyu, et al.Prospect of technology for large-scale wind farm participating into power grid frequency regulation[J].Power System Technology, 2014, 38 (3) :638-646.
                            </a>
                        </p>
                        <p id="198">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201309000&amp;v=MjI1MTQ5RlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWTDNMSVNIVGVyRzRIOUxNcG8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>何成明, 王洪涛, 孙华东, 等.变速风电机组调频特性分析及风电场时序协同控制策略[J].电力系统自动化, 2013, 37 (9) :1-6.HE Chengming, WANG Hongtao, SUN Huadong, et al.Analysis on frequency control characteristics of variable speed wind turbines and coordinated frequency control strategy of wind farm[J].Automation of Electric Power Systems, 2013, 37 (9) :1-6.
                            </a>
                        </p>
                        <p id="200">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611033&amp;v=MjA3NTZWTDNMSVRyQmZiRzRIOWZOcm85R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>黎静华, 左俊军, 汪赛.大规模风电并网电力系统运行风险评估与分析[J].电网技术, 2016, 40 (11) :3503-3513.LI Jinghua, ZUO Junjun, WANG Sai.Analysis and assessment of operation risk for power system with large-scale wind power integration[J].Power System Technology, 2016, 40 (11) :3503-3513.
                            </a>
                        </p>
                        <p id="202">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZXXD201709022&amp;v=MDc5MTZWTDNMUHpYVGFyRzRIOWJNcG85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>姜莹, 边晓燕, 李东东, 等.基于可变减载率超速控制的双馈异步风机参与微电网调频研究[J].电机与控制应用, 2017, 44 (9) :118-124.JIANG Ying, BIAN Xiaoyan, LI Dongdong, et al.Research on doubly fed induction generator participation in microgrid frequency modulation based on variable load shedding ratio overspeed control[J].Electric Machines&amp;Control Application, 2017, 44 (9) :118-124.
                            </a>
                        </p>
                        <p id="204">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201509002&amp;v=MzE4MzZxQnRHRnJDVVI3cWZadVpzRnkvbFZMM0xJVHJCZmJHNEg5VE1wbzlGWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>丁磊, 尹善耀, 王同晓, 等.结合超速备用和模拟惯性的双馈风机频率控制策略[J].电网技术, 2015, 39 (9) :2385-2391.DING Lei, YIN Shanyao, WANG Tongxiao, et al.Integrated frequency control strategy of DFIGs based on virtual inertia and over-speed control[J].Power System Technology, 2015, 39 (9) :2385-2391.
                            </a>
                        </p>
                        <p id="206">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201722025&amp;v=MzA0ODJyQmZiRzRIOWJPclk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWTDNMSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>张冠锋, 杨俊友, 孙峰, 等.基于虚拟惯量和频率下垂控制的双馈风电机组一次调频策略[J].电工技术学报, 2017, 32 (22) :225-232.ZHANG Guanfeng, YANG Junyou, SUN Feng, et al.Primary frequency regulation strategy of DFIG based on virtual inertia and frequency droop control[J].Transactions of China Electrotechnical Society, 2017, 32 (22) :225-232.
                            </a>
                        </p>
                        <p id="208">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702015&amp;v=MjIwMzVFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZMM0xJU0hUZXJHNEg5Yk1yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>隗霖捷, 王德林, 李芸, 等.基于可变系数的双馈风电机组与同步发电机协调调频策略[J].电力系统自动化, 2017, 41 (2) :94-100.DOI:10.7500/AEPS20160323009.KUI Linjie, WANG Delin, LI Yun, et al.Variable coefficient based coordinated frequency modulation strategy between DFIG-based wind turbine and synchronous generator[J].Automation of Electric Power Systems, 2017, 41 (2) :94-100.DOI:10.7500/AEPS20160323009.
                            </a>
                        </p>
                        <p id="210">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201712008&amp;v=Mjk0NjF5bmFlYkc0SDliTnJZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkwzTEw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>赵冬梅, 许瑞庆, 郑立鑫.全风况下双馈风机参与调频的协调控制策略研究[J].电力系统保护与控制, 2017, 45 (12) :53-59.ZHAO Dongmei, XU Ruiqing, ZHENG Lixin.Research on coordinated control strategy for DFIGs participating in system frequency regulation with different wind[J].Power System Protection and Control, 2017, 45 (12) :53-59.
                            </a>
                        </p>
                        <p id="212">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinative control strategy of virtual inertia and primary frequency of DFIGs based wind farms">

                                <b>[11]</b>TIAN Xinshou, WANG Weisheng, LI Yan, et al.Coordinative control strategy of virtual inertia and primary frequency of DFIGs based wind farms[C]//2016IEEE PESAsia-Pacific Power and Energy Engineering Conference, October 25-28, 2016, Xi’an, China:2169-2174.
                            </a>
                        </p>
                        <p id="214">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505004&amp;v=MTQyNTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkwzTElTSFRlckc0SDlUTXFvOUZZSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>田新首, 王伟胜, 迟永宁, 等.基于双馈风电机组有效储能的变参数虚拟惯量控制[J].电力系统自动化, 2015, 39 (5) :20-26.TIAN Xinshou, WANG Weisheng, CHI Yongning, et al.Variable parameter virtual inertia control based on effective energy storage of DFIG-based wind turbines[J].Automation of Electric Power Systems, 2015, 39 (5) :20-26.
                            </a>
                        </p>
                        <p id="216">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200913016&amp;v=MzEyMzZxQnRHRnJDVVI3cWZadVpzRnkvbFZMM0xJU0hUZXJHNEh0ak5ySTlFWW9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>曹军, 王虹富, 邱家驹.变速恒频双馈风电机组频率控制策略[J].电力系统自动化, 2009, 33 (13) :78-82.CAO Jun, WANG Hongfu, QIU Jiaju.Frequency control strategy of variable-speed constant-frequency doubly-fed induction generator wind turbines[J].Automation of Electric Power Systems, 2009, 33 (13) :78-82.
                            </a>
                        </p>
                        <p id="218">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCNY201608011&amp;v=MDY2MTM0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkwzTEt5N0ZkN0c0SDlmTXA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>董贺贺, 张延迟, 杨宏坤, 等.基于双馈感应风机的虚拟惯量控制研究[J].可再生能源, 2016, 34 (8) :1174-1179.DONG Hehe, ZHANG Yanchi, YANG Hongkun, et al.Research on virtual inertia control based on doubly fed induction generator[J].Renewable Energy Resources, 2016, 34 (8) :1174-1179.
                            </a>
                        </p>
                        <p id="220">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201103013&amp;v=MDAwNjNSYXJHNEg5RE1ySTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZMM0xJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>邹贤求, 吴政球, 陈波, 等.变速恒频双馈风电机组频率控制策略的改进[J].电力系统及其自动化学报, 2011, 23 (3) :63-68.ZOU Xianqiu, WU Zhengqiu, CHEN Bo, et al.Improved frequency control strategy for variable-speed constantfrequency doubly-fed induction generator wind turbines[J].Proceedings of the CSU-EPSA, 2011, 23 (3) :63-68.
                            </a>
                        </p>
                        <p id="222">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201306010&amp;v=MTk0ODZxZlp1WnNGeS9sVkwzTFBTblBZckc0SDlMTXFZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>张志恒, 王毅, 李和明, 等.基于虚拟惯量的双馈风电机组惯性控制方式研究[J].现代电力, 2013, 30 (6) :47-50.ZHANG Zhiheng, WANG Yi, LI Heming, et al.Study on inertia control mode of doubly fed induction generator based on virtual inertia[J].Modern Electric Power, 2013, 30 (6) :47-50.
                            </a>
                        </p>
                        <p id="224">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Incorporating DFIG based wind power generation in microgrid frequency regulation">

                                <b>[17]</b>ARANI M, EL-SAADANY E F.Incorporating DFIG based wind power generation in microgrid frequency regulation[C]//2012IEEE Power and Energy Society General Meeting, July22-26, 2012, San Diego, USA:1-6.
                            </a>
                        </p>
                        <p id="226">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201207005&amp;v=MTQ2MjRSN3FmWnVac0Z5L2xWTDNMUHlyUGJiRzRIOVBNcUk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>李和明, 张祥宇, 王毅, 等.基于功率跟踪优化的双馈风力发电机组虚拟惯性控制技术[J].中国电机工程学报, 2012, 32 (7) :32-39.LI Heming, ZHANG Xiangyu, WANG Yi, et al.Virtual inertia control of DFIG-based wind turbines based on the optimal power tracking[J].Proceedings of the CSEE, 2012, 32 (7) :32-39.
                            </a>
                        </p>
                        <p id="228">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201505008&amp;v=MjIxMjJDVVI3cWZadVpzRnkvbFZMM0xJU3JCZmJHNEg5VE1xbzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>赵晶晶, 吕雪, 符杨, 等.基于可变系数的双馈风机虚拟惯量与超速控制协调的风光柴微电网频率调节技术[J].电工技术学报, 2015, 30 (5) :59-68.ZHAO Jingjing, LXue, FU Yang, et al.Frequency regulation of the wind/photovoltaic/diesel microgrid based on DFIG cooperative strategy with variable coefficients between virtual inertia and over-speed control[J].Transactions of China Electrotechnical Society, 2015, 30 (5) :59-68.
                            </a>
                        </p>
                        <p id="230">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505005&amp;v=MDM4NTFNcW85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWTDNMSVNIVGVyRzRIOVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>陈宇航, 王刚, 侍乔明, 等.一种新型风电场虚拟惯量协同控制策略[J].电力系统自动化, 2015, 39 (5) :27-33.CHEN Yuhang, WANG Gang, SHI Qiaoming, et al.A new coordinated virtual inertia control strategy for wind farms[J].Automation of Electric Power Systems, 2015, 39 (5) :27-33.
                            </a>
                        </p>
                        <p id="232">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Virtual inertia control of grid-connected wind farms">

                                <b>[21]</b>WANG X, DU W.Virtual inertia control of grid-connected wind farms[C]//International Conference on Renewable Power Generation (RPG 2015) , October 17-18, 2015, Beijing, China:1-6.
                            </a>
                        </p>
                        <p id="234">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust Stochastic Stability Analysis Method of DFIG Integration on Power System Considering Virtual Inertia Control">

                                <b>[22]</b>MA Jing, SONG Zhanxiang, ZHANG Yongxin, et al.Robust stochastic stability analysis method of DFIG integration on power system considering virtual inertia control[J].IEEETransactions on Power Systems, 2017, 32 (5) :4069-4079.
                            </a>
                        </p>
                        <p id="236">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Virtual inertia control of DFIG-based wind turbines for dynamic grid frequency support">

                                <b>[23]</b>ZHU X, WANG Y, XU L, et al.Virtual inertia control of DFIG-based wind turbines for dynamic grid frequency support[C]//IET Conference on Renewable Power Generation (RPG2011) , September 6-8, 2011, Edinburgh, UK:1-6.
                            </a>
                        </p>
                        <p id="238">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stable short-term frequency suppor using adaptive gains for a DFIG-based wind power plant">

                                <b>[24]</b>LEE J, JANG G, MULJADI E, et al.Stable short-term frequency support using adaptive gains for a DFIG-based wind power plant[J].IEEE Transactions on Energy Conversion, 2016, 31 (3) :1068-1079.
                            </a>
                        </p>
                        <p id="240">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=On inertial dynamics of virtual-synchronous-controlled DFIG-based wind turbines">

                                <b>[25]</b>WANG Shuo, HU Jiabing, YUAN Xiaoming, et al.On inertial dynamics of virtual-synchronous-controlled DFIG-based wind turbines[J].IEEE Transactions on Energy Conversion, 2015, 30 (4) :1691-1702.
                            </a>
                        </p>
                        <p id="242">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Synchronization and frequency regulation of DFIG-based wind turbine generators with synchronized control">

                                <b>[26]</b>HUANG Linbin, XIN Huanhai, ZHANG Leiqi, et al.Synchronization and frequency regulation of DFIG-based wind turbine generators with synchronized control[J].IEEETransactions on Energy Conversion, 2017, 32 (3) :1251-1262.
                            </a>
                        </p>
                        <p id="244">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809010&amp;v=MTUxOThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZMM0xJU0hUZXJHNEg5bk1wbzlFWkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b>刘尧, 陈建福, 侯小超, 等.基于自适应虚拟惯性的微电网动态频率稳定控制策略[J].电力系统自动化, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013.LIU Yao, CHEN Jianfu, HOU Xiaochao, et al.Dynamic frequency stability control strategy of microgrid based on adaptive virtual inertia[J].Automation of Electric Power Systems, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013.
                            </a>
                        </p>
                        <p id="246">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809003&amp;v=MjM3MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWTDNMSVNIVGVyRzRIOW5NcG85Rlo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b>柴建云, 赵杨阳, 孙旭东, 等.虚拟同步发电机技术在风力发电系统中的应用与展望[J].电力系统自动化, 2018, 42 (9) :17-25.DOI:10.7500/AEPS20171012015.CHAI Jianyun, ZHAO Yangyang, SUN Xudong, et al.Application and prospect of virtual synchronous generator in wind power generation system[J].Automation of Electric Power Systems, 2018, 42 (9) :17-25.DOI:10.7500/AEPS20171012015.
                            </a>
                        </p>
                        <p id="248">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fast-frequency response provided by DFIG-wind turbines and its impact on the grid">

                                <b>[29]</b>OCHOA D, MARTINEZ S.Fast-frequency response provided by DFIG-wind turbines and its impact on the grid[J].IEEETransactions on Power Systems, 2017, 32 (5) :4002-4011.
                            </a>
                        </p>
                        <p id="250">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809005&amp;v=MTkxODhadVpzRnkvbFZMM0xJU0hUZXJHNEg5bk1wbzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b>秦晓辉, 苏丽宁, 迟永宁, 等.大电网中虚拟同步发电机惯量支撑与一次调频功能定位辨析[J].电力系统自动化, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.QIN Xiaohui, SU Lining, CHI Yongning, et al.Functional orientation discrimination of inertia support and primary frequency regulation of virtual synchronous generator in large power grid[J].Automation of Electric Power Systems, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912007" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912007&amp;v=MTkxOTlJSVNIVGVyRzRIOWpOclk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWTDM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

