

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136650027443750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912008%26RESULT%3d1%26SIGN%3dbdnO%252bFSMmErEN%252fdQiV5CWjg4hyg%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912008&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912008&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912008&amp;v=MjUwNTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZMck9JU0hUZXJHNEg5ak5yWTlGYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#70" data-title="&lt;b&gt;1&lt;/b&gt; 数学模型 "><b>1</b> 数学模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#71" data-title="&lt;b&gt;1.1&lt;/b&gt; 目标函数的数学模型"><b>1.1</b> 目标函数的数学模型</a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;1.2 IES&lt;/b&gt;的数学模型"><b>1.2 IES</b>的数学模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#143" data-title="&lt;b&gt;2 IES&lt;/b&gt;的多目标优化调度模型 "><b>2 IES</b>的多目标优化调度模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#144" data-title="&lt;b&gt;2.1&lt;/b&gt; 目标函数"><b>2.1</b> 目标函数</a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;2.2&lt;/b&gt; 约束条件"><b>2.2</b> 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#168" data-title="&lt;b&gt;3&lt;/b&gt; 多目标优化调度问题的求解方法 "><b>3</b> 多目标优化调度问题的求解方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#170" data-title="&lt;b&gt;3.1&lt;/b&gt; 多目标处理"><b>3.1</b> 多目标处理</a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;3.2&lt;/b&gt; 问题求解流程"><b>3.2</b> 问题求解流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#184" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#189" data-title="&lt;b&gt;4.1&lt;/b&gt; 系统&lt;b&gt;PF&lt;/b&gt;及多目标最优方案的求解"><b>4.1</b> 系统<b>PF</b>及多目标最优方案的求解</a></li>
                                                <li><a href="#195" data-title="&lt;b&gt;4.2 不同目标函数主导的多目标优化调度结果分析&lt;/b&gt;"><b>4.2 不同目标函数主导的多目标优化调度结果分析</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#214" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#248" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#188" data-title="&lt;b&gt;图1 贵州省某IES示意图&lt;/b&gt;"><b>图1 贵州省某IES示意图</b></a></li>
                                                <li><a href="#192" data-title="&lt;b&gt;图2 IES多目标优化调度的帕累托前端&lt;/b&gt;"><b>图2 IES多目标优化调度的帕累托前端</b></a></li>
                                                <li><a href="#194" data-title="&lt;b&gt;图3 综合多目标最优方案的典型日调度结果&lt;/b&gt;"><b>图3 综合多目标最优方案的典型日调度结果</b></a></li>
                                                <li><a href="#209" data-title="&lt;b&gt;图4 各算例的典型日调度结果&lt;/b&gt;"><b>图4 各算例的典型日调度结果</b></a></li>
                                                <li><a href="#249" data-title="表A1污染物所产生的污染效果因子的量化参数">表A1污染物所产生的污染效果因子的量化参数</a></li>
                                                <li><a href="#250" data-title="表A2各算例目标函数优化结果">表A2各算例目标函数优化结果</a></li>
                                                <li><a href="#251" data-title="表A3各算例典型日设备日发电量">表A3各算例典型日设备日发电量</a></li>
                                                <li><a href="#252" data-title="图A1 所选取典型日的负荷情况">图A1 所选取典型日的负荷情况</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="253">


                                    <a id="bibliography_1" title="RIFKIN J.The third industrial revolution:how lateral power is transforming energy, the economy, and the world[M].New York:Palgrave Macmillan, 2011:73-107." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The third industrial revolution:how lateral power is transforming energy,the economy,and the world">
                                        <b>[1]</b>
                                        RIFKIN J.The third industrial revolution:how lateral power is transforming energy, the economy, and the world[M].New York:Palgrave Macmillan, 2011:73-107.
                                    </a>
                                </li>
                                <li id="255">


                                    <a id="bibliography_2" title="马钊, 周孝信, 尚宇炜, 等.能源互联网概念、关键技术及发展模式探索[J].电网技术, 2015, 39 (11) :3014-3022.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al.Exploring the concept, key technologies and development model of energy internet[J].Power System Technology, 2015, 39 (11) :3014-3022." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511003&amp;v=MTc1NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWTHJPSVRyQmZiRzRIOVROcm85Rlo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        马钊, 周孝信, 尚宇炜, 等.能源互联网概念、关键技术及发展模式探索[J].电网技术, 2015, 39 (11) :3014-3022.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al.Exploring the concept, key technologies and development model of energy internet[J].Power System Technology, 2015, 39 (11) :3014-3022.
                                    </a>
                                </li>
                                <li id="257">


                                    <a id="bibliography_3" title="XUE Yusheng.Energy Internet or comprehensive energy network?[J].Journal of Modern Power Systems&amp;amp;Clean Energy, 2015, 3 (3) :297-301." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy internet or comprehensive energy network?">
                                        <b>[3]</b>
                                        XUE Yusheng.Energy Internet or comprehensive energy network?[J].Journal of Modern Power Systems&amp;amp;Clean Energy, 2015, 3 (3) :297-301.
                                    </a>
                                </li>
                                <li id="259">


                                    <a id="bibliography_4" title="SUN Hongbin, GUO Qinglai, ZHANG Boming, et al.Integrated energy management system:concept, design, and demonstration in China[J].IEEE Electrification Magazine, 2018, 6 (2) :42-50." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated energy management system:concept,design,and demonstration in China">
                                        <b>[4]</b>
                                        SUN Hongbin, GUO Qinglai, ZHANG Boming, et al.Integrated energy management system:concept, design, and demonstration in China[J].IEEE Electrification Magazine, 2018, 6 (2) :42-50.
                                    </a>
                                </li>
                                <li id="261">


                                    <a id="bibliography_5" title="贾宏杰, 穆云飞, 余晓丹.对我国综合能源系统发展的思考[J].电力建设, 2015, 36 (1) :16-25.JIA Hongjie, MU Yunfei, YU Xiaodan, et al.Thought about the integrated energy system in China[J].Electric Power Construction, 2015, 36 (1) :16-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201501006&amp;v=MzIwNjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkxyT0lTSEJmYkc0SDlUTXJvOUZZb1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        贾宏杰, 穆云飞, 余晓丹.对我国综合能源系统发展的思考[J].电力建设, 2015, 36 (1) :16-25.JIA Hongjie, MU Yunfei, YU Xiaodan, et al.Thought about the integrated energy system in China[J].Electric Power Construction, 2015, 36 (1) :16-25.
                                    </a>
                                </li>
                                <li id="263">


                                    <a id="bibliography_6" title="余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13.YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al.A brief review to integrated energy system and energy internet[J].Transactions of China Electrotechnical Society, 2016, 31 (1) :1-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201601003&amp;v=MjkzMTZxQnRHRnJDVVI3cWZadVpzRnkvbFZMck9JU3JCZmJHNEg5Zk1ybzlGWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13.YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al.A brief review to integrated energy system and energy internet[J].Transactions of China Electrotechnical Society, 2016, 31 (1) :1-13.
                                    </a>
                                </li>
                                <li id="265">


                                    <a id="bibliography_7" title="孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MTIxNTdCdEdGckNVUjdxZlp1WnNGeS9sVkxyT0lTSFRlckc0SDlUTnBvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8.
                                    </a>
                                </li>
                                <li id="267">


                                    <a id="bibliography_8" title="YAO Fang, MENG Ke, XU Zhao, et al.Differential evolution algorithm for multi-objective economic load dispatch considering minimum emission costs[C]//IEEE Power and Energy Society General Meeting, July 24-29, 2011, Detroit, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Differential evolution algorithm for multi-objective economic load dispatch considering minimum emission costs">
                                        <b>[8]</b>
                                        YAO Fang, MENG Ke, XU Zhao, et al.Differential evolution algorithm for multi-objective economic load dispatch considering minimum emission costs[C]//IEEE Power and Energy Society General Meeting, July 24-29, 2011, Detroit, USA.
                                    </a>
                                </li>
                                <li id="269">


                                    <a id="bibliography_9" title="陈洁, 杨秀, 朱兰, 等.微网多目标经济调度优化[J].中国电机工程学报, 2013, 33 (19) :57-66.CHEN Jie, YANG Xiu, ZHU Lan, et al.Microgrid multiobjective economic dispatch optimization[J].Proceedings of the CSEE, 2013, 33 (19) :57-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201319009&amp;v=MjkwMjhadVpzRnkvbFZMck9QeXJQYmJHNEg5TE5wbzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        陈洁, 杨秀, 朱兰, 等.微网多目标经济调度优化[J].中国电机工程学报, 2013, 33 (19) :57-66.CHEN Jie, YANG Xiu, ZHU Lan, et al.Microgrid multiobjective economic dispatch optimization[J].Proceedings of the CSEE, 2013, 33 (19) :57-66.
                                    </a>
                                </li>
                                <li id="271">


                                    <a id="bibliography_10" title="WONG K P, FAN B, CHANG C S, et al.Multi-objective generation dispatch using bi-criterion global optimization[J].IEEE Transactions on Power Systems, 1993, 10 (4) :1813-1819." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-objective generation dispatch using bi-criterion global optimisation">
                                        <b>[10]</b>
                                        WONG K P, FAN B, CHANG C S, et al.Multi-objective generation dispatch using bi-criterion global optimization[J].IEEE Transactions on Power Systems, 1993, 10 (4) :1813-1819.
                                    </a>
                                </li>
                                <li id="273">


                                    <a id="bibliography_11" title="韩畅, 林振智, 杨莉, 等.考虑经济性和网架性能的抗灾型骨干网架多目标规划[J].电力系统自动化, 2019, 43 (2) :34-41.DOI:10.7500/AEPS20180313002.HAN Chang, LIN Zhenzhi, YANG Li, et al.Multi-objective planning for anti-disaster backbone grid considering economics and network frame performance[J].Automation of Electric Power Systems, 2019, 43 (2) :34-41.DOI:10.7500/AEPS20180313002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902005&amp;v=MDUwMzN5L2xWTHJPSVNIVGVyRzRIOWpNclk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        韩畅, 林振智, 杨莉, 等.考虑经济性和网架性能的抗灾型骨干网架多目标规划[J].电力系统自动化, 2019, 43 (2) :34-41.DOI:10.7500/AEPS20180313002.HAN Chang, LIN Zhenzhi, YANG Li, et al.Multi-objective planning for anti-disaster backbone grid considering economics and network frame performance[J].Automation of Electric Power Systems, 2019, 43 (2) :34-41.DOI:10.7500/AEPS20180313002.
                                    </a>
                                </li>
                                <li id="275">


                                    <a id="bibliography_12" title="朱兰, 周雪莹, 唐陇军, 等.计及可中断负荷的微电网多目标优化运行[J].电网技术, 2017, 41 (6) :1847-1854.ZHU Lan, ZHOU Xueying, TANG Longjun, et al.Multiobjective optimal operation for microgrid considering interruptible loads[J].Power System Technology, 2017, 41 (6) :1847-1854." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201706020&amp;v=MTU3NzBac0Z5L2xWTHJPSVRyQmZiRzRIOWJNcVk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        朱兰, 周雪莹, 唐陇军, 等.计及可中断负荷的微电网多目标优化运行[J].电网技术, 2017, 41 (6) :1847-1854.ZHU Lan, ZHOU Xueying, TANG Longjun, et al.Multiobjective optimal operation for microgrid considering interruptible loads[J].Power System Technology, 2017, 41 (6) :1847-1854.
                                    </a>
                                </li>
                                <li id="277">


                                    <a id="bibliography_13" title="李淼.分布式能源系统3E效益综合评价研究[D].大连:大连理工大学, 2015.LI Miao.Integrated evaluation of distributed energy system based on 3E benefit[D].Dalian:Dalian University of Technology, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1015355431.nh&amp;v=Mjk1NTh0R0ZyQ1VSN3FmWnVac0Z5L2xWTHJPVkYyNkc3QzlHOVhQcnBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        李淼.分布式能源系统3E效益综合评价研究[D].大连:大连理工大学, 2015.LI Miao.Integrated evaluation of distributed energy system based on 3E benefit[D].Dalian:Dalian University of Technology, 2015.
                                    </a>
                                </li>
                                <li id="279">


                                    <a id="bibliography_14" title="薛屹洵, 郭庆来, 孙宏斌, 等.面向多能协同园区的能源综合利用率指标[J].电力自动化设备, 2017, 37 (6) :117-123.XUE Yixun, GUO Qinglai, SUN Hongbin, et al.Comprehensive energy utilization rate for park-level integrated energy system[J].Electric Power Automation Equipment, 2017, 37 (6) :117-123." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706018&amp;v=MTc2NzMzenFxQnRHRnJDVVI3cWZadVpzRnkvbFZMck9JU0hSZmJHNEg5Yk1xWTlFYklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        薛屹洵, 郭庆来, 孙宏斌, 等.面向多能协同园区的能源综合利用率指标[J].电力自动化设备, 2017, 37 (6) :117-123.XUE Yixun, GUO Qinglai, SUN Hongbin, et al.Comprehensive energy utilization rate for park-level integrated energy system[J].Electric Power Automation Equipment, 2017, 37 (6) :117-123.
                                    </a>
                                </li>
                                <li id="281">


                                    <a id="bibliography_15" title="MUSAU M P, ODERO N A, WEKESA C W.Multi-area multi-objective dynamic economic dispatch with renewable energy and emissions[C]//IEEE International Energy Conference (ENERGYCON) , April 4-8, 2016, Leuven, Belgium." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-area multi-objective dynamic economic dispatch with renewable energy and emissions">
                                        <b>[15]</b>
                                        MUSAU M P, ODERO N A, WEKESA C W.Multi-area multi-objective dynamic economic dispatch with renewable energy and emissions[C]//IEEE International Energy Conference (ENERGYCON) , April 4-8, 2016, Leuven, Belgium.
                                    </a>
                                </li>
                                <li id="283">


                                    <a id="bibliography_16" title="郑漳华, 艾芊, 顾承红.考虑环境因素的分布式发电多目标优化配置[J].中国电机工程学报, 2009, 29 (13) :23-28.ZHENG Zhanghua, AI Qian, GU Chenghong.Multi-objective allocation of distributed generation considering environmental factor[J].Proceedings of the CSEE, 2009, 29 (13) :23-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200913005&amp;v=MDMxNDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWTHJPUHlyUGJiRzRIdGpOckk5RllZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        郑漳华, 艾芊, 顾承红.考虑环境因素的分布式发电多目标优化配置[J].中国电机工程学报, 2009, 29 (13) :23-28.ZHENG Zhanghua, AI Qian, GU Chenghong.Multi-objective allocation of distributed generation considering environmental factor[J].Proceedings of the CSEE, 2009, 29 (13) :23-28.
                                    </a>
                                </li>
                                <li id="285">


                                    <a id="bibliography_17" title="刘维康, 王丹, 余晓丹, 等.考虑电气转换储能和可再生能源集成的微能源网多目标规划[J].电力系统自动化, 2018, 42 (16) :11-20.DOI:10.7500/AEPS20180228003.LIU Weikang, WANG Dan, YU Xiaodan, et al.Multiobjective planning of micro energy network considering P2G-based storage system and renewable energy integration[J].Automation of Electric Power Systems, 2018, 42 (16) :11-20.DOI:10.7500/AEPS20180228003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816002&amp;v=MDA1NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkxyT0lTSFRlckc0SDluTnFZOUZab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        刘维康, 王丹, 余晓丹, 等.考虑电气转换储能和可再生能源集成的微能源网多目标规划[J].电力系统自动化, 2018, 42 (16) :11-20.DOI:10.7500/AEPS20180228003.LIU Weikang, WANG Dan, YU Xiaodan, et al.Multiobjective planning of micro energy network considering P2G-based storage system and renewable energy integration[J].Automation of Electric Power Systems, 2018, 42 (16) :11-20.DOI:10.7500/AEPS20180228003.
                                    </a>
                                </li>
                                <li id="287">


                                    <a id="bibliography_18" title="郑宝敏, 余涛, 瞿凯平, 等.多区域并行协同的多目标分布式帕累托最优潮流算法[J].电力系统自动化, 2018, 42 (20) :93-101.DOI:10.7500/AEPS20171026009.ZHENG Baomin, YU Tao, QU Kaiping, et al.Pareto optimized algorithm for distributed multi-objective power flow based on multi-area parallel cooperation[J].Automation of Electric Power Systems, 2018, 42 (20) :93-101.DOI:10.7500/AEPS20171026009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820014&amp;v=MzIzMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkxyT0lTSFRlckc0SDluT3I0OUVZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        郑宝敏, 余涛, 瞿凯平, 等.多区域并行协同的多目标分布式帕累托最优潮流算法[J].电力系统自动化, 2018, 42 (20) :93-101.DOI:10.7500/AEPS20171026009.ZHENG Baomin, YU Tao, QU Kaiping, et al.Pareto optimized algorithm for distributed multi-objective power flow based on multi-area parallel cooperation[J].Automation of Electric Power Systems, 2018, 42 (20) :93-101.DOI:10.7500/AEPS20171026009.
                                    </a>
                                </li>
                                <li id="289">


                                    <a id="bibliography_19" title="GAN Lingwen, LI Na, TOPCU U, et al.Exact convex relaxation of optimal power flow in radial networks[J].IEEETransactions on Automatic Control, 2015, 60 (1) :72-87." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Exact convex relaxation of optimal power flow in radial networks">
                                        <b>[19]</b>
                                        GAN Lingwen, LI Na, TOPCU U, et al.Exact convex relaxation of optimal power flow in radial networks[J].IEEETransactions on Automatic Control, 2015, 60 (1) :72-87.
                                    </a>
                                </li>
                                <li id="291">


                                    <a id="bibliography_20" title="LAVAEI J, LOW S H.Zero duality gap in optimal power flow problem[J].IEEE Transactions on Power Systems, 2012, 27 (1) :92-107." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Zero Duality Gap in Optimal Power Flow Problem">
                                        <b>[20]</b>
                                        LAVAEI J, LOW S H.Zero duality gap in optimal power flow problem[J].IEEE Transactions on Power Systems, 2012, 27 (1) :92-107.
                                    </a>
                                </li>
                                <li id="293">


                                    <a id="bibliography_21" title="刘一兵, 吴文传, 张伯明, 等.基于混合整数二阶锥规划的主动配电网有功-无功协调多时段优化运行[J].中国电机工程学报, 2014, 34 (16) :2575-2583.LIU Yibing, WU Wenchuan, ZHANG Boming, et al.A mixed integer second-order cone programming based active and reactive power coordinated multi-period optimization for active distribution network[J].Proceedings of the CSEE, 2014, 34 (16) :2575-2583." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416008&amp;v=MjgyMzh0R0ZyQ1VSN3FmWnVac0Z5L2xWTHJPUHlyUGJiRzRIOVhOcVk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        刘一兵, 吴文传, 张伯明, 等.基于混合整数二阶锥规划的主动配电网有功-无功协调多时段优化运行[J].中国电机工程学报, 2014, 34 (16) :2575-2583.LIU Yibing, WU Wenchuan, ZHANG Boming, et al.A mixed integer second-order cone programming based active and reactive power coordinated multi-period optimization for active distribution network[J].Proceedings of the CSEE, 2014, 34 (16) :2575-2583.
                                    </a>
                                </li>
                                <li id="295">


                                    <a id="bibliography_22" title="JUBRIL A M, KONOLAFE O A, ALAWODE K O.Solving multi-objective economic dispatch problem via semidefinite programming[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2056-2064." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Solving multi-objective economic dispatch problem via semidefinite programming">
                                        <b>[22]</b>
                                        JUBRIL A M, KONOLAFE O A, ALAWODE K O.Solving multi-objective economic dispatch problem via semidefinite programming[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2056-2064.
                                    </a>
                                </li>
                                <li id="297">


                                    <a id="bibliography_23" title="别祥, 韩光泽.天然气冷热电三联供系统热力学分析[J].化学工程, 2010, 38 (1) :57-62.BIE Xiang, HAN Guangze.Thermodynamic analysis of natural gas fired combined cooling heating and power system[J].Chemical Engineering (China) , 2010, 38 (1) :57-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=IMIY201001017&amp;v=MTQ5Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkxyT0xDRENkN0c0SDlITXJvOUVZNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        别祥, 韩光泽.天然气冷热电三联供系统热力学分析[J].化学工程, 2010, 38 (1) :57-62.BIE Xiang, HAN Guangze.Thermodynamic analysis of natural gas fired combined cooling heating and power system[J].Chemical Engineering (China) , 2010, 38 (1) :57-62.
                                    </a>
                                </li>
                                <li id="299">


                                    <a id="bibliography_24" title="LI Zhengshuo, GUO Qinglai, SUN Hongbin, et al.Storagelike devices in load leveling:complementarity constraints and a new and exact relaxation method[J].Applied Energy, 2015, 151 (1) :13-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600203257&amp;v=MjYzNzlUYnhRPU5pZk9mYks5SDlQT3FZOUZadXNNRG5rK29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxNA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                        LI Zhengshuo, GUO Qinglai, SUN Hongbin, et al.Storagelike devices in load leveling:complementarity constraints and a new and exact relaxation method[J].Applied Energy, 2015, 151 (1) :13-22.
                                    </a>
                                </li>
                                <li id="301">


                                    <a id="bibliography_25" title="BYOD S, VANDENBERGHE L.Convex optimization[M].Beijing:Tsinghua University Press, 2013:167-179." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Convex optimization">
                                        <b>[25]</b>
                                        BYOD S, VANDENBERGHE L.Convex optimization[M].Beijing:Tsinghua University Press, 2013:167-179.
                                    </a>
                                </li>
                                <li id="303">


                                    <a id="bibliography_26" title="甘应爱, 田丰, 李维铮, 等.运筹学[M].北京:清华大学出版社, 2005:436-458.GAN Ying’ai, TIAN Feng, LI Weizheng, et al.Operation research[M].Beijing:Tsinghua University Press, 2005:436-458." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302116490999&amp;v=MTQ4NTlOcVl0TVpPSUdCUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pJSjFzU1ZWMjdHYkM0SE5E&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                        甘应爱, 田丰, 李维铮, 等.运筹学[M].北京:清华大学出版社, 2005:436-458.GAN Ying’ai, TIAN Feng, LI Weizheng, et al.Operation research[M].Beijing:Tsinghua University Press, 2005:436-458.
                                    </a>
                                </li>
                                <li id="305">


                                    <a id="bibliography_27" title="CHEN Cong, SHEN Xinwei, XUE Yixun, et al.A multiobjective evaluation method for distributed integrated energy system[C]//IEEE Conference on Energy Internet and Energy System Integration (EI2) , November 26-28, 2017, Beijing, China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A multiobjective evaluation method for distributed integrated energy system">
                                        <b>[27]</b>
                                        CHEN Cong, SHEN Xinwei, XUE Yixun, et al.A multiobjective evaluation method for distributed integrated energy system[C]//IEEE Conference on Energy Internet and Energy System Integration (EI2) , November 26-28, 2017, Beijing, China.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-28 10:46</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),60-68+121 DOI:10.7500/AEPS20180731010            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及㶲效率的综合能源系统多目标优化调度方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E8%81%AA&amp;code=11424257&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈聪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B2%88%E6%AC%A3%E7%82%9C&amp;code=29666258&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">沈欣炜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A4%8F%E5%A4%A9&amp;code=08183244&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">夏天</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E5%BA%86%E6%9D%A5&amp;code=08171101&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭庆来</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E5%AE%8F%E6%96%8C&amp;code=08235704&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙宏斌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E8%89%B3%E6%B3%A2&amp;code=31944489&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈艳波</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E6%B8%85%E5%8D%8E-%E4%BC%AF%E5%85%8B%E5%88%A9%E6%B7%B1%E5%9C%B3%E5%AD%A6%E9%99%A2&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学清华-伯克利深圳学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E4%B8%8E%E5%BA%94%E7%94%A8%E7%94%B5%E5%AD%90%E6%8A%80%E6%9C%AF%E7%B3%BB&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学电机工程与应用电子技术系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%8F%8A%E5%8F%91%E7%94%B5%E8%AE%BE%E5%A4%87%E6%8E%A7%E5%88%B6%E5%92%8C%E4%BB%BF%E7%9C%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6)&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统及发电设备控制和仿真国家重点实验室(清华大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>综合考虑综合能源系统 (IES) 在能效、经济、环境等多目标上的优化调度需求, 提出一种IES的多目标优化调度模型及求解方法, 以实现多能互补IES的节能减排、经济运行与环境友好调度运行。首先建立了满足IES在能效、经济、环境等方面的优化调度需求的多目标函数模型, 并在能效目标函数中引入<image href="images/DLXT201912008_063.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率, 实现多能耦合系统的高效、高质量用能;其次建立了适用于多目标优化调度的IES数学模型, 并通过模型凸松弛等方法保证模型的凸性, 提高问题求解效率;再次建立了多目标优化调度问题帕累托前端的求解及运用方法, 利用多目标凸优化问题的标量化方法进行模型转换, 从而求解多目标凸优化问题, 并提出筛选方法, 用于从帕累托前端中筛选得到综合性能较好的调度方案;最后结合贵州省某IES算例仿真, 验证了所建立多目标优化调度模型与求解方法在满足区域IES由于多能耦合而带来的多目标调度需求上的可行性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E7%9B%AE%E6%A0%87%E4%BC%98%E5%8C%96%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多目标优化调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B8%95%E7%B4%AF%E6%89%98%E5%89%8D%E7%AB%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">帕累托前端;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%3Cimage%20href%3D%22images%2FDLXT201912008_005.jpg%22%20type%3D%22%22%20display%3D%22inline%22%20placement%3D%22inline%22%3E%3Calt%3E%3C%2Falt%3E%3C%2Fimage%3E%E6%95%88%E7%8E%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank"><image href="images/DLXT201912008_005.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%87%B8%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">凸优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    陈聪 (1995—) , 女, 硕士研究生, 主要研究方向:综合能源系统规划、综合能源系统调度运行。E-mail:chencong17@mails.tsinghua.edu.cn;
                                </span>
                                <span>
                                    沈欣炜 (1988—) , 男, 博士, 研究科学家 (研究员) , 主要研究方向:能源互联网规划与运行、主动配电网等。E-mail:sxw.tbsi@sz.tsinghua.edu.cn;
                                </span>
                                <span>
                                    夏天 (1981—) , 男, 硕士, 高级工程师, 主要研究方向:能源互联网、智能电网、电力系统运行与控制。E-mail:summersummer@tsinghua.edu.cn;
                                </span>
                                <span>
                                    *孙宏斌 (1969—) , 男, 通信作者, 博士, 教授, 博士生导师, 主要研究方向:智能电网、可再生能源和电动汽车接入电网、电力系统运行与控制。E-mail:shb@tsinghua.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-31</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB0905000);</span>
                                <span>国家自然科学基金资助项目 (51537006);</span>
                                <span>中国博士后科学基金资助项目 (2018T110097);</span>
                    </p>
            </div>
                    <h1><b>Multi-objective Optimal Dispatch Method for Integrated Energy System Considering Exergy Efficiency</b></h1>
                    <h2>
                    <span>CHEN Cong</span>
                    <span>SHEN Xinwei</span>
                    <span>XIA Tian</span>
                    <span>GUO Qinglai</span>
                    <span>SUN Hongbin</span>
                    <span>CHEN Yanbo</span>
            </h2>
                    <h2>
                    <span>Tsinghua-Berkeley Shenzhen Institute, Tsinghua University</span>
                    <span>Department of Electrical Engineering, Tsinghua University</span>
                    <span>State Key Laboratory of Control and Simulation of Power System and Generation Equipments (Tsinghua University)</span>
                    <span>State Key Laboratory of Alternate Electric Power System with Renewable Energy Sources (North China Electric Power University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A multi-objective optimal dispatch method for an integrated energy system (IES) , concerning energy efficiency, economy and environment, is proposed, and its corresponding solution method is proposed, which can bring up an energysaving, economic and environmental-friendly dispatch plan for the IES.Firstly, the model of multi-objective function for the IES, which takes exergy efficiency into consideration, is established to meet the demand of an economic, efficient and environmental-friendly IES.Secondly, a convex IES mathematical model for the multi-objective dispatch method is established with convex relaxation method to preserve the convexity.Thirdly, the solution method for the multi-objective optimization model is studied.The scalarization method is used to find the Pareto front (PF) of the convex model and a selection method is brought up to choose the multi-objective optimal dispatch plan from the PF.Numerical results based on a case from Guizhou Province in China validate the applicability of the proposed multi-objective dispatch method in efficiently bringing up a dispatch plan for the IES and making the IES operating with a better overall performance.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-objective%20optimal%20dispatch&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-objective optimal dispatch;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Pareto%20front&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Pareto front;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=exergy%20efficiency&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">exergy efficiency;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20energy%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated energy system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=convex%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">convex optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-31</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2018YFB0905000);</span>
                                <span>National Natural Science Foundation of China (No.51537006);</span>
                                <span>China Postdoctoral Science Foundation (No.2018T110097);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="64" name="64" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="65">面对全球能源危机与环境问题, 多国开始推进能源转型及高效利用, 构建多能互补的集成优化的综合能源系统 (integrated energy system, IES) 。杰里米·里夫金在《第三次工业革命》<citation id="307" type="reference"><link href="253" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>中提出“能源互联网 (Energy Internet) ”的概念<citation id="308" type="reference"><link href="255" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 薛禹胜等学者认为, 能源互联网在物理层可推动分布式可再生能源的大规模利用, 实现多种能源系统的互补与融合<citation id="310" type="reference"><link href="257" rel="bibliography" /><link href="259" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>;对于提升能源利用的整体效率具有重要意义<citation id="311" type="reference"><link href="261" rel="bibliography" /><link href="263" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。IES涉及冷、热、电、气多能耦合, 并包含多种设备, 整体系统运行情况更为复杂;现代智能电网与能源互联网的发展对微网及IES的经济性、节能性、环保性等多项指标均提出了较高要求<citation id="309" type="reference"><link href="265" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。因此, IES的调度运行需从能效、经济、环境等多角度进行综合优化, 而如何建立合适的多目标优化调度模型与求解方法成为关键问题。</p>
                </div>
                <div class="p1">
                    <p id="66">现有多目标优化调度的研究主要分为两类。①通过优化多目标权重, 将多目标问题简化为单目标问题再进行优化调度分析。在这方面诸多学者采用熵权赋值法<citation id="312" type="reference"><link href="267" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>、模糊优化理论<citation id="313" type="reference"><link href="269" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>等展开权重分析, 并尝试将经济<citation id="314" type="reference"><link href="271" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>、环境<citation id="317" type="reference"><link href="267" rel="bibliography" /><link href="269" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>、安全<citation id="318" type="reference"><link href="273" rel="bibliography" /><link href="275" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>等指标建模为目标函数。然而对IES极为重要的能效指标尚未被应用于多目标优化调度问题中, 在能效指标建模工作中, 文献<citation id="319" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>提出了能量利用率与<image href="images/DLXT201912008_067.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率模型, 但仅将之应用于IES的系统评价。②直接求解多目标最优解, 即帕累托前端 (Pareto front, PF) , 并从中选择最优调度方案。IES更为复杂的结构使得PF难以精确、高效计算, 因此相关研究进展较少;较多学者通过研究启发式算法实现微网及热电耦合系统中PF的精确高效计算, 如文献<citation id="315" type="reference">[<a class="sup">15</a>]</citation>运用模拟退火算法求解热电耦合系统在线路损耗和排放等多目标上的经济调度模型。相关方法还被应用到微网规划及运行分析领域<citation id="320" type="reference"><link href="283" rel="bibliography" /><link href="285" rel="bibliography" /><link href="287" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。然而随着凸松弛技术在电力系统中的应用<citation id="321" type="reference"><link href="289" rel="bibliography" /><link href="291" rel="bibliography" /><link href="293" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>, 通过该方法建立凸优化模型以简化问题求解成为研究优化问题的关键方向, 文献<citation id="316" type="reference">[<a class="sup">22</a>]</citation>将微网模型构建为半正定规划问题并求解PF, 得到了多目标优化调度方案;但目前针对IES多目标优化调度模型凸松弛的研究相对空白。同时如何从PF的多个最优解中筛选出适用的调度方案亦是少有研究的关键问题。</p>
                </div>
                <div class="p1">
                    <p id="68">综上所述, 本文提出一种区域IES的多目标优化调度模型及求解方法:①在目标函数中考虑IES能效、经济、环境等模型, 并引入<image href="images/DLXT201912008_069.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率, 使优化得到的调度方案可以实现系统的高质量用能;②建立了IES多目标优化调度问题的凸优化模型, 以及所求解出的PF上多个最优解的筛选运用方法, 可从PF上筛选出多目标综合性能较好的调度方案。最后本文将相应方法应用于贵州省某IES优化调度算例中进行仿真分析。</p>
                </div>
                <h3 id="70" name="70" class="anchor-tag"><b>1</b> 数学模型</h3>
                <h4 class="anchor-tag" id="71" name="71"><b>1.1</b> 目标函数的数学模型</h4>
                <div class="p1">
                    <p id="72">为了实现IES的节能减排、经济运行与环境友好调度运行, 本文建立了计及能效、经济、环境多目标的目标函数模型。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>1.1.1</b> 能效目标函数的<image href="images/DLXT201912008_074.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率数学模型</h4>
                <div class="p1">
                    <p id="75">IES可实现多能互补IES的高效耦合<citation id="322" type="reference"><link href="259" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>, 因此, 在优化调度时如何合理建立目标函数指导IES进行高能效的调度运行极为重要。在进行能效评估时, 利用热力学第一定律与热力学第二定律可分别得到不同的能效评估结果。从热力学第一定律出发计算能源利用效率<i>η</i><sub>1</sub>的表达式如式 (1) 所示;从热力学第二定律出发计算的<image href="images/DLXT201912008_076.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率<i>η</i><sub>2</sub>的计算方法如式 (2) 、式 (3) 所示<citation id="323" type="reference"><link href="297" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。分析可知, 能效利用率可评价能源在数量上的利用率, 较高的能源利用率说明系统在运行时可以最大限度地利用多种能源;但可能出现较多的将高品质能量 (如电能) 转换为低品质能量 (如热能) 的用能行为。<image href="images/DLXT201912008_077.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率可以评估能量的高品质利用情况, 实现冷能、热能、电能等的高质量利用, 如能量的梯级利用等<citation id="324" type="reference"><link href="279" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。在很多情况下能量的利用率与<image href="images/DLXT201912008_078.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率相互矛盾, 这一点可以从后续算例中得到验证。</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>η</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>L</mi><msubsup><mrow></mrow><mi>i</mi><mtext>e</mtext></msubsup><mo>+</mo><mi>L</mi><msubsup><mrow></mrow><mi>i</mi><mtext>h</mtext></msubsup><mo>+</mo><mi>L</mi><msubsup><mrow></mrow><mi>i</mi><mtext>c</mtext></msubsup><mo stretchy="false">) </mo><mo>⋅</mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>F</mi><msubsup><mrow></mrow><mi>i</mi><mtext>c</mtext></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext><mtext>r</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msubsup><mo>+</mo><mspace width="0.25em" /></mrow></mfrac><mo>→</mo></mtd></mtr><mtr><mtd><mo>←</mo><mfrac><mn>1</mn><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>h</mtext><mtext>y</mtext><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext></mrow></msubsup><mo>+</mo><mi>F</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>e</mtext><mtext>t</mtext><mtext>c</mtext></mrow></msubsup><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>η</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>L</mi><msubsup><mrow></mrow><mi>i</mi><mtext>e</mtext></msubsup><mo>+</mo><mi>L</mi><msubsup><mrow></mrow><mi>i</mi><mtext>h</mtext></msubsup><mi>α</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>L</mi><msubsup><mrow></mrow><mi>i</mi><mtext>c</mtext></msubsup><mi>α</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>⋅</mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>F</mi><msubsup><mrow></mrow><mi>i</mi><mtext>c</mtext></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext><mtext>r</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msubsup><mo>+</mo></mrow></mfrac><mo>→</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>h</mtext><mtext>y</mtext><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext></mrow></msubsup><mo>+</mo><mi>F</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>e</mtext><mtext>t</mtext><mtext>c</mtext></mrow></msubsup><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81"><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>α</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>j</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>η</i><sub>1</sub>为能源利用效率;<i>η</i><sub>2</sub>为<image href="images/DLXT201912008_084.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率;<i>j</i>代表冷热工质, <i>j</i>=1代表冷工质, <i>j</i>=2代表热工质;<i>i</i>为时间, 起始数值为1, <i>i</i>=1, 2, …, <i>T</i>, <i>T</i>为总时间;<i>F</i><sup>c</sup><sub><i>i</i></sub>为冷热电联产 (combined cooling, heating and power, CCHP) 系统在时刻<i>i</i>消耗燃气的功率;<i>P</i><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为储能在时刻<i>i</i>的充电和放电功率;<i>P</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msubsup></mrow></math></mathml>分别为风力与光伏的发电功率;<i>P</i><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>h</mtext><mtext>y</mtext><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext></mrow></msubsup></mrow></math></mathml>, <i>P</i><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>e</mtext><mtext>t</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>分别为小水电、电制热设备和电制冷的发电功率;<i>F</i><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>为燃气锅炉的燃气功率;<i>L</i><sup>c</sup><sub><i>i</i></sub>为系统的冷负荷, 可以通过供冷气体的流量、温度、压强、热值计算得到;<i>L</i><sup>h</sup><sub><i>i</i></sub>为系统的热负荷, 可以通过供热蒸汽的流量、温度、压强、热值计算得到;<i>L</i><sup>e</sup><sub><i>i</i></sub>为系统的电负荷;<i>α</i><sub>1</sub>和<i>α</i><sub>2</sub>分别为冷能、热能的折算系数, 电能的折算系数为1, 无须进行折算计算;Δ<i>T</i><sub><i>j</i></sub>为温度变化量绝对值;<i>T</i><sub><i>j</i></sub>为输出冷量或者热量工质的温度。在计算CCHP系统的<image href="images/DLXT201912008_093.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率时, 可根据其中溴化锂机组等设备的供热时热水水温/供冷时冷水水温作为<i>T</i><sub><i>j</i></sub> (即输出冷量或者热量工质的温度) 的取值, 并根据补给水水温或环境寂态温度与<i>T</i><sub><i>j</i></sub>的差值计算Δ<i>T</i><sub><i>j</i></sub> (即温度变化量绝对值) 。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>1.1.2</b> 经济目标函数的数学模型</h4>
                <div class="p1">
                    <p id="95">在IES的调度运行问题中, 设备运行成本为经济目标函数的主要组成部分, 主要包括IES的外电网购电成本、购气成本、补贴情况<i>M</i><sup>f</sup>以及系统的运维成本<i>M</i><sup>o</sup>:</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Μ</mi><msup><mrow></mrow><mtext>f</mtext></msup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Κ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Μ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msubsup><mi>C</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msubsup><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Κ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Μ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup><mi>C</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Κ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Μ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>b</mtext></mrow></msubsup><mi>C</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>b</mtext></mrow></msubsup><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97"><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><msup><mrow></mrow><mtext>o</mtext></msup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Κ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Μ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>r</mtext><mtext>u</mtext><mtext>n</mtext></mrow></msubsup><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="99">式中:<i>M</i><sup>f</sup>为外电网购电成本、购气成本、补贴费用总和;<i>M</i><sup>o</sup>为系统的运维成本;<i>k</i>为系统各个组成部分的编号, 起始编号为1;<i>K</i>为系统中组成设备的总数量;<i>M</i><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>r</mtext><mtext>u</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>为单位时间<i>i</i>内该系统各组成部分<i>k</i>单位容量的运维费用;<i>P</i><sub><i>k</i></sub>为组成部分<i>k</i>的额定容量;<i>M</i><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>, <i>M</i><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>和<i>M</i><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>b</mtext></mrow></msubsup></mrow></math></mathml>分别为时刻<i>i</i>组成部分<i>k</i>的天然气购气、外电网购电、新能源/CCHP系统发电补贴的价格;<i>C</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>, <i>C</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>和<i>C</i><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>b</mtext></mrow></msubsup></mrow></math></mathml>分别为单位时间<i>i</i>内该系统各组成部分<i>k</i>的单位容量的天然气的消耗量、外网购电量、新能源/CCHP系统发电量。</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107"><b>1.1.3</b> 环境目标函数的数学模型</h4>
                <div class="p1">
                    <p id="108">IES的污染物排放与碳排放为环境评价的关键, 本文参考文献<citation id="325" type="reference">[<a class="sup">13</a>]</citation>建立了环境目标函数的数学模型。主要考虑二氧化氮 (NO<sub>2</sub>) 、二氧化硫 (SO<sub>2</sub>) 、氮氧化物 (NO<sub><i>x</i></sub>) 等气体带来的大气酸化效应, 甲烷 (CH<sub>4</sub>) 与二氧化碳 (CO<sub>2</sub>) 等带来的温室效应以及细颗粒物 (PM2.5) 所评估的粉尘效应。第<i>m</i>种污染物的排放量<i>C</i><sub><i>m</i></sub>与量化后IES的环境评价目标函数<i>W</i>的计算方法如下:</p>
                </div>
                <div class="p1">
                    <p id="109"><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mi>m</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Κ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>μ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mi>m</mi></msub><mi>C</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msubsup><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="111"><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><mo>=</mo><mi>w</mi><msub><mrow></mrow><mn>1</mn></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mtext>ϕ</mtext></mstyle><msub><mrow></mrow><mi>m</mi></msub><mi>C</mi><msub><mrow></mrow><mi>m</mi></msub><mo>+</mo><mi>w</mi><msub><mrow></mrow><mn>2</mn></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>ρ</mi></mstyle><msub><mrow></mrow><mi>m</mi></msub><mi>C</mi><msub><mrow></mrow><mi>m</mi></msub><mo>+</mo><mi>w</mi><msub><mrow></mrow><mn>3</mn></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>θ</mi></mstyle><msub><mrow></mrow><mi>m</mi></msub><mi>C</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>μ</i><sub><i>m</i></sub>为在使用天然气的情况下, 不同种类污染气体的排放系数;<i>m</i>为污染物的编号, 起始编号为1, <i>m</i>=1, 2, …, <i>M</i>, <i>M</i>为系统中组成设备的总数量;<i>w</i><sub>1</sub>, <i>w</i><sub>2</sub>和<i>w</i><sub>3</sub>分别为污染物产生的大气酸化、气候变暖、粉尘颗粒增加这3种效应的权重因子, 可以根据实际评价需求来确定;ϕ<sub><i>m</i></sub>, <i>ρ</i><sub><i>m</i></sub>和<i>θ</i><sub><i>m</i></sub>分别为第<i>m</i>类污染物产生大气酸化、气候变暖及粉尘颗粒增加的效果因子。</p>
                </div>
                <div class="p1">
                    <p id="114">本文假设CO<sub>2</sub>引起气候变暖的潜能值<i>ρ</i><sub><i>m</i></sub>被定义为1, 则可计算出一定时期内排放的不同温室气体的CO<sub>2</sub>当量值;同理可设置其余指标的参考基准及当量值, 详细参数如附录A表A1所示。最终可得到不同气体在3种效果下量化后的潜能值;潜能值越高, 其产生污染的程度就越大。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>1.2 IES</b>的数学模型</h4>
                <div class="p1">
                    <p id="116">本文采用模型凸松弛等方法保证IES模型的凸性, 并充分考虑IES的组成结构、运行工况及设备之间的耦合关系。所采用的CCHP系统线性模型如下:</p>
                </div>
                <div class="p1">
                    <p id="117"><i>P</i><sup>c, min</sup>≤<i>P</i><sup>c</sup><sub><i>i</i></sub>≤<i>P</i><sup>c, max</sup>      (8) </p>
                </div>
                <div class="p1">
                    <p id="118"><i>P</i><sup>c, dn</sup>≤<i>P</i><sup>c</sup><sub><i>i</i>+1</sub>-<i>P</i><sup>c</sup><sub><i>i</i></sub>≤<i>P</i><sup>c, up</sup>      (9) </p>
                </div>
                <div class="p1">
                    <p id="119"><i>H</i><sup>c, min</sup>≤<i>H</i><sup>c</sup><sub><i>i</i></sub>≤<i>H</i><sup>c, max</sup>      (10) </p>
                </div>
                <div class="p1">
                    <p id="120"><i>H</i><sup>c, dn</sup>≤<i>H</i><sup>c</sup><sub><i>i</i>+1</sub>-<i>H</i><sup>c</sup><sub><i>i</i></sub>≤<i>H</i><sup>c, up</sup>      (11) </p>
                </div>
                <div class="p1">
                    <p id="121"><i>a</i><sub>1</sub><i>P</i><sup>c</sup><sub><i>i</i></sub>+<i>b</i><sub>1</sub><i>H</i><sup>c</sup><sub><i>i</i></sub>=<i>F</i><sup>c</sup><sub><i>i</i></sub>      (12) </p>
                </div>
                <div class="p1">
                    <p id="122"><i>H</i><sup>c</sup><sub><i>i</i></sub>=<i>c</i><sub>1</sub><i>P</i><sup>c</sup><sub><i>i</i></sub>+<i>d</i><sub>1</sub>      (13) </p>
                </div>
                <div class="p1">
                    <p id="123"><i>C</i><sup>c, min</sup>≤<i>C</i><sup>c</sup><sub><i>i</i></sub>≤<i>C</i><sup>c, max</sup>      (14) </p>
                </div>
                <div class="p1">
                    <p id="124"><i>C</i><sup>c, dn</sup>≤<i>C</i><sup>c</sup><sub><i>i</i>+1</sub>-<i>C</i><sup>c</sup><sub><i>i</i></sub>≤<i>C</i><sup>c, up</sup>      (15) </p>
                </div>
                <div class="p1">
                    <p id="125"><i>a</i><sub>2</sub><i>P</i><sup>c</sup><sub><i>i</i></sub>+<i>b</i><sub>2</sub><i>C</i><sup>c</sup><sub><i>i</i></sub>=<i>F</i><sup>c</sup><sub><i>i</i></sub>      (16) </p>
                </div>
                <div class="p1">
                    <p id="126"><i>C</i><sup>c</sup><sub><i>i</i></sub>=<i>c</i><sub>2</sub><i>P</i><sup>c</sup><sub><i>i</i></sub>+<i>d</i><sub>2</sub>      (17) </p>
                </div>
                <div class="p1">
                    <p id="127">式中:<i>P</i><sup>c, min</sup>和<i>P</i><sup>c, max</sup>分别为CCHP系统电功率的最小值和最大值;<i>H</i><sup>c, min</sup>和<i>H</i><sup>c, max</sup>分别为CCHP系统热功率的最小值和最大值;<i>C</i><sup>c, min</sup>和<i>C</i><sup>c, max</sup>分别为CCHP系统冷功率的最小值和最大值;<i>P</i><sup>c</sup><sub><i>i</i></sub>, <i>H</i><sup>c</sup><sub><i>i</i></sub>和<i>C</i><sup>c</sup><sub><i>i</i></sub>分别为CCHP系统在时刻<i>i</i>的电功率、热功率及冷功率;<i>P</i><sup>c, up</sup>和<i>P</i><sup>c, dn</sup>分别为CCHP系统电功率爬坡能力的上界和下界;<i>H</i><sup>c, up</sup>和<i>H</i><sup>c, dn</sup>分别为CCHP系统热功率爬坡能力的上界和下界;<i>C</i><sup>c, up</sup>和<i>C</i><sup>c, dn</sup>分别为CCHP系统冷功率爬坡能力的上界和下界;<i>F</i><sup>c</sup><sub><i>i</i></sub>为CCHP系统在时刻<i>i</i>消耗燃气的功率;<i>a</i><sub>1</sub>, <i>b</i><sub>1</sub>, <i>c</i><sub>1</sub>, <i>d</i><sub>1</sub>和<i>a</i><sub>2</sub>, <i>b</i><sub>2</sub>, <i>c</i><sub>2</sub>, <i>d</i><sub>2</sub>为相应的效率系数。</p>
                </div>
                <div class="p1">
                    <p id="128">约束条件式 (8) 、式 (10) 、式 (14) 分别限制了CCHP系统冷/热/电功率的上下限, 式 (9) 、式 (11) 、式 (15) 分别为CCHP系统的爬坡约束, 式 (12) 、式 (13) 、式 (16) 、式 (17) 说明了机组的能量转换情况。本文所建立的储能装置模型如下:</p>
                </div>
                <div class="p1">
                    <p id="129">0≤<i>P</i><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sup>s, max</sup>      (18) </p>
                </div>
                <div class="p1">
                    <p id="131">0≤<i>P</i><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sup>s, max</sup>      (19) </p>
                </div>
                <div class="p1">
                    <p id="133"><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext><mtext>r</mtext></mrow></msubsup><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></mfrac></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="135"><i>P</i><sup>char</sup><sub><i>i</i></sub><i>P</i><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>=0      (21) </p>
                </div>
                <div class="p1">
                    <p id="137"><i>E</i><sup>max</sup>≤<i>E</i><sub><i>i</i></sub>≤<i>E</i><sup>min</sup>      (22) </p>
                </div>
                <div class="p1">
                    <p id="138">式中:<i>P</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为储能在时刻<i>i</i>的充电和放电功率;<i>P</i><sup>s, max</sup>为储能设备充/放电功率的上限, 充电与放电的功率上限可以不同;<i>E</i><sub><i>i</i></sub>为储能在时刻<i>i</i>的电量;<i>E</i><sup>max</sup>和<i>E</i><sup>min</sup>分别为储能容量的最大值和最小值;<i>η</i><sub>c</sub>和<i>η</i><sub>d</sub>分别为充电和放电效率系数。</p>
                </div>
                <div class="p1">
                    <p id="141">约束条件式 (18) 、式 (19) 、式 (22) 说明了储能充放电功率以及SOC的上下限, 式 (20) 说明了储能充放电功率与SOC的关系, 双线性约束条件式 (21) 用于限制储能设备的充电与放电不同时进行, 但会使得问题非凸、难以求解。基于文献<citation id="326" type="reference">[<a class="sup">24</a>]</citation>所提出的该约束可被松弛的数学条件与相应的物理意义可知, 在本文后续优化中, 储能同时充放电对于IES是一种耗能、不经济且污染环境的运行方式, 即储能的同时充放电会同时损害所有的目标函数, 因此在优化过程中, 储能设备的充电与放电不可能同时进行, 这使得该条件非紧约束可被松弛掉, 相应结论亦可从算例结果中得到验证, 即去除约束条件式 (21) 后, 优化调度结果中储能无同时充放电行为。</p>
                </div>
                <div class="p1">
                    <p id="142">IES中其余设备如电制热设备、电制冷设备等采用文献<citation id="327" type="reference">[<a class="sup">14</a>]</citation>中的凸模型, 以保证求解效率与结果的全局最优特性。</p>
                </div>
                <h3 id="143" name="143" class="anchor-tag"><b>2 IES</b>的多目标优化调度模型</h3>
                <h4 class="anchor-tag" id="144" name="144"><b>2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="145">IES的节能性、经济性与环保性为3个互相矛盾的目标函数, 由于三者的变化与系统中多个机组的运行情况有关, 因此每两个目标函数之间并非简单的相关关系, 需要通过多目标优化问题描述。综合上文所建立的能效、经济、环境目标函数, 可得到IES多目标优化调度问题的目标函数:</p>
                </div>
                <div class="p1">
                    <p id="146">min <b><i>f</i></b>= (<i>F</i><sub>1</sub>, <i>F</i><sub>2</sub>, <i>F</i><sub>3</sub>)      (23) </p>
                </div>
                <div class="p1">
                    <p id="147"><i>F</i><sub>1</sub>=<i>M</i><sup>f</sup>+<i>M</i><sup>o</sup>      (24) </p>
                </div>
                <div class="p1">
                    <p id="148"><i>F</i><sub>2</sub>=<i>W</i>      (25) </p>
                </div>
                <div class="p1">
                    <p id="149"><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mn>3</mn></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>η</mi><msub><mrow></mrow><mi>s</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>s</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn></mrow></math></mathml>      (26) </p>
                </div>
                <div class="p1">
                    <p id="151">式中:<i>F</i><sub>1</sub>为经济目标函数;<i>F</i><sub>2</sub>为环境目标函数;<i>F</i><sub>3</sub>为能效目标函数。</p>
                </div>
                <div class="p1">
                    <p id="152">由上文可知, 在已知IES冷热电负荷功率与冷热工质温度的情况下, <i>η</i><sub><i>s</i></sub>为非凸函数, 且<i>η</i><sub><i>s</i></sub>越大, 系统节能特性越好;采用其倒数作为能效的目标函数, 可以保证模型的凸性。同时由于IES的经济性、节能性、环保性的提升均与更小的目标函数<i>F</i><sub>1</sub>, <i>F</i><sub>2</sub>, <i>F</i><sub>3</sub>的数值有关, 可建立统一的求最小值的优化问题。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153"><b>2.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="154">所建立的多目标优化问题的约束条件主要包括设备出力约束、设备爬坡约束与负荷平衡约束。设备出力约束与设备爬坡约束均于前文数学模型中详细解释。针对∀<i>i</i>, 负荷平衡约束主要包括式 (27) 至式 (29) 中电负荷、热负荷及冷负荷的供需平衡;本文主要研究区域IES的内部调度, 与微网中各设备的调度问题类似, 且研究的重点在于多目标函数对IES调度问题的影响, 由于IES多能设备及多目标函数模型已较为复杂, 相应电网、热网及冷网的网架约束较小, 暂考虑简化的供需平衡潮流模型, 省略多能网络的约束;但在输电网及配电网等的调度问题中, IES多能网络的网架约束需要重点考虑并研究。</p>
                </div>
                <div class="p1">
                    <p id="155"><i>P</i><sup>c</sup><sub><i>i</i></sub>-<i>P</i><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>+<i>P</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>+<i>P</i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>+<i>P</i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msubsup></mrow></math></mathml>+<i>P</i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>h</mtext><mtext>y</mtext><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext></mrow></msubsup></mrow></math></mathml>=<i>L</i><sup>e</sup><sub><i>i</i></sub>      (27) </p>
                </div>
                <div class="p1">
                    <p id="161"><i>H</i><sup>c</sup><sub><i>i</i></sub>+<i>P</i><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>+<i>P</i><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>=<i>L</i><sup>h</sup><sub><i>i</i></sub>      (28) </p>
                </div>
                <div class="p1">
                    <p id="164"><i>C</i><sup>c</sup><sub><i>i</i></sub>+<i>P</i><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>e</mtext><mtext>t</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>=<i>L</i><sup>c</sup><sub><i>i</i></sub>      (29) </p>
                </div>
                <div class="p1">
                    <p id="166">式中:<i>P</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>为燃气锅炉的供热功率。</p>
                </div>
                <h3 id="168" name="168" class="anchor-tag"><b>3</b> 多目标优化调度问题的求解方法</h3>
                <div class="p1">
                    <p id="169">本文首先通过标量化方法对多目标问题的目标函数进行处理<citation id="328" type="reference"><link href="301" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>;然后通过选定步长、遍历权重的方法计算得到PF;最后结合对IES综合性能的需求与PF的分布选定标幺化后3个目标函数的上下界, 并通过补充约束条件的方式筛选得到满足需求的IES多目标调度方案。</p>
                </div>
                <h4 class="anchor-tag" id="170" name="170"><b>3.1</b> 多目标处理</h4>
                <div class="p1">
                    <p id="171">标量化是寻找向量优化 (多目标优化) 问题PF的标准技术。结合参考文献<citation id="329" type="reference">[<a class="sup">25</a>,<a class="sup">26</a>]</citation>中提出的数学结论可知, 对于凸优化问题, 当多目标权重构成的权向量<i>λ</i>非负时, 标量化方法可以得到所有PF上的最优解。因此, 在本研究问题中, 以<i>λ</i>作为权向量, 可将原始问题式 (23) 转换为:</p>
                </div>
                <div class="p1">
                    <p id="172" class="code-formula">
                        <mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi mathvariant="bold-italic">λ</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">f</mi><mo>=</mo><mi>λ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>F</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>F</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mn>3</mn></msub><mi>F</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>m</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>h</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>p</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="173">通过遍历权重0≤<i>λ</i><sub>1</sub>≤1, 0≤<i>λ</i><sub>2</sub>≤1-<i>λ</i><sub>1</sub>, <i>λ</i><sub>3</sub>=1-<i>λ</i><sub>1</sub>-<i>λ</i><sub>2</sub>, 可以找到所有的PF上的最优解。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174"><b>3.2</b> 问题求解流程</h4>
                <div class="p1">
                    <p id="175">本文所提出的针对本多目标优化问题的求解方法如下:①构建IES的数学模型以及多目标函数的数学模型, 通过模型凸松弛等方法建立多目标凸优化问题;②采用标量化的方法遍历权重, 用CPLEX/CVX求解, 找到足够多的帕累托最优解, 求解出每个目标函数可达到的最大值与最小值;③将足够多的帕累托最优解插值拟合, 得到PF;④通过式 (31) 至式 (33) 对目标函数进行标幺化处理, 并通过限定标幺化后目标函数的数值范围的方式, 可从PF上筛选出符合IES多目标优化调度需求的解。</p>
                </div>
                <div class="p1">
                    <p id="176"><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mn>1</mn></msub><mo>≤</mo><mfrac><mrow><mi>F</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>F</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>min</mi></mrow></msub></mrow><mrow><mi>F</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>F</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>min</mi></mrow></msub></mrow></mfrac><mo>≤</mo><mi>q</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></math></mathml>      (31) </p>
                </div>
                <div class="p1">
                    <p id="178"><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mn>2</mn></msub><mo>≤</mo><mfrac><mrow><mi>F</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>F</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>min</mi></mrow></msub></mrow><mrow><mi>F</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>F</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>min</mi></mrow></msub></mrow></mfrac><mo>≤</mo><mi>q</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></math></mathml>      (32) </p>
                </div>
                <div class="p1">
                    <p id="180"><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mn>3</mn></msub><mo>≤</mo><mfrac><mrow><mi>F</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>F</mi><msub><mrow></mrow><mrow><mn>3</mn><mo>, </mo><mi>min</mi></mrow></msub></mrow><mrow><mi>F</mi><msub><mrow></mrow><mrow><mn>3</mn><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>F</mi><msub><mrow></mrow><mrow><mn>3</mn><mo>, </mo><mi>min</mi></mrow></msub></mrow></mfrac><mo>≤</mo><mi>q</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></math></mathml>      (33) </p>
                </div>
                <div class="p1">
                    <p id="182">式中:<i>p</i><sub>1</sub>和<i>q</i><sub>1</sub>分别为经济目标函数标幺化后的上界和下界;<i>p</i><sub>2</sub>和<i>q</i><sub>2</sub>分别为环境目标函数标幺化后的上界和下界;<i>p</i><sub>3</sub>和<i>q</i><sub>3</sub>分别为能效目标函数标幺化后的上界和下界;<i>F</i><sub>1, max</sub>, <i>F</i><sub>2, max</sub>, <i>F</i><sub>3, max</sub>分别为经济、环保、能效目标函数可达到的最大值; <i>F</i><sub>1, min</sub>, <i>F</i><sub>2, min</sub>, <i>F</i><sub>3, min</sub>分别为经济、环保、能效目标函数可达到的最小值。标幺化后3个目标函数上下界的数值需根据实际工程中IES建设需求以百分比的形式设定, 同时需参考②中计算结果所体现的单个目标函数最优情况下, 其余目标函数的可达范围取值, 以避免出现筛选后无满足IES多目标优化调度需求的解的情况。</p>
                </div>
                <div class="p1">
                    <p id="183">由于建立的多目标优化问题为凸优化问题, 采用凸问题向量优化中的标量化方法求解多目标优化问题, 使得本求解方法的速度较快、收敛性较好、迭代次数较少, 且所得解为全局最优解。</p>
                </div>
                <h3 id="184" name="184" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="185">本文以贵州省某多能互补分布式系统项目为例, 应用本文所提出的多目标经济调度的方法优化出该IES的调度方案。针对不同目标函数为主要指标的4个多目标优化算例, 以及综合多目标最优的优化调度结果, 分析目标函数建模的有效性、整体模型的有效性, 以及多目标优化调度的意义。</p>
                </div>
                <div class="p1">
                    <p id="186">贵州省待改建多能互补分布式能源系统的主要系统设备组成、设备参数、负荷组成如图1所示, CCHP系统、燃气锅炉等机组的效率、爬坡约束等参数见参考文献<citation id="330" type="reference">[<a class="sup">14</a>]</citation>。CCHP系统通过连接溴化锂机组进行供冷/热, 由溴化锂机组的工作原理可知, CCHP系统供热效率与供冷效率相同。溴化锂吸收式制冷机组运行的相关参数如下:机组补给水水温18 ℃, 机组供热时热水水温65 ℃, 机组供冷时冷水水温7 ℃。可参考相应数据计算CCHP系统的<image href="images/DLXT201912008_187.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率。本文暂未考虑光伏风电的不确定性, 设置光照时间为08:00—19:00, 天然气低位热值为37.850 MJ·Nm<sup>3</sup>, 天然气折算值为0.099 Nm<sup>3</sup>/ (kW·h) <citation id="331" type="reference"><link href="305" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>, 峰值电价为1.438元/ (kW·h) , 谷值电价0.300元/ (kW·h) , 平值电价为0.500元/ (kW·h) , 燃气价格为3.790元/Nm<sup>3</sup>;所考虑的补贴情况为CCHP系统补贴0.025元/ (kW·h) , 风电补贴0.200元/ (kW·h) , 光伏补贴0.320元/ (kW·h) ;天然气与化学燃料电池排放系数分别为204.255 kg/ (MW·h) 和1.554 kg/ (MW·h) <citation id="332" type="reference"><link href="277" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912008_188.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 贵州省某IES示意图" src="Detail/GetImg?filename=images/DLXT201912008_188.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 贵州省某IES示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912008_188.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of an IES in Guizhou Province</b></p>

                </div>
                <h4 class="anchor-tag" id="189" name="189"><b>4.1</b> 系统<b>PF</b>及多目标最优方案的求解</h4>
                <div class="p1">
                    <p id="190">针对贵州某多能系统的情况, 选取典型日计算IES一日24 h的优化调度方案, 典型日负荷波动如附录A图A1所示, 电负荷对应左坐标轴, 热负荷与冷负荷对应右坐标轴。</p>
                </div>
                <div class="p1">
                    <p id="191">依据3.2节所示求解方法对本问题进行求解, 首先将多目标优化问题标量化, 通过遍历权重的方法找到足够多的帕累托最优解, 所选取的权重的遍历步长为0.01, 运用MATLAB和CPLEX用时30 min求解得到了4 950个帕累托最优解;并在计算结果中的3个目标函数数值突变点进一步细分权重组合计算得到1 000组帕累托最优解, 通过以上帕累托最优解的插值拟合得到PF (见图2) ;最后通过目标函数的标幺化处理, 并根据系统关于能效、经济、环境方面的性能需求进一步添加约束条件式 (31) 至式 (33) , 限定目标函数的数值范围, 从PF上找到符合IES多目标优化调度需求的综合多目标最优的优化调度结果, 即为图中红圈内选中区域。所选中的PF中3个目标函数标幺化后数值分别为<i>F</i><sub>1</sub>=0.660～0.730, <i>F</i><sub>2</sub>=0.480～0.483, <i>F</i><sub>3</sub>=0.020;对应的权重为<i>λ</i><sub>1</sub>=0.100～0.299, <i>λ</i><sub>2</sub>=0.001～0.100, <i>λ</i><sub>3</sub>=0.700～0.800。</p>
                </div>
                <div class="area_img" id="192">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912008_192.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 IES多目标优化调度的帕累托前端" src="Detail/GetImg?filename=images/DLXT201912008_192.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 IES多目标优化调度的帕累托前端</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912008_192.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Pareto front of multi-object optimal dispatch for IES</b></p>

                </div>
                <div class="p1">
                    <p id="193">由此可知, 在本研究方法所选取出的最优结果中, <i>F</i><sub>3</sub>几乎为0, IES的能效达到了最理想情况, <i>F</i><sub>2</sub>和<i>F</i><sub>3</sub>处于良好水平, 能够满足IES对于能效、经济、环境多种性能较优情况下的优化调度需求。相应的多目标优化下综合最优方案的主要供能机组典型日调度结果如图3所示。分析可知系统储能无同时充放电行为, 约束条件式 (21) 可被松弛, 且每日初始时刻与最终时刻储能SOC相同, 满足储能每日调度运行的规律;此外不同机组的调度曲线显示, 多目标优化的情况下, 系统充分挖掘水电及新能源的供电能力进行电能供应。</p>
                </div>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912008_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 综合多目标最优方案的典型日调度结果" src="Detail/GetImg?filename=images/DLXT201912008_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 综合多目标最优方案的典型日调度结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912008_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Dispatch result on a typical day with integrated multi-objective optimal plan</b></p>

                </div>
                <h4 class="anchor-tag" id="195" name="195"><b>4.2 不同目标函数主导的多目标优化调度结果分析</b></h4>
                <div class="p1">
                    <p id="196">本文通过建立不同目标函数为主导的4个多目标优化算例, 对比不同目标函数主导下的系统优化调度结果的特点, 以此比较多目标优化相对于单目标优化所得到的调度结果的不同, 并说明能效、经济、环境3个目标函数建模的有效性以及<image href="images/DLXT201912008_197.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率作为能效目标函数的意义。</p>
                </div>
                <div class="p1">
                    <p id="198">结合<i>λ</i><sup>T</sup><b><i>f</i></b>=<i>λ</i><sub>1</sub><i>F</i><sub>1</sub> (<i>x</i>) +<i>λ</i><sub>2</sub><i>F</i><sub>2</sub> (<i>x</i>) +<i>λ</i><sub>3</sub><i>F</i><sub>3</sub> (<i>x</i>) 所示的标量化表达式, 所设计的算例分别如下。①算例1:大<i>λ</i><sub>1</sub>情况下的优化调度结果, 即多目标优化问题的目标函数以经济目标函数作为主导 (此时<i>λ</i><sub>1</sub>=1, <i>λ</i><sub>2</sub>=1×10<sup>-7</sup>, <i>λ</i><sub>3</sub>=1×10<sup>-7</sup>) ;②算例2:大<i>λ</i><sub>2</sub>情况下的优化调度结果, 即多目标优化问题的目标函数以环境目标函数作为主导 (此时<i>λ</i><sub>1</sub>=1×10<sup>-7</sup>, <i>λ</i><sub>2</sub>=1, <i>λ</i><sub>3</sub>=1×10<sup>-7</sup>) ;③算例3:大<i>λ</i><sub>3</sub>情况下的优化调度结果, 此时<i>F</i><sub>3</sub>=1/<i>η</i><sub>1</sub>, 即多目标优化问题的目标函数以能效目标函数中的能量利用率作为主导 (此时<i>λ</i><sub>1</sub>=1×10<sup>-7</sup>, <i>λ</i><sub>2</sub>=1×10<sup>-7</sup>, <i>λ</i><sub>3</sub>=1) ;④算例4:大<i>λ</i><sub>3</sub>情况下的优化调度结果, 此时<i>F</i><sub>3</sub>=1/<i>η</i><sub>2</sub>, 即多目标优化问题的目标函数以能效目标函数中的<image href="images/DLXT201912008_199.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率作为主导 (此时<i>λ</i>取值与③中相同) 。</p>
                </div>
                <div class="p1">
                    <p id="200">附录A表A2为各算例在典型日的目标函数优化结果, 由式 (23) 至式 (26) 可知, <i>F</i><sub>2</sub>和<i>F</i><sub>3</sub>无单位, 对比表1各结果可知, 在算例1由经济目标函数作为主要目标函数的优化中, 经济目标函数 (即<i>F</i><sub>1</sub>) 可达最优最小值;类似的在算例2, 3, 4中, 环境目标函数、能效目标函数 (能量利用率) 、能效目标函数 (<image href="images/DLXT201912008_201.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率) 分别达最优最小值;对比算例3与算例4能量利用率与<image href="images/DLXT201912008_202.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率可知, 尽管二者均可用于评价系统的能效情况, 但它们之间存在冲突关系, 系统的能量利用率最高时 (即<i>F</i><sub>3</sub>=1/<i>η</i><sub>1</sub>最小时) , <image href="images/DLXT201912008_203.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率并非最高 (即<i>F</i><sub>3</sub>=1/<i>η</i><sub>2</sub>并非最小) , 因此若系统需要实现能量的梯级高效利用, <image href="images/DLXT201912008_204.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率需要被作为关键的能效指标。</p>
                </div>
                <div class="p1">
                    <p id="205">图4所示为各算例中主要供能机组的典型日优化调度方案, 左坐标轴代表各设备功率, 右坐标轴代表储能的电量状态, 附录A表A3为各机组设备在典型日的日发电量。</p>
                </div>
                <div class="p1">
                    <p id="206">结合表A3及图4中的机组出力情况等数据分析可以得到如下结论。</p>
                </div>
                <div class="p1">
                    <p id="207">1) 对比以经济目标函数为主要目标函数的情况 (算例1) 与以环保目标函数为主要目标函数 (算例2) 可知, 后者CCHP系统、储能出力下降, 风电、光伏新能源与水电出力增加, 这主要是因为CCHP系统经济性相对较好, 而所使用的天然气等有一定污染物排放, 环保性相对较差;储能所使用的化学燃料电池有一定污染排放, 环保性较差;新能源零排放, 环保性相对较好。</p>
                </div>
                <div class="p1">
                    <p id="208">2) 对比算例2及算例3可知, 当以能效目标函数为多目标问题的主导时, CCHP系统出力上升, 这主要是由于其具有较高的能量利用率与转化率;由于CCHP系统出力的提升可以同时满足系统冷、热、电负荷的需求, 对应的水电新能源等其他机组的出力有所下降。</p>
                </div>
                <div class="area_img" id="209">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912008_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 各算例的典型日调度结果" src="Detail/GetImg?filename=images/DLXT201912008_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 各算例的典型日调度结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912008_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Dispatch result on a typical day in case studies</b></p>

                </div>
                <div class="p1">
                    <p id="210">3) 对比算例3与4可知, 当以能效目标函数中的能量<image href="images/DLXT201912008_211.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率为主要目标函数时, CCHP系统出力进一步增加, 这主要是由于CCHP系统可以实现能量的分级利用与高质量利用, 提高系统的<image href="images/DLXT201912008_212.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率, 由此可知CCHP系统对于提升系统的能效有重要的意义。</p>
                </div>
                <div class="p1">
                    <p id="213">综合4.1节及4.2节的算例分析可知, 由于CCHP系统具有相应的政策补贴而经济性好, 能实现能量的分级利用与高品质利用, 可以提升系统能效, 但其由于有天然气污染物的排放而环保性较差;新能源与储能虽然补贴较少, 但排放污染物较少更环保。在系统进行多目标调度时, 根据不同的系统性能需求, 各个机组的调度出力情况会有所不同。而图2中的PF可以提供任意目标函数权重组合下的调度方案, 根据系统关于能效、经济、环境方面的性能需求进一步添加式 (21) 至式 (33) 所示的约束条件, 限定目标函数的数值范围, 从PF上筛选出符合IES多目标优化调度需求的综合多目标最优的优化调度结果。最优调度结果验证了系统的多目标最优调度方案在平衡多目标之间优化调度选择的可行性。</p>
                </div>
                <h3 id="214" name="214" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="215">充分利用IES将原有各能源供用系统有效整合, 实现能源系统的高效、节能、经济运行十分重要。本文提出了一种IES的多目标优化调度模型及相应求解方法, 综合考虑了系统在能效、经济、环境等多目标上的优化调度需求。针对已有的研究以及算例的对比可以得到以下结论。</p>
                </div>
                <div class="p1">
                    <p id="216">1) 验证了IES结合多目标优化模型提出更完善的调度方案的可行性, 满足系统在能效、经济、环境多方面的性能需求。</p>
                </div>
                <div class="p1">
                    <p id="217">2) 验证了所建立的多目标IES优化调度问题的凸模型在体现系统在能效、经济、环境方面的性能特征, 以及系统多能耦合的运行特性方面的可行性, 保证求解算法的收敛性与求解结果的全局最优性。</p>
                </div>
                <div class="p1">
                    <p id="218">3) 发现了CCHP系统/新能源/储能等的出力、设备的耦合情况及性能是影响IES多目标优化的主要因素。</p>
                </div>
                <div class="p1">
                    <p id="219">未来研究工作将主要针对更为复杂的IES模型进行建模研究及模型凸松弛;尝试对多目标非凸优化问题进行求解, 寻找收敛速度更快的算法, 提高求解局部最优解的速度。</p>
                </div>
                <div class="p1">
                    <p id="221">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="248" name="248" class="anchor-tag">附录A</h3>
                <div class="area_img" id="249">
                                            <p class="img_tit">
                                                表A1污染物所产生的污染效果因子的量化参数<citation id="333" type="reference"><link href="277" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation><sup></sup>
                                                    <br />
                                                Table A1 The value of pollution factor<citation id="334" type="reference"><link href="277" rel="bibliography" /><sup>[13]</sup></citation><sup></sup>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912008_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912008_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912008_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1污染物所产生的污染效果因子的量化参数[13]" src="Detail/GetImg?filename=images/DLXT201912008_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="250">
                                            <p class="img_tit">
                                                表A2各算例目标函数优化结果
                                                    <br />
                                                Table A2 Optimal result in different cases
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912008_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912008_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912008_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2各算例目标函数优化结果" src="Detail/GetImg?filename=images/DLXT201912008_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="251">
                                            <p class="img_tit">
                                                表A3各算例典型日设备日发电量
                                                    <br />
                                                Table A3 Optimal result on a typical day in different cases
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912008_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912008_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912008_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3各算例典型日设备日发电量" src="Detail/GetImg?filename=images/DLXT201912008_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="252">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912008_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 所选取典型日的负荷情况" src="Detail/GetImg?filename=images/DLXT201912008_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 所选取典型日的负荷情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912008_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The load scenario of a typical day</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="253">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The third industrial revolution:how lateral power is transforming energy,the economy,and the world">

                                <b>[1]</b>RIFKIN J.The third industrial revolution:how lateral power is transforming energy, the economy, and the world[M].New York:Palgrave Macmillan, 2011:73-107.
                            </a>
                        </p>
                        <p id="255">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511003&amp;v=MjEyNjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkxyT0lUckJmYkc0SDlUTnJvOUZaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>马钊, 周孝信, 尚宇炜, 等.能源互联网概念、关键技术及发展模式探索[J].电网技术, 2015, 39 (11) :3014-3022.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al.Exploring the concept, key technologies and development model of energy internet[J].Power System Technology, 2015, 39 (11) :3014-3022.
                            </a>
                        </p>
                        <p id="257">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy internet or comprehensive energy network?">

                                <b>[3]</b>XUE Yusheng.Energy Internet or comprehensive energy network?[J].Journal of Modern Power Systems&amp;Clean Energy, 2015, 3 (3) :297-301.
                            </a>
                        </p>
                        <p id="259">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated energy management system:concept,design,and demonstration in China">

                                <b>[4]</b>SUN Hongbin, GUO Qinglai, ZHANG Boming, et al.Integrated energy management system:concept, design, and demonstration in China[J].IEEE Electrification Magazine, 2018, 6 (2) :42-50.
                            </a>
                        </p>
                        <p id="261">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201501006&amp;v=MTU3MTN5L2xWTHJPSVNIQmZiRzRIOVRNcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>贾宏杰, 穆云飞, 余晓丹.对我国综合能源系统发展的思考[J].电力建设, 2015, 36 (1) :16-25.JIA Hongjie, MU Yunfei, YU Xiaodan, et al.Thought about the integrated energy system in China[J].Electric Power Construction, 2015, 36 (1) :16-25.
                            </a>
                        </p>
                        <p id="263">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201601003&amp;v=MjM1NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZMck9JU3JCZmJHNEg5Zk1ybzlGWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13.YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al.A brief review to integrated energy system and energy internet[J].Transactions of China Electrotechnical Society, 2016, 31 (1) :1-13.
                            </a>
                        </p>
                        <p id="265">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MTE5MjNVUjdxZlp1WnNGeS9sVkxyT0lTSFRlckc0SDlUTnBvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8.
                            </a>
                        </p>
                        <p id="267">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Differential evolution algorithm for multi-objective economic load dispatch considering minimum emission costs">

                                <b>[8]</b>YAO Fang, MENG Ke, XU Zhao, et al.Differential evolution algorithm for multi-objective economic load dispatch considering minimum emission costs[C]//IEEE Power and Energy Society General Meeting, July 24-29, 2011, Detroit, USA.
                            </a>
                        </p>
                        <p id="269">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201319009&amp;v=MDU4MzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZMck9QeXJQYmJHNEg5TE5wbzlGYlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>陈洁, 杨秀, 朱兰, 等.微网多目标经济调度优化[J].中国电机工程学报, 2013, 33 (19) :57-66.CHEN Jie, YANG Xiu, ZHU Lan, et al.Microgrid multiobjective economic dispatch optimization[J].Proceedings of the CSEE, 2013, 33 (19) :57-66.
                            </a>
                        </p>
                        <p id="271">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-objective generation dispatch using bi-criterion global optimisation">

                                <b>[10]</b>WONG K P, FAN B, CHANG C S, et al.Multi-objective generation dispatch using bi-criterion global optimization[J].IEEE Transactions on Power Systems, 1993, 10 (4) :1813-1819.
                            </a>
                        </p>
                        <p id="273">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902005&amp;v=MTU0NjRSN3FmWnVac0Z5L2xWTHJPSVNIVGVyRzRIOWpNclk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>韩畅, 林振智, 杨莉, 等.考虑经济性和网架性能的抗灾型骨干网架多目标规划[J].电力系统自动化, 2019, 43 (2) :34-41.DOI:10.7500/AEPS20180313002.HAN Chang, LIN Zhenzhi, YANG Li, et al.Multi-objective planning for anti-disaster backbone grid considering economics and network frame performance[J].Automation of Electric Power Systems, 2019, 43 (2) :34-41.DOI:10.7500/AEPS20180313002.
                            </a>
                        </p>
                        <p id="275">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201706020&amp;v=MzAwNjBJVHJCZmJHNEg5Yk1xWTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZMck8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>朱兰, 周雪莹, 唐陇军, 等.计及可中断负荷的微电网多目标优化运行[J].电网技术, 2017, 41 (6) :1847-1854.ZHU Lan, ZHOU Xueying, TANG Longjun, et al.Multiobjective optimal operation for microgrid considering interruptible loads[J].Power System Technology, 2017, 41 (6) :1847-1854.
                            </a>
                        </p>
                        <p id="277">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1015355431.nh&amp;v=MTYwODU3QzlHOVhQcnBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWTHJPVkYyNkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>李淼.分布式能源系统3E效益综合评价研究[D].大连:大连理工大学, 2015.LI Miao.Integrated evaluation of distributed energy system based on 3E benefit[D].Dalian:Dalian University of Technology, 2015.
                            </a>
                        </p>
                        <p id="279">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706018&amp;v=Mjg1MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkxyT0lTSFJmYkc0SDliTXFZOUViSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>薛屹洵, 郭庆来, 孙宏斌, 等.面向多能协同园区的能源综合利用率指标[J].电力自动化设备, 2017, 37 (6) :117-123.XUE Yixun, GUO Qinglai, SUN Hongbin, et al.Comprehensive energy utilization rate for park-level integrated energy system[J].Electric Power Automation Equipment, 2017, 37 (6) :117-123.
                            </a>
                        </p>
                        <p id="281">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-area multi-objective dynamic economic dispatch with renewable energy and emissions">

                                <b>[15]</b>MUSAU M P, ODERO N A, WEKESA C W.Multi-area multi-objective dynamic economic dispatch with renewable energy and emissions[C]//IEEE International Energy Conference (ENERGYCON) , April 4-8, 2016, Leuven, Belgium.
                            </a>
                        </p>
                        <p id="283">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200913005&amp;v=MTQ0OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWTHJPUHlyUGJiRzRIdGpOckk5RllZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>郑漳华, 艾芊, 顾承红.考虑环境因素的分布式发电多目标优化配置[J].中国电机工程学报, 2009, 29 (13) :23-28.ZHENG Zhanghua, AI Qian, GU Chenghong.Multi-objective allocation of distributed generation considering environmental factor[J].Proceedings of the CSEE, 2009, 29 (13) :23-28.
                            </a>
                        </p>
                        <p id="285">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816002&amp;v=MDE5OTFOcVk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWTHJPSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>刘维康, 王丹, 余晓丹, 等.考虑电气转换储能和可再生能源集成的微能源网多目标规划[J].电力系统自动化, 2018, 42 (16) :11-20.DOI:10.7500/AEPS20180228003.LIU Weikang, WANG Dan, YU Xiaodan, et al.Multiobjective planning of micro energy network considering P2G-based storage system and renewable energy integration[J].Automation of Electric Power Systems, 2018, 42 (16) :11-20.DOI:10.7500/AEPS20180228003.
                            </a>
                        </p>
                        <p id="287">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820014&amp;v=MDk5ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkxyT0lTSFRlckc0SDluT3I0OUVZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>郑宝敏, 余涛, 瞿凯平, 等.多区域并行协同的多目标分布式帕累托最优潮流算法[J].电力系统自动化, 2018, 42 (20) :93-101.DOI:10.7500/AEPS20171026009.ZHENG Baomin, YU Tao, QU Kaiping, et al.Pareto optimized algorithm for distributed multi-objective power flow based on multi-area parallel cooperation[J].Automation of Electric Power Systems, 2018, 42 (20) :93-101.DOI:10.7500/AEPS20171026009.
                            </a>
                        </p>
                        <p id="289">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Exact convex relaxation of optimal power flow in radial networks">

                                <b>[19]</b>GAN Lingwen, LI Na, TOPCU U, et al.Exact convex relaxation of optimal power flow in radial networks[J].IEEETransactions on Automatic Control, 2015, 60 (1) :72-87.
                            </a>
                        </p>
                        <p id="291">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Zero Duality Gap in Optimal Power Flow Problem">

                                <b>[20]</b>LAVAEI J, LOW S H.Zero duality gap in optimal power flow problem[J].IEEE Transactions on Power Systems, 2012, 27 (1) :92-107.
                            </a>
                        </p>
                        <p id="293">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416008&amp;v=MTU0NTR6cXFCdEdGckNVUjdxZlp1WnNGeS9sVkxyT1B5clBiYkc0SDlYTnFZOUZiSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>刘一兵, 吴文传, 张伯明, 等.基于混合整数二阶锥规划的主动配电网有功-无功协调多时段优化运行[J].中国电机工程学报, 2014, 34 (16) :2575-2583.LIU Yibing, WU Wenchuan, ZHANG Boming, et al.A mixed integer second-order cone programming based active and reactive power coordinated multi-period optimization for active distribution network[J].Proceedings of the CSEE, 2014, 34 (16) :2575-2583.
                            </a>
                        </p>
                        <p id="295">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Solving multi-objective economic dispatch problem via semidefinite programming">

                                <b>[22]</b>JUBRIL A M, KONOLAFE O A, ALAWODE K O.Solving multi-objective economic dispatch problem via semidefinite programming[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2056-2064.
                            </a>
                        </p>
                        <p id="297">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=IMIY201001017&amp;v=MDYwMjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWTHJPTENEQ2Q3RzRIOUhNcm85RVk0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>别祥, 韩光泽.天然气冷热电三联供系统热力学分析[J].化学工程, 2010, 38 (1) :57-62.BIE Xiang, HAN Guangze.Thermodynamic analysis of natural gas fired combined cooling heating and power system[J].Chemical Engineering (China) , 2010, 38 (1) :57-62.
                            </a>
                        </p>
                        <p id="299">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600203257&amp;v=MDU5MDBGaW5sVXIzSUoxNFRieFE9TmlmT2ZiSzlIOVBPcVk5Rlp1c01Ebmsrb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b>LI Zhengshuo, GUO Qinglai, SUN Hongbin, et al.Storagelike devices in load leveling:complementarity constraints and a new and exact relaxation method[J].Applied Energy, 2015, 151 (1) :13-22.
                            </a>
                        </p>
                        <p id="301">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Convex optimization">

                                <b>[25]</b>BYOD S, VANDENBERGHE L.Convex optimization[M].Beijing:Tsinghua University Press, 2013:167-179.
                            </a>
                        </p>
                        <p id="303">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302116490999&amp;v=MzIxMDJFOWZidm5LcmlmWmVadkZ5bm5VN2pJSjFzU1ZWMjdHYkM0SE5ETnFZdE1aT0lHQlJNOHp4VVNtRGQ5U0g3bjN4&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b>甘应爱, 田丰, 李维铮, 等.运筹学[M].北京:清华大学出版社, 2005:436-458.GAN Ying’ai, TIAN Feng, LI Weizheng, et al.Operation research[M].Beijing:Tsinghua University Press, 2005:436-458.
                            </a>
                        </p>
                        <p id="305">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A multiobjective evaluation method for distributed integrated energy system">

                                <b>[27]</b>CHEN Cong, SHEN Xinwei, XUE Yixun, et al.A multiobjective evaluation method for distributed integrated energy system[C]//IEEE Conference on Energy Internet and Energy System Integration (EI2) , November 26-28, 2017, Beijing, China.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912008" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912008&amp;v=MjUwNTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZMck9JU0hUZXJHNEg5ak5yWTlGYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

