

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136650672131250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912009%26RESULT%3d1%26SIGN%3dxjE9b2J9RV%252bZpKlC8lGbYLk4oIY%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912009&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912009&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912009&amp;v=MjczOTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWYnZMSVNIVGVyRzRIOWpOclk5RmJZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#34" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#39" data-title="&lt;b&gt;1 RIES运行机理&lt;/b&gt; "><b>1 RIES运行机理</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#40" data-title="&lt;b&gt;1.1 RIES&lt;/b&gt;结构"><b>1.1 RIES</b>结构</a></li>
                                                <li><a href="#44" data-title="&lt;b&gt;1.2 RIES&lt;/b&gt;运行方式"><b>1.2 RIES</b>运行方式</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;2&lt;/b&gt; 不确定性变量场景分析建模 "><b>2</b> 不确定性变量场景分析建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;2.1&lt;/b&gt; 不确定性分析"><b>2.1</b> 不确定性分析</a></li>
                                                <li><a href="#54" data-title="&lt;b&gt;2.2&lt;/b&gt; 场景采样和削减"><b>2.2</b> 场景采样和削减</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;3&lt;/b&gt; 备用资源建模 "><b>3</b> 备用资源建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="1) CCHP系统">1) CCHP系统</a></li>
                                                <li><a href="#73" data-title="2) 电负荷聚合商">2) 电负荷聚合商</a></li>
                                                <li><a href="#88" data-title="3) 可中断负荷">3) 可中断负荷</a></li>
                                                <li><a href="#99" data-title="4) 上级主网">4) 上级主网</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#202" data-title="4 RIES调度模型 ">4 RIES调度模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#120" data-title="&lt;b&gt;4.1&lt;/b&gt; 目标函数"><b>4.1</b> 目标函数</a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;4.2&lt;/b&gt; 约束条件"><b>4.2</b> 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#155" data-title="&lt;b&gt;5&lt;/b&gt; 模型求解 "><b>5</b> 模型求解</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#158" data-title="&lt;b&gt;6&lt;/b&gt; 算例分析 "><b>6</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#160" data-title="1) 不同运行方式下的对比分析">1) 不同运行方式下的对比分析</a></li>
                                                <li><a href="#167" data-title="2) 不同波动幅度下的对比分析">2) 不同波动幅度下的对比分析</a></li>
                                                <li><a href="#174" data-title="3) 不同调度模式下的对比分析">3) 不同调度模式下的对比分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#179" data-title="&lt;b&gt;7&lt;/b&gt; 结语 "><b>7</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#203" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#211" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="&lt;b&gt;图1 CCHP系统结构&lt;/b&gt;"><b>图1 CCHP系统结构</b></a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;图2 调度模型求解流程&lt;/b&gt;"><b>图2 调度模型求解流程</b></a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;图3 两种运行方式下各时段调度方案&lt;/b&gt;"><b>图3 两种运行方式下各时段调度方案</b></a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;图4 两种运行方式下各时段备用资源容量&lt;/b&gt;"><b>图4 两种运行方式下各时段备用资源容量</b></a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;表1 不同案例下的调度结果对比&lt;/b&gt;"><b>表1 不同案例下的调度结果对比</b></a></li>
                                                <li><a href="#178" data-title="&lt;b&gt;图5 不同波动幅度下的调度总成本&lt;/b&gt;"><b>图5 不同波动幅度下的调度总成本</b></a></li>
                                                <li><a href="#204" data-title="表A1 各时段主网电价和备用容量价格">表A1 各时段主网电价和备用容量价格</a></li>
                                                <li><a href="#205" data-title="表A2 各时段可中断电负荷调用价格">表A2 各时段可中断电负荷调用价格</a></li>
                                                <li><a href="#206" data-title="表A3 各时段可中断电负荷容量">表A3 各时段可中断电负荷容量</a></li>
                                                <li><a href="#207" data-title="表A4 各时段负荷聚合商备用价格">表A4 各时段负荷聚合商备用价格</a></li>
                                                <li><a href="#208" data-title="表A5 各时段聚合商备用容量">表A5 各时段聚合商备用容量</a></li>
                                                <li><a href="#209" data-title="表A6 时段20:00-21:00各场景源荷功率">表A6 时段20:00-21:00各场景源荷功率</a></li>
                                                <li><a href="#210" data-title="表A7 两种运行方式下调度结果对比">表A7 两种运行方式下调度结果对比</a></li>
                                                <li><a href="#212" data-title="图B1 RIES整体架构">图B1 RIES整体架构</a></li>
                                                <li><a href="#213" data-title="图B2 调度模型求解步骤">图B2 调度模型求解步骤</a></li>
                                                <li><a href="#214" data-title="图B3 电/热/冷负荷曲线">图B3 电/热/冷负荷曲线</a></li>
                                                <li><a href="#215" data-title="图B4 各时段DRES出力期望值">图B4 各时段DRES出力期望值</a></li>
                                                <li><a href="#216" data-title="图B5 不同波动幅度下备用申购容量">图B5 不同波动幅度下备用申购容量</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="217">


                                    <a id="bibliography_1" title="赵海, 蔡巍, 王进法, 等.能源互联网架构设计与拓扑模型[J].电工技术学报, 2015, 30 (11) :30-36.ZHAO Hai, CAI Wei, WANG Jinfa, et al.An architecture design and topological model of InterGrid[J].Transactions of China Electrotechnical Society, 2015, 30 (11) :30-36." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201511005&amp;v=MDk2MzR6cXFCdEdGckNVUjdxZlp1WnNGeS9sVmJ2TElTckJmYkc0SDlUTnJvOUZZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        赵海, 蔡巍, 王进法, 等.能源互联网架构设计与拓扑模型[J].电工技术学报, 2015, 30 (11) :30-36.ZHAO Hai, CAI Wei, WANG Jinfa, et al.An architecture design and topological model of InterGrid[J].Transactions of China Electrotechnical Society, 2015, 30 (11) :30-36.
                                    </a>
                                </li>
                                <li id="219">


                                    <a id="bibliography_2" title="CHEN Xinyu, MCELROY M B, KANG Chongqing.Integrated energy systems for higher wind penetration in China:formulation, implementation, and impacts[J].IEEETransactions on Power Systems, 2018, 33 (2) :1309-1319." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated energy systems for higher wind penetration in China:formulation,implementation,and impacts">
                                        <b>[2]</b>
                                        CHEN Xinyu, MCELROY M B, KANG Chongqing.Integrated energy systems for higher wind penetration in China:formulation, implementation, and impacts[J].IEEETransactions on Power Systems, 2018, 33 (2) :1309-1319.
                                    </a>
                                </li>
                                <li id="221">


                                    <a id="bibliography_3" title="徐雨田, 廖清芬, 刘涤尘, 等.市场环境下考虑主动管理措施的双层综合能源规划方法[J].电力系统自动化, 2018, 42 (18) :114-122.DOI:10.7500/AEPS20180123005.XU Yutian, LIAO Qingfen, LIU Dichen, et al.Bi-level integrated energy planning method considering active management measures in electricity market environment[J].Automation of Electric Power Systems, 2018, 42 (18) :114-122.DOI:10.7500/AEPS20180123005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818016&amp;v=MDkxNjU3cWZadVpzRnkvbFZidkxJU0hUZXJHNEg5bk5wNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        徐雨田, 廖清芬, 刘涤尘, 等.市场环境下考虑主动管理措施的双层综合能源规划方法[J].电力系统自动化, 2018, 42 (18) :114-122.DOI:10.7500/AEPS20180123005.XU Yutian, LIAO Qingfen, LIU Dichen, et al.Bi-level integrated energy planning method considering active management measures in electricity market environment[J].Automation of Electric Power Systems, 2018, 42 (18) :114-122.DOI:10.7500/AEPS20180123005.
                                    </a>
                                </li>
                                <li id="223">


                                    <a id="bibliography_4" title="贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MDg5NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWYnZMSVNIVGVyRzRIOVRNcUk5R1o0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207.
                                    </a>
                                </li>
                                <li id="225">


                                    <a id="bibliography_5" title="余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13.YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al.A brief review to integrated energy system and energy internet[J].Transactions of China Electrotechnical Society, 2016, 31 (1) :1-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201601003&amp;v=Mjc3MjFTckJmYkc0SDlmTXJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVmJ2TEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13.YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al.A brief review to integrated energy system and energy internet[J].Transactions of China Electrotechnical Society, 2016, 31 (1) :1-13.
                                    </a>
                                </li>
                                <li id="227">


                                    <a id="bibliography_6" title="顾伟, 陆帅, 王珺, 等.多区域综合能源系统热网建模及系统运行优化[J].中国电机工程学报, 2017, 37 (5) :1305-1316.GU Wei, LU Shuai, WANG Jun, et al.Modeling of the heating network for multi-district integrated energy system and its operation optimization[J].Proceedings of the CSEE, 2017, 37 (5) :1305-1316." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705003&amp;v=MjQzNTVsVmJ2TFB5clBiYkc0SDliTXFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        顾伟, 陆帅, 王珺, 等.多区域综合能源系统热网建模及系统运行优化[J].中国电机工程学报, 2017, 37 (5) :1305-1316.GU Wei, LU Shuai, WANG Jun, et al.Modeling of the heating network for multi-district integrated energy system and its operation optimization[J].Proceedings of the CSEE, 2017, 37 (5) :1305-1316.
                                    </a>
                                </li>
                                <li id="229">


                                    <a id="bibliography_7" title="马腾飞, 吴俊勇, 郝亮亮, 等.基于能源集线器的微能源网能量流建模及优化运行分析[J].电网技术, 2018, 42 (1) :179-186.MA Tengfei, WU Junyong, HAO Liangliang, et al.Energy flow modeling and optimal operation analysis of micro energy grid based on energy hub[J].Power System Technology, 2018, 42 (1) :179-186." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201801023&amp;v=Mjg3OTBac0Z5L2xWYnZMSVRyQmZiRzRIOW5Ncm85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        马腾飞, 吴俊勇, 郝亮亮, 等.基于能源集线器的微能源网能量流建模及优化运行分析[J].电网技术, 2018, 42 (1) :179-186.MA Tengfei, WU Junyong, HAO Liangliang, et al.Energy flow modeling and optimal operation analysis of micro energy grid based on energy hub[J].Power System Technology, 2018, 42 (1) :179-186.
                                    </a>
                                </li>
                                <li id="231">


                                    <a id="bibliography_8" title="王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Analysis of energy flow optimization in regional electricity-gas-heat integrated energy system considering operational constraints[J].Proceedings of the CSEE, 2017, 37 (24) :7108-7120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724005&amp;v=MTU4MTMzenFxQnRHRnJDVVI3cWZadVpzRnkvbFZidkxQeXJQYmJHNEg5Yk9xNDlGWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Analysis of energy flow optimization in regional electricity-gas-heat integrated energy system considering operational constraints[J].Proceedings of the CSEE, 2017, 37 (24) :7108-7120.
                                    </a>
                                </li>
                                <li id="233">


                                    <a id="bibliography_9" title="RASTEGAR Mohammad, ZAREIPOUR Hamidreza.Aprobabilistic energy management scheme for renewable-based residential energy hubs[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2217-2227." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A probabilistic energy management scheme for renewable-based residential energy hubs">
                                        <b>[9]</b>
                                        RASTEGAR Mohammad, ZAREIPOUR Hamidreza.Aprobabilistic energy management scheme for renewable-based residential energy hubs[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2217-2227.
                                    </a>
                                </li>
                                <li id="235">


                                    <a id="bibliography_10" title="刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al.Operation optimization of regional integrated energy system with CCHPand energy storage system[J].Automation of Electric Power Systems, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804016&amp;v=MjE4MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVmJ2TElTSFRlckc0SDluTXE0OUVZb1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al.Operation optimization of regional integrated energy system with CCHPand energy storage system[J].Automation of Electric Power Systems, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.
                                    </a>
                                </li>
                                <li id="237">


                                    <a id="bibliography_11" title="白牧可, 王越, 唐巍, 等.基于区间线性规划的区域综合能源系统日前优化调度[J].电网技术, 2017, 41 (12) :3963-3970.BAI Muke, WANG Yue, TANG Wei, et al.Day-ahead optimal dispatching of regional integrated energy system based on interval linear programming[J].Power System Technology, 2017, 41 (12) :3963-3970." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201712030&amp;v=MTgyNDk5Yk5yWTlHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZidkxJVHJCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        白牧可, 王越, 唐巍, 等.基于区间线性规划的区域综合能源系统日前优化调度[J].电网技术, 2017, 41 (12) :3963-3970.BAI Muke, WANG Yue, TANG Wei, et al.Day-ahead optimal dispatching of regional integrated energy system based on interval linear programming[J].Power System Technology, 2017, 41 (12) :3963-3970.
                                    </a>
                                </li>
                                <li id="239">


                                    <a id="bibliography_12" title="周亦洲, 孙国强, 黄文进, 等.多区域虚拟电厂综合能源协调调度优化模型[J].中国电机工程学报, 2017, 37 (23) :6780-6790.ZHOU Yizhou, SUN Guoqiang, HUANG Wenjin, et al.Optimized multi-regional integrated energy coordinated scheduling of a virtual power plant[J].Proceedings of the CSEE, 2017, 37 (23) :6780-6790." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201723003&amp;v=MjU3NTNJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVmJ2TFB5clBiYkc0SDliT3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        周亦洲, 孙国强, 黄文进, 等.多区域虚拟电厂综合能源协调调度优化模型[J].中国电机工程学报, 2017, 37 (23) :6780-6790.ZHOU Yizhou, SUN Guoqiang, HUANG Wenjin, et al.Optimized multi-regional integrated energy coordinated scheduling of a virtual power plant[J].Proceedings of the CSEE, 2017, 37 (23) :6780-6790.
                                    </a>
                                </li>
                                <li id="241">


                                    <a id="bibliography_13" title="黄伟, 杨舒文, 葛良军.基于概率潮流的主动配电网供需群体协同优化运行策略[J].电力系统自动化, 2017, 41 (13) :39-44.DOI:10.7500/AEPS20170116009.HUANG Wei, YANG Shuwen, GE Liangjun.Operation strategy for source and load coordinated optimization of active distribution network based on probabilistic load flow[J].Automation of Electric Power Systems, 2017, 41 (13) :39-44.DOI:10.7500/AEPS20170116009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713006&amp;v=MDcxMzlMSVNIVGVyRzRIOWJOckk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWYnY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        黄伟, 杨舒文, 葛良军.基于概率潮流的主动配电网供需群体协同优化运行策略[J].电力系统自动化, 2017, 41 (13) :39-44.DOI:10.7500/AEPS20170116009.HUANG Wei, YANG Shuwen, GE Liangjun.Operation strategy for source and load coordinated optimization of active distribution network based on probabilistic load flow[J].Automation of Electric Power Systems, 2017, 41 (13) :39-44.DOI:10.7500/AEPS20170116009.
                                    </a>
                                </li>
                                <li id="243">


                                    <a id="bibliography_14" title="胡美玉, 胡志坚.多场景技术与盲数相结合的配电系统可靠性评估[J].电力系统保护与控制, 2017, 45 (1) :21-27.HU Meiyu, HU Zhijian.Distribution system reliability evaluation based on multiple scenarios technique and blind number[J].Power System Protection and Control, 2017, 45 (1) :21-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201701004&amp;v=MTkwNzVsVmJ2TEx5bmFlYkc0SDliTXJvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        胡美玉, 胡志坚.多场景技术与盲数相结合的配电系统可靠性评估[J].电力系统保护与控制, 2017, 45 (1) :21-27.HU Meiyu, HU Zhijian.Distribution system reliability evaluation based on multiple scenarios technique and blind number[J].Power System Protection and Control, 2017, 45 (1) :21-27.
                                    </a>
                                </li>
                                <li id="245">


                                    <a id="bibliography_15" title="袁桂丽, 王琳博, 王宝源.基于虚拟电厂“热电解耦”的负荷优化调度及经济效益分析[J].中国电机工程学报, 2017, 37 (17) :4974-4985.YUAN Guili, WANG Linbo, WANG Baoyuan.Optimal dispatch of heat-power load and economy benefit analysis based on decoupling of heat and power of virtual power plant[J].Proceedings of the CSEE, 2017, 37 (17) :4974-4985." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201717011&amp;v=MzEzODBQeXJQYmJHNEg5Yk5xSTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZidkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        袁桂丽, 王琳博, 王宝源.基于虚拟电厂“热电解耦”的负荷优化调度及经济效益分析[J].中国电机工程学报, 2017, 37 (17) :4974-4985.YUAN Guili, WANG Linbo, WANG Baoyuan.Optimal dispatch of heat-power load and economy benefit analysis based on decoupling of heat and power of virtual power plant[J].Proceedings of the CSEE, 2017, 37 (17) :4974-4985.
                                    </a>
                                </li>
                                <li id="247">


                                    <a id="bibliography_16" title="孙建军, 张世泽, 曾梦迪, 等.考虑分时电价的主动配电网柔性负荷多目标优化控制[J].电工技术学报, 2018, 33 (2) :401-412.SUN Jianjun, ZHANG Shize, ZENG Mengdi, et al.Multiobjective optimal control for flexible load in active distribution network considering time-of-use tariff[J].Transactions of China Electrotechnical Society, 2018, 33 (2) :401-412." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201802021&amp;v=MTkwMDZxZlp1WnNGeS9sVmJ2TElTckJmYkc0SDluTXJZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        孙建军, 张世泽, 曾梦迪, 等.考虑分时电价的主动配电网柔性负荷多目标优化控制[J].电工技术学报, 2018, 33 (2) :401-412.SUN Jianjun, ZHANG Shize, ZENG Mengdi, et al.Multiobjective optimal control for flexible load in active distribution network considering time-of-use tariff[J].Transactions of China Electrotechnical Society, 2018, 33 (2) :401-412.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-08 09:58</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),68-82 DOI:10.7500/AEPS20181102007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">参与双重市场的区域综合能源系统日前优化调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E4%BC%9F&amp;code=07505293&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%9B%E8%89%AF%E5%86%9B&amp;code=34317385&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">葛良军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8D%8E%E4%BA%AE%E4%BA%AE&amp;code=29429152&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华亮亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E8%89%B3%E6%B3%A2&amp;code=31944489&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈艳波</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%92%99%E4%B8%9C%E9%80%9A%E8%BE%BD%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蒙东通辽供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>分布式新能源和电负荷等不确定变量是区域综合能源系统 (RIES) 安全稳定运行面临的巨大挑战之一。根据不确定变量的概率分布, 运用场景分析技术生成典型场景拟合次日运行工况及其发生概率。在此基础上考虑不同供能系统间的互补特性, 同时参与能量市场和旋转备用市场, 建立日前优化调度模型。模型评估RIES各时段备用资源潜力和成本, 以调度方案成本和调整成本期望值之和最低为目标函数, 制定运行计划和安排备用资源。结合粒子群算法和内点法对模型进行求解。算例表明, 该模型通过发挥RIES多能互补优势和合理安排备用资源应对源荷波动, 提高了能源供应的经济性和可靠性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8C%BA%E5%9F%9F%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">区域综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9C%BA%E6%99%AF%E5%88%86%E6%9E%90%E6%8A%80%E6%9C%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">场景分析技术;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A5%E5%89%8D%E4%BC%98%E5%8C%96%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">日前优化调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%8B%E8%BD%AC%E5%A4%87%E7%94%A8%E5%B8%82%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">旋转备用市场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E6%95%B4%E6%88%90%E6%9C%AC&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调整成本;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    黄伟 (1962—) , 男, 博士, 教授, 主要研究方向:电力系统运行与规划、微网控制和新能源并网。E-mail:huangwei@ncepu.edu.cn;
                                </span>
                                <span>
                                    *葛良军 (1992—) , 男, 通信作者, 硕士研究生, 主要研究方向:主动配电网优化调度、区域综合能源系统运行控制。E-mail:2218173428@qq.com;
                                </span>
                                <span>
                                    华亮亮 (1981—) , 女, 硕士, 工程师, 主要研究方向:综合能源系统优化运行。E-mail:tlhualiangliang@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-02</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (E070401);</span>
                    </p>
            </div>
                    <h1><b>Day-ahead Optimal Scheduling of Regional Integrated Energy System Participating in Dual Market</b></h1>
                    <h2>
                    <span>HUANG Wei</span>
                    <span>GE Liangjun</span>
                    <span>HUA Liangliang</span>
                    <span>CHEN Yanbo</span>
            </h2>
                    <h2>
                    <span>School of Electrical & Electronic Engineering, North China Electric Power University</span>
                    <span>State Grid of Tongliao Inner Mongolia</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Uncertain variables such as distributed new energy and electric load are one of the greatest challenges facing regional integrated energy system (RIES) to maintain the safe and stable operation.According to the probability distribution of the variables, scenario analysis technology is applied to generate typical scenarios to fit operation conditions of next day and the occurrence probability.Based on this, a day-ahead optimal scheduling model, which utilizes complementary characteristics of different energy supply systems, is presented while participating in energy market and spinning reserve market.The model proposed evaluates the potential and cost of reserves during each period, and formulates the operation plan including the arrangement of reserves with the object function to minimize the sum of the scheduling plan cost and adjustment cost expectation.A powerful approach combining particle swarm algorithm with interior point algorithm is designed to solve the model.The example verifies that the model can improve the economy and reliability of energy supply by taking full advantage of the multi-energy complementary characteristic of RIES and reasonably arrange the reserves to deal with source-load fluctuations.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=regional%20integrated%20energy%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">regional integrated energy system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=scenario%20analysis%20technology&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">scenario analysis technology;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=day-ahead%20optimal%20scheduling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">day-ahead optimal scheduling;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=spinning%20reserve%20market&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">spinning reserve market;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=adjustment%20cost&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">adjustment cost;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-02</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.E070401);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="34" name="34" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="35">能源是社会发展的基石, 但其需求的快速增长使现有能源体系凸显一系列矛盾, 如以化石能源为主的能源消费结构引发资源枯竭和环境污染;可再生能源因出力随机难以大规模消纳;不同能源系统间相互独立, 能源利用效率偏低<citation id="251" type="reference"><link href="217" rel="bibliography" /><link href="219" rel="bibliography" /><link href="221" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。因此, 通过能源转换设备, 将电力、热力、天然气等能源系统耦合起来, 形成区域综合能源系统 (regional integrated energy system, RIES) , 实现多能源间横向协同互补和纵向梯级利用, 促进分布式可再生能源 (distributed renewable energy source, DRES) 消纳, 提高能源利用率, 成为未来能源发展的必然趋势<citation id="249" type="reference"><link href="223" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。2015年中国国家能源局明确指示“加强能源互联, 促进多能融合和系统互补”<citation id="250" type="reference"><link href="225" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。但这将大幅增加未来能源系统的运行复杂度, 对优化调度提出了更高的要求。</p>
                </div>
                <div class="p1">
                    <p id="36">目前日前调度主要分为两大类。一类是仅基于源荷预测期望值进行调度。文献<citation id="252" type="reference">[<a class="sup">6</a>]</citation>建立区域热网的能量流求解模型, 在此基础上建立含热网的多RIES运行优化模型;文献<citation id="253" type="reference">[<a class="sup">7</a>]</citation>基于能源集线器模型, 以微能网运行成本和环境成本最优为目标建立调度模型;文献<citation id="254" type="reference">[<a class="sup">8</a>]</citation>对RIES各能源子网进行能流分析, 并以经济最优为目标, 在约束限制下优化RIES能量流。此类研究未考虑源荷不确定性, 与工程应用差距较大。</p>
                </div>
                <div class="p1">
                    <p id="37">第二类结合源荷预测期望值和不确定性进行调度, 目前主要方法有多场景技术、动态调度、区间规划等<citation id="259" type="reference"><link href="233" rel="bibliography" /><link href="235" rel="bibliography" /><link href="237" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。例如:文献<citation id="255" type="reference">[<a class="sup">9</a>]</citation>针对居民小区能源集线器模型, 基于二点估计的概率优化算法提出能源管理策略, 以降低用户能源使用成本和高峰时期购电需求;文献<citation id="256" type="reference">[<a class="sup">10</a>]</citation>利用多场景技术, 以储能和燃气轮机作为功率平衡装置, 建立以总成本最低为目标的优化调度模型;文献<citation id="257" type="reference">[<a class="sup">11</a>]</citation>基于区间线性规划, 以系统收益和环境效益最大为目标, 建立RIES日前调度模型。但现有文献大多仅在调度时让特定的组成单元预留一定裕度作为备用应对运行工况的不确定性, 并忽略其作为备用的成本, 鲜有文献从备用市场的角度<citation id="258" type="reference"><link href="239" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>出发, 通过市场化手段合理安排备用资源参与系统运行。</p>
                </div>
                <div class="p1">
                    <p id="38">因此本文在现有研究的基础上, 同时参与能量市场和旋转备用市场建立多能协同控制的RIES日前优化调度模型。该模型统筹考虑各时段能源供需、源荷波动和备用资源情况, 以调度方案成本和各时段因源荷波动引起的调整成本期望值之和最优为目标函数, 求解次日调度运行方案, 包括向主网购电量、申购旋转备用容量以及RIES内部单元次日运行计划, 如冷热电联产 (combined cooling, heating and power, CCHP) 系统、负荷聚合商等, 在实现能源供需平衡的同时, 预留足够备用应对系统运行的不确定性, 以实现RIES运行的经济可靠。</p>
                </div>
                <h3 id="39" name="39" class="anchor-tag"><b>1 RIES运行机理</b></h3>
                <h4 class="anchor-tag" id="40" name="40"><b>1.1 RIES</b>结构</h4>
                <div class="p1">
                    <p id="41">RIES结构如附录B图B1所示。通过能量转换设备将传统的电网、天然气网、热网和冷网耦合起来, 并利用各自之间的相互作用和互补特性, 从顶层出发进行协同控制, 实现经济可靠运行。系统内设备包括分布式光伏 (PV) 和风机 (WT) 等可再生能源、燃气轮机、电制冷设备、电制热设备、吸收式制冷设备、储热设备等。RIES运行时, 就以下两点进行说明。</p>
                </div>
                <div class="p1">
                    <p id="42">1) 光伏和风机因其清洁可再生、发电边际成本低等特点 (成本主要集中在建设阶段) , 始终运行在最大功率跟踪模式下。</p>
                </div>
                <div class="p1">
                    <p id="43">2) 天然气存储技术难度小、成本低, 可始终保持一定存量, 满足需求变化。</p>
                </div>
                <h4 class="anchor-tag" id="44" name="44"><b>1.2 RIES</b>运行方式</h4>
                <div class="p1">
                    <p id="45">RIES既与大电网相连, 同时内部含有大量分布式能源, 其需要在满足内部电/热/冷等能源供应的前提下, 实现自身效益最大化。RIES在一个调度周期内运行步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="46">1) 预测次日各时段风光出力、电/热/冷负荷值。</p>
                </div>
                <div class="p1">
                    <p id="47">2) 调度中心根据实时电价、气价和风光出力以及负荷预测结果, 进行日前调度, 制定次日调度方案。</p>
                </div>
                <div class="p1">
                    <p id="48">3) 实际运行阶段, 当源荷出现波动, 与日前预测结果发生偏差时, 调用旋转备用, 对日前调度方案进行调整, 保障系统供需平衡和运行稳定。</p>
                </div>
                <div class="p1">
                    <p id="49">因此, 日前调度是在不确定因素未知的情况下制定运行方案 (其变量为各时段系统设备单元功率、主网购电量和备用资源预留容量) , 运行方案不仅需兼顾自身运行成本, 还应有效适应系统运行阶段的源荷波动, 使调整成本较低。本文运用场景分析技术生成典型场景拟合次日运行工况, 并基于典型场景, 建立能量市场和备用市场下的日前调度模型。</p>
                </div>
                <h3 id="50" name="50" class="anchor-tag"><b>2</b> 不确定性变量场景分析建模</h3>
                <div class="p1">
                    <p id="51">场景分析技术通过若干确定性场景拟合实际问题中的随机因素, 是处理不确定性问题的有效方法之一。</p>
                </div>
                <h4 class="anchor-tag" id="52" name="52"><b>2.1</b> 不确定性分析</h4>
                <div class="p1">
                    <p id="53">DRES出力和柔性电负荷功率 (如电动汽车、智能家电等) 具有一定的随机性, 运行中实际大小和日前预测值往往不完全一致, 导致RIES运行工况的不确定。考虑到热/冷系统具有一定的时滞性, 且用户的舒适温度允许在一定范围内波动, 因此可近似忽略热/冷负荷的小幅波动而假定为固定值。参考文献<citation id="260" type="reference">[<a class="sup">13</a>]</citation>, DRES中的风光概率密度通常服从Weibull分布和Beta分布, 柔性电负荷服从正态分布, 具体表达式此处不再赘述。</p>
                </div>
                <h4 class="anchor-tag" id="54" name="54"><b>2.2</b> 场景采样和削减</h4>
                <div class="p1">
                    <p id="55">场景分析技术根据不确定性单元的概率分布函数, 通过场景采样和场景削减两步生成若干确定性典型场景<citation id="261" type="reference"><link href="243" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="56">拉丁超立方能够基于较少抽样次数准确重建输入分布, 适合于场景采样。该抽样方法属于分层抽样, 首先将累积概率分布曲线在概率尺度 (0～1) 上均分为<i>m</i>层 (<i>m</i>是抽样次数) ;然后在每一层中, 进行完全随机抽样。</p>
                </div>
                <div class="p1">
                    <p id="57">为准确拟合随机变量的概率分布, 场景采样得到的初始场景往往数量庞大, 且部分之间相似度高。若逐一分析初始场景, 会大大降低计算效率。场景削减通过对部分相似度高的场景进行合并, 在尽可能准确拟合随机变量分布的前提下推导出典型场景。</p>
                </div>
                <div class="p1">
                    <p id="58">本文参考文献<citation id="262" type="reference">[<a class="sup">14</a>]</citation>, 运用前推回代消除法对场景采样得到的<i>N</i>个初始样本进行削减, 初始时设每一场景发生概率均为<i>P</i><sub>s</sub>=1/<i>N</i>, 得到典型场景及发生概率, 详细步骤不再赘述。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>3</b> 备用资源建模</h3>
                <div class="p1">
                    <p id="60">RIES备用资源可分为内部备用资源和外部备用资源, 其中内部备用资源包括CCHP系统、可中断电负荷和电负荷聚合商等;外部备用资源主要为上级电网。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61">1) CCHP系统</h4>
                <div class="p1">
                    <p id="62">CCHP系统通过引入电制热、电制冷和储热等设备, 解耦传统的以热定电运行模式, 增加系统运行灵活性, 并提供一定的备用容量<citation id="263" type="reference"><link href="245" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 如图1所示。</p>
                </div>
                <div class="area_img" id="63">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 CCHP系统结构" src="Detail/GetImg?filename=images/DLXT201912009_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 CCHP系统结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of CCHP system</b></p>

                </div>
                <div class="p1">
                    <p id="64">燃气轮机具有强热电耦合特性, 热电比近似为一定值;CCHP系统电、热和冷3个能源系统相互耦合, 整个系统满足式 (1) 。</p>
                </div>
                <div class="area_img" id="65">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912009_06500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="67">式中:<i>V</i><sub>gt</sub>为燃气轮机耗气量;<i>P</i><sub>eth</sub>, <i>P</i><sub>etc</sub>, <i>H</i><sub>htc</sub>分别为电制热、电制冷和吸收式制冷设备运行功率;<i>η</i><sub>eth</sub>, <i>η</i><sub>etc</sub>, <i>η</i><sub>htc</sub>分别为电制热、电制冷和吸收式制冷的能源转换效率;<i>η</i><sub>ge</sub>和<i>η</i><sub>gh</sub>分别为燃气轮机发电效率和产热效率;<i>P</i>, <i>H</i>, <i>Q</i>分别为CCHP与RIES交互的电、热和冷功率;<i>H</i><sub>st</sub>为储热设备充放热功率。</p>
                </div>
                <div class="p1">
                    <p id="68">当RIES运行中发生源荷波动时, CCHP系统可通过调整内部各设备运行功率, 在保证供热/冷稳定的前提下提供一定备用, 包括上旋备用和下旋备用。对于上旋备用, 即RIES需要CCHP增加供电时, CCHP可降低电制热设备运行功率, 或提高燃气轮机发电功率。由此导致的CCHP系统供热功率变化可由储热装置进行平衡。CCHP提供旋转备用的成本主要来自天然气消耗量改变、设备运行功率调整导致元件损耗 (如阀门、轴承等) 和储热装置运维成本, 如式 (2) 所示。</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mo stretchy="false"> (</mo><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>e</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup><mspace width="0.25em" /><mo stretchy="false">|</mo><mo>+</mo><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext></mrow></msub><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext></mrow><mi>t</mi></msubsup><mspace width="0.25em" /><mo stretchy="false">|</mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msub><mrow><mo>|</mo><mrow><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>e</mtext></mrow></msub></mrow></mfrac><mi>η</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>h</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext></mrow><mi>t</mi></msubsup></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext></mrow></msub></mrow></mfrac></mrow><mo>|</mo></mrow><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">式中:Δ<i>P</i><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>和Δ<i>P</i><mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为时段<i>t</i>燃气轮机发电功率调整量和电制热设备运行功率调整量;<i>ρ</i><sub>gas</sub>为天然气价格;<i>ρ</i><sub>gt</sub>和<i>ρ</i><sub>eth</sub>分别为燃气轮机和电制热设备功率调整导致元件损耗补偿价格;<i>ρ</i><sub>st</sub>为储热装置运维价格。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73">2) 电负荷聚合商</h4>
                <div class="p1">
                    <p id="74">聚合商是一种需求响应资源代理机构, 将大量柔性负荷、储能等整合为一体, 参与电网交易, 获取收益。聚合商向RIES提供备用资源交易包括两步:①日前调度时签订合同申购次日各时段旋转备用容量;②运行时RIES根据自身需求, 实际调用聚合商旋转备用, 其功率不可超过日前调度时申购容量。因此旋转备用成本包括两部分, 即申购成本和实际调用成本;其中备用容量申购采用梯度价格机制, 备用调用价格固定为单一值。时段<i>t</i>内申购成本<i>C</i><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>和调用成本<i>C</i><mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别如式 (3) 、式 (4) 所示。</p>
                </div>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mn>1</mn></mrow><mi>t</mi></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mi>t</mi></msubsup><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mn>1</mn></mrow><mi>t</mi></msubsup></mtd></mtr><mtr><mtd><mo stretchy="false">[</mo><mi>ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mn>1</mn></mrow><mi>t</mi></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mn>1</mn></mrow><mi>t</mi></msubsup><mo>+</mo><mi>ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mn>2</mn></mrow><mi>t</mi></msubsup><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mi>t</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mn>1</mn></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext>Δ</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mn>1</mn></mrow><mi>t</mi></msubsup><mo>&lt;</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mn>2</mn></mrow><mi>t</mi></msubsup></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo>⋮</mo></mtd></mtr><mtr><mtd><mo stretchy="false">[</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>ε</mi><mo>=</mo><mn>1</mn></mrow><mi>k</mi></munderover><mi>ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>ε</mi></mrow><mi>t</mi></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>ε</mi></mrow><mi>t</mi></msubsup><mo>+</mo><mi>ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow><mi>t</mi></msubsup><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mi>t</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>k</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext>Δ</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>k</mi></mrow><mi>t</mi></msubsup><mo>&lt;</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow><mi>t</mi></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78"><i>C</i><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>=<i>ρ</i><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml><i>P</i><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml><i>Δ</i>t      (4) </p>
                </div>
                <div class="p1">
                    <p id="82">式中:P<mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为时段t内<i>RIES</i>向聚合商申购备用功率;P<mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>k</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和ρ<mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>k</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为时段t内申购备用第k级容量大小和价格;ρ<mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>和P<mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为时段t内RIES实际调用聚合商旋转备用的价格和功率。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88">3) 可中断负荷</h4>
                <div class="p1">
                    <p id="89">柔性电负荷具备需求弹性可调节或可转移的特点, 通常能够主动参与需求响应, 保障系统运行稳定, 包括可双向调节的电动汽车、智能家电等<citation id="264" type="reference"><link href="247" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。柔性负荷参与需求响应一般分为价格型和激励型两类, 本文不涉及电价制定, 主要针对激励型需求响应进行讨论。负荷中断对用户的影响程度取决于柔性负荷种类和中断时段, 因此根据负荷特点将柔性负荷分为<i>k</i>类, 其时段<i>t</i>内旋转备用调用费用<i>C</i><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>如式 (5) 所示。</p>
                </div>
                <div class="p1">
                    <p id="91"><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>k</mi></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>u</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>k</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>ρ</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>+</mo><mi>ρ</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mtext>Δ</mtext><mi>t</mi></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>C</i><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>C</i><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>u</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为时段<i>t</i>内中断第<i>i</i>类电负荷对用户造成的损失补偿成本和影响用户满意度补偿成本;<i>ρ</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>ρ</i><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为时段<i>t</i>内第<i>i</i>类可中断负荷中断单位电量的损失赔偿成本和满意度补偿成本;<i>P</i><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为时段<i>t</i>内第<i>i</i>类可中断负荷中断量。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99">4) 上级主网</h4>
                <div class="p1">
                    <p id="100">除内部备用资源外, RIES可参与备用市场, 向上级电网购买备用容量, 包括上旋备用和下旋备用。和聚合商类似, 其备用资源交易包括两步, 即申购备用容量和实际调用备用资源。因此<i>t</i>时段成本包括申购成本<i>C</i><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>和调用成本<i>C</i><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>, 分别如式 (6) 和式 (7) 所示。</p>
                </div>
                <div class="p1">
                    <p id="103"><i>C</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>=<i>ρ</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>b</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml> (<i>P</i><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>d</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>) Δ<i>t</i>      (6) </p>
                </div>
                <div class="p1">
                    <p id="108"><i>C</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>=<i>ρ</i><sup><i>t</i></sup><sub>e</sub><i>P</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>ρ</i><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mtext>b</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>|<i>P</i><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>|Δ<i>t</i>      (7) </p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>ρ</i><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>b</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>P</i><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>d</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为时段<i>t</i>内RIES向主网申购备用容量价格、上旋备用容量和下旋备用容量;<i>ρ</i><sup><i>t</i></sup><sub>e</sub>为时段<i>t</i>主网电价;<i>ρ</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mtext>b</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为时段<i>t</i>内旋转备用实际调用价格和调用功率, 当<i>P</i><sup><i>t</i></sup><sub>m, rel</sub>&gt;0时RIES使用上旋备用, 反之使用下旋备用。</p>
                </div>
                <div class="p1">
                    <p id="119">由以上分析可知, 旋转备用成本包含两部分:一是日前调度阶段预留备用容量所需的预定成本, 与运行时备用是否被调用无关, 如主网备用容量申购成本;二是运行阶段调用旋转备用所需的调用成本, 由旋转备用实际调用功率决定, 如主网备用调用成本。合理的旋转备用安排需要同时兼顾预定成本和调用成本。</p>
                </div>
                <h3 id="202" name="202" class="anchor-tag">4 RIES调度模型</h3>
                <h4 class="anchor-tag" id="120" name="120"><b>4.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="121">由于源荷的不确定性, RIES实际运行工况往往与日前预测存在偏差, 需要调用旋转备用对日前调度方案进行调整。因此, RIES日前调度方案同时包括各单元运行计划和安排旋转备用, 运行成本由调度方案成本和调整成本组成。为此本文基于场景分析技术生成的典型场景, 以运行成本期望值<i>C</i><sub>T</sub>为目标函数构建日前调度模型, 如式 (8) 所示。<i>C</i><sub>T</sub>由调度方案成本<i>C</i><sub>sche</sub>和调整成本期望值<i>C</i><sub>adj</sub>两部分组成, 其中<i>C</i><sub>sche</sub>包括向上级电网购电成本、申购旋转备用成本和天然气购买成本等;<i>C</i><sub>adj</sub>为运行时调用备用资源成本, 根据不同场景下备用资源调用方案和场景发生概率求得期望值。</p>
                </div>
                <div class="p1">
                    <p id="122">min <i>C</i><sub>T</sub>=<i>C</i><sub>sche</sub>+<i>C</i><sub>adj</sub>      (8) </p>
                </div>
                <div class="p1">
                    <p id="123">其中</p>
                </div>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>c</mtext><mtext>h</mtext><mtext>e</mtext></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>g</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mrow><mo> (</mo><mrow><mi>ρ</mi><msubsup><mrow></mrow><mtext>m</mtext><mi>t</mi></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mtext>m</mtext><mi>t</mi></msubsup><mtext>Δ</mtext><mi>t</mi><mo>+</mo><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>e</mtext></mrow></msub></mrow></mfrac><mtext>Δ</mtext><mi>t</mi><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mi>t</mi></msubsup></mrow><mo>) </mo></mrow></mrow></mstyle></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>d</mtext><mtext>j</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>β</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>d</mtext><mtext>j</mtext></mrow><mi>s</mi></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">[</mo></mstyle><mi>β</mi><msub><mrow></mrow><mi>s</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msubsup><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<i>C</i><sub>me</sub>为向主网购电成本;<i>C</i><sub>mg</sub>为购买天然气成本;<i>C</i><sub>a, pre</sub>和<i>C</i><sub>m, pre</sub>分别为负荷聚合商和主网旋转备用申购成本;<i>C</i><sup><i>t</i></sup><sub>a, pre</sub>和<i>C</i><sup><i>t</i></sup><sub>m, pre</sub>分别为时段<i>t</i>向负荷聚合商和主网旋转备用申购成本, 计算公式见式 (4) 和式 (6) ;<i>ρ</i><sup><i>t</i></sup><sub>m</sub>和<i>P</i><sup><i>t</i></sup><sub>m</sub>分别为<i>t</i>时段主网电价和计划购电功率;<i>P</i><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为时段<i>t</i>燃气轮机计划发电功率;<i>C</i><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>d</mtext><mtext>j</mtext></mrow><mi>s</mi></msubsup></mrow></math></mathml>为场景<i>s</i>备用资源调用成本;<i>β</i><sub><i>s</i></sub>为场景<i>s</i>发生概率;<i>C</i><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>, <i>C</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>和<i>C</i><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>分别为时段<i>t</i>内场景<i>s</i>下CCHP系统、负荷聚合商和主网旋转备用的调用成本, 具体计算见式 (2) 、式 (4) 和式 (7) ;<i>C</i><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msubsup></mrow></math></mathml>为时段<i>t</i>内场景<i>s</i>下可中断负荷中断补偿成本;<i>N</i>为典型场景数。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>4.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="133" name="133">1) 所有场景中电/热/冷集线器满足功率平衡约束</h4>
                <div class="p1">
                    <p id="134" class="code-formula">
                        <mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mi>s</mi></msubsup><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>t</mtext></mrow><mi>s</mi></msubsup><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext></mrow><mi>s</mi></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mi>s</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mi>s</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>b</mtext><mi>s</mi></msubsup><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow><mi>s</mi></msubsup><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext></mrow><mi>s</mi></msubsup><mtext> </mtext><mtext> </mtext><mi>s</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi></mtd></mtr><mtr><mtd><mi>Η</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext></mrow></msub><mo>+</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow><mi>s</mi></msubsup><mo>+</mo><mtext>Δ</mtext><mi>Η</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext></mrow><mi>s</mi></msubsup><mo>+</mo><mtext>Δ</mtext><mi>Η</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext></mrow><mi>s</mi></msubsup><mo>=</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>+</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>t</mtext><mtext>c</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>s</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>t</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="135">式中:<i>P</i><sub>m</sub>为RIES向主网购买的电功率;<i>P</i><sub>gt</sub>和Δ<i>P</i><sup><i>s</i></sup><sub>gt</sub>分别为燃气轮机计划发电功率和场景<i>s</i>下调整量;<i>P</i><sub>pv</sub>和<i>P</i><sub>wt</sub>分别为分布式光伏和风机发电功率预测值;Δ<i>P</i><sup><i>s</i></sup><sub>pv</sub>和Δ<i>P</i><sup><i>s</i></sup><sub>wt</sub> 分别为场景<i>s</i>下光伏和风机发电预测偏差;Δ<i>P</i><sup><i>s</i></sup><sub>eth</sub>为电制热设备计划耗电功率在场景<i>s</i>下的调整量;<i>P</i><sub>load</sub>和Δ<i>P</i><sup><i>s</i></sup><sub>load</sub>分别为电负荷功率预测值和场景<i>s</i>下的预测偏差;<i>P</i><sup><i>s</i></sup><sub>m, rel</sub>和<i>P</i><sup><i>s</i></sup><sub>a, rel</sub>分别为场景<i>s</i>下主网和负荷聚合商旋转备用调用功率;<i>P</i><sup><i>s</i></sup><sub>b</sub>为场景<i>s</i>下可中断负荷中断量;<i>H</i><sub>gt</sub>和Δ<i>H</i><sup><i>s</i></sup><sub>gt</sub>分别为燃气轮机计划余热功率和场景<i>s</i>下的调整量;<i>H</i><sub>eth</sub>和Δ<i>H</i><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext></mrow><mi>s</mi></msubsup></mrow></math></mathml>分别为电制热设备计划产热功率和场景<i>s</i>下的调整量;<i>H</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow><mi>s</mi></msubsup></mrow></math></mathml>为场景<i>s</i>下储热设备充放热功率;<i>H</i><sub>load</sub>为热负荷功率;<i>Q</i><sub>htc</sub>为吸收式制冷设备的产冷功率;<i>Q</i><sub>etc</sub>为电制冷设备的产冷功率;<i>Q</i><sub>load</sub>为冷负荷功率。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138">2) 燃气轮机运行约束</h4>
                <div class="p1">
                    <p id="139" class="code-formula">
                        <mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext></mrow><mi>s</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>s</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext><mo>, </mo><mtext>d</mtext><mtext>l</mtext><mtext>i</mtext><mtext>t</mtext></mrow></msub><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext></mrow><mi>s</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext><mo>, </mo><mtext>u</mtext><mtext>l</mtext><mtext>i</mtext><mtext>t</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>s</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="140">式中:<i>P</i><sub>gt, max</sub>和<i>P</i><sub>gt, min</sub>分别为燃气轮机发电功率上下限;<i>P</i><sub>gt, ulit</sub>和<i>P</i><sub>gt, dlit</sub>分别为燃气轮机发电功率调整上下限。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141">3) 电制热设备约束</h4>
                <div class="p1">
                    <p id="142" class="code-formula">
                        <mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext></mrow><mi>s</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>s</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mtext>d</mtext><mtext>l</mtext><mtext>i</mtext><mtext>t</mtext></mrow></msub><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext></mrow><mi>s</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>t</mtext><mtext>h</mtext><mo>, </mo><mtext>u</mtext><mtext>l</mtext><mtext>i</mtext><mtext>t</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>s</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="143">式中:<i>P</i><sub>eth, max</sub>和<i>P</i><sub>eth, min</sub>分别为电制热设备运行功率上下限;<i>P</i><sub>eth, ulit</sub>和<i>P</i><sub>eth, dlit</sub>分别为电制热设备功率调整上下限。同理, 电制冷设备和吸收式制冷机存在类似约束, 不重复展开。</p>
                </div>
                <h4 class="anchor-tag" id="144" name="144">4) 可中断电负荷</h4>
                <div class="p1">
                    <p id="145">0≤<i>P</i><sup><i>k</i></sup><sub>b</sub>≤<i>P</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mi>max</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="147">式中:<i>P</i><sup><i>k</i></sup><sub>b</sub>和<i>P</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mi>max</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>分别为等级<i>k</i>可中断负荷中断量和最大中断量。</p>
                </div>
                <h4 class="anchor-tag" id="149" name="149">5) 主网功率约束</h4>
                <div class="p1">
                    <p id="150" class="code-formula">
                        <mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>d</mtext></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>d</mtext><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>s</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mi>s</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>s</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi></mtd></mtr><mtr><mtd><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>d</mtext></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mi>s</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>s</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="151">式中:<i>P</i><sub>m, max</sub>为RIES和主网最大交互功率;<i>P</i><sub>mu</sub>, <i>P</i><sub>md</sub>和<i>P</i><sub>mu, max</sub>, <i>P</i><sub>md, max</sub>分别为RIES主网可申购上旋备用和下旋备用容量及其最大值。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152">6) 负荷聚合商旋转备用约束</h4>
                <div class="p1">
                    <p id="153" class="code-formula">
                        <mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>a</mtext><mtext>u</mtext></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>max</mi></mrow><mtext>u</mtext></msubsup></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>a</mtext><mtext>d</mtext></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mi>max</mi></mrow><mtext>d</mtext></msubsup></mtd></mtr><mtr><mtd><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>a</mtext><mtext>d</mtext></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mi>s</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>a</mtext><mtext>u</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>s</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="154">式中:<i>P</i><sup>u</sup><sub>a</sub>和<i>P</i><sup>d</sup><sub>a</sub>分别为RIES向负荷聚合商申购上旋备用和下旋备用容量;<i>P</i><sup>u</sup><sub>a, max</sub>和<i>P</i><sup>d</sup><sub>a, max</sub>分别为负荷聚合商可申购上旋备用和下旋备用容量最大值。</p>
                </div>
                <h3 id="155" name="155" class="anchor-tag"><b>5</b> 模型求解</h3>
                <div class="p1">
                    <p id="156">由模型可知, 目标函数包括两部分, 调度方案成本和调整成本。前者和日前调度方案自身有关, 后者与调度方案中旋转备用安排、各场景发生概率以及该场景下备用资源调整方案等有关。记调度方案 (即模型求解变量) 为<i>X</i>, 所有场景下备用资源调整方案 (即旋转备用调用功率) 为<i>Y</i>, 场景<i>s</i>下调整方案为<i>Y</i><sub><i>s</i></sub>。模型本质上为相互嵌套的双层随从优化问题, 如图2所示。图中:<i>g</i> (<i>X</i>) 为仅调度方案<i>X</i>需满足的约束条件, <i>h</i><sub><i>s</i></sub> (<i>X</i>, <i>Y</i><sub><i>s</i></sub>) 为场景<i>s</i>下调整方案<i>Y</i><sub><i>s</i></sub>需满足的约束条件。外层优化是制定调度方案使运行成本期望值最优, 优化变量<i>X</i>;内层优化是在变量<i>X</i>取值确定下, 求解使调整成本期望值最优的<i>Y</i>值, 其取值范围与<i>X</i>相关, 记其解为<i>Y</i><sup>*</sup>。由于调整成本期望值为各场景调整成本的加权平均和, 因此本质上为<i>N</i>个独立子优化问题 (<i>N</i>为典型场景个数) 。本文将内点法嵌入粒子群算法进行联合求解, 详细流程见附录B图B2。</p>
                </div>
                <div class="area_img" id="157">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 调度模型求解流程" src="Detail/GetImg?filename=images/DLXT201912009_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 调度模型求解流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Solving process of scheduling model</b></p>

                </div>
                <h3 id="158" name="158" class="anchor-tag"><b>6</b> 算例分析</h3>
                <div class="p1">
                    <p id="159">本文以某RIES为例进行日前调度。系统结构如附录B图B1所示, 包含供电系统、供热系统和供冷系统, 其中热/冷由CCHP系统提供, 电源包含分布式光伏、分布式风电、CCHP系统和上级电网。仿真中, 天然气价格固定, 为3.50元/m<sup>2</sup>;主网电价和备用价格均采取分时电价, 具体数值见附录A表A1;可中断电负荷分为4类, 各时段调用成本和容量见附录A表A2和表A3;聚合商备用价格和容量见附录A表A4和表A5。CCHP系统中燃气轮机的最大发电功率为10 MW, 最小为5 MW;调整功率限制为0.6 MW。RIES中各时段电/热/冷负荷预测期望值见附录B图B3。各时段DRES出力期望值见附录B图B4。场景分析技术在每一时段采样2 000次, 经场景削减后DRES和电负荷样本数分别为3和5, 共组成15个场景。为验证模型有效性, 分别从3个角度进行算例分析。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160">1) 不同运行方式下的对比分析</h4>
                <div class="p1">
                    <p id="161">方式1:采用“以热定电”运行模式。热能优先由燃气轮机余热提供, 仅在其受最大功率限制供热不足时安排电制热设备补充, 冷能仅由电制冷设备供应, 运行阶段CCHP系统不提供旋转备用。</p>
                </div>
                <div class="p1">
                    <p id="162">方式2:采用协同互补运行模式。利用电制热和储热设备解耦运行方式1中CCHP系统“以热定电”模式, 冷负荷由电制冷和吸收式制冷设备共同供应, 运行阶段CCHP系统通过调整设备功率提供旋转备用。</p>
                </div>
                <div class="p1">
                    <p id="163">两种运行方式下的调度结果如图3、图4所示。</p>
                </div>
                <div class="area_img" id="164">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 两种运行方式下各时段调度方案" src="Detail/GetImg?filename=images/DLXT201912009_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 两种运行方式下各时段调度方案</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Scheduling plan in each period in two operation modes</b></p>

                </div>
                <div class="area_img" id="165">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 两种运行方式下各时段备用资源容量" src="Detail/GetImg?filename=images/DLXT201912009_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 两种运行方式下各时段备用资源容量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Reserve capacity in each period in two operation modes</b></p>

                </div>
                <div class="p1">
                    <p id="166">由图3可知, 相比于方式1下燃气轮机运行功率由热负荷大小决定, 方式2能根据不同时段主网电价差异, 控制各供能系统协同运行, 在满足能源需求的前提下提高自身收益。例如:在时段0～6, 主网电价较低, CCHP系统中燃气机组运行在较低功率, 尽可能利用电制热设备进行供热, 消纳主网低价电能。时段17～20为主网峰时段, 主网电价和备用价格均较高, 方式2尽可能提高燃气轮机发电功率, 减小向主网购电量;但考虑到RIES的备用需求, 燃气轮机并未满发, 以预留一定的调整空间提供上旋备用。由图4可知, 各时段方式1申购备用容量 (向主网和聚合商申购备用容量之和) 远高于方式2, 原因在于相对于方式1, 方式2中CCHP系统能够提供一定的旋转备用, 且价格相对较低。如附录A表A7所示, 一个周期内, 方式2相对于方式1总申购备用容量下降了近46%, 运行成本下降了1.2%, 同主网交互功率方差减小了约50%。结果表明, 方式2通过多能源系统间的协同运行, 改善了同主网交互功率曲线, 降低了系统运行成本, 并提高了系统在源荷波动下的调整能力。</p>
                </div>
                <h4 class="anchor-tag" id="167" name="167">2) 不同波动幅度下的对比分析</h4>
                <div class="p1">
                    <p id="168">下面选取时段19～20并设计3种案例:①风光波动2%, 电负荷波动2%;②风光波动4%, 电负荷波动6%;③风光波动8%, 电负荷波动10%。运用本文模型进行优化调度, 对比分析各案例调度结果验证所提模型的有效性。调度结果如表1所示。</p>
                </div>
                <div class="area_img" id="169">
                    <p class="img_tit"><b>表1 不同案例下的调度结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of scheduling results in different cases</b></p>
                    <p class="img_note"></p>
                    <table id="169" border="1"><tr><td rowspan="2">案例</td><td rowspan="2">旋转备用<br />所需容量/<br />MW</td><td rowspan="2">主网购电/<br />MW</td><td rowspan="2">主网上旋<br />备用/MW</td><td rowspan="2">主网下旋<br />备用/MW</td><td rowspan="2">聚合商上旋<br />备用/MW</td><td rowspan="2">聚合商下旋<br />备用/MW</td><td colspan="3"><br />CCHP系统</td><td rowspan="2">成本/元</td></tr><tr><td><br />电制热运行<br />功率/MW</td><td>电制冷运行<br />功率/MW</td><td>燃气轮机发<br />电功率/MW</td></tr><tr><td>1</td><td>0.98</td><td>9.37</td><td>0.00</td><td>0.00</td><td>0.13</td><td>0.18</td><td>0.08</td><td>0.00</td><td>9.65</td><td>8 740.2</td></tr><tr><td><br />2</td><td>2.13</td><td>9.41</td><td>0.15</td><td>0.14</td><td>0.21</td><td>0.22</td><td>0.16</td><td>0.00</td><td>9.53</td><td>8 760.5</td></tr><tr><td><br />3</td><td>3.07</td><td>9.45</td><td>0.41</td><td>0.43</td><td>0.26</td><td>0.28</td><td>0.18</td><td>0.00</td><td>9.42</td><td>8 765.0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="170">3个案例源荷波动大小递增, 即源荷概率分布方差依次增加, 因此生成典型场景之间差异逐渐增大, 运行时所需备用容量依次递增, 如表1所示。由于此时段主网电价处于高峰, 3个案例下CCHP系统中电制热设备和电制冷设备均运行在较小功率, 同时燃气轮机运行在较高功率, 从而尽可能地利用燃气轮机进行供热/冷能。但燃气轮机均未满载运行, 其目的是使CCHP系统预留一定的调整空间, 使得运行时能够向RIES提供一定的上旋备用平衡源荷波动。随着3个案例中旋转备用需求逐渐增加, 燃气轮机运行功率逐渐降低, 同时电制热设备运行功率依次提高, 从而增加了CCHP系统的备用容量。</p>
                </div>
                <div class="p1">
                    <p id="171">案例1未向主网购买备用, 此时段为负荷高峰时段, 主网备用价格高, 而RIES内部拥有足够较低成本的备用资源 (包括聚合商、CCHP系统等) 以供调用。随着备用需求增加, 案例2提高了向聚合商申购的备用容量, 但负荷聚合商申购价格为梯度价格, 申购价格随申购容量增加而提高。因此, RIES开始向主网申购功率。案例3在案例2的基础上, 进一步增加了向主网和负荷聚合商的旋转备用申购容量。</p>
                </div>
                <div class="p1">
                    <p id="172">结合表2和附录A表A6数据可知, 各案例下CCHP系统、主网和负荷聚合商的备用容量基本覆盖大部分场景备用需求, 仅个别发生概率较低场景需使用可中断负荷。其原因在于, 前者备用成本包含预定成本和调用成本且调用成本相对较低, 而可中断负荷仅存在调用成本且价格高昂。对于发生概率较低的场景, 若日前调度时特地为其配置含预定成本的旋转备用, 则预定成本有很大概率被浪费;若为其配置仅含调用成本的备用资源, 虽然调用价格高, 但考虑到调用概率小, 备用成本期望值反而更低。相反, 对于发生概率较高的场景, 配备含预定成本但调用成本较低的旋转备用较为经济。</p>
                </div>
                <div class="p1">
                    <p id="173">计算结果表明, 本文模型能够根据源荷波动情况和备用价格差异, 合理安排备用容量, 最小化运行成本。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174">3) 不同调度模式下的对比分析</h4>
                <div class="p1">
                    <p id="175">选取以下3种调度模式对RIES进行日前调度, 制定日前调度方案。模式1:不考虑不确定性因素, 基于预测期望值进行确定性优化调度;模式2:备用资源调用顺序固定下进行调度, 从高到低依次为上级主网、CCHP系统、聚合商、可中断负荷;模式3:基于本文模型进行优化调度, 根据备用资源成本合理调度。</p>
                </div>
                <div class="p1">
                    <p id="176">将所得调度方案代入蒙特卡洛算法拟合的次日工况中, 计算各调度方案运行成本期望值, 如图5所示。</p>
                </div>
                <div class="p1">
                    <p id="177">由图5可知, 当源荷波动为0%, 即不考虑源荷波动时, 3种调度模式下实际运行总成本期望值相同, 且均无须安排旋转备用;随着源荷不确定性增大, RIES实际运行总成本期望值逐渐增加, 其中调度模式1增加幅度最为显著, 模式2次之, 模式3表现最优, 如当源荷波动均为12%时, 3种模型相对于波动为0%时调度总成本分别增加了6.36%, 2.65%, 1.85%。主要原因在于模式1未考虑RIES运行的不确定性, 制定调度方案时没有安排充足的旋转备用, 如附录B图B5中模式3备用申购容量始终保持为0, 导致系统运行时平衡源荷波动只能调用CCHP系统或者高价的可中断负荷等, 增加了调整成本;模式2认为备用资源调用顺序固定, 未根据不同时刻备用资源成本变化进行顺序调整, 使得调度时备用资源安排不尽合理, 增加了系统运行成本。综上所述, 本文所提模型能够综合考虑源荷波动大小和备用价格差异, 合理安排备用资源, 实现RIES运行经济可靠。</p>
                </div>
                <div class="area_img" id="178">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_178.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同波动幅度下的调度总成本" src="Detail/GetImg?filename=images/DLXT201912009_178.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同波动幅度下的调度总成本</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_178.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Total scheduling cost with different fluctuations</b></p>

                </div>
                <h3 id="179" name="179" class="anchor-tag"><b>7</b> 结语</h3>
                <div class="p1">
                    <p id="180">本文考虑风光出力和电负荷的不确定性, 同时参与能量市场和备用市场, 建立了RIES日前调度模型, 在满足系统供能需求和有效应对源荷波动的前提下, 最小化总运行成本期望值, 实现了系统运行的经济可靠。通过算例分析可得以下结论。</p>
                </div>
                <div class="p1">
                    <p id="181">1) 调度模型基于场景分析技术生成的典型场景, 在实现能量配置的同时合理安排旋转备用平衡源荷波动, 提高系统可靠性。</p>
                </div>
                <div class="p1">
                    <p id="182">2) 本文模型通过多能源系统间的协同运行, 有效降低了系统运行成本, 提高了系统在源荷波动下的调整能力, 改善了同主网间的交互功率曲线。</p>
                </div>
                <div class="p1">
                    <p id="183">3) 与确定性调度模型和旋转备用调用顺序固定调度模型相比, 本文模型综合考虑了源荷波动大小和备用价格差异, 合理安排备用资源, 实现了经济可靠供能。</p>
                </div>
                <div class="p1">
                    <p id="184">对于热网, 本文目前仅考虑热水负荷。接下来可对同时含蒸汽负荷和热水负荷的热力系统进行建模, 以进一步完善模型。</p>
                </div>
                <div class="p1">
                    <p id="185">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="203" name="203" class="anchor-tag">附录A</h3>
                <div class="area_img" id="204">
                                            <p class="img_tit">
                                                表A1 各时段主网电价和备用容量价格
                                                    <br />
                                                Table A1 Main grid price and reserves price during each period
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912009_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                <p class="img_note">元/ (MW·h) </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 各时段主网电价和备用容量价格" src="Detail/GetImg?filename=images/DLXT201912009_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="205">
                                            <p class="img_tit">
                                                表A2 各时段可中断电负荷调用价格
                                                    <br />
                                                Table A2 Call price of interruptible electrical load during each period
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912009_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                <p class="img_note">元/ (MWh) </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 各时段可中断电负荷调用价格" src="Detail/GetImg?filename=images/DLXT201912009_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_20501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912009_20501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_20501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 各时段可中断电负荷调用价格" src="Detail/GetImg?filename=images/DLXT201912009_20501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="206">
                                            <p class="img_tit">
                                                表A3 各时段可中断电负荷容量
                                                    <br />
                                                Table A3 Capacity of interruptible electrical load during each period
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912009_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                <p class="img_note">MWh</p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 各时段可中断电负荷容量" src="Detail/GetImg?filename=images/DLXT201912009_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_20601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912009_20601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_20601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 各时段可中断电负荷容量" src="Detail/GetImg?filename=images/DLXT201912009_20601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="207">
                                            <p class="img_tit">
                                                表A4 各时段负荷聚合商备用价格
                                                    <br />
                                                Table A4 Reserves price of load aggregator during each period
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912009_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                <p class="img_note">元/ (MWh) </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4 各时段负荷聚合商备用价格" src="Detail/GetImg?filename=images/DLXT201912009_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="208">
                                            <p class="img_tit">
                                                表A5 各时段聚合商备用容量
                                                    <br />
                                                Table A5 Reserves capacity of load aggregator during each period
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912009_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                <p class="img_note">MWh</p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A5 各时段聚合商备用容量" src="Detail/GetImg?filename=images/DLXT201912009_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="209">
                                            <p class="img_tit">
                                                表A6 时段20:00-21:00各场景源荷功率
                                                    <br />
                                                Table A6 Power of load and source in each scenario during the period 20:00-21:00
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912009_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A6 时段20:00-21:00各场景源荷功率" src="Detail/GetImg?filename=images/DLXT201912009_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_20901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912009_20901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_20901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A6 时段20:00-21:00各场景源荷功率" src="Detail/GetImg?filename=images/DLXT201912009_20901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="210">
                                            <p class="img_tit">
                                                表A7 两种运行方式下调度结果对比
                                                    <br />
                                                Table A7 Comparison of scheduling results under two operating modes
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912009_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A7 两种运行方式下调度结果对比" src="Detail/GetImg?filename=images/DLXT201912009_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="211" name="211" class="anchor-tag">附录B</h3>
                <div class="area_img" id="212">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 RIES整体架构" src="Detail/GetImg?filename=images/DLXT201912009_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 RIES整体架构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Overall structure of RIES</p>

                </div>
                <div class="area_img" id="213">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 调度模型求解步骤" src="Detail/GetImg?filename=images/DLXT201912009_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 调度模型求解步骤  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Solution steps of scheduling model</p>

                </div>
                <div class="area_img" id="214">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3 电/热/冷负荷曲线" src="Detail/GetImg?filename=images/DLXT201912009_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3 电/热/冷负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Load curves of electric/heat/cooling</p>

                </div>
                <div class="area_img" id="215">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4 各时段DRES出力期望值" src="Detail/GetImg?filename=images/DLXT201912009_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4 各时段DRES出力期望值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Expected value of DRES output during each period</p>

                </div>
                <div class="area_img" id="216">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912009_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5 不同波动幅度下备用申购容量" src="Detail/GetImg?filename=images/DLXT201912009_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5 不同波动幅度下备用申购容量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912009_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Reserves capacity pursed under different fluctuations</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="217">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201511005&amp;v=MTY1NDBGckNVUjdxZlp1WnNGeS9sVmJ2TElTckJmYkc0SDlUTnJvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>赵海, 蔡巍, 王进法, 等.能源互联网架构设计与拓扑模型[J].电工技术学报, 2015, 30 (11) :30-36.ZHAO Hai, CAI Wei, WANG Jinfa, et al.An architecture design and topological model of InterGrid[J].Transactions of China Electrotechnical Society, 2015, 30 (11) :30-36.
                            </a>
                        </p>
                        <p id="219">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated energy systems for higher wind penetration in China:formulation,implementation,and impacts">

                                <b>[2]</b>CHEN Xinyu, MCELROY M B, KANG Chongqing.Integrated energy systems for higher wind penetration in China:formulation, implementation, and impacts[J].IEEETransactions on Power Systems, 2018, 33 (2) :1309-1319.
                            </a>
                        </p>
                        <p id="221">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818016&amp;v=MjQyMjdmWnVac0Z5L2xWYnZMSVNIVGVyRzRIOW5OcDQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>徐雨田, 廖清芬, 刘涤尘, 等.市场环境下考虑主动管理措施的双层综合能源规划方法[J].电力系统自动化, 2018, 42 (18) :114-122.DOI:10.7500/AEPS20180123005.XU Yutian, LIAO Qingfen, LIU Dichen, et al.Bi-level integrated energy planning method considering active management measures in electricity market environment[J].Automation of Electric Power Systems, 2018, 42 (18) :114-122.DOI:10.7500/AEPS20180123005.
                            </a>
                        </p>
                        <p id="223">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MTE2NzZxQnRHRnJDVVI3cWZadVpzRnkvbFZidkxJU0hUZXJHNEg5VE1xSTlHWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207.
                            </a>
                        </p>
                        <p id="225">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201601003&amp;v=MDAwNTJGeS9sVmJ2TElTckJmYkc0SDlmTXJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13.YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al.A brief review to integrated energy system and energy internet[J].Transactions of China Electrotechnical Society, 2016, 31 (1) :1-13.
                            </a>
                        </p>
                        <p id="227">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705003&amp;v=MjI5OTVGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZidkxQeXJQYmJHNEg5Yk1xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>顾伟, 陆帅, 王珺, 等.多区域综合能源系统热网建模及系统运行优化[J].中国电机工程学报, 2017, 37 (5) :1305-1316.GU Wei, LU Shuai, WANG Jun, et al.Modeling of the heating network for multi-district integrated energy system and its operation optimization[J].Proceedings of the CSEE, 2017, 37 (5) :1305-1316.
                            </a>
                        </p>
                        <p id="229">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201801023&amp;v=MjY4NjZxZlp1WnNGeS9sVmJ2TElUckJmYkc0SDluTXJvOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>马腾飞, 吴俊勇, 郝亮亮, 等.基于能源集线器的微能源网能量流建模及优化运行分析[J].电网技术, 2018, 42 (1) :179-186.MA Tengfei, WU Junyong, HAO Liangliang, et al.Energy flow modeling and optimal operation analysis of micro energy grid based on energy hub[J].Power System Technology, 2018, 42 (1) :179-186.
                            </a>
                        </p>
                        <p id="231">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724005&amp;v=MzA0NzdidkxQeXJQYmJHNEg5Yk9xNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Analysis of energy flow optimization in regional electricity-gas-heat integrated energy system considering operational constraints[J].Proceedings of the CSEE, 2017, 37 (24) :7108-7120.
                            </a>
                        </p>
                        <p id="233">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A probabilistic energy management scheme for renewable-based residential energy hubs">

                                <b>[9]</b>RASTEGAR Mohammad, ZAREIPOUR Hamidreza.Aprobabilistic energy management scheme for renewable-based residential energy hubs[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2217-2227.
                            </a>
                        </p>
                        <p id="235">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804016&amp;v=MTEyNjdmWnVac0Z5L2xWYnZMSVNIVGVyRzRIOW5NcTQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al.Operation optimization of regional integrated energy system with CCHPand energy storage system[J].Automation of Electric Power Systems, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.
                            </a>
                        </p>
                        <p id="237">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201712030&amp;v=MzEyOTZxQnRHRnJDVVI3cWZadVpzRnkvbFZidkxJVHJCZmJHNEg5Yk5yWTlHWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>白牧可, 王越, 唐巍, 等.基于区间线性规划的区域综合能源系统日前优化调度[J].电网技术, 2017, 41 (12) :3963-3970.BAI Muke, WANG Yue, TANG Wei, et al.Day-ahead optimal dispatching of regional integrated energy system based on interval linear programming[J].Power System Technology, 2017, 41 (12) :3963-3970.
                            </a>
                        </p>
                        <p id="239">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201723003&amp;v=MjY0NjNQYmJHNEg5Yk9ySTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZidkxQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>周亦洲, 孙国强, 黄文进, 等.多区域虚拟电厂综合能源协调调度优化模型[J].中国电机工程学报, 2017, 37 (23) :6780-6790.ZHOU Yizhou, SUN Guoqiang, HUANG Wenjin, et al.Optimized multi-regional integrated energy coordinated scheduling of a virtual power plant[J].Proceedings of the CSEE, 2017, 37 (23) :6780-6790.
                            </a>
                        </p>
                        <p id="241">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713006&amp;v=MzE0NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWYnZMSVNIVGVyRzRIOWJOckk5RllvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>黄伟, 杨舒文, 葛良军.基于概率潮流的主动配电网供需群体协同优化运行策略[J].电力系统自动化, 2017, 41 (13) :39-44.DOI:10.7500/AEPS20170116009.HUANG Wei, YANG Shuwen, GE Liangjun.Operation strategy for source and load coordinated optimization of active distribution network based on probabilistic load flow[J].Automation of Electric Power Systems, 2017, 41 (13) :39-44.DOI:10.7500/AEPS20170116009.
                            </a>
                        </p>
                        <p id="243">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201701004&amp;v=MTg0NjZxZlp1WnNGeS9sVmJ2TEx5bmFlYkc0SDliTXJvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>胡美玉, 胡志坚.多场景技术与盲数相结合的配电系统可靠性评估[J].电力系统保护与控制, 2017, 45 (1) :21-27.HU Meiyu, HU Zhijian.Distribution system reliability evaluation based on multiple scenarios technique and blind number[J].Power System Protection and Control, 2017, 45 (1) :21-27.
                            </a>
                        </p>
                        <p id="245">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201717011&amp;v=MTYwNzdidkxQeXJQYmJHNEg5Yk5xSTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>袁桂丽, 王琳博, 王宝源.基于虚拟电厂“热电解耦”的负荷优化调度及经济效益分析[J].中国电机工程学报, 2017, 37 (17) :4974-4985.YUAN Guili, WANG Linbo, WANG Baoyuan.Optimal dispatch of heat-power load and economy benefit analysis based on decoupling of heat and power of virtual power plant[J].Proceedings of the CSEE, 2017, 37 (17) :4974-4985.
                            </a>
                        </p>
                        <p id="247">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201802021&amp;v=MDc3MzQvbFZidkxJU3JCZmJHNEg5bk1yWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>孙建军, 张世泽, 曾梦迪, 等.考虑分时电价的主动配电网柔性负荷多目标优化控制[J].电工技术学报, 2018, 33 (2) :401-412.SUN Jianjun, ZHANG Shize, ZENG Mengdi, et al.Multiobjective optimal control for flexible load in active distribution network considering time-of-use tariff[J].Transactions of China Electrotechnical Society, 2018, 33 (2) :401-412.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912009" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912009&amp;v=MjczOTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWYnZMSVNIVGVyRzRIOWpOclk5RmJZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

