

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136650874162500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912010%26RESULT%3d1%26SIGN%3dl%252b8b6MLoQ8Z2kWcXWMV1TBgis6Y%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912010&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912010&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912010&amp;v=MTEyNzVsV3IvSUlTSFRlckc0SDlqTnJZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;1&lt;/b&gt; 含&lt;b&gt;PHGCS&lt;/b&gt;的&lt;b&gt;RIES&lt;/b&gt;建模 "><b>1</b> 含<b>PHGCS</b>的<b>RIES</b>建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;1.1&lt;/b&gt; 能源转换单元模型"><b>1.1</b> 能源转换单元模型</a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;1.2&lt;/b&gt; 区域电力系统模型"><b>1.2</b> 区域电力系统模型</a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;1.3&lt;/b&gt; 区域热力系统模型"><b>1.3</b> 区域热力系统模型</a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;1.4&lt;/b&gt; 区域气系统模型"><b>1.4</b> 区域气系统模型</a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;1.5&lt;/b&gt; 区域冷系统模型"><b>1.5</b> 区域冷系统模型</a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;1.6&lt;/b&gt; 能源分配比例模型"><b>1.6</b> 能源分配比例模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#155" data-title="&lt;b&gt;2&lt;/b&gt; 多场景优化调度模型 "><b>2</b> 多场景优化调度模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#157" data-title="&lt;b&gt;2.1&lt;/b&gt; 效率指标模型"><b>2.1</b> 效率指标模型</a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;2.2&lt;/b&gt; 费用指标模型"><b>2.2</b> 费用指标模型</a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;2.3&lt;/b&gt; 排放指标模型"><b>2.3</b> 排放指标模型</a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;2.4&lt;/b&gt; 综合效益指标模型"><b>2.4</b> 综合效益指标模型</a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;2.5&lt;/b&gt; 基于原对偶内点法的优化算法"><b>2.5</b> 基于原对偶内点法的优化算法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#189" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#190" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例结构"><b>3.1</b> 算例结构</a></li>
                                                <li><a href="#192" data-title="&lt;b&gt;3.2&lt;/b&gt; 仿真结果"><b>3.2</b> 仿真结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#213" data-title="&lt;b&gt;4 结语&lt;/b&gt; "><b>4 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#245" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#261" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#275" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#281" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#296" data-title="附录E ">附录E</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#300" data-title="附录F ">附录F</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#302" data-title="附录G ">附录G</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#311" data-title="附录H ">附录H</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#89" data-title="&lt;b&gt;图1 CHP机组的热电特性&lt;/b&gt;"><b>图1 CHP机组的热电特性</b></a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;图2 吸收式制冷机对外供冷原理&lt;/b&gt;"><b>图2 吸收式制冷机对外供冷原理</b></a></li>
                                                <li><a href="#195" data-title="&lt;b&gt;图3 不同场景下节点1的电压、相角逐时段变化情况&lt;/b&gt;"><b>图3 不同场景下节点1的电压、相角逐时段变化情况</b></a></li>
                                                <li><a href="#198" data-title="&lt;b&gt;图4 运行场景F1下热系统中管道温度变化&lt;/b&gt;"><b>图4 运行场景F1下热系统中管道温度变化</b></a></li>
                                                <li><a href="#202" data-title="&lt;b&gt;图5 气系统节点压强变化&lt;/b&gt;"><b>图5 气系统节点压强变化</b></a></li>
                                                <li><a href="#205" data-title="&lt;b&gt;图6 F123模式下回水管道末端温度随季节变化情况&lt;/b&gt;"><b>图6 F123模式下回水管道末端温度随季节变化情况</b></a></li>
                                                <li><a href="#212" data-title="&lt;b&gt;表1 多场景下RIES优化结果&lt;/b&gt;"><b>表1 多场景下RIES优化结果</b></a></li>
                                                <li><a href="#253" data-title="图A1 含电压缩机天然气管道模型">图A1 含电压缩机天然气管道模型</a></li>
                                                <li><a href="#260" data-title="图A2 能源耦合关系">图A2 能源耦合关系</a></li>
                                                <li><a href="#276" data-title="图C1 含PHGCS的ICES算例结构图">图C1 含PHGCS的ICES算例结构图</a></li>
                                                <li><a href="#277" data-title="图C2 电系统结构图">图C2 电系统结构图</a></li>
                                                <li><a href="#278" data-title="图C3 冷系统结构图">图C3 冷系统结构图</a></li>
                                                <li><a href="#279" data-title="图C4 气系统结构图">图C4 气系统结构图</a></li>
                                                <li><a href="#280" data-title="图C5 热系统结构图">图C5 热系统结构图</a></li>
                                                <li><a href="#282" data-title="图D1 气负荷需求">图D1 气负荷需求</a></li>
                                                <li><a href="#283" data-title="图D2 电负荷需求">图D2 电负荷需求</a></li>
                                                <li><a href="#284" data-title="图D3 热负荷需求">图D3 热负荷需求</a></li>
                                                <li><a href="#285" data-title="图D4 冷负荷需求">图D4 冷负荷需求</a></li>
                                                <li><a href="#286" data-title="图D5 峰谷分时电价">图D5 峰谷分时电价</a></li>
                                                <li><a href="#287" data-title="图D6 各个节点电压-相角变化">图D6 各个节点电压-相角变化</a></li>
                                                <li><a href="#288" data-title="图D7 注入到节点5、节点8、节点9有功功率变化">图D7 注入到节点5、节点8、节点9有功功率变化</a></li>
                                                <li><a href="#289" data-title="图D8 热系统管道流量变化">图D8 热系统管道流量变化</a></li>
                                                <li><a href="#290" data-title="图D9 热系统管道压损变化">图D9 热系统管道压损变化</a></li>
                                                <li><a href="#291" data-title="图D10 气系统管道流量变化">图D10 气系统管道流量变化</a></li>
                                                <li><a href="#292" data-title="图D11 F123场景模式下供水管道首端温度随季节变化情况">图D11 F123场景模式下供水管道首端温度随季节变化情况</a></li>
                                                <li><a href="#293" data-title="图D12 &lt;image id=&quot;294&quot; type=&quot;formula&quot; href=&quot;images/DLXT201912010_29400.jpg&quot; display=&quot;inline&quot; placement=&quot;inline&quot;&gt;&lt;alt&gt;&lt;/alt&gt;&lt;/image&gt;及目标指标逐时段变化情况">图D12 <image id="294" type="formula" href="images/DLXT201912010_29400.jpg" display="inline" placement="inline"><alt></alt></image>及目标指标逐时段变化情况</a></li>
                                                <li><a href="#297" data-title="表E1 气系统参数">表E1 气系统参数</a></li>
                                                <li><a href="#298" data-title="表E2 热系统参数">表E2 热系统参数</a></li>
                                                <li><a href="#299" data-title="表E3 冷系统参数">表E3 冷系统参数</a></li>
                                                <li><a href="#312" data-title="图H1 p&lt;sub&gt;1&lt;/sub&gt;级优化运算求解状态窗口">图H1 p<sub>1</sub>级优化运算求解状态窗口</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="313">


                                    <a id="bibliography_1" title="孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MDk5OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXci9MSVNIVGVyRzRIOVROcG85RlpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8.
                                    </a>
                                </li>
                                <li id="315">


                                    <a id="bibliography_2" title="王进, 李欣然, 杨洪明, 等.与电力系统协同区域型分布式冷热电联供能源系统集成方案[J].电力系统自动化, 2014, 38 (16) :16-21.WANG Jin, LI Xinran, YANG Hongming, et al.An integration scheme for DES/CCHP coordinated with power system[J].Automation of Electric Power Systems, 2014, 38 (16) :16-21." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201416003&amp;v=MTc4NTdCdEdGckNVUjdxZlp1WnNGeS9sV3IvTElTSFRlckc0SDlYTnFZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        王进, 李欣然, 杨洪明, 等.与电力系统协同区域型分布式冷热电联供能源系统集成方案[J].电力系统自动化, 2014, 38 (16) :16-21.WANG Jin, LI Xinran, YANG Hongming, et al.An integration scheme for DES/CCHP coordinated with power system[J].Automation of Electric Power Systems, 2014, 38 (16) :16-21.
                                    </a>
                                </li>
                                <li id="317">


                                    <a id="bibliography_3" title="王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3305.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J].Proceedings of the CSEE, 2016, 36 (12) :3292-3305." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612020&amp;v=MTIwNzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFdyL0xQeXJQYmJHNEg5Zk5yWTlIWkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3305.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J].Proceedings of the CSEE, 2016, 36 (12) :3292-3305.
                                    </a>
                                </li>
                                <li id="319">


                                    <a id="bibliography_4" title="贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MDEwNjRSN3FmWnVac0Z5L2xXci9MSVNIVGVyRzRIOVRNcUk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207.
                                    </a>
                                </li>
                                <li id="321">


                                    <a id="bibliography_5" title="张涛, 朱彤, 高乃平, 等.分布式冷热电能源系统优化设计及多指标综合评价方法的研究[J].中国电机工程学报, 2015, 35 (14) :3706-3713.ZHANG Tao, ZHU Tong, GAO Naiping, et al.Optimization design and multi-criteria comprehensive evaluation method of combined cooling heating and power system[J].Proceedings of the CSEE, 2015, 35 (14) :3706-3713." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514028&amp;v=Mjc1NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sV3IvTFB5clBiYkc0SDlUTnE0OUhiSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        张涛, 朱彤, 高乃平, 等.分布式冷热电能源系统优化设计及多指标综合评价方法的研究[J].中国电机工程学报, 2015, 35 (14) :3706-3713.ZHANG Tao, ZHU Tong, GAO Naiping, et al.Optimization design and multi-criteria comprehensive evaluation method of combined cooling heating and power system[J].Proceedings of the CSEE, 2015, 35 (14) :3706-3713.
                                    </a>
                                </li>
                                <li id="323">


                                    <a id="bibliography_6" title="马钊, 周孝信, 尚宇炜, 等.能源互联网概念、关键技术及发展模式探索[J].电网技术, 2015, 39 (11) :3014-3022.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al.Exploring the concept, key technologies and development model of energy internet[J].Power System Technology, 2015, 39 (11) :3014-3022." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511003&amp;v=Mjk1MjFUckJmYkc0SDlUTnJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sV3IvTEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        马钊, 周孝信, 尚宇炜, 等.能源互联网概念、关键技术及发展模式探索[J].电网技术, 2015, 39 (11) :3014-3022.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al.Exploring the concept, key technologies and development model of energy internet[J].Power System Technology, 2015, 39 (11) :3014-3022.
                                    </a>
                                </li>
                                <li id="325">


                                    <a id="bibliography_7" title="HAJABDOLLAHI H, GANJEHKAVIRI A, JAAFAR M NM.Assessment of new operational strategy in optimization of CCHP plant for different climates using evolutionary algorithms[J].Applied Thermal Engineering, 2014, 75:468-480." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700411022&amp;v=MDM0NzBmT2ZiSzhIOURNcUk5RllPb09ESDQ3b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjE0ZGFoRT1OaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        HAJABDOLLAHI H, GANJEHKAVIRI A, JAAFAR M NM.Assessment of new operational strategy in optimization of CCHP plant for different climates using evolutionary algorithms[J].Applied Thermal Engineering, 2014, 75:468-480.
                                    </a>
                                </li>
                                <li id="327">


                                    <a id="bibliography_8" title="YU H B, ZHANG C, DENG Z Q, et al.Economic optimization for configuration and sizing of micro integrated energy systems[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (2) :330-341." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802014&amp;v=MTAyNjNJYTdHNEg5bk1yWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFdyL0xLRDM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        YU H B, ZHANG C, DENG Z Q, et al.Economic optimization for configuration and sizing of micro integrated energy systems[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (2) :330-341.
                                    </a>
                                </li>
                                <li id="329">


                                    <a id="bibliography_9" title="王成山, 洪博文, 郭力, 等.冷热电联供微网优化调度通用建模方法[J].中国电机工程学报, 2013, 33 (31) :26-33.WANG Chengshan, HONG Bowen, GUO Li, et al.A general modeling method for optimal dispatch of combined cooling, heating and power microgrid[J].Proceedings of the CSEE, 2013, 33 (31) :26-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201331003&amp;v=MjYwOTJGeS9sV3IvTFB5clBiYkc0SDlMUHJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        王成山, 洪博文, 郭力, 等.冷热电联供微网优化调度通用建模方法[J].中国电机工程学报, 2013, 33 (31) :26-33.WANG Chengshan, HONG Bowen, GUO Li, et al.A general modeling method for optimal dispatch of combined cooling, heating and power microgrid[J].Proceedings of the CSEE, 2013, 33 (31) :26-33.
                                    </a>
                                </li>
                                <li id="331">


                                    <a id="bibliography_10" title="顾伟, 陆帅, 王珺, 等.多区域综合能源系统热网建模及系统运行优化[J].中国电机工程学报, 2017, 37 (5) :1305-1315.GU Wei, LU Shuai, WANG Jun, et al.Modeling of the heating network for multi-district integrated energy system and its operation optimization[J].Proceedings of the CSEE, 2017, 37 (5) :1305-1315." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705003&amp;v=MjY3NzBiTXFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sV3IvTFB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        顾伟, 陆帅, 王珺, 等.多区域综合能源系统热网建模及系统运行优化[J].中国电机工程学报, 2017, 37 (5) :1305-1315.GU Wei, LU Shuai, WANG Jun, et al.Modeling of the heating network for multi-district integrated energy system and its operation optimization[J].Proceedings of the CSEE, 2017, 37 (5) :1305-1315.
                                    </a>
                                </li>
                                <li id="333">


                                    <a id="bibliography_11" title="XU X, JIA H, CHIANG H D, et al.Dynamic modeling and interaction of hybrid natural gas and electricity supply system in microgrid[J].IEEE Transactions on Power Systems, 2015, 30 (3) :1212-1221." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic modeling and interaction of hybrid natural gas and electricity supply system in microgrid">
                                        <b>[11]</b>
                                        XU X, JIA H, CHIANG H D, et al.Dynamic modeling and interaction of hybrid natural gas and electricity supply system in microgrid[J].IEEE Transactions on Power Systems, 2015, 30 (3) :1212-1221.
                                    </a>
                                </li>
                                <li id="335">


                                    <a id="bibliography_12" title="NI L N, LIU W J, WEN F S, et al.Optimal operation of electricity, natural gas and heat systems considering integrated demand responses and diversified storage devices[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :423-437." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803003&amp;v=MTYwOThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFdyL0xLRDNJYTdHNEg5bk1ySTlGWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        NI L N, LIU W J, WEN F S, et al.Optimal operation of electricity, natural gas and heat systems considering integrated demand responses and diversified storage devices[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :423-437.
                                    </a>
                                </li>
                                <li id="337">


                                    <a id="bibliography_13" title="董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MTA1MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXci9MSVNIVGVyRzRIOVhOcW85RlpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                                    </a>
                                </li>
                                <li id="339">


                                    <a id="bibliography_14" title="吴建中.欧洲综合能源系统发展的驱动与现状[J].电力系统自动化, 2016, 40 (5) :1-7.WU Jianzhong.Drivers and state-of-the-art of integrated energy systems in Europe[J].Automation of Electric Power Systems, 2016, 40 (5) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605001&amp;v=MTkyMjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXci9MSVNIVGVyRzRIOWZNcW85RlpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        吴建中.欧洲综合能源系统发展的驱动与现状[J].电力系统自动化, 2016, 40 (5) :1-7.WU Jianzhong.Drivers and state-of-the-art of integrated energy systems in Europe[J].Automation of Electric Power Systems, 2016, 40 (5) :1-7.
                                    </a>
                                </li>
                                <li id="341">


                                    <a id="bibliography_15" title="陈磊, 徐飞, 王晓, 等.储热提升风电消纳能力的实施方式及效果分析[J].中国电机工程学报, 2015, 35 (17) :4283-4290.CHEN Lei, XU Fei, WANG Xiao, et al.Implementation and effect of thermal storage in improving wind power accommodation[J].Proceedings of the CSEE, 2015, 35 (17) :4283-4290." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201517001&amp;v=MDI3MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sV3IvTFB5clBiYkc0SDlUTnFJOUZaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        陈磊, 徐飞, 王晓, 等.储热提升风电消纳能力的实施方式及效果分析[J].中国电机工程学报, 2015, 35 (17) :4283-4290.CHEN Lei, XU Fei, WANG Xiao, et al.Implementation and effect of thermal storage in improving wind power accommodation[J].Proceedings of the CSEE, 2015, 35 (17) :4283-4290.
                                    </a>
                                </li>
                                <li id="343">


                                    <a id="bibliography_16" title="STEVANOVIC V D, PRICA S, MASLOVARIC B, et al.Efficient numerical method for district heating system hydraulics[J].Energy Conversion and Management, 2007, 48 (5) :1536-1543." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012201518242&amp;v=MTc3NTRLN0h0RE9yWTlFWWVvSERuZzdvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMTRkYWhFPU5pZk9mYg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        STEVANOVIC V D, PRICA S, MASLOVARIC B, et al.Efficient numerical method for district heating system hydraulics[J].Energy Conversion and Management, 2007, 48 (5) :1536-1543.
                                    </a>
                                </li>
                                <li id="345">


                                    <a id="bibliography_17" title="LIU X Z, WU J Z, NICK J, et al.Combined analysis of electricity and heat networks[J].Applied Energy, 2016, 162:1238-1250." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201065&amp;v=MTEyNTQvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxNGRhaEU9TmlmT2ZiSzlIOVBPcVk5Rlp1c09ESG84b0JNVDZUNFBRSA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        LIU X Z, WU J Z, NICK J, et al.Combined analysis of electricity and heat networks[J].Applied Energy, 2016, 162:1238-1250.
                                    </a>
                                </li>
                                <li id="347">


                                    <a id="bibliography_18" title="CONG H, HE Y, WANG X, et al.Robust optimization for improving resilience of integrated energy systems with electricity and natural gas infrastructures[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :1066-1078." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805020&amp;v=MjczOTdCdEdGckNVUjdxZlp1WnNGeS9sV3IvTEtEM0lhN0c0SDluTXFvOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        CONG H, HE Y, WANG X, et al.Robust optimization for improving resilience of integrated energy systems with electricity and natural gas infrastructures[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :1066-1078.
                                    </a>
                                </li>
                                <li id="349">


                                    <a id="bibliography_19" >
                                        <b>[19]</b>
                                    江茂泽, 徐羽镗, 王寿喜, 等.输配气管网的模拟与分析[M].北京:石油工业出版社, 1995.JIANG Maoze, XU Yutang, WANG Shouxi, et al.Simulation and analysis of natural gas transmission and distribution network[M].Beijing:Petroleum Industry Press, 1995.</a>
                                </li>
                                <li id="351">


                                    <a id="bibliography_20" title="靳小龙, 穆云飞, 贾宏杰, 等.考虑配电网重构的区域综合能源系统最优混合潮流计算[J].电力系统自动化, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Calculation of optimal hybrid power flow for integrated community energy system considering electric distribution network reconfiguration[J].Automation of Electric Power Systems, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701003&amp;v=Mjg1NzNvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sV3IvTElTSFRlckc0SDliTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        靳小龙, 穆云飞, 贾宏杰, 等.考虑配电网重构的区域综合能源系统最优混合潮流计算[J].电力系统自动化, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Calculation of optimal hybrid power flow for integrated community energy system considering electric distribution network reconfiguration[J].Automation of Electric Power Systems, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.
                                    </a>
                                </li>
                                <li id="353">


                                    <a id="bibliography_21" title="刘兰明.多目标规划的理论方法及其应用研究[M].上海:上海交通大学出版社, 2014.LIU Lanming.Research on the theoretical method and application of multi-objective programming[M].Shanghai:Shanghai Jiao Tong University Press, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787313105745000&amp;v=MDMzODU3aklLVjRYWEZxekdiQzVIZERNcW9oQlllc1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5V&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        刘兰明.多目标规划的理论方法及其应用研究[M].上海:上海交通大学出版社, 2014.LIU Lanming.Research on the theoretical method and application of multi-objective programming[M].Shanghai:Shanghai Jiao Tong University Press, 2014.
                                    </a>
                                </li>
                                <li id="355">


                                    <a id="bibliography_22" title="何天雨, 卫志农, 孙国强, 等.基于网损等值负荷模型的改进直流最优潮流算法[J].电力系统自动化, 2016, 40 (6) :58-64.HE Tianyu, WEI Zhinong, SUN Guoqiang, et al.Modified direct current optimal power flow algorithm based on net loss equivalent load model[J].Automation of Electric Power Systems, 2016, 40 (6) :58-64." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606009&amp;v=MDgyMzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXci9MSVNIVGVyRzRIOWZNcVk5RmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        何天雨, 卫志农, 孙国强, 等.基于网损等值负荷模型的改进直流最优潮流算法[J].电力系统自动化, 2016, 40 (6) :58-64.HE Tianyu, WEI Zhinong, SUN Guoqiang, et al.Modified direct current optimal power flow algorithm based on net loss equivalent load model[J].Automation of Electric Power Systems, 2016, 40 (6) :58-64.
                                    </a>
                                </li>
                                <li id="357">


                                    <a id="bibliography_23" title="潘昭光, 孙宏斌, 郭庆来.面向能源互联网的多能流静态安全分析方法[J].电网技术, 2016, 40 (6) :1627-1634.PAN Zhaoguang, SUN Hongbin, GUO Qinglai.Energy internet oriented static security analysis method for multienergy flow[J].Power System Technology, 2016, 40 (6) :1627-1634." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606004&amp;v=MDY2OTdCdEdGckNVUjdxZlp1WnNGeS9sV3IvTElUckJmYkc0SDlmTXFZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        潘昭光, 孙宏斌, 郭庆来.面向能源互联网的多能流静态安全分析方法[J].电网技术, 2016, 40 (6) :1627-1634.PAN Zhaoguang, SUN Hongbin, GUO Qinglai.Energy internet oriented static security analysis method for multienergy flow[J].Power System Technology, 2016, 40 (6) :1627-1634.
                                    </a>
                                </li>
                                <li id="359">


                                    <a id="bibliography_24" title="顾泽鹏, 康重庆, 陈新宇, 等.考虑热网约束的电热能源集成系统运行优化及其风电消纳效益分析[J].中国电机工程学报, 2015, 35 (14) :3596-3604.GU Zepeng, KANG Chongqing, CHEN Xinyu, et al.Operation optimization of integrated power and heat energy systems and the benefit on wind power accommodation considering heating network constraints[J].Proceedings of the CSEE, 2015, 35 (14) :3596-3604." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514015&amp;v=Mjg5NTZxQnRHRnJDVVI3cWZadVpzRnkvbFdyL0xQeXJQYmJHNEg5VE5xNDlFWVlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                        顾泽鹏, 康重庆, 陈新宇, 等.考虑热网约束的电热能源集成系统运行优化及其风电消纳效益分析[J].中国电机工程学报, 2015, 35 (14) :3596-3604.GU Zepeng, KANG Chongqing, CHEN Xinyu, et al.Operation optimization of integrated power and heat energy systems and the benefit on wind power accommodation considering heating network constraints[J].Proceedings of the CSEE, 2015, 35 (14) :3596-3604.
                                    </a>
                                </li>
                                <li id="361">


                                    <a id="bibliography_25" title="HUANG X Z, XU Z F, SUN Y, et al.Heat and power load dispatching considering energy storage of district heating system and electric boilers[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :992-1003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805014&amp;v=MTc3MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXci9MS0QzSWE3RzRIOW5NcW85RVlJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                        HUANG X Z, XU Z F, SUN Y, et al.Heat and power load dispatching considering energy storage of district heating system and electric boilers[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :992-1003.
                                    </a>
                                </li>
                                <li id="363">


                                    <a id="bibliography_26" title="吕维润.热力网热力计算建模方法研究[D].保定:华北电力大学, 2012.LWeirun.Research on modeling method of thermodynamic calculation for heat-supply network[D].Baoding:North China Electric Power University, 2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013152393.nh&amp;v=MDE3MzdyL0xWRjI2SGJLOUhOTEZySkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                        吕维润.热力网热力计算建模方法研究[D].保定:华北电力大学, 2012.LWeirun.Research on modeling method of thermodynamic calculation for heat-supply network[D].Baoding:North China Electric Power University, 2012.
                                    </a>
                                </li>
                                <li id="365">


                                    <a id="bibliography_27" title="ABEYSEKERA M, WU J, JENKINS N, et al.Steady state analysis of gas networks with distributed injection of alternative gas[J].Applied Energy, 2015, 164:991-1002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201105&amp;v=MjgwMjZQT3FZOUZadXNPRFh3OG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxNGRhaEU9TmlmT2ZiSzlIOQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                        ABEYSEKERA M, WU J, JENKINS N, et al.Steady state analysis of gas networks with distributed injection of alternative gas[J].Applied Energy, 2015, 164:991-1002.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-07 07:21</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),76-96 DOI:10.7500/AEPS20181128008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">含电—热—气—冷子系统的区域综合能源系统多场景优化调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%92%9F%E6%B0%B8%E6%B4%81&amp;code=38966117&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">钟永洁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E6%B0%B8%E8%BE%89&amp;code=27517826&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙永辉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%A2%E4%B8%9C%E4%BA%AE&amp;code=30951546&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谢东亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%BF%9F%E8%8B%8F%E5%B7%8D&amp;code=33897054&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">翟苏巍</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B2%B3%E6%B5%B7%E5%A4%A7%E5%AD%A6%E8%83%BD%E6%BA%90%E4%B8%8E%E7%94%B5%E6%B0%94%E5%AD%A6%E9%99%A2&amp;code=1044544&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">河海大学能源与电气学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=1044544&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对当前区域综合能源系统 (RIES) 研究中未详细考虑含电—热—气—冷子系统 (PHGCS) 协调运行效果的现状, 研究计及能源子系统关键特征变量的RIES多场景优化问题。首先, 基于能源集线器概念对以区域混合能源站为核心的能源耦合环节进行能源比例分配建模及分析, 分别建立RIES中PHGCS数学模型。然后, 提出考虑效率指标最大化、费用指标最小化、排放指标最小化及多目标综合性能指标最优的多场景运行模式, 建立在不同负荷结构、多时段、多场景运行模式下的优化分析模型。其次, 采用峰谷分时电价机制对RIES整体和分时段性能指标、子系统及耦合环节关键特征变量进行综合分析。最后, 通过算例验证了该模型与优化方法的合理性和有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8C%BA%E5%9F%9F%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">区域综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E2%80%94%E7%83%AD%E2%80%94%E6%B0%94%E2%80%94%E5%86%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电—热—气—冷;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E9%9B%86%E7%BA%BF%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源集线器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E5%9C%BA%E6%99%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多场景;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BC%98%E5%8C%96%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">优化调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源互联网;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    钟永洁 (1990—) , 男, 硕士研究生, 主要研究方向:综合能源系统建模及其优化分析等。E-mail:ZhongYongJieEMail@163.com;
                                </span>
                                <span>
                                    *孙永辉 (1980—) , 男, 通信作者, 博士, 教授, 主要研究方向:电力系统分析与控制、负荷预测等。E-mail:sunyonghui168@gmail.com;
                                </span>
                                <span>
                                    谢东亮 (1980—) , 男, 博士, 高级工程师, 主要研究方向:电力系统可靠性及仿真。E-mail:xiedongliang@sgepri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (61673161);</span>
                                <span>江苏省自然科学基金资助项目 (BK20161510);</span>
                                <span>国网电力科学研究院有限公司/南瑞集团有限公司/国电南瑞科技股份有限公司科技项目“综合能源系统仿真评估关键技术研究”;</span>
                    </p>
            </div>
                    <h1><b>Multi-scenario Optimal Dispatch of Regional Integrated Energy System with Power-Heating-Gas-Cooling Subsystems</b></h1>
                    <h2>
                    <span>ZHONG Yongjie</span>
                    <span>SUN Yonghui</span>
                    <span>XIE Dongliang</span>
                    <span>ZHAI Suwei</span>
            </h2>
                    <h2>
                    <span>College of Energy and Electrical Engineering, Hohai University</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In view of the fact that the effects of the coordinated operation of the power-heating-gas-cooling subsystems (PHGCS) are not fully considered in the regional integrated energy system (RIES) , the RIES multi-scenario optimization analysis based on the key characteristic variables of the energy subsystem is studied.Firstly, based on the concept of energy hub, energy proportion allocation is modeled and analyzed for the energy coupling links by taking the community hybrid energy station as the core.The mathematical model of PHGCS in RIES is developed, respectively.Secondly, a multi-scenario operation mode considering the maximization of efficiency index, minimization of cost index, minimization of emission index and optimization of multi-objective comprehensive performance index is proposed.The optimization models with different load structures, continuous time periods and multi-scenario operation mode are presented.Then, comprehensive analysis of the key characteristic variables of RIES integral and time-interval performance index, subsystem and coupling link is made by using peak-valley time-of-use power price.Finally, a numerical case verifies the rationality and validity of the proposed model and optimization method for RIES.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=regional%20integrated%20energy%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">regional integrated energy system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power-heating-gas-cooling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power-heating-gas-cooling;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20hub&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy hub;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-scenario&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-scenario;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=optimal%20dispatch&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">optimal dispatch;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Energy%20Internet&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Energy Internet;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.61673161);</span>
                                <span>Jiangsu Provincial Natural Science Foundation of China (No.BK20161510);</span>
                                <span>State Grid Electric Power Research Institute/NARI Group Corporation/NARI Technology Co.Ltd;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="56" name="56" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="57">随着工业生产和居民生活对能源需求的日益增加, 以及在能源危机与环境污染的双重压力下, 如何提高能源利用效率、减少环境污染、实现能源可持续发展是当今工业界和学术界共同关注的话题<citation id="367" type="reference"><link href="313" rel="bibliography" /><link href="315" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。区域综合能源系统 (RIES) 的建设在世界范围内引起了广泛的关注, 与传统冷、热、电分供系统相比, RIES有较高的能源综合利用效率<citation id="368" type="reference"><link href="315" rel="bibliography" /><link href="317" rel="bibliography" /><link href="319" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。在RIES中, 不同形式的能源在生产、传输、分配和消费等环节实现耦合和交互, 从而提高整个系统的运行经济性<citation id="369" type="reference"><link href="317" rel="bibliography" /><link href="319" rel="bibliography" /><link href="321" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。RIES是能源互联网的重要物理载体, 是推广能源先进技术的前沿阵地, 具有重要的研究意义<citation id="370" type="reference"><link href="321" rel="bibliography" /><link href="323" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="58">关于RIES的建模、机理及优化运行研究一直是学术界关注的焦点。文献<citation id="371" type="reference">[<a class="sup">7</a>]</citation>集中探讨了冷热电联供 (CCHP) 系统建模、规划与经济调度问题, 仍然属于传统CCHP能量流优化等研究范畴;文献<citation id="372" type="reference">[<a class="sup">8</a>]</citation>在分析微型RIES结构的基础上, 充分考虑了区域地理资源禀赋, 提出了RIES经济优化方案与控制策略, 实现了能源供需的最优协调;文献<citation id="373" type="reference">[<a class="sup">9</a>]</citation>提出描述CCHP系统组成和结构的母线式结构, 建立了混合整数线性规划模型, 但未涉及设备变工况、非线性模型;文献<citation id="374" type="reference">[<a class="sup">10</a>]</citation>建立了区域热网能量传输通用模型及含热网的RIES优化混合整数线性规划模型, 其线性化得到的热网能量流模型较为复杂;文献<citation id="375" type="reference">[<a class="sup">11</a>]</citation>研究了电、气之间的耦合关系、相互作用及相互影响, 但未加入热系统模型来进行讨论;文献<citation id="376" type="reference">[<a class="sup">12</a>]</citation>利用双层优化方法实现了电、气、热的优化调度, 未涉及热系统, 仅是电气耦合系统的优化;文献<citation id="377" type="reference">[<a class="sup">13</a>]</citation>针对电力系统与交通系统的融合、电力系统与天然气系统的融合等几个核心问题, 探讨了能源互联网研究中可能面临的主要挑战;文献<citation id="378" type="reference">[<a class="sup">14</a>]</citation>介绍RIES的基本特点、欧洲RIES发展的驱动力, 并从不同方面介绍欧洲在该领域的发展现状, 对中国RIES规划建设、运行管理提供了借鉴。</p>
                </div>
                <div class="p1">
                    <p id="59">目前鲜有文献针对含电—热—气—冷子系统 (PHGCS) 的RIES多场景优化调度进行研究, 已有的研究主要集中在以功率流/能量流为基础的电热耦合系统、电气耦合系统、电热气弱耦合系统、传统CCHP系统等优化分析, 尤其缺乏热系统参与下的RIES研究, 同时未充分考虑子系统关键特征变量的RIES建模及多场景优化调度方法研究。</p>
                </div>
                <div class="p1">
                    <p id="60">针对上述问题, 本文充分考虑电、热、气、冷等多种能源与系统的相互作用, 建立充分计及PHGCS关键特征变量的RIES优化模型。提出考虑多指标的不同负荷结构、多时段、多场景运行模式下的优化调度模型, 通过算例仿真与综合分析来验证本文模型和方法有效性与合理性。</p>
                </div>
                <h3 id="61" name="61" class="anchor-tag"><b>1</b> 含<b>PHGCS</b>的<b>RIES</b>建模</h3>
                <h4 class="anchor-tag" id="62" name="62"><b>1.1</b> 能源转换单元模型</h4>
                <h4 class="anchor-tag" id="63" name="63"><b>1.1.1</b> 燃气轮机模型</h4>
                <div class="p1">
                    <p id="64">燃气轮机模型的特性函数为:</p>
                </div>
                <div class="area_img" id="65">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912010_06500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="67">式中:<i>P</i><sub>turb</sub>为燃气轮机发电出力;<i>E</i><sub>turb</sub>为输入燃气轮机的燃料热值;<i>G</i><sub>turb</sub>为燃气轮机排出烟气的可利用热值;<i>t</i>为燃机工作的环境温度;<i>t</i><sub>0</sub>为设计工况温度;<i>P</i><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>u</mtext><mtext>r</mtext><mtext>b</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为燃气轮机的满负荷发电量;<i>P</i><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>u</mtext><mtext>r</mtext><mtext>b</mtext><mo>, </mo><mn>0</mn></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为工况温度下燃气轮机的最大发电量;<i>a</i><sub>turb</sub>, <i>b</i><sub>turb</sub>, <i>p</i><sub>turb</sub>, <i>q</i><sub>turb</sub>, <i>c</i><sub>turb</sub>为系数常数。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>1.1.2</b> 吸收式冷暖机组模型</h4>
                <div class="p1">
                    <p id="71">向吸收式冷暖机组输入回收废热可以制冷/热, 输入废热量<i>I</i><sub>abs</sub>与输出制冷/热量<i>O</i><mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>s</mtext></mrow><mrow><mtext>c</mtext><mo>/</mo><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>的关系为:</p>
                </div>
                <div class="area_img" id="73">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912010_07300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="75">式中:<i>η</i><mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>s</mtext></mrow><mrow><mtext>c</mtext><mo>/</mo><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>为实际运行时的制冷/制热系数;<i>η</i><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>s</mtext><mo>, </mo><mn>0</mn></mrow><mrow><mtext>c</mtext><mo>/</mo><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>为额定制冷/制热系数;<i>β</i><mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>s</mtext></mrow><mrow><mtext>c</mtext><mo>/</mo><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>为制冷/热时的负荷率;<i>a</i><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>s</mtext></mrow><mrow><mtext>c</mtext><mo>/</mo><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>, <i>b</i><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>s</mtext></mrow><mrow><mtext>c</mtext><mo>/</mo><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>, <i>c</i><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>s</mtext></mrow><mrow><mtext>c</mtext><mo>/</mo><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>为制冷/热系数常数。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>1.1.3</b> 燃气锅炉、热泵、电制冷机模型</h4>
                <div class="p1">
                    <p id="83">燃气锅炉是RIES中常用的热源, 其通过消耗燃气来供热;热泵是一种将热能从低温热源转移到高温热源的装置, 其通过消耗少量电能来提供热/冷能;电制冷机消耗电能提供冷能。它们的模型类似, 输入<i>O</i><sub><i>i</i></sub>与输出<i>I</i><sub><i>i</i></sub>关系可以统一由下式表示<citation id="379" type="reference"><link href="315" rel="bibliography" /><link href="317" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="84"><i>O</i><sub><i>i</i></sub>=<i>η</i><sub><i>i</i></sub><i>I</i><sub><i>i</i></sub><i>i</i>={boi, pum, ele}      (3) </p>
                </div>
                <div class="p1">
                    <p id="85">式中:boi, pum, ele分别表示燃气锅炉、热泵、电制冷机;<i>η</i><sub><i>i</i></sub>为<i>i</i>的运行效率/能效比。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>1.1.4</b> 热电联产机组模型</h4>
                <div class="p1">
                    <p id="87">热电联产 (CHP) 机组可以同时产生热能和电能, 其输出电功率与对外供热功率之间的耦合关系被称为机组的“电热特性”。CHP机组是电热互联系统的常见耦合设备。依据其热电比是否变化, 可分为定热电比 (如背压式机组) 和变热电比 (如抽凝式机组) 2种类型, 本文以国内常见的抽凝式机组为例, 其电热特性如图1所示。抽凝式机组纯凝工况下的最大、最小发电量分别在<i>A</i>, <i>E</i>点, 由图1可知, 在供热功率为<i>H</i><sup>h</sup><sub>CHP</sub>时, 其电功率调节区间为[<i>P</i><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>, <i>P</i><sup>h, max</sup><sub>CHP</sub>]。</p>
                </div>
                <div class="area_img" id="89">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 CHP机组的热电特性" src="Detail/GetImg?filename=images/DLXT201912010_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 CHP机组的热电特性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Heat-electricity characteristic of CHP unit</b></p>

                </div>
                <div class="p1">
                    <p id="90">定热电比<i>c</i><sub>m</sub>的电出力<i>P</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow></msubsup></mrow></math></mathml>与热出力<i>H</i><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow></msubsup></mrow></math></mathml>关系如式 (4) 所示;变热电比<i>c</i><sub>z</sub>的热电比是可变的, 在某一运行方式下时可由式 (5) 表示<citation id="380" type="reference"><link href="341" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="93"><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mfrac><mrow><mi>Η</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow></msubsup></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow></msubsup></mrow></mfrac></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="95"><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mtext>z</mtext></msub><mo>=</mo><mfrac><mrow><mi>Η</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>z</mtext></msub></mrow></msubsup></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>e</mtext></msub><mi>F</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>z</mtext></msub></mrow></msubsup></mrow></mfrac></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>F</i><sub>in</sub>为燃料输入速率;<i>H</i><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>z</mtext></msub></mrow></msubsup></mrow></math></mathml>, <i>P</i><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>z</mtext></msub></mrow></msubsup></mrow></math></mathml>, <i>η</i><sub>e</sub>分别为变热电比CHP机组的热出力、电出力、冷凝效率。</p>
                </div>
                <div class="p1">
                    <p id="100">在实际运行的某个时段内, <i>c</i><sub>z</sub>通常保持不变。抽凝式机组静态工作时, 运行点主要在<i>AB</i>及其平行曲线、<i>BC</i>曲线上, 当抽凝式机组变工况下或调节抽凝式机组来消纳风电及与储热结合在一起时, 抽凝式机组的运行点主要在<i>ABCE</i>曲线内部。</p>
                </div>
                <div class="p1">
                    <p id="101">能源转换单元设备及风电机组在实际运行工作时受到出力、额定容量等约束限制, 这里不再赘述。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>1.2</b> 区域电力系统模型</h4>
                <div class="p1">
                    <p id="103">本文以交流潮流<citation id="381" type="reference"><link href="317" rel="bibliography" /><link href="335" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">12</a>]</sup></citation>作为区域电力系统的分析方法, 电力系统的功率平衡方程为:</p>
                </div>
                <div class="area_img" id="104">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912010_10400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="106">式中:<i>P</i><sub><i>i</i></sub>和<i>Q</i><sub><i>i</i></sub>分别为节点<i>i</i>的注入有功、无功功率;<i>i</i>和<i>j</i>为节点编号;<i>U</i><sub><i>i</i></sub>为节点电压幅值;<i>n</i>为节点总数;<i>G</i><sub><i>ij</i></sub>和<i>B</i><sub><i>ij</i></sub>分别为支路<i>ij</i>的电导、电纳;<i>θ</i><sub><i>ij</i></sub>为节点<i>i</i>, <i>j</i>的电压相角差。</p>
                </div>
                <div class="p1">
                    <p id="107">RIES在实际优化调度运行时, 区域电力系统在系统功率平衡、发电机出力、线路容量、购电量、节点电压大小等约束条件限制下运行, 这里不再赘述。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>1.3</b> 区域热力系统模型</h4>
                <div class="p1">
                    <p id="109">热力系统主要由热源、热网和热负荷3部分组成, 其中, 热网将热源与热负荷连接起来, 并将热源产生的热量输送到热负荷<citation id="382" type="reference"><link href="331" rel="bibliography" /><link href="341" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">15</a>]</sup></citation>。本文基于图论思想对包括供回水管路的区域热力系统整体建模, 对供回水回路的节点、管道同时编号。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>1.3.1</b> 水力模型</h4>
                <div class="area_img" id="111">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912010_11100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="113">式中:<b><i>A</i></b><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>h</mtext><mtext>w</mtext></msubsup></mrow></math></mathml>为节点—管道完全关联矩阵;<b><i>M</i></b><sub>h</sub>为管道流量向量;<b><i>B</i></b><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>h</mtext><mtext>f</mtext></msubsup></mrow></math></mathml>为供回水网络的基本回路矩阵;<b>0</b>为零向量;Δ<i>π</i><sub>w</sub>为管道压头损失向量;<i>π</i><sub>p</sub>为循环泵或压力泵提升的压头向量。</p>
                </div>
                <div class="p1">
                    <p id="116">对于热力系统中任意一条编号为<i>i</i>的管道, 其压头损失包括沿程阻力损失和局部阻力损失两部分<citation id="383" type="reference"><link href="343" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="117"><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>π</mi><msubsup><mrow></mrow><mtext>w</mtext><mi>i</mi></msubsup><mo>=</mo><mi>ζ</mi><mfrac><mrow><mi>L</mi><msubsup><mrow></mrow><mtext>h</mtext><mi>i</mi></msubsup></mrow><mrow><mi>D</mi><msubsup><mrow></mrow><mtext>h</mtext><mi>i</mi></msubsup></mrow></mfrac><mfrac><mrow><mi>ρ</mi><mi>v</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mn>2</mn></mfrac><mo>+</mo><mi>ξ</mi><mfrac><mrow><mi>ρ</mi><mi>v</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mn>2</mn></mfrac></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="119">式中:Δ<i>π</i><sup><i>i</i></sup><sub>w</sub>为管道<i>i</i>的压头损失;<i>L</i><sup><i>i</i></sup><sub>h</sub>, <i>D</i><sup><i>i</i></sup><sub>h</sub>, <i>ρ</i>分别为管道<i>i</i>的长度、直径、工质密度;<i>v</i>为管道<i>i</i>的平均流速;<i>ζ</i>和<i>ξ</i>分别为沿程阻力因子、局部阻力因子。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>1.3.2</b> 热力模型</h4>
                <div class="p1">
                    <p id="121">热力模型主要涉及热源、热负荷、管道及管道与管道连接点, 热力模型方程包括节点热量平衡方程、管道温度损失方程及节点能量守恒方程<citation id="384" type="reference"><link href="331" rel="bibliography" /><link href="345" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">17</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="122">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912010_12200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="124">式中:<i>H</i><sub>s/l</sub>, <i>T</i><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>/</mo><mtext>l</mtext></mrow><mtext>g</mtext></msubsup></mrow></math></mathml>, <i>T</i><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>/</mo><mtext>l</mtext></mrow><mtext>h</mtext></msubsup></mrow></math></mathml>分别为热源/热负荷处提供的热功率、供水温度、回水温度;<i>T</i><sub>start</sub>, <i>T</i><sub>end</sub>, <i>T</i><sub>0</sub>分别为管道的首端温度、终端温度、环境温度;<i>λ</i><sub>p</sub>和<i>C</i><sub>p</sub>分别为管道单位长度的传热因子、热工质的比热容;<i>m</i><sub>out</sub>和<i>T</i><sub>out</sub>分别为流出流量、温度;<i>m</i><sub>in</sub>和<i>T</i><sub>in</sub>分别为管道混合处节点的流进流量、温度;<i>m</i><sub>h</sub>为管道质量流量。</p>
                </div>
                <div class="p1">
                    <p id="127">在上述模型的基础上, 建立热力系统矩阵化计算模型, 其用矩阵方程组表述如下:</p>
                </div>
                <div class="area_img" id="128">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912010_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="130">式中:<b><i>q</i></b><sub>in</sub>和<b><i>q</i></b><sub>out</sub>分别为管道流入、流出热流量向量;<b><i>T</i></b><sub>in</sub>和<b><i>T</i></b><sub>out</sub>分别为管道与管道连接点处的入口、出口温度向量;<b><i>A</i></b><sub>q</sub>和<b><i>A</i></b><sub>z</sub>分别为节点—流量流入管道起点关联矩阵、节点—流量流出管道终点关联矩阵;<b><i>q</i></b><sub>0</sub>为节点热负荷向量。</p>
                </div>
                <div class="p1">
                    <p id="131">热力系统中的循环泵通常安装在热源处, 以维持供水管道与回水管道之间的压力差, 在一些特殊的回水管道处有时也会安装循环泵, 以克服流动阻力、满足特殊节点的压力需求, 其模型<citation id="385" type="reference"><link href="343" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>见附录A。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>1.4</b> 区域气系统模型</h4>
                <div class="p1">
                    <p id="133">一个典型的区域气系统包括气源、管道、压缩机、储气点、负荷等部分<citation id="386" type="reference"><link href="347" rel="bibliography" /><link href="349" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。本文研究的天然气系统工作在0～75 mbar压力范围, 对任意管道 (其两端节点分别为<i>i</i>与<i>j</i>) , 其管道流量与压力的关系为<citation id="387" type="reference"><link href="347" rel="bibliography" /><link href="349" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="134">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912010_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="136">式中:<i>m</i><sub>g</sub>为管道中的天然气流量;<i>κ</i><sub>g</sub>为与管道长度、管道直径、管道摩擦系数、标准状况下的温度及压力、天然气的相对密度、空气常数等有关的特征常数;<i>Π</i><sub><i>i</i></sub>和<i>Π</i><sub><i>j</i></sub>分别为节点<i>i</i>, <i>j</i>的压力。</p>
                </div>
                <div class="p1">
                    <p id="137">在传输天然气过程中, 管道内还应装设一定数量的压缩机以保证天然气能够可靠传输, 含电压缩机的天然气管道模型见附录A。</p>
                </div>
                <div class="p1">
                    <p id="138">由质量守恒定律可知, 天然气系统中的气流量在传输和使用过程中同样满足能量平衡:</p>
                </div>
                <div class="p1">
                    <p id="139"><b><i>A</i></b><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>g</mtext><mtext>w</mtext></msubsup></mrow></math></mathml><b><i>M</i></b><sub>g</sub>=<b><i>q</i></b><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>0</mn><mtext>g</mtext></msubsup></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="142">式中:<b><i>A</i></b><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>g</mtext><mtext>w</mtext></msubsup></mrow></math></mathml>为气系统节点—管道完全关联矩阵;<b><i>M</i></b><sub>g</sub>为管道气流量向量;<b><i>q</i></b><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>0</mn><mtext>g</mtext></msubsup></mrow></math></mathml>为气系统中节点气负荷向量。</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>1.5</b> 区域冷系统模型</h4>
                <div class="p1">
                    <p id="146">冷系统与热力系统的模型类似, 亦可以由式 (7) 至式 (10) 描述, 由于篇幅所限, 此处不再赘述。特别地, 在RIES中, 以吸收式制冷机集中制冷站为例, 吸收式制冷机对外供冷流程如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="147">制冷机组对外供7 ℃的冷冻水, 冷用户只需设置末端空气处理装置, 7 ℃的冷冻水进入空气处理装置, 释放冷量后回水温度为12 ℃, 从而实现供冷目的。冷却塔提供32 ℃冷却水通过冷却水循环泵加压进入溴化锂机组, 出水温度38 ℃回至冷却塔继续冷却到32 ℃冷却水, 从而形成一个冷却水循环系统。</p>
                </div>
                <div class="area_img" id="148">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 吸收式制冷机对外供冷原理" src="Detail/GetImg?filename=images/DLXT201912010_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 吸收式制冷机对外供冷原理</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Principle of external cooling for absorption chiller</b></p>

                </div>
                <h4 class="anchor-tag" id="149" name="149"><b>1.6</b> 能源分配比例模型</h4>
                <div class="p1">
                    <p id="150">电系统、气系统、热系统与冷系统等之间的耦合环节存在不同的结构和组成方式, 本文中计及电、气、热、冷4种能源的能源集线器及输入输出的耦合关系如附录A所示<citation id="388" type="reference"><link href="351" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。能源集线器概念可参见文献<citation id="389" type="reference">[<a class="sup">20</a>]</citation>, 其中能源分配系数满足如下关系:</p>
                </div>
                <div class="area_img" id="151">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912010_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="153">式中:<i>α</i><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mi>i</mi></msubsup></mrow></math></mathml>, <i>α</i><sub>gas</sub>, <i>α</i><sub>cold</sub>分别为电、气、冷能源的分配比例系数。</p>
                </div>
                <h3 id="155" name="155" class="anchor-tag"><b>2</b> 多场景优化调度模型</h3>
                <div class="p1">
                    <p id="156">评价RIES的准则主要包括一次能源效率性能评价、运行费用性能评价、污染气体排放评价。在考虑峰谷分时电价的基础上, 本文建立分别以效率指标、费用指标、排放指标及综合效益指标为目标函数的多场景优化调度模型。</p>
                </div>
                <h4 class="anchor-tag" id="157" name="157"><b>2.1</b> 效率指标模型</h4>
                <div class="p1">
                    <p id="158" class="code-formula">
                        <mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>max</mi><mspace width="0.25em" /><mi>F</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>L</mi></mstyle><msup><mrow></mrow><mi>t</mi></msup></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>S</mi></mstyle><msup><mrow></mrow><mi>t</mi></msup></mrow></mfrac></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>L</mi><msup><mrow></mrow><mi>t</mi></msup><mo>=</mo><mi>L</mi><msubsup><mrow></mrow><mtext>e</mtext><mi>t</mi></msubsup><mo>+</mo><mi>L</mi><msubsup><mrow></mrow><mtext>h</mtext><mi>t</mi></msubsup><mo>+</mo><mi>L</mi><msubsup><mrow></mrow><mtext>g</mtext><mi>t</mi></msubsup><mo>+</mo><mi>L</mi><msubsup><mrow></mrow><mtext>c</mtext><mi>t</mi></msubsup></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>S</mi><msup><mrow></mrow><mi>t</mi></msup><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mn>1</mn></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mn>2</mn></mrow><mi>t</mi></msubsup></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>e</mtext></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>G</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext><mo>, </mo><mn>1</mn></mrow><mi>t</mi></msubsup><mo>+</mo><mi>G</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext><mo>, </mo><mn>2</mn></mrow><mi>t</mi></msubsup><mo>+</mo><mi>G</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext><mo>, </mo><mn>3</mn></mrow><mi>t</mi></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="159">式中:<i>F</i><sub>1</sub>为一次能源全时段运行利用效率;<i>L</i><sup><i>t</i></sup><sub>e</sub>, <i>L</i><sup><i>t</i></sup><sub>h</sub>, <i>L</i><sup><i>t</i></sup><sub>g</sub>, <i>L</i><sup><i>t</i></sup><sub>c</sub>分别为<i>t</i>时段内的电负荷、热负荷、气负荷、冷负荷;<i>P</i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mn>1</mn></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>P</i><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mn>2</mn></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>P</i><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为<i>t</i>时间段内的电网输入电力变压器1的电功率、电网输入电力变压器2的电功率、风机输入RIES的电功率总和;<i>G</i><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext><mo>, </mo><mn>1</mn></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>G</i><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext><mo>, </mo><mn>2</mn></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>G</i><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext><mo>, </mo><mn>3</mn></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为<i>t</i>时段内气源输入燃气轮机及燃气锅炉气功率、输入配气系统气功率、输入CHP机组气功率的总和;<i>η</i><sub>e</sub>和<i>η</i><sub>grid</sub>分别为电厂平均发电效率、输电效率;<i>T</i>为仿真周期。</p>
                </div>
                <h4 class="anchor-tag" id="166" name="166"><b>2.2</b> 费用指标模型</h4>
                <div class="p1">
                    <p id="167" class="code-formula">
                        <mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>F</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow><mi>t</mi></msubsup><mi>G</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mi>t</mi></msubsup><mi>G</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>G</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mi>G</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext><mo>, </mo><mn>1</mn></mrow><mi>t</mi></msubsup><mo>+</mo><mi>G</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext><mo>, </mo><mn>2</mn></mrow><mi>t</mi></msubsup><mo>+</mo><mi>G</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext><mo>, </mo><mn>3</mn></mrow><mi>t</mi></msubsup></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>G</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mn>1</mn></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mn>2</mn></mrow><mi>t</mi></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="168">式中:<i>F</i><sub>2</sub>为全时段运行成本费用;<i>C</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>C</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为<i>t</i>时间段的气价、电价;<i>N</i>为同类设备的台数。</p>
                </div>
                <h4 class="anchor-tag" id="171" name="171"><b>2.3</b> 排放指标模型</h4>
                <div class="p1">
                    <p id="172" class="code-formula">
                        <mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>F</mi><msub><mrow></mrow><mn>3</mn></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>β</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>t</mtext><mtext>u</mtext><mtext>r</mtext><mtext>b</mtext></mrow></msubsup><mi>G</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>u</mtext><mtext>r</mtext><mtext>b</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>β</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext></mrow></msubsup><mi>G</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>β</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mi>G</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>β</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>s</mtext><mtext>y</mtext><mtext>s</mtext></mrow></msubsup><mi>G</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>y</mtext><mtext>s</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>β</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="173">式中:<i>F</i><sub>3</sub>为全时段运行CO<sub>2</sub>排放总量;<i>β</i><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>t</mtext><mtext>u</mtext><mtext>r</mtext><mtext>b</mtext></mrow></msubsup></mrow></math></mathml>, <i>β</i><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext></mrow></msubsup></mrow></math></mathml>, <i>β</i><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>, <i>β</i><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>s</mtext><mtext>y</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>, <i>β</i><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>分别为燃气轮机、燃气锅炉、CHP机组、配气系统、电网的CO<sub>2</sub>排放因子;<i>G</i><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>u</mtext><mtext>r</mtext><mtext>b</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>G</i><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>G</i><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>G</i><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>y</mtext><mtext>s</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为燃气轮机、燃气锅炉、CHP机组、配气系统耗能量。</p>
                </div>
                <h4 class="anchor-tag" id="183" name="183"><b>2.4</b> 综合效益指标模型</h4>
                <div class="p1">
                    <p id="184">此处建立的综合效益指标模型是一个多目标优化问题, 可以通过多目标规划层次求解法获得多目标优化的最优解。首先通过对各个单目标进行优化确定各个单目标的全局最优解<i>F</i><sub>1, max</sub>, <i>F</i><sub>2, min</sub>, <i>F</i><sub>3, min</sub>;其次给每一个目标赋予一个优先级 (优先因子) <i>p</i><sub><i>k</i></sub>和权系数<i>ω</i><sup>+</sup><sub><i>kl</i></sub>/<i>ω</i><sup>-</sup><sub><i>kl</i></sub>, 优先级决定实现目标的主次, 并规定<i>p</i><sub><i>k</i></sub>≫<i>p</i><sub><i>k</i>+1</sub>, 权系数区别具有相同优先因子<i>p</i><sub><i>k</i></sub>的目标的差别, 这里有<i>L</i>个目标, <i>K</i>个优先级, <i>K</i>≤<i>L</i>;最后通过优先级的高低逐步层次求解。本文采用文献<citation id="390" type="reference">[<a class="sup">21</a>]</citation>介绍的多目标规划法来设置优先因子和权系数, 进行多目标层次求解, 多目标规划层次求解法的一般步骤参见附录B。为简洁说明, 多目标规划模型可表示为:</p>
                </div>
                <div class="p1">
                    <p id="185" class="code-formula">
                        <mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>F</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn><mn>3</mn></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Κ</mi></munderover><mi>p</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">[</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>L</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>ω</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mi>l</mi></mrow><mo>-</mo></msubsup><mi>d</mi><msubsup><mrow></mrow><mi>l</mi><mo>-</mo></msubsup><mo>+</mo><mi>ω</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mi>l</mi></mrow><mo>+</mo></msubsup><mi>d</mi><msubsup><mrow></mrow><mi>l</mi><mo>+</mo></msubsup><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>F</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>ω</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mn>1</mn></mrow><mo>-</mo></msubsup><mi>d</mi><msubsup><mrow></mrow><mn>1</mn><mo>-</mo></msubsup><mo>-</mo><mi>ω</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mn>1</mn></mrow><mo>+</mo></msubsup><mi>d</mi><msubsup><mrow></mrow><mn>1</mn><mo>+</mo></msubsup><mo>=</mo><mi>F</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>F</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>ω</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mn>2</mn></mrow><mo>-</mo></msubsup><mi>d</mi><msubsup><mrow></mrow><mn>2</mn><mo>-</mo></msubsup><mo>-</mo><mi>ω</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mn>2</mn></mrow><mo>+</mo></msubsup><mi>d</mi><msubsup><mrow></mrow><mn>2</mn><mo>+</mo></msubsup><mo>=</mo><mi>F</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>min</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>F</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>ω</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mn>3</mn></mrow><mo>-</mo></msubsup><mi>d</mi><msubsup><mrow></mrow><mn>3</mn><mo>-</mo></msubsup><mo>-</mo><mi>ω</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mn>3</mn></mrow><mo>+</mo></msubsup><mi>d</mi><msubsup><mrow></mrow><mn>3</mn><mo>+</mo></msubsup><mo>=</mo><mi>F</mi><msub><mrow></mrow><mrow><mn>3</mn><mo>, </mo><mi>min</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>u</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>e</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>u</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>u</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>l</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>u</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>u</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>u</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>g</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>≤</mo><mi>g</mi><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>u</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">) </mo><mo>≤</mo><mi>g</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="186">式中:<i>F</i><sub>123</sub>为多目标规划下的层次目标函数;<i>p</i><sub><i>k</i></sub>为第<i>K</i>个优先级/优先因子;<i>ω</i><sup>+</sup><sub><i>kl</i></sub>和<i>ω</i><sup>-</sup><sub><i>kl</i></sub>分别为同一优先级<i>p</i><sub><i>k</i></sub>中, 不同目标的正、负偏差变量的权系数;<i>d</i><sup>+</sup><sub><i>i</i></sub>和<i>d</i><sup>-</sup><sub><i>i</i></sub>分别为第<i>i</i>目标函数的正、负偏差变量, 且满足<i>d</i><sup>-</sup><sub><i>i</i></sub>≥0, <i>d</i><sup>+</sup><sub><i>i</i></sub>≥0, <i>d</i><sup>-</sup><sub><i>i</i></sub><i>d</i><sup>+</sup><sub><i>i</i></sub>=0 (<i>i</i>=1, 2, 3) ;<i>f</i><sub>grid</sub>, <i>f</i><sub>heat</sub>, <i>f</i><sub>gas</sub>, <i>f</i><sub>cold</sub>, <i>f</i><sub>hub</sub>, <i>g</i>分别为电系统方程、热系统方程、气系统方程、冷系统方程、能源分配比例方程、RIES约束;<i>x</i><sub>e</sub>表示电系统相关变量 (如电压、相角、有功功率等) ;<i>x</i><sub>h</sub>表示热系统相关变量 (如管道流量、温度、压强等) ;<i>x</i><sub>g</sub>表示气系统相关变量 (如压力、流量等) ;<i>x</i><sub>c</sub>表示冷系统相关变量 (如温度、流量等) ;<i>x</i><sub>hub</sub>表示能源分配比例相关变量 (如分配系数、效率因子、交换功率等) ;<i>g</i><sub>min</sub>和<i>g</i><sub>max</sub>分别为不等式约束<i>g</i>的下限、上限。</p>
                </div>
                <h4 class="anchor-tag" id="187" name="187"><b>2.5</b> 基于原对偶内点法的优化算法</h4>
                <div class="p1">
                    <p id="188">求解含PHGCS的RIES优化模型是一个复杂的非线性问题, 不仅要求算法的计算速度快, 还要求算法的收敛性好。本文在通用的商业软件LINGO11.0和MATLAB2016a平台上编程求解本文的多场景优化调度模型问题, 在MATLAB2016a平台进行前期的数据输入、处理及接口搭建, 在LINGO11.0中建立模型, 设置优化算法参数并调用原对偶内点法求解器, 求得各个优化问题的全局最优解 (Global Opt) , 迭代收敛、变量、约束等信息可由求解器的状态窗口 (LINGO11.0 Solver Status) 给出。原对偶内点法求解非线性问题的基本原理可参见文献<citation id="391" type="reference">[<a class="sup">22</a>]</citation>。</p>
                </div>
                <h3 id="189" name="189" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="190" name="190"><b>3.1</b> 算例结构</h4>
                <div class="p1">
                    <p id="191">本文以“某高新技术产业开发区综合能源供应示范工程”为依托, 对如附录C图C1所示的算例进行仿真与优化分析, 其各个子系统结构见附录C, 取时间间隔为1 h, 一个优化调度周期分12个时段。具体工程正在实施阶段, 本工程以正在建设的某小型热电厂或CHP机组为能源动力站, 由某小型热电厂或CHP机组引接电源、汽/热源, 同时就近引接水源, 将“电、汽/热、冷、气、水”经济合理地分配到某高新技术产业开发区各个用户。该含PHGCS的RIES热系统中参数设置主要参考文献<citation id="393" type="reference">[<a class="sup">10</a>,<a class="sup">17</a>,<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>]</citation>, 电系统中的参数设置主要参考文献<citation id="392" type="reference">[<a class="sup">17</a>]</citation>, 气系统中参数设置主要参考文献<citation id="394" type="reference">[<a class="sup">20</a>,<a class="sup">27</a>]</citation>, 冷系统中的参数设置主要来源工程项目, 冷源温度设定值为[6.8, 7.2]℃, 冷负荷出口温度设定值为[11.8, 12.2]℃。考虑环境及调度可控性等因素, 风电优先使用并采取最大功率跟踪模式, 以提高风电渗透率。算例的其他相关参数参见附录D, E, F, RIES的耦合关系参见附录G。在本文中, 为简洁说明, RIES在效率指标模型、费用指标模型、排放指标模型及综合效益指标模型下的运行优化分别简记为F1, F2, F3及F123场景模式, 其中F1, F2, F3的优先级分别为<i>p</i><sub>1</sub>, <i>p</i><sub>3</sub>, <i>p</i><sub>2</sub>级。同一优先级中, 目标的正、负偏差变量的权系数相同, 这里取值均为1。算例中部分求解器的状态窗口 (LINGO11.0 Solver Status) 参见附录H。</p>
                </div>
                <h4 class="anchor-tag" id="192" name="192"><b>3.2</b> 仿真结果</h4>
                <h4 class="anchor-tag" id="193" name="193"><b>3.2.1</b> 电系统优化结果</h4>
                <div class="p1">
                    <p id="194">节点1的电压、相角在不同时段、不同场景下的变化情况如图3所示。图3及附录D图D6所示的优化结果表明, 在时段1到时段12多场景优化运行模式下, RIES中电系统的所有节点电压均在[0.95, 1.05] (标幺值) 范围, 节点相角的值均在[-1°, 0°]范围, 如图3及附录D图D6优化结果所示, 在不同场景运行下节点1的电压、相角变化较小, 波动趋势总体相同, 其他节点的电压、相角变化情况与节点1变化情况类似。附录D图D7显示, 在不同场景模式运行时, 注入到节点5、节点8、节点9的有功功率有一定差异, 在任何场景下均可以满足电负荷需求, 说明RIES优化计算可以根据不同场景的需要优化出最优的有功功率注入。可见电系统在多场景下运行均有较好的稳定性, 这种优化结果较好的符合实际工程应用。</p>
                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同场景下节点1的电压、相角逐时段变化情况" src="Detail/GetImg?filename=images/DLXT201912010_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同场景下节点1的电压、相角逐时段变化情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Change of voltage and phase angle of node 1 at continuous time period in different scenarios</b></p>

                </div>
                <h4 class="anchor-tag" id="196" name="196"><b>3.2.2</b> 热系统优化结果</h4>
                <div class="p1">
                    <p id="197">附录D图D8表明, 管道13所在的热源为主要出力热源。热源的回水管道流量不仅与热负荷大小、热工质温度高低有关, 还与运行场景有紧密关系, 尤其在F2的运行场景下, 时段1到时段3阶段, 管道14所在的热源为主要出力热源。如图4所示, 由于热负荷的进出温度差波动较小, 管道流量变化主要取决于热负荷变化, 附录D图D8与附录D图D3对比也说明了这一结果, 这与工程现场运行状况相吻合。</p>
                </div>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 运行场景F1下热系统中管道温度变化" src="Detail/GetImg?filename=images/DLXT201912010_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 运行场景F1下热系统中管道温度变化</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Change of pipe temperature in thermal system in operation scenario F1</b></p>

                </div>
                <div class="p1">
                    <p id="199">附录D图D9显示供水管道的压损变化, 压损主要在热负荷所在的供水管道上, 除热负荷所在的供水管道, 其他管道压损都相对较小。图4表明的热负荷供水管道首端温度在95 ℃左右, 回水管道末端温度在50 ℃左右, 这与热源温度设定值[93, 97]℃、热负荷回水温度设定值[48, 52]℃相接近, 也正是工程运行中所希望的结果。管道保温效果越好, 图4中显示的温度降落就越小, 热损失越小, 理想情况下将没有温度降落, 此时供回水管道首末端温度在两个不同的直线上。图4显示, 时段1到时段12不同时段曲线重合度较高, 进一步说明热系统较为稳定的运行。</p>
                </div>
                <h4 class="anchor-tag" id="200" name="200"><b>3.2.3</b> 气系统优化结果</h4>
                <div class="p1">
                    <p id="201">气系统的稳定主要体现在管道流量和节点压强两个关键特征量上。以F3场景运行模式 (节点1为压强参考点) 为例分析, 图5显示, 随气负荷的波动, 距离气源点越远的节点其压强波动越剧烈。附录D图D1与图5表明, 节点9, 10, 11上安装压缩机可以有效地缓解节点9, 10, 11压强波动对气负荷带来的不良影响, 同时也可以满足气负荷对一定压强的要求。本文基于此, 在这些节点连接的负荷前安装压缩机, 以保证特殊气负荷安全工作。管道流量随气负荷的波动也在不断变化, 如附录D图D10所示, 干道管道1, 2, 12的波动相对较大, 干道管道气流量的波动集中体现了总气负荷的变化情况。</p>
                </div>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 气系统节点压强变化" src="Detail/GetImg?filename=images/DLXT201912010_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 气系统节点压强变化</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Change of nodal pressure in gas system</b></p>

                </div>
                <h4 class="anchor-tag" id="203" name="203"><b>3.2.4</b> 冷系统优化结果</h4>
                <div class="p1">
                    <p id="204">随季节的变化, 冷系统的供回水管道温度也随之变化。在F123运行模式下, 附录D图D11、图6显示, 随不同季节变化, 冷负荷供水管道首端温度、回水管道末端温度波动大小不同, 有一定差异性。春秋季时 (设定<i>T</i><sub>0</sub>=10 ℃) , 此时供水管道吸收环境热量, 供水管道温度逐步升高, 而回水管道温度高于环境温度, 将向外界放热, 其温度逐步降低;夏季时 (设定<i>T</i><sub>0</sub>=30 ℃) , 此时管道温度因吸收环境热量逐步升高, 温度波动相对较大;冬季时 (设定<i>T</i><sub>0</sub>=0 ℃) , 此时管道温度因向外界释放热量逐步降低, 温度波动相对春秋季稍大, 相对夏季稍小, 图6中曲线重合度较高, 进一步说明模型算法符合工程应用。RIES的冷负荷需求主要集中在夏季, 附录D图D11与图6表明, 夏季管道温度波动较大, 工程规划设计中应充分考虑到此情况, 在夏季中做好管道保温工作相当重要。</p>
                </div>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 F123模式下回水管道末端温度随季节变化情况" src="Detail/GetImg?filename=images/DLXT201912010_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 F123模式下回水管道末端温度随季节变化情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Temperature change at the end of return pipe with different seasons in F123 scenario</b></p>

                </div>
                <h4 class="anchor-tag" id="206" name="206"><b>3.2.5</b> 多场景及能量分配比例优化结果</h4>
                <div class="p1">
                    <p id="207">这里给出<i>α</i><mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mn>2</mn></msubsup></mrow></math></mathml>在不同运行模式下变化情况。如附录D图D12 (a) 所示的优化结果表明, 不同运行模式下<i>α</i><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mn>2</mn></msubsup></mrow></math></mathml>的值在[0.11, 0.23]范围变化, 在F2模式下其值最大, F123模式下其值最小。F2模式下, 关注的是运行费用最小, 经优化计算可知, 这时热泵消耗更多的电能来提供热量可以降低运行费用。在时段4至11, <i>α</i><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mn>2</mn></msubsup></mrow></math></mathml>的值不受运行模式的影响, 主要受热负荷波动影响, 热负荷结构的改变将影响热功率的优化分配, 同时峰值电价也在其区间内, CHP机组满负荷运行来主要承担热泵消耗的电能, 减少峰期购电花费, 以此有效地减小运行费用。</p>
                </div>
                <div class="p1">
                    <p id="211">表1给出了RIES在不同运行模式下的优化结果。其中, <i>f</i><sub>1</sub>, <i>f</i><sub>2</sub>, <i>f</i><sub>3</sub>分别为F1, F2, F3模式下的目标函数;<i>f</i><sub><i>p</i><sub>1</sub>, F1</sub>, <i>f</i><sub><i>p</i><sub>2</sub>, F2</sub>, <i>f</i><sub><i>p</i><sub>3</sub>, F3</sub>分别为<i>p</i><sub>1</sub>, <i>p</i><sub>2</sub>, <i>p</i><sub>3</sub>级目标优化结果。本文中单目标指标之间是相互矛盾的, 例如:追求运行效率最高时, 费用与排放就会增加。在F123模式下, 效率指标具有第一优先级<i>p</i><sub>1</sub>, 可以优先满足, 优化结果显示其正、负偏差量均为0;排放指标具有第二优先级<i>p</i><sub>2</sub>, 相对于单目标指标最优值, F123模式下的排放增加了1.8%;同理, 运行费用增加2.5%。说明模型算法可以很好地反映实际工程应用场景, 这一优化结果可以为工程管理、决策等提供理论指导。附录D图D12 (b) 表明, RIES在轻载下多目标指标相对较好, 但此时对设备影响较大, 降低设备使用寿命, 同时也不能满足电、热、气、冷负荷峰谷波动需求;在重载下多目标指标相对较差, 是最不理想的运行方式;额定负载附近运行, 也即是工程实际运行模式下, RIES综合指标较好, 系统电、热损失较低, 而且对设备使用寿命也影响较小。</p>
                </div>
                <div class="area_img" id="212">
                    <p class="img_tit"><b>表1 多场景下RIES优化结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Optimization result of RIES in different scenarios</b></p>
                    <p class="img_note"></p>
                    <table id="212" border="1"><tr><td>类别</td><td><i>f</i><sub>1</sub>/%</td><td><i>f</i><sub>2</sub>/元</td><td><i>f</i><sub>3</sub>/t</td><td><i>f</i><sub><i>p</i><sub>1</sub>, F1</sub>/%</td><td><i>f</i><sub><i>p</i><sub>2</sub>, F2</sub>/元</td><td><i>f</i><sub><i>p</i><sub>3</sub>, F3</sub>/t</td></tr><tr><td><br /> 运行范围</td><td> (74.53, 81.27) </td><td> (4 887.43, 7 819.68) </td><td> (16.6, 26.7) </td><td> (74.53, 81.27) </td><td> (4 984.31, 7 859.68) </td><td> (16.6, 26.7) </td></tr><tr><td><br /> 目标最优</td><td>77.64</td><td>75 971.77</td><td>25.98</td><td>77.64</td><td>77 908.82</td><td>26.44</td></tr><tr><td><br /> 正偏差量</td><td></td><td></td><td></td><td>0</td><td>1 937.05 (2.5%) </td><td>0.47 (1.8%) </td></tr><tr><td><br /> 负偏差量</td><td></td><td></td><td></td><td>0</td><td>0</td><td>0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="213" name="213" class="anchor-tag"><b>4 结语</b></h3>
                <div class="p1">
                    <p id="214">本文提出一种在不同负荷结构、多时段、多场景运行模式下的RIES优化模型。综合分析了电、热、气、冷系统及能量耦合系统在多场景优化运行模式下系统关键特征变量的波动特点、差异性、关联性及稳定性。测试结果表明, 所提出的模型算法能够合理反映多场景下RIES的特性, 适用于工程应用中含有电、热、气、冷等多种能源系统的关键特征变量分析计算, 可以为RIES多时段、多场景优化运行、调度、调节调控、安全运行分析等提供参考, 具有一定的合理性、实际工程意义及技术创新。</p>
                </div>
                <div class="p1">
                    <p id="215">在后续的研究中, 可围绕储电、储热、储气、储冷对RIES运行的影响以及冷热气传输过程中的惯性、响应的时滞问题, 在本文模型的基础上对其进行敏感性分析, 并进一步探讨多时间尺度下RIES优化运行模式。</p>
                </div>
                <div class="p1">
                    <p id="216">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="245" name="245" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="246">循环泵消耗的电功率与流量及压头差有关:</p>
                </div>
                <div class="area_img" id="247">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912010_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="248">式中:P<sub>p</sub>为循环泵消耗的电功率;<image id="249" type="formula" href="images/DLXT201912010_24900.jpg" display="inline" placement="inline"><alt></alt></image>为流出、流入循环泵的压力水头;<image id="250" type="formula" href="images/DLXT201912010_25000.jpg" display="inline" placement="inline"><alt></alt></image>为流出、流入循环泵的温度;η<sub>p</sub>为循环泵的工作效率。</p>
                </div>
                <div class="p1">
                    <p id="251">含电压缩机的天然气管道如图A1所示, 电缩机消耗电功率P<sub>com</sub>和流过的天然气流<image id="252" type="formula" href="images/DLXT201912010_25200.jpg" display="inline" placement="inline"><alt></alt></image>的关系如式 (A2) :</p>
                </div>
                <div class="area_img" id="253">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 含电压缩机天然气管道模型" src="Detail/GetImg?filename=images/DLXT201912010_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 含电压缩机天然气管道模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Model of a pipeline with an electric compressor</p>

                </div>
                <div class="area_img" id="254">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912010_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="255">式中:P<sub>com</sub>为压缩机消耗的电功率;<image id="256" type="formula" href="images/DLXT201912010_25600.jpg" display="inline" placement="inline"><alt></alt></image>为压缩比、下限、上限;<image id="257" type="formula" href="images/DLXT201912010_25700.jpg" display="inline" placement="inline"><alt></alt></image>为压缩机入口、出口天然气流量;T<sub>k</sub>为天然气温度;<image id="258" type="formula" href="images/DLXT201912010_25800.jpg" display="inline" placement="inline"><alt></alt></image>为压缩机出口侧、入口侧的压力;<image id="259" type="formula" href="images/DLXT201912010_25900.jpg" display="inline" placement="inline"><alt></alt></image>为压缩机出口压力下限、上限;z= (-1) /, 其中为压缩机多变指数。</p>
                </div>
                <div class="area_img" id="260">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 能源耦合关系" src="Detail/GetImg?filename=images/DLXT201912010_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 能源耦合关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Energy coupling relationship</p>

                </div>
                <h3 id="261" name="261" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="262">多目标规划层次求解法一般主要步骤:</p>
                </div>
                <div class="p1">
                    <p id="263">步骤1:确定各个单目标的最优值<image id="264" type="formula" href="images/DLXT201912010_26400.jpg" display="inline" placement="inline"><alt></alt></image>, 同时给每一个目标赋予一个优先因子和权系数, 假定有K个目标, L个优先级 (L≤K) , 多目标规划模型的一般数学形式为:</p>
                </div>
                <div class="area_img" id="265">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912010_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="266">式中:<image id="267" type="formula" href="images/DLXT201912010_26700.jpg" display="inline" placement="inline"><alt></alt></image>分别表示与第i个单目标函数F<sub>i</sub>相应的、与<image id="268" type="formula" href="images/DLXT201912010_26800.jpg" display="inline" placement="inline"><alt></alt></image>相比的目标超出值和不足值, 即正、负偏差变量;p<sub>l</sub>表示第l个优先级;<image id="269" type="formula" href="images/DLXT201912010_26900.jpg" display="inline" placement="inline"><alt></alt></image>表示在同一优先级p<sub>l</sub>中, 不同目标的正、负偏差变量的权系数;<image id="270" type="formula" href="images/DLXT201912010_27000.jpg" display="inline" placement="inline"><alt></alt></image>是m维函数向量;g<sub>j</sub>是m维常数向量。</p>
                </div>
                <div class="p1">
                    <p id="271">步骤2:根据不同的方法 (如两两比较法、专家评分) 构造各目标的权系数, 依据权系数的大小及目标的重要性确定各个目标优先等级, 对于具有相同重要性的目标可以合并为一个目标, 如果同一目标中还想分出先后次序, 可以赋予不同的权系数, 按系数大小再排序。</p>
                </div>
                <div class="p1">
                    <p id="272">步骤3:顺序层次求解。首先保证p<sub>1</sub>级目标的实现, 这时可以不考虑次级目标, 优化得到p<sub>1</sub>级目标函数的最优值, 也即是p<sub>1</sub>级偏差值;p<sub>2</sub>级目标是在实现p<sub>1</sub>级目标的基础上考虑的, 增加p<sub>1</sub>级目标约束, 优化求解p<sub>2</sub>级目标, 得到p<sub>2</sub>级目标的最优值, 也即是p<sub>2</sub>级的偏差值;p<sub>3</sub>级目标是在实现p<sub>1</sub>级目标和p<sub>2</sub>级目标的基础上考虑的, 增加p<sub>1</sub>级目标和p<sub>2</sub>级目标约束, 优化求解p<sub>3</sub>级目标, 得到p<sub>3</sub>级目标的最优值, 也即是p<sub>3</sub>级的偏差值;依此类推。</p>
                </div>
                <div class="p1">
                    <p id="273">步骤4:得到多目标规划层次求解下的各级目标值最优值, 并分析各级目标的偏差量及多目标规划下原问题最优解及优化变量值。</p>
                </div>
                <div class="p1">
                    <p id="274">特别地:在本文中, 为简洁说明, ICES在效率指标模型、费用指标模型、排放指标模型及综合效益指标模型下的运行优化分别简记为F1、F2、F3及F123场景模式, 其中F1、F2、F3的优先级分别为p<sub>1</sub>、p<sub>3</sub>、p<sub>2</sub>级。同一优先级中, 目标的正、负偏差变量的权系数相同, 均为1。</p>
                </div>
                <h3 id="275" name="275" class="anchor-tag">附录C</h3>
                <div class="area_img" id="276">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 含PHGCS的ICES算例结构图" src="Detail/GetImg?filename=images/DLXT201912010_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 含PHGCS的ICES算例结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Structure diagram of ICES case containing PHGCS</p>

                </div>
                <div class="area_img" id="277">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 电系统结构图" src="Detail/GetImg?filename=images/DLXT201912010_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 电系统结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Structure diagram of power system</p>

                </div>
                <div class="area_img" id="278">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3 冷系统结构图" src="Detail/GetImg?filename=images/DLXT201912010_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3 冷系统结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Structure diagram of cold system</p>

                </div>
                <div class="area_img" id="279">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C4 气系统结构图" src="Detail/GetImg?filename=images/DLXT201912010_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C4 气系统结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C4 Structure diagram of natural gas system</p>

                </div>
                <div class="area_img" id="280">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C5 热系统结构图" src="Detail/GetImg?filename=images/DLXT201912010_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C5 热系统结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C5 Structure diagram of thermal system</p>

                </div>
                <h3 id="281" name="281" class="anchor-tag">附录D</h3>
                <div class="area_img" id="282">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1 气负荷需求" src="Detail/GetImg?filename=images/DLXT201912010_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1 气负荷需求  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 Gas load demand</p>

                </div>
                <div class="area_img" id="283">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2 电负荷需求" src="Detail/GetImg?filename=images/DLXT201912010_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2 电负荷需求  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 Electrical load demand</p>

                </div>
                <div class="area_img" id="284">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D3 热负荷需求" src="Detail/GetImg?filename=images/DLXT201912010_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D3 热负荷需求  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D3 Heating load demand</p>

                </div>
                <div class="area_img" id="285">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D4 冷负荷需求" src="Detail/GetImg?filename=images/DLXT201912010_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D4 冷负荷需求  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D4 Cooling load demand</p>

                </div>
                <div class="area_img" id="286">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D5 峰谷分时电价" src="Detail/GetImg?filename=images/DLXT201912010_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D5 峰谷分时电价  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D5 Peak-valley time-of-use power price</p>

                </div>
                <div class="area_img" id="287">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D6 各个节点电压-相角变化" src="Detail/GetImg?filename=images/DLXT201912010_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D6 各个节点电压-相角变化  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D6 Change of voltage-phase angle of each node</p>

                </div>
                <div class="area_img" id="288">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D7 注入到节点5、节点8、节点9有功功率变化" src="Detail/GetImg?filename=images/DLXT201912010_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D7 注入到节点5、节点8、节点9有功功率变化  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D7 Change of active power injected into node 5, node 8 and node 9</p>

                </div>
                <div class="area_img" id="289">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D8 热系统管道流量变化" src="Detail/GetImg?filename=images/DLXT201912010_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D8 热系统管道流量变化  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D8 Change of pipeline mass flow in thermal system</p>

                </div>
                <div class="area_img" id="290">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D9 热系统管道压损变化" src="Detail/GetImg?filename=images/DLXT201912010_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D9 热系统管道压损变化  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D9 Change of pipeline pressure loss in thermal system</p>

                </div>
                <div class="area_img" id="291">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D10 气系统管道流量变化" src="Detail/GetImg?filename=images/DLXT201912010_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D10 气系统管道流量变化  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D10 Change of pipeline mass flow in gas system</p>

                </div>
                <div class="area_img" id="292">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D11 F123场景模式下供水管道首端温度随季节变化情况" src="Detail/GetImg?filename=images/DLXT201912010_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D11 F123场景模式下供水管道首端温度随季节变化情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D11 Temperature at start pipeline change of supply pipeline under F123 scenarios in different seasons</p>

                </div>
                <div class="area_img" id="293">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D12 及目标指标逐时段变化情况" src="Detail/GetImg?filename=images/DLXT201912010_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D12 <image id="294" type="formula" href="images/DLXT201912010_29400.jpg" display="inline" placement="inline"><alt></alt></image>及目标指标逐时段变化情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D12 Change of <image id="295" type="formula" href="images/DLXT201912010_29500.jpg" display="inline" placement="inline"><alt></alt></image> and objective function index at continuous time period in different scenarios</p>

                </div>
                <h3 id="296" name="296" class="anchor-tag">附录E</h3>
                <div class="area_img" id="297">
                                            <p class="img_tit">
                                                表E1 气系统参数
                                                    <br />
                                                Table E1 Gas system data
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912010_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E1 气系统参数" src="Detail/GetImg?filename=images/DLXT201912010_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="298">
                                            <p class="img_tit">
                                                表E2 热系统参数
                                                    <br />
                                                Table E2 Heating system data
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912010_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E2 热系统参数" src="Detail/GetImg?filename=images/DLXT201912010_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_29801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912010_29801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_29801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E2 热系统参数" src="Detail/GetImg?filename=images/DLXT201912010_29801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="299">
                                            <p class="img_tit">
                                                表E3 冷系统参数
                                                    <br />
                                                Table E3 Cooling system data
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912010_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E3 冷系统参数" src="Detail/GetImg?filename=images/DLXT201912010_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="300" name="300" class="anchor-tag">附录F</h3>
                <div class="area_img" id="301">
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="" src="Detail/GetImg?filename=images/DLXT201912010_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="302" name="302" class="anchor-tag">附录G</h3>
                <div class="p1">
                    <p id="303">图3中ICES耦合点说明:</p>
                </div>
                <div class="p1">
                    <p id="304">能源集线器、区域电系统模型、区域气系统模型、区域热系统模型以及区域冷系统模型之间的耦合结构和组成方式为:</p>
                </div>
                <div class="p1">
                    <p id="305"> (1) 能源集线器中电源#2所在电气母线输出电功率到区域气系统中的压缩机;</p>
                </div>
                <div class="p1">
                    <p id="306"> (2) 能源集线器中的电源#1与电源#2分别输出电功率到区域电系统中的电源#1与电源#2;</p>
                </div>
                <div class="p1">
                    <p id="307"> (3) 能源集线器中热源#1与热源#2分别输出热功率到区域热系统中的热源#1与热源#2;</p>
                </div>
                <div class="p1">
                    <p id="308"> (4) 能源集线器中冷源输出冷功率到区域冷系统中的冷源;</p>
                </div>
                <div class="p1">
                    <p id="309"> (5) 能源集线器中电源#2所在电气母线输出电功率到区域热和冷系统中的循环泵;</p>
                </div>
                <div class="p1">
                    <p id="310"> (6) 风电等可再生能源发电机组输出的电功率输入到区域电系统中的电源#3。</p>
                </div>
                <h3 id="311" name="311" class="anchor-tag">附录H</h3>
                <div class="area_img" id="312">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912010_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图H1 p1级优化运算求解状态窗口" src="Detail/GetImg?filename=images/DLXT201912010_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图H1 p<sub>1</sub>级优化运算求解状态窗口  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912010_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.H1 LINGO11.0 solver status for p<sub>1</sub> optimal operation</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="313">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MTg0Mjc0SDlUTnBvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sV3IvTElTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8.
                            </a>
                        </p>
                        <p id="315">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201416003&amp;v=MDcwMTlMSVNIVGVyRzRIOVhOcVk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXci8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>王进, 李欣然, 杨洪明, 等.与电力系统协同区域型分布式冷热电联供能源系统集成方案[J].电力系统自动化, 2014, 38 (16) :16-21.WANG Jin, LI Xinran, YANG Hongming, et al.An integration scheme for DES/CCHP coordinated with power system[J].Automation of Electric Power Systems, 2014, 38 (16) :16-21.
                            </a>
                        </p>
                        <p id="317">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612020&amp;v=MDMxMTgvTFB5clBiYkc0SDlmTnJZOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3305.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J].Proceedings of the CSEE, 2016, 36 (12) :3292-3305.
                            </a>
                        </p>
                        <p id="319">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MzE5NjRSN3FmWnVac0Z5L2xXci9MSVNIVGVyRzRIOVRNcUk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207.
                            </a>
                        </p>
                        <p id="321">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514028&amp;v=MDU0NzJxNDlIYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFdyL0xQeXJQYmJHNEg5VE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>张涛, 朱彤, 高乃平, 等.分布式冷热电能源系统优化设计及多指标综合评价方法的研究[J].中国电机工程学报, 2015, 35 (14) :3706-3713.ZHANG Tao, ZHU Tong, GAO Naiping, et al.Optimization design and multi-criteria comprehensive evaluation method of combined cooling heating and power system[J].Proceedings of the CSEE, 2015, 35 (14) :3706-3713.
                            </a>
                        </p>
                        <p id="323">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511003&amp;v=MTI3NjRSN3FmWnVac0Z5L2xXci9MSVRyQmZiRzRIOVROcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>马钊, 周孝信, 尚宇炜, 等.能源互联网概念、关键技术及发展模式探索[J].电网技术, 2015, 39 (11) :3014-3022.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al.Exploring the concept, key technologies and development model of energy internet[J].Power System Technology, 2015, 39 (11) :3014-3022.
                            </a>
                        </p>
                        <p id="325">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700411022&amp;v=MzEwNDIvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxNGRhaEU9TmlmT2ZiSzhIOURNcUk5RllPb09ESDQ3b0JNVDZUNFBRSA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>HAJABDOLLAHI H, GANJEHKAVIRI A, JAAFAR M NM.Assessment of new operational strategy in optimization of CCHP plant for different climates using evolutionary algorithms[J].Applied Thermal Engineering, 2014, 75:468-480.
                            </a>
                        </p>
                        <p id="327">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802014&amp;v=MDgxMTJyWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFdyL0xLRDNJYTdHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>YU H B, ZHANG C, DENG Z Q, et al.Economic optimization for configuration and sizing of micro integrated energy systems[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (2) :330-341.
                            </a>
                        </p>
                        <p id="329">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201331003&amp;v=MzE5OTJybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFdyL0xQeXJQYmJHNEg5TFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>王成山, 洪博文, 郭力, 等.冷热电联供微网优化调度通用建模方法[J].中国电机工程学报, 2013, 33 (31) :26-33.WANG Chengshan, HONG Bowen, GUO Li, et al.A general modeling method for optimal dispatch of combined cooling, heating and power microgrid[J].Proceedings of the CSEE, 2013, 33 (31) :26-33.
                            </a>
                        </p>
                        <p id="331">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705003&amp;v=MjQ1OTdyL0xQeXJQYmJHNEg5Yk1xbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>顾伟, 陆帅, 王珺, 等.多区域综合能源系统热网建模及系统运行优化[J].中国电机工程学报, 2017, 37 (5) :1305-1315.GU Wei, LU Shuai, WANG Jun, et al.Modeling of the heating network for multi-district integrated energy system and its operation optimization[J].Proceedings of the CSEE, 2017, 37 (5) :1305-1315.
                            </a>
                        </p>
                        <p id="333">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic modeling and interaction of hybrid natural gas and electricity supply system in microgrid">

                                <b>[11]</b>XU X, JIA H, CHIANG H D, et al.Dynamic modeling and interaction of hybrid natural gas and electricity supply system in microgrid[J].IEEE Transactions on Power Systems, 2015, 30 (3) :1212-1221.
                            </a>
                        </p>
                        <p id="335">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803003&amp;v=MTYzMzQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXci9MS0QzSWE3RzRIOW5Nckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>NI L N, LIU W J, WEN F S, et al.Optimal operation of electricity, natural gas and heat systems considering integrated demand responses and diversified storage devices[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :423-437.
                            </a>
                        </p>
                        <p id="337">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MjI0MzgvTElTSFRlckc0SDlYTnFvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                            </a>
                        </p>
                        <p id="339">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605001&amp;v=MTM0NDRlckc0SDlmTXFvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sV3IvTElTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>吴建中.欧洲综合能源系统发展的驱动与现状[J].电力系统自动化, 2016, 40 (5) :1-7.WU Jianzhong.Drivers and state-of-the-art of integrated energy systems in Europe[J].Automation of Electric Power Systems, 2016, 40 (5) :1-7.
                            </a>
                        </p>
                        <p id="341">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201517001&amp;v=MDUyMjZHNEg5VE5xSTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFdyL0xQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>陈磊, 徐飞, 王晓, 等.储热提升风电消纳能力的实施方式及效果分析[J].中国电机工程学报, 2015, 35 (17) :4283-4290.CHEN Lei, XU Fei, WANG Xiao, et al.Implementation and effect of thermal storage in improving wind power accommodation[J].Proceedings of the CSEE, 2015, 35 (17) :4283-4290.
                            </a>
                        </p>
                        <p id="343">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012201518242&amp;v=MDk3NjhUTW53WmVadEZpbmxVcjNJSjE0ZGFoRT1OaWZPZmJLN0h0RE9yWTlFWWVvSERuZzdvQk1UNlQ0UFFIL2lyUmRHZXJxUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>STEVANOVIC V D, PRICA S, MASLOVARIC B, et al.Efficient numerical method for district heating system hydraulics[J].Energy Conversion and Management, 2007, 48 (5) :1536-1543.
                            </a>
                        </p>
                        <p id="345">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201065&amp;v=MjQwMTg5Rlp1c09ESG84b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjE0ZGFoRT1OaWZPZmJLOUg5UE9xWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>LIU X Z, WU J Z, NICK J, et al.Combined analysis of electricity and heat networks[J].Applied Energy, 2016, 162:1238-1250.
                            </a>
                        </p>
                        <p id="347">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805020&amp;v=MTE0MTNvOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sV3IvTEtEM0lhN0c0SDluTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>CONG H, HE Y, WANG X, et al.Robust optimization for improving resilience of integrated energy systems with electricity and natural gas infrastructures[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :1066-1078.
                            </a>
                        </p>
                        <p id="349">
                            <a id="bibliography_19" >
                                    <b>[19]</b>
                                江茂泽, 徐羽镗, 王寿喜, 等.输配气管网的模拟与分析[M].北京:石油工业出版社, 1995.JIANG Maoze, XU Yutang, WANG Shouxi, et al.Simulation and analysis of natural gas transmission and distribution network[M].Beijing:Petroleum Industry Press, 1995.
                            </a>
                        </p>
                        <p id="351">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701003&amp;v=MjcwNjFTSFRlckc0SDliTXJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sV3IvTEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>靳小龙, 穆云飞, 贾宏杰, 等.考虑配电网重构的区域综合能源系统最优混合潮流计算[J].电力系统自动化, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Calculation of optimal hybrid power flow for integrated community energy system considering electric distribution network reconfiguration[J].Automation of Electric Power Systems, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.
                            </a>
                        </p>
                        <p id="353">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787313105745000&amp;v=MjIwMzFCWWVzUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3aklLVjRYWEZxekdiQzVIZERNcW9o&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>刘兰明.多目标规划的理论方法及其应用研究[M].上海:上海交通大学出版社, 2014.LIU Lanming.Research on the theoretical method and application of multi-objective programming[M].Shanghai:Shanghai Jiao Tong University Press, 2014.
                            </a>
                        </p>
                        <p id="355">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606009&amp;v=MDE1MzlHRnJDVVI3cWZadVpzRnkvbFdyL0xJU0hUZXJHNEg5Zk1xWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>何天雨, 卫志农, 孙国强, 等.基于网损等值负荷模型的改进直流最优潮流算法[J].电力系统自动化, 2016, 40 (6) :58-64.HE Tianyu, WEI Zhinong, SUN Guoqiang, et al.Modified direct current optimal power flow algorithm based on net loss equivalent load model[J].Automation of Electric Power Systems, 2016, 40 (6) :58-64.
                            </a>
                        </p>
                        <p id="357">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606004&amp;v=MTM5NzFzRnkvbFdyL0xJVHJCZmJHNEg5Zk1xWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>潘昭光, 孙宏斌, 郭庆来.面向能源互联网的多能流静态安全分析方法[J].电网技术, 2016, 40 (6) :1627-1634.PAN Zhaoguang, SUN Hongbin, GUO Qinglai.Energy internet oriented static security analysis method for multienergy flow[J].Power System Technology, 2016, 40 (6) :1627-1634.
                            </a>
                        </p>
                        <p id="359">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514015&amp;v=MTc3MzlHRnJDVVI3cWZadVpzRnkvbFdyL0xQeXJQYmJHNEg5VE5xNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b>顾泽鹏, 康重庆, 陈新宇, 等.考虑热网约束的电热能源集成系统运行优化及其风电消纳效益分析[J].中国电机工程学报, 2015, 35 (14) :3596-3604.GU Zepeng, KANG Chongqing, CHEN Xinyu, et al.Operation optimization of integrated power and heat energy systems and the benefit on wind power accommodation considering heating network constraints[J].Proceedings of the CSEE, 2015, 35 (14) :3596-3604.
                            </a>
                        </p>
                        <p id="361">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805014&amp;v=MjEyMDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXci9MS0QzSWE3RzRIOW5NcW85RVlJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b>HUANG X Z, XU Z F, SUN Y, et al.Heat and power load dispatching considering energy storage of district heating system and electric boilers[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :992-1003.
                            </a>
                        </p>
                        <p id="363">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013152393.nh&amp;v=Mjc3MjhITkxGckpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXci9MVkYyNkhiSzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b>吕维润.热力网热力计算建模方法研究[D].保定:华北电力大学, 2012.LWeirun.Research on modeling method of thermodynamic calculation for heat-supply network[D].Baoding:North China Electric Power University, 2012.
                            </a>
                        </p>
                        <p id="365">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201105&amp;v=MTk0NjBxWTlGWnVzT0RYdzhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMTRkYWhFPU5pZk9mYks5SDlQTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b>ABEYSEKERA M, WU J, JENKINS N, et al.Steady state analysis of gas networks with distributed injection of alternative gas[J].Applied Energy, 2015, 164:991-1002.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912010" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912010&amp;v=MTEyNzVsV3IvSUlTSFRlckc0SDlqTnJZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="3" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

