

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136651161662500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912011%26RESULT%3d1%26SIGN%3dh5Gxe1C07B8zW1t8AEbChoxe9SY%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912011&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912011&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912011&amp;v=MDI0MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXcnJKSVNIVGVyRzRIOWpOclk5RVpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#261" data-title="1 低碳动态电—气最优能流模型 ">1 低碳动态电—气最优能流模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;1.1&lt;/b&gt; 优化目标"><b>1.1</b> 优化目标</a></li>
                                                <li><a href="#65" data-title="&lt;b&gt;1.2&lt;/b&gt; 电力网络模型"><b>1.2</b> 电力网络模型</a></li>
                                                <li><a href="#71" data-title="&lt;b&gt;1.3&lt;/b&gt; 天然气网络动态模型"><b>1.3</b> 天然气网络动态模型</a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;1.4&lt;/b&gt; 电—&lt;b&gt;气耦合约束&lt;/b&gt;"><b>1.4</b> 电—<b>气耦合约束</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#118" data-title="&lt;b&gt;2&lt;/b&gt; 凸分散优化算法 "><b>2</b> 凸分散优化算法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#122" data-title="&lt;b&gt;2.1&lt;/b&gt; 外层&lt;b&gt;PCCP&lt;/b&gt;"><b>2.1</b> 外层<b>PCCP</b></a></li>
                                                <li><a href="#162" data-title="&lt;b&gt;2.2&lt;/b&gt; 内层电气分解算法"><b>2.2</b> 内层电气分解算法</a></li>
                                                <li><a href="#200" data-title="&lt;b&gt;2.3&lt;/b&gt; 凸分散优化算法的加速策略"><b>2.3</b> 凸分散优化算法的加速策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#206" data-title="&lt;b&gt;3 算例分析&lt;/b&gt; "><b>3 算例分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#208" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例说明"><b>3.1</b> 算例说明</a></li>
                                                <li><a href="#211" data-title="&lt;b&gt;3.2&lt;/b&gt; 算法性能分析"><b>3.2</b> 算法性能分析</a></li>
                                                <li><a href="#229" data-title="&lt;b&gt;3.3&lt;/b&gt; 模型优化运行结果"><b>3.3</b> 模型优化运行结果</a></li>
                                                <li><a href="#232" data-title="&lt;b&gt;3.4&lt;/b&gt; 碳交易价格对低碳经济运行的影响"><b>3.4</b> 碳交易价格对低碳经济运行的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#237" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#262" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#81" data-title="&lt;b&gt;图1 天然气管道动态模型&lt;/b&gt;"><b>图1 天然气管道动态模型</b></a></li>
                                                <li><a href="#205" data-title="&lt;b&gt;图2 算法设计框架&lt;/b&gt;"><b>图2 算法设计框架</b></a></li>
                                                <li><a href="#222" data-title="&lt;b&gt;图3 PCCP-Benders和PCCP-ADMM迭代过程&lt;/b&gt;"><b>图3 PCCP-Benders和PCCP-ADMM迭代过程</b></a></li>
                                                <li><a href="#226" data-title="&lt;b&gt;表1 集中优化与分散优化算法计算结果比较&lt;/b&gt;"><b>表1 集中优化与分散优化算法计算结果比较</b></a></li>
                                                <li><a href="#236" data-title="&lt;b&gt;图4 碳交易仿真结果&lt;/b&gt;"><b>图4 碳交易仿真结果</b></a></li>
                                                <li><a href="#263" data-title="图A1 电-气互联测试系统结构图">图A1 电-气互联测试系统结构图</a></li>
                                                <li><a href="#264" data-title="表A1 燃气机组参数">表A1 燃气机组参数</a></li>
                                                <li><a href="#265" data-title="表A2 燃煤机组参数">表A2 燃煤机组参数</a></li>
                                                <li><a href="#266" data-title="表A3气源参数">表A3气源参数</a></li>
                                                <li><a href="#267" data-title="表A4 惩罚因子初始值对算法性能的影响">表A4 惩罚因子初始值对算法性能的影响</a></li>
                                                <li><a href="#268" data-title="图A2动态调整系数对算法性能的影响">图A2动态调整系数对算法性能的影响</a></li>
                                                <li><a href="#269" data-title="图A3电-气互联模型分散优化结果">图A3电-气互联模型分散优化结果</a></li>
                                                <li><a href="#269" data-title="图A3电-气互联模型分散优化结果">图A3电-气互联模型分散优化结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and electricity-gas research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MTc3MDVyRzRIOVhOcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXcnJKSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and electricity-gas research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13.YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al.A brief review to integrated energy system and energy internet[J].Transactions of China Electrotechnical Society, 2016, 31 (1) :1-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201601003&amp;v=MTg1MzFzRnkvbFdyckpJU3JCZmJHNEg5Zk1ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13.YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al.A brief review to integrated energy system and energy internet[J].Transactions of China Electrotechnical Society, 2016, 31 (1) :1-13.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS 20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MDQwODc0SDluTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sV3JySklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS 20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" CAO Y, QIANG L I, TAN Y, et al.A comprehensive review of energy internet:basic concept, operation and planning methods, and research prospects[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :1-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803001&amp;v=MTA0NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFdyckpLRDNJYTdHNEg5bk1ySTlGWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         CAO Y, QIANG L I, TAN Y, et al.A comprehensive review of energy internet:basic concept, operation and planning methods, and research prospects[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :1-13.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" WEI Z, ZHANG S, SUN G, et al.Power-to-gas considered peak load shifting research for integrated electricity and natural-gas energy systems[J].Proceedings of the CSEE, 2017, 37 (16) :4601-4609." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716004&amp;v=MDk0Mjc0SDliTnFZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sV3JySlB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         WEI Z, ZHANG S, SUN G, et al.Power-to-gas considered peak load shifting research for integrated electricity and natural-gas energy systems[J].Proceedings of the CSEE, 2017, 37 (16) :4601-4609.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" NASTASI B, BASSO G L.Power-to-gas integration in the transition towards future urban energy systems[J].International Journal of Hydrogen Energy, 2017, 42 (38) :23933-23951." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESD6B958BE161AFC67B445970AA5E642EE&amp;v=MjM1MTRpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N2kyeGFrPU5pZk9mY2UrYk5qSnAvMHdaZTBPZlFwS3lSRmg3anQ0UVhqaTNXTXdETFNRUjgvcUNPTnZGUw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         NASTASI B, BASSO G L.Power-to-gas integration in the transition towards future urban energy systems[J].International Journal of Hydrogen Energy, 2017, 42 (38) :23933-23951.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 董帅, 王成福, 梁军, 等.计及电转气运行成本的综合能源系统多目标日前优化调度[J].电力系统自动化, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.DONG Shuai, WANG Chengfu, LIANG Jun, et al.Multi-objective optimal day-ahead dispatch of integrated energy system considering power-to-gas operation cost[J].Automation of Electric Power Systems, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811002&amp;v=MzEwODc0SDluTnJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sV3JySklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         董帅, 王成福, 梁军, 等.计及电转气运行成本的综合能源系统多目标日前优化调度[J].电力系统自动化, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.DONG Shuai, WANG Chengfu, LIANG Jun, et al.Multi-objective optimal day-ahead dispatch of integrated energy system considering power-to-gas operation cost[J].Automation of Electric Power Systems, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" LIU W, WEN F, XUE Y.Power-to-gas technology in energy systems:current status and prospects of potential operation strategies[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) :439-450." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD3584F93BE57A79B10C3F45A3B07F1EA3&amp;v=MjAyNTg0SWZYc3d2UmNUbVR3TFRIcVRyMkExZnNTVk1NdWNDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N2kyeGFrPU5qN0JhckM5RnRXNnBvdzNFZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         LIU W, WEN F, XUE Y.Power-to-gas technology in energy systems:current status and prospects of potential operation strategies[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) :439-450.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 徐宪东, 贾宏杰, 靳小龙, 等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报, 2015, 35 (14) :3634-3642.XU Xiandong, JIA Hongjie, JIN Xiaolong, et al.Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J].Proceedings of the CSEE, 2015, 35 (14) :3634-3642." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514019&amp;v=MDgwNDJyUGJiRzRIOVROcTQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXcnJKUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         徐宪东, 贾宏杰, 靳小龙, 等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报, 2015, 35 (14) :3634-3642.XU Xiandong, JIA Hongjie, JIN Xiaolong, et al.Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J].Proceedings of the CSEE, 2015, 35 (14) :3634-3642.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王伟亮, 王丹, 贾宏杰, 等.考虑天然气网络状态的电力-天然气区域综合能源系统稳态分析[J].中国电机工程学报, 2017, 37 (5) :1293-1305.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Steady state analysis of regional integrated energy system with consideration of NGS network status[J].Proceedings of the CSEE, 2017, 37 (5) :1293-1305." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705002&amp;v=MjU2OTFNcW85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXcnJKUHlyUGJiRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王伟亮, 王丹, 贾宏杰, 等.考虑天然气网络状态的电力-天然气区域综合能源系统稳态分析[J].中国电机工程学报, 2017, 37 (5) :1293-1305.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Steady state analysis of regional integrated energy system with consideration of NGS network status[J].Proceedings of the CSEE, 2017, 37 (5) :1293-1305.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" >
                                        <b>[11]</b>
                                     秦婷, 刘怀东, 王锦桥, 等.基于碳交易的电-热-气综合能源系统低碳经济调度[J].电力系统自动化, 2018, 42 (14) :8-13.DOI:10.7500/AEPS20171220005.QIN Ting, LIU Huaidong, WANG Jinqiao, et al.Carbon trading based low-carbon economic dispatch for integrated electricity-heat-gas energy system[J].Automation of Electric Power Systems, 2018, 42 (14) :8-13.DOI:10.7500/AEPS 20171220005.</a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" >
                                        <b>[12]</b>
                                     孙国强, 陈霜, 卫志农, 等.计及相关性的电-气互联系统概率最优潮流[J].电力系统自动化, 2015, 39 (21) :11-17.SUN Guoqiang, CHEN Shuang, WEI Zhinong, et al.Probabilistic optimal power flow of combined natural gas and electric system considering correlation[J].Automation of Electric Power Systems, 2015, 39 (21) :11-17.</a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" YANG J, ZHANG N, KANG C, et al.Effect of natural gas flow dynamics in robust generation scheduling under wind uncertainty[J].IEEE Transactions on Power Systems, 2018, 33 (2) :2087-2097." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Effect of natural gas flow dynamics in robust generation scheduling under wind uncertainty">
                                        <b>[13]</b>
                                         YANG J, ZHANG N, KANG C, et al.Effect of natural gas flow dynamics in robust generation scheduling under wind uncertainty[J].IEEE Transactions on Power Systems, 2018, 33 (2) :2087-2097.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 王程, 刘念.基于交替方向乘子法的互联微电网系统分布式优化调度[J].电网技术, 2016, 40 (9) :2675-2681.WANG Cheng, LIU Nian.Distributed optimal dispatching of interconnected microgrid system based on alternating direction method of multipliers[J].Power System Technology, 2016, 40 (9) :2675-2681." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201609014&amp;v=MTM5MTFzRnkvbFdyckpJVHJCZmJHNEg5Zk1wbzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         王程, 刘念.基于交替方向乘子法的互联微电网系统分布式优化调度[J].电网技术, 2016, 40 (9) :2675-2681.WANG Cheng, LIU Nian.Distributed optimal dispatching of interconnected microgrid system based on alternating direction method of multipliers[J].Power System Technology, 2016, 40 (9) :2675-2681.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 瞿小斌, 文云峰, 叶希, 等.基于串行和并行ADMM算法的电-气能量流分布式协同优化[J].电力系统自动化, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.QU Xiaobin, WEN Yunfeng, YE Xi, et al.Distributed optimization of electric-gas integrated energy flow using serial and parallel iterative modes for alternating direction method of multipliers[J].Automation of Electric Power Systems, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704002&amp;v=MjIzNzN5L2xXcnJKSVNIVGVyRzRIOWJNcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         瞿小斌, 文云峰, 叶希, 等.基于串行和并行ADMM算法的电-气能量流分布式协同优化[J].电力系统自动化, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.QU Xiaobin, WEN Yunfeng, YE Xi, et al.Distributed optimization of electric-gas integrated energy flow using serial and parallel iterative modes for alternating direction method of multipliers[J].Automation of Electric Power Systems, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 吕仁周, 白晓清, 李佩杰, 等.基于交替方向乘子法的电动汽车分散式充电控制[J].电力系统自动化, 2016, 40 (16) :56-63.LYU Renzhou, BAI Xiaoqing, LI Peijie, et al.Decentralized charging control of electric vehicles based on alternate direction method of multiplier[J].Automation of Electric Power Systems, 2016, 40 (16) :56-63." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616009&amp;v=MDA3NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXcnJKSVNIVGVyRzRIOWZOcVk5RmJZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         吕仁周, 白晓清, 李佩杰, 等.基于交替方向乘子法的电动汽车分散式充电控制[J].电力系统自动化, 2016, 40 (16) :56-63.LYU Renzhou, BAI Xiaoqing, LI Peijie, et al.Decentralized charging control of electric vehicles based on alternate direction method of multiplier[J].Automation of Electric Power Systems, 2016, 40 (16) :56-63.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" COHEN G.Auxiliary problem principle and decomposition of optimization problems[J].Journal of Optimization Theory and Applications, 1980, 32 (3) :277-305." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00001249486&amp;v=MDY0Nzh0TVlPTUpZM2s1ekJkaDRqOTlTWHFScnhveGNNSDdSN3FkWitadUZpcmxWTC9CSlY4PU5qN0Jhck80SHRITnJZ&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         COHEN G.Auxiliary problem principle and decomposition of optimization problems[J].Journal of Optimization Theory and Applications, 1980, 32 (3) :277-305.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 刘宝英, 杨仁刚.采用辅助问题原理的多分区并行无功优化算法[J].中国电机工程学报, 2009, 29 (7) :47-51.LIU Baoying, YANG Rengang.Multi-subarea parallel reactive power optimization based on APP[J].Proceedings of the CSEE, 2009, 29 (7) :47-51." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200907008&amp;v=MzE4ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sV3JySlB5clBiYkc0SHRqTXFJOUZiSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         刘宝英, 杨仁刚.采用辅助问题原理的多分区并行无功优化算法[J].中国电机工程学报, 2009, 29 (7) :47-51.LIU Baoying, YANG Rengang.Multi-subarea parallel reactive power optimization based on APP[J].Proceedings of the CSEE, 2009, 29 (7) :47-51.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 郑海艳.机组组合基于Benders分解与割平面的方法及约束优化SQP算法研究[D].南宁:广西大学, 2015.ZHENG Haiyan.Study on methods based on Benders decomposition and cuts for unit commitment and SQP algorithm for constrained optimization[D].Nanning:Guangxi University, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1016196618.nh&amp;v=MTk0NDRHTEt4R05mTnA1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sV3JySlZGMjY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         郑海艳.机组组合基于Benders分解与割平面的方法及约束优化SQP算法研究[D].南宁:广西大学, 2015.ZHENG Haiyan.Study on methods based on Benders decomposition and cuts for unit commitment and SQP algorithm for constrained optimization[D].Nanning:Guangxi University, 2015.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 刘思夷, 赵波, 汪湘晋, 等.基于Benders分解的独立型微电网鲁棒优化容量配置模型[J].电力系统自动化, 2017, 41 (21) :119-126.DOI:10.7500/AEPS20161228012.LIU Siyi, ZHAO Bo, WANG Xiangjin, et al.Capacity configuration model for robust optimization of stand-alone microgrid based on Benders decomposition[J].Automation of Electric Power Systems, 2017, 41 (21) :119-126.DOI:10.7500/AEPS20161228012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721017&amp;v=Mjc5MTFPcm85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXcnJKSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         刘思夷, 赵波, 汪湘晋, 等.基于Benders分解的独立型微电网鲁棒优化容量配置模型[J].电力系统自动化, 2017, 41 (21) :119-126.DOI:10.7500/AEPS20161228012.LIU Siyi, ZHAO Bo, WANG Xiangjin, et al.Capacity configuration model for robust optimization of stand-alone microgrid based on Benders decomposition[J].Automation of Electric Power Systems, 2017, 41 (21) :119-126.DOI:10.7500/AEPS20161228012.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 晏鸣宇, 张伊宁, 艾小猛, 等.采用Benders分解含机组禁止运行区间的安全约束最优潮流[J].电力系统自动化, 2018, 42 (6) :60-65.DOI:10.7500/AEPS20170528003.YAN Mingyu, ZHANG Yining, AI Xiaomeng, et al.Benders decomposition based security-constrained optimal power flow considering generator prohibited zones[J].Automation of Electric Power Systems, 2018, 42 (6) :60-65.DOI:10.7500/AEPS20170528003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806009&amp;v=MTEyMDZxZlp1WnNGeS9sV3JySklTSFRlckc0SDluTXFZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         晏鸣宇, 张伊宁, 艾小猛, 等.采用Benders分解含机组禁止运行区间的安全约束最优潮流[J].电力系统自动化, 2018, 42 (6) :60-65.DOI:10.7500/AEPS20170528003.YAN Mingyu, ZHANG Yining, AI Xiaomeng, et al.Benders decomposition based security-constrained optimal power flow considering generator prohibited zones[J].Automation of Electric Power Systems, 2018, 42 (6) :60-65.DOI:10.7500/AEPS20170528003.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" CORREAPOSADA C M, S&#195;NCHEZMART&#195; N P S.Gas network optimization:a comparison of piecewise linear models[EB/OL].[2014-10-04].http://www.optimization-online.org/DB_HTML/2014/10/4580.html." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Gas network optimization:a comparison of piecewise linear models">
                                        <b>[22]</b>
                                         CORREAPOSADA C M, S&#195;NCHEZMART&#195; N P S.Gas network optimization:a comparison of piecewise linear models[EB/OL].[2014-10-04].http://www.optimization-online.org/DB_HTML/2014/10/4580.html.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 艾小猛, 方家琨, 徐沈智, 等.一种考虑天然气系统动态过程的气电联合系统优化运行模型[J].电网技术, 2018, 42 (2) :409-416.AI Xiaomeng, FANG Jiakun, XU Shenzhi, et al.An optimal energy flow model in integrated gas-electric systems considering dynamics of natural gas system[J].Power System Technology, 2018, 42 (2) :409-416." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201802008&amp;v=MjI5OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sV3JySklUckJmYkc0SDluTXJZOUZiSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         艾小猛, 方家琨, 徐沈智, 等.一种考虑天然气系统动态过程的气电联合系统优化运行模型[J].电网技术, 2018, 42 (2) :409-416.AI Xiaomeng, FANG Jiakun, XU Shenzhi, et al.An optimal energy flow model in integrated gas-electric systems considering dynamics of natural gas system[J].Power System Technology, 2018, 42 (2) :409-416.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" FANG J, ZENG Q, AI X, et al.Dynamic optimal energy flow in the integrated natural gas and electrical power systems[J].IEEE Transactions on Sustainable Energy, 2018, 9 (1) :188-198." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic optimal energy flow in the integrated natural gas and electrical power systems">
                                        <b>[24]</b>
                                         FANG J, ZENG Q, AI X, et al.Dynamic optimal energy flow in the integrated natural gas and electrical power systems[J].IEEE Transactions on Sustainable Energy, 2018, 9 (1) :188-198.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" WANG C, WEI W, WANG J, et al.Convex optimization based distributed optimal gas-power flow calculation[J].IEEE Transactions on Sustainable Energy, 2018, 9 (3) :1145-1156." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Convex optimization based distributed optimal gas-power flow calculation">
                                        <b>[25]</b>
                                         WANG C, WEI W, WANG J, et al.Convex optimization based distributed optimal gas-power flow calculation[J].IEEE Transactions on Sustainable Energy, 2018, 9 (3) :1145-1156.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),85-97+103 DOI:10.7500/AEPS20180911008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">低碳动态电—气最优能流的加速凸分散优化求解</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%98%8A%E9%A3%9E&amp;code=38794509&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李昊飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%9E%BF%E5%87%AF%E5%B9%B3&amp;code=35923663&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">瞿凯平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%99%E6%B6%9B&amp;code=07565414&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">余涛</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8D%97%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%8A%9B%E5%AD%A6%E9%99%A2&amp;code=0122765&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华南理工大学电力学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>在综合能源系统背景下, 提出一种计及碳交易机制的低碳动态电—气最优能流模型。考虑到气流传输的延迟特性, 采用时空偏微分方程精确描述气流动态。此外, 该模型引入一种碳交易机制以充分发挥电—气互联系统的经济与低碳效益。为实现电—气互联网络的分散优化并得到一个可靠的高质量解, 提出两种内外层相协调的凸分散优化方法——罚凸凹过程 (PCCP) -Benders和PCCP-交替方向乘子算法 (ADMM) 。在此凸分散优化框架下, 外层优化基于一种PCCP将非凸气流动态凸化成一个迭代的二阶锥规划, 而内层优化分别基于Benders分解和ADMM求解外层PCCP迭代的每一步。最后, 通过算例仿真对比分析了上述两种凸分散优化算法的计算性能, 并详细分析了碳交易成本对系统运行的影响, 所得结果验证了文中模型及算法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E6%B0%94%E4%BA%92%E8%81%94%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电气互联综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%A9%E7%84%B6%E6%B0%94%E5%8A%A8%E6%80%81%E6%BD%AE%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">天然气动态潮流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%8C%E9%98%B6%E9%94%A5%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">二阶锥规划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E6%95%A3%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分散优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A2%B3%E4%BA%A4%E6%98%93&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">碳交易;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李昊飞 (1994—) , 女, 硕士研究生, 主要研究方向:综合能源系统优化运行与控制。E-mail:li_haofei@sina.com;
                                </span>
                                <span>
                                    *瞿凯平 (1993—) , 男, 通信作者, 博士研究生, 主要研究方向:综合能源系统优化运行与控制。E-mail:13560361373@163.com;
                                </span>
                                <span>
                                    余涛 (1974—) , 男, 博士, 教授, 主要研究方向:复杂电力系统的非线性控制理论和仿真。E-mail:taoyu1@scut.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-11</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51777078);</span>
                    </p>
            </div>
                    <h1><b>Optimization Method of Accelerated Convex Decentralization for Low-carbon Dynamic Optimal Gas-Power Flow</b></h1>
                    <h2>
                    <span>LI Haofei</span>
                    <span>QU Kaiping</span>
                    <span>YU Tao</span>
            </h2>
                    <h2>
                    <span>School of Electric Power, South China University of Technology</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>To adapt to the“Energy Internet”, this paper proposes a low-carbon dynamic optimal gas-power flow model with carbon trading.However, the dynamic characteristics of gas flow are remarkably slower than those of power flow, the spacetime partial differential equations are used to accurately describe the dynamic gas flow.In addition, this model introduces a carbon trading mechanism for fully exploiting economic and low-carbon benefits of the integrated electricity and natural gas energy system.In order to achieve the decentralized optimization of gas-power interconnection network and obtain a high-quality solution, two kinds of inner and outer-coordinated convex decentralized optimization methods, named as penalty convexconcave procedure (PCCP) -Benders and PCCP-alternating direction method of multipliers (ADMM) , are proposed.In this framework, the outer layer based on a PCCP transforms the non-convex dynamic gas flow into a second-order cone programming and the inner layer solves each step of the outer PCCP iteration with Benders decomposition and ADMM.Finally, a calculation example tests the optimization performance of PCCP-Benders and PCCP-ADMM, while the operation effect with different carbon trading prices is investigated in detail, the validity of model and algorithm is verified by the results.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20electricity%20and%20natural%20gas%20energy%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated electricity and natural gas energy system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20optimal%20gas%20flow&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic optimal gas flow;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=second-order%20cone%20programming&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">second-order cone programming;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=decentralized%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">decentralized optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=carbon%20trading&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">carbon trading;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-11</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51777078);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">近年来, 随着环境污染问题的不断加重, 传统能源网络的资源配置能力已无法满足未来发展的需求<citation id="244" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。2017年中国天然气新增储量8×10<sup>11</sup> m<sup>3</sup>, 但天然气在一次能源消费中占比明显较小。随着燃气发电、电转气 (power to gas, P2G) 技术的发展, 天然气在能源系统中的重要性也日益显著, 并且电力网络和天然气网络相耦合的电—气互联系统也逐渐成为综合能源系统下的一种基本形式<citation id="245" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="54">对于电—气互联系统的研究, 文献<citation id="246" type="reference">[<a class="sup">9</a>]</citation>提出电—气—热综合能源系统的混合潮流计算方法;文献<citation id="247" type="reference">[<a class="sup">10</a>]</citation>以能源集线器为电—气耦合环节, 构建区域综合能源系统稳态分析求解模型;文献<citation id="248" type="reference">[<a class="sup">11</a>]</citation>在电—气—热互联系统调度模型中引入碳交易机制;文献<citation id="249" type="reference">[<a class="sup">12</a>]</citation>采用基于Nataf变换的点估计法进行电—气互联系统概率最优潮流计算。然而上述文献均基于天然气网络的稳态模型, 忽视了气流传输速度缓慢的特性。为此, 文献<citation id="250" type="reference">[<a class="sup">13</a>]</citation>研究了天然气流动力学模型在鲁棒发电调度中的作用, 该模型精确反映了气流的传输特性, 已被应用到天然气网络的相关分析中。</p>
                </div>
                <div class="p1">
                    <p id="55">然而, 上述研究大都基于集中优化框架, 电—气系统的全部数据需要上传到上层中心统一计算, 数据传输量大。并且电网和气网分属两个部门, 网架参数和私有信息不能实现完全共享。因此, 研究电—气互联系统的分散优化方法是非常必要的。分散优化求解方法主要有交替方向乘子算法 (alternating direction method of multipliers, ADMM) <citation id="251" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>、辅助问题原则算法<citation id="252" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>、Benders分解法<citation id="253" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>、拉格朗日松弛法等。其中, 拉格朗日松弛法的收敛性难以保证, 而ADMM和Benders分解收敛精度高, 计算速度快, 又代表着两类不同的分解算法, 因此本文将对这两种算法在电—气互联系统中的应用进行研究。</p>
                </div>
                <div class="p1">
                    <p id="56">此外, 天然气管道气流方程为非凸约束, 对电—气互联系统分散求解的收敛性有一定影响。文献<citation id="254" type="reference">[<a class="sup">22</a>]</citation>采用增量线性化的方法将非线性优化问题转化为混合整数线性优化问题, 然而增量线性化的计算精度和效率与分段数密切相关, 难以同时兼顾。文献<citation id="255" type="reference">[<a class="sup">23</a>,<a class="sup">24</a>]</citation>利用平均气体流速近似管道气流方程中的二次项, 将原问题简化为线性优化问题, 但其在一定程度上降低了气流传输的计算精度。</p>
                </div>
                <div class="p1">
                    <p id="57">为此, 本文的研究重点是在保证电力网络和天然气网络信息私密性和分散自治权的基础上, 精确计算天然气网络潮流, 并得到电—气互联系统运行的高质量解。基于上述考虑, 本文首先建立考虑碳交易机制的低碳动态电—气最优能流模型。其次提出两种内外层相互协调的凸分散优化算法——罚凸凹过程 (PCCP) -Benders和PCCP-ADMM。最后, 以修改的IEEE 39节点电力网络和比利时20节点天然气网络耦合的电—气互联系统作为仿真算例, 对比分析两种凸分散优化算法的计算性能。</p>
                </div>
                <h3 id="261" name="261" class="anchor-tag">1 低碳动态电—气最优能流模型</h3>
                <h4 class="anchor-tag" id="58" name="58"><b>1.1</b> 优化目标</h4>
                <div class="p1">
                    <p id="59">电—气互联系统多时段动态最优能流模型的优化目标为系统运行成本与碳交易成本之和最小。运行成本包括燃煤机组发电成本、气源成本、弃风成本和天然气存储成本, 燃气机组的燃料成本包含在气源成本中, 碳交易成本为碳交易机制的运行成本。</p>
                </div>
                <div class="p1">
                    <p id="60">在碳交易机制下, 政府会分配给碳排放机组一定的配额。碳排放量低于配额, 机组可将多余的配额在碳排放市场上交易。碳排放量高于配额, 机组相应会受到惩罚。在电—气互联系统中, 燃煤机组为高排放机组, 燃气机组为低排放机组, 风电场等可视为零排放机组。因此, 碳交易机制既可以对高排放机组进行经济惩罚, 同时也奖励低排放机组, 从而实现整个系统的低排放。本文中机组碳排放和配额采用与机组出力呈比例的模型。</p>
                </div>
                <div class="p1">
                    <p id="61" class="code-formula">
                        <mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>F</mi><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi></mrow></munder><mo stretchy="false">[</mo></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mn>1</mn></mrow></msub></mrow></munder><mo stretchy="false"> (</mo></mstyle><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>β</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munder><mi>γ</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>f</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msub></mrow></munder><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>u</mtext><mtext>r</mtext><mtext>t</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow></munder><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>n</mi></mrow></msub><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mn>2</mn></mrow></msub></mrow></munder><mi>p</mi></mstyle><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>c</mi><msub><mrow></mrow><mi>m</mi></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>λ</mi><msub><mrow></mrow><mi>m</mi></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="62">式中:<i>T</i>为调度周期;<i>Ω</i><sub>G1</sub>为燃煤机组集合;<i>Ω</i><sub>G2</sub>为燃煤机组和燃气机组集合;<i>Ω</i><sub>g</sub>为气源集合;<i>Ω</i><sub>WT</sub>为风电机组集合;<i>Ω</i><sub>S</sub>为储气罐集合;<i>P</i><sub>G, <i>i</i>, <i>t</i></sub>为<i>t</i>时刻燃煤机组<i>i</i>的出力;<i>α</i><sub><i>i</i></sub>, <i>β</i><sub><i>i</i></sub>, <i>δ</i><sub><i>i</i></sub>为机组<i>i</i>的成本系数;<i>f</i><sub>g, <i>j</i>, <i>t</i></sub>为<i>t</i>时刻气源<i>j</i>的出力;<i>γ</i><sub><i>j</i></sub>为气源<i>j</i>的成本系数;<i>P</i><mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻风电机组<i>k</i>的出力上限;<i>P</i><sub>W, <i>k</i>, <i>t</i></sub>为<i>t</i>时刻风电机组<i>k</i>的实际出力;<i>C</i><sub>curt, <i>k</i></sub>为风电机组<i>k</i>的弃风成本系数;<i>Q</i><mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻储气罐<i>n</i>的天然气输出量;<i>C</i><sub>S, <i>n</i></sub>为储气罐<i>n</i>的储气成本系数;假设碳税与碳交易成本相同, 均为<i>p</i><sub>c</sub>;<i>c</i><sub><i>m</i></sub>为机组<i>m</i>的单位碳排放强度;<i>λ</i><sub><i>m</i></sub>为机组<i>m</i>的单位碳排放配额。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65"><b>1.2</b> 电力网络模型</h4>
                <div class="p1">
                    <p id="66">为简化电力网络模型, 保证模型的凸性, 本文采用直流潮流模型。</p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mtext>G</mtext></msub><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">B</mi><mi mathvariant="bold-italic">θ</mi><msub><mrow></mrow><mi>t</mi></msub></mtd></mtr><mtr><mtd><mfrac><mrow><mo stretchy="false">|</mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">|</mo></mrow><mrow><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></mfrac><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>, </mo><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ρ</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">θ</mi><msup><mrow></mrow><mrow><mi>min</mi></mrow></msup><mo>≤</mo><mi mathvariant="bold-italic">θ</mi><msub><mrow></mrow><mi>t</mi></msub><mo>≤</mo><mi mathvariant="bold-italic">θ</mi><msup><mrow></mrow><mrow><mi>max</mi></mrow></msup></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">a</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>≤</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>≤</mo><mi mathvariant="bold-italic">a</mi><msub><mrow></mrow><mtext>u</mtext></msub></mtd></mtr><mtr><mtd><mi>θ</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>a</mtext><mtext>c</mtext><mtext>k</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<b><i>A</i></b><sub>G</sub>, <b><i>A</i></b><sub>P2G</sub>, <b><i>B</i></b>分别为节点—机组关联矩阵、节点-P2G关联矩阵和节点导纳矩阵的虚部;<i>θ</i><sub><i>t</i></sub>为节点相角向量;<i>x</i><sub><i>ij</i></sub>和<i>P</i><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为输电线路 (<i>i</i>, <i>j</i>) 的电抗和有功功率传输上限;<i>Ω</i><sub>SP</sub>为电力网络节点集合;<b><i>P</i></b><sub>G, <i>t</i></sub>为机组有功出力向量;<b><i>P</i></b><sub>P2G, <i>t</i></sub>为P2G消耗有功功率向量;<b><i>a</i></b><sub>d</sub>和<b><i>a</i></b><sub>u</sub>为机组爬坡速率约束向量;<b><i>P</i></b><sub>D, <i>t</i></sub>为节点负荷矩阵;<i>θ</i><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>a</mtext><mtext>c</mtext><mtext>k</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为平衡节点相角。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>1.3</b> 天然气网络动态模型</h4>
                <h4 class="anchor-tag" id="72" name="72">1) 管道气流动态方程</h4>
                <div class="p1">
                    <p id="73">天然气稳态模型假设管道首端注入气流量与末端输出气流量相同。但实际天然气在管道中的传输速度缓慢, 管道首末端气流量并不相同。假设管道传输气流为理想天然气流, 气体沿管道的传输过程为等温过程, 可忽略能量守恒方程, 仅需满足质量守恒定律和牛顿第二定律。因此一段管道的天然气动态特性可用如下两个方程描述:</p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mo>∂</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>x</mi></mrow><mi>t</mi></msubsup></mrow><mrow><mo>∂</mo><mi>t</mi></mrow></mfrac><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub><mfrac><mrow><mo>∂</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>x</mi></mrow><mi>t</mi></msubsup></mrow><mrow><mo>∂</mo><mi>x</mi></mrow></mfrac><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mfrac><mrow><mo>∂</mo><mo stretchy="false"> (</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>x</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mo>∂</mo><mi>x</mi></mrow></mfrac><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>x</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="75">式中:<i>b</i><mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>x</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>f</i><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>x</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为<i>t</i>时刻管道 (<i>i</i>, <i>j</i>) 在位置<i>x</i>处的气体压强和气流量;<i>M</i><sub>1</sub>和<i>M</i><sub>2</sub>为管道传输特性常数。</p>
                </div>
                <div class="p1">
                    <p id="78">上述两个动态方程均为偏微分方程, 并且式 (4) 为非线性方程, 直接求解十分困难。因此采用欧拉有限差分法将偏微分方程转化为代数方程近似求解。可在管道中间等距设置<i>N</i>-1个虚拟节点, 将管道平均分为<i>N</i>段, 假设管道 (<i>i</i>, <i>j</i>) 长度为<i>l</i><sub><i>ij</i></sub>, 则空间步长Δ<i>x</i><sub><i>ij</i></sub>=<i>l</i><sub><i>ij</i></sub>/<i>N</i>。如图1所示, 黑色节点为虚拟节点, 白色节点为原始管道节点, 令<i>d</i>为管道的分段节点索引, <i>d</i>=0, 1, …, <i>N</i> (包括原始节点和虚拟节点) , 则管道气流动态方程可表示为:</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mi>t</mi></msubsup><mo>-</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub><mfrac><mrow><mi>f</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi><mo>+</mo><mn>1</mn></mrow><mi>t</mi></msubsup><mo>-</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mi>t</mi></msubsup></mrow><mrow><mtext>Δ</mtext><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></mfrac><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mfrac><mrow><mo stretchy="false"> (</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi><mo>+</mo><mn>1</mn></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mo stretchy="false"> (</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mtext>Δ</mtext><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></mfrac><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80">式中:Δ<i>t</i>为时间步长;Δ<i>x</i><sub><i>ij</i></sub>为空间步长。</p>
                </div>
                <div class="area_img" id="81">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912011_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 天然气管道动态模型" src="Detail/GetImg?filename=images/DLXT201912011_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 天然气管道动态模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912011_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Dynamic model of gas pipe</b></p>

                </div>
                <div class="p1">
                    <p id="82">当分段数越多, 计算结果越接近于偏微分方程, 但求解时间也会有所增加。根据文献<citation id="256" type="reference">[<a class="sup">13</a>]</citation>中的结论, Δ<i>x</i>在10～20英里 (1英里≈1 609.34 m) 且Δ<i>t</i>设置为15～60 min可以较好地平衡模型的准确性和计算量。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83">2) 管存平衡</h4>
                <div class="p1">
                    <p id="84">由天然气传输动态特性可知, 管道首端注入气流量与末端输出气流量不相同, 因此有部分天然气储存于管道中, 被称为“管存”。为合理使用管存, 运行一个周期后的管存应恢复为0, 即</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi></mrow></munder><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>i</mtext><mtext>p</mtext><mtext>e</mtext></mrow></msub></mrow></munder><mo stretchy="false"> (</mo></mstyle><mi>f</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mn>0</mn></mrow><mi>t</mi></msubsup><mo>-</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>Ν</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>Ω</i><sub>pipe</sub>为天然气管道集合。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87">3) 含加压站管道约束</h4>
                <div class="p1">
                    <p id="88">天然气长距离传输过程中, 由于摩擦阻力的问题会引起节点气压的下降, 从而导致管道传输的气流量受到限制, 因此必须隔一段距离设置一个加压站。假设加压站设置在每条管道首端, 且仅保留气压的变化关系, 忽略其耗能, 则无加压站管道和含加压站管道首端节点所满足的关系式分别如式 (8) 和式 (9) 所示。</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>b</mi><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup><mo>=</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mn>0</mn></mrow><mi>t</mi></msubsup></mtd></mtr><mtr><mtd><mi>f</mi><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup><mo>=</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mn>0</mn></mrow><mi>t</mi></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>k</mi><msubsup><mrow></mrow><mtext>c</mtext><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mfrac><mrow><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mn>0</mn></mrow><mi>t</mi></msubsup></mrow><mrow><mi>b</mi><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup></mrow></mfrac><mo>≤</mo><mi>k</mi><msubsup><mrow></mrow><mtext>c</mtext><mrow><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi>f</mi><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup><mo>=</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mn>0</mn></mrow><mi>t</mi></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>k</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>c</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>k</i><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>c</mtext><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为气压变比上下限;<i>b</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup></mrow></math></mathml>和<i>f</i><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup></mrow></math></mathml>分别为<i>t</i>时刻管道首端气体压强和气流量。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95">4) 变量上下限约束</h4>
                <div class="p1">
                    <p id="96">天然气各节点气压和气源出力约束可由下式描述:</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>b</mi><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup><mo>≤</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>B</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>g</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>Ω</i><sub>GB</sub>为天然气节点集合。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99">5) 储气罐容量方程</h4>
                <div class="p1">
                    <p id="100"><i>t</i>时刻储气罐的储气量可用下式描述:</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mfrac><mrow><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mi>μ</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>S</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>c</mtext><mtext>a</mtext><mtext>p</mtext></mrow></msubsup></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>S</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>c</mtext><mtext>a</mtext><mtext>p</mtext></mrow></msubsup><mi>μ</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>n</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>S</mtext></msub></mtd></mtr><mtr><mtd><mi>S</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>S</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mi>max</mi></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>S</i><sub><i>n</i>, <i>t</i></sub>为<i>t</i>时刻储气罐<i>n</i>的容量;<i>Q</i><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别<i>t</i>时刻储气罐<i>n</i>的天然气输入量和输出量;<i>μ</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>μ</i><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻储气罐<i>n</i>的充气和放气效率;<i>S</i><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>c</mtext><mtext>a</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为储气罐<i>n</i>额定储气容量。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108">6) 节点流量平衡方程</h4>
                <div class="p1">
                    <p id="109">在每个时段, 天然气网络的节点流量平衡方程表示为:</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>g</mtext></msub><mi mathvariant="bold-italic">f</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mi mathvariant="bold-italic">f</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mfrac><mrow><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow><mrow><mi>S</mi><msup><mrow></mrow><mrow><mtext>c</mtext><mtext>a</mtext><mtext>p</mtext></mrow></msup></mrow></mfrac><mo stretchy="false"> (</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mi>μ</mi><msup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msup><mo>-</mo><mfrac><mrow><mi mathvariant="bold-italic">Q</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow><mrow><mi>μ</mi><msup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msup></mrow></mfrac><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msub><mi mathvariant="bold-italic">f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mtext>g</mtext></msub><mi mathvariant="bold-italic">f</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<b><i>f</i></b><sub>g, <i>t</i></sub>, <b><i>f</i></b><sub>P2G, <i>t</i></sub>, <b><i>f</i></b><sub>GT, <i>t</i></sub>, <b><i>f</i></b><sub>D, <i>t</i></sub>分别为气源出力向量、P2G天然气注入向量、燃气机组气流注入向量和天然气负荷向量;<b><i>B</i></b><sub>g</sub>, <b><i>B</i></b><sub>P2G</sub>, <b><i>B</i></b><sub>S</sub>, <b><i>B</i></b><sub>GT</sub>, <b><i>A</i></b><sub>g</sub>分别为节点与气源、节点与P2G、节点与储气罐、节点与燃气机组和管道与节点的关联矩阵。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112"><b>1.4</b> 电—<b>气耦合约束</b></h4>
                <div class="p1">
                    <p id="113">电力网络与天然气网络通过燃气机组和P2G实现两种能源的相互转换, 两种能流耦合约束为燃气机组的耗量特性方程和P2G电—气转换方程:</p>
                </div>
                <div class="p1">
                    <p id="114"><i>f</i><sub>GT, <i>i</i>, <i>t</i></sub>=<i>h</i><sub>2, <i>i</i></sub><i>P</i><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>h</i><sub>1, <i>i</i></sub><i>P</i><sub>GT, <i>i</i>, <i>t</i></sub>+<i>h</i><sub>0, <i>i</i></sub><i>i</i>∈<i>Ω</i><sub>GT</sub>      (13) </p>
                </div>
                <div class="p1">
                    <p id="116"><i>f</i><sub>P2G, <i>j</i>, <i>t</i></sub>=<i>h</i><sub>P2G, <i>j</i></sub><i>P</i><sub>P2G, <i>j</i>, <i>t</i></sub><i>j</i>∈<i>Ω</i><sub>P2G</sub>      (14) </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>Ω</i><sub>GT</sub>为燃气机组集合;<i>Ω</i><sub>P2G</sub>为P2G集合;<i>P</i><sub>GT, <i>i</i>, <i>t</i></sub>和<i>f</i><sub>GT, <i>i</i>, <i>t</i></sub>分别为<i>t</i>时刻燃气机组<i>i</i>的有功功率和其消耗的天然气流;<i>P</i><sub>P2G, <i>j</i>, <i>t</i></sub>和<i>f</i><sub>P2G, <i>j</i>, <i>t</i></sub>分别为<i>t</i>时刻P2G装置<i>j</i>的有功功率消耗和其转换的天然气流;<i>h</i><sub>0, <i>i</i></sub>, <i>h</i><sub>1, <i>i</i></sub>, <i>h</i><sub>2, <i>i</i></sub>, <i>h</i><sub>P2G, <i>j</i></sub>为系数。</p>
                </div>
                <h3 id="118" name="118" class="anchor-tag"><b>2</b> 凸分散优化算法</h3>
                <div class="p1">
                    <p id="119">为保证电力网络和天然气网络各自的信息私密性和分散自治权, 本文提出了电—气互联系统动态最优能流模型的分散优化框架。电力网络与天然气网络通过各自实际运行优化的交替迭代, 仅交换少量边界变量信息, 实现对集中优化目标式 (1) 及约束式 (2) 至式 (14) 的分散求解, 由此完成整个系统的优化计算。</p>
                </div>
                <div class="p1">
                    <p id="120">由于式 (6) 和式 (13) 均为非线性非凸约束, 将影响分解算法 (如Benders分解、ADMM) 的收敛效果, 本文首先将式 (13) 直接松弛为凸二次约束, 并采用一种PCCP对式 (6) 进行松弛和凸化, 从而将原问题转化为一个逐渐缩紧约束条件松弛域的迭代过程。其次, 采用Benders分解和ADMM求解PCCP迭代的每一步, 进而得到两种内外层协调的凸分散优化方法:PCCP-Benders和PCCP-ADMM。在此凸分散优化框架中, 外层为PCCP的松弛和凸化过程, 而内层为Benders分解和ADMM的电气分散求解过程, 由于在整个求解过程中, 电力网络和天然气网络都是分开计算的, 从而保证了各自的信息私密性和分散自治权。</p>
                </div>
                <div class="p1">
                    <p id="121">此外, 由于PCCP算法的收敛效果已在文献<citation id="257" type="reference">[<a class="sup">25</a>]</citation>中得到证明, 外层凸化过程的收敛性可以得到保证。而Benders分解和ADMM求解PCCP的每一步都是一个凸问题, 从而内层分解算法的收敛性也能得到保证。综合上述两点, 凸分散优化方法的收敛效果均能被保证。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122"><b>2.1</b> 外层<b>PCCP</b></h4>
                <div class="p1">
                    <p id="123">在电—气互联系统动态最优能流问题中, 模型的非凸性主要来源于天然气管道气流动态方程 (式 (6) ) 和燃气机组的耗量特性方程 (式 (13) ) 。其中, 式 (13) 可直接松弛为凸二次约束:</p>
                </div>
                <div class="p1">
                    <p id="124"><i>f</i><sub>GT, <i>i</i>, <i>t</i></sub>≥<i>h</i><sub>2, <i>i</i></sub><i>P</i><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>h</i><sub>1, <i>i</i></sub><i>P</i><sub>GT, <i>i</i>, <i>t</i></sub>+<i>h</i><sub>0, <i>i</i></sub><i>i</i>∈<i>Ω</i><sub>GT</sub>      (15) </p>
                </div>
                <div class="p1">
                    <p id="126"><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msub></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="128">式中:<i>f</i><sub>GT, <i>i</i>, <i>t</i></sub>为电力网络变量;<mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>为天然气网络变量。式 (16) 为燃气机组对应的电—气耦合约束。</p>
                </div>
                <div class="p1">
                    <p id="130">由于不必要的天然气消耗必然会导致系统运行成本和碳排放量的增加, 因此式 (15) 总是紧缩的。而式 (6) 可用如下两个不等式约束描述:</p>
                </div>
                <div class="p1">
                    <p id="131" class="code-formula">
                        <mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo stretchy="false"> (</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi><mo>+</mo><mn>1</mn></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mtext>Δ</mtext><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>Μ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mo stretchy="false"> (</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>≤</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mo stretchy="false"> (</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi><mo>+</mo><mn>1</mn></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mtext>Δ</mtext><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>Μ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>≤</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="132">式 (17) 为标准二阶锥约束, 本身具有凸性。但式 (18) 为凸函数的差约束, 为非凸约束。本文根据文献<citation id="258" type="reference">[<a class="sup">25</a>]</citation>中提出的顺序二次锥规划算法进行凸松弛。利用一阶泰勒展开对式 (18) 中平方形式的被减项线性化, 则式 (18) 可近似为:</p>
                </div>
                <div class="p1">
                    <p id="133"> (<i>b</i><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>) <sup>2</sup>-[2<i>b</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi><mo>+</mo><mn>1</mn></mrow><mrow><mi>t</mi><mo>, </mo><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml><i>b</i><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi><mo>+</mo><mn>1</mn></mrow><mi>t</mi></msubsup></mrow></math></mathml>- (<i>b</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi><mo>+</mo><mn>1</mn></mrow><mrow><mi>t</mi><mo>, </mo><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>) <sup>2</sup>]-</p>
                </div>
                <div class="p1">
                    <p id="138">Δ<i>x</i><sub><i>ij</i></sub><i>M</i><sub>2</sub>[2<i>f</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mrow><mi>t</mi><mo>, </mo><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml><i>f</i><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>- (<i>f</i><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mrow><mi>t</mi><mo>, </mo><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>) <sup>2</sup>]≤<i>δ</i><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml></p>
                </div>
                <div class="p1">
                    <p id="143"><i>δ</i><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>≥0      (19) </p>
                </div>
                <div class="p1">
                    <p id="145">式中:<i>b</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi><mo>+</mo><mn>1</mn></mrow><mrow><mi>t</mi><mo>, </mo><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>和<i>f</i><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mrow><mi>t</mi><mo>, </mo><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻管道位置<i>d</i>+1处在第<i>k</i>-1次迭代后的气压值和气流量;<i>b</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mrow><mi>t</mi><mo>, </mo><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>和<i>f</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mrow><mi>t</mi><mo>, </mo><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻管道位置<i>d</i>处在第<i>k</i>-1 次迭代后的气压值和气流量;<i>δ</i><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为松弛变量。</p>
                </div>
                <div class="p1">
                    <p id="151">在内层电气分解的目标函数中增加对松弛变量<i>δ</i><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>的惩罚项构成罚函数, 外层PCCP通过不断对<i>δ</i><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>进行惩罚, 以使松弛域不断紧缩, 直至收敛, 可描述为下式:</p>
                </div>
                <div class="p1">
                    <p id="154" class="code-formula">
                        <mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msup><mo>=</mo><mi>F</mi><mo>+</mo><mi>ρ</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msup><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi></mrow></munder><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>i</mtext><mtext>p</mtext><mtext>e</mtext></mrow></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>d</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mi>d</mi></msub></mrow></munder><mi>δ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mi>t</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="155">式中:ρ<sup> (k) </sup>为外层<i>PCCP</i>第k迭代的惩罚因子;Ω<sub>d</sub>为松弛变量个数。</p>
                </div>
                <div class="p1">
                    <p id="156"><i>PCCP</i>收敛条件如下:</p>
                </div>
                <div class="p1">
                    <p id="157" class="code-formula">
                        <mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo stretchy="false">|</mo><mi>W</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msup><mo>-</mo><mi>W</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">|</mo><mo>≤</mo><mi>ε</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">|</mo><mi>W</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">|</mo></mtd></mtr><mtr><mtd><mi>max</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">δ</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>ε</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="158">式中:ε<sub>1</sub>和ε<sub>2</sub>为收敛容许度;<i>δ</i>为松弛变量矩阵。</p>
                </div>
                <div class="p1">
                    <p id="159">若上述两个收敛条件均满足时, 则停止计算, 找到最优解;否则按照下式更新惩罚因子:</p>
                </div>
                <div class="p1">
                    <p id="160" class="code-formula">
                        <mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ρ</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup><mo>=</mo><mi>min</mi><mo stretchy="false"> (</mo><mi>v</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>ρ</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msup><mo>, </mo><mi>ρ</mi><msup><mrow></mrow><mrow><mi>max</mi></mrow></msup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="161">式中:<i>v</i><sub>c</sub>为惩罚因子的动态调整系数, 且<i>v</i><sub>c</sub>&gt;1;<i>ρ</i><sup>max</sup>为惩罚因子最大值。</p>
                </div>
                <h4 class="anchor-tag" id="162" name="162"><b>2.2</b> 内层电气分解算法</h4>
                <h4 class="anchor-tag" id="163" name="163"><b>2.2.1</b> Benders分解算法</h4>
                <div class="p1">
                    <p id="164">Benders分解算法是将集中优化问题分解为电力网络最优潮流 (OPF) 主问题和天然气网络最优潮流 (OGF) 子问题, 通过交替迭代主、子问题实现目标最优。Benders形成的OGF子问题如下:</p>
                </div>
                <div class="p1">
                    <p id="165" class="code-formula">
                        <mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>F</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">g</mi><mo stretchy="false">) </mo><mo>+</mo><mi>ρ</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msup><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi></mrow></munder><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>i</mtext><mtext>p</mtext><mtext>e</mtext></mrow></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>d</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mi>d</mi></msub></mrow></munder><mi>δ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mi>t</mi></msubsup></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mtext>式</mtext><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo><mo>、</mo><mtext>式</mtext><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo><mo>—</mo><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo><mo>、</mo><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo><mo>、</mo><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>h</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="166">式中:<i>F</i><sub>gas</sub>为天然气目标函数;上标<i>n</i>表示迭代次数。</p>
                </div>
                <div class="p1">
                    <p id="167">求解OGF子问题时, 目标函数为气源成本、天然气存储成本与对天然气管道流量方程松弛变量<i>δ</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>的惩罚项之和。<b><i>g</i></b>为OGF子问题的决策向量, <b><i>p</i></b><sup> (<i>n</i>) </sup>=[<b><i>f</i></b><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>;<b><i>p</i></b><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>]为OPF主问题第<i>n</i>次迭代的结果。目标函数值为第<i>n</i>次迭代后的上边界<i>U</i><sub>B</sub>。</p>
                </div>
                <div class="p1">
                    <p id="171">若子问题式 (23) 有解, 则解向量记为<b><i>g</i></b><sup> (<i>n</i>) </sup>, <i>λ</i><sup> (<i>n</i>) </sup>为对应于耦合约束式的乘子向量, 由此得到最优性Benders割约束:</p>
                </div>
                <div class="p1">
                    <p id="172" class="code-formula">
                        <mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">g</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">) </mo><mo>+</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>o</mtext><mtext>w</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">p</mi><mo stretchy="false">) </mo><mo>+</mo><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">λ</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">) </mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">E</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">p</mi><mo>-</mo><mi mathvariant="bold-italic">p</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">) </mo><mo>≤</mo><mi>μ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="173">式中:<i>μ</i>为实数变量;<b><i>E</i></b>为耦合约束的系数矩阵;<i>F</i><sub>power</sub>为电力系统目标函数。</p>
                </div>
                <div class="p1">
                    <p id="174">若子问题式 (23) 无解, 则求解可行性子问题, 对耦合约束增加松弛变量:</p>
                </div>
                <div class="p1">
                    <p id="175" class="code-formula">
                        <mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>v</mi></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mtext>式</mtext><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo><mo>、</mo><mtext>式</mtext><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo><mo>—</mo><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo><mo>、</mo><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo><mo>、</mo><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>+</mo><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>i</mi></mrow><mn>1</mn></msubsup><mo>-</mo><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>i</mi></mrow><mn>2</mn></msubsup><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>h</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>+</mo><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>j</mi></mrow><mn>1</mn></msubsup><mo>-</mo><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>j</mi></mrow><mn>2</mn></msubsup><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="176">式中:<i>η</i>为各耦合约束的松弛变量, 是大于0的数;<i>v</i>为松弛变量之和。</p>
                </div>
                <div class="p1">
                    <p id="177">可行性子问题式 (25) 一定有解, <i>λ</i><sup> (<i>n</i>) </sup><sub>F</sub>为对应于耦合约束的乘子向量, 可得可行性Benders割约束:</p>
                </div>
                <div class="p1">
                    <p id="178" class="code-formula">
                        <mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>v</mi><mo>+</mo><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">λ</mi><msubsup><mrow></mrow><mtext>F</mtext><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">E</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">p</mi><mo>-</mo><mi mathvariant="bold-italic">p</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="179">将迭代过程中产生的最优性Benders割约束和可行性Benders割约束代入OPF主问题中进行求解:</p>
                </div>
                <div class="p1">
                    <p id="180" class="code-formula">
                        <mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>μ</mi></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mspace width="0.25em" /><mtext>式</mtext><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">g</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">) </mo><mo>+</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>o</mtext><mtext>w</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">p</mi><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">λ</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">) </mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">E</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">p</mi><mo>-</mo><mi mathvariant="bold-italic">p</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">) </mo><mo>≤</mo><mi>μ</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>v</mi><mo>+</mo><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">λ</mi><msubsup><mrow></mrow><mtext>F</mtext><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">E</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">p</mi><mo>-</mo><mi mathvariant="bold-italic">p</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="181">求解OPF主问题得到<b><i>p</i></b><sup><i>n</i>+1</sup>, 目标函数值为<i>n</i>+1次迭代后的下边界<i>L</i><sub>B</sub>。通过反复迭代求解主、子问题, 逐步修正目标函数上边界<i>U</i><sub>B</sub>和下边界<i>L</i><sub>B</sub>, 当|<i>U</i><sub>B</sub>-<i>L</i><sub>B</sub>|≤<i>ε</i>|<i>L</i><sub>B</sub>|时, 即找到最优解。</p>
                </div>
                <h4 class="anchor-tag" id="182" name="182"><b>2.2.2</b> ADMM分解算法</h4>
                <div class="p1">
                    <p id="183">ADMM基于增广拉格朗日函数法将耦合约束松弛到目标函数, 并利用目标函数的可分离性, 将原问题分解为OPF和OGF子问题, 交替求解两个子问题。OPF和OGF问题的边界变量分别为:</p>
                </div>
                <div class="p1">
                    <p id="184" class="code-formula">
                        <mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">X</mi><msup><mrow></mrow><mtext>Ρ</mtext></msup><mo>=</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">X</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow><mtext>Ρ</mtext></msubsup><mtext> </mtext><mi mathvariant="bold-italic">X</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow><mtext>Ρ</mtext></msubsup><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">X</mi><msup><mrow></mrow><mtext>G</mtext></msup><mo>=</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">X</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow><mtext>G</mtext></msubsup><mtext> </mtext><mi mathvariant="bold-italic">X</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow><mtext>G</mtext></msubsup><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="185">其中</p>
                </div>
                <div class="p1">
                    <p id="186" class="code-formula">
                        <mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">X</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow><mtext>Ρ</mtext></msubsup><mo>=</mo><mi mathvariant="bold-italic">h</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">X</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow><mtext>Ρ</mtext></msubsup><mo>=</mo><mi mathvariant="bold-italic">f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">X</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow><mtext>G</mtext></msubsup><mo>=</mo><mi mathvariant="bold-italic">f</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">X</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow><mtext>G</mtext></msubsup><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">f</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msub></mtd></mtr></mtable></mrow></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="187">式中:<mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">f</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msub></mrow></math></mathml>为天然气网络向量。</p>
                </div>
                <div class="p1">
                    <p id="189">因此, ADMM迭代格式如下:</p>
                </div>
                <div class="p1">
                    <p id="190" class="code-formula">
                        <mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">X</mi><msup><mrow></mrow><mrow><mtext>Ρ</mtext><mo>, </mo><mo stretchy="false"> (</mo><mi>n</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mtext>a</mtext><mtext>r</mtext><mtext>g</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext></mrow></mstyle><mi mathvariant="bold-italic">p</mi></munder><mo stretchy="false"> (</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>Ο</mtext><mtext>Ρ</mtext><mtext>F</mtext></mrow></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">p</mi><mo>, </mo><mi mathvariant="bold-italic">X</mi><msup><mrow></mrow><mtext>Ρ</mtext></msup><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>λ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msubsup><mi>X</mi><msubsup><mrow></mrow><mi>i</mi><mtext>Ρ</mtext></msubsup><mo>+</mo><mfrac><mi>c</mi><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi>X</mi><msubsup><mrow></mrow><mi>i</mi><mtext>Ρ</mtext></msubsup><mo>-</mo><mi>X</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>G</mtext><mo>, </mo><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">∥</mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">X</mi><msup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mo stretchy="false"> (</mo><mi>n</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mtext>a</mtext><mtext>r</mtext><mtext>g</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext></mrow></mstyle><mi mathvariant="bold-italic">g</mi></munder><mo stretchy="false"> (</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>Ο</mtext><mtext>G</mtext><mtext>F</mtext></mrow></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">g</mi><mo>, </mo><mi mathvariant="bold-italic">X</mi><msup><mrow></mrow><mtext>G</mtext></msup><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>λ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msubsup><mi>X</mi><msubsup><mrow></mrow><mi>i</mi><mtext>G</mtext></msubsup><mo>+</mo><mfrac><mi>c</mi><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi>X</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>Ρ</mtext><mo>, </mo><mo stretchy="false"> (</mo><mi>n</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo><mi>X</mi><msubsup><mrow></mrow><mi>i</mi><mtext>G</mtext></msubsup><mo stretchy="false">∥</mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>ρ</mi><msup><mrow></mrow><mi>k</mi></msup><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi></mrow></munder><mtext> </mtext></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>i</mtext><mtext>p</mtext><mtext>e</mtext></mrow></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>d</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mi>d</mi></msub></mrow></munder><mi>δ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>d</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="191"><i>λ</i><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>=<i>λ</i><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>+<i>a</i> (<i>X</i><mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>Ρ</mtext><mo>, </mo><mo stretchy="false"> (</mo><mi>n</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>-<i>X</i><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>G</mtext><mo>, </mo><mo stretchy="false"> (</mo><mi>n</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>)      (31) </p>
                </div>
                <div class="p1">
                    <p id="196">式中:<i>a</i>和<i>c</i>为罚参数;下标<i>i</i>为耦合方程的第<i>i</i>条;其余变量含义见文献<citation id="259" type="reference">[<a class="sup">15</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="197">收敛条件如下:</p>
                </div>
                <div class="p1">
                    <p id="198" class="code-formula">
                        <mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>max</mi><mo stretchy="false"> (</mo><mo stretchy="false">|</mo><mi mathvariant="bold-italic">X</mi><msup><mrow></mrow><mrow><mtext>Ρ</mtext><mo>, </mo><mo stretchy="false"> (</mo><mi>n</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup><mo>-</mo><mi mathvariant="bold-italic">X</mi><msup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mo stretchy="false"> (</mo><mi>n</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">|</mo><mo stretchy="false">) </mo><mo>≤</mo><mi>r</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mo stretchy="false">|</mo><mi>W</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup><mo>-</mo><mi>W</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">|</mo><mo>≤</mo><mi>r</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">|</mo><mi>W</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">|</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="199">式中:<i>r</i><sub>1</sub>和<i>r</i><sub>2</sub>为收敛容许度;其余变量含义见文献<citation id="260" type="reference">[<a class="sup">15</a>]</citation>。</p>
                </div>
                <h4 class="anchor-tag" id="200" name="200"><b>2.3</b> 凸分散优化算法的加速策略</h4>
                <div class="p1">
                    <p id="201">1) 外层<i>PCCP</i>:采用式 (19) 线性逼近原不等式约束依赖于初始点的选择, 对于<i>PCCP</i>算法的迭代次数和解的质量都有显著的影响。本文忽略式 (19) , 采用二阶锥规划 (<i>SOCP</i>) 松弛模型求解出良好的迭代初始点, 从而达到加速收敛的目的。</p>
                </div>
                <div class="p1">
                    <p id="202">2) 内层<i>Benders</i>分解:<i>PCCP</i>-<i>Benders</i>算法的主、子问题需要交换燃气机组和<i>P</i>2<i>G</i>的最优出力及<i>Benders</i>割约束, <i>Benders</i>割约束能够实现子问题对主问题优化空间的修正。由于天然气网络有充足的空间承载燃气机组的耗气量和<i>P</i>2<i>G</i>气体输出的波动, 因此将<i>OGF</i>作为子问题时可产生较多的最优性割约束并快速引导算法收敛。</p>
                </div>
                <div class="p1">
                    <p id="203">3) 内层<i>ADMM</i>:由于式 (19) 的松弛并不影响天然气网络的气流平衡, <i>PCCP</i>的相邻两步燃气机组和<i>P</i>2<i>G</i>的出力都是较为接近的。因而, 用<i>ADMM</i>求解<i>PCCP</i>的每一步时, 可用上一步迭代得到的拉格朗日乘子以及燃气机组和<i>P</i>2<i>G</i>的出力作为下一步迭代的初始点, 从而加速<i>PCCP</i>-<i>ADMM</i>的收敛。</p>
                </div>
                <div class="p1">
                    <p id="204">综上所述, 算法设计框架如图2所示。</p>
                </div>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912011_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 算法设计框架" src="Detail/GetImg?filename=images/DLXT201912011_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 算法设计框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912011_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Framework of algorithm design</b></p>

                </div>
                <h3 id="206" name="206" class="anchor-tag"><b>3 算例分析</b></h3>
                <div class="p1">
                    <p id="207">以附录<i>A</i>图<i>A</i>1中修改的<i>IEEE</i> 39节点电力网络和比利时20节点天然气网络耦合的电—气互联系统作为研究对象, 采用凸分散优化算法进行求解。仿真程序通过<i>MATLAB</i>2017<i>a</i>和<i>GAMS</i>联合编写, 并在<i>CPU</i>为英特尔<i>E</i>5-2670 <i>v</i>3、主频2.3 <i>GHz</i>、内存64 <i>GB</i>的计算机上运行。</p>
                </div>
                <h4 class="anchor-tag" id="208" name="208"><b>3.1</b> 算例说明</h4>
                <div class="p1">
                    <p id="209">IEEE 39节点电力网络有5台燃煤机组、3台燃气机组、2台风力机组, 共46条输电线路。设定G1, G7和G8为燃气机组, 分别通过节点4, 10和12与天然气网络相连。风电机组连接在电力系统节点33和34上, 弃风成本为50美元/ (MW·h) 。为最大限度地消纳风电, P2G电力输入端同样接在节点33和34, 输出端接在天然气网络储气罐节点13和14。碳交易价格<i>p</i><sub>c</sub>为40美元/t, 单位发电量碳排放配额<i>λ</i>为0.789 t/ (MW·h) , 电力系统负荷为IEEE 39节点标准算例的85%。燃气机组相关参数如附录A表A1所示, 其余发电机组的成本系数如附录A表A2所示。</p>
                </div>
                <div class="p1">
                    <p id="210">修改比利时20节点天然气网络有2个气源点S1和S2、4个储气罐C1～C4、3个加压站、24条天然气管道, 气源供应成本为0.25美元/m<sup>3</sup>, 燃气负荷为比利时天然气网络标准算例的20%。天然气管道分段设置为<i>N</i>=4, 时间步长Δ<i>t</i>=1 h。天然气网络气源点和储气罐相关参数如附录A表A3所示。</p>
                </div>
                <h4 class="anchor-tag" id="211" name="211"><b>3.2</b> 算法性能分析</h4>
                <h4 class="anchor-tag" id="212" name="212"><b>3.2.1</b> 参数设置对算法性能的影响</h4>
                <div class="p1">
                    <p id="213">分别用PCCP-Benders和PCCP-ADMM对电—气互联系统分散优化调度进行计算。在外层算法中, 影响算法收敛效果的参数主要包括PCCP惩罚因子初始值<i>ρ</i><sup>0</sup>、动态调整系数<i>v</i><sub>c</sub>、收敛容许度<i>ε</i><sub>1</sub>和<i>ε</i><sub>2</sub>。本文将PCCP的收敛容许度设置为<i>ε</i><sub>1</sub>=10<sup>-4</sup>, <i>ε</i><sub>2</sub>=10<sup>-3</sup>以保证PCCP的收敛精度。而内层算法Benders分解和ADMM相对较为成熟, 将Benders分解的收敛条件设置为<i>ε</i>=10<sup>-5</sup>, 而将ADMM的参数设置为<i>r</i><sub>1</sub>=10<sup>-3</sup>, <i>r</i><sub>2</sub>=10<sup>-5</sup>, <i>a</i>=<i>c</i>=0.65。本节将重点分析惩罚因子初始值<i>ρ</i><sup>0</sup>, 动态调整系数<i>v</i><sub>c</sub>对内外层算法收敛性能的影响。</p>
                </div>
                <h4 class="anchor-tag" id="214" name="214">1) 惩罚因子初始值<i>ρ</i><sup>0</sup>影响</h4>
                <div class="p1">
                    <p id="215">从本质上来说, 目标值与惩罚因子初始值<i>ρ</i><sup>0</sup>之间的比例将影响算法的最终效果, 本文将目标值固定在千量级, 设置<i>ρ</i><sup>0</sup>在1×10<sup>-4</sup>～10范围内变化, 得到内外层算法的收敛效果如附录A表A4所示。</p>
                </div>
                <div class="p1">
                    <p id="216">从表中数据可以看出, 对于PCCP-Benders, 初始值数量级越小, 解的质量越好, 当<i>ρ</i><sup>0</sup>≥1时, 目标值结果稍差。当<i>ρ</i><sup>0</sup>=10时, 总迭代次数较多, 计算耗时相应增加。而对于PCCP-ADMM, 上述问题也同样存在, 当<i>ρ</i><sup>0</sup>≥1时, 目标值结果较差, 算法的迭代次数也大幅增加。上述结果说明PCCP对松弛域的初始惩罚不能过重, 以使得算法初期在一个较为理想的区域搜索, 从而保证收敛效果。综合考虑目标值和迭代次数, 可将<i>ρ</i><sup>0</sup>设置为10<sup>-3</sup>。</p>
                </div>
                <h4 class="anchor-tag" id="217" name="217">2) 动态调整系数<i>v</i><sub>c</sub>的影响</h4>
                <div class="p1">
                    <p id="218">PCCP算法的惩罚因子通过动态调整加速迭代后期的收敛速度, 附录A图A2为两种算法设置不同的动态调整系数<i>v</i><sub>c</sub>对应的迭代总数和目标值。</p>
                </div>
                <div class="p1">
                    <p id="219">对于PCCP-Benders, <i>v</i><sub>c</sub>取值较大使惩罚增加过快, 迭代次数增加并且收敛结果不甚理想。仿真结果表明, 其值在2～4之间都能有较好的收敛结果和较少的迭代次数。而对于PCCP-ADMM, 仿真结果显示, 当<i>v</i><sub>c</sub>≤5时, 算法的迭代次数和目标值均比较理想。但当<i>v</i><sub>c</sub>&gt;5时, 对松弛域的惩罚过重, 导致PCCP的相邻两步不再相似, 因而, PCCP的每一步都要耗费大量的迭代次数, 使得算法的总迭代次数增加。并且当<i>v</i><sub>c</sub>&gt;7时, 算法已无法快速收敛。综合考虑迭代次数和目标值, <i>v</i><sub>c</sub>取2～5时, PCCP-ADMM效果较为理想。</p>
                </div>
                <h4 class="anchor-tag" id="220" name="220"><b>3.2.2</b> 算法迭代过程分析</h4>
                <div class="p1">
                    <p id="221">根据上述参数设置分析, 动态调整系数统一取一个合适的值<i>v</i><sub>c</sub>=2.5。从0～60美元/t变化碳交易价格, PCCP-Benders和PCCP-ADMM的迭代过程及耗时如图3所示。</p>
                </div>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912011_222.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 PCCP-Benders和PCCP-ADMM迭代过程" src="Detail/GetImg?filename=images/DLXT201912011_222.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 PCCP-Benders和PCCP-ADMM迭代过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912011_222.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Iterative process of PCCP-Benders and PCCP-ADMM</b></p>

                </div>
                <div class="p1">
                    <p id="223">从图3可看出, 两种算法均有较为稳定的迭代特性和较短的收敛时间, 并且在第1次迭代即求解初始点时, 内层电气解耦迭代次数较多, 但在后续迭代中电气解耦次数稳定为2次。PCCP-Benders前期求解初始点耗时为计算总耗时的75%以上, 但后续迭代仅用5～7 s即可完成。从柱状图可看出, PCCP-Benders在计算效率上总体优于PCCP-ADMM, 其原因是天然气系统对于燃气机组的耗气量和P2G天然气输出的变动有充足的承载能力, 并且OGF优化问题的目标函数为线性函数, 因此OGF子问题通常是有解的, 可产生较多的最优性割约束。最优性割约束在主问题中叠加, 可以快速引导PCCP-Benders收敛。</p>
                </div>
                <h4 class="anchor-tag" id="224" name="224"><b>3.2.3</b> 集中优化与分散优化的结果比较</h4>
                <div class="p1">
                    <p id="225">分别用内点法 (IPOPT) 、SOCP、混合整数线性规划法 (MILP) 、PCCP集中算法对电—气互联系统多时段动态潮流模型进行集中求解, 并与PCCP-Benders和PCCP-ADMM分散求解作对比, 计算如表1所示。</p>
                </div>
                <div class="area_img" id="226">
                    <p class="img_tit"><b>表1 集中优化与分散优化算法计算结果比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table1 Results comparison of centralized optimization and decentralized optimization algorithms</b></p>
                    <p class="img_note"></p>
                    <table id="226" border="1"><tr><td><br />类型</td><td>算法</td><td>目标值/万美元</td><td>耗时/s</td><td>总迭代数</td></tr><tr><td rowspan="4"><br />集中<br />优化</td><td><br />IPOPT</td><td>645.441 25</td><td>30.235</td><td>127</td></tr><tr><td><br />SOCP</td><td>643.961 65</td><td>3.118</td><td>18</td></tr><tr><td><br />MILP</td><td></td><td>&gt;1 800</td><td></td></tr><tr><td><br />PCCP</td><td>645.024 28</td><td>24.950</td><td>15</td></tr><tr><td rowspan="2"><br />分散<br />优化</td><td><br />PCCP-Benders</td><td>644.962 50</td><td>30.500</td><td>21</td></tr><tr><td><br />PCCP-ADMM</td><td>644.967 56</td><td>92.050</td><td>53</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="227">从表1中集中优化数据可知, 除MILP方法外, 其他三种方法均得到计算结果。其中, IPOPT算法并未找到最优解, 其结果为折中解。SOCP算法的优化目标值最小, 但天然气管道动态气流约束仅为式 (17) , 凸松弛不紧凑, 计算结果未满足全部约束条件。对于电—气解耦的分散优化, PCCP-Benders和PCCP-ADMM均可得到集中优化差不多的结果。并且PCCP-Benders与集中式的PCCP在计算时间方面相差不大。</p>
                </div>
                <div class="p1">
                    <p id="228">基于本文的模型, PCCP-Benders在计算耗时方面优于PCCP-ADMM, 但PCCP-Benders的适用范围有一定的局限性。对于三个以上相互耦合主体的优化问题, Benders将不再适用, 而ADMM可以更好地处理此类问题。由此可见, 本文所提的两种算法各有优势, 采用适当的分解算法和加速策略可以在保护主体内部信息隐私性的同时, 获得较为优质的结果和计算速度。</p>
                </div>
                <h4 class="anchor-tag" id="229" name="229"><b>3.3</b> 模型优化运行结果</h4>
                <div class="p1">
                    <p id="230">采用凸分散优化算法对本文所提的电—气互联动态潮流模型进行计算。仿真算例设定为调度周期<i>T</i>=24 h的情景下, 以1 h为仿真步长。</p>
                </div>
                <div class="p1">
                    <p id="231">由附录A图A3 (a) 可知, 在夜间, 电力系统负荷和燃气负荷均较低, 风电出力较高, 燃煤机组最小出力与风电出力之和大于电负荷需求, 此时燃煤机组和燃气机组出力均维持在下限, 富余的风电由P2G转换为天然气, 注入天然气网络并储存在储气罐中, 提升系统消纳可再生能源发电的能力。在日间, 电负荷明显上升, 由于燃气机组碳排放量低且可获得一定的碳排放补偿, 有利于降低整个系统的经济目标, 因此燃气机组被全部调用且达到出力上限。由附录A图A3 (b) 可知, 天然气节点4连接燃气机组, 节点10和12同时接有燃气机组和负荷, 负荷上升时节点气压提高, 反之下降。气源出力在燃气机组工作且燃气负荷达到峰值时显著提升。天然气动态模型与稳态模型最主要差异在于:动态模型可反映管道两端的气流量差异并形成管存, 稳态模型管道输入与输出点气流量相同, 管存量变化如附录A图A3 (b) 所示。</p>
                </div>
                <h4 class="anchor-tag" id="232" name="232"><b>3.4</b> 碳交易价格对低碳经济运行的影响</h4>
                <div class="p1">
                    <p id="233">碳交易成本是本文所建立的动态最优能流模型目标函数的重要组成部分。为探究碳交易价格对低碳经济调度的影响, 本文将碳交易价格由0变化到50美元/t, 绘制燃气发电比例、碳排放量、总成本、碳交易成本与碳交易价格的变化关系。</p>
                </div>
                <div class="p1">
                    <p id="234">如图4所示, 在碳交易价格较低时, 碳交易成本对整个系统运行影响微小, 因此碳排放量变化不明显且燃气发电比例较小。随着碳交易价格的上升, 碳交易价格在总目标函数中的占比增加, 系统逐渐增强对碳排放量的约束。当碳交易价格增加到6美元/t时, 单位碳排放量较少的燃气机组的发电占比明显增加, 且总成本和碳交易成本增长趋势减缓。此外, 由于燃煤机组出力的降低以及燃气机组出力的增加, 系统碳排放量显著降低。</p>
                </div>
                <div class="p1">
                    <p id="235">由于本文算例燃气机组满发时所占的发电比例仅为24%, 因此燃煤机组的碳排放惩罚将大于燃气机组的碳排放补偿, 实际碳排放量一直高于无偿碳排放配额, 系统不能通过碳交易过程获利, 仅能使碳交易成本的变化趋势变缓慢。当碳交易价格逐渐上升达到25美元/t时, 燃气机组已经达到出力上限, 实际碳排放量和燃气发电比例均达到极限值, 碳交易成本和总成本基本随碳交易价格成正比上升。</p>
                </div>
                <div class="area_img" id="236">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912011_236.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 碳交易仿真结果" src="Detail/GetImg?filename=images/DLXT201912011_236.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 碳交易仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912011_236.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Simulation results of carbon trading</b></p>

                </div>
                <h3 id="237" name="237" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="238">为实现对电—气互联网络的分散优化并获得高质量解, 本文建立了一种考虑天然气动态传输过程的低碳动态电—气互联最优能流模型, 并提出两种内外层相互协调的凸分散优化算法。对修改的IEEE 39节点电力网络和比利时20节点天然气网络耦合的电—气互联系统作仿真分析, 验证了本文算法的有效性。本文所得结论如下。</p>
                </div>
                <div class="p1">
                    <p id="239">1) 对于天然气网络管道气流方程的非凸性, 通过PCCP不断惩罚非凸约束的松弛项, 可以快速缩小管道气流方程的松弛域, 因此该方法可以广泛应用于求解天然气稳态和动态模型。</p>
                </div>
                <div class="p1">
                    <p id="240">2) 分散优化算法能够在保证电力网络和天然气网络各自的信息私密性和分散自治权的前提下, 提供有效的优化方案, 尽管耗时略长于集中优化, 但可以得到与集中优化基本一致的结果。</p>
                </div>
                <div class="p1">
                    <p id="241">3) PCCP-Benders和PCCP-ADMM均能较好地适用于求解电—气互联系统优化调度问题。并且PCCP-Benders在计算效率上总体优于PCCP-ADMM, 但PCCP-ADMM具有更为广泛的适用范围。</p>
                </div>
                <div class="p1">
                    <p id="242">在后续工作中, 笔者将进一步研究博弈论的策略优化, 探究综合能源市场环境下考虑电力系统与天然气系统之间利益博弈的分散优化问题。</p>
                </div>
                <div class="p1">
                    <p id="243">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="262" name="262" class="anchor-tag">附录A</h3>
                <div class="area_img" id="263">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912011_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 电-气互联测试系统结构图" src="Detail/GetImg?filename=images/DLXT201912011_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 电-气互联测试系统结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912011_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Test system Structure of integrated electricity and natural-gas energy systems</p>

                </div>
                <div class="area_img" id="264">
                                            <p class="img_tit">
                                                表A1 燃气机组参数
                                                    <br />
                                                Table A1 Parameters of gas-fired generators
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912011_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912011_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912011_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 燃气机组参数" src="Detail/GetImg?filename=images/DLXT201912011_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:碳排放系数单位为100 t/ (100 MW·h) 。</p>

                </div>
                <div class="area_img" id="265">
                                            <p class="img_tit">
                                                表A2 燃煤机组参数
                                                    <br />
                                                Table A2 Parameters of coal-fired units
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912011_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912011_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912011_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 燃煤机组参数" src="Detail/GetImg?filename=images/DLXT201912011_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:a, b, c单位分别为100美元/ (100 MW·h) <sup>2</sup>, 100美元/ (100 MW·h) , 100美元;α, β, γ单位分别为100 t/ (100 MW·h) <sup>2</sup>, 100 t/ (100 MW·h) , 100 t。</p>

                </div>
                <div class="area_img" id="266">
                                            <p class="img_tit">
                                                表A3气源参数
                                                    <br />
                                                Table A3 Parameters of gas sources
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912011_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912011_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912011_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3气源参数" src="Detail/GetImg?filename=images/DLXT201912011_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="267">
                                            <p class="img_tit">
                                                表A4 惩罚因子初始值对算法性能的影响
                                                    <br />
                                                Table A4 Influence of initial values of the penalty factor on the performance of algorithms
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912011_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912011_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912011_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4 惩罚因子初始值对算法性能的影响" src="Detail/GetImg?filename=images/DLXT201912011_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="268">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912011_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2动态调整系数对算法性能的影响" src="Detail/GetImg?filename=images/DLXT201912011_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2动态调整系数对算法性能的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912011_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Influence of dynamic adjustment coefficient on algorithm performance</p>

                </div>
                <div class="area_img" id="269">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912011_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3电-气互联模型分散优化结果" src="Detail/GetImg?filename=images/DLXT201912011_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3电-气互联模型分散优化结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912011_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Optimal result of gas-power flow model</p>

                </div>
                <div class="area_img" id="269">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912011_26901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3电-气互联模型分散优化结果" src="Detail/GetImg?filename=images/DLXT201912011_26901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3电-气互联模型分散优化结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912011_26901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Optimal result of gas-power flow model</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MjQ2MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXcnJKSVNIVGVyRzRIOVhOcW85RlpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and electricity-gas research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201601003&amp;v=Mjc5NzFNcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXcnJKSVNyQmZiRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13.YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al.A brief review to integrated energy system and energy internet[J].Transactions of China Electrotechnical Society, 2016, 31 (1) :1-13.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MTI0NTh0R0ZyQ1VSN3FmWnVac0Z5L2xXcnJKSVNIVGVyRzRIOW5NcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS 20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803001&amp;v=MDE0MzZXcnJKS0QzSWE3RzRIOW5Nckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> CAO Y, QIANG L I, TAN Y, et al.A comprehensive review of energy internet:basic concept, operation and planning methods, and research prospects[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :1-13.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716004&amp;v=MTkzOTVGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFdyckpQeXJQYmJHNEg5Yk5xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> WEI Z, ZHANG S, SUN G, et al.Power-to-gas considered peak load shifting research for integrated electricity and natural-gas energy systems[J].Proceedings of the CSEE, 2017, 37 (16) :4601-4609.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESD6B958BE161AFC67B445970AA5E642EE&amp;v=MDA3NzFpM1dNd0RMU1FSOC9xQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzdpMnhhaz1OaWZPZmNlK2JOakpwLzB3WmUwT2ZRcEt5UkZoN2p0NFFYag==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> NASTASI B, BASSO G L.Power-to-gas integration in the transition towards future urban energy systems[J].International Journal of Hydrogen Energy, 2017, 42 (38) :23933-23951.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811002&amp;v=MzAyMzBac0Z5L2xXcnJKSVNIVGVyRzRIOW5Ocm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 董帅, 王成福, 梁军, 等.计及电转气运行成本的综合能源系统多目标日前优化调度[J].电力系统自动化, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.DONG Shuai, WANG Chengfu, LIANG Jun, et al.Multi-objective optimal day-ahead dispatch of integrated energy system considering power-to-gas operation cost[J].Automation of Electric Power Systems, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD3584F93BE57A79B10C3F45A3B07F1EA3&amp;v=Mjg4MjNUbVR3TFRIcVRyMkExZnNTVk1NdWNDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N2kyeGFrPU5qN0JhckM5RnRXNnBvdzNFZTRJZlhzd3ZSYw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> LIU W, WEN F, XUE Y.Power-to-gas technology in energy systems:current status and prospects of potential operation strategies[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) :439-450.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514019&amp;v=Mjc0NzZXcnJKUHlyUGJiRzRIOVROcTQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 徐宪东, 贾宏杰, 靳小龙, 等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报, 2015, 35 (14) :3634-3642.XU Xiandong, JIA Hongjie, JIN Xiaolong, et al.Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J].Proceedings of the CSEE, 2015, 35 (14) :3634-3642.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705002&amp;v=MTk0NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sV3JySlB5clBiYkc0SDliTXFvOUZab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王伟亮, 王丹, 贾宏杰, 等.考虑天然气网络状态的电力-天然气区域综合能源系统稳态分析[J].中国电机工程学报, 2017, 37 (5) :1293-1305.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Steady state analysis of regional integrated energy system with consideration of NGS network status[J].Proceedings of the CSEE, 2017, 37 (5) :1293-1305.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" >
                                    <b>[11]</b>
                                 秦婷, 刘怀东, 王锦桥, 等.基于碳交易的电-热-气综合能源系统低碳经济调度[J].电力系统自动化, 2018, 42 (14) :8-13.DOI:10.7500/AEPS20171220005.QIN Ting, LIU Huaidong, WANG Jinqiao, et al.Carbon trading based low-carbon economic dispatch for integrated electricity-heat-gas energy system[J].Automation of Electric Power Systems, 2018, 42 (14) :8-13.DOI:10.7500/AEPS 20171220005.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" >
                                    <b>[12]</b>
                                 孙国强, 陈霜, 卫志农, 等.计及相关性的电-气互联系统概率最优潮流[J].电力系统自动化, 2015, 39 (21) :11-17.SUN Guoqiang, CHEN Shuang, WEI Zhinong, et al.Probabilistic optimal power flow of combined natural gas and electric system considering correlation[J].Automation of Electric Power Systems, 2015, 39 (21) :11-17.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Effect of natural gas flow dynamics in robust generation scheduling under wind uncertainty">

                                <b>[13]</b> YANG J, ZHANG N, KANG C, et al.Effect of natural gas flow dynamics in robust generation scheduling under wind uncertainty[J].IEEE Transactions on Power Systems, 2018, 33 (2) :2087-2097.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201609014&amp;v=MTg0MzFNcG85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXcnJKSVRyQmZiRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 王程, 刘念.基于交替方向乘子法的互联微电网系统分布式优化调度[J].电网技术, 2016, 40 (9) :2675-2681.WANG Cheng, LIU Nian.Distributed optimal dispatching of interconnected microgrid system based on alternating direction method of multipliers[J].Power System Technology, 2016, 40 (9) :2675-2681.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704002&amp;v=MDE3ODZxZlp1WnNGeS9sV3JySklTSFRlckc0SDliTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 瞿小斌, 文云峰, 叶希, 等.基于串行和并行ADMM算法的电-气能量流分布式协同优化[J].电力系统自动化, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.QU Xiaobin, WEN Yunfeng, YE Xi, et al.Distributed optimization of electric-gas integrated energy flow using serial and parallel iterative modes for alternating direction method of multipliers[J].Automation of Electric Power Systems, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616009&amp;v=MTg5Njc0SDlmTnFZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sV3JySklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 吕仁周, 白晓清, 李佩杰, 等.基于交替方向乘子法的电动汽车分散式充电控制[J].电力系统自动化, 2016, 40 (16) :56-63.LYU Renzhou, BAI Xiaoqing, LI Peijie, et al.Decentralized charging control of electric vehicles based on alternate direction method of multiplier[J].Automation of Electric Power Systems, 2016, 40 (16) :56-63.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00001249486&amp;v=MzA1MzRPNEh0SE5yWXRNWU9NSlkzazV6QmRoNGo5OVNYcVJyeG94Y01IN1I3cWRaK1p1RmlybFZML0JKVjg9Tmo3QmFy&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> COHEN G.Auxiliary problem principle and decomposition of optimization problems[J].Journal of Optimization Theory and Applications, 1980, 32 (3) :277-305.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200907008&amp;v=MjY2NDZHNEh0ak1xSTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFdyckpQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 刘宝英, 杨仁刚.采用辅助问题原理的多分区并行无功优化算法[J].中国电机工程学报, 2009, 29 (7) :47-51.LIU Baoying, YANG Rengang.Multi-subarea parallel reactive power optimization based on APP[J].Proceedings of the CSEE, 2009, 29 (7) :47-51.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1016196618.nh&amp;v=MjI3MTdCdEdGckNVUjdxZlp1WnNGeS9sV3JySlZGMjZHTEt4R05mTnA1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 郑海艳.机组组合基于Benders分解与割平面的方法及约束优化SQP算法研究[D].南宁:广西大学, 2015.ZHENG Haiyan.Study on methods based on Benders decomposition and cuts for unit commitment and SQP algorithm for constrained optimization[D].Nanning:Guangxi University, 2015.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721017&amp;v=MzA5NTlKSVNIVGVyRzRIOWJPcm85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXcnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 刘思夷, 赵波, 汪湘晋, 等.基于Benders分解的独立型微电网鲁棒优化容量配置模型[J].电力系统自动化, 2017, 41 (21) :119-126.DOI:10.7500/AEPS20161228012.LIU Siyi, ZHAO Bo, WANG Xiangjin, et al.Capacity configuration model for robust optimization of stand-alone microgrid based on Benders decomposition[J].Automation of Electric Power Systems, 2017, 41 (21) :119-126.DOI:10.7500/AEPS20161228012.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806009&amp;v=MjAzNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFdyckpJU0hUZXJHNEg5bk1xWTlGYllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 晏鸣宇, 张伊宁, 艾小猛, 等.采用Benders分解含机组禁止运行区间的安全约束最优潮流[J].电力系统自动化, 2018, 42 (6) :60-65.DOI:10.7500/AEPS20170528003.YAN Mingyu, ZHANG Yining, AI Xiaomeng, et al.Benders decomposition based security-constrained optimal power flow considering generator prohibited zones[J].Automation of Electric Power Systems, 2018, 42 (6) :60-65.DOI:10.7500/AEPS20170528003.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Gas network optimization:a comparison of piecewise linear models">

                                <b>[22]</b> CORREAPOSADA C M, SÃNCHEZMARTÃ N P S.Gas network optimization:a comparison of piecewise linear models[EB/OL].[2014-10-04].http://www.optimization-online.org/DB_HTML/2014/10/4580.html.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201802008&amp;v=MTU1OTlKSVRyQmZiRzRIOW5Nclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXcnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 艾小猛, 方家琨, 徐沈智, 等.一种考虑天然气系统动态过程的气电联合系统优化运行模型[J].电网技术, 2018, 42 (2) :409-416.AI Xiaomeng, FANG Jiakun, XU Shenzhi, et al.An optimal energy flow model in integrated gas-electric systems considering dynamics of natural gas system[J].Power System Technology, 2018, 42 (2) :409-416.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic optimal energy flow in the integrated natural gas and electrical power systems">

                                <b>[24]</b> FANG J, ZENG Q, AI X, et al.Dynamic optimal energy flow in the integrated natural gas and electrical power systems[J].IEEE Transactions on Sustainable Energy, 2018, 9 (1) :188-198.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Convex optimization based distributed optimal gas-power flow calculation">

                                <b>[25]</b> WANG C, WEI W, WANG J, et al.Convex optimization based distributed optimal gas-power flow calculation[J].IEEE Transactions on Sustainable Energy, 2018, 9 (3) :1145-1156.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912011" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912011&amp;v=MDI0MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXcnJKSVNIVGVyRzRIOWpOclk5RVpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

