

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136651386818750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912012%26RESULT%3d1%26SIGN%3dhFpUKwXfN5TSSC7VxziH%252bqc7DHc%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912012&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912012&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912012&amp;v=MjMxOTlHRnJDVVI3cWZadVpzRnkvbFc3N0tJU0hUZXJHNEg5ak5yWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;1&lt;/b&gt; 评估模型框架 "><b>1</b> 评估模型框架</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;2 EVPP&lt;/b&gt;响应能力评估模型 "><b>2 EVPP</b>响应能力评估模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#65" data-title="&lt;b&gt;2.1&lt;/b&gt; 单体&lt;b&gt;EV&lt;/b&gt;响应能力"><b>2.1</b> 单体<b>EV</b>响应能力</a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;2.2 EVPP&lt;/b&gt;多时间尺度响应能力评估模型"><b>2.2 EVPP</b>多时间尺度响应能力评估模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#201" data-title="&lt;b&gt;3 基于RTM和SOCM的EVPP调控策略&lt;/b&gt; "><b>3 基于RTM和SOCM的EVPP调控策略</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#203" data-title="&lt;b&gt;3.1 RTM&lt;/b&gt;及&lt;b&gt;SOCM&lt;/b&gt;"><b>3.1 RTM</b>及<b>SOCM</b></a></li>
                                                <li><a href="#218" data-title="&lt;b&gt;3.2&lt;/b&gt; 基于&lt;b&gt;RTM&lt;/b&gt;和&lt;b&gt;SOCM&lt;/b&gt;的&lt;b&gt;EVPP&lt;/b&gt;调控策略"><b>3.2</b> 基于<b>RTM</b>和<b>SOCM</b>的<b>EVPP</b>调控策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#227" data-title="&lt;b&gt;4 算例分析&lt;/b&gt; "><b>4 算例分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#228" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例场景及参数设置"><b>4.1</b> 算例场景及参数设置</a></li>
                                                <li><a href="#240" data-title="&lt;b&gt;4.2&lt;/b&gt; 响应功率信号的处理"><b>4.2</b> 响应功率信号的处理</a></li>
                                                <li><a href="#244" data-title="&lt;b&gt;4.3&lt;/b&gt; 响应能力评估算例结果及分析"><b>4.3</b> 响应能力评估算例结果及分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#258" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#282" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#293" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#301" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#305" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#313" data-title="附录E ">附录E</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#323" data-title="附录F ">附录F</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#72" data-title="&lt;b&gt;图1 单体EV最大可控充放电区域&lt;/b&gt;"><b>图1 单体EV最大可控充放电区域</b></a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;图2 EV响应过程分解&lt;/b&gt;"><b>图2 EV响应过程分解</b></a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;图3 方式Ⅰ的4种不同情景分析&lt;/b&gt;"><b>图3 方式Ⅰ的4种不同情景分析</b></a></li>
                                                <li><a href="#200" data-title="&lt;b&gt;图4 EVPP响应能力边界界定流程&lt;/b&gt;"><b>图4 EVPP响应能力边界界定流程</b></a></li>
                                                <li><a href="#250" data-title="&lt;b&gt;图5 EVPP参与系统调度响应结果&lt;/b&gt;"><b>图5 EVPP参与系统调度响应结果</b></a></li>
                                                <li><a href="#283" data-title="图A1 EVPP多时间尺度优化调度框架图">图A1 EVPP多时间尺度优化调度框架图</a></li>
                                                <li><a href="#284" data-title="图A2响应能力边界对比分析曲线">图A2响应能力边界对比分析曲线</a></li>
                                                <li><a href="#285" data-title="图A3不同用途EVs出行开始和结束时间分布图">图A3不同用途EVs出行开始和结束时间分布图</a></li>
                                                <li><a href="#286" data-title="图A4 EVPP响应功率信号的处理">图A4 EVPP响应功率信号的处理</a></li>
                                                <li><a href="#287" data-title="图A5空闲→放电响应方式响应能力边界">图A5空闲→放电响应方式响应能力边界</a></li>
                                                <li><a href="#288" data-title="图A6不同时段各情景EV数量分布图">图A6不同时段各情景EV数量分布图</a></li>
                                                <li><a href="#289" data-title="图A7 RTM与SOCM仿真结果">图A7 RTM与SOCM仿真结果</a></li>
                                                <li><a href="#290" data-title="图A8可控EV排序结果">图A8可控EV排序结果</a></li>
                                                <li><a href="#291" data-title="图A9每辆EV平均SOC分布">图A9每辆EV平均SOC分布</a></li>
                                                <li><a href="#292" data-title="图A10某台EV充放电功率与SOC状态对比">图A10某台EV充放电功率与SOC状态对比</a></li>
                                                <li><a href="#296" data-title="图B1情景C分析图">图B1情景C分析图</a></li>
                                                <li><a href="#304" data-title="图C1评估时段内多情景列举">图C1评估时段内多情景列举</a></li>
                                                <li><a href="#307" data-title="图D1方式II的两不同情景分析图">图D1方式II的两不同情景分析图</a></li>
                                                <li><a href="#325" data-title="图F7充电→空闲响应方式响应能力边界">图F7充电→空闲响应方式响应能力边界</a></li>
                                                <li><a href="#326" data-title="图F8空闲→充电响应方式响应能力边界">图F8空闲→充电响应方式响应能力边界</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 谭小波, 赵海, 彭海霞, 等.电动汽车准实时协同充放电策略[J].电工技术学报, 2015, 30 (13) :69-76.TAN Xiaobo, ZHAO Hai, PENG Haixia, et al.Quasi-real-time coordinated charging/discharging policy for electric vehicles[J].Transactions of China Electrotechnical Society, 2015, 30 (13) :69-76." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201513010&amp;v=MTk2NjhadVpzRnkvbFc3N0tJU3JCZmJHNEg5VE5ySTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         谭小波, 赵海, 彭海霞, 等.电动汽车准实时协同充放电策略[J].电工技术学报, 2015, 30 (13) :69-76.TAN Xiaobo, ZHAO Hai, PENG Haixia, et al.Quasi-real-time coordinated charging/discharging policy for electric vehicles[J].Transactions of China Electrotechnical Society, 2015, 30 (13) :69-76.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 侯贸军, 罗春辉, 武学伟, 等.计及PEV聚合器的含可再生能源电力系统AGC调节功率的协调调度[J].电力系统保护与控制, 2018, 46 (1) :63-70.HOU Maojun, LUO Chunhui, WU Xuewei, et al.Coordinated dispatching of AGC regulation power considering PEV aggregator in power system with large-scale renewable energy sources[J].Power System Protection and Control, 2018, 46 (1) :63-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201801010&amp;v=MjQ0ODRlYkc0SDluTXJvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzc3S0x5bmE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         侯贸军, 罗春辉, 武学伟, 等.计及PEV聚合器的含可再生能源电力系统AGC调节功率的协调调度[J].电力系统保护与控制, 2018, 46 (1) :63-70.HOU Maojun, LUO Chunhui, WU Xuewei, et al.Coordinated dispatching of AGC regulation power considering PEV aggregator in power system with large-scale renewable energy sources[J].Power System Protection and Control, 2018, 46 (1) :63-70.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 马玲玲, 杨军, 付聪, 等.电动汽车充放电对电网影响研究综述[J].电力系统保护与控制, 2013, 41 (3) :140-148.MA Lingling, YANG Jun, FU Cong, et al.Review on impact of electric car charging and discharging on power grid[J].Power System Protection and Control, 2013, 41 (3) :140-148." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201303028&amp;v=MDgyODF5bmFlYkc0SDlMTXJJOUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzc3S0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         马玲玲, 杨军, 付聪, 等.电动汽车充放电对电网影响研究综述[J].电力系统保护与控制, 2013, 41 (3) :140-148.MA Lingling, YANG Jun, FU Cong, et al.Review on impact of electric car charging and discharging on power grid[J].Power System Protection and Control, 2013, 41 (3) :140-148.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 贾龙, 胡泽春, 宋永华, 等.储能和电动汽车充电站与配电网的联合规划研究[J].中国电机工程学报, 2017, 37 (1) :73-84.JIA Long, HU Zechun, SONG Yonghua, et al.Joint planning of distribution networks with distributed energy storage systems and electric vehicle charging stations[J].Proceedings of the CSEE, 2017, 37 (1) :73-84." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701009&amp;v=MDQ3MzQvbFc3N0tQeXJQYmJHNEg5Yk1ybzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         贾龙, 胡泽春, 宋永华, 等.储能和电动汽车充电站与配电网的联合规划研究[J].中国电机工程学报, 2017, 37 (1) :73-84.JIA Long, HU Zechun, SONG Yonghua, et al.Joint planning of distribution networks with distributed energy storage systems and electric vehicle charging stations[J].Proceedings of the CSEE, 2017, 37 (1) :73-84.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 韩笑, 周明, 李庚银.基于无迹变换随机潮流建模的主动配电网优化调度[J].电力系统保护与控制, 2018, 46 (3) :9-17.HAN Xiao, ZHOU Ming, LI Gengyin.Stochastic optimal dispatching of active distribution networks based on stochastic power flow modeling using unscented transformation[J].Power System Protection and Control, 2018, 46 (3) :9-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201803002&amp;v=MDAwNTN5L2xXNzdLTHluYWViRzRIOW5Nckk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         韩笑, 周明, 李庚银.基于无迹变换随机潮流建模的主动配电网优化调度[J].电力系统保护与控制, 2018, 46 (3) :9-17.HAN Xiao, ZHOU Ming, LI Gengyin.Stochastic optimal dispatching of active distribution networks based on stochastic power flow modeling using unscented transformation[J].Power System Protection and Control, 2018, 46 (3) :9-17.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 何西, 涂春鸣, 王丽丽, 等.考虑用户行车习惯的电动汽车充电双层控制策略[J].电力系统自动化, 2018, 42 (3) :64-69.DOI:10.7500/AEPS20170731005.HE Xi, TU Chunming, WANG Lili, et al.Double-layer charging strategy for electric vehicles considering users’driving patterns[J].Automation of Electric Power Systems, 2018, 42 (3) :64-69.DOI:10.7500/AEPS20170731005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803009&amp;v=MDE5OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzc3S0lTSFRlckc0SDluTXJJOUZiWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         何西, 涂春鸣, 王丽丽, 等.考虑用户行车习惯的电动汽车充电双层控制策略[J].电力系统自动化, 2018, 42 (3) :64-69.DOI:10.7500/AEPS20170731005.HE Xi, TU Chunming, WANG Lili, et al.Double-layer charging strategy for electric vehicles considering users’driving patterns[J].Automation of Electric Power Systems, 2018, 42 (3) :64-69.DOI:10.7500/AEPS20170731005.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 侯慧, 樊浩, 苏舒, 等.多方互利共赢的电动汽车智能充电服务策略[J].电力系统自动化, 2017, 41 (19) :66-73.DOI:10.7500/AEPS20161219010.HOU Hui, FAN Hao, SU Shu, et al.Multilateral win-win strategy for smart charging service of electric vehicle[J].Automation of Electric Power Systems, 2017, 41 (19) :66-73.DOI:10.7500/AEPS20161219010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719009&amp;v=MjY0MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3N0tJU0hUZXJHNEg5Yk5wbzlGYlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         侯慧, 樊浩, 苏舒, 等.多方互利共赢的电动汽车智能充电服务策略[J].电力系统自动化, 2017, 41 (19) :66-73.DOI:10.7500/AEPS20161219010.HOU Hui, FAN Hao, SU Shu, et al.Multilateral win-win strategy for smart charging service of electric vehicle[J].Automation of Electric Power Systems, 2017, 41 (19) :66-73.DOI:10.7500/AEPS20161219010.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 刘其辉, 逯胜建.参与微电网调频的电动汽车虚拟同步机充放电控制策略[J].电力系统自动化, 2018, 42 (9) :171-179.DOI:10.7500/AEPS20170508009.LIU Qihui, LU Shengjian.Charging and discharging control strategy based on virtual synchronous machine for electrical vehicles participating in frequency regulation of microgrid[J].Automation of Electric Power Systems, 2018, 42 (9) :171-179.DOI:10.7500/AEPS20170508009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809023&amp;v=Mjc5Mzh0R0ZyQ1VSN3FmWnVac0Z5L2xXNzdLSVNIVGVyRzRIOW5NcG85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         刘其辉, 逯胜建.参与微电网调频的电动汽车虚拟同步机充放电控制策略[J].电力系统自动化, 2018, 42 (9) :171-179.DOI:10.7500/AEPS20170508009.LIU Qihui, LU Shengjian.Charging and discharging control strategy based on virtual synchronous machine for electrical vehicles participating in frequency regulation of microgrid[J].Automation of Electric Power Systems, 2018, 42 (9) :171-179.DOI:10.7500/AEPS20170508009.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 刘晓飞, 张千帆, 崔淑梅.电动汽车V2G技术综述[J].电工技术学报, 2012, 27 (2) :121-127.LIU Xiaofei, ZHANG Qianfan, CUI Shumei.Review of electric vehicle V2G technology[J].Transactions of China Electrotechnical Society, 2012, 27 (2) :121-127." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201202019&amp;v=MDY5MDBJU3JCZmJHNEg5UE1yWTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3N0s=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         刘晓飞, 张千帆, 崔淑梅.电动汽车V2G技术综述[J].电工技术学报, 2012, 27 (2) :121-127.LIU Xiaofei, ZHANG Qianfan, CUI Shumei.Review of electric vehicle V2G technology[J].Transactions of China Electrotechnical Society, 2012, 27 (2) :121-127.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 杨甲甲, 赵俊华, 文福拴, 等.含电动汽车和风电机组的虚拟发电厂竞价策略[J].电力系统自动化, 2014, 38 (13) :92-102.YANG Jiajia, ZHAO Junhua, WEN Fushuan, et al.Development of bidding strategies for virtual power plants considering uncertain outputs from plug-in electric vehicles and wind generators[J].Automation of Electric Power Systems, 2014, 38 (13) :92-102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413016&amp;v=MDM3ODhIOVhOckk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXNzdLSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         杨甲甲, 赵俊华, 文福拴, 等.含电动汽车和风电机组的虚拟发电厂竞价策略[J].电力系统自动化, 2014, 38 (13) :92-102.YANG Jiajia, ZHAO Junhua, WEN Fushuan, et al.Development of bidding strategies for virtual power plants considering uncertain outputs from plug-in electric vehicles and wind generators[J].Automation of Electric Power Systems, 2014, 38 (13) :92-102.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 杨晓东, 任帅杰, 张有兵, 等.电动汽车可调度能力模型与日内优先调度策略[J].电力系统自动化, 2017, 41 (2) :84-93.DOI:10.7500/AEPS20160323006.YANG Xiaodong, REN Shuaijie, ZHANG Youbing, et al.Schedulable ability model and priority-based intraday scheduling strategy for electric vehicle[J].Automation of Electric Power Systems, 2017, 41 (2) :84-93.DOI:10.7500/AEPS20160323006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702014&amp;v=MTgxMjc0SDliTXJZOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzc3S0lTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         杨晓东, 任帅杰, 张有兵, 等.电动汽车可调度能力模型与日内优先调度策略[J].电力系统自动化, 2017, 41 (2) :84-93.DOI:10.7500/AEPS20160323006.YANG Xiaodong, REN Shuaijie, ZHANG Youbing, et al.Schedulable ability model and priority-based intraday scheduling strategy for electric vehicle[J].Automation of Electric Power Systems, 2017, 41 (2) :84-93.DOI:10.7500/AEPS20160323006.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 吴巨爱, 薛禹胜, 谢东亮, 等.电动汽车参与运行备用的能力评估及其仿真分析[J].电力系统自动化, 2018, 43 (13) :101-107.DOI:10.7500/AEPS20180130012.WU Juai, XUE Yusheng, XIE Dongliang, et al.Evaluation and simulation analysis of reserve capability for electric vehicles[J].Automation of Electric Power Systems, 2018, 43 (13) :101-107.DOI:10.7500/AEPS20180130012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813014&amp;v=MDA0NjdmWnVac0Z5L2xXNzdLSVNIVGVyRzRIOW5Ockk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         吴巨爱, 薛禹胜, 谢东亮, 等.电动汽车参与运行备用的能力评估及其仿真分析[J].电力系统自动化, 2018, 43 (13) :101-107.DOI:10.7500/AEPS20180130012.WU Juai, XUE Yusheng, XIE Dongliang, et al.Evaluation and simulation analysis of reserve capability for electric vehicles[J].Automation of Electric Power Systems, 2018, 43 (13) :101-107.DOI:10.7500/AEPS20180130012.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" ZHANG Hongcai, HU Zechun, XU Zhiwei, et al.Evaluation of achievable vehicle-to-grid capacity using aggregate PEV model[J].IEEE Transactions on Power Systems, 2017, 32 (1) :784-794." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Evaluation o achievable vehicle-to-grid capacity using aggregate PEV mode">
                                        <b>[13]</b>
                                         ZHANG Hongcai, HU Zechun, XU Zhiwei, et al.Evaluation of achievable vehicle-to-grid capacity using aggregate PEV model[J].IEEE Transactions on Power Systems, 2017, 32 (1) :784-794.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 葛少云, 连恒辉, 刘洪, 等.电动汽车时序响应能力模型与控制策略[J].电力系统自动化, 2016, 40 (3) :33-38.GE Shaoyun, LIAN Henghui, LIU Hong, et al.Timing response capability model and control method of electric vehicle[J].Automation of Electric Power Systems, 2016, 40 (3) :33-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603006&amp;v=MDM3MjhIOWZNckk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXNzdLSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         葛少云, 连恒辉, 刘洪, 等.电动汽车时序响应能力模型与控制策略[J].电力系统自动化, 2016, 40 (3) :33-38.GE Shaoyun, LIAN Henghui, LIU Hong, et al.Timing response capability model and control method of electric vehicle[J].Automation of Electric Power Systems, 2016, 40 (3) :33-38.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 刘洪, 连恒辉, 葛少云, 等.电动汽车换电站时序响应能力模型与充电计划制订策略[J].电力系统自动化, 2017, 41 (8) :91-97.DOI:10.7500/AEPS20160613005.LIU Hong, LIAN Henghui, GE Shaoyun, et al.Timing response capability model of electric vehicle battery swapping station and strategy formulation of charging plan[J].Automation of Electric Power Systems, 2017, 41 (8) :91-97.DOI:10.7500/AEPS20160613005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708015&amp;v=MTQ4OTM0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzc3S0lTSFRlckc0SDliTXA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         刘洪, 连恒辉, 葛少云, 等.电动汽车换电站时序响应能力模型与充电计划制订策略[J].电力系统自动化, 2017, 41 (8) :91-97.DOI:10.7500/AEPS20160613005.LIU Hong, LIAN Henghui, GE Shaoyun, et al.Timing response capability model of electric vehicle battery swapping station and strategy formulation of charging plan[J].Automation of Electric Power Systems, 2017, 41 (8) :91-97.DOI:10.7500/AEPS20160613005.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" GUNER S, OZDEMIR A, SERBES G.Impact of car arrival/departure patterns on EV parking lot energy storage capacity[C]//Probabilistic Methods Applied to Power Systems (PMAPS) , October 16-20, 2016, Beijing, China:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of car arrival/departure patterns on EV parking lot energy storage capacity">
                                        <b>[16]</b>
                                         GUNER S, OZDEMIR A, SERBES G.Impact of car arrival/departure patterns on EV parking lot energy storage capacity[C]//Probabilistic Methods Applied to Power Systems (PMAPS) , October 16-20, 2016, Beijing, China:1-5.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 赵俊华, 文福拴, 杨爱民, 等.电动汽车对电力系统的影响及其调度与控制问题[J].电力系统自动化, 2011, 35 (14) :2-10.ZHAO Junhua, WEN Fushuan, YANG Aimin, et al.Impacts of electric vehicles on power systems as well as the associated dispatching and control problem[J].Automation of Electric Power Systems, 2011, 35 (14) :2-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114001&amp;v=MjQ2NDhadVpzRnkvbFc3N0tJU0hUZXJHNEg5RE5xNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         赵俊华, 文福拴, 杨爱民, 等.电动汽车对电力系统的影响及其调度与控制问题[J].电力系统自动化, 2011, 35 (14) :2-10.ZHAO Junhua, WEN Fushuan, YANG Aimin, et al.Impacts of electric vehicles on power systems as well as the associated dispatching and control problem[J].Automation of Electric Power Systems, 2011, 35 (14) :2-10.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 黄一诺, 郭创新, 王力成, 等.考虑用户满意度的电动汽车分群调度策略[J].电力系统自动化, 2015, 39 (17) :183-191.HUANG Yinuo, GUO Chuangxin, WANG Licheng, et al.A cluster-based dispatch strategy for electric vehicles considering user satisfaction[J].Automation of Electric Power Systems, 2015, 39 (17) :183-191." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517028&amp;v=MjI0ODNVUjdxZlp1WnNGeS9sVzc3S0lTSFRlckc0SDlUTnFJOUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         黄一诺, 郭创新, 王力成, 等.考虑用户满意度的电动汽车分群调度策略[J].电力系统自动化, 2015, 39 (17) :183-191.HUANG Yinuo, GUO Chuangxin, WANG Licheng, et al.A cluster-based dispatch strategy for electric vehicles considering user satisfaction[J].Automation of Electric Power Systems, 2015, 39 (17) :183-191.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" LI C T, AHN C, PENG H, et al.Synergistic control of plug-in vehicle charging and wind power scheduling[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1113-1121." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Synergistic control of plug-in vehicle charging and wind power scheduling">
                                        <b>[19]</b>
                                         LI C T, AHN C, PENG H, et al.Synergistic control of plug-in vehicle charging and wind power scheduling[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1113-1121.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" MENG Jian, MU Yunfei, JIA Hongjie, et al.Dynamic frequency response from electric vehicles considering travelling behavior in the great Britain power system[J].Applied Energy, 2016, 162 (2) :966-979." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES7B400A8A340BF42C1620CDB2C24A7953&amp;v=MTc4MDd2RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N2kzd2FvPU5pZk9mYlRLR3RITTNvYzBaKzhQZmdvOXpXVVM3RDE5T3d1UXJtRTNmY09UVEwrY0NPTg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         MENG Jian, MU Yunfei, JIA Hongjie, et al.Dynamic frequency response from electric vehicles considering travelling behavior in the great Britain power system[J].Applied Energy, 2016, 162 (2) :966-979.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" >
                                        <b>[21]</b>
                                     王明深.含大规模电动汽车的广域源荷互动优化调控技术研究[D].天津:天津大学, 2015.WANG Mingshen.Research on optimal regulation for the interaction of wide area source and load with large-scale electric vehicles[D].Tianjin:Tianjin University, 2015.</a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" WANG Mingshen, MU Yunfei, TAO Jiang, et al.Load curve smoothing strategy based on unified state model of different demand side resources[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :540-554." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803013&amp;v=MDI0MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3N0tLRDNJYTdHNEg5bk1ySTlFWjRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         WANG Mingshen, MU Yunfei, TAO Jiang, et al.Load curve smoothing strategy based on unified state model of different demand side resources[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :540-554.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 戚野白, 王丹, 贾宏杰, 等.基于归一化温度延伸裕度控制策略的温控设备需求响应方法研究[J].中国电机工程学报, 2015, 35 (21) :5455-5464.QI Yebai, WANG Dan, JIA Hongjie, et al.Research on demand response for thermostatically controlled appliances based on normalized temperature extension margin control strategy[J].Proceedings of the CSEE, 2015, 35 (21) :5455-5464." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201521010&amp;v=MTQzMTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3N0tQeXJQYmJHNEg5VE9ybzlFWklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         戚野白, 王丹, 贾宏杰, 等.基于归一化温度延伸裕度控制策略的温控设备需求响应方法研究[J].中国电机工程学报, 2015, 35 (21) :5455-5464.QI Yebai, WANG Dan, JIA Hongjie, et al.Research on demand response for thermostatically controlled appliances based on normalized temperature extension margin control strategy[J].Proceedings of the CSEE, 2015, 35 (21) :5455-5464.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 唐佳, 王丹, 贾宏杰, 等.基于迟滞模型的集群电动汽车参与实时需求响应V2G控制策略研究[J].电网技术, 2017, 41 (7) :108-118.TANG Jia, WANG Dan, JIA Hongjie, et al.A study of V2G control strategies of aggregated electric vehicles for real-time demand response based on hysteresis model[J].Power System Technology, 2017, 41 (7) :108-118." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707014&amp;v=MDY2MTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXNzdLSVRyQmZiRzRIOWJNcUk5RVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         唐佳, 王丹, 贾宏杰, 等.基于迟滞模型的集群电动汽车参与实时需求响应V2G控制策略研究[J].电网技术, 2017, 41 (7) :108-118.TANG Jia, WANG Dan, JIA Hongjie, et al.A study of V2G control strategies of aggregated electric vehicles for real-time demand response based on hysteresis model[J].Power System Technology, 2017, 41 (7) :108-118.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" QIAN Kejun, ZHOU Chengke, ALLAN M, et al.Modeling of load demand due to EV battery charging in distribution systems[J].IEEE Transactions on Power Systems, 2011, 26 (2) :802-810." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling of load demand due to EV battery charging in distribution systems">
                                        <b>[25]</b>
                                         QIAN Kejun, ZHOU Chengke, ALLAN M, et al.Modeling of load demand due to EV battery charging in distribution systems[J].IEEE Transactions on Power Systems, 2011, 26 (2) :802-810.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" WANG Mingshen, MU Yunfei, JIA Hongjie, et al.A preventive control strategy for static voltage stability based on an efficient power plant model of electric vehicles[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (1) :103-113." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A preventive control strategy for static voltage stability based on an efficient power plant model of electric vehicles">
                                        <b>[26]</b>
                                         WANG Mingshen, MU Yunfei, JIA Hongjie, et al.A preventive control strategy for static voltage stability based on an efficient power plant model of electric vehicles[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (1) :103-113.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" WANG Mingshen, MU Yunfei, JIA Hongjie, et al.Active power regulation for large-scale wind farms through an efficient power plant model of electric vehicles[J].Applied Energy, 2017, 185:1673-1683." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESE5CF7BC6232D60A4A73BB7C08E23DCCE&amp;v=MjI4MTNhbz1OaWZPZmNhOWJhZkwzZnhEWnVnTmVIbzV2aEppN1R3UE9uaVJyQnBBZTdIZ05zbnFDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N2kzdw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         WANG Mingshen, MU Yunfei, JIA Hongjie, et al.Active power regulation for large-scale wind farms through an efficient power plant model of electric vehicles[J].Applied Energy, 2017, 185:1673-1683.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-08 09:56</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),94-110 DOI:10.7500/AEPS20180731009            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电动汽车虚拟电厂的多时间尺度响应能力评估模型</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E4%BA%9A%E6%9C%8B&amp;code=37811572&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张亚朋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A9%86%E4%BA%91%E9%A3%9E&amp;code=23569124&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">穆云飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B4%BE%E5%AE%8F%E6%9D%B0&amp;code=00078952&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">贾宏杰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%98%8E%E6%B7%B1&amp;code=31133044&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王明深</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E5%AE%87&amp;code=21618355&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周宇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A5%E5%B3%A5&amp;code=37182770&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胥峥</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6)&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网教育部重点实验室(天津大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%9B%90%E5%9F%8E%E4%BE%9B%E7%94%B5%E5%88%86%E5%85%AC%E5%8F%B8&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司盐城供电分公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>从电动汽车集群运营商的角度, 对电动汽车虚拟电厂 (EVPP) 参与电力系统优化调度时的多时间尺度响应能力进行评估。首先, 考虑包含荷电状态与充放电状态在内的电动汽车时序状态, 建立了单一和连续时间断面单体电动汽车响应能力模型。在此基础上, 提出了包含日前和日内修正的EVPP多时间尺度响应能力评估模型:在日前利用电动汽车状态预测数据对EVPP日前响应能力进行评估;在日内根据一种综合考虑响应时间裕度和荷电状态裕度指标的EVPP调控策略确定具体调控结果, 进而对日前响应能力评估结果进行修正, 在有效跟踪系统调控目标的同时实现EVPP响应能力动态更新。最后, 以包含3种不同交通用途类型的电动汽车集群为例, 验证了EVPP多时间尺度响应能力评估模型及调控策略的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%A8%E6%B1%BD%E8%BD%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电动汽车;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E7%94%B5%E5%8E%82&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟电厂;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E6%97%B6%E9%97%B4%E5%B0%BA%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多时间尺度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%93%8D%E5%BA%94%E8%83%BD%E5%8A%9B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">响应能力;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E6%8E%A7%E7%AD%96%E7%95%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调控策略;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    张亚朋 (1994—) , 男, 硕士研究生, 主要研究方向:电动汽车入网与优化调控、电力需求侧响应。E-mail:zhangyapeng@tju.edu.cn;
                                </span>
                                <span>
                                    *穆云飞 (1984—) , 男, 通信作者, 博士, 副教授, 主要研究方向:电力系统安全性与稳定性、综合能源集成与应用。E-mail:yunfeimu@tju.edu.cn;
                                </span>
                                <span>
                                    贾宏杰 (1973—) , 男, 博士, 教授, 主要研究方向:电力系统安全性与稳定性、综合能源系统、分布式发电与微网。E-mail:hjjia@tju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-31</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (U1766210);</span>
                                <span>国家电网有限公司科技项目“能源互联网环境下的多源互联配电网及多样化用电方式的需求策略系统研究”;</span>
                                <span>天津市科技计划资助项目 (18YFZCGX00570);</span>
                    </p>
            </div>
                    <h1><b>Response Capability Evaluation Model with Multiple Time Scales for Electric Vehicle Virtual Power Plant</b></h1>
                    <h2>
                    <span>ZHANG Yapeng</span>
                    <span>MU Yunfei</span>
                    <span>JIA Hongjie</span>
                    <span>WANG Mingshen</span>
                    <span>ZHOU Yu</span>
                    <span>XU Zheng</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of the Ministry of Education on Smart Power Grids (Tianjin University)</span>
                    <span>Yancheng Power Supply Company of State Grid Jiangsu Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>From the perspective of electric vehicle (EV) aggregator operators, the response capability with multiple time scales of electric vehicle virtual power plant (EVPP) participating in the market optimal dispatch is evaluated.Firstly, considering the response state of the state of charge (SOC) and charging-discharging state of EVs, a single EV response capability model for single and continuous time points is established.Based on this model, the EVPP response capability evaluation model with multiple time scales is proposed including the day-ahead and the intra-day response capability.The day-ahead response capability of EVPP is evaluated by prediction data of EVs state, and an EVPP control strategy which combines the response time margin and the SOC margin index is used to modify the evaluation results of the response capability in order to track the target of the system dispatch effectively.Finally, taking the EV aggregator with three different types of transportation as an example, the EVPP response capability evaluation model with multiple time scales and the effectiveness of the dispatch and control strategy are verified.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electric%20vehicles&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electric vehicles;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtual%20power%20plant&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtual power plant;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multiple%20time%20scales&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multiple time scales;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=response%20capability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">response capability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dispatch%20and%20control%20strategy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dispatch and control strategy;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-31</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.U1766210);</span>
                                <span>State Grid Corporation of China and Science and Technology Project of Tianjin Municipality (No.18YFZCGX00570);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="56" name="56" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="57">近年来, 间歇性可再生能源发电的大规模应用给电力系统的安全高效运行带来了前所未有的不确定性。源侧功率输出的波动性需要配置大容量的旋转备用机组来平衡, 这不仅给电力企业的建设及运营带来了高昂成本, 且由于响应速度滞后无法有效保障系统功率快速平衡的需求, 无论是系统经济性还是安全性均受到严峻挑战。</p>
                </div>
                <div class="p1">
                    <p id="58">电动汽车 (electric vehicle, EV) 以其节能、零排放的优势, 近年来发展迅猛。预计到2030年, 中国EV数量将达到6 000万辆<citation id="264" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, EV高峰负荷充电将达479 GW<citation id="265" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 具备与电力系统进行车网互动 (vehicle-to-grid, V2G) 的潜力。EV电池赋予其灵活的功率双向调节特性, 可接受直接控制或者权衡激励电价的吸引力来改变其充放电状态, 为电力系统提供多元辅助服务<citation id="268" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>, 同时获取一定的经济收益<citation id="266" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。电动汽车虚拟电厂 (electric vehicle virtual power plant, EVPP) 负责聚合某一区域内的EV, 进行统一管理, 从而为分散且容量小的EV参与电力系统优化调度提供了一种途径<citation id="267" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="59">本文EVPP参与调控的具体类型为响应系统调度需求, 提供电能支撑。EVPP需要上报调度周期内每个时段的响应能力和价格。因此, 精确评估EVPP响应能力成为其服务于电网和EV用户的关键<citation id="269" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="60">目前, 已有大量文献围绕EVPP响应能力评估展开研究。文献<citation id="275" type="reference">[<a class="sup">15</a>,<a class="sup">16</a>]</citation>运用递推的思想建立了换电模式下EV换电站时序响应能力分析模型;文献<citation id="270" type="reference">[<a class="sup">17</a>]</citation>考虑用户交通出行特征与多元充电策略的差异性, 建立了EV停车场储能能力模型。此外, EVPP响应能力还受系统调度模式的影响<citation id="271" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。文献<citation id="272" type="reference">[<a class="sup">19</a>]</citation>针对EV的出行规律和充电需求的差异, 设计了一种EV分群调度策略;文献<citation id="273" type="reference">[<a class="sup">20</a>]</citation>开发了一种多时间尺度分层控制算法;文献<citation id="274" type="reference">[<a class="sup">21</a>]</citation>考虑用户出行行为, 提出了一种EV集群频率响应控制策略。然而, 上述针对EVPP响应能力评估的研究还有待进一步深入:①只考虑了某一时间断面响应功率约束, 忽略了EVPP在评估时段内连续时间断面可用响应容量的变化;②忽略了EVPP响应系统调度命令后时序状态 (荷电状态 (state of charge, SOC) 与充放电状态) 对变化响应能力的影响, 且该响应能力与EVPP的调度策略息息相关。</p>
                </div>
                <div class="p1">
                    <p id="61">为此, 本文针对慢充EV集群, 提出了一种EVPP多时间尺度响应能力评估模型。在日前基于用户行为预测数据, 对EVPP日前响应能力进行评估;在日内基于一种综合考虑响应时间裕度 (response time margin, RTM) 和SOC裕度 (state of charge margin, SOCM) 指标的调控策略对连续时间断面下EVPP响应能力进行动态修正。该模型可分析EV状态变化对EVPP响应能力的影响, 为其参与电力系统优化调度提供响应边界信息。</p>
                </div>
                <h3 id="62" name="62" class="anchor-tag"><b>1</b> 评估模型框架</h3>
                <div class="p1">
                    <p id="63">EVPP响应能力评估模型框架如附录A图A1所示。考虑到EV交通出行需求的约束, 通过对EV用户出行距离、出行起止时间、出行需求在内的出行特征, 以及电池类型、容量、能耗在内的电池参数进行统计分析, 结合蒙特卡洛算法, 对EVPP日前响应能力进行评估<citation id="276" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。EVPP在日内则根据每小时滚动更新的EV集群SOC水平与充放电状态, 不断向电网调度中心上报随之动态变化的下一评估时段响应能力边界。此外, 本文以系统发电与负荷功率平衡为目标, 电网调度中心立足于电网运行情况 (包括电网网架、负荷、发电水平等信息) 确定对于EVPP的调度需求。假设电网下达的EVPP出力曲线已由调度人员优化决策完成, EVPP则只需根据下属EV状态明确自身响应能力, 并准确跟踪电网下达的出力曲线, 同时利用本文所提调控策略制定其内部EV的充放电计划, 并完成控制指令下发。</p>
                </div>
                <h3 id="64" name="64" class="anchor-tag"><b>2 EVPP</b>响应能力评估模型</h3>
                <h4 class="anchor-tag" id="65" name="65"><b>2.1</b> 单体<b>EV</b>响应能力</h4>
                <div class="p1">
                    <p id="66">以<i>N</i>辆EV组成的集群中第<i>i</i> (<i>i</i>=1, 2, …, <i>N</i>) 辆车EV<sub><i>i</i></sub>为例, 设[<i>t</i><sup>s</sup><sub><i>i</i></sub>, <i>t</i><sup>d</sup><sub><i>i</i></sub>]为EV<sub><i>i</i></sub>接入电网时段, 即<i>t</i><sup>s</sup><sub><i>i</i></sub>和<i>t</i><sup>d</sup><sub><i>i</i></sub>分别为EV<sub><i>i</i></sub>入网和离网时刻。为防止过度充放电, 设[<i>S</i><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>, <i>S</i><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>]为EV<sub><i>i</i></sub>的SOC上下限区间。基于文献<citation id="277" type="reference">[<a class="sup">21</a>,<a class="sup">22</a>]</citation>, 本文给出了EV<sub><i>i</i></sub>的最大可控充放电区域, 如图1阴影部分所示。EV<sub><i>i</i></sub>在<i>t</i><sup>s</sup><sub><i>i</i></sub>时刻接入电网时SOC为<i>S</i><sup>s</sup><sub><i>i</i></sub> (<i>a</i>点) , 并立即以慢充方式下EV<sub><i>i</i></sub>额定功率<i>P</i><sup>m</sup><sub><i>i</i></sub>开始充电, 当SOC到达<i>S</i><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>后切换为空闲状态, 对应图1中边界<i>a</i>-<i>b</i>-<i>c</i>;而边界<i>a</i>-<i>d</i>-<i>e</i>表示EV<sub><i>i</i></sub>接入电网后立即以<i>P</i><sup>m</sup><sub><i>i</i></sub>进行放电, 当SOC低至<i>S</i><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>时停止放电。此外, 为保证离开电网时SOC能够达到EV<sub><i>i</i></sub>用户出行对电池电量需求的最小值<i>S</i><sup>d</sup><sub><i>i</i></sub> (该值在SOC上下限区间内) , <i>ef</i>段表示在出行前需要强制其进行充电。</p>
                </div>
                <div class="p1">
                    <p id="71">EV<sub><i>i</i></sub>入网全过程可表示为运行点 (<i>t</i>, <i>S</i><sub><i>i</i></sub> (<i>t</i>) ) 在最大可控充放电区域内随时间不断移动, 且其移动轨迹与EV在[<i>t</i><sup>s</sup><sub><i>i</i></sub>, <i>t</i>]时段内的参与响应情况有关, 如图1中虚线<i>af</i>所示;对于任意给定的时间断面, EV<sub><i>i</i></sub>的响应能力运行点 (<i>t</i>, <i>S</i><sub><i>i</i></sub> (<i>t</i>) ) 在可控充放电区域内的位置相关, 例如运行点<i>P</i>处以<i>P</i><sup>m</sup><sub><i>i</i></sub>进行充电, 得到的图1中虚线<i>PX</i>对应横坐标区间代表其充电能力持续时间, 同理虚线<i>PY</i>和<i>PZ</i>也分别间接指明运行点<i>P</i>处的空闲和放电能力大小。</p>
                </div>
                <div class="area_img" id="72">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 单体EV最大可控充放电区域" src="Detail/GetImg?filename=images/DLXT201912012_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 单体EV最大可控充放电区域</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Maximum controllable charging and discharging area of a single EV</b></p>

                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>2.1.1</b> 单一时间断面单体EV响应能力</h4>
                <div class="p1">
                    <p id="74">本文将EV响应过程分解为图2中4种响应方式的组合, 以下分别简记为方式Ⅰ, Ⅱ, Ⅲ, Ⅳ。</p>
                </div>
                <div class="area_img" id="75">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 EV响应过程分解" src="Detail/GetImg?filename=images/DLXT201912012_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 EV响应过程分解</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Decomposition of EV response process</b></p>

                </div>
                <div class="p1">
                    <p id="76">在未参与任何响应情况下, 为更好地满足出行需求, EV<sub><i>i</i></sub>接入电网后首先需要进行充电并保持SOC不小于<i>S</i><sup>d</sup><sub><i>i</i></sub>, 则给定时刻EV<sub><i>i</i></sub>充放电状态<i>σ</i> (<i>t</i>) 与<i>t</i>时刻SOC值<i>S</i><sub><i>i</i></sub> (<i>t</i>) 之间的关系如式 (1) 所示。</p>
                </div>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>σ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mn>1</mn><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mi>S</mi><msubsup><mrow></mrow><mi>i</mi><mtext>d</mtext></msubsup><mo>, </mo><mi>t</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>s</mtext></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>d</mtext></msubsup><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>S</mi><msubsup><mrow></mrow><mi>i</mi><mtext>d</mtext></msubsup><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>S</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup><mo>, </mo><mi>t</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>s</mtext></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>d</mtext></msubsup><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>σ</i> (<i>t</i>) 取值0, 1分别表示EV处于空闲和充电状态。</p>
                </div>
                <div class="p1">
                    <p id="79">此情况下<i>S</i><sub><i>i</i></sub> (<i>t</i>) 始终不大于<i>S</i><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>, 而可能由于极端用电行为使得<i>S</i><sub><i>i</i></sub> (<i>t</i>) 小于<i>S</i><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="82">在EV<sub><i>i</i></sub>参与响应情况下, 应根据具体响应方式对<i>σ</i> (<i>t</i>) 进行相应调整, 并且放电状态时<i>σ</i> (<i>t</i>) 取-1。</p>
                </div>
                <div class="p1">
                    <p id="83">在任意给定的某一时间断面对单体EV响应能力进行评估时, 应同时结合<i>σ</i> (<i>t</i>) 与SOC上下限约束进行判断, SOC小于<i>S</i><mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>才能充电, 并且响应充电时应保证SOC不低于<i>S</i><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>, 从而可以得到参与不同响应方式时的响应能力如式 (2) 至式 (4) 所示。由式 (1) 可知, 在未响应情况下评估响应能力时不存在放电状态的EV, 故无法参与方式Ⅳ。</p>
                </div>
                <div class="area_img" id="86">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912012_08600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="88">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912012_08800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>u</mtext><mo>, </mo><mn>Ⅲ</mn></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mtext>m</mtext></msubsup><mtext> </mtext><mtext> </mtext><mi>σ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mo>, </mo><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mi>S</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<i>P</i><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>u</mtext><mo>, </mo><mn>Ⅰ</mn></mrow></msubsup></mrow></math></mathml> (<i>t</i>) , <i>P</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>u</mtext><mo>, </mo><mn>Ⅱ</mn></mrow></msubsup></mrow></math></mathml> (<i>t</i>) , <i>P</i><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>u</mtext><mo>, </mo><mn>Ⅲ</mn></mrow></msubsup></mrow></math></mathml> (<i>t</i>) 分别为EV<sub><i>i</i></sub>在<i>t</i>时刻方式Ⅰ, Ⅱ, Ⅲ的响应能力。</p>
                </div>
                <div class="p1">
                    <p id="95">同时空闲→放电和充电→空闲响应能力为正值, 表示单体EV出力上调;放电→空闲和空闲→充电响应能力为负值, 表示单体EV出力下调。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96"><b>2.1.2</b> 连续时间断面单体EV响应能力</h4>
                <div class="p1">
                    <p id="97">在给定第 (<i>n</i>+1) 个评估时段[<i>nT</i>, (<i>n</i>+1) <i>T</i>]内, 一旦EV<sub><i>i</i></sub>参与响应, 运行点 (<i>t</i>, <i>S</i><sub><i>i</i></sub> (<i>t</i>) ) 必将随之发生移动, 进而会影响[<i>t</i>, (<i>n</i>+1) <i>T</i>]时段的响应能力。本文分析单体EV在评估时段内的持续响应能力, 建立了连续时间断面单体EV响应能力评估模型。</p>
                </div>
                <div class="p1">
                    <p id="98">对于方式Ⅰ, 在给定第 (<i>n</i>+1) 个评估时段[<i>nT</i>, (<i>n</i>+1) <i>T</i>]内, 当EV<sub><i>i</i></sub>能够以额定功率持续响应时, 对应响应能力恒为<i>P</i><sup>m</sup><sub><i>i</i></sub>。下面主要研究以下4种响应能力在评估时段内发生改变的典型情景 (A, B, C, D) , 其中<i>H</i>, <i>I</i>, <i>J</i>, <i>K</i>分别对应4个不同运行点位置, 如图3所示。</p>
                </div>
                <div class="area_img" id="99">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 方式Ⅰ的4种不同情景分析" src="Detail/GetImg?filename=images/DLXT201912012_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 方式Ⅰ的4种不同情景分析</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Analysis on four different scenarios of mode</b> Ⅰ</p>

                </div>
                <div class="p1">
                    <p id="100">1) 当<i>nT</i>&lt;<i>t</i><sup>s</sup><sub><i>i</i></sub>&lt; (<i>n</i>+1) <i>T</i>时, EV<sub><i>i</i></sub>存在尚未接入电网时段[<i>nT</i>, <i>t</i><sup>s</sup><sub><i>i</i></sub>], 对应的响应功率如图3 (a) 中<i>P</i>-<i>t</i>图所示。</p>
                </div>
                <div class="p1">
                    <p id="101">2) 当评估时段[<i>nT</i>, (<i>n</i>+1) <i>T</i>]内放电响应使得<i>S</i><sub><i>i</i></sub> (<i>t</i>) ≤<i>S</i><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>时, 为了降低电池损耗, EV<sub><i>i</i></sub>应停止放电, 对应的响应功率如图3 (b) 中<i>P</i>-<i>t</i>图实线所示。</p>
                </div>
                <div class="p1">
                    <p id="103">EV<sub><i>i</i></sub>达到可控区域下界时间<i>t</i><sup>l</sup><sub><i>i</i></sub>可由式 (5) 求得。</p>
                </div>
                <div class="p1">
                    <p id="104"><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>l</mtext></msubsup><mo>=</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>n</mi><mi>Τ</mi><mo stretchy="false">) </mo><mo>-</mo><mi>S</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup><mo stretchy="false">) </mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mi>η</mi><msubsup><mrow></mrow><mi>i</mi><mtext>d</mtext></msubsup></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mtext>m</mtext></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>+</mo><mi>n</mi><mi>Τ</mi></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="106">式中:<i>η</i><sup>d</sup><sub><i>i</i></sub>为EV<sub><i>i</i></sub>的电池放电效率;<i>Q</i><sub><i>i</i></sub>为电池容量。</p>
                </div>
                <div class="p1">
                    <p id="107">3) 当评估时段[<i>nT</i>, (<i>n</i>+1) <i>T</i>]内放电响应导致运行点触碰强制充电边界<i>ef</i>, 为满足用户出行需求, 必须强制EV<sub><i>i</i></sub>进行充电, 对应的响应功率如图3 (c) 中<i>P</i>-<i>t</i>图实线所示。</p>
                </div>
                <div class="p1">
                    <p id="108">EV<sub><i>i</i></sub>达到强制充电功率时间<i>t</i><sup>c</sup><sub><i>i</i></sub>可由式 (6) 求得, 推导过程详见附录B。</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>c</mtext></msubsup><mo>=</mo><mfrac><mrow><mfrac><mrow><mo stretchy="false"> (</mo><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>n</mi><mi>Τ</mi><mo stretchy="false">) </mo><mo>-</mo><mi>S</mi><msubsup><mrow></mrow><mi>i</mi><mtext>d</mtext></msubsup><mo stretchy="false">) </mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mi>η</mi><msubsup><mrow></mrow><mi>i</mi><mtext>d</mtext></msubsup></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mtext>m</mtext></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>+</mo><mi>n</mi><mi>Τ</mi><mi>η</mi><msubsup><mrow></mrow><mi>i</mi><mtext>c</mtext></msubsup><mi>η</mi><msubsup><mrow></mrow><mi>i</mi><mtext>d</mtext></msubsup><mo>+</mo><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>d</mtext></msubsup></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mi>i</mi><mtext>c</mtext></msubsup><mi>η</mi><msubsup><mrow></mrow><mi>i</mi><mtext>d</mtext></msubsup><mo>+</mo><mn>1</mn></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i>η</i><sup>c</sup><sub><i>i</i></sub>为EV<sub><i>i</i></sub>的电池充电效率。</p>
                </div>
                <div class="p1">
                    <p id="111">4) 当<i>nT</i>&lt;<i>t</i><sup>d</sup><sub><i>i</i></sub>&lt; (<i>n</i>+1) <i>T</i>时, EV<sub><i>i</i></sub>在<i>t</i><sup>d</sup><sub><i>i</i></sub>时刻以后因与电网断开连接将无法参与放电, 对应的响应功率如图3 (d) 中<i>P</i>-<i>t</i>图所示。</p>
                </div>
                <div class="p1">
                    <p id="112">上述4种情景中, 情景A和D在[<i>nT</i>, (<i>n</i>+1) <i>T</i>]内存在未接入或已断开连接的时段, 必将改变EVPP整体响应能力, 而处于情景B和C的EV运行点能够按图3 (b) 和 (c) 中蓝色虚线所示轨迹进行移动, 从而实现评估时段内响应功率恒定不变。</p>
                </div>
                <div class="p1">
                    <p id="113">对处于情景A或D的EV<sub><i>i</i></sub>, 其可响应时段<i>R</i><sub><i>i</i></sub>如式 (7) 所示, 不可响应时段<i>U</i><sub><i>i</i></sub>可以表示为<i>R</i><sub><i>i</i></sub>相对于全集<i>S</i>的补集, 如式 (8) 所示。在某些情况下, 评估时段内可能同时出现4种情景中的多种情景, 此时响应时段<i>R</i><sub><i>i</i></sub>计算公式详见附录C。</p>
                </div>
                <div class="p1">
                    <p id="114"><i>R</i><sub><i>i</i></sub>={<i>t</i>|max (<i>nT</i>, <i>t</i><sup>s</sup><sub><i>i</i></sub>) &lt;<i>t</i>≤min ( (<i>n</i>+1) <i>T</i>, <i>t</i><sup>d</sup><sub><i>i</i></sub>) }      (7) </p>
                </div>
                <div class="area_img" id="115">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912012_11500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="117">与可响应时段<i>R</i><sub><i>i</i></sub>对应的EV<sub><i>i</i></sub>响应功率<i>P</i><sub><i>i</i></sub> (<i>t</i>) 如式 (9) 所示。</p>
                </div>
                <div class="area_img" id="118">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912012_11800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="120">由于EV<sub><i>i</i></sub>离网导致的评估时段内响应功率空缺Δ<i>P</i><sub><i>i</i></sub> (<i>t</i>) 如式 (10) 所示, 并且与之对应的容量空缺Δ<i>Q</i><sub><i>i</i></sub>如式 (11) 所示。</p>
                </div>
                <div class="area_img" id="121">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912012_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="123"><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mstyle displaystyle="true"><mrow><munder><mo>∫</mo><mrow><mi>t</mi><mo>∈</mo><mi>U</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mtext>Δ</mtext></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="125">对处于情景B或C的EV<sub><i>i</i></sub>, 可以对其评估时段内的响应功率加以修正, 但是功率的改变必须满足功率约束和容量约束。</p>
                </div>
                <div class="p1">
                    <p id="126">1) 功率约束</p>
                </div>
                <div class="p1">
                    <p id="127">接入电网的EV<sub><i>i</i></sub>功率约束如式 (12) 所示。</p>
                </div>
                <div class="area_img" id="128">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912012_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="130">式中:<i>P</i><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) 为EV<sub><i>i</i></sub>修正后的时序响应功率;<mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>为EV<sub><i>i</i></sub>响应功率上限。</p>
                </div>
                <div class="p1">
                    <p id="133">2) 容量约束</p>
                </div>
                <div class="p1">
                    <p id="134">容量约束要求功率修正前后评估时段内容量总和不变, 对应数值即为EV<sub><i>i</i></sub>的可用容量, 记为<i>Q</i><sup>a</sup><sub><i>i</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="135">对于情景B, 评估时段起始点<i>S</i><sub><i>i</i></sub> (<i>nT</i>) 与<i>S</i><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml> (充电过程应为<i>S</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>) 的差值, 再乘以电池容量即可得到可用容量<i>Q</i><sup>a</sup><sub><i>i</i></sub>, 如式 (13) 所示。</p>
                </div>
                <div class="p1">
                    <p id="138"><i>Q</i><sup>a</sup><sub><i>i</i></sub>=<i>Q</i><sub><i>i</i></sub> (<i>S</i><sub><i>i</i></sub> (<i>nT</i>) -<i>S</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>)      (13) </p>
                </div>
                <div class="p1">
                    <p id="140">对于情景C, EV<sub><i>i</i></sub>从评估时段起始点以额定功率放电, 触碰强制充电边界<i>ef</i>后切换为充电状态。因此, 得到可用容量<i>Q</i><sup>a</sup><sub><i>i</i></sub>如式 (14) 所示。</p>
                </div>
                <div class="p1">
                    <p id="141"><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msubsup><mrow></mrow><mi>i</mi><mtext>a</mtext></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mtext>m</mtext></msubsup><mrow><mo>{</mo><mrow><mfrac><mrow><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>c</mtext></msubsup><mo>-</mo><mi>n</mi><mi>Τ</mi></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mi>i</mi><mtext>d</mtext></msubsup></mrow></mfrac><mo>-</mo><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mi>n</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mi>Τ</mi><mo>-</mo><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>c</mtext></msubsup><mo stretchy="false">]</mo><mi>η</mi><msubsup><mrow></mrow><mi>i</mi><mtext>c</mtext></msubsup></mrow><mo>}</mo></mrow></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="143">结合式 (13) 和式 (14) , 可以得到EV<sub><i>i</i></sub>应满足的容量约束如式 (15) 所示。</p>
                </div>
                <div class="p1">
                    <p id="144">∫<mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mi>Τ</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mi>Τ</mi></mrow></msubsup></mrow></math></mathml><i>P</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) d<i>t</i>=<i>Q</i><sup>a</sup><sub><i>i</i></sub><i>η</i><sup>d</sup><sub><i>i</i></sub>      (15) </p>
                </div>
                <div class="p1">
                    <p id="147">其他响应方式下单体EV响应能力模型与方式Ⅰ类似, 在此不再赘述, 详见附录D。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148"><b>2.2 EVPP</b>多时间尺度响应能力评估模型</h4>
                <h4 class="anchor-tag" id="149" name="149"><b>2.2.1</b> EVPP日前响应能力评估模型</h4>
                <div class="p1">
                    <p id="150">EV具备快速V2G响应优点, 但同时由于受到电池容量的制约, 其持续响应必将引起响应能力的迅速变化, 即响应能力与调控策略密切相关。在日前EVPP具体调控策略未知的情况下, 本文利用2.1.1节中未参与任何响应情况下的单一时间断面响应能力模型对EVPP日前响应能力进行评估, 并得到EVPP日前响应能力上下边界如式 (16) 所示。</p>
                </div>
                <div class="area_img" id="151">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912012_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="153">式中:<i>N</i>为EVPP所调控EV的数量。</p>
                </div>
                <div class="p1">
                    <p id="154">此外, <i>S</i><sub><i>i</i></sub> (<i>t</i>) 与其在[<i>t</i><sup>s</sup><sub><i>i</i></sub>, <i>t</i>]时段内参与响应情况密切相关, 可通过式 (17) 实现EV状态的滚动更新, 进而对EVPP日前与日内响应能力进行动态修正。</p>
                </div>
                <div class="p1">
                    <p id="155" class="code-formula">
                        <mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>S</mi><msubsup><mrow></mrow><mi>i</mi><mtext>s</mtext></msubsup><mo>+</mo><mtext>Δ</mtext><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>s</mtext></msubsup><mo>≤</mo><mi>t</mi><mo>≤</mo><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>d</mtext></msubsup></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mspace width="0.25em" /></mrow></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>s</mtext></msubsup></mrow><mi>t</mi></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>u</mtext><mtext>c</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mn>Ⅱ</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mn>Ⅲ</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>η</mi><msubsup><mrow></mrow><mi>i</mi><mtext>c</mtext></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mn>Ⅰ</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mn>Ⅳ</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mfrac><mn>1</mn><mrow><mi>η</mi><msubsup><mrow></mrow><mi>i</mi><mtext>d</mtext></msubsup></mrow></mfrac><mtext>d</mtext><mi>t</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="156">式中:Δ<i>S</i><sub><i>i</i></sub>为EV<sub><i>i</i></sub>接入电网后的SOC变化量;<i>P</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>u</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>为未参与响应时的充电功率, 满足式 (18) ;<i>P</i><sup>Ⅰ</sup><sub><i>i</i></sub>, <i>P</i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>Ⅱ</mn></msubsup></mrow></math></mathml>, <i>P</i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>Ⅲ</mn></msubsup></mrow></math></mathml>, <i>P</i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>Ⅳ</mn></msubsup></mrow></math></mathml>分别为调控策略所确定的EV<sub><i>i</i></sub>参与方式Ⅰ, Ⅱ, Ⅲ, Ⅳ的响应功率, 如式 (19) 所示。</p>
                </div>
                <div class="p1">
                    <p id="161"><i>P</i><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>u</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) =<i>P</i><sup>m</sup><sub><i>i</i></sub><i>σ</i> (<i>t</i>)      (18) </p>
                </div>
                <div class="area_img" id="163">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912012_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="165">需要说明的是, <i>P</i><sup>Ⅰ</sup><sub><i>i</i></sub>, <i>P</i><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>Ⅱ</mn></msubsup></mrow></math></mathml>, <i>P</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>Ⅲ</mn></msubsup></mrow></math></mathml>, <i>P</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>Ⅳ</mn></msubsup></mrow></math></mathml>主要用于2.2.2节中的日内响应能力评估模型, 而日前响应能力评估时均置零。</p>
                </div>
                <h4 class="anchor-tag" id="169" name="169"><b>2.2.2</b> EVPP日内修正响应能力评估模型</h4>
                <div class="p1">
                    <p id="170">EVPP响应能力会随其下属EV的SOC与充放电状态的变化而发生改变, [<i>nT</i>, (<i>n</i>+1) <i>T</i>]时段的调控策略的影响也将向后传递至下一评估时段。所以在日内需要对EVPP响应能力边界进行不断修正, 以保障连续时间断面下EVPP响应可以准确追踪系统下发的调度需求响应曲线。</p>
                </div>
                <div class="p1">
                    <p id="171">为解决上述问题, 本文进一步提出了EVPP日内修正响应能力评估模型。该模型中, 时间轴被划分成若干个均匀的评估时段<i>T</i>, 当前时刻<i>nT</i>为第 (<i>n</i>+1) 个调度时段的起点, 如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="172">首先, 假设根据日前响应能力评估模型得到的<i>nT</i>时刻EVPP最大响应能力为<i>P</i> (<i>nT</i>) , 即<i>nT</i>时刻EVPP状态与日前预测值相符;进而利用日内修正模型得到[<i>nT</i>, (<i>n</i>+1) <i>T</i>]时段响应能力, 并上报至电网调度中心;再根据其下发的功率响应曲线确定EVPP在[<i>nT</i>, (<i>n</i>+1) <i>T</i>]时段内的响应动作, 具体调控策略将在第3节中给出。</p>
                </div>
                <div class="p1">
                    <p id="173">考虑[<i>nT</i>, (<i>n</i>+1) <i>T</i>]时段内EVPP调控策略的影响, 在 (<i>n</i>+1) <i>T</i>时刻滚动更新EV集群状态, 并假设在 (<i>n</i>+1) <i>T</i>时刻EVPP最大响应能力变为<i>P</i> ( (<i>n</i>+1) <i>T</i>) , 随着评估时段的递进, 迭代进行, 可确定EVPP在每一个评估时段上的响应能力。</p>
                </div>
                <div class="p1">
                    <p id="174">记上述2.1.2节中处于不同情景的EV分别构成集群A, B, C和D。为避免EVPP响应能力急剧变化, 集群B和C不应局限于图3中<i>P</i>-<i>t</i>图虚线所示实现评估时段内自身功率恒定, 而应尽可能弥补集群A和D响应功率的空缺, 以实现EVPP整体响应能力的均衡。</p>
                </div>
                <div class="p1">
                    <p id="175">记集群B和C的EV数量之和为<i>N</i><sup>re</sup>, 得到集群对应的功率约束和容量约束分别如式 (20) 、式 (21) 所示。</p>
                </div>
                <div class="area_img" id="176">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912012_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="178">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912012_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="180">式中:<i>P</i><sup>re</sup> (<i>t</i>) 和<i>Q</i><sup>a</sup>分别为此集群修正后的时序功率和可用容量。</p>
                </div>
                <div class="p1">
                    <p id="181">基于上述思路, 假设弥补集群A和D中前<i>k</i>辆EV功率空缺得到的修正后功率为<i>P</i><sup>re</sup> (<i>t</i>) , 剩余可用容量为<i>Q</i><sub>0</sub>, 前<i>k</i>次修正后总功率修正量为Δ<i>P</i><sup> (<i>k</i>) </sup> (<i>t</i>) , 且Δ<i>P</i><sup> (0) </sup> (<i>t</i>) 恒为零, 三者满足式 (22) 所示关系式。</p>
                </div>
                <div class="p1">
                    <p id="182" class="code-formula">
                        <mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Ρ</mi><msup><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mtext>Δ</mtext><mi>Ρ</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mi>Τ</mi></mfrac></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mi>Q</mi><msup><mrow></mrow><mtext>a</mtext></msup><mo>-</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>n</mi><mi>Τ</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>n</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mi>Τ</mi></mrow></msubsup><mtext>Δ</mtext></mrow></mstyle><mi>Ρ</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>η</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi></mtd></mtr></mtable></mrow></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="184">式中:<i>η</i> (<i>t</i>) 为<i>t</i>时刻的充放电效率, 如式 (23) 所示。</p>
                </div>
                <div class="area_img" id="185">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912012_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="187">记集群A和D的EV数量之和为<i>N</i><sup>unre</sup>, 以对EV<sub><i>k</i></sub>为例, 根据功率是否越限存在以下两种界定方案。</p>
                </div>
                <div class="p1">
                    <p id="188">1) 当功率未越限时, 集群B和C完全可以弥补EV<sub><i>k</i></sub>在时段<i>U</i><sub><i>k</i></sub>的功率空缺, 总功率修正量Δ<i>P</i><sup> (<i>k</i>) </sup> (<i>t</i>) 如式 (24) 所示。</p>
                </div>
                <div class="p1">
                    <p id="189" class="code-formula">
                        <mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>∈</mo><mi>R</mi><msub><mrow></mrow><mi>k</mi></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>t</mi><mo>∈</mo><mi>U</mi><msub><mrow></mrow><mi>k</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="190">2) 当功率越限时, 记<i>T</i><sup>s</sup><sub><i>k</i></sub>为按未越限情况下式 (22) 、式 (24) 计算得到的<i>P</i><sup>re</sup> (<i>t</i>) 超出功率约束时段的集合, 如式 (25) 所示。并且功率越限部分对应的容量<i>Q</i><sup>s</sup><sub><i>k</i></sub>如式 (26) 所示。</p>
                </div>
                <div class="p1">
                    <p id="191"><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>s</mtext></msubsup><mo>=</mo><mrow><mo>{</mo><mrow><mi>t</mi><mo stretchy="false">|</mo><mi>Ρ</mi><msup><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&gt;</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msup></mrow></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mi>i</mi></msub></mrow><mo>}</mo></mrow></mrow></math></mathml>      (25) </p>
                </div>
                <div class="p1">
                    <p id="193"><mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msubsup><mrow></mrow><mi>k</mi><mtext>s</mtext></msubsup><mo>=</mo><mstyle displaystyle="true"><mrow><munder><mo>∫</mo><mrow><mi>t</mi><mo>=</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>s</mtext></msubsup></mrow></munder><mrow><mrow><mo> (</mo><mrow><mi>Ρ</mi><msup><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msup></mrow></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mi>i</mi></msub></mrow><mo>) </mo></mrow></mrow></mrow></mstyle><mtext>d</mtext><mi>t</mi></mrow></math></mathml>      (26) </p>
                </div>
                <div class="p1">
                    <p id="195">考虑到功率约束, <i>U</i><sub><i>k</i></sub>中超出功率约束部分应当削减到约束边界。此外, 为了满足容量约束, 削减到约束边界对应的容量需平均分配到未越限时段, 具体界定方案如式 (27) 所示。若仍存在功率越限情况, 则按式 (25) 至式 (27) 循环计算。</p>
                </div>
                <div class="p1">
                    <p id="196" class="code-formula">
                        <mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msup></mrow></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mi>Τ</mi></mfrac><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>t</mi><mo>∈</mo><mi>U</mi><msub><mrow></mrow><mi>k</mi></msub><mstyle displaystyle="true"><mo>∩</mo><mi>Τ</mi></mstyle><msubsup><mrow></mrow><mi>k</mi><mtext>s</mtext></msubsup></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mfrac><mrow><mi>Q</mi><msubsup><mrow></mrow><mi>k</mi><mtext>s</mtext></msubsup></mrow><mrow><mi>Τ</mi><mo>-</mo><mi>L</mi><mo stretchy="false"> (</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>s</mtext></msubsup><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>t</mi><mo>∈</mo><mi>U</mi><msub><mrow></mrow><mi>k</mi></msub><mtext>且</mtext><mi>t</mi><mo>∉</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>s</mtext></msubsup></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mfrac><mrow><mi>Q</mi><msubsup><mrow></mrow><mi>k</mi><mtext>s</mtext></msubsup></mrow><mrow><mi>Τ</mi><mo>-</mo><mi>L</mi><mo stretchy="false"> (</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>k</mi><mtext>s</mtext></msubsup><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>t</mi><mo>∈</mo><mi>R</mi><msub><mrow></mrow><mi>k</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="197">式中:<i>L</i> (<i>T</i><sup>s</sup><sub><i>k</i></sub>) 表示功率越限时长。</p>
                </div>
                <div class="p1">
                    <p id="198">集群A, D与集群B, C均无法在[ (<i>n</i>-1) <i>T</i>, <i>nT</i>]时段以额定功率持续响应, 两者再与能够持续响应的EV集群响应能力叠加得到[ (<i>n</i>-1) <i>T</i>, <i>nT</i>]时段EVPP响应能力。</p>
                </div>
                <div class="p1">
                    <p id="199">针对EVPP提出一种多时间尺度响应能力模型, 包括日前和日内修正两个响应能力评估阶段, 具体流程如图4所示, 详细步骤见附录E。</p>
                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 EVPP响应能力边界界定流程" src="Detail/GetImg?filename=images/DLXT201912012_200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 EVPP响应能力边界界定流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Flow chart of boundary definition for EVPP response capability</b></p>

                </div>
                <h3 id="201" name="201" class="anchor-tag"><b>3 基于RTM和SOCM的EVPP调控策略</b></h3>
                <div class="p1">
                    <p id="202">为考虑EV集群内部个体响应功率及电量的差异性, 参考文献<citation id="278" type="reference">[<a class="sup">23</a>,<a class="sup">24</a>]</citation>思路, 本文提出一种综合考虑RTM与SOCM指标的调控策略, 结合每辆EV的RTM与SOCM指标生成优先队列, 在兼顾调度与用户出行需求的基础上择优参与响应, 最终获得EVPP参与多时间尺度调度时的决策结果。调控指令将引起受控EV状态变化, 因此需要通过状态的不断更新 (如式 (17) 至式 (19) ) , 确定其对后续评估时段响应能力的影响, 随着评估时段的递进, 迭代进行, 可完成多时段或全天的响应能力评估。</p>
                </div>
                <h4 class="anchor-tag" id="203" name="203"><b>3.1 RTM</b>及<b>SOCM</b></h4>
                <div class="p1">
                    <p id="204">本文将处于入网状态的EV<sub><i>i</i></sub>在[<i>nT</i>, (<i>n</i>+1) <i>T</i>]时段内从<i>nT</i>时刻开始以<i>P</i><sup>m</sup><sub><i>i</i></sub>持续参与给定响应方式的时间, 定义为其在该方式下的RTM, 简记为<i>M</i><mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>n</mi><mo>, </mo><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>, 如式 (28) 所示。</p>
                </div>
                <div class="p1">
                    <p id="206" class="code-formula">
                        <mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>n</mi><mo>, </mo><mtext>Τ</mtext></mrow></msubsup><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Τ</mi><mtext> </mtext><mtext> </mtext><mo stretchy="false">{</mo><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>s</mtext></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>l</mtext></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>c</mtext></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>d</mtext></msubsup><mo stretchy="false">}</mo><mo>⊄</mo><mo stretchy="false"> (</mo><mi>n</mi><mi>Τ</mi><mo>, </mo><mo stretchy="false"> (</mo><mi>n</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mi>Τ</mi><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi>min</mi><mo stretchy="false"> (</mo><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>l</mtext></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>c</mtext></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>d</mtext></msubsup><mo>, </mo><mo stretchy="false"> (</mo><mi>n</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mi>Τ</mi><mo stretchy="false">) </mo><mo>-</mo><mi>max</mi><mo stretchy="false"> (</mo><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mtext>s</mtext></msubsup><mo>, </mo><mi>n</mi><mi>Τ</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="207">同时当EV<sub><i>i</i></sub>处于离网状态时将其<i>M</i><mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>n</mi><mo>, </mo><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>设为0, 可以得到<i>M</i><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>n</mi><mo>, </mo><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>∈[0, <i>T</i>]。EVPP在参与系统优化调度时, 应优先选取持续响应时间较长的EV, 从而尽可能维持EVPP输出功率稳定, 同时降低EV状态切换频率, 所以RTM越大的EV在参与响应时应被优先考虑。</p>
                </div>
                <div class="p1">
                    <p id="210">然而, 对于[<i>nT</i>, (<i>n</i>+1) <i>T</i>]时段内可能存在多辆EV的RTM值相等情况 (例如RTM均为<i>T</i>) , 单凭RTM将无法提供明确排序依据, 为此引入SOCM。以RTM为首要参考指标, SOCM为辅助参考指标。首先根据RTM对EV集群进行降序排列, RTM相等时则进而考虑将SOCM较大的EV赋予较高的响应优先等级。</p>
                </div>
                <div class="p1">
                    <p id="211">SOCM与电池SOC直接相关, 当出力下调与上调时EV<sub><i>i</i></sub>在[<i>nT</i>, (<i>n</i>+1) <i>T</i>]时段内的SOCM值<i>M</i><mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>n</mi><mo>, </mo><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>应分别以<i>S</i><sup>d</sup><sub><i>i</i></sub>和<i>S</i><mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>为基准, 如式 (29) 所示。</p>
                </div>
                <div class="area_img" id="214">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912012_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="216">式中:Δ<i>P</i><sup>n</sup>为[<i>nT</i>, (<i>n</i>+1) <i>T</i>]时段内EVPP的调度需求相对于上一评估时段的变化量, 负值表示EVPP意味着出力下调, 正值意味着EVPP需要出力上调。</p>
                </div>
                <div class="p1">
                    <p id="217">当EVPP需要出力下调时, <i>S</i><sup>d</sup><sub><i>i</i></sub>与<i>S</i><sub><i>i</i></sub> (<i>nT</i>) 差值越大的EV, 其SOCM越大, 意味着将优先其停止放电, 甚至开始充电;当EVPP需要出力上调时, <i>S</i><sub><i>i</i></sub> (<i>nT</i>) 与<i>S</i><sup>min</sup><sub><i>i</i></sub>差值越大的EV, 其SOCM越大, 意味着将优先其停止充电, 甚至开始放电。</p>
                </div>
                <h4 class="anchor-tag" id="218" name="218"><b>3.2</b> 基于<b>RTM</b>和<b>SOCM</b>的<b>EVPP</b>调控策略</h4>
                <div class="p1">
                    <p id="219">为了达到EVPP参与主动配电网调度控制的目的, 实现EVPP出力调节的功能。具体步骤如下所述。</p>
                </div>
                <div class="p1">
                    <p id="220">步骤1:在给定评估时段[<i>nT</i>, (<i>n</i>+1) <i>T</i>], 根据EVPP的运行状态, 利用第2节中的评估模型计算EVPP响应能力上下边界。</p>
                </div>
                <div class="p1">
                    <p id="221">步骤2:根据4种响应方式, 将其分为4个群。单个EV可能同时参与多种响应方式, 也就是说各个群之间存在交集。每个受控群中按照RTM由大到小依次排列, 对于RTM相等的情况, 根据SOCM大小降序排序, 从而得到每个群对应的优先队列。</p>
                </div>
                <div class="p1">
                    <p id="222">当需要EVPP出力上调时, 优先选择充电→空闲群生成优先队列, 当所有EV都停止充电仍然无法实现响应曲线跟踪时, 就需要补充考虑空闲→放电群;当需要EVPP出力下调时, 优先选择放电→空闲群生成优先队列, 当所有EV都开始充电仍然无法实现响应曲线跟踪时, 就需要补充考虑空闲→充电群。</p>
                </div>
                <div class="p1">
                    <p id="223">步骤3:根据系统下发的响应曲线, 并结合步骤2生成的优先队列计算确切的需要响应的EV数目<i>N</i><sub>o</sub>, 可通过求解满足式 (30) 所示约束的最小正整数来确定<i>N</i><sub>o</sub>, 进而完成满足条件EV的筛选。</p>
                </div>
                <div class="p1">
                    <p id="224" class="code-formula">
                        <mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mn>Ⅱ</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≥</mo><mtext>Δ</mtext><mi>Ρ</mi><msup><mrow></mrow><mtext>n</mtext></msup><mtext> </mtext><mspace width="0.25em" /><mn>0</mn><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msup><mrow></mrow><mtext>n</mtext></msup><mo>≤</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mn>Ⅱ</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mn>Ⅱ</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mn>Ⅰ</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≥</mo><mtext>Δ</mtext><mi>Ρ</mi><msup><mrow></mrow><mtext>n</mtext></msup></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mn>Ⅱ</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mtext>Δ</mtext><mi>Ρ</mi><msup><mrow></mrow><mtext>n</mtext></msup></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mn>Ⅳ</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msup><mrow></mrow><mtext>n</mtext></msup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mn>Ⅳ</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msup><mrow></mrow><mtext>n</mtext></msup><mo>&lt;</mo><mn>0</mn></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mn>Ⅳ</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mn>Ⅲ</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msup><mrow></mrow><mtext>n</mtext></msup></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>Δ</mtext><mi>Ρ</mi><msup><mrow></mrow><mtext>n</mtext></msup><mo>&lt;</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mn>Ⅳ</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="225">式中:<i>P</i><sup>Ⅳ</sup><sub><i>i</i></sub> (<i>t</i>) 为EV<sub><i>i</i></sub>在<i>t</i>时刻方式Ⅳ的响应能力。</p>
                </div>
                <div class="p1">
                    <p id="226">4) 对选定的EV进行充放电状态的切换, 并记录调控策略所确定的其参与方式Ⅰ, Ⅱ, Ⅲ, Ⅳ的响应功率。</p>
                </div>
                <h3 id="227" name="227" class="anchor-tag"><b>4 算例分析</b></h3>
                <h4 class="anchor-tag" id="228" name="228"><b>4.1</b> 算例场景及参数设置</h4>
                <div class="p1">
                    <p id="229">据文献<citation id="279" type="reference">[<a class="sup">25</a>]</citation>统计数据显示, 私人通勤车辆 (home-based-work, HBW) , 私人非通勤车辆 (无业和退休人员等) 出行的私人车辆 (home-based-other, HBO) , 公司、企业用车 (non-home-based, NHB) 3种不同类型的EV在市场中所占的比例分别为61%, 30%和9%。按照上述市场占比, 本文以300辆EV组成的集群为例, 对所提EVPP多时间尺度响应能力评估模型进行验证。为分析EV道路行驶网络及其时空状态等影响因素, 根据汽车交通用途的不同, 简化得到EV交通行为特征参数满足如下统计规律。其中, EV每天出行时间分布如附录A图A3所示<citation id="280" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="230">通过蒙特卡洛抽样最终得到出行需求<i>S</i><sup>d</sup><sub><i>i</i></sub>和电池容量<i>Q</i><sub><i>i</i></sub>, 分别满足式 (31) 和式 (32) 所示概率分布<i>f</i><sub>S</sub>与<i>f</i><sub>Q</sub><citation id="281" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="231"><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><msqrt><mrow><mn>2</mn><mtext>π</mtext></mrow></msqrt><mi>σ</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow></mfrac><mrow><mi>exp</mi></mrow><mrow><mo> (</mo><mrow><mo>-</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>S</mi><msubsup><mrow></mrow><mi>i</mi><mtext>d</mtext></msubsup><mo>-</mo><mi>μ</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>2</mn><mi>σ</mi><msubsup><mrow></mrow><mtext>S</mtext><mn>2</mn></msubsup></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (31) </p>
                </div>
                <div class="p1">
                    <p id="233">式中:<i>μ</i><sub>S</sub>为用户出行需求平均值;<i>σ</i><sub>S</sub>为标准差。对于HBW和HBO型EV, 分别取<i>μ</i><sub>S</sub>=0.6, <i>σ</i><sub>S</sub>=0.1;对于NHB型EV, 分别取<i>μ</i><sub>S</sub>=0.7, <i>σ</i><sub>S</sub>=0.05。</p>
                </div>
                <div class="p1">
                    <p id="234"><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mtext>Q</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><msqrt><mrow><mn>2</mn><mtext>π</mtext></mrow></msqrt><mi>σ</mi><msub><mrow></mrow><mtext>Q</mtext></msub></mrow></mfrac><mrow><mi>exp</mi></mrow><mrow><mo> (</mo><mrow><mo>-</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>μ</mi><msub><mrow></mrow><mtext>Q</mtext></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>2</mn><mi>σ</mi><msubsup><mrow></mrow><mtext>Q</mtext><mn>2</mn></msubsup></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (32) </p>
                </div>
                <div class="p1">
                    <p id="236">式中:<i>μ</i><sub>Q</sub>为用户出行需求平均值;<i>σ</i><sub>Q</sub>为标准差。分别取<i>μ</i><sub>Q</sub>=23, <i>σ</i><sub>Q</sub>=9.5。</p>
                </div>
                <div class="p1">
                    <p id="237">此外, EV均采用慢充模式, 充放电效率均为0.92, <i>S</i><mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>S</i><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别取1和0.2。</p>
                </div>
                <h4 class="anchor-tag" id="240" name="240"><b>4.2</b> 响应功率信号的处理</h4>
                <div class="p1">
                    <p id="241">为了实现EVPP参与系统调度的控制效果仿真, 假设调度中心下发的EVPP的调度需求如附录A图A4虚线所示。对于任一响应方式, 本文所提模型均为评估EVPP有功出力上调或下调能力, 为此, 需要对原始目标功率信号利用一阶差分方法进行处理, 如式 (33) 所示。从而得到与模型相适应的调度需求变化Δ<i>P</i><sup>n</sup>, 如附录A图A4实线所示。</p>
                </div>
                <div class="p1">
                    <p id="242" class="code-formula">
                        <mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msup><mrow></mrow><mtext>n</mtext></msup><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>n</mi><mo>=</mo><mn>1</mn></mtd></mtr><mtr><mtd><mi>Ρ</mi><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false"> (</mo><mi>n</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>n</mi><mo>&gt;</mo><mn>1</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="243">式中:<i>P</i><sup>*</sup> (<i>n</i>) 为[<i>nT</i>, (<i>n</i>+1) <i>T</i>]时段处理前调度需求。Δ<i>P</i><sup>n</sup>为正值表示EVPP出力上调, 负值表示EVPP出力下调。</p>
                </div>
                <h4 class="anchor-tag" id="244" name="244"><b>4.3</b> 响应能力评估算例结果及分析</h4>
                <h4 class="anchor-tag" id="245" name="245"><b>4.3.1</b> 未参与响应情况下的EVPP响应能力评估</h4>
                <div class="p1">
                    <p id="246">假设EVPP未参与响应, 得到方式Ⅰ下日前与日内修正响应能力如附录A图A5所示, 各时段不同情景EV数量分布如附录A图A6所示。</p>
                </div>
                <div class="p1">
                    <p id="247">根据2.2节内容可知, 未参与响应情况下任一评估时段起始时刻对应的EVPP最大响应能力与日前响应能力相等, 并且在每一评估时段内方式Ⅰ下的最大响应能力将伴随下属EV情景A～D的出现而变化。由从附录A图A5可以看出, EVPP响应能力与EV入网时间分布密切相关。由附录A图A3可知, 06:00—10:00时段为用户出行高峰。在临近出行前响应放电的EV将触碰其可控区域的强制充电边界<i>ef</i>, 处于情景C的EV数量增加, 为满足出行需求而被迫由放电状态切换为充电状态, 因此放电功率逐渐降低, 甚至出现08:00左右充电功率大于放电功率的情况。此外, 06:00—10:00时段内因EV出行而与电网断开连接, 响应能力呈下降趋势。与之相反, 对于EV入网高峰的16:00—20:00时段, 随着EV逐渐接入, 电网响应能力一直上升。</p>
                </div>
                <div class="p1">
                    <p id="248">同时, 日内响应能力的修正结果受可用容量的影响, 当附录A图A6所示情景B和C中EV数量较多且可用容量足够大时, 日内修正响应能力边界在评估时段内为恒定值。</p>
                </div>
                <div class="p1">
                    <p id="249">方式Ⅱ和Ⅲ下的响应能力仿真结果详见附录F。为进一步说明集群响应能力的区别与联系, 综合考虑所有响应方式, 得到日前响应能力和未响应情况下日内修正响应能力如图5所示。</p>
                </div>
                <div class="area_img" id="250">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_250.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 EVPP参与系统调度响应结果" src="Detail/GetImg?filename=images/DLXT201912012_250.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 EVPP参与系统调度响应结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_250.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Response results of system dispatch with participation of EVPP</b></p>

                </div>
                <div class="p1">
                    <p id="251">综上所述, 情景A和D主要影响的是一天内响应能力总体趋势。情景B和C主要影响评估时段内最大响应能力减弱情况和对其修正程度的大小。日内修正响应能力评估可避免由于参与响应造成的最大响应能力大幅下降, 使得波动性显著降低, 并且可以实现边界内任意调度需求的有效跟踪, 实用性增强。</p>
                </div>
                <h4 class="anchor-tag" id="252" name="252"><b>4.3.2</b> 参与响应后的EVPP响应能力评估</h4>
                <div class="p1">
                    <p id="253">当参与系统调度时, EVPP多时间尺度响应能力评估结果如图5所示。由仿真结果可以看出, EVPP能够准确跟踪响应能力边界内所给定的调度需求变化。</p>
                </div>
                <div class="p1">
                    <p id="254">EVPP参与响应后响应能力边界变化明显。EVPP出力上调后, EV由充电切换为空闲甚至再切换为放电状态, 放电状态EV数量增加且SOC相对降低, 所以下一评估时段EV由放电→空闲和由空闲→放充电方式下响应能力增强, 响应能力边界整体下移。与之相反, 出力下调后响应能力边界整体上移。此外, 相比于未响应情况下EV接入电网便立即进行充电, 响应后16:00—19:00时段充电状态EV数量降低, SOC相对偏低, 导致响应能力上界收缩严重, 且下边界也向下移动。</p>
                </div>
                <div class="p1">
                    <p id="255">附录A图A7给出了方式Ⅰ下00:00—01:00时段RTM与SOCM仿真计算结果。首先根据每辆EV的RTM进行降序排列, 进而考虑RTM相等而SOCM较大者优先等级较高, 最终得到此时段内47辆可参与响应的EV排序结果如附录A图A8所示, 图中数据标签为EV编号。</p>
                </div>
                <div class="p1">
                    <p id="256">由附录A图A9所示EVPP所有车辆一天内平均SOC分布情况可以看出, 本文所提调控策略能够有效避免平均SOC局部较高或者较低, 使得每辆EV平均SOC更为集中。此外, 附录A图A10也给出了某台EV响应前后充放电功率与SOC变化对比结果, 图中SOC为零表示EV与电网断开连接。由附录A图A10可知, 该EV一方面为了响应电网调度要求, 充放电时段发生了改变;另一方面在16:47出行时SOC也达到了所设定的需求值。</p>
                </div>
                <div class="p1">
                    <p id="257">EVPP日前响应能力评估结果可为日前调度安排提供参考, 日内制定调度计划时则需要结合滚动更新的日内修正响应能力边界。总之, 进行EVPP多时间尺度响应能力评估对其参与系统优化调度具有一定意义。</p>
                </div>
                <h3 id="258" name="258" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="259">本文从EV集群运营商角度, 探究了EVPP参与电力系统优化调度时的多时间尺度响应能力。</p>
                </div>
                <div class="p1">
                    <p id="260">1) 在充分考虑EV评估过程中包括SOC与充放电状态在内的时序状态的基础上, 提炼出不同响应方式下的4种典型情景, 分析了连续时间断面下单体EV功率约束与可用容量, 并在此基础上, 提出了单体EV响应能力评估模型。</p>
                </div>
                <div class="p1">
                    <p id="261">2) 由于受到电池容量和出行需求的约束, EVPP集群响应能力会随其下属EV状态变化而发生改变, EVPP日前响应能力可能无法对其边界内的负荷曲线进行跟踪, 从而需要在日内根据综合考虑RTM和SOCM指标的EVPP调控策略确定的具体调控结果, 不断对响应能力进行修正和更新。</p>
                </div>
                <div class="p1">
                    <p id="262">为了使以上响应能力评估模型得到更好的应用, 并且考虑到EVPP响应能力与用户充电行为密切相关, 因此后续工作重点是:制定合适的价格机制引导用户充放电行为, 在满足用户舒适度的基础上得到能够很好地适用于实际电网调度的响应能力边界。</p>
                </div>
                <div class="p1">
                    <p id="263">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="282" name="282" class="anchor-tag">附录A</h3>
                <div class="area_img" id="283">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 EVPP多时间尺度优化调度框架图" src="Detail/GetImg?filename=images/DLXT201912012_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 EVPP多时间尺度优化调度框架图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Framework of multi-time scale scheduling of EVPP</p>

                </div>
                <div class="area_img" id="284">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2响应能力边界对比分析曲线" src="Detail/GetImg?filename=images/DLXT201912012_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2响应能力边界对比分析曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Curve of response capability boundary contrast and analysis</p>

                </div>
                <div class="area_img" id="285">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3不同用途EVs出行开始和结束时间分布图" src="Detail/GetImg?filename=images/DLXT201912012_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3不同用途EVs出行开始和结束时间分布图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Time distribution diagram of EVs start and end of travel for different uses</p>

                </div>
                <div class="area_img" id="286">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 EVPP响应功率信号的处理" src="Detail/GetImg?filename=images/DLXT201912012_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 EVPP响应功率信号的处理  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Processing of response signal of EVPP</p>

                </div>
                <div class="area_img" id="287">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5空闲→放电响应方式响应能力边界" src="Detail/GetImg?filename=images/DLXT201912012_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5空闲→放电响应方式响应能力边界  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Response ability boundary of idle to discharge response</p>

                </div>
                <div class="area_img" id="288">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6不同时段各情景EV数量分布图" src="Detail/GetImg?filename=images/DLXT201912012_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6不同时段各情景EV数量分布图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Distribution of EV quantity in different situations and periods</p>

                </div>
                <div class="area_img" id="289">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 RTM与SOCM仿真结果" src="Detail/GetImg?filename=images/DLXT201912012_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 RTM与SOCM仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Simulation results of RTM and SOCM</p>

                </div>
                <div class="area_img" id="290">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8可控EV排序结果" src="Detail/GetImg?filename=images/DLXT201912012_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8可控EV排序结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Controllable EV sequencing results</p>

                </div>
                <div class="area_img" id="291">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9每辆EV平均SOC分布" src="Detail/GetImg?filename=images/DLXT201912012_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9每辆EV平均SOC分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Average SOC distribution for each EV</p>

                </div>
                <div class="area_img" id="292">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10某台EV充放电功率与SOC状态对比" src="Detail/GetImg?filename=images/DLXT201912012_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10某台EV充放电功率与SOC状态对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Comparison of charge-discharge curves of single EV</p>

                </div>
                <h3 id="293" name="293" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="294">EV<sub>i</sub>达到强制充电功率时间<image id="295" type="formula" href="images/DLXT201912012_29500.jpg" display="inline" placement="inline"><alt></alt></image>求解过程:</p>
                </div>
                <div class="area_img" id="296">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1情景C分析图" src="Detail/GetImg?filename=images/DLXT201912012_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1情景C分析图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Analysis of scenarios C</p>

                </div>
                <div class="p1">
                    <p id="297">图B1中[nT, t<sub>i</sub><sup>d</sup>]可分为两个时段, 前一时段[nT, t<sub>i</sub><sup>c</sup>]对应EV<sub>i</sub>由n T时刻开始响应放电直至运行点触碰强制充电边界ef;后一时段[t<sub>i</sub><sup>c</sup>, t<sub>i</sub><sup>d</sup>]对应强制EV<sub>i</sub>进行充电, 并在t<sub>i</sub><sup>d</sup>离开电网时SOC能够达到用户出行对电池电量需求的最小值SOC<sub>i</sub><sup>d</sup>, 对应公式如式 (B1) 所示。</p>
                </div>
                <div class="area_img" id="298">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912012_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="299">通过变形, 求解出t<sub>i</sub><sup>c</sup>, 如式 (B2) 所示。</p>
                </div>
                <div class="area_img" id="300">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912012_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="301" name="301" class="anchor-tag">附录C</h3>
                <div class="p1">
                    <p id="302">无论评估时段内情景A-D中有多少个情景同时出现, 响应时段R<sub>i</sub>应取各种情景得到的响应时段的交集, 结果如式 (C1) 所示。本文算例中几种典型多情景列举如图C1所示。</p>
                </div>
                <div class="area_img" id="303">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912012_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="304">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1评估时段内多情景列举" src="Detail/GetImg?filename=images/DLXT201912012_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1评估时段内多情景列举  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Multi scenario enumeration during the evaluation period</p>

                </div>
                <h3 id="305" name="305" class="anchor-tag">附录D</h3>
                <div class="p1">
                    <p id="306">对于方式II:充电→空闲, 情景A和情景D与方式I完全相同。与之不同的是需要考虑两个条件:处于充电状态并且能够可控地切换到空闲状态, 对应情景B和情景C如图D1所示。</p>
                </div>
                <div class="area_img" id="307">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1方式II的两不同情景分析图" src="Detail/GetImg?filename=images/DLXT201912012_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1方式II的两不同情景分析图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 Analysis of four different scenarios of response mode 2</p>

                </div>
                <div class="p1">
                    <p id="308">正在充电的EV在t<sub>i</sub><sup>h</sup>时刻触碰可控区域上界后将不再处于充电状态, t<sub>i</sub><sup>h</sup>可由式 (D1) 求得</p>
                </div>
                <div class="area_img" id="309">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912012_30900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="310">同时, 切换为空闲状态以后, SOC值保持不变, 直至触碰强制充电边界ef, 为了保证用户出行需求只能强制充电, 而无法参与充电→空闲响应。此时, 达到强制充电边界时间t<sub>i</sub><sup>c</sup>可由式 (D2) 求得。</p>
                </div>
                <div class="area_img" id="311">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912012_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="312">对于方式III:空闲→充电, 要求处于空闲状态并且能够可控地切换到充电状态, 4种不同情境分析及其计算公式与方式II相同;对于方式IV:放电→空闲, 要求处于放电状态并且能够可控地切换到空闲状态, 4种不同情境分析及其计算公式与方式I相同。此外, 这三种响应方式功率约束和容量约束建模与计算同方式I类似, 这里不再赘述。</p>
                </div>
                <h3 id="313" name="313" class="anchor-tag">附录E</h3>
                <div class="p1">
                    <p id="314">针对EVPP提出一种多时间尺度响应能力模型, 包括日前和日内修正两个响应能力评估阶段, 日前利用2.2.1节日前响应能力评估模型完成评估, 日内随着评估时段 (如时段间隔为1h) 的推进, 则结合每辆EV状态更新结果不断利用2.2.2节日内修正响应能力模型完成对应时段内响应能力的评估。EVPP多时间尺度响应能力评估模型可分为以下6个步骤:</p>
                </div>
                <div class="p1">
                    <p id="315">1) 输入模型参数。通过对用户的EVs用途、电池容量和能耗、出行规律等交通特征进行统计分析, 建立交通特性参数的概率分布模型, 利用蒙特卡洛算法, 获取EVs入网时间、电池SOC上下限及用户出行需求日前预测数据, 获取单体EV响应能力模型SOC与充放电状态输入参数;</p>
                </div>
                <div class="p1">
                    <p id="316">2) 利用日前预测数据评估EVPP未参与响应情况下的日前响应能力;</p>
                </div>
                <div class="p1">
                    <p id="317">3) 结合[ (n-1) T, nT]时段EVPP的调控策略更新EV集群状态, 并计算[nT, (n+1) T]时段日内修正的响应能力。</p>
                </div>
                <div class="p1">
                    <p id="318">对于集群AD与集群BC, 依次判断每辆EV在[nT, (n+1) T]内所处的响应情景种类。如果处于情景A或D, 计算对应的可控时间集合R<sub>i</sub>, 不可控时间集合U<sub>i</sub>及其对应的功率ΔP<sub>i</sub> (t) 和容量ΔQ<sub>i</sub>;如果处于情景B或C, 计算功率约束边界及可用容量Q<sub>i</sub><sup>a</sup>。不同集群响应能力叠加后得到EVPP在[nT, (n+1) T]时段日内修正响应能力。</p>
                </div>
                <div class="p1">
                    <p id="319">4) 依次结合在步骤3中获得的集群AD中EV<sub>k</sub>相关信息, 根据功率越限与否制定集群BC相应功率修正方案。</p>
                </div>
                <div class="p1">
                    <p id="320">5) 重复步骤4直至k≥N<sup>unre</sup>或者无法提供足够的可用容量, 即Q<sub>0</sub>&lt;ΔQ<sub>k</sub>时, 循环结束。</p>
                </div>
                <div class="p1">
                    <p id="321">6) 返回步骤3进行下一评估时段日内修正响应能力的评估, 直至完成日内24h响应能力修正。</p>
                </div>
                <div class="p1">
                    <p id="322">具体流程图如图正文4所示。需要说明的是, 所提功率修正只是为了响应能力边界界定所做的假设, 而为了满足调度需求的EVPP调控策略将在正文第3节中进行详细描述。</p>
                </div>
                <h3 id="323" name="323" class="anchor-tag">附录F</h3>
                <div class="p1">
                    <p id="324">方式II和III下的响应能力仿真结果如图F7, 图F8所示, 未参与响应情况下不存在放电状态的EVs, 所以无法参与方式IV。对于方式II与III, 由于未参与响应情况下大部分EVs在06:00-18:00时段内处于离网或者结束出行进行充电情况, 可用容量小, 导致日内修正效果不明显。</p>
                </div>
                <div class="area_img" id="325">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_32500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F7充电→空闲响应方式响应能力边界" src="Detail/GetImg?filename=images/DLXT201912012_32500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F7充电→空闲响应方式响应能力边界  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_32500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F7 Response ability boundary of charge to idle response</p>

                </div>
                <div class="area_img" id="326">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912012_32600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F8空闲→充电响应方式响应能力边界" src="Detail/GetImg?filename=images/DLXT201912012_32600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F8空闲→充电响应方式响应能力边界  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912012_32600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F8 Response ability boundary of idle to charge response</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201513010&amp;v=MDk1MTR6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzc3S0lTckJmYkc0SDlUTnJJOUVaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 谭小波, 赵海, 彭海霞, 等.电动汽车准实时协同充放电策略[J].电工技术学报, 2015, 30 (13) :69-76.TAN Xiaobo, ZHAO Hai, PENG Haixia, et al.Quasi-real-time coordinated charging/discharging policy for electric vehicles[J].Transactions of China Electrotechnical Society, 2015, 30 (13) :69-76.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201801010&amp;v=MTQzMDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXNzdLTHluYWViRzRIOW5Ncm85RVpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 侯贸军, 罗春辉, 武学伟, 等.计及PEV聚合器的含可再生能源电力系统AGC调节功率的协调调度[J].电力系统保护与控制, 2018, 46 (1) :63-70.HOU Maojun, LUO Chunhui, WU Xuewei, et al.Coordinated dispatching of AGC regulation power considering PEV aggregator in power system with large-scale renewable energy sources[J].Power System Protection and Control, 2018, 46 (1) :63-70.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201303028&amp;v=MDc2MTZXNzdLTHluYWViRzRIOUxNckk5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 马玲玲, 杨军, 付聪, 等.电动汽车充放电对电网影响研究综述[J].电力系统保护与控制, 2013, 41 (3) :140-148.MA Lingling, YANG Jun, FU Cong, et al.Review on impact of electric car charging and discharging on power grid[J].Power System Protection and Control, 2013, 41 (3) :140-148.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701009&amp;v=MTg5MzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXNzdLUHlyUGJiRzRIOWJNcm85RmJZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 贾龙, 胡泽春, 宋永华, 等.储能和电动汽车充电站与配电网的联合规划研究[J].中国电机工程学报, 2017, 37 (1) :73-84.JIA Long, HU Zechun, SONG Yonghua, et al.Joint planning of distribution networks with distributed energy storage systems and electric vehicle charging stations[J].Proceedings of the CSEE, 2017, 37 (1) :73-84.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201803002&amp;v=MTc0NTFzRnkvbFc3N0tMeW5hZWJHNEg5bk1ySTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 韩笑, 周明, 李庚银.基于无迹变换随机潮流建模的主动配电网优化调度[J].电力系统保护与控制, 2018, 46 (3) :9-17.HAN Xiao, ZHOU Ming, LI Gengyin.Stochastic optimal dispatching of active distribution networks based on stochastic power flow modeling using unscented transformation[J].Power System Protection and Control, 2018, 46 (3) :9-17.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803009&amp;v=MjA2MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXNzdLSVNIVGVyRzRIOW5Nckk5RmJZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 何西, 涂春鸣, 王丽丽, 等.考虑用户行车习惯的电动汽车充电双层控制策略[J].电力系统自动化, 2018, 42 (3) :64-69.DOI:10.7500/AEPS20170731005.HE Xi, TU Chunming, WANG Lili, et al.Double-layer charging strategy for electric vehicles considering users’driving patterns[J].Automation of Electric Power Systems, 2018, 42 (3) :64-69.DOI:10.7500/AEPS20170731005.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719009&amp;v=MDUyNDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXNzdLSVNIVGVyRzRIOWJOcG85RmJZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 侯慧, 樊浩, 苏舒, 等.多方互利共赢的电动汽车智能充电服务策略[J].电力系统自动化, 2017, 41 (19) :66-73.DOI:10.7500/AEPS20161219010.HOU Hui, FAN Hao, SU Shu, et al.Multilateral win-win strategy for smart charging service of electric vehicle[J].Automation of Electric Power Systems, 2017, 41 (19) :66-73.DOI:10.7500/AEPS20161219010.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809023&amp;v=MTY1MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzc3S0lTSFRlckc0SDluTXBvOUhaNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 刘其辉, 逯胜建.参与微电网调频的电动汽车虚拟同步机充放电控制策略[J].电力系统自动化, 2018, 42 (9) :171-179.DOI:10.7500/AEPS20170508009.LIU Qihui, LU Shengjian.Charging and discharging control strategy based on virtual synchronous machine for electrical vehicles participating in frequency regulation of microgrid[J].Automation of Electric Power Systems, 2018, 42 (9) :171-179.DOI:10.7500/AEPS20170508009.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201202019&amp;v=MzE1NTZXNzdLSVNyQmZiRzRIOVBNclk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 刘晓飞, 张千帆, 崔淑梅.电动汽车V2G技术综述[J].电工技术学报, 2012, 27 (2) :121-127.LIU Xiaofei, ZHANG Qianfan, CUI Shumei.Review of electric vehicle V2G technology[J].Transactions of China Electrotechnical Society, 2012, 27 (2) :121-127.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413016&amp;v=MjI3OTg3S0lTSFRlckc0SDlYTnJJOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 杨甲甲, 赵俊华, 文福拴, 等.含电动汽车和风电机组的虚拟发电厂竞价策略[J].电力系统自动化, 2014, 38 (13) :92-102.YANG Jiajia, ZHAO Junhua, WEN Fushuan, et al.Development of bidding strategies for virtual power plants considering uncertain outputs from plug-in electric vehicles and wind generators[J].Automation of Electric Power Systems, 2014, 38 (13) :92-102.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702014&amp;v=MzAzMDNUZXJHNEg5Yk1yWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3N0tJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 杨晓东, 任帅杰, 张有兵, 等.电动汽车可调度能力模型与日内优先调度策略[J].电力系统自动化, 2017, 41 (2) :84-93.DOI:10.7500/AEPS20160323006.YANG Xiaodong, REN Shuaijie, ZHANG Youbing, et al.Schedulable ability model and priority-based intraday scheduling strategy for electric vehicle[J].Automation of Electric Power Systems, 2017, 41 (2) :84-93.DOI:10.7500/AEPS20160323006.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813014&amp;v=MDYyMjRSN3FmWnVac0Z5L2xXNzdLSVNIVGVyRzRIOW5Ockk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 吴巨爱, 薛禹胜, 谢东亮, 等.电动汽车参与运行备用的能力评估及其仿真分析[J].电力系统自动化, 2018, 43 (13) :101-107.DOI:10.7500/AEPS20180130012.WU Juai, XUE Yusheng, XIE Dongliang, et al.Evaluation and simulation analysis of reserve capability for electric vehicles[J].Automation of Electric Power Systems, 2018, 43 (13) :101-107.DOI:10.7500/AEPS20180130012.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Evaluation o achievable vehicle-to-grid capacity using aggregate PEV mode">

                                <b>[13]</b> ZHANG Hongcai, HU Zechun, XU Zhiwei, et al.Evaluation of achievable vehicle-to-grid capacity using aggregate PEV model[J].IEEE Transactions on Power Systems, 2017, 32 (1) :784-794.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603006&amp;v=MTEwMDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzc3S0lTSFRlckc0SDlmTXJJOUZZb1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 葛少云, 连恒辉, 刘洪, 等.电动汽车时序响应能力模型与控制策略[J].电力系统自动化, 2016, 40 (3) :33-38.GE Shaoyun, LIAN Henghui, LIU Hong, et al.Timing response capability model and control method of electric vehicle[J].Automation of Electric Power Systems, 2016, 40 (3) :33-38.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708015&amp;v=MDU4NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3N0tJU0hUZXJHNEg5Yk1wNDlFWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 刘洪, 连恒辉, 葛少云, 等.电动汽车换电站时序响应能力模型与充电计划制订策略[J].电力系统自动化, 2017, 41 (8) :91-97.DOI:10.7500/AEPS20160613005.LIU Hong, LIAN Henghui, GE Shaoyun, et al.Timing response capability model of electric vehicle battery swapping station and strategy formulation of charging plan[J].Automation of Electric Power Systems, 2017, 41 (8) :91-97.DOI:10.7500/AEPS20160613005.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of car arrival/departure patterns on EV parking lot energy storage capacity">

                                <b>[16]</b> GUNER S, OZDEMIR A, SERBES G.Impact of car arrival/departure patterns on EV parking lot energy storage capacity[C]//Probabilistic Methods Applied to Power Systems (PMAPS) , October 16-20, 2016, Beijing, China:1-5.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114001&amp;v=MzI2MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXNzdLSVNIVGVyRzRIOUROcTQ5RlpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 赵俊华, 文福拴, 杨爱民, 等.电动汽车对电力系统的影响及其调度与控制问题[J].电力系统自动化, 2011, 35 (14) :2-10.ZHAO Junhua, WEN Fushuan, YANG Aimin, et al.Impacts of electric vehicles on power systems as well as the associated dispatching and control problem[J].Automation of Electric Power Systems, 2011, 35 (14) :2-10.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517028&amp;v=MTQ5ODl1WnNGeS9sVzc3S0lTSFRlckc0SDlUTnFJOUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 黄一诺, 郭创新, 王力成, 等.考虑用户满意度的电动汽车分群调度策略[J].电力系统自动化, 2015, 39 (17) :183-191.HUANG Yinuo, GUO Chuangxin, WANG Licheng, et al.A cluster-based dispatch strategy for electric vehicles considering user satisfaction[J].Automation of Electric Power Systems, 2015, 39 (17) :183-191.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Synergistic control of plug-in vehicle charging and wind power scheduling">

                                <b>[19]</b> LI C T, AHN C, PENG H, et al.Synergistic control of plug-in vehicle charging and wind power scheduling[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1113-1121.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES7B400A8A340BF42C1620CDB2C24A7953&amp;v=MzI3MDJPVFRMK2NDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N2kzd2FvPU5pZk9mYlRLR3RITTNvYzBaKzhQZmdvOXpXVVM3RDE5T3d1UXJtRTNmYw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> MENG Jian, MU Yunfei, JIA Hongjie, et al.Dynamic frequency response from electric vehicles considering travelling behavior in the great Britain power system[J].Applied Energy, 2016, 162 (2) :966-979.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" >
                                    <b>[21]</b>
                                 王明深.含大规模电动汽车的广域源荷互动优化调控技术研究[D].天津:天津大学, 2015.WANG Mingshen.Research on optimal regulation for the interaction of wide area source and load with large-scale electric vehicles[D].Tianjin:Tianjin University, 2015.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803013&amp;v=MDMxOTVFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3N0tLRDNJYTdHNEg5bk1ySTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> WANG Mingshen, MU Yunfei, TAO Jiang, et al.Load curve smoothing strategy based on unified state model of different demand side resources[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :540-554.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201521010&amp;v=MjA0ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzc3S1B5clBiYkc0SDlUT3JvOUVaSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 戚野白, 王丹, 贾宏杰, 等.基于归一化温度延伸裕度控制策略的温控设备需求响应方法研究[J].中国电机工程学报, 2015, 35 (21) :5455-5464.QI Yebai, WANG Dan, JIA Hongjie, et al.Research on demand response for thermostatically controlled appliances based on normalized temperature extension margin control strategy[J].Proceedings of the CSEE, 2015, 35 (21) :5455-5464.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707014&amp;v=MDMwOTMzenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3N0tJVHJCZmJHNEg5Yk1xSTlFWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 唐佳, 王丹, 贾宏杰, 等.基于迟滞模型的集群电动汽车参与实时需求响应V2G控制策略研究[J].电网技术, 2017, 41 (7) :108-118.TANG Jia, WANG Dan, JIA Hongjie, et al.A study of V2G control strategies of aggregated electric vehicles for real-time demand response based on hysteresis model[J].Power System Technology, 2017, 41 (7) :108-118.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling of load demand due to EV battery charging in distribution systems">

                                <b>[25]</b> QIAN Kejun, ZHOU Chengke, ALLAN M, et al.Modeling of load demand due to EV battery charging in distribution systems[J].IEEE Transactions on Power Systems, 2011, 26 (2) :802-810.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A preventive control strategy for static voltage stability based on an efficient power plant model of electric vehicles">

                                <b>[26]</b> WANG Mingshen, MU Yunfei, JIA Hongjie, et al.A preventive control strategy for static voltage stability based on an efficient power plant model of electric vehicles[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (1) :103-113.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESE5CF7BC6232D60A4A73BB7C08E23DCCE&amp;v=MTQzNDNodzdpM3dhbz1OaWZPZmNhOWJhZkwzZnhEWnVnTmVIbzV2aEppN1R3UE9uaVJyQnBBZTdIZ05zbnFDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> WANG Mingshen, MU Yunfei, JIA Hongjie, et al.Active power regulation for large-scale wind farms through an efficient power plant model of electric vehicles[J].Applied Energy, 2017, 185:1673-1683.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912012" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912012&amp;v=MjMxOTlHRnJDVVI3cWZadVpzRnkvbFc3N0tJU0hUZXJHNEg5ak5yWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

