

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136538965412500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913001%26RESULT%3d1%26SIGN%3dwqqiLUZCtZL5kz9EOneyTKqG5Hs%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913001&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913001&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913001&amp;v=MjE2NzFOckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxVN3JKSVNIVGVyRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#51" data-title="&lt;b&gt;1&lt;/b&gt; 总体架构 "><b>1</b> 总体架构</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;2 功能模块&lt;/b&gt; "><b>2 功能模块</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;2.1&lt;/b&gt; 智能学习模块"><b>2.1</b> 智能学习模块</a></li>
                                                <li><a href="#62" data-title="&lt;b&gt;2.2&lt;/b&gt; 智能决策模块"><b>2.2</b> 智能决策模块</a></li>
                                                <li><a href="#66" data-title="&lt;b&gt;2.3&lt;/b&gt; 智能监控模块"><b>2.3</b> 智能监控模块</a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;2.4&lt;/b&gt; 智能执行模块"><b>2.4</b> 智能执行模块</a></li>
                                                <li><a href="#74" data-title="&lt;b&gt;2.5&lt;/b&gt; 智能交互模块"><b>2.5</b> 智能交互模块</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#159" data-title="3 关键技术 ">3 关键技术</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#81" data-title="&lt;b&gt;3.1&lt;/b&gt; 调控知识库构建"><b>3.1</b> 调控知识库构建</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;3.2&lt;/b&gt; 深度学习"><b>3.2</b> 深度学习</a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;3.3&lt;/b&gt; 自然语言处理"><b>3.3</b> 自然语言处理</a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;3.4&lt;/b&gt; 模式识别"><b>3.4</b> 模式识别</a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;3.5&lt;/b&gt; 复杂事件处理"><b>3.5</b> 复杂事件处理</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#94" data-title="&lt;b&gt;4&lt;/b&gt; 应用场景 "><b>4</b> 应用场景</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#96" data-title="&lt;b&gt;4.1&lt;/b&gt; 电网稳态自适应巡航"><b>4.1</b> 电网稳态自适应巡航</a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;4.2&lt;/b&gt; 调控指令的自动执行"><b>4.2</b> 调控指令的自动执行</a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;4.3&lt;/b&gt; 电网信息智能搜索"><b>4.3</b> 电网信息智能搜索</a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;4.4&lt;/b&gt; 异常信号分析及处置"><b>4.4</b> 异常信号分析及处置</a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;4.5&lt;/b&gt; 电网运行风险预控"><b>4.5</b> 电网运行风险预控</a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;4.6&lt;/b&gt; 电网事故处置"><b>4.6</b> 电网事故处置</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#133" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;图1 调控机器人总体架构&lt;/b&gt;"><b>图1 调控机器人总体架构</b></a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;图2 模块架构&lt;/b&gt;"><b>图2 模块架构</b></a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;图3 电网稳态自适应巡航&lt;/b&gt;"><b>图3 电网稳态自适应巡航</b></a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;图4 电网操作的自动执行&lt;/b&gt;"><b>图4 电网操作的自动执行</b></a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;图5 电网信息的智能搜索&lt;/b&gt;"><b>图5 电网信息的智能搜索</b></a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;图6 异常信号分析及处置&lt;/b&gt;"><b>图6 异常信号分析及处置</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;图7 电网事故处置&lt;/b&gt;"><b>图7 电网事故处置</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 郑南宁.人工智能面临的挑战[J].自动化学报, 2016, 42 (5) :641-642.ZHENG Naning.The challenge of artificial intelligence[J].Acta Automatica Sinica, 2016, 42 (5) :641-642." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201605001&amp;v=MjA4NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxVN3JJS0NMZlliRzRIOWZNcW85RlpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         郑南宁.人工智能面临的挑战[J].自动化学报, 2016, 42 (5) :641-642.ZHENG Naning.The challenge of artificial intelligence[J].Acta Automatica Sinica, 2016, 42 (5) :641-642.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" >
                                        <b>[2]</b>
                                     中国电子技术标准化研究院.人工智能标准化白皮书[EB/OL].[2018-01-24].http://www.cesi.ac.cn/images/editor/2018 0124/20180124135528742.pdf.China Electronics Standardization Institute.White paper on AI standardization[EB/OL].[2018-01-24].http://www.cesi.ac.cn/images/editor/20180124/20180124135528742.pdf.</a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" DY-LIACCO T E.Enhancing power system security control[J].IEEE Computer Applications in Power, 2002, 10 (3) :38-41." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Enhancing Power System Security Control">
                                        <b>[3]</b>
                                         DY-LIACCO T E.Enhancing power system security control[J].IEEE Computer Applications in Power, 2002, 10 (3) :38-41.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" EPRI.IntelliGrid:smart power for the 21st century[R/OL].http://my.epri.com/portal/server.pt?Product_id=00000000 0001012094." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=IntelliGrid:smart power for the 21st century[R/OL]">
                                        <b>[4]</b>
                                         EPRI.IntelliGrid:smart power for the 21st century[R/OL].http://my.epri.com/portal/server.pt?Product_id=00000000 0001012094.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" OTT A L.Development of smart dispatch tools in the PJM market[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 24-29, 2011, Detroit, USA:3p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Development of smart dispatch tools in the PJM market">
                                        <b>[5]</b>
                                         OTT A L.Development of smart dispatch tools in the PJM market[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 24-29, 2011, Detroit, USA:3p.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 卢强.数字电力系统 (DPS) [J].电力系统自动化, 2000, 24 (9) :1-4.LU Qiang.Digital power system, automation of electric power system[J].Automation of Electric Power Systems, 2000, 24 (9) :1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200009000&amp;v=MjI3NzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFU3cklJU0hUZXJHNEh0SE1wbzlGWklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         卢强.数字电力系统 (DPS) [J].电力系统自动化, 2000, 24 (9) :1-4.LU Qiang.Digital power system, automation of electric power system[J].Automation of Electric Power Systems, 2000, 24 (9) :1-4.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 卢强, 戚晓耀, 何光宇.智能电网与智能广域机器人[J].中国电机工程学报, 2011, 31 (10) :1-5.LU Qiang, QI Xiaoyao, HE Guangyu.Smart grid and smart wide area robot[J].Proceedings of the CSEE, 2011, 31 (10) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201110001&amp;v=MTY5MjhIOUROcjQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxVN3JJUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         卢强, 戚晓耀, 何光宇.智能电网与智能广域机器人[J].中国电机工程学报, 2011, 31 (10) :1-5.LU Qiang, QI Xiaoyao, HE Guangyu.Smart grid and smart wide area robot[J].Proceedings of the CSEE, 2011, 31 (10) :1-5.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 孙宏斌, 张伯明, 吴文传, 等.面向中国智能输电网的智能控制中心[J].电力科学与技术学报, 2009, 24 (2) :2-7.SUN Hongbin, ZHANG Boming, WU Wenchuan, et al.Smart control center for Chinese smart transmission grid[J].Journal of Electric Power Science and Technology, 2009, 24 (2) :2-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CSDL200902001&amp;v=MjM0NjI3UFlyRzRIdGpNclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxVN3JJSmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         孙宏斌, 张伯明, 吴文传, 等.面向中国智能输电网的智能控制中心[J].电力科学与技术学报, 2009, 24 (2) :2-7.SUN Hongbin, ZHANG Boming, WU Wenchuan, et al.Smart control center for Chinese smart transmission grid[J].Journal of Electric Power Science and Technology, 2009, 24 (2) :2-7.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 杨胜春, 汤必强, 姚建国, 等.基于态势感知的电网自动智能调度架构及关键技术[J].电网技术, 2014, 38 (1) :3635-3641.YANG Shengchun, TANG Biqiang, YAO Jianguo, et al.Architecture and key technologies for situational awareness based automatic intelligent dispatching of power grid[J].Power System Technology, 2014, 38 (1) :3635-3641." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401006&amp;v=MjExMzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFU3cklJVHJCZmJHNEg5WE1ybzlGWW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         杨胜春, 汤必强, 姚建国, 等.基于态势感知的电网自动智能调度架构及关键技术[J].电网技术, 2014, 38 (1) :3635-3641.YANG Shengchun, TANG Biqiang, YAO Jianguo, et al.Architecture and key technologies for situational awareness based automatic intelligent dispatching of power grid[J].Power System Technology, 2014, 38 (1) :3635-3641.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 程乐峰, 余涛, 张孝顺, 等.信息-物理-社会融合的智慧能源调度机器人及其知识自动化:框架、技术与挑战[J].中国电机工程学报, 2018, 38 (1) :25-40.CHENG Lefeng, YU Tao, ZHANG Xiaoshun, et al.Cyber-physical-social systems based smart energy robotic dispatcher and its knowledge automation:framework, techniques and challenges[J].Proceedings of the CSEE, 2018, 38 (1) :25-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201801003&amp;v=MDY5ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxVN3JJUHlyUGJiRzRIOW5Ncm85Rlo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         程乐峰, 余涛, 张孝顺, 等.信息-物理-社会融合的智慧能源调度机器人及其知识自动化:框架、技术与挑战[J].中国电机工程学报, 2018, 38 (1) :25-40.CHENG Lefeng, YU Tao, ZHANG Xiaoshun, et al.Cyber-physical-social systems based smart energy robotic dispatcher and its knowledge automation:framework, techniques and challenges[J].Proceedings of the CSEE, 2018, 38 (1) :25-40.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" ZHU Lipeng, LU Chao, SUN Yuanzhang.Time series shapelet classification based online short-term voltage stability assessment[J].IEEE Transactions on Power Systems, 2016, 31 (2) :1430-1439." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Time series shapelet classification based online short-term voltage stability assessment">
                                        <b>[11]</b>
                                         ZHU Lipeng, LU Chao, SUN Yuanzhang.Time series shapelet classification based online short-term voltage stability assessment[J].IEEE Transactions on Power Systems, 2016, 31 (2) :1430-1439.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" YU Tao, ZHOU Bin, CHAN K W, et al.Stochastic optimal relaxed automatic generation control in non-Markov environment based on multi-step &lt;i&gt;Q&lt;/i&gt; (&lt;i&gt;λ&lt;/i&gt;) learning[J].IEEE Transactions on Power Systems, 2011, 26 (3) :1272-1282." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic optimal relaxed automatic generation control in non-Markov environment based on multi-step Q(λ) learning">
                                        <b>[12]</b>
                                         YU Tao, ZHOU Bin, CHAN K W, et al.Stochastic optimal relaxed automatic generation control in non-Markov environment based on multi-step &lt;i&gt;Q&lt;/i&gt; (&lt;i&gt;λ&lt;/i&gt;) learning[J].IEEE Transactions on Power Systems, 2011, 26 (3) :1272-1282.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" ERNST D, GLAVIC M, WEHENKEL L.Power systems stability control:reinforcement learning framework[J].IEEE Transactions on Power Systems, 2004, 19 (1) :427-435." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power systems stability control: reinforcement learning framework">
                                        <b>[13]</b>
                                         ERNST D, GLAVIC M, WEHENKEL L.Power systems stability control:reinforcement learning framework[J].IEEE Transactions on Power Systems, 2004, 19 (1) :427-435.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" GLAVIC M.Design of a resistive brake controller for power system stability enhancement using reinforcement learning[J].IEEE Transactions on Control Systems Technology, 2005, 13 (5) :743-751." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design of a resistive brake controller for power system stability enhancement using reinforcement learning">
                                        <b>[14]</b>
                                         GLAVIC M.Design of a resistive brake controller for power system stability enhancement using reinforcement learning[J].IEEE Transactions on Control Systems Technology, 2005, 13 (5) :743-751.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" GLAVIC M, ERNST D, WEHENKEL L.Combining a stability and a performance-oriented control in power systems[J].IEEE Transactions on Power Systems, 2005, 20 (1) :525-526." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Combining a stability and a performance-oriented control in power systems">
                                        <b>[15]</b>
                                         GLAVIC M, ERNST D, WEHENKEL L.Combining a stability and a performance-oriented control in power systems[J].IEEE Transactions on Power Systems, 2005, 20 (1) :525-526.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 韦化, 龙丹丽, 黎静华.求解大规模机组组合问题的策略迭代近似动态规划[J].中国电机工程学报, 2014, 34 (25) :4420-4429.WEI Hua, LONG Danli, LI Jinghua.Policy iteration-approximate dynamic programming for large scale unit commitment problems[J].Proceedings of the CSEE, 2014, 34 (25) :4420-4429." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201425026&amp;v=MDQzMzNvOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVTdySVB5clBiYkc0SDlYT3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         韦化, 龙丹丽, 黎静华.求解大规模机组组合问题的策略迭代近似动态规划[J].中国电机工程学报, 2014, 34 (25) :4420-4429.WEI Hua, LONG Danli, LI Jinghua.Policy iteration-approximate dynamic programming for large scale unit commitment problems[J].Proceedings of the CSEE, 2014, 34 (25) :4420-4429.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 辛耀中, 石俊杰, 周京阳, 等.智能电网调度控制系统现状与技术展望[J].电力系统自动化, 2015, 39 (1) :2-8.XIN Yaozhong, DAN Junjie, ZHOU Jingyang, et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :2-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MzA3NDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVTdySUlTSFRlckc0SDlUTXJvOUZab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         辛耀中, 石俊杰, 周京阳, 等.智能电网调度控制系统现状与技术展望[J].电力系统自动化, 2015, 39 (1) :2-8.XIN Yaozhong, DAN Junjie, ZHOU Jingyang, et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :2-8.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 许洪强, 姚建国, 南贵林, 等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang, YAO Jianguo, NAN Guilin, et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MDEwMjBJU0hUZXJHNEg5bk1ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFU3ckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         许洪强, 姚建国, 南贵林, 等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang, YAO Jianguo, NAN Guilin, et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术, 2016, 40 (4) :985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology, 2016, 40 (4) :985-991." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MDM4NjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVTdySUlUckJmYkc0SDlmTXE0OUZab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术, 2016, 40 (4) :985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology, 2016, 40 (4) :985-991.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" ZHOU M, YAN J F.A new solution architecture for online power system analysis[J].CSEE Journal of Power and Energy Systems, 2018, 4 (2) :250-256." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new solution architecture for online power system analysis">
                                        <b>[20]</b>
                                         ZHOU M, YAN J F.A new solution architecture for online power system analysis[J].CSEE Journal of Power and Energy Systems, 2018, 4 (2) :250-256.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 闪鑫, 陆晓, 翟明玉, 等.人工智能应用于电网调控的关键技术分析[J].电力系统自动化, 2019, 43 (1) :49-57.DOI:10.7500/AEPS20180629002.SHAN Xin, LU Xiao, ZHAI Mingyu, et al.Analysis of key technologies for artificial intelligence applied to power grid dispatch and control[J].Automation of Electric Power Systems, 2019, 43 (1) :49-57.DOI:10.7500/AEPS 20180629002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901006&amp;v=MTg1NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxVN3JJSVNIVGVyRzRIOWpNcm85RllvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         闪鑫, 陆晓, 翟明玉, 等.人工智能应用于电网调控的关键技术分析[J].电力系统自动化, 2019, 43 (1) :49-57.DOI:10.7500/AEPS20180629002.SHAN Xin, LU Xiao, ZHAI Mingyu, et al.Analysis of key technologies for artificial intelligence applied to power grid dispatch and control[J].Automation of Electric Power Systems, 2019, 43 (1) :49-57.DOI:10.7500/AEPS 20180629002.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 黄天恩, 郭庆来, 孙宏斌, 等.模型-数据混合驱动的电网安全特征选择和知识发现:关键技术与工程应用[J].电力系统自动化, 2019, 43 (1) :95-101.DOI:10.7500/AEPS20180614002.HUANG Tianen, GUO Qinglai, SUN Hongbin, et al.Hybrid model and data driven concepts for power system security feature selection and knowledge discovery:key technologies and engineering application[J].Automation of Electric Power Systems, 2019, 43 (1) :95-101.DOI:10.7500/AEPS 20180614002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901012&amp;v=MDU3NDl1WnNGeXJsVTdySUlTSFRlckc0SDlqTXJvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         黄天恩, 郭庆来, 孙宏斌, 等.模型-数据混合驱动的电网安全特征选择和知识发现:关键技术与工程应用[J].电力系统自动化, 2019, 43 (1) :95-101.DOI:10.7500/AEPS20180614002.HUANG Tianen, GUO Qinglai, SUN Hongbin, et al.Hybrid model and data driven concepts for power system security feature selection and knowledge discovery:key technologies and engineering application[J].Automation of Electric Power Systems, 2019, 43 (1) :95-101.DOI:10.7500/AEPS 20180614002.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-17 09:18</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),1-8 DOI:10.7500/AEPS20180716001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电网调控机器人设计思路</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%99%93%E5%8D%8E&amp;code=40807967&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张晓华</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%86%AF%E9%95%BF%E6%9C%89&amp;code=32284482&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冯长有</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%B0%B8%E6%98%8E&amp;code=32313802&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王永明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E8%BD%B6%E7%A6%B9&amp;code=35287000&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王轶禹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%99%B6&amp;code=42113493&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王晶</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%93%E5%8B%87&amp;code=31261709&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邓勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%89%AC&amp;code=31731535&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王扬</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9F%A9%E6%99%94&amp;code=30246089&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">韩晔</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电力调度控制中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%A6%8F%E5%BB%BA%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网福建省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着中国电网规模持续扩大和运行特性日趋复杂, 电网调控业务复杂度及调控人员承载力强度日益增加。文中从电网实时调控业务出发, 设计了电网调控机器人整体架构, 详细阐述了智能学习、智能决策、智能监视、智能执行、智能交互等5个功能模块的设计思路;然后介绍了相应的关键技术, 并给出了适用的6类调控应用场景。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%92%E8%81%94%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">互联电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%BA%E5%B7%A5%E6%99%BA%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">人工智能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E6%8E%A7%E6%9C%BA%E5%99%A8%E4%BA%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调控机器人;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%9E%E6%97%B6%E8%B0%83%E6%8E%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">实时调控;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    张晓华 (1963—) , 男, 硕士, 教授级高级工程师, 主要研究方向:电力系统调控运行。E-mail:zhang-xiaohua@sgcc.com.cn;
                                </span>
                                <span>
                                    *冯长有 (1982—) , 男, 通信作者, 博士, 高级工程师, 主要研究方向:电力系统调控运行。E-mail:changyou-feng@sgcc.com.cn;
                                </span>
                                <span>
                                    王永明 (1966—) , 男, 高级工程师, 主要研究方向:电网运行与控制、调度自动化。E-mail:wang_yongming@fj.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-16</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB0904500);</span>
                                <span>国家电网公司科技项目 (5101/2018-21005A);</span>
                    </p>
            </div>
                    <h1><b>Design Ideas of Robotic Dispatcher for Power Grid</b></h1>
                    <h2>
                    <span>ZHANG Xiaohua</span>
                    <span>FENG Changyou</span>
                    <span>WANG Yongming</span>
                    <span>WANG Yiyu</span>
                    <span>WANG Jing</span>
                    <span>DENG Yong</span>
                    <span>WANG Yang</span>
                    <span>HAN Ye</span>
            </h2>
                    <h2>
                    <span>National Electric Power Dispatching and Control Center</span>
                    <span>State Grid Fujian Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>As the scale of power grid of China continues to expand and the operation characteristics become increasingly complex, the complexity of dispatching and control business of power grid and the burden of dispatchers are increasing. According to the real-time dispatching and control business of power grid, this paper designs an overall architecture of robotic dispatcher for power grid. The design ideas of five functional modules such as intelligent learning, intelligent decision-making, intelligent monitoring, intelligent execution and intelligent interaction are elaborated. Then the corresponding key technologies are described. The six types of application scenarios of dispatching and control are given.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=interconnected%20power%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">interconnected power grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=artificial%20intelligence%20(AI)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">artificial intelligence (AI) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=robotic%20dispatcher&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">robotic dispatcher;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=real-time%20dispatching%20and%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">real-time dispatching and control;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-16</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2018YFB0904500);</span>
                                <span>State Grid Corporation of China (No.5101/2018-21005A);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">人工智能 (artificial intelligence, AI) 作为一项引领未来的战略技术, 引起了世界各国的广泛关注。2006年, Hinton提出“深度学习”神经网络算法, 并于2013年在语音和视觉识别上取得成功, 人工智能技术再次迎来了高潮。2016年, 谷歌无人驾驶车上路测试和围棋领域AlphaGo完胜李世石九段, 揭开了人工智能发展新篇章, 同年“人工智能”被写入中国“十三五” (2016—2020年) 规划, 明确作为新一代信息技术的主要方向。2017年中国又出台了《新一代人工智能发展规划》, 进一步助力人工智能技术研发和产业化发展<citation id="139" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>, 为人工智能在电网调控方面的应用提供了契机。</p>
                </div>
                <div class="p1">
                    <p id="48">近年来, 国内外学者在电网智能调控领域开展了广泛研究。文献<citation id="140" type="reference">[<a class="sup">3</a>]</citation>中提出了“智能调控”概念;文献<citation id="141" type="reference">[<a class="sup">4</a>]</citation>提出了智能电网调度控制系统应具有自愈、交互、优化、预测、协同、安全等特征;文献<citation id="142" type="reference">[<a class="sup">5</a>]</citation>提出了先进控制中心构想和理想调控的概念, 但重点针对电力市场下的计划滚动编制和实时有功控制。国内学者也进行了相关探索, <citation id="150" type="reference"><link href="12" rel="bibliography" />卢强院士在2000</citation>年提出了数字电力系统的概念, 指出电网管理与控制应更加智能化<citation id="143" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>, 并在2011年提出了智能“广域机器人”概念, 以电力混成控制论为理论基础, 实现电网自动趋优运行控制<citation id="144" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>;文献<citation id="145" type="reference">[<a class="sup">8</a>]</citation>从信息基础、分析评估和控制决策等3个层次探讨了中国智能控制中心的技术革新;文献<citation id="146" type="reference">[<a class="sup">9</a>]</citation>设计了基于态势感知技术的电网智能调度架构;文献<citation id="147" type="reference">[<a class="sup">10</a>]</citation>综合考虑多能源物理系统与信息系统和社会的耦合关系, 设计了智慧能源机器人的结构框架。同时, 人工智能技术在电压稳定评估、优化控制等领域也取得了一定理论突破<citation id="148" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。文献<citation id="149" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>]</citation>提出了未来电网调度控制系统功能新特征, 指出通过构建专家知识库实现电网运行轨迹识别和辅助决策生成。</p>
                </div>
                <div class="p1">
                    <p id="49">目前研究重点偏重于电网状态感知、分析与控制领域, 对于运行特性日趋复杂的特高压互联电网的适应性略显不足<citation id="151" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 比如状态感知偏重于单个设备状态变化但无法判断连锁故障, 电网分析偏重于离线应用但无法实现断面限额在线计算及匹配。另一方面, 对于调控运行中信息统计类、调控操作类、计划调整类、信息沟通类等耗时较长且占据调控人员较多精力的需求实用性研究较少, 不能满足电网调度规模持续扩大、精益化水平持续提升、市场化改革持续推进、调控业务持续增加的现实需要。</p>
                </div>
                <div class="p1">
                    <p id="50">结合特高压互联电网特性变化和实时调控运行需求, 2016年9月, 国家电力调度控制中心在国内提出开展电网调控机器人研发, 利用先进适用技术提升调控效率。本文从调控运行需求层面出发, 在前期国内外研究基础上, 基于大数据、机器学习、数据挖掘等技术, 提出调控机器人设计思路, 给出了关键功能模块、核心技术及适用场景, 并开展了初步研发应用。</p>
                </div>
                <h3 id="51" name="51" class="anchor-tag"><b>1</b> 总体架构</h3>
                <div class="p1">
                    <p id="52">电网调控机器人是面向大电网实时调控运行的人工智能技术应用, 既能实时感知、分析电网运行状况, 评估运行风险, 又能协助调控运行人员开展倒闸操作、故障异常处置、发电计划调整、电力信息统计等实时调控业务, 将是调控人员的得力助手。电网调控机器人总体架构如图1所示, 基于智能调度控制系统 (D5000系统或未来新一代调度控制系统) 开展, 利用精准模型数据, 整合已有功能模块, 利用人工智能技术实现常规调控业务的智能化。</p>
                </div>
                <div class="area_img" id="53">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913001_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 调控机器人总体架构" src="Detail/GetImg?filename=images/DLXT201913001_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 调控机器人总体架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913001_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Overall architecture of robotic dispatcher</b></p>

                </div>
                <div class="p1">
                    <p id="54">调控机器人以国 (分) 、省级调度自动化系统为支撑, 利用大数据分析、深度学习、知识发现、自然语言处理、模式识别、复杂事件处理等技术, 自动识别解析各类非结构性的规程规定, 挖掘电网及设备运行、外部环境、调控人员行为特征等海量数据内在规律, 建立自适应和自动扩展的调控知识引擎, 进行简单电网故障和异常处置。</p>
                </div>
                <div class="p1">
                    <p id="55">调控机器人核心功能模块包含智能学习、智能决策、智能监控、智能执行、智能互动5个部分, 具有图像识别、文本挖掘、在线评估、流程执行、语言识别等功能, 能够实现电网运行态势的自动感知、运行风险的主动防控、异常故障的快速处置、调度行为的智能学习。其应用涉及稳态自适应巡航、操作“一键式”执行、智能信息搜索、异常信号分析处理、运行风险预控、故障处置等方面。</p>
                </div>
                <div class="p1">
                    <p id="56">调控机器人利用自然语言处理技术搭建调控知识库, 依托海量历史仿真、运行数据及调控人员行为数据, 利用深度学习提取电网运行规则。智能监控模块不间断地扫描分析关键数据和图像, 实时感知电网运行状态;智能学习通过深度学习和知识发现等自主提取关键信息, 分析可能存在的隐患;智能决策和执行模块根据知识库和流程信息生成辅助决策, 针对不同任务和流程操作实现自动执行;智能互动模块利用语音识别和智能显示等综合展示系统实时运行状态和处置进程。</p>
                </div>
                <h3 id="57" name="57" class="anchor-tag"><b>2 功能模块</b></h3>
                <h4 class="anchor-tag" id="58" name="58"><b>2.1</b> 智能学习模块</h4>
                <div class="p1">
                    <p id="59">应用深度学习、自然语言分析、知识谱图、数据挖掘等人工智能技术, 基于规程规定的知识学习和基于运行历史数据的知识挖掘等, 构建调控机器人知识库, 向其他应用模块提供服务, 支撑电网运行监控、方式调整、异常处置等各项应用场景。</p>
                </div>
                <div class="p1">
                    <p id="60">电力系统运行信息分为可数学模型化和不可数学模型化信息, 对于可数学模型化的信息, 通过数据建模建立知识模型并存储;对于不可数学模型化公理型、规定型、经验型信息, 大多为文字描述形式, 通过语义解析技术, 形成可机器解释性信息, 转化为知识存储器中的知识内容存储。通过历史数据中挖掘的总结型知识, 可随着历史数据积累对知识模型进行持续不断修正。</p>
                </div>
                <div class="p1">
                    <p id="61">智能学习模块需突破的关键技术包括不同类型电网运行信息解析及关键特征提炼、调控本体知识库构建与学习修正等。目前, 国家电力调度控制中心正在开展断面稳定限额、规程规定的电子化, 实现自动匹配电网方式变化。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>2.2</b> 智能决策模块</h4>
                <div class="p1">
                    <p id="63">智能决策模块针对电网运行事件或预想故障, 基于调控知识库, 挖掘电网事件的时空关联关系, 识别事件模式和关联关系, 推断可能出现的安全威胁, 生成处置策略。国内相关学者利用复杂事件处理引擎技术, 依托调控本体知识库对电网事件快速开展在线评估及决策<citation id="152" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="64">智能决策模块具有任务分解及编排功能, 通过对电网事件分析、分解, 获得处理该事件的任务集合及任务编排, 根据业务功能模型库实现任务与业务功能模块相对应。针对不同电网事件采用辅助决策和直接决策两种模式:辅助决策模式下 (如电网发生多重故障) , 快速、准确定位和识别扰动源, 依据广域时空序列信息, 利用在线计算快速给出处置策略, 在调控人员授权后形成操作序列, 下发给智能执行;直接决策模式下 (如电网发生机组跳闸) , 根据电网自趋优控制策略和专家系统的执行逻辑, 生成操作序列, 直接下发给智能执行。</p>
                </div>
                <div class="p1">
                    <p id="65">智能决策模块研发中需突破的关键技术包括复杂事件快速处理、在线辅助决策快速生成等。目前, 针对特高压直流双极闭锁或密集通道同时失去等严重故障, 国家电力调度控制中心实现了30 s快速评估送受端电网潮流、频率功能, 并给出辅助决策;山西、浙江等省调利用在线分析结论直接调整电厂出力或系统运行方式, 解决潮流越限问题。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>2.3</b> 智能监控模块</h4>
                <div class="p1">
                    <p id="67">智能监视模块利用大数据分析技术、信息过滤及整合技术, 实现多源异构数据的交互融合, 提取关键信息特征, 实现电网运行状态感知, 主要功能包括数据获取、数据处理、态势感知、事件生成等。</p>
                </div>
                <div class="p1">
                    <p id="68">智能监视模块首先对结构化数据 (数据采集与监控 (SCADA) 系统、相量测量单元 (PMU) 、输电计划、告警数据、设备监控数据等) 和非结构化数据 (调控日志、视频监控、外部环境等) 进行知识挖掘<citation id="153" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 获取电网运行、外部环境、人员行为等信息。根据需求将数据转译、标准化, 提取出重要的关键信息;利用电力信息物理融合技术、数值预测技术、电网分析控制技术等, 进行多源信息融合、态势感知及预测, 获得电网轨迹的演变特征, 综合评价电网运行状态。最后, 总结提炼规律, 利用专家库进行信息辨识, 生成电网事件并封装成标准信号, 传递给智能决策模块处置, 实现基于事件的复杂电网故障和连锁故障感知。</p>
                </div>
                <div class="p1">
                    <p id="69">智能监视模块研发中需突破的关键技术包括基于数据挖掘的结构化与非结构化数据处理、基于关键信息的态势感知与特征分析、基于强化学习的事件辨识与生成等。目前, 国家电力调度控制中心针对特高压直流故障后送、受端电网安控策略及特性变化, 构建了相应规则库, 利用数据挖掘技术, 初步实现了直流故障信息的事件级智能监控与告警, 一定程度解决了直流故障后告警信息多、繁、杂现象。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>2.4</b> 智能执行模块</h4>
                <div class="p1">
                    <p id="71">智能执行模块通过与自动发电控制 (AGC) 、自动电压控制 (AVC) 、设备操作、信息发布、管理系统等模块交互完成相应操作, 包括任务执行引擎和流程执行引擎, 前者实现跨平台、跨系统的接口调用, 后者根据任务编排通过任务执行引擎完成相应的任务。</p>
                </div>
                <div class="p1">
                    <p id="72">智能执行模块利用语义信息分析实现各功能模块匹配, 采用通用的接口描述理论及推理技术、基于功能语义的接口最优匹配及推理技术以及基于数据语义的数据自动转译匹配技术, 根据既定映射关系, 实现不同模块的智能调用和下发指令。</p>
                </div>
                <div class="p1">
                    <p id="73">智能执行模块需突破的关键技术包括设备操作智能执行、设备状态主动辨识、各类模块智能交互等。目前, 国家电力调度控制中心实现了调度操作票网络化执行、山东省调试点实现了设备操作的程序化遥控执行等功能。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>2.5</b> 智能交互模块</h4>
                <div class="p1">
                    <p id="75">智能交互模块通过获取智能监视模块感知的事件、智能决策模块生成的决策建议、智能执行模块输出的结果信息等, 与调控对象及调控人员进行全方位交互, 包括阅读、监听、理解、神经中枢、智能搜索、综合展示6个功能。</p>
                </div>
                <div class="p1">
                    <p id="76">“阅读”和“监听”功能针对调控人员通过鼠标、键盘、语音、手势、动作输入的指令及视频监控系统中的设备影像, 通过自然语言处理、图像识别技术提取关键信息发送给“理解”功能。“理解”功能进行处理, 理解调控人员意图、调控对象状态, 封装成事件, 并传递给“神经中枢”功能;“神经中枢”功能将事件分类<citation id="154" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 转发给“智能搜索”功能或“智能决策”模块处理。“智能搜索”自动查找关键信息并传递给综合展示平台, 其中基于语义+模糊检索方式实现结构化数据检索, 基于标题、内容或标题+内容的检索方式实现文档检索, 基于网络爬虫实现网页检索。综合展示平台利用虚拟现实、3D仿真、语音播报或全息影像等方式全景化展示运行信息。</p>
                </div>
                <div class="p1">
                    <p id="77">智能交互模块需突破的关键技术包括自然语言处理与图像识别技术应用、信息智能综合展示等。特别是为实现机器对语义语音的理解, 需要大量标注的语料库以及相对完备的知识库, 初始阶段采用人工标注方式实现。目前, 华中分中心、上海市调实现了利用语音录入调用设备厂站图、录入日志信息等功能。</p>
                </div>
                <div class="p1">
                    <p id="78">上述5个核心功能模块关系如图2所示, 其中智能学习模块为基础, 为其他模块提供电网调控运行知识信息;智能决策模块为核心, 是调控机器人大脑, 为其他模块提供快速准确的分析结论;智能监视模块、智能执行模块、智能交互模块作为调控机器人输入、输出信息源, 负责监视预判电网运行态势、准确执行调控指令、快速便捷人机交互。</p>
                </div>
                <div class="area_img" id="79">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913001_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 模块架构" src="Detail/GetImg?filename=images/DLXT201913001_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 模块架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913001_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Architecture of modules</b></p>

                </div>
                <div class="p1">
                    <p id="80">尽管上述各类功能模块均采用成熟理论和技术, 但是调控机器人关键在于人工智能技术与调控运行实际的集成, 通过把调控人员的实际工作经验和专业知识转化为专家系统, 实现在面对不同应用场景和不同问题时能够自动智能地选择合适的理论和技术解决实际问题。</p>
                </div>
                <h3 id="159" name="159" class="anchor-tag">3 关键技术</h3>
                <h4 class="anchor-tag" id="81" name="81"><b>3.1</b> 调控知识库构建</h4>
                <div class="p1">
                    <p id="82">针对海量的电网实时运行数据、设备状态监测数据、外部信息数据等, 调控机器人利用大数据技术、数据挖掘、知识发现、专家系统等来构建调控知识库<citation id="155" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 这是智能辅助决策的基础。通过大数据分析技术挖掘各类信息的关联关系、运行规律, 将数据分析为信息、将信息提炼为知识、以知识促成决策, 经过业务专家系统评估、甄别、提炼后, 借助形式化的知识表示模型进行建模, 支撑实际业务系统的辅助和决策。</p>
                </div>
                <div class="p1">
                    <p id="83">调控知识库包括知识建模工具、知识查询工具、知识库访问接口等模块, 应用自然语言处理技术, 从调控文本中抽取相关信息。其中知识建模工具对外提供统一的知识建模功能, 既支持业务专家手动维护, 也支持批量导入功能;知识查询工具提供统一查询入口, 实现调控知识库中知识查找、发现;知识库访问接口提供一套标准的知识库接口, 实现调控知识库中所有知识调用。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>3.2</b> 深度学习</h4>
                <div class="p1">
                    <p id="85">深度学习技术应用于电网调控知识发现技术领域, 有效利用无监督数据, 具有较好的泛化能力<citation id="156" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。通过学习调控领域的人工处置经验, 实现简单操作任务自动执行和简单事故自动处置<citation id="157" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="86">利用深度学习基本概念和深度卷积网络原理, 基于海量历史仿真数据和运行数据, 挖掘电网运行关键特性;基于电网运行数据、倒闸操作数据和调控人员故障处置信息, 提取调控处置经验;基于历史运行数据和气象数据, 开展负荷及新能源预测。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>3.3</b> 自然语言处理</h4>
                <div class="p1">
                    <p id="88">自然语言处理是指建立计算框架实现并提出相应方法, 不断地完善模型, 设计有效实现自然语言通信的计算机系统, 实现用自然语言与计算机进行通信。利用该技术, 可以将各类调控术语和文本资料电子化、对象化, 为电网运行信息快速、自动、智能检索匹配奠定基础。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89"><b>3.4</b> 模式识别</h4>
                <div class="p1">
                    <p id="90">模式识别包括语音、图像识别, 语音识别用于调控机器人与调控人员之间的交互, 实现日志自动记录、语音输入、语音自动调图等功能;图像识别用于调控机器人识别调控对象, 如空气绝缘开关 (AIS) 刀闸位置辅助判别等。模式识别重点是提升模式识别的泛化有效性, 确保能准确识别自然语音和设备状态。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91"><b>3.5</b> 复杂事件处理</h4>
                <div class="p1">
                    <p id="92">复杂事件处理是主动数据库、流事件处理等技术的延伸和发展<citation id="158" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>, 利用计算机系统来处理发生在复杂系统不同层次的事件, 找出其中最有意义的事件, 分析其影响和关联的事件, 识别有意义的模式和事件的时间/空间关系, 如有需要则采取后续行动, 如发送实时警告等。</p>
                </div>
                <div class="p1">
                    <p id="93">电力系统运行需要监测各类故障异常事件并利用关联关系来识别潜在的问题, 以避免连锁故障的发生或限制故障的影响范围, 目前, 这些工作主要由运行人员通过人工操作来进行。复杂事件处理技术根据运行经验、调控规程、在线分析, 基于挖掘的关键特征和关键运行信息, 预测复杂事件可能的发展模式, 给出相应辅助措施, 防止灾难发生或缩小事故范围。</p>
                </div>
                <h3 id="94" name="94" class="anchor-tag"><b>4</b> 应用场景</h3>
                <div class="p1">
                    <p id="95">结合大电网调控运行的实际, 基于调控机器人的五类功能模块, 本文从电网运行监视、操作指令执行、运行信息搜索、运行风险预控、故障异常处置等角度, 设计了调控机器人应用场景, 其中部分功能已经投入运行, 明显提升了调控操作效率。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96"><b>4.1</b> 电网稳态自适应巡航</h4>
                <div class="p1">
                    <p id="97">电网稳态自适应巡航指在调控人员不干预前提下, 调控机器人主动感知电网运行状态, 综合多种运行因素, 实现自主调度与控制, 涉及智能监视、智能决策、智能执行3个环节, 如图3所示, 主要包括以下几个方面。</p>
                </div>
                <div class="p1">
                    <p id="98">1) 通过智能监视获得电网自身运行信息 (如频率偏差、电压异常、潮流越限、电网正负备用紧张等) 与外部环境信息 (如恶劣天气等) , 通过综合分析与运行演变特征提取, 判断电网运行状态。</p>
                </div>
                <div class="p1">
                    <p id="99">2) 综合考虑现货市场交易、有功和无功预测、计划功率偏差、清洁能源消纳、重载越限, 优化制定调度策略。</p>
                </div>
                <div class="p1">
                    <p id="100">3) 通过电网实时计划跟踪、静态安全在线决策和枢纽节点无功电压优化, 执行电网实时平衡控制和安全自校正控制, 实现潮流、频率、电压的自主调控和控制。</p>
                </div>
                <div class="p1">
                    <p id="101">4) 通过调用AGC和AVC及日内计划系统等, 完成调频、调压及潮流控制, 通过智能语音指挥电厂完成开停机操作。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>4.2</b> 调控指令的自动执行</h4>
                <div class="p1">
                    <p id="103">调控指令的自动执行主要包括倒闸操作一键式执行和发电计划调整的自动执行两部分, 如图4所示。设备操作一键式执行指调控机器人根据操作任务, 依托智能决策模块, 结合设备间拓扑关系完成拟票, 并对操作任务对象、控制时序以及目标动作等信息进行分析, 生成与之匹配的操作策略。操作任务包括检修计划、新设备启动、运行方式调整、保护/安控定值区切换、负荷控制、故障跳闸试送等。依托智能决策模块分析检修申请单、新设备启动方案、调控人员语音下达的操作任务等, 自动完成拟票并调用在线安全分析、设备五防校核等进行操作预校核, 经调控人员确认后实现操作任务电子化下发、签收、操作结果反馈, 应支持“一键式”便捷快速操作。其中对于遥控操作、顺控操作, 通过图像识别辅助判断AIS刀闸到位情况, 利用智能语音指挥现场完成操作。</p>
                </div>
                <div class="area_img" id="104">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913001_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 电网稳态自适应巡航" src="Detail/GetImg?filename=images/DLXT201913001_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 电网稳态自适应巡航</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913001_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Adaptive cruise control of power grid in steady state</b></p>

                </div>
                <div class="area_img" id="106">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913001_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 电网操作的自动执行" src="Detail/GetImg?filename=images/DLXT201913001_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 电网操作的自动执行</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913001_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Automatic execution of power grid operation</b></p>

                </div>
                <div class="p1">
                    <p id="107">发电计划调整自动执行针对日内发电计划调整, 协同编制服务架构, 实现各级调控机构计划申请、批复、校核、通知的网络化流转;综合考虑现货市场交易、有功和无功负荷预测、清洁能源消纳等因素, 按照调整规则自动调整发电计划;根据现货市场规则, 实现日内交易自动撮合、校核及通知。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>4.3</b> 电网信息智能搜索</h4>
                <div class="p1">
                    <p id="109">电网信息智能搜索利用人工智能技术, 基于输入的文本或语音信息, 进行用户识别、内容语义理解, 快速搜索信息, 自动匹配出最有价值、最能满足用户需求的信息, 包括信息搜索、信息处理、规则分析和规则录入4个环节, 如图5所示, 具体内容如下。</p>
                </div>
                <div class="p1">
                    <p id="110">1) 信息搜索:根据用户的数据搜索需求, 将数据检索出来, 并将检索结果发送给处理器。</p>
                </div>
                <div class="p1">
                    <p id="111">2) 信息处理:处理器接收搜索器发送过来的搜索结果, 对搜索结果进行分类处理, 把搜索结果返回给外部模块;根据搜索结果直接进行任务调用, 或者以电网运行指标自动生成、关注信息在全景图标注等方式对搜索结果进行多维度展示。</p>
                </div>
                <div class="p1">
                    <p id="112">3) 规则分析:根据输入的文本信息, 进行语义分析和频度分析, 结合电网运行知识、设备运行状态和用户搜索目的, 从智能搜索规则库中获取匹配度最高的规则。</p>
                </div>
                <div class="p1">
                    <p id="113">4) 规则录入:外部模块将用户最终选择的搜索结果返回给智能搜索服务进行规则录入, 用于创建和维护智能搜索规则库。</p>
                </div>
                <div class="area_img" id="114">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913001_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 电网信息的智能搜索" src="Detail/GetImg?filename=images/DLXT201913001_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 电网信息的智能搜索</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913001_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Intelligent searching of power grid information</b></p>

                </div>
                <div class="p1">
                    <p id="115">目前, 国家电力调度控制中心基于该理念研发的自动构图技术, 能够根据设定范围、实际拓扑结构、用户需求信息快速实现网架结构图自动绘制, 有助于网络拓扑结构破坏严重下的故障处置恢复。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>4.4</b> 异常信号分析及处置</h4>
                <div class="p1">
                    <p id="117">异常信号分析及处置过程如图6所示, 调控机器人依托机器学习, 主动更新异常信号规程逻辑, 主动监视异常信号, 智能推送异常提醒及处置策略, 调控人员在审核机器人推送的异常处置策略后, 授权其代理完成异常处置操作。对于可以遥控操作的设备, 自动进行遥控操作, 通过图像识别辅助判断AIS刀闸到位情况, 操作过程中自主维护缺陷记录, 并通过智能语音通知运维人员。</p>
                </div>
                <div class="area_img" id="118">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913001_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 异常信号分析及处置" src="Detail/GetImg?filename=images/DLXT201913001_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 异常信号分析及处置</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913001_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Analysis and disposal of abnormal signals</b></p>

                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>4.5</b> 电网运行风险预控</h4>
                <div class="p1">
                    <p id="120">调控机器人利用大数据挖掘技术, 分析气象指标、时间、空间、设备运行年限、遥测、设备缺陷、历史故障等多维度数据, 挖掘电网异常与设备故障的相关指标评估因子, 评估电网运行风险, 实现可量化的风险评估管控体系。包括运行风险评估、评估结果管理、风险评估管控及风险评估综合展示4个环节, 具体如下。</p>
                </div>
                <div class="p1">
                    <p id="121">1) 评估模型管理:利用大数据挖掘技术, 挖掘电网异常与设备故障的评估指标, 评估电网运行风险评估指标体系, 包括基于数据挖掘风险指标相关性算法模型管理、风险评估量化指标模型管理及风险评估指标模型修正等功能。</p>
                </div>
                <div class="p1">
                    <p id="122">2) 评估结果管理:根据风险评估结果, 自动生成风险分析报告。</p>
                </div>
                <div class="p1">
                    <p id="123">3) 风险评估管控:建设风险管控流程, 实现各专业风险协同预控。</p>
                </div>
                <div class="p1">
                    <p id="124">4) 风险评估综合展示:基于地理信息系统 (GIS) /全网系统接线图, 以设备对象及时间为维度, 展示电网风险预警信息。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125"><b>4.6</b> 电网事故处置</h4>
                <div class="p1">
                    <p id="126">调控机器人借助自然语言理解技术, 实现故障处置规则文本的自动学习, 形成知识库, 支撑调控机器人思维决策, 实现事故自动处置。根据事故复杂程度, 初始阶段应实现从单一设备故障处置, 最终协助调控运行人员辅助处置复杂连锁故障, 提前预控运行风险, 快速恢复正常方式。电网事故处置主要包括故障处置规则自动解析、事故感知、故障处置辅助决策、故障处置辅助决策4个环节, 如图7所示, 具体内容如下。</p>
                </div>
                <div class="p1">
                    <p id="127">1) 调控规程解析:分析调控规程中事故处置内容, 提取操作实体, 并实现对故障处置规则的自动学习, 形成分类事故处置模型。</p>
                </div>
                <div class="p1">
                    <p id="128">2) 事故感知:与综合智能告警接口, 获取电网故障信息, 其他相关事件数据包括故障录波、保护、检修申请等。</p>
                </div>
                <div class="p1">
                    <p id="129">3) 事故处置辅助决策:结合故障处置模型, 与当前设备状态形成辅助处置策略, 抽取电网操作设备, 构建电网潮流计算模型, 开展电网潮流、<i>N</i>-1校核计算, 分析可能存在的安全隐患。</p>
                </div>
                <div class="p1">
                    <p id="130">4) 故障处置辅助执行:和其他调控业务功能接口, 如智能操作票、日志系统等模块, 实现信息交互, 便捷地驱动具体故障处置的开展。</p>
                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913001_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 电网事故处置" src="Detail/GetImg?filename=images/DLXT201913001_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 电网事故处置</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913001_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Disposal of power gird fault</b></p>

                </div>
                <div class="p1">
                    <p id="132">基于上述关键技术和应用场景, 目前在福建等调控中心试点部署了调控知识图谱、调控语音助手、电网风险评估等核心模块, 基于现有智能电网调度控制系统基础平台 (简称“D5000平台”) , 初步实现了简单故障处置、设备巡视、潮流电压越限调整、网架构图、报表发送、操作票网络化执行、计划下发等自动功能, 具备了调控机器人雏形;根据计划, 2020年福建、冀北、湖南省调将初步实现调控机器人设计功能。</p>
                </div>
                <h3 id="133" name="133" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="134">随着国家电网运行特性变化、“三型两网”建设的深入和人工智能技术发展, 调控机器人功能将不断丰富完善。后续围绕调控机器人研究与应用, 有以下几个关键问题需深入思考。</p>
                </div>
                <div class="p1">
                    <p id="135">1) 如何确保基础数据的准确性。电网运行涉及的数据范围广、体量大、类型多, 如何确保基础数据的准确性与同步性, 尽可能降低数据采集、传输带来的偏差, 直接影响了调控机器人的智能决策结果的准确性和可信性。</p>
                </div>
                <div class="p1">
                    <p id="136">2) 如何确保人工智能技术的可靠性。人工智能技术通过挖掘电网运行特征、主动学习来判断电网运行态势、给出辅助决策, 随着各类算法研究深入, 结果准确性逐渐提升, 但仍存在不正确的可能性。而电网运行对可靠性要求极高, 人工智能技术如何适应这一要求, 也是需统筹考虑的关键问题, 需要从管理上加以明确。</p>
                </div>
                <div class="p1">
                    <p id="137">3) 如何确保调控机器人自身的网络安全。电网实时运行引入调控机器人后, 交互面广、点多、形式多样, 需采取更有效的技术来确保网络安全。</p>
                </div>
                <div class="p1">
                    <p id="138">4) 如何建立相适应的调控管理制度。调控机器人研发与应用改变了现有的调控模式, 需要建立与之匹配的规则制度, 同时也需要在较大程度上调整现有的规程规定, 从制度上来解决人工智能可能带来的偏差。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201605001&amp;v=MjQyNTNvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVTdySUtDTGZZYkc0SDlmTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 郑南宁.人工智能面临的挑战[J].自动化学报, 2016, 42 (5) :641-642.ZHENG Naning.The challenge of artificial intelligence[J].Acta Automatica Sinica, 2016, 42 (5) :641-642.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" >
                                    <b>[2]</b>
                                 中国电子技术标准化研究院.人工智能标准化白皮书[EB/OL].[2018-01-24].http://www.cesi.ac.cn/images/editor/2018 0124/20180124135528742.pdf.China Electronics Standardization Institute.White paper on AI standardization[EB/OL].[2018-01-24].http://www.cesi.ac.cn/images/editor/20180124/20180124135528742.pdf.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Enhancing Power System Security Control">

                                <b>[3]</b> DY-LIACCO T E.Enhancing power system security control[J].IEEE Computer Applications in Power, 2002, 10 (3) :38-41.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=IntelliGrid:smart power for the 21st century[R/OL]">

                                <b>[4]</b> EPRI.IntelliGrid:smart power for the 21st century[R/OL].http://my.epri.com/portal/server.pt?Product_id=00000000 0001012094.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Development of smart dispatch tools in the PJM market">

                                <b>[5]</b> OTT A L.Development of smart dispatch tools in the PJM market[C]// IEEE Power &amp; Energy Society General Meeting, July 24-29, 2011, Detroit, USA:3p.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200009000&amp;v=MTk4MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxVN3JJSVNIVGVyRzRIdEhNcG85RlpJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 卢强.数字电力系统 (DPS) [J].电力系统自动化, 2000, 24 (9) :1-4.LU Qiang.Digital power system, automation of electric power system[J].Automation of Electric Power Systems, 2000, 24 (9) :1-4.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201110001&amp;v=MjA2NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxVN3JJUHlyUGJiRzRIOUROcjQ5RlpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 卢强, 戚晓耀, 何光宇.智能电网与智能广域机器人[J].中国电机工程学报, 2011, 31 (10) :1-5.LU Qiang, QI Xiaoyao, HE Guangyu.Smart grid and smart wide area robot[J].Proceedings of the CSEE, 2011, 31 (10) :1-5.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CSDL200902001&amp;v=MDk3MzBqTXJZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVTdySUpqN1BZckc0SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 孙宏斌, 张伯明, 吴文传, 等.面向中国智能输电网的智能控制中心[J].电力科学与技术学报, 2009, 24 (2) :2-7.SUN Hongbin, ZHANG Boming, WU Wenchuan, et al.Smart control center for Chinese smart transmission grid[J].Journal of Electric Power Science and Technology, 2009, 24 (2) :2-7.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401006&amp;v=MjQ3NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVTdySUlUckJmYkc0SDlYTXJvOUZZb1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 杨胜春, 汤必强, 姚建国, 等.基于态势感知的电网自动智能调度架构及关键技术[J].电网技术, 2014, 38 (1) :3635-3641.YANG Shengchun, TANG Biqiang, YAO Jianguo, et al.Architecture and key technologies for situational awareness based automatic intelligent dispatching of power grid[J].Power System Technology, 2014, 38 (1) :3635-3641.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201801003&amp;v=MTQ4OTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVTdySVB5clBiYkc0SDluTXJvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 程乐峰, 余涛, 张孝顺, 等.信息-物理-社会融合的智慧能源调度机器人及其知识自动化:框架、技术与挑战[J].中国电机工程学报, 2018, 38 (1) :25-40.CHENG Lefeng, YU Tao, ZHANG Xiaoshun, et al.Cyber-physical-social systems based smart energy robotic dispatcher and its knowledge automation:framework, techniques and challenges[J].Proceedings of the CSEE, 2018, 38 (1) :25-40.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Time series shapelet classification based online short-term voltage stability assessment">

                                <b>[11]</b> ZHU Lipeng, LU Chao, SUN Yuanzhang.Time series shapelet classification based online short-term voltage stability assessment[J].IEEE Transactions on Power Systems, 2016, 31 (2) :1430-1439.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic optimal relaxed automatic generation control in non-Markov environment based on multi-step Q(λ) learning">

                                <b>[12]</b> YU Tao, ZHOU Bin, CHAN K W, et al.Stochastic optimal relaxed automatic generation control in non-Markov environment based on multi-step <i>Q</i> (<i>λ</i>) learning[J].IEEE Transactions on Power Systems, 2011, 26 (3) :1272-1282.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power systems stability control: reinforcement learning framework">

                                <b>[13]</b> ERNST D, GLAVIC M, WEHENKEL L.Power systems stability control:reinforcement learning framework[J].IEEE Transactions on Power Systems, 2004, 19 (1) :427-435.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design of a resistive brake controller for power system stability enhancement using reinforcement learning">

                                <b>[14]</b> GLAVIC M.Design of a resistive brake controller for power system stability enhancement using reinforcement learning[J].IEEE Transactions on Control Systems Technology, 2005, 13 (5) :743-751.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Combining a stability and a performance-oriented control in power systems">

                                <b>[15]</b> GLAVIC M, ERNST D, WEHENKEL L.Combining a stability and a performance-oriented control in power systems[J].IEEE Transactions on Power Systems, 2005, 20 (1) :525-526.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201425026&amp;v=MDk4MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVTdySVB5clBiYkc0SDlYT3FvOUhZb1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 韦化, 龙丹丽, 黎静华.求解大规模机组组合问题的策略迭代近似动态规划[J].中国电机工程学报, 2014, 34 (25) :4420-4429.WEI Hua, LONG Danli, LI Jinghua.Policy iteration-approximate dynamic programming for large scale unit commitment problems[J].Proceedings of the CSEE, 2014, 34 (25) :4420-4429.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MzA4NDRlckc0SDlUTXJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVTdySUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 辛耀中, 石俊杰, 周京阳, 等.智能电网调度控制系统现状与技术展望[J].电力系统自动化, 2015, 39 (1) :2-8.XIN Yaozhong, DAN Junjie, ZHOU Jingyang, et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :2-8.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MzIwMjJDVVI3cWZadVpzRnlybFU3cklJU0hUZXJHNEg5bk1ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 许洪强, 姚建国, 南贵林, 等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang, YAO Jianguo, NAN Guilin, et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MDA0MjRmYkc0SDlmTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVTdySUlUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术, 2016, 40 (4) :985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology, 2016, 40 (4) :985-991.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new solution architecture for online power system analysis">

                                <b>[20]</b> ZHOU M, YAN J F.A new solution architecture for online power system analysis[J].CSEE Journal of Power and Energy Systems, 2018, 4 (2) :250-256.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901006&amp;v=Mjg5MzFNcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxVN3JJSVNIVGVyRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 闪鑫, 陆晓, 翟明玉, 等.人工智能应用于电网调控的关键技术分析[J].电力系统自动化, 2019, 43 (1) :49-57.DOI:10.7500/AEPS20180629002.SHAN Xin, LU Xiao, ZHAI Mingyu, et al.Analysis of key technologies for artificial intelligence applied to power grid dispatch and control[J].Automation of Electric Power Systems, 2019, 43 (1) :49-57.DOI:10.7500/AEPS 20180629002.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901012&amp;v=MjAyNjl1WnNGeXJsVTdySUlTSFRlckc0SDlqTXJvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 黄天恩, 郭庆来, 孙宏斌, 等.模型-数据混合驱动的电网安全特征选择和知识发现:关键技术与工程应用[J].电力系统自动化, 2019, 43 (1) :95-101.DOI:10.7500/AEPS20180614002.HUANG Tianen, GUO Qinglai, SUN Hongbin, et al.Hybrid model and data driven concepts for power system security feature selection and knowledge discovery:key technologies and engineering application[J].Automation of Electric Power Systems, 2019, 43 (1) :95-101.DOI:10.7500/AEPS 20180614002.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913001" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913001&amp;v=MjE2NzFOckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxVN3JKSVNIVGVyRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

