

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136543305412500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913013%26RESULT%3d1%26SIGN%3dWeaukD1fLXRLSzD85zmmUDYwwaQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913013&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913013&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913013&amp;v=Mjg0NzR6cXFCdEdGckNVUjdxZlp1WnNGeXJsV3J2TklTSFRlckc0SDlqTnJJOUVaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#63" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#68" data-title="&lt;b&gt;1 Hexverter&lt;/b&gt;结构及仿真验证 "><b>1 Hexverter</b>结构及仿真验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#79" data-title="&lt;b&gt;2&lt;/b&gt; 损耗分析计算 "><b>2</b> 损耗分析计算</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#80" data-title="&lt;b&gt;2.1&lt;/b&gt; 损耗构成"><b>2.1</b> 损耗构成</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;2.2 IGBT&lt;/b&gt;模块参数提取"><b>2.2 IGBT</b>模块参数提取</a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;2.3&lt;/b&gt; 损耗计算"><b>2.3</b> 损耗计算</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#179" data-title="&lt;b&gt;3 算例分析&lt;/b&gt; "><b>3 算例分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#182" data-title="&lt;b&gt;3.1&lt;/b&gt; 同一工况下子模块损耗分布特性"><b>3.1</b> 同一工况下子模块损耗分布特性</a></li>
                                                <li><a href="#194" data-title="&lt;b&gt;3.2&lt;/b&gt; 不同工况下子模块损耗分布特性"><b>3.2</b> 不同工况下子模块损耗分布特性</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#200" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#227" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#70" data-title="&lt;b&gt;图1 Hexverter 拓扑结构&lt;/b&gt;"><b>图1 Hexverter 拓扑结构</b></a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;图2 子模块电流波形&lt;/b&gt;"><b>图2 子模块电流波形</b></a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;表1 子模块工作状态&lt;/b&gt;"><b>表1 子模块工作状态</b></a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;图3 单个子模块损耗分布&lt;/b&gt;"><b>图3 单个子模块损耗分布</b></a></li>
                                                <li><a href="#197" data-title="&lt;b&gt;图4 三种不同工况下单个子模块损耗分布&lt;/b&gt;"><b>图4 三种不同工况下单个子模块损耗分布</b></a></li>
                                                <li><a href="#199" data-title="&lt;b&gt;表2 不同工况下总损耗组成&lt;/b&gt;"><b>表2 不同工况下总损耗组成</b></a></li>
                                                <li><a href="#228" data-title="表A1电路参数列表">表A1电路参数列表</a></li>
                                                <li><a href="#229" data-title="表A2拟合后的IGBT模块通态特性参数">表A2拟合后的IGBT模块通态特性参数</a></li>
                                                <li><a href="#230" data-title="表A3拟合后的IGBT模块开关特性参数">表A3拟合后的IGBT模块开关特性参数</a></li>
                                                <li><a href="#231" data-title="表A4子模块导通状态">表A4子模块导通状态</a></li>
                                                <li><a href="#232" data-title="图A1线电压波形">图A1线电压波形</a></li>
                                                <li><a href="#233" data-title="图A2一次侧和二次侧电流波形">图A2一次侧和二次侧电流波形</a></li>
                                                <li><a href="#234" data-title="图A3支路模块电压波形">图A3支路模块电压波形</a></li>
                                                <li><a href="#235" data-title="图A4支路电流波形">图A4支路电流波形</a></li>
                                                <li><a href="#236" data-title="图A5电容电压">图A5电容电压</a></li>
                                                <li><a href="#237" data-title="图A6 IGBT模块通态特性参数拟合结果">图A6 IGBT模块通态特性参数拟合结果</a></li>
                                                <li><a href="#238" data-title="图A7 IGBT模块开关特性参数拟合结果">图A7 IGBT模块开关特性参数拟合结果</a></li>
                                                <li><a href="#239" data-title="图A8 i&lt;sub&gt;b1&lt;/sub&gt;&amp;gt;0时, 子模块中导通器件情况">图A8 i<sub>b1</sub>&gt;0时, 子模块中导通器件情况</a></li>
                                                <li><a href="#240" data-title="图A9 i&lt;sub&gt;b1&lt;/sub&gt;&amp;lt;0时, 子模块中导通器件情况">图A9 i<sub>b1</sub>&lt;0时, 子模块中导通器件情况</a></li>
                                                <li><a href="#241" data-title="图A10双极性调制原理图">图A10双极性调制原理图</a></li>
                                                <li><a href="#241" data-title="图A10双极性调制原理图">图A10双极性调制原理图</a></li>
                                                <li><a href="#242" data-title="图A11子模块电流分布图">图A11子模块电流分布图</a></li>
                                                <li><a href="#243" data-title="图A12同一支路不同子模块损耗差">图A12同一支路不同子模块损耗差</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" MARQURDT R.Stromrichterschaltungen mit verteilten energies-peichern:10103031A1[P].2001-01-24." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stromrichterschaltungen mit verteilten energies-peichern">
                                        <b>[1]</b>
                                         MARQURDT R.Stromrichterschaltungen mit verteilten energies-peichern:10103031A1[P].2001-01-24.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" OATES C, A methodology for developing ‘Chainlink’ converters[C]// 2009 13th European Conference on Power Electronics and Applications, September 8-10, 2009, Barcelona, Spain:1-10." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A methodology for developing&amp;quot;Chainlink&amp;quot;converters">
                                        <b>[2]</b>
                                         OATES C, A methodology for developing ‘Chainlink’ converters[C]// 2009 13th European Conference on Power Electronics and Applications, September 8-10, 2009, Barcelona, Spain:1-10.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" BARUSCHKA L, MERTENS A.A new 3-phase AC/AC modular multilevel converter with six branches in hexagonal configuration[J].IEEE Transactions on Industry Applications, 2013, 49 (3) :1400-1410." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A New Three-Phase AC/AC Modular Multilevel Converter With Six Branches in Hexagonal Configuration">
                                        <b>[3]</b>
                                         BARUSCHKA L, MERTENS A.A new 3-phase AC/AC modular multilevel converter with six branches in hexagonal configuration[J].IEEE Transactions on Industry Applications, 2013, 49 (3) :1400-1410.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" KARWATZKI D, VON HOFEN M, BARUSCHKA L, et al.Operation of modular multilevel matrix converters with failed branches[C]// 40th Annual Conference of the IEEE Industrial Electronics Society, October 29-November 1, 2014, Dallas, USA:1650-1656." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Operation of modular multilevel matrix converters with failed branches">
                                        <b>[4]</b>
                                         KARWATZKI D, VON HOFEN M, BARUSCHKA L, et al.Operation of modular multilevel matrix converters with failed branches[C]// 40th Annual Conference of the IEEE Industrial Electronics Society, October 29-November 1, 2014, Dallas, USA:1650-1656.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" KARWATZKI D, BARUSCHKA L, KUCKA J, et al.Improved Hexverter topology with magnetically coupled branch inductors[C]// 16th European Conference on Power Electronics and Applications, August 26-28, 2014, Lappeenranta, Finland:1-10." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improved Hexverter topology with magnetically coupled branch inductors">
                                        <b>[5]</b>
                                         KARWATZKI D, BARUSCHKA L, KUCKA J, et al.Improved Hexverter topology with magnetically coupled branch inductors[C]// 16th European Conference on Power Electronics and Applications, August 26-28, 2014, Lappeenranta, Finland:1-10.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" BARUSCHKA L, MERTENS A.A new 3-phase direct modular multilevel converter[C]// 14th European Conference on Power Electronics and Applications, August 30-September 1, 2011, Birmingham, UK:1-10." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new 3-phase direct modular multilevel converter">
                                        <b>[6]</b>
                                         BARUSCHKA L, MERTENS A.A new 3-phase direct modular multilevel converter[C]// 14th European Conference on Power Electronics and Applications, August 30-September 1, 2011, Birmingham, UK:1-10.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" BARUSCHKA L, MERTENS A, A new 3-phase AC/AC modular multilevel converter with six branches in hexagonal configuration[C]// IEEE Energy Conversion Congress and Exposition, September 12-16, 2011, Phoenix, USA:4005-4012." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new 3-phase AC/AC modular multilevel converter with six branches in hexagonal configuration">
                                        <b>[7]</b>
                                         BARUSCHKA L, MERTENS A, A new 3-phase AC/AC modular multilevel converter with six branches in hexagonal configuration[C]// IEEE Energy Conversion Congress and Exposition, September 12-16, 2011, Phoenix, USA:4005-4012.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" KARWATZKI D, BARUSCHKA L, VON HOFEN M, et al.Branch energy control for the modular multilevel direct converter Hexverter[C]// IEEE Energy Conversion Congress and Exposition, September 14-18, 2014, Pittsburgh, USA:1613-1622." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Branch energy control for the modular multilevel direct converter Hexverter">
                                        <b>[8]</b>
                                         KARWATZKI D, BARUSCHKA L, VON HOFEN M, et al.Branch energy control for the modular multilevel direct converter Hexverter[C]// IEEE Energy Conversion Congress and Exposition, September 14-18, 2014, Pittsburgh, USA:1613-1622.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" KARWATZKI D, BARUSCHKA L, HOFEN M, et al.Optimized operation mode for the Hexverter topology based on adjacent compensating power[C]// IEEE Energy Conversion Congress and Exposition, September 14-18, 2014, Pittsburgh, USA:5399-5406." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimised operation mode for the Hexverter topology based on adjacent compensating power">
                                        <b>[9]</b>
                                         KARWATZKI D, BARUSCHKA L, HOFEN M, et al.Optimized operation mode for the Hexverter topology based on adjacent compensating power[C]// IEEE Energy Conversion Congress and Exposition, September 14-18, 2014, Pittsburgh, USA:5399-5406.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" WAN Y, LIU S, JIANG J.Multivariable optimal control of a direct AC/AC converter under rotating &lt;i&gt;dq&lt;/i&gt; frames[J].Journal of Power Electronics, 2013, 13 (3) :419-428." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multivariable optimal control of a direct ac/ac converter under rotating dq frames">
                                        <b>[10]</b>
                                         WAN Y, LIU S, JIANG J.Multivariable optimal control of a direct AC/AC converter under rotating &lt;i&gt;dq&lt;/i&gt; frames[J].Journal of Power Electronics, 2013, 13 (3) :419-428.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" TSURUTA R, HOSAKA T, FUJITA H.A new power flow controller using six multilevel cascaded converters for distribution systems[C]// International Power Electronics Conference, May 18-21, 2014, Hiroshima, Japan:1350-1356." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new power flow controller using six multilevel cascaded converters for distribution systems">
                                        <b>[11]</b>
                                         TSURUTA R, HOSAKA T, FUJITA H.A new power flow controller using six multilevel cascaded converters for distribution systems[C]// International Power Electronics Conference, May 18-21, 2014, Hiroshima, Japan:1350-1356.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" PEREDA J, GREEN T C.Direct modular multilevel converter with six branches for flexible distribution networks[J].IEEE Transactions on Power Delivery, 2016, 31 (4) :1728-1737." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Direct modular multilevel converter with six branches for flexible distribution networks">
                                        <b>[12]</b>
                                         PEREDA J, GREEN T C.Direct modular multilevel converter with six branches for flexible distribution networks[J].IEEE Transactions on Power Delivery, 2016, 31 (4) :1728-1737.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" HAMASAKI S, OKAMURAK K, TSUBAKIDANI T, et al.Control of hexagonal modular multilevel converter for 3-phase BTB system[C]// International Power Electronics Conference, May 18-21, 2014, Hiroshima, Japan:3674-3679." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control of hexagonal modular multilevel converter for 3-phase BTB system">
                                        <b>[13]</b>
                                         HAMASAKI S, OKAMURAK K, TSUBAKIDANI T, et al.Control of hexagonal modular multilevel converter for 3-phase BTB system[C]// International Power Electronics Conference, May 18-21, 2014, Hiroshima, Japan:3674-3679.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" HAMASAKI S, OKAMURA K, TSUJI M.Control of modular multilevel converter based on bridge cells for 3-phase AC/AC converter[C]// International Conference on Electrical Machines and Systems, October 26-29, 2013, Busan, Korea:1532-1537." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control of modular multilevel converter based on bridge cells for 3-phase AC/AC converter">
                                        <b>[14]</b>
                                         HAMASAKI S, OKAMURA K, TSUJI M.Control of modular multilevel converter based on bridge cells for 3-phase AC/AC converter[C]// International Conference on Electrical Machines and Systems, October 26-29, 2013, Busan, Korea:1532-1537.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" HAMASAKI S, TSUBAKIDANI T, EGUCHI S, et al.Experimental verification of hexagonal modular multilevel converter for 3-phase system[C]// 41st Annual Conference of the IEEE Industrial Electronics Society, November 9-12, 2015, Yokohama, Japan:002747-002752." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Experimental verification of hexagonal modular multilevel converter for 3-phase system">
                                        <b>[15]</b>
                                         HAMASAKI S, TSUBAKIDANI T, EGUCHI S, et al.Experimental verification of hexagonal modular multilevel converter for 3-phase system[C]// 41st Annual Conference of the IEEE Industrial Electronics Society, November 9-12, 2015, Yokohama, Japan:002747-002752.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" BARUSCHKA L, KARWATZKI D, VON HOFEN M, et al.Low-speed drive operation of the modular multilevel converter Hexverter down to zero frequency [C]// IEEE Energy Conversion Congress and Exposition, September 14-18, 2014, Pittsburgh, USA:5407-5414." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Lowspeed drive operation of the modular multilevel converter Hexverter down to zero frequency">
                                        <b>[16]</b>
                                         BARUSCHKA L, KARWATZKI D, VON HOFEN M, et al.Low-speed drive operation of the modular multilevel converter Hexverter down to zero frequency [C]// IEEE Energy Conversion Congress and Exposition, September 14-18, 2014, Pittsburgh, USA:5407-5414.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" KORN A J, WINKELNKEMPE M, STEIMER P, et al.Direct modular multi-level converter for gearless low-speed drives [C]// Proceedings of the 2011 14th European Conference on Power Electronics and Applications, August 30-September 1, 2011, Birmingham, UK:1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Direct Modular Multi-LevelConverter for Gearless Low-Speed Drives">
                                        <b>[17]</b>
                                         KORN A J, WINKELNKEMPE M, STEIMER P, et al.Direct modular multi-level converter for gearless low-speed drives [C]// Proceedings of the 2011 14th European Conference on Power Electronics and Applications, August 30-September 1, 2011, Birmingham, UK:1-7.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" KORN A J, WINKELNKEMPE M, STEIMER P.Low output frequency operation of the modular multi-level converter[C]// IEEE Energy Conversion Congress and Exposition, September 12-16, 2010, Georgia, USA:3993-3997." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Low output frequency operation of the modular multi-level converter">
                                        <b>[18]</b>
                                         KORN A J, WINKELNKEMPE M, STEIMER P.Low output frequency operation of the modular multi-level converter[C]// IEEE Energy Conversion Congress and Exposition, September 12-16, 2010, Georgia, USA:3993-3997.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" 王盼, 刘飞, 查晓明, 等.双电机异步驱动的三端口级联多电平变换器及再生能量分配系统[J].中国电机工程学报, 2018, 38 (6) :1799-1809.WANG Pan, LIU Fei, ZHA Xiaoming, et al.Three-port cascaded multilevel converter and regenerative energy distribution system driven asynchronously by two motors[J].Proceedings of the CSEE, 2018, 38 (6) :1799-1809." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201806023&amp;v=MDU1NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxXcnZNUHlyUGJiRzRIOW5NcVk5SFo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         王盼, 刘飞, 查晓明, 等.双电机异步驱动的三端口级联多电平变换器及再生能量分配系统[J].中国电机工程学报, 2018, 38 (6) :1799-1809.WANG Pan, LIU Fei, ZHA Xiaoming, et al.Three-port cascaded multilevel converter and regenerative energy distribution system driven asynchronously by two motors[J].Proceedings of the CSEE, 2018, 38 (6) :1799-1809.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" WANG Pan, LIU Fei, ZHA Xiaoming.A regenerative hexagonal-cascaded multilevel converter for two-motor asynchronous drive[J].IEEE Journal of Emerging and Selected Topics in Power Electronics, 2017, 5 (4) :1687-1699." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A regenerative hexagonal cascaded multilevel converter for two-motor asynchronous drive">
                                        <b>[20]</b>
                                         WANG Pan, LIU Fei, ZHA Xiaoming.A regenerative hexagonal-cascaded multilevel converter for two-motor asynchronous drive[J].IEEE Journal of Emerging and Selected Topics in Power Electronics, 2017, 5 (4) :1687-1699.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" MENG Yongqing, LIU Bo, LUO Huiyong.Control scheme of hexagonal modular multilevel direct converter for offshore wind power integration via fractional frequency transmission system[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) :168-180." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801015&amp;v=MjU3OTJGeXJsV3J2TUtEM0lhN0c0SDluTXJvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         MENG Yongqing, LIU Bo, LUO Huiyong.Control scheme of hexagonal modular multilevel direct converter for offshore wind power integration via fractional frequency transmission system[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) :168-180.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" ZHANG C, JIANG D, ZHANG X, et al.The study of a battery energy storage system based on the hexagonal modular multilevel direct AC/AC converter (Hexverter) [J].IEEE Access, 2018, 6 (1) :43343-43355." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The study of a battery energy storage system based on the hexagonal modular multilevel direct AC/AC converter (Hexverter)">
                                        <b>[22]</b>
                                         ZHANG C, JIANG D, ZHANG X, et al.The study of a battery energy storage system based on the hexagonal modular multilevel direct AC/AC converter (Hexverter) [J].IEEE Access, 2018, 6 (1) :43343-43355.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_23" title=" KARWATAKI D, BARUSCHKA L, MERTENS A.Survey on the Hexverter topology—a modular multilevel AC/AC converter[C]// 9th International Conference on Power Electronics and ECCE Asia, June 1-5, 2015, Seoul, Korea:1075-1082." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Survey on the Hexverter topology—a modular multilevel AC/AC converter">
                                        <b>[23]</b>
                                         KARWATAKI D, BARUSCHKA L, MERTENS A.Survey on the Hexverter topology—a modular multilevel AC/AC converter[C]// 9th International Conference on Power Electronics and ECCE Asia, June 1-5, 2015, Seoul, Korea:1075-1082.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_24" title=" LIANG Y Q, NWANKPA C O.A new type of STATCOM based on cascading voltage-source inverters with phase-shifted unipolar SPWM[J].IEEE Transactions on Industry Applications, 1999, 35 (5) :1118-1123." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new type of STATCOM based on cascading voltage source inverters with phase-shifted unipolar SPWM">
                                        <b>[24]</b>
                                         LIANG Y Q, NWANKPA C O.A new type of STATCOM based on cascading voltage-source inverters with phase-shifted unipolar SPWM[J].IEEE Transactions on Industry Applications, 1999, 35 (5) :1118-1123.
                                    </a>
                                </li>
                                <li id="51">


                                    <a id="bibliography_25" title=" 潘武略, 徐政, 张静, 等.电压源换流器型直流输电换流器损耗分析[J].中国电机工程学报, 2008, 36 (21) :7-14.PAN Wulue, XU Zheng, ZHANG Jing, et al.Loss analysis of HVDC converter for voltage source converter[J].Proceedings of the CSEE, 2008, 36 (21) :7-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200821003&amp;v=MDU5MzZXcnZNUHlyUGJiRzRIdG5Pcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         潘武略, 徐政, 张静, 等.电压源换流器型直流输电换流器损耗分析[J].中国电机工程学报, 2008, 36 (21) :7-14.PAN Wulue, XU Zheng, ZHANG Jing, et al.Loss analysis of HVDC converter for voltage source converter[J].Proceedings of the CSEE, 2008, 36 (21) :7-14.
                                    </a>
                                </li>
                                <li id="53">


                                    <a id="bibliography_26" title=" 屠卿瑞, 徐政.基于结温反馈方法的模块化多电平换流器型高压直流输电阀损耗评估[J].高电压技术, 2012, 38 (6) :1506-1512.TU Qingrui, XU Zheng.Modular multilevel converter based HVDC transmission valve loss assessment based on a junction temperature feedback method[J].High Voltage Engineering, 2012, 38 (6) :1506-1512." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201206033&amp;v=MTEyODRaTEc0SDlQTXFZOUdaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsV3J2TUlpblM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         屠卿瑞, 徐政.基于结温反馈方法的模块化多电平换流器型高压直流输电阀损耗评估[J].高电压技术, 2012, 38 (6) :1506-1512.TU Qingrui, XU Zheng.Modular multilevel converter based HVDC transmission valve loss assessment based on a junction temperature feedback method[J].High Voltage Engineering, 2012, 38 (6) :1506-1512.
                                    </a>
                                </li>
                                <li id="55">


                                    <a id="bibliography_27" title=" MOHAN N, UNDELAND T, ROBHINS W.Power electronics:converters, applications and design[M].New York:John Wiley &amp;amp; Sons, 1989." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power electronics:converters,applications and design">
                                        <b>[27]</b>
                                         MOHAN N, UNDELAND T, ROBHINS W.Power electronics:converters, applications and design[M].New York:John Wiley &amp;amp; Sons, 1989.
                                    </a>
                                </li>
                                <li id="57">


                                    <a id="bibliography_28" title=" CLEMENTE S.Transient thermal response of power semiconductors to short power pulses[J].IEEE Transactions on Power Electronics, 1993, 8 (4) :337-341." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transient thermal response of power semiconductors to short power pulses">
                                        <b>[28]</b>
                                         CLEMENTE S.Transient thermal response of power semiconductors to short power pulses[J].IEEE Transactions on Power Electronics, 1993, 8 (4) :337-341.
                                    </a>
                                </li>
                                <li id="59">


                                    <a id="bibliography_29" title=" 董玉斐, 杨贺雅, 李武华, 等.MMC中全桥子模块损耗分布优化的调制方法研究[J].中国电机工程学报, 2016, 36 (7) :1900-1907.DONG Yufei, YANG Heya, LI Wuhua, et al.An optimal strategy for loss distribution of full bridge submodules in modular multilevel converters[J].Proceedings of the CSEE, 2016, 36 (7) :1900-1907." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201607018&amp;v=MDE4NTFzRnlybFdydk1QeXJQYmJHNEg5Zk1xSTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         董玉斐, 杨贺雅, 李武华, 等.MMC中全桥子模块损耗分布优化的调制方法研究[J].中国电机工程学报, 2016, 36 (7) :1900-1907.DONG Yufei, YANG Heya, LI Wuhua, et al.An optimal strategy for loss distribution of full bridge submodules in modular multilevel converters[J].Proceedings of the CSEE, 2016, 36 (7) :1900-1907.
                                    </a>
                                </li>
                                <li id="61">


                                    <a id="bibliography_30" title=" 林海雪.从IEC电磁兼容标准看电网谐波国家标准[J].电网技术, 1999, 23 (5) :64-72.LIN Haixue.On difference between national standard and IEC61000 standards of EMC in harmonic[J].Power System Technology, 1999, 23 (5) :64-72." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS905.016&amp;v=MDMzMzB4K1FIdnIzMzAzZWJDVVJidWZaT2RzRnlIaFZ3PT1JVHJCZmJxNEc4L01yb2txWWVzTURRNHh6eFlTNzA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         林海雪.从IEC电磁兼容标准看电网谐波国家标准[J].电网技术, 1999, 23 (5) :64-72.LIN Haixue.On difference between national standard and IEC61000 standards of EMC in harmonic[J].Power System Technology, 1999, 23 (5) :64-72.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-14 11:52</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),105-119 DOI:10.7500/AEPS20180620005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">六角形模块化多电平AC/AC换流器损耗特性分析计算</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%BF%80&amp;code=10283876&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张翀</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%AE%BD%E5%AE%8F&amp;code=39790986&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李宽宏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E8%BD%A9&amp;code=38343517&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张轩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%9F%E9%81%93%E7%81%BC&amp;code=09375384&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江道灼</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A2%81%E4%B8%80%E6%A1%A5&amp;code=09378519&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">梁一桥</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%A6%8F%E5%BB%BA%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%A6%8F%E5%B7%9E%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0224666&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网福建省电力有限公司福州供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0188644&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京理工大学自动化学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>详细分析换流器的损耗特性对于系统设计、冷却装置选型都有着重要意义。文中基于全桥子模块的工作特性, 对六角形模块化多电平AC/AC换流器 (Hexverter) 的子模块损耗分布及换流器的总损耗进行分析计算。首先, 简要介绍和仿真验证了Hexverter的工作原理。然后, 通过提取绝缘栅双极型晶体管 (IGBT) 模块的数据进行拟合, 建立IGBT及其续流二极管的通态特性和开关特性参数, 进而对子模块工况进行详细分析, 根据全桥子模块的输出特性推导出各器件导通范围及导通时间的解析表达式, 从而得到通态损耗和开关损耗的理论计算表达式。最后, 通过10 kV系统算例对换流器损耗进行了定量分析, 对支路内不同子模块的损耗分布和不同工况下Hexverter的损耗进行计算, 结果表明全桥子模块内部的损耗分布呈现对称性外, 同一支路内各子模块损耗也不尽相同, 特别是在不同容量及功率因数的工况下, 子模块损耗分布及换流器总损耗存在明显差异。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E5%9D%97%E5%8C%96%E5%A4%9A%E7%94%B5%E5%B9%B3AC%2FAC%E6%8D%A2%E6%B5%81%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模块化多电平AC/AC换流器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%80%9A%E6%80%81%E6%8D%9F%E8%80%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">通态损耗;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%80%E5%85%B3%E6%8D%9F%E8%80%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">开关损耗;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%A8%E6%A1%A5%E5%AD%90%E6%A8%A1%E5%9D%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">全桥子模块;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *张翀 (1988—) , 男, 通信作者, 博士研究生, 主要研究方向:模块化多电平换流器及柔性直流输电技术。E-mail:11610046@zju.edu.cn;
                                </span>
                                <span>
                                    李宽宏 (1992—) , 男, 硕士, 主要研究方向:智能电网技术。E-mail:1282770959@qq.com;
                                </span>
                                <span>
                                    张轩 (1998—) , 男, 主要研究方向:控制理论及其在电力变换和电力传动中的应用。E-mail:1729980156@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-20</p>

            </div>
                    <h1><b>Analysis and Calculation of Loss Characteristics for Hexagonal Modular Multilevel AC/AC Converter</b></h1>
                    <h2>
                    <span>ZHANG Chong</span>
                    <span>LI Kuanhong</span>
                    <span>ZHANG Xuan</span>
                    <span>JIANG Daozhuo</span>
                    <span>LIANG Yiqiao</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
                    <span>Fuzhou Power Supply Company of State Grid Fujian Electric Power Company</span>
                    <span>School of Automation, Beijing Institute of Technology</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The detailed analysis of loss characteristics for converter is of great importance for system design and cooling device selection. This paper analyzes and calculates the loss distribution of submodule and the total loss of converter based on the working characteristics of full bridge submodules in hexagonal modular multilevel AC/AC converter (Hexverter) . Firstly, the operation principle of Hexverter is briefly introduced and simulated. Secondly, the on-state and switching characteristics of insulated gate bipolar translator (IGBT) and freewheel diode are established by fitting the data of IGBT module. The working conditions of submodule are analyzed in detail. According to the output characteristics of full bridge submodule, the analytical expressions of conduction range and the time of each device are derived, respectively. Then the theoretical analysis expressions of conduction loss and switching loss are obtained. Finally, the loss of the converter is quantificationally analyzed in 10 kV system, the loss distribution of different submodules is calculated, and the losses of Hexverter in different working conditions are calculated. The results show that the loss distribution in full bridge submodule is symmetrical, and the loss of each submodule in one branch is not the same. Additionally, the loss distribution of submodules and the total loss of the converter are obviously different, especially in various working conditions of different capacities and power factors.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=modular%20multilevel%20AC%2FAC%20converter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">modular multilevel AC/AC converter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=conduction%20loss&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">conduction loss;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=switching%20loss&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">switching loss;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=full%20bridge%20submodule&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">full bridge submodule;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-20</p>
                            </div>


        <!--brief start-->
                        <h3 id="63" name="63" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="64">模块化多电平换流器 (modular multilevel converter, MMC) 作为一种新型的电压源型换流器拓扑, 自2001年由德国慕尼黑联邦国防军大学的R. Marquardt提出后就受到了学术界和工业界的广泛关注与研究<citation id="203" type="reference"><link href="3" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。由于其优越的性能, 如模块化结构更易实现向高电压等级扩展、高质量的电压和电流输出波形大大减小了对滤波器的需求、故障容错及冗余控制等使得背靠背结构MMC (back to back MMC, BTB-MMC) 广泛应用于高压直流输电领域。</p>
                </div>
                <div class="p1">
                    <p id="65">类似于BTB-MMC两侧可以连接两个不同频率的交流系统, 近年来模块化多电平AC/AC型换流器也被提出。例如, 模块化多电平矩阵换流器 (modular multilevel matrix converter, MMMC) <citation id="206" type="reference"><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><link href="9" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>, 它由9个支路组成, 每个支路由若干个级联的H桥子模块和支路电感构成, 适合于三相AC/AC双向功率变换。同样地, 六边形模块化多电平AC/AC换流器 (hexagonal modular multilevel direct AC/AC converter, 也称为“Hexverter”) 进一步减少支路数, 仅由6个H桥子模块串联构成的支路组成<citation id="204" type="reference"><link href="11" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。与BTB-MMC相比, 它们没有中间直流环节, 由于支路数的减少使得电容和电感的数量减少一半。另外, 在相同的输电容量下, 相比于BTB-MMC和MMMC, 文献<citation id="205" type="reference">[<a class="sup">6</a>]</citation>的研究表明Hexverter需要更小的电容, 这意味着具有同样大小的电容条件下, 较低的电压纹波使得Hexverter能够容易地克服低频运行环境。综上可知, Hexverter是降低换流站成本、减小占地面积和功率损耗的一种可能的解决方案。</p>
                </div>
                <div class="p1">
                    <p id="66">到目前为止, 关于Hexverter的研究较少, 并主要集中于其工作原理和支路能量控制方法方面<citation id="210" type="reference"><link href="15" rel="bibliography" /><link href="17" rel="bibliography" /><link href="19" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。如文献<citation id="207" type="reference">[<a class="sup">10</a>]</citation>基于状态空间描述提出换流器的一种<i>d</i>/<i>q</i>模型, 该模型将连续时变量简化为周期性离散时不变量。文献<citation id="211" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>]</citation>中将Hexverter应用于中压配电网来稳定和调节线路电压。此外, 文献<citation id="212" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</citation>研究了其在三相AC/AC系统中的应用。文献<citation id="213" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</citation>针对Hexverter处于低频运行工况, 提出一种支路能量控制方法, 研究结果表明, 相比于BTB-MMC, 它在低频驱动环境显示出更优越性能。文献<citation id="214" type="reference">[<a class="sup">19</a>,<a class="sup">20</a>]</citation>将传统 H 桥级联多电平变换器与Hexverter结合形成一个三端口 AC/AC/AC 结构, 构成用于同时驱动双电机异步运行的三端口级联多电平变换器拓扑。文献<citation id="208" type="reference">[<a class="sup">21</a>]</citation>将Hexverter通过分频输电技术应用于海上风电场。文献<citation id="209" type="reference">[<a class="sup">22</a>]</citation>将Hexverter与储能电池结合构成分布式储能系统, 并提出了电池荷电状态 (state-of-charge, SOC) 均衡控制策略。</p>
                </div>
                <div class="p1">
                    <p id="67">另外, 换流器损耗的准确计算对系统设计、器件参数及冷却装置的选择非常重要。目前对于半H桥结构应用于直流输电技术的MMC换流阀损耗计算比较多, 而对于由全桥子模块构成的Hexverter换流器损耗几乎未见研究。文献<citation id="215" type="reference">[<a class="sup">23</a>]</citation> 针对6.6 kV等级风电场应用场合比较MMMC, Hexverter与BTB-MMC三种换流器时提及损耗指标, 但文中并未给出详细参数及分析计算过程。因此, 本文研究Hexverter 在10 kV系统应用中的损耗特性。基于全桥子模块的输出特性推导子模块各器件导通时间, 进而求得通态损耗和开关损耗的解析表达式。在PSCAD/EMTDC软件中搭建10 kV仿真系统, 在不同工况下根据仿真得到的换流器实时电压、电流波形, 以换流器的一条支路为研究对象, 分别计算其包含的20个全桥子模块中各个器件的通态损耗和开关损耗, 从而进一步求得换流器的总损耗。计算结果表明在不同容量、功率因数的工况下, 单个全桥子模块的损耗分布及换流器的总损耗也不尽相同。</p>
                </div>
                <h3 id="68" name="68" class="anchor-tag"><b>1 Hexverter</b>结构及仿真验证</h3>
                <div class="p1">
                    <p id="69">Hexverter的拓扑结构如图1所示。该换流器由6个相同的支路构成六角形环。两侧三相系统的相 (一次侧U, V和W以及二次侧R, S和T) 分别交替地连接到单个支路的连接点。一个系统的每一相通过两个支路分别连接到另一个系统的两相。每个支路由<i>n</i>个相同的H桥子模块和电感组成。因此, 支路电压和支路电流都包含两个系统频率分量<citation id="216" type="reference"><link href="15" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="70">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 Hexverter 拓扑结构" src="Detail/GetImg?filename=images/DLXT201913013_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 Hexverter 拓扑结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Topology of Hexverter</b></p>

                </div>
                <div class="p1">
                    <p id="71">在PSCAD/EMTDC软件中建立图1所示的10 kV等级系统进行原理仿真验证。系统参数如附录A表A1所示, 其中两个系统的线电压均为10 kV。文献<citation id="217" type="reference">[<a class="sup">21</a>]</citation>也对该拓扑应用于分频输电领域、电机调速等不同频率工况有较多研究, 日本学者根据其国内交流系统既有50 Hz也有60 Hz, 对该拓扑在50 Hz/60 Hz的AC/AC系统中研究较多。尽管中国不存在不同频率的交流系统互联, 但为了体现出该拓扑适合于连接不同频率交流系统的优越性, 本文不失一般性地对不同频率的交流系统进行研究。由文献<citation id="218" type="reference">[<a class="sup">3</a>]</citation>可知支路最大电压<mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msub></mrow></math></mathml>, 其中<mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub></mrow></math></mathml>分别为一次侧和二次侧系统的电压幅值, <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msub></mrow></math></mathml>为两侧系统中心点电压幅值。因此每个支路中最小子模块数 <i>n</i> 需满足如下关系, 其中<i>v</i><sub>cN</sub> 为子模块电容额定电压:</p>
                </div>
                <div class="p1">
                    <p id="75"><mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>n</mi><mo>≥</mo><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="77">仿真中每个支路由20个H桥子模块串联组成。通过载波移相调制来生成绝缘栅双极型晶体管 (IGBT) 触发信号<citation id="219" type="reference"><link href="49" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>, 其中每个载波的初始相位角根据子模块的数目进行相移。功率控制和电容电压调节是通过控制支路电流实现<citation id="220" type="reference"><link href="27" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="78">附录A图A1所示为系统线电压波形, 且如附录A图A2中一次侧和二次侧的电流波形所示, 两侧系统频率分别为60 Hz和50 Hz。另外, 如附录A图A3和图A4所示, 与原理分析相对应, 支路模块 (图1中标注的B-模块等) 电压和支路电流都包含两个系统频率成分。而且附录A图A3中电压是多电平的, 由于每个支路由<i>n</i>=20个子模块级联, 电压中的电平数目为2<i>n</i>+1=41。如附录A图A5所示, 所有电容的电压保持在额定值附近, 并有轻微波动。</p>
                </div>
                <h3 id="79" name="79" class="anchor-tag"><b>2</b> 损耗分析计算</h3>
                <h4 class="anchor-tag" id="80" name="80"><b>2.1</b> 损耗构成</h4>
                <div class="p1">
                    <p id="81">IGBT器件的功率损耗包括通态损耗和开关损耗, 主要由通态损耗<i>P</i><sub>con, T</sub>、截止损耗、开通损耗<i>P</i><sub>on, T</sub>、关断损耗<i>P</i><sub>off, T</sub>这4个部分组成, 由于IGBT的截止损耗在总的损耗中所占比例很小, 可以忽略<citation id="221" type="reference"><link href="51" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。反并联二极管的功率损耗也包括通态损耗<i>P</i><sub>con, D</sub>、截止损耗、开通损耗和反向恢复损耗<i>P</i><sub>rec, D</sub>这4个部分, 其中二极管开通时间短、反向截止电流很小, 开通损耗和截止损耗也可以忽略。因此, 可以得到IGBT的总损耗<i>P</i><sub>tot, T</sub>以及反并联二极管的总损耗<i>P</i><sub>tot, D</sub>, 将它们求和后即为一个子模块的损耗<i>P</i><sub>SM</sub>, 分别如下式所示:</p>
                </div>
                <div class="area_img" id="82">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913013_08200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.2 IGBT</b>模块参数提取</h4>
                <div class="p1">
                    <p id="85">在计算换流器的通态损耗和开关损耗时, 首先需要从厂家提供的数据中提取器件的特性参数。可以采用曲线拟合的方法对IGBT模块的特性参数进行处理<citation id="222" type="reference"><link href="53" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。IGBT及其反并联二极管的输出特性可以用式 (3) 进行近似:</p>
                </div>
                <div class="area_img" id="86">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913013_08600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="88">式中:<i>v</i><sub>CE</sub> (·) 和<i>v</i><sub>F</sub> (·) 分别为IGBT器件和反并联二极管的通态压降;<i>i</i><sub>C</sub>和<i>i</i><sub>F</sub>分别为流过IGBT器件和二极管的电流;<i>V</i><sub>C</sub>和<i>V</i><sub>F</sub>分别为IGBT的擎住电压和二极管的门槛电压;<i>R</i><sub>C</sub>和<i>R</i><sub>F</sub>分别为IGBT和二极管输出特性中的斜率电阻。</p>
                </div>
                <div class="p1">
                    <p id="89">依据前文仿真结果中元件电气应力情况 (IGBT最大电流1.72 kA) , 本文中IGBT模块采用FZ2400R17HE4B9 (额定电压为1.7 kV, 额定电流为2.4 kA) , 其输出特性曲线拟合结果如附录A图A6所示, 附录A表A2为通过曲线拟合得到的通态特性参数。</p>
                </div>
                <div class="p1">
                    <p id="90">类似地, 可以从厂家提供的数据手册中获取器件的开关特性曲线, 从而得到在给定器件电流的条件下一次开关动作的开通、关断或二极管的反向恢复损耗能量<i>E</i><sub>on</sub>, <i>E</i><sub>off</sub>和<i>E</i><sub>rec</sub>。通过下式的二次多项式来拟合并提取开关特性参数。</p>
                </div>
                <div class="p1">
                    <p id="91"><i>E</i><sub>sw</sub> (<i>i</i>) =<i>ai</i><sup>2</sup>+<i>bi</i>+<i>c</i>      (4) </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>E</i><sub>sw</sub> (·) 即为<i>E</i><sub>on</sub>, <i>E</i><sub>off</sub>或<i>E</i><sub>rec</sub>;<i>i</i>为流过器件的电流 (对于IGBT即为<i>i</i><sub>C</sub>, 对于二极管即为<i>i</i><sub>F</sub>) ;<i>a</i>, <i>b</i>, <i>c</i>为参数。</p>
                </div>
                <div class="p1">
                    <p id="93">附录A表A3为相应参数<i>a</i>, <i>b</i>和<i>c</i>的拟合结果。通过附录A图A7中拟合曲线和厂家数据之间的比较, 可以看出采用二次多项式拟合开关特性曲线已经可以满足精度要求。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>2.3</b> 损耗计算</h4>
                <div class="p1">
                    <p id="95">假设换流器两侧交流系统三相对称, 两侧系统电压、电流如下式所示:</p>
                </div>
                <div class="area_img" id="96">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913013_09600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="98">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913013_09800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="100">式中:<i>k</i> 为用于表示三相之间相位差的整数, <i>k</i>=1, 2, 3;<mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub></mrow></math></mathml>和<mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub></mrow></math></mathml>分别为系统两侧电流幅值;<i>f</i><sub>1</sub>和<i>f</i><sub>2</sub>分别表示两侧系统的频率;<i>φ</i><sub>1</sub>和<i>φ</i><sub>2</sub>分别为系统功率因数角;<i>φ</i>为两侧系统电压初始相位差。</p>
                </div>
                <div class="p1">
                    <p id="103">根据文献<citation id="223" type="reference">[<a class="sup">2</a>]</citation>可知支路电压和电流分别如下式所示:</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>v</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>m</mtext></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mo>-</mo><mfrac><mrow><mi>m</mi><mo>+</mo><mn>1</mn><mo>+</mo><mn>2</mn><mo>×</mo><mo stretchy="false"> (</mo><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><msup><mrow></mrow><mi>m</mi></msup></mrow><mn>3</mn></mfrac><mtext>π</mtext><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mi>t</mi><mo>+</mo><mi>φ</mi><mo>-</mo><mfrac><mrow><mi>m</mi><mo>-</mo><mn>2</mn><mo>×</mo><mo stretchy="false"> (</mo><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><msup><mrow></mrow><mi>m</mi></msup></mrow><mn>3</mn></mfrac><mtext>π</mtext><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>m</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub></mrow><mrow><msqrt><mn>3</mn></msqrt></mrow></mfrac><mi>cos</mi><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mi>m</mi><mo>+</mo><mn>2</mn><mo>-</mo><mo stretchy="false"> (</mo><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><msup><mrow></mrow><mi>m</mi></msup></mrow><mn>6</mn></mfrac><mtext>π</mtext><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub></mrow><mrow><msqrt><mn>3</mn></msqrt></mrow></mfrac><mi>cos</mi><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>φ</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mi>m</mi><mo>+</mo><mo stretchy="false"> (</mo><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><msup><mrow></mrow><mi>m</mi></msup></mrow><mn>6</mn></mfrac><mtext>π</mtext><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>m</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mn>6</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">上式也表明了支路电压、电流分别包含两个系统频率成分。另外, 由于换流器结构的对称性, 各支路电流波形相同, 只是相位发生了平移, 因此只需要针对一个支路的IGBT和二极管进行损耗的分析计算, 然后乘以系统中 IGBT 和二极管的总数即可得到总损耗。在1个周期内, IGBT 的结温波动量很小<citation id="224" type="reference"><link href="55" rel="bibliography" /><link href="57" rel="bibliography" /><sup>[<a class="sup">27</a>,<a class="sup">28</a>]</sup></citation>, 所以计算平均损耗时可以假定IGBT模块的结温保持恒定。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>2.3.1</b> 子模块工况分析</h4>
                <div class="p1">
                    <p id="107">对换流器一条支路中任意一个子模块的工作状态进行分析, 该支路电流为:</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mn>1</mn></mrow></msub><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub></mrow><mrow><msqrt><mn>3</mn></msqrt></mrow></mfrac><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mfrac><mn>5</mn><mn>6</mn></mfrac><mtext>π</mtext></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub></mrow><mrow><msqrt><mn>3</mn></msqrt></mrow></mfrac><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>φ</mi><mo>-</mo><mfrac><mn>1</mn><mn>6</mn></mfrac><mtext>π</mtext></mrow><mo>) </mo></mrow><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">定义子模块电流正方向为流入子模块正端口, 当<i>i</i><sub>b1</sub>&gt;0时, 各器件可能导通情况如附录A图A8所示, 此工况下由于器件仅具备单向通流能力, 只有T<sub>2</sub>, T<sub>3</sub>, D<sub>1</sub>和D<sub>4</sub>才能有电流流通, 然后根据子模块正、负向投入情况及导通时间具体决定其中哪些器件导通电流;同理, 当<i>i</i><sub>b1</sub>&lt;0时, 各器件可能导通情况如附录A图A9所示, 此工况下只有T<sub>1</sub>, T<sub>4</sub>, D<sub>2</sub>和D<sub>3</sub>才能根据导通时间进行导通电流;当<i>i</i><sub>b1</sub>=0时, 子模块处于旁路状态, 此时不产生损耗, 因此不予讨论。</p>
                </div>
                <div class="p1">
                    <p id="110">综上, 对于全桥子模块中的IGBT和二极管T<sub>1</sub>～T<sub>2</sub>和D<sub>1</sub>～D<sub>4</sub>, 有</p>
                </div>
                <div class="area_img" id="111">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913013_11100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="113">式中:<i>Φ</i><sub>T<i>j</i></sub>和<i>Φ</i><sub>D<i>j</i></sub> (<i>j</i>=1, 2, 3, 4) 表示器件在1个周期内的有效导通时间范围, 即器件导通后有电流流过的时间范围。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>2.3.2</b> 通态损耗计算</h4>
                <div class="p1">
                    <p id="115">通态损耗与流过器件的电流相关, 而IGBT及二极管的压降也随电流依据式 (3) 变化, 因此通过积分的方式分别计算它们的通态损耗:</p>
                </div>
                <div class="area_img" id="116">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913013_11600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="118">式中:<i>δ</i><sub>T</sub> (<i>t</i>) 和<i>δ</i><sub>D</sub> (<i>t</i>) 分别为1个开关周期<i>T</i>内, IGBT和二极管的导通时间;<i>T</i>=1/gcd (<i>f</i><sub>1</sub>, <i>f</i><sub>2</sub>) , 其中gcd (<i>f</i><sub>1</sub>, <i>f</i><sub>2</sub>) 表示<i>f</i><sub>1</sub>和<i>f</i><sub>2</sub>的最大公约数, 因此对于<i>f</i><sub>1</sub>=60 Hz, <i>f</i><sub>2</sub>=50 Hz的情况, <i>T</i>=0.1 s。以上计算了1个周期<i>T</i>内的平均损耗。</p>
                </div>
                <div class="p1">
                    <p id="119">由式 (10) 可知要计算子模块中各个器件的通态损耗, 首先需要确定式中的<i>Φ</i><sub>T</sub>和<i>Φ</i><sub>D</sub>与各个器件的导通时间<i>δ</i> (<i>t</i>) 。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120">1) 1个周期内各个器件导通时刻<i>t</i>及导通时间范围的确定</h4>
                <div class="p1">
                    <p id="121">由前面分析可知流过子模块的电流表达式如式 (8) 所示, 并且从图2波形可以看出在1个周期内, 电流共有10个过零点, 这些过零点的时刻标记为<i>t</i><sub>1</sub>～<i>t</i><sub>10</sub>, 可以由式 (11) 通过数值计算的方法获得 (如采用MATLAB中的fzero (Fun, x0) 函数命令求解或计算软件Mathematica中的FindRoot函数命令等进行求解) , 此处给出1个周期[0.02, 0.12]s内过零点的时刻分别为<i>t</i><sub>1</sub>=0.036 1 s, <i>t</i><sub>2</sub>=0.044 9 s, <i>t</i><sub>3</sub>=0.054 5 s, <i>t</i><sub>4</sub>=0.063 3 s, <i>t</i><sub>5</sub>=0.072 9 s, <i>t</i><sub>6</sub>=0.081 75 s, <i>t</i><sub>7</sub>=0.091 0 s, <i>t</i><sub>8</sub>=0.100 2 s, <i>t</i><sub>9</sub>=0.109 6 s, <i>t</i><sub>10</sub>=0.119 1 s。因此各个器件的导通时间范围<i>Φ</i><sub>T</sub>和<i>Φ</i><sub>D</sub>可以由式 (12) 确定。</p>
                </div>
                <div class="area_img" id="122">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 子模块电流波形" src="Detail/GetImg?filename=images/DLXT201913013_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 子模块电流波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Current waveform of submodule</b></p>

                </div>
                <div class="p1">
                    <p id="123" class="code-formula">
                        <mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub></mrow><mrow><msqrt><mn>3</mn></msqrt></mrow></mfrac><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mfrac><mn>5</mn><mn>6</mn></mfrac><mtext>π</mtext></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub></mrow><mrow><msqrt><mn>3</mn></msqrt></mrow></mfrac><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>φ</mi><mo>-</mo><mfrac><mn>1</mn><mn>6</mn></mfrac><mtext>π</mtext></mrow><mo>) </mo></mrow><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo stretchy="false">{</mo><mi>t</mi><mo stretchy="false">|</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&gt;</mo><mn>0</mn><mo stretchy="false">}</mo><mo>=</mo><mo stretchy="false">{</mo><mi>t</mi><mo stretchy="false">|</mo><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mstyle displaystyle="true"><mo>∪</mo><mo stretchy="false"> (</mo></mstyle><mi>t</mi><msub><mrow></mrow><mn>3</mn></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mn>4</mn></msub><mo stretchy="false">) </mo><mstyle displaystyle="true"><mo>∪</mo><mo stretchy="false"> (</mo></mstyle><mi>t</mi><msub><mrow></mrow><mn>5</mn></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mn>6</mn></msub><mo stretchy="false">) </mo><mstyle displaystyle="true"><mo>∪</mo><mrow></mrow></mstyle></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>7</mn></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mn>8</mn></msub><mo stretchy="false">) </mo><mstyle displaystyle="true"><mo>∪</mo><mo stretchy="false"> (</mo></mstyle><mi>t</mi><msub><mrow></mrow><mn>9</mn></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mo stretchy="false">{</mo><mi>t</mi><mo stretchy="false">|</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mn>0</mn><mo stretchy="false">}</mo><mo>=</mo><mo stretchy="false">{</mo><mi>t</mi><mo stretchy="false">|</mo><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo><mstyle displaystyle="true"><mo>∪</mo><mo stretchy="false"> (</mo></mstyle><mi>t</mi><msub><mrow></mrow><mn>4</mn></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mn>5</mn></msub><mo stretchy="false">) </mo><mstyle displaystyle="true"><mo>∪</mo><mo stretchy="false"> (</mo></mstyle><mi>t</mi><msub><mrow></mrow><mn>6</mn></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mn>7</mn></msub><mo stretchy="false">) </mo><mstyle displaystyle="true"><mo>∪</mo><mrow></mrow></mstyle></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>8</mn></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mn>9</mn></msub><mo stretchy="false">) </mo><mo stretchy="false">}</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="124" name="124">2) 求解双极性脉宽调制下全桥子模块导通时间</h4>
                <div class="p1">
                    <p id="125">由于系统电压等级较低, 子模块数较少, 因此采用的调制方式为附录A图A10所示载波移相调制。根据前文的分析, 参考波电压<i>u</i><sub>left</sub>和<i>u</i><sub>right</sub>分别如下式所示:</p>
                </div>
                <div class="p1">
                    <p id="126" class="code-formula">
                        <mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>e</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub></mrow><mrow><mi>Ν</mi><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub></mrow><mrow><mi>Ν</mi><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub><mi>t</mi><mo>+</mo><mi>φ</mi><mo>-</mo><mtext>π</mtext><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>m</mi><msub><mrow></mrow><mn>1</mn></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>m</mi><msub><mrow></mrow><mn>2</mn></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub><mi>t</mi><mo>+</mo><mi>φ</mi><mo>-</mo><mtext>π</mtext><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>i</mtext><mtext>g</mtext><mtext>h</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mo>-</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub></mrow><mrow><mi>Ν</mi><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub></mrow><mrow><mi>Ν</mi><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub><mi>t</mi><mo>+</mo><mi>φ</mi><mo>-</mo><mtext>π</mtext><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>-</mo><mi>m</mi><msub><mrow></mrow><mn>1</mn></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>m</mi><msub><mrow></mrow><mn>2</mn></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub><mi>t</mi><mo>+</mo><mi>φ</mi><mo>-</mo><mtext>π</mtext><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="127">式中:<i>N</i>为支路子模块数;<i>ω</i><sub>1</sub>和<i>ω</i><sub>2</sub>分别为两侧系统角频率;<i>m</i><sub>1</sub>和<i>m</i><sub>2</sub>为调制比。</p>
                </div>
                <div class="p1">
                    <p id="128">下面证明不等式<mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msqrt><mrow><mi>m</mi><msubsup><mrow></mrow><mn>1</mn><mn>2</mn></msubsup><mo>+</mo><mi>m</mi><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow></msqrt><mo>≤</mo><mn>1</mn></mrow></math></mathml>成立, 即</p>
                </div>
                <div class="p1">
                    <p id="130"><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msqrt><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt><mo>≤</mo><mi>Ν</mi><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub><mo>⇒</mo><mfrac><mrow><msqrt><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow><mn>2</mn></msubsup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow><mn>2</mn></msubsup></mrow></msqrt></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mo>≤</mo><mi>Ν</mi></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="132">由原理分析部分的式 (1) 所示, <i>N</i>需满足:</p>
                </div>
                <div class="p1">
                    <p id="133"><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><mo>≥</mo><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mo>≥</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="135">而:</p>
                </div>
                <div class="p1">
                    <p id="136"><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub><mo>=</mo><msqrt><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow><mn>2</mn></msubsup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow><mn>2</mn></msubsup><mo>+</mo><mn>2</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub></mrow></msqrt><mo>≥</mo><msqrt><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow><mn>2</mn></msubsup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow><mn>2</mn></msubsup></mrow></msqrt></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="138">因此式 (14) 成立。</p>
                </div>
                <div class="p1">
                    <p id="139">附录A图A10 (b) 所示为1个周期内双极性调制, 此处仅以左半部分参考波<i>u</i><sub>left</sub>为例进行导通时间的推导, 右半部分的调制只是调制波相反, 可同样求出导通时间。</p>
                </div>
                <div class="p1">
                    <p id="140">由三角相似关系可得:</p>
                </div>
                <div class="p1">
                    <p id="141"><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mn>1</mn><mo>+</mo><mi>m</mi><msub><mrow></mrow><mn>1</mn></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false">) </mo><mo>+</mo><mi>m</mi><msub><mrow></mrow><mn>2</mn></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub><mi>t</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>+</mo><mi>φ</mi><mo stretchy="false">) </mo></mrow><mrow><mfrac><mi>δ</mi><mn>2</mn></mfrac></mrow></mfrac><mo>=</mo><mfrac><mn>2</mn><mrow><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mn>2</mn></mfrac></mrow></mfrac></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="143">式中:<i>T</i><sub>C</sub>为载波周期。</p>
                </div>
                <div class="p1">
                    <p id="144">从而求得:</p>
                </div>
                <div class="p1">
                    <p id="145"><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>δ</mi><mo>=</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mn>2</mn></mfrac><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>m</mi><msub><mrow></mrow><mn>1</mn></msub><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false">) </mo><mo>+</mo><mi>m</mi><msub><mrow></mrow><mn>2</mn></msub><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub><mi>t</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>+</mo><mi>φ</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="147">因此, 对于一个载波周期内任意一点可求得子模块内IGBT器件的导通时间为:</p>
                </div>
                <div class="area_img" id="148">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913013_14800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="150" name="150">3) 通态损耗理论计算</h4>
                <div class="p1">
                    <p id="151">由式 (3) 可得被积函数的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="152" class="code-formula">
                        <mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false">) </mo><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false"> (</mo><mi>V</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>C</mtext></msub><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>C</mtext></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub></mrow><mrow><msqrt><mn>3</mn></msqrt></mrow></mfrac><mo stretchy="false"> (</mo><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mfrac><mn>5</mn><mn>6</mn></mfrac><mtext>π</mtext></mrow><mo>) </mo></mrow><mo>+</mo><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>φ</mi><mo>-</mo><mfrac><mn>1</mn><mn>6</mn></mfrac><mtext>π</mtext></mrow><mo>) </mo></mrow><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow><mn>2</mn></msubsup><mi>R</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mn>3</mn></mfrac><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mo>-</mo><mn>2</mn><mi>φ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mfrac><mn>5</mn><mn>3</mn></mfrac><mtext>π</mtext></mrow><mo>) </mo></mrow><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub><mi>t</mi><mo>-</mo><mn>2</mn><mi>φ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mn>2</mn><mi>φ</mi><mo>-</mo><mfrac><mn>1</mn><mn>3</mn></mfrac><mtext>π</mtext></mrow><mo>) </mo></mrow><mo>+</mo><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>φ</mi><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>φ</mi><mo>-</mo><mfrac><mn>2</mn><mn>3</mn></mfrac><mtext>π</mtext></mrow><mo>) </mo></mrow><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>E</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false">) </mo><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>δ</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>C</mtext></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><mn>2</mn><msqrt><mn>3</mn></msqrt></mrow></mfrac><mo stretchy="false">[</mo><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub></mrow><mrow><mi>Ν</mi><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mo stretchy="false"> (</mo><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>5</mn></msub><mo>+</mo><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>6</mn></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub></mrow><mrow><mi>Ν</mi><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mo stretchy="false"> (</mo><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>4</mn></msub><mo>+</mo><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>7</mn></msub><mo>+</mo><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>8</mn></msub><mo stretchy="false">) </mo><mo>+</mo><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>4</mn></mrow></msub><mo stretchy="false">]</mo><mo>+</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow><mn>2</mn></msubsup><mi>R</mi><msub><mrow></mrow><mtext>C</mtext></msub><mi>Τ</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mn>3</mn></mfrac><mo stretchy="false">[</mo><mn>1</mn><mo>+</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub></mrow><mrow><mi>Ν</mi><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mrow><mo> (</mo><mrow><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>5</mn></mrow></msub><mo>+</mo><mfrac><mrow><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>9</mn></msub><mo>-</mo><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn></mrow></msub></mrow><mn>4</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub></mrow><mrow><mi>Ν</mi><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mrow><mo> (</mo><mrow><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>6</mn></mrow></msub><mo>+</mo><mfrac><mrow><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo>+</mo><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo>+</mo><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>3</mn></mrow></msub><mo>+</mo><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>4</mn></mrow></msub></mrow><mn>4</mn></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="153" class="code-formula">
                        <mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>n</mtext><mtext>Τ</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><mrow><msub><mo>∫</mo><mrow><mi>t</mi><mo>∈</mo><mi>Φ</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></msub><mtext>d</mtext></mrow></mstyle><mi>E</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mstyle displaystyle="true"><mrow><msub><mo>∫</mo><mrow><mi>t</mi><mo>∈</mo><mi>Φ</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></msub><mrow><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow></mfrac></mrow></mrow></mstyle><mtext>d</mtext><mi>t</mi><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>C</mtext></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub></mrow><mrow><mn>2</mn><msqrt><mn>3</mn></msqrt></mrow></mfrac><mo stretchy="false">[</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub></mrow><mrow><mi>Ν</mi><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mo stretchy="false"> (</mo><mo>-</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>t</mi><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mfrac><mn>1</mn><mrow><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>5</mn></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mn>1</mn><mrow><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>6</mn></msub><mo stretchy="false">) </mo><mo>+</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub></mrow><mrow><mi>Ν</mi><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mo stretchy="false"> (</mo><mfrac><mn>1</mn><mrow><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mfrac><mn>1</mn><mrow><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>4</mn></msub><mo>+</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>7</mn></msub><mo>+</mo><mi>t</mi><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>8</mn></msub><mo stretchy="false">) </mo><mo>+</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>4</mn></mrow></msub><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow><mn>2</mn></msubsup><mi>R</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mn>3</mn></mfrac><mo stretchy="false">{</mo><mi>t</mi><mo>-</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Ν</mi><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mo stretchy="false"> (</mo><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>5</mn></mrow></msub><mo>+</mo><mfrac><mn>1</mn><mrow><mn>1</mn><mn>2</mn></mrow></mfrac><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>9</mn></msub><mo>-</mo><mfrac><mrow><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn></mrow></msub></mrow><mn>4</mn></mfrac><mo stretchy="false">) </mo><mo>+</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub></mrow><mrow><mi>Ν</mi><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mo stretchy="false">[</mo><mfrac><mn>1</mn><mrow><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>6</mn></mrow></msub><mo>+</mo><mfrac><mn>1</mn><mrow><mn>4</mn><mo stretchy="false"> (</mo><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mrow></mfrac><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mn>1</mn><mrow><mn>4</mn><mo stretchy="false"> (</mo><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mrow></mfrac><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo>+</mo><mfrac><mrow><mfrac><mn>1</mn><mn>3</mn></mfrac><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>3</mn></mrow></msub><mo>+</mo><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>4</mn></mrow></msub></mrow><mrow><mn>4</mn><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo stretchy="false">]</mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="154">式中:<i>θ</i><sub>1</sub>～ <i>θ</i><sub>16</sub>用于简化表示被积函数计算式中的不同角度, 其表达式见附录A式 (A1) 。</p>
                </div>
                <div class="p1">
                    <p id="155">如果</p>
                </div>
                <div class="p1">
                    <p id="156" class="code-formula">
                        <mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>C</mtext></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub></mrow><mrow><mn>2</mn><msqrt><mn>3</mn></msqrt></mrow></mfrac><mo stretchy="false">[</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mn>2</mn><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub></mrow><mrow><mi>Ν</mi><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mo stretchy="false"> (</mo><mo>-</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>t</mi><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mfrac><mn>1</mn><mrow><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>5</mn></msub><mo>-</mo><mfrac><mn>1</mn><mrow><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>6</mn></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub></mrow><mrow><mi>Ν</mi><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mo stretchy="false"> (</mo><mfrac><mn>1</mn><mrow><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mfrac><mn>1</mn><mrow><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>4</mn></msub><mo>+</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>7</mn></msub><mo>+</mo><mi>t</mi><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>8</mn></msub><mo stretchy="false">) </mo><mo>+</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>4</mn></mrow></msub><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow><mn>2</mn></msubsup><mi>R</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mn>3</mn></mfrac><mo stretchy="false">{</mo><mi>t</mi><mo>-</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Ν</mi><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mrow><mo> (</mo><mrow><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>5</mn></mrow></msub><mo>+</mo><mfrac><mn>1</mn><mrow><mn>1</mn><mn>2</mn></mrow></mfrac><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>9</mn></msub><mo>-</mo><mfrac><mrow><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn></mrow></msub></mrow><mn>4</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub></mrow><mrow><mi>Ν</mi><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mo stretchy="false">[</mo><mfrac><mn>1</mn><mrow><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>6</mn></mrow></msub><mo>+</mo><mfrac><mn>1</mn><mrow><mn>4</mn><mo stretchy="false"> (</mo><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mrow></mfrac><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mn>1</mn><mrow><mn>4</mn><mo stretchy="false"> (</mo><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mrow></mfrac><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo>+</mo><mfrac><mrow><mfrac><mn>1</mn><mn>3</mn></mfrac><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>3</mn></mrow></msub><mo>+</mo><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>4</mn></mrow></msub></mrow><mrow><mn>4</mn><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo stretchy="false">]</mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="157">则</p>
                </div>
                <div class="p1">
                    <p id="158"><i>P</i><sub>con, T</sub>=<i>f</i> (<i>t</i>) |<mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msubsup></mrow></math></mathml>+<i>f</i> (<i>t</i>) |<mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>4</mn></msub></mrow></msubsup></mrow></math></mathml>+<i>f</i> (<i>t</i>) |<mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>5</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>6</mn></msub></mrow></msubsup></mrow></math></mathml>+<i>f</i> (<i>t</i>) |<mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>7</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>8</mn></msub></mrow></msubsup></mrow></math></mathml>+<i>f</i> (<i>t</i>) |<mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>9</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn></mrow></msub></mrow></msubsup></mrow></math></mathml>      (24) </p>
                </div>
                <div class="p1">
                    <p id="165">同理, 可以求出二极管损耗计算中被积函数<i>v</i><sub>F</sub> (<i>i</i><sub>F</sub>) <i>i</i><sub>F</sub><i>δ</i><sub>F</sub> (<i>t</i>) 的表达式, 从而根据式 (10) 计算出一个周期内反并联二极管的平均通态损耗。</p>
                </div>
                <h4 class="anchor-tag" id="166" name="166"><b>2.3.3</b> 开关损耗计算</h4>
                <div class="p1">
                    <p id="167">由式 (4) 得到器件的开关损耗能量后, 便可以根据开关动作次数将各次的开关能量累加, 然后对其求时间平均值, 即可获得子模块各个部分的平均开关损耗, 具体计算如下式所示:</p>
                </div>
                <div class="p1">
                    <p id="168" class="code-formula">
                        <mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext><mo>, </mo><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>α</mi><mo>=</mo><mn>1</mn></mrow></munder><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mtext>o</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac><mi>E</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mo>) </mo></mrow></mrow></mstyle></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext><mo>, </mo><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>β</mi><mo>=</mo><mn>1</mn></mrow></munder><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>β</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac><mi>E</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>β</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mo>) </mo></mrow></mrow></mstyle></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>c</mtext><mo>, </mo><mtext>D</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>γ</mi><mo>=</mo><mn>1</mn></mrow></munder><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>γ</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac><mi>E</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mtext>F</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>γ</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mo>) </mo></mrow></mrow></mstyle></mtd></mtr></mtable></mrow></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub><mo>&lt;</mo><mi>t</mi><msub><mrow></mrow><mi>α</mi></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>β</mi></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>γ</mi></msub><mo>&lt;</mo><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="169">式中:<i>t</i><sub>0</sub>为损耗计算的初始时刻;<i>t</i><sub><i>α</i></sub>, <i>t</i><sub><i>β</i></sub>和<i>t</i><sub><i>γ</i></sub>分别表示IGBT开通、IGBT关断和二极管反向恢复的时刻;<i>v</i><sub>CE, on</sub>和<i>v</i><sub>CE, off</sub>分别表示IGBT器件开通和关断过程中的通态压降;<i>v</i><sub>F, rec</sub>为反向恢复过程的反并联二级管的通态压降;<i>v</i><sub>CE, ref</sub>为厂家提供的用以计算开关损耗的电压基准值。</p>
                </div>
                <div class="p1">
                    <p id="170">另外, 由于该脉宽调制中器件开关频率<i>f</i><sub>sw</sub> (<i>f</i><sub>sw</sub>&gt;8<i>f</i><sub>s</sub>) 远高于系统频率<i>f</i><sub>s</sub>, 因此可以利用下式近似计算开关损耗, 且开关频率越高, 所得到的开关损耗误差越小<citation id="225" type="reference"><link href="59" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="171" class="code-formula">
                        <mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext><mo>, </mo><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mi>Τ</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mtext>o</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac><mi>E</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mo>) </mo></mrow></mrow></mstyle><mo>≈</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>w</mtext></mrow></msub></mrow><mi>Τ</mi></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>Τ</mi></msubsup><mrow><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mtext>o</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac></mrow></mrow></mstyle><mi>E</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext><mo>, </mo><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mi>Τ</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac><mi>E</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mo>) </mo></mrow></mrow></mstyle><mo>≈</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>w</mtext></mrow></msub></mrow><mi>Τ</mi></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>Τ</mi></msubsup><mrow><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac></mrow></mrow></mstyle><mi>E</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>c</mtext><mo>, </mo><mtext>D</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mi>Τ</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac><mi>E</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mtext>F</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mo>) </mo></mrow></mrow></mstyle><mo>≈</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>w</mtext></mrow></msub></mrow><mi>Τ</mi></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>Τ</mi></msubsup><mrow><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac></mrow></mrow></mstyle><mi>E</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mtext>F</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="172">式中:<i>M</i>为1个周期<i>T</i>内器件的开关动作次数。</p>
                </div>
                <div class="p1">
                    <p id="173">将式 (4) 的<i>E</i><sub>sw</sub>分别代入上式并在一个周期内进行积分可以获得各个器件的平均开关损耗。</p>
                </div>
                <div class="p1">
                    <p id="174">此外, 对于载波移相调制方式, 同一支路内各子模块中相同器件的触发脉冲产生相移, 会使不同子模块相同器件的导通时刻不同, 客观上造成各子模块损耗不一致。因此, 考虑到同一支路内的不同子模块在某段时间内的损耗并不完全相同, 支路的功率损耗<i>P</i><sub>branch</sub>需要将支路内所有串联子模块<i>P</i><sub>SM, <i>i</i></sub>的损耗累加得到:</p>
                </div>
                <div class="p1">
                    <p id="175"><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>c</mtext><mtext>h</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Μ</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>      (27) </p>
                </div>
                <div class="p1">
                    <p id="177">针对Hexverter结构的对称性以及各支路具有相同的参数, 只需对一个支路进行分析, 将支路损耗分析结果乘以支路数即可得到换流器总功率损耗<i>P</i><sub>tot</sub>。</p>
                </div>
                <div class="p1">
                    <p id="178"><i>P</i><sub>tot</sub>=6<i>P</i><sub>branch</sub>       (28) </p>
                </div>
                <h3 id="179" name="179" class="anchor-tag"><b>3 算例分析</b></h3>
                <div class="p1">
                    <p id="180">在PSCAD/EMTDC下搭建如图1所示仿真平台, 根据已获得的器件特性参数和仿真得到的电压、电流数据, 计算IGBT模块各部分的功率损耗。系统电压10 kV, 有功功率<i>P</i><sub>s</sub>=3 MW, 每个支路子模块数<i>n</i>=21 (将冗余考虑在内) , 子模块电容额定电压<i>v</i><sub>cN</sub>=0.9 kV, 两侧系统频率分别为<i>f</i><sub>1</sub>=60 Hz, <i>f</i><sub>2</sub>=50 Hz, 功率因数cos <i>Φ</i><sub>1</sub>=cos <i>Φ</i><sub>2</sub>=1, 开关频率<i>f</i><sub>s</sub>=400 Hz, IGBT器件选型Infineon FZ2400R17HE4B9, 结温<i>T</i><sub>j</sub>=125 ℃。</p>
                </div>
                <div class="p1">
                    <p id="181">另外, 考虑到开关频率的高低决定了开关损耗的大小, 为了降低损耗, 应该尽可能地降低开关频率;但降低开关频率又会导致输出电压谐波增大, 因此需要综合考虑选取开关频率。本文根据IEC 61000标准中对谐波畸变率的要求<citation id="226" type="reference"><link href="61" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>, 尽量降低开关频率, 选择<i>f</i><sub>s</sub>=400 Hz。</p>
                </div>
                <h4 class="anchor-tag" id="182" name="182"><b>3.1</b> 同一工况下子模块损耗分布特性</h4>
                <div class="p1">
                    <p id="183">支路内一个子模块的电流分布如附录A图A11所示, 图中显示了IGBT和二极管的换流过程, 如<i>t</i><sub>1</sub>时刻 (T<sub>1</sub>↔T<sub>4</sub>, D<sub>3</sub>↔D<sub>2</sub>) , <i>t</i><sub>2</sub>时刻 (T<sub>2</sub>↔T<sub>3</sub>, D<sub>4</sub>↔D<sub>1</sub>) , 电流分布不均匀导致不相等的损耗分布。另外, 从图中子模块IGBT和二极管的电流波形可以看出, 除了换流过程, 稳态电流满足如下关系:</p>
                </div>
                <div class="area_img" id="184">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913013_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="186">这可以从子模块的工作状态进行分析, 说明图中该子模块此时处于输出零电压状态。表1所示为该状态下的子模块中开关管的导通状态 (1表示导通, 0表示关断) , 由子模块电流为负方向时两种投入状态的导通开关管可以验证<i>t</i><sub>1</sub>时刻的换流过程;电流为正方向时的导通开关管可以验证<i>t</i><sub>2</sub>时刻的换流过程。而在稳态阶段, 由表中每行分别对应的导通开关管可以得出子模块各个器件稳态电流也满足式 (29) 关系。</p>
                </div>
                <div class="area_img" id="187">
                    <p class="img_tit"><b>表1 子模块工作状态</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Working status of submodules</b></p>
                    <p class="img_note"></p>
                    <table id="187" border="1"><tr><td rowspan="2"><br />输出电平</td><td colspan="4"><br />工作状态</td><td rowspan="2">电流方向</td><td rowspan="2">导通开关管</td></tr><tr><td><br />T<sub>1</sub></td><td>T<sub>2</sub></td><td>T<sub>3</sub></td><td>T<sub>4</sub></td></tr><tr><td rowspan="4"><br /> 0</td><td rowspan="2"><br />1</td><td rowspan="2">0</td><td rowspan="2">1</td><td rowspan="2">0</td><td><br />正</td><td>D<sub>1</sub>, T<sub>3</sub></td></tr><tr><td><br /> 负</td><td>D<sub>3</sub>, T<sub>1</sub></td></tr><tr><td rowspan="2"><br />0</td><td rowspan="2">1</td><td rowspan="2">0</td><td rowspan="2">1</td><td><br />正</td><td>D<sub>4</sub>, T<sub>2</sub></td></tr><tr><td><br /> 负</td><td>D<sub>2</sub>, T<sub>4</sub></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="188">对支路内各个子模块的损耗进行计算, 图3为其中两个子模块内部的损耗分布及其总损耗情况。</p>
                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 单个子模块损耗分布" src="Detail/GetImg?filename=images/DLXT201913013_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 单个子模块损耗分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Loss distribution of single submodule</b></p>

                </div>
                <div class="p1">
                    <p id="190">可得出如下结论。</p>
                </div>
                <div class="p1">
                    <p id="191">1) 同一子模块内损耗分布不均匀并具有明显对称性, 即T<sub>1</sub>与T<sub>4</sub>对称, T<sub>2</sub>与T<sub>3</sub>对称。可以根据子模块工作状态解释。如附录A表A4所列子模块导通状态, 在输出正电平状态时, 根据电流正、负向得出T<sub>1</sub> (D<sub>1</sub>) 与T<sub>4</sub> (D<sub>4</sub>) 对称;在输出负电平状态时, 同样得出T<sub>2</sub> (D<sub>2</sub>) 与T<sub>3</sub> (D<sub>3</sub>) 对称;在输出零电平状态时, 由于工作在上半桥 (即T<sub>1</sub> (D<sub>1</sub>) 与T<sub>3</sub> (D<sub>3</sub>) ) 和下半桥 (即T<sub>2</sub> (D<sub>2</sub>) 与T<sub>4</sub> (D<sub>4</sub>) ) 状态的概率相同, 因此, 在电流为正向时, 同样可以得出T<sub>2</sub> (D<sub>2</sub>) 与T<sub>3</sub> (D<sub>3</sub>) 对称 (图中红色路径) ;在电流为负向时, T<sub>1</sub> (D<sub>1</sub>) 与T<sub>4</sub> (D<sub>4</sub>) 对称 (图中蓝色虚线路径) 。综上分析, 全桥子模块损耗分布满足对称性。</p>
                </div>
                <div class="p1">
                    <p id="192">2) 附录A图A12比较了同一支路中两个子模块的损耗分布差异, 结合图3子模块总损耗数据可以看出, 同一支路内各个子模块内部的损耗分布相似, 总损耗差异较小 (只相差1.13 W) 。前面已经指出这是由于载波移相调制方式客观上造成各子模块总损耗不一致。同时, 由于换流器结构的对称性, 认为整个换流器6个支路上各个子模块的损耗分布规律大体相同的前提假设是合理的。因此只需根据式 (2) 分析1个支路内<i>N</i>个子模块的损耗后进行累加得到1个支路的损耗, 就可以按照式 (28) 求解整个换流器的总损耗。</p>
                </div>
                <div class="p1">
                    <p id="193">3) 类似于半桥子模块中底部IGBT损耗最大, T<sub>1</sub>的导通损耗小于T<sub>2</sub>, 全桥子模块中T<sub>2</sub>与T<sub>3</sub>产生的损耗最大。</p>
                </div>
                <h4 class="anchor-tag" id="194" name="194"><b>3.2</b> 不同工况下子模块损耗分布特性</h4>
                <div class="p1">
                    <p id="195">为了分析换流器及其子模块损耗随运行工况的变化情况, 本文对三种不同工况下子模块损耗分布及换流器的损耗率分别进行计算。三种工况分别为:①工状1——<i>P</i><sub>s</sub>=3 MVA, cos <i>Φ</i><sub>1</sub>=cos <i>Φ</i><sub>2</sub>=1;②工状2——<i>P</i><sub>s</sub>=4 MVA, cos <i>Φ</i><sub>1</sub>=cos <i>Φ</i><sub>2</sub>=0.9;③工状3——<i>P</i><sub>s</sub>=4 MVA, cos <i>Φ</i><sub>1</sub>=cos <i>Φ</i><sub>2</sub>=0.95。</p>
                </div>
                <div class="p1">
                    <p id="196">三种工况下单个子模块的损耗分布如图4所示, 可以看出不同运行工况下子模块内部的损耗分布除了同样满足对称性外, 损耗分布情况及总损耗随运行工况的改变差异较大。在工况2下子模块各个部分的损耗分布较为均匀, 工况3下T<sub>1</sub> 和T<sub>4</sub>与二极管D<sub>2</sub> 和D<sub>3</sub>的损耗较大。</p>
                </div>
                <div class="area_img" id="197">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_197.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 三种不同工况下单个子模块损耗分布" src="Detail/GetImg?filename=images/DLXT201913013_197.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 三种不同工况下单个子模块损耗分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_197.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Loss distribution of single submodule in three different conditions</b></p>

                </div>
                <div class="p1">
                    <p id="198">表2为不同工况下, 换流器的总损耗组成以及损耗率统计结果。可得到如下结论:①随着容量的增加, 换流器总损耗增加;②相同容量下, 随着功率因数的增加, 总损耗也增加, 且开关损耗所占比重会增大, 如在4 MVA容量, 功率因数分别为0.9和0.95时, 开关损耗各占48%和51%。</p>
                </div>
                <div class="area_img" id="199">
                    <p class="img_tit"><b>表2 不同工况下总损耗组成</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Total loss composition in different working conditions</b></p>
                    <p class="img_note"></p>
                    <table id="199" border="1"><tr><td><br />总功率/<br />MVA</td><td>功率<br />因数</td><td>导通损<br />耗/kW</td><td>开关损<br />耗/kW</td><td>总损耗/<br />kW</td><td>损耗率/%</td></tr><tr><td><br /> 3</td><td>1.00</td><td>25.176</td><td>20.601</td><td>45.777</td><td>1.525</td></tr><tr><td><br /> 4</td><td>0.95</td><td>30.034</td><td>28.191</td><td>58.225</td><td>1.456</td></tr><tr><td><br /> 4</td><td>0.90</td><td>24.605</td><td>26.379</td><td>50.984</td><td>1.275</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="200" name="200" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="201">换流器损耗的准确计算对系统设计、器件参数选择等至关重要。因此, 本文对换流器Hexverter的损耗特性进行分析计算。通过拟合得到IGBT及其续流二极管的通态特性和开关特性参数并推导出子模块器件导通时间以此求得通态损耗和开关损耗的解析表达式。最后, 在PSCAD/EMTDC 中搭建10 kV仿真平台, 根据仿真的实时波形对换流器的总损耗以及子模块在不同工况下各个器件的通态损耗和开关损耗分别计算。计算结果表明子模块内部的损耗分布是不均匀的、呈现对称性。随着容量和功率因数的增加, 换流器的总损耗也变大, 而且在相同容量下, 开关损耗随着功率因数的增加所占比重会加大。另外, 文中考虑到一个周期内的平均损耗计算时间短、热量积累少, 造成的温升变化不大, 因此假定IGBT模块的结温保持恒定具有一定合理性。后续将研究把结温的实时变化作为一个因素引入损耗计算中, 这样就完全可以消除因为温升的略微不同带来的损耗差异。</p>
                </div>
                <div class="p1">
                    <p id="202">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="227" name="227" class="anchor-tag">附录A</h3>
                <div class="area_img" id="228">
                                            <p class="img_tit">
                                                表A1电路参数列表
                                                    <br />
                                                Table A1.List of circuit parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913013_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1电路参数列表" src="Detail/GetImg?filename=images/DLXT201913013_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="229">
                                            <p class="img_tit">
                                                表A2拟合后的IGBT模块通态特性参数
                                                    <br />
                                                Table A2 On-state characteristic parameters of IGBT module after fitting (Infineon FZ2400R17HE4B9) 
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913013_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2拟合后的IGBT模块通态特性参数" src="Detail/GetImg?filename=images/DLXT201913013_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="230">
                                            <p class="img_tit">
                                                表A3拟合后的IGBT模块开关特性参数
                                                    <br />
                                                Table A3 Switch characteristic parameters of IGBT module after fitting (Infineon FZ2400R17HE4B9) 
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913013_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3拟合后的IGBT模块开关特性参数" src="Detail/GetImg?filename=images/DLXT201913013_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="231">
                                            <p class="img_tit">
                                                表A4子模块导通状态
                                                    <br />
                                                Table A4 Submodule conducting states
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913013_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4子模块导通状态" src="Detail/GetImg?filename=images/DLXT201913013_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="232">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1线电压波形" src="Detail/GetImg?filename=images/DLXT201913013_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1线电压波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Line-to-line voltage waveforms</p>

                </div>
                <div class="area_img" id="233">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2一次侧和二次侧电流波形" src="Detail/GetImg?filename=images/DLXT201913013_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2一次侧和二次侧电流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Primary and secondary side currents waveforms</p>

                </div>
                <div class="area_img" id="234">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3支路模块电压波形" src="Detail/GetImg?filename=images/DLXT201913013_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3支路模块电压波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Branch module voltage waveforms (A-F) </p>

                </div>
                <div class="area_img" id="235">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4支路电流波形" src="Detail/GetImg?filename=images/DLXT201913013_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4支路电流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Branch current waveforms (A-F) </p>

                </div>
                <div class="area_img" id="236">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5电容电压" src="Detail/GetImg?filename=images/DLXT201913013_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5电容电压  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Capacitor voltages waveforms</p>

                </div>
                <div class="area_img" id="237">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 IGBT模块通态特性参数拟合结果" src="Detail/GetImg?filename=images/DLXT201913013_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 IGBT模块通态特性参数拟合结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Fitting result of on-state characteristic parameters of IGBT module</p>
                                <p class="img_note"> (Infineon FZ2400R17HE4B9 T<sub>j</sub>=125<sup>0</sup>C V<sub>CE, ref</sub>=1800V) </p>

                </div>
                <div class="area_img" id="238">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 IGBT模块开关特性参数拟合结果" src="Detail/GetImg?filename=images/DLXT201913013_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 IGBT模块开关特性参数拟合结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Fitting result of switch characteristic parameters of IGBT module</p>
                                <p class="img_note"> (Infineon FZ2400R17HE4B9 T<sup>0</sup>j=125C V<sub>CE, ref</sub>=1800V) </p>

                </div>
                <div class="area_img" id="239">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 ib1&gt;0时, 子模块中导通器件情况" src="Detail/GetImg?filename=images/DLXT201913013_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 i<sub>b1</sub>&gt;0时, 子模块中导通器件情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Conduction state in the submodule when i<sub>b1</sub>&gt;0</p>

                </div>
                <div class="area_img" id="240">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9 ib10时, 子模块中导通器件情况" src="Detail/GetImg?filename=images/DLXT201913013_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9 i<sub>b1</sub>&lt;0时, 子模块中导通器件情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Conduction state in the submodule when i<sub>b1</sub>&lt;0</p>

                </div>
                <div class="area_img" id="241">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10双极性调制原理图" src="Detail/GetImg?filename=images/DLXT201913013_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10双极性调制原理图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Schematic diagram of bipolar modulation</p>

                </div>
                <div class="area_img" id="241">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_24101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10双极性调制原理图" src="Detail/GetImg?filename=images/DLXT201913013_24101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10双极性调制原理图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_24101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Schematic diagram of bipolar modulation</p>

                </div>
                <div class="area_img" id="242">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A11子模块电流分布图" src="Detail/GetImg?filename=images/DLXT201913013_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A11子模块电流分布图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A11 Current distribution in submodule</p>

                </div>
                <div class="area_img" id="243">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913013_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A12同一支路不同子模块损耗差" src="Detail/GetImg?filename=images/DLXT201913013_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A12同一支路不同子模块损耗差  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913013_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A12 Losses difference between different submodules of one branch</p>

                </div>
                <div class="area_img" id="244">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913013_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stromrichterschaltungen mit verteilten energies-peichern">

                                <b>[1]</b> MARQURDT R.Stromrichterschaltungen mit verteilten energies-peichern:10103031A1[P].2001-01-24.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A methodology for developing&amp;quot;Chainlink&amp;quot;converters">

                                <b>[2]</b> OATES C, A methodology for developing ‘Chainlink’ converters[C]// 2009 13th European Conference on Power Electronics and Applications, September 8-10, 2009, Barcelona, Spain:1-10.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A New Three-Phase AC/AC Modular Multilevel Converter With Six Branches in Hexagonal Configuration">

                                <b>[3]</b> BARUSCHKA L, MERTENS A.A new 3-phase AC/AC modular multilevel converter with six branches in hexagonal configuration[J].IEEE Transactions on Industry Applications, 2013, 49 (3) :1400-1410.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Operation of modular multilevel matrix converters with failed branches">

                                <b>[4]</b> KARWATZKI D, VON HOFEN M, BARUSCHKA L, et al.Operation of modular multilevel matrix converters with failed branches[C]// 40th Annual Conference of the IEEE Industrial Electronics Society, October 29-November 1, 2014, Dallas, USA:1650-1656.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improved Hexverter topology with magnetically coupled branch inductors">

                                <b>[5]</b> KARWATZKI D, BARUSCHKA L, KUCKA J, et al.Improved Hexverter topology with magnetically coupled branch inductors[C]// 16th European Conference on Power Electronics and Applications, August 26-28, 2014, Lappeenranta, Finland:1-10.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new 3-phase direct modular multilevel converter">

                                <b>[6]</b> BARUSCHKA L, MERTENS A.A new 3-phase direct modular multilevel converter[C]// 14th European Conference on Power Electronics and Applications, August 30-September 1, 2011, Birmingham, UK:1-10.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new 3-phase AC/AC modular multilevel converter with six branches in hexagonal configuration">

                                <b>[7]</b> BARUSCHKA L, MERTENS A, A new 3-phase AC/AC modular multilevel converter with six branches in hexagonal configuration[C]// IEEE Energy Conversion Congress and Exposition, September 12-16, 2011, Phoenix, USA:4005-4012.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Branch energy control for the modular multilevel direct converter Hexverter">

                                <b>[8]</b> KARWATZKI D, BARUSCHKA L, VON HOFEN M, et al.Branch energy control for the modular multilevel direct converter Hexverter[C]// IEEE Energy Conversion Congress and Exposition, September 14-18, 2014, Pittsburgh, USA:1613-1622.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimised operation mode for the Hexverter topology based on adjacent compensating power">

                                <b>[9]</b> KARWATZKI D, BARUSCHKA L, HOFEN M, et al.Optimized operation mode for the Hexverter topology based on adjacent compensating power[C]// IEEE Energy Conversion Congress and Exposition, September 14-18, 2014, Pittsburgh, USA:5399-5406.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multivariable optimal control of a direct ac/ac converter under rotating dq frames">

                                <b>[10]</b> WAN Y, LIU S, JIANG J.Multivariable optimal control of a direct AC/AC converter under rotating <i>dq</i> frames[J].Journal of Power Electronics, 2013, 13 (3) :419-428.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new power flow controller using six multilevel cascaded converters for distribution systems">

                                <b>[11]</b> TSURUTA R, HOSAKA T, FUJITA H.A new power flow controller using six multilevel cascaded converters for distribution systems[C]// International Power Electronics Conference, May 18-21, 2014, Hiroshima, Japan:1350-1356.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Direct modular multilevel converter with six branches for flexible distribution networks">

                                <b>[12]</b> PEREDA J, GREEN T C.Direct modular multilevel converter with six branches for flexible distribution networks[J].IEEE Transactions on Power Delivery, 2016, 31 (4) :1728-1737.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control of hexagonal modular multilevel converter for 3-phase BTB system">

                                <b>[13]</b> HAMASAKI S, OKAMURAK K, TSUBAKIDANI T, et al.Control of hexagonal modular multilevel converter for 3-phase BTB system[C]// International Power Electronics Conference, May 18-21, 2014, Hiroshima, Japan:3674-3679.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control of modular multilevel converter based on bridge cells for 3-phase AC/AC converter">

                                <b>[14]</b> HAMASAKI S, OKAMURA K, TSUJI M.Control of modular multilevel converter based on bridge cells for 3-phase AC/AC converter[C]// International Conference on Electrical Machines and Systems, October 26-29, 2013, Busan, Korea:1532-1537.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Experimental verification of hexagonal modular multilevel converter for 3-phase system">

                                <b>[15]</b> HAMASAKI S, TSUBAKIDANI T, EGUCHI S, et al.Experimental verification of hexagonal modular multilevel converter for 3-phase system[C]// 41st Annual Conference of the IEEE Industrial Electronics Society, November 9-12, 2015, Yokohama, Japan:002747-002752.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Lowspeed drive operation of the modular multilevel converter Hexverter down to zero frequency">

                                <b>[16]</b> BARUSCHKA L, KARWATZKI D, VON HOFEN M, et al.Low-speed drive operation of the modular multilevel converter Hexverter down to zero frequency [C]// IEEE Energy Conversion Congress and Exposition, September 14-18, 2014, Pittsburgh, USA:5407-5414.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Direct Modular Multi-LevelConverter for Gearless Low-Speed Drives">

                                <b>[17]</b> KORN A J, WINKELNKEMPE M, STEIMER P, et al.Direct modular multi-level converter for gearless low-speed drives [C]// Proceedings of the 2011 14th European Conference on Power Electronics and Applications, August 30-September 1, 2011, Birmingham, UK:1-7.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Low output frequency operation of the modular multi-level converter">

                                <b>[18]</b> KORN A J, WINKELNKEMPE M, STEIMER P.Low output frequency operation of the modular multi-level converter[C]// IEEE Energy Conversion Congress and Exposition, September 12-16, 2010, Georgia, USA:3993-3997.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201806023&amp;v=MTg0MDl1WnNGeXJsV3J2TVB5clBiYkc0SDluTXFZOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 王盼, 刘飞, 查晓明, 等.双电机异步驱动的三端口级联多电平变换器及再生能量分配系统[J].中国电机工程学报, 2018, 38 (6) :1799-1809.WANG Pan, LIU Fei, ZHA Xiaoming, et al.Three-port cascaded multilevel converter and regenerative energy distribution system driven asynchronously by two motors[J].Proceedings of the CSEE, 2018, 38 (6) :1799-1809.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A regenerative hexagonal cascaded multilevel converter for two-motor asynchronous drive">

                                <b>[20]</b> WANG Pan, LIU Fei, ZHA Xiaoming.A regenerative hexagonal-cascaded multilevel converter for two-motor asynchronous drive[J].IEEE Journal of Emerging and Selected Topics in Power Electronics, 2017, 5 (4) :1687-1699.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801015&amp;v=MTU1MzVsV3J2TUtEM0lhN0c0SDluTXJvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> MENG Yongqing, LIU Bo, LUO Huiyong.Control scheme of hexagonal modular multilevel direct converter for offshore wind power integration via fractional frequency transmission system[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) :168-180.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The study of a battery energy storage system based on the hexagonal modular multilevel direct AC/AC converter (Hexverter)">

                                <b>[22]</b> ZHANG C, JIANG D, ZHANG X, et al.The study of a battery energy storage system based on the hexagonal modular multilevel direct AC/AC converter (Hexverter) [J].IEEE Access, 2018, 6 (1) :43343-43355.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Survey on the Hexverter topology—a modular multilevel AC/AC converter">

                                <b>[23]</b> KARWATAKI D, BARUSCHKA L, MERTENS A.Survey on the Hexverter topology—a modular multilevel AC/AC converter[C]// 9th International Conference on Power Electronics and ECCE Asia, June 1-5, 2015, Seoul, Korea:1075-1082.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new type of STATCOM based on cascading voltage source inverters with phase-shifted unipolar SPWM">

                                <b>[24]</b> LIANG Y Q, NWANKPA C O.A new type of STATCOM based on cascading voltage-source inverters with phase-shifted unipolar SPWM[J].IEEE Transactions on Industry Applications, 1999, 35 (5) :1118-1123.
                            </a>
                        </p>
                        <p id="51">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200821003&amp;v=MDM5MzZxQnRHRnJDVVI3cWZadVpzRnlybFdydk1QeXJQYmJHNEh0bk9ybzlGWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 潘武略, 徐政, 张静, 等.电压源换流器型直流输电换流器损耗分析[J].中国电机工程学报, 2008, 36 (21) :7-14.PAN Wulue, XU Zheng, ZHANG Jing, et al.Loss analysis of HVDC converter for voltage source converter[J].Proceedings of the CSEE, 2008, 36 (21) :7-14.
                            </a>
                        </p>
                        <p id="53">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201206033&amp;v=MjQ1NjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFdydk1JaW5TWkxHNEg5UE1xWTlHWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 屠卿瑞, 徐政.基于结温反馈方法的模块化多电平换流器型高压直流输电阀损耗评估[J].高电压技术, 2012, 38 (6) :1506-1512.TU Qingrui, XU Zheng.Modular multilevel converter based HVDC transmission valve loss assessment based on a junction temperature feedback method[J].High Voltage Engineering, 2012, 38 (6) :1506-1512.
                            </a>
                        </p>
                        <p id="55">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power electronics:converters,applications and design">

                                <b>[27]</b> MOHAN N, UNDELAND T, ROBHINS W.Power electronics:converters, applications and design[M].New York:John Wiley &amp; Sons, 1989.
                            </a>
                        </p>
                        <p id="57">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transient thermal response of power semiconductors to short power pulses">

                                <b>[28]</b> CLEMENTE S.Transient thermal response of power semiconductors to short power pulses[J].IEEE Transactions on Power Electronics, 1993, 8 (4) :337-341.
                            </a>
                        </p>
                        <p id="59">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201607018&amp;v=MTY2OTFNcUk5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxXcnZNUHlyUGJiRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 董玉斐, 杨贺雅, 李武华, 等.MMC中全桥子模块损耗分布优化的调制方法研究[J].中国电机工程学报, 2016, 36 (7) :1900-1907.DONG Yufei, YANG Heya, LI Wuhua, et al.An optimal strategy for loss distribution of full bridge submodules in modular multilevel converters[J].Proceedings of the CSEE, 2016, 36 (7) :1900-1907.
                            </a>
                        </p>
                        <p id="61">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS905.016&amp;v=MjM5ODVidWZaT2RzRnlIaFZ3PT1JVHJCZmJxNEc4L01yb2txWWVzTURRNHh6eFlTNzB4K1FIdnIzMzAzZWJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 林海雪.从IEC电磁兼容标准看电网谐波国家标准[J].电网技术, 1999, 23 (5) :64-72.LIN Haixue.On difference between national standard and IEC61000 standards of EMC in harmonic[J].Power System Technology, 1999, 23 (5) :64-72.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913013" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913013&amp;v=Mjg0NzR6cXFCdEdGckNVUjdxZlp1WnNGeXJsV3J2TklTSFRlckc0SDlqTnJJOUVaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

