

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136543719006250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913014%26RESULT%3d1%26SIGN%3dNit9oF7scC%252fSCpGq%252bYMaJ%252bmVGAc%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913014&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913014&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913014&amp;v=MDIzNjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVzczUElTSFRlckc0SDlqTnJJOUVZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#49" data-title="&lt;b&gt;1&lt;/b&gt; 变电站柔性规划 "><b>1</b> 变电站柔性规划</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#51" data-title="&lt;b&gt;1.1&lt;/b&gt; 预留站址个数的优化"><b>1.1</b> 预留站址个数的优化</a></li>
                                                <li><a href="#65" data-title="&lt;b&gt;1.2&lt;/b&gt; 变电站扩容时序和安全负载率的优化"><b>1.2</b> 变电站扩容时序和安全负载率的优化</a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;1.3&lt;/b&gt; 变电站供电范围的调整"><b>1.3</b> 变电站供电范围的调整</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#80" data-title="&lt;b&gt;2&lt;/b&gt; 通道柔性规划 "><b>2</b> 通道柔性规划</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#87" data-title="&lt;b&gt;3&lt;/b&gt; 网架柔性规划 "><b>3</b> 网架柔性规划</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#89" data-title="&lt;b&gt;3.1&lt;/b&gt; 典型组网形态及其技术经济性分析"><b>3.1</b> 典型组网形态及其技术经济性分析</a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;3.2&lt;/b&gt; 典型组网形态优选模型"><b>3.2</b> 典型组网形态优选模型</a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;3.3&lt;/b&gt; 模型求解方法"><b>3.3</b> 模型求解方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#158" data-title="&lt;b&gt;4&lt;/b&gt; 网架柔性过渡措施 "><b>4</b> 网架柔性过渡措施</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#161" data-title="1) 变电站待建但供电区域存在负荷">1) 变电站待建但供电区域存在负荷</a></li>
                                                <li><a href="#164" data-title="2) 变电站已建成但利用率低">2) 变电站已建成但利用率低</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#167" data-title="&lt;b&gt;5&lt;/b&gt; 应用案例 "><b>5</b> 应用案例</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#169" data-title="&lt;b&gt;5.1&lt;/b&gt; 站址预留方案的比选"><b>5.1</b> 站址预留方案的比选</a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;5.2&lt;/b&gt; 通道规划"><b>5.2</b> 通道规划</a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;5.3&lt;/b&gt; 组网形态选择"><b>5.3</b> 组网形态选择</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#208" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#237" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#72" data-title="&lt;b&gt;表1 两主变间不同联络线条数下的主变最大安全负载率&lt;/b&gt;"><b>表1 两主变间不同联络线条数下的主变最大安全负载率</b></a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;图1 典型组网形态示意图&lt;/b&gt;"><b>图1 典型组网形态示意图</b></a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;图2 网状型和环状型组网形态网架规划思路&lt;/b&gt;"><b>图2 网状型和环状型组网形态网架规划思路</b></a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;图3 C站建设前后站间供电区域示意图&lt;/b&gt;"><b>图3 C站建设前后站间供电区域示意图</b></a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;图4 C站轻载情况下供电区域调整示意图&lt;/b&gt;"><b>图4 C站轻载情况下供电区域调整示意图</b></a></li>
                                                <li><a href="#182" data-title="&lt;b&gt;表2 不同&lt;i&gt;p&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;2&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;下选择不同负荷水平时站址预留方案&lt;i&gt;C&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;BB&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的临界值&lt;/b&gt;"><b>表2 不同<i>p</i></b><sub><b>2</b></sub><b>下选择不同负荷水平时站址预留方案<i>C</i></b><sub><b>BB</b></sub><b>的临界值</b></a></li>
                                                <li><a href="#188" data-title="&lt;b&gt;图5 对应不同&lt;i&gt;p&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;2&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;和&lt;i&gt;C&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;BB&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的各负荷水平的站址预留方案选择&lt;/b&gt;"><b>图5 对应不同<i>p</i></b><sub><b>2</b></sub><b>和<i>C</i></b><sub><b>BB</b></sub><b>的各负荷水平的站址预留方案选择</b></a></li>
                                                <li><a href="#205" data-title="&lt;b&gt;表3 网架总费用计算结果&lt;/b&gt;"><b>表3 网架总费用计算结果</b></a></li>
                                                <li><a href="#238" data-title="表A1不同线路的单位长度阻抗值">表A1不同线路的单位长度阻抗值</a></li>
                                                <li><a href="#239" data-title="表A2线路在不同负荷分布时的最大允许长度 (km) ">表A2线路在不同负荷分布时的最大允许长度 (km) </a></li>
                                                <li><a href="#240" data-title="表A3变电站的建设时序及不确定因素影响下出线需改动的变电站数">表A3变电站的建设时序及不确定因素影响下出线需改动的变电站数</a></li>
                                                <li><a href="#241" data-title="图A1站间供电范围 (或网格链) 示意图">图A1站间供电范围 (或网格链) 示意图</a></li>
                                                <li><a href="#242" data-title="图A2饱和年变电站布点及其供电范围">图A2饱和年变电站布点及其供电范围</a></li>
                                                <li><a href="#243" data-title="图A3饱和年主干通道">图A3饱和年主干通道</a></li>
                                                <li><a href="#244" data-title="图A4饱和年网状型组网形态">图A4饱和年网状型组网形态</a></li>
                                                <li><a href="#245" data-title="图A5饱和年日字型组网形态">图A5饱和年日字型组网形态</a></li>
                                                <li><a href="#246" data-title="图A6饱和年环状型组网形态">图A6饱和年环状型组网形态</a></li>
                                                <li><a href="#247" data-title="图A7饱和年网格链图">图A7饱和年网格链图</a></li>
                                                <li><a href="#248" data-title="图A8过渡年网格链图">图A8过渡年网格链图</a></li>
                                                <li><a href="#249" data-title="图A9变电站3接入网状型网架时网格链的局部过渡">图A9变电站3接入网状型网架时网格链的局部过渡</a></li>
                                                <li><a href="#250" data-title="图A10变电站3接入环状型网架时网格链的局部过渡">图A10变电站3接入环状型网架时网格链的局部过渡</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 程浩忠.电力系统规划[M].2版.北京:中国电力出版社, 2014.CHENG Haozhong.Power system planning[M].2nd ed.Beijing:China Electric Power Press, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512349995000&amp;v=Mjg2OTJEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzNJS0Z3VFhGcXpHYmE1SE5MSXBvWk1ZZXNQ&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         程浩忠.电力系统规划[M].2版.北京:中国电力出版社, 2014.CHENG Haozhong.Power system planning[M].2nd ed.Beijing:China Electric Power Press, 2014.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 程浩忠, 范宏, 翟海保.输电网柔性规划研究综述[J].电力系统及其自动化学报, 2007, 19 (1) :21-27.CHENG Haozhong, FAN Hong, ZHAI Haibao.Review of transmission network flexible planning[J].Proceedings of the CSU-EPSA, 2007, 19 (1) :21-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD200701003&amp;v=MjE0MjVyRzRIdGJNcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxXNzNQSVNIUmE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         程浩忠, 范宏, 翟海保.输电网柔性规划研究综述[J].电力系统及其自动化学报, 2007, 19 (1) :21-27.CHENG Haozhong, FAN Hong, ZHAI Haibao.Review of transmission network flexible planning[J].Proceedings of the CSU-EPSA, 2007, 19 (1) :21-27.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 韩晓慧, 王联国.输电网优化规划模型及算法分析[J].电力系统保护与控制, 2011, 39 (23) :143-148.HAN Xiaohui, WANG Lianguo.Review of transmission network optimal planning model and algorithm[J].Power System Protection and Control, 2011, 39 (23) :143-148." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201123033&amp;v=MTA1NTVsVzczUEx5bmFlYkc0SDlET3JJOUdaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         韩晓慧, 王联国.输电网优化规划模型及算法分析[J].电力系统保护与控制, 2011, 39 (23) :143-148.HAN Xiaohui, WANG Lianguo.Review of transmission network optimal planning model and algorithm[J].Power System Protection and Control, 2011, 39 (23) :143-148.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 张立波, 程浩忠, 曾平良, 等.基于不确定理论的输电网规划[J].电力系统自动化, 2016, 40 (16) :159-167.ZHANG Libo, CHENG Haozhong, ZENG Pingliang, et al.Transmission network planning approaches on uncertainty theories[J].Automation of Electric Power Systems, 2016, 40 (16) :159-167." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616025&amp;v=MDM0MzQ5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxXNzNQSVNIVGVyRzRIOWZOcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         张立波, 程浩忠, 曾平良, 等.基于不确定理论的输电网规划[J].电力系统自动化, 2016, 40 (16) :159-167.ZHANG Libo, CHENG Haozhong, ZENG Pingliang, et al.Transmission network planning approaches on uncertainty theories[J].Automation of Electric Power Systems, 2016, 40 (16) :159-167.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 李振伟, 马明禹, 杨娜, 等.配电网多阶段多场景规划方式研究[J].电网与清洁能源, 2015, 31 (7) :49-53.LI Zhenwei, MA Mingyu, YANG Na, et al.Study on distribution network multi-scenario planning mode[J].Advances of Power System &amp;amp; Hydroelectric Engineering, 2015, 31 (7) :49-53." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201507009&amp;v=MTY1NDl1WnNGeXJsVzczUE5qWE5hckc0SDlUTXFJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         李振伟, 马明禹, 杨娜, 等.配电网多阶段多场景规划方式研究[J].电网与清洁能源, 2015, 31 (7) :49-53.LI Zhenwei, MA Mingyu, YANG Na, et al.Study on distribution network multi-scenario planning mode[J].Advances of Power System &amp;amp; Hydroelectric Engineering, 2015, 31 (7) :49-53.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 王一哲, 汤涌, 董朝阳.电力市场环境下输电网混合性规划模型[J].电力系统自动化, 2016, 40 (13) :35-40.WANG Yizhe, TANG Yong, DONG Zhaoyang.Hybrid criterion planning model for transmission system planning under electricity market environment[J].Automation of Electric Power Systems, 2016, 40 (13) :35-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613006&amp;v=MDc0NDFTSFRlckc0SDlmTnJJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVzczUEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王一哲, 汤涌, 董朝阳.电力市场环境下输电网混合性规划模型[J].电力系统自动化, 2016, 40 (13) :35-40.WANG Yizhe, TANG Yong, DONG Zhaoyang.Hybrid criterion planning model for transmission system planning under electricity market environment[J].Automation of Electric Power Systems, 2016, 40 (13) :35-40.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 程浩忠, 朱海峰, 马则良, 等.基于等微增率准则的电网灵活规划方法[J].上海交通大学学报, 2003, 37 (9) :1351-1353.CHENG Haozhong, ZHU Haifeng, MA Zeliang, et al.A novel method of electric power network flexible based on equal incremental principle[J].Journal of Shanghai Jiaotong University, 2003, 37 (9) :1351-1353." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SHJT200309008&amp;v=MDk1MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxXNzNQTmlYQmVyRzRIdExNcG85RmJJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         程浩忠, 朱海峰, 马则良, 等.基于等微增率准则的电网灵活规划方法[J].上海交通大学学报, 2003, 37 (9) :1351-1353.CHENG Haozhong, ZHU Haifeng, MA Zeliang, et al.A novel method of electric power network flexible based on equal incremental principle[J].Journal of Shanghai Jiaotong University, 2003, 37 (9) :1351-1353.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 麻常辉, 杨永军, 鄢安河, 等.考虑发电和负荷不确定因素的输电网灵活规划[J].电力系统保护与控制, 2008, 36 (21) :29-32.MA Changhui, YANG Yongjun, YAN Anhe, et al.On transmission flexible planning considering the uncertainties of generation and load[J].Power System Protection and Control, 2008, 36 (21) :29-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200821010&amp;v=MzAxNDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVzczUEx5bmFlYkc0SHRuT3JvOUVaSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         麻常辉, 杨永军, 鄢安河, 等.考虑发电和负荷不确定因素的输电网灵活规划[J].电力系统保护与控制, 2008, 36 (21) :29-32.MA Changhui, YANG Yongjun, YAN Anhe, et al.On transmission flexible planning considering the uncertainties of generation and load[J].Power System Protection and Control, 2008, 36 (21) :29-32.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 丁涛, 李澄, 胡源, 等.考虑非预期条件的电力系统多阶段随机规划建模理论与方法[J].电网技术, 2017, 41 (11) :3566-3573.DING Tao, LI Cheng, HU Yuan, et al.Multi-stage stochastic programming for power system planning considering nonanticipative constraints[J].Power System Technology, 2017, 41 (11) :3566-3573." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201711024&amp;v=MTgwNjBJVHJCZmJHNEg5Yk5ybzlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFc3M1A=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         丁涛, 李澄, 胡源, 等.考虑非预期条件的电力系统多阶段随机规划建模理论与方法[J].电网技术, 2017, 41 (11) :3566-3573.DING Tao, LI Cheng, HU Yuan, et al.Multi-stage stochastic programming for power system planning considering nonanticipative constraints[J].Power System Technology, 2017, 41 (11) :3566-3573.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 赵国波, 刘天琪, 李兴源, 等.基于灰色机会约束规划的输电系统规划[J].电网技术, 2009, 33 (1) :22-25.ZHAO Guobo, LIU Tianqi, LI Xingyuan, et al.Power transmission system planning based on grey chance constrained programming[J].Power System Technology, 2009, 33 (1) :22-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200901007&amp;v=MjE3MTgzUElUckJmYkc0SHRqTXJvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVzc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         赵国波, 刘天琪, 李兴源, 等.基于灰色机会约束规划的输电系统规划[J].电网技术, 2009, 33 (1) :22-25.ZHAO Guobo, LIU Tianqi, LI Xingyuan, et al.Power transmission system planning based on grey chance constrained programming[J].Power System Technology, 2009, 33 (1) :22-25.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 金华征, 程浩忠, 杨晓梅, 等.模糊集对分析法应用于计及ATC的多目标电网规划[J].电力系统自动化, 2005, 29 (21) :49-53.JIN Huazheng, CHENG Haozhong, YANG Xiaomei, et al.Application of fuzzy set pair analysis in multi-objective transmission network planning considering ATC[J].Automation of Electric Power Systems, 2005, 29 (21) :49-53." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200521011&amp;v=MDM3NTMzenFxQnRHRnJDVVI3cWZadVpzRnlybFc3M1BJU0hUZXJHNEh0VE9ybzlFWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         金华征, 程浩忠, 杨晓梅, 等.模糊集对分析法应用于计及ATC的多目标电网规划[J].电力系统自动化, 2005, 29 (21) :49-53.JIN Huazheng, CHENG Haozhong, YANG Xiaomei, et al.Application of fuzzy set pair analysis in multi-objective transmission network planning considering ATC[J].Automation of Electric Power Systems, 2005, 29 (21) :49-53.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 胡玉生, 翟进乾, 张辉, 等.变电站规划优化解析模型和简化算法[J].智慧电力, 2018, 46 (1) :63-70.HU Yusheng, ZHAI Jinqian, ZHANG Hui, et al.Analytical models and simplified algorithms for substation optimization planning[J].Smart Power, 2018, 46 (1) :63-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XBDJ201801011&amp;v=MTYxMzlQUFMvUFpMRzRIOW5Ncm85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxXNzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         胡玉生, 翟进乾, 张辉, 等.变电站规划优化解析模型和简化算法[J].智慧电力, 2018, 46 (1) :63-70.HU Yusheng, ZHAI Jinqian, ZHANG Hui, et al.Analytical models and simplified algorithms for substation optimization planning[J].Smart Power, 2018, 46 (1) :63-70.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 张靓.北京中心城区110 kV地下变电站的建设[J].供用电, 2007, 24 (6) :53-55.ZHANG Liang.Construction of 110 kV underground substation in central city of Beijing[J].Distribution &amp;amp; Utilization, 2007, 24 (6) :53-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI200706021&amp;v=MTI0MjNQWjdHNEh0Yk1xWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFc3M1BJalQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         张靓.北京中心城区110 kV地下变电站的建设[J].供用电, 2007, 24 (6) :53-55.ZHANG Liang.Construction of 110 kV underground substation in central city of Beijing[J].Distribution &amp;amp; Utilization, 2007, 24 (6) :53-55.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" >
                                        <b>[14]</b>
                                     配电网规划设计技术导则:Q/GDW 1738—2012[S].北京:国家电网公司, 2012.The guide of planning and design of distribution network:Q/GDW 1738—2012[S].Beijing:State Grid Corporation of China, 2006.</a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" >
                                        <b>[15]</b>
                                     配电网规划设计技术导则:DL/T 5729—2016[S].2016.The guide for planning and design of distribution network:DL/T 5729—2016[S].2016.</a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 国家电网公司农电工作部.农村电网规划培训教材[M].北京:中国电力出版社, 2006.Rural Power Work Department of State Grid Corporation of China.Training materials of rural power grid planning[M].Beijing:China Electric Power Press, 2006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508333918999&amp;v=MTYyNzk4enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzNJS0Z3VFZWMjdHYmE0RnRMUHJJWkViT0lHQlJN&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         国家电网公司农电工作部.农村电网规划培训教材[M].北京:中国电力出版社, 2006.Rural Power Work Department of State Grid Corporation of China.Training materials of rural power grid planning[M].Beijing:China Electric Power Press, 2006.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 向婷婷, 王主丁, 刘雪莲, 等.中低压馈线电气计算方法的误差分析和估算公式改进[J].电力系统自动化, 2012, 36 (19) :105-109.XIANG Tingting, WANG Zhuding, LIU Xuelian, et al.Error analysis and improvement of voltage/power loss estimation formula for middle and low voltage feeders[J].Automation of Electric Power Systems, 2012, 36 (19) :105-109." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201219022&amp;v=MjU5OTZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVzczUElTSFRlckc0SDlQTnBvOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         向婷婷, 王主丁, 刘雪莲, 等.中低压馈线电气计算方法的误差分析和估算公式改进[J].电力系统自动化, 2012, 36 (19) :105-109.XIANG Tingting, WANG Zhuding, LIU Xuelian, et al.Error analysis and improvement of voltage/power loss estimation formula for middle and low voltage feeders[J].Automation of Electric Power Systems, 2012, 36 (19) :105-109.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 李彦生, 王雁雄, 王敬宇, 等.中压配电网电缆管网规划[J].云南电力技术, 2018, 46 (1) :25-40.LI Yansheng, WANG Yanxiong, WANG Jingyu, et al.A practical planning method of cable networks in MV distribution networks and its application[J].Yunnan Electric Power, 2018, 46 (1) :25-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YNDJ201801008&amp;v=MTY2ODc0SDluTXJvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVzczUFBDUFBaTEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         李彦生, 王雁雄, 王敬宇, 等.中压配电网电缆管网规划[J].云南电力技术, 2018, 46 (1) :25-40.LI Yansheng, WANG Yanxiong, WANG Jingyu, et al.A practical planning method of cable networks in MV distribution networks and its application[J].Yunnan Electric Power, 2018, 46 (1) :25-40.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 吴涵, 林韩, 温步瀛, 等.巴黎、新加坡中压配电网供电模型启示[J].电力与电工, 2010, 30 (2) :4-7.WU Han, LIN Han, WEN Buying, et al.Revelation on power models of MV distribution network of Paris and Singapore[J].Electric Power and Electrical Engineering, 2010, 30 (2) :4-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FJDD201002003&amp;v=MTI1Mjl1WnNGeXJsVzczUEl5ZlBhckc0SDlITXJZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         吴涵, 林韩, 温步瀛, 等.巴黎、新加坡中压配电网供电模型启示[J].电力与电工, 2010, 30 (2) :4-7.WU Han, LIN Han, WEN Buying, et al.Revelation on power models of MV distribution network of Paris and Singapore[J].Electric Power and Electrical Engineering, 2010, 30 (2) :4-7.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 明煦, 王主丁, 王敬宇, 等.基于供电网格优化划分的中压配电网规划[J].电力系统自动化, 2018, 42 (22) :159-164.DOI:10.7500/AEPS20180208005.MING Xu, WANG Zhuding, WANG Jingyu, et al.Mesh optimization generation based medium voltage distribution network planning[J].Automation of Electric Power Systems, 2018, 42 (22) :159-164.DOI:10.7500/AEPS20180208005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822022&amp;v=MjI1NDl1WnNGeXJsVzczUElTSFRlckc0SDluT3JZOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         明煦, 王主丁, 王敬宇, 等.基于供电网格优化划分的中压配电网规划[J].电力系统自动化, 2018, 42 (22) :159-164.DOI:10.7500/AEPS20180208005.MING Xu, WANG Zhuding, WANG Jingyu, et al.Mesh optimization generation based medium voltage distribution network planning[J].Automation of Electric Power Systems, 2018, 42 (22) :159-164.DOI:10.7500/AEPS20180208005.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 王赛一.不确定性条件下的城市配电网规划方法探讨[J].华东电力, 2008 (4) :44-45.WANG Saiyi.Urban distribution network planning with consideration of uncertainties[J].East China Electric Power, 2008 (4) :44-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL200804025&amp;v=MTc0MzdCdEdGckNVUjdxZlp1WnNGeXJsVzczUExTblBZckc0SHRuTXE0OUhZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         王赛一.不确定性条件下的城市配电网规划方法探讨[J].华东电力, 2008 (4) :44-45.WANG Saiyi.Urban distribution network planning with consideration of uncertainties[J].East China Electric Power, 2008 (4) :44-45.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-28 10:46</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),114-128+168 DOI:10.7500/AEPS20181119001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及发展不确定性的配电网柔性规划方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%BC%AB&amp;code=33044761&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张漫</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E4%B8%BB%E4%B8%81&amp;code=10194492&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王主丁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%95%AC%E5%AE%87&amp;code=28586514&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王敬宇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E4%B8%9C%E5%9D%A1&amp;code=41743855&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱东坡</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E9%87%8D%E5%BA%86%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0109290&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">重庆大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E9%87%8D%E5%BA%86%E6%98%9F%E8%83%BD%E7%94%B5%E6%B0%94%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0109290&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">重庆星能电气有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E9%83%91%E5%B7%9E%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=1509716&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网郑州供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>伴随着中国城市化的快速发展, 配电网规划中的不确定性因素越来越多, 为此提出了一套配电网柔性规划的思路、模型和方法, 涉及变电站、通道、中压网架组网形态及其过渡。其中, 通道规划进行主干通道预留以便于新增负荷和变电站的就近接入;提出了基于多场景概率的站址预留优选方法, 以及基于盈亏平衡分析的站址预留优化决策;阐述了环状型组网形态在柔性规划中的优势, 提出了网状型和环状型组网形态的优选模型及其启发式求解方法;提出了优先针对中压配电网主干线布线的柔性规划思路;基于推导的变电站最远供电距离估算表, 提出了通过调整站间供电范围实现网架的柔性过渡。算例分析验证了所提柔性规划方法的有效性和实用性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BD%91%E6%9F%94%E6%80%A7%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电网柔性规划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%80%9A%E9%81%93%E9%A2%84%E7%95%99&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">通道预留;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%AB%99%E5%9D%80%E9%A2%84%E7%95%99&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">站址预留;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%84%E7%BD%91%E5%BD%A2%E6%80%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">组网形态;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BD%91%E6%9E%B6%E6%9F%94%E6%80%A7%E8%BF%87%E6%B8%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">网架柔性过渡;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *张漫 (1993—) , 女, 通信作者, 硕士研究生, 主要研究方向:电力系统规划、运行与可靠性。E-mail:1160009685@qq.com;
                                </span>
                                <span>
                                    王主丁 (1964—) , 男, 教授, IEEE高级会员, 主要研究方向:电力系统规划、运行与可靠性。E-mail:348402467@qq.com;
                                </span>
                                <span>
                                    王敬宇 (1982—) , 男, 工程师, 主要研究方向:电网规划与软件开发。E-mail:3567377@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-19</p>

            </div>
                    <h1><b>Flexible Planning Methods for Distribution Network with Uncertainties During Development</b></h1>
                    <h2>
                    <span>ZHANG Man</span>
                    <span>WANG Zhuding</span>
                    <span>WANG Jingyu</span>
                    <span>ZHU Dongpo</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Chongqing University</span>
                    <span>WLSL Electric Energy Star, Inc.</span>
                    <span>State Grid Zhengzhou Power Supply Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the rapid development of urbanization in China, there are more and more uncertain factors in distribution network planning. Therefore, a new set of ideas, models and methods of flexible planning for distribution networks is proposed, which is related with substations, channels, networking forms and their transition of medium voltage network structures. Firstly, it is pointed out that all main channels should be reserved for the convenient access of new nearby loads and substations. Secondly, for the determination of substation site reservation schemes, the corresponding optimization method is put forward based on multi-scenario probabilities, and a decision-making method is proposed based on the break-even analysis. Then, the advantages of a ring type networking form are elaborated for flexible planning, and the optimization model and corresponding heuristic solution method are proposed to make a choice between a mesh-type structure and a ring-type structure. It is also proposed that a planning priority is given to the main trunk lines of a medium voltage distribution network. Finally, based on the estimated table of farthest power supply distances, some flexible transition schemes of networking forms are proposed by adjusting the power supply ranges. The effectiveness and applicability of the proposed flexible planning methods are verified through numerical examples.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexible%20planning%20of%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexible planning of distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=channel%20reservation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">channel reservation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=site%20reservation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">site reservation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=networking%20form&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">networking form;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexible%20transition%20of%20network%20structure&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexible transition of network structure;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-19</p>
                            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">配电网规划是基于技术上可行、经济上最优的原则对未来电网方案的制定, 伴随着中国城市化的快速发展, 引起未来系统负荷和技术经济参数不确定性的因素越来越多, 显著影响了采用传统确定性方法制定的规划方案的合理性。</p>
                </div>
                <div class="p1">
                    <p id="46">传统确定性规划方法通常仅考虑了一种可能的未来环境 (被认为实现概率最大的预想环境) , 采用该环境下已确定的数据和参数, 求得满足该环境约束的规划方案。当未来环境有较大变化时, 投运后的规划方案可能导致电网不满足运行年实际要求, 造成缺电和窝电等现象。尽管工程实际中通常采用的逐年滚动修编能在一定程度上解决这一问题, 但在逐年修编过程中, 如果仍然仅考虑未来一种可能的环境采用确定性规划方法, 或者对于不定性因素难以量化的情况, 可能会导致电网规划方案的频繁变动, 必须花费高昂费用进行电网的改建或扩建。而这些问题正是柔性规划要解决的<citation id="217" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>, 它通过考虑不确定性因素对建设改造带来的各种影响, 寻求一个对不确定性因素变化适应性强的宏观电网目标, 即柔性规划方案, 在不改变过渡网架宏观目标的基础上实现过渡期较长的电网规划方案的最优或次优。由于柔性规划方案需要兼顾未来多种可能环境, 其初始投资通常高于传统规划方案, 但当未来环境发生变化后, 两种方案需要进行调整, 从而产生补偿费用, 而前者的补偿费用一般较低。综合考虑初始投资费用与补偿费用, 柔性规划方案不仅具有更高的适应性和灵活性, 而且从长期来说更为经济。</p>
                </div>
                <div class="p1">
                    <p id="47">近年来, 国内外学者对电网柔性规划方法进行了不少研究, 按照对不确定性因素的不同处理方式可以将这些研究分为两大类:一类是基于多场景技术的电网柔性规划方法, 主要是将不确定因素按照实际可能情况进行多种情况的假设, 组成各种未来场景, 然后采用传统确定性规划方法进行计算求解, 如基于不同场景发生概率的方法<citation id="223" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>、等微增率法<citation id="218" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>和线路被选概率法<citation id="219" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>等;另一类是基于不确定性理论的电网柔性规划方法, 结合数学中的不确定性理论对电网规划进行建模并求解, 如随机规划<citation id="220" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>、灰色规划<citation id="221" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>和模糊规划<citation id="222" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>等。但目前的柔性规划研究主要针对输电网, 不适用于项目规模大和不确定因素复杂的中压配电网。</p>
                </div>
                <div class="p1">
                    <p id="48">为了适应配电网未来环境的可能变化, 本文基于柔性规划理念, 提出了一套配电网柔性规划的思路、模型和方法, 涉及变电站、通道、网架组网形态及其过渡。对于变电站的柔性规划, 提出了基于场景概率的预留站址个数 (下文简称“站址预留”) 优化方法和基于盈亏平衡分析法的站址预留方案决策;针对通道柔性规划, 指出应以城市路网为依据尽可能实现主干通道预留, 便于新增负荷和变电站就近接入;阐述了环状型组网形态在柔性规划中的优势, 提出了网状型和环状型组网形态的优选模型和启发式求解方法;针对网架过渡, 基于推导的变电站最远供电距离估算表, 提出了通过调整站间供电范围实现网架柔性过渡的措施。典型算例表明了本文研究的意义和实用性。</p>
                </div>
                <h3 id="49" name="49" class="anchor-tag"><b>1</b> 变电站柔性规划</h3>
                <div class="p1">
                    <p id="50">本文变电站柔性规划涉及站址预留个数、变电站扩容时序和安全负载率的优化, 以及变电站供电范围的调整。</p>
                </div>
                <h4 class="anchor-tag" id="51" name="51"><b>1.1</b> 预留站址个数的优化</h4>
                <div class="p1">
                    <p id="52">对于未来负荷不确定性较大的情况, 为避免投资浪费或因城市用地紧张变电站无法落地建设, 需要基于站址预留方案的总费用 (涉及初始投资和补偿费用) , 考虑远景变电站位置合理预留个数的问题。</p>
                </div>
                <h4 class="anchor-tag" id="53" name="53"><b>1.1.1</b> 基于场景概率的预留站址个数优化</h4>
                <div class="p1">
                    <p id="54">若已知未来各负荷水平的大小及其出现概率, 可将概率问题转化为确定性问题, 进行基于场景概率的预留站址个数方案优选, 相应的目标函数可表示为:</p>
                </div>
                <div class="p1">
                    <p id="55" class="code-formula">
                        <mathml id="55"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi>j</mi><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>L</mtext></mrow></msub></mrow></munder><mo stretchy="false">{</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="56">式中:<i>S</i><sub>LL</sub>为未来各负荷水平编号的集合;<i>C</i><sub>S, <i>j</i></sub>为未来第<i>j</i>种负荷水平下变电站规划方案的总费用期望值。</p>
                </div>
                <div class="p1">
                    <p id="57">假设未来有<i>K</i>种由小到大的负荷水平, 第<i>i</i>种负荷水平出现的概率为<i>p</i><sub><i>i</i></sub> (<i>i</i>=1, 2, …, <i>K</i>) , 而且为了简化计算, 假设变电站建设费用增长率与资金折现率相同, 则<i>C</i><sub>S, <i>j</i></sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="58" class="code-formula">
                        <mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>C</mtext></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mi>j</mi><mo>+</mo><mn>1</mn></mrow><mi>Κ</mi></munderover><mi>p</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>B</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="59">式中:<i>N</i><sub>S, <i>j</i></sub>为第<i>j</i>种负荷水平下采用确定性规划优化方法获得的变电站个数, 可根据文献<citation id="224" type="reference">[<a class="sup">12</a>]</citation>近似估算;<i>C</i><sub>BC</sub>为预留了站址的单个变电站的投资 (即初始投资) , 属于事前投资, 可由供电公司根据相关统计资料得到;<i>C</i><sub>BB</sub>为没有预留站址的单个变电站的投资 (即补偿投资) , 属于事后投资, 一般高于事前投资<i>C</i><sub>BC</sub>。由于没有预留站址, 变电站落点较为困难, 变电站事后投资费用<i>C</i><sub>BB</sub>可考虑采用替代方案费用估算 (替代方案如拆迁买地或建设地下变电站<citation id="225" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>) 。</p>
                </div>
                <div class="p1">
                    <p id="60">在式 (2) 中, 第一项属于初始投资, 第二项为涉及补偿投资的附加投资。当负荷水平低于第<i>j</i>种负荷水平时, 对应的附加投资为0;当负荷水平高于第<i>j</i>种负荷水平时, 对应的附加投资与负荷水平概率、变电站确定性规划优化个数和补偿投资相关。</p>
                </div>
                <div class="p1">
                    <p id="61">基于式 (1) 和式 (2) 即可找到总费用期望值最小的变电站规划方案及其优化的预留站址个数。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>1.1.2</b> 盈亏平衡分析法</h4>
                <div class="p1">
                    <p id="63">盈亏平衡分析是指对于某一参数或原始数据完全无法确定时, 分析该参数的取值范围, 以确定该参数在什么范围内方案是经济可取的<citation id="226" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="64">在式 (2) 的费用估算中, 由于变电站的补偿投资<i>C</i><sub>BB</sub>和第<i>i</i>种负荷水平出现的概率<i>p</i><sub><i>i</i></sub>对方案优选的影响很大, 但其统计数据较难获取, 因此可考虑对<i>C</i><sub>BB</sub>和<i>p</i><sub><i>i</i></sub>的取值做盈亏平衡分析, 具体方法可分为两类:一是在假定其他不确定性因素不变的情况, 仅针对单个不确定性因素的盈亏平衡分析;二是基于单个不确定性因素的盈亏平衡分析, 针对多个不确定性因素同时变动的分析, 如对于不确定性因素个数为2和3的情况, 可考虑分别采用两维和三维图形来进行直观的决策和分析 (参见案例5.1.2节) 。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65"><b>1.2</b> 变电站扩容时序和安全负载率的优化</h4>
                <div class="p1">
                    <p id="66">为了适应负荷的不确定性, 在负荷发展初期, 可考虑多布点小容量的变电站建设方案, 如每座变电站仅设置3台主变压器 (以下简称主变) 且预留第3台主变;到负荷发展中期, 再对变电站进行扩容, 如新增第3台主变 (3台主变供电负荷大约是2台主变的2倍) ;在负荷饱和期, 为了适应负荷的发展可考虑优化站间主变联络方式以提升变电站的安全负载率。</p>
                </div>
                <div class="p1">
                    <p id="67">现有导则<citation id="227" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>中的主变“<i>N</i>-1”最大负载率是针对站内转移负荷时主变负载率可在短时 (2 h) 内不超过130%的情况, 但未考虑短时过载后站间转移负荷的具体措施或规划方案。为此, 本文研究了通过优化站间主变联络方式达到提升主变“<i>N</i>-1”最大安全负载率的一般规律。因此, 假设各条馈线所带负荷相同、各主变容量相同、各主变出线数相同和主变“<i>N</i>-1”时相关主变增供线路数相同, 主变“<i>N</i>-1”时涉及负荷站间转移的变电站最大安全负载率可表示为:</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><mo>=</mo><mfrac><mrow><mi>n</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>n</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>n</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i>η</i>为变电站最大安全负载率;<i>n</i><sub>0</sub>为主变正常出线数;<i>n</i><sub>1</sub>为某主变停运后相关主变增供的线路条数 (即两主变间联络线条数) 。</p>
                </div>
                <div class="p1">
                    <p id="70">由式 (3) 可得到不同主变容量、不同出线规模满足主变“<i>N</i>-1”校验的主变 (或变电站) 最大安全负载率, 结果如表1所示。</p>
                </div>
                <div class="p1">
                    <p id="71">由表1可见, 对于两主变间联络线条数为1的组网方式, 主变最大安全负载率最高;对于两主变间联络线条数为2的组网方式, 较大容量主变的最大安全负载率为80.0%～88.9%, 接近相关导则中三主变安全负载率87%, 并大于导则中两主变安全负载率65% (但若配电网自动化程度较高, 不需首先进行站内负荷转移, 可直接通过站间负荷转移即可实现80.0%～88.9%的最大安全负载率) ;对于两主变间联络线条数为3或4的组网方式, 主变最大安全负载率偏低, 低于84.3%, 主变设备利用率不高。因此, 兼顾接线简洁和设备利用率, 推荐两主变间联络组网的简单规则:异站两主变间以2回联络线为主的方式组网, 对于因通道紧张而出线困难的情况, 也可考虑两主变间采用1回联络线以提高主变设备利用率。</p>
                </div>
                <div class="area_img" id="72">
                    <p class="img_tit"><b>表1 两主变间不同联络线条数下的主变最大安全负载率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Maximum allowable loading rates of main transformer with different tie-line numbers between two main transformers</b></p>
                    <p class="img_note"></p>
                    <table id="72" border="1"><tr><td rowspan="2"><br />容量/MVA</td><td rowspan="2"><i>n</i><sub>0</sub></td><td colspan="4"><br />主变最大安全负载率/%</td></tr><tr><td><br /><i>n</i><sub>1</sub>=1</td><td><i>n</i><sub>1</sub>=2</td><td><i>n</i><sub>1</sub>=3</td><td><i>n</i><sub>1</sub>=4</td></tr><tr><td rowspan="2"><br />20.0</td><td>6</td><td>85.71</td><td>75.00</td><td>66.67</td><td></td></tr><tr><td><br />8</td><td>88.89</td><td>80.00</td><td>72.73</td><td>66.67</td></tr><tr><td rowspan="2"><br />31.5</td><td><br />8</td><td>88.89</td><td>80.00</td><td>72.73</td><td>66.67</td></tr><tr><td><br />12</td><td>92.31</td><td>85.71</td><td>80.00</td><td>75.00</td></tr><tr><td rowspan="2"><br />40.0</td><td><br />8</td><td>88.89</td><td>80.00</td><td>72.73</td><td>66.67</td></tr><tr><td><br />12</td><td>92.31</td><td>85.71</td><td>80.00</td><td>75.00</td></tr><tr><td rowspan="2"><br />50.0</td><td><br />8</td><td>88.89</td><td>80.00</td><td>72.73</td><td>66.67</td></tr><tr><td><br />14</td><td>93.33</td><td>87.50</td><td>82.35</td><td>77.78</td></tr><tr><td rowspan="2"><br />63.0</td><td><br />12</td><td>92.31</td><td>85.71</td><td>80.00</td><td>75.00</td></tr><tr><td><br />16</td><td>94.12</td><td>88.89</td><td>84.21</td><td>80.00</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>1.3</b> 变电站供电范围的调整</h4>
                <div class="p1">
                    <p id="74">随着负荷的发展, 对于负荷密度较大的地区, 变电站布点较为密集, 站间距离和供电距离较短;对于负荷密度较小的地区, 变电站布点较为稀疏, 站间距离和供电距离较长。本文提出应根据线路在不同负荷大小和负荷分布情况下的最大允许长度, 灵活调整变电站的供电范围, 尽量提升变电站适应负荷的不确定性的全局供电能力。</p>
                </div>
                <div class="p1">
                    <p id="75">配电网规划技术导则<citation id="228" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>中指出:正常负荷下, 10 kV线路供电半径A+, A, B类供电区域不宜超过3 km, C类供电区域不宜超过5 km, D类供电区域不宜超过15 km, E类供电区域供电半径应根据需要经计算确定。但考虑到这些技术原则内容较为笼统, 本文针对供电半径的取值进行了较为全面具体的定量计算, 以补充完善相关导则内容。首先, 确定线路最大允许的电压损耗。根据文献<citation id="229" type="reference">[<a class="sup">16</a>]</citation>, 10 kV中压线路电压损耗分配值为3%～5%, 本文采用4%为最大允许电压损耗。然后, 基于文献<citation id="230" type="reference">[<a class="sup">17</a>]</citation>, 采用附录A表A1所示的线路单位长度阻抗, 针对负荷均匀分布、渐增分布、递减分布和中间较重分布与集中于末端分布, 计算出满足最大允许电压损耗为4%时不同供电负荷情况下 (假设功率因素为0.9) 的线路最大允许长度, 结果如附录A表A2所示, 由该表可得出以下结论。</p>
                </div>
                <div class="p1">
                    <p id="76">1) 负荷小于4MVA时, 采用导线LGJ-185和LGJ-240计算得到的最远供电距离比A+, A, B类供电区域的供电半径3 km还长。因此, 利用附录A表A2数据来指导配电网规划, 可得到更为确切的最远供电距离。</p>
                </div>
                <div class="p1">
                    <p id="78">2) 不同负荷分布情况下的最大允许长度差异可能较大。负荷集中于末端分布时的最大允许长度最短, 负荷递减分布时的最大允许长度最长。</p>
                </div>
                <h3 id="80" name="80" class="anchor-tag"><b>2</b> 通道柔性规划</h3>
                <div class="p1">
                    <p id="81">电力通道是用以敷设电力线路的通道的总称, 包括架空走廊和电缆通道, 它们是重要的配电网建设战略资源。对于城市建成区新建变电站配套送出、已有配电网架结构优化以及新增用户接入等建设工程, 可能存在由于通道受阻无法实现, 或需要改道绕行而大量增加投资成本的情况。为此, 本文推荐采用以下的通道柔性规划思路和措施。</p>
                </div>
                <div class="p1">
                    <p id="82">1) 对于建成区, 结合电网发展需要尽量疏通固有通道, 或开辟新通道为配电网建设改造服务;对于B类及以上的新区, 为便于新增负荷和变电站布点的就近接入, 基于“路路通”的思路, 依据相关技术原则, 结合路网规划宽度, 确定新城区网状电力通道的结构及其规模, 尽可能实现电力通道的预留<citation id="231" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="83">2) 电力通道规划应与城市总体规划相结合, 与各种管线和其他市政设施统一安排。</p>
                </div>
                <div class="p1">
                    <p id="84">3) 通道规划时要留有余地, 对重要道路及负荷密集地区的排管, 根据经验推荐按规划电缆数增加50%左右设置, 一般地区按增加30%考虑。</p>
                </div>
                <div class="p1">
                    <p id="85">4) 排管尽可能设在主要道路处, 因主要道路今后设置困难, 其他道路相对比较方便。在主要道路中各类排管未贯通的, 若相距不远, 尽可能予以贯通, 以增加裕度及灵活性。</p>
                </div>
                <div class="p1">
                    <p id="86">5) 通过改变线路接线模式提升线路安全负载率, 从而提升相应通道的供电能力, 以适应负荷的发展。配电网规划技术导则<citation id="232" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>中指出, 为满足电源“<i>N</i>-1”准则, 不同接线模式的线路安全负载率有一定规定, 一般情况下, “<i>N</i>-1”接线和单联络线路的安全负载率为50%, 2供1备和3分段2联络线路的安全负载率为66.7%, 3供1备、双环网 (含母联) 和4分段3联络线路的安全负载率为75%等。</p>
                </div>
                <h3 id="87" name="87" class="anchor-tag"><b>3</b> 网架柔性规划</h3>
                <div class="p1">
                    <p id="88">本节基于不同网架组网形态的特点, 提出了网架柔性规划的思路、模型和方法, 以适应负荷发展具有不确定性和城市控规经常变动的情况。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89"><b>3.1</b> 典型组网形态及其技术经济性分析</h4>
                <div class="p1">
                    <p id="90">受规划区域地域特点、负荷密度和电力通道等影响, 变电站布点和中压线路走向通常会呈现一定规律, 相应的网架组网形态一般可抽象为狭长型、环状型、网状型 (或棋盘型) 和不规则型等<citation id="233" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 如图1所示 (图中黑点为变电站) 。其中, 比较典型的是环状型和网状型组网形态, 狭长型可视为环状型的特例或过渡。</p>
                </div>
                <div class="area_img" id="91">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913014_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 典型组网形态示意图" src="Detail/GetImg?filename=images/DLXT201913014_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 典型组网形态示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913014_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of typical networking forms</b></p>

                </div>
                <div class="p1">
                    <p id="92">从网架复杂性来说, 考虑到环状型组网形态中一个变电站仅与相应环内邻近两个变电站存在联络关系, 网架结构简洁;而网状型组网形态中一个变电站可能与周边多个变电站存在联络关系, 网架结构较为复杂。</p>
                </div>
                <div class="p1">
                    <p id="93">从网架整体规模来看, 网状型组网形态由于可在任意方向就近联络, 线路规模或长度 (含联络线) 一般小于联络方向受限的环状型组网形态。</p>
                </div>
                <div class="p1">
                    <p id="94">由于未来环境的变化, 电网过渡期间可能会导致新增变电站布点或预留变电站布点位置的变动, 相应高压站点接入中压环状型组网形态只需重新考虑与相关环内邻近两个高压变电站的联络关系, 中压线路建设改造量小;而接入中压网状型组网形态需要重新考虑与周边多个高压变电站的联络关系, 中压线路建设改造费用较高。</p>
                </div>
                <div class="p1">
                    <p id="95">从目标网架在网架过渡期间是否变动来看, 若修编过程中未来环境有较大变化, 网状型组网形态的目标网架可能变动较大并导致类似高压变电站布点变动引起的中压线路建设改造费用较大, 而环状型组网形态的目标网架由于结构较为简洁可以基本不变, 相应的建设改造费用很小。</p>
                </div>
                <div class="p1">
                    <p id="96">从与网架复杂性相关的费用来说, 网架越简洁, 设备选型、配电网自动化和调度较为统一和简单, 对职能部门 (运行、操作和设计) 的培训也很有好处, 调度人员误操作率更低, 相关投资费用和停电损失费用 (下文简称“运行费用”) 更少。因此, 考虑到环状型和网状型组网形态的相对复杂性, 前者的运行费用应低于后者的。</p>
                </div>
                <div class="p1">
                    <p id="97">综上所述, 尽管环状型组网形态的线路投资费用通常比网状型组网形态的高, 但它的其他费用低, 特别是可在不改变其目标网架基础上进行网架的过渡, 对不确定性因素的适应性强, 涉及网络改造的补偿费用低, 使其对于过渡期较长的电网规划经济性更优。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>3.2</b> 典型组网形态优选模型</h4>
                <div class="p1">
                    <p id="99">本节针对不同的典型组网形态, 构建网架组网形态的优选模型。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>3.2.1</b> 优选模型</h4>
                <div class="p1">
                    <p id="101">以网架规划期间总费用最小为目标 (为了简化计算, 假设各种费用增长率与资金折现率相同) , 本文不同组网形态的优选模型可表示为:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi>k</mi><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>Ζ</mtext><mtext>W</mtext></mrow></msub></mrow></munder><mi>C</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>k</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>C</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>X</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>Y</mtext><mo>, </mo><mi>k</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>L</mi><msub><mrow></mrow><mrow><mtext>Ζ</mtext><mtext>G</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>≤</mo><mi>L</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>G</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>≤</mo><mi>L</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>φ</mi><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>Ζ</mtext><mtext>G</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>, </mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>G</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>, </mo><mi>k</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>f</i><sub>L</sub>为优选组网形态的总费用;<i>k</i>∈<i>S</i><sub>ZW</sub>, <i>i</i>∈<i>S</i><sub>LP</sub>, 其中<i>S</i><sub>ZW</sub>为不同候选组网形态编号的集合, <i>S</i><sub>LP</sub>为负荷点集合;<i>C</i><sub>L, <i>k</i></sub>为第<i>k</i>种组网形态的网架总费用;<i>C</i><sub>X, <i>k</i></sub>, <i>C</i><sub>G, <i>k</i></sub>, <i>C</i><sub>Y, <i>k</i></sub>分别为第<i>k</i>种组网形态的线路投资费用、线路改造费用和其他费用;<i>L</i><sub>ZG, <i>k</i>, <i>i</i></sub>和<i>L</i><sub>BG, <i>k</i>, <i>i</i></sub>分别为第<i>k</i>种组网形态情况下第<i>i</i>个负荷点距离其主供变电站和备供变电站的最小通道长度 (详见附录A表A2) ;<i>L</i><sub>max</sub>为线路的最大允许长度;<i>φ</i> (<i>L</i><sub>ZG, <i>k</i>, <i>i</i></sub>, <i>L</i><sub>BG, <i>k</i>, <i>i</i></sub>) 为对应<i>L</i><sub>ZG, <i>k</i>, <i>i</i></sub>和<i>L</i><sub>BG, <i>k</i>, <i>i</i></sub>的网架组网形态约束;<i>N</i><sub>Loop, <i>k</i></sub>为第<i>k</i>种组网形态的类型, 可采用一个整数表示 (本文用0和1分别表示网状型组网形态和环状型组网形态) 。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>3.2.2</b> 费用估算</h4>
                <div class="p1">
                    <p id="105">网架总费用主要涉及线路投资费用、线路改造费用和其他费用。其中, 线路改造费用的大小与未来环境的变化关系密切。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106">1) 线路投资费用</h4>
                <div class="p1">
                    <p id="107">若采用第1节的预留站址个数优化方法, 可确定优选方案的变电站个数<i>N</i><sub>B</sub>和相应负荷水平对应的负荷大小<i>P</i><sub>Z</sub>, 据此可估算中压线路的投资费用。</p>
                </div>
                <div class="p1">
                    <p id="108">首先, 中压馈线总数<i>n</i><sub>L</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>n</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>=</mo><mi>int</mi><mrow><mo>{</mo><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>Ζ</mtext></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></mfrac></mrow><mo>}</mo></mrow><mo>+</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">式中:int{·}表示取整运算;<i>P</i><sub>D</sub>为单条馈线经济负荷, 一般取4 MW。</p>
                </div>
                <div class="p1">
                    <p id="111">假设变电站的供电范围为一个圆, 变电站处于圆心位置, 则网状型组网形态的平均供电半径<i>R</i><sub>W</sub>可近似表示<citation id="234" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo>=</mo><msqrt><mrow><mfrac><mrow><mi>A</mi><msub><mrow></mrow><mtext>Ζ</mtext></msub></mrow><mrow><mtext>π</mtext><mi>Ν</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></mfrac></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>A</i><sub>Z</sub>为供电区域总面积。</p>
                </div>
                <div class="p1">
                    <p id="114">环状型组网形态下的平均供电半径<i>R</i><sub>H</sub>可近似用式 (7) 表示。</p>
                </div>
                <div class="p1">
                    <p id="115" class="code-formula">
                        <mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>R</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>=</mo><mi>λ</mi><mi>R</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo>=</mo><mi>λ</mi><msqrt><mrow><mfrac><mrow><mi>A</mi><msub><mrow></mrow><mtext>Ζ</mtext></msub></mrow><mrow><mtext>π</mtext><mi>Ν</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></mfrac></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>λ</mi><mo>=</mo><mfrac><mrow><mi>d</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>, </mo><mtext>Ζ</mtext></mrow></msub><mo>+</mo><mi>d</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>, </mo><mtext>B</mtext></mrow></msub></mrow><mrow><mi>d</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mtext>Ζ</mtext></mrow></msub><mo>+</mo><mi>d</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mtext>B</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="116">式中:<i>d</i><sub>H, Z</sub>和<i>d</i><sub>H, B</sub>分别为环状型组网形态下各负荷到其主供变电站距离之和与到其备供变电站距离之和;<i>d</i><sub>W, Z</sub>和<i>d</i><sub>W, B</sub>分别为网状型组网形态下各负荷到其主供变电站距离之和与到其备供变电站距离之和。由于环状型组网形态下备供变电站的选择受到更多约束, <i>R</i><sub>H</sub>一般大于<i>R</i><sub>W</sub>, 即<i>λ</i>通常大于1。</p>
                </div>
                <div class="p1">
                    <p id="117">综上, 网状型和环状型组网形态的线路投资费用<i>C</i><sub>W, X</sub>和<i>C</i><sub>H, X</sub>可分别表示为:</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mtext>X</mtext></mrow></msub><mo>=</mo><mi>n</mi><msub><mrow></mrow><mtext>L</mtext></msub><mi>k</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mtext>X</mtext></mrow></msub><mi>R</mi><msub><mrow></mrow><mtext>W</mtext></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mtext>X</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>, </mo><mtext>X</mtext></mrow></msub><mo>=</mo><mi>n</mi><msub><mrow></mrow><mtext>L</mtext></msub><mi>k</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>, </mo><mtext>X</mtext></mrow></msub><mi>R</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mtext>X</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>C</i><sub>D, X</sub>为线路单位长度的平均造价;<i>k</i><sub>W, X</sub>和<i>k</i><sub>H, X</sub>分别为网状型和环状型组网形态的线路长度修正系数, 用以考虑线路弯曲度和分支线路对线路整体长度的影响, 一般根据经验估计 (如2.0) 。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120">2) 线路改造费用</h4>
                <div class="p1">
                    <p id="121">线路改造费用是指电网过渡期间由于新增和预留变电站站址变动引起的中压线路改造费用, 与过渡年站址变动的变电站数目和变电站间联络紧密程度有关。</p>
                </div>
                <div class="p1">
                    <p id="122">环状型组网形态线路改造费用<i>C</i><sub>H, G</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="123" class="code-formula">
                        <mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>, </mo><mtext>G</mtext></mrow></msub><mo>=</mo><mi>m</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mtext>Η</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>, </mo><mtext>B</mtext><mtext>G</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="124">式中:<i>m</i><sub>1, H</sub>和<i>C</i><sub>H, BG</sub>分别为环状型组网形态在过渡年由于变电站站址变动导致出线改动的变电站总数和单个变电站出线改造的平均费用。</p>
                </div>
                <div class="p1">
                    <p id="125">用于估算<i>C</i><sub>H, BG</sub>的经验公式可写为:</p>
                </div>
                <div class="p1">
                    <p id="126" class="code-formula">
                        <mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>, </mo><mtext>B</mtext><mtext>G</mtext></mrow></msub><mo>=</mo><mi>α</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>, </mo><mtext>X</mtext></mrow></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="127">式中:<i>α</i><sub>H</sub>为环状型组网形态中变电站出线改造费用与线路投资费用的比值, 其取值需要考虑与一个变电站相联络的变电站平均个数<i>m</i><sub>2, H</sub>。由于环状型组网形态的<i>m</i><sub>2, H</sub>较为固定 (一般情况下为2) , <i>α</i><sub>H</sub>可基于规划数据统计获得 (根据某省会城市的数据调研, 该参数的取值范围为0.08～0.15) 。</p>
                </div>
                <div class="p1">
                    <p id="128">类似的, 网状型组网形态中线路改造费用<i>C</i><sub>W, G</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="129" class="code-formula">
                        <mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mtext>G</mtext></mrow></msub><mo>=</mo><mi>m</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mtext>W</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mtext>B</mtext><mtext>G</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>m</i><sub>1, W</sub>和<i>C</i><sub>W, BG</sub>分别为网状型组网形态在过渡年由于变电站站址变动导致出线改动的变电站总数和单个变电站出线改造的平均费用。</p>
                </div>
                <div class="p1">
                    <p id="131">考虑到网状型的供电半径<i>R</i><sub>W</sub>通常小于环状型的供电半径<i>R</i><sub>H</sub>, 以及网状型组网形态中与一个变电站相联络的变电站的平均个数<i>m</i><sub>2, W</sub>通常多于环状型的<i>m</i><sub>2, H</sub>, 用于估算<i>C</i><sub>W, BG</sub>的经验估算公式可写为:</p>
                </div>
                <div class="p1">
                    <p id="132" class="code-formula">
                        <mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mtext>B</mtext><mtext>G</mtext></mrow></msub><mo>=</mo><mi>α</mi><msub><mrow></mrow><mtext>W</mtext></msub><mfrac><mrow><mi>m</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mtext>W</mtext></mrow></msub></mrow><mrow><mi>m</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mtext>Η</mtext></mrow></msub></mrow></mfrac><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>, </mo><mtext>X</mtext></mrow></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="133">式中:<i>α</i><sub>W</sub>=<i>α</i><sub>H</sub>/<i>λ</i>;两种典型组网形态中供电半径的差别和单个变电站的站间联络数的区别分别体现在<i>α</i><sub>W</sub>和<i>m</i><sub>2, W</sub>/<i>m</i><sub>2, H</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134">3) 其他费用</h4>
                <div class="p1">
                    <p id="135">由于环状型和网状型组网形态网架的其他费用<i>C</i><sub>H, Y</sub>和<i>C</i><sub>W, Y</sub>较难进行定量估计, 本文仅作定性分析。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136">4) 组网形态的总费用</h4>
                <div class="p1">
                    <p id="137">若本小节费用估算公式对应第<i>k</i>种组网形态, 累加相应的线路投资费用、线路改造费用和其他费用后的网架总费用可表示为:</p>
                </div>
                <div class="p1">
                    <p id="138" class="code-formula">
                        <mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>X</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>Y</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mtext>X</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mtext>G</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mtext>Y</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mi>φ</mi><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>Ζ</mtext><mtext>G</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>, </mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>G</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>, </mo><mtext>X</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>, </mo><mtext>G</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>, </mo><mtext>Y</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mi>φ</mi><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>Ζ</mtext><mtext>G</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>, </mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>G</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mn>1</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="139" name="139"><b>3.3</b> 模型求解方法</h4>
                <div class="p1">
                    <p id="140">本文网架组网形态优选模型采用启发式方法求解。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>3.3.1</b> 方法基本思路</h4>
                <div class="p1">
                    <p id="142">由式 (4) 可见, 在给定不同网架候选组网形态的基础上, 模型的求解即为选择网架总费用最小的组网形态。因此, 求解式 (4) 所示模型的关键在于首先以总费用最小为目标分别进行各候选组网形态的规划优化。为此, 本文提出了网状型和环状型组网形态网架规划优化的启发式方法, 基本思路如图2所示。</p>
                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913014_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 网状型和环状型组网形态网架规划思路" src="Detail/GetImg?filename=images/DLXT201913014_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 网状型和环状型组网形态网架规划思路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913014_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Planning idea of mesh type network and ring type network</b></p>

                </div>
                <div class="p1">
                    <p id="144">由图2可见, 若电网规划中采用网状型组网形态约束, 可直接进行网状型组网形态的优化;若采用环状型组网形态约束, 需先进行网状型组网形态优化, 再基于获得的网状型组网形态逐步简化为环状型组网形态;最后, 基于组网形态网格链图对主干路径布线进行优化</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>3.3.2</b> 网状型组网形态优化</h4>
                <div class="p1">
                    <p id="146">网状型组网形态优化方法采用文献<citation id="235" type="reference">[<a class="sup">20</a>]</citation>的方法:首先, 根据变电站规划优化获得的各站供电范围, 确定每个负荷的主供变电站;然后, 在负荷最大允许转供距离约束下, 基于主干转供通道线路投资费用最小确定各负荷可能存在的备供变电站;最后, 将主供变电站和备供变电站都相同 (不分主备) 的负荷划分为一个站间供电范围 (即网格) , 对于站间供电范围过大的区域, 宜结合各典型接线的供电能力进一步细分。</p>
                </div>
                <div class="p1">
                    <p id="147">组网形态可由网格链图表示。图中宜明确规划路网、变电站站址、各网格中压线路回路数及其联络关系 (即网格链) , 以及网格的供电范围, 如附录A图A1所示。图中:圆圈内的数字表示网格链各侧供电变电站的中压出线回路数, 不同颜色区块表示不同的网格。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148"><b>3.3.3</b> 环状型组网形态优化</h4>
                <div class="p1">
                    <p id="149">采用3.3.2节方法首先获得网状型组网形态, 然后逐一删减网状型组网形态中站间距离较长的冗余路径, 尽量得到总费用最小的环状型组网形态, 具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="150">步骤1:确定每个变电站与周边变电站的关联路径数;对于关联路径数小于等于2的变电站, 将相应的关联路径标记为不能删除;若各变电站的关联路径数全都小于等于2, 转向步骤5。</p>
                </div>
                <div class="p1">
                    <p id="151">步骤2:考虑到已标记为不能删除的关联路径, 确定每个变电站与周边变电站的可删除关联路径数, 若各变电站都无可删除关联路径, 转向步骤4。</p>
                </div>
                <div class="p1">
                    <p id="152">步骤3:针对可删除关联路径数最大的变电站, 删除涉及该变电站的站间线路投资费用最大的可删除路径, 并将该变电站的关联路径数和可删除关联路径数均减少1, 返回步骤2。</p>
                </div>
                <div class="p1">
                    <p id="153">步骤4:对关联路径数大于2的变电站, 结合路径投资费用及其长度的最大允许值、地形地貌和整体网架组网形态等因素, 对部分路径进行局部调整 (如恢复部分已删路径并重新选择删除路径) , 以尽量满足一个变电站仅与同一环路中两个变电站联络的组网形态约束。</p>
                </div>
                <div class="p1">
                    <p id="154">步骤5:综合考虑站间联络线路总长度、供电可靠性和组网形态简洁性, 根据实际情况和专家经验调整网架组网形态, 最终得到比较理想的环状型组网形态。</p>
                </div>
                <div class="p1">
                    <p id="155">步骤6:站间供电范围优化, 环状型与网状型组网形态站间供电范围的优化步骤类似, 区别在于环状型组网形态站间供电范围仅限于环中相邻站间供电范围, 而网状型组网形态站间供电范围涉及任意方向的站间供电范围。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>3.3.4</b> 主干路径布线优化</h4>
                <div class="p1">
                    <p id="157">主干路径是那些指向各负荷中心的主供通道, 以及为实现负荷站间转供的联络通道或中压自环结构相应负荷中心间的联络通道。针对规划年负荷 (配电变压器、环网柜或开闭所) 位置难以确定的实际情况, 本文提出了中压配电网布线柔性规划思路:基于获得的组网形态网格链图, 首先仅沿主干路径进行布线;待今后负荷位置确定时, 再考虑将其接入主干路径的具体方式。</p>
                </div>
                <h3 id="158" name="158" class="anchor-tag"><b>4</b> 网架柔性过渡措施</h3>
                <div class="p1">
                    <p id="159">为避免重复改造和便于施工, 过渡年网架应与远景年目标相协调, 充分考虑现有网架和设备, 结合市政和变电站建设时序, 抓住建设契机, 逐片进行建设改造。</p>
                </div>
                <div class="p1">
                    <p id="160">随着过渡年变电站布点数目的变化, 可基于变电站10 kV线路的最远供电距离 (参见附录A表A2) , 调整站间供电范围以适应负荷的发展, 达到推迟投资或防止不必要投资的目的。以环状型组网形态为例, 由于站间联络受到环的约束, 一个变电站仅能在环内的两个方向就近调整站间供电范围, 主要表现为以下两种情况。</p>
                </div>
                <h4 class="anchor-tag" id="161" name="161">1) 变电站待建但供电区域存在负荷</h4>
                <div class="p1">
                    <p id="162">如图3所示, 当待建的C站附近存在新增负荷但未来负荷发展不明确时, 为避免可能发生C站投运后负载率低导致资源闲置浪费的情况, 可在满足附录A表A2线路最大允许长度的基础上, 先依靠环中两邻近A站和B站供电 (图中红色外圈为C站建设前变电站A和B站间供电范围) , 随着未来负荷增长, 再考虑是否新建变电站C就近供电 (图中两个红色内圈为C站建成后的站间供电范围) 。这种方法可有效应对未来负荷变动的不确定性, 降低投资风险。</p>
                </div>
                <div class="area_img" id="163">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913014_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 C站建设前后站间供电区域示意图" src="Detail/GetImg?filename=images/DLXT201913014_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 C站建设前后站间供电区域示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913014_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Schematic diagram of power supply range between substations before and after construction of substation C</b></p>

                </div>
                <h4 class="anchor-tag" id="164" name="164">2) 变电站已建成但利用率低</h4>
                <div class="p1">
                    <p id="165">如图4所示, 对于现有C站供电负荷少和设备利用率低的情况, 可在满足附录A表A2中线路最大允许长度的基础上, 将环中两邻近A站和B站的部分负荷转移到C站, 从而减轻了A站和B站的负载率, 达到推迟其他与A站和B站邻近变电站的投资或防止相关不必要投资的目的。</p>
                </div>
                <div class="area_img" id="166">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913014_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 C站轻载情况下供电区域调整示意图" src="Detail/GetImg?filename=images/DLXT201913014_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 C站轻载情况下供电区域调整示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913014_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Schematic diagram of adjusted power supply range in light load condition of substation C</b></p>

                </div>
                <h3 id="167" name="167" class="anchor-tag"><b>5</b> 应用案例</h3>
                <div class="p1">
                    <p id="168">以总用电面积约40.6 km<sup>2</sup>的某规划区域为例, 基准年为2018年, 规划年限为2019—2023年。</p>
                </div>
                <h4 class="anchor-tag" id="169" name="169"><b>5.1</b> 站址预留方案的比选</h4>
                <div class="p1">
                    <p id="170">采用饱和密度法进行空间负荷分布预测, 确定饱和年负荷预测结果为963.23 MW。</p>
                </div>
                <h4 class="anchor-tag" id="171" name="171"><b>5.1.1</b> 基于场景概率的预留站址优选</h4>
                <div class="p1">
                    <p id="172">首先, 根据历史年负荷预测误差样本和饱和年最大负荷预测结果, 可利用正态分布模型确定饱和年小、中、大负荷 (方法略) , 分别为866.91, 963.23, 1 059.55 MW, 对应的概率分别为20%, 60%, 20%。采用变电站优化规划方法或电力平衡方法估算 (方法略) , 确定饱和年小、中、大负荷情况下的优化规划方案, 相应的变电站个数分别为15, 17, 19。</p>
                </div>
                <div class="p1">
                    <p id="173">若<i>C</i><sub>BC</sub>为5 000万元, <i>C</i><sub>BB</sub>为9 000万元, 基于式 (2) 估算出饱和年小、中、大负荷情况下变电站规划方案的总费用期望值分别为95 000万元、88 600万元和93 000万元。由于中负荷情况下总费用期望值最小, 可选取中负荷下的站址预留方案 (即变电站个数为17) 作为优选方案。然后, 基于负荷分布预测结果, 确定饱和年中负荷水平情况下变电站布点及其供电范围, 结果如附录A图A2所示 (图中粉色实线为变电站供电范围边界) 。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174"><b>5.1.2</b> 盈亏平衡分析</h4>
                <div class="p1">
                    <p id="175">若已知的饱和年小、中、大负荷仍然分别为866.91, 963.23, 1 059.55 MW, 但对应的概率<i>p</i><sub><i>i</i></sub>和变电站的补偿投资<i>C</i><sub>BB</sub>未知。假设小负荷和大负荷出现的概率<i>p</i><sub>1</sub>和<i>p</i><sub>3</sub>相等, 则<i>p</i><sub>1</sub>=<i>p</i><sub>3</sub>= (100%-<i>p</i><sub>2</sub>) /2。现对<i>C</i><sub>BB</sub>和<i>p</i><sub><i>i</i></sub>的取值做以下盈亏平衡分析。</p>
                </div>
                <h4 class="anchor-tag" id="176" name="176">1) <i>C</i><sub>BB</sub>的盈亏平衡分析</h4>
                <div class="p1">
                    <p id="177">若<i>p</i><sub>2</sub>为60%, 经计算分析可得:当<i>C</i><sub>BB</sub>&lt;6 250万元时, 应选取小负荷下的站址预留方案;当6 250万元≤<i>C</i><sub>BB</sub>≤25 000万元时, 应选取中负荷下的站址预留方案;当<i>C</i><sub>BB</sub>&gt;25 000万元时, 应选取大负荷下站址预留方案。</p>
                </div>
                <h4 class="anchor-tag" id="178" name="178">2) <i>p</i><sub><i>i</i></sub>的盈亏平衡分析</h4>
                <div class="p1">
                    <p id="179">若<i>C</i><sub>BB</sub>为9 000万元, 经计算分析可得:当0≤<i>p</i><sub>2</sub>&lt;11.11%时, 应选取小负荷下的站址预留方案;当11.11%≤<i>p</i><sub>2</sub>≤1时, 应选取中负荷下的站址预留方案。</p>
                </div>
                <h4 class="anchor-tag" id="180" name="180">3) <i>C</i><sub>BB</sub>和<i>p</i><sub><i>i</i></sub>的盈亏平衡分析</h4>
                <div class="p1">
                    <p id="181">对于不同<i>p</i><sub>2</sub>的取值进行<i>C</i><sub>BB</sub>的盈亏平衡分析, 结果如表2所示;基于表2的结果, 可得到<i>C</i><sub>BB</sub>与<i>p</i><sub>2</sub>同时变化时, 不同负荷水平下站址预留方案的适用范围, 结果如图5所示。</p>
                </div>
                <div class="area_img" id="182">
                    <p class="img_tit"><b>表2 不同<i>p</i></b><sub><b>2</b></sub><b>下选择不同负荷水平时站址预留方案<i>C</i></b><sub><b>BB</b></sub><b>的临界值</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Critical values of <i>C</i></b><sub><b>BB</b></sub><b>for substation site reservation schemes with different load levels and different values of <i>p</i></b><sub><b>2</b></sub></p>
                    <p class="img_note"></p>
                    <table id="182" border="1"><tr><td><br /><i>p</i><sub>2</sub>/%</td><td><i>C</i><sub>BB1</sub>/万元</td><td><i>C</i><sub>BB2</sub>/万元</td></tr><tr><td><br />0</td><td>10 000.00</td><td>10 000.00</td></tr><tr><td><br />10</td><td>9 090.91</td><td>11 111.11</td></tr><tr><td><br />20</td><td>8 333.33</td><td>12 500.00</td></tr><tr><td><br />30</td><td>7 692.31</td><td>14 285.71</td></tr><tr><td><br />40</td><td>7 142.86</td><td>16 666.67</td></tr><tr><td><br />50</td><td>6 666.67</td><td>20 000.00</td></tr><tr><td><br />60</td><td>6 250.00</td><td>25 000.00</td></tr><tr><td><br />70</td><td>5 882.35</td><td>33 333.33</td></tr><tr><td><br />80</td><td>5 555.56</td><td>50 000.00</td></tr><tr><td><br />90</td><td>5 263.16</td><td>100 000.00</td></tr><tr><td><br />100</td><td>5 000.00</td><td></td></tr><tr><td colspan="3"><br />注: <i>C</i><sub>BB1</sub>为选择中负荷或小负荷站址预留方案的<i>C</i><sub>BB</sub>临界值;<i>C</i><sub>BB2</sub>为选择大负荷或中负荷站址预留方案的<i>C</i><sub>BB</sub>临界值。</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="183" name="183"><b>5.2</b> 通道规划</h4>
                <div class="p1">
                    <p id="184">基于第2节通道柔性规划方法, 综合考虑现有通道、新增通道、负荷分布和新增布点等因素, 得到如附录A图A3所示的饱和年通道组网布局。</p>
                </div>
                <h4 class="anchor-tag" id="185" name="185"><b>5.3</b> 组网形态选择</h4>
                <div class="p1">
                    <p id="186">组网形态的选择采用本文提出的启发式优化方法。</p>
                </div>
                <div class="p1">
                    <p id="187">1) 基于通道规划结果, 首先形成一个变电站与周边多个变电站就近联络的网状型组网形态, 结果如附录A图A4所示。</p>
                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913014_188.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 对应不同p2和CBB的各负荷水平的站址预留方案选择" src="Detail/GetImg?filename=images/DLXT201913014_188.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 对应不同<i>p</i></b><sub><b>2</b></sub><b>和<i>C</i></b><sub><b>BB</b></sub><b>的各负荷水平的站址预留方案选择</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913014_188.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Selection of substation site reservation schemes with different load levels and different values of <i>p</i></b><sub><b>2</b></sub><b>and <i>C</i></b><sub><b>BB</b></sub></p>

                </div>
                <div class="p1">
                    <p id="189">2) 根据网状型组网形态, 进行环状型组网形态的优化。通过删减附录A图A4中部分冗余关联路径, 得到如附录A图A5所示的日字型环状型组网形态的中间结果, 其中两个变电站 (新建变电站6和变电站2) 的关联路径数为3, 不符合环状型组网形态中一个变电站仅与就近两个变电站关联的要求, 需要进一步优化。</p>
                </div>
                <div class="p1">
                    <p id="190">3) 恢复部分已删关联路径, 重新进行关联路径删除, 可得到站间联络通道总费用相近的两种环状型组网形态, 如附录A图A6所示的双环和单环组网形态 (下面环状型组网形态采用双环组网形态) 。</p>
                </div>
                <div class="p1">
                    <p id="191">4) 基于附录A图A4的网状型组网形态和附录A图A6的双环组网形态, 分别针对整个规划区域进行站间供电范围的优化划分, 得到如附录A图A7所示的网格链图。</p>
                </div>
                <div class="p1">
                    <p id="192">5) 基于网格链图进行网架过渡规划。例如, 对于某过渡年, 若变电站3、新建变电站5、新建变电站8和新建变电站10还未投运, 则该过渡年网状型和双环型网格链如附录A图A8所示。由该图可见, 在预留站址位置变动较大的情况下, 网状型组网形态变动也较大, 新增变电站接入时不仅需要考虑与周边多个变电站的联络, 而且还需重新生成相关站间供电范围和网格链, 建设改造复杂, 工程改造量大;而双环中左环仍为环状, 右环变为带状 (环状的过渡形态) , 带状的两端形成自环, 但整体组网形态基本不变, 即使预留站址位置变动较大, 新增变电站接入时只需重新考虑与相应环内邻近两个变电站的联络关系和供电范围, 工程改造量小。</p>
                </div>
                <div class="p1">
                    <p id="193">为了进一步展示网架过渡的复杂程度, 以新增变电站3为例, 相应的网状型和环状型组网形态的网格链局部过渡如附录A图A9和图A10所示。由图可见, 在预留站址位置变动较大的情况下, 环状型组网形态的过渡在建设改造复杂程度上明显低于网状型组网形态, 新增负荷和变电站布点可以π形接线方式接入或直接接入环状型网架中, 使规划修编中建设改造量趋于最小。</p>
                </div>
                <div class="p1">
                    <p id="194">6) 组网形态方案比选如下。</p>
                </div>
                <div class="p1">
                    <p id="195">①线路投资费用。基于3.2.2节网架总费用估算方法, 计算得到馈线出线条数<i>n</i><sub>L</sub>为241条, 网状型组网形态的平均供电半径为0.865 km。统计网状型和环状型组网状态下各负荷到主备变电站距离之和, 可计算得出<i>λ</i>=1.107。假设中压线路全部采用电缆, 电缆造价为100万元/km, 根据式 (9) 和式 (10) 估算得到网状型和环状型组网形态的线路投资费用分别为20 846.5万元和23 077.1万元。</p>
                </div>
                <div class="p1">
                    <p id="196">②线路改造费用。若<i>α</i><sub>H</sub>取值为0.1, 则<i>α</i><sub>W</sub>为0.090 3, 经统计得到与一个变电站相联络的变电站的平均个数<i>m</i><sub>2, W</sub>=4和<i>m</i><sub>2, H</sub>=2。根据式 (12) 和式 (14) 估算出单个变电站出线改造的平均费用<i>C</i><sub>W, BG</sub>和<i>C</i><sub>H, BG</sub>分别为245.25万元和135.75万元。</p>
                </div>
                <div class="p1">
                    <p id="197">本算例在负荷发展为慢速、中速和快速3种情况下分别对3种不确定因素影响程度进行了相应的配电网规划, 并据此得到如附录A表A3所示的变电站建设时序以及过渡年由于站址变动出线需要改动的变电站数目 (站址变动是由于修编过程中电网规划方案的变化, 包括预留站址变动) 。</p>
                </div>
                <div class="p1">
                    <p id="198">根据式 (11) 和式 (13) 可估算得到3种负荷发展快慢情况下对应3种不确定因素影响程度的网状型和环状型组网形态的线路改造费用, 如表3所示。</p>
                </div>
                <div class="p1">
                    <p id="199">③其他费用。较难进行定量分析, 本算例仅作定性分析:环状型组网形态的其他费用相比网状型较低。</p>
                </div>
                <div class="p1">
                    <p id="200">④总费用。基于式 (15) 估算3种负荷发展快慢情况下对应3种不确定因素影响程度的网状型和环状型组网形态的网架总费用, 如表3所示。</p>
                </div>
                <div class="p1">
                    <p id="201">由表3得出如下结论。</p>
                </div>
                <div class="p1">
                    <p id="202">1) 环状型的线路投资费用较高, 比网状型高2 230.6万元。</p>
                </div>
                <div class="p1">
                    <p id="203">2) 负荷发展慢速时, 对于不确定性因素影响程度由大变小的3种情况, 网状型与环状型的线路改造费用之差分别为4 695.00万元、3 166.5万元和1 528.5万元, 总费用之差 (不含运行费用) 分别为2464.40万元、935.90万元和-702.10万元, 分别占环状型网架总费用的9.76%, 3.81%, -2.96%。</p>
                </div>
                <div class="p1">
                    <p id="204">3) 负荷发展中速时, 对于不确定性因素影响程度由大变小的3种情况, 网状型与环状型的线路改造费用之差分别为2 921.25万元、1 992.75万元和928.50万元;总费用之差 (不含运行费用) 分别为690.70万元、-237.80万元和-1 302.10万元, 分别占环状型网架总费用的2.81%, -0.99%, -5.51%。</p>
                </div>
                <div class="area_img" id="205">
                    <p class="img_tit"><b>表3 网架总费用计算结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Calculation results of total cost of network structures</b></p>
                    <p class="img_note"></p>
                    <table id="205" border="1"><tr><td><br />发展<br />速度</td><td>组网<br />形态</td><td>不确定因素<br />影响程度</td><td>线路投资<br />费用/万元</td><td>线路改造<br />费用/万元</td><td>总费用<br />/万元</td></tr><tr><td rowspan="6"><br />慢</td><td rowspan="3"><br />网状<br />型</td><td><br />大</td><td></td><td>6 867.00</td><td>27 713.50</td></tr><tr><td><br />中</td><td>20 846.5</td><td>4 659.75</td><td>4 659.75</td></tr><tr><td><br />小</td><td></td><td>2 207.25</td><td>2 207.25</td></tr><tr><td rowspan="3"><br />环状<br />型</td><td><br />大</td><td></td><td>2 172.00</td><td>25 249.10</td></tr><tr><td><br />中</td><td>23 077.1</td><td>1 493.25</td><td>1 493.25</td></tr><tr><td><br />小</td><td></td><td>678.75</td><td>678.75</td></tr><tr><td rowspan="6"><br />中</td><td rowspan="3"><br />网状<br />型</td><td><br />大</td><td>20 846.5</td><td>4 414.50</td><td>25 261.00</td></tr><tr><td><br />中</td><td></td><td>2 943.00</td><td>2 943.00</td></tr><tr><td><br />小</td><td></td><td>1 472.50</td><td>1 472.50</td></tr><tr><td rowspan="3"><br />环状<br />型</td><td><br />大</td><td></td><td>1 493.25</td><td>24 570.35</td></tr><tr><td><br />中</td><td>23 077.1</td><td>950.25</td><td>950.25</td></tr><tr><td><br />小</td><td></td><td>543.00</td><td>543.00</td></tr><tr><td rowspan="2"><br />快</td><td><br />网状<br />型</td><td><br />大/中/小</td><td>20 846.5</td><td>0</td><td>20 846.50</td></tr><tr><td><br />环状<br />型</td><td><br />大/中/小</td><td>23 077.1</td><td>0</td><td>23 077.10</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="206">4) 负荷发展快速时, 可一次性建成所有变电站。在这种情况下, 过渡年改造费用为0, 网状型网架总费用 (不含运行费用) 为20 846.5万元, 比环状型网架总费用低2 230.6万元, 占环状型组网形态总费用的9.67%。</p>
                </div>
                <div class="p1">
                    <p id="207">综上所述, 对于负荷发展慢速和中速的情况, 若不确定性因素影响较大, 不考虑其他费用时环状型更为经济, 若再考虑到其他费用, 环状型组网形态可节省更多资金;但在不确定性因素影响较小的情况下 (特别负荷发展快速时) , 不考虑其他费用时网状型更为经济, 此时应结合其他费用做进一步分析比较, 进行环状型和网状型组网形态的最终选择。</p>
                </div>
                <h3 id="208" name="208" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="209">本文基于柔性规划的理念, 将现有处理不确定性因素的方法应用于配电网规划, 提出了相应的配电网柔性规划思路、模型和启发式方法, 涉及通道、变电站、组网形态及其过渡。</p>
                </div>
                <div class="p1">
                    <p id="210">1) 对于通道柔性规划, 以城市路网为依据尽可能实现主干通道预留, 便于新增负荷和变电站布点就近接入。</p>
                </div>
                <div class="p1">
                    <p id="211">2) 对于变电站柔性规划, 提出了变电站柔性规划的部分措施和方法, 包括基于场景概率的站址预留方案优选方法, 以及基于盈亏平衡分析的站址预留方案决策方法。</p>
                </div>
                <div class="p1">
                    <p id="212">3) 对于网架柔性规划, 阐述了环状型组网形态对于不确定性因素具有较强的适应性, 提出了网状型和环状型组网形态的优选模型和启发式求解方法, 包含中压配电网布线的柔性规划思路。</p>
                </div>
                <div class="p1">
                    <p id="213">4) 对于网架柔性过渡, 推导了变电站最远供电距离估算表, 提出了通过调整站间供电范围实现网架柔性过渡的两种具体措施, 以达到推迟投资或防止不必要投资的目的。</p>
                </div>
                <div class="p1">
                    <p id="214">5) 应用案例表明:站址预留方案的选择主要取决于变电站初始投资和补偿投资的相对大小, 以及不同负荷水平出现的概率;对于负荷快速发展的情况, 网状型组网形态的线路投资费用和改造费用较小, 但其他费用可能较大;对于负荷发展较慢的情况, 可考虑采用较能适应未来环境变化的环状型组网形态。</p>
                </div>
                <div class="p1">
                    <p id="215">配电网规划是为了满足现有负荷和新增负荷的需要, 寻求技术可行经济最优 (或工程上次优) 的配电网方案。该规划方案主要取决于相应的负荷和技术经济参数, 而众多不确定性因素 (如社会、经济、环境、市政设施以及国家政策等) 都是通过这些负荷和技术经济参数的不确定性反映到柔性规划中。但对于各种不确定性因素如何具体影响到负荷或技术经济参数的不确定性问题不是本文研究的重点, 可借鉴现有研究成果<citation id="236" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>或在今后的工作中做进一步的探讨。</p>
                </div>
                <div class="p1">
                    <p id="216">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="237" name="237" class="anchor-tag">附录A</h3>
                <div class="area_img" id="238">
                                            <p class="img_tit">
                                                表A1不同线路的单位长度阻抗值
                                                    <br />
                                                Table A1 Unit length impedances of different lines
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913014_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913014_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913014_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1不同线路的单位长度阻抗值" src="Detail/GetImg?filename=images/DLXT201913014_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="239">
                                            <p class="img_tit">
                                                表A2线路在不同负荷分布时的最大允许长度 (km) 
                                                    <br />
                                                Table A2 Maximum allowable line lengths for different load distribution mode (km) 
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913014_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913014_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913014_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2线路在不同负荷分布时的最大允许长度 (km)" src="Detail/GetImg?filename=images/DLXT201913014_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="240">
                                            <p class="img_tit">
                                                表A3变电站的建设时序及不确定因素影响下出线需改动的变电站数
                                                    <br />
                                                Table A3 Substation construction timing sequence and the number of substations whose MV lines need to be changed due to uncertain factors
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913014_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913014_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913014_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3变电站的建设时序及不确定因素影响下出线需改动的变电站数" src="Detail/GetImg?filename=images/DLXT201913014_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:XX (Y) =变电站名称 (涉及该变电站出线需要改动的变电站数) 。</p>

                </div>
                <div class="area_img" id="241">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913014_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1站间供电范围 (或网格链) 示意图" src="Detail/GetImg?filename=images/DLXT201913014_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1站间供电范围 (或网格链) 示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913014_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Schematic diagram of substation power supply ranges (or mesh chains) </p>

                </div>
                <div class="area_img" id="242">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913014_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2饱和年变电站布点及其供电范围" src="Detail/GetImg?filename=images/DLXT201913014_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2饱和年变电站布点及其供电范围  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913014_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Substation layout in the saturation year</p>

                </div>
                <div class="area_img" id="243">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913014_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3饱和年主干通道" src="Detail/GetImg?filename=images/DLXT201913014_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3饱和年主干通道  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913014_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Main channels in the saturation year</p>

                </div>
                <div class="area_img" id="244">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913014_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4饱和年网状型组网形态" src="Detail/GetImg?filename=images/DLXT201913014_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4饱和年网状型组网形态  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913014_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Meshed networking form in the saturation year</p>

                </div>
                <div class="area_img" id="245">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913014_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5饱和年日字型组网形态" src="Detail/GetImg?filename=images/DLXT201913014_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5饱和年日字型组网形态  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913014_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Intermediate“日”-shaped networking form in the saturation year</p>

                </div>
                <div class="area_img" id="246">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913014_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6饱和年环状型组网形态" src="Detail/GetImg?filename=images/DLXT201913014_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6饱和年环状型组网形态  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913014_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Ring-shaped networking form in the saturation year</p>

                </div>
                <div class="area_img" id="247">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913014_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7饱和年网格链图" src="Detail/GetImg?filename=images/DLXT201913014_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7饱和年网格链图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913014_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Diagram of mesh chains in the saturation year</p>

                </div>
                <div class="area_img" id="248">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913014_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8过渡年网格链图" src="Detail/GetImg?filename=images/DLXT201913014_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8过渡年网格链图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913014_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Diagram of mesh chains in the transition year</p>

                </div>
                <div class="area_img" id="249">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913014_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9变电站3接入网状型网架时网格链的局部过渡" src="Detail/GetImg?filename=images/DLXT201913014_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9变电站3接入网状型网架时网格链的局部过渡  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913014_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Partial transition of mesh chains due to the accesses of substation 3 to the mesh type networking form</p>

                </div>
                <div class="area_img" id="250">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913014_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10变电站3接入环状型网架时网格链的局部过渡" src="Detail/GetImg?filename=images/DLXT201913014_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10变电站3接入环状型网架时网格链的局部过渡  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913014_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Partial transition of mesh chains due to the accesses of substation 3 to the ring type networking form</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512349995000&amp;v=MTk4NjZVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzNJS0Z3VFhGcXpHYmE1SE5MSXBvWk1ZZXNQREJNOHp4&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 程浩忠.电力系统规划[M].2版.北京:中国电力出版社, 2014.CHENG Haozhong.Power system planning[M].2nd ed.Beijing:China Electric Power Press, 2014.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD200701003&amp;v=MTI5NDl1WnNGeXJsVzczUElTSFJhckc0SHRiTXJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 程浩忠, 范宏, 翟海保.输电网柔性规划研究综述[J].电力系统及其自动化学报, 2007, 19 (1) :21-27.CHENG Haozhong, FAN Hong, ZHAI Haibao.Review of transmission network flexible planning[J].Proceedings of the CSU-EPSA, 2007, 19 (1) :21-27.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201123033&amp;v=MDAxOTNJOUdaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVzczUEx5bmFlYkc0SDlET3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 韩晓慧, 王联国.输电网优化规划模型及算法分析[J].电力系统保护与控制, 2011, 39 (23) :143-148.HAN Xiaohui, WANG Lianguo.Review of transmission network optimal planning model and algorithm[J].Power System Protection and Control, 2011, 39 (23) :143-148.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616025&amp;v=MjMxOTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxXNzNQSVNIVGVyRzRIOWZOcVk5SFlZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 张立波, 程浩忠, 曾平良, 等.基于不确定理论的输电网规划[J].电力系统自动化, 2016, 40 (16) :159-167.ZHANG Libo, CHENG Haozhong, ZENG Pingliang, et al.Transmission network planning approaches on uncertainty theories[J].Automation of Electric Power Systems, 2016, 40 (16) :159-167.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201507009&amp;v=MDMyOTc3M1BOalhOYXJHNEg5VE1xSTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 李振伟, 马明禹, 杨娜, 等.配电网多阶段多场景规划方式研究[J].电网与清洁能源, 2015, 31 (7) :49-53.LI Zhenwei, MA Mingyu, YANG Na, et al.Study on distribution network multi-scenario planning mode[J].Advances of Power System &amp; Hydroelectric Engineering, 2015, 31 (7) :49-53.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613006&amp;v=MjA0MTZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVzczUElTSFRlckc0SDlmTnJJOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王一哲, 汤涌, 董朝阳.电力市场环境下输电网混合性规划模型[J].电力系统自动化, 2016, 40 (13) :35-40.WANG Yizhe, TANG Yong, DONG Zhaoyang.Hybrid criterion planning model for transmission system planning under electricity market environment[J].Automation of Electric Power Systems, 2016, 40 (13) :35-40.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SHJT200309008&amp;v=MjgyODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxXNzNQTmlYQmVyRzRIdExNcG85RmJJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 程浩忠, 朱海峰, 马则良, 等.基于等微增率准则的电网灵活规划方法[J].上海交通大学学报, 2003, 37 (9) :1351-1353.CHENG Haozhong, ZHU Haifeng, MA Zeliang, et al.A novel method of electric power network flexible based on equal incremental principle[J].Journal of Shanghai Jiaotong University, 2003, 37 (9) :1351-1353.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200821010&amp;v=MTYxMDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVzczUEx5bmFlYkc0SHRuT3JvOUVaSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 麻常辉, 杨永军, 鄢安河, 等.考虑发电和负荷不确定因素的输电网灵活规划[J].电力系统保护与控制, 2008, 36 (21) :29-32.MA Changhui, YANG Yongjun, YAN Anhe, et al.On transmission flexible planning considering the uncertainties of generation and load[J].Power System Protection and Control, 2008, 36 (21) :29-32.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201711024&amp;v=MjQ0ODhIOWJOcm85SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxXNzNQSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 丁涛, 李澄, 胡源, 等.考虑非预期条件的电力系统多阶段随机规划建模理论与方法[J].电网技术, 2017, 41 (11) :3566-3573.DING Tao, LI Cheng, HU Yuan, et al.Multi-stage stochastic programming for power system planning considering nonanticipative constraints[J].Power System Technology, 2017, 41 (11) :3566-3573.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200901007&amp;v=MTYyODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVzczUElUckJmYkc0SHRqTXJvOUZZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 赵国波, 刘天琪, 李兴源, 等.基于灰色机会约束规划的输电系统规划[J].电网技术, 2009, 33 (1) :22-25.ZHAO Guobo, LIU Tianqi, LI Xingyuan, et al.Power transmission system planning based on grey chance constrained programming[J].Power System Technology, 2009, 33 (1) :22-25.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200521011&amp;v=MTI0NTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxXNzNQSVNIVGVyRzRIdFRPcm85RVpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 金华征, 程浩忠, 杨晓梅, 等.模糊集对分析法应用于计及ATC的多目标电网规划[J].电力系统自动化, 2005, 29 (21) :49-53.JIN Huazheng, CHENG Haozhong, YANG Xiaomei, et al.Application of fuzzy set pair analysis in multi-objective transmission network planning considering ATC[J].Automation of Electric Power Systems, 2005, 29 (21) :49-53.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XBDJ201801011&amp;v=MjU3MzRybFc3M1BQUy9QWkxHNEg5bk1ybzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 胡玉生, 翟进乾, 张辉, 等.变电站规划优化解析模型和简化算法[J].智慧电力, 2018, 46 (1) :63-70.HU Yusheng, ZHAI Jinqian, ZHANG Hui, et al.Analytical models and simplified algorithms for substation optimization planning[J].Smart Power, 2018, 46 (1) :63-70.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI200706021&amp;v=MTgxMTRybFc3M1BJalRQWjdHNEh0Yk1xWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 张靓.北京中心城区110 kV地下变电站的建设[J].供用电, 2007, 24 (6) :53-55.ZHANG Liang.Construction of 110 kV underground substation in central city of Beijing[J].Distribution &amp; Utilization, 2007, 24 (6) :53-55.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" >
                                    <b>[14]</b>
                                 配电网规划设计技术导则:Q/GDW 1738—2012[S].北京:国家电网公司, 2012.The guide of planning and design of distribution network:Q/GDW 1738—2012[S].Beijing:State Grid Corporation of China, 2006.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" >
                                    <b>[15]</b>
                                 配电网规划设计技术导则:DL/T 5729—2016[S].2016.The guide for planning and design of distribution network:DL/T 5729—2016[S].2016.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508333918999&amp;v=MTE3MDF5bm5VNzNJS0Z3VFZWMjdHYmE0RnRMUHJJWkViT0lHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZG&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 国家电网公司农电工作部.农村电网规划培训教材[M].北京:中国电力出版社, 2006.Rural Power Work Department of State Grid Corporation of China.Training materials of rural power grid planning[M].Beijing:China Electric Power Press, 2006.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201219022&amp;v=MzEzMTZXNzNQSVNIVGVyRzRIOVBOcG85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 向婷婷, 王主丁, 刘雪莲, 等.中低压馈线电气计算方法的误差分析和估算公式改进[J].电力系统自动化, 2012, 36 (19) :105-109.XIANG Tingting, WANG Zhuding, LIU Xuelian, et al.Error analysis and improvement of voltage/power loss estimation formula for middle and low voltage feeders[J].Automation of Electric Power Systems, 2012, 36 (19) :105-109.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YNDJ201801008&amp;v=MjA2NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVzczUFBDUFBaTEc0SDluTXJvOUZiSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 李彦生, 王雁雄, 王敬宇, 等.中压配电网电缆管网规划[J].云南电力技术, 2018, 46 (1) :25-40.LI Yansheng, WANG Yanxiong, WANG Jingyu, et al.A practical planning method of cable networks in MV distribution networks and its application[J].Yunnan Electric Power, 2018, 46 (1) :25-40.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FJDD201002003&amp;v=MDU3ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxXNzNQSXlmUGFyRzRIOUhNclk5Rlo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 吴涵, 林韩, 温步瀛, 等.巴黎、新加坡中压配电网供电模型启示[J].电力与电工, 2010, 30 (2) :4-7.WU Han, LIN Han, WEN Buying, et al.Revelation on power models of MV distribution network of Paris and Singapore[J].Electric Power and Electrical Engineering, 2010, 30 (2) :4-7.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822022&amp;v=MTIyNjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxXNzNQSVNIVGVyRzRIOW5Pclk5SFpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 明煦, 王主丁, 王敬宇, 等.基于供电网格优化划分的中压配电网规划[J].电力系统自动化, 2018, 42 (22) :159-164.DOI:10.7500/AEPS20180208005.MING Xu, WANG Zhuding, WANG Jingyu, et al.Mesh optimization generation based medium voltage distribution network planning[J].Automation of Electric Power Systems, 2018, 42 (22) :159-164.DOI:10.7500/AEPS20180208005.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL200804025&amp;v=MDQzMTN5cmxXNzNQTFNuUFlyRzRIdG5NcTQ5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 王赛一.不确定性条件下的城市配电网规划方法探讨[J].华东电力, 2008 (4) :44-45.WANG Saiyi.Urban distribution network planning with consideration of uncertainties[J].East China Electric Power, 2008 (4) :44-45.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913014" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913014&amp;v=MDIzNjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVzczUElTSFRlckc0SDlqTnJJOUVZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

