

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136544485412500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913017%26RESULT%3d1%26SIGN%3dA1ml7g4A0DW%252b%252fyzpBvR%252bX94eSWY%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913017&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913017&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913017&amp;v=MjAyNjU3cWZadVpzRnlybVVydkxJU0hUZXJHNEg5ak5ySTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#28" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#133" data-title="1 实景替代式直流保护系统现场测试方案 ">1 实景替代式直流保护系统现场测试方案</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#47" data-title="&lt;b&gt;2&lt;/b&gt; 关键技术及其实现 "><b>2</b> 关键技术及其实现</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;2.1&lt;/b&gt; 下位机关键技术"><b>2.1</b> 下位机关键技术</a></li>
                                                <li><a href="#71" data-title="&lt;b&gt;2.2&lt;/b&gt; 上位机关键技术"><b>2.2</b> 上位机关键技术</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#79" data-title="&lt;b&gt;3&lt;/b&gt; 现场应用 "><b>3</b> 现场应用</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#81" data-title="&lt;b&gt;3.1&lt;/b&gt; 换相失败保护"><b>3.1</b> 换相失败保护</a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;3.2&lt;/b&gt; 阀短路保护"><b>3.2</b> 阀短路保护</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#119" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#134" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#37" data-title="&lt;b&gt;图1 特高压直流保护系统现场性能测试方案&lt;/b&gt;"><b>图1 特高压直流保护系统现场性能测试方案</b></a></li>
                                                <li><a href="#54" data-title="&lt;b&gt;图2 下位机硬件结构&lt;/b&gt;"><b>图2 下位机硬件结构</b></a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;图3 数字量多协议输出原理&lt;/b&gt;"><b>图3 数字量多协议输出原理</b></a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;图4 分布式现场测试装置多机同步原理&lt;/b&gt;"><b>图4 分布式现场测试装置多机同步原理</b></a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;图5 上位机数据产生功能&lt;/b&gt;"><b>图5 上位机数据产生功能</b></a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;图6 双极换相失败加速段逻辑框图&lt;/b&gt;"><b>图6 双极换相失败加速段逻辑框图</b></a></li>
                                                <li><a href="#135" data-title="图A1一种典型的特高压直流保护系统架构示意图">图A1一种典型的特高压直流保护系统架构示意图</a></li>
                                                <li><a href="#136" data-title="图A2双极换相失败加速段现场测试录波">图A2双极换相失败加速段现场测试录波</a></li>
                                                <li><a href="#137" data-title="图A3阀短路保护I段现场测试录波">图A3阀短路保护I段现场测试录波</a></li>
                                                <li><a href="#138" data-title="图A4阀短路保护II段现场测试录波">图A4阀短路保护II段现场测试录波</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 李生虎, 吴正阳, 黄杰杰, 等.考虑非对称运行和受端分层接入的特高压直流潮流建模[J].电力系统自动化, 2017, 41 (22) :40-47.DOI:10.7500AEPS20170330005.LI Shenghu, WU Zhengyang, HUANG Jiejie, et al.Power flow modeling for ultra-high voltage direct current considering unbalanced operation and receiving-end hierarchical integration[J].Automation of Electric Power Systems, 2017, 41 (22) :40-47.DOI:10.7500AEPS20170330005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722006&amp;v=MTAzNjU3cWZadVpzRnlybVVydktJU0hUZXJHNEg5Yk9yWTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         李生虎, 吴正阳, 黄杰杰, 等.考虑非对称运行和受端分层接入的特高压直流潮流建模[J].电力系统自动化, 2017, 41 (22) :40-47.DOI:10.7500AEPS20170330005.LI Shenghu, WU Zhengyang, HUANG Jiejie, et al.Power flow modeling for ultra-high voltage direct current considering unbalanced operation and receiving-end hierarchical integration[J].Automation of Electric Power Systems, 2017, 41 (22) :40-47.DOI:10.7500AEPS20170330005.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 薛海平, 赵森林, 卢亚军, 等.特高压直流工程的融冰控制保护策略及试验分析[J].电力工程技术, 2017, 36 (1) :84-90.XUE Haiping, ZHAO Senlin, LU Yajun, et al.Analysis of control and protection strategy and test for deicing mode in UHVDC project[J].Electric Power Engineering Technology, 2017, 36 (1) :84-90." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201701020&amp;v=MjkyNzFzRnlybVVydktMejdQWkxHNEg5Yk1ybzlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         薛海平, 赵森林, 卢亚军, 等.特高压直流工程的融冰控制保护策略及试验分析[J].电力工程技术, 2017, 36 (1) :84-90.XUE Haiping, ZHAO Senlin, LU Yajun, et al.Analysis of control and protection strategy and test for deicing mode in UHVDC project[J].Electric Power Engineering Technology, 2017, 36 (1) :84-90.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 郑超, 周静敏, 李惠玲, 等.换相失败预测控制对电压稳定性影响及优化措施[J].电力系统自动化, 2016, 40 (12) :179-183.ZHENG Chao, ZHOU Jingmin, LI Huiling, et al.Impact of commutation failure prediction control on voltage stability and its optimization measures[J].Automation of Electric Power Systems, 2016, 40 (12) :179-183." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612026&amp;v=MDA2OTlHRnJDVVI3cWZadVpzRnlybVVydktJU0hUZXJHNEg5Zk5yWTlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         郑超, 周静敏, 李惠玲, 等.换相失败预测控制对电压稳定性影响及优化措施[J].电力系统自动化, 2016, 40 (12) :179-183.ZHENG Chao, ZHOU Jingmin, LI Huiling, et al.Impact of commutation failure prediction control on voltage stability and its optimization measures[J].Automation of Electric Power Systems, 2016, 40 (12) :179-183.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 马为民, 樊纪超.特高压直流输电系统规划设计[J].高电压技术, 2015, 41 (8) :2545-2549.MA Weimin, FAN Jichao.Planning and design of UHVDC transmission system[J].High Voltage Engineering, 2015, 41 (8) :2545-2549." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201508007&amp;v=MzEwODVMRzRIOVRNcDQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcnZLSWluU1o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         马为民, 樊纪超.特高压直流输电系统规划设计[J].高电压技术, 2015, 41 (8) :2545-2549.MA Weimin, FAN Jichao.Planning and design of UHVDC transmission system[J].High Voltage Engineering, 2015, 41 (8) :2545-2549.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 赵森林, 卢亚军, 吕鹏飞, 等.特高压直流保护动作策略优化[J].电力工程技术, 2017, 36 (4) :143-149.ZHAO Senlin, LU Yajun, L&#220; Pengfei, et al.Optimization of UHVDC protection action strategy[J].Electric Power Engineering Technology, 2017, 36 (4) :143-149." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201704029&amp;v=MDIyMjF6N1BaTEc0SDliTXE0OUhiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVXJ2S0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         赵森林, 卢亚军, 吕鹏飞, 等.特高压直流保护动作策略优化[J].电力工程技术, 2017, 36 (4) :143-149.ZHAO Senlin, LU Yajun, L&#220; Pengfei, et al.Optimization of UHVDC protection action strategy[J].Electric Power Engineering Technology, 2017, 36 (4) :143-149.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 饶宏, 张东辉, 赵晓斌, 等.特高压直流输电的实践和分析[J].高电压技术, 2015, 41 (8) :2481-2488.RAO Hong, ZHANG Donghui, ZHAO Xiaobin, et al.Practice and analyses of UHVDC power transmission[J].High Voltage Engineering, 2015, 41 (8) :2481-2488." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201508002&amp;v=MDAwMjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcnZLSWluU1pMRzRIOVRNcDQ5RlpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         饶宏, 张东辉, 赵晓斌, 等.特高压直流输电的实践和分析[J].高电压技术, 2015, 41 (8) :2481-2488.RAO Hong, ZHANG Donghui, ZHAO Xiaobin, et al.Practice and analyses of UHVDC power transmission[J].High Voltage Engineering, 2015, 41 (8) :2481-2488.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 张民, 石岩, 韩伟.特高压直流保护动作策略的研究[J].电网技术, 2007, 31 (10) :10-16.ZHANG Min, SHI Yan, HAN Wei, et al.Research on action strategy of UHVDC protection[J].Power System Technology, 2007, 31 (10) :10-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200710001&amp;v=Mjc4MzRybVVydktJVHJCZmJHNEh0Yk5yNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         张民, 石岩, 韩伟.特高压直流保护动作策略的研究[J].电网技术, 2007, 31 (10) :10-16.ZHANG Min, SHI Yan, HAN Wei, et al.Research on action strategy of UHVDC protection[J].Power System Technology, 2007, 31 (10) :10-16.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 李豹, 马业林, 熊双成, 等.&#177;800 kV特高压直流保护优化研究[J].电力系统保护与控制, 2014, 42 (16) :71-75.LI Bao, MA Yelin, XIONG Shuangcheng, et al.Research on optimization of &#177;800 kV UHVDC protection[J].Power System Protection and Control, 2014, 42 (16) :71-75." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201416012&amp;v=MDk5NDJDVVI3cWZadVpzRnlybVVydktMeW5hZWJHNEg5WE5xWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         李豹, 马业林, 熊双成, 等.&#177;800 kV特高压直流保护优化研究[J].电力系统保护与控制, 2014, 42 (16) :71-75.LI Bao, MA Yelin, XIONG Shuangcheng, et al.Research on optimization of &#177;800 kV UHVDC protection[J].Power System Protection and Control, 2014, 42 (16) :71-75.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 吴庆范, 黄金海, 张爱玲, 等.一种新型三取二逻辑装置及配置策略在高岭背靠背扩建工程中的应用[J].电力系统保护与控制, 2014, 42 (2) :121-126.WU Qingfan, HUANG Jinhai, ZHANG Ailing, et al.A new device with “selecting 2 from 3” logic and its configuration strategy applied in Gaoling back-to-back Ⅱ project[J].Power System Protection and Control, 2014, 42 (2) :121-126." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201402021&amp;v=MjAwOTBac0Z5cm1VcnZLTHluYWViRzRIOVhNclk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         吴庆范, 黄金海, 张爱玲, 等.一种新型三取二逻辑装置及配置策略在高岭背靠背扩建工程中的应用[J].电力系统保护与控制, 2014, 42 (2) :121-126.WU Qingfan, HUANG Jinhai, ZHANG Ailing, et al.A new device with “selecting 2 from 3” logic and its configuration strategy applied in Gaoling back-to-back Ⅱ project[J].Power System Protection and Control, 2014, 42 (2) :121-126.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 张庆武, 王永平, 陈小军, 等.特高压直流控制保护系统设计与开发[J].电力系统自动化, 2013, 37 (21) :88-93.ZHANG Qingwu, WANG Yongping, CHEN Xiaojun, et al.Design and development of control and protection system for UHVDC[J].Automation of Electric Power Systems, 2013, 37 (21) :88-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321015&amp;v=MDUwNzR6cXFCdEdGckNVUjdxZlp1WnNGeXJtVXJ2S0lTSFRlckc0SDlMT3JvOUVZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张庆武, 王永平, 陈小军, 等.特高压直流控制保护系统设计与开发[J].电力系统自动化, 2013, 37 (21) :88-93.ZHANG Qingwu, WANG Yongping, CHEN Xiaojun, et al.Design and development of control and protection system for UHVDC[J].Automation of Electric Power Systems, 2013, 37 (21) :88-93.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 汪鹤, 王劲松, 张道农.基于FPGA的智能变电站二次设备曼彻斯特编码同步研究[J].电力信息与通信技术, 2015, 13 (4) :26-29.WANG He, WANG Jinsong, ZHANG Daonong.Manchester encoding synchronization based on FPGA for secondary equipment in smart substation[J].Electric Power Information and Communication Technology, 2015, 13 (4) :26-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201504007&amp;v=MDUyMzVGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVydktJVFhUWnJHNEg5VE1xNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         汪鹤, 王劲松, 张道农.基于FPGA的智能变电站二次设备曼彻斯特编码同步研究[J].电力信息与通信技术, 2015, 13 (4) :26-29.WANG He, WANG Jinsong, ZHANG Daonong.Manchester encoding synchronization based on FPGA for secondary equipment in smart substation[J].Electric Power Information and Communication Technology, 2015, 13 (4) :26-29.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 许朋见, 黄金海, 许静静, 等.宾金特高压直流换相失败保护的研究[J].电力系统保护与控制, 2017, 45 (2) :140-146.XU Pengjian, HUANG Jinhai, XU Jingjing, et al.Study of Bin-Jin UHVDC project commutation failures protection[J].Power System Protection and Control, 2017, 45 (2) :140-146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201702021&amp;v=MjA1NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcnZLTHluYWViRzRIOWJNclk5SFpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         许朋见, 黄金海, 许静静, 等.宾金特高压直流换相失败保护的研究[J].电力系统保护与控制, 2017, 45 (2) :140-146.XU Pengjian, HUANG Jinhai, XU Jingjing, et al.Study of Bin-Jin UHVDC project commutation failures protection[J].Power System Protection and Control, 2017, 45 (2) :140-146.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 张颖, 邰能灵, 徐斌, 等.高压直流输电系统阀短路保护动作特性分析[J].电力系统自动化, 2011, 35 (8) :97-102.ZHANG Ying, TAI Nengling, XU Bin, et al.Operation characteristics analysis for valve short-circuit protection in HVDC system[J].Automation of Electric Power Systems, 2011, 35 (8) :97-102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201108020&amp;v=MDUyNjU3cWZadVpzRnlybVVydktJU0hUZXJHNEg5RE1wNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         张颖, 邰能灵, 徐斌, 等.高压直流输电系统阀短路保护动作特性分析[J].电力系统自动化, 2011, 35 (8) :97-102.ZHANG Ying, TAI Nengling, XU Bin, et al.Operation characteristics analysis for valve short-circuit protection in HVDC system[J].Automation of Electric Power Systems, 2011, 35 (8) :97-102.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),139-148 DOI:10.7500/AEPS20180411006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">实景替代式特高压直流保护系统现场性能测试方案</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%94%E7%A5%A5%E5%B9%B3&amp;code=33563982&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孔祥平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E9%B9%8F&amp;code=33563984&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%98%AE%E6%80%9D%E7%83%A8&amp;code=36407541&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">阮思烨</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B4%94%E7%8E%89&amp;code=20431967&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">崔玉</a>
                                <a href="javascript:;">罗强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%AB%98%E7%A3%8A&amp;code=30501491&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高磊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E4%B8%9A&amp;code=33912928&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王业</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0283961&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0283961&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电力调度控制中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B1%9F%E8%8B%8F%E5%87%8C%E5%88%9B%E7%94%B5%E6%B0%94%E8%87%AA%E5%8A%A8%E5%8C%96%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0040965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江苏凌创电气自动化股份有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>目前, 工程现场调试或运维阶段缺乏能够有效开展特高压直流保护系统功能、性能测试的技术手段。文中提出了实景替代式的特高压直流保护系统现场性能测试方案, 研制了特高压直流保护系统现场测试装置。利用特高压直流保护系统现场测试装置的不同硬件接口实现被测特高压直流保护系统在物理环境上的实景替代;通过多源数据同步输出、数字量多协议输出、分布式多机同步、故障录波回放等关键技术, 实现被测特高压直流保护系统在运行环境上的实景替代。现场应用结果表明, 所提出的实景替代式特高压直流保护系统现场性能测试方案能够对特高压直流保护系统的功能、性能开展有效的现场测试。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%89%B9%E9%AB%98%E5%8E%8B%E7%9B%B4%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">特高压直流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%9D%E6%8A%A4%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">保护系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8E%B0%E5%9C%BA%E6%B5%8B%E8%AF%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">现场测试;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%9E%E6%99%AF%E6%9B%BF%E4%BB%A3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">实景替代;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *孔祥平 (1988—) , 男, 通信作者, 博士, 高级工程师, 主要研究方向:电力系统继电保护、直流控制保护技术、电力电子设备在电力系统中的应用等。E-mail:kongxphust@163.com;
                                </span>
                                <span>
                                    李鹏 (1982—) , 男, 博士, 高级工程师, 主要研究方向:电力系统继电保护、高压直流输电及柔性输电技术等。;
                                </span>
                                <span>
                                    阮思烨 (1982—) , 男, 高级工程师, 主要研究方向:直流输电控制保护策略及运行管理。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-11</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51707090);</span>
                                <span>国家电网公司科技项目“特高压直流控制保护系统现场测试及运维优化关键技术研究与应用” (5210EF180013);</span>
                    </p>
            </div>
                    <h1><b>Live-action Substitution Based Field Performance Test Scheme for UHVDC Protection System</b></h1>
                    <h2>
                    <span>KONG Xiangping</span>
                    <span>LI Peng</span>
                    <span>RUAN Siye</span>
                    <span>CUI Yu</span>
                    <span>LUO Qiang</span>
                    <span>GAO Lei</span>
                    <span>WANG Ye</span>
            </h2>
                    <h2>
                    <span>Electric Power Research Institute of State Grid Jiangsu Electric Power Co.Ltd.</span>
                    <span>National Electric Power Dispatching and Control Center</span>
                    <span>State Grid Jiangsu Electric Power Co.Ltd.</span>
                    <span>Jiangsu LingChuang Electric Automation Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>There is no effective method to test the functions and performances of ultra-high voltage direct current (UHVDC) protection system in debugging or operation and maintenance stage of engineering field. The live-action substitution based field performance test scheme for UHVDC protection system is proposed. Moreover, the corresponding test device of UHVDC protection system is developed. The various hardware interfaces of the UHVDC protection test device are employed to lively substitute the hardware environment of the tested UHVDC protection system. The key technologies including synchronous output of multi-source signals, output of digital signals with multi-protocol, distributed multi-device synchronization and replaying of fault recording data are developed to ensure the live-action substitution of the operational environment of tested UHVDC protection system. The field application indicates that the proposed live-action substitution based test scheme for UHVDC protection system can effectively test the functions and performances for UHVDC protection system.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ultra-high%20voltage%20direct%20current%20(UHVDC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ultra-high voltage direct current (UHVDC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=protection%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">protection system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=field%20test&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">field test;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=live-action%20substitution&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">live-action substitution;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-11</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51707090);</span>
                                <span>State Grid Corporation of China (No.5210EF180013);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="28" name="28" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="29">由于具有传输距离远、输送功率大、启动和调节速度快、可控性强、灵活的有功功率调节能力和可快速改善交流系统运行特性等优点, 特高压直流输电已经成为中国远距离大容量输送电力的重要技术, 越来越多的特高压直流输电工程陆续投运<citation id="126" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="30">特高压直流保护系统是特高压直流输电工程的安全卫士, 其性能很大程度上决定了特高压直流输电工程的运行性能和安全可靠程度<citation id="127" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。目前仅能在实验室通过实时数字闭环仿真测试对特高压直流保护系统的功能、性能进行检验;工程现场调试和运维阶段则缺乏有效的试验技术和手段, 无法像传统交流继电保护设备一样, 可以在现场开展装置单体调试、分系统整组测试等一系列试验。但是, 在特高压直流输电工程建设和运维阶段, 又有开展特高压直流保护功能、性能现场测试的迫切需求。</p>
                </div>
                <div class="p1">
                    <p id="31">1) 当新建或已投运的特高压直流输电工程的保护功能存在新需求而需要对保护软件进行修改时, 会在实验室内通过实时数字闭环仿真对修改后的特高压直流保护软件的功能、性能进行测试, 以确保保护软件修改的合理性。但是, 在工程现场实施软件修改时, 不允许用实验室被测保护程序直接覆盖现场用保护程序。因此, 存在现场用保护程序可能被错误修改的隐患, 需要对其开展现场测试, 以确保保护软件修改的正确性。</p>
                </div>
                <div class="p1">
                    <p id="32">2) 当换流站检修需要对特高压直流保护系统的出口回路进行检验时, 由于没有开展特高压直流保护系统现场测试的技术手段, 只能在保护软件中置数或修改定值来模拟保护动作。但是, 在软件中置数存在很大安全风险, 管控难度大, 存在置数未恢复导致正常运行过程中保护误动作的隐患。</p>
                </div>
                <div class="p1">
                    <p id="33">3) 为了提升特高压直流保护系统调试、运维和检修水平, 已开展特高压直流保护装置标准化定型工作, 其目标之一是固化直流保护软件程序。因此, 将来实验室内的实时数字闭环仿真试验会大为简化, 而主要依赖现场测试确保特高压直流保护系统投入运行前的软件正确性。</p>
                </div>
                <div class="p1">
                    <p id="34">为了解决在工程现场缺乏能够有效开展特高压直流保护系统功能、性能测试的技术手段的问题, 本文提出了实景替代式特高压直流保护系统现场性能测试方案, 并研制了特高压直流保护系统现场测试装置。现场测试装置可以模拟特高压直流保护系统的外部接口设备, 同时向特高压直流保护系统输出模拟量、数字量、开关量、控制总线信号等多源数据, 并实现保护系统与控制系统的解耦, 从而有效地开展特高压直流保护系统功能、性能的现场测试, 有利于确保特高压直流输电工程的安全运行。</p>
                </div>
                <h3 id="133" name="133" class="anchor-tag">1 实景替代式直流保护系统现场测试方案</h3>
                <div class="p1">
                    <p id="35">一种典型的特高压直流保护系统架构<citation id="128" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>如附录A图A1所示。可以看出, 特高压直流保护系统涉及的外部接口设备数量多, 且通信介质和通信协议各不相同。其中, 该技术路线的特高压直流保护主机的输入包括:通过测量接口装置获取的常规互感器的模拟量采样值和电子式互感器的合并单元 (merging unit, MU) 数字量采样值、从控制主机通过控制总线获取的特高压直流输电工程的状态信号、通过电缆获取的相关开关及刀闸的分合闸位置信号。此外, 通过保护主机的逻辑运算, 将保护动作信号通过控制总线送给控制主机和三取二装置。</p>
                </div>
                <div class="p1">
                    <p id="36">针对此, 本文提出一种实景替代式特高压直流保护系统现场性能测试方案, 其原理如图1所示。</p>
                </div>
                <div class="area_img" id="37">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913017_037.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 特高压直流保护系统现场性能测试方案" src="Detail/GetImg?filename=images/DLXT201913017_037.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 特高压直流保护系统现场性能测试方案</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913017_037.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Site performance test scheme forultra-high voltage direct current protection system</b></p>

                </div>
                <div class="p1">
                    <p id="38">从附录A图A1与图1对比可以看出, 本文所提实景替代式特高压直流保护系统现场性能测试方案中, 特高压直流保护系统现场测试装置替代了常规互感器、电子式互感器及其合并单元、就地开关/刀闸、控制主机等特高压直流保护系统的外部接口设备。</p>
                </div>
                <div class="p1">
                    <p id="39">因此, 特高压直流保护系统现场测试装置具有交流模拟量输出接口、直流电压量输出接口、开关量输入/输出接口、MU数字量输出接口和控制总线信号接口等不同硬件接口, 以模拟特高压直流保护系统的所有外部接口设备, 即实现特高压直流保护系统外部接口设备硬件环境的实景替代。</p>
                </div>
                <div class="p1">
                    <p id="40">1) 交流模拟量输出接口:交流电压、电流模拟量输出接口, 以模拟常规互感器, 向特高压直流保护系统及其测量接口装置输出交流模拟量采样值。</p>
                </div>
                <div class="p1">
                    <p id="41">2) 开关量输入/输出接口:电气上相互隔离的开入量、开出量接口, 以模拟就地开关/刀闸, 向特高压直流保护系统发送开关/刀闸的分合闸位置信号、接收跳/合闸指令。</p>
                </div>
                <div class="p1">
                    <p id="42">3) MU数字量输出接口:支持常规直流和柔性直流的FT3格式采样值输出的光纤串行输出接口, 且各接口的输出协议和采样频率可配置, 以模拟经MU输出的电子式互感器, 向特高压直流保护系统及其测量接口装置输出数字量采样值。</p>
                </div>
                <div class="p1">
                    <p id="43">4) 控制总线信号接口:支持特高压直流控制保护系统内部通信协议的通信接口, 以模拟控制系统, 向特高压直流保护系统输出运行状态信息, 并接收特高压直流保护系统的动作信号。</p>
                </div>
                <div class="p1">
                    <p id="44">5) 直流电压输出接口:对于非附录A图A1所示的其他技术路线的特高压直流保护系统, 直流电压分压器、零磁通电流互感器等可能不经过MU, 而是直接以直流电压模拟量形式接入测量接口装置。针对此, 特高压直流保护系统现场测试装置也设计有直流电压输出接口, 以模拟直流电压分压器、零磁通电流互感器等直接向特高压直流保护系统及其测量接口装置输出模拟量采样值。</p>
                </div>
                <div class="p1">
                    <p id="45">此外, 特高压直流保护系统现场测试装置还具备同步脉冲接口, 其采用光纤同步收发接口, 可支持IRIG-B码和秒脉冲 (1PPS) 等多种同步方式。当需要对位于不同区域的保护主机同时进行现场测试时, 可通过同步脉冲接口实现多台特高压直流保护系统现场测试装置之间的同步。</p>
                </div>
                <div class="p1">
                    <p id="46">对于其他技术路线的特高压直流保护系统, 其系统架构与附录A图A1并不相同, 如开关/刀闸的分合闸位置不直接接入保护主机, 而是接入测量接口装置;电子式互感器的测量数据经MU后直接接入保护主机, 而不经过测量接口装置等。但是, 在本文所提出的实景替代式特高压直流保护系统现场性能测试方案中, 现场测试装置的硬件接口已包含了任一种技术路线的特高压直流保护系统所涉及的所有对外接口类型, 区别仅在于对特高压直流保护系统性能进行现场测试时, 这些硬件接口所接的被测装置不同而已。因此, 本文所提出的实景替代式特高压直流保护系统现场性能测试方案可以适用不同技术路线的特高压直流保护系统。</p>
                </div>
                <h3 id="47" name="47" class="anchor-tag"><b>2</b> 关键技术及其实现</h3>
                <div class="p1">
                    <p id="48">为开展特高压直流保护系统的现场性能测试, 在通过特高压直流保护系统现场测试装置不同类型的硬件接口实现特高压直流保护系统硬件环境的实景替代的基础上, 还需确保其各接口输出信号能够模拟故障工况、检验特高压直流保护逻辑, 实现被测特高压直流保护系统在运行环境上的实景替代。这涉及多源数据同步输出、数字量多协议输出、分布式多机同步、手动测试、故障录波回放等关键技术实现。</p>
                </div>
                <div class="p1">
                    <p id="49">特高压直流保护系统现场测试装置由上位机和下位机共同组成。其中, 数字量的多协议输出、多源数据的同步输出和分布式多机同步等关键技术在下位机实现, 手动测试和故障录波回放等关键技术在上位机实现。</p>
                </div>
                <h4 class="anchor-tag" id="50" name="50"><b>2.1</b> 下位机关键技术</h4>
                <h4 class="anchor-tag" id="51" name="51">1) 多源数据同步输出控制技术</h4>
                <div class="p1">
                    <p id="52">特高压直流保护系统现场测试装置具有交流模拟量输出、开关量输出、MU数字量输出和控制总线信号等多种不同类型的硬件输出接口, 且不同接口采用的通信协议各不相同。实现不同硬件接口的多源数据的同步输出是开展特高压直流保护功能逻辑现场测试的关键技术之一。</p>
                </div>
                <div class="p1">
                    <p id="53">特高压直流保护系统现场测试装置的下位机采用PowerPC与现场可编程门阵列 (FPGA) 组合作为主处理器, 硬件架构如图2所示。图中, DAC为数字模拟转换器。</p>
                </div>
                <div class="area_img" id="54">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913017_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 下位机硬件结构" src="Detail/GetImg?filename=images/DLXT201913017_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 下位机硬件结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913017_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Hardware structure of slave computer</b></p>

                </div>
                <div class="p1">
                    <p id="55">在图2中, PowerPC选用集成了通信处理模块的400 MHz的32位MPC8247微处理器, 主要负责上下位机的通信与所有数据计算, FPGA选用Spartan 3系列中的XC3S1000芯片, 主要负责处理完成各类接口数据的精确输出时序控制。上电时PowerPC程序先运行, 再引导FPGA芯片, 然后开始所有接口芯片、存储、液晶键盘等初始化。此外, 下位机以高精度恒温晶振作为系统工作的统一稳定时钟, FPGA基于该时钟精确计时并产生1PPS信号和IRIG-B码对时光信号。</p>
                </div>
                <div class="p1">
                    <p id="56">FPGA与PowerPC交换数据, 按照PowerPC指定的数据类型、数据内容、发送时刻和发送频率来控制DAC输出模拟量小电压, 开关量的分合, 光纤发送模块输出MU数字量信号, 以及控制总线协议转换模块输出控制总线信号等。各路数据发送控制回路独立并行地映射到FPGA的内部硬件逻辑单元上, 使用并行的模块运行方式, 任务与任务之间独立执行, 共享FPGA工作时钟, 并行占用FPGA内部硬件资源, 实现真正意义的并行处理机制。因此, 各路数据可在同一时刻经FPGA控制电路缓冲至对应物理接口, 实现多路数据在FPGA环节的延时稳定且同步差异在纳秒级。</p>
                </div>
                <div class="p1">
                    <p id="57">但不同数据源从FPGA到测试装置的最终出口所经路径各不相同, 如:模拟小电压经过数模转换、滤波、跟随处理后输出, 电压、电流在此基础上再经过功率放大器输出;MU数字量信号经过前置驱动和光电串行转换;控制总线信号在此基础上再经过协议转换模块输出;开关量信号经过驱动及光耦隔离后输出等。由于上述各回路的固有路径延迟不一致, 最大差异会达到几十微妙级。为实现测试装置各信号最终的“出门时刻”一致, 设备采用软件方式对不同数据发送时刻进行预调整。</p>
                </div>
                <div class="p1">
                    <p id="58">假设各路径延时分别为<i>t</i><sub>d1</sub>, <i>t</i><sub>d2</sub>, <i>t</i><sub>d3</sub>, <i>t</i><sub>d4</sub>, <i>t</i><sub>d5</sub>, 取最大值<i>T</i><sub>m</sub>=max{<i>t</i><sub>d1</sub>, <i>t</i><sub>d2</sub>, <i>t</i><sub>d3</sub>, <i>t</i><sub>d4</sub>, <i>t</i><sub>d5</sub>}, PowerPC对不同路径数据发送时刻进行调整, 在原始发送时刻基础上, 分别后移<i>T</i><sub>m</sub>-<i>t</i><sub>d1</sub>, <i>T</i><sub>m</sub>-<i>t</i><sub>d2</sub>, <i>T</i><sub>m</sub>-<i>t</i><sub>d3</sub>, <i>T</i><sub>m</sub>-<i>t</i><sub>d4</sub>, <i>T</i><sub>m</sub>-<i>t</i><sub>d5</sub>, 将各路信号最终统一到同一时刻“出门”。</p>
                </div>
                <h4 class="anchor-tag" id="59" name="59">2) 数字量多协议输出技术</h4>
                <div class="p1">
                    <p id="60">特高压直流保护系统现场测试装置需要输出电子式互感器经MU处理后的采样值以及控制总线信号等数字量。其中, 在常规直流输电工程中, 电子式互感器MU输出协议为10 kHz的扩展版FT3协议;在柔性直流输电工程中, MU输出采样率则有50 kHz和100 kHz两种, 帧格式均与常规直流不同;而控制总线信号则采用的是特高压直流控制保护系统的非标准化通信协议。因此, 为了满足特高压直流保护现场测试的需求, 测试装置需要实现数字量的多协议输出, 其实现原理如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="61">在图3中, 位于PowerPC的应用层实现与上位机通信, 获取电子式互感器多MU多通道采样数据和控制总线数据, 并将相应的数据发送给位于FPGA的链路层。</p>
                </div>
                <div class="p1">
                    <p id="62">链路层则根据不同的MU协议、控制保护系统内部通信协议的要求, 对所接收的采样数据和控制总线数据进行组帧, 并按照不同的速率发送给物理层, 同时实现帧出门时刻的实时判别。其中, 10 kHz的FT3帧格式中包括4个数据块, 发送22个通道采样数据, 每100 μs发送一次;采样率为50 kHz的MU数字量输出帧格式中包括1个数据块, 发送4个通道采样数据, 每20 μs发送一次;采样率为100 kHz的MU数字量输出帧格式中包括1个数据块, 发送1个通道采样数据, 每10 μs发送一次;控制保护系统内部通信协议为自定义协议, 不同技术路线的特高压直流控制保护系统内部通信协议互有区别, 一般每625 μs或200 μs发送一次。</p>
                </div>
                <div class="area_img" id="63">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913017_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 数字量多协议输出原理" src="Detail/GetImg?filename=images/DLXT201913017_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 数字量多协议输出原理</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913017_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Multi-protocol output principle of digital values</b></p>

                </div>
                <div class="p1">
                    <p id="64">多协议数字量的物理层传输带宽均为10 Mbit/s, 数据发送采用曼彻斯特编码<citation id="129" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 最高位先发。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65">3) 分布式多机同步</h4>
                <div class="p1">
                    <p id="66">特高压直流输电工程每极由双12脉动换流器串联构成, 为与一次系统相适应, 特高压直流保护系统以每个12脉动换流器为基本单元进行配置, 且一般采用就近布置的原则, 即极1高端阀厅、极1低端阀厅、极2高端阀厅、极2低端阀厅均就近设有相应的控制保护设备室。这使得不同换流器或不同极的保护主机之间的距离较远。</p>
                </div>
                <div class="p1">
                    <p id="67">然而, 当发生某一故障时, 不同换流器或不同极的保护可能同时动作。如当逆变侧交流系统故障时, 逆变侧双极的高、低端换流器均可能发生换相失败, 从而使得换相失败保护动作;当双极区域发生故障时, 极1、极2的保护也均会动作。</p>
                </div>
                <div class="p1">
                    <p id="68">因此, 为了更为真实地模拟实际故障情况下特高压直流保护系统的动作行为, 需要同时对分布在不同区域的特高压直流保护主机施加测试量。提出了一种基于B码的特高压直流保护系统现场测试装置的多机同步方法, 其原理如图4所示。</p>
                </div>
                <div class="p1">
                    <p id="69">特高压直流保护系统现场测试装置通过FPGA对换流站内的全球定位系统 (GPS) 同步时钟信号进行B码解析和1PPS脉冲时刻精确捕捉, 并基于高精度恒温晶振基准时钟及倍频进行同步守时和时序跟踪。其中, 时序跟踪采用数字锁相环技术, 通过数字式计数器追踪方法, 不断调节锁相信号输出, 保证锁相信号与GPS同步时钟信号间相位差不断缩小并趋于零, 并基于锁相后的时钟来控制所有数据发送模块的定时中断。由于多台测试装置使用的均是GPS同步时钟信号, 因此可以实现多台测试装置之间的同步对时精度优于0.2 μs, 模拟量输出同步精度达到10 μs, 数字量输出同步精度达到1 μs。</p>
                </div>
                <div class="area_img" id="70">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913017_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 分布式现场测试装置多机同步原理" src="Detail/GetImg?filename=images/DLXT201913017_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 分布式现场测试装置多机同步原理</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913017_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Multi-device synchronization mechanism of distributed field test devices</b></p>

                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>2.2</b> 上位机关键技术</h4>
                <div class="p1">
                    <p id="72">为保证特高压直流保护系统现场测试装置各硬件接口的输出可以模拟故障工况, 检验特高压直流保护逻辑, 上位机的数据生成有赖于手动测试功能和故障录波回放等关键技术的实现, 其方案如图5所示。</p>
                </div>
                <div class="area_img" id="73">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913017_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 上位机数据产生功能" src="Detail/GetImg?filename=images/DLXT201913017_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 上位机数据产生功能</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913017_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Data generation function of upper computer</b></p>

                </div>
                <div class="p1">
                    <p id="74">上位机的故障录波回放主要功能是利用特高压直流保护系统现场测试装置, 将实际特高压直流输电工程故障录波文件中所记录的电压、电流、开关量信号和系统运行状态等信息进行导入、解析、配置, 并重新输出到被测特高压直流保护主机, 以考察保护主机在故障过程中的动作行为。其实现过程如下。</p>
                </div>
                <div class="p1">
                    <p id="75">1) 读取特高压直流保护主机录波、控制主机录波、故障录波器录波以及后台的动作事件记录等文件, 通过统一时间标签信息将上述文件的所有数据进行同步, 并进行故障信息导入。</p>
                </div>
                <div class="p1">
                    <p id="76">2) 进行特高压直流保护测点表和控制保护信息点表等配置信息导入, 且配置信息文件和故障信息文件, 通过回路统一命名规则建立索引。其中, 特高压直流保护测点表包含了不同保护功能所需要的电压、电流测点的名称、位置, 以及开关量输入的名称、位置等信息。通过提前规范的回路统一命名规则, 可以将保护测点表中的电压、电流及开入回路与录波文件中的波形记录数据进行映射关联。控制保护信息点表中则包含了控制主机通过控制总线发送到保护主机的系统运行状态信息, 该信息是特高压直流保护主机保护逻辑运行的必需信息。</p>
                </div>
                <div class="p1">
                    <p id="77">3) 选择所需测试的特高压直流保护功能, 并根据特高压直流保护测点表和控制保护信息点表, 从所导入的故障信息中选择测试所需要的交流模拟量、MU数字量、控制总线信号、开关量和直流电压等通道数据, 并下发给下位机进行输出。</p>
                </div>
                <div class="p1">
                    <p id="78">手动测试功能则是根据被测特高压直流保护的功能逻辑, 手动设置可满足保护测试所需的交流模拟量、MU数字量、控制总线信号、开关量和直流电压等信号的状态序列, 并下发给下位机进行输出。</p>
                </div>
                <h3 id="79" name="79" class="anchor-tag"><b>3</b> 现场应用</h3>
                <div class="p1">
                    <p id="80">由于收集的特高压直流输电工程实际故障类型及录波文件数量有限, 为了更全面地验证所研制的特高压直流保护系统现场测试装置的功能和性能, 在特高压淮安换流站和泰州换流站, 利用手动测试功能对特高压直流保护系统中的不同保护功能进行了测试。下面以换流器保护中的换相失败保护和阀短路保护为例进行说明。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>3.1</b> 换相失败保护</h4>
                <div class="p1">
                    <p id="82">换相失败是直流输电工程逆变站最为常见的典型故障之一。对于短时的换相失败, 故障清除后, 换流阀通常都能恢复正常换相。但是, 如果引发换相失败的故障无法及时清除, 造成长时间的连续换相失败, 则可能引起直流保护系统闭锁直流, 并对交流系统产生冲击, 引起电网失步的严重后果。试验表明, 直流输电工程输送功率越高, 连续换相失败的时间间隔越短, 则交流系统能够承受的由连续换相失败引起的直流功率跌落次数就越少, 且能够承受的持续换相失败的时间间隔也越短。针对此, 双极换相失败加速段则可以避免连续换相失败对交流系统产生较大的功率冲击<citation id="130" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。某工程双极换相失败加速段的动作逻辑如图6所示。</p>
                </div>
                <div class="area_img" id="83">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913017_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 双极换相失败加速段逻辑框图" src="Detail/GetImg?filename=images/DLXT201913017_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 双极换相失败加速段逻辑框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913017_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Logic diagram of dual-pole commutation failures acceleration protection</b></p>

                </div>
                <div class="p1">
                    <p id="84">在图6中, Y桥换相失败保护判据为:</p>
                </div>
                <div class="area_img" id="85">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913017_08500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="87">D桥换相失败保护判据为:</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>D</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>&gt;</mo><mn>0</mn><mo>.</mo><mn>1</mn><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>+</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>7</mn><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mtext>n</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>.</mo><mn>6</mn><mn>5</mn><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>&gt;</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>D</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>D</mtext><mtext>E</mtext><mtext>B</mtext><mtext>L</mtext><mtext>Ο</mtext><mtext>C</mtext><mtext>Κ</mtext><mo>=</mo><mn>1</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>I</i><sub>VY, max</sub>=max{|<i>I</i><sub>VY, L1</sub>|, |<i>I</i><sub>VY, L2</sub>|, |<i>I</i><sub>VY, L3</sub>|}为YY型换流变阀侧三相绕组电流<i>I</i><sub>VY, L1</sub>, <i>I</i><sub>VY, L2</sub>, <i>I</i><sub>VY, L3</sub>的最大绝对值;<i>I</i><sub>VD, max</sub>=max{|<i>I</i><sub>VD, L1</sub>|, |<i>I</i><sub>VD, L2</sub>|, |<i>I</i><sub>VD, L3</sub>|}为YD型换流变阀侧三相绕组电流<i>I</i><sub>VD, L1</sub>, <i>I</i><sub>VD, L2</sub>, <i>I</i><sub>VD, L3</sub>最大绝对值;<i>I</i><sub>D, max</sub>=max{|<i>I</i><sub>DCP</sub>|, |<i>I</i><sub>DCN</sub>|}为换流器高/低压侧出口电流<i>I</i><sub>DCP</sub>和<i>I</i><sub>DCN</sub>的最大绝对值;<i>I</i><sub>D, nom</sub>为直流电流额定值;DEBLOCK为本换流器解锁信号。</p>
                </div>
                <div class="p1">
                    <p id="90">如图6所示, 双极换相失败加速段采用计数原理:当双极功率大于6 000 MW时, 一旦检测到Y桥或D桥的任一桥换相失败, 计数器计1并保持;之后在200～400 ms的时间窗口内如果再次检测到任一桥换相失败, 计数器计2并自保持 (若在200～400 ms时刻未检测到第二次任一桥换相失败, 则计数清0并重新计数) ;计数器计2后200～500 ms的时间窗口内再次检测到任一桥换相失败, 保护发闭锁信号, 信号出口脉宽为500 ms。</p>
                </div>
                <div class="p1">
                    <p id="91">综上, 为了完成双极换相失败保护加速段的现场测试, 特高压直流保护系统现场测试装置需要输出以下几类信号。</p>
                </div>
                <div class="p1">
                    <p id="92">1) 交流模拟量:<i>I</i><sub>VY, L1</sub>, <i>I</i><sub>VY, L2</sub>, <i>I</i><sub>VY, L3</sub>, <i>I</i><sub>VD, L1</sub>, <i>I</i><sub>VD, L2</sub>, <i>I</i><sub>VD, L3</sub>等YY型、YD型换流变阀侧绕组电流。</p>
                </div>
                <div class="p1">
                    <p id="93">2) MU数字量:<i>I</i><sub>DCP</sub>和<i>I</i><sub>DCN</sub>。</p>
                </div>
                <div class="p1">
                    <p id="94">3) 控制总线信号:本换流器解锁信号 (DEBLOCK=1) 、逆变站运行状态 (RECT=0) 、双极功率值等。</p>
                </div>
                <div class="p1">
                    <p id="95">特高压直流保护系统现场测试装置接收的换流器保护主机动作信号包括:任一桥换相失败、换相失败保护动作增大Gamma角、双极换相失败Y闭锁等。</p>
                </div>
                <div class="p1">
                    <p id="96">根据双极换相失败保护加速段的逻辑, 在特高压直流保护系统现场测试装置的上位机对上述交流模拟量、MU数字量和控制总线信号设置适当的状态序列, 得到保护测试结果如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="97">在附录A图A2中, Power为双极功率值, CFP_ANY_BRIDGE为任一桥换相失败保护动作信号, CFP_INC_GAMMA为换相失败保护动作增大Gamma角指令, Bip_CFP_YBLOCK为双极换相失败Y闭锁指令。</p>
                </div>
                <div class="p1">
                    <p id="98">如附录A图A2所示, 为方便测试, 特高压直流保护系统现场测试装置的交流模拟量输出<i>I</i><sub>VY, L1</sub>, <i>I</i><sub>VY, L2</sub>, <i>I</i><sub>VY, L3</sub>, <i>I</i><sub>VD, L1</sub>, <i>I</i><sub>VD, L2</sub>, <i>I</i><sub>VD, L3</sub>均恒设为零, 图A2中的相应通道的纹波是测量接口装置的采样零漂;MU数字量输出<i>I</i><sub>DCP</sub>=<i>I</i><sub>DCN</sub>, 且设置了7个状态序列, 分别是故障前和故障后的<i>I</i><sub>DCP</sub>=<i>I</i><sub>DCN</sub>=0, 3个故障态的<i>I</i><sub>DCP</sub>=<i>I</i><sub>DCN</sub>=2 000 A, 以及2个中间态<i>I</i><sub>DCP</sub>=<i>I</i><sub>DCN</sub>=200 A。其中, 故障态持续时间为5 ms, 中间态持续时间为300 ms。</p>
                </div>
                <div class="p1">
                    <p id="99">由于RECT=0、DEBLOCK=1, 且<i>I</i><sub>D, nom</sub>=6 250 A, 可知所加交流模拟量和数字量在故障态时满足Y桥、D桥换相失败判据, 任一桥换相失败保护动作, CFP_ANY_BRIDGE=1, 动作于增大熄弧角, 即CFP_INC_GAMMA=1;在中间态时, 由于判据不满足, 任一桥换相失败保护展宽约30 ms后返回, 因此, CFP_ANY_BRIDGE=0, CFP_INC_GAMMA=0。最终, 由于连续发生3次任一桥换相失败, 且双极功率值为8 200 MW (大于6 000 MW) , 因此双极换相失败保护加速段动作, 发出双极换相失败Y闭锁指令, 即Bip_CFP_YBLOCK=1, 且展宽约500 ms返回。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>3.2</b> 阀短路保护</h4>
                <div class="p1">
                    <p id="101">阀短路是换流器阀内部或外部绝缘损坏或被短接造成的故障, 阀短路保护的目的是保护换流阀免受故障造成的过应力。阀短路保护的区内故障一般包括阀短路、换流器交流侧相间短路、阀厅直流端出线间短路<citation id="131" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="102">阀短路保护基本原理是利用故障时换流器交流侧电流 (即换流变阀侧电流) 大于直流侧电流的故障特征作为保护判据。工程中在Y桥和D桥分别配置阀短路保护, 便于在保护动作后迅速定位故障阀组<citation id="132" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="103">阀短路保护的判据和动作结果如下。</p>
                </div>
                <div class="p1">
                    <p id="104">保护Ⅰ段:<i>I</i><sub>VY, max</sub> (<i>I</i><sub>VD, max</sub>) -<i>I</i><sub>D, max</sub>&gt;1.5<i>I</i><sub>D, nom</sub>, 达到保护定值后, 整流侧X闭锁, 跳交流断路器;逆变侧S闭锁, 在检测到旁路断路器 (BPS) 合位或者延时40 ms后, 跳交流断路器。</p>
                </div>
                <div class="p1">
                    <p id="105">保护Ⅱ段:<i>I</i><sub>VY, max</sub> (<i>I</i><sub>VD, max</sub>) -<i>I</i><sub>D, max</sub>&gt;0.5<i>I</i><sub>D, nom</sub>, 达到保护定值后, 延时20 ms, 整流侧X闭锁, 跳交流断路器;逆变侧S闭锁, 在检测到BPS合位或者延时40 ms后, 跳交流断路器。</p>
                </div>
                <div class="p1">
                    <p id="106">因此, 为了完成阀短路保护的现场测试, 特高压直流保护系统现场测试装置需要输出的信号包括以下几类。</p>
                </div>
                <div class="p1">
                    <p id="107">1) 交流模拟量:<i>I</i><sub>VY, L1</sub>, <i>I</i><sub>VY, L2</sub>, <i>I</i><sub>VY, L3</sub>, <i>I</i><sub>VD, L1</sub>, <i>I</i><sub>VD, L2</sub>, <i>I</i><sub>VD, L3</sub>等绕组电流。</p>
                </div>
                <div class="p1">
                    <p id="108">2) MU数字量:<i>I</i><sub>DCP</sub>和<i>I</i><sub>DCN</sub>。</p>
                </div>
                <div class="p1">
                    <p id="109">3) 控制总线信号:逆变站运行状态。</p>
                </div>
                <div class="p1">
                    <p id="110">4) 开关量输出信号:BPS合位信号。</p>
                </div>
                <div class="p1">
                    <p id="111">特高压直流保护系统现场测试装置从换流器保护主机接收的动作信号包括:阀短路保护X闭锁、阀短路保护S闭锁、跳交流开关、隔离换流器等。</p>
                </div>
                <div class="p1">
                    <p id="112">根据阀短路保护的逻辑, 在特高压直流保护系统现场测试装置的上位机对上述交流模拟量、MU数字量、控制总线信号和开关量输出信号设置适当的状态序列, 得到逆变侧阀短路保护Ⅰ段和Ⅱ段保护测试结果分别如附录A图A3和图A4所示。</p>
                </div>
                <div class="p1">
                    <p id="113">在附录A图A3和图A4中, BPS_CL_IND为BPS合位状态, VSCP_S_BL为阀短路保护动作S闭锁指令, CPR_TRIP为跳交流开关指令, CONV_ISOL为换流器隔离指令。</p>
                </div>
                <div class="p1">
                    <p id="114">如附录A图A3所示, 为方便测试, 特高压直流保护系统现场测试装置输出的<i>I</i><sub>DCP</sub>=<i>I</i><sub>DCN</sub>均恒设为零, <i>I</i><sub>VY, L1</sub>, <i>I</i><sub>VY, L2</sub>, <i>I</i><sub>VY, L3</sub>, <i>I</i><sub>VD, L1</sub>, <i>I</i><sub>VD, L2</sub>, <i>I</i><sub>VD, L3</sub>设置了2个状态序列, 分别是故障前状态和故障状态。在故障前状态中, YY型和YD型换流变阀侧三相电流的幅值分别为1 280 A和1 480 A;在故障状态中, YY型和YD型换流变阀侧三相电流的幅值分别为11 480 A和13 280 A。</p>
                </div>
                <div class="p1">
                    <p id="115">由于RECT=0, <i>I</i><sub>D, nom</sub>=6 250 A, 可知所加交流模拟量和数字量在故障态时满足逆变侧阀短路保护Ⅰ段动作判据。因此, 施加故障态后约1.8 ms, 逆变侧阀短路保护Ⅰ段动作, 发出S闭锁和换流器隔离指令;保护动作后约22 ms, 换流器保护主机接收到特高压直流保护系统现场测试装置发出的BPS合位信号后, 阀短路保护发出跳交流开关指令。</p>
                </div>
                <div class="p1">
                    <p id="116">如附录A图A4所示, 为方便测试, 特高压直流保护系统现场测试装置输出的<i>I</i><sub>DCP</sub>=<i>I</i><sub>DCN</sub>均恒设为零, <i>I</i><sub>VY, L1</sub>, <i>I</i><sub>VY, L2</sub>, <i>I</i><sub>VY, L3</sub>, <i>I</i><sub>VD, L1</sub>, <i>I</i><sub>VD, L2</sub>, <i>I</i><sub>VD, L3</sub>设置了2个状态序列, 分别是故障前状态和故障状态。在故障前状态中, YY型换流变阀侧三相对称电流的幅值均为1 280 A, YD型换流变阀侧三相对称电流的幅值均为1 480 A;在故障状态中, YY型换流变阀侧三相对称电流的幅值均为3 840 A, YD型换流变阀侧三相对称电流的幅值均为4 430 A。</p>
                </div>
                <div class="p1">
                    <p id="117">由于RECT=0, <i>I</i><sub>D, nom</sub>=6 250 A, 可知所加交流模拟量和数字量在故障态时满足逆变侧阀短路保护Ⅱ段动作判据。因此, 施加故障态后约21.2 ms, 逆变侧阀短路保护Ⅱ段动作, 发出S闭锁和换流器隔离指令;保护动作后40 ms, 满足延时要求, 阀短路保护发出跳交流开关指令。</p>
                </div>
                <div class="p1">
                    <p id="118">从上述现场应用结果可以看出, 利用所提出的实景替代式特高压直流保护系统现场性能测试方案和研制的现场测试装置, 不仅可以实现模拟量、数字量、开关量和控制总线信号等多协议数据的同步发送, 也可以实现保护主机与控制主机之间的解耦, 从而满足特高压直流保护系统现场功能、性能测试的要求。</p>
                </div>
                <h3 id="119" name="119" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="120">针对工程现场调试、运维阶段缺乏有效开展特高压直流保护系统现场试验技术手段的问题, 本文提出了实景替代式的特高压直流保护系统现场测试方案, 研制了特高压直流保护系统现场测试装置。</p>
                </div>
                <div class="p1">
                    <p id="121">1) 利用特高压直流保护系统现场测试装置的不同硬件接口, 可以模拟实际特高压直流保护系统的所有外部接口设备, 实现被测特高压直流保护系统在硬件环境上的实景替代。</p>
                </div>
                <div class="p1">
                    <p id="122">2) 通过上位机和下位机的关键技术实现, 现场测试装置的各硬件接口输出能够满足特高压直流保护系统现场性能测试的需求, 实现被测特高压直流保护系统在运行环境上的实景替代。</p>
                </div>
                <div class="p1">
                    <p id="123">3) 在特高压淮安换流站和泰州换流站开展的现场应用验证了所提出的实景替代式特高压直流保护系统现场性能测试方案和现场测试装置的有效性, 可以满足特高压直流保护系统功能、性能现场测试的需求。</p>
                </div>
                <div class="p1">
                    <p id="124">下一步, 将在上位机开发基于特高压直流输电工程电磁暂态模型的仿真计算模块, 以离线仿真手段实现特高压直流输电工程稳态和故障运行特性模拟, 从而在不依赖于故障录波回放功能的情况下, 更为准确地检验特高压直流保护逻辑。同时, 将推动所研制的特高压直流保护系统现场测试装置在全国范围内的推广应用。</p>
                </div>
                <div class="p1">
                    <p id="125">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="134" name="134" class="anchor-tag">附录A</h3>
                <div class="area_img" id="135">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913017_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1一种典型的特高压直流保护系统架构示意图" src="Detail/GetImg?filename=images/DLXT201913017_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1一种典型的特高压直流保护系统架构示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913017_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 A typical UHVDC protection system structure</p>

                </div>
                <div class="area_img" id="136">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913017_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2双极换相失败加速段现场测试录波" src="Detail/GetImg?filename=images/DLXT201913017_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2双极换相失败加速段现场测试录波  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913017_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Recorded data for field test of dual-pole commutation failures acceleration protection</p>

                </div>
                <div class="area_img" id="137">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913017_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3阀短路保护I段现场测试录波" src="Detail/GetImg?filename=images/DLXT201913017_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3阀短路保护I段现场测试录波  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913017_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Recorded data for field test of valve short-circuit protection zone 1</p>

                </div>
                <div class="area_img" id="138">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913017_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4阀短路保护II段现场测试录波" src="Detail/GetImg?filename=images/DLXT201913017_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4阀短路保护II段现场测试录波  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913017_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Recorded data for field test of valve short-circuit protection zone 2</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722006&amp;v=MDM0NjU3cWZadVpzRnlybVVydktJU0hUZXJHNEg5Yk9yWTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 李生虎, 吴正阳, 黄杰杰, 等.考虑非对称运行和受端分层接入的特高压直流潮流建模[J].电力系统自动化, 2017, 41 (22) :40-47.DOI:10.7500AEPS20170330005.LI Shenghu, WU Zhengyang, HUANG Jiejie, et al.Power flow modeling for ultra-high voltage direct current considering unbalanced operation and receiving-end hierarchical integration[J].Automation of Electric Power Systems, 2017, 41 (22) :40-47.DOI:10.7500AEPS20170330005.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201701020&amp;v=MDI0NTZVcnZLTHo3UFpMRzRIOWJNcm85SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 薛海平, 赵森林, 卢亚军, 等.特高压直流工程的融冰控制保护策略及试验分析[J].电力工程技术, 2017, 36 (1) :84-90.XUE Haiping, ZHAO Senlin, LU Yajun, et al.Analysis of control and protection strategy and test for deicing mode in UHVDC project[J].Electric Power Engineering Technology, 2017, 36 (1) :84-90.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612026&amp;v=MzA1MjBGckNVUjdxZlp1WnNGeXJtVXJ2S0lTSFRlckc0SDlmTnJZOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 郑超, 周静敏, 李惠玲, 等.换相失败预测控制对电压稳定性影响及优化措施[J].电力系统自动化, 2016, 40 (12) :179-183.ZHENG Chao, ZHOU Jingmin, LI Huiling, et al.Impact of commutation failure prediction control on voltage stability and its optimization measures[J].Automation of Electric Power Systems, 2016, 40 (12) :179-183.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201508007&amp;v=MDEyNDRSN3FmWnVac0Z5cm1VcnZLSWluU1pMRzRIOVRNcDQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 马为民, 樊纪超.特高压直流输电系统规划设计[J].高电压技术, 2015, 41 (8) :2545-2549.MA Weimin, FAN Jichao.Planning and design of UHVDC transmission system[J].High Voltage Engineering, 2015, 41 (8) :2545-2549.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201704029&amp;v=MDkzNjBMejdQWkxHNEg5Yk1xNDlIYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVydks=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 赵森林, 卢亚军, 吕鹏飞, 等.特高压直流保护动作策略优化[J].电力工程技术, 2017, 36 (4) :143-149.ZHAO Senlin, LU Yajun, LÜ Pengfei, et al.Optimization of UHVDC protection action strategy[J].Electric Power Engineering Technology, 2017, 36 (4) :143-149.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201508002&amp;v=MTgxODBJaW5TWkxHNEg5VE1wNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVydks=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 饶宏, 张东辉, 赵晓斌, 等.特高压直流输电的实践和分析[J].高电压技术, 2015, 41 (8) :2481-2488.RAO Hong, ZHANG Donghui, ZHAO Xiaobin, et al.Practice and analyses of UHVDC power transmission[J].High Voltage Engineering, 2015, 41 (8) :2481-2488.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200710001&amp;v=MDIyMTdydktJVHJCZmJHNEh0Yk5yNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 张民, 石岩, 韩伟.特高压直流保护动作策略的研究[J].电网技术, 2007, 31 (10) :10-16.ZHANG Min, SHI Yan, HAN Wei, et al.Research on action strategy of UHVDC protection[J].Power System Technology, 2007, 31 (10) :10-16.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201416012&amp;v=MzI2NzlHRnJDVVI3cWZadVpzRnlybVVydktMeW5hZWJHNEg5WE5xWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 李豹, 马业林, 熊双成, 等.±800 kV特高压直流保护优化研究[J].电力系统保护与控制, 2014, 42 (16) :71-75.LI Bao, MA Yelin, XIONG Shuangcheng, et al.Research on optimization of ±800 kV UHVDC protection[J].Power System Protection and Control, 2014, 42 (16) :71-75.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201402021&amp;v=MDA1MzVtVXJ2S0x5bmFlYkc0SDlYTXJZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 吴庆范, 黄金海, 张爱玲, 等.一种新型三取二逻辑装置及配置策略在高岭背靠背扩建工程中的应用[J].电力系统保护与控制, 2014, 42 (2) :121-126.WU Qingfan, HUANG Jinhai, ZHANG Ailing, et al.A new device with “selecting 2 from 3” logic and its configuration strategy applied in Gaoling back-to-back Ⅱ project[J].Power System Protection and Control, 2014, 42 (2) :121-126.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321015&amp;v=MTMwNTMzenFxQnRHRnJDVVI3cWZadVpzRnlybVVydktJU0hUZXJHNEg5TE9ybzlFWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张庆武, 王永平, 陈小军, 等.特高压直流控制保护系统设计与开发[J].电力系统自动化, 2013, 37 (21) :88-93.ZHANG Qingwu, WANG Yongping, CHEN Xiaojun, et al.Design and development of control and protection system for UHVDC[J].Automation of Electric Power Systems, 2013, 37 (21) :88-93.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201504007&amp;v=Mjc3MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVXJ2S0lUWFRackc0SDlUTXE0OUZZNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 汪鹤, 王劲松, 张道农.基于FPGA的智能变电站二次设备曼彻斯特编码同步研究[J].电力信息与通信技术, 2015, 13 (4) :26-29.WANG He, WANG Jinsong, ZHANG Daonong.Manchester encoding synchronization based on FPGA for secondary equipment in smart substation[J].Electric Power Information and Communication Technology, 2015, 13 (4) :26-29.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201702021&amp;v=MTU4NzR6cXFCdEdGckNVUjdxZlp1WnNGeXJtVXJ2S0x5bmFlYkc0SDliTXJZOUhaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 许朋见, 黄金海, 许静静, 等.宾金特高压直流换相失败保护的研究[J].电力系统保护与控制, 2017, 45 (2) :140-146.XU Pengjian, HUANG Jinhai, XU Jingjing, et al.Study of Bin-Jin UHVDC project commutation failures protection[J].Power System Protection and Control, 2017, 45 (2) :140-146.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201108020&amp;v=MjcxMzFNcDQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VcnZLSVNIVGVyRzRIOUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 张颖, 邰能灵, 徐斌, 等.高压直流输电系统阀短路保护动作特性分析[J].电力系统自动化, 2011, 35 (8) :97-102.ZHANG Ying, TAI Nengling, XU Bin, et al.Operation characteristics analysis for valve short-circuit protection in HVDC system[J].Automation of Electric Power Systems, 2011, 35 (8) :97-102.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913017" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913017&amp;v=MjAyNjU3cWZadVpzRnlybVVydkxJU0hUZXJHNEg5ak5ySTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

