

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136544768068750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913018%26RESULT%3d1%26SIGN%3dN3TBbYAz14AKecZEv38kPEwGQyo%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913018&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913018&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913018&amp;v=MjYyMDdmWnVac0Z5cm1VN3pJSVNIVGVyRzRIOWpOckk5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#82" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#98" data-title="&lt;b&gt;1&lt;/b&gt; 基于&lt;b&gt;CP&lt;/b&gt;融合的通信网络流量计算 "><b>1</b> 基于<b>CP</b>融合的通信网络流量计算</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#99" data-title="&lt;b&gt;1.1&lt;/b&gt; 一次系统与通信网络流量的关系"><b>1.1</b> 一次系统与通信网络流量的关系</a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;1.2&lt;/b&gt; 面向智能电网工控域的通信网络流量计算"><b>1.2</b> 面向智能电网工控域的通信网络流量计算</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#106" data-title="&lt;b&gt;2&lt;/b&gt; 基于&lt;b&gt;CP&lt;/b&gt;融合的广义信源建模 "><b>2</b> 基于<b>CP</b>融合的广义信源建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#108" data-title="&lt;b&gt;2.1&lt;/b&gt; 一次系统状态激励的电力二次&lt;b&gt;IED&lt;/b&gt;报文模型"><b>2.1</b> 一次系统状态激励的电力二次<b>IED</b>报文模型</a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;2.2&lt;/b&gt; 信息设备物理攻击信源和故障信源模型"><b>2.2</b> 信息设备物理攻击信源和故障信源模型</a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;2.3&lt;/b&gt; 信息装置信源综合报文模型"><b>2.3</b> 信息装置信源综合报文模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#153" data-title="&lt;b&gt;3 基于网络演算的变电站通信网络流量计算模型&lt;/b&gt; "><b>3 基于网络演算的变电站通信网络流量计算模型</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#184" data-title="&lt;b&gt;4&lt;/b&gt; 案例计算及&lt;b&gt;OPNET&lt;/b&gt;验证 "><b>4</b> 案例计算及<b>OPNET</b>验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#185" data-title="&lt;b&gt;4.1&lt;/b&gt; 测试变电站及仿真设置"><b>4.1</b> 测试变电站及仿真设置</a></li>
                                                <li><a href="#188" data-title="&lt;b&gt;4.2&lt;/b&gt; 变电站系统运行场景"><b>4.2</b> 变电站系统运行场景</a></li>
                                                <li><a href="#194" data-title="&lt;b&gt;4.3&lt;/b&gt; 信息装置故障及&lt;b&gt;DoS&lt;/b&gt;攻击源的仿真计算"><b>4.3</b> 信息装置故障及<b>DoS</b>攻击源的仿真计算</a></li>
                                                <li><a href="#203" data-title="&lt;b&gt;4.4&lt;/b&gt; 一次侧设备故障场景"><b>4.4</b> 一次侧设备故障场景</a></li>
                                                <li><a href="#209" data-title="&lt;b&gt;4.5&lt;/b&gt; 计算效率"><b>4.5</b> 计算效率</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#211" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#247" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#103" data-title="&lt;b&gt;图1 电力一次系统状态与通信流量之间关系的示意图&lt;/b&gt;"><b>图1 电力一次系统状态与通信流量之间关系的示意图</b></a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;图2 基于CP融合的节点计算流量与实测流量示意图&lt;/b&gt;"><b>图2 基于CP融合的节点计算流量与实测流量示意图</b></a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;图3 T1-1变电站通信网络拓扑结构&lt;/b&gt;"><b>图3 T1-1变电站通信网络拓扑结构</b></a></li>
                                                <li><a href="#199" data-title="&lt;b&gt;表1 异常场景设计&lt;/b&gt;"><b>表1 异常场景设计</b></a></li>
                                                <li><a href="#202" data-title="&lt;b&gt;图4 间隔2交换机各端口输出理论计算流量和OPNET仿真流量&lt;/b&gt;"><b>图4 间隔2交换机各端口输出理论计算流量和OPNET仿真流量</b></a></li>
                                                <li><a href="#206" data-title="&lt;b&gt;表2 一次侧故障场景下IED端口发送报文&lt;/b&gt;"><b>表2 一次侧故障场景下IED端口发送报文</b></a></li>
                                                <li><a href="#207" data-title="&lt;b&gt;图5 一次侧故障场景下间隔2交换机各端口输出流量&lt;/b&gt;"><b>图5 一次侧故障场景下间隔2交换机各端口输出流量</b></a></li>
                                                <li><a href="#248" data-title="表A1 GOOSE报文的格式">表A1 GOOSE报文的格式</a></li>
                                                <li><a href="#249" data-title="表A2 IED信息装置的报文特性">表A2 IED信息装置的报文特性</a></li>
                                                <li><a href="#250" data-title="表A3 VLAN配置信息">表A3 VLAN配置信息</a></li>
                                                <li><a href="#251" data-title="图A1 24端口输出流量的底部放法对比图">图A1 24端口输出流量的底部放法对比图</a></li>
                                                <li><a href="#252" data-title="图A2信息装置故障下间隔2交换机各端口输出理论计算流量和OPNET仿真流量">图A2信息装置故障下间隔2交换机各端口输出理论计算流量和OPNET仿真流量</a></li>
                                                <li><a href="#253" data-title="图A3开始时间为36、持续时间为10s、不同概率分布的DoS攻击场景下24端口流量">图A3开始时间为36、持续时间为10s、不同概率分布的DoS攻击场景下24端口流量</a></li>
                                                <li><a href="#253" data-title="图A3开始时间为36、持续时间为10s、不同概率分布的DoS攻击场景下24端口流量">图A3开始时间为36、持续时间为10s、不同概率分布的DoS攻击场景下24端口流量</a></li>
                                                <li><a href="#254" data-title="图A4 24端口输出流量的底部放法对比图">图A4 24端口输出流量的底部放法对比图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" DERLER P, LEE E A, VINCENTELLI A S.Modeling cyber-physical systems[J].Proceedings of the IEEE, 2012, 100 (1) :13-28." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling Cyber–Physical Systems">
                                        <b>[1]</b>
                                         DERLER P, LEE E A, VINCENTELLI A S.Modeling cyber-physical systems[J].Proceedings of the IEEE, 2012, 100 (1) :13-28.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" YOO H, SHON T.Challenges and research directions for heterogeneous cyber-physical system based on IEC 61850:vulnerabilities, security requirements, and security architecture[J].Future Generation Computer Systems, 2016, 61:128-136." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122500408087&amp;v=MDYxMzFPcW85RllPc0hESFErb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSWwwVWFSRT1OaWZPZmJLOUg5UA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         YOO H, SHON T.Challenges and research directions for heterogeneous cyber-physical system based on IEC 61850:vulnerabilities, security requirements, and security architecture[J].Future Generation Computer Systems, 2016, 61:128-136.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 赵俊华, 文福拴, 薛禹胜, 等.电力CPS的架构及其实现技术与挑战[J].电力系统自动化, 2010, 34 (16) :1-7.ZHAO Junhua, WEN Fushuan, XUE Yusheng, et al.Cyber physical power systems:architecture, implementation techniques and challenges[J].Automation of Electric Power Systems, 2010, 34 (16) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201016000&amp;v=MDAzNDl1WnNGeXJtVTd6TElTSFRlckc0SDlITnFZOUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         赵俊华, 文福拴, 薛禹胜, 等.电力CPS的架构及其实现技术与挑战[J].电力系统自动化, 2010, 34 (16) :1-7.ZHAO Junhua, WEN Fushuan, XUE Yusheng, et al.Cyber physical power systems:architecture, implementation techniques and challenges[J].Automation of Electric Power Systems, 2010, 34 (16) :1-7.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 薛禹胜, 李满礼, 罗剑波, 等.基于关联特性矩阵的电网信息物理系统耦合建模方法[J].电力系统自动化, 2018, 42 (2) :11-19.DOI:10.7500/AEPS20170705006.XUE Yusheng, LI Manli, LUO Jianbo, et al.Coupling modeling method for cyber physical power systems based on correlation characteristic matrix[J].Automation of Electric Power Systems, 2018, 42 (2) :11-19.DOI:10.7500/AEPS 20170705006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802002&amp;v=MDE4ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVTd6TElTSFRlckc0SDluTXJZOUZab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         薛禹胜, 李满礼, 罗剑波, 等.基于关联特性矩阵的电网信息物理系统耦合建模方法[J].电力系统自动化, 2018, 42 (2) :11-19.DOI:10.7500/AEPS20170705006.XUE Yusheng, LI Manli, LUO Jianbo, et al.Coupling modeling method for cyber physical power systems based on correlation characteristic matrix[J].Automation of Electric Power Systems, 2018, 42 (2) :11-19.DOI:10.7500/AEPS 20170705006.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" EROL-KANTARCI M, MOUFTAH H T.Energy-efficient information and communication infrastructures in the smart grid:a survey on interactions and open issues[J].IEEE Communications Surveys and Tutorials, 2015, 17 (1) :179-197." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy-efficient information and communication infrastructures in the smart grid:a survey on interactions and open issues">
                                        <b>[5]</b>
                                         EROL-KANTARCI M, MOUFTAH H T.Energy-efficient information and communication infrastructures in the smart grid:a survey on interactions and open issues[J].IEEE Communications Surveys and Tutorials, 2015, 17 (1) :179-197.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" HUU-DUNG N, HYO-SIK Y.Latency and traffic reduction for process-level network in smart substation based on high-availability seamless redundancy[J].IEEE Transactions on Industrial Electronics, 2016, 63 (4) :2181-2189." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Latency and Traffic Reduction for Process-Level Network in Smart Substation Based on High-Availability Seamless Redundancy">
                                        <b>[6]</b>
                                         HUU-DUNG N, HYO-SIK Y.Latency and traffic reduction for process-level network in smart substation based on high-availability seamless redundancy[J].IEEE Transactions on Industrial Electronics, 2016, 63 (4) :2181-2189.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" GAO Jixing, TONG Weiming, JIN Xianji, et al.Study on communication service strategy for congestion issue in smart substation communication network[J].Access IEEE, 2018, 6:44934-44943." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Study on communication service strategy for congestion issue in smart substation communication network">
                                        <b>[7]</b>
                                         GAO Jixing, TONG Weiming, JIN Xianji, et al.Study on communication service strategy for congestion issue in smart substation communication network[J].Access IEEE, 2018, 6:44934-44943.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" XU Luoyun, LI Haiyu, CHEN Linwei, et al.Assessment and analysis of different process bus redundancy networks performance for IEC 61850-based digital substation[J].The Journal of Engineering, 2018, 15:856-860." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Assessment and analysis of different process bus redundancy networks performance for IEC 61850-based digital substation">
                                        <b>[8]</b>
                                         XU Luoyun, LI Haiyu, CHEN Linwei, et al.Assessment and analysis of different process bus redundancy networks performance for IEC 61850-based digital substation[J].The Journal of Engineering, 2018, 15:856-860.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" SIDHU T S, YIN Y.Modelling and simulation for performance evaluation of IEC 61850-based substation communication systems[J].IEEE Transactions on Power Delivery, 2007, 22 (3) :1482-1489." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modelling and simulation for performance evaluation of IEC61850-based substation communication systems">
                                        <b>[9]</b>
                                         SIDHU T S, YIN Y.Modelling and simulation for performance evaluation of IEC 61850-based substation communication systems[J].IEEE Transactions on Power Delivery, 2007, 22 (3) :1482-1489.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" KANABAR M G, SIDHU T S, ZADEH M R D.Laboratory investigation of IEC 61850-9-2-based busbar and distance relaying with corrective measure for sampled value loss/delay[J].IEEE Transactions on Power Delivery, 2011, 26 (4) :2587-2595." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Laboratory investigation of IEC 61850-9-2-based busbar and distance relaying with corrective measure for sampled value loss/delay">
                                        <b>[10]</b>
                                         KANABAR M G, SIDHU T S, ZADEH M R D.Laboratory investigation of IEC 61850-9-2-based busbar and distance relaying with corrective measure for sampled value loss/delay[J].IEEE Transactions on Power Delivery, 2011, 26 (4) :2587-2595.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 杨安, 孙利民, 王小山, 等.工业控制系统入侵检测技术综述[J].计算机研究与发展, 2016, 53 (9) :2039-2054YANG An, SUN Limin, WANG Xiaoshan, et al.Intrusion detection techniques for industrial control systems[J].Journal of Computer Research and Development, 2016, 53 (9) :2039-2054." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JFYZ201609016&amp;v=MTQ1MDFyQ1VSN3FmWnVac0Z5cm1VN3pMTHl2U2RMRzRIOWZNcG85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         杨安, 孙利民, 王小山, 等.工业控制系统入侵检测技术综述[J].计算机研究与发展, 2016, 53 (9) :2039-2054YANG An, SUN Limin, WANG Xiaoshan, et al.Intrusion detection techniques for industrial control systems[J].Journal of Computer Research and Development, 2016, 53 (9) :2039-2054.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" SPEROTTO A, SCHAFFRATH G, SADRE R, et al.An overview of IP flow-based intrusion detection[J].IEEE Communications Surveys &amp;amp; Tutorials, 2010, 12 (3) :343-356." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An Overview of IP Flow-Based Intrusion Detection">
                                        <b>[12]</b>
                                         SPEROTTO A, SCHAFFRATH G, SADRE R, et al.An overview of IP flow-based intrusion detection[J].IEEE Communications Surveys &amp;amp; Tutorials, 2010, 12 (3) :343-356.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" HADELI H, SCHIERHOLZ R, BRAENDLE M, et al.Leveraging determinism in industrial control systems for advanced anomaly detection and reliable security configuration[C]// 2009 IEEE Conference on Emerging Technologies &amp;amp; Factory Automation, Piscataway, September 22-25, 2009, Mallorca, Spain." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Leveraging determinism in industrial control systems for advanced anomaly detection and reliable security configuration">
                                        <b>[13]</b>
                                         HADELI H, SCHIERHOLZ R, BRAENDLE M, et al.Leveraging determinism in industrial control systems for advanced anomaly detection and reliable security configuration[C]// 2009 IEEE Conference on Emerging Technologies &amp;amp; Factory Automation, Piscataway, September 22-25, 2009, Mallorca, Spain.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" HADELI H, SCHIERHOLZ R, BRAENDLE M, et al.Generating configuration for missing traffic detector and security measures in industrial control systems based on the system description files[C]// Proceedings of the IEEE Homeland Security Technologies, May 11-12, 2009, Boston, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Generating configuration for missing traffic detector and security measures in industrial control systems based on the system description files">
                                        <b>[14]</b>
                                         HADELI H, SCHIERHOLZ R, BRAENDLE M, et al.Generating configuration for missing traffic detector and security measures in industrial control systems based on the system description files[C]// Proceedings of the IEEE Homeland Security Technologies, May 11-12, 2009, Boston, USA.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" >
                                        <b>[15]</b>
                                     Snort入侵检测系统简介[EB/OL].[2015-08-31].https://www.jianshu.com/p/113345bbf2f7.Introduction to Snort intrusion detection system[EB/OL].[2015-08-31].https://www.jianshu.com/p/113345bbf2f7.</a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" TONG Weiming, GAO Jixing, LI Zhongwei, et al.A protection method based on message identification and flow monitoring for managing the congestion arising from network attacks on smart substation[J].IEEE Communications Letters, 2018, 22 (11) :2214-2217." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A protection method based on message identification and flow monitoring for managing the congestion arising from network attacks on smart substation">
                                        <b>[16]</b>
                                         TONG Weiming, GAO Jixing, LI Zhongwei, et al.A protection method based on message identification and flow monitoring for managing the congestion arising from network attacks on smart substation[J].IEEE Communications Letters, 2018, 22 (11) :2214-2217.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 赵俊华, 文福拴, 薛禹胜, 等.电力信息物理融合系统的建模分析与控制研究框架[J].电力系统自动化, 2011, 35 (16) :1-8.ZHAO Junhua, WEN Fushuan, XUE Yusheng, et al.Modeling analysis and control research framework of cyber physical power systems[J].Automation of Electric Power Systems, 2011, 35 (16) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201116000&amp;v=MzIwNDVyRzRIOUROcVk5RlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VN3pMSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         赵俊华, 文福拴, 薛禹胜, 等.电力信息物理融合系统的建模分析与控制研究框架[J].电力系统自动化, 2011, 35 (16) :1-8.ZHAO Junhua, WEN Fushuan, XUE Yusheng, et al.Modeling analysis and control research framework of cyber physical power systems[J].Automation of Electric Power Systems, 2011, 35 (16) :1-8.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" XIN S, GUO Q, SUN H, et al.Cyber-physical modeling and cyber-contingency assessment of hierarchical control systems[J].IEEE Transactions on Smart Grid, 2015, 6 (5) :2375-2385." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cyber-physical modeling and cyber-contingency assessment of hierarchical control systems">
                                        <b>[18]</b>
                                         XIN S, GUO Q, SUN H, et al.Cyber-physical modeling and cyber-contingency assessment of hierarchical control systems[J].IEEE Transactions on Smart Grid, 2015, 6 (5) :2375-2385.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 郭庆来, 辛蜀骏, 孙宏斌, 等.电力系统信息物理融合建模与综合安全评估:驱动力与研究构想[J].中国电机工程学报, 2016, 36 (6) :1481-1489.GUO Qinglai, XIN Shujun, SUN Hongbin, et al.Power system cyber-physical modelling and security assessment:motivation and ideas[J].Proceedings of the CSEE, 2016, 36 (6) :1481-1489." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606004&amp;v=MzI3MTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VN3pMUHlyUGJiRzRIOWZNcVk5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         郭庆来, 辛蜀骏, 孙宏斌, 等.电力系统信息物理融合建模与综合安全评估:驱动力与研究构想[J].中国电机工程学报, 2016, 36 (6) :1481-1489.GUO Qinglai, XIN Shujun, SUN Hongbin, et al.Power system cyber-physical modelling and security assessment:motivation and ideas[J].Proceedings of the CSEE, 2016, 36 (6) :1481-1489.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 王海柱, 张延旭, 蔡泽祥, 等.智能变电站过程层网络信息流潮流模型与计算方法[J].电网技术, 2013, 37 (9) :2602-2607.WANG Haizhu, ZHANG Yanxu, CAI Zexiang, et al.Information flow calculation model and method for process bus network in smart substation[J].Power System Technology, 2013, 37 (9) :2602-2607." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201309034&amp;v=MTUwOTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVTd6TElUckJmYkc0SDlMTXBvOUdZSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         王海柱, 张延旭, 蔡泽祥, 等.智能变电站过程层网络信息流潮流模型与计算方法[J].电网技术, 2013, 37 (9) :2602-2607.WANG Haizhu, ZHANG Yanxu, CAI Zexiang, et al.Information flow calculation model and method for process bus network in smart substation[J].Power System Technology, 2013, 37 (9) :2602-2607.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" ZHANG Y, CAI Z, LI X, et al.Analytical modeling of traffic flow in the substation communication network[J].IEEE Transactions on Power Delivery, 2015, 30 (5) :2119-2127." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analytical modeling of traffic flow in the substation communication network">
                                        <b>[21]</b>
                                         ZHANG Y, CAI Z, LI X, et al.Analytical modeling of traffic flow in the substation communication network[J].IEEE Transactions on Power Delivery, 2015, 30 (5) :2119-2127.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 何瑞文, 汪东, 张延旭, 等.智能电网信息流的建模和静态计算方法研究[J].中国电机工程学报, 2016, 36 (6) :1527-1535.HE Ruiwen, WANG Dong, ZHANG Yanxu, et al.Modeling and static calculation method of the information flow on smart grid[J].Proceedings of the CSEE, 2016, 36 (6) :1527-1535." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606009&amp;v=MjU5NTZxQnRHRnJDVVI3cWZadVpzRnlybVU3ekxQeXJQYmJHNEg5Zk1xWTlGYllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         何瑞文, 汪东, 张延旭, 等.智能电网信息流的建模和静态计算方法研究[J].中国电机工程学报, 2016, 36 (6) :1527-1535.HE Ruiwen, WANG Dong, ZHANG Yanxu, et al.Modeling and static calculation method of the information flow on smart grid[J].Proceedings of the CSEE, 2016, 36 (6) :1527-1535.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" CHEN Yi, ZHANG Jianmin, HAN Qiguo, et al.Message flow modeling analysis and application for digital substation process layer network[C]// IEEE 7th Annual International Conference on CYBER Technology in Automation, Control, and Intelligent Systems (CYBER) , July 31-August 4, 2017, Honolulu, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Message flow modeling analysis and application for digital substation process layer network">
                                        <b>[23]</b>
                                         CHEN Yi, ZHANG Jianmin, HAN Qiguo, et al.Message flow modeling analysis and application for digital substation process layer network[C]// IEEE 7th Annual International Conference on CYBER Technology in Automation, Control, and Intelligent Systems (CYBER) , July 31-August 4, 2017, Honolulu, USA.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 陈益.基于信息流模型和时滞电网稳定的智能电网实时数据加密最大延时计算[D].杭州:杭州电子科技大学, 2018.CHEN Yi.Maximum delay calculation of real time data encryption for smart grid based on information flow model and time-delay power grid stability[D].Hangzhou:Hangzhou Dianzi University, 2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018252943.nh&amp;v=MDkxMTJGeXJtVTd6TFZGMjZGckc5SE5qSXJKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         陈益.基于信息流模型和时滞电网稳定的智能电网实时数据加密最大延时计算[D].杭州:杭州电子科技大学, 2018.CHEN Yi.Maximum delay calculation of real time data encryption for smart grid based on information flow model and time-delay power grid stability[D].Hangzhou:Hangzhou Dianzi University, 2018.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 龙华.OPNET Modeler与计算机网络仿真[M].西安:西安电子科技大学出版社, 2006.LONG Hua.OPNET Modeler and computer network simulation[M].Xi’an:Xi’an Electronic Science and Technology University Press, 2006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007560617085001&amp;v=MzE5NTZEUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzNMSUYwWFZWMjdHYmErSHRmTnFJOU5ZZXNQ&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         龙华.OPNET Modeler与计算机网络仿真[M].西安:西安电子科技大学出版社, 2006.LONG Hua.OPNET Modeler and computer network simulation[M].Xi’an:Xi’an Electronic Science and Technology University Press, 2006.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 张志丹, 黄小庆, 曹一家, 等.基于虚拟局域网的变电站综合数据流分析与通信网络仿真[J].电网技术, 2011, 35 (5) :204-209.ZHANG Zhidan, HUANG Xiaoqing, CAO Yijia, et al.Comprehensive data flow analysis and communication network simulation for virtual local area network-based substation[J].Power System Technology, 2011, 35 (5) :204-209." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201105035&amp;v=MDQxNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VN3pMSVRyQmZiRzRIOURNcW85R1lZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         张志丹, 黄小庆, 曹一家, 等.基于虚拟局域网的变电站综合数据流分析与通信网络仿真[J].电网技术, 2011, 35 (5) :204-209.ZHANG Zhidan, HUANG Xiaoqing, CAO Yijia, et al.Comprehensive data flow analysis and communication network simulation for virtual local area network-based substation[J].Power System Technology, 2011, 35 (5) :204-209.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" ZHANG Zhidan, HUANG Xiaoqing, BJ&#214;M K, et al.Modeling and simulation of data flow for VLAN-based communication in substations[J].IEEE Systems Journal, 2017, 11 (4) :2467-2478." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and Simulation of Data Flow for VLAN-Based Communication in Substations">
                                        <b>[27]</b>
                                         ZHANG Zhidan, HUANG Xiaoqing, BJ&#214;M K, et al.Modeling and simulation of data flow for VLAN-based communication in substations[J].IEEE Systems Journal, 2017, 11 (4) :2467-2478.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 黄明辉, 邵向潮, 张弛, 等.基于OPNET的智能变电站继电保护建模与仿真[J].电力自动化设备, 2013, 33 (5) :144-149.HUANG Minghui, SHAO Xiangchao, ZHANG Chi, et al.Modeling and simulation of relay protection for intelligent substation based on OPNET[J].Electric Power Automation Equipment, 2013, 33 (5) :144-149." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201305026&amp;v=MTAzMzBMTXFvOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVTd6TElTSFJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         黄明辉, 邵向潮, 张弛, 等.基于OPNET的智能变电站继电保护建模与仿真[J].电力自动化设备, 2013, 33 (5) :144-149.HUANG Minghui, SHAO Xiangchao, ZHANG Chi, et al.Modeling and simulation of relay protection for intelligent substation based on OPNET[J].Electric Power Automation Equipment, 2013, 33 (5) :144-149.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 蔡煜, 蔡泽祥, 王奕, 等.配电网广域保护控制通信网络建模与组网策略[J].电力自动化设备, 2018, 38 (4) :183-189.CAI Yu, CAI Zexiang, WANG Yi, et al.Modeling and networking strategy of communication network of wide-area protection and control for distribution network[J].Electric Power Automation Equipment, 2018, 38 (4) :183-189." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201804027&amp;v=MDY0MTFzRnlybVU3ekxJU0hSZmJHNEg5bk1xNDlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         蔡煜, 蔡泽祥, 王奕, 等.配电网广域保护控制通信网络建模与组网策略[J].电力自动化设备, 2018, 38 (4) :183-189.CAI Yu, CAI Zexiang, WANG Yi, et al.Modeling and networking strategy of communication network of wide-area protection and control for distribution network[J].Electric Power Automation Equipment, 2018, 38 (4) :183-189.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" ALI I, HUSSAIN S.Communication design for energy management automation in microgrid[J].IEEE Transactions on Smart Grid, 2018, 9 (3) :2055-2064" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Communication design for energy management automation in microgrid">
                                        <b>[30]</b>
                                         ALI I, HUSSAIN S.Communication design for energy management automation in microgrid[J].IEEE Transactions on Smart Grid, 2018, 9 (3) :2055-2064
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" 胡春潮, 侯艾君, 马凯, 等.基于OPNET的电网SCADA系统通信建模与仿真[J].电力系统保护与控制, 2016, 44 (10) :54-59.HU Chunchao, HOU Aijun, MA Kai, et al.Communication modeling and simulation of SCADA system of power grid based on OPNET[J].Power System Protection and Control, 2016, 44 (10) :54-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201610009&amp;v=MTkzODViRzRIOWZOcjQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VN3pMTHluYWU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         胡春潮, 侯艾君, 马凯, 等.基于OPNET的电网SCADA系统通信建模与仿真[J].电力系统保护与控制, 2016, 44 (10) :54-59.HU Chunchao, HOU Aijun, MA Kai, et al.Communication modeling and simulation of SCADA system of power grid based on OPNET[J].Power System Protection and Control, 2016, 44 (10) :54-59.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" GUO J, HUG G, TONGUZ O K.On the role of communications plane in distributed optimization of power systems[J].IEEE Transactions on Industrial Informatics, 2018, 14 (7) :2903-2913." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=On the role of communications plane in distributed optimization of power systems">
                                        <b>[32]</b>
                                         GUO J, HUG G, TONGUZ O K.On the role of communications plane in distributed optimization of power systems[J].IEEE Transactions on Industrial Informatics, 2018, 14 (7) :2903-2913.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" 汤奕, 王琦, 邰伟, 等.基于OPAL-RT和OPNET的电力信息物理系统实时仿真[J].电力系统自动化, 2016, 40 (23) :15-21.TANG Yi, WANG Qi, TAI Wei, et al.Real-time simulation of cyber-physical power system based on OPAL-RT and OPNET[J].Automation of Electric Power Systems, 2016, 40 (23) :15-21." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201623003&amp;v=MjIzMDJDVVI3cWZadVpzRnlybVU3ekxJU0hUZXJHNEg5Zk9ySTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         汤奕, 王琦, 邰伟, 等.基于OPAL-RT和OPNET的电力信息物理系统实时仿真[J].电力系统自动化, 2016, 40 (23) :15-21.TANG Yi, WANG Qi, TAI Wei, et al.Real-time simulation of cyber-physical power system based on OPAL-RT and OPNET[J].Automation of Electric Power Systems, 2016, 40 (23) :15-21.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" CRUZ R L.Quality of service guarantees in virtual circuit switched networks[J].IEEE Journal on Selected Areas in Communications, 1995, 13 (6) :1048-1056." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Quality of service guarantees in virtual circuit swit ched networks">
                                        <b>[34]</b>
                                         CRUZ R L.Quality of service guarantees in virtual circuit switched networks[J].IEEE Journal on Selected Areas in Communications, 1995, 13 (6) :1048-1056.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" title=" CHANG Chengshang.Performance guarantees in communication networks[J].European Transactions on Telecommunications, 2001, 12 (4) :357-358." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Performance Guarantees in Communication Networks">
                                        <b>[35]</b>
                                         CHANG Chengshang.Performance guarantees in communication networks[J].European Transactions on Telecommunications, 2001, 12 (4) :357-358.
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" title=" 李目海.基于流量的分布式拒绝服务攻击检测[D].上海:华东师范大学, 2010.LI Muhai.Distributed denial-of-service attack detection based on traffic[D].Shanghai:East China Normal University, 2010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2010199736.nh&amp;v=MzAxMDFyQ1VSN3FmWnVac0Z5cm1VN3pMVjEyNkhyS3hGOWJQcVpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[36]</b>
                                         李目海.基于流量的分布式拒绝服务攻击检测[D].上海:华东师范大学, 2010.LI Muhai.Distributed denial-of-service attack detection based on traffic[D].Shanghai:East China Normal University, 2010.
                                    </a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_37" title=" 马涛, 单洪.移动Ad Hoc网络中DoS攻击的建模与仿真[J].计算机工程, 2009, 35 (5) :4-6.MA Tao, SHAN Hong.Modeling and simulation of DoS attacks in mobile Ad Hoc network[J].Computer Engineering, 2009, 35 (5) :4-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJC200905005&amp;v=MDU5OTc3ekxMejdCYmJHNEh0ak1xbzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[37]</b>
                                         马涛, 单洪.移动Ad Hoc网络中DoS攻击的建模与仿真[J].计算机工程, 2009, 35 (5) :4-6.MA Tao, SHAN Hong.Modeling and simulation of DoS attacks in mobile Ad Hoc network[J].Computer Engineering, 2009, 35 (5) :4-6.
                                    </a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_38" title=" 龚鑫.基于OPNET的TCP-SYN泛洪攻击设计与仿真[D].北京:北京邮电大学, 2014.GONG Xin.Modeling and simulation of TCP-SYN flood attack based on OPNET[D].Beijing:Beijing University of Posts and Telecommunications, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015524218.nh&amp;v=MTU1MTR6cXFCdEdGckNVUjdxZlp1WnNGeXJtVTd6TFZGMjZHN2E2R3RQTnA1RWJQSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[38]</b>
                                         龚鑫.基于OPNET的TCP-SYN泛洪攻击设计与仿真[D].北京:北京邮电大学, 2014.GONG Xin.Modeling and simulation of TCP-SYN flood attack based on OPNET[D].Beijing:Beijing University of Posts and Telecommunications, 2014.
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_39" title=" 刘运.DDoS Flooding攻击检测技术研究[D].长沙:国防科学技术大学, 2011.LIU Yun.Research on the detection methods for distributed denial-of-service flooding attacks[D].Changsha:National University of Defense Technology, 2011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1012020196.nh&amp;v=MjYwMTZxQnRHRnJDVVI3cWZadVpzRnlybVU3ekxWRjI2SExPNkh0REZxWkViUElRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[39]</b>
                                         刘运.DDoS Flooding攻击检测技术研究[D].长沙:国防科学技术大学, 2011.LIU Yun.Research on the detection methods for distributed denial-of-service flooding attacks[D].Changsha:National University of Defense Technology, 2011.
                                    </a>
                                </li>
                                <li id="80">


                                    <a id="bibliography_40" title=" 余越, 周春霞, 詹荣荣, 等.智能变电站继电保护装置网络压力产生原因及测试方法研究[J].电力系统保护与控制, 2017, 45 (18) :156-162.YU Yue, ZHOU Chunxia, ZHAN Rongrong, et al.Research on network stress causes and test method of relay protection in smart substation[J].Power System Protection and Control, 2017, 45 (18) :156-162." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201718023&amp;v=MTQwNDBMeW5hZWJHNEg5Yk5wNDlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVU3ekw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[40]</b>
                                         余越, 周春霞, 詹荣荣, 等.智能变电站继电保护装置网络压力产生原因及测试方法研究[J].电力系统保护与控制, 2017, 45 (18) :156-162.YU Yue, ZHOU Chunxia, ZHAN Rongrong, et al.Research on network stress causes and test method of relay protection in smart substation[J].Power System Protection and Control, 2017, 45 (18) :156-162.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-28 11:35</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),147-159 DOI:10.7500/AEPS20180912008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">智能变电站通信网络的广义信源和流量计算模型</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%AB%A0%E5%9D%9A%E6%B0%91&amp;code=07054925&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">章坚民</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%98%89%E8%AA%89&amp;code=42113498&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张嘉誉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%80%AA%E6%98%8E&amp;code=30488990&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">倪明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%BA%B7%E6%AF%85&amp;code=34339374&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李康毅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%87%91%E4%B9%83%E6%AD%A3&amp;code=32767492&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">金乃正</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%89%8D%E6%98%8E&amp;code=32767491&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨才明</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%9D%AD%E5%B7%9E%E7%94%B5%E5%AD%90%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0073968&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杭州电子科技大学自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0073968&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%BB%8D%E5%85%B4%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网绍兴供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>对于智能变电站而言, 用于预测各类场景下通信网络流量的计算模型至关重要。文中首先提出了基于信息物理融合的广义信源模型, 包括一次系统状态激励的电力二次智能装置报文模型、信息设备物理故障信源模型以及寄生的拒绝服务 (DoS) 攻击信源模型等, 形成信息设备的综合信源报文模型。然后, 在网络演算链路汇流方法的基础上, 给出了基于广义信源的智能电网信息流流量分布矩阵定义以及演算方法, 形成了明确、详细的定量分析计算流程。最后, 对过程层信息设备故障、DoS攻击及一次侧设备故障的大小方式等典型运行场景, 分别进行理论计算算例验证, 并对其进行OPNET仿真验证, 证明了所提方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%A1%E6%81%AF%E7%89%A9%E7%90%86%E8%9E%8D%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">信息物理融合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%BF%E4%B9%89%E4%BF%A1%E6%BA%90%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广义信源模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%80%9A%E4%BF%A1%E7%BD%91%E7%BB%9C%E6%B5%81%E9%87%8F%E8%AE%A1%E7%AE%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">通信网络流量计算;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BD%91%E7%BB%9C%E6%BC%94%E7%AE%97%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">网络演算法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=OPNET&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">OPNET;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *章坚民 (1962—) , 男, 通信作者, 教授, 主要研究方向:智能电网信息物理系统建模与态势感知可视化、信息安全与防护、优化规划与优化运行。E-mail:zhangjmhzcn@hdu.edu.cn;
                                </span>
                                <span>
                                    张嘉誉 (1993—) , 男, 硕士研究生, 主要研究方向:智能电力系统控制与信息安全。E-mail:1012148837@qq.com;
                                </span>
                                <span>
                                    倪明 (1969—) , 男, 博士, 研究员级高级工程师, 主要研究方向:电力系统规划、电力信息物理系统。E-mail:ni-ming@sgepri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-12</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金委员会-国家电网公司智能电网联合基金 (U1866209);</span>
                                <span>国家自然科学基金资助项目 (51677047);</span>
                                <span>国网浙江省电力有限公司科技项目 (SGTYHT/17-JS-201) 资助;</span>
                    </p>
            </div>
                    <h1><b>Generic Message Source and Flow Calculation Model for Communication Network in Smart Substation</b></h1>
                    <h2>
                    <span>ZHANG Jianmin</span>
                    <span>ZHANG Jiayu</span>
                    <span>NI Ming</span>
                    <span>LI Kangyi</span>
                    <span>JIN Naizheng</span>
                    <span>YANG Caiming</span>
            </h2>
                    <h2>
                    <span>School of Automation, Hangzhou Dianzi University</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Grid Shaoxing Electric Power Supply Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The model used to predict the message flow of communication network in various scenarios is very important for smart substation. A generic source model based on cyber physical fusion is firstly proposed, including spontaneous message model of intelligent electronic device excited by the state of primary power system in secondary side, source model of physical fault in cyber devices and parasitic denial of service (DoS) attack, which establishes an integrated spontaneous message model of cyber devices. Then, based on the network calculus and transmission path of junction flow method, the distribution matrix definition and calculus method of smart grid information flow based on the generic message source are put forward, which forms a clear and detailed quantitative analysis and calculation process. Finally, some typical scenarios, such as cyber device failure in process layer, DoS attack and primary circuit faults in small or large operation modes, are validated as theoretical calculation examples, and OPNET simulation results show the effectiveness of the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cyber%20physical%20fusion&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cyber physical fusion;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=generic%20message%20source%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">generic message source model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=message%20flow%20calculation%20for%20communication%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">message flow calculation for communication system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=network%20calculus%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">network calculus method;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=OPNET&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">OPNET;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-12</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China-State Grid Corporation of China Joint Fund Project (No.U1866209);</span>
                                <span>National Natural Science Foundation of China (No.51677047);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="82" name="82" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="83">智能电网中电力网络和通信网络之间交互频繁, 关系密切, 已成为具备各种信息物理系统 (cyber physical system, CPS) 典型特征<citation id="220" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>的电网信息物理系统 (cyber physical power system, CPPS) <citation id="217" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。CPPS研究重点是电力系统控制信息流与能量流复杂耦合关系和交互机理建模<citation id="218" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>, 以及电力网络和通信网络交互下各自的稳态和动态性能<citation id="219" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="84">智能变电站是智能电网的重要组成部分, 其本身就是一个CPS。对于智能变电站CPS而言, 用于预测各类场景下通信网络流量的计算模型至关重要, 主要有以下两点。</p>
                </div>
                <div class="p1">
                    <p id="85">1) 作为通信系统设计的重要依据</p>
                </div>
                <div class="p1">
                    <p id="86">建立仿真模型对通信系统性能进行评估, 流量和延时是变电站通信系统的关键指标。基于OPNET通信网络仿真软件, 进行过程层结构设计<citation id="221" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>, 验证通信网络服务策略<citation id="222" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>, 评估通信系统性能<citation id="223" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>, 以确保通信系统满足变电站实时控制的要求。</p>
                </div>
                <div class="p1">
                    <p id="87">2) 作为基于流量的攻击检测的重要依据</p>
                </div>
                <div class="p1">
                    <p id="88">基于通信流量的攻击检测系统 (intrude detection system, IDS) , 优点在于可不解析协议格式而通过发现异常流量实现入侵检测<citation id="226" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>, 但其前提是必须具有时间、空间分布的 “正常流量”作为检测基准, 也就是流量预测或计算模型。基于智能变电站通信网络具有确定的报文格式、响应机制、传输机制等特征, 文献<citation id="227" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>认为其流量是可以预测的, 建议采取开源Snort软件<citation id="224" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>实施, 但没有具体细节介绍。文献<citation id="225" type="reference">[<a class="sup">16</a>]</citation>在间隔交换机增加攻击检测模块, 但未涉及检测基准的计算问题。</p>
                </div>
                <div class="p1">
                    <p id="89">目前主要有以下三类通信网络流量计算模型的研究。</p>
                </div>
                <div class="p1">
                    <p id="90">1) 基于拓扑的类电路潮流计算模型</p>
                </div>
                <div class="p1">
                    <p id="91">文献<citation id="228" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</citation>试图建立模仿电路原理的电力通信系统稳态网络流量模型, 但均处于概念设计阶段, 不适合从智能变电站真实通信网络物理系统映射而获取通信网络流量模型。</p>
                </div>
                <div class="p1">
                    <p id="92">2) 网络演算链路汇流模型</p>
                </div>
                <div class="p1">
                    <p id="93">网络演算是一种网络队列系统性能定量分析的新型数学工具, 可以对不同类型的通信网络进行端到端的流量和延时计算。基于网络演算, 文献<citation id="229" type="reference">[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>]</citation>提出基于智能装置 (IED) 及交换机的物理连接及逻辑连接的过程层通信网络流量计算模型。根据此类方法<citation id="230" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>的本质, 将其命名为网络演算链路汇流方法 (network calculus and transmission path based junction flow method, CPJ) , 并在文献<citation id="231" type="reference">[<a class="sup">23</a>,<a class="sup">24</a>]</citation>给出了输入输出向量和拓扑及通信链路矩阵定义, 以及更为简洁的计算流程。</p>
                </div>
                <div class="p1">
                    <p id="94">3) 基于OPNET的流量计算模型</p>
                </div>
                <div class="p1">
                    <p id="95">OPNET是世界上最先进的通信网络仿真平台<citation id="232" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>, 也广泛用于智能电网领域, 如智能变电站<citation id="235" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>、继电保护<citation id="236" type="reference"><link href="56" rel="bibliography" /><link href="58" rel="bibliography" /><sup>[<a class="sup">28</a>,<a class="sup">29</a>]</sup></citation>、配电自动化<citation id="233" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>、微电网<citation id="234" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>、电网调度数据网<citation id="237" type="reference"><link href="62" rel="bibliography" /><link href="64" rel="bibliography" /><link href="66" rel="bibliography" /><sup>[<a class="sup">31</a>,<a class="sup">32</a>,<a class="sup">33</a>]</sup></citation>等的设计和运行质量评估和信息物理联合仿真。文献<citation id="238" type="reference">[<a class="sup">10</a>,<a class="sup">21</a>,<a class="sup">22</a>]</citation>采取实验室通信系统验证了OPNET计算成果与实际测试结果的一致性, 因此可知:只要两者对通信网络描述及输入描述是一致的, OPNET可以作为独立流量预测算法正确性的佐证, 一定程度上, OPNET可以替代实际物理模拟仿真。</p>
                </div>
                <div class="p1">
                    <p id="96">OPNET只能用于仿真场景, 不能直接用于运行系统;且内部计算方法没有公开, 因此在开发变电站相关通信网络监控或通信网络安全检测及防护系统时, 需要建立相应的通信网络流量预测计算模型, 并可以采取OPNET进行结果的复核。</p>
                </div>
                <div class="p1">
                    <p id="97">本文首先提出了基于信息物理 (cyber physical, CP) 融合的通信网络流量计算思路;然后提出了基于CP融合的变电站通信网络流量计算模型;最后通过仿真计算, 验证了本文方法。</p>
                </div>
                <h3 id="98" name="98" class="anchor-tag"><b>1</b> 基于<b>CP</b>融合的通信网络流量计算</h3>
                <h4 class="anchor-tag" id="99" name="99"><b>1.1</b> 一次系统与通信网络流量的关系</h4>
                <div class="p1">
                    <p id="100">图1描述了电力一次系统状态对通信系统某节点流量影响的示意图, 当一次系统处于正常状态下, 应用类的IED (如合并单元 (MU) 、继电保护装置、测控装置等) 按照设计, 或按确定周期产生确定长度的报文, 或根据IED的报文响应机制和模型自动产生相应长度的报文, 注入通信网络。通信类智能装置如交换机等, 对报文根据其传输路径转发报文或透传报文, 此时通信系统的节点按照设计维持稳定的通信流量。当一次系统处于异常状态时, 应用类的IED将增加注入报文, 或增加报文的发送频率, 整体上通信流量会有所增加, 如继电保护装置发现测量的电流量大于定值, 则会向通信网络注入启动信号或告警信号。当一次系统处于故障状态下, 更多的应用类IED会按照设计, 发送更多的报文, 因此网络通信流量会进一步增加。需要指出的是, 图1仅仅是一个概念模型, 具体的应用类IED, 如MU的主动注入流量, 或如保护装置等根据收到信息的响应类注入流量, 需要根据IEC 61850配置文件, 进行更为详细的建模。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>1.2</b> 面向智能电网工控域的通信网络流量计算</h4>
                <div class="p1">
                    <p id="102">本文提出的面向智能电网工控域的CP融合或CP融合的通信网络流量计算思路如图2所示。</p>
                </div>
                <div class="area_img" id="103">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913018_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 电力一次系统状态与通信流量之间关系的示意图" src="Detail/GetImg?filename=images/DLXT201913018_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 电力一次系统状态与通信流量之间关系的示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913018_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of relationship between states of primary power system and communication flow</b></p>

                </div>
                <div class="area_img" id="104">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913018_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 基于CP融合的节点计算流量与实测流量示意图" src="Detail/GetImg?filename=images/DLXT201913018_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 基于CP融合的节点计算流量与实测流量示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913018_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of calculated node message flow based on CP fusion and measured message flow</b></p>

                </div>
                <div class="p1">
                    <p id="105">首先建立电力一次系统与电力二次系统或应用类IED之间的关系模型, 将电力一次系统的状态作为激励, 研究应用类IED注入信息流量的响应特征。然后, 建立电力二次系统与通信网络系统的关系模型, 将应用类IED的报文注入作为通信网络系统的激励输入, 研究通信网络系统各相关节点的流量响应特征。通过以上两步的CP融合, 将会形成电力一次系统与通信网络流量之间的关系, 从而形成由电力一次系统状态激励下的通信网络关键节点的流量理论计算模型。如果在交换机上可以实测通信流量, 则会形成实测流量和理论计算或预测流量两类时间序列:①建模阶段, 与历史数据的两者差异, 可以用于理论计算模型建模选择及参数率定, 并可以作为理论模型的评价依据;②应用阶段, 建模的理论模型计算流量与实测流量之差, 可以用于整个通信信息系统的异常或故障判断及故障定位, 也可以用于网络攻击的检测依据。</p>
                </div>
                <h3 id="106" name="106" class="anchor-tag"><b>2</b> 基于<b>CP</b>融合的广义信源建模</h3>
                <div class="p1">
                    <p id="107">将所有可能向所在通信网络注入信息的信息设备模块抽象成广义信源, 并对其报文长度、发送频率进行定义。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>2.1</b> 一次系统状态激励的电力二次<b>IED</b>报文模型</h4>
                <div class="p1">
                    <p id="109">电力二次IED和通信交换机设备, 称为信息设备或信源;电力二次IED, 是指具有自主发出信息能力的信息单元, 称为自发信源, 如变电站的MU、二次测控装置和保护装置等IED。通信交换机作为数据转发器, 不作为自发信源。信源可以具有多个端口。假设通信网络的信源总数为<i>M</i>, 包括交换机端口在内的总物理端口数量为<i>p</i>。</p>
                </div>
                <div class="p1">
                    <p id="110">用<i>X</i><sub><i>j</i></sub> (<i>t</i>) 描述<i>t</i>时刻, 第<i>j</i>个信源的输出报文特性, 即</p>
                </div>
                <div class="p1">
                    <p id="111"><i>X</i><sub><i>j</i></sub> (<i>t</i>) = (<i>s</i><sub><i>ji</i></sub> (<i>t</i>) , <i>v</i><sub><i>ji</i></sub> (<i>t</i>) , <i>b</i><sub><i>ji</i></sub> (<i>t</i>) )  <i>i</i>∈[1, <i>m</i><sub><i>j</i></sub>]      (1) </p>
                </div>
                <div class="p1">
                    <p id="112">式中: (<i>s</i><sub><i>ji</i></sub>, <i>v</i><sub><i>ji</i></sub>, <i>b</i><sub><i>ji</i></sub>) 为3元组时变变量, <i>i</i>表示该信源具有的不同端口输出报文类型序号, 假设一共有<i>m</i><sub><i>j</i></sub>种。</p>
                </div>
                <div class="p1">
                    <p id="113"><i>s</i><sub><i>ji</i></sub>, <i>v</i><sub><i>ji</i></sub>, <i>b</i><sub><i>ji</i></sub>分别表示该类报文的长度、发送频率和优先级。其中, <i>s</i><sub><i>ji</i></sub>和<i>v</i><sub><i>ji</i></sub>是关键变量, 不同的信源可以表现为常数、确定性时变函数或符合某种统计规律的随机变量。</p>
                </div>
                <div class="p1">
                    <p id="114">为研究方便起见, 假设变电站电力一次系统运行状态为<i>S</i><sub>s</sub> (<i>t</i>) :取值为0表示正常;1表示异常;2表示局部故障;3表示全面故障。对应的电力IED的报文特性如下。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>2.1.1</b> 采样值报文</h4>
                <div class="p1">
                    <p id="116">承载着MU的采样值 (SV) 数据, 周期时间驱动, 定时触发, 长度固定但较长;对应<i>s</i><sub><i>ji</i></sub>, <i>v</i><sub><i>ji</i></sub>, <i>b</i><sub><i>ji</i></sub>表现为常数, 与变电站一次系统运行状态无关, 由IEC 61850系统配置文件 (SCD) <citation id="239" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>获取。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>2.1.2</b> 面向通用对象的变电站事件报文</h4>
                <div class="p1">
                    <p id="118">报文格式如附录A表A1所示。报文类型和触发机制如下。</p>
                </div>
                <div class="p1">
                    <p id="119">1) 面向通用对象的变电站事件 (GOOSE) 心跳报文, 用于检测链路状态的GOOSE心跳报文。在无故障事件触发时, 以固定时间间隔触发, 对应<i>s</i><sub><i>ji</i></sub>, <i>v</i><sub><i>ji</i></sub>, <i>b</i><sub><i>ji</i></sub>表现为常数, 与变电站一次系统运行状态无关, 获取方式与SV报文类似。</p>
                </div>
                <div class="p1">
                    <p id="120">2) 一次设备操作GOOSE报文, 由正常开关操作、电容器投切、跳闸操作等引起, 即由变电站正常或故障事件触发, 随机性大。报文长度可采用均匀分布进行模拟, 报文长度的上下限<i>a</i><sub><i>ji</i></sub>和<i>b</i><sub><i>ji</i></sub>需要根据变电站具体确定, 其分布函数为:</p>
                </div>
                <div class="area_img" id="121">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913018_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="123">式中:<i>x</i>为报文长度。</p>
                </div>
                <div class="p1">
                    <p id="124">报文的到达不存在前后关联, 其发送频率可采用指数分布进行模拟, 其指数系数<i>λ</i><sub><i>ji</i></sub>也要根据具体场景确定, 其分布函数为:</p>
                </div>
                <div class="area_img" id="125">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913018_12500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="127">式中:<i>τ</i>为报文发电间隔;1/<i>λ</i><sub><i>ji</i></sub>表示所有报文发送间隔的期望值。</p>
                </div>
                <div class="p1">
                    <p id="128">3) 一次设备故障GOOSE报文, 当变电站故障发生时, 将会导致断路器状态信息改变, 此时周期GOOSE报文将会转为突发状态, 形成突发性报文。此时报文的出现, 将会受到先前报文到达情况的影响, 存在自相似性<citation id="240" type="reference"><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>。突发性报文传输时间集中, 短时间内会产生较大的信息流, 可采用ON/OFF模型进行模拟, ON状态期间, 数据源以固定速率发送数据, 持续时间满足Pareto分布, 其分布函数为:</p>
                </div>
                <div class="p1">
                    <p id="129"><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo> (</mo><mrow><mfrac><mi>t</mi><mrow><mi>t</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mrow><mo>-</mo><mi>α</mi></mrow></msup><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>&lt;</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>&lt;</mo><mi>t</mi></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="131">式中:<i>t</i><sub>min</sub>为最小持续时间;<i>α</i>为分布函数的参数。OFF状态期间, 数据源不发送数据, 持续时间满足指数分布。无限多个此类数据源叠加可模拟突发性报文<citation id="241" type="reference"><link href="68" rel="bibliography" /><link href="70" rel="bibliography" /><sup>[<a class="sup">34</a>,<a class="sup">35</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>2.2</b> 信息设备物理攻击信源和故障信源模型</h4>
                <div class="p1">
                    <p id="133">所有信息设备增加以下两个附加信源特性模型。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134">1) 拒绝服务攻击信源特性</h4>
                <div class="p1">
                    <p id="135">拒绝服务 (denial of service, DoS) 是一种典型的面向网络性能攻击形式。寄生在信息设备的DoS攻击信源, 向过程层通信网络注入大量无用的数据包, 目的在于耗尽被攻击设备的可用带宽, 从而导致正常的SV和GOOSE报文无法按时传输。DoS攻击发生时, 网络流量呈现增大和趋于平稳的趋势, 即呈现高平台性。DoS攻击信源可以按攻击包发送速率的不同分为固定速率与变速率两种。在变速率中, 攻击者可以随机指定发送的无用数据包大小及发送频率<citation id="242" type="reference"><link href="72" rel="bibliography" /><sup>[<a class="sup">36</a>]</sup></citation>, 即<i>s</i><sub><i>ji</i></sub>和<i>v</i><sub><i>ji</i></sub>可以采用不同概率分布的随机数表示, 如均匀分布<citation id="243" type="reference"><link href="74" rel="bibliography" /><sup>[<a class="sup">37</a>]</sup></citation>、指数分布<citation id="245" type="reference"><link href="74" rel="bibliography" /><link href="76" rel="bibliography" /><sup>[<a class="sup">37</a>,<a class="sup">38</a>]</sup></citation>或常数分布等<citation id="244" type="reference"><link href="78" rel="bibliography" /><sup>[<a class="sup">39</a>]</sup></citation>。攻击者可以采取多种分布组合, 即通过报文长度与发送频率来模拟DoS攻击流量, 其持续时间设置为<i>T</i><sub>1</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136">2) 信息设备物理故障信源特性</h4>
                <div class="p1">
                    <p id="137">过程层信息设备出现故障或端口接触不良时, 该信源将替代原正常信源的报文模型;它又可以分为2类:①由于内部应用程序缺陷或板卡故障, 导致不断地发送错误包造成网络阻塞甚至网络风暴<citation id="246" type="reference"><link href="80" rel="bibliography" /><sup>[<a class="sup">40</a>]</sup></citation>, 可以采取上述的DoS攻击信源特性, 不再赘述;②发送报文速率将会低于正常频率, 报文长度也小于正常报文长度;与DoS攻击信源类似, 故障信源<i>s</i><sub><i>ji</i></sub>和<i>v</i><sub><i>ji</i></sub>也可以采用不同概率分布的随机数表示;其极端情况, 如通信出口损坏或设备电源失去时, 报文速率和报文长度均为零。本文的故障信源, 报文长度采用上下限为[0, <i>a</i><sub><i>ji</i></sub>) 的均匀分布模拟, 发送速率采用指数分布模拟。其持续时间设置为<i>T</i><sub>2</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>2.3</b> 信息装置信源综合报文模型</h4>
                <div class="p1">
                    <p id="139">将信息装置不同端口的输出报文类型作为独立基本信源, 则该网络共有<i>d</i>个独立基本信源, 其计算方法为:</p>
                </div>
                <div class="p1">
                    <p id="140"><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>d</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>m</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="142">将同一时间<i>t</i>触发独立信源的发送频率顺序排列在如下的向量<b><i>F</i></b><sub><i>d</i>×1</sub> (<i>t</i>) 中:</p>
                </div>
                <div class="p1">
                    <p id="143"><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">F</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>×</mo><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>[</mo><mrow><mi>v</mi><msub><mrow></mrow><mn>1</mn></msub><mtext> </mtext><mi>v</mi><msub><mrow></mrow><mn>2</mn></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi>v</mi><msub><mrow></mrow><mi>d</mi></msub></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="145">并且报文长度被放在矢量<b><i>S</i></b><sub><i>d</i>×1</sub> (<i>t</i>) 中:</p>
                </div>
                <div class="p1">
                    <p id="146"><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>×</mo><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>[</mo><mrow><mi>s</mi><msub><mrow></mrow><mn>1</mn></msub><mtext> </mtext><mi>s</mi><msub><mrow></mrow><mn>2</mn></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi>s</mi><msub><mrow></mrow><mi>d</mi></msub></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="148">采取矩阵<b><i>A</i></b><sub><i>p</i>×<i>p</i></sub>用于表示所有端口的物理连接关系:</p>
                </div>
                <div class="p1">
                    <p id="149"><b><i>A</i></b><sub><i>p</i>×<i>p</i></sub>= (<i>a</i><sub><i>ij</i></sub>′)      (8) </p>
                </div>
                <div class="p1">
                    <p id="150">其中</p>
                </div>
                <div class="area_img" id="151">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913018_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="153" name="153" class="anchor-tag"><b>3 基于网络演算的变电站通信网络流量计算模型</b></h3>
                <div class="p1">
                    <p id="154">假设通信网络被划分为<i>k</i>个广播域, 使用<i>q</i>个交换机端口, 所以具有广播域的所有交换机的物理端口之间的关系可以用矩阵<b><i>W</i></b><sub><i>k</i>×<i>q</i></sub>来表示:</p>
                </div>
                <div class="p1">
                    <p id="155"><b><i>W</i></b><sub><i>k</i>×<i>q</i></sub>= (<i>w</i><sub><i>ij</i></sub>)  <i>j</i>∈[1, <i>s</i><sub>0</sub>]      (10) </p>
                </div>
                <div class="p1">
                    <p id="156">其中</p>
                </div>
                <div class="area_img" id="157">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913018_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="159">式中:<i>s</i><sub>0</sub>为交换机的端口数。</p>
                </div>
                <div class="p1">
                    <p id="160">所有IED的物理端口之间的逻辑或虚拟连接关系可以由矩阵<b><i>L</i></b><sub><i>p</i>×<i>p</i></sub>表示:</p>
                </div>
                <div class="p1">
                    <p id="161"><b><i>L</i></b><sub><i>p</i>×<i>p</i></sub>= (<i>l</i><sub><i>ij</i></sub>)      (12) </p>
                </div>
                <div class="p1">
                    <p id="162">其中</p>
                </div>
                <div class="area_img" id="163">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913018_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="165">通过矩阵<b><i>R</i></b><sub><i>n</i>×<i>p</i></sub>定义信息传输路径为:</p>
                </div>
                <div class="p1">
                    <p id="166"><b><i>R</i></b><sub><i>n</i>×<i>p</i></sub>= (<i>r</i><sub><i>ij</i></sub>)      (14) </p>
                </div>
                <div class="p1">
                    <p id="167">式中:<i>n</i>为源端口的总数;<i>r</i><sub><i>ij</i></sub>表示经过端口的时段是第<i>n</i>步, <i>r</i><sub><i>ij</i></sub>的绝对值用于记录从源端口<i>i</i>开始到达端口<i>j</i>的步数, 若<i>r</i><sub><i>ij</i></sub>为正数, 则表示信息流是从物理端口<i>j</i>输入, 若<i>r</i><sub><i>ij</i></sub>为负数, 则表示信息流为物理端口<i>j</i>的输出。</p>
                </div>
                <div class="p1">
                    <p id="168">根据级联交换机的信息变换原理, 采用递归方法获取信息传输路径矩阵的参数。<b><i>R</i></b><sup> (0) </sup>用于指示由信源注入确定的信息传输路径的初始状态, <i>r</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>=1表示源<i>i</i>的数据流从端口<i>j</i>开始;<b><i>R</i></b><sup> (2<i>k</i>-1) </sup>用于指示通过向上<i>k</i>级交换机的物理路径, <b><i>R</i></b><sup> (2<i>k</i>) </sup>用于指示通过向上<i>k</i>级交换机的逻辑路径。式 (15) 至式 (17) 依次记录信息传输路径中的顺序; 式 (18) 是路径矩阵的最终结果。</p>
                </div>
                <div class="p1">
                    <p id="170"><b><i>R</i></b><sup> (1) </sup>=-<b><i>R</i></b><sup> (0) </sup><b><i>A</i></b><sub><i>p</i>×<i>p</i></sub>      (15) </p>
                </div>
                <div class="p1">
                    <p id="171"><b><i>R</i></b><sup> (2<i>k</i>) </sup>=-<b><i>R</i></b><sup> (2<i>k</i>-1) </sup><b><i>L</i></b><sub><i>p</i>×<i>p</i></sub>      (16) </p>
                </div>
                <div class="p1">
                    <p id="172"><b><i>R</i></b><sup> (2<i>k</i>+1) </sup>=-<b><i>R</i></b><sup> (2<i>k</i>) </sup><b><i>A</i></b><sub><i>p</i>×<i>p</i></sub>      (17) </p>
                </div>
                <div class="p1">
                    <p id="173" class="code-formula">
                        <mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">R</mi><mo>=</mo><mo>-</mo><mi mathvariant="bold-italic">R</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msup><mo>+</mo><mn>2</mn><mi mathvariant="bold-italic">R</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mo stretchy="false"> (</mo></mstyle><mn>2</mn><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mi mathvariant="bold-italic">R</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mn>2</mn><mi>k</mi><mo stretchy="false">) </mo></mrow></msup><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mo stretchy="false"> (</mo></mstyle><mn>2</mn><mi>k</mi><mo>+</mo><mn>2</mn><mo stretchy="false">) </mo><mi mathvariant="bold-italic">R</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mn>2</mn><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="174">式中:<i>m</i>为交换机级联的数量。</p>
                </div>
                <div class="p1">
                    <p id="175">当使用任何信源<i>i</i> (<i>i</i>∈[1, <i>d</i>]) 定义成网络的根节点时, 路由中的任意和该根节点有连接的端口将收到信源<i>i</i>所产生并发出的报文。把所有信源逐个定义成根节点, 并使用信息的路由 (矩阵<b><i>R</i></b>) 组合附近的输入和输出端口之间的关系, 可以得到信息和端口的关联模型, 即</p>
                </div>
                <div class="p1">
                    <p id="176"><b><i>P</i></b><sub><i>p</i>×<i>d</i></sub>= (<i>p</i><sub><i>ij</i></sub>)      (19) </p>
                </div>
                <div class="p1">
                    <p id="177">其中</p>
                </div>
                <div class="area_img" id="178">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913018_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="180">式中:<i>s</i><sub><i>j</i></sub>为报文<i>j</i>的长度。</p>
                </div>
                <div class="p1">
                    <p id="181">根据矩阵<b><i>P</i></b><sub><i>p</i>×<i>d</i></sub>, 可得到信息流的结果为:</p>
                </div>
                <div class="p1">
                    <p id="182"><b><i>N</i></b><sub><i>p</i>×1</sub>=<b><i>P</i></b><sub><i>p</i>×<i>d</i></sub><b><i>F</i></b><sub><i>d</i>×1</sub>      (21) </p>
                </div>
                <div class="p1">
                    <p id="183">由此, 可以获得过程层通信网络中所有设备端口输入与输出流量。</p>
                </div>
                <h3 id="184" name="184" class="anchor-tag"><b>4</b> 案例计算及<b>OPNET</b>验证</h3>
                <h4 class="anchor-tag" id="185" name="185"><b>4.1</b> 测试变电站及仿真设置</h4>
                <div class="p1">
                    <p id="186">以T1-1型变电站物理模型为研究案例, 如图3所示。该系统由1条母线、1条进线、2条出线和1台变压器组成的。图3也给出了所有IED的物理连接关系, 通信网络划分为3个间隔:变压器间隔及进线间隔混合定义为间隔1;2条出线各自组成一个间隔, 分别定义为间隔2和3。间隔1包含1个MU、2个智能终端 (breaker IED) 、2个保护装置 (Relay IED) 和2个测控装置 (M&amp;C IED) ;间隔2和3包含1个MU、1个智能终端、1个保护装置和1个测控装置。间隔IED之间依靠以太网连接, 各个间隔内设备是通过其内部的交换机与站控层或其他间隔设备通信。过程层中有34个端口, 其中3个间隔交换机形成星形连接, 18个光纤链路。本案例只研究过程层通信网络的通信流量, 不考虑过程层流量上送到站控层, 也就是认为图3的节点37以上的节点不计算流量;图中, B2, B3, B11, B12表示断路器;T1表示变压器;因此, 本案例交换机级联<i>m</i>=1。变电站报文信息及虚拟局域网 (VLAN) 路径划分见附录A表A2和表A3。</p>
                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913018_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 T1-1变电站通信网络拓扑结构" src="Detail/GetImg?filename=images/DLXT201913018_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 T1-1变电站通信网络拓扑结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913018_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Structure of communication network topology for T1-1 substation</b></p>

                </div>
                <h4 class="anchor-tag" id="188" name="188"><b>4.2</b> 变电站系统运行场景</h4>
                <div class="p1">
                    <p id="189">过程层的MU和智能终端是变电站自动化系统唯一面向一次物理系统的界面, 因此过程层也是信息系统与电力一次物理系统融合的唯一接口, 给出了以下4种一次系统的运行场景。</p>
                </div>
                <div class="p1">
                    <p id="190">1) 变电站无任何事件发生, MU发送间隔固定 (由采样率决定) 的采样测量值 (SMV) , GOOSE只发送心跳周期的报文, 此时信息系统处于小方式稳态场景。</p>
                </div>
                <div class="p1">
                    <p id="191">2) 极限流量方式, 变电站所有一次设备均出现事件, 则所有IED均以由SCD所定义的最小发送间隔发送流量, 而GOOSE信息流则处于持续突发状态;此时, 通信网络将出现最大流量。</p>
                </div>
                <div class="p1">
                    <p id="192">3) 特定场景或典型方式, 如一次系统单设备故障或指定多一次设备发生故障, 则只有部分相关IED出现大流量;又如通信系统出现某些链路断线 (<i>N</i>-1) 等场景, 该链路的信息流转移到冗余链路上的流量分布状况等。</p>
                </div>
                <div class="p1">
                    <p id="193">4) 通信网络异常流量计算, 由于通信网络自身出现故障或者遭受恶意攻击, 这时流量会出现特定的变化。</p>
                </div>
                <h4 class="anchor-tag" id="194" name="194"><b>4.3</b> 信息装置故障及<b>DoS</b>攻击源的仿真计算</h4>
                <div class="p1">
                    <p id="195">以图3变电站为例, 在计算与仿真过程中, 引入随机报文与突发报文, 模拟变电站在真实场景下的运行状态。以间隔2为例, 考虑到智能终端与测控装置之间存在随机流量与异常流量, 情况较为复杂, 因此针对智能终端与测控装置设计异常流量场景。</p>
                </div>
                <div class="p1">
                    <p id="196">1) 测控装置接触不良的信源配置, 报文长度为最大值为152 B、最小值为0的均匀分布Uniform (0, 152) , 发送间隔为期望为0.000 25的指数分布exponential (0.000 25) , 开始时间为48 s, 持续时间为15 s。</p>
                </div>
                <div class="p1">
                    <p id="197">2) DoS攻击的信源配置, 报文长度为均匀分布Uniform (500, 1 000) , 发送间隔为期望为0.1的常数分布constant (0.1) , 开始时间为36 s, 持续时间为10 s。</p>
                </div>
                <div class="p1">
                    <p id="198">3) 异常场景设计如表1所示, 场景1的间隔2交换机各端口的理论计算输出流量和OPNET仿真流量的对比, 如图4所示。附录A图A1给出了图4 (b) 的底部放大对比图, 以更清晰地观测理论计算输出流量和OPNET仿真流量的细节对比。可以看出, 本文提出的理论计算方法所计算得到的间隔2交换机各端口流量结果与OPNET仿真结果存在一致的最小流量。那是由于在无链路故障发生的情况下, 变电站GOOSE报文存在一个固定的最小报文发送长度以及发送周期, 不存在随机性。而考虑到随机性, 本文所提方法计算结果与OPNET仿真结果走势及大小区间基本一致。</p>
                </div>
                <div class="area_img" id="199">
                    <p class="img_tit"><b>表1 异常场景设计</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Design of abnormal scenarios</b></p>
                    <p class="img_note"></p>
                    <table id="199" border="1"><tr><td>场景</td><td>异常事件</td><td>描述</td><td>开始时<br />间/s</td><td>持续时<br />间/s</td></tr><tr><td><br /> 1</td><td>过流量A</td><td>攻击者对智能终端进行DoS攻击</td><td>36</td><td>10</td></tr><tr><td><br /> 2</td><td>过流量B</td><td>攻击者对测控装置进行DoS攻击</td><td>36</td><td>10</td></tr><tr><td><br /> 3</td><td>低流量C</td><td>MU接触不良</td><td>48</td><td>15</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="200">场景2与场景1类似;场景3的理论计算流量和OPNET仿真流量只给出24和25端口的对比图, 见附录A图A2。</p>
                </div>
                <div class="p1">
                    <p id="201">对于场景1, 也计算了<i>s</i><sub><i>ji</i></sub>和<i>v</i><sub><i>ji</i></sub>均匀分布、指数分布、常数分布不同组合的本文模型计算流量和OPNET计算流量的对比, 详细见附录A图A3。图A3表明, 在相同的通信网络描述及信源特性下, 本文模型所计算的端口流量波形和峰值流量与OPNET计算流量波形趋势和峰值流量基本一致。因此, 本文提出的方法均能适应不同概率分布DoS攻击的流量计算, 从而可以通过实测流量模式的匹配, 来判断攻击者的DoS攻击模式。</p>
                </div>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913018_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 间隔2交换机各端口输出理论计算流量和OPNET仿真流量" src="Detail/GetImg?filename=images/DLXT201913018_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 间隔2交换机各端口输出理论计算流量和OPNET仿真流量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913018_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Theoretic calculation and OPNET simulation output message flows of each switch port of the second bay</b></p>

                </div>
                <h4 class="anchor-tag" id="203" name="203"><b>4.4</b> 一次侧设备故障场景</h4>
                <div class="p1">
                    <p id="204">以间隔2为例, 变电站在小方式场景下运行, 假设一次设备突发短路, 此时由MU发送的SV报文中电压由正常值转变为异常值。保护IED在检测到SV报文中电压值异常时, 将向智能终端发送突发跳闸GOOSE报文, 此时保护IED发送的GOOSE报文将由心跳报文转变为突发报文, 即以SCD规定的最小间隔发送两帧报文, 然后以两倍的先前间隔持续发送, 直至恢复为心跳报文。智能终端在完成跳闸动作后, 将发送GOOSE报文给保护IED报告开关量信息, 此时智能终端端口心跳报文转变为突发报文。假设此后, 间隔2所有一次设备接连发生故障, 且持续时间逐渐增长, 直至间隔2进入极限流量场景, 采用本文方法对此案例进行计算。</p>
                </div>
                <div class="p1">
                    <p id="205">通过分析变电站的SCD, 能够取到相关GOOSE报文的长度, 如表2所示。一次侧故障场景下间隔2交换机各端口输出流量见图5, 为细致观测, 附录A图A4给出了图5 (b) 的底部放大对比图。</p>
                </div>
                <div class="area_img" id="206">
                    <p class="img_tit"><b>表2 一次侧故障场景下IED端口发送报文</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Message outputs from IED ports with primary equipment failure condition</b></p>
                    <p class="img_note"></p>
                    <table id="206" border="1"><tr><td><br />端口编号</td><td>发送报文功能</td><td>长度/B</td><td>报文名称</td><td>类型</td></tr><tr><td><br /> 8</td><td>相关电压电流</td><td>152</td><td>SV</td><td>周期</td></tr><tr><td><br /> 9</td><td>开关量</td><td>185</td><td>GOOSE</td><td>周期</td></tr><tr><td><br /> 9</td><td>跳闸反馈</td><td>185</td><td>GOOSE</td><td>突发</td></tr><tr><td><br /> 10</td><td>链路检测</td><td>185</td><td>GOOSE</td><td>周期</td></tr><tr><td><br /> 10</td><td>跳闸命令</td><td>185</td><td>GOOSE</td><td>突发</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="207">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913018_207.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 一次侧故障场景下间隔2交换机各端口输出流量" src="Detail/GetImg?filename=images/DLXT201913018_207.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 一次侧故障场景下间隔2交换机各端口输出流量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913018_207.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Output message flow of each switch port of the second bay in primary equipment failure condition</b></p>

                </div>
                <div class="p1">
                    <p id="208">由图5可知, 变电站无任何事件发生时 (小方式) , 所有端口输出流量稳定, 变电站交换机各端口输出具有最小流量;当一次侧设备出现故障, 会触发GOOSE报文重发机制, 产生突发流量, 此时变电站交换机各端口输出流量将会出现波动, 且突发流量的大小也取决于一次侧设备故障持续时间;当变电站所有一次侧设备均处于故障状态 (大方式场景) , 此时变电站交换机各端口输出最大流量。基于此, 可利用小方式场景作为最低流量阈值, 为链路故障场景提供判断依据;而大方式场景则可作为异常流量判断依据。</p>
                </div>
                <h4 class="anchor-tag" id="209" name="209"><b>4.5</b> 计算效率</h4>
                <div class="p1">
                    <p id="210">在以上场景的计算中电脑OPNET在参数选择后4.3节和4.4节场景的对应运行时间分别为69 s和10 s, 本文算法采取python3.6编程, 对应的运行时间分别为3.3 s和1 s, 因此本文的算法可以用于在线计算。</p>
                </div>
                <h3 id="211" name="211" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="212">本文首先提出了基于信息物理融合的广义信源模型, 包括一次系统状态激励的电力二次IED报文模型, 所有信息设备增加了物理故障信源特性和寄生DoS攻击信源特性等, 为后续基于通信网络拓扑的流量汇流奠定了基础;给出了基于广义信源的智能变电站流量矩阵定义以及演算方程, 并以T1-1型变电站作为研究案例, 通过SCD获得各报文参数。对变电站过程层信息装置故障、DoS攻击, 以及一次系统的大小方式故障等场景, 利用所提方法对通信网络流量进行计算, 并通过OPNET仿真, 验证了该方法计算获得的流量与OPNET仿真成果的一致性。</p>
                </div>
                <div class="p1">
                    <p id="213">采用基于信息物理融合和理论公式的通信网络流量计算, 而不是依靠OPNET等实验室仿真平台, 将真正开启将通信网络与电力一次系统的融合, 为未来通过一次系统与自动化装置的融合, 深入一次系统与通信信息系统的融合奠定基础, 更为未来信息物理融合的网络攻击检测的工程应用奠定良好的理论基础。</p>
                </div>
                <div class="p1">
                    <p id="214">本文对攻击源以及故障信息源的描述, 尚处于理论假设, 需要通过构建半物理的实验环境进行仿真验证, 尤其是结合变电站工程实测历史数据, 建立更加精确和实证的攻击源以及故障信源模型, 这些将是未来研究的重点。</p>
                </div>
                <div class="p1">
                    <p id="216">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="247" name="247" class="anchor-tag">附录A</h3>
                <div class="area_img" id="248">
                                            <p class="img_tit">
                                                表A1 GOOSE报文的格式
                                                    <br />
                                                Fig.A1 the format of GOOSE Message
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913018_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913018_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913018_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 GOOSE报文的格式" src="Detail/GetImg?filename=images/DLXT201913018_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="249">
                                            <p class="img_tit">
                                                表A2 IED信息装置的报文特性
                                                    <br />
                                                Tab.A2 Message submitted from source ports
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913018_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913018_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913018_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 IED信息装置的报文特性" src="Detail/GetImg?filename=images/DLXT201913018_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913018_24901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913018_24901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913018_24901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 IED信息装置的报文特性" src="Detail/GetImg?filename=images/DLXT201913018_24901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="250">
                                            <p class="img_tit">
                                                表A3 VLAN配置信息
                                                    <br />
                                                Tab.A3 VLAN configuration information
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913018_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913018_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913018_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 VLAN配置信息" src="Detail/GetImg?filename=images/DLXT201913018_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="251">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913018_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 24端口输出流量的底部放法对比图" src="Detail/GetImg?filename=images/DLXT201913018_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 24端口输出流量的底部放法对比图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913018_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Comparison of theoretic and OPNET simulated traffic of 24 port after enlarge the bottom detailed curves</p>

                </div>
                <div class="area_img" id="252">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913018_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2信息装置故障下间隔2交换机各端口输出理论计算流量和OPNET仿真流量" src="Detail/GetImg?filename=images/DLXT201913018_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2信息装置故障下间隔2交换机各端口输出理论计算流量和OPNET仿真流量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913018_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Theoretic calculated and OPNET simulated input traffics of each switch ports of 2<sup>nd</sup> bay under IED abnormal in bad contact</p>

                </div>
                <div class="area_img" id="253">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913018_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3开始时间为36、持续时间为10s、不同概率分布的DoS攻击场景下24端口流量" src="Detail/GetImg?filename=images/DLXT201913018_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3开始时间为36、持续时间为10s、不同概率分布的DoS攻击场景下24端口流量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913018_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 24 Port Traffics under 9 different probability distribution DoS attack cases start at 36s and withstanding 10s</p>

                </div>
                <div class="area_img" id="253">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913018_25301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3开始时间为36、持续时间为10s、不同概率分布的DoS攻击场景下24端口流量" src="Detail/GetImg?filename=images/DLXT201913018_25301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3开始时间为36、持续时间为10s、不同概率分布的DoS攻击场景下24端口流量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913018_25301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 24 Port Traffics under 9 different probability distribution DoS attack cases start at 36s and withstanding 10s</p>

                </div>
                <div class="area_img" id="254">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913018_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 24端口输出流量的底部放法对比图" src="Detail/GetImg?filename=images/DLXT201913018_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 24端口输出流量的底部放法对比图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913018_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Comparison of theoretic and OPNET simulated message flow of 24 port after enlarge the bottom detailed curves</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling Cyber–Physical Systems">

                                <b>[1]</b> DERLER P, LEE E A, VINCENTELLI A S.Modeling cyber-physical systems[J].Proceedings of the IEEE, 2012, 100 (1) :13-28.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122500408087&amp;v=MjM2ODRESFErb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSWwwVWFSRT1OaWZPZmJLOUg5UE9xbzlGWU9zSA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> YOO H, SHON T.Challenges and research directions for heterogeneous cyber-physical system based on IEC 61850:vulnerabilities, security requirements, and security architecture[J].Future Generation Computer Systems, 2016, 61:128-136.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201016000&amp;v=MjU4NDl1WnNGeXJtVTd6TElTSFRlckc0SDlITnFZOUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 赵俊华, 文福拴, 薛禹胜, 等.电力CPS的架构及其实现技术与挑战[J].电力系统自动化, 2010, 34 (16) :1-7.ZHAO Junhua, WEN Fushuan, XUE Yusheng, et al.Cyber physical power systems:architecture, implementation techniques and challenges[J].Automation of Electric Power Systems, 2010, 34 (16) :1-7.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802002&amp;v=MjAxOTR6cXFCdEdGckNVUjdxZlp1WnNGeXJtVTd6TElTSFRlckc0SDluTXJZOUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 薛禹胜, 李满礼, 罗剑波, 等.基于关联特性矩阵的电网信息物理系统耦合建模方法[J].电力系统自动化, 2018, 42 (2) :11-19.DOI:10.7500/AEPS20170705006.XUE Yusheng, LI Manli, LUO Jianbo, et al.Coupling modeling method for cyber physical power systems based on correlation characteristic matrix[J].Automation of Electric Power Systems, 2018, 42 (2) :11-19.DOI:10.7500/AEPS 20170705006.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy-efficient information and communication infrastructures in the smart grid:a survey on interactions and open issues">

                                <b>[5]</b> EROL-KANTARCI M, MOUFTAH H T.Energy-efficient information and communication infrastructures in the smart grid:a survey on interactions and open issues[J].IEEE Communications Surveys and Tutorials, 2015, 17 (1) :179-197.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Latency and Traffic Reduction for Process-Level Network in Smart Substation Based on High-Availability Seamless Redundancy">

                                <b>[6]</b> HUU-DUNG N, HYO-SIK Y.Latency and traffic reduction for process-level network in smart substation based on high-availability seamless redundancy[J].IEEE Transactions on Industrial Electronics, 2016, 63 (4) :2181-2189.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Study on communication service strategy for congestion issue in smart substation communication network">

                                <b>[7]</b> GAO Jixing, TONG Weiming, JIN Xianji, et al.Study on communication service strategy for congestion issue in smart substation communication network[J].Access IEEE, 2018, 6:44934-44943.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Assessment and analysis of different process bus redundancy networks performance for IEC 61850-based digital substation">

                                <b>[8]</b> XU Luoyun, LI Haiyu, CHEN Linwei, et al.Assessment and analysis of different process bus redundancy networks performance for IEC 61850-based digital substation[J].The Journal of Engineering, 2018, 15:856-860.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modelling and simulation for performance evaluation of IEC61850-based substation communication systems">

                                <b>[9]</b> SIDHU T S, YIN Y.Modelling and simulation for performance evaluation of IEC 61850-based substation communication systems[J].IEEE Transactions on Power Delivery, 2007, 22 (3) :1482-1489.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Laboratory investigation of IEC 61850-9-2-based busbar and distance relaying with corrective measure for sampled value loss/delay">

                                <b>[10]</b> KANABAR M G, SIDHU T S, ZADEH M R D.Laboratory investigation of IEC 61850-9-2-based busbar and distance relaying with corrective measure for sampled value loss/delay[J].IEEE Transactions on Power Delivery, 2011, 26 (4) :2587-2595.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JFYZ201609016&amp;v=MzA3ODRkTEc0SDlmTXBvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVTd6TEx5dlM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 杨安, 孙利民, 王小山, 等.工业控制系统入侵检测技术综述[J].计算机研究与发展, 2016, 53 (9) :2039-2054YANG An, SUN Limin, WANG Xiaoshan, et al.Intrusion detection techniques for industrial control systems[J].Journal of Computer Research and Development, 2016, 53 (9) :2039-2054.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An Overview of IP Flow-Based Intrusion Detection">

                                <b>[12]</b> SPEROTTO A, SCHAFFRATH G, SADRE R, et al.An overview of IP flow-based intrusion detection[J].IEEE Communications Surveys &amp; Tutorials, 2010, 12 (3) :343-356.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Leveraging determinism in industrial control systems for advanced anomaly detection and reliable security configuration">

                                <b>[13]</b> HADELI H, SCHIERHOLZ R, BRAENDLE M, et al.Leveraging determinism in industrial control systems for advanced anomaly detection and reliable security configuration[C]// 2009 IEEE Conference on Emerging Technologies &amp; Factory Automation, Piscataway, September 22-25, 2009, Mallorca, Spain.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Generating configuration for missing traffic detector and security measures in industrial control systems based on the system description files">

                                <b>[14]</b> HADELI H, SCHIERHOLZ R, BRAENDLE M, et al.Generating configuration for missing traffic detector and security measures in industrial control systems based on the system description files[C]// Proceedings of the IEEE Homeland Security Technologies, May 11-12, 2009, Boston, USA.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" >
                                    <b>[15]</b>
                                 Snort入侵检测系统简介[EB/OL].[2015-08-31].https://www.jianshu.com/p/113345bbf2f7.Introduction to Snort intrusion detection system[EB/OL].[2015-08-31].https://www.jianshu.com/p/113345bbf2f7.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A protection method based on message identification and flow monitoring for managing the congestion arising from network attacks on smart substation">

                                <b>[16]</b> TONG Weiming, GAO Jixing, LI Zhongwei, et al.A protection method based on message identification and flow monitoring for managing the congestion arising from network attacks on smart substation[J].IEEE Communications Letters, 2018, 22 (11) :2214-2217.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201116000&amp;v=MTMzMjBJU0hUZXJHNEg5RE5xWTlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVU3ekw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 赵俊华, 文福拴, 薛禹胜, 等.电力信息物理融合系统的建模分析与控制研究框架[J].电力系统自动化, 2011, 35 (16) :1-8.ZHAO Junhua, WEN Fushuan, XUE Yusheng, et al.Modeling analysis and control research framework of cyber physical power systems[J].Automation of Electric Power Systems, 2011, 35 (16) :1-8.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cyber-physical modeling and cyber-contingency assessment of hierarchical control systems">

                                <b>[18]</b> XIN S, GUO Q, SUN H, et al.Cyber-physical modeling and cyber-contingency assessment of hierarchical control systems[J].IEEE Transactions on Smart Grid, 2015, 6 (5) :2375-2385.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606004&amp;v=MjA4NTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VN3pMUHlyUGJiRzRIOWZNcVk5RllJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 郭庆来, 辛蜀骏, 孙宏斌, 等.电力系统信息物理融合建模与综合安全评估:驱动力与研究构想[J].中国电机工程学报, 2016, 36 (6) :1481-1489.GUO Qinglai, XIN Shujun, SUN Hongbin, et al.Power system cyber-physical modelling and security assessment:motivation and ideas[J].Proceedings of the CSEE, 2016, 36 (6) :1481-1489.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201309034&amp;v=MjM5NDViRzRIOUxNcG85R1lJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VN3pMSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 王海柱, 张延旭, 蔡泽祥, 等.智能变电站过程层网络信息流潮流模型与计算方法[J].电网技术, 2013, 37 (9) :2602-2607.WANG Haizhu, ZHANG Yanxu, CAI Zexiang, et al.Information flow calculation model and method for process bus network in smart substation[J].Power System Technology, 2013, 37 (9) :2602-2607.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analytical modeling of traffic flow in the substation communication network">

                                <b>[21]</b> ZHANG Y, CAI Z, LI X, et al.Analytical modeling of traffic flow in the substation communication network[J].IEEE Transactions on Power Delivery, 2015, 30 (5) :2119-2127.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606009&amp;v=MTg0NzFzRnlybVU3ekxQeXJQYmJHNEg5Zk1xWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 何瑞文, 汪东, 张延旭, 等.智能电网信息流的建模和静态计算方法研究[J].中国电机工程学报, 2016, 36 (6) :1527-1535.HE Ruiwen, WANG Dong, ZHANG Yanxu, et al.Modeling and static calculation method of the information flow on smart grid[J].Proceedings of the CSEE, 2016, 36 (6) :1527-1535.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Message flow modeling analysis and application for digital substation process layer network">

                                <b>[23]</b> CHEN Yi, ZHANG Jianmin, HAN Qiguo, et al.Message flow modeling analysis and application for digital substation process layer network[C]// IEEE 7th Annual International Conference on CYBER Technology in Automation, Control, and Intelligent Systems (CYBER) , July 31-August 4, 2017, Honolulu, USA.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018252943.nh&amp;v=MjY2MjBGckNVUjdxZlp1WnNGeXJtVTd6TFZGMjZGckc5SE5qSXJKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 陈益.基于信息流模型和时滞电网稳定的智能电网实时数据加密最大延时计算[D].杭州:杭州电子科技大学, 2018.CHEN Yi.Maximum delay calculation of real time data encryption for smart grid based on information flow model and time-delay power grid stability[D].Hangzhou:Hangzhou Dianzi University, 2018.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007560617085001&amp;v=MDEyNDZkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3M0xJRjBYVlYyN0diYStIdGZOcUk5Tlllc1BEUk04enhVU21E&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 龙华.OPNET Modeler与计算机网络仿真[M].西安:西安电子科技大学出版社, 2006.LONG Hua.OPNET Modeler and computer network simulation[M].Xi’an:Xi’an Electronic Science and Technology University Press, 2006.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201105035&amp;v=MDk5Mjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVTd6TElUckJmYkc0SDlETXFvOUdZWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 张志丹, 黄小庆, 曹一家, 等.基于虚拟局域网的变电站综合数据流分析与通信网络仿真[J].电网技术, 2011, 35 (5) :204-209.ZHANG Zhidan, HUANG Xiaoqing, CAO Yijia, et al.Comprehensive data flow analysis and communication network simulation for virtual local area network-based substation[J].Power System Technology, 2011, 35 (5) :204-209.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and Simulation of Data Flow for VLAN-Based Communication in Substations">

                                <b>[27]</b> ZHANG Zhidan, HUANG Xiaoqing, BJÖM K, et al.Modeling and simulation of data flow for VLAN-based communication in substations[J].IEEE Systems Journal, 2017, 11 (4) :2467-2478.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201305026&amp;v=MjAwNDFTSFJmYkc0SDlMTXFvOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVTd6TEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 黄明辉, 邵向潮, 张弛, 等.基于OPNET的智能变电站继电保护建模与仿真[J].电力自动化设备, 2013, 33 (5) :144-149.HUANG Minghui, SHAO Xiangchao, ZHANG Chi, et al.Modeling and simulation of relay protection for intelligent substation based on OPNET[J].Electric Power Automation Equipment, 2013, 33 (5) :144-149.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201804027&amp;v=MDI4Nzh6TElTSFJmYkc0SDluTXE0OUhZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVTc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 蔡煜, 蔡泽祥, 王奕, 等.配电网广域保护控制通信网络建模与组网策略[J].电力自动化设备, 2018, 38 (4) :183-189.CAI Yu, CAI Zexiang, WANG Yi, et al.Modeling and networking strategy of communication network of wide-area protection and control for distribution network[J].Electric Power Automation Equipment, 2018, 38 (4) :183-189.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Communication design for energy management automation in microgrid">

                                <b>[30]</b> ALI I, HUSSAIN S.Communication design for energy management automation in microgrid[J].IEEE Transactions on Smart Grid, 2018, 9 (3) :2055-2064
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201610009&amp;v=MjY3MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVTd6TEx5bmFlYkc0SDlmTnI0OUZiWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 胡春潮, 侯艾君, 马凯, 等.基于OPNET的电网SCADA系统通信建模与仿真[J].电力系统保护与控制, 2016, 44 (10) :54-59.HU Chunchao, HOU Aijun, MA Kai, et al.Communication modeling and simulation of SCADA system of power grid based on OPNET[J].Power System Protection and Control, 2016, 44 (10) :54-59.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=On the role of communications plane in distributed optimization of power systems">

                                <b>[32]</b> GUO J, HUG G, TONGUZ O K.On the role of communications plane in distributed optimization of power systems[J].IEEE Transactions on Industrial Informatics, 2018, 14 (7) :2903-2913.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201623003&amp;v=MTg4MzBac0Z5cm1VN3pMSVNIVGVyRzRIOWZPckk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> 汤奕, 王琦, 邰伟, 等.基于OPAL-RT和OPNET的电力信息物理系统实时仿真[J].电力系统自动化, 2016, 40 (23) :15-21.TANG Yi, WANG Qi, TAI Wei, et al.Real-time simulation of cyber-physical power system based on OPAL-RT and OPNET[J].Automation of Electric Power Systems, 2016, 40 (23) :15-21.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Quality of service guarantees in virtual circuit swit ched networks">

                                <b>[34]</b> CRUZ R L.Quality of service guarantees in virtual circuit switched networks[J].IEEE Journal on Selected Areas in Communications, 1995, 13 (6) :1048-1056.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Performance Guarantees in Communication Networks">

                                <b>[35]</b> CHANG Chengshang.Performance guarantees in communication networks[J].European Transactions on Telecommunications, 2001, 12 (4) :357-358.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2010199736.nh&amp;v=MjQxMDFyQ1VSN3FmWnVac0Z5cm1VN3pMVjEyNkhyS3hGOWJQcVpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[36]</b> 李目海.基于流量的分布式拒绝服务攻击检测[D].上海:华东师范大学, 2010.LI Muhai.Distributed denial-of-service attack detection based on traffic[D].Shanghai:East China Normal University, 2010.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_37" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJC200905005&amp;v=MjEwODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVU3ekxMejdCYmJHNEh0ak1xbzlGWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[37]</b> 马涛, 单洪.移动Ad Hoc网络中DoS攻击的建模与仿真[J].计算机工程, 2009, 35 (5) :4-6.MA Tao, SHAN Hong.Modeling and simulation of DoS attacks in mobile Ad Hoc network[J].Computer Engineering, 2009, 35 (5) :4-6.
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_38" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015524218.nh&amp;v=MDQ0MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VN3pMVkYyNkc3YTZHdFBOcDVFYlBJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[38]</b> 龚鑫.基于OPNET的TCP-SYN泛洪攻击设计与仿真[D].北京:北京邮电大学, 2014.GONG Xin.Modeling and simulation of TCP-SYN flood attack based on OPNET[D].Beijing:Beijing University of Posts and Telecommunications, 2014.
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_39" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1012020196.nh&amp;v=MTE3NzNaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVTd6TFZGMjZITE82SHRERnE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[39]</b> 刘运.DDoS Flooding攻击检测技术研究[D].长沙:国防科学技术大学, 2011.LIU Yun.Research on the detection methods for distributed denial-of-service flooding attacks[D].Changsha:National University of Defense Technology, 2011.
                            </a>
                        </p>
                        <p id="80">
                            <a id="bibliography_40" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201718023&amp;v=MDIyMTVtVTd6TEx5bmFlYkc0SDliTnA0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[40]</b> 余越, 周春霞, 詹荣荣, 等.智能变电站继电保护装置网络压力产生原因及测试方法研究[J].电力系统保护与控制, 2017, 45 (18) :156-162.YU Yue, ZHOU Chunxia, ZHAN Rongrong, et al.Research on network stress causes and test method of relay protection in smart substation[J].Power System Protection and Control, 2017, 45 (18) :156-162.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913018" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913018&amp;v=MjYyMDdmWnVac0Z5cm1VN3pJSVNIVGVyRzRIOWpOckk5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

