

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136545032287500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913019%26RESULT%3d1%26SIGN%3dBRYFM8nrETdfSu%252fQb4mWhEGbrPM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913019&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913019&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913019&amp;v=MTQ2NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVTdyT0lTSFRlckc0SDlqTnJJOUViWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#47" data-title="1) 实时性不足。">1) 实时性不足。</a></li>
                                                <li><a href="#49" data-title="2) 扩展性不足。">2) 扩展性不足。</a></li>
                                                <li><a href="#51" data-title="3) 维护工作复杂。">3) 维护工作复杂。</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;1&lt;/b&gt; 广域数据采集总体架构 "><b>1</b> 广域数据采集总体架构</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;2&lt;/b&gt; 广域数据采集关键技术 "><b>2</b> 广域数据采集关键技术</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;2.1&lt;/b&gt; 广域数据订阅机制"><b>2.1</b> 广域数据订阅机制</a></li>
                                                <li><a href="#80" data-title="&lt;b&gt;2.2&lt;/b&gt; 广域数据发布技术"><b>2.2</b> 广域数据发布技术</a></li>
                                                <li><a href="#93" data-title="&lt;b&gt;2.3&lt;/b&gt; 广域数据采集代理"><b>2.3</b> 广域数据采集代理</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#104" data-title="&lt;b&gt;3&lt;/b&gt; 测试与应用 "><b>3</b> 测试与应用</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#105" data-title="&lt;b&gt;3.1&lt;/b&gt; 测试环境"><b>3.1</b> 测试环境</a></li>
                                                <li><a href="#107" data-title="&lt;b&gt;3.2&lt;/b&gt; 功能测试"><b>3.2</b> 功能测试</a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;3.3&lt;/b&gt; 性能测试"><b>3.3</b> 性能测试</a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;3.4&lt;/b&gt; 应用情况"><b>3.4</b> 应用情况</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#117" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#134" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;图1 广域数据采集总体架构&lt;/b&gt;"><b>图1 广域数据采集总体架构</b></a></li>
                                                <li><a href="#66" data-title="&lt;b&gt;图2 关键技术示意图&lt;/b&gt;"><b>图2 关键技术示意图</b></a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;图3 数据订阅流程图&lt;/b&gt;"><b>图3 数据订阅流程图</b></a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;图4 广域数据发布示意图&lt;/b&gt;"><b>图4 广域数据发布示意图</b></a></li>
                                                <li><a href="#135" data-title="图A1测试部署示意图">图A1测试部署示意图</a></li>
                                                <li><a href="#136" data-title="表A1广域数据采集性能测试">表A1广域数据采集性能测试</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 辛耀中.新世纪电网调度自动化技术发展趋势[J].电网技术, 2001, 25 (12) :1-10.XIN Yaozhong.Development trend of power system dispatching automation in 21st century[J].Power System Technology, 2001, 25 (12) :1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200112000&amp;v=MDMzMzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VN3JPSVRyQmZiRzRIdEROclk5RlpJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         辛耀中.新世纪电网调度自动化技术发展趋势[J].电网技术, 2001, 25 (12) :1-10.XIN Yaozhong.Development trend of power system dispatching automation in 21st century[J].Power System Technology, 2001, 25 (12) :1-10.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 姚建国, 严胜, 杨胜春, 等.中国特色智能调度的实践与展望[J].电力系统自动化, 2009, 33 (17) :16-20.YAO Jianguo, YAN Sheng, YANG Shengchun, et al.Practice and prospects of intelligent dispatch with Chinese characteristics[J].Automation of Electric Power Systems, 2009, 33 (17) :16-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200917003&amp;v=MDI2MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVTdyT0lTSFRlckc0SHRqTnFJOUZaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         姚建国, 严胜, 杨胜春, 等.中国特色智能调度的实践与展望[J].电力系统自动化, 2009, 33 (17) :16-20.YAO Jianguo, YAN Sheng, YANG Shengchun, et al.Practice and prospects of intelligent dispatch with Chinese characteristics[J].Automation of Electric Power Systems, 2009, 33 (17) :16-20.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 姚建国, 杨胜春, 单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化, 2013, 37 (21) :52-59.YAO Jianguo, YANG Shengchun, SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems, 2013, 37 (21) :52-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321010&amp;v=MDgyMDNVUjdxZlp1WnNGeXJtVTdyT0lTSFRlckc0SDlMT3JvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         姚建国, 杨胜春, 单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化, 2013, 37 (21) :52-59.YAO Jianguo, YANG Shengchun, SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems, 2013, 37 (21) :52-59.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" >
                                        <b>[4]</b>
                                     国家电网公司.智能电网调度技术支持系统第3-5部分:基础平台数据采集与交换:DW 680.35—2011[S].2011.State Grid Corporation of China.Smart grid dispatching and control system—Part 3-5:foundational platform data acquisition and exchange:DW 680.35—2011[S].2011.</a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 叶飞, 金鑫, 朴林, 等.基于电力调度数据网双平面的主站控制多机多链路采集方案[J].电力系统自动化, 2015, 39 (8) :155-158.YE Fei, JIN Xin, PIAO Lin, et al.A scheme for multi-machine and multi-link acquisition of control center based on electric power dispatching data network dual plane[J].Automation of Electric Power Systems, 2015, 39 (8) :155-158." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201508024&amp;v=MDUwNzlHRnJDVVI3cWZadVpzRnlybVU3ck9JU0hUZXJHNEg5VE1wNDlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         叶飞, 金鑫, 朴林, 等.基于电力调度数据网双平面的主站控制多机多链路采集方案[J].电力系统自动化, 2015, 39 (8) :155-158.YE Fei, JIN Xin, PIAO Lin, et al.A scheme for multi-machine and multi-link acquisition of control center based on electric power dispatching data network dual plane[J].Automation of Electric Power Systems, 2015, 39 (8) :155-158.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 杜鹏, 陶洪铸, 高保成, 等.面向多应用的通用数据采集技术方案[J].电力系统自动化, 2015, 39 (1) :26-30.DU Peng, TAO Hongzhu, GAO Baocheng, et al.A universal multi-application oriented data acquisition technical solution[J].Automation of Electric Power Systems, 2015, 39 (1) :26-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501006&amp;v=MTYzNjdmWnVac0Z5cm1VN3JPSVNIVGVyRzRIOVRNcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         杜鹏, 陶洪铸, 高保成, 等.面向多应用的通用数据采集技术方案[J].电力系统自动化, 2015, 39 (1) :26-30.DU Peng, TAO Hongzhu, GAO Baocheng, et al.A universal multi-application oriented data acquisition technical solution[J].Automation of Electric Power Systems, 2015, 39 (1) :26-30.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 王恒, 辛耀中, 尚学伟, 等.智能电网调度控制系统数据总线技术[J].电力系统自动化, 2015, 39 (1) :9-13.WANG Heng, XIN Yaozhong, SHANG Xuewei, et al.A new data bus technology for smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :9-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501003&amp;v=MjgxOTBac0Z5cm1VN3JPSVNIVGVyRzRIOVRNcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王恒, 辛耀中, 尚学伟, 等.智能电网调度控制系统数据总线技术[J].电力系统自动化, 2015, 39 (1) :9-13.WANG Heng, XIN Yaozhong, SHANG Xuewei, et al.A new data bus technology for smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :9-13.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 王恒, 郭凌旭, 武瑞龙, 等.基于电力调度数据网的广域消息总线设计与实现[J].电力系统自动化, 2017, 41 (15) :100-106.DOI:10.7500/AEPS20161017007.WANG Heng, GUO Lingxu, WU Ruilong, et al.Design and implementation of wide-area message bus based on electric power dispatching data network[J].Automation of Electric Power Systems, 2017, 41 (15) :100-106.DOI:10.7500/AEPS20161017007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715014&amp;v=MTI2MzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VN3JPSVNIVGVyRzRIOWJOcW85RVlJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         王恒, 郭凌旭, 武瑞龙, 等.基于电力调度数据网的广域消息总线设计与实现[J].电力系统自动化, 2017, 41 (15) :100-106.DOI:10.7500/AEPS20161017007.WANG Heng, GUO Lingxu, WU Ruilong, et al.Design and implementation of wide-area message bus based on electric power dispatching data network[J].Automation of Electric Power Systems, 2017, 41 (15) :100-106.DOI:10.7500/AEPS20161017007.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 尚学伟, 赵林, 范泽龙, 等.基于调度数据网的广域数据总线体系架构和关键技术[J].电力系统自动化, 2018, 42 (11) :109-114.DOI:10.7500/AEPS20170829005.SHANG Xuewei, ZHAO Lin, FAN Zelong, et al.Architecture and key technologies of wide-area data bus based on dispatching data network[J].Automation of Electric Power Systems, 2018, 42 (11) :109-114.DOI:10.7500/AEPS20170829005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811015&amp;v=MDM3NjhadVpzRnlybVU3ck9JU0hUZXJHNEg5bk5ybzlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         尚学伟, 赵林, 范泽龙, 等.基于调度数据网的广域数据总线体系架构和关键技术[J].电力系统自动化, 2018, 42 (11) :109-114.DOI:10.7500/AEPS20170829005.SHANG Xuewei, ZHAO Lin, FAN Zelong, et al.Architecture and key technologies of wide-area data bus based on dispatching data network[J].Automation of Electric Power Systems, 2018, 42 (11) :109-114.DOI:10.7500/AEPS20170829005.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 刘丽榕, 王玉东, 肖智宏, 等.国家电网调度数据网建设方案研究[J].电力系统通信, 2011, 32 (2) :18-21.LIU Lirong, WANG Yudong, XIAO Zhihong, et al.Study on construction scheme of power dispatching data network for state grid[J].Telecommunications for Electric Power System, 2011, 32 (2) :18-21." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXX201102006&amp;v=MDQxMTdCdEdGckNVUjdxZlp1WnNGeXJtVTdyT0lTSFRkckc0SDlETXJZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         刘丽榕, 王玉东, 肖智宏, 等.国家电网调度数据网建设方案研究[J].电力系统通信, 2011, 32 (2) :18-21.LIU Lirong, WANG Yudong, XIAO Zhihong, et al.Study on construction scheme of power dispatching data network for state grid[J].Telecommunications for Electric Power System, 2011, 32 (2) :18-21.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 胡娟, 李智欢, 段献忠.电力调度数据网结构特性分析[J].中国电机工程学报, 2009, 29 (4) :53-59.HU Juan, LI Zhihuan, DUAN Xianzhong.Structural feature analysis of the electric power dispatching data network[J].Proceedings of the CSEE, 2009, 29 (4) :53-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200904010&amp;v=MjEzOTMzenFxQnRHRnJDVVI3cWZadVpzRnlybVU3ck9QeXJQYmJHNEh0ak1xNDlFWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         胡娟, 李智欢, 段献忠.电力调度数据网结构特性分析[J].中国电机工程学报, 2009, 29 (4) :53-59.HU Juan, LI Zhihuan, DUAN Xianzhong.Structural feature analysis of the electric power dispatching data network[J].Proceedings of the CSEE, 2009, 29 (4) :53-59.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 李高望, 鞠文云, 段献忠, 等.电力调度数据网传输特性分析[J].中国电机工程学报, 2012, 32 (22) :141-148.LI Gaowang, JU Wenyun, DUAN Xianzhong, et al.Transmission characteristic analysis of the electric power dispatching data network[J].Proceedings of the CSEE, 2012, 32 (22) :141-148." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201222020&amp;v=MTM5NzN5cm1VN3JPUHlyUGJiRzRIOVBPclk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         李高望, 鞠文云, 段献忠, 等.电力调度数据网传输特性分析[J].中国电机工程学报, 2012, 32 (22) :141-148.LI Gaowang, JU Wenyun, DUAN Xianzhong, et al.Transmission characteristic analysis of the electric power dispatching data network[J].Proceedings of the CSEE, 2012, 32 (22) :141-148.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 童晓阳, 廖国栋, 王晓茹.发布/订阅通信模型改进及在变电站自动化中的应用[J].电力系统自动化, 2005, 29 (14) :64-68.TONG Xiaoyang, LIAO Guodong, WANG Xiaoru.Improvement of a publish/subscribe based communication model and its application in the substation automation system[J].Automation of Electric Power Systems, 2005, 29 (14) :64-68." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200514014&amp;v=MTQ0ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VN3JPSVNIVGVyRzRIdFROcTQ5RVlJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         童晓阳, 廖国栋, 王晓茹.发布/订阅通信模型改进及在变电站自动化中的应用[J].电力系统自动化, 2005, 29 (14) :64-68.TONG Xiaoyang, LIAO Guodong, WANG Xiaoru.Improvement of a publish/subscribe based communication model and its application in the substation automation system[J].Automation of Electric Power Systems, 2005, 29 (14) :64-68.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 李晶, 段斌, 周江龙, 等.基于GMRP的变电站发布/订阅通信模型设计[J].电网技术, 2008, 32 (16) :16-21.LI Jing, DUAN Bin, ZHOU Jianglong, et al.Design of a publish/subscribe communication model based on GMRP for substation communication[J].Power System Technology, 2008, 32 (16) :16-21." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200816007&amp;v=MjIyOTdCdEdGckNVUjdxZlp1WnNGeXJtVTdyT0lUckJmYkc0SHRuTnFZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         李晶, 段斌, 周江龙, 等.基于GMRP的变电站发布/订阅通信模型设计[J].电网技术, 2008, 32 (16) :16-21.LI Jing, DUAN Bin, ZHOU Jianglong, et al.Design of a publish/subscribe communication model based on GMRP for substation communication[J].Power System Technology, 2008, 32 (16) :16-21.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 米为民, 荆铭, 尚学伟, 等.智能调度分布式一体化建模方案[J].电网技术, 2010, 34 (10) :6-9.MI Weimin, JING Ming, SHANG Xuewei, et al.Distributed and integrated modeling of intelligent dispatch[J].Power System Technology, 2010, 34 (10) :6-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201010004&amp;v=MjM3ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VN3JPSVRyQmZiRzRIOUhOcjQ5RllJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         米为民, 荆铭, 尚学伟, 等.智能调度分布式一体化建模方案[J].电网技术, 2010, 34 (10) :6-9.MI Weimin, JING Ming, SHANG Xuewei, et al.Distributed and integrated modeling of intelligent dispatch[J].Power System Technology, 2010, 34 (10) :6-9.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" >
                                        <b>[16]</b>
                                     电网设备通用数据模型命名规范:DL/T 1171—2012[S].北京:中国电力出版社, 2012.Power grid equipment common model naming specification:DL/T 1171—2012 [S].Beijing:China Electric Power Press, 2012.</a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 辛耀中, 米为民, 蒋国栋, 等.基于CIM/E的电网调度中心应用模型信息共享方案[J].电力系统自动化, 2013, 37 (8) :1-5.XIN Yaozhong, MI Weimin, JIANG Guodong, et al.Scheme of application model information sharing between control centers based on CIM/E[J].Automation of Electric Power Systems, 2013, 37 (8) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201308000&amp;v=MzEzODRlckc0SDlMTXA0OUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVTdyT0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         辛耀中, 米为民, 蒋国栋, 等.基于CIM/E的电网调度中心应用模型信息共享方案[J].电力系统自动化, 2013, 37 (8) :1-5.XIN Yaozhong, MI Weimin, JIANG Guodong, et al.Scheme of application model information sharing between control centers based on CIM/E[J].Automation of Electric Power Systems, 2013, 37 (8) :1-5.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 国家电网公司.基于CIM/E文件的分布式数据采集系统主备调同步方法:104866943A[P].2015-08-26.State Grid Corporation of China.Synchronization method of main and standby dispatching control systems of distributed data acquisition system based on CIM/E file:104866943A[P].2015-08-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SCPD&amp;filename=CN104866943A&amp;v=MjMyMDBlN0tXUmJxZVorVnVGU3ZsVnJrPUppTzZIcmV3R05mRnE0dzBDKzRQRDMxTHh4WVQ2em9PUzNmbXBXRmE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         国家电网公司.基于CIM/E文件的分布式数据采集系统主备调同步方法:104866943A[P].2015-08-26.State Grid Corporation of China.Synchronization method of main and standby dispatching control systems of distributed data acquisition system based on CIM/E file:104866943A[P].2015-08-26.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 周静, 吕天光, 陈希, 等.省级电力调度数据网带宽分析与容量规划研究[J].电网技术, 2012, 36 (5) :173-177.ZHOU Jing, L&#220; Tianguang, CHEN Xi, et al.Study on bandwidth analysis and capacity planning of provincial dispatching digital network[J].Power System Technology, 2012, 36 (5) :173-177." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201205032&amp;v=MzE3NDJyQmZiRzRIOVBNcW85R1pvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VN3JPSVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         周静, 吕天光, 陈希, 等.省级电力调度数据网带宽分析与容量规划研究[J].电网技术, 2012, 36 (5) :173-177.ZHOU Jing, L&#220; Tianguang, CHEN Xi, et al.Study on bandwidth analysis and capacity planning of provincial dispatching digital network[J].Power System Technology, 2012, 36 (5) :173-177.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 杨梅, 杨平利, 宫殿庆.ACL技术研究及应用[J].计算机技术与发展, 2011, 21 (6) :145-149.YANG Mei, YANG Pingli, GONG Dianqing.Access control list technology studying and application[J].Computer Technology and Development, 2011, 21 (6) :145-149." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WJFZ201106040&amp;v=MTk4Mjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVTdyT01pZk5kTEc0SDlETXFZOUJaSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         杨梅, 杨平利, 宫殿庆.ACL技术研究及应用[J].计算机技术与发展, 2011, 21 (6) :145-149.YANG Mei, YANG Pingli, GONG Dianqing.Access control list technology studying and application[J].Computer Technology and Development, 2011, 21 (6) :145-149.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 曾旷怡, 杨家海.访问控制列表的优化问题[J].软件学报, 2007, 18 (4) :978-986.ZENG Kuangyi, YANG Jiahai.Towards the optimization of access control list[J].Journal of Software, 2007, 18 (4) :978-986." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RJXB200704019&amp;v=MDI3MDl0Yk1xNDlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVU3ck9OeWZUYkxHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         曾旷怡, 杨家海.访问控制列表的优化问题[J].软件学报, 2007, 18 (4) :978-986.ZENG Kuangyi, YANG Jiahai.Towards the optimization of access control list[J].Journal of Software, 2007, 18 (4) :978-986.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-01-24 09:08</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),156-162 DOI:10.7500/AEPS20180608006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于电力调度数据网的广域数据采集方案</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%9C%E9%B9%8F&amp;code=28890533&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杜鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%99%8F%E4%BA%AE&amp;code=41228024&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">晏亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%AB%98%E4%BF%9D%E6%88%90&amp;code=30314843&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高保成</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%AD%A6%E6%B6%9B&amp;code=42113499&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王学涛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E4%B8%B9%E5%BD%A4&amp;code=42113500&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李丹彤</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A2%85%E5%B3%A5&amp;code=35809820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">梅峥</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E7%A7%91%E4%B8%9C%E7%94%B5%E5%8A%9B%E6%8E%A7%E5%88%B6%E7%B3%BB%E7%BB%9F%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8&amp;code=0060625&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京科东电力控制系统有限责任公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>在智能电网中, 各级电网调控系统间业务相互协作、数据互联互通的需求与日俱增, 而当前多调控系统间采用规约通信的数据转发技术存在时延长、维护复杂等弊端, 迫切需要一种更高效、便捷的广域实时数据传输方式。基于现状, 分析了现有数据采集模式的局限性, 提出一种基于电力调度数据网的广域数据采集方案。讨论了广域数据采集框架及网络构成, 深入研究了广域环境下的数据订阅机制、数据发布技术和数据采集代理方法。经过实验验证, 广域数据采集能够增强各级电网调控系统之间的联系, 提供更高效的广域数据交互手段, 提高数据传输效率和系统易用性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%BF%E5%9F%9F%E6%95%B0%E6%8D%AE%E9%87%87%E9%9B%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广域数据采集;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%95%B0%E6%8D%AE%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力调度数据网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%BF%E5%9F%9F%E6%95%B0%E6%8D%AE%E6%B6%88%E6%81%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广域数据消息;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%BF%E5%9F%9F%E8%AE%A2%E9%98%85%2F%E5%8F%91%E5%B8%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广域订阅/发布;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    杜鹏 (1981—) , 男, 高级工程师, 主要研究方向:电力系统自动化。E-mail:dupeng3@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    *晏亮 (1981—) , 男, 通信作者, 工程师, 主要研究方向:电力系统自动化。E-mail:yanliang@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    高保成 (1972—) , 男, 高级工程师, 主要研究方向:电力系统自动化。E-mail:gaobaocheng@sgepri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-08</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司“千人计划”专项资助项目 (5206001600A3);</span>
                    </p>
            </div>
                    <h1><b>Wide-area Data Acquisition Scheme Based on Power Dispatching Data Network</b></h1>
                    <h2>
                    <span>DU Peng</span>
                    <span>YAN Liang</span>
                    <span>GAO Baocheng</span>
                    <span>WANG Xuetao</span>
                    <span>LI Dantong</span>
                    <span>MEI Zheng</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>Beijing Kedong Electric Power Control System Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In the smart grid, the requirement for business collaboration and exchange of data between multiple grid dispatching and control systems is increasing. But the problems such as prolonged and difficult maintenance exist in the practice of data forwarding based on protocol transmission method between multiple grid dispatching and control systems. There is a pressing need for a more efficient and convenient wide-area real-time data transmission mode. On this basis, the limitations of current data acquisition mode are analyzed. A wide-area data acquisition scheme based on power dispatching data network is proposed. The wide-area data acquisition frame and network structure are discussed. The data subscription mechanism, data issuing technology and data acquisition agent method in the wide-area environment are deeply studied. After experimental verification, the wide-area data acquisition can enhance the connection between multiple grid dispatching and control systems, provide more efficient wide-area data interactive means, and improve data transmission efficiency and system usability.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wide-area%20data%20acquisition&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wide-area data acquisition;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20dispatching%20data%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power dispatching data network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wide-area%20data%20message&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wide-area data message;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wide-area%20subscription%2Fissuing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wide-area subscription/issuing;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-08</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China under the&quot;Thousand Talents Plan&quot;Special Research Grant (No.5206001600A3);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">近几年来随着电网的飞速发展, 已经形成了以特高压交直流为核心的互联大电网。为了保证大电网的安全稳定运行, 智能电网<citation id="122" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>调度控制系统 (简称“D5000系统”) 需要采集大量的电网实时运行数据, 支撑数据处理、实时监控、分析决策等业务。</p>
                </div>
                <div class="p1">
                    <p id="46">目前, D5000系统在国内各级调控机构已经实现大范围推广和应用, 数据采集<citation id="123" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>负责D5000系统所有应用中与电网运行相关数据的收集工作, 包括调控系统主站与厂站间的数据信息采集<citation id="124" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>, 以及各级调控系统之间基于DL/T 476通信协议的数据采集与交换, 对关键技术总结后提炼为相关技术方案<citation id="125" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。近年来D5000系统的数据总线进一步发展, 从局域扩展到广域范围<citation id="126" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。当前, 为满足多调控系统间的数据共享需求, 数据采集通过协议链路逐级转发的方式, 在各调控系统间承担着大量的多应用、多业务数据交互工作。然而随着电网信息规模化、业务精细化, 传统的数据采集难以满足调控系统间与日俱增的数据需求, 主要体现在以下几个方面。</p>
                </div>
                <h4 class="anchor-tag" id="47" name="47">1) 实时性不足。</h4>
                <div class="p1">
                    <p id="48">协议转发的流程, 包括数据库读取/储存、协议转换及解析等, 处理环节多, 时延长;逐级转发的模式会导致时延加倍, 总计会产生数秒甚至更长时间的数据时延。</p>
                </div>
                <h4 class="anchor-tag" id="49" name="49">2) 扩展性不足。</h4>
                <div class="p1">
                    <p id="50">转发链路因通信协议限制, 转发数据规模和容量难以随业务数据量提升而增加。</p>
                </div>
                <h4 class="anchor-tag" id="51" name="51">3) 维护工作复杂。</h4>
                <div class="p1">
                    <p id="52">通信双方都需要进行创建链路、协议调试、点表维护、数据核查等一系列工作。</p>
                </div>
                <div class="p1">
                    <p id="53">因此, 本文提出一种基于电力调度数据网的广域数据采集方案。在D5000系统数据采集功能基础上, 将若干单一的系统作为一个整体看待, 将各级调控系统间的协议传输转变为基于广域消息总线的信息交互, 建立广域数据订阅、发布、代理机制, 提高广域数据交互能力、数据传输效率和易维护性。</p>
                </div>
                <h3 id="54" name="54" class="anchor-tag"><b>1</b> 广域数据采集总体架构</h3>
                <div class="p1">
                    <p id="55">电力调度数据网<citation id="127" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>, 是支持电力系统调度业务的专用网络, 承载着包括数据采集在内的大电网调度生产服务等多种业务, 具有地理分布范围广、高实时性和可靠性的特点<citation id="128" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>, 是各级调控系统间实现纵向贯通、横向集成的重要基础。基于电力调度数据网, 广域数据采集联合各调控系统共同构成一整套数据服务体系, 依托广域消息总线实现广域数据订阅与发布<citation id="129" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>, 如图1所示。</p>
                </div>
                <div class="p1">
                    <p id="56">将地域分散、独立的各级调控中心或直采子站视为数据节点, 提供一种通用、协作的广域数据服务, 响应广域网络内的数据订阅请求并提供数据发布服务。伴随广域服务的数据节点逐步增多, 涉及地域范围越来越广, 最终由这些数据服务节点共同构成可覆盖全国范围的广域数据采集服务, 实现数据节点互通协作、业务紧密结合、消除信息孤岛。广域网络内任意数据节点或其他非调控系统等能够根据数据需求向广域数据服务订阅所需的数据, 即具备对广域网络内任意可提供数据服务的调控系统进行数据采集的能力。数据节点可以同时作为订阅数据的客户端和提供数据的服务端。</p>
                </div>
                <div class="area_img" id="57">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913019_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 广域数据采集总体架构" src="Detail/GetImg?filename=images/DLXT201913019_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 广域数据采集总体架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913019_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Overall architecture of wide-area data acquisition</b></p>

                </div>
                <div class="p1">
                    <p id="58">近年来, 广域消息总线技术的设计与实现, 使得数据节点间增加了一种更加通用、可靠、高效的信息传输方法, 为广域数据采集提供了非常便利的条件, 能够支撑数据节点之间进行的广域数据订阅与数据发布, 提升信息交互的能力。本文提出由调控系统间的点对点协议传输变为通过广域消息总线进行交互, 有助于增强调控系统内部与调控系统间的消息交互形式的通用性。采用消息推送、消息跟踪、可靠传输等广域消息总线技术, 辅以广域数据采集访问控制列表等权限管理手段, 共同保障广域数据采集方案中信息交互的安全性和可靠性。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>2</b> 广域数据采集关键技术</h3>
                <div class="p1">
                    <p id="60">基于广域数据采集总体架构以及客户/服务的特点, 本文提出广域数据订阅/发布机制、广域数据采集代理等关键技术, 详见图2。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>2.1</b> 广域数据订阅机制</h4>
                <div class="p1">
                    <p id="62">广域数据订阅机制中, 包含广域寻址、建立映射文件、数据订阅和广域信息校验等技术点。首先, 客户端通过广域寻址确定数据所属调控中心, 与服务端进行广域交互后完成信息匹配、建立映射文件, 再通过数据订阅流程向服务端同步映射文件, 完成广域数据订阅机制的基本过程。广域信息校验是通过校验发现映射文件同步异常的情况下, 重启广域数据订阅过程的补充机制。</p>
                </div>
                <div class="p1">
                    <p id="63">广域数据订阅机制, 客户端及服务端模型信息同时展现, 信息自动匹配, 操作更简单, 客户端单端维护的模式, 比协议链路双方同时维护和管理更简易, 能够降低工作量, 提高效率。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>2.1.1</b> 广域寻址</h4>
                <div class="p1">
                    <p id="65">在订阅过程中, 客户端需要通过广域寻址来获知服务端的广域网络地址及相关信息。首先, 客户端通过订阅界面对数据需求进行自动解析, 判断所属厂站以及厂站所属调控中心, 向广域数据服务发送附带调控中心信息的寻址广域消息;然后, 服务端遍历本地调控中心主用/备用调控系统或数据中心的厂站数据, 向客户端反馈结果;最后, 客户端根据确认主用、确认备用、否认等消息, 确定厂站所属调控中心主用/备用的广域网络地址。在发生网络或数据故障时, 客户端按照“先主后备”的优先顺序对通信对象进行切换。</p>
                </div>
                <div class="area_img" id="66">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913019_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 关键技术示意图" src="Detail/GetImg?filename=images/DLXT201913019_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 关键技术示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913019_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of key technologies</b></p>

                </div>
                <h4 class="anchor-tag" id="68" name="68"><b>2.1.2</b> 建立映射文件</h4>
                <div class="p1">
                    <p id="69">随着电网设备通用数据模型命名规范<citation id="130" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>的广泛使用, 各调控系统数据命名已基本统一。基于数据命名规则而创建的映射文件, 在各调控系统间具备较强的通用性。建立映射文件的步骤如下:①客户端通过订阅界面订制数据需求并通过广域消息通知服务端, 服务端通过读取数据库、解析点表文件方式获取本端数据信息, 并反馈给客户端;②客户端在界面中展示并对比双方数据信息内容后, 通过自动匹配数据命名的方式确立双方数据的对应关系;③根据匹配结果将数据ID、数据命名等关键信息保存至映射文件。</p>
                </div>
                <div class="p1">
                    <p id="70">模型信息发生更新时, 自动触发变更流程更新映射文件;当无法自动更新时, 通过调控系统信息提示, 提醒维护人员介入, 进行人为操作更新映射文件。相较于DL/T 476协议将索引号使用范围定义为1～65 535, 存在数量限制, 广域数据采集映射文件将LONG型ID作为唯一标识, 可支持更大数据量, 适应性更好, 可满足电网数据规模日益增大的需求。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>2.1.3</b> 数据订阅</h4>
                <div class="p1">
                    <p id="72">数据订阅是客户端向服务端同步映射文件的过程, 其流程分为初始订阅、变更订阅、取消订阅3种。数据订阅以客户端发起请求开始, 服务端反馈应答结束, 如图3所示。</p>
                </div>
                <div class="area_img" id="73">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913019_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 数据订阅流程图" src="Detail/GetImg?filename=images/DLXT201913019_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 数据订阅流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913019_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of data subscription</b></p>

                </div>
                <div class="p1">
                    <p id="74">初始订阅流程如下:①客户端发送订阅初始请求;②服务端反馈初始确认;③客户端解析映射文件, 向服务端陆续发送数据信息;④客户端发送订阅结束请求;⑤服务端反馈结束确认;⑥服务端保存数据信息至映射文件, 并启动同步机制向调控中心的主用/备用系统进行同步<citation id="131" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="75">变更订阅流程如下:①客户端发送订阅变更请求;②服务端反馈变更确认;③客户端解析映射文件的变更内容, 向服务端发送数据变更信息;④客户端发送变更结束请求;⑤服务端反馈结束确认;⑥服务端更新映射文件并启动同步机制。</p>
                </div>
                <div class="p1">
                    <p id="76">取消订阅流程如下:①客户端发送取消订阅请求;②服务端反馈取消确认。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>2.1.4</b> 广域信息校验</h4>
                <div class="p1">
                    <p id="78">广域信息校验是验证客户端与服务端两侧映射文件是否一致的校验规则。通过特定的算法将文件内容进行一次验算, 从结果中取出可唯一代表文件特征的若干字节作为特征码。</p>
                </div>
                <div class="p1">
                    <p id="79">客户端或服务端在广域数据采集系统初始化阶段, 通过向对方发送特征码来确定双方映射文件是否一致。对于不一致的情况, 需要由客户端暂时隔离来自服务端的广域数据, 并重新订阅, 确保双方映射文件内容一致和广域数据交互的正确性。</p>
                </div>
                <h4 class="anchor-tag" id="80" name="80"><b>2.2</b> 广域数据发布技术</h4>
                <div class="p1">
                    <p id="81">广域数据发布技术, 包含变化消息驱动机制、数据选取机制、数据并发机制和网络优选机制。基于调控系统将厂站数据报文解析为系统内变化数据消息, 广域数据发布技术将其转变为广域数据消息, 发送给订阅数据的客户端。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>2.2.1</b> 变化消息驱动机制</h4>
                <div class="p1">
                    <p id="83">通过分析协议转发模式, 可以发现处理环节过多, 其中包括协议发送端以周期性轮询的方式从实时数据库读取数据, 按协议点表组成数据报文并发送, 接收端按协议点表解析报文, 更新实时数据库或共享内存。因此, 本文提出通过变化消息驱动数据传输的机制, 其内容包括:服务端从消息总线直接获取来自数据采集模块的变化数据消息, 然后将本地消息转换为广域消息进行发送, 客户端通过数据接收功能获取广域数据消息, 转换为本地消息后, 经由消息总线向稳态监控应用发送。</p>
                </div>
                <div class="p1">
                    <p id="84">以直接获取变化数据消息的方式, 代替先写入实时库、后周期读取的模式, 流程更简洁;同时, 以本地/广域数据消息互转的方式, 代替协议转换/解析的模式, 处理速度更快。变化消息驱动机制处理环节更少, 时延更短;在协议报文传输与广域消息传输耗时几乎相同的情况下, 传输效率更高。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85"><b>2.2.2</b> 数据选取机制</h4>
                <div class="p1">
                    <p id="86">数据选取机制包含数据筛选和多源选择:数据筛选是服务端基于映射文件, 对来自数据采集模块的变化数据消息进行初次分析过滤, 保留客户端所订阅的数据;多源选择是服务端通过数据服务同时获取调控中心主用/备用数据源经过数据筛选后的数据, 依据各数据源的优先级顺序进行多源选择, 选出优先级别最高的数据源的数据作为结果数据, 然后通过数据并发和网络优选机制将数据向订阅数据的客户端发送。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>2.2.3</b> 数据并发机制</h4>
                <div class="p1">
                    <p id="88">D5000系统业务不断丰富, 对电网数据的需求愈加复杂多样, 调控系统进行多目标协议转发的情况并不罕见, 为保证数据采集功能不缺失, 广域数据采集服务端需具备同时向多客户端并行发布数据的功能。数据并发机制采用在服务端建立多个数据任务的方式, 为每个订阅者配置相应的数据任务进行广域数据交互, 由多个数据任务同时向不同的客户端分别发送广域数据消息。该机制能够满足面向多目标的数据发布需求, 数据同步性更好。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89"><b>2.2.4</b> 网络优选机制</h4>
                <div class="p1">
                    <p id="90">网络优选机制包括干路复用和支路优选。经过对电力调度数据网进行广域数据传输时的网络带宽分析<citation id="132" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 相较于以点对点的方式直接进行数据发布, 经过网络优选后的广域数据发布能够节省网络带宽、降低网络负载。</p>
                </div>
                <div class="p1">
                    <p id="91">干路复用是对广域发布过程中主干网络路径相同的多个数据消息兼容合并, 进行一次整体性发送, 以避免多次发送浪费带宽。广域消息到达分支节点后, 再根据各客户端地址判断并选择最优网络支路路径复制分发, 即支路优选机制, 如图4所示。</p>
                </div>
                <div class="area_img" id="92">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913019_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 广域数据发布示意图" src="Detail/GetImg?filename=images/DLXT201913019_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 广域数据发布示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913019_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Schematic diagram of wide-area data publishing</b></p>

                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>2.3</b> 广域数据采集代理</h4>
                <h4 class="anchor-tag" id="94" name="94"><b>2.3.1</b> 服务角色管理</h4>
                <div class="p1">
                    <p id="95">经过遴选, 在厂站所属调控中心主用/备用各广域数据服务之间, 确定管理者主备优先顺序。</p>
                </div>
                <div class="p1">
                    <p id="96">管理者是广域交互过程中的第一应答者, 提供支持广域订阅的相应服务, 包括响应广域寻址、建立及同步映射文件等功能;管理者监视调控中心主用/备用各数据服务的运行情况, 管理各数据服务的广域交互功能, 保证广域交互中应答者角色的唯一性, 避免无人应答或多人应答。主用管理者发生故障时, 按顺序由备用管理者接管, 提供相应服务功能。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97"><b>2.3.2</b> 多源属性管理</h4>
                <div class="p1">
                    <p id="98">通过实时监视调控中心主用/备用各数据发布服务运行情况, 并依此进行判定, 管理各数据源的多源属性, 为各数据源分配优先级顺序。</p>
                </div>
                <div class="p1">
                    <p id="99">在监测到主用数据源发生故障时, 实时通知优先级最高的备用数据源进行数据接管, 实现多源数据故障自动切换。同时, 支持通过监视手段查看各数据源的当前多源属性, 以及进行人为调整优先级属性操作或指定主用数据源功能。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>2.3.3</b> 广域消息监视</h4>
                <div class="p1">
                    <p id="101">通过广域消息总线模块提供的监视界面, 对实时广域数据消息进行监视与管理, 能够实时查看广域消息通道状态、广域消息来源信息, 以及在单位时间内对发送/接收的广域消息数量和字节数的统计信息。依据监视内容和统计信息, 能够随时掌握广域消息总线的运行情况, 当发现运行异常或故障时, 及时发送告警并记录相关信息, 以便运维人员进行问题排查, 确保广域数据采集交互功能正常。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>2.3.4</b> 访问控制列表</h4>
                <div class="p1">
                    <p id="103">广域数据采集通过权限管理来控制广域数据交互, 保护数据节点电网信息, 提高信息安全等级。依据权限对广域寻址、广域订阅等网络访问进行控制, 允许响应有权限客户的订阅请求, 允许向有权限的客户发布数据信息, 禁止无权限客户、非法客户进行访问。参考访问控制列表 (ACL) <citation id="133" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>, 广域数据采集的管理方式被设计为以厂站为单位的访问控制白名单, 对不同的客户赋予访问权限, 保障电网信息不泄露, 保障广域数据交互安全、可靠。</p>
                </div>
                <h3 id="104" name="104" class="anchor-tag"><b>3</b> 测试与应用</h3>
                <h4 class="anchor-tag" id="105" name="105"><b>3.1</b> 测试环境</h4>
                <div class="p1">
                    <p id="106">在实验环境分别搭建系统A、系统B、系统C, 共3套模拟电网调控系统, 每套模拟系统部署2台采集服务器, 以及在系统A中部署2台应用服务器。网络环境为系统内部的网络带宽1 000 Mbit/s, 系统间的网络带宽100 Mbit/s。环境部署见附录A图A1。</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107"><b>3.2</b> 功能测试</h4>
                <h4 class="anchor-tag" id="108" name="108"><b>3.2.1</b> 广域数据订阅/发布</h4>
                <div class="p1">
                    <p id="109">在系统A启动广域数据采集订阅界面, 订阅“系统B.测试站”数据, 查看系统B中广域数据采集进程日志记录以及系统A厂站图中的数据刷新情况, 随后取消订阅并重复查看上述内容。测试结果表明:系统A订阅正常, 系统B接收映射文件正确;系统B发送广域数据消息正常, 系统A厂站图数据刷新正常;取消订阅后, 数据停止刷新, 广域数据订阅/发布功能与期望一致。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>3.2.2</b> 广域数据消息监视</h4>
                <div class="p1">
                    <p id="111">在系统A启动广域消息监视界面和广域数据采集订阅界面, 订阅“系统B.测试站”数据, 之后取消订阅, 然后订阅“系统C.测试站”数据, 再次取消订阅, 查看广域消息监视界面在此过程中显示的统计情况。测试结果表明:广域消息监视界面可正确监视到以系统B和C为目的地的广域消息发送统计, 以及来自系统B和C的广域数据消息统计。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112"><b>3.3</b> 性能测试</h4>
                <div class="p1">
                    <p id="113">首先进行低负载测试, 在系统A启动订阅界面, 订阅“系统B.测试站”数据, 该站数据量为100遥测和100遥信, 系统B通过模拟协议程序接入该站数据报文, 查看系统A和B中数据流经各环节时记录的时标。然后进行高负载测试, 继续订阅系统B的多个厂站, 增加总订阅数据量至大于10万个遥测和10万个遥信数据点, 模拟接入全部厂站数据报文并查看“系统B.测试站”数据流经各环节时的时标。最后, 根据上述时标计算传输速率。测试结果见附录A表A1。</p>
                </div>
                <div class="p1">
                    <p id="114">从测试结果可以看出, 从系统B接收到报文直至系统A中接收到广域数据消息, 低负载时的总耗时平均为30 ms左右, 高负载时的总耗时平均为105 ms左右, 调控系统间数据传输耗时均小于1 s。上述测试结果表明, 广域数据采集能够保证广域数据的高效、实时传输。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>3.4</b> 应用情况</h4>
                <div class="p1">
                    <p id="116">本文提出的广域数据采集方案已在某省级调控系统中应用, 采集范围扩展至“一省四地”, 实现了省级调控系统发起广域订阅数据、地级调控系统发布广域数据信息、调控系统间通过广域消息总线进行信息交互。上线运行数月以来, 4个地级调控系统、逾千条通信链路、数百个厂站的数据信息全部通过广域数据采集模块接入省级调控系统, 其间未发生运行故障与异常事件。电网生产运行数据秒级采集, 符合实时性、可靠性的要求, 有效支撑了调控系统数据处理、实时监控等应用的数据使用需求。</p>
                </div>
                <h3 id="117" name="117" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="118">本文从多个方面介绍了基于电力调度数据网的广域数据采集方案, 提出了广域数据采集整体架构, 研究了广域数据订阅机制、广域数据发布技术、广域数据采集代理等关键技术, 为智能电网调度控制系统提供了一种新的广域数据采集方法。</p>
                </div>
                <div class="p1">
                    <p id="119">实践证明, 该方案拓宽了数据采集范围, 提高了数据采集效率, 能够提供更实时、可靠的电网数据, 使系统间的联系更加紧密, 为大电网运行提供了更优的数据服务和支撑。随着未来电网调控系统间访问及数据需求日益迫切, 基于电力调度数据网的广域数据采集拥有广阔的应用前景。</p>
                </div>
                <div class="p1">
                    <p id="120">下一阶段, 将继续研究广域数据同步采集机制, 为电网分析应用提供更准确、实时的数据。</p>
                </div>
                <div class="p1">
                    <p id="121">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="134" name="134" class="anchor-tag">附录A</h3>
                <div class="area_img" id="135">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913019_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1测试部署示意图" src="Detail/GetImg?filename=images/DLXT201913019_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1测试部署示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913019_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Test deployment diagram</p>

                </div>
                <div class="area_img" id="136">
                                            <p class="img_tit">
                                                表A1广域数据采集性能测试
                                                    <br />
                                                Table A1 Test of wide-area data acquisition performance
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913019_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913019_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913019_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1广域数据采集性能测试" src="Detail/GetImg?filename=images/DLXT201913019_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200112000&amp;v=MDIwNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VN3JPSVRyQmZiRzRIdEROclk5RlpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 辛耀中.新世纪电网调度自动化技术发展趋势[J].电网技术, 2001, 25 (12) :1-10.XIN Yaozhong.Development trend of power system dispatching automation in 21st century[J].Power System Technology, 2001, 25 (12) :1-10.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200917003&amp;v=MjE2NTRybVU3ck9JU0hUZXJHNEh0ak5xSTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 姚建国, 严胜, 杨胜春, 等.中国特色智能调度的实践与展望[J].电力系统自动化, 2009, 33 (17) :16-20.YAO Jianguo, YAN Sheng, YANG Shengchun, et al.Practice and prospects of intelligent dispatch with Chinese characteristics[J].Automation of Electric Power Systems, 2009, 33 (17) :16-20.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321010&amp;v=MTM1NzFPcm85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VN3JPSVNIVGVyRzRIOUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 姚建国, 杨胜春, 单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化, 2013, 37 (21) :52-59.YAO Jianguo, YANG Shengchun, SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems, 2013, 37 (21) :52-59.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" >
                                    <b>[4]</b>
                                 国家电网公司.智能电网调度技术支持系统第3-5部分:基础平台数据采集与交换:DW 680.35—2011[S].2011.State Grid Corporation of China.Smart grid dispatching and control system—Part 3-5:foundational platform data acquisition and exchange:DW 680.35—2011[S].2011.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201508024&amp;v=MTcxODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VN3JPSVNIVGVyRzRIOVRNcDQ5SFlJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 叶飞, 金鑫, 朴林, 等.基于电力调度数据网双平面的主站控制多机多链路采集方案[J].电力系统自动化, 2015, 39 (8) :155-158.YE Fei, JIN Xin, PIAO Lin, et al.A scheme for multi-machine and multi-link acquisition of control center based on electric power dispatching data network dual plane[J].Automation of Electric Power Systems, 2015, 39 (8) :155-158.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501006&amp;v=MTgxODNUZXJHNEg5VE1ybzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVU3ck9JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 杜鹏, 陶洪铸, 高保成, 等.面向多应用的通用数据采集技术方案[J].电力系统自动化, 2015, 39 (1) :26-30.DU Peng, TAO Hongzhu, GAO Baocheng, et al.A universal multi-application oriented data acquisition technical solution[J].Automation of Electric Power Systems, 2015, 39 (1) :26-30.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501003&amp;v=MTUxNjU3cWZadVpzRnlybVU3ck9JU0hUZXJHNEg5VE1ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王恒, 辛耀中, 尚学伟, 等.智能电网调度控制系统数据总线技术[J].电力系统自动化, 2015, 39 (1) :9-13.WANG Heng, XIN Yaozhong, SHANG Xuewei, et al.A new data bus technology for smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :9-13.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715014&amp;v=MzI0NzFOcW85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VN3JPSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 王恒, 郭凌旭, 武瑞龙, 等.基于电力调度数据网的广域消息总线设计与实现[J].电力系统自动化, 2017, 41 (15) :100-106.DOI:10.7500/AEPS20161017007.WANG Heng, GUO Lingxu, WU Ruilong, et al.Design and implementation of wide-area message bus based on electric power dispatching data network[J].Automation of Electric Power Systems, 2017, 41 (15) :100-106.DOI:10.7500/AEPS20161017007.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811015&amp;v=MTMxOTN5cm1VN3JPSVNIVGVyRzRIOW5Ocm85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 尚学伟, 赵林, 范泽龙, 等.基于调度数据网的广域数据总线体系架构和关键技术[J].电力系统自动化, 2018, 42 (11) :109-114.DOI:10.7500/AEPS20170829005.SHANG Xuewei, ZHAO Lin, FAN Zelong, et al.Architecture and key technologies of wide-area data bus based on dispatching data network[J].Automation of Electric Power Systems, 2018, 42 (11) :109-114.DOI:10.7500/AEPS20170829005.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXX201102006&amp;v=MTM5MjBJU0hUZHJHNEg5RE1yWTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVU3ck8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 刘丽榕, 王玉东, 肖智宏, 等.国家电网调度数据网建设方案研究[J].电力系统通信, 2011, 32 (2) :18-21.LIU Lirong, WANG Yudong, XIAO Zhihong, et al.Study on construction scheme of power dispatching data network for state grid[J].Telecommunications for Electric Power System, 2011, 32 (2) :18-21.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200904010&amp;v=MTE0NjNQYmJHNEh0ak1xNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVU3ck9QeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 胡娟, 李智欢, 段献忠.电力调度数据网结构特性分析[J].中国电机工程学报, 2009, 29 (4) :53-59.HU Juan, LI Zhihuan, DUAN Xianzhong.Structural feature analysis of the electric power dispatching data network[J].Proceedings of the CSEE, 2009, 29 (4) :53-59.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201222020&amp;v=MjY1NjRSN3FmWnVac0Z5cm1VN3JPUHlyUGJiRzRIOVBPclk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 李高望, 鞠文云, 段献忠, 等.电力调度数据网传输特性分析[J].中国电机工程学报, 2012, 32 (22) :141-148.LI Gaowang, JU Wenyun, DUAN Xianzhong, et al.Transmission characteristic analysis of the electric power dispatching data network[J].Proceedings of the CSEE, 2012, 32 (22) :141-148.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200514014&amp;v=MTkzMDJDVVI3cWZadVpzRnlybVU3ck9JU0hUZXJHNEh0VE5xNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 童晓阳, 廖国栋, 王晓茹.发布/订阅通信模型改进及在变电站自动化中的应用[J].电力系统自动化, 2005, 29 (14) :64-68.TONG Xiaoyang, LIAO Guodong, WANG Xiaoru.Improvement of a publish/subscribe based communication model and its application in the substation automation system[J].Automation of Electric Power Systems, 2005, 29 (14) :64-68.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200816007&amp;v=MjE3OTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VN3JPSVRyQmZiRzRIdG5OcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 李晶, 段斌, 周江龙, 等.基于GMRP的变电站发布/订阅通信模型设计[J].电网技术, 2008, 32 (16) :16-21.LI Jing, DUAN Bin, ZHOU Jianglong, et al.Design of a publish/subscribe communication model based on GMRP for substation communication[J].Power System Technology, 2008, 32 (16) :16-21.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201010004&amp;v=MDA2OTR6cXFCdEdGckNVUjdxZlp1WnNGeXJtVTdyT0lUckJmYkc0SDlITnI0OUZZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 米为民, 荆铭, 尚学伟, 等.智能调度分布式一体化建模方案[J].电网技术, 2010, 34 (10) :6-9.MI Weimin, JING Ming, SHANG Xuewei, et al.Distributed and integrated modeling of intelligent dispatch[J].Power System Technology, 2010, 34 (10) :6-9.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" >
                                    <b>[16]</b>
                                 电网设备通用数据模型命名规范:DL/T 1171—2012[S].北京:中国电力出版社, 2012.Power grid equipment common model naming specification:DL/T 1171—2012 [S].Beijing:China Electric Power Press, 2012.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201308000&amp;v=MDgwODBGckNVUjdxZlp1WnNGeXJtVTdyT0lTSFRlckc0SDlMTXA0OUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 辛耀中, 米为民, 蒋国栋, 等.基于CIM/E的电网调度中心应用模型信息共享方案[J].电力系统自动化, 2013, 37 (8) :1-5.XIN Yaozhong, MI Weimin, JIANG Guodong, et al.Scheme of application model information sharing between control centers based on CIM/E[J].Automation of Electric Power Systems, 2013, 37 (8) :1-5.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SCPD&amp;filename=CN104866943A&amp;v=MDE2NDl6b09TM2ZtcFdGYWU3S1dSYnFlWitWdUZTdmxWcms9SmlPNkhyZXdHTmZGcTR3MEMrNFBEMzFMeHhZVDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 国家电网公司.基于CIM/E文件的分布式数据采集系统主备调同步方法:104866943A[P].2015-08-26.State Grid Corporation of China.Synchronization method of main and standby dispatching control systems of distributed data acquisition system based on CIM/E file:104866943A[P].2015-08-26.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201205032&amp;v=MjAyMTFzRnlybVU3ck9JVHJCZmJHNEg5UE1xbzlHWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 周静, 吕天光, 陈希, 等.省级电力调度数据网带宽分析与容量规划研究[J].电网技术, 2012, 36 (5) :173-177.ZHOU Jing, LÜ Tianguang, CHEN Xi, et al.Study on bandwidth analysis and capacity planning of provincial dispatching digital network[J].Power System Technology, 2012, 36 (5) :173-177.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WJFZ201106040&amp;v=MDc2MDBGckNVUjdxZlp1WnNGeXJtVTdyT01pZk5kTEc0SDlETXFZOUJaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 杨梅, 杨平利, 宫殿庆.ACL技术研究及应用[J].计算机技术与发展, 2011, 21 (6) :145-149.YANG Mei, YANG Pingli, GONG Dianqing.Access control list technology studying and application[J].Computer Technology and Development, 2011, 21 (6) :145-149.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RJXB200704019&amp;v=MDY1NTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VN3JPTnlmVGJMRzRIdGJNcTQ5RWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 曾旷怡, 杨家海.访问控制列表的优化问题[J].软件学报, 2007, 18 (4) :978-986.ZENG Kuangyi, YANG Jiahai.Towards the optimization of access control list[J].Journal of Software, 2007, 18 (4) :978-986.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913019" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913019&amp;v=MTQ2NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVTdyT0lTSFRlckc0SDlqTnJJOUViWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

