

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136545597912500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913021%26RESULT%3d1%26SIGN%3dM7fXdPUBxKEUA9vM5dgXbDis%252fdo%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913021&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913021&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913021&amp;v=MjUwNTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VTHJOSVNIVGVyRzRIOWpOckk5SFpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#38" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#43" data-title="&lt;b&gt;1&lt;/b&gt; 集群测控系统架构设计 "><b>1</b> 集群测控系统架构设计</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#49" data-title="&lt;b&gt;2&lt;/b&gt; 间隔层集群测控装置设计 "><b>2</b> 间隔层集群测控装置设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;2.1&lt;/b&gt; 硬件设计"><b>2.1</b> 硬件设计</a></li>
                                                <li><a href="#58" data-title="&lt;b&gt;2.2&lt;/b&gt; 软件设计"><b>2.2</b> 软件设计</a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;2.3&lt;/b&gt; 可靠性设计"><b>2.3</b> 可靠性设计</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#77" data-title="&lt;b&gt;3 关键技术及实现方案&lt;/b&gt; "><b>3 关键技术及实现方案</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#78" data-title="&lt;b&gt;3.1&lt;/b&gt; 间隔测控功能的虚拟化技术"><b>3.1</b> 间隔测控功能的虚拟化技术</a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;3.2&lt;/b&gt; 测控功能动态迁移"><b>3.2</b> 测控功能动态迁移</a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;3.3&lt;/b&gt; 集群测控装置可视化展示技术"><b>3.3</b> 集群测控装置可视化展示技术</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#120" data-title="&lt;b&gt;4 样机及系统测试&lt;/b&gt; "><b>4 样机及系统测试</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#125" data-title="&lt;b&gt;5&lt;/b&gt; 工程应用情况 "><b>5</b> 工程应用情况</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#131" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#45" data-title="&lt;b&gt;图1 采用集群测控装置的智能变电站监控系统架构&lt;/b&gt;"><b>图1 采用集群测控装置的智能变电站监控系统架构</b></a></li>
                                                <li><a href="#53" data-title="&lt;b&gt;图2 硬件系统总体方案&lt;/b&gt;"><b>图2 硬件系统总体方案</b></a></li>
                                                <li><a href="#61" data-title="&lt;b&gt;图3 软件系统结构&lt;/b&gt;"><b>图3 软件系统结构</b></a></li>
                                                <li><a href="#80" data-title="&lt;b&gt;图4 虚拟化测控功能与集群测控装置对应关系&lt;/b&gt;"><b>图4 虚拟化测控功能与集群测控装置对应关系</b></a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;图5 测控功能在集群测控装置中的分布与迁移&lt;/b&gt;"><b>图5 测控功能在集群测控装置中的分布与迁移</b></a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;图6 决策模块的主流程图&lt;/b&gt;"><b>图6 决策模块的主流程图</b></a></li>
                                                <li><a href="#107" data-title="&lt;b&gt;图7 集群测控装置的信息同步&lt;/b&gt;"><b>图7 集群测控装置的信息同步</b></a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;表1 集群测控系统的动态迁移时间测试结果&lt;/b&gt;"><b>表1 集群测控系统的动态迁移时间测试结果</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 高志远, 黄海峰, 徐昊亮, 等.IEC 61850应用剖析及其发展探讨[J].电力系统保护与控制, 2018, 46 (1) :162-169.GAO Zhiyuan, HUANG Haifeng, XU Haoliang, et al.Discussion on applications of IEC 61850 and its development[J].Power System Protection and Control, 2018, 46 (1) :162-169." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201801024&amp;v=MjgwMDl1WnNGeXJtVUxyTkx5bmFlYkc0SDluTXJvOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         高志远, 黄海峰, 徐昊亮, 等.IEC 61850应用剖析及其发展探讨[J].电力系统保护与控制, 2018, 46 (1) :162-169.GAO Zhiyuan, HUANG Haifeng, XU Haoliang, et al.Discussion on applications of IEC 61850 and its development[J].Power System Protection and Control, 2018, 46 (1) :162-169.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 樊陈, 倪益民, 窦仁晖, 等.智能变电站一体化监控系统有关规范解读[J].电力系统自动化, 2012, 36 (19) :1-5.FAN Chen, NI Yimin, DOU Renhui, et al.Interpretation of relevant specification of integrated supervision and control systems in smart substation[J].Automation of Electric Power Systems, 2012, 36 (19) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201219002&amp;v=MjgyMjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VTHJOSVNIVGVyRzRIOVBOcG85RlpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         樊陈, 倪益民, 窦仁晖, 等.智能变电站一体化监控系统有关规范解读[J].电力系统自动化, 2012, 36 (19) :1-5.FAN Chen, NI Yimin, DOU Renhui, et al.Interpretation of relevant specification of integrated supervision and control systems in smart substation[J].Automation of Electric Power Systems, 2012, 36 (19) :1-5.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 杨志宏, 周斌, 张海滨, 等.智能变电站自动化系统新方案的探讨[J].电力系统自动化, 2016, 40 (14) :1-7.YANG Zhihong, ZHOU Bin, ZHANG Haibin, et al.Discussion on novel scheme of smart substation automation system[J].Automation of Electric Power Systems, 2016, 40 (14) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614001&amp;v=MjcwNDl1WnNGeXJtVUxyTklTSFRlckc0SDlmTnE0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         杨志宏, 周斌, 张海滨, 等.智能变电站自动化系统新方案的探讨[J].电力系统自动化, 2016, 40 (14) :1-7.YANG Zhihong, ZHOU Bin, ZHANG Haibin, et al.Discussion on novel scheme of smart substation automation system[J].Automation of Electric Power Systems, 2016, 40 (14) :1-7.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 李澄, 袁宇波, 陆玉军, 等.智能变电站分布式同步采样组网技术[J].电网技术, 2014, 38 (1) :47-52.LI Cheng, YUAN Yubo, LU Yujun, et al.A networking transferring scheme of distributed synchronized sampled data for smart substation[J].Power System Technology, 2014, 38 (1) :47-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401008&amp;v=MDExMDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VTHJOSVRyQmZiRzRIOVhNcm85RmJJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         李澄, 袁宇波, 陆玉军, 等.智能变电站分布式同步采样组网技术[J].电网技术, 2014, 38 (1) :47-52.LI Cheng, YUAN Yubo, LU Yujun, et al.A networking transferring scheme of distributed synchronized sampled data for smart substation[J].Power System Technology, 2014, 38 (1) :47-52.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 熊剑, 刘陈鑫, 邓烽.智能变电站集中式保护测控装置[J].电力系统自动化, 2013, 37 (12) :100-103.XIONG Jian, LIU Chenxin, DENG Feng.Centralized protection and monitoring devices of smart substation[J].Automation of Electric Power Systems, 2013, 37 (12) :100-103." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201312018&amp;v=MTQ3ODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVMck5JU0hUZXJHNEg5TE5yWTlFYklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         熊剑, 刘陈鑫, 邓烽.智能变电站集中式保护测控装置[J].电力系统自动化, 2013, 37 (12) :100-103.XIONG Jian, LIU Chenxin, DENG Feng.Centralized protection and monitoring devices of smart substation[J].Automation of Electric Power Systems, 2013, 37 (12) :100-103.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 孙一民, 刘永新, 章立宗, 等.智能变电站测控功能集中式冷备用装置的研制[J].电力系统自动化, 2015, 39 (18) :97-100.SUN Yimin, LIU Yongxin, ZHANG Lizong, et al.Research and application of centralized cold standby device for measurement and control function in smart substation[J].Automation of Electric Power Systems, 2015, 39 (18) :97-100." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201518017&amp;v=MTc3OTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVUxyTklTSFRlckc0SDlUTnA0OUVZNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         孙一民, 刘永新, 章立宗, 等.智能变电站测控功能集中式冷备用装置的研制[J].电力系统自动化, 2015, 39 (18) :97-100.SUN Yimin, LIU Yongxin, ZHANG Lizong, et al.Research and application of centralized cold standby device for measurement and control function in smart substation[J].Automation of Electric Power Systems, 2015, 39 (18) :97-100.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 蒋正威, 杜奇伟, 刘永新, 等.智能变电站集群测控系统的研究及应用[J].电力科学与工程, 2014, 30 (11) :27-30.JIANG Zhengwei, DU Qiwei, LIU Yongxin, et al.Research and application of virtual technology of measurement and control device for intelligent substation[J].Electric Power Science and Engineering, 2014, 30 (11) :27-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLQB201411006&amp;v=MTA2Mjk5WE5ybzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVMck5JU0hhYkxHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         蒋正威, 杜奇伟, 刘永新, 等.智能变电站集群测控系统的研究及应用[J].电力科学与工程, 2014, 30 (11) :27-30.JIANG Zhengwei, DU Qiwei, LIU Yongxin, et al.Research and application of virtual technology of measurement and control device for intelligent substation[J].Electric Power Science and Engineering, 2014, 30 (11) :27-30.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 吴小忠, 郑玉平, 万洛飞, 等.220 kV智能变电站设备纵向集成方案及其研制[J].电力系统自动化, 2017, 41 (18) :146-151.DOI:10.7500/AEPS20131212008.WU Xiaozhong, ZHENG Yuping, WAN Luofei, et al.Vertial integration scheme and development of devices in 220 kV smart substation[J].Automation of Electric Power Systems, 2017, 41 (18) :146-151.DOI:10.7500/AEPS20131212008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718021&amp;v=MDEzNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VTHJOSVNIVGVyRzRIOWJOcDQ5SFpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         吴小忠, 郑玉平, 万洛飞, 等.220 kV智能变电站设备纵向集成方案及其研制[J].电力系统自动化, 2017, 41 (18) :146-151.DOI:10.7500/AEPS20131212008.WU Xiaozhong, ZHENG Yuping, WAN Luofei, et al.Vertial integration scheme and development of devices in 220 kV smart substation[J].Automation of Electric Power Systems, 2017, 41 (18) :146-151.DOI:10.7500/AEPS20131212008.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 冷喜武, 陈国平, 蒋宇, 等.智能电网监控运行大数据分析系统的数据规范和数据处理[J].电力系统自动化, 2018, 42 (19) :169-176.DOI:10.7500/AEPS20170920004.LENG Xiwu, CHEN Guoping, JIANG Yu, et al.Data specification and processing in big-data analysis system for monitoring and operation of smart grid [J].Automation of Electric Power Systems, 2018, 42 (19) :169-176.DOI:10.7500/AEPS20170920004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819024&amp;v=MTY3ODdmWnVac0Z5cm1VTHJOSVNIVGVyRzRIOW5OcG85SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         冷喜武, 陈国平, 蒋宇, 等.智能电网监控运行大数据分析系统的数据规范和数据处理[J].电力系统自动化, 2018, 42 (19) :169-176.DOI:10.7500/AEPS20170920004.LENG Xiwu, CHEN Guoping, JIANG Yu, et al.Data specification and processing in big-data analysis system for monitoring and operation of smart grid [J].Automation of Electric Power Systems, 2018, 42 (19) :169-176.DOI:10.7500/AEPS20170920004.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 刘益青, 高厚磊, 魏欣, 等.智能变电站中过程层和间隔层功能一体化IED的设计[J].电力系统自动化, 2011, 35 (21) :58-62.LIU Yiqing, GAO Houlei, WEI Xin, et al.Design of IED with integrated functions of process level and bay level in intelligent substation[J].Automation of Electric Power Systems, 2011, 35 (21) :58-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201121015&amp;v=MTA1NDl1WnNGeXJtVUxyTklTSFRlckc0SDlET3JvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         刘益青, 高厚磊, 魏欣, 等.智能变电站中过程层和间隔层功能一体化IED的设计[J].电力系统自动化, 2011, 35 (21) :58-62.LIU Yiqing, GAO Houlei, WEI Xin, et al.Design of IED with integrated functions of process level and bay level in intelligent substation[J].Automation of Electric Power Systems, 2011, 35 (21) :58-62.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 黄雄, 刘晓铭, 郝永奇, 等.智能变电站新型通用保护测控平台研制[J].电力系统自动化, 2014, 38 (7) :66-69.HUANG Xiong, LIU Xiaoming, HAO Yongqi, et al.Development of a new and universal protection and measurement-control platform for smart substation[J].Automation of Electric Power Systems, 2014, 38 (7) :66-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201407012&amp;v=MTUxMDU3cWZadVpzRnlybVVMck5JU0hUZXJHNEg5WE1xSTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         黄雄, 刘晓铭, 郝永奇, 等.智能变电站新型通用保护测控平台研制[J].电力系统自动化, 2014, 38 (7) :66-69.HUANG Xiong, LIU Xiaoming, HAO Yongqi, et al.Development of a new and universal protection and measurement-control platform for smart substation[J].Automation of Electric Power Systems, 2014, 38 (7) :66-69.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 安永帅, 李刚, 樊占峰, 等.新一代智能变电站控制保护一体化智能终端研究与开发[J].电力系统保护与控制, 2017, 45 (8) :138-146.AN Yongshuai, LI Gang, FAN Zhanfeng, et al.Research and development on intelligent terminal units incorporated with control and protection functions in new generation smart substation[J].Power System Protection and Control, 2017, 45 (8) :138-146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201708022&amp;v=MDQxNTJwNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVMck5MeW5hZWJHNEg5Yk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         安永帅, 李刚, 樊占峰, 等.新一代智能变电站控制保护一体化智能终端研究与开发[J].电力系统保护与控制, 2017, 45 (8) :138-146.AN Yongshuai, LI Gang, FAN Zhanfeng, et al.Research and development on intelligent terminal units incorporated with control and protection functions in new generation smart substation[J].Power System Protection and Control, 2017, 45 (8) :138-146.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" DORSCH N, KURTZ F, WIETFELD C.Enabling hard service guarantees in software-defined smart grid infrastructures[J].Computer Networks, 2018, 147:112-131." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES132EF1DF16927A388045CF2F75DA9EB9&amp;v=MDA2ODdkTU1pV0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhydTh4YTA9TmlmT2ZiSzdIS1M2cnZzelplMEdEbnRJekI0YjZqdDRPd25nMmhVd0RjTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         DORSCH N, KURTZ F, WIETFELD C.Enabling hard service guarantees in software-defined smart grid infrastructures[J].Computer Networks, 2018, 147:112-131.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" >
                                        <b>[14]</b>
                                     多功能测控装置技术规范:Q/GDW 1876—2013[S].2013.Technical specifications for multi-functional measurement and control device:Q/GDW 1876—2013[S].2013.</a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 习伟, 姚浩, 蔡田田, 等.芯片化保护测控装置方案研究[J].电网与清洁能源, 2016, 32 (11) :91-97.XI Wei, YAO Hao, CAI Tiantian, et al.Research on chip-based protection and measuring and control devices[J].Power System and Clean Energy, 2016, 32 (11) :91-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201611017&amp;v=MjQzNTdMck5OalhOYXJHNEg5Zk5ybzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         习伟, 姚浩, 蔡田田, 等.芯片化保护测控装置方案研究[J].电网与清洁能源, 2016, 32 (11) :91-97.XI Wei, YAO Hao, CAI Tiantian, et al.Research on chip-based protection and measuring and control devices[J].Power System and Clean Energy, 2016, 32 (11) :91-97.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" PADILLA E, AGBOSSOU K, CARDENAS A.Towards smart integration of distributed energy resources using distributed network protocol over ethernet[J].IEEE Transactions on Smart Grid, 2014, 5 (4) :1686-1695." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Towards smart integration of distributed energy resources using distributed network protocol over ethernet">
                                        <b>[16]</b>
                                         PADILLA E, AGBOSSOU K, CARDENAS A.Towards smart integration of distributed energy resources using distributed network protocol over ethernet[J].IEEE Transactions on Smart Grid, 2014, 5 (4) :1686-1695.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 余高旺.新一代智能变电站中多功能测控装置的研制与应用[J].电力系统保护与控制, 2015, 43 (6) :127-132.YU Gaowang.Research and application of multifunctional measurement &amp;amp; control device of new generation smart substation[J].Power System Protection and Control, 2015, 43 (6) :127-132." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201506021&amp;v=MjAzOTBac0Z5cm1VTHJOTHluYWViRzRIOVRNcVk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         余高旺.新一代智能变电站中多功能测控装置的研制与应用[J].电力系统保护与控制, 2015, 43 (6) :127-132.YU Gaowang.Research and application of multifunctional measurement &amp;amp; control device of new generation smart substation[J].Power System Protection and Control, 2015, 43 (6) :127-132.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 彭奇, 王治华, 刘海洋, 等.智能变电站分组式测控技术方案[J].电力系统自动化, 2018, 42 (12) :142-147.DOI:10.7500/AEPS20180120007.PENG Qi, WANG Zhihua, LIU Haiyang, et al.Technical scheme of bay-group control units in smart substation[J].Automation of Electric Power Systems, 2018, 42 (12) :142-147.DOI:10.7500/AEPS20180120007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812020&amp;v=MTg0NzJGeXJtVUxyTklTSFRlckc0SDluTnJZOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         彭奇, 王治华, 刘海洋, 等.智能变电站分组式测控技术方案[J].电力系统自动化, 2018, 42 (12) :142-147.DOI:10.7500/AEPS20180120007.PENG Qi, WANG Zhihua, LIU Haiyang, et al.Technical scheme of bay-group control units in smart substation[J].Automation of Electric Power Systems, 2018, 42 (12) :142-147.DOI:10.7500/AEPS20180120007.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-08 09:58</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),169-176+190 DOI:10.7500/AEPS20181221007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">采用虚拟化技术的智能变电站间隔层集群测控装置研制</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%B0%B8%E7%A6%8F&amp;code=39713086&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王永福</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%96%B9%E6%AD%A3&amp;code=21425742&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张方正</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E4%BA%9A%E9%A3%9E&amp;code=32211242&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王亚飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%89%AC&amp;code=41445847&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张扬</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E7%A1%95&amp;code=22388697&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵硕</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E7%9B%8A%E9%9D%92&amp;code=22388696&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘益青</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%B1%B1%E4%B8%9C%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=0010948&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网山东省电力公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B7%84%E5%8D%9A%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0181451&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网淄博供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%A7%AF%E6%88%90%E7%94%B5%E5%AD%90%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0181451&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">积成电子股份有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>目前智能变电站测控装置按间隔配置, 存在设备数量庞大和无备用装置等问题。文中研究了间隔层新型集群测控系统并开发集群测控装置。该系统打破了按间隔配置测控装置的限制, 利用数台集群测控装置实现全站监控功能, 各台集群测控装置之间通过测控功能的动态迁移实现相互备用。阐述了新型集群测控系统及装置的功能构成、软硬件架构和关键实现技术。型式试验和现场试用结果表明, 所研制的集群测控系统及装置能够满足智能变电站监控需求, 与现有智能变电站监控系统的运维、管理模式兼容并实现了测控装置的冗余备用和集中运维。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能变电站;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9B%86%E7%BE%A4%E6%B5%8B%E6%8E%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">集群测控;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%97%B4%E9%9A%94%E5%B1%82&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">间隔层;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=IEC%2061850&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">IEC 61850;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E5%8C%96%E6%8A%80%E6%9C%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟化技术;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    王永福 (1962—) , 男, 硕士, 高级工程师, 主要研究方向:电力系统及其自动化。E-mail:wangyongfu@sgcc.com;
                                </span>
                                <span>
                                    张方正 (1960—) , 男, 硕士, 高级工程师, 主要研究方向:电力系统及其自动化。E-mail:zhangfangzheng@sgcc.com;
                                </span>
                                <span>
                                    王亚飞 (1989—) , 男, 工程师, 主要研究方向:电力系统及其自动化。E-mail:623957487@qq.com;
                                </span>
                                <span>
                                    *刘益青 (1977—) , 男, 通信作者, 博士, 副教授, 主要研究方向:智能变电站、电力系统继电保护。E-mail:liuyiqing@ieslab.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-21</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目 (5206001601YU);</span>
                    </p>
            </div>
                    <h1><b>Development of Virtualization-technology-based Cluster Measurement and Control Device at Bay Level in Smart Substation</b></h1>
                    <h2>
                    <span>WANG Yongfu</span>
                    <span>ZHANG Fangzheng</span>
                    <span>WANG Yafei</span>
                    <span>ZHANG Yang</span>
                    <span>ZHAO Shuo</span>
                    <span>LIU Yiqing</span>
            </h2>
                    <h2>
                    <span>State Grid Corporation of China</span>
                    <span>State Grid Shandong Electric Power Company</span>
                    <span>State Grid Zibo Power Supply Company</span>
                    <span>Integrated Electronic Systems Lab Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Measurement and control devices are usually configured by bays in smart substations. This kind of configuration may cause several problems, such as numerous facilities and lack of alternative devices. To solve these problems, a novel cluster measurement and control system for bay level is studied and the cluster measurement and control device is developed. This device can break the restriction of disposing measurement and control device by bays and achieve the goal of monitoring the whole substation by a group of cluster devices. Through the dynamic migration of measurement and control functions, each cluster measurement and control device can be backed up each other. This paper elaborates the functions of the cluster measurement and control system and device, the framework of software and hardware, and crucial technology, respectively. The results of type experiment and field trial show that the performance of this cluster measurement and control system and device can completely satisfy the requirements of monitoring for smart substation. The management and maintenance patterns of cluster measurement and control devices stays compatible with existing smart substation monitoring systems.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=smart%20substation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">smart substation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cluster%20measurement%20and%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cluster measurement and control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=bay%20level&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">bay level;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=IEC%2061850&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">IEC 61850;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtualization%20technology&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtualization technology;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-21</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China (No.5206001601YU);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="38" name="38" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="39">智能变电站是智能电网建设的重要组成部分, 是电网安全稳定运行的基础。随着智能变电站的建设规模增大<citation id="134" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 逐渐暴露出设计和运行中的突出问题。首先, 监控系统面向间隔设计, 测控装置均按间隔配置, 典型220 kV或500 kV变电站的间隔测控装置数量达到50～60台<citation id="135" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 分布式布置造成运行维护不便, 工作量大。其次, 大量运行的测控装置无冗余备用<citation id="136" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>, 装置故障后恢复时间较长, 给电网的实时运行监视和控制带来很大制约<citation id="137" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="40">为解决测控装置无备用的问题, 一些新型的间隔测控技术被提出, 目前具有实用化前景的解决方案主要有集中式测控<citation id="138" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>、集中式冷备用测控<citation id="139" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>和集群测控技术<citation id="140" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>等几种。从实践角度来看, 这些方案虽然做到了设备数量的减少, 也具备一定的冗余备用能力, 但是在具体实施时须解决硬件处理能力、网络接口、功能虚拟化和动态迁移等关键技术问题。</p>
                </div>
                <div class="p1">
                    <p id="41">集中式测控将全站所有间隔测控集中实现, 对软硬件平台的处理能力要求过高, 例如对于典型的220 kV或500 kV变电站共需要处理50～60个间隔的测控功能, 即便是分电压等级、分母线构建, 采用目前的嵌入式平台也难以实现, 必须研发处理能力更强的平台。另外集中式测控在变电站改扩建时也存在停电涉及面过大的问题。集中式冷备用测控设备数量未减少, 虽然采用了1备<i>N</i>方式, 但无法实现间隔测控的热备用, 运行中的测控装置发生故障后, 依赖人工切换, 故障持续时间较长, 切换效率低。文献<citation id="141" type="reference">[<a class="sup">7</a>]</citation>提出了一种集群概念的测控系统方案, 主要目的是解决测控装置的备用问题, 但在运维便利性等方面仍存在不足, 且未对集群测控装置实现的关键技术做深入讨论。集群测控技术打破了按间隔配置测控装置的模式, 大幅减少测控设备数量<citation id="142" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>、提供灵活的备用测控, 代表了测控技术的一种发展方向<citation id="143" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。但是从目前的技术发展来看, 要实现集群测控的功能, 必然需要不同于现有通用嵌入式平台的软硬件新架构来支撑<citation id="144" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="42">本文对集群测控技术开展了进一步的研究, 以集群测控功能的虚拟化为核心技术, 提出了集群测控系统中虚拟测控单元的动态、自主迁移的技术方案, 实现了间隔测控的热备用和无缝切换。开发了一种基于多核处理器的智能变电站新型集群测控装置。针对样机装置进行了完善的功能测试, 并在新建的110 kV智能变电站进行了现场试用。</p>
                </div>
                <h3 id="43" name="43" class="anchor-tag"><b>1</b> 集群测控系统架构设计</h3>
                <div class="p1">
                    <p id="44">采用间隔层集群测控装置的智能变电站监控系统架构如图1所示。图1所示的架构体系中, 利用集群测控装置代替常规测控装置, 在大幅减少设备数量的前提下, 不仅能实现现有单间隔测控装置的所有功能, 还能实现间隔测控的热备用。图中所示体系架构中采用两台集群测控装置实现热备用。</p>
                </div>
                <div class="area_img" id="45">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913021_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 采用集群测控装置的智能变电站监控系统架构" src="Detail/GetImg?filename=images/DLXT201913021_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 采用集群测控装置的智能变电站监控系统架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913021_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Architecture of supervision and control system with cluster measurement and control device in smart substation</b></p>

                </div>
                <div class="p1">
                    <p id="46">间隔层集群测控装置的设计目标是利用3～5台 (按照满足典型变电站规模要求, 50个间隔并考虑完成备用和硬件的处理能力) 物理装置, 完全取代现有的智能变电站按间隔配置的测控装置, 组建集群测控系统, 并在逻辑上提供面向间隔的完备测控功能, 任一台物理装置故障时仍能支撑变电站全部的测控功能。</p>
                </div>
                <div class="p1">
                    <p id="47">集群测控装置的功能包括:采样值 (SV) 数据接收及电气量计算、面向通用对象的变电站事件 (GOOSE) 状态量接收和遥控GOOSE命令的发送、同期合闸操作、间隔层逻辑闭锁等智能变电站多功能测控装置<citation id="145" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>的功能, 同时还实现全站测控功能的软硬件冗余备用。装置设计对外通信数据接口包括:8路过程层网络接口和4路站控层网络口。过程层网络接口支持SV和GOOSE共网, 站控层制造报文规范 (MMS) 接口通过客户端/服务器模式, 提供符合IEC 61850标准的测量、遥控、定值、事项的报告、文件传输等服务功能。</p>
                </div>
                <div class="p1">
                    <p id="48">集群测控装置采用了先进的多核处理器平台和Linux容器内核虚拟化技术, 在实现测控间隔功能的冗余备用前提下, 仍可保证不同间隔测控功能之间的隔离与保护。基于内核虚拟化技术开发了动态迁移逻辑, 这是实现集群测控系统的核心。本文还开发了集中运维系统, 解决了集群测控装置的运维难题。</p>
                </div>
                <h3 id="49" name="49" class="anchor-tag"><b>2</b> 间隔层集群测控装置设计</h3>
                <h4 class="anchor-tag" id="50" name="50"><b>2.1</b> 硬件设计</h4>
                <div class="p1">
                    <p id="51">按照设计目标要求对硬件的处理能力需求进行计算。按照最多50个间隔计算, 使用5台物理装置实现全部间隔测控功能, 并部署热备用, 单台物理装置应具备20个间隔处理能力。同时, 硬件平台应具备强大的网络处理能力, 并支持软硬件隔离, 从而保证多间隔测控功能运行的独立性和可靠性。</p>
                </div>
                <div class="p1">
                    <p id="52">集群测控装置的硬件设计方案采用了基于多核处理器技术的TILE-Gx8036为核心处理器。该处理器具有卓越的网络处理能力, 近年来已被用于智能变电站的网络分析和故障录波设备中。所设计的集群测控装置硬件平台如图2所示。</p>
                </div>
                <div class="area_img" id="53">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913021_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 硬件系统总体方案" src="Detail/GetImg?filename=images/DLXT201913021_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 硬件系统总体方案</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913021_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Overall scheme of hardware system</b></p>

                </div>
                <div class="p1">
                    <p id="54">针对网络数据处理需求, 利用TILE-Gx8036所提供的高速片内通信网络, 实现集群测控装置的高速数据交换和过程层以太网络接入。提供最多16路千兆以太网接口, 其中, 8路可用作过程层SV/GOOSE网络接口, 考虑SV和GOOSE分网传输且各自配置备用接口的情况, 也完全满足智能变电站过程层组网方式的需求。SV/GOOSE编解码功能通过交换芯片置于多核处理器内部完成, 增强了过程层数据处理的灵活性。最多可提供4路电口接入MMS网络, 满足站控层双网冗余通信的需求。</p>
                </div>
                <div class="p1">
                    <p id="55">针对多间隔测控功能相对独立的需求, 为其提供了虚拟操作系统空间, 并采用多核处理器的多级缓存及虚拟存储技术实现了各Tile (多核处理器的单个核称之为Tile) 之间的逻辑隔离。</p>
                </div>
                <div class="p1">
                    <p id="56">硬件平台中还采用了现场可编程门阵列 (FPGA) 模块完成对时信号的解码及定时器、片选等辅助功能</p>
                </div>
                <div class="p1">
                    <p id="57">针对集群测控装置的功耗和散热需要, 所设计的硬件平台也做了充分考虑。单个Tile的工作频率均为1.2 GHz, 功耗低至0.7 W, 使得装置整机功耗不超过50 W, 简化了散热系统设计, 满足集群测控装置的要求。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58"><b>2.2</b> 软件设计</h4>
                <div class="p1">
                    <p id="59">集群测控装置的软件设计充分考虑了虚拟测控功能对CPU的负载需求, 以及对配置文件解析、数据接口和综合管理等功能需求, 按照解耦、独立设计原则进行了整体规划和设计<citation id="146" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="60">集群测控装置的软件结构如图3所示。</p>
                </div>
                <div class="area_img" id="61">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913021_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 软件系统结构" src="Detail/GetImg?filename=images/DLXT201913021_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 软件系统结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913021_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Structure of software system</b></p>

                </div>
                <h4 class="anchor-tag" id="62" name="62">1) 操作系统软件选型</h4>
                <div class="p1">
                    <p id="63">在进行嵌入式操作系统选型时, 从集群测控装置的功能需求出发, 主要考虑强实时性要求和可扩展性要求。</p>
                </div>
                <div class="p1">
                    <p id="64">集群测控装置中的测控功能具有强实时性要求, 同时结合TILE-Gx8036多核处理的特点, 应选用体积小、易裁剪、配置清晰、简便的嵌入式操作系统。依据上述要求, 最终选择eCos实时操作系统, 运行于单个Tile上。所设计的集群测控装置最多支持20个间隔的测控功能, 按照测控独立性原则, 分配CPU1至CPU20共20个Tile完成测控功能。每个Tile独立承载一个实时操作系统eCos和测控应用组件, 各Tile之间完全隔离。</p>
                </div>
                <div class="p1">
                    <p id="65">集群测控装置中的管理功能应满足强灵活性和高度可扩展性的要求, 为此选用了SMP Linux系统, 运行于一组Tiles上。负责资源管理、定值管理、事项报文处理、MMS通信、对时服务和变电站配置描述 (SCD) 文件解析管理等功能。在本文设计中, 分配CPU31至CPU36共6个核运行SMP Linux。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66">2) 应用软件设计</h4>
                <div class="p1">
                    <p id="67">集群测控装置应用软件设计的重要环节是过程层数据接口模块, 过程层数据接口的设计是否合理、高效直接影响集群测控装置的性能。本文设计的过程层数据接口模块也称为数据平台 (data plane, DP) , 在TILE-Gx8036处理器中专门分配了CPU21至CPU30共10个Tile实现数据平台。</p>
                </div>
                <div class="p1">
                    <p id="68">数据平台完成的主要功能包括:广播风暴或异常大流量报文的抑制;ASN.1编解码及报文处理;将间隔测控eCos上应用程序发出的GOOSE或SV消息转发到其他间隔测控eCos上;将间隔测控eCos上应用程序形成的数据、事项和消息重新封装为GOOSE或SV报文并通过过程层网口发出。</p>
                </div>
                <div class="p1">
                    <p id="69">本文设计的数据平台利用多核处理器的Tile来实现高性能的SV和GOOSE过程层报文编解码功能, 提高了接口部分的开发效率, 同时提供了更强的灵活性, 满足了集群测控装置更强网络适应能力的要求。</p>
                </div>
                <div class="p1">
                    <p id="70">测控功能的应用软件部署运行于实时操作系统eCos上, 并与DP模块和运维软件进行数据交互。eCos的测控CPU核完成第1节所述的完整测控功能。测控功能软件设计如下:接收DP模块转发的解码后的SV和GOOSE消息, 更新采样缓冲区供间隔测控程序使用;测控程序输出的GOOSE消息至DP模块, 由DP模块编码后转发到装置内其他核对应的间隔测控应用或从过程层网口发出。</p>
                </div>
                <div class="p1">
                    <p id="71">管理功能的软件设计主要通过以下两种机制实现:SMP Linux通过私有的共享内存 (SHM) 、消息机制 (MP) 等手段与eCos上的测控实时程序交换数据。共享内存专用于在eCos与SMP Linux程序间传输大块的数据。消息机制用于eCos和SMP Linux程序之间的私有消息通信, 传输实时遥测、遥信和事件顺序记录 (SOE) 事项等。</p>
                </div>
                <div class="p1">
                    <p id="72">集群测控装置所有人机交互功能均由安装在集群测控管理工作站的运维软件实现, 运维软件为完全Windows风格设计, 与集群测控装置中的SMP Linux之间通过DBUS总线进行通信及数据传输。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>2.3</b> 可靠性设计</h4>
                <div class="p1">
                    <p id="74">集群测控装置在物理上将原本分散的间隔测控装置实现了集中, 在减少设备数量的同时, 其可靠性设计也是重要的一个方面<citation id="147" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。本文的集群测控装置在硬件和软件的设计上均进行了专门考虑, 提高了装置的可靠性。</p>
                </div>
                <div class="p1">
                    <p id="75">在硬件设计上, 整个装置采用独立交、直流的双电源供电, 支持自动切换, 并设计了全面的掉电保护功能, 防止异常掉电带来的数据损失。每个电源模块自带失电硬接点一个, 且该插件提供4个可控的开出硬接点和一个开入硬接点。</p>
                </div>
                <div class="p1">
                    <p id="76">在软件设计上, 提高可靠性的措施主要是采用轻量级容器虚拟技术, 将资源划分成可以独立运行的虚拟测控单元, 每个单元分别对应不同的Tile和独立内存空间, 并分别绑定各自的IP到同一物理网口。各单元之间除网络通信交互以外, 没有可以共享的直接渠道, 这种逻辑上的隔离, 能够有效保证虚拟测控单元的独立性。从系统底层角度看, 若其中一个单元因程序溢出而崩溃, 不会波及其他单元, 该设计方法已经在装置开发和测试过程中得到了验证。除此之外, 在软件设计上还通过软件Watchdog、线程池以及内存碎片回收等措施提高可靠性。</p>
                </div>
                <h3 id="77" name="77" class="anchor-tag"><b>3 关键技术及实现方案</b></h3>
                <h4 class="anchor-tag" id="78" name="78"><b>3.1</b> 间隔测控功能的虚拟化技术</h4>
                <div class="p1">
                    <p id="79">集群测控装置的思路是“物理集中, 功能分散分布”, 既能完成所有间隔的测控功能, 又可以减少物理装置的数量。为此, 采用了如图4所示的间隔测控功能虚拟化关键技术。</p>
                </div>
                <div class="area_img" id="80">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913021_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 虚拟化测控功能与集群测控装置对应关系" src="Detail/GetImg?filename=images/DLXT201913021_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 虚拟化测控功能与集群测控装置对应关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913021_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Relationship between virtualization measurement and control functions and cluster measurement and control devices</b></p>

                </div>
                <div class="p1">
                    <p id="81">不同于传统虚拟化技术, 本文采用Linux容器内核虚拟化技术。与宿主机使用同一硬件平台, 无需硬件虚拟化, 虚拟化开销和性能损耗极小, 部署快速;不需要指令级模拟和即时编译;容器在CPU核本地运行指令, 不需要专门的解释机制;避免了准虚拟化和系统调用替换中的复杂性;轻量级隔离, 在隔离的同时还提供容器与宿主机资源共享, 可为集群测控装置级管理功能提供有效支撑。</p>
                </div>
                <div class="p1">
                    <p id="82">集群测控装置的虚拟化实现过程中, 传统单间隔测控数字信号处理器 (DSP) 功能则由分配的单独CPU核完成。为保证集群测控装置中各间隔逻辑功能之间的独立和隔离, 对每一个间隔逻辑功能分配独立的资源和文件系统, 使得登录到每一个承载虚拟间隔的Linux容器时, 只能看到本间隔的信息, 避免了不同间隔之间的影响。</p>
                </div>
                <div class="p1">
                    <p id="83">测控功能虚拟化之后, 原来由单间隔配置的物理装置来实现的测控功能, 变化为由一台物理集群测控装置内部的虚拟测控单元实现。原来单间隔物理装置内部的管理CPU、测控DSP、FPGA数据处理、输入/输出 (I/O) 接口和电源等组件被整合到集群测控装置对应的物理插件中, 从而大幅减少硬件设备数量。</p>
                </div>
                <div class="p1">
                    <p id="84">以上实现了虚拟测控功能的物理集中, 进一步需要实现测控功能的分散、分布。由于对应每一个间隔的逻辑功能已经封装到Linux容器中, 因此通过配置文件完全可以实现在不同物理装置中完成任意给定间隔的测控功能。特别是当整个监控系统中有多台集群测控装置时, 使得逻辑测控功能的布置、备用非常灵活。</p>
                </div>
                <div class="p1">
                    <p id="85">图5给出了采用两台集群测控装置时, 间隔测控功能的灵活配置方案示例。图中间隔1的测控功能在集群测控装置A中运行, 在集群测控装置B中备用;集群测控装置B中剩余容器留作其他间隔的备用。</p>
                </div>
                <div class="area_img" id="86">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913021_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 测控功能在集群测控装置中的分布与迁移" src="Detail/GetImg?filename=images/DLXT201913021_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 测控功能在集群测控装置中的分布与迁移</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913021_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Distribution and migration of measurement and control function in cluster measurement and control device</b></p>

                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>3.2</b> 测控功能动态迁移</h4>
                <div class="p1">
                    <p id="88">管理模块决策的原则和实现策略按照功能阐述如下。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89">1) 状态部署原则</h4>
                <div class="p1">
                    <p id="90">对同一间隔, 在不同装置上可分别按运行、热备、冷备、停用等四种状态进行部署 (自动或人工) , 其中, 运行和热备均需要占用启动测控单元, 而冷备、停用则不需要。四种状态的部署原则是:同一间隔的运行态, 在全部测控单元中有且仅有一个, 启用全部功能;同一间隔的热备态, 有且仅有一个, 在对应间隔运行态缺少的情况下, 由决策模块按照优化的迁移策略切换为运行态;同一间隔的冷备态, 允许有多个或者不存在, 在对应间隔运行 (或热备) 态缺少的情况下, 可切换为运行 (或热备) 态;停用态用于人工禁止对应间隔在指定装置上部署 (运行或备用) , 类似传统测控装置人工停电, 退出运行。</p>
                </div>
                <div class="p1">
                    <p id="91">间隔部署的自动管控, 只能在“运行”“热备”“冷备”三种状态之间实现切换。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92">2) 分层监控实现</h4>
                <div class="p1">
                    <p id="93">每套装置内均具备监控模块, 基于DBUS总线通信方式监视本装置内各测控单元的运行信息, 包括对应间隔ID、实时状态 (运行、热备、冷备、停用) 等信息。监控模块会定时进行问询, 当测控单元连续多次无应答或者应答错误, 则认为测控单元及对应间隔运行异常 (经过决策后会将该间隔测控功能迁移到其他装置上完成) 。监控模块会将本装置测控单元的运行信息通过广播报文对外传输 (实时信息报文) , 供其他装置的监控模块接收。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94">3) 集中决策</h4>
                <div class="p1">
                    <p id="95">各套装置的监控模块, 实时接收汇总广播报文, 其中包括所有装置的实时信息报文, 以及其中一套装置 (称为决策装置, 其中运行决策模块) 的控制决策报文。</p>
                </div>
                <div class="p1">
                    <p id="96">各装置同时上电启动, 或者决策模块缺失的情况下, 所有在线装置将进行主控选择, 来确定新的决策模块。装置间发送和接收控制决策报文 (决策模块状态“选择中”) , 各装置按统一规则 (如装置优先级) 同时判断, 自主确定自身是否为新的决策模块。新决策模块明确后开始对外发送控制决策报文 (决策模块状态“已确认”) , 告知其他装置。为避免同时出现多个主控 (决策部署不同) 的情况, 决策模块负责进行冲突识别和告警。</p>
                </div>
                <div class="p1">
                    <p id="97">监控模块会从控制决策报文中获取针对本装置的决策指令, 并对比本装置的实时信息, 若有差异则下发指令对测控单元及间隔的状态进行调整切换。各套装置互联构成集群系统, 有且仅有一个决策模块, 其运行在其中一套装置的监控模块中, 通过对所有装置实时信息报文进行汇总和分析, 决策装置负责完成决策, 包括功能是否需要迁移, 以及迁移到哪个装置。对于缺少测控单元, 无法部署运行或热备的情况, 决策装置会告警。决策装置的产生机制:实时信息报文中包含装置优先级和IP地址的参数信息, 出现决策装置缺失 (各装置均接收不到控制决策报文) 的情况下, 各套装置的监控模块, 具备识别判断和自主选择决策装置的功能, 能够时刻保持决策模块正常运转。</p>
                </div>
                <div class="p1">
                    <p id="98">控制决策报文包含的内容:本控制决策装置的优先级和IP地址;本控制决策有效状态;本控制决策面向装置的优先级;本控制决策面向装置的所有间隔部署的目标状态。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99">4) 动态迁移过程</h4>
                <div class="p1">
                    <p id="100">决策模块对所有装置实时信息报文进行汇总和分析, 根据状态部署原则, 识别是否需要进行状态切换。例如, 当装置失电或者测控单元异常 (问询无应答) , 则会导致原有的运行态或热备态间隔出现缺失, 此时就需要在其他装置冗余的测控单元中启动对应间隔的运行或热备。对需要切换的间隔, 决策模块在各装置上搜索对应间隔的当前状态, 确定切换的目标装置及目标状态。例如, 对于运行态缺失的间隔, 会首先搜索对应间隔当前是否存在热备态部署, 若存在则所在装置为切换的目标装置, 该热备态切换的目标状态为运行态。决策模块完成对所有间隔的识别和搜索, 确定各装置上所有间隔的部署状态, 面向各装置形成新的控制决策, 并对外发送控制决策报文。各装置实时接收控制决策报文, 从中获取针对本装置的决策指令, 并与本装置所有间隔的实时状态进行对比, 若有差异则下发指令对测控单元及间隔的状态进行调整切换。对于切换为运行态的, 则开始对外发布过程层GOOSE和站控层GOOSE报文;而对于切换为其他状态的, 则禁止对外发布GOOSE报文, 保证GOOSE发布的唯一性和订阅设备的正常接收。上述“动态迁移”的过程也在图5中表示出来。决策模块的主流程见图6。</p>
                </div>
                <div class="p1">
                    <p id="101">在实施时, 分层监控信息汇总到管理模块, 各装置报文到达时刻具有随机性, 需要在信息动态变化与判断识别决策时机之间进行平衡。即汇总信息时判断是否存在变化, 对于不稳定的情况, 采用延时等待的方法, 对于稳定情况, 第一时间完成识别决策, 并下发到各装置执行控制, 同时, 确保控制指令状态相对稳定, 指令变化的间隔时间不小于30 s, 避免出现短时间内进行的无效切换。</p>
                </div>
                <div class="area_img" id="102">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913021_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 决策模块的主流程图" src="Detail/GetImg?filename=images/DLXT201913021_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 决策模块的主流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913021_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Flow chart of task decision-maker module</b></p>

                </div>
                <h4 class="anchor-tag" id="103" name="103">5) 间隔信息同步</h4>
                <div class="p1">
                    <p id="104">集群测控装置中保存有全站所有间隔的配置文件, 测控功能的动态迁移过程中, 对应在本集群测控装置转为“运行”态的间隔, 将启用该间隔的所有配置信息, 包括信息模型、虚连接、通信地址等信息。</p>
                </div>
                <div class="p1">
                    <p id="105">处于“运行”和“备用”状态的间隔虚拟测控单元均接收来自过程层SV和GOOSE, 独立完成所在间隔的电气量计算和事项的接收处理。为保证动态迁移和迁移过程中间隔虚拟测控功能的无缝切换, 处于“运行”态的间隔虚拟测控单元向“备用”态的间隔虚拟测控单元实时同步如下信息:远方/就地等软压板状态、事项队列的读写指针位置等, 确保切换过程前后对站控层通信的一致性和无扰动。</p>
                </div>
                <div class="p1">
                    <p id="106">集群测控装置实现间隔信息同步的过程如图7所示。</p>
                </div>
                <div class="area_img" id="107">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913021_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 集群测控装置的信息同步" src="Detail/GetImg?filename=images/DLXT201913021_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 集群测控装置的信息同步</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913021_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Information synchronization of cluster measurement and control devices</b></p>

                </div>
                <div class="p1">
                    <p id="108">实时信息同步触发机制分为三种:一是集群测控装置组成的系统通过竞争仲裁出“运行”态的间隔之后;二是“运行”态的间隔虚拟测控待同步信息发生变化 (软压板投退、事项队列变化时等) ;三是“运行”态的间隔虚拟测控定时向“备用”态同步, 作为变化同步的补充手段, 定时周期可设置较长时间。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>3.3</b> 集群测控装置可视化展示技术</h4>
                <div class="p1">
                    <p id="110">间隔层集群测控装置利用管理单元的运维软件实现了集群测控的全景可视化监视与维护。运维软件完成的功能可划分为以下3类。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111">1) 集群测控装置的运行状态监视</h4>
                <div class="p1">
                    <p id="112">对物理装置的运行状态进行全面监视, 包括CPU的负载率、硬件自检状态、装置温度、光收发器状态等, 并以图形化进行显示。当出现异常情况时, 通过运维软件可获取具体的异常事件描述, 以便于采取针对性的检修处理。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113">2) 虚拟间隔测控实时信息显示</h4>
                <div class="p1">
                    <p id="114">运维软件对所有测控间隔以逻辑智能电子设备 (IED) 信息的形式进行图形展示, 符合以间隔对象进行运维的习惯, 供运维人员调阅。单间隔显示内容包括:模拟量、GOOSE状态、SV链路等。其显示界面参照传统单间隔测控装置的菜单, 具备规范化的一、二级菜单, 使得运维人员感觉与物理装置界面完全一致。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115">3) 对集群测控装置的操作</h4>
                <div class="p1">
                    <p id="116">运维软件一方面完成对虚拟测控装置的操作, 例如设置遥测、遥信、遥控、压板及同期参数, 对软压板进行投退操作等。该功能与传统的单间隔测控装置的操作完全一致。</p>
                </div>
                <div class="p1">
                    <p id="117">运维软件完成测控间隔设定:对各装置部署的当前间隔及实时状态 (运行/热备等) 进行汇总展示, 使运维人员对总体情况一目了然, 清楚了解每个间隔运行或热备在哪一台集群测控装置上。同时, 能够对各间隔状态进行在线人工设定, 即指定某一间隔运行或热备在哪一台装置上。在人工设定基础上, 装置后续运行可以实现自动设定。若人工设定存在冲突 (如同一间隔出现多个运行) , 则装置可以自主决策完成设定。</p>
                </div>
                <div class="p1">
                    <p id="118">间隔过滤与对比功能。在间隔集中运维管理的模式下, 通过对间隔状态特征 (检修/就地等) 进行有效过滤, 可以帮助运维人员进行快速检查, 提高操作效率。同时, 发挥集中运维的优势, 提供间隔对比查看界面, 方便运维人员对多间隔数据进行交叉核对。</p>
                </div>
                <div class="p1">
                    <p id="119">另一方面, 在间隔检修、集群测控装置检修以及变电站的改扩建过程中, 可以基于运维软件界面操作实现虚拟测控功能的人工迁移。</p>
                </div>
                <h3 id="120" name="120" class="anchor-tag"><b>4 样机及系统测试</b></h3>
                <div class="p1">
                    <p id="121">为验证样机装置的性能是否满足智能变电站监控系统的需求, 委托第三方机构依据现行国家和行业标准, 对新型集群测控装置样机进行了完整的型式试验, 功能、精度和电磁兼容等各项测试结果均达到或超过现行标准要求<citation id="148" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="122">发生动态迁移时, 间隔测控功能从一台集群测控装置迁移到另一台集群测控装置的“迁移完成时间” (即切换时间) 是整个集群测控系统的重要技术指标。为此专门对动态迁移时间进行了详细测试, 测试方法为:针对两台装置构成的集群系统, 依次部署的间隔数量如下, 一台装置A全部为“运行”间隔, 另一台装置B全部为对应“热备”间隔。试验模拟装置A失电情况, 并开始计时, 直到装置B全部间隔切换为“运行”, 结束计时, 记录动态迁移时间列于表1。</p>
                </div>
                <div class="area_img" id="123">
                    <p class="img_tit"><b>表1 集群测控系统的动态迁移时间测试结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Test results of dynamic migration time of cluster measurement and control device</b></p>
                    <p class="img_note"></p>
                    <table id="123" border="1"><tr><td><br />序号</td><td>间隔数量</td><td>动态迁移时间/s</td></tr><tr><td><br /> 1</td><td>2</td><td>&lt;12</td></tr><tr><td><br /> 2</td><td>5</td><td>&lt;15</td></tr><tr><td><br /> 3</td><td>10</td><td>&lt;18</td></tr><tr><td><br /> 4</td><td>15</td><td>&lt;20</td></tr><tr><td><br /> 5</td><td>20</td><td>&lt;25</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="124">除完成严格的型式试验和专门的功能测试外, 还在厂内专门搭建了完整监控系统测试平台, 对集群测控装置的各项功能进行了专项测试, 测试结果表明所有功能和指标均达到了设计要求, 并连续运行8个月, 无异常情况出现, 验证了设计可靠性。</p>
                </div>
                <h3 id="125" name="125" class="anchor-tag"><b>5</b> 工程应用情况</h3>
                <div class="p1">
                    <p id="126">所研制的集群测控装置目前已在某110 kV新建智能变电站工程中试点应用。</p>
                </div>
                <div class="p1">
                    <p id="127">该站有110 kV进线2回、两卷变压器3台, 采用扩大内桥接线, 110 kV电压等级的继电保护与测控独立配置。在试点应用中, 仅在110 kV电压等级实施集群测控, 配置了1面集群测控屏, 屏内含2套集群测控装置, 采用集群测控装置后不影响继电保护;10 kV仍采用保护测控一体装置。</p>
                </div>
                <div class="p1">
                    <p id="128">经过比较, 测控装置较按间隔配置模式大幅减少了数量:从常规设计的5面屏减少为1面屏, 测控装置数量由12台减少为2台。由于本文方案采用了虚拟化间隔测控技术, 使得采用相同的硬件能够涵盖变电站所有类型的间隔, 包括母线和线路、变压器, 适应双母接线3/2接线等所有接线方式。</p>
                </div>
                <div class="p1">
                    <p id="129">该站后续建设考虑:采用集群测控装置的监控系统, 在变电站扩建时, 仅需对集群测控装置的SCD文件升级即可完成对所有间隔同步、同时升级, 相比逐间隔停电改造, 效率大幅提高。</p>
                </div>
                <div class="p1">
                    <p id="130">在运行维护方面, 所有间隔层测量数据均可以在监控后台和调度中心实时查看, 各种事项主动上送, 历史数据可查询、检索。所有定值和软压板统一在维护终端进行操作和管理, 按照运行操作规程要求执行的各种操作须通过联闭锁校核, 相比按间隔配置的测控装置, 大幅降低误操作的可能性。</p>
                </div>
                <h3 id="131" name="131" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="132">本文阐述了智能变电站间隔层集群测控装置的完整设计方案、软硬件架构和关键技术实现。开发完成了集群测控装置样机, 进行了型式试验, 并在试点工程中进行了系统调试及试用。实现了智能变电站监控系统中间隔层测控装置的冗余备用;实现了间隔层测控功能的集中运维;开发了全新的集群测控软硬件平台。</p>
                </div>
                <div class="p1">
                    <p id="133">测试和工程试用结果表明, 所提出的集群测控系统及开发的集群测控装置具有完备的测控功能, 性能指标满足国家和行业标准要求;同时大幅减少了监控系统的二次设备数量, 减少了投资和运维成本, 为下一步推广应用积累了经验。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201801024&amp;v=MTE2NDc0SDluTXJvOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVUxyTkx5bmFlYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 高志远, 黄海峰, 徐昊亮, 等.IEC 61850应用剖析及其发展探讨[J].电力系统保护与控制, 2018, 46 (1) :162-169.GAO Zhiyuan, HUANG Haifeng, XU Haoliang, et al.Discussion on applications of IEC 61850 and its development[J].Power System Protection and Control, 2018, 46 (1) :162-169.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201219002&amp;v=MTg5NjZHNEg5UE5wbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVMck5JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 樊陈, 倪益民, 窦仁晖, 等.智能变电站一体化监控系统有关规范解读[J].电力系统自动化, 2012, 36 (19) :1-5.FAN Chen, NI Yimin, DOU Renhui, et al.Interpretation of relevant specification of integrated supervision and control systems in smart substation[J].Automation of Electric Power Systems, 2012, 36 (19) :1-5.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614001&amp;v=MDg5NDRlckc0SDlmTnE0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVUxyTklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 杨志宏, 周斌, 张海滨, 等.智能变电站自动化系统新方案的探讨[J].电力系统自动化, 2016, 40 (14) :1-7.YANG Zhihong, ZHOU Bin, ZHANG Haibin, et al.Discussion on novel scheme of smart substation automation system[J].Automation of Electric Power Systems, 2016, 40 (14) :1-7.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401008&amp;v=MDM4ODZxZlp1WnNGeXJtVUxyTklUckJmYkc0SDlYTXJvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 李澄, 袁宇波, 陆玉军, 等.智能变电站分布式同步采样组网技术[J].电网技术, 2014, 38 (1) :47-52.LI Cheng, YUAN Yubo, LU Yujun, et al.A networking transferring scheme of distributed synchronized sampled data for smart substation[J].Power System Technology, 2014, 38 (1) :47-52.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201312018&amp;v=MDc2NzdMck5JU0hUZXJHNEg5TE5yWTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 熊剑, 刘陈鑫, 邓烽.智能变电站集中式保护测控装置[J].电力系统自动化, 2013, 37 (12) :100-103.XIONG Jian, LIU Chenxin, DENG Feng.Centralized protection and monitoring devices of smart substation[J].Automation of Electric Power Systems, 2013, 37 (12) :100-103.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201518017&amp;v=MDM4ODBGckNVUjdxZlp1WnNGeXJtVUxyTklTSFRlckc0SDlUTnA0OUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 孙一民, 刘永新, 章立宗, 等.智能变电站测控功能集中式冷备用装置的研制[J].电力系统自动化, 2015, 39 (18) :97-100.SUN Yimin, LIU Yongxin, ZHANG Lizong, et al.Research and application of centralized cold standby device for measurement and control function in smart substation[J].Automation of Electric Power Systems, 2015, 39 (18) :97-100.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLQB201411006&amp;v=MjMxMjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VTHJOSVNIYWJMRzRIOVhOcm85RllvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 蒋正威, 杜奇伟, 刘永新, 等.智能变电站集群测控系统的研究及应用[J].电力科学与工程, 2014, 30 (11) :27-30.JIANG Zhengwei, DU Qiwei, LIU Yongxin, et al.Research and application of virtual technology of measurement and control device for intelligent substation[J].Electric Power Science and Engineering, 2014, 30 (11) :27-30.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718021&amp;v=MzAzMzdCdEdGckNVUjdxZlp1WnNGeXJtVUxyTklTSFRlckc0SDliTnA0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 吴小忠, 郑玉平, 万洛飞, 等.220 kV智能变电站设备纵向集成方案及其研制[J].电力系统自动化, 2017, 41 (18) :146-151.DOI:10.7500/AEPS20131212008.WU Xiaozhong, ZHENG Yuping, WAN Luofei, et al.Vertial integration scheme and development of devices in 220 kV smart substation[J].Automation of Electric Power Systems, 2017, 41 (18) :146-151.DOI:10.7500/AEPS20131212008.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819024&amp;v=MjM1MTFzRnlybVVMck5JU0hUZXJHNEg5bk5wbzlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 冷喜武, 陈国平, 蒋宇, 等.智能电网监控运行大数据分析系统的数据规范和数据处理[J].电力系统自动化, 2018, 42 (19) :169-176.DOI:10.7500/AEPS20170920004.LENG Xiwu, CHEN Guoping, JIANG Yu, et al.Data specification and processing in big-data analysis system for monitoring and operation of smart grid [J].Automation of Electric Power Systems, 2018, 42 (19) :169-176.DOI:10.7500/AEPS20170920004.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201121015&amp;v=MDk1NzMzenFxQnRHRnJDVVI3cWZadVpzRnlybVVMck5JU0hUZXJHNEg5RE9ybzlFWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 刘益青, 高厚磊, 魏欣, 等.智能变电站中过程层和间隔层功能一体化IED的设计[J].电力系统自动化, 2011, 35 (21) :58-62.LIU Yiqing, GAO Houlei, WEI Xin, et al.Design of IED with integrated functions of process level and bay level in intelligent substation[J].Automation of Electric Power Systems, 2011, 35 (21) :58-62.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201407012&amp;v=MDk4NTJxSTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVMck5JU0hUZXJHNEg5WE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 黄雄, 刘晓铭, 郝永奇, 等.智能变电站新型通用保护测控平台研制[J].电力系统自动化, 2014, 38 (7) :66-69.HUANG Xiong, LIU Xiaoming, HAO Yongqi, et al.Development of a new and universal protection and measurement-control platform for smart substation[J].Automation of Electric Power Systems, 2014, 38 (7) :66-69.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201708022&amp;v=MjczMDF5bmFlYkc0SDliTXA0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVUxyTkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 安永帅, 李刚, 樊占峰, 等.新一代智能变电站控制保护一体化智能终端研究与开发[J].电力系统保护与控制, 2017, 45 (8) :138-146.AN Yongshuai, LI Gang, FAN Zhanfeng, et al.Research and development on intelligent terminal units incorporated with control and protection functions in new generation smart substation[J].Power System Protection and Control, 2017, 45 (8) :138-146.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES132EF1DF16927A388045CF2F75DA9EB9&amp;v=MjYwNjFCNGI2anQ0T3duZzJoVXdEY09kTU1pV0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhydTh4YTA9TmlmT2ZiSzdIS1M2cnZzelplMEdEbnRJeg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> DORSCH N, KURTZ F, WIETFELD C.Enabling hard service guarantees in software-defined smart grid infrastructures[J].Computer Networks, 2018, 147:112-131.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" >
                                    <b>[14]</b>
                                 多功能测控装置技术规范:Q/GDW 1876—2013[S].2013.Technical specifications for multi-functional measurement and control device:Q/GDW 1876—2013[S].2013.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201611017&amp;v=MDA5MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVVMck5OalhOYXJHNEg5Zk5ybzlFWTRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 习伟, 姚浩, 蔡田田, 等.芯片化保护测控装置方案研究[J].电网与清洁能源, 2016, 32 (11) :91-97.XI Wei, YAO Hao, CAI Tiantian, et al.Research on chip-based protection and measuring and control devices[J].Power System and Clean Energy, 2016, 32 (11) :91-97.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Towards smart integration of distributed energy resources using distributed network protocol over ethernet">

                                <b>[16]</b> PADILLA E, AGBOSSOU K, CARDENAS A.Towards smart integration of distributed energy resources using distributed network protocol over ethernet[J].IEEE Transactions on Smart Grid, 2014, 5 (4) :1686-1695.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201506021&amp;v=MDI1MjF5bmFlYkc0SDlUTXFZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVUxyTkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 余高旺.新一代智能变电站中多功能测控装置的研制与应用[J].电力系统保护与控制, 2015, 43 (6) :127-132.YU Gaowang.Research and application of multifunctional measurement &amp; control device of new generation smart substation[J].Power System Protection and Control, 2015, 43 (6) :127-132.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812020&amp;v=Mjg2NDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVUxyTklTSFRlckc0SDluTnJZOUhaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 彭奇, 王治华, 刘海洋, 等.智能变电站分组式测控技术方案[J].电力系统自动化, 2018, 42 (12) :142-147.DOI:10.7500/AEPS20180120007.PENG Qi, WANG Zhihua, LIU Haiyang, et al.Technical scheme of bay-group control units in smart substation[J].Automation of Electric Power Systems, 2018, 42 (12) :142-147.DOI:10.7500/AEPS20180120007.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913021" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913021&amp;v=MjUwNTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VTHJOSVNIVGVyRzRIOWpOckk5SFpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

