

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136545807287500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913022%26RESULT%3d1%26SIGN%3dywJoOgzp%252bN9fdsVS59HHj0N0A%252fA%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913022&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913022&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913022&amp;v=MDg3NDhadVpzRnlybVViN05JU0hUZXJHNEg5ak5ySTlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#51" data-title="&lt;b&gt;1&lt;/b&gt; 直驱风电机组和阻尼控制器的建模 "><b>1</b> 直驱风电机组和阻尼控制器的建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;1.1&lt;/b&gt; 数学模型及其线性化"><b>1.1</b> 数学模型及其线性化</a></li>
                                                <li><a href="#56" data-title="&lt;b&gt;1.2&lt;/b&gt; 阻尼控制回路模型及传递函数"><b>1.2</b> 阻尼控制回路模型及传递函数</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#68" data-title="&lt;b&gt;2 风电机组并网系统的传递函数及其振荡特性&lt;/b&gt; "><b>2 风电机组并网系统的传递函数及其振荡特性</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#70" data-title="&lt;b&gt;2.1&lt;/b&gt; 单台风电机组并网"><b>2.1</b> 单台风电机组并网</a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;2.2&lt;/b&gt; 多台风电机组并网"><b>2.2</b> 多台风电机组并网</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#77" data-title="&lt;b&gt;3&lt;/b&gt; 阻尼控制器的参数设计 "><b>3</b> 阻尼控制器的参数设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#79" data-title="&lt;b&gt;3.1&lt;/b&gt; 参数设计目标"><b>3.1</b> 参数设计目标</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;3.2&lt;/b&gt; 参数设计方法"><b>3.2</b> 参数设计方法</a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;3.3&lt;/b&gt; 参数优化方法"><b>3.3</b> 参数优化方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#94" data-title="&lt;b&gt;4&lt;/b&gt; 阻尼控制器参数的适应性及应对策略 "><b>4</b> 阻尼控制器参数的适应性及应对策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#96" data-title="&lt;b&gt;4.1&lt;/b&gt; 风电机组功率水平的影响"><b>4.1</b> 风电机组功率水平的影响</a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;4.2&lt;/b&gt; 邻近风电场运行容量的影响"><b>4.2</b> 邻近风电场运行容量的影响</a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;4.3&lt;/b&gt; 系统短路容量的影响"><b>4.3</b> 系统短路容量的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#115" data-title="&lt;b&gt;5&lt;/b&gt; 阻尼控制器应用效果的时域仿真分析 "><b>5</b> 阻尼控制器应用效果的时域仿真分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#117" data-title="&lt;b&gt;5.1&lt;/b&gt; 风电机组频率响应特性的验证"><b>5.1</b> 风电机组频率响应特性的验证</a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;5.2&lt;/b&gt; 阻尼控制的应用效果分析"><b>5.2</b> 阻尼控制的应用效果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#123" data-title="&lt;b&gt;6 结语&lt;/b&gt; "><b>6 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#143" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#146" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#156" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="&lt;b&gt;图1 阻尼控制回路传递函数&lt;/b&gt;"><b>图1 阻尼控制回路传递函数</b></a></li>
                                                <li><a href="#74" data-title="&lt;b&gt;表1 多台风电机组并网系统的特征值及主要相关变量&lt;/b&gt;"><b>表1 多台风电机组并网系统的特征值及主要相关变量</b></a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;图2 采用阻尼控制器后风电机组3开环传递函数&lt;i&gt;G&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;k3&lt;/b&gt;&lt;/sub&gt; (&lt;b&gt;&lt;i&gt;s&lt;/i&gt;) 的波特图&lt;/b&gt;"><b>图2 采用阻尼控制器后风电机组3开环传递函数<i>G</i></b><sub><b>k3</b></sub> (<b><i>s</i>) 的波特图</b></a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;表2 外部不同容量风电机组接入时的系统特征值&lt;/b&gt;"><b>表2 外部不同容量风电机组接入时的系统特征值</b></a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;表3 不同工况下各风电机组在阻尼控制器投入后的稳定裕度&lt;/b&gt;"><b>表3 不同工况下各风电机组在阻尼控制器投入后的稳定裕度</b></a></li>
                                                <li><a href="#107" data-title="&lt;b&gt;表4 不同条件下在投入阻尼控制器前后的系统特征值&lt;/b&gt;"><b>表4 不同条件下在投入阻尼控制器前后的系统特征值</b></a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;表5 不同工况组合下各风电机组在投入阻尼控制器后的稳定裕度&lt;/b&gt;"><b>表5 不同工况组合下各风电机组在投入阻尼控制器后的稳定裕度</b></a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;图3 风电机组并网系统&lt;i&gt;G&lt;/i&gt; (&lt;i&gt;s&lt;/i&gt;) 的频率响应特性&lt;/b&gt;"><b>图3 风电机组并网系统<i>G</i> (<i>s</i>) 的频率响应特性</b></a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;图4 采用阻尼控制器后的仿真波形&lt;/b&gt;"><b>图4 采用阻尼控制器后的仿真波形</b></a></li>
                                                <li><a href="#144" data-title="图A1直驱风机变流器模型示意图">图A1直驱风机变流器模型示意图</a></li>
                                                <li><a href="#145" data-title="图A2典型直驱风电机组传递函数G (s) 的频率响应特性">图A2典型直驱风电机组传递函数G (s) 的频率响应特性</a></li>
                                                <li><a href="#155" data-title="图B1相位补偿参数优化流程">图B1相位补偿参数优化流程</a></li>
                                                <li><a href="#157" data-title="图C1不同有功功率下G (s) 的频率特性">图C1不同有功功率下G (s) 的频率特性</a></li>
                                                <li><a href="#158" data-title="图C2外部不同容量风电机组接入时G (s) 的开环频率特性">图C2外部不同容量风电机组接入时G (s) 的开环频率特性</a></li>
                                                <li><a href="#159" data-title="图C3不同系统短路容量 (Sc) 下G (s) 的频率特性">图C3不同系统短路容量 (Sc) 下G (s) 的频率特性</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 宋瑞华, 郭剑波, 李柏青, 等.基于输入导纳的直驱风电次同步振荡机理与特性分析[J].中国电机工程学报, 2017, 37 (16) :4662-4670.SONG Ruihua, GUO Jianbo, LI Baiqing, et al.Mechanism and characteristics of subsynchronous oscillation in direct-drive wind power generation system based on input-admittance analysis[J].Proceedings of the CSEE, 2017, 37 (16) :4662-4670." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716010&amp;v=MTMzNjl1WnNGeXJtVWI3TVB5clBiYkc0SDliTnFZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         宋瑞华, 郭剑波, 李柏青, 等.基于输入导纳的直驱风电次同步振荡机理与特性分析[J].中国电机工程学报, 2017, 37 (16) :4662-4670.SONG Ruihua, GUO Jianbo, LI Baiqing, et al.Mechanism and characteristics of subsynchronous oscillation in direct-drive wind power generation system based on input-admittance analysis[J].Proceedings of the CSEE, 2017, 37 (16) :4662-4670.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 邹小明, 杜雄, 王国宁, 等.三相并网逆变器频率耦合机理分析及稳定性判定[J].电力系统自动化, 2018, 42 (18) :57-63.DOI:10.7500/AEPS20170823005.ZOU Xiaoming, DU Xiong, WANG Guoning, et al.Frequency coupling mechanism analysis and stability judgement for three-phase grid-connected inverter[J].Automation of Electric Power Systems, 2018, 42 (18) :57-63.DOI:10.7500/AEPS 20170823005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818008&amp;v=MTczNjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVViN01JU0hUZXJHNEg5bk5wNDlGYklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         邹小明, 杜雄, 王国宁, 等.三相并网逆变器频率耦合机理分析及稳定性判定[J].电力系统自动化, 2018, 42 (18) :57-63.DOI:10.7500/AEPS20170823005.ZOU Xiaoming, DU Xiong, WANG Guoning, et al.Frequency coupling mechanism analysis and stability judgement for three-phase grid-connected inverter[J].Automation of Electric Power Systems, 2018, 42 (18) :57-63.DOI:10.7500/AEPS 20170823005.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 陈宝平, 林涛, 陈汝斯, 等.采用VSC-HVDC并网的直驱风电场次/超同步振荡特性[J].电力系统自动化, 2018, 42 (22) :44-51.DOI:10.7500/AEPS20170913007.CHEN Baoping, LIN Tao, CHEN Rusi, et al.Analysis on characteristics of sub/super-synchronous oscillation caused by grid-connected direct-drive wind farm via VSC-HVDC system[J].Automation of Electric Power Systems, 2018, 42 (22) :44-51.DOI:10.7500/AEPS20170913007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822008&amp;v=MTAwMjhIOW5Pclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VYjdNSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         陈宝平, 林涛, 陈汝斯, 等.采用VSC-HVDC并网的直驱风电场次/超同步振荡特性[J].电力系统自动化, 2018, 42 (22) :44-51.DOI:10.7500/AEPS20170913007.CHEN Baoping, LIN Tao, CHEN Rusi, et al.Analysis on characteristics of sub/super-synchronous oscillation caused by grid-connected direct-drive wind farm via VSC-HVDC system[J].Automation of Electric Power Systems, 2018, 42 (22) :44-51.DOI:10.7500/AEPS20170913007.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 李景一, 毕天姝, 于钊, 等.直驱风机变流控制系统对次同步频率分量的响应机理研究[J].电网技术, 2017, 41 (6) :1734-1740.LI Jingyi, BI Tianshu, YU Zhao, et al.Study on response characteristics of grid converter control system of permanent magnet synchronous generators (PMSG) to subsynchronous frequency component[J].Power System Technology, 2017, 41 (6) :1734-1740." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201706005&amp;v=MjM2NDBJVHJCZmJHNEg5Yk1xWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVViN00=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         李景一, 毕天姝, 于钊, 等.直驱风机变流控制系统对次同步频率分量的响应机理研究[J].电网技术, 2017, 41 (6) :1734-1740.LI Jingyi, BI Tianshu, YU Zhao, et al.Study on response characteristics of grid converter control system of permanent magnet synchronous generators (PMSG) to subsynchronous frequency component[J].Power System Technology, 2017, 41 (6) :1734-1740.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 周佩朋, 李光范, 宋瑞华, 等.直驱风机与静止无功发生器的次同步振荡特性及交互作用分析[J].中国电机工程学报, 2018, 38 (15) :4369-4378.ZHOU Peipeng, LI Guangfan, SONG Ruihua, et al.Subsynchronous oscillation characteristics and interactions of direct drive permanent magnet synchronous generator and static var generator[J].Proceedings of the CSEE, 2018, 38 (15) :4369-4378." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201815007&amp;v=MDc3MjRSN3FmWnVac0Z5cm1VYjdNUHlyUGJiRzRIOW5OcW85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         周佩朋, 李光范, 宋瑞华, 等.直驱风机与静止无功发生器的次同步振荡特性及交互作用分析[J].中国电机工程学报, 2018, 38 (15) :4369-4378.ZHOU Peipeng, LI Guangfan, SONG Ruihua, et al.Subsynchronous oscillation characteristics and interactions of direct drive permanent magnet synchronous generator and static var generator[J].Proceedings of the CSEE, 2018, 38 (15) :4369-4378.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" OSTADI A, YAZDANI A, VARMA R K.Modeling and stability analysis of a DFIG-based wind-power generator interfaced with a series-compensated line[J].IEEE Transactions on Power Delivery, 2009, 24 (3) :1504-1514." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and stability analysis of a DFIG-based wind-power generator interfaced with a series-compensated line">
                                        <b>[6]</b>
                                         OSTADI A, YAZDANI A, VARMA R K.Modeling and stability analysis of a DFIG-based wind-power generator interfaced with a series-compensated line[J].IEEE Transactions on Power Delivery, 2009, 24 (3) :1504-1514.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" FAN Lingling, KAVASSERI R, MIAO Z L, et al.Modeling of DFIG-based wind farms for SSR analysis[J].IEEE Transactions on Power Delivery, 2010, 25 (4) :2073-2082." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling of DFIG-based wind farms for SSR analysis">
                                        <b>[7]</b>
                                         FAN Lingling, KAVASSERI R, MIAO Z L, et al.Modeling of DFIG-based wind farms for SSR analysis[J].IEEE Transactions on Power Delivery, 2010, 25 (4) :2073-2082.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" LEON A E, SOLSONA J A.Sub-synchronous interaction damping control for DFIG wind turbines[J].IEEE Transactions on Power Systems, 2015, 30 (1) :419-428." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Sub-synchronous interaction damping control for DFIG wind turbines">
                                        <b>[8]</b>
                                         LEON A E, SOLSONA J A.Sub-synchronous interaction damping control for DFIG wind turbines[J].IEEE Transactions on Power Systems, 2015, 30 (1) :419-428.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" HUANG P H, EL MOURSI M S, XIAO W A.Subsynchronous resonance mitigation for series-compensated DFIG-based wind farm by using two-degree-of-freedom control strategy[J].IEEE Transactions on Power Systems, 2015, 30 (3) :1442-1454." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Subsynchronous resonance mitigation for series-compensated DFIG-based wind farm by using two-degree-of-freedom control strategy">
                                        <b>[9]</b>
                                         HUANG P H, EL MOURSI M S, XIAO W A.Subsynchronous resonance mitigation for series-compensated DFIG-based wind farm by using two-degree-of-freedom control strategy[J].IEEE Transactions on Power Systems, 2015, 30 (3) :1442-1454.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 李辉, 陈耀君, 赵斌, 等.双馈风电场阻尼系统次同步振荡的无功功率控制策略[J].电力自动化设备, 2014, 34 (12) :19-25.LI Hui, CHEN Yaojun, ZHAO Bin, et al.Reactive power control of sub-synchronous oscillation damping system for DFIG-based wind farms[J].Electric Power Automation Equipment, 2014, 34 (12) :19-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201412004&amp;v=MzA2ODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVViN01JU0hSZmJHNEg5WE5yWTlGWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         李辉, 陈耀君, 赵斌, 等.双馈风电场阻尼系统次同步振荡的无功功率控制策略[J].电力自动化设备, 2014, 34 (12) :19-25.LI Hui, CHEN Yaojun, ZHAO Bin, et al.Reactive power control of sub-synchronous oscillation damping system for DFIG-based wind farms[J].Electric Power Automation Equipment, 2014, 34 (12) :19-25.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 边晓燕, 丁炀, 买坤, 等.海上风电场经VSC-HVDC并网的次同步振荡与抑制[J].电力系统自动化, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003.BIAN Xiaoyan, DING Yang, MAI Kun, et al.Subsynchronous oscillation caused by grid-connection of offshore wind farm through VSC-HVDC and its mitigation[J].Automation of Electric Power Systems, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817004&amp;v=MDA5NjJIVGVyRzRIOW5OcUk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VYjdNSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         边晓燕, 丁炀, 买坤, 等.海上风电场经VSC-HVDC并网的次同步振荡与抑制[J].电力系统自动化, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003.BIAN Xiaoyan, DING Yang, MAI Kun, et al.Subsynchronous oscillation caused by grid-connection of offshore wind farm through VSC-HVDC and its mitigation[J].Automation of Electric Power Systems, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 苏田宇, 杜文娟, 王海风.直驱风电场场网/场内振荡现象及抑制方法[J].电网技术, 2019, 43 (2) :417-424.SU Tianyu, DU Wenjuan, WANG Haifeng.Wind-farm-grid/inside-wind-farm oscillation phenomenon in PMSG-based wind farm and its suppression measures[J].Power System Technology, 2019, 43 (2) :417-424." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201902008&amp;v=MjkxNjBJVHJCZmJHNEg5ak1yWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVViN00=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         苏田宇, 杜文娟, 王海风.直驱风电场场网/场内振荡现象及抑制方法[J].电网技术, 2019, 43 (2) :417-424.SU Tianyu, DU Wenjuan, WANG Haifeng.Wind-farm-grid/inside-wind-farm oscillation phenomenon in PMSG-based wind farm and its suppression measures[J].Power System Technology, 2019, 43 (2) :417-424.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 苏田宇, 杜文娟, 王海风.多直驱永磁同步发电机并联风电场次同步阻尼控制器降阶设计方法[J].电工技术学报, 2019, 34 (1) :116-127.SU Tianyu, DU Wenjuan, WANG Haifeng.A reduced order design method for subsynchronous damping controller of multi-PMSGs parallel wind farm[J].Transactions of China Electrotechnical Society, 2019, 34 (1) :116-127." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201901013&amp;v=MDcxMDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVWI3TUlTckJmYkc0SDlqTXJvOUVaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         苏田宇, 杜文娟, 王海风.多直驱永磁同步发电机并联风电场次同步阻尼控制器降阶设计方法[J].电工技术学报, 2019, 34 (1) :116-127.SU Tianyu, DU Wenjuan, WANG Haifeng.A reduced order design method for subsynchronous damping controller of multi-PMSGs parallel wind farm[J].Transactions of China Electrotechnical Society, 2019, 34 (1) :116-127.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 王毅, 张祥宇, 李和明, 等.永磁直驱风电机组对系统功率振荡的阻尼控制[J].电工技术学报, 2012, 27 (12) :162-171.WANG Yi, ZHANG Xiangyu, LI Heming, et al.Damping control of PMSG-based wind turbines for power system oscillations[J].Transactions of China Electrotechnical Society, 2012, 27 (12) :162-171." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201212023&amp;v=MDA5MDNCZmJHNEg5UE5yWTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVViN01JU3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         王毅, 张祥宇, 李和明, 等.永磁直驱风电机组对系统功率振荡的阻尼控制[J].电工技术学报, 2012, 27 (12) :162-171.WANG Yi, ZHANG Xiangyu, LI Heming, et al.Damping control of PMSG-based wind turbines for power system oscillations[J].Transactions of China Electrotechnical Society, 2012, 27 (12) :162-171.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 秦世耀, 李少林, 王瑞明, 等.大容量永磁同步风电机组系统谐振与抑制策略[J].电力系统自动化, 2014, 38 (22) :11-16.QIN Shiyao, LI Shaolin, WANG Ruiming, et al.Resonance and suppression strategy of large-capacity permanent magnet synchronous generator wind turbine system[J].Automation of Electric Power Systems, 2014, 38 (22) :11-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201422002&amp;v=MDU1NTh0R0ZyQ1VSN3FmWnVac0Z5cm1VYjdNSVNIVGVyRzRIOVhPclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         秦世耀, 李少林, 王瑞明, 等.大容量永磁同步风电机组系统谐振与抑制策略[J].电力系统自动化, 2014, 38 (22) :11-16.QIN Shiyao, LI Shaolin, WANG Ruiming, et al.Resonance and suppression strategy of large-capacity permanent magnet synchronous generator wind turbine system[J].Automation of Electric Power Systems, 2014, 38 (22) :11-16.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" WEN Bo, BOROYEVICH D, BURGOS R, et al.Analysis of &lt;i&gt;D&lt;/i&gt;-&lt;i&gt;Q&lt;/i&gt; small-signal impedance of grid-tied inverters[J].IEEE Transactions on Power Electronics, 2016, 31 (1) :675-687." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of D-Q Small-Signal Impedance of Grid-Tied Inverters">
                                        <b>[16]</b>
                                         WEN Bo, BOROYEVICH D, BURGOS R, et al.Analysis of &lt;i&gt;D&lt;/i&gt;-&lt;i&gt;Q&lt;/i&gt; small-signal impedance of grid-tied inverters[J].IEEE Transactions on Power Electronics, 2016, 31 (1) :675-687.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" PACHTER M, KOBYLARZ T, HOUPIS C H.Literal Nyquist stability criterion for MIMO control systems[J].International Journal of Control, 1996, 63 (1) :55-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=STJD&amp;filename=STJD771648320&amp;v=MjIxMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVWI3TU5qbkJhclMvSDlmSXA0eEhaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         PACHTER M, KOBYLARZ T, HOUPIS C H.Literal Nyquist stability criterion for MIMO control systems[J].International Journal of Control, 1996, 63 (1) :55-65.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" CESPEDES M, SUN Jian.Impedance modeling and analysis of grid-connected voltage-source converters[J].IEEE Transactions on Power Electronics, 2014, 29 (3) :1254-1261." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impedance modeling and analysis of grid-connected voltage-source converters">
                                        <b>[18]</b>
                                         CESPEDES M, SUN Jian.Impedance modeling and analysis of grid-connected voltage-source converters[J].IEEE Transactions on Power Electronics, 2014, 29 (3) :1254-1261.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 周长春, 徐政.由直流输电引起的次同步振荡的阻尼特性分析[J].中国电机工程学报, 2003, 23 (10) :6-10.ZHOU Changchun, XU Zheng.Damping analysis of subsynchronous oscillation caused by HVDC[J].Proceedings of the CSEE, 2003, 23 (10) :6-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200310001&amp;v=Mjk2NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVWI3TVB5clBiYkc0SHRMTnI0OUZaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         周长春, 徐政.由直流输电引起的次同步振荡的阻尼特性分析[J].中国电机工程学报, 2003, 23 (10) :6-10.ZHOU Changchun, XU Zheng.Damping analysis of subsynchronous oscillation caused by HVDC[J].Proceedings of the CSEE, 2003, 23 (10) :6-10.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 胡寿松.自动控制原理[M].5版.北京:科学出版社, 2007.HU Shousong.Automatic control principle[M].5th ed.Beijing:Science Press, 2007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030189554001&amp;v=MjgyMTVuVTczTElsOFFYRnF6R2JPN0h0REVwb3BBWU9zUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2Rnlu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         胡寿松.自动控制原理[M].5版.北京:科学出版社, 2007.HU Shousong.Automatic control principle[M].5th ed.Beijing:Science Press, 2007.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 苏勋文, 米增强, 王毅.风电场常用等值方法的适用性及其改进研究[J].电网技术, 2010, 34 (6) :175-180.SU Xunwen, MI Zengqiang, WANG Yi.Applicability and improvement of common-used equivalent methods for wind farms[J].Power System Technology, 2010, 34 (6) :175-180." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201006036&amp;v=MjkzODhadVpzRnlybVViN01JVHJCZmJHNEg5SE1xWTlHWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         苏勋文, 米增强, 王毅.风电场常用等值方法的适用性及其改进研究[J].电网技术, 2010, 34 (6) :175-180.SU Xunwen, MI Zengqiang, WANG Yi.Applicability and improvement of common-used equivalent methods for wind farms[J].Power System Technology, 2010, 34 (6) :175-180.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" KENNEDY J, EBERHART R C.A discrete binary version of the particle swarm algorithm[C]// IEEE International Conference on Systems, Man, and Cybernetics, October 12-15, 1997, Orlando, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A discrete binary version of the particle swarm algorithm">
                                        <b>[22]</b>
                                         KENNEDY J, EBERHART R C.A discrete binary version of the particle swarm algorithm[C]// IEEE International Conference on Systems, Man, and Cybernetics, October 12-15, 1997, Orlando, USA.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-28 10:46</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),177-188 DOI:10.7500/AEPS20180922003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">直驱风电机组次同步振荡阻尼控制方法及其适应性</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E4%BD%A9%E6%9C%8B&amp;code=27886394&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周佩朋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E7%91%9E%E5%8D%8E&amp;code=20204105&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋瑞华</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%85%89%E8%8C%83&amp;code=20660075&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李光范</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%9C%E5%AE%81&amp;code=25276389&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杜宁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B8%B8%E5%96%9C%E5%BC%BA&amp;code=20063769&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">常喜强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E5%B0%8F%E9%BE%99&amp;code=30416261&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭小龙</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E7%BD%91%E5%AE%89%E5%85%A8%E4%B8%8E%E8%8A%82%E8%83%BD%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网安全与节能国家重点实验室(中国电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%96%B0%E7%96%86%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网新疆电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>由风电波动引发的次同步振荡具有振荡频率多变、涉及动态装置多、影响因素复杂等特点, 现有的阻尼控制类装置难以实现有效抑制, 需研究适用的附加阻尼控制方法。文中通过线性化方法推导了直驱风电机组并网系统的特征方程和传递函数, 并获取了风电机组并网系统在不同工况下的频率响应特性。然后提出了基于奈奎斯特稳定判据的风电机组次同步振荡阻尼控制器的参数设计方法, 以及基于粒子群优化算法的参数优化方法;结合特征值法及时域仿真法, 分析了阻尼控制器对于次同步振荡的抑制作用。研究结果表明, 依据前述方法设计的阻尼控制器在多种运行条件下均具有较好的适应性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E9%A9%B1%E6%B0%B8%E7%A3%81%E5%90%8C%E6%AD%A5%E5%8F%91%E7%94%B5%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直驱永磁同步发电机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E5%8A%9B%E5%8F%91%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风力发电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%AC%A1%E5%90%8C%E6%AD%A5%E6%8C%AF%E8%8D%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">次同步振荡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%98%BB%E5%B0%BC%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">阻尼控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E7%A8%B3%E5%AE%9A&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统稳定;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *周佩朋 (1986—) , 男, 通信作者, 硕士, 高级工程师, 主要研究方向:电力系统电磁暂态分析。E-mail:zhoupeipeng@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    宋瑞华 (1971—) , 男, 博士, 教授级高级工程师, 主要研究方向:电力系统电磁暂态分析。E-mail:songrh@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    李光范 (1955—) , 男, 教授级高级工程师, 博士生导师, 主要研究方向:超/特高压输变电技术。E-mail:ligf@epri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-22</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0900600);</span>
                                <span>国家电网公司科技项目“大型交直流混联电网运行控制和保护” (52094017000W);</span>
                    </p>
            </div>
                    <h1><b>Damping Control Method of Subsynchronous Oscillation for Direct Drive Wind Turbine Generator and Its Adaptability</b></h1>
                    <h2>
                    <span>ZHOU Peipeng</span>
                    <span>SONG Ruihua</span>
                    <span>LI Guangfan</span>
                    <span>DU Ning</span>
                    <span>CHANG Xiqiang</span>
                    <span>GUO Xiaolong</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Power Grid Safety and Energy Conservation (China Electric Power Research Institute)</span>
                    <span>State Grid Xinjiang Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The subsynchronous oscillations caused by wind power fluctuations have characteristics of variable oscillation frequency, abundant related dynamic devices and complicated influencing factors, the current damping control devices are difficult to realize the effective mitigation of this phenomenon, it is necessary to study the applicable additional damping control methods. The characteristic equations and transfer functions are deduced for integrated power systems with direct drive permanent magnet synchronous generator (PMSG) based wind turbine generators by linearization methods, and frequency response characteristics of the system under different conditions are obtained. A parameter design method for subsynchronous oscillation damping controller of wind turbine generator based on Nyquist stability criterion, and a parameter optimization method based on particle swarm optimization are proposed. By eigenvalue analysis and time domain simulation, the mitigation effect of damping controller on subsynchronous oscillation is analyzed. Results show that the designed damping controller based on the above method is adaptable under various operating conditions.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=direct%20drive%20permanent%20magnet%20synchronous%20generator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">direct drive permanent magnet synchronous generator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20generation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power generation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=subsynchronous%20oscillation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">subsynchronous oscillation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=damping%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">damping control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20system%20stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power system stability;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-22</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2016YFB0900600);</span>
                                <span>State Grid Corporation of China (No.52094017000W);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">随着风电的快速发展, 中国在多个大规模风电汇集地区先后出现了由风电引发的次同步振荡 (subsynchronous oscillation, SSO) 问题。新疆地区存在大量并网的直驱永磁同步发电机 (direct drive permanent magnet synchronous generator, PMSG) , 2014年起该地区频繁出现次同步振荡。研究次同步振荡的抑制措施, 对于确保电网安全稳定和新能源电力可靠送出具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="48">国内外对于风电机组次同步振荡问题的研究, 包括含串联电容补偿和无串联电容补偿这2种场景, 并得到了明晰的振荡机理<citation id="130" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。针对风电机组次同步振荡抑制措施的研究主要集中于风电机组参数调整、附加阻尼控制、动态无功补偿装置附加阻尼控制等<citation id="131" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。但大部分文献未计及邻近风电机组的动态特性, 且未针对运行方式改变时阻尼控制方法的适应性开展充分研究。目前, 在实际工程中应用较多的阻尼控制装置有2类:一类是直流输电系统内的次同步阻尼控制器, 适用于较窄频带 (一般为火电机组第一阶扭振模态, 典型值10～20 Hz) 内的阻尼控制;二是加装于火电机组侧并具有阻尼控制功能的无功补偿装置, 其阻尼控制环节一般是以机组转速信号作为输入信号并针对特定频率设计。由于直驱风电机组接入弱电网引发的次同步振荡具有振荡频率多变、涉及动态装置多、影响因素复杂等特点, 因此上述2类控制原理的适应性较差。同时在实际工程中, 尚无实际应用的直驱/双馈风电机组附加阻尼控制设备;具备类似功能的动态无功补偿装置在新疆等地区应用较少, 并且亦未能有效解决近区风电机组的次同步振荡问题, 因此, 有必要考虑振荡频率的多样性、风电场实际运行容量的波动, 以及系统短路水平的变化等因素, 研究可用的阻尼控制原理及参数设计方法, 从而为风电汇集地区的次同步振荡问题提供更为有效的解决措施。</p>
                </div>
                <div class="p1">
                    <p id="49">风电机组等电力电子装置稳定性的分析方法主要包括线性化方法和时域仿真方法, 线性化方法又分为特征值法、传递函数法、阻抗法等<citation id="132" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="50">本文针对直驱风电机组的次同步振荡抑制问题, 研究和提出风电机组阻尼控制器的参数设计与优化方法, 分析阻尼控制方法对于抑制此类次同步振荡的适应性, 从而为相关设备的研制提供技术依据。</p>
                </div>
                <h3 id="51" name="51" class="anchor-tag"><b>1</b> 直驱风电机组和阻尼控制器的建模</h3>
                <h4 class="anchor-tag" id="52" name="52"><b>1.1</b> 数学模型及其线性化</h4>
                <div class="p1">
                    <p id="53">直驱风电机组网侧变流器的控制原理如附录A图A1所示, 主要针对以下部分进行建模:电路部分包括直流电容器、换流桥、出口电抗器、系统连接阻抗;控制部分包含前置信号滤波回路、锁相环、双环主控制回路等环节, 其中双环主控制回路的外环为定直流电压和定无功功率控制回路, 内环为<i>dq</i>电流解耦控制回路。根据各个元件和控制环节的基本方程, 通过线性化方法建立系统特征方程和传递函数, 进而可采用特征值法分析系统的稳定性, 或者以某几个变量为输入, 某几个变量为输出, 建立系统的传递函数模型<citation id="133" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。本文推导了用于阻尼控制方法研究的单输入单输出型传递函数<i>G</i><sub>L</sub> (<i>s</i>) , 如式 (1) 所示, 进而分析其频率响应特性。该频率响应特性也可以基于仿真或现场试验, 采用测试信号法实现<citation id="134" type="reference"><link href="22" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="54" class="code-formula">
                        <mathml id="54"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mi>d</mi></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>R</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="55">式中:Δ<i>U</i><sub>dRef</sub>为直流电压参考值, 是输入变量;Δ<i>v</i><sub>s<i>d</i></sub>为公共连接点电压<i>d</i>轴测量值, 为输出变量。</p>
                </div>
                <h4 class="anchor-tag" id="56" name="56"><b>1.2</b> 阻尼控制回路模型及传递函数</h4>
                <div class="p1">
                    <p id="57">文献<citation id="136" type="reference">[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</citation>采用特征值法、传递函数法及阻抗法等研究了直驱风电机组并网的次同步振荡机理, 认为在直驱风电机组接入弱交流系统时将出现不稳定的次同步振荡模式, 该振荡模式的频率和阻尼与风电机组容量、接入母线的短路容量、风电机组变流器内/外环控制参数及锁相环参数等有关。上述原理从阻抗角度可表述为次同步频段的负电阻效应;而从传递函数角度可认为风电机组并网系统的传递函数G (s) 不满足奈奎斯特稳定条件。根据经典控制理论<citation id="135" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 通过对传递函数进行校正, 可以改善系统的稳定性, 在相关文献中也阐述了抑制风电机组次同步振荡的附加阻尼控制器结构<citation id="137" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="58">在经典控制理论中, 图1 (<i>a</i>) 所示的串联超前环节是常用的校正环节<citation id="138" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 而工程中用于抑制风电机组次同步振荡的阻尼控制器往往采用类似图1 (<i>b</i>) 的原理实现, 即将某输出信号经滤波、移相或放大等环节叠加至风电机组控制参考值中<citation id="139" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。实际上, 可采用图1 (<i>c</i>) 所示通用控制回路进行阻尼控制器设计, 该控制回路原理清晰, 便于采用奈奎斯特稳定判据进行参数分析。</p>
                </div>
                <div class="p1">
                    <p id="59">图1中G<sub>1</sub> (s) 为无阻尼控制时系统开环传递函数;K<sub><i>p</i></sub>为超前环节增益;T<sub><i>p</i></sub>为超前时间常数;α为超前环节系数;v<sub><i>s</i></sub>和v<mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>s</mtext><mo>*</mo></msubsup></mrow></math></mathml>分别为风电机组公共连接点电压的实测值和参考值;<i>v</i><mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mi>d</mi></mrow><mtext>c</mtext></msubsup></mrow></math></mathml>为公共连接点电压<i>d</i>轴分量;<i>i</i><sub>g<i>q</i></sub>和<i>i</i><mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mi>q</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>分别为风电机组网侧变流器电流<i>q</i>轴分量的实测值和参考值;<i>v</i><sub>g<i>q</i></sub>为风电机组网侧变流器电压<i>q</i>轴分量实测值;<i>v</i><sub>c</sub>为电网电压实测值;<i>K</i>为放大系数;<i>X</i>和<i>Y</i>分别为输入、输出信号;<i>H</i> (<i>s</i>) 为反馈补偿环节的传递函数;<i>U</i><sub>com</sub>为反馈的补偿分量;<i>w</i><sub>HP</sub>为高通滤波器截止角频率;<i>w</i><sub>LP</sub>为低通滤波器截止角频率;<i>μ</i>为阻尼系数。</p>
                </div>
                <div class="area_img" id="63">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913022_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 阻尼控制回路传递函数" src="Detail/GetImg?filename=images/DLXT201913022_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 阻尼控制回路传递函数</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913022_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Transfer function of damping control loop</b></p>

                </div>
                <div class="p1">
                    <p id="64">本文为便于设计控制参数, 提高阻尼控制的可靠性, 考虑单输入单输出形式的阻尼控制方法, 采用的控制框图如图1 (<i>d</i>) 所示。这里利用超前环节较好的校正效果, 并通过高、低通滤波环节滤除次同步频段以外的频率分量;将直流电压参考值U<sub><i>dRef</i></sub>视为输入变量。</p>
                </div>
                <div class="p1">
                    <p id="65">进而还可由式 (2) 求取采用阻尼控制回路后的系统开环传递函数G<sub><i>k</i></sub> (s) 及闭环传递函数Φ (s) 。</p>
                </div>
                <div class="p1">
                    <p id="66" class="code-formula">
                        <mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>G</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi>G</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>Η</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Φ</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>G</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mn>1</mn><mo>+</mo><mi>G</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>Η</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="67">后文将基于该单输入单输出系统模型, 研究适用于直驱风电机组的次同步振荡阻尼控制方法。</p>
                </div>
                <h3 id="68" name="68" class="anchor-tag"><b>2 风电机组并网系统的传递函数及其振荡特性</b></h3>
                <div class="p1">
                    <p id="69">基于国内广泛应用的1.5 <i>MW</i>/0.62 <i>kV</i>直驱风电机组模型及典型参数开展研究, 这里忽略机侧模型, 仅针对网侧变流器进行建模。研究中, 将单个风电场 (典型装机容量如50 <i>MW</i>等) 视为同参数同状态的多台风电机组, 采用单机等值方法<citation id="140" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>建立1台等值风电机组模型, 用于后文研究。等值扩容过程中风电机组控制部分采用标幺值, 电路元件阻抗根据额定容量进行折算, 经仿真验证表明, 多台同参数同状态风电机组与单台等值机, 在同一系统条件下的次同步振荡特性一致。待研系统采用单台或多台等值风电机组经连接电抗接入无穷大母线的简化电网, 连接电抗由电网短路容量决定。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>2.1</b> 单台风电机组并网</h4>
                <div class="p1">
                    <p id="71">令系统短路比为2.0, 风电机组输出有功功率为0.1 (标幺值) , 无功功率为0, 为便于后文分析, 这里调整电流内环比例—积分 (proportional-interational, PI) 参数, 使得系统临界稳定, 此时临界稳定特征值为±j2π×19.1, 该振荡模式主要与内环电流控制、直流电压及其控制环节有关, 如进一步减小内环PI比例增益, 该特征值实部将为正, 并网系统将出现振荡。无阻尼控制时, 系统传递函数<i>G</i> (<i>s</i>) 的频率响应曲线如附录A图A2 (a) 所示, 可见其幅频响应曲线存在单一峰值, 对应前述振荡频率19.1 Hz, 且该频率下相位存在突变。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72"><b>2.2</b> 多台风电机组并网</h4>
                <div class="p1">
                    <p id="73">本节分析多台等值风电机组并网时的频率响应特性。多台等值风电机组均建立线性化分析模型, 最终形成多风电场并网系统的特征方程, 以及计及多台等值风电机组共同作用下的系统传递函数。考虑3台额定容量均为50 MW的等值风电机组接入短路容量为300 MVA的简化电网中, 其参数的差异为:外环积分增益之比为1∶10∶2.5, 内环比例增益之比为1∶3∶1.5。3台等值风电机组并网系统的特征值分析结果见表1, 其中<i>U</i><sub>d<i>k</i></sub>为风电机组<i>k</i>的直流电压;<i>x</i><sub>o<i>dk</i></sub>为风电机组<i>k</i>的直流电压外环控制变量;<i>x</i><sub>i<i>dk</i></sub>为风电机组<i>k</i>的<i>d</i>轴电流内环控制变量;<i>i</i><sub>s<i>dk</i></sub>为风电机组<i>k</i>的<i>d</i>轴电流分量;<i>k</i>=1, 2, 3, 4。</p>
                </div>
                <div class="area_img" id="74">
                    <p class="img_tit"><b>表1 多台风电机组并网系统的特征值及主要相关变量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Eigenvalues and main correlation variables of power system with multiple wind turbine generators</b></p>
                    <p class="img_note"></p>
                    <table id="74" border="1"><tr><td><br />序号</td><td>特征值</td><td>相关因子较大的变量</td></tr><tr><td><br />1</td><td>-13.9±j2π×10.1</td><td><i>U</i><sub>d1</sub>, <i>x</i><sub>o<i>d</i>1</sub>, <i>x</i><sub>i<i>d</i>1</sub>, <i>i</i><sub>s<i>d</i>1</sub></td></tr><tr><td><br />2</td><td>-65.8±j2π×32.8</td><td><i>U</i><sub>d2</sub>, <i>x</i><sub>o<i>d</i>2</sub>, <i>x</i><sub>i<i>d</i>2</sub>, <i>i</i><sub>s<i>d</i>2</sub></td></tr><tr><td><br />3</td><td>-21.9±j2π×16.9</td><td><i>U</i><sub>d3</sub>, <i>x</i><sub>o<i>d</i>3</sub>, <i>x</i><sub>i<i>d</i>3</sub>, <i>i</i><sub>s<i>d</i>3</sub></td></tr><tr><td><br />4</td><td>12.8±j2π*×1.8</td><td><i>U</i><sub>d2</sub>, <i>x</i><sub>o<i>d</i>2</sub>, <i>x</i><sub>i<i>d</i>2</sub>, <i>x</i><sub>i<i>d</i>1</sub>, <i>x</i><sub>i<i>d</i>3</sub></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="75">从表1可发现对应于各风电机组内环电流控制、直流电压的3对特征值;还可发现与内环电流控制 (<i>x</i><sub>i<i>d</i>2</sub>, <i>x</i><sub>i<i>d</i>1</sub>, <i>x</i><sub>i<i>d</i>3</sub>) 、风电机组2直流电压环节 (<i>U</i><sub>d2</sub>, <i>x</i><sub>o<i>d</i>2</sub>) 主要相关的一对不稳定的特征值12.8±j2π×31.8, 反映了在3台等值风电机组交互作用下的系统主导振荡模式。实际上, 主导振荡模式主要与风电机组2相关, 还可以基于下面的传递函数法进行阐述。</p>
                </div>
                <div class="p1">
                    <p id="76">无阻尼控制时, 系统传递函数<i>G</i> (<i>s</i>) 的频率响应曲线如附录A图A2 (b) 所示, 可见3组幅频及相频曲线间存在较大差异, 且幅频曲线存在多个峰值。结合图中曲线及特征值分析结果, 可得到如下结果:①对于风电机组1和风电机组3, 幅频曲线第1个峰值对应的极点与各自的直流电压环节相关, 而第2个峰值与主导振荡模式相关;②对于风电机组2, 其幅值曲线明显高于其他风电机组, 可推断该风电机组对于系统振荡模式的影响最显著, 表现为该风电机组自身振荡模式与系统主导模式较为接近;③在主导振荡频率下, 3台风电机组均出现较高的幅值响应。因此, 多台不同参数风电机组并网系统中, 各风电机组均不同程度地参与主导振荡模式, 该模式与部分风电机组相关性较大, 而与其余风电机组相关性较小。这种差异也将影响风电机组阻尼控制器的设计过程和应用效果。</p>
                </div>
                <h3 id="77" name="77" class="anchor-tag"><b>3</b> 阻尼控制器的参数设计</h3>
                <div class="p1">
                    <p id="78">根据前文所述, 单输入单输出型阻尼控制具有原理清晰、易于设计参数等特点, 这里以经典奈奎斯特稳定判据为分析手段, 研究阻尼控制器的参数设计、优化方法。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>3.1</b> 参数设计目标</h4>
                <div class="p1">
                    <p id="80">基于2.2节所述的3台等值风电机组并网系统, 考虑典型阻尼控制参数, 风电机组3开环传递函数<i>G</i><sub>k3</sub> (<i>s</i>) 的波特图如图2所示。</p>
                </div>
                <div class="area_img" id="81">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913022_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 采用阻尼控制器后风电机组3开环传递函数Gk3 (s) 的波特图" src="Detail/GetImg?filename=images/DLXT201913022_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 采用阻尼控制器后风电机组3开环传递函数<i>G</i></b><sub><b>k3</b></sub> (<b><i>s</i>) 的波特图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913022_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Bode diagram of open-loop transfer function <i>G</i></b><sub><b>k3</b></sub> (<b><i>s</i>) of wind turbine generator 3 with damping controller</b></p>

                </div>
                <div class="p1">
                    <p id="82">阻尼控制环节<i>H</i><sub>3</sub> (<i>s</i>) 的设计目标是使得开环传递函数<i>G</i><sub>k3</sub> (<i>s</i>) 的频率特性满足奈奎斯特稳定条件, 且具有较高的稳定裕度。这里采用<i>G</i><sub>k3</sub> (<i>s</i>) 的波特图进行描述, 由于开环传递函数<i>G</i><sub>k3</sub> (<i>s</i>) 存在2个不稳定的极点, 故系统稳定的条件是, 在幅频曲线|<i>G</i><sub>k3</sub> (<i>ω</i>) |&gt;1的所有频段内, 当频率增加时, 相频曲线对-180°相位线的正、负穿越次数之差为1。本例中的实现方法是:在图中|<i>G</i><sub>k3</sub> (<i>ω</i>) |&gt;1频段内, 使得相位突变点接近180°, 确保仅出现一次正穿越。易知一种典型的情况是, 在峰值角频率<i>ω</i><sub>n</sub>处, 幅值|<i>G</i><sub>k3</sub> (<i>ω</i><sub>n</sub>) |=1, 相角<i>φ</i> (<i>G</i><sub>k3</sub> (<i>ω</i><sub>3</sub>) ) =-180°, 此时系统处于临界稳定状态。该典型情况也可以描述为:传递函数<i>H</i> (<i>s</i>) 与<i>G</i> (<i>s</i>) 满足关系式<i>H</i> (<i>ω</i><sub>n</sub>) ·<i>G</i> (<i>ω</i><sub>n</sub>) =-1;此时适度增大|<i>H</i> (<i>s</i>) |, 系统将进入稳定状态。</p>
                </div>
                <div class="p1">
                    <p id="83">此外, 还可以计算采用阻尼控制器后的稳定裕度, 如图2中所示, 易知幅值裕度为<i>L</i><sub>h1</sub>及<i>L</i><sub>h2</sub>中的较小者, 而相角裕度为<i>γ</i><sub>1</sub>和<i>γ</i><sub>2</sub>中的较小者。值得注意的是, 由于邻近风电机组的影响, 系统中存在多个振荡模式, 因而风电机组3的开环传递函数<i>G</i><sub>k3</sub> (<i>s</i>) 的幅频曲线存在多个峰值, 相频曲线也存在多个突变点, 这对稳定裕度会产生影响。例如图2中第1个峰值的存在, 造成幅值裕度<i>L</i><sub>h2</sub>的减小, 该峰值越大, 则稳定裕度越小。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>3.2</b> 参数设计方法</h4>
                <div class="p1">
                    <p id="85">当采用超前环节进行相位补偿时, 在确定角频率<i>ω</i><sub>n</sub>的基础上, 一方面需根据补偿增益<i>K</i><sub>H</sub>=|<i>H</i> (<i>ω</i><sub>n</sub>) |, 选取合适的超前环节增益<i>K</i><sub>p</sub>;另一方面需根据补偿角度<i>φ</i><sub>H</sub>=<i>φ</i> (<i>H</i> (<i>ω</i><sub>n</sub>) ) , 选取合适的超前角度<i>φ</i><sub>p</sub>, 进而通过式 (3) 计算参数<i>T</i><sub>p</sub>和<i>α</i>, 并最终获取超前环节传递函数<i>H</i><sub>p</sub> (<i>s</i>) 。</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Η</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>s</mi><mo>+</mo><mn>1</mn></mrow><mrow><mi>α</mi><mi>Τ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>s</mi><mo>+</mo><mn>1</mn></mrow></mfrac></mtd></mtr><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>p</mtext></msub><msqrt><mi>α</mi></msqrt></mrow></mfrac></mtd></mtr><mtr><mtd><mi>α</mi><mo>=</mo><mfrac><mrow><mn>1</mn><mo>-</mo><mi>sin</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow><mrow><mn>1</mn><mo>+</mo><mi>sin</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">典型超前环节<i>H</i><sub>p</sub> (<i>s</i>) 的频率响应特性详见文献<citation id="141" type="reference">[<a class="sup">20</a>]</citation>, 若角频率<i>ω</i><sub>n</sub>的取值在一定范围 (如±5 Hz) 内变化时, 对幅频响应、相频响应的影响较小, 近似研究时可忽略角频率小幅偏移的影响。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>3.3</b> 参数优化方法</h4>
                <div class="p1">
                    <p id="89">基于前述设计目标, 考虑可能出现的多种运行条件, 合理选择补偿增益<i>K</i><sub>H</sub>及补偿角度<i>φ</i><sub>H</sub>, 使得<i>G</i><sub>k</sub> (<i>s</i>) 满足奈奎斯特稳定条件, 并具有足够的幅值裕度和相角裕度, 是相位补偿参数设计的基本原则。为兼顾多种运行方式, 计算的综合稳定裕度应取各种运行方式下的最小值。基于上述原则, 3.1节所述的优化目标可表述为式 (4) 和式 (5) :</p>
                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>g</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mi>λ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>min</mi><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mi>k</mi><mn>1</mn></mrow></msub><mo>, </mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mi>k</mi><mn>2</mn></mrow></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mi>k</mi><mi>m</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>min</mi><mo stretchy="false"> (</mo><mi>γ</mi><msub><mrow></mrow><mrow><mi>k</mi><mn>1</mn></mrow></msub><mo>, </mo><mi>γ</mi><msub><mrow></mrow><mrow><mi>k</mi><mn>2</mn></mrow></msub><mo>⋯</mo><mo>, </mo><mi>γ</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>n</mi></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>f</mi><mo>=</mo><mfrac><mn>1</mn><mrow><mi>min</mi><mo stretchy="false"> (</mo><mi>g</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>g</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>g</mi><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<i>g</i><sub><i>k</i></sub>为第<i>k</i>个运行工况下的加权稳定裕度值, 其中计及了在奈奎斯特曲线找到的<i>m</i>个幅值裕度值<i>L</i><sub>h<i>kj</i></sub> (<i>j</i>=1, 2, …, <i>m</i>) 和<i>n</i>个相角裕度值<i>γ</i><sub><i>kj</i></sub> (<i>j</i>=1, 2, …, <i>n</i>) ;<i>λ</i><sub>1</sub>和<i>λ</i><sub>2</sub>为多目标的权重系数, 满足<i>λ</i><sub>1</sub>+<i>λ</i><sub>2</sub>=1。</p>
                </div>
                <div class="p1">
                    <p id="92">这里采用粒子群优化 (particle swarm optimization, PSO) 算法<citation id="142" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>进行参数优化。PSO是由Kennedy博士和Eberhart博士于1995年提出的一种基于群体智能演化的进化计算技术。其优化过程如附录B所示。</p>
                </div>
                <div class="p1">
                    <p id="93">综上所述, 可依据无阻尼控制时的系统传递函数<i>G</i> (<i>s</i>) 的幅频、相频曲线, 通过相关优化方法获取目标频率范围内的阻尼控制参数。实际上, 上述优化过程既可针对单个风电场, 也可针对整个风电场群的多组参数进行。</p>
                </div>
                <h3 id="94" name="94" class="anchor-tag"><b>4</b> 阻尼控制器参数的适应性及应对策略</h3>
                <div class="p1">
                    <p id="95">在大规模风电集中接入的电网中, 风电机组的输出功率存在频繁波动, 风电机组的投退可能造成各风电场实际运行容量的变化, 而系统运行方式的调整也可能影响系统短路容量。上述运行条件的变化将影响并网风电机组的频率响应特性及系统的振荡模式, 进而影响风电机组阻尼控制参数的适应性, 本节分析上述因素的影响, 并提出相应的应对策略。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96"><b>4.1</b> 风电机组功率水平的影响</h4>
                <div class="p1">
                    <p id="97">考虑单台50 MW等值风电机组并网系统, 改变风电机组输出的有功功率, 分析无阻尼控制时传递函数<i>G</i> (<i>s</i>) 频率响应曲线的变化趋势, 如附录C图C1所示。可见随着风电机组有功功率的变化, 幅频曲线、相频曲线均无明显变化, 振荡频率偏差很小, 易知采用同一组阻尼控制参数即可兼顾多种功率水平下的抑制作用。实际上, 在本文建立的直驱风电机组线性化模型中, 有功功率的变化仅对风电机组的稳态工作点 (包括电压、电流的初值) 存在影响, 而对于系统频率响应特性的影响则相对较小。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>4.2</b> 邻近风电场运行容量的影响</h4>
                <div class="p1">
                    <p id="99">仍基于2.2节的3台等值风电机组并网系统进行分析, 系统短路容量保持300 MVA不变, 考虑表2所示的风电机组容量组合, 分别计算系统特征值 (主导振荡模式) , 如表2所示。由表2可见, 随着各风电机组运行容量的变化, 振荡频率出现一定程度的变化。</p>
                </div>
                <div class="p1">
                    <p id="100">分别针对上述4种工况, 分析各台风电机组传递函数<i>G</i><sub><i>i</i></sub> (<i>s</i>) 的频率响应特性, 其中风电机组1和风电机组3的分析结果如附录C图C2所示。可见, 风电机组自身容量及邻近风电机组容量的变化均对系统振荡模式产生影响。随着风电机组容量的变化, 幅频响应峰值以及对应的频率出现一定程度的改变, 相频响应的突变点也相应改变, 因而需要考虑阻尼控制参数的适应性。</p>
                </div>
                <div class="area_img" id="101">
                    <p class="img_tit"><b>表2 外部不同容量风电机组接入时的系统特征值</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Eigenvalues of system when with external wind turbine generator of different capacities</b></p>
                    <p class="img_note"></p>
                    <table id="101" border="1"><tr><td rowspan="2"><br />工况</td><td colspan="4"><br />容量/MW</td><td rowspan="2">特征值<br /> (主导振荡模式) </td></tr><tr><td><br />风电<br />机组1</td><td>风电<br />机组2</td><td>风电<br />机组3</td><td>总计</td></tr><tr><td>1</td><td>50</td><td>50</td><td>50</td><td>150</td><td>12.8±j2π×31.8</td></tr><tr><td><br />2</td><td>50</td><td>70</td><td>50</td><td>170</td><td>17.9±j2π×31.1</td></tr><tr><td><br />3</td><td>70</td><td>50</td><td>70</td><td>190</td><td>9.7±j2π×28.0</td></tr><tr><td><br />4</td><td>70</td><td>70</td><td>70</td><td>210</td><td>14.3±j2π×27.6</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="102">基于3.3节所述优化方法, 分别对3台风电机组设计相位补偿参数, 并计算对应的幅值裕度、相角裕度见表3。表3中给出了分别针对单一工况进行优化后的稳定裕度, 以及适应多种工况的一组最优参数下的稳定裕度。由表3可见:风电机组1和风电机组2的稳定裕度大于风电机组3;随着风电机组3容量的减小, 风电机组3所能获得的稳定裕度减小;与单一工况相比, 在兼顾多种工况的适应性时, 各风电机组的稳定裕度均减小, 其中风电机组3对应的各稳定裕度值均小于风电机组1和风电机组2, 且难以兼顾上述工况的次同步振荡抑制需求。</p>
                </div>
                <div class="area_img" id="103">
                    <p class="img_tit"><b>表3 不同工况下各风电机组在阻尼控制器投入后的稳定裕度</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Stability margin of each wind turbine generators when damping controller in different conditions are put into operation</b></p>
                    <p class="img_note"></p>
                    <table id="103" border="1"><tr><td rowspan="2">运行<br />条件</td><td colspan="2"><br />风电机组1</td><td rowspan="2"></td><td colspan="2"><br />风电机组2</td><td rowspan="2"></td><td colspan="2"><br />风电机组3</td></tr><tr><td><br />幅值<br />裕度</td><td>相角裕<br />度/ (°) </td><td><br />幅值<br />裕度</td><td>相角裕<br />度/ (°) </td><td><br />幅值<br />裕度</td><td>相角裕<br />度/ (°) </td></tr><tr><td>工况1</td><td>0.72</td><td>50.3</td><td></td><td>0.62</td><td>35.6</td><td></td><td>0.22</td><td>18.6</td></tr><tr><td><br />工况2</td><td>0.25</td><td>30.2</td><td></td><td>0.67</td><td>30.2</td><td></td><td>0.15</td><td>21.8</td></tr><tr><td><br />工况3</td><td>0.79</td><td>48.7</td><td></td><td>0.82</td><td>37.5</td><td></td><td>0.63</td><td>38.2</td></tr><tr><td><br />工况4</td><td>0.69</td><td>40.1</td><td></td><td>0.79</td><td>27.8</td><td></td><td>0.49</td><td>27.9</td></tr><tr><td><br />综合<br />工况</td><td>0.24</td><td>20.4</td><td></td><td>0.58</td><td>15.2</td><td></td><td></td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="104">进一步采用特征值法分析阻尼控制对系统稳定性的影响。采用适应多种工况的最优参数, 对投入阻尼控制器前后的系统特征值进行对比分析, 如表4所示, 表中仅给出了主要振荡模式的特征值。可见在优化的参数下, 风电机组1和风电机组2单独投入阻尼控制均能使系统特征值实部为负, 实现抑制次同步振荡的目的。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105"><b>4.3</b> 系统短路容量的影响</h4>
                <div class="p1">
                    <p id="106">仍以3台等值风电机组并网系统为例进行分析, 等值风电机组容量均保持50 MW不变, 考虑不同的系统短路容量, 分析传递函数<i>G</i> (<i>s</i>) 频率响应特性的变化, 附录C图C3给出了风电机组3的分析结果。可见随着系统短路容量的变化, 振荡频率、幅频曲线峰值均出现一定的变化, 仍须按照前述流程优化风电机组阻尼控制参数。</p>
                </div>
                <div class="area_img" id="107">
                    <p class="img_tit"><b>表4 不同条件下在投入阻尼控制器前后的系统特征值</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Eigenvalues of system before and after inputting damping controller in different conditions</b></p>
                    <p class="img_note"></p>
                    <table id="107" border="1"><tr><td rowspan="2"><br />工<br />况</td><td colspan="3"><br />特征值</td></tr><tr><td><br />无阻尼控制器</td><td>风电机组1投入<br />阻尼控制器</td><td>风电机组2投入<br />阻尼控制器</td></tr><tr><td rowspan="4"><br />1</td><td><br />-13.9±j2π×10.1</td><td>-11.7±j2π×10.8</td><td>-13.9±j2π×10.1</td></tr><tr><td><br />-21.9±j2π×16.9</td><td>-22.4±j2π×17.3</td><td>-22.8±j2π×17.0</td></tr><tr><td><br />12.8±j2π×31.8</td><td>-59.0±j2π×27.1</td><td>-37.8±j2π×29.1</td></tr><tr><td><br />-65.8±j2π×32.8</td><td>-8.4±j2π×32.0</td><td>-10.7±j2π×34.3</td></tr><tr><td rowspan="4"><br />2</td><td><br />-13.9±j2π×10.1</td><td>-11.7±j2π×10.8</td><td>-14.0±j2π×10.1</td></tr><tr><td><br />-22.2±j2π×17.0</td><td>-22.6±j2π×17.4</td><td>-23.8±j2π×17.1</td></tr><tr><td><br />17.9±j2π×31.1</td><td>-67.6±j2π×26.2</td><td>-38.9±j2π×27.2</td></tr><tr><td><br />-77.6±j2π×32.0</td><td>-3.2±j2π×31.2</td><td>-10.2±j2π×34.0</td></tr><tr><td rowspan="4"><br />3</td><td><br />-14.4±j2π×10.1</td><td>-11.0±j2π×11.1</td><td>-14.5±j2π×10.1</td></tr><tr><td><br />-26.7±j2π×17.0</td><td>-42.6±j2π×18.1</td><td>-28.9±j2π×16.9</td></tr><tr><td><br />9.7±j2π×28.0</td><td>-14.4±j2π×20.8</td><td>-7.3±j2π×25.2</td></tr><tr><td><br />-42.4±j2π×32.0</td><td>-21.1±j2π×32.9</td><td>-20.0±j2π×33.9</td></tr><tr><td rowspan="4"><br />4</td><td><br />-14.5±j2π×10.1</td><td>-10.8±j2π×11.2</td><td>-14.6±j2π×10.1</td></tr><tr><td><br />-27.4±j2π×17.1</td><td>-46.7±j2π×17.9</td><td>-30.8±j2π×16.7</td></tr><tr><td><br />14.3±j2π×27.6</td><td>-12.9±j2π×20.6</td><td>-6.5±j2π×24.0</td></tr><tr><td><br />-50.6±j2π×31.0</td><td>-20.3±j2π×31.9</td><td>-19.0±j2π×33.8</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="109">不失一般性, 考虑2类工况组合:组合1的短路容量变化为240 MVA/270 MVA/300 MVA/330 MVA, 组合2的短路容量变化为180 MVA/240 MVA/300 MVA/360 MVA, 分别针对2种工况组合进行参数优化, 并计算对应的稳定裕度, 如表5所示。其中, 与组合工况1相比, 组合工况2条件下系统稳定裕度降低, 尤其是风电机组3已无法找到一组兼顾各工况的最优参数。</p>
                </div>
                <div class="area_img" id="110">
                    <p class="img_tit"><b>表5 不同工况组合下各风电机组在投入阻尼控制器后的稳定裕度</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Stability margin of each wind turbine generator when damping controllers in different combined conditions are put into operation</b></p>
                    <p class="img_note"></p>
                    <table id="110" border="1"><tr><td rowspan="2">运行<br />条件</td><td colspan="2"><br />风电机组1</td><td rowspan="2"></td><td colspan="2"><br />风电机组2</td><td rowspan="2"></td><td colspan="2"><br />风电机组3</td></tr><tr><td><br />幅值<br />裕度</td><td>相角裕<br />度/ (°) </td><td><br />幅值<br />裕度</td><td>相角裕<br />度/ (°) </td><td><br />幅值<br />裕度</td><td>相角裕<br />度/ (°) </td></tr><tr><td>工况<br />组合1</td><td>0.58</td><td>49.0</td><td></td><td>0.68</td><td>27.5</td><td></td><td>0.16</td><td>3.3</td></tr><tr><td><br />工况<br />组合2</td><td>0.35</td><td>17.7</td><td></td><td>0.48</td><td>4.3</td><td></td><td></td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="111">由表5可见, 当短路容量变化范围过大时, 若仅部分风电机组采用阻尼控制器, 难以确保全部工况下的稳定性。为确保其应用效果, 一方面各风电机组应充分进行参数优化, 另一方面确保较多的风电机组加装阻尼控制器也是可行的措施。</p>
                </div>
                <div class="p1">
                    <p id="112">总之, 风电机组功率对于<i>G</i> (<i>s</i>) 频率响应特性影响较小, 阻尼控制参数对于不同功率水平具有较好的适应性。各风电机组容量、系统短路容量的变化对于风电机组<i>G</i> (<i>s</i>) 频率响应特性影响显著, 在一定范围内变化, 采用所提出的参数优化方法, 可兼顾各种运行条件下的次同步振荡抑制需求。</p>
                </div>
                <div class="p1">
                    <p id="113">若实际运行中, 风电机组容量及系统短路容量可能出现大幅变化时, 仅依靠部分风电机组的阻尼控制功能, 难以兼顾各种运行条件下的次同步振荡抑制需求。此时应补充投入其他风电机组的阻尼控制功能, 以确保系统的稳定性。</p>
                </div>
                <div class="p1">
                    <p id="114">因此, 在风电机组阻尼控制器的设计过程中, 应针对系统运行方式、各风电场运行条件等进行充分调研, 结合具体情况进行参数优化, 以最大限度发挥阻尼控制效果。</p>
                </div>
                <h3 id="115" name="115" class="anchor-tag"><b>5</b> 阻尼控制器应用效果的时域仿真分析</h3>
                <div class="p1">
                    <p id="116">在PSCAD/EMTDC中建立直驱风电机组的详细电磁暂态模型, 其参数与线性化模型保持一致。基于该模型, 首先通过测试信号法分析风电机组频率响应特性, 与线性化方法进行对比;其次通过仿真验证阻尼控制器对次同步振荡的抑制效果。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>5.1</b> 风电机组频率响应特性的验证</h4>
                <div class="p1">
                    <p id="118">采用测试信号法, 在直流电压参考值中施加不同频率的扰动信号, 并通过傅里叶变换获取输入、输出信号中的扰动频率分量, 进而得到<i>G</i> (<i>s</i>) 的频率响应特性, 与线性化方法分析结果对比。考虑3台风电机组并网, 其中1台风电机组的分析结果如图3所示, 可见2组曲线均吻合较好, 验证了线性化模型的正确性。</p>
                </div>
                <div class="area_img" id="119">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913022_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 风电机组并网系统G (s) 的频率响应特性" src="Detail/GetImg?filename=images/DLXT201913022_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 风电机组并网系统<i>G</i> (<i>s</i>) 的频率响应特性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913022_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Frequency response characteristics of <i>G</i> (<i>s</i>) for power system with wind turbine generator</b></p>

                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>5.2</b> 阻尼控制的应用效果分析</h4>
                <div class="p1">
                    <p id="121">选取前述3台50 MW等值风电机组并网的典型工况, 基于优化的阻尼控制参数进行时域仿真分析, 仿真波形见图4, 图中给出了3台风电机组的有功功率, 以及风电机组1和风电机组2阻尼控制回路输出的附加参考值, 在阻尼控制回路退出时该附加参考值为0。仿真时序如下:<i>t</i><sub>0</sub>时刻等值风电机组接入短路比为2.0的等值电网中, 出现振荡发散现象;<i>t</i><sub>1</sub>时刻投入风电机组1的阻尼控制器, 振荡快速收敛;<i>t</i><sub>1</sub>+0.4 s时刻退出风电机组1的阻尼控制器, 再次出现振荡发散现象;<i>t</i><sub>2</sub>时刻风电机组1和风电机组2的阻尼控制器同时投入, 振荡快速收敛;<i>t</i><sub>2</sub>+0.4 s时刻退出风电机组1和风电机组2的阻尼控制器, 再次出现振荡发散现象;<i>t</i><sub>3</sub>时刻投入风电机组2的阻尼控制器, 振荡快速收敛;<i>t</i><sub>4</sub>时刻系统方式调整使得短路比降为1.4, 风电机组功率扰动趋于收敛, 未出现振荡现象。上述过程的振荡频率及收敛性与线性化分析结果一致, 验证了风电机组附加阻尼控制器抑制次同步振荡的效果。</p>
                </div>
                <div class="area_img" id="122">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913022_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 采用阻尼控制器后的仿真波形" src="Detail/GetImg?filename=images/DLXT201913022_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 采用阻尼控制器后的仿真波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913022_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Simulation waveforms after damping controller is adopted</b></p>

                </div>
                <h3 id="123" name="123" class="anchor-tag"><b>6 结语</b></h3>
                <div class="p1">
                    <p id="124">本文基于直驱风电机组的线性化分析模型, 采用传递函数法和特征值法研究直驱风电机组附加阻尼控制器的方法及适应性, 并通过时域仿真进行验证。主要结论如下。</p>
                </div>
                <div class="p1">
                    <p id="125">1) 以风电机组直流电压参考值作为输入, 以公共连接点电压<i>d</i>轴量测值作为输出, 获取单输入单输出型传递函数, 对其增加反馈回路, 易于实现次同步振荡阻尼控制功能。</p>
                </div>
                <div class="p1">
                    <p id="126">2) 传递函数的频率响应特性主要与系统连接阻抗及邻近风电机组动态特性等因素有关, 实际工程中可基于测试信号法进行实测。</p>
                </div>
                <div class="p1">
                    <p id="127">3) 本文提出的基于奈奎斯特稳定判据, 以实现最大稳定裕度为目标设计阻尼控制参数的方法, 在考虑实际运行中邻近风电机组容量、系统短路容量等在一定范围内变化时, 具有较好的适应性。仿真结果表明风电机组采用经参数优化的阻尼控制器可有效抑制次同步振荡。</p>
                </div>
                <div class="p1">
                    <p id="128">4) 大型风电基地中, 若仅部分风电场采用阻尼控制措施可能难以有效抑制次同步振荡, 尤其在系统短路水平或风电机组装机容量出现大幅变化导致控制参数适应性变差时该问题更趋严重, 需要在大量风电场内采取阻尼控制措施, 因此多个风电场间的协调控制技术有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="129">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="143" name="143" class="anchor-tag">附录A</h3>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913022_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1直驱风机变流器模型示意图" src="Detail/GetImg?filename=images/DLXT201913022_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1直驱风机变流器模型示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913022_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Models of control for PMSG converters</p>

                </div>
                <div class="area_img" id="145">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913022_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2典型直驱风电机组传递函数G (s) 的频率响应特性" src="Detail/GetImg?filename=images/DLXT201913022_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2典型直驱风电机组传递函数G (s) 的频率响应特性  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913022_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Frequency response characteristics of transfer function G (s) from a typical PMSG</p>

                </div>
                <h3 id="146" name="146" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="147">步骤B1:设定设定粒子群规模N, 惯性权重系数w, 加速系数c<sub>1</sub>和c<sub>2</sub>, 迭代次数t等参数。其中w通常取值在0.1～0.9之间;c<sub>1</sub>和c<sub>2</sub>通常取值为2。</p>
                </div>
                <div class="p1">
                    <p id="148">步骤B2:随机初始化粒子群, 用d维向量x<sub>i</sub>和v<sub>i</sub>分别表示第i个粒子的位置和速度, 分别得到其N维随机初始值。根据形如式 (5) 所示目标函数求得每个粒子的适应度值fi, 并设定每个粒子的当前位置为粒子当前最优解pBesti=fi, 取gB est=min (fi) 为群体当前最优解。</p>
                </div>
                <div class="p1">
                    <p id="149">步骤B3:由式 (B1) 和式 (B2) 更新粒子速度和位置, 并检查速度是否超过最大值V<sub>max</sub>或最小值V<sub>min</sub>, 如果超出该范围, 将速度限制为该极值。</p>
                </div>
                <div class="area_img" id="150">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913022_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="151">式中:x<sup>k</sup><sub>i</sub><sub>d</sub>和v<sup>k</sup><sub>i</sub><sub>d</sub>分别为粒子i在第k次迭代时第d维的位置和速度;r<sub>1</sub>和r<sub>2</sub>为[0, 1]之间的随机数;p<sup>k-1</sup><sub>id</sub>为第k-1次迭代后粒子i第d维最优点的位置;g<sub>d</sub><sup>k-1</sup>为第整个群第k-1次迭代后d维全局最优点的位置。</p>
                </div>
                <div class="p1">
                    <p id="152">步骤B4:根据形如式 (5) 所示目标函数计算粒子更新位置后的适应度值fi。若粒子i的适应度值优于此前个体极值pBesti, 则将其值设为pBesti;若最佳pBesti优于此前全局极值gBest, 则将其值设为gBest。</p>
                </div>
                <div class="p1">
                    <p id="153">步骤B5:如果达到最大迭代次数, 则停止计算;否则返回步骤B3。</p>
                </div>
                <div class="p1">
                    <p id="154">采用PSO方法对阻尼控制参数进行优化的流程如图B1所示。其中, 若在某些相位补偿参数下系统不稳定, 可将稳定裕度设为无穷小的数值。</p>
                </div>
                <div class="area_img" id="155">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913022_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1相位补偿参数优化流程" src="Detail/GetImg?filename=images/DLXT201913022_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1相位补偿参数优化流程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913022_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Flow chart of phase compensation parameter optimization</p>

                </div>
                <h3 id="156" name="156" class="anchor-tag">附录C</h3>
                <div class="area_img" id="157">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913022_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1不同有功功率下G (s) 的频率特性" src="Detail/GetImg?filename=images/DLXT201913022_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1不同有功功率下G (s) 的频率特性  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913022_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Frequency characteristics of G (s) under different active power</p>

                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913022_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2外部不同容量风电机组接入时G (s) 的开环频率特性" src="Detail/GetImg?filename=images/DLXT201913022_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2外部不同容量风电机组接入时G (s) 的开环频率特性  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913022_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Frequency characteristics of G (s) with external PMSG of different capacity connected</p>

                </div>
                <div class="area_img" id="159">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913022_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3不同系统短路容量 (Sc) 下G (s) 的频率特性" src="Detail/GetImg?filename=images/DLXT201913022_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3不同系统短路容量 (Sc) 下G (s) 的频率特性  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913022_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Frequency characteristics of G (s) under different system short-circuit capacity (Sc) </p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716010&amp;v=MDEyNDhadVpzRnlybVViN01QeXJQYmJHNEg5Yk5xWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 宋瑞华, 郭剑波, 李柏青, 等.基于输入导纳的直驱风电次同步振荡机理与特性分析[J].中国电机工程学报, 2017, 37 (16) :4662-4670.SONG Ruihua, GUO Jianbo, LI Baiqing, et al.Mechanism and characteristics of subsynchronous oscillation in direct-drive wind power generation system based on input-admittance analysis[J].Proceedings of the CSEE, 2017, 37 (16) :4662-4670.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818008&amp;v=MTYxNTQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VYjdNSVNIVGVyRzRIOW5OcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 邹小明, 杜雄, 王国宁, 等.三相并网逆变器频率耦合机理分析及稳定性判定[J].电力系统自动化, 2018, 42 (18) :57-63.DOI:10.7500/AEPS20170823005.ZOU Xiaoming, DU Xiong, WANG Guoning, et al.Frequency coupling mechanism analysis and stability judgement for three-phase grid-connected inverter[J].Automation of Electric Power Systems, 2018, 42 (18) :57-63.DOI:10.7500/AEPS 20170823005.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822008&amp;v=MDM4OTg3TUlTSFRlckc0SDluT3JZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 陈宝平, 林涛, 陈汝斯, 等.采用VSC-HVDC并网的直驱风电场次/超同步振荡特性[J].电力系统自动化, 2018, 42 (22) :44-51.DOI:10.7500/AEPS20170913007.CHEN Baoping, LIN Tao, CHEN Rusi, et al.Analysis on characteristics of sub/super-synchronous oscillation caused by grid-connected direct-drive wind farm via VSC-HVDC system[J].Automation of Electric Power Systems, 2018, 42 (22) :44-51.DOI:10.7500/AEPS20170913007.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201706005&amp;v=MjkxNTVtVWI3TUlUckJmYkc0SDliTXFZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 李景一, 毕天姝, 于钊, 等.直驱风机变流控制系统对次同步频率分量的响应机理研究[J].电网技术, 2017, 41 (6) :1734-1740.LI Jingyi, BI Tianshu, YU Zhao, et al.Study on response characteristics of grid converter control system of permanent magnet synchronous generators (PMSG) to subsynchronous frequency component[J].Power System Technology, 2017, 41 (6) :1734-1740.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201815007&amp;v=MDg4MzBuTnFvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVWI3TVB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 周佩朋, 李光范, 宋瑞华, 等.直驱风机与静止无功发生器的次同步振荡特性及交互作用分析[J].中国电机工程学报, 2018, 38 (15) :4369-4378.ZHOU Peipeng, LI Guangfan, SONG Ruihua, et al.Subsynchronous oscillation characteristics and interactions of direct drive permanent magnet synchronous generator and static var generator[J].Proceedings of the CSEE, 2018, 38 (15) :4369-4378.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and stability analysis of a DFIG-based wind-power generator interfaced with a series-compensated line">

                                <b>[6]</b> OSTADI A, YAZDANI A, VARMA R K.Modeling and stability analysis of a DFIG-based wind-power generator interfaced with a series-compensated line[J].IEEE Transactions on Power Delivery, 2009, 24 (3) :1504-1514.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling of DFIG-based wind farms for SSR analysis">

                                <b>[7]</b> FAN Lingling, KAVASSERI R, MIAO Z L, et al.Modeling of DFIG-based wind farms for SSR analysis[J].IEEE Transactions on Power Delivery, 2010, 25 (4) :2073-2082.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Sub-synchronous interaction damping control for DFIG wind turbines">

                                <b>[8]</b> LEON A E, SOLSONA J A.Sub-synchronous interaction damping control for DFIG wind turbines[J].IEEE Transactions on Power Systems, 2015, 30 (1) :419-428.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Subsynchronous resonance mitigation for series-compensated DFIG-based wind farm by using two-degree-of-freedom control strategy">

                                <b>[9]</b> HUANG P H, EL MOURSI M S, XIAO W A.Subsynchronous resonance mitigation for series-compensated DFIG-based wind farm by using two-degree-of-freedom control strategy[J].IEEE Transactions on Power Systems, 2015, 30 (3) :1442-1454.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201412004&amp;v=MjA5NTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VYjdNSVNIUmZiRzRIOVhOclk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 李辉, 陈耀君, 赵斌, 等.双馈风电场阻尼系统次同步振荡的无功功率控制策略[J].电力自动化设备, 2014, 34 (12) :19-25.LI Hui, CHEN Yaojun, ZHAO Bin, et al.Reactive power control of sub-synchronous oscillation damping system for DFIG-based wind farms[J].Electric Power Automation Equipment, 2014, 34 (12) :19-25.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817004&amp;v=MjQ0Mjk5bk5xSTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVViN01JU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 边晓燕, 丁炀, 买坤, 等.海上风电场经VSC-HVDC并网的次同步振荡与抑制[J].电力系统自动化, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003.BIAN Xiaoyan, DING Yang, MAI Kun, et al.Subsynchronous oscillation caused by grid-connection of offshore wind farm through VSC-HVDC and its mitigation[J].Automation of Electric Power Systems, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201902008&amp;v=MDE1ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VYjdNSVRyQmZiRzRIOWpNclk5RmJJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 苏田宇, 杜文娟, 王海风.直驱风电场场网/场内振荡现象及抑制方法[J].电网技术, 2019, 43 (2) :417-424.SU Tianyu, DU Wenjuan, WANG Haifeng.Wind-farm-grid/inside-wind-farm oscillation phenomenon in PMSG-based wind farm and its suppression measures[J].Power System Technology, 2019, 43 (2) :417-424.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201901013&amp;v=MzE3NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVViN01JU3JCZmJHNEg5ak1ybzlFWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 苏田宇, 杜文娟, 王海风.多直驱永磁同步发电机并联风电场次同步阻尼控制器降阶设计方法[J].电工技术学报, 2019, 34 (1) :116-127.SU Tianyu, DU Wenjuan, WANG Haifeng.A reduced order design method for subsynchronous damping controller of multi-PMSGs parallel wind farm[J].Transactions of China Electrotechnical Society, 2019, 34 (1) :116-127.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201212023&amp;v=MDQ1MzdCdEdGckNVUjdxZlp1WnNGeXJtVWI3TUlTckJmYkc0SDlQTnJZOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 王毅, 张祥宇, 李和明, 等.永磁直驱风电机组对系统功率振荡的阻尼控制[J].电工技术学报, 2012, 27 (12) :162-171.WANG Yi, ZHANG Xiangyu, LI Heming, et al.Damping control of PMSG-based wind turbines for power system oscillations[J].Transactions of China Electrotechnical Society, 2012, 27 (12) :162-171.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201422002&amp;v=MDIzMTdCdEdGckNVUjdxZlp1WnNGeXJtVWI3TUlTSFRlckc0SDlYT3JZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 秦世耀, 李少林, 王瑞明, 等.大容量永磁同步风电机组系统谐振与抑制策略[J].电力系统自动化, 2014, 38 (22) :11-16.QIN Shiyao, LI Shaolin, WANG Ruiming, et al.Resonance and suppression strategy of large-capacity permanent magnet synchronous generator wind turbine system[J].Automation of Electric Power Systems, 2014, 38 (22) :11-16.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of D-Q Small-Signal Impedance of Grid-Tied Inverters">

                                <b>[16]</b> WEN Bo, BOROYEVICH D, BURGOS R, et al.Analysis of <i>D</i>-<i>Q</i> small-signal impedance of grid-tied inverters[J].IEEE Transactions on Power Electronics, 2016, 31 (1) :675-687.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=STJD&amp;filename=STJD771648320&amp;v=MjQ1MzBac0Z5cm1VYjdNTmpuQmFyUy9IOWZJcDR4SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> PACHTER M, KOBYLARZ T, HOUPIS C H.Literal Nyquist stability criterion for MIMO control systems[J].International Journal of Control, 1996, 63 (1) :55-65.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impedance modeling and analysis of grid-connected voltage-source converters">

                                <b>[18]</b> CESPEDES M, SUN Jian.Impedance modeling and analysis of grid-connected voltage-source converters[J].IEEE Transactions on Power Electronics, 2014, 29 (3) :1254-1261.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200310001&amp;v=MTM1NTZVYjdNUHlyUGJiRzRIdExOcjQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 周长春, 徐政.由直流输电引起的次同步振荡的阻尼特性分析[J].中国电机工程学报, 2003, 23 (10) :6-10.ZHOU Changchun, XU Zheng.Damping analysis of subsynchronous oscillation caused by HVDC[J].Proceedings of the CSEE, 2003, 23 (10) :6-10.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030189554001&amp;v=MTQ4OTRpZlplWnZGeW5uVTczTElsOFFYRnF6R2JPN0h0REVwb3BBWU9zUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bkty&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 胡寿松.自动控制原理[M].5版.北京:科学出版社, 2007.HU Shousong.Automatic control principle[M].5th ed.Beijing:Science Press, 2007.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201006036&amp;v=MTA3MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVViN01JVHJCZmJHNEg5SE1xWTlHWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 苏勋文, 米增强, 王毅.风电场常用等值方法的适用性及其改进研究[J].电网技术, 2010, 34 (6) :175-180.SU Xunwen, MI Zengqiang, WANG Yi.Applicability and improvement of common-used equivalent methods for wind farms[J].Power System Technology, 2010, 34 (6) :175-180.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A discrete binary version of the particle swarm algorithm">

                                <b>[22]</b> KENNEDY J, EBERHART R C.A discrete binary version of the particle swarm algorithm[C]// IEEE International Conference on Systems, Man, and Cybernetics, October 12-15, 1997, Orlando, USA.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913022" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913022&amp;v=MDg3NDhadVpzRnlybVViN05JU0hUZXJHNEg5ak5ySTlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

