

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136545994631250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913023%26RESULT%3d1%26SIGN%3dcb1Snb%252fn6RWqEmQyXo69w6odf4o%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913023&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913023&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913023&amp;v=MTYzODNUZXJHNEg5ak5ySTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVViektJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;1 增强型调速器的频域模型及相频特性分析&lt;/b&gt; "><b>1 增强型调速器的频域模型及相频特性分析</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#97" data-title="&lt;b&gt;2&lt;/b&gt; 稳定性计算分析 "><b>2</b> 稳定性计算分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#102" data-title="&lt;b&gt;3 增强型调速器和水锤效应影响对比分析&lt;/b&gt; "><b>3 增强型调速器和水锤效应影响对比分析</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#113" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#123" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#85" data-title="&lt;b&gt;表1 频差计算环节的相频特性 (Δ&lt;i&gt;f&lt;/i&gt;=0.05 Hz&lt;/b&gt;) "><b>表1 频差计算环节的相频特性 (Δ<i>f</i>=0.05 Hz</b>) </a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;图1 水电机组相平面图&lt;/b&gt;"><b>图1 水电机组相平面图</b></a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;图2 系统频率静态特性&lt;/b&gt;"><b>图2 系统频率静态特性</b></a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;表2 参数优化后增强型与普通型调速器阻尼效果对比&lt;/b&gt;"><b>表2 参数优化后增强型与普通型调速器阻尼效果对比</b></a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;图3 系统频率仿真曲线&lt;/b&gt;"><b>图3 系统频率仿真曲线</b></a></li>
                                                <li><a href="#124" data-title="图A1大型水电机组增强型调速器模型">图A1大型水电机组增强型调速器模型</a></li>
                                                <li><a href="#125" data-title="图A2系统频差动力学行为">图A2系统频差动力学行为</a></li>
                                                <li><a href="#126" data-title="图A3调节系统状态空间模型">图A3调节系统状态空间模型</a></li>
                                                <li><a href="#127" data-title="表A1 4种不同典型频差动力学行为比较">表A1 4种不同典型频差动力学行为比较</a></li>
                                                <li><a href="#128" data-title="图A4增强型调速器平衡点运行的分段线性模拟">图A4增强型调速器平衡点运行的分段线性模拟</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 张建新.异步联网方式下云南电网超低频振荡的抑制措施与试验[J].南方电网技术, 2016, 10 (7) :35-39.ZHANG Jianxin.Countermeasures and experiments on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J].Southern Power System Technology, 2016, 10 (7) :35-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607007&amp;v=MTg4NTVGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVViektLeXZQZWJHNEg5Zk1xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         张建新.异步联网方式下云南电网超低频振荡的抑制措施与试验[J].南方电网技术, 2016, 10 (7) :35-39.ZHANG Jianxin.Countermeasures and experiments on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J].Southern Power System Technology, 2016, 10 (7) :35-39.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 刘春晓, 张俊峰, 陈亦平, 等.异步联网方式下云南电网超低频振荡的机理分析与仿真[J].南方电网技术, 2016, 10 (7) :29-34.LIU Chunxiao, ZHANG Junfeng, CHEN Yiping, et al.Mechanism analysis and simulation on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J].Southern Power System Technology, 2016, 10 (7) :29-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607006&amp;v=MjgyMjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVWJ6S0t5dlBlYkc0SDlmTXFJOUZZb1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         刘春晓, 张俊峰, 陈亦平, 等.异步联网方式下云南电网超低频振荡的机理分析与仿真[J].南方电网技术, 2016, 10 (7) :29-34.LIU Chunxiao, ZHANG Junfeng, CHEN Yiping, et al.Mechanism analysis and simulation on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J].Southern Power System Technology, 2016, 10 (7) :29-34.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 刘春晓, 张俊峰, 李鹏, 等.调速系统对南方电网动态稳定性的影响研究[J].中国电机工程学报, 2013, 33 (增刊1) :74-78.LIU Chunxiao, ZHANG Junfeng, LI Peng, et al.Influence of turbine governor on dynamic stability in China southern grid[J].Proceedings of the CSEE, 2013, 33 (Supplement 1) :74-78." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2013S1011&amp;v=MDAzNDhadVpzRnlybVViektQeXJQYmJHNEg5S3ZybzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         刘春晓, 张俊峰, 李鹏, 等.调速系统对南方电网动态稳定性的影响研究[J].中国电机工程学报, 2013, 33 (增刊1) :74-78.LIU Chunxiao, ZHANG Junfeng, LI Peng, et al.Influence of turbine governor on dynamic stability in China southern grid[J].Proceedings of the CSEE, 2013, 33 (Supplement 1) :74-78.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 余一平, 闵勇, 陈磊, 等.周期性负荷扰动引发强迫功率振荡分析[J].电力系统自动化, 2010, 34 (6) :7-11.YU Yiping, MIN Yong, CHEN Lei, et al.Analysis of forced power oscillation caused by continuous cyclical load disturbances[J].Automation of Electric Power Systems, 2010, 34 (6) :7-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201006004&amp;v=MTMzNjhadVpzRnlybVViektJU0hUZXJHNEg5SE1xWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         余一平, 闵勇, 陈磊, 等.周期性负荷扰动引发强迫功率振荡分析[J].电力系统自动化, 2010, 34 (6) :7-11.YU Yiping, MIN Yong, CHEN Lei, et al.Analysis of forced power oscillation caused by continuous cyclical load disturbances[J].Automation of Electric Power Systems, 2010, 34 (6) :7-11.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 路晓敏, 陈磊, 陈亦平, 等.电力系统一次调频过程的超低频振荡分析[J].电力系统自动化, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002.LU Xiaomin, CHEN Lei, CHEN Yiping, et al.Ultra-low-frequency oscillation of power system primary frequency regulation[J].Automation of Electric Power Systems, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716010&amp;v=MTkwNTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVWJ6S0lTSFRlckc0SDliTnFZOUVaSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         路晓敏, 陈磊, 陈亦平, 等.电力系统一次调频过程的超低频振荡分析[J].电力系统自动化, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002.LU Xiaomin, CHEN Lei, CHEN Yiping, et al.Ultra-low-frequency oscillation of power system primary frequency regulation[J].Automation of Electric Power Systems, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 付超, 柳勇军, 涂亮, 等.云南电网与南方电网主网异步联网系统试验分析[J].南方电网技术, 2016, 10 (7) :1-5.FU Chao, LIU Yongjun, TU Liang, et al.Experiment and analysis on asynchronously interconnected system of Yunnan power grid and main grid of China southern power grid[J].Southern Power System Technology, 2016, 10 (7) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607001&amp;v=MjUwNjl1WnNGeXJtVWJ6S0t5dlBlYkc0SDlmTXFJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         付超, 柳勇军, 涂亮, 等.云南电网与南方电网主网异步联网系统试验分析[J].南方电网技术, 2016, 10 (7) :1-5.FU Chao, LIU Yongjun, TU Liang, et al.Experiment and analysis on asynchronously interconnected system of Yunnan power grid and main grid of China southern power grid[J].Southern Power System Technology, 2016, 10 (7) :1-5.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 卢勇, 贺祥飞, 刘友宽, 等.云南电网水电机组参与一次调频改进方案[J].电力系统自动化, 2006, 30 (21) :86-89.LU Yong, HE Xiangfei, LIU Youkuan, et al.Primary frequency control strategy of hydro power unit for Yunnan power network[J].Automation of Electric Power Systems, 2006, 30 (21) :86-89." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200621019&amp;v=MDY1OTdiektJU0hUZXJHNEh0Zk9ybzlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         卢勇, 贺祥飞, 刘友宽, 等.云南电网水电机组参与一次调频改进方案[J].电力系统自动化, 2006, 30 (21) :86-89.LU Yong, HE Xiangfei, LIU Youkuan, et al.Primary frequency control strategy of hydro power unit for Yunnan power network[J].Automation of Electric Power Systems, 2006, 30 (21) :86-89.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 高翔.现代电网频率控制技术[M].北京:中国电力出版社, 2010:182.GAO Xiang.Frequency control technology of modern power grid[M].Beijing:China Electric Power Press, 2010:182." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508399294001&amp;v=MDQzNzNSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3M0xJbDBXWEZxekdiYTRGdExGcG8xTVlPc1BE&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         高翔.现代电网频率控制技术[M].北京:中国电力出版社, 2010:182.GAO Xiang.Frequency control technology of modern power grid[M].Beijing:China Electric Power Press, 2010:182.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 文峰, 贾光辉.自动控制理论[M].北京:中国电力出版社, 2002.WEN Feng, JIA Guanghui.Automatic control theory[M].Beijing:China Electric Power Press, 2002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508309731999&amp;v=MTY1OTBoR1plSUdCUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzNMSWwwV1ZWMjdHYmE0RnRMTXBv&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         文峰, 贾光辉.自动控制理论[M].北京:中国电力出版社, 2002.WEN Feng, JIA Guanghui.Automatic control theory[M].Beijing:China Electric Power Press, 2002.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 戴忠达.自动控制理论基础[M].北京:清华大学出版社, 1991.DAI Zhongda.Basis of automatic control theory[M].Beijing:Tsinghua University Press, 1991." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302007071999&amp;v=MjMwNTdlSUdCUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzNMSWwwV1ZWMjdHYkM0SE5ITXFJOUNa&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         戴忠达.自动控制理论基础[M].北京:清华大学出版社, 1991.DAI Zhongda.Basis of automatic control theory[M].Beijing:Tsinghua University Press, 1991.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 倪以信, 陈寿孙, 张宝霖.动态电力系统的理论和分析[M].北京:清华大学出版社, 2002.NI Yixin, CHEN Shousun, ZHANG Baolin.Theory and analysis of dynamic power system[M].Beijing:Tsinghua University Press, 2002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302051428001&amp;v=MDYzMjN2RnlublU3M0xJbDBXWEZxekdiQzRITkhKcm90SGJPc1BEUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVa&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         倪以信, 陈寿孙, 张宝霖.动态电力系统的理论和分析[M].北京:清华大学出版社, 2002.NI Yixin, CHEN Shousun, ZHANG Baolin.Theory and analysis of dynamic power system[M].Beijing:Tsinghua University Press, 2002.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 魏守平.水轮机调节[M].武汉:华中科技大学出版社, 2009.WEI Shouping.Hydraulic turbine regulation[M].Wuhan:Huazhong University of Science and Technology Press, 2009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787560953762001&amp;v=MjkzMTV6R2JhK0h0akpySWhEWnVzUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3M0xJbDBXWEZx&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         魏守平.水轮机调节[M].武汉:华中科技大学出版社, 2009.WEI Shouping.Hydraulic turbine regulation[M].Wuhan:Huazhong University of Science and Technology Press, 2009.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" SCHLEIF F, WHITE J.Damping for the Northwest-Southwest tieline oscillations—an analog study[J].IEEE Transactions on Power Apparatus and Systems, 1966, 85 (12) :1239-1247." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Damping for the Northwest - Southwest Tieline Oscillations - An Analog Study">
                                        <b>[13]</b>
                                         SCHLEIF F, WHITE J.Damping for the Northwest-Southwest tieline oscillations—an analog study[J].IEEE Transactions on Power Apparatus and Systems, 1966, 85 (12) :1239-1247.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" >
                                        <b>[14]</b>
                                     水轮机调节系统并网技术导则:DL/T 1245—2013[S].北京:国家能源局, 2013.Technical guide for hydraulic turbine regulating system in grid:DL/T 1245—2013[S].Beijing:National Energy Administration, 2013.</a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 沈丛奇, 归一数, 程际云, 等.快动缓回一次调频策略[J].电力系统自动化, 2015, 39 (13) :158-162SHEN Congqi, GUI Yishu, CHENG Jiyun, et al.A primary frequency regulation control strategy with fast-moving and delayed-returning technology[J].Automation of Electric Power Systems, 2015, 39 (13) :158-162." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201513024&amp;v=MTc2OTRybVViektJU0hUZXJHNEg5VE5ySTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         沈丛奇, 归一数, 程际云, 等.快动缓回一次调频策略[J].电力系统自动化, 2015, 39 (13) :158-162SHEN Congqi, GUI Yishu, CHENG Jiyun, et al.A primary frequency regulation control strategy with fast-moving and delayed-returning technology[J].Automation of Electric Power Systems, 2015, 39 (13) :158-162.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 陈帝伊, 杨朋超, 马孝义, 等.水轮机调节系统的混沌现象分析及控制[J].中国电机工程学报, 2011, 31 (14) :113-120.CHEN Diyi, YANG Pengchao, MA Xiaoyi, et al.Chaos of hydro-turbine governing system and its control[J].Proceedings of the CSEE, 2011, 31 (14) :113-120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201114018&amp;v=MDI0NTZVYnpLUHlyUGJiRzRIOUROcTQ5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         陈帝伊, 杨朋超, 马孝义, 等.水轮机调节系统的混沌现象分析及控制[J].中国电机工程学报, 2011, 31 (14) :113-120.CHEN Diyi, YANG Pengchao, MA Xiaoyi, et al.Chaos of hydro-turbine governing system and its control[J].Proceedings of the CSEE, 2011, 31 (14) :113-120.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" >
                                        <b>[17]</b>
                                     凌代俭, 沈祖诒.水轮机调节系统的非线性模型、PID控制及其Hopf分岔[J].中国电机工程学报, 2005, 25 (10) :97-102.LING Daijian, SHEN Zuyi.The nonlinear model of hydraulic turbine governing systems and its PID control and Hopf bifurcation[J].Proceedings of the CSEE, 2005, 25 (10) :97-102.</a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 凌代俭, 沈祖诒.考虑饱和非线性环节的水轮机调节系统的分岔分析[J].水力发电学报, 2007, 26 (6) :126-131.LING Daijian, SHEN Zuyi.Bifurcation analysis of hydro-turbine governing system with saturation nonlinearity[J].Journal of Hydroelectric Engineering, 2007, 26 (6) :126-131." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SFXB200706025&amp;v=MTI3OTNZOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVWJ6S05pdlRiTEc0SHRiTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         凌代俭, 沈祖诒.考虑饱和非线性环节的水轮机调节系统的分岔分析[J].水力发电学报, 2007, 26 (6) :126-131.LING Daijian, SHEN Zuyi.Bifurcation analysis of hydro-turbine governing system with saturation nonlinearity[J].Journal of Hydroelectric Engineering, 2007, 26 (6) :126-131.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 陈磊, 路晓敏, 陈亦平, 等.利用暂态能量流的超低频振荡在线分析与紧急控制方法[J].电力系统自动化, 2017, 41 (17) :9-14.DOI:10.7500/AEPS20161208004.CHEN Lei, LU Xiaomin, CHEN Yiping, et al.Online analysis and emergency control of ultra-low frequency oscillations using transient energy flow[J].Automation of Electric Power Systems, 2017, 41 (17) :9-14.DOI:10.7500/AEPS20161208004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717002&amp;v=MDU5Nzh0R0ZyQ1VSN3FmWnVac0Z5cm1VYnpLSVNIVGVyRzRIOWJOcUk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         陈磊, 路晓敏, 陈亦平, 等.利用暂态能量流的超低频振荡在线分析与紧急控制方法[J].电力系统自动化, 2017, 41 (17) :9-14.DOI:10.7500/AEPS20161208004.CHEN Lei, LU Xiaomin, CHEN Yiping, et al.Online analysis and emergency control of ultra-low frequency oscillations using transient energy flow[J].Automation of Electric Power Systems, 2017, 41 (17) :9-14.DOI:10.7500/AEPS20161208004.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 曹程杰, 莫岳平, 刘洁.基于Matlab模块化模型的水轮发电机组仿真研究[J].电力系统保护与控制, 2010, 38 (2) :68-71.CAO Chengjie, MO Yueping, LIU Jie.Research of hydro generating units based on modularized model of Matlab[J].Power System Protection and Control, 2010, 38 (2) :68-71." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201002017&amp;v=MTk0MjNVUjdxZlp1WnNGeXJtVWJ6S0x5bmFlYkc0SDlITXJZOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         曹程杰, 莫岳平, 刘洁.基于Matlab模块化模型的水轮发电机组仿真研究[J].电力系统保护与控制, 2010, 38 (2) :68-71.CAO Chengjie, MO Yueping, LIU Jie.Research of hydro generating units based on modularized model of Matlab[J].Power System Protection and Control, 2010, 38 (2) :68-71.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 方红庆, 陈龙, 李训铭.基于线性与非线性模型的水轮机调速器PID参数优化比较[J].中国电机工程学报, 2010, 30 (5) :100-106.FANG Hongqing, CHEN Long, LI Xunming.Comparisons of optimal tuning hydro turbine governor PID gains based on linear and nonlinear mathematical models[J].Proceedings of the CSEE, 2010, 30 (5) :100-106." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201005019&amp;v=MTYzMjViRzRIOUhNcW85RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VYnpLUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         方红庆, 陈龙, 李训铭.基于线性与非线性模型的水轮机调速器PID参数优化比较[J].中国电机工程学报, 2010, 30 (5) :100-106.FANG Hongqing, CHEN Long, LI Xunming.Comparisons of optimal tuning hydro turbine governor PID gains based on linear and nonlinear mathematical models[J].Proceedings of the CSEE, 2010, 30 (5) :100-106.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 何常胜, 董鸿魁, 翟鹏, 等.水电机组一次调频与 AGC 典型控制策略的工程分析及优化[J].电力系统自动化, 2015, 39 (3) :146-151.HE Changsheng, DONG Hongkui, ZHAI Peng, et al.Engineering analysis and optimization on typical control strategy of primary frequency modulation and automatic generation control of hydropower units[J].Automation of Electric Power Systems, 2015, 39 (3) :146-151." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201503022&amp;v=MTI2NDNVUjdxZlp1WnNGeXJtVWJ6S0lTSFRlckc0SDlUTXJJOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         何常胜, 董鸿魁, 翟鹏, 等.水电机组一次调频与 AGC 典型控制策略的工程分析及优化[J].电力系统自动化, 2015, 39 (3) :146-151.HE Changsheng, DONG Hongkui, ZHAI Peng, et al.Engineering analysis and optimization on typical control strategy of primary frequency modulation and automatic generation control of hydropower units[J].Automation of Electric Power Systems, 2015, 39 (3) :146-151.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 潘学萍, 鞠平, 卫志农, 等.水力系统对低频振荡的影响[J].电力系统自动化, 2002, 26 (3) :24-27PAN Xueping, JU Ping, WEI Zhinong, et al.The influence of hydraulic system on low frequency oscillation[J].Automation of Electric Power Systems, 2002, 26 (3) :24-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200203005&amp;v=MTIxNjU3cWZadVpzRnlybVViektJU0hUZXJHNEh0UE1ySTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         潘学萍, 鞠平, 卫志农, 等.水力系统对低频振荡的影响[J].电力系统自动化, 2002, 26 (3) :24-27PAN Xueping, JU Ping, WEI Zhinong, et al.The influence of hydraulic system on low frequency oscillation[J].Automation of Electric Power Systems, 2002, 26 (3) :24-27.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 陈磊, 路晓敏, 陈亦平, 等.多机系统超低频振荡分析与等值方法[J].电力系统自动化, 2017, 41 (22) :10-15.DOI:10.7500/AEPS20170528001.CHEN Lei, LU Xiaomin, CHEN Yiping, et al.Analysis of Ultra-low-frequency oscillations in multi-machine system and equivalent method[J].Automation of Electric Power Systems, 2017, 41 (22) :10-15.DOI:10.7500/AEPS20170528001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722002&amp;v=MTkyOTh0R0ZyQ1VSN3FmWnVac0Z5cm1VYnpLSVNIVGVyRzRIOWJPclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         陈磊, 路晓敏, 陈亦平, 等.多机系统超低频振荡分析与等值方法[J].电力系统自动化, 2017, 41 (22) :10-15.DOI:10.7500/AEPS20170528001.CHEN Lei, LU Xiaomin, CHEN Yiping, et al.Analysis of Ultra-low-frequency oscillations in multi-machine system and equivalent method[J].Automation of Electric Power Systems, 2017, 41 (22) :10-15.DOI:10.7500/AEPS20170528001.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 黄伟, 段荣华, 江崇熙, 等.多机系统超低频振荡稳定分析与调速器参数优化[J].电力系统自动化, 2018, 42 (21) :185-191.DOI:10.7500/AEPS20180215003.HUANG Wei, DUAN Ronghua, JIANG Chongxi, et al.Stability analysis of ultra-low frequency oscillation and governor parameter optimization for multi-machine system[J].Automation of Electric Power Systems, 2018, 42 (21) :185-191.DOI:10.7500/AEPS20180215003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821026&amp;v=MTgyOTN5cm1VYnpLSVNIVGVyRzRIOW5Pcm85SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         黄伟, 段荣华, 江崇熙, 等.多机系统超低频振荡稳定分析与调速器参数优化[J].电力系统自动化, 2018, 42 (21) :185-191.DOI:10.7500/AEPS20180215003.HUANG Wei, DUAN Ronghua, JIANG Chongxi, et al.Stability analysis of ultra-low frequency oscillation and governor parameter optimization for multi-machine system[J].Automation of Electric Power Systems, 2018, 42 (21) :185-191.DOI:10.7500/AEPS20180215003.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-15 15:57</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),185-192 DOI:10.7500/AEPS20190123001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">增强型调速器对中国云南电网超低频振荡影响分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%95%E8%B6%8A&amp;code=42113501&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">何越</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%8B%87&amp;code=15547956&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E4%BA%A6%E5%B9%B3&amp;code=21813978&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈亦平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%8E%AB%E7%BB%B4%E7%A7%91&amp;code=35433186&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">莫维科</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E5%8D%97%E6%96%B9%E7%94%B5%E7%BD%91%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0240057&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国南方电网电力调度控制中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8D%97%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%8A%9B%E5%AD%A6%E9%99%A2&amp;code=0240057&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华南理工大学电力学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>云南电网在部分水电机组中采用增强型调速器, 会引发超低频振荡, 并严重威胁异步电网频率安全。为揭示水电机组增强型调速器影响云南电网频率的原因, 通过对系统频率偏差从不同方向穿越一次调频死区时的动力学行为进行理论计算和时域仿真, 论证了增强型调速器在水电机组一次调频死区附近没有稳定平衡点, 且当系统频率偏差缓慢穿回一次调频死区时, 在超低频段引入约90°的相位滞后, 进而降低系统频率安全稳定裕度。最后借助小扰动分析工具计算了包含水轮机、调速器、发电机模型的单机系统特征根, 通过对比仿真, 说明增强型调速器不仅与水锤效应在超低频段有相似的负阻尼效应, 还是引发超低频振荡的扰动源头之一, 使超低频振荡持续且无法衰减。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%82%E6%AD%A5%E8%81%94%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">异步联网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B6%85%E4%BD%8E%E9%A2%91%E6%8C%AF%E8%8D%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">超低频振荡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E9%80%9F%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调速器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A2%91%E7%8E%87%E7%A8%B3%E5%AE%9A&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">频率稳定;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *何越 (1987—) , 男, 通信作者, 硕士, 工程师, 主要研究方向:电网调度运行。E-mail:heyue@csg.cn;
                                </span>
                                <span>
                                    张勇 (1972—) , 男, 硕士, 教授级高级工程师, 主要研究方向:电网调度运行。;
                                </span>
                                <span>
                                    陈亦平 (1978—) , 男, 博士, 教授级高级工程师, 主要研究方向:电网调度运行。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-23</p>

            </div>
                    <h1><b>Analysis on Impact of Enhanced Governor on Ultra-low Frequency Oscillation in Yunnan Power Grid of China</b></h1>
                    <h2>
                    <span>HE Yue</span>
                    <span>ZHANG Yong</span>
                    <span>CHEN Yiping</span>
                    <span>MO Weike</span>
            </h2>
                    <h2>
                    <span>China Southern Power Grid Dispatching and Control Center</span>
                    <span>School of Electric Power, South China University of Technology</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Enhanced governors are adopted in some hydroelectric units in Yunnan power grid, which causes the ultra-low frequency oscillation and threatens the frequency stability of power grid seriously. In order to reveal why the enhanced governors of hydroelectric units affect the frequency of Yunnan power grid of China, the theoretic calculation and time-domain simulation are conducted on dynamic behaviors when the system frequency difference across the dead zone of primary frequency regulation from different directions. It is demonstrated that the enhanced governor does not have a stable equilibrium point near the dead zone of primary frequency regulation of hydroelectric generator, and when the system frequency difference slowly passes back to the dead zone, a phase lag of about 90 degrees is introduced in ultra-low frequency band, thus reducing the safe and stable margin of the system frequency. Finally, the eigenvalues of a single-machine system including hydro turbine, governor and generator models are calculated with the aid of small disturbance analysis tools. Through the comparative simulation, it is shown that the enhanced governor not only has similar negative damping effect with the water hammer in ultra-low band, but also is the one of the disturbance sources of ultra-low frequency oscillation, which keeps ultra-low frequency oscillation continuous and unable to attenuate.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=asynchronous%20interconnection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">asynchronous interconnection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ultra-low%20frequency%20oscillation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ultra-low frequency oscillation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=governor&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">governor;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=frequency%20stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">frequency stability;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-23</p>
                            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">云南异步联网是南方电网化解交直流并联运行风险的一项重大工程。异步联网后, 云南电网和主网的调频资源减少、整体惯性降低, 高水电开机比例 (水电比例超过75%, 火电比例小于10%) 和大功率送电方式 (省内负荷占总发电量比例约1/3, 直流外送负荷占总发电量比例约为2/3) 使得与同步联网情况相比, 云南电网频率的变化幅度明显增大, 并网的各水火电机组的调速器和一次调频动作更为频繁。2016年3月28日云南异步联网系统特性试验过程中, 云南电网出现了振荡频率为0.05 Hz, 波动在49.9～50.1 Hz之间变化的超低频振荡。实际运行中发现, 除受水轮机水锤效应影响以外, 水电机组的增强型调速系统也是引发异步电网超低频振荡的重要扰动源之一。目前大多数研究文献仅对增强型调速器在一次调频死区附近的阶跃特征做定性分析, 缺少对其精确数学建模和动力学行为的详细解析<citation id="116" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="54">水电机组是一个由水轮机、调速器和励磁系统等组成的复杂高阶、强耦合、非线性、非最小相位系统<citation id="117" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。调速器及一次调频的动力学行为对系统整体的频率动态特性有较大影响<citation id="118" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。为满足“两个细则”对一次调频考核的动作要求, 增加一次调频死区附近的积分动作量, 网内部分机组调速器被改造为增强型。长期以来, 在系统动态稳定计算中, 由于电网整体惯性较大, 因此忽略了增强型调速系统在一次调频死区附近的非线性动力学行为。该简化处理忽略了水电系统固有的非线性动力学本质, 在云南电网异步运行后不利于系统安全稳定控制方案的实现和控制策略的优化设计, 为此需要对水电系统进行精确建模, 以得到合理的中长期动态稳定分析结果。本文对此展开了研究, 并针对系统频率偏差 (简称频差) 从不同方向穿越一次调频死区时的动力学行为进行计算分析, 揭示了增强型调速器影响云南电网频率的原因。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>1 增强型调速器的频域模型及相频特性分析</b></h3>
                <div class="p1">
                    <p id="56">机组调速器根据频差计算环节可分为普通型和增强型两种。与普通型调速器相比, 增强型调速器是在频差超过设定的“一次调频死区”后, 不减去频率死区, 直接进行后续计算, 相当于在死区附近加入一个阶跃响应参与调节。典型水电机组增强型调速器的控制器原理如附录A图A1所示。</p>
                </div>
                <div class="p1">
                    <p id="57">绝大多数水电机组调速器工作在开度模式, 增强型调速器的频差计算环节在时域上可用分段函数表示为:</p>
                </div>
                <div class="p1">
                    <p id="58" class="code-formula">
                        <mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Y</mi><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Y</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>f</mi><mo>-</mo><mi>e</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext>Δ</mtext><mi>f</mi><mo>&gt;</mo><mi>e</mi><msub><mrow></mrow><mtext>f</mtext></msub></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>-</mo><mi>e</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>≤</mo><mtext>Δ</mtext><mi>f</mi><mo>≤</mo><mi>e</mi><msub><mrow></mrow><mtext>f</mtext></msub></mtd></mtr><mtr><mtd><mo>-</mo><mtext>Δ</mtext><mi>Y</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>f</mi><mo>+</mo><mi>e</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">) </mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>Δ</mtext><mi>f</mi><mo>&lt;</mo><mo>-</mo><mi>e</mi><msub><mrow></mrow><mtext>f</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Y</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mi>e</mi><msub><mrow></mrow><mtext>f</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="59">式中:Δ<i>f</i>为系统频差;Δ<i>Y</i>为调速器在一次调频死区产生的阶跃动作量;<i>K</i><sub>g</sub>为调速器在一次调频死区以外开度指令同频差之间的斜率, 也即机组调差系数;<i>e</i><sub>f</sub>为一次调频死区带宽。</p>
                </div>
                <div class="p1">
                    <p id="60">增强型调速器频差计算环节还可以采用另一种时域表达:</p>
                </div>
                <div class="p1">
                    <p id="61" class="code-formula">
                        <mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Y</mi><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mtext>Δ</mtext><mi>f</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>ε</mi><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>f</mi><mo>+</mo><mi>e</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">) </mo><mo>+</mo><mi>ε</mi><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>f</mi><mo>-</mo><mi>e</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="62">式中:<i>ε</i> (·) 为阶跃响应函数。</p>
                </div>
                <div class="p1">
                    <p id="63">由于∀Δ<i>f</i>∈ (-∞, +∞) , 若对式 (3) 进行双边拉普拉斯变换, 则在频差正负轴无公共收敛区域, 因此只能通过单边方向对其进行频域解析, 也即在任意频差变化方向对开度输出函数进行单边拉普拉斯变换, 分析其动力学行为。</p>
                </div>
                <div class="p1">
                    <p id="64">阶跃响应<i>ε</i> (<i>x</i>) 的时域函数描述为:</p>
                </div>
                <div class="p1">
                    <p id="65" class="code-formula">
                        <mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ε</mi><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>x</mi><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>x</mi><mo>&lt;</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="66">阶跃响应频域描述可通过拉普拉斯变换得到:</p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ε</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mo>-</mo><mi>∞</mi></mrow><mrow><mo>+</mo><mi>∞</mi></mrow></msubsup><mi>ε</mi></mrow></mstyle><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>s</mi><mi>x</mi></mrow></msup><mtext>d</mtext><mi>x</mi><mo>=</mo><mfrac><mn>1</mn><mi>s</mi></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>s</i>为拉普拉斯算子。</p>
                </div>
                <div class="p1">
                    <p id="69">取系统频差在一次调频死区<i>e</i><sub>f</sub>附近任意小的邻域内 (<i>e</i><sub>f</sub>-<i>σ</i><sub>2</sub>, <i>e</i><sub>f</sub>+<i>σ</i><sub>1</sub>) , 其动态行为 (见附录A图A2) 可用线性插值表达为:</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>f</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>e</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mfrac><mrow><mi>σ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>σ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">式中:σ<sub>1</sub>和σ<sub>2</sub>为插值数值;<i>t</i><sub>0</sub>, <i>t</i><sub>1</sub>, <i>t</i><sub>2</sub>为时间点。</p>
                </div>
                <div class="p1">
                    <p id="72">将系统频差拉普拉斯变换映射到频域, 得到:</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>f</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo> (</mo><mrow><mi>e</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>-</mo><mfrac><mrow><mi>σ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>σ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mo>) </mo></mrow><mfrac><mn>1</mn><mi>s</mi></mfrac><mo>+</mo><mfrac><mrow><mi>σ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>σ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mfrac><mn>1</mn><mrow><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">与普通型调速器开度指令Δ<i>Y</i><sub>n</sub> (<i>s</i>) 相比, 增强型调速器的开度输出指令函数Δ<i>Y</i><sub>p</sub> (<i>s</i>) 增加了一个阶跃响应:</p>
                </div>
                <div class="p1">
                    <p id="75" class="code-formula">
                        <mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Y</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>-</mo><mtext>Δ</mtext><mi>Y</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mi>e</mi><msub><mrow></mrow><mtext>f</mtext></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>s</mi><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></msup><mfrac><mn>1</mn><mi>s</mi></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="76">将式 (8) 进行拉普拉斯逆变换即可得到:</p>
                </div>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>Y</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>-</mo><mtext>Δ</mtext><mi>Y</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mi>e</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>ε</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78">在<i>t</i><sub>0</sub>时刻, 系统频差穿越一次调频死区时, 频差计算环节的开度输出将产生典型的一阶阶跃响应。增强型调速器频差计算环节在系统频差穿越一次调频死区的传递函数<i>F</i><sub>p</sub> (<i>s</i>) 为:</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>s</mi><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></msup><mfrac><mn>1</mn><mi>s</mi></mfrac><mrow><mo> (</mo><mrow><mfrac><mrow><mi>σ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>σ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mfrac><mn>1</mn><mi>s</mi></mfrac><mo>+</mo><mi>e</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mo>) </mo></mrow></mrow><mrow><mrow><mo> (</mo><mrow><mi>e</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>-</mo><mfrac><mrow><mi>σ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>σ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mo>) </mo></mrow><mfrac><mn>1</mn><mi>s</mi></mfrac><mo>+</mo><mfrac><mrow><mi>σ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>σ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mfrac><mn>1</mn><mrow><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80"><i>F</i><sub>p</sub> (<i>s</i>) 与普通型调速器频差计算环节在系统频差穿越一次调频死区的传递函数<i>F</i><sub>n</sub> (<i>s</i>) 存在以下关系:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>F</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi>F</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mrow><mo> (</mo><mrow><mn>1</mn><mo>+</mo><mfrac><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>σ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mi>e</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>s</mi></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>σ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>σ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>f</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">相比普通型调速器, 增强型调速器在频差计算环节串联了比例—微分环节<i>G</i> (<i>s</i>) :</p>
                </div>
                <div class="p1">
                    <p id="83" class="code-formula">
                        <mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mn>1</mn><mo>+</mo><mfrac><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>σ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mi>e</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>s</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="84">对比式 (9) 和式 (13) 可知, 相较普通型调速器, 增强型调速器在频差计算环节引入的比例—微分环节 (具体的状态空间模型见附录A图A3) , 其时域响应特征表现为在<i>t</i><sub>0</sub>时刻 (系统频差穿越一次调频死区的时刻) 开度输出的阶跃响应。同时, 不同频率变化率和变化方向, 均将影响频差计算环节的动力学行为, <i>G</i> (<i>s</i>) 相频特性如表1所示。</p>
                </div>
                <div class="area_img" id="85">
                    <p class="img_tit"><b>表1 频差计算环节的相频特性 (Δ<i>f</i>=0.05 Hz</b>)  <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Phase-frequency characteristics of frequency-difference calculation link (Δ<i>f</i>=0.05 Hz</b>) </p>
                    <p class="img_note"></p>
                    <table id="85" border="1"><tr><td><br /><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>f</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow></math>/ (Hz·s<sup>-1</sup>) </td><td>相位/ (°) </td><td><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>f</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow></math>/ (Hz·s<sup>-1</sup>) </td><td>相位/ (°) </td></tr><tr><td><br />0.005</td><td>84</td><td>-0.005</td><td>-84</td></tr><tr><td><br />0.010</td><td>78</td><td>-0.010</td><td>-78</td></tr><tr><td><br />0.020</td><td>68</td><td>-0.020</td><td>-68</td></tr><tr><td><br />0.030</td><td>59</td><td>-0.030</td><td>-59</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="86">针对频差不同变化方向、速度, 有以下结论 (不同频差动力学行为见附录A表A1) 。</p>
                </div>
                <div class="p1">
                    <p id="87">1) 系统频差Δ<i>f</i>非常缓慢地穿回一次调频死区时, 增强型调速器在低频段能够呈现约-90°的相位滞后, 从而降低系统稳定裕度。</p>
                </div>
                <div class="p1">
                    <p id="88">2) 系统频差Δ<i>f</i>非常缓慢地穿出一次调频死区时, 增强型调速器在低频段能够呈现约+90°的相位超前, 提高系统稳定裕度。</p>
                </div>
                <div class="p1">
                    <p id="89">3) 系统频差Δ<i>f</i>在一次调频死区附近缓慢“来回穿梭”时, 系统动力学行为表现出不确定性, 呈现分岔混沌<citation id="119" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="90">4) 系统频差Δ<i>f</i>快速穿越一次调频死区 (也即系统功率面临大量功率缺额) 时, 增强型逻辑对调速器的动力学行为影响不大。</p>
                </div>
                <div class="p1">
                    <p id="91">调速器传递函数见文献<citation id="120" type="reference">[<a class="sup">16</a>]</citation>, 其相平面如图1所示。图中:Δ<i>P</i><sub>m1</sub>, Δ<i>P</i><sub>m2</sub>, Δ<i>P</i><sub>m3</sub>, Δ<i>P</i><sub>m4</sub>分别为水电机组1, 2, 3, 4的机械功率偏差;Δ<i>δ</i>和Δ<i>ω</i>分别为水电机组功角和转速;<i>θ</i><sub>1</sub>, <i>θ</i><sub>2</sub>, <i>θ</i><sub>3</sub>分别为Δ<i>P</i><sub>m2</sub>, Δ<i>P</i><sub>m3</sub>, Δ<i>P</i><sub>m4</sub>与Δ<i>P</i><sub>m1</sub>之间的夹角;水电机组的机械功率偏差Δ<i>P</i><sub>m</sub>与Δ<i>ω</i>的相对位置关系, 决定了系统整体的动态稳定水平。</p>
                </div>
                <div class="area_img" id="92">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913023_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 水电机组相平面图" src="Detail/GetImg?filename=images/DLXT201913023_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 水电机组相平面图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913023_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Phase plane portrait of hydroelectric unit</b></p>

                </div>
                <div class="p1">
                    <p id="93">比例—微分环节<i>G</i> (<i>s</i>) 在系统频差穿越一次调频死区附近的相位特性变化, 对调节系统整体的动力学行为以及超低频段的阻尼水平均产生重要影响:系统频差穿出一次调频死区将在调节系统中引入超前相位 (最大超前不超过90°) , Δ<i>P</i><sub>m</sub>与Δ<i>ω</i>保持反向, 调速系统提供正阻尼, 并抑制系统频率波动;系统频差穿入一次调频死区将在调节系统中引入滞后相位 (最大滞后不超过90°) , Δ<i>P</i><sub>m</sub>可能落入相平面的第二象限, 并与Δ<i>ω</i>保持同向, 调速系统提供负阻尼, 使得频率波动进一步加剧。</p>
                </div>
                <div class="p1">
                    <p id="94">结合电网负荷的频率静态特性和全网发电机组的功率-频率特性 (如图2所示) , 亦有以下结论:小负荷扰动情况下, 系统频差停留在水电机组一次调频死区内, 系统存在平衡点<i>A</i>;大负荷扰动情况下, 系统频差停留在水电机组一次调频死区外, 系统存在平衡点<i>D</i>;在较大负荷扰动情况下, 系统频差穿越水电机组一次调频死区时, 系统不存在平衡点, 频率将呈周期性波动。图中:<i>P</i><sub>G</sub>为系统功率;<i>P</i><sub>G0</sub>为系统初始功率;<i>f</i>为系统频率;<i>f</i><sub>0</sub>为系统初始频率;<i>P</i><sub>e1</sub>, <i>P</i><sub>e2</sub>, <i>P</i><sub>e3</sub>分别为水电机组1, 2, 3的电磁功率。</p>
                </div>
                <div class="area_img" id="95">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913023_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 系统频率静态特性" src="Detail/GetImg?filename=images/DLXT201913023_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 系统频率静态特性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913023_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Static characteristic of system frequency</b></p>

                </div>
                <div class="p1">
                    <p id="96">在系统频差缓慢穿越一次频率死区时, 比例—微分环节在一次调频死区附近的动力学行为将呈现不确定性 (dΔ<i>f</i>/d<i>t</i>≈0, <i>G</i> (<i>s</i>) 相频特性发生翻转) , 调节系统的内部结构将随之发生变化。系统频差停留或在穿回水电机组一次调频死区以内时, 虽然有稳定的平衡运行点, 但系统阻尼迅速恶化并导致频率稳定性下降;系统频差穿出一次调频死区以外时, 调速器在参数合适的情况下, 逐渐过渡至死区外的新平衡点运行, 增强型调速器平衡点附近运行的分段线性模拟仿真示意图如附录A图A4所示。与此同时, 电网负荷频率经常性随机波动。上述2点是异步系统在超低频段 (0.01～0.1 Hz) 附近引发超低频振荡并持续无法衰减的重要原因。</p>
                </div>
                <h3 id="97" name="97" class="anchor-tag"><b>2</b> 稳定性计算分析</h3>
                <div class="p1">
                    <p id="98">本文以云南电网直调的糯扎渡、小湾、溪洛渡右岸电厂为例进行计算分析。发电机采用一阶惯性模型, 调速器采用典型串联比例—积分—微分控制器, 水轮机采用刚性水击的线性化模型。通过建立包含水轮机、调速器和发电机的单机系统统一状态空间模型, 利用小扰动方法计算单机系统的特征根, 以论证增强型调速器 (以穿回调速器死区为例) 对单机系统阻尼水平的影响。计算所用参数均为机组实测参数, 调速器参数为整定优化后的参数定值 (等效折算后) 。由于系统频差穿越一次调频死区的相对速度影响了负阻尼水平, 因此计算中取dΔ<i>f</i>/d<i>t</i>=0.025 Hz/s。</p>
                </div>
                <div class="area_img" id="99">
                    <p class="img_tit"><b>表2 参数优化后增强型与普通型调速器阻尼效果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of damping effect between normal and enhanced governors after parameter optimization</b></p>
                    <p class="img_note"></p>
                    <table id="99" border="1"><tr><td rowspan="2"><br />电厂</td><td rowspan="2">机组<br />序号</td><td rowspan="2">比例<br />系数</td><td rowspan="2">微分<br />系数</td><td rowspan="2">积分<br />系数</td><td colspan="2"><br />阻尼系数</td></tr><tr><td><br />普通型<br />调速器</td><td>增强型<br />调速器</td></tr><tr><td rowspan="9"><br />溪洛渡<br />右岸电厂</td><td>1</td><td>4.50</td><td>2.00</td><td>1.00</td><td>0.13</td><td>-0.21</td></tr><tr><td><br />2</td><td>4.50</td><td>2.00</td><td>1.00</td><td>0.13</td><td>-0.28</td></tr><tr><td><br />3</td><td>4.50</td><td>2.00</td><td>0.70</td><td>-0.13</td><td>-0.24</td></tr><tr><td><br />4</td><td>4.50</td><td>2.00</td><td>1.00</td><td>0.13</td><td>-0.36</td></tr><tr><td><br />5</td><td>4.50</td><td>2.00</td><td>0.70</td><td>-0.06</td><td>-0.24</td></tr><tr><td><br />6</td><td>4.50</td><td>2.00</td><td>1.00</td><td>-0.03</td><td>-0.17</td></tr><tr><td><br />7</td><td>4.50</td><td>2.00</td><td>1.00</td><td>-0.02</td><td>-0.30</td></tr><tr><td><br />8</td><td>4.50</td><td>2.00</td><td>1.00</td><td>-0.01</td><td>-0.28</td></tr><tr><td><br />9</td><td>4.50</td><td>2.00</td><td>1.00</td><td>0.10</td><td>-0.26</td></tr><tr><td rowspan="6"><br />小湾电厂</td><td><br />1</td><td>1.70</td><td>2.00</td><td>0.45</td><td>0.06</td><td>-0.34</td></tr><tr><td><br />2</td><td>1.70</td><td>2.00</td><td>0.45</td><td>0.06</td><td>-0.34</td></tr><tr><td><br />3</td><td>1.70</td><td>2.00</td><td>0.45</td><td>0.05</td><td>-0.34</td></tr><tr><td><br />4</td><td>2.00</td><td>2.00</td><td>0.50</td><td>0.07</td><td>-0.38</td></tr><tr><td><br />5</td><td>1.70</td><td>2.00</td><td>0.45</td><td>0.03</td><td>-0.34</td></tr><tr><td><br />6</td><td>1.80</td><td>2.00</td><td>0.45</td><td>0.02</td><td>-0.34</td></tr><tr><td rowspan="9"><br />糯扎渡<br />电厂</td><td><br />1</td><td>1.70</td><td>2.00</td><td>0.60</td><td>0.02</td><td>-0.52</td></tr><tr><td><br />2</td><td>1.70</td><td>2.00</td><td>0.70</td><td>0.00</td><td>-0.57</td></tr><tr><td><br />3</td><td>1.25</td><td>2.00</td><td>0.40</td><td>-0.01</td><td>-0.45</td></tr><tr><td><br />4</td><td>2.20</td><td>2.00</td><td>0.95</td><td>0.01</td><td>-0.63</td></tr><tr><td><br />5</td><td>1.50</td><td>2.00</td><td>0.50</td><td>0.02</td><td>-0.47</td></tr><tr><td><br />6</td><td>1.55</td><td>2.00</td><td>0.45</td><td>0.03</td><td>-0.45</td></tr><tr><td><br />7</td><td>1.70</td><td>2.00</td><td>0.70</td><td>0.01</td><td>-0.51</td></tr><tr><td><br />8</td><td>1.70</td><td>2.00</td><td>0.70</td><td>0.03</td><td>-0.48</td></tr><tr><td><br />9</td><td>1.70</td><td>2.00</td><td>0.70</td><td>0.01</td><td>-0.51</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="100">增强型调速器由于在一次调频死区附近, 在频率测量环节串联了一个相位滞后的比例微分环节, 明显降低水电机组单机阻尼水平, 进而降低异步系统的整体阻尼, 不利于异步系统频率的动态稳定。</p>
                </div>
                <div class="p1">
                    <p id="101">同步联网方式下, 机组外部阻尼系数<i>K</i><sub>f</sub>较大, 另加频率测量死区等影响, 使得增强型调速器引入的负阻尼特性得到平抑, 对系统频率的影响也较小<citation id="121" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。异步联网方式下, 因系统整体阻尼惯性显著降低, 增强型调速器在一次调频死区附近的阶跃动作特性, 成为在超低频段引发频率振荡的源头之一, 而水电机组给系统带来的负阻尼是振荡持续并且无法收敛的主要原因。</p>
                </div>
                <h3 id="102" name="102" class="anchor-tag"><b>3 增强型调速器和水锤效应影响对比分析</b></h3>
                <div class="p1">
                    <p id="103">根据《中国南方电网自动发电控制 (AGC) 运行管理规定》要求, 在AGC和一次调频共同响应期间, 机组以响应AGC指令为先, 一次调频动作期间开度指令的参考值Δ<i>Y</i><sub>ref</sub> (<i>s</i>) 保持不变。</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Y</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">水轮机在固定水头、固定工况下, 其特性可用以下线性化模型描述<citation id="122" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mn>1</mn><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>s</mi></mrow><mrow><mn>1</mn><mo>+</mo><mn>0</mn><mo>.</mo><mn>5</mn><mi>Τ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>s</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>T</i><sub>w</sub>为水锤效应时间常数, 随发电机工况而变化, 取值在0.5～4.0 s之间, 本文取经典值2.0 s。</p>
                </div>
                <div class="p1">
                    <p id="108">由式 (15) 可以看出, 随着<i>T</i><sub>w</sub>的增加, 水轮机在低频段的相位滞后增大 (在0.05Hz附近约产生45°滞后相位) , 进而降低系统相位裕度。由于增强型调速器的频差计算环节在一次调频死区附近新串联一个比例—微分环节, 因此在超低频段引入滞后相位, 其作用机理类似。以2016年3月28日9点20分实际系统运行方式进行时域对比仿真验证。</p>
                </div>
                <div class="p1">
                    <p id="109">仿真场景1:采用3月28日原始数据及参数, 糯扎渡电厂等13个电厂按3月28日实际参数设置, 并采用增强型调速器。</p>
                </div>
                <div class="p1">
                    <p id="110">仿真场景2:采用3月28日原始数据和参数, 只将小湾电厂由增强型调速器改为普通型, 同时将其<i>T</i><sub>w</sub>放大到4.0 s, 其他场景与仿真场景1一致。</p>
                </div>
                <div class="p1">
                    <p id="111">由图3对比可见, 采用普通型调速器并放大<i>T</i><sub>w</sub>, 与采用增强型调速器配合实测<i>T</i><sub>w</sub>的动作效果基本一致, 均会在水电机组一次调频死区附近激发超低频振荡。在3月28日超低频振荡过程中, 增强型调速器和水锤效应均对该现象产生影响, 水锤效应是机组调节系统在超低频段引入负阻尼的重要因素, 增强型调速器不仅与水锤效应在超低频段有相似的负阻尼效应, 还是引发超低频振荡的扰动源头之一, 使超低频振荡现象持续且无法衰减。</p>
                </div>
                <div class="area_img" id="112">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913023_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 系统频率仿真曲线" src="Detail/GetImg?filename=images/DLXT201913023_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 系统频率仿真曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913023_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Simulation curves of system frequency</b></p>

                </div>
                <h3 id="113" name="113" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="114">水电机组调节器对云南异步频率的动态稳定影响大, 本文通过解析方法分析了增强型调速器在超低频段 (水电机组一次调频死区附近) 无稳定平衡点并引入滞后相位的机理, 表明除受水轮机水锤效应影响以外, 增强型调速器不仅在一次调频死区附近成为扰动源, 同样也会降低单机和系统整体的阻尼水平。本文对水电机组调速器进行数学建模和动力学计算, 是分析超低频振荡现象、机理和调速器参数优化的前提, 可为设置大规模水电经直流送出系统的调频策略、优化云南电网三道防线提供重要参考。通过对云南境内水电机组调速器参数的持续优化发现, 退出增强型调速器能够有效保障异步系统的整体阻尼水平。建议进一步加强规范云南省内机组一次调频逻辑, 严禁水电机组投入增强型调速器。此外, 受负荷波动等多种因素影响, 当系统频差缓慢来回穿越一次调频死区时, 水电机组调节系统的相频特性将出现混沌、分岔现象, 其动力学特性还有待进一步深入研究。</p>
                </div>
                <div class="p1">
                    <p id="115">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="123" name="123" class="anchor-tag">附录A</h3>
                <div class="area_img" id="124">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913023_12400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1大型水电机组增强型调速器模型" src="Detail/GetImg?filename=images/DLXT201913023_12400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1大型水电机组增强型调速器模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913023_12400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Enhanced governor model of large-scale hydro power generator</p>

                </div>
                <div class="area_img" id="125">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913023_12500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2系统频差动力学行为" src="Detail/GetImg?filename=images/DLXT201913023_12500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2系统频差动力学行为  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913023_12500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Dynamic behavior of frequency difference</p>

                </div>
                <div class="area_img" id="126">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913023_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3调节系统状态空间模型" src="Detail/GetImg?filename=images/DLXT201913023_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3调节系统状态空间模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913023_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 State-space model of governor in the scenario of frequency differential penetrating the positive dead band</p>

                </div>
                <div class="area_img" id="127">
                                            <p class="img_tit">
                                                表A1 4种不同典型频差动力学行为比较
                                                    <br />
                                                Table A1 Dynamic behavior comparison among 4 typical frequency differences
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913023_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913023_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913023_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 4种不同典型频差动力学行为比较" src="Detail/GetImg?filename=images/DLXT201913023_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="128">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913023_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4增强型调速器平衡点运行的分段线性模拟" src="Detail/GetImg?filename=images/DLXT201913023_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4增强型调速器平衡点运行的分段线性模拟  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913023_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Piecewise linear simulation of equilibrium operation of the enhanced governor</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607007&amp;v=Mjc4ODU3cWZadVpzRnlybVViektLeXZQZWJHNEg5Zk1xSTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 张建新.异步联网方式下云南电网超低频振荡的抑制措施与试验[J].南方电网技术, 2016, 10 (7) :35-39.ZHANG Jianxin.Countermeasures and experiments on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J].Southern Power System Technology, 2016, 10 (7) :35-39.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607006&amp;v=MjE4NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVViektLeXZQZWJHNEg5Zk1xSTlGWW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 刘春晓, 张俊峰, 陈亦平, 等.异步联网方式下云南电网超低频振荡的机理分析与仿真[J].南方电网技术, 2016, 10 (7) :29-34.LIU Chunxiao, ZHANG Junfeng, CHEN Yiping, et al.Mechanism analysis and simulation on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J].Southern Power System Technology, 2016, 10 (7) :29-34.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2013S1011&amp;v=MjQ0NzN5cm1VYnpLUHlyUGJiRzRIOUt2cm85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 刘春晓, 张俊峰, 李鹏, 等.调速系统对南方电网动态稳定性的影响研究[J].中国电机工程学报, 2013, 33 (增刊1) :74-78.LIU Chunxiao, ZHANG Junfeng, LI Peng, et al.Influence of turbine governor on dynamic stability in China southern grid[J].Proceedings of the CSEE, 2013, 33 (Supplement 1) :74-78.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201006004&amp;v=MTkzNjFyQ1VSN3FmWnVac0Z5cm1VYnpLSVNIVGVyRzRIOUhNcVk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 余一平, 闵勇, 陈磊, 等.周期性负荷扰动引发强迫功率振荡分析[J].电力系统自动化, 2010, 34 (6) :7-11.YU Yiping, MIN Yong, CHEN Lei, et al.Analysis of forced power oscillation caused by continuous cyclical load disturbances[J].Automation of Electric Power Systems, 2010, 34 (6) :7-11.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716010&amp;v=MTAwMzVFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVViektJU0hUZXJHNEg5Yk5xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 路晓敏, 陈磊, 陈亦平, 等.电力系统一次调频过程的超低频振荡分析[J].电力系统自动化, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002.LU Xiaomin, CHEN Lei, CHEN Yiping, et al.Ultra-low-frequency oscillation of power system primary frequency regulation[J].Automation of Electric Power Systems, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607001&amp;v=MTM5MzFNcUk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VYnpLS3l2UGViRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 付超, 柳勇军, 涂亮, 等.云南电网与南方电网主网异步联网系统试验分析[J].南方电网技术, 2016, 10 (7) :1-5.FU Chao, LIU Yongjun, TU Liang, et al.Experiment and analysis on asynchronously interconnected system of Yunnan power grid and main grid of China southern power grid[J].Southern Power System Technology, 2016, 10 (7) :1-5.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200621019&amp;v=MjQ2MTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VYnpLSVNIVGVyRzRIdGZPcm85RWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 卢勇, 贺祥飞, 刘友宽, 等.云南电网水电机组参与一次调频改进方案[J].电力系统自动化, 2006, 30 (21) :86-89.LU Yong, HE Xiangfei, LIU Youkuan, et al.Primary frequency control strategy of hydro power unit for Yunnan power network[J].Automation of Electric Power Systems, 2006, 30 (21) :86-89.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508399294001&amp;v=MjU4OTh2bktyaWZaZVp2RnlublU3M0xJbDBXWEZxekdiYTRGdExGcG8xTVlPc1BEUk04enhVU21EZDlTSDduM3hFOWZi&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 高翔.现代电网频率控制技术[M].北京:中国电力出版社, 2010:182.GAO Xiang.Frequency control technology of modern power grid[M].Beijing:China Electric Power Press, 2010:182.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508309731999&amp;v=MzAyNDlidm5LcmlmWmVadkZ5bm5VNzNMSWwwV1ZWMjdHYmE0RnRMTXBvaEdaZUlHQlJNOHp4VVNtRGQ5U0g3bjN4RTlm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 文峰, 贾光辉.自动控制理论[M].北京:中国电力出版社, 2002.WEN Feng, JIA Guanghui.Automatic control theory[M].Beijing:China Electric Power Press, 2002.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302007071999&amp;v=MTIwNTU4enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzNMSWwwV1ZWMjdHYkM0SE5ITXFJOUNaZUlHQlJN&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 戴忠达.自动控制理论基础[M].北京:清华大学出版社, 1991.DAI Zhongda.Basis of automatic control theory[M].Beijing:Tsinghua University Press, 1991.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302051428001&amp;v=MDczNjFGcXpHYkM0SE5ISnJvdEhiT3NQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTczTElsMFdY&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 倪以信, 陈寿孙, 张宝霖.动态电力系统的理论和分析[M].北京:清华大学出版社, 2002.NI Yixin, CHEN Shousun, ZHANG Baolin.Theory and analysis of dynamic power system[M].Beijing:Tsinghua University Press, 2002.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787560953762001&amp;v=MTM3ODJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTczTElsMFdYRnF6R2JhK0h0akpySWhEWnVzUERS&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 魏守平.水轮机调节[M].武汉:华中科技大学出版社, 2009.WEI Shouping.Hydraulic turbine regulation[M].Wuhan:Huazhong University of Science and Technology Press, 2009.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Damping for the Northwest - Southwest Tieline Oscillations - An Analog Study">

                                <b>[13]</b> SCHLEIF F, WHITE J.Damping for the Northwest-Southwest tieline oscillations—an analog study[J].IEEE Transactions on Power Apparatus and Systems, 1966, 85 (12) :1239-1247.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" >
                                    <b>[14]</b>
                                 水轮机调节系统并网技术导则:DL/T 1245—2013[S].北京:国家能源局, 2013.Technical guide for hydraulic turbine regulating system in grid:DL/T 1245—2013[S].Beijing:National Energy Administration, 2013.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201513024&amp;v=MDA1MjRSN3FmWnVac0Z5cm1VYnpLSVNIVGVyRzRIOVROckk5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 沈丛奇, 归一数, 程际云, 等.快动缓回一次调频策略[J].电力系统自动化, 2015, 39 (13) :158-162SHEN Congqi, GUI Yishu, CHENG Jiyun, et al.A primary frequency regulation control strategy with fast-moving and delayed-returning technology[J].Automation of Electric Power Systems, 2015, 39 (13) :158-162.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201114018&amp;v=MjQwNTlLUHlyUGJiRzRIOUROcTQ5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VYno=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 陈帝伊, 杨朋超, 马孝义, 等.水轮机调节系统的混沌现象分析及控制[J].中国电机工程学报, 2011, 31 (14) :113-120.CHEN Diyi, YANG Pengchao, MA Xiaoyi, et al.Chaos of hydro-turbine governing system and its control[J].Proceedings of the CSEE, 2011, 31 (14) :113-120.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" >
                                    <b>[17]</b>
                                 凌代俭, 沈祖诒.水轮机调节系统的非线性模型、PID控制及其Hopf分岔[J].中国电机工程学报, 2005, 25 (10) :97-102.LING Daijian, SHEN Zuyi.The nonlinear model of hydraulic turbine governing systems and its PID control and Hopf bifurcation[J].Proceedings of the CSEE, 2005, 25 (10) :97-102.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SFXB200706025&amp;v=MTMyMjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VYnpLTml2VGJMRzRIdGJNcVk5SFlZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 凌代俭, 沈祖诒.考虑饱和非线性环节的水轮机调节系统的分岔分析[J].水力发电学报, 2007, 26 (6) :126-131.LING Daijian, SHEN Zuyi.Bifurcation analysis of hydro-turbine governing system with saturation nonlinearity[J].Journal of Hydroelectric Engineering, 2007, 26 (6) :126-131.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717002&amp;v=MTM0NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVViektJU0hUZXJHNEg5Yk5xSTlGWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 陈磊, 路晓敏, 陈亦平, 等.利用暂态能量流的超低频振荡在线分析与紧急控制方法[J].电力系统自动化, 2017, 41 (17) :9-14.DOI:10.7500/AEPS20161208004.CHEN Lei, LU Xiaomin, CHEN Yiping, et al.Online analysis and emergency control of ultra-low frequency oscillations using transient energy flow[J].Automation of Electric Power Systems, 2017, 41 (17) :9-14.DOI:10.7500/AEPS20161208004.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201002017&amp;v=MTI0NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VYnpLTHluYWViRzRIOUhNclk5RVk0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 曹程杰, 莫岳平, 刘洁.基于Matlab模块化模型的水轮发电机组仿真研究[J].电力系统保护与控制, 2010, 38 (2) :68-71.CAO Chengjie, MO Yueping, LIU Jie.Research of hydro generating units based on modularized model of Matlab[J].Power System Protection and Control, 2010, 38 (2) :68-71.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201005019&amp;v=MjkyMzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VYnpLUHlyUGJiRzRIOUhNcW85RWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 方红庆, 陈龙, 李训铭.基于线性与非线性模型的水轮机调速器PID参数优化比较[J].中国电机工程学报, 2010, 30 (5) :100-106.FANG Hongqing, CHEN Long, LI Xunming.Comparisons of optimal tuning hydro turbine governor PID gains based on linear and nonlinear mathematical models[J].Proceedings of the CSEE, 2010, 30 (5) :100-106.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201503022&amp;v=MTM5ODRlckc0SDlUTXJJOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVWJ6S0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 何常胜, 董鸿魁, 翟鹏, 等.水电机组一次调频与 AGC 典型控制策略的工程分析及优化[J].电力系统自动化, 2015, 39 (3) :146-151.HE Changsheng, DONG Hongkui, ZHAI Peng, et al.Engineering analysis and optimization on typical control strategy of primary frequency modulation and automatic generation control of hydropower units[J].Automation of Electric Power Systems, 2015, 39 (3) :146-151.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200203005&amp;v=MDM4NTBQTXJJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVWJ6S0lTSFRlckc0SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 潘学萍, 鞠平, 卫志农, 等.水力系统对低频振荡的影响[J].电力系统自动化, 2002, 26 (3) :24-27PAN Xueping, JU Ping, WEI Zhinong, et al.The influence of hydraulic system on low frequency oscillation[J].Automation of Electric Power Systems, 2002, 26 (3) :24-27.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722002&amp;v=MDQyMjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cm1VYnpLSVNIVGVyRzRIOWJPclk5RlpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 陈磊, 路晓敏, 陈亦平, 等.多机系统超低频振荡分析与等值方法[J].电力系统自动化, 2017, 41 (22) :10-15.DOI:10.7500/AEPS20170528001.CHEN Lei, LU Xiaomin, CHEN Yiping, et al.Analysis of Ultra-low-frequency oscillations in multi-machine system and equivalent method[J].Automation of Electric Power Systems, 2017, 41 (22) :10-15.DOI:10.7500/AEPS20170528001.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821026&amp;v=MTQ2MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJtVWJ6S0lTSFRlckc0SDluT3JvOUhZb1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 黄伟, 段荣华, 江崇熙, 等.多机系统超低频振荡稳定分析与调速器参数优化[J].电力系统自动化, 2018, 42 (21) :185-191.DOI:10.7500/AEPS20180215003.HUANG Wei, DUAN Ronghua, JIANG Chongxi, et al.Stability analysis of ultra-low frequency oscillation and governor parameter optimization for multi-machine system[J].Automation of Electric Power Systems, 2018, 42 (21) :185-191.DOI:10.7500/AEPS20180215003.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913023" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913023&amp;v=MTYzODNUZXJHNEg5ak5ySTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybVViektJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

