

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136539933225000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913003%26RESULT%3d1%26SIGN%3dRsvVXKwFJ2HtHfzbmjXiKDnhCfA%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913003&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913003&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913003&amp;v=MzA3NzRybFViL09JU0hUZXJHNEg5ak5ySTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;1&lt;/b&gt; 频域分析的拓展思路及共性问题 "><b>1</b> 频域分析的拓展思路及共性问题</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;2 等值单机映象系统的振荡能量分量及其转换&lt;/b&gt; "><b>2 等值单机映象系统的振荡能量分量及其转换</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#63" data-title="&lt;b&gt;3&lt;/b&gt; 摆次振荡能量的定义 "><b>3</b> 摆次振荡能量的定义</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;3.1 DCP&lt;/b&gt;处的动能"><b>3.1 DCP</b>处的动能</a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;3.2 FEP&lt;/b&gt;处的振荡总能量及势能裕度"><b>3.2 FEP</b>处的振荡总能量及势能裕度</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#76" data-title="&lt;b&gt;4 ESW&lt;/b&gt;反映振荡的宏观特性 "><b>4 ESW</b>反映振荡的宏观特性</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#79" data-title="&lt;b&gt;4.1 DCP&lt;/b&gt;动能变化的序列"><b>4.1 DCP</b>动能变化的序列</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;4.2 FEP&lt;/b&gt;势能变化的序列"><b>4.2 FEP</b>势能变化的序列</a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;4.3&lt;/b&gt; 振荡的宏观特性"><b>4.3</b> 振荡的宏观特性</a></li>
                                                <li><a href="#93" data-title="&lt;b&gt;4.4&lt;/b&gt; 基于&lt;b&gt;ESW&lt;/b&gt;的分析流程"><b>4.4</b> 基于<b>ESW</b>的分析流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#96" data-title="&lt;b&gt;5 ESW&lt;/b&gt;指标的量化特性 "><b>5 ESW</b>指标的量化特性</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#98" data-title="&lt;b&gt;5.1&lt;/b&gt; 严格地反映振荡的收敛/发散特性"><b>5.1</b> 严格地反映振荡的收敛/发散特性</a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;5.2 指标值与系统振荡的衰减速度之间具有单调性关系&lt;/b&gt;"><b>5.2 指标值与系统振荡的衰减速度之间具有单调性关系</b></a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;5.3&lt;/b&gt; 随着系统参数连续变化"><b>5.3</b> 随着系统参数连续变化</a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;5.4&lt;/b&gt; 指标与系统参数值之间的关系可以求导"><b>5.4</b> 指标与系统参数值之间的关系可以求导</a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;5.5&lt;/b&gt; 对指标的其他要求"><b>5.5</b> 对指标的其他要求</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#145" data-title="&lt;b&gt;6&lt;/b&gt; 算例分析 "><b>6</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#147" data-title="&lt;b&gt;6.1&lt;/b&gt; 单机无穷大系统的&lt;b&gt;ESW&lt;/b&gt;分析"><b>6.1</b> 单机无穷大系统的<b>ESW</b>分析</a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;6.2&lt;/b&gt; 群内非同调因素的影响"><b>6.2</b> 群内非同调因素的影响</a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;6.3&lt;/b&gt; 系统振幅衰减却振荡失稳"><b>6.3</b> 系统振幅衰减却振荡失稳</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#158" data-title="&lt;b&gt;7&lt;/b&gt; 结语 "><b>7</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#176" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#183" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#188" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#192" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#65" data-title="&lt;b&gt;图1 &lt;i&gt;P&lt;/i&gt;-&lt;i&gt;δ&lt;/i&gt;平面上的特殊点&lt;/b&gt;"><b>图1 <i>P</i>-<i>δ</i>平面上的特殊点</b></a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;图2 ESW计算示意图&lt;/b&gt;"><b>图2 ESW计算示意图</b></a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;图3 基于ESW的振荡宏观特性分析方法流程图&lt;/b&gt;"><b>图3 基于ESW的振荡宏观特性分析方法流程图</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;图4 主导映象系统的功角曲线&lt;/b&gt;"><b>图4 主导映象系统的功角曲线</b></a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;图5 基于ESW的非平稳振荡分析&lt;/b&gt;"><b>图5 基于ESW的非平稳振荡分析</b></a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;图6 ESW分析结果&lt;/b&gt;"><b>图6 ESW分析结果</b></a></li>
                                                <li><a href="#177" data-title="图A1哈密顿系统能量转换">图A1哈密顿系统能量转换</a></li>
                                                <li><a href="#178" data-title="图A2非哈密顿系统能量转换">图A2非哈密顿系统能量转换</a></li>
                                                <li><a href="#179" data-title="图A3 ESW随机械阻尼变化">图A3 ESW随机械阻尼变化</a></li>
                                                <li><a href="#180" data-title="图A4 DCP处动能变化序列">图A4 DCP处动能变化序列</a></li>
                                                <li><a href="#182" data-title="图A6偶次摆FEP处势能变化序列">图A6偶次摆FEP处势能变化序列</a></li>
                                                <li><a href="#184" data-title="表B1 H-OMIB系统节点数据">表B1 H-OMIB系统节点数据</a></li>
                                                <li><a href="#185" data-title="表B2 H-OMIB系统线路数据">表B2 H-OMIB系统线路数据</a></li>
                                                <li><a href="#186" data-title="表B3 H-OMIB系统发电机数据">表B3 H-OMIB系统发电机数据</a></li>
                                                <li><a href="#187" data-title="表C1 IEEE 3机系统节点数据">表C1 IEEE 3机系统节点数据</a></li>
                                                <li><a href="#189" data-title="表C2 IEEE 3机系统线路数据">表C2 IEEE 3机系统线路数据</a></li>
                                                <li><a href="#190" data-title="表C3 IEEE 3机系统发电机数据">表C3 IEEE 3机系统发电机数据</a></li>
                                                <li><a href="#191" data-title="表D1调速器参数">表D1调速器参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 薛禹胜, 郝思鹏, 刘俊勇, 等.关于低频振荡分析方法的评述[J].电力系统自动化, 2009, 33 (3) :1-8.XUE Yusheng, HAO Sipeng, LIU Junyong, et al.A review of analysis methods for low-frequency oscillations[J].Automation of Electric Power Systems, 2009, 33 (3) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200903002&amp;v=MTA4MDBJU0hUZXJHNEh0ak1ySTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFViL0I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         薛禹胜, 郝思鹏, 刘俊勇, 等.关于低频振荡分析方法的评述[J].电力系统自动化, 2009, 33 (3) :1-8.XUE Yusheng, HAO Sipeng, LIU Junyong, et al.A review of analysis methods for low-frequency oscillations[J].Automation of Electric Power Systems, 2009, 33 (3) :1-8.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 薛禹胜, 郝丽丽, WU Qinghua, 等.轨迹断面特征根对受扰轨迹最远点及动态鞍点的诠释[J].电力系统自动化, 2010, 34 (12) :1-7.XUE Yusheng, HAO Lili, WU Qinghua, et al.Annotation for FEP and DSP in terms of trajectory section eigenvalues[J].Automation of Electric Power Systems, 2010, 34 (12) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201012002&amp;v=MzIyNzBac0Z5cmxVYi9CSVNIVGVyRzRIOUhOclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         薛禹胜, 郝丽丽, WU Qinghua, 等.轨迹断面特征根对受扰轨迹最远点及动态鞍点的诠释[J].电力系统自动化, 2010, 34 (12) :1-7.XUE Yusheng, HAO Lili, WU Qinghua, et al.Annotation for FEP and DSP in terms of trajectory section eigenvalues[J].Automation of Electric Power Systems, 2010, 34 (12) :1-7.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 余一平, 闵勇, 陈磊, 等.基于能量函数的强迫功率振荡扰动源定位[J].电力系统自动化, 2010, 34 (5) :1-6.YU Yiping, MIN Yong, CHEN Lei, et al.Disturbance source location of forced power oscillation using energy functions[J].Automation of Electric Power Systems, 2010, 34 (5) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201005002&amp;v=MDU4OTFNcW85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxVYi9CSVNIVGVyRzRIOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         余一平, 闵勇, 陈磊, 等.基于能量函数的强迫功率振荡扰动源定位[J].电力系统自动化, 2010, 34 (5) :1-6.YU Yiping, MIN Yong, CHEN Lei, et al.Disturbance source location of forced power oscillation using energy functions[J].Automation of Electric Power Systems, 2010, 34 (5) :1-6.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 陈磊, 闵勇, 胡伟.基于振荡能量的低频振荡分析与振荡源定位: (一) 理论基础与能量流计算[J].电力系统自动化, 2012, 36 (3) :22-27.CHEN Lei, MIN Yong, HU Wei.Low frequency oscillation analysis and oscillation source location based on oscillation energy:Part one mathematical foundation and energy flow computation[J].Automation of Electric Power Systems, 2012, 36 (3) :22-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201203005&amp;v=MjI3MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFViL0JJU0hUZXJHNEg5UE1ySTlGWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         陈磊, 闵勇, 胡伟.基于振荡能量的低频振荡分析与振荡源定位: (一) 理论基础与能量流计算[J].电力系统自动化, 2012, 36 (3) :22-27.CHEN Lei, MIN Yong, HU Wei.Low frequency oscillation analysis and oscillation source location based on oscillation energy:Part one mathematical foundation and energy flow computation[J].Automation of Electric Power Systems, 2012, 36 (3) :22-27.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 王娜娜, 廖清芬, 唐飞, 等.基于割集能量及灵敏度的强迫功率振荡扰动源识别[J].电力自动化设备, 2013, 33 (1) :76-80.WANG Nana, LIAO Qingfen, TANG Fei, et al.Disturbance source identification based on cutset energy and sensitivity for forced power oscillation[J].Electric Power Automation Equipment, 2013, 33 (1) :76-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201301017&amp;v=MjAzNTJybzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFViL0JJU0hSZmJHNEg5TE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         王娜娜, 廖清芬, 唐飞, 等.基于割集能量及灵敏度的强迫功率振荡扰动源识别[J].电力自动化设备, 2013, 33 (1) :76-80.WANG Nana, LIAO Qingfen, TANG Fei, et al.Disturbance source identification based on cutset energy and sensitivity for forced power oscillation[J].Electric Power Automation Equipment, 2013, 33 (1) :76-80.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 李文锋, 郭剑波, 李莹, 等.基于WAMS的电力系统功率振荡分析与振荡源定位 (1) 割集能量法[J].中国电机工程学报, 2013, 33 (25) :41-46.LI Wenfeng, GUO Jianbo, LI Ying, et al.Power system oscillation analysis and oscillation source location based on WAMS:Part 1 method of cutset energy[J].Proceedings of the CSEE, 2013, 33 (25) :41-46." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325007&amp;v=MjEzMDk5TE9xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFViL0JQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         李文锋, 郭剑波, 李莹, 等.基于WAMS的电力系统功率振荡分析与振荡源定位 (1) 割集能量法[J].中国电机工程学报, 2013, 33 (25) :41-46.LI Wenfeng, GUO Jianbo, LI Ying, et al.Power system oscillation analysis and oscillation source location based on WAMS:Part 1 method of cutset energy[J].Proceedings of the CSEE, 2013, 33 (25) :41-46.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 商显俊, 顾雪平, 梁海平, 等.计及相量测量单元信息不可观性的强迫功率振荡扰动源定位[J].电力系统自动化, 2015, 39 (10) :56-62.SHANG Xianjun, GU Xueping, LIANG Haiping, et al.Location identification method of disturbance source in forced power oscillation considering unobservability of PMU information[J].Automation of Electric Power Systems, 2015, 39 (10) :56-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201510009&amp;v=MzE4Mjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVWIvQklTSFRlckc0SDlUTnI0OUZiWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         商显俊, 顾雪平, 梁海平, 等.计及相量测量单元信息不可观性的强迫功率振荡扰动源定位[J].电力系统自动化, 2015, 39 (10) :56-62.SHANG Xianjun, GU Xueping, LIANG Haiping, et al.Location identification method of disturbance source in forced power oscillation considering unobservability of PMU information[J].Automation of Electric Power Systems, 2015, 39 (10) :56-62.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 陈月辉, 张文朝, 徐遐龄, 等.基于前&lt;i&gt;K&lt;/i&gt;最短路径的电力系统低频振荡源定位方法[J].电力系统保护与控制, 2017, 45 (13) :117-123.CHEN Yuehui, ZHANG Wenchao, XU Xialing, et al.Locating method of low frequency oscillation source based on &lt;i&gt;K&lt;/i&gt; shortest paths[J].Power System Protection and Control, 2017, 45 (13) :117-123." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201713018&amp;v=MjM4OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVWIvQkx5bmFlYkc0SDliTnJJOUViSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         陈月辉, 张文朝, 徐遐龄, 等.基于前&lt;i&gt;K&lt;/i&gt;最短路径的电力系统低频振荡源定位方法[J].电力系统保护与控制, 2017, 45 (13) :117-123.CHEN Yuehui, ZHANG Wenchao, XU Xialing, et al.Locating method of low frequency oscillation source based on &lt;i&gt;K&lt;/i&gt; shortest paths[J].Power System Protection and Control, 2017, 45 (13) :117-123.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 薛禹胜.运动稳定性量化理论——非自治非线性多刚体系统的稳定分析[M].南京:江苏科学技术出版社, 1999.XUE Yusheng.Quantitative study of general motion stability and an example on power system stability[M].Nanjing:Phoenix Science Press, 1999." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000753452959X999&amp;v=MzExOTE4enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzNJSWw0ZFZWMjdHYmE3R3RUT3BvcE1ET0lHQlJN&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         薛禹胜.运动稳定性量化理论——非自治非线性多刚体系统的稳定分析[M].南京:江苏科学技术出版社, 1999.XUE Yusheng.Quantitative study of general motion stability and an example on power system stability[M].Nanjing:Phoenix Science Press, 1999.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 刘庆龙, 薛禹胜, 陈国平.基于轨迹模式空间解耦及模式能量序列的振荡分析: (一) 理论基础[J].电力系统自动化, 2019, 43 (12) :1-10.DOI:10.7500/AEPS20190430033.LIU Qinglong, XUE Yusheng, GHEN Guoping.Analysis of power system oscillation based on trajectory mode spatial domain decoupling and swing-energy sequence:Part one theoretical basis[J].Automation of Electric Power Systems, 2019, 43 (12) :1-10.DOI:10.7500/AEPS20190430033." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912001&amp;v=MTAzMzZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVWIvQklTSFRlckc0SDlqTnJZOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         刘庆龙, 薛禹胜, 陈国平.基于轨迹模式空间解耦及模式能量序列的振荡分析: (一) 理论基础[J].电力系统自动化, 2019, 43 (12) :1-10.DOI:10.7500/AEPS20190430033.LIU Qinglong, XUE Yusheng, GHEN Guoping.Analysis of power system oscillation based on trajectory mode spatial domain decoupling and swing-energy sequence:Part one theoretical basis[J].Automation of Electric Power Systems, 2019, 43 (12) :1-10.DOI:10.7500/AEPS20190430033.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 薛禹胜, 潘学萍, ZHANG Guorui, 等.计及时变系统完整非线性的振荡模式分析[J].电力系统自动化, 2008, 32 (18) :1-7.XUE Yusheng, PAN Xueping, ZHANG Guorui, et al.Oscillation mode analysis considering full nonlinearity of time-varying systems[J].Automation of Electric Power Systems, 2008, 32 (18) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200818002&amp;v=MDIyMzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxVYi9CSVNIVGVyRzRIdG5OcDQ5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         薛禹胜, 潘学萍, ZHANG Guorui, 等.计及时变系统完整非线性的振荡模式分析[J].电力系统自动化, 2008, 32 (18) :1-7.XUE Yusheng, PAN Xueping, ZHANG Guorui, et al.Oscillation mode analysis considering full nonlinearity of time-varying systems[J].Automation of Electric Power Systems, 2008, 32 (18) :1-7.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" THAPAR J, VITTAL V, KLIEMANN W, et al.Application of the normal form of vector fields to predict inter-area separation in power systems [J].IEEE Transactions on Power Systems, 1977, 12 (2) :844-850." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Application of the normal form of vector fields to predict interarea separation in power systems">
                                        <b>[12]</b>
                                         THAPAR J, VITTAL V, KLIEMANN W, et al.Application of the normal form of vector fields to predict inter-area separation in power systems [J].IEEE Transactions on Power Systems, 1977, 12 (2) :844-850.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" HIROYUKI A, TERUHISA K, TOSHIO I.Nonlinear stability indexes of power swing oscillation using normal form analysis [J].IEEE Transactions on Power Systems, 2006, 21 (3) :18-23." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Nonlinear stability indexes of power swing oscillation using normal form analysis">
                                        <b>[13]</b>
                                         HIROYUKI A, TERUHISA K, TOSHIO I.Nonlinear stability indexes of power swing oscillation using normal form analysis [J].IEEE Transactions on Power Systems, 2006, 21 (3) :18-23.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" PARIZ N, SHANECHI H M, VAAHEDI E.Explaining and validating stressed power systems behavior using modal series [J].IEEE Transactions on Power Systems, 2003, 18 (2) :778-785." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Explaining and validating stressed power systems behavior using modal series">
                                        <b>[14]</b>
                                         PARIZ N, SHANECHI H M, VAAHEDI E.Explaining and validating stressed power systems behavior using modal series [J].IEEE Transactions on Power Systems, 2003, 18 (2) :778-785.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 刘红朝, 李兴源, 郝巍, 等.交直流互联电力系统非线性模态分析[J].电力系统自动化, 2006, 30 (18) :8-12.LIU Hongchao, LI Xingyuan, HAO Wei, et al.Nonlinear modal analysis for HVDC/AC power systems[J].Automation of Electric Power Systems, 2006, 30 (18) :8-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200618002&amp;v=MzE3MjU3cWZadVpzRnlybFViL0JJU0hUZXJHNEh0Zk5wNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         刘红朝, 李兴源, 郝巍, 等.交直流互联电力系统非线性模态分析[J].电力系统自动化, 2006, 30 (18) :8-12.LIU Hongchao, LI Xingyuan, HAO Wei, et al.Nonlinear modal analysis for HVDC/AC power systems[J].Automation of Electric Power Systems, 2006, 30 (18) :8-12.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 鞠平, 谢欢, 孟远景, 等.基于广域测量信息在线辨识低频振荡[J].中国电机工程学报, 2005, 25 (22) :56-60.JU Ping, XIE Huan, MENG Yuanjing, et al.Online identification of low-frequency oscillations based on wide-area measurements[J].Proceedings of the CSEE, 2005, 25 (22) :56-60." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200522010&amp;v=MDc0MTR6cXFCdEdGckNVUjdxZlp1WnNGeXJsVWIvQlB5clBiYkc0SHRUT3JZOUVaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         鞠平, 谢欢, 孟远景, 等.基于广域测量信息在线辨识低频振荡[J].中国电机工程学报, 2005, 25 (22) :56-60.JU Ping, XIE Huan, MENG Yuanjing, et al.Online identification of low-frequency oscillations based on wide-area measurements[J].Proceedings of the CSEE, 2005, 25 (22) :56-60.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" JIANG T, BAI L, LI G, et al.Estimating inter-area dominant oscillation mode in bulk power grid using multi-channel continuous wavelet transform[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (3) :394-405." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Estimating inter-area dominant oscillation mode in bulk power grid using multi-channel continuous wavelet transform,&amp;quot;">
                                        <b>[17]</b>
                                         JIANG T, BAI L, LI G, et al.Estimating inter-area dominant oscillation mode in bulk power grid using multi-channel continuous wavelet transform[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (3) :394-405.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" SHEN C, AN Z, DAI X, et al.Measurement-based solution for low frequency oscillation analysis[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (3) :406-413." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Measurement-based solution for low frequency oscillation analysis">
                                        <b>[18]</b>
                                         SHEN C, AN Z, DAI X, et al.Measurement-based solution for low frequency oscillation analysis[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (3) :406-413.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" YANG D, CAI G, CHAN K.Extracting inter-area oscillation modes using local measurements and data-driven stochastic subspace technique[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (5) :704-712." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDF1935FCDEC565736B249D3728DACA76E&amp;v=MjU1MzJDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4cmk5d0tFPU5qN0Jhc1c1RjlMSjJmd3hFWmdLQ25rK3pCQmg2RHQwUEh6bHJocEJDTUhsUXJ6cQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         YANG D, CAI G, CHAN K.Extracting inter-area oscillation modes using local measurements and data-driven stochastic subspace technique[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (5) :704-712.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 张鹏飞, 薛禹胜, 张启平.电力系统时变振荡特性的小波脊分析[J].电力系统自动化, 2004, 28 (16) :32-35.ZHANG Pengfei, XUE Yusheng, ZHANG Qiping.Power system time-varying oscillation analysis with wavelet ridge algorithm[J].Automation of Electric Power Systems, 2004, 28 (16) :32-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200416008&amp;v=MDEyMTBYTnFZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVWIvQklTSFRlckc0SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         张鹏飞, 薛禹胜, 张启平.电力系统时变振荡特性的小波脊分析[J].电力系统自动化, 2004, 28 (16) :32-35.ZHANG Pengfei, XUE Yusheng, ZHANG Qiping.Power system time-varying oscillation analysis with wavelet ridge algorithm[J].Automation of Electric Power Systems, 2004, 28 (16) :32-35.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 郝思鹏, 薛禹胜, 唐茂林, 等.通过轨迹特征根分析时变振荡特性[J].电力系统自动化, 2009, 33 (6) :1-5.HAO Sipeng, XUE Yusheng, TANG Maolin, et al.Trajectory eigenvalues analysis time variant oscillation characters[J].Automation of Electric Power Systems, 2009, 33 (6) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200906002&amp;v=MTA0OTZVYi9CSVNIVGVyRzRIdGpNcVk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         郝思鹏, 薛禹胜, 唐茂林, 等.通过轨迹特征根分析时变振荡特性[J].电力系统自动化, 2009, 33 (6) :1-5.HAO Sipeng, XUE Yusheng, TANG Maolin, et al.Trajectory eigenvalues analysis time variant oscillation characters[J].Automation of Electric Power Systems, 2009, 33 (6) :1-5.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 潘学萍, 薛禹胜, 张晓明, 等.轨迹特征根的解析估算及其误差分析[J].电力系统自动化, 2008, 32 (19) :10-14.PAN Xueping, XUE Yusheng, ZHANG Xiaoming, et al.Analytical calculation of power system trajectory eigenvalues and its error analysis[J].Automation of Electric Power Systems, 2008, 32 (19) :10-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200819004&amp;v=MTI1MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxVYi9CSVNIVGVyRzRIdG5OcG85RllJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         潘学萍, 薛禹胜, 张晓明, 等.轨迹特征根的解析估算及其误差分析[J].电力系统自动化, 2008, 32 (19) :10-14.PAN Xueping, XUE Yusheng, ZHANG Xiaoming, et al.Analytical calculation of power system trajectory eigenvalues and its error analysis[J].Automation of Electric Power Systems, 2008, 32 (19) :10-14.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" XUE Y, BIN Z.Trajectory section eigenvalue method for nonlinear time-varying power system[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2019, 107:321-331." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES20A4CA1A93ED592C29B53410C2251D2A&amp;v=MjM1MjdIWWZPR1FsZkJyTFUwNXRwaHhyaTl3S0U9TmlmT2ZiRzRiOVcvM280MGJlaDZlSGt3eldVUjQwMTRTM3ZqckdFM2U3ZVZNYmp1Q09OdkZTaVdXcjdKSUZwbWFCdQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         XUE Y, BIN Z.Trajectory section eigenvalue method for nonlinear time-varying power system[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2019, 107:321-331.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-27 16:38</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),21-32 DOI:10.7500/AEPS20190430034            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于轨迹模式空间解耦及模式能量序列的振荡分析 (二) 算法及应用</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E5%BA%86%E9%BE%99&amp;code=42027159&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘庆龙</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%96%9B%E7%A6%B9%E8%83%9C&amp;code=21787356&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薛禹胜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E5%9B%BD%E5%B9%B3&amp;code=25718093&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈国平</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0077991&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京理工大学自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E5%9B%BD%E5%AE%B6%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司国家电力调度控制中心</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>基于状态空间中的模式解耦, 及在时域中按其摆次分段, 分析振荡能量的时序演化特性。利用互补群惯量中心—相对运动 (CCCOI-RM) 保稳变换, 将非简谐振荡的多机轨迹严格映射为一系列映象上的时变单机系统轨迹, 并通过后者在逐次摆动期间振荡能量的演变来刻画原多机系统的振荡行为, 在时变单机映象系统的外力—位置平面上分析振荡能量的时空转换, 量化其非保守性。文中分别以映象系统轨迹上的动态中心点 (DCP) 处的动能, 及最远点 (FEP) 处的势能来反映该模式在过去半摆中的振荡总能量;以两者组成的能量序列反映该空间振荡模式的时变性。通过理论分析及数值仿真证实:在描述哈密顿单机系统振荡行为时, 轨迹摆次能量序列与特征根分析完全一致, 而在分析非哈密顿的单机系统或一般的多机系统时, 轨迹摆次能量序列可以克服平衡点特征根的众多缺陷。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8C%AF%E8%8D%A1%E8%83%BD%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">振荡能量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%89%A9%E5%B1%95%E7%AD%89%E9%9D%A2%E7%A7%AF%E5%87%86%E5%88%99%20(EEAC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">扩展等面积准则 (EEAC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%BB%E5%AF%BC%E6%8C%AF%E8%8D%A1%E6%A8%A1%E5%BC%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">主导振荡模式;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%B6%E5%8F%98%E9%9D%9E%E7%BA%BF%E6%80%A7%E5%A4%9A%E6%9C%BA%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">时变非线性多机系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BD%A8%E8%BF%B9%E6%91%86%E6%AC%A1%E8%83%BD%E9%87%8F%20(ESW)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">轨迹摆次能量 (ESW) ;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    刘庆龙 (1989—) , 男, 博士研究生, 主要研究方向:电力系统功角稳定性。E-mail:liuqinglong@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    *薛禹胜 (1941—) , 男, 通信作者, 中国工程院院士, 博士生导师, 主要研究方向:电力系统自动化。E-mail:xueyusheng@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    陈国平 (1965—) , 男, 博士, 教授级高级工程师, 主要研究方向:电力系统调度运行与控制。E-mail:chen-guoping@sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司总部科技项目“基于轨迹特征根的电力系统振荡基础理论研究、算法开发及应用验证”;</span>
                    </p>
            </div>
                    <h1><b>Oscillation Analysis Based on Trajectory Modes Decoupled in Space and Mode-energy-sequence Part Two Algorithm and Application</b></h1>
                    <h2>
                    <span>LIU Qinglong</span>
                    <span>XUE Yusheng</span>
                    <span>CHEN Guoping</span>
            </h2>
                    <h2>
                    <span>School of Automation, Nanjing University of Science and Technology</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
                    <span>National Electric Power Dispatching and Control Center, State Grid Corporation of China</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>This paper analyzes the time evolution of oscillation energy based on the trajectory modes decoupled in state space and the swings divided in time domain. The trajectory of multi-machine system, which is non-harmonic oscillation, can be mapped into a series of trajectories for time-varying image system through the complementary-cluster center-of-inertial relative-motion (CCCOI-RM) transform, so the oscillation behavior of the multi-machine system is described by the oscillation energy variation of the successive swing. Besides, the non-conservative can be quantified through analyzing the time-space variation of the oscillation energy on the force-position plane. In this paper, the kinetic energy at the dynamic center point (DCP) and the potential energy at the far end point (FEP) are both used to reflect the oscillation energy in the past half swing. Therefore, the sequence of them can reflect the time-varying characteristic of the spatial oscillation mode. After that, through theoretical analysis and numerical simulation, the consistency between the trajectory swing energy sequence and the eigenvalue system is proved when they are used to describe the oscillation behavior of Hamilton one machine infinite-bus (H-OMIB) , but the trajectory swing energy sequence can also be used to overcome many defects of the eigenvalue in the non H-OMIB or general multi-machine system.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=oscillation%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">oscillation energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=extended%20equal-area%20criterion%20(EEAC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">extended equal-area criterion (EEAC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=controlling%20oscillation%20mode&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">controlling oscillation mode;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=time-varying%20nonlinear%20multi-machine%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">time-varying nonlinear multi-machine system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20of%20trajectory%20swing%20(ESW)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy of trajectory swing (ESW) ;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="48" name="48" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="49">电力系统的振荡行为并不能仅由系统在平衡点处的状态决定, 也不能由线性化模型准确地描述。若系统处于强时变或强非线性域时, 极小的扰动也可能激发出与线性化模型截然不同的振荡行为。为了计及时变因素、非线性因素及故障场景对振荡行为的影响, 文献中有多种思路来扩展平衡点特征根方法<citation id="161" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 但仍然局限于从频率分量振幅变化的角度来反映系统的耗散特性, 因此难以反映振荡稳定性的能量机理。</p>
                </div>
                <div class="p1">
                    <p id="50">电力系统的机电振荡由其动能与势能间的转换规律所驱动, 已经有学者探索了能量在振荡分析中的作用。例如, 文献<citation id="162" type="reference">[<a class="sup">2</a>]</citation>将主导映像在某时间断面处的动能转换为势能, 实现对断面位置的修正, 并在修正后的位置求取轨迹断面特征根, 以计入断面处动能对滑步失稳的影响。文献<citation id="163" type="reference">[<a class="sup">3</a>,<a class="sup">4</a>]</citation>通过电网中单个支路产生或消耗的能量研究其阻尼特性, 并对振荡源定位。文献<citation id="164" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</citation>进一步将系统划分为不同的割集, 通过割集能量流动的方向确定扰动源所在的范围。但是, 由于振荡受到系统中所有元件的影响, 单个支路或割集的能量变化难以可靠反映系统振荡的阻尼特性。</p>
                </div>
                <div class="p1">
                    <p id="51">通过空间域中的模式解耦, 扩展等面积准则 (EEAC) 揭示了系统失稳的本质是主导互补群群际振荡能量大于相应的能量壁垒<citation id="165" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。以此为基础, 文献<citation id="166" type="reference">[<a class="sup">10</a>]</citation>从互补群群际能量演化的视角出发, 提出分析振荡行为的新思路。本文在此基础上, 深入研究其机理、算法实现及应用。</p>
                </div>
                <div class="p1">
                    <p id="52">基于保稳的互补群惯量中心—相对运动 (CCCOI-RM) 变换, EEAC将多机系统的非平稳振荡特性严格保留在一系列等值的时变单机映象系统中, 在时变单机映象系统的外力—位置平面 (<i>P</i>-<i>δ</i>平面) 上分析振荡能量的时空转换特性, 并量化其非保守程度。本文提出以动态中心点 (DCP) 的动能及最远点 (FEP) 处的势能来反映相应摆次的总能量, 据此提出轨迹摆次能量 (energy of trajectory swing, ESW, 并用符号<i>E</i><sub>SW</sub>表示其值) 序列指标, 并论证ESW可以满足对振荡特性量化分析的指标的要求。在单机无穷大系统中, 验证了ESW与特征根分析的一致性, 而对具有非平稳振荡特性的其他系统, ESW则克服了特征根分析方法的众多缺陷, 从机理上反映了非平稳振荡的宏观特性, 诠释了特征根分析方法无法解释的反常现象。</p>
                </div>
                <h3 id="53" name="53" class="anchor-tag"><b>1</b> 频域分析的拓展思路及共性问题</h3>
                <div class="p1">
                    <p id="54">现代电力系统受扰后的复杂行为及大量电力电子设备的接入, 使传统的平衡点特征根分析严重地不适应, 相关研究通过多种途径对其进行扩展, 以计及时变及非线性等因素对系统振荡行为的影响, 主要包括以下三类扩展思路。</p>
                </div>
                <div class="p1">
                    <p id="55">第一类思路是考虑系统方程在平衡点泰勒展开式的高阶项 (一般仅取二阶项) 的近似解析解, 来修正泰勒展开式中的雅可比阵。但仍然只考虑系统的静态平衡点, 而与受扰轨迹无关, 因此不可能处理本质非线性 (如饱和) 的影响, 更不用说受扰过程中的时变因素, 如支路开断或控制措施<citation id="167" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。其代表性方法为:向量场正规形方法<citation id="168" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>和模态级数法<citation id="169" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="56">第二类思路是沿受扰轨迹, 通过信号分析技术从滑动的时间窗口内提取振荡特征, 由于拟合的目标是实际轨迹, 因此能反映模型中的时变因素及非线性因素。但一般都忽视了待分析目标轨迹的选择问题<citation id="170" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>, 凭经验选出的目标轨迹不一定能反映非平稳振荡的特性。文献<citation id="171" type="reference">[<a class="sup">20</a>,<a class="sup">21</a>]</citation>先利用EEAC理论识别出主导的互补群, 将其映像轨迹取为目标轨迹, 然后再应用信号分析技术, 克服了这个缺陷。但是, 所有的拟合技术都要求足够长的时间窗口, 并且需要假设窗口内外的动态特性一致, 因此难以处理时变性较强的振荡过程。此外, 在用复指数函数或小波基来拟合轨迹时仍是基于指定的相关基函数的线性叠加原理, 难以反映复杂振荡过程的本质, 例如若干独立振荡模式的交互。</p>
                </div>
                <div class="p1">
                    <p id="57">第三类思路是沿数值积分轨迹求取各时间断面上的特征根。按指定的时间断面处的系统结构与参变量值, 建立系统模型, 并在该断面处线性化;多个时间断面构成分段线性化模型的时间序列。根据轨迹的断面特征根随时间演化的序列, 可以掌握系统模型在分段线性化之前所包含的时变及非线性因素对振荡特征演化的影响<citation id="172" type="reference"><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="58">上述三类思路的共同特点之一是, 根据原点的线性化模型, 或受扰轨迹分段线性化模型, 求取原点特征根或时间断面特征根序列。因此, 只能反映状态空间中原点附近, 或者若干孤立点各自附近的振荡特性, 而无法从物理概念上完整地反映运动系统能量变化的行为。其共同特点之二是, 特征根技术是在虚构的频域中对模式解耦, 并基于正弦分量幅值的变化来反映各频率分量的耗散特性。因此, 只能处理单频率的简谐振荡, 而难以处理复杂的振荡行为, 更难以反映振荡稳定性的能量机理。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>2 等值单机映象系统的振荡能量分量及其转换</b></h3>
                <div class="p1">
                    <p id="60">EEAC理论在空间域中将多机系统的振荡行为解耦为互补的两群相对运动模式, 将高维多机系统保稳映射为一系列一维观察空间中的等值单机映象系统。由于<i>P</i>-<i>δ</i>平面严格反映了等值单机映象系统的能量转换, 故可以根据最小值原理在<i>P</i>-<i>δ</i>平面上求取振荡稳定性的定量信息<citation id="173" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="61">根据<i>P</i>-<i>δ</i>平面上功角的往复运动, 将功角运动方向发生改变的点定义为FEP, 将不平衡力为零的点定义为DCP。将两个相邻FEP之间的运动过程定义为振荡的一个摆次, 每个摆次都被该摆次中的DCP分为动能的增加和减少两个阶段。系统在整个摆动过程中遵循能量转换关系:从一个摆次的开始到该摆次的DCP之间, 不平衡力做正功, 势能不断转换为动能;而从DCP到该摆次结束, 不平衡力做负功, 动能重新转换为势能。</p>
                </div>
                <div class="p1">
                    <p id="62">哈密顿系统的不平衡力是<i>δ</i>的单值函数 (如附录A图A1所示) , 各个摆次的<i>P</i>-<i>δ</i>曲线都完全重合, 系统的势能和动能在相互转换过程中没有损耗, 系统总的振荡能量守恒。但是, 当在哈密顿系统中引入时变因素时, 不平衡力将不再是<i>δ</i>的单值函数 (如附录A图A2所示) , 各摆次的<i>P</i>-<i>δ</i>曲线与哈密顿系统曲线不再重合, 势能和动能在相互转换的过程中存在系统振荡总能量的变化。</p>
                </div>
                <h3 id="63" name="63" class="anchor-tag"><b>3</b> 摆次振荡能量的定义</h3>
                <div class="p1">
                    <p id="64">通常情况下 (首摆除外) 摆次都是从上一摆的FEP开始, 不平衡力做正功, 势能转换为动能;当系统到达DCP处时不平衡力减小到零, 转速达最大值;然后, 不平衡力开始反方向增大并做负功, 因此动能转换为势能, 直到该摆次的FEP时, 转速为零值。换句话说, 一个稳定的摆次中包含两个特殊的点 (如图1所示) , 即不平衡力为零的DCP以及转速为零的FEP, 分别对应势能及动能为零的情形。</p>
                </div>
                <div class="area_img" id="65">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913003_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 P-δ平面上的特殊点" src="Detail/GetImg?filename=images/DLXT201913003_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 <i>P</i>-<i>δ</i>平面上的特殊点</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913003_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Special points on <i>P</i>-<i>δ</i> plane</b></p>

                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>3.1 DCP</b>处的动能</h4>
                <div class="p1">
                    <p id="67">DCP处的不平衡力为零, 不论系统向哪个方向运动, 其势能必然增大, 因此不妨将系统在DCP处的势能定义为零, 此时DCP处的动能<i>E</i><sub>k</sub>等于系统振荡的总能量:</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i>M</i>为等值单机映象系统的转动惯量;<i>ω</i><sub>DCP</sub>为等值单机映象系统在DCP处的转速。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>3.2 FEP</b>处的振荡总能量及势能裕度</h4>
                <div class="p1">
                    <p id="71">FEP处的动能为零, 因此其相对于DCP的势能等于系统的振荡总能量, 可以对应于系统在DCP处的动能, 反映在该FEP处的振荡总能量。</p>
                </div>
                <div class="p1">
                    <p id="72">此外, 也可以参照EEAC理论在暂态稳定性量化分析中的处理方法, 虚构FEP后的<i>P</i>-<i>δ</i>曲线<i>P</i><sub>e, est</sub> (<i>δ</i>) , 虚构轨迹与机械功率在FEP到虚构动态鞍点 (VDSP) 间围成的面积反映了系统相对于VDSP的势能裕度<i>E</i><sub>p</sub>:</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>=</mo><mi>A</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>c</mtext><mo>, </mo><mtext>p</mtext><mtext>o</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>E</mtext><mtext>Ρ</mtext></mrow></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>D</mtext><mtext>S</mtext><mtext>Ρ</mtext></mrow></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>δ</i><sub>VDSP</sub>和<i>δ</i><sub>FEP</sub>分别为等值单机映象系统在VDSP及FEP处的功角;<i>P</i><sub>e, est</sub>为虚构哈密顿系统电气功率;<i>P</i><sub>m</sub>为等值单机映象系统机械功率;<i>A</i><sub>dec, pot</sub>为FEP处的潜在动能减少面积;<i>δ</i>为等值单机映象系统的功角。</p>
                </div>
                <div class="p1">
                    <p id="75">由于正方向摆动与反方向摆动的VDSP不同, 故相邻两摆 (方向必然相反) 的稳定裕度不能比较, 必须按正向摆动及反向摆动分别形成稳定裕度的两个时间序列, 共同反映振荡特性。</p>
                </div>
                <h3 id="76" name="76" class="anchor-tag"><b>4 ESW</b>反映振荡的宏观特性</h3>
                <div class="p1">
                    <p id="77">时变的等值单机映象系统的各摆<i>P</i>-<i>δ</i>曲线不再重合 (如图2所示) , 导致势能和动能在相互转换的过程中不再守恒, 系统的振荡总能量也将随时间而变, 反映了振荡总能量的耗散 (正的能量阻尼) 或注入 (负的能量阻尼) 。</p>
                </div>
                <div class="area_img" id="78">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913003_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 ESW计算示意图" src="Detail/GetImg?filename=images/DLXT201913003_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 ESW计算示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913003_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of ESW calculation</b></p>

                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>4.1 DCP</b>动能变化的序列</h4>
                <div class="p1">
                    <p id="80">DCP动能 (<i>E</i><sub>k</sub>) 等于系统在该时刻的振荡总能量。为了使DCP动能变化的符号与传统阻尼概念一致, 将相邻摆次的DCP动能变化序列Δ<i>E</i><sub>k</sub>定义为:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mo>, </mo><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mo>, </mo><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mi>n</mi><mo>=</mo><mn>2</mn><mo>, </mo><mn>3</mn><mo>, </mo><mn>4</mn><mo>, </mo><mo>⋯</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>n</i>为等值单机映象系统摆次序号;<i>E</i><sub>k, <i>n</i></sub>为第<i>n</i>摆的DCP动能, 其余类似;下标<i>n</i>-1表示第<i>n</i>-1个序列成员。</p>
                </div>
                <div class="p1">
                    <p id="83">对于保守系统, 各摆次DCP处的动能严格相等 (Δ<i>E</i><sub>k</sub>=0) 。而对于能量耗散 (或能量注入) 系统, Δ<i>E</i><sub>k</sub>序列则由正数 (或负数) 组成。在复杂的振荡行为中, 可能有正数及负数都出现的情况。通过相邻DCP处动能变化的序列可以反映相应摆次间系统振荡总能量的变化态势。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>4.2 FEP</b>势能变化的序列</h4>
                <div class="p1">
                    <p id="85">FEP势能 (<i>E</i><sub>p</sub>) 等于系统在该时刻的振荡总能量。为了使运动方向相反的相邻摆次的势能各自具有确定的物理意义, 需要定义不同的参考点, 故相邻两摆 (方向必然相反) 的势能不能比较, 而只能比较同向的相邻摆次的势能。将FEP势能的变化按奇次摆 (或偶次摆) 排列为势能变化序列Δ<i>E</i><sub>p, o</sub> (或Δ<i>E</i><sub>p, e</sub>) :</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mspace width="0.25em" /><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mtext>o</mtext><mo>, </mo><mfrac><mrow><mi>n</mi><mo>+</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi><mo>+</mo><mn>2</mn></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>n</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>3</mn><mo>, </mo><mn>5</mn><mo>, </mo><mo>⋯</mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mtext>e</mtext><mo>, </mo><mfrac><mi>n</mi><mn>2</mn></mfrac></mrow></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi><mo>+</mo><mn>2</mn></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>n</mi><mo>=</mo><mn>2</mn><mo>, </mo><mn>4</mn><mo>, </mo><mn>6</mn><mo>, </mo><mo>⋯</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>E</i><sub>p, <i>n</i></sub>为第<i>n</i>摆的FEP势能, 其余类似;下标 (<i>n</i>+1) /2和<i>n</i>/2表示相应指标的指标序号。</p>
                </div>
                <div class="p1">
                    <p id="88">对于保守系统, 所有同向摆次的FEP重合, 各同向相邻摆次在FEP处的势能变化 (Δ<i>E</i><sub>p</sub>) 为零值。而对于能量耗散 (或能量注入) 系统, 同向相邻摆次的FEP不再重合, 通过同向相邻摆次FEP势能的变化可以量化摆次间的时变因素对振荡总能量的影响。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89"><b>4.3</b> 振荡的宏观特性</h4>
                <div class="p1">
                    <p id="90">非哈密顿因素通过改变系统不平衡力矩来影响系统的振荡行为, 使振荡总能量不再守恒。DCP处动能变化序列通过相邻摆次DCP动能的变化来反映时变因素对系统振荡能量的影响, 当Δ<i>E</i><sub>k</sub>&gt;0时, 表示系统在相应的摆次期间的振荡能量减少, 反之振荡能量增大。</p>
                </div>
                <div class="p1">
                    <p id="91">时变因素还导致系统同向各摆次的FEP不重合, 影响FEP后的潜在运动趋势, 使各摆的稳定裕度发生改变, FEP处势能变化序列通过相邻同向摆次FEP处的势能的变化来反映时变因素对系统振荡稳定性的宏观影响。当Δ<i>E</i><sub>p</sub>&gt;0时, 表示系统在相应的摆次期间振荡趋于稳定, 反之振荡趋于失稳。</p>
                </div>
                <div class="p1">
                    <p id="92">DCP处动能变化序列及FEP处势能变化序列分别从振荡总能量及振荡稳定程度两个方面描述了系统振荡特性, 前者反映了系统振荡能量的宏观变化, 后者反映了系统稳定性的变化。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>4.4</b> 基于<b>ESW</b>的分析流程</h4>
                <div class="p1">
                    <p id="94">如图3所示, 基于ESW的电力系统振荡宏观特性分析方法包含以下步骤:①针对特定的工况及故障场景, 通过数值积分获取系统实际受扰轨迹;②沿着系统受扰轨迹, 逐个时间断面采用CCCOI-RM变换, 将多机系统受扰轨迹聚合成一系列的等值单机映象系统, 并采用EEAC理论识别受扰轨迹的主导映象系统;③在<i>P</i>-<i>δ</i>平面上求取主导映象系统各个摆次的DCP处动能及FEP处势能;④根据ESW的计算方法, 分别计算DCP处动能变化序列及FEP处势能变化序列;④根据ESW分析系统的振荡宏观特性。</p>
                </div>
                <div class="area_img" id="95">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913003_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 基于ESW的振荡宏观特性分析方法流程图" src="Detail/GetImg?filename=images/DLXT201913003_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 基于ESW的振荡宏观特性分析方法流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913003_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of macroscopic characteristic analysis based on ESW</b></p>

                </div>
                <h3 id="96" name="96" class="anchor-tag"><b>5 ESW</b>指标的量化特性</h3>
                <div class="p1">
                    <p id="97">下面证明, 作为振荡收敛/发散特性的量化指标, ESW满足有关的各项要求<citation id="174" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>5.1</b> 严格地反映振荡的收敛/发散特性</h4>
                <h4 class="anchor-tag" id="99" name="99">1) DCP动能变化的序列Δ<i>E</i><sub>k</sub></h4>
                <div class="p1">
                    <p id="100">当EEAC的主导映象系统为哈密顿单机 (H-OMIB) 系统时, 其各摆的振荡特性不变。不但各同向摆次的FEP重合, 而且不同方向的摆次具有相同的DCP, 相同的DCP动能, 故Δ<i>E</i><sub>k</sub>=0。系统在同向相邻摆次FEP处的状态量和代数量不变, 其势能变化序列由零元素组成, 即Δ<i>E</i><sub>p</sub>=0。ESW严格为零。</p>
                </div>
                <div class="p1">
                    <p id="101">以下讨论当主导映象系统为非H-OMIB系统时的情况。不失一般性, 以计入机械阻尼系数<i>D</i>为例:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover accent="true"><mi>δ</mi><mo>˙</mo></mover><mo>=</mo><mi>ω</mi></mtd></mtr><mtr><mtd><mi>Μ</mi><mover accent="true"><mi>ω</mi><mo>˙</mo></mover><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>δ</mi><mo>-</mo><mi>D</mi><mi>ω</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>ω</i>为等值单机映象系统的转速;<i>P</i><sub>max</sub>为电气功率最大值。</p>
                </div>
                <div class="p1">
                    <p id="104">不失一般性, 考虑正阻尼情况, <i>D</i>&gt;0时振荡衰减。由定义可知各摆次在DCP处的不平衡力, 即<i>P</i><sub>m</sub>-<i>P</i><sub>max</sub>sin (<i>δ</i>) -<i>Dω</i>为零值, 可得DCP处功角 (<i>δ</i><sub>DCP</sub>) 为:</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow></msub><mo>=</mo><mi>arcsin</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>D</mi><mi>ω</mi></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106">对于任意正向摆次 (<i>n</i>=3, 5, 7, …) , <i>ω</i>&gt;0, 故阻尼转矩<i>Dω</i>&gt;0, 且在区间[-0.5π, 0.5π]内, 反正弦函数随阻尼转矩单调增大, 因此对正向摆次, 有</p>
                </div>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>arcsin</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>D</mi><mi>ω</mi><msub><mrow></mrow><mi>n</mi></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>&lt;</mo><mi>arcsin</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>&lt;</mo></mtd></mtr><mtr><mtd><mi>arcsin</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>D</mi><mi>ω</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="108">式中:<i>ω</i><sub><i>n</i></sub>和<i>ω</i><sub><i>n</i>+1</sub>分别为第<i>n</i>摆及第<i>n</i>+1摆的功角转速。</p>
                </div>
                <div class="p1">
                    <p id="109">即存在如下关系:</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>&lt;</mo><mi>δ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>&lt;</mo><mi>δ</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>E</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<i>δ</i><sub>DCP, <i>n</i></sub>和<i>δ</i><sub>DCP, <i>n</i>+1</sub>分别为第<i>n</i>摆及<i>n</i>+1摆的DCP处功角;<i>δ</i><sub>FEP, <i>n</i></sub>为第<i>n</i>摆的FEP处功角。</p>
                </div>
                <div class="p1">
                    <p id="112">当功角在<i>δ</i><sub>DCP, <i>n</i></sub>和<i>δ</i><sub>DCP, <i>n</i>+1</sub>之间时, 不平衡功率小于零, 即</p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>-</mo><mi>D</mi><mi>ω</mi><mo>&lt;</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="114">式中:<i>P</i><sub>e</sub>=<i>P</i><sub>max</sub>sin (<i>δ</i>) 为等值单机映象系统的电气功率。</p>
                </div>
                <div class="p1">
                    <p id="115"><i>δ</i><sub>DCP, <i>n</i></sub>与<i>δ</i><sub>DCP, <i>n</i>+1</sub>处动能分别为:</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>=</mo><mo>-</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi></mrow></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>E</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi></mrow></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>-</mo><mi>D</mi><mi>ω</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>-</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi></mrow></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>-</mo><mi>D</mi><mi>ω</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>E</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi></mrow></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>-</mo><mi>D</mi><mi>ω</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mo>&gt;</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>-</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>E</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi></mrow></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mo>, </mo><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mo>-</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>E</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi></mrow></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>-</mo><mi>D</mi><mi>ω</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mo>&lt;</mo></mtd></mtr><mtr><mtd><mo>-</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>E</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi></mrow></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">换句话说, 若<i>D</i>&gt;0, 则DCP动能变化Δ<i>E</i><sub>k</sub>必然大于零:</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mo>, </mo><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mo>, </mo><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>&gt;</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">同理可证, 若<i>D</i>&lt;0, 则Δ<i>E</i><sub>k</sub>必然小于零;若<i>D</i>=0, 则Δ<i>E</i><sub>k</sub>必然为零。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120">2) FEP势能变化的序列Δ<i>E</i><sub>p</sub></h4>
                <div class="p1">
                    <p id="121">映像系统在任意摆次的FEP处的转速, 及其对应的阻尼转矩<i>Dω</i>为零, 故在FEP处虚构哈密顿系统的模型为:</p>
                </div>
                <div class="p1">
                    <p id="122" class="code-formula">
                        <mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mi>f</mi><mo stretchy="false"> (</mo><mi>δ</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>δ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="123">奇次摆次与偶次摆次的情形类似, 不妨以奇次 (正向) 摆次为例, 其VDSP处功角<i>δ</i><sub>VDSP</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>D</mtext><mtext>S</mtext><mtext>Ρ</mtext></mrow></msub><mo>=</mo><mtext>π</mtext><mo>-</mo><mi>arcsin</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>m</mtext><mtext>v</mtext></msubsup></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<i>P</i><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>m</mtext><mtext>v</mtext></msubsup></mrow></math></mathml>为FEP到VDSP间的虚构机械功率。</p>
                </div>
                <div class="p1">
                    <p id="127">在FEP及VDSP之间的虚构轨迹, 必有:</p>
                </div>
                <div class="p1">
                    <p id="128" class="code-formula">
                        <mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>m</mtext><mtext>v</mtext></msubsup><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo>&lt;</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="129">若各摆次的振幅依次衰减, 则同向各摆次的FEP逐渐向DCP靠近, 以奇次摆次 (<i>n</i>=1, 3, 5, …) 为例, 有如下关系:</p>
                </div>
                <div class="p1">
                    <p id="130" class="code-formula">
                        <mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>E</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi><mo>+</mo><mn>2</mn></mrow></msub><mo>&lt;</mo><mi>δ</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>E</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="131">式中:<i>δ</i><sub>FEP, <i>n</i>+2</sub>为第<i>n</i>+2摆的FEP处功角</p>
                </div>
                <div class="p1">
                    <p id="132">奇次摆次FEP处势能变化Δ<i>E</i><sub>p, o</sub>可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="133" class="code-formula">
                        <mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mtext>o</mtext><mo>, </mo><mfrac><mrow><mi>n</mi><mo>+</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi><mo>+</mo><mn>2</mn></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>E</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi><mo>+</mo><mn>2</mn></mrow></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>D</mtext><mtext>S</mtext><mtext>Ρ</mtext></mrow></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>m</mtext><mtext>v</mtext></msubsup><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mo>-</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>E</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi></mrow></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>D</mtext><mtext>S</mtext><mtext>Ρ</mtext></mrow></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>m</mtext><mtext>v</mtext></msubsup><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mo>=</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>E</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi><mo>+</mo><mn>2</mn></mrow></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>E</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi></mrow></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>m</mtext><mtext>v</mtext></msubsup><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mo>&gt;</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="134">因此Δ<i>E</i><sub>p, o</sub>大于零, 类似的, 偶次摆次FEP处势能变化Δ<i>E</i><sub>p, e</sub>同样大于零。即当系统振荡衰减时, Δ<i>E</i><sub>p</sub>大于零。同理可证, 当振荡发散时, Δ<i>E</i><sub>p</sub>小于零。等幅振荡对应的Δ<i>E</i><sub>p</sub>则为零值。</p>
                </div>
                <div class="p1">
                    <p id="135">综上可知, ESW若为零值, 对应的映像系统的振荡必为等幅特性。ESW大于 (或小于) 零, 则振荡衰减 (或发散) , 故ESW可以严格地反映系统振荡的衰减/发散性。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136"><b>5.2 指标值与系统振荡的衰减速度之间具有单调性关系</b></h4>
                <div class="p1">
                    <p id="137">互补群群际振荡能量严格地反映了互补群之间的相对运动, 振荡衰减得越快, 振荡能量的变化必然也越大, 而从4.1节的公式推导中不难看出, 基于空间模式的摆次能量提取的ESW也就越大;反之亦然。在H-OMIB系统中加入机械阻尼系数后, 系统振荡衰减的速度与机械阻尼系数的大小成正比。ESW随机械阻尼系数单调变化, 说明ESW也随振荡衰减的速度单调变化。</p>
                </div>
                <div class="p1">
                    <p id="138">取H-OMIB系统 (参数见附录B) 仿真验证。母线1三相短路故障持续0.05 s后自动消失, 以1 ms的步长仿真3 s时长, 观察<i>D</i>值不同时, ESW序列的首元素的变化。由附录A图A3所示仿真结果可见, ESW随着<i>D</i>增大单调增大, 且当<i>D</i>为零时, ESW也为零。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139"><b>5.3</b> 随着系统参数连续变化</h4>
                <div class="p1">
                    <p id="140">虽然参数的微小改变可能引起受扰轨迹的分岔, 故障或控制措施还可能引起<i>P</i>-<i>δ</i>曲线在<i>P</i>轴方向的突变, 但数值积分求取受扰轨迹后, 用<i>P</i>-<i>δ</i>曲线所围面积反映的摆次能量却不可能突变。因此, 基于摆次能量提取的ESW也必然随系统参数连续变化。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>5.4</b> 指标与系统参数值之间的关系可以求导</h4>
                <div class="p1">
                    <p id="142">电力系统的模型都满足可积条件, 即在有限时间段内只存在有限的间断点。因此, ESW与系统参数值之间的关系至少要一阶可导, 满足灵敏度分析的要求。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143"><b>5.5</b> 对指标的其他要求</h4>
                <div class="p1">
                    <p id="144">ESW有清晰的物理意义和明确的数学表达式, 单调地反映了振荡衰减程度, 可观并可控;各分析步骤都只有唯一解, 不会出现多解问题。</p>
                </div>
                <h3 id="145" name="145" class="anchor-tag"><b>6</b> 算例分析</h3>
                <div class="p1">
                    <p id="146">用ESW研究算例系统振荡的宏观特性, 并与特征根分析结果相比较。在非保守力系的单机系统中, 验证ESW与机械阻尼系数的关系。在互补群群内非同调的三机系统算例中, 用ESW分析非平稳振荡特性。最后通过ESW发现了虽然振幅衰减, 最终却振荡失稳的“反常”算例, 并揭示了其机理。</p>
                </div>
                <h4 class="anchor-tag" id="147" name="147"><b>6.1</b> 单机无穷大系统的<b>ESW</b>分析</h4>
                <div class="p1">
                    <p id="148">单机算例系统 (参数见附录B) 采用二阶机组模型并计及机械阻尼系数<i>D</i>。母线1三相短路故障持续0.01 s后自动消失, 以1 ms的步长仿真10 s时长。附录A图A4至图A6给出不同的<i>D</i>值对ESW的影响。ESW的符号均与<i>D</i>一致。若<i>D</i>为某正常数, 各ESW序列中的值都随着摆次的增加而减小, 说明常数<i>D</i>通过与转速的相乘, 才影响振荡行为。</p>
                </div>
                <h4 class="anchor-tag" id="149" name="149"><b>6.2</b> 群内非同调因素的影响</h4>
                <div class="p1">
                    <p id="150">对IEEE 3机系统 (参数见附录C) , 母线9三相短路故障持续0.1 s后自动消失, 以1 ms的步长仿真10 s时长。机组采用经典二阶模型。用数值积分获取系统受扰轨迹, 用EEAC识别出主导映象为G<sub>2</sub> vs G<sub>1, 3</sub>, 其振荡曲线具有非平稳振荡特性 (如图4所示) 。平衡点特征根分析给出2个零阻尼的振荡模式, 频率分别为1.94 Hz及1.26 Hz, 而信号处理方法则对参数的选择非常敏感, 两者都不能有效描述其非平稳振荡的特性。</p>
                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913003_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 主导映象系统的功角曲线" src="Detail/GetImg?filename=images/DLXT201913003_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 主导映象系统的功角曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913003_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Power-angle curve of controlling image system</b></p>

                </div>
                <div class="p1">
                    <p id="152">ESW分析表明, 指标值不断在正负之间变化 (如图5所示) , 反映了群内非同调导致映像系统的时变性, 从而影响到系统的振荡行为。</p>
                </div>
                <div class="area_img" id="153">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913003_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 基于ESW的非平稳振荡分析" src="Detail/GetImg?filename=images/DLXT201913003_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 基于ESW的非平稳振荡分析</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913003_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Nonstationary oscillation analysis based on ESW</b></p>

                </div>
                <h4 class="anchor-tag" id="154" name="154"><b>6.3</b> 系统振幅衰减却振荡失稳</h4>
                <div class="p1">
                    <p id="155">文献<citation id="175" type="reference">[<a class="sup">10</a>]</citation>在IEEE 3机系统 (参数见附录C) 中发现, 平衡点特征根无法解释的“反常”现象, 即平衡点特征根的实部全部为负, 但系统最终失稳。ESW分析发现 (如图6所示) :DCP动能变化序列在大多数时刻为正值, 但奇次摆FEP势能变化序列在大多数情况下都小于零, 说明虽然振荡幅值不断减小, 但系统状态却离稳定边界越来越近了。</p>
                </div>
                <div class="area_img" id="156">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913003_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 ESW分析结果" src="Detail/GetImg?filename=images/DLXT201913003_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 ESW分析结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913003_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Analysis results of ESW</b></p>

                </div>
                <div class="p1">
                    <p id="157">综合两种ESW指标可知, 振荡过程中的群内非同调因素一方面消耗振荡能量, 另一方面也导致系统在FEP处逐渐接近能量壁垒, 最终失去稳定。这清楚地说明单纯从振幅的角度无法全面反映系统振荡特性, 而ESW则从能量的视角出发提供了深层次知识。</p>
                </div>
                <h3 id="158" name="158" class="anchor-tag"><b>7</b> 结语</h3>
                <div class="p1">
                    <p id="159">平衡点特征根方法根据系统在平衡点处的线性化模型及状态, 在频域中解耦求取比系统维数少1个的特征频率及相应的特征向量。数值仿真则给出了系统模型在给定的初始状态及扰动下的受扰轨迹, 基于能量观点的振荡分析思路则是在空间域中解耦其振荡模式, 并评估主导模式的各摆次能量组成的时间序列, 将其DCP动能变化序列及FEP势能变化序列作为描述振荡行为的ESW指标。理论分析及仿真分析都表明:它对单机系统的分析结果完全符合平衡点特征根的分析结果, 而对多机系统则能反映强时变及强非线性因素的影响, 发现平衡点特征根无法解释的“反常”现象, 并揭示机理。</p>
                </div>
                <div class="p1">
                    <p id="160">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="176" name="176" class="anchor-tag">附录A</h3>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913003_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1哈密顿系统能量转换" src="Detail/GetImg?filename=images/DLXT201913003_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1哈密顿系统能量转换  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913003_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Energy conversion of Hamilton system</p>

                </div>
                <div class="area_img" id="178">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913003_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2非哈密顿系统能量转换" src="Detail/GetImg?filename=images/DLXT201913003_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2非哈密顿系统能量转换  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913003_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Energy conversion of non-Hamilton system</p>

                </div>
                <div class="area_img" id="179">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913003_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 ESW随机械阻尼变化" src="Detail/GetImg?filename=images/DLXT201913003_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 ESW随机械阻尼变化  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913003_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 ESW changes with mechanical damping</p>

                </div>
                <div class="area_img" id="180">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913003_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 DCP处动能变化序列" src="Detail/GetImg?filename=images/DLXT201913003_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 DCP处动能变化序列  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913003_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Kinetic energy variation sequence on DCP</p>

                </div>
                <div class="area_img" id="181">
                                <img alt="" src="Detail/GetImg?filename=images/DLXT201913003_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                            <p class="img_tit"></p>

                </div>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913003_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6偶次摆FEP处势能变化序列" src="Detail/GetImg?filename=images/DLXT201913003_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6偶次摆FEP处势能变化序列  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913003_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Potential energy variation sequence on FEP of even swing</p>

                </div>
                <h3 id="183" name="183" class="anchor-tag">附录B</h3>
                <div class="area_img" id="184">
                                            <p class="img_tit">
                                                表B1 H-OMIB系统节点数据
                                                    <br />
                                                Table B1 Node data of H-OMIB system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913003_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913003_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913003_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 H-OMIB系统节点数据" src="Detail/GetImg?filename=images/DLXT201913003_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="185">
                                            <p class="img_tit">
                                                表B2 H-OMIB系统线路数据
                                                    <br />
                                                Table B2 Line data of H-OMIB system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913003_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913003_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913003_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2 H-OMIB系统线路数据" src="Detail/GetImg?filename=images/DLXT201913003_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="186">
                                            <p class="img_tit">
                                                表B3 H-OMIB系统发电机数据
                                                    <br />
                                                Table B3 The generator data of H-OMIB system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913003_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913003_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913003_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3 H-OMIB系统发电机数据" src="Detail/GetImg?filename=images/DLXT201913003_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="188" name="188" class="anchor-tag">附录C</h3>
                <div class="area_img" id="187">
                                            <p class="img_tit">
                                                表C1 IEEE 3机系统节点数据
                                                    <br />
                                                Table C1 Node data of IEEE 3-machine system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913003_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913003_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913003_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1 IEEE 3机系统节点数据" src="Detail/GetImg?filename=images/DLXT201913003_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="189">
                                            <p class="img_tit">
                                                表C2 IEEE 3机系统线路数据
                                                    <br />
                                                Table C2 Line data of IEEE 3-machine system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913003_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913003_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913003_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2 IEEE 3机系统线路数据" src="Detail/GetImg?filename=images/DLXT201913003_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="190">
                                            <p class="img_tit">
                                                表C3 IEEE 3机系统发电机数据
                                                    <br />
                                                Table C3 Generator data of IEEE 3-machine system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913003_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913003_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913003_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C3 IEEE 3机系统发电机数据" src="Detail/GetImg?filename=images/DLXT201913003_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="192" name="192" class="anchor-tag">附录D</h3>
                <div class="area_img" id="191">
                                            <p class="img_tit">
                                                表D1调速器参数
                                                    <br />
                                                Table D1 Parameter of governor
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913003_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913003_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913003_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1调速器参数" src="Detail/GetImg?filename=images/DLXT201913003_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200903002&amp;v=Mjg4OTMzenFxQnRHRnJDVVI3cWZadVpzRnlybFViL0JJU0hUZXJHNEh0ak1ySTlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 薛禹胜, 郝思鹏, 刘俊勇, 等.关于低频振荡分析方法的评述[J].电力系统自动化, 2009, 33 (3) :1-8.XUE Yusheng, HAO Sipeng, LIU Junyong, et al.A review of analysis methods for low-frequency oscillations[J].Automation of Electric Power Systems, 2009, 33 (3) :1-8.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201012002&amp;v=MDU2MTZxQnRHRnJDVVI3cWZadVpzRnlybFViL0JJU0hUZXJHNEg5SE5yWTlGWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 薛禹胜, 郝丽丽, WU Qinghua, 等.轨迹断面特征根对受扰轨迹最远点及动态鞍点的诠释[J].电力系统自动化, 2010, 34 (12) :1-7.XUE Yusheng, HAO Lili, WU Qinghua, et al.Annotation for FEP and DSP in terms of trajectory section eigenvalues[J].Automation of Electric Power Systems, 2010, 34 (12) :1-7.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201005002&amp;v=MTg1MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVWIvQklTSFRlckc0SDlITXFvOUZab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 余一平, 闵勇, 陈磊, 等.基于能量函数的强迫功率振荡扰动源定位[J].电力系统自动化, 2010, 34 (5) :1-6.YU Yiping, MIN Yong, CHEN Lei, et al.Disturbance source location of forced power oscillation using energy functions[J].Automation of Electric Power Systems, 2010, 34 (5) :1-6.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201203005&amp;v=MDkyNzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVWIvQklTSFRlckc0SDlQTXJJOUZZWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 陈磊, 闵勇, 胡伟.基于振荡能量的低频振荡分析与振荡源定位: (一) 理论基础与能量流计算[J].电力系统自动化, 2012, 36 (3) :22-27.CHEN Lei, MIN Yong, HU Wei.Low frequency oscillation analysis and oscillation source location based on oscillation energy:Part one mathematical foundation and energy flow computation[J].Automation of Electric Power Systems, 2012, 36 (3) :22-27.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201301017&amp;v=Mjg3ODRSN3FmWnVac0Z5cmxVYi9CSVNIUmZiRzRIOUxNcm85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 王娜娜, 廖清芬, 唐飞, 等.基于割集能量及灵敏度的强迫功率振荡扰动源识别[J].电力自动化设备, 2013, 33 (1) :76-80.WANG Nana, LIAO Qingfen, TANG Fei, et al.Disturbance source identification based on cutset energy and sensitivity for forced power oscillation[J].Electric Power Automation Equipment, 2013, 33 (1) :76-80.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325007&amp;v=MDAyMzRybFViL0JQeXJQYmJHNEg5TE9xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 李文锋, 郭剑波, 李莹, 等.基于WAMS的电力系统功率振荡分析与振荡源定位 (1) 割集能量法[J].中国电机工程学报, 2013, 33 (25) :41-46.LI Wenfeng, GUO Jianbo, LI Ying, et al.Power system oscillation analysis and oscillation source location based on WAMS:Part 1 method of cutset energy[J].Proceedings of the CSEE, 2013, 33 (25) :41-46.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201510009&amp;v=Mjg3OTVsVWIvQklTSFRlckc0SDlUTnI0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 商显俊, 顾雪平, 梁海平, 等.计及相量测量单元信息不可观性的强迫功率振荡扰动源定位[J].电力系统自动化, 2015, 39 (10) :56-62.SHANG Xianjun, GU Xueping, LIANG Haiping, et al.Location identification method of disturbance source in forced power oscillation considering unobservability of PMU information[J].Automation of Electric Power Systems, 2015, 39 (10) :56-62.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201713018&amp;v=MzIxMjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVWIvQkx5bmFlYkc0SDliTnJJOUViSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 陈月辉, 张文朝, 徐遐龄, 等.基于前<i>K</i>最短路径的电力系统低频振荡源定位方法[J].电力系统保护与控制, 2017, 45 (13) :117-123.CHEN Yuehui, ZHANG Wenchao, XU Xialing, et al.Locating method of low frequency oscillation source based on <i>K</i> shortest paths[J].Power System Protection and Control, 2017, 45 (13) :117-123.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000753452959X999&amp;v=MTgyNjhtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTczSUlsNGRWVjI3R2JhN0d0VE9wb3BNRE9JR0JSTTh6eFVT&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 薛禹胜.运动稳定性量化理论——非自治非线性多刚体系统的稳定分析[M].南京:江苏科学技术出版社, 1999.XUE Yusheng.Quantitative study of general motion stability and an example on power system stability[M].Nanjing:Phoenix Science Press, 1999.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912001&amp;v=MTkyNzNZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVWIvQklTSFRlckc0SDlqTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 刘庆龙, 薛禹胜, 陈国平.基于轨迹模式空间解耦及模式能量序列的振荡分析: (一) 理论基础[J].电力系统自动化, 2019, 43 (12) :1-10.DOI:10.7500/AEPS20190430033.LIU Qinglong, XUE Yusheng, GHEN Guoping.Analysis of power system oscillation based on trajectory mode spatial domain decoupling and swing-energy sequence:Part one theoretical basis[J].Automation of Electric Power Systems, 2019, 43 (12) :1-10.DOI:10.7500/AEPS20190430033.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200818002&amp;v=MTU5MzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVWIvQklTSFRlckc0SHRuTnA0OUZab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 薛禹胜, 潘学萍, ZHANG Guorui, 等.计及时变系统完整非线性的振荡模式分析[J].电力系统自动化, 2008, 32 (18) :1-7.XUE Yusheng, PAN Xueping, ZHANG Guorui, et al.Oscillation mode analysis considering full nonlinearity of time-varying systems[J].Automation of Electric Power Systems, 2008, 32 (18) :1-7.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Application of the normal form of vector fields to predict interarea separation in power systems">

                                <b>[12]</b> THAPAR J, VITTAL V, KLIEMANN W, et al.Application of the normal form of vector fields to predict inter-area separation in power systems [J].IEEE Transactions on Power Systems, 1977, 12 (2) :844-850.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Nonlinear stability indexes of power swing oscillation using normal form analysis">

                                <b>[13]</b> HIROYUKI A, TERUHISA K, TOSHIO I.Nonlinear stability indexes of power swing oscillation using normal form analysis [J].IEEE Transactions on Power Systems, 2006, 21 (3) :18-23.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Explaining and validating stressed power systems behavior using modal series">

                                <b>[14]</b> PARIZ N, SHANECHI H M, VAAHEDI E.Explaining and validating stressed power systems behavior using modal series [J].IEEE Transactions on Power Systems, 2003, 18 (2) :778-785.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200618002&amp;v=MTYxMDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxVYi9CSVNIVGVyRzRIdGZOcDQ5RlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 刘红朝, 李兴源, 郝巍, 等.交直流互联电力系统非线性模态分析[J].电力系统自动化, 2006, 30 (18) :8-12.LIU Hongchao, LI Xingyuan, HAO Wei, et al.Nonlinear modal analysis for HVDC/AC power systems[J].Automation of Electric Power Systems, 2006, 30 (18) :8-12.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200522010&amp;v=Mjg0ODl1WnNGeXJsVWIvQlB5clBiYkc0SHRUT3JZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 鞠平, 谢欢, 孟远景, 等.基于广域测量信息在线辨识低频振荡[J].中国电机工程学报, 2005, 25 (22) :56-60.JU Ping, XIE Huan, MENG Yuanjing, et al.Online identification of low-frequency oscillations based on wide-area measurements[J].Proceedings of the CSEE, 2005, 25 (22) :56-60.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Estimating inter-area dominant oscillation mode in bulk power grid using multi-channel continuous wavelet transform,&amp;quot;">

                                <b>[17]</b> JIANG T, BAI L, LI G, et al.Estimating inter-area dominant oscillation mode in bulk power grid using multi-channel continuous wavelet transform[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (3) :394-405.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Measurement-based solution for low frequency oscillation analysis">

                                <b>[18]</b> SHEN C, AN Z, DAI X, et al.Measurement-based solution for low frequency oscillation analysis[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (3) :406-413.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDF1935FCDEC565736B249D3728DACA76E&amp;v=MTg5NzUrekJCaDZEdDBQSHpscmhwQkNNSGxRcnpxQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeHJpOXdLRT1OajdCYXNXNUY5TEoyZnd4RVpnS0Nuaw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> YANG D, CAI G, CHAN K.Extracting inter-area oscillation modes using local measurements and data-driven stochastic subspace technique[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (5) :704-712.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200416008&amp;v=MTEyOTNZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVWIvQklTSFRlckc0SHRYTnE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 张鹏飞, 薛禹胜, 张启平.电力系统时变振荡特性的小波脊分析[J].电力系统自动化, 2004, 28 (16) :32-35.ZHANG Pengfei, XUE Yusheng, ZHANG Qiping.Power system time-varying oscillation analysis with wavelet ridge algorithm[J].Automation of Electric Power Systems, 2004, 28 (16) :32-35.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200906002&amp;v=MTkyODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVWIvQklTSFRlckc0SHRqTXFZOUZab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 郝思鹏, 薛禹胜, 唐茂林, 等.通过轨迹特征根分析时变振荡特性[J].电力系统自动化, 2009, 33 (6) :1-5.HAO Sipeng, XUE Yusheng, TANG Maolin, et al.Trajectory eigenvalues analysis time variant oscillation characters[J].Automation of Electric Power Systems, 2009, 33 (6) :1-5.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200819004&amp;v=MDIwNTVGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFViL0JJU0hUZXJHNEh0bk5wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 潘学萍, 薛禹胜, 张晓明, 等.轨迹特征根的解析估算及其误差分析[J].电力系统自动化, 2008, 32 (19) :10-14.PAN Xueping, XUE Yusheng, ZHANG Xiaoming, et al.Analytical calculation of power system trajectory eigenvalues and its error analysis[J].Automation of Electric Power Systems, 2008, 32 (19) :10-14.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES20A4CA1A93ED592C29B53410C2251D2A&amp;v=MDEyOTc5Vy8zbzQwYmVoNmVIa3d6V1VSNDAxNFMzdmpyR0UzZTdlVk1ianVDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4cmk5d0tFPU5pZk9mYkc0Yg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> XUE Y, BIN Z.Trajectory section eigenvalue method for nonlinear time-varying power system[J].International Journal of Electrical Power &amp; Energy Systems, 2019, 107:321-331.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913003" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913003&amp;v=MzA3NzRybFViL09JU0hUZXJHNEg5ak5ySTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

