

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136540723225000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913005%26RESULT%3d1%26SIGN%3dEYn5xWg6U%252fSSdpbPU5mxqPr0GcA%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913005&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913005&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913005&amp;v=MzAzMDNUZXJHNEg5ak5ySTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZyM1BJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#68" data-title="&lt;b&gt;1&lt;/b&gt; 光伏出力预测误差聚类分析的整体思路 "><b>1</b> 光伏出力预测误差聚类分析的整体思路</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#75" data-title="&lt;b&gt;2 预测误差分布的数值特性聚类分析方法&lt;/b&gt; "><b>2 预测误差分布的数值特性聚类分析方法</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#77" data-title="&lt;b&gt;2.1&lt;/b&gt; 气象因素对预测误差分布的影响"><b>2.1</b> 气象因素对预测误差分布的影响</a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;2.2&lt;/b&gt; 预测出力数值特性对预测误差分布的影响"><b>2.2</b> 预测出力数值特性对预测误差分布的影响</a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;2.3&lt;/b&gt; 模糊&lt;b&gt;C&lt;/b&gt;均值聚类方法"><b>2.3</b> 模糊<b>C</b>均值聚类方法</a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;2.4&lt;/b&gt; 基于数值特性聚类的预测误差分布特性"><b>2.4</b> 基于数值特性聚类的预测误差分布特性</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#120" data-title="&lt;b&gt;3&lt;/b&gt; 预测误差分布的概率模型 "><b>3</b> 预测误差分布的概率模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#121" data-title="&lt;b&gt;3.1 GGMM&lt;/b&gt;"><b>3.1 GGMM</b></a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;3.2&lt;/b&gt; 模型参数估计及精度评价"><b>3.2</b> 模型参数估计及精度评价</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#152" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#155" data-title="&lt;b&gt;4.1&lt;/b&gt; 原始数据处理"><b>4.1</b> 原始数据处理</a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;4.2&lt;/b&gt; 模型准确性对比"><b>4.2</b> 模型准确性对比</a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;4.3&lt;/b&gt; 模型适用性分析"><b>4.3</b> 模型适用性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#176" data-title="&lt;b&gt;5 结语&lt;/b&gt; "><b>5 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#214" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#74" data-title="&lt;b&gt;图1 基于数值特性聚类的光伏出力预测误差分布研究思路&lt;/b&gt;"><b>图1 基于数值特性聚类的光伏出力预测误差分布研究思路</b></a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;图2 &lt;i&gt;E&lt;/i&gt;和&lt;i&gt;G&lt;/i&gt;因素水平下样本的MAE统计图&lt;/b&gt;"><b>图2 <i>E</i>和<i>G</i>因素水平下样本的MAE统计图</b></a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;图3 五类误差的频率直方图&lt;/b&gt;"><b>图3 五类误差的频率直方图</b></a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;图4 三类误差分布拟合结果对比&lt;/b&gt;"><b>图4 三类误差分布拟合结果对比</b></a></li>
                                                <li><a href="#172" data-title="&lt;b&gt;图5 4种不同天气下预测、实测值及GGMM的置信区间&lt;/b&gt;"><b>图5 4种不同天气下预测、实测值及GGMM的置信区间</b></a></li>
                                                <li><a href="#215" data-title="表A1气象因素与检验参数值">表A1气象因素与检验参数值</a></li>
                                                <li><a href="#216" data-title="表A2预测出力数值特性因素与检验参数值">表A2预测出力数值特性因素与检验参数值</a></li>
                                                <li><a href="#218" data-title="图A1模糊C均值聚类结果">图A1模糊C均值聚类结果</a></li>
                                                <li><a href="#219" data-title="表A3五类误差的偏度和峰度统计">表A3五类误差的偏度和峰度统计</a></li>
                                                <li><a href="#220" data-title="表A4布鲁塞尔地区预测误差的GGMM模型参数">表A4布鲁塞尔地区预测误差的GGMM模型参数</a></li>
                                                <li><a href="#221" data-title="表A5不同误差分布下模型拟合精度">表A5不同误差分布下模型拟合精度</a></li>
                                                <li><a href="#222" data-title="表A6概率预测测评结果">表A6概率预测测评结果</a></li>
                                                <li><a href="#223" data-title="表A7西北电站预测误差的GGMM模型参数">表A7西北电站预测误差的GGMM模型参数</a></li>
                                                <li><a href="#224" data-title="图A2西北地区某电站五类误差的频率直方图">图A2西北地区某电站五类误差的频率直方图</a></li>
                                                <li><a href="#225" data-title="图A3西北电站不同天气下预测、实测值及GGMM的置信区间">图A3西北电站不同天气下预测、实测值及GGMM的置信区间</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 崔洋, 孙银川, 常倬林.短期太阳能光伏发电预测方法研究进展[J].资源科学, 2013, 35 (7) :1474-1481.CUI Yang, SUN Yinchuan, CHANG Chuolin.A review of short-term solar photovoltaic power generation prediction methods[J].Resources Science, 2013, 35 (7) :1474-1481." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZRZY201307018&amp;v=MDYyMjRSN3FmWnVac0Z5cmxWcjNQUHovUmQ3RzRIOUxNcUk5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         崔洋, 孙银川, 常倬林.短期太阳能光伏发电预测方法研究进展[J].资源科学, 2013, 35 (7) :1474-1481.CUI Yang, SUN Yinchuan, CHANG Chuolin.A review of short-term solar photovoltaic power generation prediction methods[J].Resources Science, 2013, 35 (7) :1474-1481.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" ZAMO M, MESTRE O, ARBOGAST P, et al.A benchmark of statistical regression methods for short-term forecasting of photovoltaic electricity production:Part Ⅰ deterministic forecast of hourly production[J].Solar Energy, 2014, 105:792-803." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14061600066488&amp;v=MTEwMDhJbDRSYUJVPU5pZk9mYks4SHRmTnFZOUZaTzBKQ0hReG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         ZAMO M, MESTRE O, ARBOGAST P, et al.A benchmark of statistical regression methods for short-term forecasting of photovoltaic electricity production:Part Ⅰ deterministic forecast of hourly production[J].Solar Energy, 2014, 105:792-803.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" BACHER P, MADSEN H, NIELSEN H A.Online short-term solar power forecasting[J].Solar Energy, 2009, 83 (10) :1772-1783." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600627301&amp;v=MDU4NDRhQlU9TmlmT2ZiSzdIdEROcVk5Rll1a0lEM3c0b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSWw0Ug==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         BACHER P, MADSEN H, NIELSEN H A.Online short-term solar power forecasting[J].Solar Energy, 2009, 83 (10) :1772-1783.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" ZHONG Zhifeng, YANG Chenxi, CAO Wenyang, et al.Short-term photovoltaic power generation forecasting based on multivariable grey theory model with parameter optimization[J].Mathematical Problems in Engineering, 2017 (7) :1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJHD&amp;filename=SJHDD654B6C35AECB64DA6ED13249F9B8378&amp;v=MzI2MDlNQ2NScjJYQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeHJpNndxOD1OaWZEYXNlK0c5VytxZnhHWVpwNmZ3NC95MkppN0VvSlNYemdxQnREYw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         ZHONG Zhifeng, YANG Chenxi, CAO Wenyang, et al.Short-term photovoltaic power generation forecasting based on multivariable grey theory model with parameter optimization[J].Mathematical Problems in Engineering, 2017 (7) :1-9.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" TANG P, CHEN D, HOU Y.Entropy method combined with extreme learning machine method for the short-term photovoltaic power generation forecasting[J].Chaos Solitons &amp;amp; Fractals, 2016, 89 (Supplement 1) :243-248." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Entropy method combined with extreme learning machine method for the short-term photovoltaic power generation forecasting">
                                        <b>[5]</b>
                                         TANG P, CHEN D, HOU Y.Entropy method combined with extreme learning machine method for the short-term photovoltaic power generation forecasting[J].Chaos Solitons &amp;amp; Fractals, 2016, 89 (Supplement 1) :243-248.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 王昕, 黄柯, 郑益慧, 等.基于PNN/PCA/SS-SVR的光伏发电功率短期预测方法[J].电力系统自动化, 2016, 40 (17) :156-162.WANG Xin, HUANG Ke, ZHENG Yihui, et al.Short-term forecasting method of photovoltaic output power based on PNN/PCA/SS-SVR[J].Automation of Electric Power Systems, 2016, 40 (17) :156-162." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617021&amp;v=MTQ5ODl1WnNGeXJsVnIzUElTSFRlckc0SDlmTnFJOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王昕, 黄柯, 郑益慧, 等.基于PNN/PCA/SS-SVR的光伏发电功率短期预测方法[J].电力系统自动化, 2016, 40 (17) :156-162.WANG Xin, HUANG Ke, ZHENG Yihui, et al.Short-term forecasting method of photovoltaic output power based on PNN/PCA/SS-SVR[J].Automation of Electric Power Systems, 2016, 40 (17) :156-162.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 董雷, 周文萍, 张沛, 等.基于动态贝叶斯网络的光伏发电短期概率预测[J].中国电机工程学报, 2013, 33 (增刊1) :38-45.DONG Lei, ZHOU Wenping, ZHANG Pei, et al.Short-term photovoltaic output forecast based on dynamic Bayesian network theory[J].Proceedings of the CSEE, 2013, 33 (Supplement 1) :38-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2013S1006&amp;v=MzI3MDJyUGJiRzRIOUt2cm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWcjNQUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         董雷, 周文萍, 张沛, 等.基于动态贝叶斯网络的光伏发电短期概率预测[J].中国电机工程学报, 2013, 33 (增刊1) :38-45.DONG Lei, ZHOU Wenping, ZHANG Pei, et al.Short-term photovoltaic output forecast based on dynamic Bayesian network theory[J].Proceedings of the CSEE, 2013, 33 (Supplement 1) :38-45.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" BAE K Y, JANG H S, SUNG D K.Hourly solar irradiance prediction based on support vector machine and its error analysis[J].IEEE Transactions on Power Systems, 2017, 32 (2) :935-945." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hourly solar irradiance prediction based on support vector machine and its error analysis">
                                        <b>[8]</b>
                                         BAE K Y, JANG H S, SUNG D K.Hourly solar irradiance prediction based on support vector machine and its error analysis[J].IEEE Transactions on Power Systems, 2017, 32 (2) :935-945.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 赵书强, 王明雨, 胡永强, 等.基于不确定理论的光伏出力预测研究[J].电工技术学报, 2015, 30 (16) :213-220.ZHAO Shuqiang, WANG Mingyu, HU Yongqiang, et al.Research on the prediction of PV output based on uncertainty theory[J].Transactions of China Electrotechnical Society, 2015, 30 (16) :213-220." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201516027&amp;v=MDMxOTVIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZyM1BJU3JCZmJHNEg5VE5xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         赵书强, 王明雨, 胡永强, 等.基于不确定理论的光伏出力预测研究[J].电工技术学报, 2015, 30 (16) :213-220.ZHAO Shuqiang, WANG Mingyu, HU Yongqiang, et al.Research on the prediction of PV output based on uncertainty theory[J].Transactions of China Electrotechnical Society, 2015, 30 (16) :213-220.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" MARQUEZ R, COIMBRA C F M.Forecasting of global and direct solar irradiance using stochastic learning methods, ground experiments and the NWS database[J].Solar Energy, 2011, 85 (5) :746-756." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600626927&amp;v=MjA0ODV1a0pCWDQrb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSWw0UmFCVT1OaWZPZmJLN0h0RE5xWTlGWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         MARQUEZ R, COIMBRA C F M.Forecasting of global and direct solar irradiance using stochastic learning methods, ground experiments and the NWS database[J].Solar Energy, 2011, 85 (5) :746-756.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 殷加玞, 赵冬梅.考虑源荷双侧预测误差的实时发电计划闭环控制模型[J].电力系统自动化, 2018, 42 (6) :98-105.DOI:10.7500/AEPS20170604004.YIN Jiafu, ZHAO Dongmei.Closed-loop control model for real-time generation scheduling considering source-side and load-side prediction error[J].Automation of Electric Power Systems, 2018, 42 (6) :98-105.DOI:10.7500/AEPS 20170604004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806015&amp;v=MDMwOTMzenFxQnRHRnJDVVI3cWZadVpzRnlybFZyM1BJU0hUZXJHNEg5bk1xWTlFWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         殷加玞, 赵冬梅.考虑源荷双侧预测误差的实时发电计划闭环控制模型[J].电力系统自动化, 2018, 42 (6) :98-105.DOI:10.7500/AEPS20170604004.YIN Jiafu, ZHAO Dongmei.Closed-loop control model for real-time generation scheduling considering source-side and load-side prediction error[J].Automation of Electric Power Systems, 2018, 42 (6) :98-105.DOI:10.7500/AEPS 20170604004.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 赵波, 薛美东, 陈荣柱, 等.高可再生能源渗透率下考虑预测误差的微电网经济调度模型[J].电力系统自动化, 2014, 38 (7) :1-8.ZHAO Bo, XUE Meidong, CHEN Rongzhu, et al.An economic dispatch model for microgrid with high renewable energy resource penetration considering forecast errors[J].Automation of Electric Power Systems, 2014, 38 (7) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201407001&amp;v=MTQzNDNUZXJHNEg5WE1xSTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZyM1BJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         赵波, 薛美东, 陈荣柱, 等.高可再生能源渗透率下考虑预测误差的微电网经济调度模型[J].电力系统自动化, 2014, 38 (7) :1-8.ZHAO Bo, XUE Meidong, CHEN Rongzhu, et al.An economic dispatch model for microgrid with high renewable energy resource penetration considering forecast errors[J].Automation of Electric Power Systems, 2014, 38 (7) :1-8.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 胡永强, 刘晨亮, 赵书强, 等.基于模糊相关机会规划的储能优化控制[J].电力系统自动化, 2014, 38 (6) :20-25.HU Yongqiang, LIU Chenliang, ZHAO Shuqiang, et al.Optimal control of energy storage based on fuzzy correlated-chance programming[J].Automation of Electric Power Systems, 2014, 38 (6) :20-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201406005&amp;v=MzA1MjNVUjdxZlp1WnNGeXJsVnIzUElTSFRlckc0SDlYTXFZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         胡永强, 刘晨亮, 赵书强, 等.基于模糊相关机会规划的储能优化控制[J].电力系统自动化, 2014, 38 (6) :20-25.HU Yongqiang, LIU Chenliang, ZHAO Shuqiang, et al.Optimal control of energy storage based on fuzzy correlated-chance programming[J].Automation of Electric Power Systems, 2014, 38 (6) :20-25.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 叶瑞丽, 郭志忠, 刘瑞叶, 等.基于风电功率预测误差分析的风电场储能容量优化方法[J].电力系统自动化, 2014, 38 (16) :28-34.YE Ruili, GUO Zhizhong, LIU Ruiye, et al.An estimation method for wind power forecast errors based on numerical feature extraction[J].Automation of Electric Power Systems, 2014, 38 (16) :28-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201416005&amp;v=MDE1ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZyM1BJU0hUZXJHNEg5WE5xWTlGWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         叶瑞丽, 郭志忠, 刘瑞叶, 等.基于风电功率预测误差分析的风电场储能容量优化方法[J].电力系统自动化, 2014, 38 (16) :28-34.YE Ruili, GUO Zhizhong, LIU Ruiye, et al.An estimation method for wind power forecast errors based on numerical feature extraction[J].Automation of Electric Power Systems, 2014, 38 (16) :28-34.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 林少伯, 韩民晓, 赵国鹏, 等.基于随机预测误差的分布式光伏配网储能系统容量配置方法[J].中国电机工程学报, 2013, 33 (4) :25-33.LIN Shaobo, HAN Minxiao, ZHAO Guopeng, et al.Capacity allocation of energy storage in distributed photovoltaic power system based on stochastic prediction error[J].Proceedings of the CSEE, 2013, 33 (4) :25-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201304006&amp;v=MjkzMTR6cXFCdEdGckNVUjdxZlp1WnNGeXJsVnIzUFB5clBiYkc0SDlMTXE0OUZZb1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         林少伯, 韩民晓, 赵国鹏, 等.基于随机预测误差的分布式光伏配网储能系统容量配置方法[J].中国电机工程学报, 2013, 33 (4) :25-33.LIN Shaobo, HAN Minxiao, ZHAO Guopeng, et al.Capacity allocation of energy storage in distributed photovoltaic power system based on stochastic prediction error[J].Proceedings of the CSEE, 2013, 33 (4) :25-33.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 包江民, 刘德伟, 耿天翔, 等.考虑风功率预测误差相关性的旋转备用容量优化[J].可再生能源, 2015, 33 (12) :1845-1852.BAO Jiangmin, LIU Dewei, GENG Tianxiang, et al.Spining reserve capacity optimization considering correlations of wind power forecast errors[J].Renewable Energy Resources, 2015, 33 (12) :1845-1852." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCNY201512016&amp;v=MDk1MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWcjNQS3k3RmQ3RzRIOVROclk5RVlvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         包江民, 刘德伟, 耿天翔, 等.考虑风功率预测误差相关性的旋转备用容量优化[J].可再生能源, 2015, 33 (12) :1845-1852.BAO Jiangmin, LIU Dewei, GENG Tianxiang, et al.Spining reserve capacity optimization considering correlations of wind power forecast errors[J].Renewable Energy Resources, 2015, 33 (12) :1845-1852.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" LORENZ E, HURKA J, HEINEMANN D, et al.Irradiance forecasting for the power prediction of grid-connected photovoltaic systems[J].IEEE Journal of Selected Topics in Applied Earth Observations and Remote Sensing, 2009, 2 (1) :2-10." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Irradiance Forecasting for the Power Prediction of Grid-Connected Photovoltaic Systems">
                                        <b>[17]</b>
                                         LORENZ E, HURKA J, HEINEMANN D, et al.Irradiance forecasting for the power prediction of grid-connected photovoltaic systems[J].IEEE Journal of Selected Topics in Applied Earth Observations and Remote Sensing, 2009, 2 (1) :2-10.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 丁明, 楚明娟, 潘浩, 等.交直流混合微电网运行优化建模与不确定性分析[J].电力系统自动化, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.DING Ming, CHU Mingjuan, PAN Hao, et al.Operation optimization modeling and uncertainty analysis for hybrid AC/DC microgrids[J].Automation of Electric Power Systems, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705001&amp;v=MDc0NDhIOWJNcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWcjNQSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         丁明, 楚明娟, 潘浩, 等.交直流混合微电网运行优化建模与不确定性分析[J].电力系统自动化, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.DING Ming, CHU Mingjuan, PAN Hao, et al.Operation optimization modeling and uncertainty analysis for hybrid AC/DC microgrids[J].Automation of Electric Power Systems, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 姜欣, 陈红坤, 熊虎, 等.基于预测误差不确定性的规模化间歇式电源机组组合研究[J].电网技术, 2014, 38 (9) :2455-2460.JIANG Xin, CHEN Hongkun, XIONG Hu, et al.A prediction error uncertainty based day-ahead unit commitment of large-scale intermittent power generation[J].Power System Technology, 2014, 38 (9) :2455-2460." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201409024&amp;v=MjUyMDBJVHJCZmJHNEg5WE1wbzlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZyM1A=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         姜欣, 陈红坤, 熊虎, 等.基于预测误差不确定性的规模化间歇式电源机组组合研究[J].电网技术, 2014, 38 (9) :2455-2460.JIANG Xin, CHEN Hongkun, XIONG Hu, et al.A prediction error uncertainty based day-ahead unit commitment of large-scale intermittent power generation[J].Power System Technology, 2014, 38 (9) :2455-2460.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 陈瑶琪.基于典型天气类型计及随机预测误差的光伏发电短期预测研究[J].中国电力, 2016, 49 (5) :157-162.CHEN Yaoqi.Short-term photovoltaic power prediction based on typical climate types and stochastic prediction error[J].Electric Power, 2016, 49 (5) :157-162." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201605030&amp;v=MTM0NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZyM1BQeXJQWXJHNEg5Zk1xbzlHWkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         陈瑶琪.基于典型天气类型计及随机预测误差的光伏发电短期预测研究[J].中国电力, 2016, 49 (5) :157-162.CHEN Yaoqi.Short-term photovoltaic power prediction based on typical climate types and stochastic prediction error[J].Electric Power, 2016, 49 (5) :157-162.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 赵唯嘉, 张宁, 康重庆, 等.光伏发电出力的条件预测误差概率分布估计方法[J].电力系统自动化, 2015, 39 (16) :8-15.ZHAO Weijia, ZHANG Ning, KANG Chongqing, et al.A method of probabilistic distribution estimation of conditional forecast error for photovoltaic power generation[J].Automation of Electric Power Systems, 2015, 39 (16) :8-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516002&amp;v=MDY2MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZyM1BJU0hUZXJHNEg5VE5xWTlGWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         赵唯嘉, 张宁, 康重庆, 等.光伏发电出力的条件预测误差概率分布估计方法[J].电力系统自动化, 2015, 39 (16) :8-15.ZHAO Weijia, ZHANG Ning, KANG Chongqing, et al.A method of probabilistic distribution estimation of conditional forecast error for photovoltaic power generation[J].Automation of Electric Power Systems, 2015, 39 (16) :8-15.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" EMBRECHTS P, LINDSKOG F, MCNEIL A.Handbook of heavy tailed distributions in finance:modeling dependence with copulas and applications to risk management[M].Amsterdam:North-Holland Publishing Company, 2003." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling dependence with copulas and applications torisk management">
                                        <b>[22]</b>
                                         EMBRECHTS P, LINDSKOG F, MCNEIL A.Handbook of heavy tailed distributions in finance:modeling dependence with copulas and applications to risk management[M].Amsterdam:North-Holland Publishing Company, 2003.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 于波, 陈希镇, 杜江.Copula函数的选择:方法与应用[J].数理统计与管理, 2008, 27 (6) :1027-1033.YU Bo, CHEN Xizhen, DU Jiang.A method to select the best-fit Copula and its application[J].Application of Statistics and Management, 2008, 27 (6) :1027-1033." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SLTJ200806018&amp;v=MjA1ODBOaUhmWkxHNEh0bk1xWTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZyM1A=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         于波, 陈希镇, 杜江.Copula函数的选择:方法与应用[J].数理统计与管理, 2008, 27 (6) :1027-1033.YU Bo, CHEN Xizhen, DU Jiang.A method to select the best-fit Copula and its application[J].Application of Statistics and Management, 2008, 27 (6) :1027-1033.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 吴问足, 乔颖, 鲁宗相, 等.风电功率概率预测方法及展望[J].电力系统自动化, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002.WU Wenzu, QIAO Ying, LU Zongxiang, et al.Methods and prospects for probabilistic forecasting of wind power[J].Automation of Electric Power Systems, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718024&amp;v=MTk3OTZWcjNQSVNIVGVyRzRIOWJOcDQ5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         吴问足, 乔颖, 鲁宗相, 等.风电功率概率预测方法及展望[J].电力系统自动化, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002.WU Wenzu, QIAO Ying, LU Zongxiang, et al.Methods and prospects for probabilistic forecasting of wind power[J].Automation of Electric Power Systems, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 谢中华.MATLAB统计分析与应用:40个案例分析[M].北京航空航天大学出版社, 2015:243-264.XIE Zhonghua.Statistical analysis and application of MATLAB:40 case studies[M].Beijing:Beihang University Press, 2015:243-264." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512417748000&amp;v=MTQ3OThoQmJPc1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzNJSlZ3VFhGcXpHYmE1SE5YTnFJ&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         谢中华.MATLAB统计分析与应用:40个案例分析[M].北京航空航天大学出版社, 2015:243-264.XIE Zhonghua.Statistical analysis and application of MATLAB:40 case studies[M].Beijing:Beihang University Press, 2015:243-264.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" YAN C, XIU J, LIU C, et al.A high concentrated photovoltaic output power predictive model based on fuzzy clustering and RBF neural network[C]// IEEE 3rd International Conference on Cloud Computing and Intelligence Systems (CCIS) , November 27-29, 2014, Shenzhen, China:384-388." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A high concentrated photovoltaic output power predictive model based on fuzzy clustering and RBF neural network">
                                        <b>[26]</b>
                                         YAN C, XIU J, LIU C, et al.A high concentrated photovoltaic output power predictive model based on fuzzy clustering and RBF neural network[C]// IEEE 3rd International Conference on Cloud Computing and Intelligence Systems (CCIS) , November 27-29, 2014, Shenzhen, China:384-388.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 耿博, 高贞彦, 白恒远, 等.结合相似日GA-BP神经网络的光伏发电预测[J].电力系统及其自动化学报, 2017, 29 (6) :118-123.GENG Bo, GAN Zhenyan, BAI Hengyuan, et al.PV generation forecasting combined with similar days and GA-BP neural network[J].Proceedings of the CSU-EPSA, 2017, 29 (10) :118-123." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201706025&amp;v=MTUyODFyQ1VSN3FmWnVac0Z5cmxWcjNQSVNIUmFyRzRIOWJNcVk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         耿博, 高贞彦, 白恒远, 等.结合相似日GA-BP神经网络的光伏发电预测[J].电力系统及其自动化学报, 2017, 29 (6) :118-123.GENG Bo, GAN Zhenyan, BAI Hengyuan, et al.PV generation forecasting combined with similar days and GA-BP neural network[J].Proceedings of the CSU-EPSA, 2017, 29 (10) :118-123.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 诸克军, 苏顺华, 黎金玲.模糊C-均值中的最优聚类与最佳聚类数[J].系统工程理论与实践, 2005, 25 (3) :52-61.ZHU Kejun, SU Shunhua, LI Jinling.Optimal number of clusters and the best partition in fuzzy C-mean[J].System Engineering Theory and Practice, 2005, 25 (3) :52-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTLL200503008&amp;v=MTk1ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWcjNQUFRuSFlyRzRIdFRNckk5RmJJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         诸克军, 苏顺华, 黎金玲.模糊C-均值中的最优聚类与最佳聚类数[J].系统工程理论与实践, 2005, 25 (3) :52-61.ZHU Kejun, SU Shunhua, LI Jinling.Optimal number of clusters and the best partition in fuzzy C-mean[J].System Engineering Theory and Practice, 2005, 25 (3) :52-61.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 刘燕华, 李伟花, 刘冲, 等.短期风电功率预测误差的混合偏态分布模型[J].中国电机工程学报, 2015, 35 (10) :2375-2382.LIU Yanhua, LI Weihua, LIU Chong, et al.Mixed skew distribution model of short-term wind power prediction error[J].Proceedings of the CSEE, 2015, 35 (10) :2375-2382." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201510002&amp;v=MjA3OTh0R0ZyQ1VSN3FmWnVac0Z5cmxWcjNQUHlyUGJiRzRIOVROcjQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         刘燕华, 李伟花, 刘冲, 等.短期风电功率预测误差的混合偏态分布模型[J].中国电机工程学报, 2015, 35 (10) :2375-2382.LIU Yanhua, LI Weihua, LIU Chong, et al.Mixed skew distribution model of short-term wind power prediction error[J].Proceedings of the CSEE, 2015, 35 (10) :2375-2382.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" GNEITING Y, BALABDAOUI F, RAFTERY A E.Probabilistic forecasts, calibration and sharpness[J].Journal of the Royal Statistical Society:Series B (Statistical Methodology) , 2007, 69 (2) :243-268." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJWD&amp;filename=SJWD00001256977&amp;v=MjgwMDlNSDdSN3FkWitadUZpcmxVYi9OSWxrPU5pZmNhck80SHRITnJZcERiZXdJWTNrNXpCZGg0ajk5U1hxUnJ4b3hj&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         GNEITING Y, BALABDAOUI F, RAFTERY A E.Probabilistic forecasts, calibration and sharpness[J].Journal of the Royal Statistical Society:Series B (Statistical Methodology) , 2007, 69 (2) :243-268.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" 颜伟, 李丹, 朱继忠, 等.月前日负荷曲线的概率预测和随机场景模拟[J].电力系统自动化, 2017, 41 (17) :155-162.DOI:10.7500/AEPS20160908017.YAN Wei, LI Dan, ZHU Jizhong, et al.Probabilistic forecasting and stochastic scenario simulation of month-ahead daily load curve[J].Automation of Electric Power Systems, 2017, 41 (17) :155-162.DOI:10.7500/AEPS20160908017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717023&amp;v=MjcxNTdCdEdGckNVUjdxZlp1WnNGeXJsVnIzUElTSFRlckc0SDliTnFJOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         颜伟, 李丹, 朱继忠, 等.月前日负荷曲线的概率预测和随机场景模拟[J].电力系统自动化, 2017, 41 (17) :155-162.DOI:10.7500/AEPS20160908017.YAN Wei, LI Dan, ZHU Jizhong, et al.Probabilistic forecasting and stochastic scenario simulation of month-ahead daily load curve[J].Automation of Electric Power Systems, 2017, 41 (17) :155-162.DOI:10.7500/AEPS20160908017.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-27 10:23</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),36-48 DOI:10.7500/AEPS20180405002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于数值特性聚类的日前光伏出力预测误差分布模型</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E4%B9%A6%E5%BC%BA&amp;code=07499616&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵书强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%A9%B7%E5%A9%B7&amp;code=10824910&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张婷婷</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%BF%97%E4%BC%9F&amp;code=26815674&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李志伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E4%B8%9C%E6%97%AD&amp;code=24640189&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李东旭</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E6%99%93%E8%89%B3&amp;code=21114663&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许晓艳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E9%87%91%E5%B1%B1&amp;code=28582962&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘金山</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E9%9D%92%E6%B5%B7%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网青海省电力公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>光伏出力预测误差难以避免且不容忽视, 预测误差分布的准确描述有利于电力系统的优化调度和稳定运行。基于此, 分析预测误差分布与其影响因素之间的相关性, 提出一种基于数值特性聚类的日前光伏出力预测误差概率模型。利用模糊C均值聚类法对预测误差的整体水平进行分类, 再依据预测出力的数值特性进行分区处理, 并建立了适用于估计误差分布的通用型高斯混合模型。该分析方法综合考虑了气象因素和预测出力数值特性对预测误差的影响, 可以较为准确地估计不同时刻的预测误差, 给出预测误差分布的置信区间, 且不受预测算法和光伏电站地理信息的限制。基于比利时和中国西北地区光伏系统历史数据的分析结果表明, 所提误差模型可描述光伏出力预测误差分布偏态性和峰度多样性, 效果优于其他分布模型, 能够用于描述不同情况下的日前光伏出力预测误差分布。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%89%E4%BC%8F%E5%8F%91%E7%94%B5%E5%87%BA%E5%8A%9B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">光伏发电出力;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A5%E5%89%8D%E9%A2%84%E6%B5%8B%E8%AF%AF%E5%B7%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">日前预测误差;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%80%9A%E7%94%A8%E5%9E%8B%E9%AB%98%E6%96%AF%E6%B7%B7%E5%90%88%E5%88%86%E5%B8%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">通用型高斯混合分布;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E7%B3%8AC%E5%9D%87%E5%80%BC%E8%81%9A%E7%B1%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模糊C均值聚类;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    赵书强 (1964—) , 男, 博士, 教授, 主要研究方向:电力系统分析与控制、电力系统规划与可靠性。E-mail:zsqdl@163.com;
                                </span>
                                <span>
                                    *张婷婷 (1993—) , 女, 通信作者, 硕士研究生, 主要研究方向:含可再生能源电力系统优化调度。E-mail:769890610@qq.com;
                                </span>
                                <span>
                                    李志伟 (1989—) , 男, 博士研究生, 主要研究方向:电力系统优化调度。E-mail:972194081@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-05</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0902200);</span>
                                <span>国家电网公司科技项目 (5228001700CW);</span>
                                <span>中央高校基本科研业务费专项资金资助项目 (2018QN074);</span>
                    </p>
            </div>
                    <h1><b>Distribution Model of Day-ahead Photovoltaic Power Forecasting Error Based on Numerical Characteristic Clustering</b></h1>
                    <h2>
                    <span>ZHAO Shuqiang</span>
                    <span>ZHANG Tingting</span>
                    <span>LI Zhiwei</span>
                    <span>LI Dongxu</span>
                    <span>XU Xiaoyan</span>
                    <span>LIU Jinshan</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources (North China Electric Power University)</span>
                    <span>China Electric Power Research Institute</span>
                    <span>State Grid Qinghai Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The forecasting error of photovoltaic (PV) output is difficult to avoid and cannot be ignored. The accurate description of the forecasting error distribution is beneficial to the optimal dispatch and stable operation of the power system. The correlation between the forecasting error distribution and influencing factors is analyzed, and a probabilistic model of the PV output forecasting error based on numerical characteristic clustering is proposed. The whole level of forecasting errors will be classified through the fuzzy C-means clustering and the classification on the output forecasting will be conducted according to its numerical characteristics. A general Gauss mixed model available to estimate error distribution is established. Considering the influences of meteorological factors and numerical characteristics on forecasting errors, the model could estimate forecasting errors at different times and produce the confidence interval of error distribution. At the same time, the proposed model is free from the influences brought by different forecasting algorithms and the geographic information of PV power station. Based on the historical data of PV systems in Belgium and Northwest China, analysis results show that the skewness, multi-peak and kurtosis diversity of PV power forecasting error distribution can be described by the proposed model more accurately compared with other distribution models, which can be used to describe the forecasting error distribution of day-ahead PV power in different situations.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=photovoltaic%20power%20output&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">photovoltaic power output;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=day-ahead%20forecasting%20error&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">day-ahead forecasting error;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=general%20Gauss%20mixed%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">general Gauss mixed model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fuzzy%20C-means%20clustering&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fuzzy C-means clustering;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-05</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017YFB0902200);</span>
                                <span>State Grid Corporation of China (No.5228001700CW);</span>
                                <span>Fundamental Research Funds for the Central Universities (No.2018QN074);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="64" name="64" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="65">以光伏发电技术为代表的可再生能源输出功率的随机波动特性已成为影响高比例可再生能源消纳问题的关键因素。光伏功率预测对光伏发电系统的并网运行具有重要意义, 但现有预测模型不可避免地存在预测误差<citation id="183" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 回归模型<citation id="190" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>、灰色预测模型<citation id="184" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>、神经网络模型<citation id="191" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>和概率模型<citation id="185" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>等直接预测算法受到训练数据的优劣性和算法精度的影响, 预测误差在8%～40%之间;电子元件模型<citation id="186" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>、简单物理模型<citation id="187" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>和复杂物理法<citation id="188" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>等间接预测算法通常忽略光电转化误差, 预测误差在2%～20%之间。预测误差对电力系统的经济优化调度<citation id="192" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>、储能优化控制<citation id="193" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>及旋转备用容量优化<citation id="189" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>等问题的影响, 受到越来越多的关注。</p>
                </div>
                <div class="p1">
                    <p id="66">国内外仅有少量文献对光伏出力预测误差的概率分布进行深入研究。部分文献是基于假设对预测误差进行描述, 认为误差服从正态分布<citation id="201" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>, 文献<citation id="194" type="reference">[<a class="sup">15</a>]</citation>统计得到预测误差期望为零, 结合其形状特性的相似性, 认为正态分布假设合理;文献<citation id="195" type="reference">[<a class="sup">19</a>]</citation>由光照强度的预测误差服从正态分布, 及光照强度与光伏出力间的线性关系, 推理认为预测误差服从正态分布。以上假设缺乏有力的理论证明, 随后研究发现采用正态分布描述光伏出力的预测误差存在不合理性, 而选用<i>t</i> location-scale分布 (<i>t</i>分布) 模型<citation id="196" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>更为合适。文献<citation id="197" type="reference">[<a class="sup">21</a>]</citation>结果表明, 只有在天气较为晴朗时光伏出力的预测误差才比较接近正态分布, 并基于Copula函数建立了条件概率分布模型。Copula函数描述的是变量间的相关性, 是目前建立联合概率分布最灵活的方法。但是采用不同形式的Copula模型可能导致不同的分析结果<citation id="198" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 因而在实际应用中Copula函数形式的选择和多元分布模型的运用仍存在一定的难度<citation id="199" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。同时, 不同气象因素和预测出力特性下的光伏出力预测误差分布特性存在不可忽视的差异, 有必要对预测误差按所处条件进行聚类研究<citation id="200" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。目前, 此方面的研究文献较少, 仍需进一步寻找形状灵活的分布模型, 用以描述按条件聚类后的光伏出力预测误差的分布特性。</p>
                </div>
                <div class="p1">
                    <p id="67">本文从日前光伏出力预测误差的影响因素出发, 分析了气象因素对预测误差整体水平的影响、预测出力幅值和功率变化量对预测误差大小的影响。基于模糊C均值聚类将预测误差分为3类, 依据预测出力的数值特性将前2类误差划分出小误差区和大误差区, 建立了通用型高斯混合模型 (general Gauss mixed model, GGMM) 估计光伏出力预测误差分布。该模型在描述分布的峰度多样性方面具有明显的优势, 适用性范围广, 且拟合效果较好。</p>
                </div>
                <h3 id="68" name="68" class="anchor-tag"><b>1</b> 光伏出力预测误差聚类分析的整体思路</h3>
                <div class="p1">
                    <p id="69">本文首先从光伏出力预测误差的气象影响因素着手, 采用方差分析探究了天气类型、日内温差、最高气温的不同水平对预测误差整体水平的影响;其次, 分析了每一采样时刻预测误差大小与该时刻预测出力幅值和功率变化量之间的相关性。</p>
                </div>
                <div class="p1">
                    <p id="70">在此基础上, 定义了日数据集合<i>D</i><sub>data</sub>和功率数据空间<b><i>P</i></b>。日数据集合<i>D</i><sub>data</sub>包含<i>n</i>天数据子集<i>D</i><sub>data</sub>={<i>D</i><sub>1</sub>, <i>D</i><sub>2</sub>, …, <i>D</i><sub><i>j</i></sub>, …, <i>D</i><sub><i>n</i></sub>}, 其中子集<i>D</i><sub><i>j</i></sub>由日期编号<i>n</i><sub>date</sub>、日内预测误差平方和 (day sum of squared error, DSSE) 的值<i>e</i><sub>DSSE</sub>、日内预测误差样本向量<b><i>E</i></b>和气象数据组<b><i>W</i></b>构成, 即<i>D</i><sub><i>j</i></sub>={<i>n</i><sub>date</sub>, <i>e</i><sub>DSSE</sub>, <b><i>E</i></b>, <b><i>W</i></b>}。行向量<b><i>E</i></b>由每日的96点预测误差样本构成 (暂不排除无光照的误差样本) , 即<b><i>E</i></b>=[<i>e</i><sub>1</sub>, <i>e</i><sub>2</sub>, …, <i>e</i><sub>96</sub>];行向量<b><i>W</i></b>为气象数据组, 其构成元素为量化的天气类型 (<i>A</i>因素) 、日内温差 (<i>B</i>因素) 和最高气温 (<i>C</i>因素) , 即<b><i>W</i></b>=[<i>A</i>, <i>B</i>, <i>C</i>]。功率数据空间<b><i>P</i></b>是<i>s</i>组行向量的集合<b><i>P</i></b>=[<b><i>p</i></b><sub>1</sub>, <b><i>p</i></b><sub>2</sub>, …, <b><i>p</i></b><sub><i>s</i></sub>]<sup>T</sup>, 其中行向量<b><i>p</i></b>由每一采样时刻对应的预测误差<i>e</i><sub><i>t</i></sub>、预测出力<i>P</i><sub>f, <i>t</i></sub>和功率变化量Δ<i>P</i><sub>f, <i>t</i></sub>构成, 即<b><i>p</i></b>=[<i>e</i><sub><i>t</i></sub>, <i>P</i><sub>f, <i>t</i></sub>, Δ<i>P</i><sub>f, <i>t</i></sub>]。</p>
                </div>
                <div class="p1">
                    <p id="71">采用模糊C均值聚类法将DSSE分为3类, 依据DSSE值对应的子集<i>D</i><sub><i>j</i></sub>编号, 将日数据集合<i>D</i><sub>data</sub>中的<i>n</i>个子集<i>D</i><sub><i>j</i></sub>分为3类。统计各类中子集<i>D</i><sub><i>j</i></sub>包含的误差向量<b><i>E</i></b>的所有元素和气象数据组<b><i>W</i></b>构成新的向量空间, 并定义为<i>i</i>类误差和<i>i</i>类广义天气 (<i>i</i>=Ⅰ, Ⅱ, Ⅲ) 。每一采样时刻的误差元素对应唯一的功率向量<b><i>p</i></b>, 进而功率数据空间<b><i>P</i></b>中的元素<b><i>p</i></b>向量被划分为3类。基于预测出力数值特性与预测误差间的相关性, 依据<b><i>p</i></b>向量中的元素<i>P</i><sub>f, <i>t</i></sub>和Δ<i>P</i><sub>f, <i>t</i></sub>, 将<i>i</i>类误差<i>e</i><mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mi>i</mi></msubsup></mrow></math></mathml> (<i>i</i>=Ⅰ, Ⅱ) 样本进一步分为大误差区和小误差区。由于本文算例中, Ⅲ类误差对应预测误差较大的极端情况, 但其样本数在总体样本数中的占比低于5%, 兼顾系统安全性问题和通过频率推测概率的准确性问题, 此类误差不予忽略, 但不再进一步分区。最后, 采用GGMM对各类预测误差进行估计。</p>
                </div>
                <div class="p1">
                    <p id="73">结合上述误差分析体系和下一预测日的相关数据, 可为预测日提供可靠的置信区间。以统计得到的3类广义天气向量<b><i>W</i></b>作为训练样本, 通过对下一预测日气象数据的判别分析, 估计预测误差的整体水平。当预判预测误差整体水平为前2类时, 依据预测出力的数值特性, 将各预测出力点逐一归类于大误差区或小误差区, 且由对应的误差模型给出各点处的置信区间。本文所提方法的研究思路如图1所示。</p>
                </div>
                <div class="area_img" id="74">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913005_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 基于数值特性聚类的光伏出力预测误差分布研究思路" src="Detail/GetImg?filename=images/DLXT201913005_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 基于数值特性聚类的光伏出力预测误差分布研究思路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913005_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Idea of distribution of PV output forcasting error based on numerical charateristic clustering</b></p>

                </div>
                <h3 id="75" name="75" class="anchor-tag"><b>2 预测误差分布的数值特性聚类分析方法</b></h3>
                <div class="p1">
                    <p id="76">天气的晴朗度和气温的变化范围会影响全天各个时刻的预测误差大小, 因而可利用气象数据估计预测误差的整体水平。在此基础上, 考虑预测出力幅值、功率变化量与误差的相关性, 可利用预测出力的数值特性估计具体时刻的预测误差大小。为准确描述不同气象因素和预测出力数值特性下的预测误差分布, 采用聚类分析方法进行研究。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>2.1</b> 气象因素对预测误差分布的影响</h4>
                <div class="p1">
                    <p id="78">多因素一元方差分析为探究气象因素对预测误差的影响提供了有效途径。方差分析<citation id="202" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>是一种统计方法, 用于2个及以上样本均数差别的显著性检验, 广泛应用于实际生产生活中。主体思想是通过分析不同来源的变异对总变异的贡献大小, 从而确定试验因素对研究对象影响力的大小。其基本原理是将不同处理组的均数间差别分为组间差异和组内差异。组间差异是指不同处理造成的差异, 差异来源为试验条件, 组间自由度记为<i>d</i><sub>fa</sub>;组内差异指测量误差造成的差异, 差异来源为随机误差, 组内自由度记为<i>d</i><sub>fb</sub>。组间均方和组内均方的比值构成<i>F</i>分布, 用<i>F</i>值与其临界值比较, 通过<i>F</i>值出现概率<i>p</i>的大小推断试验因素对研究对象的影响效果。若<i>F</i>&lt;<i>F</i><sub>0.05 (<i>d</i><sub>fa</sub>, <i>d</i><sub>fb</sub>) </sub>, 即<i>p</i>&gt;0.05, 则接受原假设<i>H</i><sub>0</sub>, 认为试验因素对研究对象没有影响;反之<i>p</i>&lt;0.05则拒绝原假设, 认为试验因素对研究对象有影响。</p>
                </div>
                <div class="p1">
                    <p id="79">方差分析的整体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="80">1) 建立检验假设。</p>
                </div>
                <div class="p1">
                    <p id="81"><i>H</i><sub>0</sub>:多个样本总体均值相等, 即试验因素对研究对象无明显的影响。</p>
                </div>
                <div class="p1">
                    <p id="82"><i>H</i><sub>1</sub>:多个样本总体均值不相等或不全等, 即试验因素对研究对象有影响。</p>
                </div>
                <div class="p1">
                    <p id="83">2) 选定检验水准为0.05。</p>
                </div>
                <div class="p1">
                    <p id="84">3) 计算检验统计量<i>F</i>值。</p>
                </div>
                <div class="p1">
                    <p id="85">4) 通过<i>F</i>值确定<i>p</i>值, 若<i>p</i>值小于0.05则拒绝原假设, 认为试验因素对研究对象有影响, 反之, 接受原假设, 认为试验因素对研究对象无影响。</p>
                </div>
                <div class="p1">
                    <p id="86">基于光伏发电的物理原理, 选取天气类型 (<i>A</i>因素) 、日内温差 (<i>B</i>因素) 、最高气温 (<i>C</i>因素) 3个因素作为试验因素, 分析其对预测误差整体水平的影响, 用DSSE值表示影响大小, 其数值越高表示误差整体水平越高。采用比利时布鲁塞尔地区2016年全年光伏电站的统计数据作为历史数据。其中天气类型因素做量化处理, 按晴朗度赋值<citation id="203" type="reference">[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</citation>, 分别表示晴天、多云和雨天;温差范围为<citation id="204" type="reference">[<a class="sup">1</a>,<a class="sup">15</a>]</citation>℃, 选取步长为5 ℃, 分为3个水平;最高温度范围为[-1, 32]℃, 步长为11 ℃, 分为3个水平。</p>
                </div>
                <div class="p1">
                    <p id="87">当多个试验因素对研究对象存在交互作用时, 单纯研究某个因素的作用是没有意义的, 因而方差来源除了以上3个主效应项外, 还选取了2个交互项, 分析3个因素之间是否存在交互作用。通过多因素一元方差分析得到结果, 具体参数详见附录A表A1。</p>
                </div>
                <div class="p1">
                    <p id="88">结果表明, 3个主效应的<i>p</i>值均小于0.05, 只有<i>A</i>和<i>C</i>交互效应项的<i>p</i>值大于0.05, 即在显著水平0.05下, 只有和最高气温的交互效应是不显著的, 因此可以认为天气类型、日内温差和最高气温对日前光伏出力预测误差整体水平均有非常显著的影响, 并且日内温差和最高气温之间的交互作用也是非常显著的。</p>
                </div>
                <div class="p1">
                    <p id="89">因此, 天气类型、日内温差和最高气温3个变量是估计预测误差整体水平的重要参考变量。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90"><b>2.2</b> 预测出力数值特性对预测误差分布的影响</h4>
                <div class="p1">
                    <p id="91">光伏电池阵列通过最大功率点跟踪 (maximum power point tracking, MPPT) 控制器, 使得出力始终保持在最大功率点, 当光照强度和环境温度等外界条件发生变化时出力随之改变。出力变化的起点、速率和方向可能会产生不同程度的预测误差, 因此预测误差的大小可能受到MPPT控制器性能的影响。从统计学角度研究预测误差与预测出力数值特性之间的相关性, 选取预测出力幅值表示变化起点, 记作<i>E</i>因素;相邻时刻预测出力的差值Δ<i>P</i><sub>f, <i>t</i></sub>记作功率变化量<i>G</i>因素, 定义Δ<i>P</i><sub>f, <i>t</i></sub>=<i>P</i><sub>f, <i>t</i>+1</sub>-<i>P</i><sub>f, <i>t</i></sub>, 由于采样点的时间分辨率为点/15 min, 因而相邻时刻的时间差为15 min, Δ<i>P</i><sub>f, <i>t</i></sub>大小表示变化快慢, 其正负表示方向, 功率数据均以额定容量为参考值做归一化处理。其中<i>E</i>因素<i>P</i><sub>f, <i>t</i></sub>取值区间为[0, 0.8], 步长为0.1, 分为8个水平;<i>G</i>因素Δ<i>P</i><sub>f, <i>t</i></sub>取值区间为[-0.06, 0.06], 步长为0.015, 分为8个水平。</p>
                </div>
                <div class="p1">
                    <p id="92">基于布鲁塞尔地区2016年光伏发电系统日前预测出力的幅值、功率变化量及预测误差的历史数据, 采用方差分析法, 结果参数详见附录A表A2。研究结果表明2个主效应和其交互效应的<i>p</i>值数据均小于显著水平0.05, 因而判定预测出力的幅值、功率变化量及二者结合的不同水平对预测误差的大小均有显著影响。由于<i>E</i>因素与<i>G</i>因素交互作用显著, 因此需要同时考虑2个因素的不同水平对绝对平均误差 (mean absolute error, MAE) 的影响, 通过统计得到如图2所示的结果。</p>
                </div>
                <div class="p1">
                    <p id="93">图2由64个小方格组成, 每小格填充的颜色代表对应<i>E</i>与<i>G</i>因素该水平组合下样本MAE的大小, 右侧颜色栏展示了颜色与数值的对应关系。</p>
                </div>
                <div class="area_img" id="94">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913005_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 E和G因素水平下样本的MAE统计图" src="Detail/GetImg?filename=images/DLXT201913005_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 <i>E</i>和<i>G</i>因素水平下样本的MAE统计图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913005_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 MAE statistical chart of samples at different levels of <i>E</i> and <i>G</i> factors</b></p>

                </div>
                <div class="p1">
                    <p id="95">依据统计结果, 基于均分样本数的原则将MAE大于0.07的中心区域样本组合定义为大误差区, 其他区域为小误差区。具体描述为4种情况:情况1下图中左下角与右下角值为零, 是由于相应样本组合的缺失, 说明预测过程中不考虑预测出力很大, 同时功率变化量很大的情况;情况2下图2中间4×4虚线方框区域内组合样本的MAE值明显大于其他区域, 其为大误差区, 说明在日前预测出力值位于[0.2, 0.6], 功率变化量小于0.015的情况下, 预测误差水平较高, 即在预测出力中等且功率变化较慢情况下, 预测误差的波动性范围较大, 此情况通常出现于中午;情况3在大误差区外环状区域内, 不同组合样本的MAE值明显小于大误差区, 定义为小误差区, 说明在预测出力较小或很大, 或预测出力中等但功率变化量大于0.03时, 预测误差水平较低, 预测误差的波动范围较小, 此情况多出现于早晚和上下午;情况4下<i>E</i>值和<i>G</i>值为{6, 1}组合样本数很少, 出现的可能性非常低, 统计偏差较大, 故将此组合归为小误差区。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96"><b>2.3</b> 模糊<b>C</b>均值聚类方法</h4>
                <div class="p1">
                    <p id="97">预测误差的整体水平以DSSE值来表示, 人为很难确定该值的高中低水平的界限所在。因此本文采用模糊C均值聚类方法对历史数据DSSE进行聚类。模糊C均值聚类方法<citation id="205" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>用于分类对象之间没有明确界限的情况。将代表光伏出力预测误差整体水平的DSSE值作为观察数据变量矩阵的元素, 如式 (1) 所示。</p>
                </div>
                <div class="area_img" id="98">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913005_09800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="100">式中:<b><i>X</i></b>的每一行为一天的样本, 每一列为一天内的<i>p</i>个观测值, 这里<b><i>X</i></b>是由<i>n</i>天DSSE值构成的<i>n</i>×1阶矩阵。模糊聚类就是将<i>n</i>个样本划分为<i>c</i>类 (2≤<i>c</i>≤<i>n</i>) , 记<b><i>V</i></b>=[<b><i>v</i></b><sub>1</sub>, <b><i>v</i></b><sub>2</sub>, …, <b><i>v</i></b><sub><i>i</i></sub>, …, <b><i>v</i></b><sub><i>c</i></sub>]<sup>T</sup>为<i>c</i>个聚类中心, 其中, <b><i>v</i></b><sub><i>i</i></sub>为<i>p</i>维行向量。每个样本以一定的隶属度属于某一类, 并非严格划分为某一类, 以<i>u</i><sub><i>ik</i></sub>表示第<i>k</i>个样本<b><i>x</i></b><sub><i>k</i></sub>属于第<i>i</i>类的隶属度, 这里<mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mn>0</mn><mo>≤</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo>≤</mo><mn>1</mn></mrow><mo>, </mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>c</mi></munderover><mi>u</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo>=</mo><mn>1</mn></mrow></math></mathml>。定义目标函数如式 (2) 所示。</p>
                </div>
                <div class="p1">
                    <p id="102"><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>J</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">U</mi><mo>, </mo><mi mathvariant="bold-italic">V</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>c</mi></munderover><mi>u</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow><mi>m</mi></msubsup><mi>d</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<b><i>U</i></b>= (<i>u</i><sub><i>ik</i></sub>) <sub><i>c</i>×<i>n</i></sub>为隶属度矩阵;<i>d</i><sub><i>ik</i></sub>=‖<b><i>x</i></b><sub><i>k</i></sub>-<b><i>v</i></b><sub><i>i</i></sub>‖。<i>J</i> (<b><i>U</i></b>, <b><i>V</i></b>) 表示各类中样本到聚类中心的加权平方距离之和, 权重是样本<b><i>x</i></b><sub><i>k</i></sub>属于第<i>i</i>类的隶属度的<i>m</i>次方。模糊C均值聚类法的准则是求使得<i>J</i> (<b><i>U</i></b>, <b><i>V</i></b>) 取得最小值的<b><i>U</i></b>和<b><i>V</i></b>。具体求解方法可参考文献<citation id="206" type="reference">[<a class="sup">27</a>]</citation>采用的拉格朗日乘数法, 或文献<citation id="207" type="reference">[<a class="sup">25</a>]</citation>中的迭代方法。</p>
                </div>
                <div class="p1">
                    <p id="105">最佳聚类数的选择方法可参考文献<citation id="208" type="reference">[<a class="sup">28</a>]</citation>, 同一样本在不同的分类准则下可获得不同的最佳聚类数。为方便描述本文的聚类分析思想, 选取具有普遍意义的聚类数<i>c</i>=3, 将预测误差的整体水平分为高中低三类。采用模糊C均值聚类法对DSSE值进行聚类分析。结果如附录A图A1所示, 每个点表示某一天的DSSE值, 相同形状的点具有相同的预测误差整体水平, 点的个数表示该类拥有的样本天数。聚类结果将历史数据分为3类, 预测误差整体水平的高低为Ⅲ类&gt;Ⅱ类&gt;Ⅰ类。依据聚类结果将气象因素组合分类, 分别定义为Ⅰ类天气、Ⅱ类天气和Ⅲ类天气, 以分类后的气象数据组作为训练样本, 对预测日的天气类型进行判别分析, 判断预测日天气属于哪一类广义天气类型, 进而依据所属广义天气类型估计预测误差的整体水平。</p>
                </div>
                <div class="p1">
                    <p id="106">由于本文将用作训练样本的天气类型按晴朗量度化, 取值区间为<citation id="209" type="reference">[<a class="sup">1</a>]</citation>, 无量纲;日内温差取值区间为[0, 18]℃, 日内最高温度取值区间为[-3, 34]℃, 3个因素的量纲不同且取值范围有明显差异, 不适宜采用对每个变量无差别对待的欧几里得 (Euclidean) 距离作为判据, 因此采用马氏 (Mahalanobis) 距离进行判别分析, 如式 (3) 所示。</p>
                </div>
                <div class="p1">
                    <p id="107"><i>d</i><sup>2</sup> (<b><i>x</i></b>, <b><i>G</i></b>) = (<b><i>x</i></b>-<i>μ</i>) <sup>T</sup><b><i>c</i></b><sup>-1</sup> (<b><i>x</i></b>-<i>μ</i>)      (3) </p>
                </div>
                <div class="p1">
                    <p id="108">式中:<b><i>x</i></b>为未知类别的样本;<b><i>G</i></b>为训练样本总体;<i>μ</i>和<b><i>c</i></b>分别为总体<b><i>G</i></b>的均值向量和协方差矩阵。</p>
                </div>
                <div class="p1">
                    <p id="109">Mahalanobis距离是多维空间两点的距离量度, 可有效计算2个未知样本集相似度。与Euclidean距离不同, 两点之间的Mahalanobis距离与原始数据的测量单位无关, 不受量纲的影响, 它考虑到各特性之间的联系。由式 (3) 可以看出, Mahalanobis距离是Euclidean距离与空间协方差逆矩阵的乘积, 当协方差矩阵为单位矩阵时, Mahalanobis距离退化为Euclidean距离。在实际应用中, 较为容易满足总体的样本数大于维数的条件, 因而绝大多数情况下Mahalanobis距离可以顺利计算。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>2.4</b> 基于数值特性聚类的预测误差分布特性</h4>
                <div class="p1">
                    <p id="111">综合以上分析, 将预测误差的历史数据按天气因素和预测出力数值特性分为5类。图3中矩形条为5类预测误差分布的统计频率直方图。横坐标为预测误差的取值范围, 纵坐标为频率与组距的比值, 虚线为由经验分布统计得到的置信水平为95%的置信区间。</p>
                </div>
                <div class="area_img" id="112">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913005_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 五类误差的频率直方图" src="Detail/GetImg?filename=images/DLXT201913005_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 五类误差的频率直方图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913005_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Frequency histogram of five types of errors</b></p>

                </div>
                <div class="p1">
                    <p id="113">样本偏度反映总体分布的对称性信息, 其值越接近于0, 说明分布越对称。样本峰度反映总体分布密度曲线的尖峭程度或尾部粗细程度, 通常峰度超过3, 密度函数分布较正态分布曲线更尖峭些, 反之, 密度曲线更平坦些。但是它所反映的并不是密度函数峰值的高低, 例如任意正态分布<i>N</i> (<i>μ</i>, <i>σ</i><sup>2</sup>) 的峰度恒等于3, 而正态分布密度函数的峰值<mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo stretchy="false"> (</mo><msqrt><mrow><mn>2</mn><mtext>π</mtext></mrow></msqrt><mi>σ</mi><mo stretchy="false">) </mo></mrow><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup></mrow></math></mathml>不是常数。因此, 不能仅仅依据偏态系数或峰度系数的取值大小判断分布曲线的具体形态, 还需对照频率分布直方图进行综合判断。附录A表A3统计了5类误差的偏度和峰度值。其中Ⅰ类误差和Ⅱ类小误差的偏度小于0, 其他两类误差反之;Ⅰ类和Ⅱ类小误差的峰度大于3, 其他三类误差反之。</p>
                </div>
                <div class="p1">
                    <p id="115">从图3和附录A表A3可看出, 光伏出力预测误差分布主要有以下3个特点。</p>
                </div>
                <div class="p1">
                    <p id="116">1) 偏态性。偏度数据显示, 各类预测误差分布存在不同程度的偏态性, Ⅰ类误差和Ⅱ类小误差呈现左偏态, Ⅱ类大误差和Ⅲ类误差呈现右偏态。</p>
                </div>
                <div class="p1">
                    <p id="117">2) 峰度多样性。表中Ⅰ类和Ⅱ类小误差的峰度值大于3, 其曲线陡峭于正态分布, 属于尖顶峰;Ⅰ类和Ⅱ类大误差样本的峰度小于3, 曲线较为平缓, 属于平顶峰;Ⅲ类误差的峰度小于3, 但从图3可看出, 虽在峰值外的区域较为平缓, 却仍有较高的峰值。</p>
                </div>
                <div class="p1">
                    <p id="118">3) 除上述分布特性外, 在满足一定条件下的预测误差分布还可能存在多峰现象, 图3 (d) 存在明显的多峰现象。</p>
                </div>
                <div class="p1">
                    <p id="119">基于数值特性聚类得到的5类误差分布, 可以看出在预测误差整体水平相同的情况下, 大误差区的置信区间大于小误差区;所处误差区相同的情况下, 整体水平为Ⅱ类的预测误差置信区间大于Ⅰ类水平;Ⅱ类的小误差分布的置信区间大于Ⅰ类大误差, Ⅲ类误差水平的置信区间大于前两类水平。由此可见, 该聚类分析方法能够依据气象数据和预测出力的数值特性, 提供更为准确的预测误差分布的置信区间。</p>
                </div>
                <h3 id="120" name="120" class="anchor-tag"><b>3</b> 预测误差分布的概率模型</h3>
                <h4 class="anchor-tag" id="121" name="121"><b>3.1 GGMM</b></h4>
                <div class="p1">
                    <p id="122">基于日前光伏出力预测误差的分布特性, 预测误差模型需要具备形状灵活和峰度多样的特点。传统的高斯混合模型 (Gauss mixed model, GMM) , 是多个高斯函数的加权和, 概率密度函数定义如式 (4) 所示, 求和项个数<i>n</i>通常取3～5。理论上无限混合分布可以逼近任意分布函数<citation id="210" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>, 从中心极限定理的角度来看, 将混合模型假设为高斯函数是比较合理的。</p>
                </div>
                <div class="p1">
                    <p id="123"><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">|</mo><mi>θ</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>a</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mtext>ϕ</mtext><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">|</mo><mi>θ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<i>a</i><sub><i>k</i></sub>为加权系数, <mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub><mo>≥</mo><mn>0</mn><mo>, </mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>a</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mn>1</mn></mrow></math></mathml>;<i>θ</i><sub><i>k</i></sub>= (<i>μ</i><sub><i>k</i></sub>, <i>σ</i><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mn>2</mn></msubsup></mrow></math></mathml>) ;<i>θ</i>={<i>θ</i><sub>1</sub>, <i>θ</i><sub>2</sub>, …, <i>θ</i><sub><i>k</i></sub>, …, <i>θ</i><sub><i>n</i></sub>};ϕ (<i>x</i>|<i>θ</i><sub><i>k</i></sub>) 为高斯分布密度函数, 表达式如式 (5) 所示。</p>
                </div>
                <div class="p1">
                    <p id="128"><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>ϕ</mtext><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">|</mo><mi>θ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><msqrt><mrow><mn>2</mn><mtext>π</mtext></mrow></msqrt><mi>σ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac><mrow><mi>exp</mi></mrow><mrow><mo> (</mo><mrow><mo>-</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>x</mi><mo>-</mo><mi>μ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>2</mn><mi>σ</mi><msubsup><mrow></mrow><mi>k</mi><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="130">其累计分布函数为:</p>
                </div>
                <div class="p1">
                    <p id="131"><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">|</mo><mi>θ</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>a</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mo>-</mo><mi>∞</mi></mrow><mi>x</mi></msubsup><mtext>ϕ</mtext></mrow></mstyle><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">|</mo><mi>θ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="133">GMM取值范围为 (-∞, +∞) , 每个高斯分量在此作用域内的积分为1, 为保证GMM整体概率密度的积分也为1, 就必须对每一个高斯分量赋予一个值不大于1的权重, 且权重之和为1。但是, 依据本文提出的聚类分析方法得到的预测误差取值范围达不到 (-∞, +∞) , 在布鲁塞尔算例中误差的最大取值范围为[-0.6, 0.6]。</p>
                </div>
                <div class="p1">
                    <p id="134">结合误差分布特点和概率论要求, 为满足预测误差模型在给定的取值范围内积分和为1, 本文提出GGMM。GGMM的定义式与GMM基本相同, 仅是权重之和不再局限于1, 而是由取值区间和各高斯分量参数共同决定。具体公式同式 (4) 和式 (5) 。GGMM较GMM更具有灵活性, 更加适合描述光伏出力预测误差的分布情况。</p>
                </div>
                <div class="p1">
                    <p id="135">采用三项混合的GGMM (GGMM-3) 对聚类后的预测误差实际分布进行拟合, 经验分布函数和拟合函数的概率密度函数曲线如图3所示, 模型参数见附录A表A4。可见GGMM-3可以拟合出尖瘦型的高峰, 也可贴近峰度平缓的分布;将Ⅱ类大误差模型拟合为三峰分布;对Ⅲ类误差的特殊分布拟合出了同时具有高峰值和低峰度的拟合曲线。模型参数的自由选择和混合函数的叠加赋予该模型灵活的峰值特性和腰部特性, 较好地满足了基于数值特性聚类的日前光伏出力预测误差的分布特性。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136"><b>3.2</b> 模型参数估计及精度评价</h4>
                <div class="p1">
                    <p id="137">本文采用最小二乘法对模型参数进行估计。记原始数据的频数密度曲线数据对为<b><i>Z</i></b>=[ (<i>x</i><sub>1</sub>, <i>y</i><sub>1</sub>) , (<i>x</i><sub>2</sub>, <i>y</i><sub>2</sub>) , …, (<i>x</i><sub><i>i</i></sub>, <i>y</i><sub><i>i</i></sub>) , …, (<i>x</i><sub><i>n</i></sub>, <i>y</i><sub><i>n</i></sub>) ]<sup>T</sup>=[ (<b><i>X</i></b>, <b><i>Y</i></b>) ], 模型得到的估计值为<mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi mathvariant="bold-italic">Ζ</mi><mo>^</mo></mover><mo>=</mo><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>, </mo><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mo>, </mo><mo>⋯</mo><mo>, </mo><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>, </mo><mo>⋯</mo><mo>, </mo><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mi>n</mi></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>=</mo><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">X</mi><mo>, </mo><mover accent="true"><mi mathvariant="bold-italic">Y</mi><mo>^</mo></mover><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mrow></math></mathml>。选取以下3个评价指标评估拟合效果。</p>
                </div>
                <div class="p1">
                    <p id="139">MAE的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="140"><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>e</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>A</mtext><mtext>E</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mi>n</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false">|</mo></mstyle><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="142">决定系数 (coefficient of determination) <i>R</i><sup>2</sup>的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="143"><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msup><mrow></mrow><mn>2</mn></msup><mo>=</mo><mn>1</mn><mo>-</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="145">式中:<mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>为<i>y</i><sub><i>i</i></sub> (<i>i</i>=1, 2, …, <i>n</i>) 的平均值。</p>
                </div>
                <div class="p1">
                    <p id="147">均方根误差 (root mean square error, RMSE) 的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="148"><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>e</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>Μ</mtext><mtext>S</mtext><mtext>E</mtext></mrow></msub><mo>=</mo><msqrt><mrow><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mi>n</mi></mfrac></mrow></msqrt></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="150">MAE值<i>e</i><sub>MAE</sub>表征拟合函数与实际分布函数的差异大小;<i>R</i><sup>2</sup>的大小表征相关的密切程度;RMSE值<i>e</i><sub>RMSE</sub>对一组拟合中的特大或特小误差反应非常敏感, 所以能够很好地反映出拟合的精密度。MAE值和RMSE值越接近于0, 说明模型拟合效果越好, 精密度越高;<i>R</i><sup>2</sup>越接近1时, 表示相关的方程式参考价值越高。</p>
                </div>
                <div class="p1">
                    <p id="151">为全面评价误差模型的预测性能, 从校准性和锐度两方面测评预测模型与实际分布的一致性和预测分布的集中度<citation id="211" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>。采用2个指标分位数 (quantile scoring, QS) 指标和区间平均宽度 (central probability interval, CPI) 指标进行评价。CPI指标<citation id="212" type="reference"><link href="62" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>用于预测量分散性程度的量度, 当一定置信度对应的预测区间越小时, 则说明其携带了更多的信息, 预测锐度越高;QS指标通过pinball损失函数得到校准性和锐度两方面的综合得分, 最终得分越低则预测结果越准确, 具体计算方法详见文献<citation id="213" type="reference">[<a class="sup">21</a>]</citation>。</p>
                </div>
                <h3 id="152" name="152" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="153">算例数据分别取自比利时布鲁塞尔地区光伏发电系统 (装机容量为48.59 MW) 和中国西北地区某光伏电站 (装机容量为20 MW) 的日前预测出力与实测数据。</p>
                </div>
                <div class="p1">
                    <p id="154">所用数据时间分辨率为每15 min一点, 预测时间尺度为日前光伏发电出力预测。其中2016年的历史数据作为训练样本, 用于预测误差模型的建立, 选取2017年的数据作为测试数据, 检验所建模型的精度。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155"><b>4.1</b> 原始数据处理</h4>
                <div class="p1">
                    <p id="156">光电效应是光伏发电的主要原理, 因而一天96个采样点数据中仅有部分数据是有效数据。为保证研究结果的真实性与准确性, 对数据进行筛选和清洗。首先筛选出光伏阵列工作状态下的功率数据, 通过预测出力数值判别有效的工作时间, 96点预测值中的第一个非零值对应时刻到最后一个非零值对应的时刻认定为一天中的有效工作时间, 选出工作时间内的功率数据。然后对选出的数据进行清洗, 清洗处理包括以下3步:①处理数据缺失问题, 对于日内气象数据的缺失, 则该日光伏系统出力数据不予采用;对于预测和实测任一方缺失, 且无法修复时, 该条数据不予采用;②识别光伏阵列停运的弃光时间段, 预测值不为零而实测值为0且二者相差较大时, 判断存在弃光时段, 则当天数据不予采用;③识别实测出力为负值的异常值, 并修订为0。由于统计数据量较大, 被清洗的数据约占总体有效数据0.98%且具有一定的分散性, 因此删除这些数据不会影响到所有信息的完整性。</p>
                </div>
                <div class="p1">
                    <p id="157">便于数据分析, 本文以装机容量<i>P</i><sub>N</sub>为基准, 预测与实测出力均做归一化处理, 定义预测误差为绝对预测误差, 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="158"><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>e</mi><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="160">式中:<i>P</i><sub>f</sub>和<i>P</i><sub>a</sub>为归一化前的预测出力和实测值;<i>P</i><sub>N</sub>为装机容量。</p>
                </div>
                <h4 class="anchor-tag" id="161" name="161"><b>4.2</b> 模型准确性对比</h4>
                <div class="p1">
                    <p id="162">为验证GGMM对于描述日前光伏出力预测误差分布的准确性, 采用正态分布、拉普拉斯分布、<i>t</i>分布与GGMM-3对同类误差样本进行拟合, 通过拟合效果对比分析各模型的准确性。基于布鲁塞尔地区光伏电站出力预测误差的分布特性, 选取误差分布中峰度最高、最低和峰度低但仍有高峰值的Ⅰ类小误差、Ⅱ类大误差和Ⅲ类误差的拟合结果进行对比分析, 结果如图4和附录A表A5所示。</p>
                </div>
                <div class="area_img" id="163">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913005_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 三类误差分布拟合结果对比" src="Detail/GetImg?filename=images/DLXT201913005_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 三类误差分布拟合结果对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913005_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Comparison of three kinds of error distribution fitting results</b></p>

                </div>
                <div class="p1">
                    <p id="164">对于峰度较高的情况, 从Ⅰ类小误差模型的结果可以看出, 正态分布的准确性最低, 这是由于受自身峰度的影响, 无法满足光伏出力预测误差分布高瘦的特点;拉普拉斯分布的准确性较低, 该函数的峰值系数与其形状系数相关联, 使得函数形状受限, 同样无法满足高峰性的要求;<i>t</i>分布的准确性优于前两者, 在峰值处的拟合曲线与GGMM-3曲线基本重合, 但是其形状过于高瘦, 在腰部处曲线低于经验分布值, 而GGMM拟合曲线既满足高峰性, 又具有灵活的腰部曲线, 与经验分布贴合度最高, 效果最佳。</p>
                </div>
                <div class="p1">
                    <p id="165">对于多峰分布的情况, 从Ⅱ类大误差模型的拟合结果可以看出, 正态分布与<i>t</i>分布的准确性基本相同, 且拟合曲线重合, 但无法表达出多峰特性;拉普拉斯分布模型自身拥有固有的形状, 同样无法满足多峰特性;GGMM-3的准确性明显优于其他模型, 将经验分布拟合成三峰分布。</p>
                </div>
                <div class="p1">
                    <p id="166">对于低峰度高峰值的Ⅲ类误差分布的拟合, 正态分布和拉普拉斯分布在峰值之外的地方, 与经验分布趋势相似, 较为平缓, 但缺少高峰值, 导致两个模型的拟合优度较低;<i>t</i>分布依然存在腰部灵活性不足的问题, 拟合曲线低于经验分布;GGMM-3准确性虽不如峰度较高的情况, 但明显优于其他3种模型, 仍为最优选择。</p>
                </div>
                <div class="p1">
                    <p id="167">采用3.2节介绍的概率预测评价QS指标和CPI指标对4种误差模型的优劣进行对比分析, 具体结果详见附录A表A6。表A6中GGMM-3的50%和95%预测区间的平均宽度最窄, QS指标得分最低。从测评结果可看出, GGMM-3的锐度优于其他3种模型, 且QS指标的分数最低, 说明所提模型在校准性和锐度两方面的综合表现最佳。</p>
                </div>
                <div class="p1">
                    <p id="168">通过以上拟合效果和概率预测测评结果的对比不难看出, 正态分布不适宜描述日前光伏出力预测误差的分布, GGMM相对其他函数具有较为灵活的形状, 适用范围更广, 用于描述光伏发电预测误差, 具有更高的准确性。</p>
                </div>
                <h4 class="anchor-tag" id="169" name="169"><b>4.3</b> 模型适用性分析</h4>
                <div class="p1">
                    <p id="170">为探究GGMM是否可以较好地描述不同天气类型和环境温度下光伏出力预测误差的特性, 且独立于预测算法和光伏电站的地理位置。分别选取了比利时布鲁塞尔地区和中国西北地区某光伏电站的历史数据检验模型的适用性。</p>
                </div>
                <div class="p1">
                    <p id="171">首先选取了布鲁塞尔地区2017年7月份中不同天气类型的4天实测和预测数据进行验证, 结果如图5所示。图5纵坐标为预测误差值, 横坐标为一天96点时间序列, 选区间为 (10, 90) 的时间序列点进行分析, 给出了置信水平为99%, 95%, 90%, …, 10%的8个置信区间。可看出实测值基本均落于置信水平为95%的置信区间以内。经过判别分析, 晴天为Ⅰ类广义天气类型, 剩余3天为Ⅱ类广义天气, 置信区间由对应的误差模型提供。图中, 预测区间在预测出力底部、腰部和顶部存在明显差异, 这是由于经过预测出力数值特性判断, 底部与腰部的预测出力点落于该误差模型的小误差区, 而顶部出力点落于大误差区。虽然小误差区提供的置信区间明显小于大误差区, 但实测值依然在95%的置信水平以内。这说明本文提出的基于气象因素和预测出力特性分析的误差模型, 可以较为准确地捕捉到波动性较大的预测出力点, 并给出可靠的置信区间, 同时可以描述不同天气类型下光伏出力预测误差的分布情况。</p>
                </div>
                <div class="area_img" id="172">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913005_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 4种不同天气下预测、实测值及GGMM的置信区间" src="Detail/GetImg?filename=images/DLXT201913005_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 4种不同天气下预测、实测值及GGMM的置信区间</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913005_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Forcasting, measured values and confidence intervals of GGMM under four different weather conditions</b></p>

                </div>
                <div class="p1">
                    <p id="173">为验证该模型是否受到预测算法和光伏电站地理信息的影响。采用中国西北地区某光伏电站的数据进行上述分析, 具体过程不再赘述。由训练样本数据统计得到的五类误差模型的拟合结果见附录A表A7和附录A图A2。选取2017年12月中5种天气类型的数据进行检验, 检验结果对比图详见附录A图A3。</p>
                </div>
                <div class="p1">
                    <p id="174">5天的气象数据均被判别为Ⅰ类广义天气。附录A图A3中显示出多云转晴等天气变化较大时光伏出力实测值波动性较大, 且偏离预测值程度较高, 预测出力较小时, 置信区间由Ⅰ类小误差模型给出, 但基本将实测值包含于置信水平为95%的置信区间;晴天等较为稳定的天气情况下, 部分出力点落于Ⅰ类小误差区, 部分落于Ⅰ类大误差区, 因而置信区间宽窄不一, 但实测值全部包含于所给置信区间。</p>
                </div>
                <div class="p1">
                    <p id="175">综上所述, GGMM在不同天气类型、环境温度, 预测出力幅值和功率变化量的综合因素影响下, 均可以较为准确地描述日前光伏出力预测误差的分布情况, 且独立于预测算法和光伏电站的地理位置, 适用性较强。</p>
                </div>
                <h3 id="176" name="176" class="anchor-tag"><b>5 结语</b></h3>
                <div class="p1">
                    <p id="177">对预测误差的准确描述是随机优化调度的基础。本文基于预测误差分布与其影响因素间的相关性对预测误差的历史数据进行聚类, 研究了聚类后预测误差的分布特性, 并采用GGMM估计误差分布。通过布鲁塞尔地区和国内西北地区光伏发电系统的算例分析, 得到的主要结论如下。</p>
                </div>
                <div class="p1">
                    <p id="178">1) 日前光伏出力预测误差的整体水平与天气类型、温差和气温具有相关性;每个时刻的误差大小与该时刻预测出力幅值和功率变化量具有相关性;预测误差分布呈现偏态性和峰度多样性, 还可能存在多峰现象。</p>
                </div>
                <div class="p1">
                    <p id="179">2) 本文提出的通用型高斯混合模型形状灵活, 相比正态分布、拉普拉斯分布和<i>t</i>分布模型, 可以更为准确地描述光伏出力预测误差的分布特性, 且独立于预测算法和光伏电站地理信息, 适用性较强。</p>
                </div>
                <div class="p1">
                    <p id="180">3) 基于气象因素和预测出力数值特性分析得到的误差模型, 可较为准确地捕捉到预测日波动性较大的预测出力点, 并给出可靠的置信区间, 同时可描述不同气象条件下光伏出力预测误差的分布情况。</p>
                </div>
                <div class="p1">
                    <p id="181">本文主要从统计学角度出发, 运用统计学方法进行大数据分析, 获取可遵循的数值特性规律, 并利用规律进行预测误差分布研究, 较适用于工程实际。下一步研究方向可从物理学角度出发, 探寻数值特性规律对应的实质性物理因素, 力求找到影响误差分布的根本性因素, 为制定更合理的调度方案服务。</p>
                </div>
                <div class="p1">
                    <p id="182">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="214" name="214" class="anchor-tag">附录A</h3>
                <div class="area_img" id="215">
                                            <p class="img_tit">
                                                表A1气象因素与检验参数值
                                                    <br />
                                                Tab.A1 Meteorological factors and test parameter values
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913005_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913005_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913005_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1气象因素与检验参数值" src="Detail/GetImg?filename=images/DLXT201913005_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="216">
                                            <p class="img_tit">
                                                表A2预测出力数值特性因素与检验参数值
                                                    <br />
                                                Tab.A2 Predictive output numerical characteristic factors and test parameter values
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913005_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913005_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913005_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2预测出力数值特性因素与检验参数值" src="Detail/GetImg?filename=images/DLXT201913005_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="218">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913005_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1模糊C均值聚类结果" src="Detail/GetImg?filename=images/DLXT201913005_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1模糊C均值聚类结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913005_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Fuzzy C-means clustering results</p>

                </div>
                <div class="area_img" id="219">
                                            <p class="img_tit">
                                                表A3五类误差的偏度和峰度统计
                                                    <br />
                                                Tab.A3 Skewness and kurtosis of four types of errors
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913005_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913005_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913005_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3五类误差的偏度和峰度统计" src="Detail/GetImg?filename=images/DLXT201913005_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="220">
                                            <p class="img_tit">
                                                表A4布鲁塞尔地区预测误差的GGMM模型参数
                                                    <br />
                                                Tab.A4 GGMM model parameters of forecast error in Brussels region
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913005_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913005_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913005_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4布鲁塞尔地区预测误差的GGMM模型参数" src="Detail/GetImg?filename=images/DLXT201913005_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913005_22001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913005_22001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913005_22001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4布鲁塞尔地区预测误差的GGMM模型参数" src="Detail/GetImg?filename=images/DLXT201913005_22001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="221">
                                            <p class="img_tit">
                                                表A5不同误差分布下模型拟合精度
                                                    <br />
                                                Tab.A5 Model fitting accuracy under different error distributions
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913005_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913005_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913005_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A5不同误差分布下模型拟合精度" src="Detail/GetImg?filename=images/DLXT201913005_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="222">
                                            <p class="img_tit">
                                                表A6概率预测测评结果
                                                    <br />
                                                Tab.A6 Evaluation result of probabilistic forecasting
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913005_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913005_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913005_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A6概率预测测评结果" src="Detail/GetImg?filename=images/DLXT201913005_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="223">
                                            <p class="img_tit">
                                                表A7西北电站预测误差的GGMM模型参数
                                                    <br />
                                                Tab.A7 GGMM model parameters for forecast error in a northwest China power station
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913005_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913005_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913005_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A7西北电站预测误差的GGMM模型参数" src="Detail/GetImg?filename=images/DLXT201913005_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913005_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2西北地区某电站五类误差的频率直方图" src="Detail/GetImg?filename=images/DLXT201913005_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2西北地区某电站五类误差的频率直方图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913005_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Frequency histogram of five types of errors in a northwest China power station</p>

                </div>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913005_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3西北电站不同天气下预测、实测值及GGMM的置信区间" src="Detail/GetImg?filename=images/DLXT201913005_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3西北电站不同天气下预测、实测值及GGMM的置信区间  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913005_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Prediction, measured value and confidence interval of GGMM under different Weather conditions in a power station in Northwest China</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZRZY201307018&amp;v=MjA0NzJxSTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZyM1BQei9SZDdHNEg5TE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 崔洋, 孙银川, 常倬林.短期太阳能光伏发电预测方法研究进展[J].资源科学, 2013, 35 (7) :1474-1481.CUI Yang, SUN Yinchuan, CHANG Chuolin.A review of short-term solar photovoltaic power generation prediction methods[J].Resources Science, 2013, 35 (7) :1474-1481.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14061600066488&amp;v=MjM2MjJNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSWw0UmFCVT1OaWZPZmJLOEh0Zk5xWTlGWk8wSkNIUXhvQg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> ZAMO M, MESTRE O, ARBOGAST P, et al.A benchmark of statistical regression methods for short-term forecasting of photovoltaic electricity production:Part Ⅰ deterministic forecast of hourly production[J].Solar Energy, 2014, 105:792-803.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600627301&amp;v=MTg1MzhxUVRNbndaZVp0RmlubFVyM0lJbDRSYUJVPU5pZk9mYks3SHRETnFZOUZZdWtJRDN3NG9CTVQ2VDRQUUgvaXJSZEdlcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> BACHER P, MADSEN H, NIELSEN H A.Online short-term solar power forecasting[J].Solar Energy, 2009, 83 (10) :1772-1783.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJHD&amp;filename=SJHDD654B6C35AECB64DA6ED13249F9B8378&amp;v=MTIyOTJXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeHJpNndxOD1OaWZEYXNlK0c5VytxZnhHWVpwNmZ3NC95MkppN0VvSlNYemdxQnREY01DY1JyMlhDT052RlNpVw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> ZHONG Zhifeng, YANG Chenxi, CAO Wenyang, et al.Short-term photovoltaic power generation forecasting based on multivariable grey theory model with parameter optimization[J].Mathematical Problems in Engineering, 2017 (7) :1-9.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Entropy method combined with extreme learning machine method for the short-term photovoltaic power generation forecasting">

                                <b>[5]</b> TANG P, CHEN D, HOU Y.Entropy method combined with extreme learning machine method for the short-term photovoltaic power generation forecasting[J].Chaos Solitons &amp; Fractals, 2016, 89 (Supplement 1) :243-248.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617021&amp;v=MDYwMzh0R0ZyQ1VSN3FmWnVac0Z5cmxWcjNQSVNIVGVyRzRIOWZOcUk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王昕, 黄柯, 郑益慧, 等.基于PNN/PCA/SS-SVR的光伏发电功率短期预测方法[J].电力系统自动化, 2016, 40 (17) :156-162.WANG Xin, HUANG Ke, ZHENG Yihui, et al.Short-term forecasting method of photovoltaic output power based on PNN/PCA/SS-SVR[J].Automation of Electric Power Systems, 2016, 40 (17) :156-162.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2013S1006&amp;v=MjQxNzlQUHlyUGJiRzRIOUt2cm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWcjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 董雷, 周文萍, 张沛, 等.基于动态贝叶斯网络的光伏发电短期概率预测[J].中国电机工程学报, 2013, 33 (增刊1) :38-45.DONG Lei, ZHOU Wenping, ZHANG Pei, et al.Short-term photovoltaic output forecast based on dynamic Bayesian network theory[J].Proceedings of the CSEE, 2013, 33 (Supplement 1) :38-45.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hourly solar irradiance prediction based on support vector machine and its error analysis">

                                <b>[8]</b> BAE K Y, JANG H S, SUNG D K.Hourly solar irradiance prediction based on support vector machine and its error analysis[J].IEEE Transactions on Power Systems, 2017, 32 (2) :935-945.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201516027&amp;v=MTgxOTBUTnFZOUhZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVnIzUElTckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 赵书强, 王明雨, 胡永强, 等.基于不确定理论的光伏出力预测研究[J].电工技术学报, 2015, 30 (16) :213-220.ZHAO Shuqiang, WANG Mingyu, HU Yongqiang, et al.Research on the prediction of PV output based on uncertainty theory[J].Transactions of China Electrotechnical Society, 2015, 30 (16) :213-220.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600626927&amp;v=Mjk2NTd0RE5xWTlGWXVrSkJYNCtvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJbDRSYUJVPU5pZk9mYks3SA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> MARQUEZ R, COIMBRA C F M.Forecasting of global and direct solar irradiance using stochastic learning methods, ground experiments and the NWS database[J].Solar Energy, 2011, 85 (5) :746-756.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806015&amp;v=MDc5NTh0R0ZyQ1VSN3FmWnVac0Z5cmxWcjNQSVNIVGVyRzRIOW5NcVk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 殷加玞, 赵冬梅.考虑源荷双侧预测误差的实时发电计划闭环控制模型[J].电力系统自动化, 2018, 42 (6) :98-105.DOI:10.7500/AEPS20170604004.YIN Jiafu, ZHAO Dongmei.Closed-loop control model for real-time generation scheduling considering source-side and load-side prediction error[J].Automation of Electric Power Systems, 2018, 42 (6) :98-105.DOI:10.7500/AEPS 20170604004.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201407001&amp;v=MDYxOTFNcUk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWcjNQSVNIVGVyRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 赵波, 薛美东, 陈荣柱, 等.高可再生能源渗透率下考虑预测误差的微电网经济调度模型[J].电力系统自动化, 2014, 38 (7) :1-8.ZHAO Bo, XUE Meidong, CHEN Rongzhu, et al.An economic dispatch model for microgrid with high renewable energy resource penetration considering forecast errors[J].Automation of Electric Power Systems, 2014, 38 (7) :1-8.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201406005&amp;v=MTk4MTVGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZyM1BJU0hUZXJHNEg5WE1xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 胡永强, 刘晨亮, 赵书强, 等.基于模糊相关机会规划的储能优化控制[J].电力系统自动化, 2014, 38 (6) :20-25.HU Yongqiang, LIU Chenliang, ZHAO Shuqiang, et al.Optimal control of energy storage based on fuzzy correlated-chance programming[J].Automation of Electric Power Systems, 2014, 38 (6) :20-25.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201416005&amp;v=MjI4ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVnIzUElTSFRlckc0SDlYTnFZOUZZWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 叶瑞丽, 郭志忠, 刘瑞叶, 等.基于风电功率预测误差分析的风电场储能容量优化方法[J].电力系统自动化, 2014, 38 (16) :28-34.YE Ruili, GUO Zhizhong, LIU Ruiye, et al.An estimation method for wind power forecast errors based on numerical feature extraction[J].Automation of Electric Power Systems, 2014, 38 (16) :28-34.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201304006&amp;v=MTkxNTZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVnIzUFB5clBiYkc0SDlMTXE0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 林少伯, 韩民晓, 赵国鹏, 等.基于随机预测误差的分布式光伏配网储能系统容量配置方法[J].中国电机工程学报, 2013, 33 (4) :25-33.LIN Shaobo, HAN Minxiao, ZHAO Guopeng, et al.Capacity allocation of energy storage in distributed photovoltaic power system based on stochastic prediction error[J].Proceedings of the CSEE, 2013, 33 (4) :25-33.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCNY201512016&amp;v=MTE1MTFzRnlybFZyM1BLeTdGZDdHNEg5VE5yWTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 包江民, 刘德伟, 耿天翔, 等.考虑风功率预测误差相关性的旋转备用容量优化[J].可再生能源, 2015, 33 (12) :1845-1852.BAO Jiangmin, LIU Dewei, GENG Tianxiang, et al.Spining reserve capacity optimization considering correlations of wind power forecast errors[J].Renewable Energy Resources, 2015, 33 (12) :1845-1852.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Irradiance Forecasting for the Power Prediction of Grid-Connected Photovoltaic Systems">

                                <b>[17]</b> LORENZ E, HURKA J, HEINEMANN D, et al.Irradiance forecasting for the power prediction of grid-connected photovoltaic systems[J].IEEE Journal of Selected Topics in Applied Earth Observations and Remote Sensing, 2009, 2 (1) :2-10.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705001&amp;v=MTYyMDJIVGVyRzRIOWJNcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWcjNQSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 丁明, 楚明娟, 潘浩, 等.交直流混合微电网运行优化建模与不确定性分析[J].电力系统自动化, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.DING Ming, CHU Mingjuan, PAN Hao, et al.Operation optimization modeling and uncertainty analysis for hybrid AC/DC microgrids[J].Automation of Electric Power Systems, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201409024&amp;v=MDI2MzRybFZyM1BJVHJCZmJHNEg5WE1wbzlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 姜欣, 陈红坤, 熊虎, 等.基于预测误差不确定性的规模化间歇式电源机组组合研究[J].电网技术, 2014, 38 (9) :2455-2460.JIANG Xin, CHEN Hongkun, XIONG Hu, et al.A prediction error uncertainty based day-ahead unit commitment of large-scale intermittent power generation[J].Power System Technology, 2014, 38 (9) :2455-2460.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201605030&amp;v=MjQyNzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWcjNQUHlyUFlyRzRIOWZNcW85R1pJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 陈瑶琪.基于典型天气类型计及随机预测误差的光伏发电短期预测研究[J].中国电力, 2016, 49 (5) :157-162.CHEN Yaoqi.Short-term photovoltaic power prediction based on typical climate types and stochastic prediction error[J].Electric Power, 2016, 49 (5) :157-162.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516002&amp;v=MjAwNTVGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZyM1BJU0hUZXJHNEg5VE5xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 赵唯嘉, 张宁, 康重庆, 等.光伏发电出力的条件预测误差概率分布估计方法[J].电力系统自动化, 2015, 39 (16) :8-15.ZHAO Weijia, ZHANG Ning, KANG Chongqing, et al.A method of probabilistic distribution estimation of conditional forecast error for photovoltaic power generation[J].Automation of Electric Power Systems, 2015, 39 (16) :8-15.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling dependence with copulas and applications torisk management">

                                <b>[22]</b> EMBRECHTS P, LINDSKOG F, MCNEIL A.Handbook of heavy tailed distributions in finance:modeling dependence with copulas and applications to risk management[M].Amsterdam:North-Holland Publishing Company, 2003.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SLTJ200806018&amp;v=MjAzMjhadVpzRnlybFZyM1BOaUhmWkxHNEh0bk1xWTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 于波, 陈希镇, 杜江.Copula函数的选择:方法与应用[J].数理统计与管理, 2008, 27 (6) :1027-1033.YU Bo, CHEN Xizhen, DU Jiang.A method to select the best-fit Copula and its application[J].Application of Statistics and Management, 2008, 27 (6) :1027-1033.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718024&amp;v=MjI2NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWcjNQSVNIVGVyRzRIOWJOcDQ5SFlJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 吴问足, 乔颖, 鲁宗相, 等.风电功率概率预测方法及展望[J].电力系统自动化, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002.WU Wenzu, QIAO Ying, LU Zongxiang, et al.Methods and prospects for probabilistic forecasting of wind power[J].Automation of Electric Power Systems, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512417748000&amp;v=MjYzNjIzSUpWd1RYRnF6R2JhNUhOWE5xSWhCYk9zUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 谢中华.MATLAB统计分析与应用:40个案例分析[M].北京航空航天大学出版社, 2015:243-264.XIE Zhonghua.Statistical analysis and application of MATLAB:40 case studies[M].Beijing:Beihang University Press, 2015:243-264.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A high concentrated photovoltaic output power predictive model based on fuzzy clustering and RBF neural network">

                                <b>[26]</b> YAN C, XIU J, LIU C, et al.A high concentrated photovoltaic output power predictive model based on fuzzy clustering and RBF neural network[C]// IEEE 3rd International Conference on Cloud Computing and Intelligence Systems (CCIS) , November 27-29, 2014, Shenzhen, China:384-388.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201706025&amp;v=MDQ4ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWcjNQSVNIUmFyRzRIOWJNcVk5SFlZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 耿博, 高贞彦, 白恒远, 等.结合相似日GA-BP神经网络的光伏发电预测[J].电力系统及其自动化学报, 2017, 29 (6) :118-123.GENG Bo, GAN Zhenyan, BAI Hengyuan, et al.PV generation forecasting combined with similar days and GA-BP neural network[J].Proceedings of the CSU-EPSA, 2017, 29 (10) :118-123.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTLL200503008&amp;v=MTg4NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWcjNQUFRuSFlyRzRIdFRNckk5RmJJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 诸克军, 苏顺华, 黎金玲.模糊C-均值中的最优聚类与最佳聚类数[J].系统工程理论与实践, 2005, 25 (3) :52-61.ZHU Kejun, SU Shunhua, LI Jinling.Optimal number of clusters and the best partition in fuzzy C-mean[J].System Engineering Theory and Practice, 2005, 25 (3) :52-61.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201510002&amp;v=Mjg0MzN5cmxWcjNQUHlyUGJiRzRIOVROcjQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 刘燕华, 李伟花, 刘冲, 等.短期风电功率预测误差的混合偏态分布模型[J].中国电机工程学报, 2015, 35 (10) :2375-2382.LIU Yanhua, LI Weihua, LIU Chong, et al.Mixed skew distribution model of short-term wind power prediction error[J].Proceedings of the CSEE, 2015, 35 (10) :2375-2382.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJWD&amp;filename=SJWD00001256977&amp;v=Mjk4Njk3cWRaK1p1RmlybFViL05JbGs9TmlmY2FyTzRIdEhOcllwRGJld0lZM2s1ekJkaDRqOTlTWHFScnhveGNNSDdS&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> GNEITING Y, BALABDAOUI F, RAFTERY A E.Probabilistic forecasts, calibration and sharpness[J].Journal of the Royal Statistical Society:Series B (Statistical Methodology) , 2007, 69 (2) :243-268.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717023&amp;v=MjAxNDJDVVI3cWZadVpzRnlybFZyM1BJU0hUZXJHNEg5Yk5xSTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 颜伟, 李丹, 朱继忠, 等.月前日负荷曲线的概率预测和随机场景模拟[J].电力系统自动化, 2017, 41 (17) :155-162.DOI:10.7500/AEPS20160908017.YAN Wei, LI Dan, ZHU Jizhong, et al.Probabilistic forecasting and stochastic scenario simulation of month-ahead daily load curve[J].Automation of Electric Power Systems, 2017, 41 (17) :155-162.DOI:10.7500/AEPS20160908017.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913005" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913005&amp;v=MzAzMDNUZXJHNEg5ak5ySTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZyM1BJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

