

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136541053693750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913006%26RESULT%3d1%26SIGN%3dtVgT1NroGpFjM9vBO1VgoOhuDC8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913006&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913006&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913006&amp;v=MjY3MTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWNzdBSVNIVGVyRzRIOWpOckk5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#32" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#37" data-title="&lt;b&gt;1&lt;/b&gt; 共直流母线微电网并网控制系统 "><b>1</b> 共直流母线微电网并网控制系统</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#38" data-title="&lt;b&gt;1.1&lt;/b&gt; 系统结构"><b>1.1</b> 系统结构</a></li>
                                                <li><a href="#43" data-title="&lt;b&gt;1.2&lt;/b&gt; 系统并网控制策略"><b>1.2</b> 系统并网控制策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;2&lt;/b&gt; 系统特性分析与功率平衡模型建立 "><b>2</b> 系统特性分析与功率平衡模型建立</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#47" data-title="&lt;b&gt;2.1&lt;/b&gt; 系统特性分析"><b>2.1</b> 系统特性分析</a></li>
                                                <li><a href="#57" data-title="&lt;b&gt;2.2&lt;/b&gt; 共直流母线微电网功率平衡模型"><b>2.2</b> 共直流母线微电网功率平衡模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#70" data-title="&lt;b&gt;3&lt;/b&gt; 系统优化控制策略 "><b>3</b> 系统优化控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#72" data-title="&lt;b&gt;3.1&lt;/b&gt; 系统约束条件"><b>3.1</b> 系统约束条件</a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;3.2&lt;/b&gt; 基于功率波动概率统计的&lt;b&gt;DBESS&lt;/b&gt;容量配置"><b>3.2</b> 基于功率波动概率统计的<b>DBESS</b>容量配置</a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;3.3 基于DBESS运行平衡度指标控制的充放电模式切换策略&lt;/b&gt;"><b>3.3 基于DBESS运行平衡度指标控制的充放电模式切换策略</b></a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;3.4 基于铅碳电池最佳充放电深度的DBESS充放电控制策略&lt;/b&gt;"><b>3.4 基于铅碳电池最佳充放电深度的DBESS充放电控制策略</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#142" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#143" data-title="&lt;b&gt;4.1&lt;/b&gt; 数据来源"><b>4.1</b> 数据来源</a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;4.2&lt;/b&gt; 算例设计与结果分析"><b>4.2</b> 算例设计与结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#159" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#229" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#233" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#234" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#126" data-title="&lt;b&gt;图1 并网变流器控制流程图&lt;/b&gt;"><b>图1 并网变流器控制流程图</b></a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;图2 单体电池总放电量与DOD的关系&lt;/b&gt;"><b>图2 单体电池总放电量与DOD的关系</b></a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;图3 并网点功率平抑效果&lt;/b&gt;"><b>图3 并网点功率平抑效果</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;图4 多调度周期DBESS的SOC控制效果&lt;/b&gt;"><b>图4 多调度周期DBESS的SOC控制效果</b></a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;图5 多调度周期DBESS充放电饱和能力控制效果&lt;/b&gt;"><b>图5 多调度周期DBESS充放电饱和能力控制效果</b></a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;图6 多调度周期DBESS充放电运行平稳度控制效果&lt;/b&gt;"><b>图6 多调度周期DBESS充放电运行平稳度控制效果</b></a></li>
                                                <li><a href="#230" data-title="图A1共直流母线微电网并网控制系统">图A1共直流母线微电网并网控制系统</a></li>
                                                <li><a href="#231" data-title="图A2功率波动曲线">图A2功率波动曲线</a></li>
                                                <li><a href="#235" data-title="图C1多调度周期DBESS荷电状态控制效果 (初始:SOC&lt;sub&gt;max&lt;/sub&gt;=SOC&lt;sub&gt;min&lt;/sub&gt;=0.705) ">图C1多调度周期DBESS荷电状态控制效果 (初始:SOC<sub>max</sub>=SOC<sub>min</sub>=0.705) </a></li>
                                                <li><a href="#236" data-title="图C2多调度周期DBESS充放电饱和能力控制效果">图C2多调度周期DBESS充放电饱和能力控制效果</a></li>
                                                <li><a href="#237" data-title="图C3多调度周期DBESS充放电运行平稳度控制效果">图C3多调度周期DBESS充放电运行平稳度控制效果</a></li>
                                                <li><a href="#238" data-title="图C4多调度周期DBESS荷电状态控制效果">图C4多调度周期DBESS荷电状态控制效果</a></li>
                                                <li><a href="#239" data-title="图C5多调度周期DBESS充放电饱和能力控制效果">图C5多调度周期DBESS充放电饱和能力控制效果</a></li>
                                                <li><a href="#240" data-title="图C6多调度周期DBESS充放电运行平稳度控制效果">图C6多调度周期DBESS充放电运行平稳度控制效果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="184">


                                    <a id="bibliography_1" title=" 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS 20170120004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MDE3Mzc3L0pJU0hUZXJHNEg5Yk1wbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS 20170120004.
                                    </a>
                                </li>
                                <li id="186">


                                    <a id="bibliography_2" title=" 沈玉明, 胡博, 谢开贵, 等.计及储能寿命损耗的孤立微电网最优经济运行[J].电网技术, 2014, 38 (9) :2371-2378.SHEN Yuming, HU Bo, XIE Kaigui, et al.Optimal economic operation of isolated microgrid considering energy storage loss [J].Power System Technology, 2014, 38 (9) :2371-2378." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201409010&amp;v=MTcxMDFUckJmYkc0SDlYTXBvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVjcvSkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         沈玉明, 胡博, 谢开贵, 等.计及储能寿命损耗的孤立微电网最优经济运行[J].电网技术, 2014, 38 (9) :2371-2378.SHEN Yuming, HU Bo, XIE Kaigui, et al.Optimal economic operation of isolated microgrid considering energy storage loss [J].Power System Technology, 2014, 38 (9) :2371-2378.
                                    </a>
                                </li>
                                <li id="188">


                                    <a id="bibliography_3" title=" 刘念, 唐霄, 段帅, 等.考虑动力电池梯次利用的光伏换电站容量优化配置方法[J].中国电机工程学报, 2013, 33 (4) :34-44.LIU Nian, TANG Xiao, DUAN Shuai, et al.Capacity optimization method for PV-based battery swapping stations considering second-use of electric vehicle batteries[J].Proceedings of the CSEE, 2013, 33 (4) :34-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201304007&amp;v=MjE1MjZxZlp1WnNGeXJsVjcvSlB5clBiYkc0SDlMTXE0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         刘念, 唐霄, 段帅, 等.考虑动力电池梯次利用的光伏换电站容量优化配置方法[J].中国电机工程学报, 2013, 33 (4) :34-44.LIU Nian, TANG Xiao, DUAN Shuai, et al.Capacity optimization method for PV-based battery swapping stations considering second-use of electric vehicle batteries[J].Proceedings of the CSEE, 2013, 33 (4) :34-44.
                                    </a>
                                </li>
                                <li id="190">


                                    <a id="bibliography_4" title=" 章竹耀, 郭晓丽, 张新松, 等.储能电池平抑风功率波动策略[J].电力系统保护与控制, 2017, 45 (3) :62-68.ZHANG Zhuyao, GUO Xiaoli, ZHANG Xinsong, et al.Energy storage battery leveling wind power fluctuation strategy [J].Power System Protection and Control, 2017, 45 (3) :62-68." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201703010&amp;v=MjgzMzQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWNy9KTHluYWViRzRIOWJNckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         章竹耀, 郭晓丽, 张新松, 等.储能电池平抑风功率波动策略[J].电力系统保护与控制, 2017, 45 (3) :62-68.ZHANG Zhuyao, GUO Xiaoli, ZHANG Xinsong, et al.Energy storage battery leveling wind power fluctuation strategy [J].Power System Protection and Control, 2017, 45 (3) :62-68.
                                    </a>
                                </li>
                                <li id="192">


                                    <a id="bibliography_5" title=" 张新松, 顾菊平, 袁越, 等.基于电池储能系统的风功率波动平抑策略[J].中国电机工程学报, 2014, 34 (28) :4752-4760.ZHANG Xinsong, GU Juping, YUAN Yue, et al.Wind power fluctuation stabilization strategy based on battery energy storage system [J].Proceedings of the CSEE, 2014, 34 (28) :4752-4760." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201428003&amp;v=MDYyMDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVjcvSlB5clBiYkc0SDlYT3A0OUZaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张新松, 顾菊平, 袁越, 等.基于电池储能系统的风功率波动平抑策略[J].中国电机工程学报, 2014, 34 (28) :4752-4760.ZHANG Xinsong, GU Juping, YUAN Yue, et al.Wind power fluctuation stabilization strategy based on battery energy storage system [J].Proceedings of the CSEE, 2014, 34 (28) :4752-4760.
                                    </a>
                                </li>
                                <li id="194">


                                    <a id="bibliography_6" title=" YAO D L, CHOI S S, TSENG K J, et al.A statistical approach to the design of a dispatchable wind power-battery energy storage system [J].IEEE Transactions on Energy Conversion, 2009, 24 (4) :916-925." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A statistical approach to the design of a dispatchable wind power-battery energy storage system">
                                        <b>[6]</b>
                                         YAO D L, CHOI S S, TSENG K J, et al.A statistical approach to the design of a dispatchable wind power-battery energy storage system [J].IEEE Transactions on Energy Conversion, 2009, 24 (4) :916-925.
                                    </a>
                                </li>
                                <li id="196">


                                    <a id="bibliography_7" title=" 张新松, 顾菊平, 袁越, 等.电动汽车最优充电模型及其近似求解方法[J].中国电机工程学报, 2014, 34 (19) :3148-3155.ZHANG Xinsong, GU Juping, YUAN Yue, et al.Electric vehicle optimal charging model and its approximate solution method [J].Proceedings of the CSEE, 2014, 34 (19) :3148-3155." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201419014&amp;v=MTY3NDRiYkc0SDlYTnBvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVjcvSlB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         张新松, 顾菊平, 袁越, 等.电动汽车最优充电模型及其近似求解方法[J].中国电机工程学报, 2014, 34 (19) :3148-3155.ZHANG Xinsong, GU Juping, YUAN Yue, et al.Electric vehicle optimal charging model and its approximate solution method [J].Proceedings of the CSEE, 2014, 34 (19) :3148-3155.
                                    </a>
                                </li>
                                <li id="198">


                                    <a id="bibliography_8" title=" 马伟, 王玮, 吴学智, 等.光储协调互补平抑功率波动策略及经济性分析[J].电网技术, 2018, 42 (3) :730-737.MA Wei, WANG Wei, WU Xuezhi, et al.Coordinated control strategy of photovoltaics and energy storage for smoothing power fluctuations of photovoltaics and economic analysis[J].Power System Technology, 2018, 42 (3) :730-737." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803008&amp;v=MjQyMDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWNy9KSVRyQmZiRzRIOW5Nckk5RmJJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         马伟, 王玮, 吴学智, 等.光储协调互补平抑功率波动策略及经济性分析[J].电网技术, 2018, 42 (3) :730-737.MA Wei, WANG Wei, WU Xuezhi, et al.Coordinated control strategy of photovoltaics and energy storage for smoothing power fluctuations of photovoltaics and economic analysis[J].Power System Technology, 2018, 42 (3) :730-737.
                                    </a>
                                </li>
                                <li id="200">


                                    <a id="bibliography_9" title=" 张志昌, 吴健, 骆钊, 等.计及储能运行特性的独立型交直流混合微网优化调度[J].电力系统自动化, 2018, 42 (19) :118-125.DOI:10.7500/AEPS20180124006.ZHANG Zhichang, WU Jian, LUO Zhao, et al.Optimal scheduling for independent AC/DC hybrid microgrid considering operation characteristics of energy storage[J].Automation of Electric Power Systems, 2018, 42 (19) :118-125.DOI:10.7500/AEPS20180124006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819017&amp;v=MjQyNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWNy9KSVNIVGVyRzRIOW5OcG85RVk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         张志昌, 吴健, 骆钊, 等.计及储能运行特性的独立型交直流混合微网优化调度[J].电力系统自动化, 2018, 42 (19) :118-125.DOI:10.7500/AEPS20180124006.ZHANG Zhichang, WU Jian, LUO Zhao, et al.Optimal scheduling for independent AC/DC hybrid microgrid considering operation characteristics of energy storage[J].Automation of Electric Power Systems, 2018, 42 (19) :118-125.DOI:10.7500/AEPS20180124006.
                                    </a>
                                </li>
                                <li id="202">


                                    <a id="bibliography_10" title=" 李军徽, 穆钢, 崔新振, 等.双锂电池-电容器混合储能系统控制策略设计[J].高电压技术, 2015, 41 (10) :3224-3232.LI Junhui, MU Gang, CUI Xinzhen, et al.Control strategy design of dual lithium battery-capacitor hybrid energy storage system [J].High Voltage Engineering, 2015, 41 (10) :3224-3232." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201510008&amp;v=MTI5OTZxQnRHRnJDVVI3cWZadVpzRnlybFY3L0pJaW5TWkxHNEg5VE5yNDlGYklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         李军徽, 穆钢, 崔新振, 等.双锂电池-电容器混合储能系统控制策略设计[J].高电压技术, 2015, 41 (10) :3224-3232.LI Junhui, MU Gang, CUI Xinzhen, et al.Control strategy design of dual lithium battery-capacitor hybrid energy storage system [J].High Voltage Engineering, 2015, 41 (10) :3224-3232.
                                    </a>
                                </li>
                                <li id="204">


                                    <a id="bibliography_11" title=" 林莉, 金鑫, 朱丽云, 等.考虑充放电能量不均衡的双电池系统状态评估与控制策略[J].电力系统自动化, 2018, 42 (10) :128-134.DOI:10.7500/AEPS20171107013.LIN Li, JIN Xin, ZHU Liyun, et al.State evaluation and control strategy of dual-battery system considering unbalance of charging and discharging energy [J].Automation of Electric Power Systems, 2018, 42 (10) :128-134.DOI:10.7500/AEPS20171107013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810018&amp;v=MjU5NzlKSVNIVGVyRzRIOW5OcjQ5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWNy8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         林莉, 金鑫, 朱丽云, 等.考虑充放电能量不均衡的双电池系统状态评估与控制策略[J].电力系统自动化, 2018, 42 (10) :128-134.DOI:10.7500/AEPS20171107013.LIN Li, JIN Xin, ZHU Liyun, et al.State evaluation and control strategy of dual-battery system considering unbalance of charging and discharging energy [J].Automation of Electric Power Systems, 2018, 42 (10) :128-134.DOI:10.7500/AEPS20171107013.
                                    </a>
                                </li>
                                <li id="206">


                                    <a id="bibliography_12" >
                                        <b>[12]</b>
                                     2018储能系统白皮书[R/OL].[2018-10-02].http://www.sohu.com/a/257529480_159622.2018 energy storage system white paper[R/OL].[2018-10-02].http://www.sohu.com/a/257529480_159622.</a>
                                </li>
                                <li id="208">


                                    <a id="bibliography_13" title=" 孙玉树, 李星, 唐西胜, 等.应用于微网的多类型储能多级控制策略[J].高电压技术, 2017, 4 (1) :181-188.SUN Yushu, LI Xing, TANG Xisheng, et al.Multi-type multi-level control strategy for energy storage in microgrid [J].High Voltage Engineering, 2017, 4 (1) :181-188." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201701024&amp;v=MzE0MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFY3L0pJaW5TWkxHNEg5Yk1ybzlIWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         孙玉树, 李星, 唐西胜, 等.应用于微网的多类型储能多级控制策略[J].高电压技术, 2017, 4 (1) :181-188.SUN Yushu, LI Xing, TANG Xisheng, et al.Multi-type multi-level control strategy for energy storage in microgrid [J].High Voltage Engineering, 2017, 4 (1) :181-188.
                                    </a>
                                </li>
                                <li id="210">


                                    <a id="bibliography_14" title=" 孙成.铅蓄电池使用寿命与放电深度和充电条件的关系[J].蓄电池, 1987 (4) :30-32.SUN Cheng.Relationship between lead battery life and discharge depth and charging conditions[J].Battery, 1987 (4) :30-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CDCH198704008&amp;v=MTgyOTN5cmxWNy9KSmluSVpyS3hGdGJNcTQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         孙成.铅蓄电池使用寿命与放电深度和充电条件的关系[J].蓄电池, 1987 (4) :30-32.SUN Cheng.Relationship between lead battery life and discharge depth and charging conditions[J].Battery, 1987 (4) :30-32.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-19 10:56</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),46-59 DOI:10.7500/AEPS20181129005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于双铅碳电池储能系统的微电网优化运行控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%B8%A5%E5%B9%B2%E8%B4%B5&amp;code=10549474&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">严干贵</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%B4%AA%E6%B3%A2&amp;code=36909522&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李洪波</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%AE%B5%E5%8F%8C%E6%98%8E&amp;code=27571402&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">段双明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E5%BE%AE&amp;code=39182183&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱微</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%86%9B%E5%BE%BD&amp;code=11286300&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李军徽</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E8%8E%B9&amp;code=10900854&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘莹</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%8E%B0%E4%BB%A3%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E4%BB%BF%E7%9C%9F%E6%8E%A7%E5%88%B6%E4%B8%8E%E7%BB%BF%E8%89%B2%E7%94%B5%E8%83%BD%E6%96%B0%E6%8A%80%E6%9C%AF%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%9C%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0263147&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">现代电力系统仿真控制与绿色电能新技术教育部重点实验室(东北电力大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对风力、光伏发电与电动汽车充电波动性威胁微电网安全运行问题, 基于对铅碳电池全生命周期内吞吐电量与充放电深度关系的研究, 提出了基于双电池储能系统 (DBESS) 运行平衡度指标控制的充放电模式切换路径优化策略, 以及基于铅碳电池最佳充放电深度的DBESS充放电控制策略。利用包含风光发电、双铅碳电池储能系统、锂离子电动汽车充电和常规负荷的实测运行数据, 对上述控制策略与传统控制策略的计算结果进行了对比分析, 结果表明所提出的控制策略不仅可以达到优化DBESS充放电路径的目的, 最大限度拓展DBESS可用容量, 还可打破DBESS始末荷电状态一致的限制, 提高储能系统使用灵活性。最后以DBESS充放电饱和能力指标及充放电稳定性指标为评价标准, 验证了所提出控制策略的合理性和有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E7%94%B5%E6%B1%A0%E5%82%A8%E8%83%BD%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双电池储能系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%93%85%E7%A2%B3%E7%94%B5%E6%B1%A0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">铅碳电池;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BE%AE%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">微电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B7%AF%E5%BE%84%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">路径优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    严干贵 (1971—) , 男, 博士, 教授, 博士生导师, 主要研究方向:新能源发电运行控制、大规模储能技术应用和电力系统稳定与控制等。;
                                </span>
                                <span>
                                    李洪波 (1992—) , 男, 硕士研究生, 主要研究方向:电力系统中电力电子技术的应用。;
                                </span>
                                <span>
                                    *段双明 (1984—) , 男, 通信作者, 博士, 实验师, 主要研究方向:新能源发电运行控制。E-mail:duansm@neepu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-29</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (U1766204);</span>
                    </p>
            </div>
                    <h1><b>Optimal Operation Control Strategy of Microgrid Based on Double-lead Carbon Battery Energy Storage System</b></h1>
                    <h2>
                    <span>YAN Gangui</span>
                    <span>LI Hongbo</span>
                    <span>DUAN Shuangming</span>
                    <span>ZHU Wei</span>
                    <span>LI Junhui</span>
                    <span>LIU Ying</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Modern Power System Simulation and Control & Renewable Energy Technology, Ministry of Education (Northeast Electric Power University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Due to the fact that power fluctuation caused by wind power, photovoltaics and electric vehicle charging threatens the safe operation of microgrid, based on the relationship between electric throughput and the depth of charging and discharging in the whole life of lead carbon battery, an optimization strategy for path switching of charging and discharging mode controlled by operation balance index of double battery energy storage system (DBESS) is proposed, and a charging and discharging control strategy of DBESS based on the best depth of charging and discharging of lead carbon battery is proposed. Calculation results of the strategy proposed and traditional strategy are compared by using actual operational data of wind power, photovoltaics, double lead carbon battery energy storage system, lithium-ion electric vehicle charging and regular load. Results show that the proposed strategy can not only optimize the path of charging and discharging mode, but also break the restriction of state of charge consistency between beginning and end of the charging and discharging process in the DBESS, so that the available capacity can be increased to the most extent and the flexibility of the use of battery energy storage system can be enhanced. The rationality and validity of the proposed strategy are finally verified by charging and discharging saturability index and stability index of DBESS.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=double%20battery%20energy%20storage%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">double battery energy storage system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=lead%20carbon%20battery&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">lead carbon battery;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=microgrid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">microgrid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=path%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">path optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-29</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.U1766204);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="32" name="32" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="33">伴随能源危机的日益严峻, 太阳能、风能等无污染的可再生能源在能源综合利用中得到提高<citation id="213" type="reference"><link href="184" rel="bibliography" /><link href="186" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>, 电动汽车 (EV) 作为保障能源低碳化的重要途径之一, 也得到快速发展<citation id="212" type="reference"><link href="188" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。由于可再生能源 (风能、太阳能) 发电和EV充电均具有随机性、波动性, 大规模接入使电网调度、运行受到威胁, 直接影响可再生能源的消纳与用电可靠性<citation id="214" type="reference"><link href="190" rel="bibliography" /><link href="192" rel="bibliography" /><link href="194" rel="bibliography" /><link href="196" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="34">伴随电池储能系统 (battery energy storage system, BESS) 关键技术的不断成熟与发展, 应用电池储能平抑新能源功率波动成为近期研究热点。文献<citation id="215" type="reference">[<a class="sup">8</a>]</citation>提出通过动态调整光伏 (photovoltaic, PV) 最大功率跟踪工作点并利用储能的快速充放电特性平抑光伏并网功率波动, 由于最大功率跟踪工作点的动态调节导致光伏发电无法以最大功率运行, 出现弃光现象;为保证BESS有充足的充电和放电能力, 必须控制BESS的荷电状态 (state of charge, SOC) 维持在50%处, 导致BESS 储电能力无法充分发挥。文献<citation id="216" type="reference">[<a class="sup">9</a>]</citation>指出频繁地充放电将使储能寿命缩短, 提出了计及储能运行特性的优化调度模型, 并将初始SOC作为优化变量以获得最优调度, 初始SOC的精准性直接影响整个系统的优化效果。</p>
                </div>
                <div class="p1">
                    <p id="35">基于单电池储能系统 (single battery energy storage system, SBESS) 的微电网系统运行中常出现弃风、弃光现象<citation id="217" type="reference"><link href="198" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。文献<citation id="218" type="reference">[<a class="sup">6</a>]</citation>提出双电池储能系统 (double battery energy storage system, DBESS) 结构, 其中一个BESS负责接收风力发电, 另一个BESS负责向电网恒定功率放电。当负责向电网放电的BESS达到运行限制时, 两者交替互换, 以此达到平抑风功率波动的目的<citation id="219" type="reference"><link href="202" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。文献<citation id="220" type="reference">[<a class="sup">11</a>]</citation>研究表明, 当风功率过大或过小时均会出现不同程度的弃风、弃光现象, 无法保证两储能单元的运行均处于最佳状态, 而且由于新能源本身的不确定性, 容易使两储能单元进入同一极端运行状态, 导致DBESS失去双向调节能力。事实上, 对于给定的DBESS, 其可用调节容量依赖于具体充放电模式, 通过优化DBESS充放电路径切换, 可降低两储能系统进入极端运行状态的可能性, 提高其双向调节能力。</p>
                </div>
                <div class="p1">
                    <p id="36">本文针对DBESS在共直流母线型微电网中存在的充放电路径优化选择问题, 分析了源—荷波动互补运行的局限性, 研究了铅碳电池全生命周期内吞吐电量与充放电深度的关系, 提出了基于DBESS运行平衡度指标控制的充放电模式切换路径优化策略, 以及基于铅碳电池最佳充放电深度的DBESS充放电控制策略。构建了含风光发电、双铅碳电池储能系统、EV充电和常规负荷的微电网系统, 对所提控制策略的有效性进行了仿真验证。结果表明, 本文提出的控制策略不仅可以使DBESS充放电路径得到优化, 拓展DBESS可用容量, 还可打破BESS始末SOC一致的限制, 提高BESS使用灵活性, 验证了本文提出控制策略的合理性和有效性。</p>
                </div>
                <h3 id="37" name="37" class="anchor-tag"><b>1</b> 共直流母线微电网并网控制系统</h3>
                <h4 class="anchor-tag" id="38" name="38"><b>1.1</b> 系统结构</h4>
                <div class="p1">
                    <p id="39">集中式微电网并网控制系统分为共交流母线型和共直流母线型两种典型拓扑结构<citation id="221" type="reference"><link href="198" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。本文以共直流母线型拓扑结构建立了集中式微电网并网控制系统如附录A图A1所示。以图中标注方向为正方向, 可得如式 (1) 所示的微电网功率平衡关系。</p>
                </div>
                <div class="p1">
                    <p id="40"><i>P</i><sub>W</sub> (<i>t</i>) +<i>P</i><sub>P</sub> (<i>t</i>) +<i>P</i><sub>B1</sub> (<i>t</i>) +<i>P</i><sub>B2</sub> (<i>t</i>) +<i>P</i><sub>G</sub> (<i>t</i>) =<i>P</i><sub>E</sub> (<i>t</i>) +<i>P</i><sub>L</sub> (<i>t</i>)      (1) </p>
                </div>
                <div class="p1">
                    <p id="42">式中:<i>P</i><sub>W</sub> (<i>t</i>) , <i>P</i><sub>P</sub> (<i>t</i>) , <i>P</i><sub>B1</sub> (<i>t</i>) , <i>P</i><sub>B2</sub> (<i>t</i>) , <i>P</i><sub>E</sub> (<i>t</i>) , <i>P</i><sub>L</sub> (<i>t</i>) , <i>P</i><sub>G</sub> (<i>t</i>) 分别为风力发电输出功率、光伏发电输出功率、BESS1放电功率、BESS2放电功率、EV充电负荷功率、常规负荷用电功率、微电网与公共电网交换电能功率。</p>
                </div>
                <h4 class="anchor-tag" id="43" name="43"><b>1.2</b> 系统并网控制策略</h4>
                <div class="p1">
                    <p id="44">系统并网控制需要根据日前预测风光发电功率、负荷用电功率以及当前储能系统SOC, 考虑并网点功率波动限制, 制定相应的控制策略。</p>
                </div>
                <div class="p1">
                    <p id="45">如附录A图A1所示, 根据日前风光发电及负荷功率预测, 基于并网允许功率波动范围和DBESS运行约束, 制定并网电能交换策略, 确定与主网交换功率大小、方向、并网时序及持续时间。并当DBESS中任一储能单元SOC达到运行极限状态后互换。</p>
                </div>
                <h3 id="46" name="46" class="anchor-tag"><b>2</b> 系统特性分析与功率平衡模型建立</h3>
                <h4 class="anchor-tag" id="47" name="47"><b>2.1</b> 系统特性分析</h4>
                <h4 class="anchor-tag" id="48" name="48"><b>2.1.1</b> 风力、光伏发电功率波动特性分析</h4>
                <div class="p1">
                    <p id="49">以中国北方某地区额定容量2.5 MW的风力发电和额定容量1.5 MW的光伏发电24 h实测数据, 绘制如附录A图A2中黑色曲线和蓝色曲线所示的典型日风力发电、光伏发电功率波动曲线。</p>
                </div>
                <div class="p1">
                    <p id="50">风力发电功率大小与风速有关, 根据中国北方上午风多、下午风少的气候特点:全天功率波动为2.5 MW, 上午功率波动为1.4 MW, 下午功率波动为1.2 MW;光伏发电功率大小与光照强度有关:全天功率波动为1.1 MW, 白天功率波动为1.1 MW, 晚上功率波动为0 MW。风力、光伏发电虽具有明显的波动规律, 但局部功率波动较大, 若直接并网将影响电网电能质量, 降低电网供电可靠性。</p>
                </div>
                <h4 class="anchor-tag" id="51" name="51"><b>2.1.2</b> EV充电负荷与常规负荷功率波动特性分析</h4>
                <div class="p1">
                    <p id="52">根据监测100辆锂离子EV 24 h充电行为实测数据, 以及中国北方某地区24 h常规负荷实测数据, 绘制如附录A图A2中棕色曲线和粉色曲线所示的EV充电负荷及常规负荷波动曲线。</p>
                </div>
                <div class="p1">
                    <p id="53">由EV充电及常规负荷曲线可知, EV充电、常规负荷功率波动与用户的日常作息规律相关。EV充电负荷功率主要集中在白天, 且此时段功率波动较大, 功率波动为0.7 MW, 夜间功率较为平稳, 其波动小于0.1 MW;常规负荷功率同样主要集中在白天, 而用电高峰期则出现在傍晚时段, 且此时段功率波动较大, 功率波动为1.8 MW, 夜间功率较为平稳, 其波动小于0.5 MW。</p>
                </div>
                <h4 class="anchor-tag" id="54" name="54"><b>2.1.3</b> 铅碳电池储能系统特性分析</h4>
                <div class="p1">
                    <p id="55">铅蓄电池具有免维护性、耐过充和电池一致性高等特点。铅碳电池是从传统铅蓄电池演进出来的新技术, 在传统铅蓄电池负极中加入活性炭, 发挥高比表面碳材料的高导电性和对铅基活性物质的分散性, 提高铅活性物质利用率, 并能抑制硫酸铅结晶长大。与传统铅蓄电池相比, 铅碳电池的充电速度提高了8倍, 放电功率提高了3倍, 循环寿命提高了6倍, 性价比高、使用安全稳定<citation id="222" type="reference"><link href="206" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="56">电池外特性主要通过放电深度 (depth of discharge, DOD) 与循环寿命的关系以及电池SOC与充放电功率的关系体现。铅碳电池依然拥有传统电池的一般特性, 即充放电循环寿命随DOD的增加非线性减少;充放电功率与SOC同样存在非线性关系, 充电功率随SOC增加非线性减小, SOC过大或过小时对电池的放电功率均存在较为明显的影响。因此, 在铅碳电池储能系统充放电控制时, 需要考虑电池SOC以保证电池具有充足的充放电功率。为保证储能电池具有充足的充放电能力, 一般控制SOC不大于95%。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57"><b>2.2</b> 共直流母线微电网功率平衡模型</h4>
                <h4 class="anchor-tag" id="58" name="58"><b>2.2.1</b> 源—荷功率平衡模型</h4>
                <div class="p1">
                    <p id="59">通过2.1节分析可知, 单独考虑源 (风力发电和光伏发电) 、荷 (EV充电负荷和常规负荷) 时, 均具有较大的波动性、随机性。采用本文所述集中式共直流母线结构后, 源-荷功率经直流母线汇聚后最大功率波动幅值 (1.5 MW) 远小于各功率波动幅值总和 (6.1 MW) , 但仍需BESS进一步平抑才能得到更佳的并网效果。直流母线不平衡功率Δ<i>P</i> (<i>t</i>) 如式 (2) 所示。</p>
                </div>
                <div class="p1">
                    <p id="60">Δ<i>P</i> (<i>t</i>) =<i>P</i><sub>W</sub> (<i>t</i>) +<i>P</i><sub>P</sub> (<i>t</i>) -<i>P</i><sub>E</sub> (<i>t</i>) -<i>P</i><sub>L</sub> (<i>t</i>)      (2) </p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>2.2.2</b> 铅碳电池储能系统充放电模型</h4>
                <div class="p1">
                    <p id="62">本文采用共直流母线的双铅碳电池储能系统结构, 将储能系统分为额定功率 (<i>P</i><sub>B1</sub>=<i>P</i><sub>B2</sub>=<i>P</i>/2) 与额定容量 (<i>E</i><sub>B1</sub>=<i>E</i><sub>B2</sub>=<i>E</i>/2) 均相等的BESS1和BESS2分别承担充放电任务, 当其中一个储能单元工作时, 另一个储能单元停止工作。其中, <i>P</i>和<i>E</i>分别为DBESS的额定功率和额定容量。</p>
                </div>
                <div class="p1">
                    <p id="63">对储能单元SOC准确计算是保证DBESS充放电稳定运行的基础, 两个储能单元的SOC如式 (3) 所示。</p>
                </div>
                <div class="p1">
                    <p id="64" class="code-formula">
                        <mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>S</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>s</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>1</mn><mtext>c</mtext></mrow></msub><mrow><mo> (</mo><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>η</mi><msub><mrow></mrow><mrow><mi>cov</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>1</mn></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>s</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>1</mn><mtext>d</mtext></mrow></msub><mrow><mo> (</mo><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>1</mn></mrow></msub><mi>η</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>η</mi><msub><mrow></mrow><mrow><mi>cov</mi></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>s</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>2</mn><mtext>c</mtext></mrow></msub><mrow><mo> (</mo><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>η</mi><msub><mrow></mrow><mrow><mi>cov</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>2</mn></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>s</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>2</mn><mtext>d</mtext></mrow></msub><mrow><mo> (</mo><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>2</mn></mrow></msub><mi>η</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>η</mi><msub><mrow></mrow><mrow><mi>cov</mi></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="65">式中:<i>S</i><sub>B1</sub> (<i>t</i>) 和<i>S</i><sub>B2</sub> (<i>t</i>) 分别为BESS1和BESS2在<i>t</i>时刻的SOC值;<i>s</i><sub>B1c</sub>, <i>s</i><sub>B1d</sub>和<i>s</i><sub>B2c</sub>, <i>s</i><sub>B2d</sub>分别为BESS1和BESS2充放电运行状态标志位, 为1表示开始充电或放电, 为0表示停止充电或放电;<i>f</i><sub>c</sub>和<i>f</i><sub>d</sub>分别为BESS是否执行充放电任务标志位, 为1表示执行, 为0表示停止;<i>P</i><sub>b</sub> (<i>t</i>) 为<i>t</i>时刻BESS充放电功率;<i>η</i><sub>c</sub>和<i>η</i><sub>d</sub>分别为BESS的充放电效率;<i>η</i><sub>cov</sub>为BESS双向变流器能量转换效率。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>2.2.3</b> 并网变流器功率交换模型</h4>
                <div class="p1">
                    <p id="67">集中式共直流母线微电网系统与大电网依靠双向变流器连接, 为实现对变流器的功率控制, 建立数学模型如式 (4) 所示。</p>
                </div>
                <div class="p1">
                    <p id="68"><i>P</i><sub>G</sub> (<i>t</i>) =-<i>P</i><sub>B1</sub> (<i>t</i>) -<i>P</i><sub>B2</sub> (<i>t</i>) -Δ<i>P</i> (<i>t</i>)      (4) </p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i>P</i><sub>G</sub> (<i>t</i>) 为经控制后并网变流器功率。</p>
                </div>
                <h3 id="70" name="70" class="anchor-tag"><b>3</b> 系统优化控制策略</h3>
                <div class="p1">
                    <p id="71">如前所述, 采用共直流母线主电路结构, 利用源—荷互补可在一定程度上抑制功率波动, 但仍需配置BESS进行功率抑制。本文以延长DBESS循环寿命、增加可再生能源消纳、改善微电网并网点功率波动为目标。以铅碳电池为储能媒介, 以DBESS充放电运行平衡度指标和铅碳电池循环寿命与DOD关系特征曲线为基础<citation id="223" type="reference"><link href="204" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 提出基于DBESS运行平衡度指标控制的充放电模式切换策略, 以及基于铅碳电池最佳充放电深度的DBESS充放电控制策略。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72"><b>3.1</b> 系统约束条件</h4>
                <div class="p1">
                    <p id="73">本文所提策略对风力、光伏发电及负荷用电的运行与使用情况无特殊要求, 因此对源—荷不做约束, 仅对DBESS及系统功率平衡和并网变流器功率进行约束。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>3.1.1</b> DBESS约束条件</h4>
                <div class="p1">
                    <p id="75">为防止储能电池过充、过放, 必须对每个储能单元做相应的充放电限幅控制及储能单元SOC限制, 即<i>t</i>时刻储能单元的充、放电功率<i>P</i><sub>ch</sub> (<i>t</i>) 和<i>P</i><sub>dis</sub> (<i>t</i>) 必须满足式 (5) 所示限制条件, 储能单元的SOC必须满足式 (6) 所示限制条件。</p>
                </div>
                <div class="area_img" id="76">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913006_07600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="78"><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>≤</mo><mfrac><mrow><mi>E</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>E</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>P</i><sub>ch, max</sub> (<i>t</i>) 和<i>P</i><sub>dis, max</sub> (<i>t</i>) 分别为<i>t</i>时刻DBESS额定功率和剩余容量限制所得到的最大可接受充放电功率, 取值满足式 (7) ;<i>S</i><sub>min</sub>和<i>S</i><sub>max</sub>分别为DBESS运行时SOC的最小、最大值;<i>E</i> (<i>t</i>) 和<i>E</i><sub>max</sub>分别为单个储能单元<i>t</i>时刻存储电量与最大可接受电量。上式参数以附录A图A1中标注方向为正方向。</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mi>s</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>1</mn><mtext>c</mtext></mrow></msub><mi>min</mi><mrow><mo> (</mo><mrow><mfrac><mi>Ρ</mi><mrow><mn>2</mn><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mo>, </mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>η</mi><msub><mrow></mrow><mrow><mi>cov</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi></mrow></mfrac></mrow><mo>) </mo></mrow><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>s</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>2</mn><mtext>c</mtext></mrow></msub><mi>min</mi><mrow><mo> (</mo><mrow><mfrac><mi>Ρ</mi><mrow><mn>2</mn><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mo>, </mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>η</mi><msub><mrow></mrow><mrow><mi>cov</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi></mrow></mfrac></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>s</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>1</mn><mtext>d</mtext></mrow></msub><mi>min</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><mi>η</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mn>2</mn></mfrac><mo>, </mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo stretchy="false">) </mo><mi>η</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>η</mi><msub><mrow></mrow><mrow><mi>cov</mi></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>s</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>2</mn><mtext>d</mtext></mrow></msub><mi>min</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><mi>η</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mn>2</mn></mfrac><mo>, </mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo stretchy="false">) </mo><mi>η</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>η</mi><msub><mrow></mrow><mrow><mi>cov</mi></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>E</i><sub>min</sub>为DBESS运行过程中单个储能单元允许剩余的最小电量;<i>E</i><sub>B1</sub> (<i>t</i>-1) 和<i>E</i><sub>B2</sub> (<i>t</i>-1) 分别为DBESS运行前一时刻 (即<i>t</i>-1时刻) BESS1和BESS2的剩余电量。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>3.1.2</b> 并网功率波动及并网变流器功率约束</h4>
                <div class="p1">
                    <p id="84">限制微电网并网点功率波动幅值是系统安全稳定运行的前提条件, 国家科技部863计划课题“多类型储能系统协调控制技术及示范”中规定 30 min内并网点功率波动率 (并网点功率波动幅值与微电网新能源总装机容量之比) 小于等于7%<citation id="224" type="reference"><link href="208" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。并网点不平衡功率需满足式 (8) 所示的限制条件。</p>
                </div>
                <div class="p1">
                    <p id="85">Δ<i>P</i> (<i>t</i>) ≤ (<i>P</i><sub>W</sub> (<i>t</i>) +<i>P</i><sub>P</sub> (<i>t</i>) ) ×7%      (8) </p>
                </div>
                <div class="p1">
                    <p id="86">并网变流器作为电力电子装置, 其内部电力电子器件限制了变流器的工作功率范围, 因此并网变流器需满足式 (9) 所示的限制条件。</p>
                </div>
                <div class="p1">
                    <p id="87">0≤<i>P</i><sub>G</sub> (<i>t</i>) ≤<i>P</i><sub>G, max</sub>      (9) </p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>P</i><sub>G, max</sub>为并网变流器所能承受的最大功率。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89"><b>3.2</b> 基于功率波动概率统计的<b>DBESS</b>容量配置</h4>
                <div class="p1">
                    <p id="90">根据本文所提出的集中式共直流母线结构, 对直流母线功率波动情况进行统计分析可得, 若实现对直流母线功率波动的完全抑制, 将使储能系统容量过大, 无法满足经济性要求。因此, 只需储能系统平抑功率统计概率达到一定水平, 则既达到了理想平抑效果, 又可减少投资成本。据文献<citation id="225" type="reference">[<a class="sup">5</a>]</citation>所述定容方法如式 (10) 、式 (11) 所示。</p>
                </div>
                <div class="p1">
                    <p id="91"><i>P</i><sub>m</sub>=<i>F</i><sup>-1</sup> (<i>β</i>)      (10) </p>
                </div>
                <div class="p1">
                    <p id="92"><i>E</i><sub>M</sub>=<i>nP</i><sub>m</sub>      (11) </p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>P</i><sub>m</sub>, <i>E</i><sub>M</sub>, <i>F</i><sup>-1</sup> (<i>β</i>) , <i>β</i>分别为储能系统额定功率、额定容量、功率波动幅值累积概率分布函数的反函数、预先指定可以接受的概率水平;<i>n</i>为取值在<citation id="226" type="reference">[<a class="sup">4</a>,<a class="sup">6</a>]</citation>之间的系数。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>3.3 基于DBESS运行平衡度指标控制的充放电模式切换策略</b></h4>
                <div class="p1">
                    <p id="95">为防止储能单元过充或过放, DBESS中任一个储能单元达到容量极限时就必须切换工作模式, 即充电单元转为放电单元、放电单元转为充电单元。而当DBESS充电能力不足时, 容易进入过放的不稳定极端运行状态, 反之, 容易进入过充的不稳定极端运行状态。提出DBESS充放电饱和能力指标<i>R</i> (<i>t</i>) 和充放电运行平稳度指标Δ<i>C</i><sub>B</sub> (<i>t</i>-1) 用以评价DBESS运行状态<citation id="227" type="reference"><link href="204" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 如式 (12) 、式 (13) 所示。</p>
                </div>
                <div class="p1">
                    <p id="96"><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>ε</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mi>f</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>ε</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="98">Δ<i>C</i><sub>B</sub> (<i>t</i>-1) =<i>ε</i><sub>ch</sub> (<i>t</i>-1) -<i>ε</i><sub>dis</sub> (<i>t</i>-1)      (13) </p>
                </div>
                <div class="p1">
                    <p id="99">其中</p>
                </div>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>ε</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>=</mo><mi>s</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>1</mn><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>s</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>2</mn><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>ε</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>=</mo><mi>s</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>1</mn><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>s</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>2</mn><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="101"><i>R</i> (<i>t</i>) ∈[-1, 1], <i>R</i> (<i>t</i>) =0时, 表示DBESS充放电能力均处于最弱的饱和状态;<i>R</i> (<i>t</i>) &gt;0时, 表示该储能单元处于充电模式, 其值越接近1, 则反映该储能单元SOC越小, 可继续充入电量的空间越大;<i>R</i> (<i>t</i>) &lt;0时, 表示该储能单元处于放电模式, 其值越接近-1, 则反映该储能单元SOC越大, 可继续放出电量的空间越大;<i>R</i> (<i>t</i>) 绝对值越小, 越不利于发挥BESS平抑功率波动的能力。Δ<i>C</i><sub>B</sub> (<i>t</i>-1) ∈[-<i>D</i><sub>max</sub>, <i>D</i><sub>max</sub>], 其中<i>D</i><sub>max</sub>为DOD的最大值, Δ<i>C</i><sub>B</sub> (<i>t</i>-1) =0时, 表示DBESS进入充放电极限的趋势相同;Δ<i>C</i><sub>B</sub> (<i>t</i>-1) &gt;0时, 表示DBESS接收电量少于放出电量, 若不及时调整, 放电单元将先达到临界转换值;Δ<i>C</i><sub>B</sub> (<i>t</i>-1) &lt;0时, 表示DBESS接收电量多于放出电量, 若不及时调整, 充电单元将先达到临界转换值;Δ<i>C</i><sub>B</sub> (<i>t</i>-1) 绝对值越大, 越不利于DBESS的协调稳定运行。</p>
                </div>
                <div class="p1">
                    <p id="102">为避免DBESS进入极限运行状态, 基于DBESS运行平衡度指标控制的充放电模式切换策略建立如式 (15) 所示的并网变流器功率控制。</p>
                </div>
                <div class="p1">
                    <p id="103"><i>P</i><sub>G</sub> (<i>t</i>) =[1+<i>s</i><sub>G</sub> (<i>f</i><sub>c</sub><i>s</i><sub>mc</sub>+<i>f</i><sub>d</sub><i>s</i><sub>md</sub>) Δ<i>C</i><sub>B</sub> (<i>t</i>-1) ]<i>P</i><sup>*</sup> (<i>t</i>)      (15) </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>P</i><sup>*</sup> (<i>t</i>) 为采用滑动平均法确定的并网变流器目标功率;<i>s</i><sub>G</sub>, <i>s</i><sub>mc</sub>, <i>s</i><sub>md</sub>分别为并网变流器功率流动方向判断标志位、电能通过并网变流器由电网向微电网供电标志位、电能通过并网变流器由微电网向电网供电标志位。<i>s</i><sub>G</sub>, <i>f</i><sub>c</sub>, <i>f</i><sub>d</sub>, <i>s</i><sub>mc</sub>, <i>s</i><sub>md</sub>分别由式 (16) 至式 (20) 确定。</p>
                </div>
                <div class="area_img" id="105">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913006_10500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="107">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913006_10700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="109">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913006_10900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="111">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913006_11100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="113">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913006_11300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="115">其中</p>
                </div>
                <div class="p1">
                    <p id="116"><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mi>t</mi><mo>-</mo><mfrac><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow><mrow><mi>t</mi><mo>+</mo><mfrac><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow></munderover><mtext>Δ</mtext></mstyle><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="118">Δ<i>P</i><sup>*</sup> (<i>t</i>) =Δ<i>P</i> (<i>t</i>) -<i>P</i><sup>*</sup> (<i>t</i>)      (22) </p>
                </div>
                <div class="p1">
                    <p id="119">式中:Δ<i>P</i><sup>*</sup> (<i>t</i>) 为DBESS待平抑的波动功率;<i>N</i>为滑动系数, 其取值为大于1的奇数。</p>
                </div>
                <div class="p1">
                    <p id="120">由附录A图A1所示并网变流器电路关系, 可以由式 (23) 计算<i>t</i>时刻并网变流器并网点功率<i>P</i><sub>inverter</sub> (<i>t</i>) 。</p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext><mtext>e</mtext><mtext>r</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>s</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>c</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext><mtext>e</mtext><mtext>r</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>s</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>d</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>η</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext><mtext>e</mtext><mtext>r</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<i>η</i><sub>G, inverter</sub>为并网变流器电能变换效率。</p>
                </div>
                <div class="p1">
                    <p id="123">根据式 (15) 可得并网变流器控制流程如图1所示。</p>
                </div>
                <h4 class="anchor-tag" id="124" name="124"><b>3.4 基于铅碳电池最佳充放电深度的DBESS充放电控制策略</b></h4>
                <div class="p1">
                    <p id="125">对铅碳电池循环寿命与电池DOD的相关性进行拟合, 可得铅碳电池全生命周期总循环寿命<i>N</i><sub>m</sub>与DOD值<i>D</i>的拟合如式 (24) 所示。继而可得<i>D</i>与循环寿命<i>N</i><sub>m</sub>的函数关系如式 (25) 所示。</p>
                </div>
                <div class="area_img" id="126">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913006_126.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 并网变流器控制流程图" src="Detail/GetImg?filename=images/DLXT201913006_126.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 并网变流器控制流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913006_126.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Control flow chart of grid-connected converter</b></p>

                </div>
                <div class="p1">
                    <p id="127"><i>D</i>=1.066 7×10<sup>-11</sup><i>N</i><sup>4</sup><sub>m</sub>-4.8×10<sup>-8</sup><i>N</i><sup>3</sup><sub>m</sub>+8.733×10<sup>-5</sup><i>N</i><sup>2</sup><sub>m</sub>-0.128 43<i>N</i><sub>m</sub>+0.012 743      (24) </p>
                </div>
                <div class="p1">
                    <p id="129"><i>N</i><sub>m</sub>=1.45×10<sup>-5</sup><i>D</i><sup>4</sup>-3.555×10<sup>-3</sup><i>D</i><sup>3</sup>+0.373 54<i>D</i><sup>2</sup>-35.387<i>D</i>+2 162.9      (25) </p>
                </div>
                <div class="p1">
                    <p id="131">铅碳电池全生命周期总吞吐量<i>E</i><sub>m</sub>与循环寿命<i>N</i><sub>m</sub>之间存在如式 (26) 所示的数学关系。</p>
                </div>
                <div class="p1">
                    <p id="132"><i>E</i><sub>m</sub>=2<i>EN</i><sub>m</sub><i>D</i>      (26) </p>
                </div>
                <div class="p1">
                    <p id="133">式中:<i>E</i>为单体铅碳电池额定容量。</p>
                </div>
                <div class="p1">
                    <p id="134">本研究使用单体电压2 V、容量为200 Ah的铅碳电池, 即额定容量为0.4 kW·h。继而可得<i>E</i><sub>m</sub>随<i>D</i>的变化曲线和代数表达式分别如图2和式 (27) 所示。</p>
                </div>
                <div class="p1">
                    <p id="135"><i>E</i><sub>m</sub>=1.16×10<sup>-5</sup><i>D</i><sup>5</sup>-2.844×10<sup>-3</sup><i>D</i><sup>4</sup>+0.298 832<i>D</i><sup>3</sup>-28.309 6<i>D</i><sup>2</sup>+1 730.32<i>D</i>      (27) </p>
                </div>
                <div class="p1">
                    <p id="137">求得式 (27) 中<i>E</i><sub>m</sub>最大值及对应<i>D</i><sub>max</sub>, 可得<i>D</i><sub>max</sub>=54%, 此时在铅碳电池全生命周期内总吞吐量最大<i>E</i><sub>m</sub>=390 kW·h, 即<i>D</i><sub>max</sub>=54% (<i>S</i><sub>min</sub>=0.46) 为铅碳电池的最佳DOD, 代入式 (25) 可得铅碳电池循环寿命为904次 (同等DOD下铅酸电池环寿命为250次<citation id="228" type="reference"><link href="210" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>) 。</p>
                </div>
                <div class="p1">
                    <p id="138">综上所述, 结合3.3节充放电模式切换策略可得DBESS充放电功率<i>P</i><sub>B</sub> (<i>t</i>) 如式 (28) 所示。</p>
                </div>
                <div class="p1">
                    <p id="139"><i>P</i><sub>B</sub> (<i>t</i>) =<i>f</i><sub>c</sub>[Δ<i>P</i><sup>*</sup> (<i>t</i>) - (<i>P</i><sub>G</sub> (<i>t</i>) -<i>P</i><sup>*</sup> (<i>t</i>) ) ]+<i>f</i><sub>d</sub>[Δ<i>P</i><sup>*</sup> (<i>t</i>) + (<i>P</i><sub>G</sub> (<i>t</i>) -<i>P</i><sup>*</sup> (<i>t</i>) ) ]      (28) </p>
                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913006_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 单体电池总放电量与DOD的关系" src="Detail/GetImg?filename=images/DLXT201913006_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 单体电池总放电量与DOD的关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913006_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Total discharge versus DOD of a single battery</b></p>

                </div>
                <h3 id="142" name="142" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="143" name="143"><b>4.1</b> 数据来源</h4>
                <div class="p1">
                    <p id="144">算例选用附录B所示中国北方某地区额定容量2.5 MW的风力发电、额定容量1.5 MW的光伏发电、常规负荷24 h实测数据及100辆锂离子EV的24 h充电行为实测数据 (如附录A图A2所示) 。以3.2节所述方法得到直流母线功率波动幅值小于1.5 MW所占比例达到98.98%, 所需配置DBESS的单个储能单元额定功率和额定容量为1.5 MW和6 MW·h (参数<i>n</i>的取值为4) , 配置SBESS的额定功率和额定容量为1.5 MW和12 MW·h。设储能变流器充放电效率<i>η</i><sub>cov</sub>=95%, 系统并网变流器最大允许功率<i>P</i><sub>G, max</sub>=1.5 MW, 工作效率<i>η</i><sub>inverter</sub>=95%, DBESS最大充放电深度为54%, 即SOC工作范围为[0.46, 0.95]。</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>4.2</b> 算例设计与结果分析</h4>
                <h4 class="anchor-tag" id="146" name="146">1) 算例1:DBESS充放电分离运行模式分析</h4>
                <div class="p1">
                    <p id="147">对比单调度周期 (24 h) 内DBESS和SBESS并网运行特性, 验证所提的DBESS充放电分离运行模式的有效性。得到基于DBESS运行平衡度指标控制的充放电模式切换路径优化和基于铅碳电池最佳充放电深度的DBESS (初始SOC:BESS1为0.46, BESS2为0.95) 充放电控制, 以及基于SBESS (初始SOC为0.50) 并网变流器并网点功率控制效果如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="148">图3中待平滑功率为采用本文所述共直流母线结构, 无储能参与时的并网点功率实际值;目标并网功率为基于日前功率预测曲线采用滑动平均法 (此算例中滑动系数<i>N</i>取值为9) 确定的并网变流器工作目标功率;并网功率分为采用DBESS系统结构和采用SBESS系统结构经过并网变流器控制后的实际并网点功率。分析可知, 采用DBESS和SBESS运行模式, 其并网点功率都可有效抑制直流母线功率波动。</p>
                </div>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913006_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 并网点功率平抑效果" src="Detail/GetImg?filename=images/DLXT201913006_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 并网点功率平抑效果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913006_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Power smoothing effect at grid connecting point</b></p>

                </div>
                <h4 class="anchor-tag" id="150" name="150">2) 算例2:DBESS充放电控制策略分析</h4>
                <div class="p1">
                    <p id="151">对比多调度周期 (96 h) 本文提出的双铅碳电池储能系统控制策略 (文中称为有控) 与不施加本文所述控制策略的传统DBESS控制策略 (文中称为无控) 的储能电池SOC, DBESS充放电饱和能力指标及充放电稳定性指标变化情况, 验证本文提出控制策略的合理性与可行性。对本文所提双铅碳电池储能系统控制策略 (有控) 与传统DBESS控制策略 (无控) 在最佳初始SOC (BESS1为0.46, BESS2为0.95) 情况下进行仿真, DBESS的SOC和DBESS充放电饱和能力指标, 以及DBESS充放电稳定性指标变化情况如图4至图6所示。</p>
                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913006_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 多调度周期DBESS的SOC控制效果" src="Detail/GetImg?filename=images/DLXT201913006_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 多调度周期DBESS的SOC控制效果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913006_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 SOC control effect of DBESS with multiple scheduling cycles</b></p>

                </div>
                <div class="p1">
                    <p id="153">通过对比可得:采用本文所提控制策略可使SOC循环周期拓展约1.2倍, BESS可充放电量提高约1.2倍, BESS接受和释放电能的能力增强约1.25倍, DBESS充放电稳定性提高约50%。说明经本文所述策略控制DBESS循环周期增长、循环次数减少, 储能使用效率得到有效提高, 电能接受和释放能力增强, 充放电稳定性得到有效控制。</p>
                </div>
                <div class="p1">
                    <p id="154">DBESS在3个调度周期循环充放电后:采用本文所提控制策略的SOC循环周期为42 h, BESS储电利用率为49%, 充放电饱和能力指标提升至1.0, 充放电运行平稳度指标变化范围为-0.04～0.04;而采用传统控制策略的SOC循环周期为35 h, 储电利用率为41%, 充放电饱和能力指标为0.8, 充放电运行平稳度指标变化范围为-0.08～0。</p>
                </div>
                <div class="area_img" id="155">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913006_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 多调度周期DBESS充放电饱和能力控制效果" src="Detail/GetImg?filename=images/DLXT201913006_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 多调度周期DBESS充放电饱和能力控制效果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913006_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Control effect on charging and discharging saturation capability of DBESS with multiple scheduling cycles</b></p>

                </div>
                <div class="area_img" id="156">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913006_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 多调度周期DBESS充放电运行平稳度控制效果" src="Detail/GetImg?filename=images/DLXT201913006_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 多调度周期DBESS充放电运行平稳度控制效果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913006_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Control effect on charging and discharging operation smoothness of DBESS with multiple scheduling cycles</b></p>

                </div>
                <div class="p1">
                    <p id="157">为验证所提控制策略在不同初始SOC下的有效性, 分别对DBESS初始<i>S</i><sub>max</sub>=<i>S</i><sub>min</sub>=0.705和<i>S</i><sub>max</sub>=0.8, <i>S</i><sub>min</sub>=0.5时进行仿真, DBESS的SOC控制效果、充放电饱和能力指标和充放电运行平稳度指标情况如附录C图C1至图C6所示。</p>
                </div>
                <div class="p1">
                    <p id="158">由图4至图6及附录C图C1至图C6可得, 在3种不同初始SOC下运行多个调度周期循环充放电后, 本文所提策略能在保证充放电饱和能力指标及充放电运行平稳度指标的前提下对DBESS进行控制, 使DBESS的SOC自动调整至最佳运行, 且SOC循环周期得到明显拓展, 减少了充放电循环次数, 延长了BESS使用寿命。</p>
                </div>
                <h3 id="159" name="159" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="160">本文针对DBESS在共直流母线型微电网中存在对充放电路径选择的问题, 提出了基于DBESS运行平衡度指标控制的充放电模式切换路径优化策略, 以及基于铅碳电池最佳充放电深度的DBESS充放电控制策略。仿真结果表明, 与传统控制策略相比, 本文提出的控制策略具有以下优势。</p>
                </div>
                <div class="p1">
                    <p id="161">1) 使储能可充放电量提高约1.2倍, 充分发挥了DBESS储电能力。</p>
                </div>
                <div class="p1">
                    <p id="162">2) 使BESS接收和释放电能的能力增强约1.25倍、DBESS充放电稳定性提高约50%, 实现了对DBESS最优充放电路径的选择, 最大限度地拓展了DBESS的可用容量。</p>
                </div>
                <div class="p1">
                    <p id="163">3) 使SOC循环周期拓展1.2倍, 减少了充放电循环次数, 延长了储能电池使用寿命。</p>
                </div>
                <div class="p1">
                    <p id="164">4) 对DBESS初始SOC无特殊要求, 打破了DBESS始末SOC一致的限制, 增强了储能系统使用的灵活性。</p>
                </div>
                <div class="p1">
                    <p id="165">铅碳电池作为新兴的超级电池, 需要在更多的实际工程中予以考验, 本文后续将考虑系统经济性、实用性, 并结合铅碳电池性能优势研究其在实际工程中的性能表现。</p>
                </div>
                <div class="p1">
                    <p id="166">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="229" name="229" class="anchor-tag">附录A</h3>
                <div class="area_img" id="230">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913006_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1共直流母线微电网并网控制系统" src="Detail/GetImg?filename=images/DLXT201913006_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1共直流母线微电网并网控制系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913006_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Common DC bus microgrid grid-connected control system</p>

                </div>
                <div class="area_img" id="231">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913006_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2功率波动曲线" src="Detail/GetImg?filename=images/DLXT201913006_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2功率波动曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913006_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Power fluctuation curve</p>

                </div>
                <h3 id="233" name="233" class="anchor-tag">附录B</h3>
                <div class="area_img" id="232">
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913006_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="" src="Detail/GetImg?filename=images/DLXT201913006_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913006_23201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="" src="Detail/GetImg?filename=images/DLXT201913006_23201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913006_23202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="" src="Detail/GetImg?filename=images/DLXT201913006_23202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="234" name="234" class="anchor-tag">附录C</h3>
                <div class="area_img" id="235">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913006_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1多调度周期DBESS荷电状态控制效果 (初始:SOCmax=SOCmin=0.705)" src="Detail/GetImg?filename=images/DLXT201913006_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1多调度周期DBESS荷电状态控制效果 (初始:SOC<sub>max</sub>=SOC<sub>min</sub>=0.705)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913006_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Multiple scheduling cycles DBESS-SOC control effect (Initial:SOCmax=SOCmin=0.705) </p>

                </div>
                <div class="area_img" id="236">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913006_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2多调度周期DBESS充放电饱和能力控制效果" src="Detail/GetImg?filename=images/DLXT201913006_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2多调度周期DBESS充放电饱和能力控制效果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913006_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Multiple scheduling cycle DBESS charge and discharge saturation capability control effect</p>
                                <p class="img_note"> (初始:SOC<sub>max</sub>=SOC<sub>min</sub>=0.705) </p>
                                <p class="img_note"> (Initial:SOC<sub>max</sub>=SOC<sub>min</sub>=0.705) </p>

                </div>
                <div class="area_img" id="237">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913006_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3多调度周期DBESS充放电运行平稳度控制效果" src="Detail/GetImg?filename=images/DLXT201913006_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3多调度周期DBESS充放电运行平稳度控制效果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913006_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Multiple schedule periods DBESS charge and discharge operation smoothness control effect</p>
                                <p class="img_note"> (初始:SOC<sub>max</sub>=SOC<sub>min</sub>=0.705) </p>
                                <p class="img_note"> (Initial:SOC<sub>max</sub>=SOC<sub>min</sub>=0.705) </p>

                </div>
                <div class="area_img" id="238">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913006_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C4多调度周期DBESS荷电状态控制效果" src="Detail/GetImg?filename=images/DLXT201913006_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C4多调度周期DBESS荷电状态控制效果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913006_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C4 Multiple scheduling cycles DBESS-SOC control effect</p>
                                <p class="img_note"> (初始:SOC<sub>max</sub>=0.8, SOC<sub>min</sub>=0.5) </p>
                                <p class="img_note"> (Initial:SOC<sub>max</sub>=0.8, SOC<sub>min</sub>=0.5) </p>

                </div>
                <div class="area_img" id="239">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913006_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C5多调度周期DBESS充放电饱和能力控制效果" src="Detail/GetImg?filename=images/DLXT201913006_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C5多调度周期DBESS充放电饱和能力控制效果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913006_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C5 Multiple scheduling cycle DBESS charge and discharge saturation capability control effect</p>
                                <p class="img_note"> (初始:SOC<sub>max</sub>=0.8, SOC<sub>min</sub>=0.5) </p>
                                <p class="img_note"> (Initial:SOC<sub>max</sub>=0.8, SOC<sub>min</sub>=0.5) </p>

                </div>
                <div class="area_img" id="240">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913006_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C6多调度周期DBESS充放电运行平稳度控制效果" src="Detail/GetImg?filename=images/DLXT201913006_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C6多调度周期DBESS充放电运行平稳度控制效果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913006_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C6 Multiple schedule periods DBESS charge and discharge operation smoothness control effect</p>
                                <p class="img_note"> (初始:SOC<sub>max</sub>=0.8, SOC<sub>min</sub>=0.5) </p>
                                <p class="img_note"> (Initial:SOC<sub>max</sub>=0.8, SOC<sub>min</sub>=0.5) </p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="184">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MTYwNTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFY3L0pJU0hUZXJHNEg5Yk1wbzlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS 20170120004.
                            </a>
                        </p>
                        <p id="186">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201409010&amp;v=MzA3ODViRzRIOVhNcG85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWNy9KSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 沈玉明, 胡博, 谢开贵, 等.计及储能寿命损耗的孤立微电网最优经济运行[J].电网技术, 2014, 38 (9) :2371-2378.SHEN Yuming, HU Bo, XIE Kaigui, et al.Optimal economic operation of isolated microgrid considering energy storage loss [J].Power System Technology, 2014, 38 (9) :2371-2378.
                            </a>
                        </p>
                        <p id="188">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201304007&amp;v=MDE1MTVGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFY3L0pQeXJQYmJHNEg5TE1xNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 刘念, 唐霄, 段帅, 等.考虑动力电池梯次利用的光伏换电站容量优化配置方法[J].中国电机工程学报, 2013, 33 (4) :34-44.LIU Nian, TANG Xiao, DUAN Shuai, et al.Capacity optimization method for PV-based battery swapping stations considering second-use of electric vehicle batteries[J].Proceedings of the CSEE, 2013, 33 (4) :34-44.
                            </a>
                        </p>
                        <p id="190">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201703010&amp;v=MDk1NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWNy9KTHluYWViRzRIOWJNckk5RVpJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 章竹耀, 郭晓丽, 张新松, 等.储能电池平抑风功率波动策略[J].电力系统保护与控制, 2017, 45 (3) :62-68.ZHANG Zhuyao, GUO Xiaoli, ZHANG Xinsong, et al.Energy storage battery leveling wind power fluctuation strategy [J].Power System Protection and Control, 2017, 45 (3) :62-68.
                            </a>
                        </p>
                        <p id="192">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201428003&amp;v=MTgzMDViRzRIOVhPcDQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWNy9KUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张新松, 顾菊平, 袁越, 等.基于电池储能系统的风功率波动平抑策略[J].中国电机工程学报, 2014, 34 (28) :4752-4760.ZHANG Xinsong, GU Juping, YUAN Yue, et al.Wind power fluctuation stabilization strategy based on battery energy storage system [J].Proceedings of the CSEE, 2014, 34 (28) :4752-4760.
                            </a>
                        </p>
                        <p id="194">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A statistical approach to the design of a dispatchable wind power-battery energy storage system">

                                <b>[6]</b> YAO D L, CHOI S S, TSENG K J, et al.A statistical approach to the design of a dispatchable wind power-battery energy storage system [J].IEEE Transactions on Energy Conversion, 2009, 24 (4) :916-925.
                            </a>
                        </p>
                        <p id="196">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201419014&amp;v=MDQ3NzR6cXFCdEdGckNVUjdxZlp1WnNGeXJsVjcvSlB5clBiYkc0SDlYTnBvOUVZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 张新松, 顾菊平, 袁越, 等.电动汽车最优充电模型及其近似求解方法[J].中国电机工程学报, 2014, 34 (19) :3148-3155.ZHANG Xinsong, GU Juping, YUAN Yue, et al.Electric vehicle optimal charging model and its approximate solution method [J].Proceedings of the CSEE, 2014, 34 (19) :3148-3155.
                            </a>
                        </p>
                        <p id="198">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803008&amp;v=MTcyODc0SDluTXJJOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVjcvSklUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 马伟, 王玮, 吴学智, 等.光储协调互补平抑功率波动策略及经济性分析[J].电网技术, 2018, 42 (3) :730-737.MA Wei, WANG Wei, WU Xuezhi, et al.Coordinated control strategy of photovoltaics and energy storage for smoothing power fluctuations of photovoltaics and economic analysis[J].Power System Technology, 2018, 42 (3) :730-737.
                            </a>
                        </p>
                        <p id="200">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819017&amp;v=MTc1MTBac0Z5cmxWNy9KSVNIVGVyRzRIOW5OcG85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 张志昌, 吴健, 骆钊, 等.计及储能运行特性的独立型交直流混合微网优化调度[J].电力系统自动化, 2018, 42 (19) :118-125.DOI:10.7500/AEPS20180124006.ZHANG Zhichang, WU Jian, LUO Zhao, et al.Optimal scheduling for independent AC/DC hybrid microgrid considering operation characteristics of energy storage[J].Automation of Electric Power Systems, 2018, 42 (19) :118-125.DOI:10.7500/AEPS20180124006.
                            </a>
                        </p>
                        <p id="202">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201510008&amp;v=MjY2MTR6cXFCdEdGckNVUjdxZlp1WnNGeXJsVjcvSklpblNaTEc0SDlUTnI0OUZiSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 李军徽, 穆钢, 崔新振, 等.双锂电池-电容器混合储能系统控制策略设计[J].高电压技术, 2015, 41 (10) :3224-3232.LI Junhui, MU Gang, CUI Xinzhen, et al.Control strategy design of dual lithium battery-capacitor hybrid energy storage system [J].High Voltage Engineering, 2015, 41 (10) :3224-3232.
                            </a>
                        </p>
                        <p id="204">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810018&amp;v=MTA0MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWNy9KSVNIVGVyRzRIOW5OcjQ5RWJJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 林莉, 金鑫, 朱丽云, 等.考虑充放电能量不均衡的双电池系统状态评估与控制策略[J].电力系统自动化, 2018, 42 (10) :128-134.DOI:10.7500/AEPS20171107013.LIN Li, JIN Xin, ZHU Liyun, et al.State evaluation and control strategy of dual-battery system considering unbalance of charging and discharging energy [J].Automation of Electric Power Systems, 2018, 42 (10) :128-134.DOI:10.7500/AEPS20171107013.
                            </a>
                        </p>
                        <p id="206">
                            <a id="bibliography_12" >
                                    <b>[12]</b>
                                 2018储能系统白皮书[R/OL].[2018-10-02].http://www.sohu.com/a/257529480_159622.2018 energy storage system white paper[R/OL].[2018-10-02].http://www.sohu.com/a/257529480_159622.
                            </a>
                        </p>
                        <p id="208">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201701024&amp;v=MTkwODVMRzRIOWJNcm85SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWNy9KSWluU1o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 孙玉树, 李星, 唐西胜, 等.应用于微网的多类型储能多级控制策略[J].高电压技术, 2017, 4 (1) :181-188.SUN Yushu, LI Xing, TANG Xisheng, et al.Multi-type multi-level control strategy for energy storage in microgrid [J].High Voltage Engineering, 2017, 4 (1) :181-188.
                            </a>
                        </p>
                        <p id="210">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CDCH198704008&amp;v=MTc5OTc3L0pKaW5JWnJLeEZ0Yk1xNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 孙成.铅蓄电池使用寿命与放电深度和充电条件的关系[J].蓄电池, 1987 (4) :30-32.SUN Cheng.Relationship between lead battery life and discharge depth and charging conditions[J].Battery, 1987 (4) :30-32.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913006" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913006&amp;v=MjY3MTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWNzdBSVNIVGVyRzRIOWpOckk5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

