

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136541313068750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913007%26RESULT%3d1%26SIGN%3dinBs%252fg%252bD7YkHagPO3hq0SzzP9tE%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913007&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913007&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913007&amp;v=MTE0MzdCdEdGckNVUjdxZlp1WnNGeXJsVjczTUlTSFRlckc0SDlqTnJJOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;1&lt;/b&gt; 虚拟微电网的实施框架 "><b>1</b> 虚拟微电网的实施框架</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;2&lt;/b&gt; 发展虚拟微电网的三个阶段问题 "><b>2</b> 发展虚拟微电网的三个阶段问题</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#65" data-title="&lt;b&gt;2.1&lt;/b&gt; 边界划分"><b>2.1</b> 边界划分</a></li>
                                                <li><a href="#68" data-title="&lt;b&gt;2.2&lt;/b&gt; 资源优化部署"><b>2.2</b> 资源优化部署</a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;2.3&lt;/b&gt; 协同能量管理"><b>2.3</b> 协同能量管理</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#78" data-title="&lt;b&gt;3&lt;/b&gt; 结构性电气关联强度 "><b>3</b> 结构性电气关联强度</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#105" data-title="&lt;b&gt;4 基于电气关联强度的改进Newman分区算法&lt;/b&gt; "><b>4 基于电气关联强度的改进Newman分区算法</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#136" data-title="&lt;b&gt;5&lt;/b&gt; 算例分析 "><b>5</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#138" data-title="&lt;b&gt;5.1&lt;/b&gt; 算例&lt;b&gt;1&lt;/b&gt;"><b>5.1</b> 算例<b>1</b></a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;5.2&lt;/b&gt; 算例&lt;b&gt;2&lt;/b&gt;"><b>5.2</b> 算例<b>2</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#150" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#178" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;图1 虚拟微电网实施框架示意图&lt;/b&gt;"><b>图1 虚拟微电网实施框架示意图</b></a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;图2 电气关联强度示意图&lt;/b&gt;"><b>图2 电气关联强度示意图</b></a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;表1 IEEE 33节点配电网线路的电气关联强度&lt;/b&gt;"><b>表1 IEEE 33节点配电网线路的电气关联强度</b></a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;图3 IEEE 33节点配电网中不同虚拟微电网划分对应的&lt;i&gt;Q&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;e&lt;/b&gt;&lt;/sub&gt;"><b>图3 IEEE 33节点配电网中不同虚拟微电网划分对应的<i>Q</i></b><sub><b>e</b></sub></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;图4 IEEE 33节点配电网的虚拟微电网分区结果&lt;/b&gt;"><b>图4 IEEE 33节点配电网的虚拟微电网分区结果</b></a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;图5 葡萄牙94节点配电网不同虚拟微电网个数对应的&lt;i&gt;Q&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;e&lt;/b&gt;&lt;/sub&gt;"><b>图5 葡萄牙94节点配电网不同虚拟微电网个数对应的<i>Q</i></b><sub><b>e</b></sub></a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;表2 葡萄牙94节点配电网线路电抗及电气关联强度&lt;/b&gt;"><b>表2 葡萄牙94节点配电网线路电抗及电气关联强度</b></a></li>
                                                <li><a href="#179" data-title="图A1葡萄牙94节点配电网的虚拟微电网分区结果">图A1葡萄牙94节点配电网的虚拟微电网分区结果</a></li>
                                                <li><a href="#180" data-title="图A2葡萄牙94节点配电网的虚拟微电网分区结果">图A2葡萄牙94节点配电网的虚拟微电网分区结果</a></li>
                                                <li><a href="#181" data-title="图A3局部线路最大传输容量不同时的虚拟微电网分区结果">图A3局部线路最大传输容量不同时的虚拟微电网分区结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 王成山, 李鹏, 于浩.智能配电网的新形态及其灵活性特征分析与应用[J].电力系统自动化, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.WANG Chengshan, LI Peng, YU Hao.Development and characteristic analysis of flexibility in smart distribution network[J].Automation of Electric Power Systems, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810002&amp;v=MDUzNDhIOW5OcjQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWNzNNSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         王成山, 李鹏, 于浩.智能配电网的新形态及其灵活性特征分析与应用[J].电力系统自动化, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.WANG Chengshan, LI Peng, YU Hao.Development and characteristic analysis of flexibility in smart distribution network[J].Automation of Electric Power Systems, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 薛飞, 李刚.能源互联网的网络化能源集成探讨[J].电力系统自动化, 2016, 40 (1) :9-16.XUE Fei, LI Gang.Discussion on networking energy integration for Energy Internet[J].Automation of Electric Power Systems, 2016, 40 (1) :9-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201601002&amp;v=MzE1NjBJU0hUZXJHNEg5Zk1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFY3M00=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         薛飞, 李刚.能源互联网的网络化能源集成探讨[J].电力系统自动化, 2016, 40 (1) :9-16.XUE Fei, LI Gang.Discussion on networking energy integration for Energy Internet[J].Automation of Electric Power Systems, 2016, 40 (1) :9-16.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 茆美琴, 丁勇, 王杨洋, 等.微网——未来能源互联网系统中的“有机细胞”[J].电力系统自动化, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007.MAO Meiqin, DING Yong, WANG Yangyang, et al.Microgrid—an “organic cell” for future energy interconnection system[J].Automation of Electric Power Systems, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719001&amp;v=MjYyMjc0SDliTnBvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVjczTUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         茆美琴, 丁勇, 王杨洋, 等.微网——未来能源互联网系统中的“有机细胞”[J].电力系统自动化, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007.MAO Meiqin, DING Yong, WANG Yangyang, et al.Microgrid—an “organic cell” for future energy interconnection system[J].Automation of Electric Power Systems, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" AREFIFAR S A, MOHAMED Y A I, TAREK H M, et al.Supply-adequacy-based optimal construction of microgrids in smart distribution systems[J].IEEE Transactions on Smart Grid, 2012, 3 (3) :1491-1502." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Supply-Adequacy-Based Optimal Construction of Microgrids in Smart Distribution Systems">
                                        <b>[4]</b>
                                         AREFIFAR S A, MOHAMED Y A I, TAREK H M, et al.Supply-adequacy-based optimal construction of microgrids in smart distribution systems[J].IEEE Transactions on Smart Grid, 2012, 3 (3) :1491-1502.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" AREFIFAR S A, MOHAMED Y A I, TAREK H M, et al.Optimum microgrid design for enhancing reliability and supply-security[J].IEEE Transactions on Smart Grid, 2013, 4 (3) :1567-1575." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimum microgrid design for enhancing reliability and supply-security">
                                        <b>[5]</b>
                                         AREFIFAR S A, MOHAMED Y A I, TAREK H M, et al.Optimum microgrid design for enhancing reliability and supply-security[J].IEEE Transactions on Smart Grid, 2013, 4 (3) :1567-1575.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" AREFIFAR S A, MOHAMED Y A I, TAREK H M, et al.Comprehensive operational planning framework for self-healing control actions in smart distribution grids[J].IEEE Transactions on Power Systems, 2013, 28 (4) :4192-4200." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Comprehensive operational planning framework for self-healing control actions in smart distribution grids">
                                        <b>[6]</b>
                                         AREFIFAR S A, MOHAMED Y A I, TAREK H M, et al.Comprehensive operational planning framework for self-healing control actions in smart distribution grids[J].IEEE Transactions on Power Systems, 2013, 28 (4) :4192-4200.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" KIRTHIGA M V, DANIEL S A, GURUNATHAN S.A methodology for transforming an existing distribution network into a sustainable autonomous micro-grid[J].IEEE Transactions on Sustainable Energy, 2013, 4 (1) :31-41." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Methodology for Transforming an Existing Distribution Network Into a Sustainable Autonomous Micro-Grid">
                                        <b>[7]</b>
                                         KIRTHIGA M V, DANIEL S A, GURUNATHAN S.A methodology for transforming an existing distribution network into a sustainable autonomous micro-grid[J].IEEE Transactions on Sustainable Energy, 2013, 4 (1) :31-41.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" MOHAMED E.NASSAR M, SALAMA M A.Adaptive self-adequate microgrids using dynamic boundaries[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :105-113." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive self-adequate microgrids using dynamic boundaries">
                                        <b>[8]</b>
                                         MOHAMED E.NASSAR M, SALAMA M A.Adaptive self-adequate microgrids using dynamic boundaries[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :105-113.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 宋蕙慧, 于国星, 曲延滨, 等.Web of Cell体系——适应未来智能电网发展的新理念[J].电力系统自动化, 2017, 41 (15) :1-9.DOI:10.7500/AEPS20160915002.SONG Huihui, YU Guoxing, QU Yanbin, et al.Web of Cell architecture—new perspective for future smart grids[J].Automation of Electric Power Systems, 2017, 41 (15) :1-9.DOI:10.7500/AEPS20160915002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715001&amp;v=MDYwNDU3cWZadVpzRnlybFY3M01JU0hUZXJHNEg5Yk5xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         宋蕙慧, 于国星, 曲延滨, 等.Web of Cell体系——适应未来智能电网发展的新理念[J].电力系统自动化, 2017, 41 (15) :1-9.DOI:10.7500/AEPS20160915002.SONG Huihui, YU Guoxing, QU Yanbin, et al.Web of Cell architecture—new perspective for future smart grids[J].Automation of Electric Power Systems, 2017, 41 (15) :1-9.DOI:10.7500/AEPS20160915002.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王成山, 宋关羽, 李鹏, 等.基于智能软开关的智能配电网柔性互联技术及展望[J].电力系统自动化, 2016, 40 (22) :168-175.WANG Chengshan, SONG Guanyu, LI Peng, et al.Research and prospect for soft open point based flexible interconnection technology for smart distribution network[J].Automation of Electric Power Systems, 2016, 40 (22) :168-175." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622025&amp;v=MDA3ODc0SDlmT3JZOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVjczTUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王成山, 宋关羽, 李鹏, 等.基于智能软开关的智能配电网柔性互联技术及展望[J].电力系统自动化, 2016, 40 (22) :168-175.WANG Chengshan, SONG Guanyu, LI Peng, et al.Research and prospect for soft open point based flexible interconnection technology for smart distribution network[J].Automation of Electric Power Systems, 2016, 40 (22) :168-175.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" HAN Bing, LU Shaofeng, XUE Fei, et al.Three-stage electric vehicle scheduling considering stakeholders economic inconsistency and battery degradation[J].IET Cyber-Physical Systems:Theory &amp;amp; Applications, 2017, 2 (3) :102-110." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Three-stage electric vehicle scheduling considering stakeholders economic inconsistency and battery degradation">
                                        <b>[11]</b>
                                         HAN Bing, LU Shaofeng, XUE Fei, et al.Three-stage electric vehicle scheduling considering stakeholders economic inconsistency and battery degradation[J].IET Cyber-Physical Systems:Theory &amp;amp; Applications, 2017, 2 (3) :102-110.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" ZHAO J, ZHENG T, LITVINOV E.A unified framework for defining and measuring flexibility in power system[J].IEEE Transactions on Power Systems, 2016, 31 (1) :339-347." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A unified framework for defining and measuring flexibility in power system">
                                        <b>[12]</b>
                                         ZHAO J, ZHENG T, LITVINOV E.A unified framework for defining and measuring flexibility in power system[J].IEEE Transactions on Power Systems, 2016, 31 (1) :339-347.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" ULBIG A, ANDERSSON G.Analyzing operational flexibility of electric power systems[J].International Journal of Electrical Power and Energy Systems, 2015, 72:155-164." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122300287067&amp;v=MzI1MTM5UE9ySTlGWnVNSURIbytvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJbDRRYUJZPU5pZk9mYks5SA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         ULBIG A, ANDERSSON G.Analyzing operational flexibility of electric power systems[J].International Journal of Electrical Power and Energy Systems, 2015, 72:155-164.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" MAJZOOBI A, KHODAEI A.Application of microgrids in supporting distribution grid flexibility[J].IEEE Transactions on Power Systems, 2017, 32 (5) :3660-3669." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Application of microgrids in supporting distribution grid flexibility">
                                        <b>[14]</b>
                                         MAJZOOBI A, KHODAEI A.Application of microgrids in supporting distribution grid flexibility[J].IEEE Transactions on Power Systems, 2017, 32 (5) :3660-3669.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 许志荣, 杨苹, 赵卓立, 等.中国多微网系统发展分析[J].电力系统自动化, 2016, 40 (17) :224-231.XU Zhirong, YANG Ping, ZHAO Zhuoli, et al.Analysis on the development of multi-microgrid in China[J].Automation of Electric Power Systems, 2016, 40 (17) :224-231." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617031&amp;v=MjQyNDRlckc0SDlmTnFJOUdaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVjczTUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         许志荣, 杨苹, 赵卓立, 等.中国多微网系统发展分析[J].电力系统自动化, 2016, 40 (17) :224-231.XU Zhirong, YANG Ping, ZHAO Zhuoli, et al.Analysis on the development of multi-microgrid in China[J].Automation of Electric Power Systems, 2016, 40 (17) :224-231.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" BOMPARD E, NAPOLI R, XUE F.Vulnerability of interconnected power systems to malicious attacks under limited information[J].International Transactions on Electrical Energy Systems, 2008, 18 (8) :820-834." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Vulnerability of interconnected power systems to malicious attacks under limited information">
                                        <b>[16]</b>
                                         BOMPARD E, NAPOLI R, XUE F.Vulnerability of interconnected power systems to malicious attacks under limited information[J].International Transactions on Electrical Energy Systems, 2008, 18 (8) :820-834.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" BOMPARD E, NAPOLI R, XUE F.Assessment of information impacts in power system security against malicious attacks in a general framework[J].Reliability Engineering &amp;amp; System Safety, 2009, 94 (6) :1087-1094." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501716585&amp;v=MjI5OTRETnFvOUVZK29KQ1hROG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlsNFFhQlk9TmlmT2ZiSzdIdA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         BOMPARD E, NAPOLI R, XUE F.Assessment of information impacts in power system security against malicious attacks in a general framework[J].Reliability Engineering &amp;amp; System Safety, 2009, 94 (6) :1087-1094.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" CLAUSET A, NEWMAN M, MOORE C.Finding community structure in very large networks[J].Physical Review E, 2004, 70 (2) :66-111." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Finding Community Structure in Very Large Networks">
                                        <b>[18]</b>
                                         CLAUSET A, NEWMAN M, MOORE C.Finding community structure in very large networks[J].Physical Review E, 2004, 70 (2) :66-111.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" ARIANOS S, BOMPARD E, CARBON E, et al.Power grid vulnerability:a complex network approach[J].Chaos, 2008, 19 (1) :1-16." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power grid vulnerability a complex network approach">
                                        <b>[19]</b>
                                         ARIANOS S, BOMPARD E, CARBON E, et al.Power grid vulnerability:a complex network approach[J].Chaos, 2008, 19 (1) :1-16.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" BOMPARD E, NAPOLI R, XUE F.Extended topological approach for the assessment of structural vulnerability in transmission networks[J].IET Generation, Transmission &amp;amp; Distribution, 2010, 4 (6) :716-724." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Extended topological approach for the assessment of structural vulnerability in transmission networks">
                                        <b>[20]</b>
                                         BOMPARD E, NAPOLI R, XUE F.Extended topological approach for the assessment of structural vulnerability in transmission networks[J].IET Generation, Transmission &amp;amp; Distribution, 2010, 4 (6) :716-724.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" HAMADA M H, WAHAB M A A, HEMDAN N G A.Simple and efficient method for steady-state voltage stability assessment of radial distribution systems[J].Electric Power Systems Research, 2010, 80:152-160." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100485841&amp;v=MDcxMDYvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlsNFFhQlk9TmlmT2ZiSzdIdERPcm85RllPTUtCSGc0b0JNVDZUNFBRSA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         HAMADA M H, WAHAB M A A, HEMDAN N G A.Simple and efficient method for steady-state voltage stability assessment of radial distribution systems[J].Electric Power Systems Research, 2010, 80:152-160.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" PIRES D F, ANTUNES C H, MARTINS A G.NSGA-Ⅱ with local search for a multi-objective reactive power compensation problem[J].Electrical Power and Energy Systems, 2012, 43:313-324." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600007462&amp;v=MzAyODFIbzdvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJbDRRYUJZPU5pZk9mYks3SHRETnFZOUZaT3NJQw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         PIRES D F, ANTUNES C H, MARTINS A G.NSGA-Ⅱ with local search for a multi-objective reactive power compensation problem[J].Electrical Power and Energy Systems, 2012, 43:313-324.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-08 09:03</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),54-62+70 DOI:10.7500/AEPS20180601004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于电气关联强度的虚拟微电网划分方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="javascript:;">吴春潮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%96%9B%E9%A3%9E&amp;code=38833213&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薛飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E6%99%93%E5%BD%A4&amp;code=42113495&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐晓彤</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8D%A2%E5%B0%91%E9%94%8B&amp;code=38834017&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">卢少锋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%92%8B%E6%9E%97&amp;code=02021979&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蒋林</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%88%9A&amp;code=31999869&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李刚</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E6%8A%95%E7%99%BD%E9%93%B6%E9%A3%8E%E7%94%B5%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1697425&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国投白银风电有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%A5%BF%E4%BA%A4%E5%88%A9%E7%89%A9%E6%B5%A6%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E7%B3%BB&amp;code=1697425&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">西交利物浦大学电气与电子工程系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=University%20of%20Liverpool&amp;code=1697425&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">University of Liverpool</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%A7%91%E6%8A%80%E9%83%A8&amp;code=0295343&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司科技部</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着智能电网与能源互联网研究的兴起, 分布式可再生能源和储能设备的不断接入, 配电网的智能化发展已成为一种必然趋势。而大量现存的传统配电网如何适应自由、对等、灵活的目标, 成为迫切需要解决的问题。文中提出基于电网的电气关联强度将传统配电网划分成若干具有强内部聚合特性的虚拟微电网, 并提出了基于扩展信息、物理、社会经济 (CPS) 的虚拟微电网实施框架, 以及边界划分、资源优化部署、协同能量管理的三阶段研究问题。针对第一个研究问题, 通过定义电气关联强度, 对复杂网络中经典的Newman快速分区算法进行改造, 实现对虚拟微电网边界的自动优化。通过仿真算例验证了该方法的合理性和效率。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E5%BE%AE%E7%94%B5%E7%BD%91%20(%E5%BE%AE%E7%BD%91)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟微电网 (微网) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E6%B0%94%E5%85%B3%E8%81%94%E5%BC%BA%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电气关联强度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Newman%E5%88%86%E5%8C%BA%E7%AE%97%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Newman分区算法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E8%83%BD%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能配电网;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    吴春潮 (1977—) , 男, 硕士, 主要研究方向:新能源电站及智能微电网、火电厂基建及运营管理。E-mail:wuchunchaotj@qq.com;
                                </span>
                                <span>
                                    *薛飞 (1977—) , 男, 通信作者, 博士, 副教授, 博士生导师, 主要研究方向:电网安全、新能源并网及电动汽车。E-mail:Fei.Xue@xjtlu.edu.cn;
                                </span>
                                <span>
                                    徐晓彤 (1990—) , 女, 博士研究生, 主要研究方向:微电网的控制与保护、微电网技术在电网中的应用。E-mail:Xiaotong.Xu@xjtlu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-01</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国投白银风电有限公司科技项目“面向能源互联网的微网关键技术研究” (2016-GTJCT-JF-29);</span>
                    </p>
            </div>
                    <h1><b>Partitioning Method of Virtual Microgrid Based on Electrical Coupling Strength</b></h1>
                    <h2>
                    <span>WU Chunchao</span>
                    <span>XUE Fei</span>
                    <span>XU Xiaotong</span>
                    <span>LU Shaofeng</span>
                    <span>JIANG Lin</span>
                    <span>LI Gang</span>
            </h2>
                    <h2>
                    <span>SDIC Baiyin Wind Power Co.Ltd.</span>
                    <span>Department of Electrical and Electronic Engineering, Xi'an Jiaotong-Liverpool University</span>
                    <span>University of Liverpool</span>
                    <span>Department of Science & Technology, State Grid Corporation of China</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the fast development in the research of smart grid and Energy Internet, more and more distributed renewable energy and energy storage devices are connected into distribution networks, intelligent development of distribution network has become an inevitable trend. It is a big challenge for large-scale conventional distribution networks to be consistent with the requirements of free, equal and flexible interaction. Virtual microgrids with high internal convergence are proposed based on electrical coupling strength, which is partitioned from conventional power distribution networks. Furthermore, an implementation framework of virtual microgrids based on extended cyber, physical and socioeconomic is put forward, three-stage research problems of boundary division, resource optimization deployment and collaborative capability management are introduced. According to the first problem, by defining the electrical coupling strength, the classical Newman fast partitioning algorithm is upgraded in complicated network to realize the automatic optimization of boundary in virtual microgrids. Through case studies, the proposed algorithm is verified to be reasonable and efficient.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtual%20microgrid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtual microgrid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electrical%20coupling%20strength&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electrical coupling strength;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Newman%20partitioning%20algorithm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Newman partitioning algorithm;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=smart%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">smart distribution network;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-01</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by SDIC Baiyin Wind Power Co.Ltd. (No.2016-GTJCT-JF-29);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">随着智能电网和能源互联网研究的不断推进, 分布式可再生能源发电以及储能设备将不断接入配电网, 传统配电网面临着更加复杂化、互动化的服务需求。因此, 发展具有灵活性、可观性、可控性的智能配电网已经成为一种共识和趋势<citation id="154" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。文献<citation id="155" type="reference">[<a class="sup">1</a>]</citation>将未来智能配电网的功能总结为:可再生能源消纳的支撑平台;多源海量信息集成的数据平台;多利益主体参与的市场交易平台;电气化交通发展的支撑与服务平台;智慧城市建设的能源基础平台等。可见, 智能配电网的发展将涵盖物理系统、信息和数据系统、社会经济交易等不同领域, 因此有必要基于扩展的信息、物理、社会经济 (cyber, physical and socioeconomic, CPS) <citation id="156" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>构建其发展实施总体框架。</p>
                </div>
                <div class="p1">
                    <p id="48">与此同时, 作为消纳可再生能源和提高配电网运行灵活、高效、自治特性的有效方法, 微电网作为智能电网和能源互联网的核心技术得到了广泛的关注<citation id="157" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。但是, 目前实际建成并运行的微电网项目十分有限。而对于大量已经接入现有传统配电网的用户来说, 重新构建并接入微电网并不可行。因此, 如何发挥微电网运行的优势来改善传统配电网的灵活性和可控性, 成为一种挑战, 但同时也是智能配电网发展的一个机遇。</p>
                </div>
                <div class="p1">
                    <p id="49">近年来, 已有学者提出将传统配电网划分成若干子区域, 在区域边界配置分段开关, 各区域仿造微电网的方式灵活运行。这种通过虚拟方式划分并仿造微电网方式运行的区域, 被称作虚拟微电网 (virtual microgrid, VM) <citation id="159" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。本文将虚拟微电网定义为:基于传统配电网的结构虚拟划分的独立系统, 具有与微电网相似的控制策略和运行方式, 可适应未来配电网基于弱中心化群体智能技术<citation id="158" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>实施主动能量管理的要求。与传统微电网不同, 虚拟微电网并非从初始阶段开始规划设计的全新微电网, 其边界根据已有传统配电网的实际状况人为划分, 且动态可调。其目的在于有效地整合与管理配电网的分布式能源设施, 以实施配电网的主动能量管理。为充分利用现有配电网资源, 减少网络升级的投入, 虚拟微电网是实现由传统配电网向智能配电网转化的一种有效可行的方式和方法。但是, 目前对于虚拟微电网的研究还存在以下问题。</p>
                </div>
                <div class="p1">
                    <p id="50">1) 虚拟微电网边界的划分方法缺乏合理性, 尤其是配电网自身的结构特点没有得到体现。</p>
                </div>
                <div class="p1">
                    <p id="51">2) 被动接受分布式发电以及储能资源的分布作为已知条件, 没有考虑资源规划对能量管理的制约作用。</p>
                </div>
                <div class="p1">
                    <p id="52">3) 传统配电网向虚拟微电网发展和实施缺乏覆盖CPS各层面的综合框架和策略。</p>
                </div>
                <div class="p1">
                    <p id="53">4) 对虚拟微电网特有的能量管理问题和方法缺乏深入探讨和认识。</p>
                </div>
                <div class="p1">
                    <p id="54">针对虚拟微电网以上问题, 本文的主要贡献体现在:①提出了一种基于扩展的CPS实施框架;②提出虚拟微电网的三个阶段发展问题, 即边界划分、资源优化部署、协同能量管理, 探讨了各阶段所面临的挑战及可能的技术方向;③针对第一阶段的边界划分问题, 本文提出借鉴复杂网络划分社团结构的方式, 利用电气关联强度改进Newman快速分区算法。通过算例验证, 基于结构紧密性该方法可有效地划分虚拟微电网。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>1</b> 虚拟微电网的实施框架</h3>
                <div class="p1">
                    <p id="56">本文基于扩展的CPS<citation id="160" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>构建虚拟微电网的实施框架, 如图1所示。</p>
                </div>
                <div class="area_img" id="57">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913007_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 虚拟微电网实施框架示意图" src="Detail/GetImg?filename=images/DLXT201913007_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 虚拟微电网实施框架示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913007_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of implementation framework for visual microgrid</b></p>

                </div>
                <div class="p1">
                    <p id="58">在物理层, 根据特定的优化目标, 将其划分为若干子区域。基于不同的优化逻辑和目标, 划分方式可能完全不同。各子区域之间的边界配置分段开关, 可控制区域之间的连接和开断, 使虚拟微电网可并网或孤岛运行。随着智能软开关 (SOP) 的不断发展和应用, 基于SOP的智能配电网柔性互联受到了广泛关注<citation id="161" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。如果在虚拟微电网的边界部署SOP, 可提供灵活、快速、精确的功率交换控制与潮流优化能力。而虚拟微电网本身也可能成为实现智能配电网柔性互联的有效方式。此外, 如果以虚拟微电网为基础, 进一步整合其他能源, 可形成局域能源网。通过局域能源网的互联, 可使其成为实现能源互联网的有效途径。</p>
                </div>
                <div class="p1">
                    <p id="59">对于社会经济层, 在虚拟微电网的想定下, 可仿照电动汽车集成运营商的理念<citation id="162" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 虚拟微电网由对应的集成代理商负责投资建设并获取收益。因此, 集成代理商可根据电网特性和长远发展目标, 有序地部署分布式发电设施。当然, 虚拟微电网与集成代理商之间可能是一对一关系, 也可能是多对一关系, 但为其独立自治的管理和控制奠定了基础。</p>
                </div>
                <div class="p1">
                    <p id="60">信息层是物理层与社会经济层的桥梁, 也是实现智能配电网可控性和可观性的核心。如果物理系统以虚拟微电网为单位构建, 那么量测布局和信息利用可以虚拟微电网为单位。此外, 信息层担负着为社会经济交互提供信息和决策依据, 因此信息层的建模应与集成代理关系对应。例如, 可利用多代理商 (multi-agent) 系统建模, 使每一个智能体对应一个虚拟微电网的物理模型, 为对应的集成代理商提供决策信息或进行辅助决策。</p>
                </div>
                <h3 id="61" name="61" class="anchor-tag"><b>2</b> 发展虚拟微电网的三个阶段问题</h3>
                <div class="p1">
                    <p id="62">完整的虚拟微电网需要具有分布式电源、储能等资源的存在, 而虚拟微电网的意义在于灵活地整合这些资源, 以实施主动能量管理。但是, 虚拟微电网的形成并非一蹴而就, 尤其是分布式发电等资源的接入是一个逐步演进的过程。对于虚拟微电网的形成和实施主动能量管理的能力, 有两种因素会产生影响:①配电网的母线和线路的连接布局, 即网络的拓扑结构和相应的网络参数;②分布式电源、储能等资源在配电网中的具体配置和分布, 包括电源位置、类型、容量等。</p>
                </div>
                <div class="p1">
                    <p id="63">从当前情况来看, 因素①是一种被动因素, 因为它已经是既成事实, 在不对网络进行大规模投入与更新的前提下, 需要被动接受。而由于目前绝大多数传统配电网中, 尚没有大量接入分布式发电等资源, 因素②是一种主动可优化因素。因此, 首先根据被动因素客观地依据网络结构划分内部聚合性强的区域, 确定虚拟微电网边界。然后, 发挥主动因素, 优化配置分布式资源, 使主动因素与被动因素协调一致, 避免它们的冲突与混乱。</p>
                </div>
                <div class="p1">
                    <p id="64">基于以上论述, 虚拟微电网的发展可包括以下三个阶段。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65"><b>2.1</b> 边界划分</h4>
                <div class="p1">
                    <p id="66">现存关于虚拟微电网的有限研究中, 将分布式发电的地点和容量作为已知条件, 通过概率潮流的计算, 以网损和边界潮流最小为目标划分虚拟微电网的边界<citation id="163" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。一方面, 现有绝大多数传统配电网还没有或很少有分布式发电设备的接入, 将分布式发电的位置和容量作为已知条件与其现实不符。另一方面, 在电源分布尚未确定之前, 网络结构的影响至关重要。而依据网络结构, 顺势规划电源分布, 则为改善和优化系统运行提供了机遇。因此, 本文认为, 应首先以结构为基础划分虚拟微电网边界, 再将该边界作为约束条件, 进行分布式发电和储能资源的优化分配。</p>
                </div>
                <div class="p1">
                    <p id="67">此外, 虚拟微电网的边界并非完全固定, 可实行动态切换。理论上, 如果在所有节点之间都安装分段开关, 则网络将具有最佳的灵活性。但显然, 从成本角度考虑, 并不可行。因此, 合理地选取适当位置作为边界部署分段开关, 甚至SOP, 成为这一阶段的核心问题。</p>
                </div>
                <h4 class="anchor-tag" id="68" name="68"><b>2.2</b> 资源优化部署</h4>
                <div class="p1">
                    <p id="69">将第一阶段划分的边界作为约束条件, 进行分布式发电和储能等资源的优化分配, 使资源的分布与结构的趋势相一致。分布式资源是配电网发起主动能量管理的基础, 对这些资源主动合理地规划, 有助于支撑配电网更好的主动能量管理能力。为保证虚拟微电网的自我供给和自我平衡能力的最大化, 应针对其内部新能源发电和负荷的不确定性以及可控分布式电源、储能、需求侧管理等灵活性资源进行量化<citation id="164" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>, 将区域内不确定性与灵活性的平衡作为约束条件。由于配置规划与运行的耦合性, 可采用内外两层优化模型:外层资源配置优化以投资收益和新能源消纳最大化为目标;内层运行优化以边界潮流和网损最小化等为目标。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>2.3</b> 协同能量管理</h4>
                <div class="p1">
                    <p id="71">从原则上讲, 虚拟微电网的能量管理基本功能架构, 应该与常规微电网相似。但由于虚拟微电网的特殊性, 这一阶段将出现一些与以往微电网能量管理不同的问题, 探讨如下。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72">1) 多连接点问题</h4>
                <div class="p1">
                    <p id="73">虚拟微电网本身同样符合微电网的原始定义<citation id="165" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。但是, 以往关于微电网的研究中, 都只考虑微电网与外界只有一个公共连接点 (PCC) 作为边界, 并以此控制其与外界的连通或开断。但是, 对于虚拟微电网, 由于其基于原配电网结构划分而来, 其与外界可能拥有多个连接点, 并同时与多个虚拟微电网或主电网进行互动。这种多连接点将给虚拟微电网的单一可控特征带来极大挑战和复杂性。这一问题可望通过多端SOP技术得以改善<citation id="166" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74">2) 潮流过路问题</h4>
                <div class="p1">
                    <p id="75">以往的多微电网协同调度问题中, 各微电网通过各自唯一的连接点与外界连接, 彼此之间相对独立<citation id="167" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。在多虚拟微电网问题中, 某一虚拟微电网可能只与其他虚拟微电网相连, 而不能直接与主电网相连。因此, 其部分功率供给需要借由其他虚拟微电网作为通道进行输送, 这将带来运行调度和交易结算两方面的问题。一方面, 虚拟微电网的并网或孤岛运行决策不再完全独立, 其操作将可能影响其他虚拟微电网的供电通道。而过路潮流也为虚拟微电网对外呈现单一可控性带来了挑战。另一方面, 如果虚拟微电网隶属于不同的代理商, 由过路潮流产生的网损等问题该如何在交易结算中体现, 也成为需要解决的课题。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76">3) 协同与博弈并存</h4>
                <div class="p1">
                    <p id="77">发展虚拟微电网的目的是由传统配电网集中式层次化的运行模式向弱中心化基于群体智能的纯分布式转化<citation id="168" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。不同虚拟微电网代理商之间形成一种协同和博弈并存问题。文献<citation id="169" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>]</citation>研究了类似协同和博弈问题。例如欧洲电网由不同国家电网互联而成, 为维护系统安全稳定, 各电网之间必须彼此协同。但由于各自利益独立, 又同时存在博弈问题。这一问题可通过多代理商和机器学习来建模, 并评估相应的调度和信息分享机制是否有效。因此, 基于多代理商和机器学习等人工智能方法同样有望解决虚拟微电网的协同博弈问题。</p>
                </div>
                <h3 id="78" name="78" class="anchor-tag"><b>3</b> 结构性电气关联强度</h3>
                <div class="p1">
                    <p id="79">针对虚拟微电网边界划分问题, 本文提出利用基于结构性电气关联强度的社团分区算法确定。对外呈现单一可控特性, 是微电网的一个显著特征, 而微电网内部结构的紧密性对这一特征具有决定性的影响。但是, 到目前为止, 尚未有研究从内部结构紧密性对微电网的规划进行探讨。而基于结构紧密度对电网的划分与复杂网络的社团结构识别具有极大相似性。</p>
                </div>
                <div class="p1">
                    <p id="80">在无权重纯拓扑网络模型中, 节点之间的关联紧密度只能通过相互连线的数量和密集程度来体现。但是, 对于实际物理系统, 节点之间的关联强度需要用权重来反映, 且权重的选取要体现该物理系统的功能和相互关联的物理含义。在电网中, 两节点之间的电气关联强度具有两层物理含义, 一是两点之间以最小的损耗和代价传输电能, 二是可以最大的功率传输电能。前者取决于两节点之间的阻抗特性, 而后者取决于两节点之间传输功率的容量。在以往有权重网络中, 多选择一种物理量作为线路的权重, 而如果多种物理量与目标特性相关则无法全面体现。因此, 本文提出构建复合权重的网络模型, 即一种权重可同时反映多种物理量的影响。</p>
                </div>
                <div class="p1">
                    <p id="81">对于一个给定的网络G, 其纯拓扑模型可通过邻接矩阵 (adjacency matrix) <b><i>A</i></b>来描述其结构<citation id="170" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 即</p>
                </div>
                <div class="area_img" id="82">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913007_08200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="84">式中:<i>A</i><sub><i>vw</i></sub>为邻接矩阵第<i>v</i>行第<i>w</i>列的元素。</p>
                </div>
                <div class="p1">
                    <p id="85">而对于一个有权重网络, 其邻接矩阵可更新为<citation id="171" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="86">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913007_08600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="88">式中:<i>W</i><sub><i>vw</i></sub>为节点<i>v</i>和<i>w</i>之间连接线的权重。</p>
                </div>
                <div class="p1">
                    <p id="89">作为电网的复合权重, 可将节点<i>v</i>和<i>w</i>之间的电气关联强度定义为:</p>
                </div>
                <div class="p1">
                    <p id="90"><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mi>v</mi><mi>w</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mi>v</mi><mi>w</mi></mrow></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>v</mi><mi>w</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>Z</i><sub><i>vw</i></sub>为阻抗;<i>C</i><sub><i>vw</i></sub>为电能传输容量。两点之间的阻抗越小, 其传输的损耗越小;两点之间的容量越大, 则可最大传输的功率越大。因此, 阻抗越小, 容量越大, 则两点间电气关联强度越大。</p>
                </div>
                <div class="p1">
                    <p id="93">但是, 根据式 (2) 传统邻接矩阵的定义, 如果以<i>E</i><sub><i>vw</i></sub>作为邻接矩阵的权重, 则相应的阻抗和容量都应选取节点<i>v</i>和<i>w</i>之间直接连线的阻抗与容量, 如图2所示。</p>
                </div>
                <div class="area_img" id="94">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913007_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 电气关联强度示意图" src="Detail/GetImg?filename=images/DLXT201913007_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 电气关联强度示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913007_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of electrical coupling strength</b></p>

                </div>
                <div class="p1">
                    <p id="95">图2中, <i>L</i> (<i>v</i>, <i>w</i>) :1表示连接在节点<i>v</i>和<i>w</i>之间的连线, 其阻抗为1 (标幺值) 。根据式 (2) 对于邻接矩阵的定义, 则计算<i>E</i><sub><i>vw</i></sub>的阻抗和容量即为线路<i>L</i> (<i>v</i>, <i>w</i>) 阻抗和容量。如果假定所有线路的容量相同, 则在该网络中有<i>E</i><sub><i>vw</i></sub>=<i>E</i><sub><i>vk</i></sub>, 即节点<i>v</i>与<i>w</i>和节点<i>v</i>与<i>k</i>的关联强度相同。但是, 与复杂网络通用模型不同, 电网中两点之间的传输电能不仅仅通过一条最短路径, 而是几乎所有路径都会不同程度地参与。图2中, <i>v</i>与<i>w</i>之间除直接连线<i>L</i> (<i>v</i>, <i>w</i>) 以外, 还有一条通过节点<i>u</i>的<i>L</i> (<i>v</i>, <i>u</i>) 和<i>L</i> (<i>u</i>, <i>w</i>) 的间接路径。如果计及<i>v</i>与<i>w</i>之间的并联路径, 则很明显其等值的并联阻抗小于1。这样, 实际上节点<i>v</i>与<i>w</i>之间的电气关联强度要大于节点<i>v</i>与<i>k</i>。</p>
                </div>
                <div class="p1">
                    <p id="96">因此, 本文在计算电气关联强度时, 所采用的阻抗和容量均为两点之间的等值阻抗和容量。具体的, 两点间等值阻抗<i>Z</i><sup>e</sup><sub><i>vw</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="97"><i>Z</i><sup>e</sup><sub><i>vw</i></sub>= (<i>Z</i><sub><i>vv</i></sub>-<i>Z</i><sub><i>vw</i></sub>) - (<i>Z</i><sub><i>vw</i></sub>-<i>Z</i><sub><i>ww</i></sub>)      (4) </p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>Z</i><sub><i>vw</i></sub>为阻抗矩阵第<i>v</i>行第<i>w</i>列元素。</p>
                </div>
                <div class="p1">
                    <p id="99">两点之间的等值传输容量<i>C</i><sup>e</sup><sub><i>vw</i></sub>可计算为:</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mi>w</mi></mrow><mtext>e</mtext></msubsup><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi>l</mi><mo>∈</mo><mi>L</mi></mrow></munder><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mi>l</mi></msubsup></mrow><mrow><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mi>w</mi></mrow><mi>l</mi></msubsup></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>L</i>为全网络线路集合;<i>P</i><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>为线路<i>l</i>的最大传输容量;<i>Q</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mi>w</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>为从节点<i>v</i>向<i>w</i>传输电能时线路<i>l</i>的功率传输分布系数 (power transmission distribution factor, PTDF) 。关于两点间等值阻抗和容量的计算, 详细过程参见文献<citation id="172" type="reference">[<a class="sup">19</a>,<a class="sup">20</a>]</citation>。</p>
                </div>
                <h3 id="105" name="105" class="anchor-tag"><b>4 基于电气关联强度的改进Newman分区算法</b></h3>
                <div class="p1">
                    <p id="106">在复杂网络领域, 关于集群或社区的划分界定, Newman快速分区算法是较为广泛接受的一种方法, 也常作为衡量其他分区算法的标准<citation id="173" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="107">在纯拓扑网络模型中, 对于一个给定的网络Y, 基于式 (1) 定义的邻接矩阵元素, 节点<i>v</i>的度 (degree) 可以定义为:</p>
                </div>
                <div class="p1">
                    <p id="108"><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><msub><mrow></mrow><mi>v</mi></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>w</mi></munder><mi>A</mi></mstyle><msub><mrow></mrow><mrow><mi>v</mi><mi>w</mi></mrow></msub></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="110">设<i>m</i>为网络中线路的总数, 如果将全网络划分为若干个区域或群落, <i>c</i><sub><i>v</i></sub>和<i>c</i><sub><i>w</i></sub>分别表示节点<i>v</i>和<i>w</i>各自所属的群落, 则对应于这种划分方式可计算量化参数 (modularity) 为:</p>
                </div>
                <div class="p1">
                    <p id="111"><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>m</mi></mrow></mfrac><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>v</mi><mo>, </mo><mi>w</mi></mrow></munder><mrow><mrow><mo> (</mo><mrow><mi>A</mi><msub><mrow></mrow><mrow><mi>v</mi><mi>w</mi></mrow></msub><mo>-</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mi>v</mi></msub><mi>k</mi><msub><mrow></mrow><mi>w</mi></msub></mrow><mrow><mn>2</mn><mi>m</mi></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></mstyle><mi>δ</mi><mo stretchy="false"> (</mo><mi>c</mi><msub><mrow></mrow><mi>v</mi></msub><mo>, </mo><mi>c</mi><msub><mrow></mrow><mi>w</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="113">式中:如果<i>i</i>=<i>j</i>, 则<i>δ</i> (<i>i</i>, <i>j</i>) =1, 否则为0。</p>
                </div>
                <div class="p1">
                    <p id="114">进一步的, 可将量化参数表达为:</p>
                </div>
                <div class="p1">
                    <p id="115"><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>v</mi><mo>, </mo><mi>w</mi></mrow></munder><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>A</mi><msub><mrow></mrow><mrow><mi>v</mi><mi>w</mi></mrow></msub></mrow><mrow><mn>2</mn><mi>m</mi></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mi>v</mi></msub></mrow><mrow><mn>2</mn><mi>m</mi></mrow></mfrac><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mi>w</mi></msub></mrow><mrow><mn>2</mn><mi>m</mi></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></mstyle><mi>δ</mi><mo stretchy="false"> (</mo><mi>c</mi><msub><mrow></mrow><mi>v</mi></msub><mo>, </mo><mi>c</mi><msub><mrow></mrow><mi>w</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="117">原Newman分区算法应用于虚拟微电网划分, 还存在以下问题。</p>
                </div>
                <div class="p1">
                    <p id="118">1) 无法同时体现阻抗与容量两种物理属性的影响。</p>
                </div>
                <div class="p1">
                    <p id="119">2) 无法体现两点间所有路径对电能传输的贡献, 不符合电网物理规律。</p>
                </div>
                <div class="p1">
                    <p id="120">3) 以往很多Newman分区算法在电网领域的改造应用, 其权重和量化参数的定义与虚拟微电网划分不相适应。</p>
                </div>
                <div class="p1">
                    <p id="121">首先利用式 (3) 所定义的电气关联强度将节点<i>v</i>的度更新为:</p>
                </div>
                <div class="p1">
                    <p id="122"><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mi>v</mi></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>w</mi></munder><mi>E</mi></mstyle><msub><mrow></mrow><mrow><mi>v</mi><mi>w</mi></mrow></msub></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="124">将<i>M</i>定义为有权重邻接矩阵所有非零元素总和的一半, 即</p>
                </div>
                <div class="p1">
                    <p id="125"><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>v</mi><mo>, </mo><mi>w</mi></mrow></munder><mi>E</mi></mstyle><msub><mrow></mrow><mrow><mi>v</mi><mi>w</mi></mrow></msub></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="127">则与电气关联强度对应的<i>Q</i>值可更新为:</p>
                </div>
                <div class="p1">
                    <p id="128"><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>v</mi><mo>, </mo><mi>w</mi></mrow></munder><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mi>v</mi><mi>w</mi></mrow></msub></mrow><mrow><mn>2</mn><mi>Μ</mi></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mi>v</mi></msub></mrow><mrow><mn>2</mn><mi>Μ</mi></mrow></mfrac><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mi>w</mi></msub></mrow><mrow><mn>2</mn><mi>Μ</mi></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></mstyle><mi>δ</mi><mo stretchy="false"> (</mo><mi>c</mi><msub><mrow></mrow><mi>v</mi></msub><mo>´</mo><mo>, </mo><mi>c</mi><msub><mrow></mrow><mi>w</mi></msub><mo>´</mo><mo stretchy="false">) </mo></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>c</i><sub><i>v</i></sub>′和<i>c</i><sub><i>w</i></sub>′分别表示节点<i>v</i>和<i>w</i>各自所属的虚拟微电网。</p>
                </div>
                <div class="p1">
                    <p id="131"><i>Q</i><sub>e</sub>的物理含义可理解为:在网络Y中随机抽取一个单位的电气关联强度。则该单位电气关联强度从节点<i>v</i>连接到节点<i>w</i>的概率取决于两个事件的概率:事件A, 该单位电气关联强度从节点<i>v</i>起始;事件B, 该单位电气关联强度到节点<i>w</i>终止。</p>
                </div>
                <div class="p1">
                    <p id="132">根据式 (9) 对度的定义, 则事件A的概率为<i>E</i><sub><i>v</i></sub>/ (2<i>M</i>) 。而对于网络Y, 节点<i>v</i>和<i>w</i>之间的电气关联强度<i>E</i><sub><i>vw</i></sub>已知, 则事件A和B之间不完全独立。当事件A为真, 则事件B的概率为<i>E</i><sub><i>vw</i></sub>/<i>E</i><sub><i>v</i></sub>。则随机抽取的该单位电气关联强度从节点<i>v</i>连接到节点<i>w</i>的概率为[<i>E</i><sub><i>v</i></sub>/ (2<i>M</i>) ] (<i>E</i><sub><i>vw</i></sub>/<i>E</i><sub><i>v</i></sub>) =<i>E</i><sub><i>vw</i></sub>/ (2<i>M</i>) 。</p>
                </div>
                <div class="p1">
                    <p id="133">对应的, 假定另有一个网络R, 其节点总数<i>M</i>与网络Y相同, 且节点<i>v</i>和<i>w</i>的度也相同, 但是<i>M</i>在网络中完全随机分布。随机抽取一个单位的电气关联强度, 则该单位电气关联强度从节点<i>v</i>连接到节点<i>w</i>的概率仍取决于事件A和B的概率。由于在网络R中, 电气关联强度完全随机分布, 不存在<i>E</i><sub><i>vw</i></sub>的给定条件, 则事件A和B的概率完全独立。随机抽取的该单位电气关联强度从节点<i>v</i>连接到节点<i>w</i>的概率为[<i>E</i><sub><i>v</i></sub>/ (2<i>M</i>) ][<i>E</i><sub><i>w</i></sub>/ (2<i>M</i>) ]。</p>
                </div>
                <div class="p1">
                    <p id="134">可见, 式 (11) 中<i>Q</i><sub>e</sub>体现了在某一虚拟微电网的划分方式中, 网络Y节点之间电气关联强度与随机网络R中电气关联强度分布概率的差值。该差值越大, 说明网络Y中所划分的虚拟微电网内部节点间电气关联越紧密。而寻求最优的虚拟微电网划分方式就等同于寻求<i>Q</i><sub>e</sub>最大的划分方式。</p>
                </div>
                <div class="p1">
                    <p id="135">具体执行算法时, 与Newman快速分区算法相似, 该过程可参见Newman快速分区算法<citation id="174" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <h3 id="136" name="136" class="anchor-tag"><b>5</b> 算例分析</h3>
                <div class="p1">
                    <p id="137">为验证上述改进的Newman分区算法是否可应用于配电网中虚拟微电网的划分界定, 本文选取标准IEEE 33节点配电网<citation id="175" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>和葡萄牙94节点配电网<citation id="176" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>为例进行分析。对电网中的输电线路而言, 其电阻远远小于电抗, 所以本文在计算过程中只考虑电抗的影响。对于某一电压等级的输电线路, 其最大电能传输容量往往取决于材料和线径等因素, 所以在算例分析中, 本文假设所有输电线路的最大电能传输容量均相同。电能传输容量对虚拟微电网分区结果的影响会在算例2中进行讨论。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>5.1</b> 算例<b>1</b></h4>
                <div class="p1">
                    <p id="139">根据式 (3) 的定义, 标准IEEE 33节点配电网的电气关联强度如表1所示。结合电气关联强度的计算结果和基于改进的Newman分区算法, 不同分区方式对应的<i>Q</i>值如图3所示。当虚拟微电网个数为7时, <i>Q</i><sub>e</sub>达到最大值 (0.714 1) , 这一结果说明在这种分区方式下, 各个虚拟微电网内部节点间的电气联系最紧密, 其对应分区结果如图4所示。</p>
                </div>
                <div class="area_img" id="140">
                    <p class="img_tit"><b>表1 IEEE 33节点配电网线路的电气关联强度</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Electrical coupling strength of lines for IEEE 33-node distribution network</b></p>
                    <p class="img_note"></p>
                    <table id="140" border="1"><tr><td colspan="2"><br />母线编号</td><td rowspan="2">电气关<br />联强度</td><td colspan="2"><br />母线编号</td><td rowspan="2">电气关<br />联强度</td></tr><tr><td><br />始端</td><td>终端</td><td><br />始端</td><td>终端</td></tr><tr><td>1</td><td>2</td><td>2 511.320 8</td><td>29</td><td>30</td><td>463.404 3</td></tr><tr><td><br />2</td><td>19</td><td>765.431 3</td><td>30</td><td>31</td><td>124.392 5</td></tr><tr><td><br />19</td><td>20</td><td>88.379 8</td><td>31</td><td>32</td><td>331.003 0</td></tr><tr><td><br />20</td><td>21</td><td>250.397 2</td><td>32</td><td>33</td><td>225.933 6</td></tr><tr><td><br />21</td><td>22</td><td>127.803 3</td><td>6</td><td>7</td><td>193.584 4</td></tr><tr><td><br />2</td><td>3</td><td>477.060 9</td><td>7</td><td>8</td><td>96.988 1</td></tr><tr><td><br />3</td><td>23</td><td>388.550 1</td><td>8</td><td>9</td><td>161.878 4</td></tr><tr><td><br />23</td><td>24</td><td>168.932 4</td><td>9</td><td>10</td><td>161.878 4</td></tr><tr><td><br />24</td><td>25</td><td>170.860 1</td><td>10</td><td>11</td><td>1 842.923 1</td></tr><tr><td><br />3</td><td>4</td><td>642.650 2</td><td>11</td><td>12</td><td>967.609 0</td></tr><tr><td><br />4</td><td>5</td><td>617.156 1</td><td>12</td><td>13</td><td>103.714 3</td></tr><tr><td><br />5</td><td>6</td><td>169.434 2</td><td>13</td><td>14</td><td>168.032 0</td></tr><tr><td><br />6</td><td>26</td><td>1 158.510 6</td><td>14</td><td>15</td><td>227.737 6</td></tr><tr><td><br />26</td><td>27</td><td>827.850 7</td><td>15</td><td>16</td><td>219.798 2</td></tr><tr><td><br />27</td><td>28</td><td>128.296 0</td><td>16</td><td>17</td><td>69.604 9</td></tr><tr><td><br />28</td><td>29</td><td>170.982 0</td><td>17</td><td>18</td><td>208.693 4</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913007_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 IEEE 33节点配电网中不同虚拟微电网划分对应的Qe" src="Detail/GetImg?filename=images/DLXT201913007_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 IEEE 33节点配电网中不同虚拟微电网划分对应的<i>Q</i></b><sub><b>e</b></sub>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913007_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 <i>Q</i></b><sub><b>e</b></sub><b>for different numbers of virtual microgrids in IEEE 33-node distribution network</b></p>

                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>5.2</b> 算例<b>2</b></h4>
                <div class="p1">
                    <p id="143">将改进的Newman分区算法应用于葡萄牙94节点配电网, 得到结果如图5所示, 其电气关联强度如表2所示。当虚拟微电网数量为12时, <i>Q</i><sub>e</sub>最大为0.835 4。基于这个结果, 虚拟微电网的划分如附录A图A1所示。图A2为文献<citation id="177" type="reference">[<a class="sup">12</a>]</citation>中根据潮流和电压等状态特性的划分结果。虽然图A1和图A2中虚拟微电网的个数相同, 但是划分结果相差甚远。以图中最上端连接母线52至母线66的线路为例, 采用图A1的划分方式可以保证虚拟微电网VM4和VM5间相对较弱的电气联系。经过计算, 图A2划分方式下的<i>Q</i><sub>e</sub> (0.685 5) 小于图A1的<i>Q</i><sub>e</sub> (0.835 4) , 因此, 考虑电网的结构特性, 图A1的界定方式更为合理。</p>
                </div>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913007_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 IEEE 33节点配电网的虚拟微电网分区结果" src="Detail/GetImg?filename=images/DLXT201913007_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 IEEE 33节点配电网的虚拟微电网分区结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913007_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Partitioning result of virtual microgrids for IEEE 33-node distribution network</b></p>

                </div>
                <div class="area_img" id="146">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913007_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 葡萄牙94节点配电网不同虚拟微电网个数对应的Qe" src="Detail/GetImg?filename=images/DLXT201913007_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 葡萄牙94节点配电网不同虚拟微电网个数对应的<i>Q</i></b><sub><b>e</b></sub>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913007_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 <i>Q</i></b><sub><b>e</b></sub><b>for different numbers of virtual microgrids in Portuguese 94-node distribution network</b></p>

                </div>
                <div class="area_img" id="147">
                    <p class="img_tit"><b>表2 葡萄牙94节点配电网线路电抗及电气关联强度</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Reactances and electrical coupling strengths of lines for Portuguese 94-node distribution network</b></p>
                    <p class="img_note"></p>
                    <table id="147" border="1"><tr><td colspan="2"><br />母线编号</td><td rowspan="2">电抗</td><td rowspan="2">电气关联强度</td></tr><tr><td><br />始端</td><td>终端</td></tr><tr><td>52</td><td>53</td><td>0.000 8</td><td>1 299.591 6</td></tr><tr><td><br />53</td><td>54</td><td>0.002 7</td><td>367.089 7</td></tr><tr><td><br />54</td><td>55</td><td>0.000 9</td><td>1 139.969 3</td></tr><tr><td><br />55</td><td>56</td><td>0.000 9</td><td>1 139.969 3</td></tr><tr><td><br />56</td><td>57</td><td>0.001 3</td><td>791.859 2</td></tr><tr><td><br />57</td><td>58</td><td>0.000 6</td><td>1 579.787 2</td></tr><tr><td><br />58</td><td>59</td><td>0.000 8</td><td>1 169.905 5</td></tr><tr><td><br />59</td><td>60</td><td>0.000 9</td><td>1 083.941 6</td></tr><tr><td><br />60</td><td>61</td><td>0.000 8</td><td>1 110.418 7</td></tr><tr><td><br />61</td><td>62</td><td>0.000 8</td><td>1 138.221 8</td></tr><tr><td><br />62</td><td>63</td><td>0.001 0</td><td>945.458 4</td></tr><tr><td><br />63</td><td>64</td><td>0.002 5</td><td>403.752 0</td></tr><tr><td><br />64</td><td>65</td><td>0.001 6</td><td>634.434 6</td></tr><tr><td><br />65</td><td>66</td><td>0.002 4</td><td>416.433 0<br /></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="148">为了分析传输容量对电气关联强度以及微电网分区结果的影响, 将连接母线5和母线6的线路 (<i>l</i><sub>5-6</sub>) 的最大传输容量由0.99 MVA改为99 MVA。由于所有线路的最大传输容量相同, 所以电抗较大的线路<i>l</i><sub>5-6</sub>被界定为虚拟微电网VM1和VM2的边界。当线路<i>l</i><sub>5-6</sub>的最大传输容量改变时, 其虚拟微电网分区结果如附录A图A3所示。从图A3中可以看出, VM1和VM2的边界由线路<i>l</i><sub>5-6</sub>变为线路<i>l</i><sub>4-5</sub>。在这种情况下, 将电气关联强度较弱的线路<i>l</i><sub>4-5</sub>作为虚拟微电网的边界更为合理, 此分区结果也满足以最大的功率传输电能的划分原则。</p>
                </div>
                <div class="p1">
                    <p id="149">根据第2节讨论的虚拟微电网发展的三个阶段, 基于电气关联性的虚拟微电网划分方法解决了第一阶段边界划分问题。在后续第二阶段将解决资源优化部署问题, 一阶段划分的虚拟微电网边界将被固定为约束条件, 在每一个确定的虚拟微电网边界范围内, 要解决如何优化部署分布式发电和储能等资源, 包括它们的种类、容量、地点, 以虚拟微电网运行特性或经济特性最优为优化目标。在第三阶段, 利用多智能体和群体智能等技术, 研究如何以虚拟微电网的方式实现配电网的主动能量管理, 如何更好地就地消纳可再生能源, 后续将有阶段性的成果被发表。</p>
                </div>
                <h3 id="150" name="150" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="151">尽管智能配电网已成为智能电网发展的一项核心课题, 但对于众多庞大的传统配电网而言, 如何高效地实现智能化改造依旧困难重重。虚拟微电网理念的出现, 为这一领域带来了新的思路。但是, 其具体实施和发展策略仍缺乏深入探讨。本文基于扩展的CPS提出了虚拟微电网的实施框架以及分三个阶段的发展步骤, 并探讨了其特有的一些技术挑战可能的解决思路, 为这一领域进一步深入发展奠定基础。</p>
                </div>
                <div class="p1">
                    <p id="152">进一步的, 针对构建虚拟微电网的第一步核心问题, 本文根据现有传统配电网的实际状况与发展能源互联网的长远目标, 引入复杂网络的结构分析方法, 提出了基于结构分析的虚拟微电网边界的自动划分方法。根据仿真算例的验证, 这种方法具有灵活、高效、合理的优点, 通过与其他算法的结果对比, 证明其更加符合构建虚拟微电网的目标。未来, 以虚拟微电网划分边界作为约束条件, 将进一步研究虚拟微电网内分布式发电和储能资源等的优化配置, 以在划定的虚拟微电网内实现不确定性与灵活性的就地平衡;并进一步研究多虚拟微电网互联协调运行的关键技术。</p>
                </div>
                <div class="p1">
                    <p id="153">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="178" name="178" class="anchor-tag">附录A</h3>
                <div class="area_img" id="179">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913007_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1葡萄牙94节点配电网的虚拟微电网分区结果" src="Detail/GetImg?filename=images/DLXT201913007_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1葡萄牙94节点配电网的虚拟微电网分区结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913007_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The partitioning result of virtual microgrids for Portuguese distribution network with 94 nodes</p>
                                <p class="img_note"> (基于改进的Newman分区算法, Q<sub>e</sub>=0.8354) </p>
                                <p class="img_note"> (Based on the improved Newman fast community-detection algorithm, Qe=0.8354) </p>

                </div>
                <div class="area_img" id="180">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913007_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2葡萄牙94节点配电网的虚拟微电网分区结果" src="Detail/GetImg?filename=images/DLXT201913007_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2葡萄牙94节点配电网的虚拟微电网分区结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913007_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The partitioning result of virtual microgrids for Portuguese distribution network with 94 nodes</p>
                                <p class="img_note"> (基于文献[20]的其他分区方法, Q<sub>e</sub>=0.6855) </p>
                                <p class="img_note"> (Based on other partitioning method in[25], Qe=0.6855) </p>

                </div>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913007_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3局部线路最大传输容量不同时的虚拟微电网分区结果" src="Detail/GetImg?filename=images/DLXT201913007_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3局部线路最大传输容量不同时的虚拟微电网分区结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913007_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 The partitioning result of virtual microgrids with different maximum power limit of the local transmission line</p>
                                <p class="img_note"> (基于改进的Newman分区算法, Q<sub>e</sub>=0.8247) </p>
                                <p class="img_note"> (Based on the improved Newman fast community-detection algorithm, Qe=0.8247) </p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810002&amp;v=MDU5MjNVUjdxZlp1WnNGeXJsVjczTUlTSFRlckc0SDluTnI0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 王成山, 李鹏, 于浩.智能配电网的新形态及其灵活性特征分析与应用[J].电力系统自动化, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.WANG Chengshan, LI Peng, YU Hao.Development and characteristic analysis of flexibility in smart distribution network[J].Automation of Electric Power Systems, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201601002&amp;v=MTIwMjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFY3M01JU0hUZXJHNEg5Zk1ybzlGWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 薛飞, 李刚.能源互联网的网络化能源集成探讨[J].电力系统自动化, 2016, 40 (1) :9-16.XUE Fei, LI Gang.Discussion on networking energy integration for Energy Internet[J].Automation of Electric Power Systems, 2016, 40 (1) :9-16.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719001&amp;v=MDU0NDFyQ1VSN3FmWnVac0Z5cmxWNzNNSVNIVGVyRzRIOWJOcG85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 茆美琴, 丁勇, 王杨洋, 等.微网——未来能源互联网系统中的“有机细胞”[J].电力系统自动化, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007.MAO Meiqin, DING Yong, WANG Yangyang, et al.Microgrid—an “organic cell” for future energy interconnection system[J].Automation of Electric Power Systems, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Supply-Adequacy-Based Optimal Construction of Microgrids in Smart Distribution Systems">

                                <b>[4]</b> AREFIFAR S A, MOHAMED Y A I, TAREK H M, et al.Supply-adequacy-based optimal construction of microgrids in smart distribution systems[J].IEEE Transactions on Smart Grid, 2012, 3 (3) :1491-1502.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimum microgrid design for enhancing reliability and supply-security">

                                <b>[5]</b> AREFIFAR S A, MOHAMED Y A I, TAREK H M, et al.Optimum microgrid design for enhancing reliability and supply-security[J].IEEE Transactions on Smart Grid, 2013, 4 (3) :1567-1575.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Comprehensive operational planning framework for self-healing control actions in smart distribution grids">

                                <b>[6]</b> AREFIFAR S A, MOHAMED Y A I, TAREK H M, et al.Comprehensive operational planning framework for self-healing control actions in smart distribution grids[J].IEEE Transactions on Power Systems, 2013, 28 (4) :4192-4200.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Methodology for Transforming an Existing Distribution Network Into a Sustainable Autonomous Micro-Grid">

                                <b>[7]</b> KIRTHIGA M V, DANIEL S A, GURUNATHAN S.A methodology for transforming an existing distribution network into a sustainable autonomous micro-grid[J].IEEE Transactions on Sustainable Energy, 2013, 4 (1) :31-41.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive self-adequate microgrids using dynamic boundaries">

                                <b>[8]</b> MOHAMED E.NASSAR M, SALAMA M A.Adaptive self-adequate microgrids using dynamic boundaries[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :105-113.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715001&amp;v=MTY5NTR6cXFCdEdGckNVUjdxZlp1WnNGeXJsVjczTUlTSFRlckc0SDliTnFvOUZaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 宋蕙慧, 于国星, 曲延滨, 等.Web of Cell体系——适应未来智能电网发展的新理念[J].电力系统自动化, 2017, 41 (15) :1-9.DOI:10.7500/AEPS20160915002.SONG Huihui, YU Guoxing, QU Yanbin, et al.Web of Cell architecture—new perspective for future smart grids[J].Automation of Electric Power Systems, 2017, 41 (15) :1-9.DOI:10.7500/AEPS20160915002.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622025&amp;v=MDgyNTMzenFxQnRHRnJDVVI3cWZadVpzRnlybFY3M01JU0hUZXJHNEg5Zk9yWTlIWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王成山, 宋关羽, 李鹏, 等.基于智能软开关的智能配电网柔性互联技术及展望[J].电力系统自动化, 2016, 40 (22) :168-175.WANG Chengshan, SONG Guanyu, LI Peng, et al.Research and prospect for soft open point based flexible interconnection technology for smart distribution network[J].Automation of Electric Power Systems, 2016, 40 (22) :168-175.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Three-stage electric vehicle scheduling considering stakeholders economic inconsistency and battery degradation">

                                <b>[11]</b> HAN Bing, LU Shaofeng, XUE Fei, et al.Three-stage electric vehicle scheduling considering stakeholders economic inconsistency and battery degradation[J].IET Cyber-Physical Systems:Theory &amp; Applications, 2017, 2 (3) :102-110.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A unified framework for defining and measuring flexibility in power system">

                                <b>[12]</b> ZHAO J, ZHENG T, LITVINOV E.A unified framework for defining and measuring flexibility in power system[J].IEEE Transactions on Power Systems, 2016, 31 (1) :339-347.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122300287067&amp;v=MDI1ODliSzlIOVBPckk5Rlp1TUlESG8rb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSWw0UWFCWT1OaWZPZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> ULBIG A, ANDERSSON G.Analyzing operational flexibility of electric power systems[J].International Journal of Electrical Power and Energy Systems, 2015, 72:155-164.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Application of microgrids in supporting distribution grid flexibility">

                                <b>[14]</b> MAJZOOBI A, KHODAEI A.Application of microgrids in supporting distribution grid flexibility[J].IEEE Transactions on Power Systems, 2017, 32 (5) :3660-3669.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617031&amp;v=MjY4MDFyQ1VSN3FmWnVac0Z5cmxWNzNNSVNIVGVyRzRIOWZOcUk5R1pZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 许志荣, 杨苹, 赵卓立, 等.中国多微网系统发展分析[J].电力系统自动化, 2016, 40 (17) :224-231.XU Zhirong, YANG Ping, ZHAO Zhuoli, et al.Analysis on the development of multi-microgrid in China[J].Automation of Electric Power Systems, 2016, 40 (17) :224-231.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Vulnerability of interconnected power systems to malicious attacks under limited information">

                                <b>[16]</b> BOMPARD E, NAPOLI R, XUE F.Vulnerability of interconnected power systems to malicious attacks under limited information[J].International Transactions on Electrical Energy Systems, 2008, 18 (8) :820-834.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501716585&amp;v=MTY1MjBhQlk9TmlmT2ZiSzdIdEROcW85RVkrb0pDWFE4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSWw0UQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> BOMPARD E, NAPOLI R, XUE F.Assessment of information impacts in power system security against malicious attacks in a general framework[J].Reliability Engineering &amp; System Safety, 2009, 94 (6) :1087-1094.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Finding Community Structure in Very Large Networks">

                                <b>[18]</b> CLAUSET A, NEWMAN M, MOORE C.Finding community structure in very large networks[J].Physical Review E, 2004, 70 (2) :66-111.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power grid vulnerability a complex network approach">

                                <b>[19]</b> ARIANOS S, BOMPARD E, CARBON E, et al.Power grid vulnerability:a complex network approach[J].Chaos, 2008, 19 (1) :1-16.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Extended topological approach for the assessment of structural vulnerability in transmission networks">

                                <b>[20]</b> BOMPARD E, NAPOLI R, XUE F.Extended topological approach for the assessment of structural vulnerability in transmission networks[J].IET Generation, Transmission &amp; Distribution, 2010, 4 (6) :716-724.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100485841&amp;v=MTc4NTFpclJkR2VycVFUTW53WmVadEZpbmxVcjNJSWw0UWFCWT1OaWZPZmJLN0h0RE9ybzlGWU9NS0JIZzRvQk1UNlQ0UFFILw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> HAMADA M H, WAHAB M A A, HEMDAN N G A.Simple and efficient method for steady-state voltage stability assessment of radial distribution systems[J].Electric Power Systems Research, 2010, 80:152-160.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600007462&amp;v=MDY1NzRud1plWnRGaW5sVXIzSUlsNFFhQlk9TmlmT2ZiSzdIdEROcVk5RlpPc0lDSG83b0JNVDZUNFBRSC9pclJkR2VycVFUTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> PIRES D F, ANTUNES C H, MARTINS A G.NSGA-Ⅱ with local search for a multi-objective reactive power compensation problem[J].Electrical Power and Energy Systems, 2012, 43:313-324.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913007" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913007&amp;v=MTE0MzdCdEdGckNVUjdxZlp1WnNGeXJsVjczTUlTSFRlckc0SDlqTnJJOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

