

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136541641506250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913008%26RESULT%3d1%26SIGN%3dgUlVGkMIpdQzLglvIzRt%252fBlXupw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913008&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913008&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913008&amp;v=MzEwNjFyQ1VSN3FmWnVac0Z5cmxWTDdCSVNIVGVyRzRIOWpOckk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;1&lt;/b&gt; 天然气系统量测模型 "><b>1</b> 天然气系统量测模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#56" data-title="&lt;b&gt;1.1&lt;/b&gt; 不含压缩机的支路模型"><b>1.1</b> 不含压缩机的支路模型</a></li>
                                                <li><a href="#64" data-title="&lt;b&gt;1.2&lt;/b&gt; 压缩机模型"><b>1.2</b> 压缩机模型</a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;1.3&lt;/b&gt; 含压缩支路的约束方程"><b>1.3</b> 含压缩支路的约束方程</a></li>
                                                <li><a href="#178" data-title="&lt;b&gt;1.4&lt;/b&gt; 量测方程"><b>1.4</b> 量测方程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#186" data-title="&lt;b&gt;2&lt;/b&gt; 电—气&lt;b&gt;IES-SE&lt;/b&gt; "><b>2</b> 电—气<b>IES-SE</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#187" data-title="&lt;b&gt;2.1&lt;/b&gt; 耦合元件模型"><b>2.1</b> 耦合元件模型</a></li>
                                                <li><a href="#200" data-title="&lt;b&gt;2.2&lt;/b&gt; 电—气&lt;b&gt;IES&lt;/b&gt;量测方程的向量形式"><b>2.2</b> 电—气<b>IES</b>量测方程的向量形式</a></li>
                                                <li><a href="#207" data-title="&lt;b&gt;2.3&lt;/b&gt; 抗差&lt;b&gt;SE&lt;/b&gt;建模"><b>2.3</b> 抗差<b>SE</b>建模</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#265" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#268" data-title="&lt;b&gt;3.1 SE&lt;/b&gt;性能测试"><b>3.1 SE</b>性能测试</a></li>
                                                <li><a href="#282" data-title="&lt;b&gt;3.2&lt;/b&gt; 电—气双向流动测试及&lt;b&gt;IES&lt;/b&gt;稳定性测试"><b>3.2</b> 电—气双向流动测试及<b>IES</b>稳定性测试</a></li>
                                                <li><a href="#290" data-title="&lt;b&gt;3.3&lt;/b&gt; 抗差性能测试"><b>3.3</b> 抗差性能测试</a></li>
                                                <li><a href="#300" data-title="&lt;b&gt;3.4&lt;/b&gt; 压缩机约束对估计精度和效率的影响"><b>3.4</b> 压缩机约束对估计精度和效率的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#308" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#345" data-title="附录A两类压缩机模型 ">附录A两类压缩机模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#348" data-title="附录B电力系统量测方程 ">附录B电力系统量测方程</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#358" data-title="附录C IES算例拓扑图 ">附录C IES算例拓扑图</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#360" data-title="附录D算例系统的参数 ">附录D算例系统的参数</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#365" data-title="附录E IES系统潮流计算所得的状态变量真值 ">附录E IES系统潮流计算所得的状态变量真值</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#202" data-title="&lt;b&gt;图1 电-气IES网络结构&lt;/b&gt;"><b>图1 电-气IES网络结构</b></a></li>
                                                <li><a href="#280" data-title="&lt;b&gt;表1 WLS和WLAV算法下的统计数据&lt;/b&gt;"><b>表1 WLS和WLAV算法下的统计数据</b></a></li>
                                                <li><a href="#281" data-title="&lt;b&gt;图2 WLAV和WLS的状态变量估计值与真值的比较&lt;/b&gt;"><b>图2 WLAV和WLS的状态变量估计值与真值的比较</b></a></li>
                                                <li><a href="#288" data-title="&lt;b&gt;图3 当气网负荷增加时P2G对气网状态的影响&lt;/b&gt;"><b>图3 当气网负荷增加时P2G对气网状态的影响</b></a></li>
                                                <li><a href="#289" data-title="&lt;b&gt;图4 当气网负荷增加时P2G对电网状态的影响&lt;/b&gt;"><b>图4 当气网负荷增加时P2G对电网状态的影响</b></a></li>
                                                <li><a href="#292" data-title="&lt;b&gt;表2 全量测下不良数据辨识情况&lt;/b&gt;"><b>表2 全量测下不良数据辨识情况</b></a></li>
                                                <li><a href="#304" data-title="&lt;b&gt;表3 出口压力恒定时压缩机不同模型的精度和效率的比较&lt;/b&gt;"><b>表3 出口压力恒定时压缩机不同模型的精度和效率的比较</b></a></li>
                                                <li><a href="#305" data-title="&lt;b&gt;表4 入口压力恒定时压缩机不同模型的精度和效率的比较&lt;/b&gt;"><b>表4 入口压力恒定时压缩机不同模型的精度和效率的比较</b></a></li>
                                                <li><a href="#306" data-title="&lt;b&gt;表5 压缩比恒定时压缩机不同模型的精度和效率的比较&lt;/b&gt;"><b>表5 压缩比恒定时压缩机不同模型的精度和效率的比较</b></a></li>
                                                <li><a href="#307" data-title="&lt;b&gt;表6 流量恒定时压缩机不同模型的精度和效率的比较&lt;/b&gt;"><b>表6 流量恒定时压缩机不同模型的精度和效率的比较</b></a></li>
                                                <li><a href="#346" data-title="图A1电驱动压缩机模型">图A1电驱动压缩机模型</a></li>
                                                <li><a href="#347" data-title="图A2燃气轮机驱动压缩机模型">图A2燃气轮机驱动压缩机模型</a></li>
                                                <li><a href="#351" data-title="图B1电力系统支路等效模型模型">图B1电力系统支路等效模型模型</a></li>
                                                <li><a href="#359" data-title="图C1 IES算例拓扑图">图C1 IES算例拓扑图</a></li>
                                                <li><a href="#361" data-title="表D1电力系统各节点负荷">表D1电力系统各节点负荷</a></li>
                                                <li><a href="#362" data-title="表D2电力系统线路参数">表D2电力系统线路参数</a></li>
                                                <li><a href="#363" data-title="表D3天然气负荷节点数据">表D3天然气负荷节点数据</a></li>
                                                <li><a href="#364" data-title="表D4天然气管道参数">表D4天然气管道参数</a></li>
                                                <li><a href="#367" data-title="表E1电力系统各节点电压真值">表E1电力系统各节点电压真值</a></li>
                                                <li><a href="#368" data-title="表E2天然气各节点压强真值">表E2天然气各节点压强真值</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MDkwMDc0SDlUTnBvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVkw3QklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MjU2NDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVkw3QklTSFRlckc0SDlYTnFvOUZaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 孙宏斌, 潘昭光, 郭庆来.多能流能量管理研究:挑战与展望[J].电力系统自动化, 2016, 40 (15) :1-8.SUN Hongbin, PAN Zhaoguang, GUO Qinglai.Energy management for multi-energy flow:challenges and prospects[J].Automation of Electric Power Systems, 2016, 40 (15) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615001&amp;v=MjQyNTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWTDdCSVNIVGVyRzRIOWZOcW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         孙宏斌, 潘昭光, 郭庆来.多能流能量管理研究:挑战与展望[J].电力系统自动化, 2016, 40 (15) :1-8.SUN Hongbin, PAN Zhaoguang, GUO Qinglai.Energy management for multi-energy flow:challenges and prospects[J].Automation of Electric Power Systems, 2016, 40 (15) :1-8.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3305.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J].Proceedings of the CSEE, 2016, 36 (12) :3292-3305." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612020&amp;v=MDI3ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWTDdCUHlyUGJiRzRIOWZOclk5SFpJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3305.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J].Proceedings of the CSEE, 2016, 36 (12) :3292-3305.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" ZLOTNIK A, ROALD L, BACKHAUS S, et al.Control policies for operational coordination of electric power and natural gas transmission systems[C]// IEEE American Control Conference, July 6-8, 2016, Boston, USA:7478-7483." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control policies for operational coordination of electric power and natural gas transmission systems">
                                        <b>[5]</b>
                                         ZLOTNIK A, ROALD L, BACKHAUS S, et al.Control policies for operational coordination of electric power and natural gas transmission systems[C]// IEEE American Control Conference, July 6-8, 2016, Boston, USA:7478-7483.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" LI T, EREMIA M, SHAHIDEHPOUR M.Interdependency of natural gas network and power system security[J].IEEE Transactions on Power Systems, 2008, 23 (4) :1817-1824." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Interdependency of Natural Gas Network and Power System Security">
                                        <b>[6]</b>
                                         LI T, EREMIA M, SHAHIDEHPOUR M.Interdependency of natural gas network and power system security[J].IEEE Transactions on Power Systems, 2008, 23 (4) :1817-1824.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" LIU C, SHAHIDEHPOUR M, WANG J.Application of augmented lagrangian relaxation to coordinated scheduling of interdependent hydrothermal power and natural gas systems[J].IET Generation, Transmission &amp;amp; Distribution, 2010, 4 (12) :1314-1325." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Application of augmented Lagrangian relaxation to coordinated scheduling of interdependent hydrothermal power and natural gas systems">
                                        <b>[7]</b>
                                         LIU C, SHAHIDEHPOUR M, WANG J.Application of augmented lagrangian relaxation to coordinated scheduling of interdependent hydrothermal power and natural gas systems[J].IET Generation, Transmission &amp;amp; Distribution, 2010, 4 (12) :1314-1325.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" CORREA-POSADA C M, SANCHEZ-MARTIN P.Security-constrained optimal power and natural-gas flow[J].IEEE Transactions on Power Systems, 2014, 29 (4) :1780-1787." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Security-constrained optimal power and natural-gas flow">
                                        <b>[8]</b>
                                         CORREA-POSADA C M, SANCHEZ-MARTIN P.Security-constrained optimal power and natural-gas flow[J].IEEE Transactions on Power Systems, 2014, 29 (4) :1780-1787.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 卫志农, 张思德, 孙国强, 等.基于碳交易机制的电-气互联综合能源系统低碳经济运行[J].电力系统自动化, 2016, 40 (15) :9-16.WEI Zhinong, ZHANG Side, SUN Guoqiang, et al.Carbon trading based low-carbon economic operation for integrated electricity and natural gas system[J].Automation of Electric Power Systems, 2016, 40 (15) :9-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615002&amp;v=MzAxNDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZMN0JJU0hUZXJHNEg5Zk5xbzlGWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         卫志农, 张思德, 孙国强, 等.基于碳交易机制的电-气互联综合能源系统低碳经济运行[J].电力系统自动化, 2016, 40 (15) :9-16.WEI Zhinong, ZHANG Side, SUN Guoqiang, et al.Carbon trading based low-carbon economic operation for integrated electricity and natural gas system[J].Automation of Electric Power Systems, 2016, 40 (15) :9-16.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" AN S, LI Q, GEDRA T W.Natural gas and electricity optimal power flow[C]// 2003 IEEE PES Transmission and Distribution Conference and Exposition, September 7-12, 2003, Dallas, USA:138-143." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Natural gas and electricity optimal power flow">
                                        <b>[10]</b>
                                         AN S, LI Q, GEDRA T W.Natural gas and electricity optimal power flow[C]// 2003 IEEE PES Transmission and Distribution Conference and Exposition, September 7-12, 2003, Dallas, USA:138-143.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" MARTINEZ-MARES A, FUERTE-ESQUIVEL C R.A robust optimization approach for the interdependency analysis of integrated energy systems considering wind power uncertainty[J].IEEE Transactions on Power Systems, 2013, 28 (4) :3964-3976." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A robust optimization approach for the interdependency analysis of integrated energy systems considering w ind pow er uncertainty">
                                        <b>[11]</b>
                                         MARTINEZ-MARES A, FUERTE-ESQUIVEL C R.A robust optimization approach for the interdependency analysis of integrated energy systems considering wind power uncertainty[J].IEEE Transactions on Power Systems, 2013, 28 (4) :3964-3976.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 徐宪东, 贾宏杰, 靳小龙, 等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报, 2015, 35 (14) :3634-3642.XU Xiandong, JIA Hongjie, JIN Xiaolong, et al.Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J].Proceedings of the CSEE, 2015, 35 (14) :3634-3642." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514019&amp;v=MjQzOTdCdEdGckNVUjdxZlp1WnNGeXJsVkw3QlB5clBiYkc0SDlUTnE0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         徐宪东, 贾宏杰, 靳小龙, 等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报, 2015, 35 (14) :3634-3642.XU Xiandong, JIA Hongjie, JIN Xiaolong, et al.Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J].Proceedings of the CSEE, 2015, 35 (14) :3634-3642.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 瞿小斌, 文云峰, 叶希, 等.基于串行和并行ADMM算法的电-气能量流分布式协同优化[J].电力系统自动化, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.QU Xiaobin, WEN Yunfeng, YE Xi, et al.Distributed optimization of electric-gas integrated energy flow using serial and parallel iterative modes for alternating direction method of multipliers[J].Automation of Electric Power Systems, 2017, 41 (4) :12-19.DOI:10.7500/AEPS 20160805007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704002&amp;v=MzE3ODl1WnNGeXJsVkw3QklTSFRlckc0SDliTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         瞿小斌, 文云峰, 叶希, 等.基于串行和并行ADMM算法的电-气能量流分布式协同优化[J].电力系统自动化, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.QU Xiaobin, WEN Yunfeng, YE Xi, et al.Distributed optimization of electric-gas integrated energy flow using serial and parallel iterative modes for alternating direction method of multipliers[J].Automation of Electric Power Systems, 2017, 41 (4) :12-19.DOI:10.7500/AEPS 20160805007.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" MARTINEZ-MARES A, FUERTE-ESQUIVEL C R.A unified gas and power flow analysis in natural gas and electricity coupled networks[J].IEEE Transactions on Power Systems, 2012, 27 (4) :2156-2166." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Unified Gas and Power Flow Analysis in Natural Gas and Electricity Coupled Networks">
                                        <b>[14]</b>
                                         MARTINEZ-MARES A, FUERTE-ESQUIVEL C R.A unified gas and power flow analysis in natural gas and electricity coupled networks[J].IEEE Transactions on Power Systems, 2012, 27 (4) :2156-2166.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 王伟亮, 王丹, 贾宏杰, 等.考虑天然气网络状态的电力-天然气区域综合能源系统稳态分析[J].中国电机工程学报, 2017, 37 (5) :1293-1304.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Steady state analysis of electricity-gas regional integrated energy system with consideration of NGS network status[J].Proceedings of the CSEE, 2017, 37 (5) :1293-1304." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705002&amp;v=MjA1ODRiYkc0SDliTXFvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVkw3QlB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王伟亮, 王丹, 贾宏杰, 等.考虑天然气网络状态的电力-天然气区域综合能源系统稳态分析[J].中国电机工程学报, 2017, 37 (5) :1293-1304.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Steady state analysis of electricity-gas regional integrated energy system with consideration of NGS network status[J].Proceedings of the CSEE, 2017, 37 (5) :1293-1304.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 董今妮, 孙宏斌, 郭庆来, 等.面向能源互联网的电-气耦合网络状态估计技术[J].电网技术, 2018, 42 (2) :400-408.DONG Jinni, SUN Hongbin, GUO Qinglai, et al.State estimation of combined electric-gas networks for energy internet[J].Power System Technology, 2018, 42 (2) :400-408." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201802007&amp;v=Mjc4NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVkw3QklUckJmYkc0SDluTXJZOUZZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         董今妮, 孙宏斌, 郭庆来, 等.面向能源互联网的电-气耦合网络状态估计技术[J].电网技术, 2018, 42 (2) :400-408.DONG Jinni, SUN Hongbin, GUO Qinglai, et al.State estimation of combined electric-gas networks for energy internet[J].Power System Technology, 2018, 42 (2) :400-408.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" CHEN Yanbo, MA Jin, ZHANG Pu, et al.Robust state estimator based on maximum exponential absolute value[J].IEEE Transactions on Smart Grid, 2018, 8 (4) :1537-1544." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust state estimator based on maximum exponential absolute value">
                                        <b>[17]</b>
                                         CHEN Yanbo, MA Jin, ZHANG Pu, et al.Robust state estimator based on maximum exponential absolute value[J].IEEE Transactions on Smart Grid, 2018, 8 (4) :1537-1544.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" CHEN Yanbo, LIU Feng, MEI Shengwei, et al.A robust WLAV state estimation using optimal transformations[J].IEEE Transactions on Power Systems, 2015, 30 (4) :2190-2191." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A robust WLAV state estimation using optimal transformations">
                                        <b>[18]</b>
                                         CHEN Yanbo, LIU Feng, MEI Shengwei, et al.A robust WLAV state estimation using optimal transformations[J].IEEE Transactions on Power Systems, 2015, 30 (4) :2190-2191.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 张义斌.天然气-电力混合系统分析方法研究[D].北京:中国电力科学研究院有限公司, 2005.ZHANG Yibin.Study on the methods for analyzing combined gas and electricity networks[D].Beijing:China Electric Power Research Institute, 2005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2007033486.nh&amp;v=MTYxNTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWTDdCVjEyN0diTzdIZFhFcVpFYlA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         张义斌.天然气-电力混合系统分析方法研究[D].北京:中国电力科学研究院有限公司, 2005.ZHANG Yibin.Study on the methods for analyzing combined gas and electricity networks[D].Beijing:China Electric Power Research Institute, 2005.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 陈永刚, 李宏莲.PG9171E型燃气轮机变工况特性研究[J].华东电力, 2009, 37 (8) :1422-1425.CHEN Yonggang, LI Honglian.Research on PG9171E gas turbine under variable working conditions[J].East China Electric Power, 2009, 37 (8) :1422-1425." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL200908051&amp;v=MTQ1MzZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVkw3QkxTblBZckc0SHRqTXA0OUE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         陈永刚, 李宏莲.PG9171E型燃气轮机变工况特性研究[J].华东电力, 2009, 37 (8) :1422-1425.CHEN Yonggang, LI Honglian.Research on PG9171E gas turbine under variable working conditions[J].East China Electric Power, 2009, 37 (8) :1422-1425.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" QADRDAN M, ABEYSEKERA M, CHAUDRY M, et al.Role of power-to-gas in an integrated gas and electricity system in Great Britain[J].International Journal of Hydrogen Energy, 2015, 40 (17) :5763-5775." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600373069&amp;v=MDEyMDhGaW5sVXIzSUlsNFRheHM9TmlmT2ZiSzlIOVBPcVk5Rlord01ESG93b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         QADRDAN M, ABEYSEKERA M, CHAUDRY M, et al.Role of power-to-gas in an integrated gas and electricity system in Great Britain[J].International Journal of Hydrogen Energy, 2015, 40 (17) :5763-5775.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" CLEGG S, MANCARELLA P.Integrated modeling and assessment of the operational impact of power-to-gas (P2G) on electrical and gas transmission networks[J].IEEE Transactions on Sustainable Energy, 2015, 6 (4) :1234-1244." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated modeling and assessment of the operational impact of power-to-gas (P2G)on electrical and gas transmission networks">
                                        <b>[22]</b>
                                         CLEGG S, MANCARELLA P.Integrated modeling and assessment of the operational impact of power-to-gas (P2G) on electrical and gas transmission networks[J].IEEE Transactions on Sustainable Energy, 2015, 6 (4) :1234-1244.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 王英瑞, 曾博, 郭经, 等.电-热-气综合能源系统多能流计算方法[J].电网技术, 2016, 40 (10) :2942-2950.WANG Yingrui, ZENG Bo, GUO Jing, et al.Multi-energy flow calculation method for integrated energy system containing electricity, heat and gas[J].Power System Technology, 2016, 40 (10) :2942-2950." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610004&amp;v=MDU4MzBmTnI0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVkw3QklUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         王英瑞, 曾博, 郭经, 等.电-热-气综合能源系统多能流计算方法[J].电网技术, 2016, 40 (10) :2942-2950.WANG Yingrui, ZENG Bo, GUO Jing, et al.Multi-energy flow calculation method for integrated energy system containing electricity, heat and gas[J].Power System Technology, 2016, 40 (10) :2942-2950.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 于尔铿.电力系统状态估计[M].北京:水利电力出版社, 1985.YU Erkeng.State estimation of power system[M].Beijing:Water Resources and Electric Power Press, 1985." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0000000000351484&amp;v=MjM3OTBpZlplWnZGeW5uVTczSUoxOGRWVjI3SHJPNEh0SE1yNHhBWmU4SENCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bkty&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         于尔铿.电力系统状态估计[M].北京:水利电力出版社, 1985.YU Erkeng.State estimation of power system[M].Beijing:Water Resources and Electric Power Press, 1985.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),61-74 DOI:10.7500/AEPS20180428003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于加权最小绝对值的电—气综合能源系统抗差状态估计</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="javascript:;">陈艳波</a>
                                <a href="javascript:;">郑顺林</a>
                                <a href="javascript:;">杨宁</a>
                                <a href="javascript:;">杨晓楠</a>
                                <a href="javascript:;">刘铠诚</a>
                </h2>
                    <h2>

                    <span>华北电力大学电气与电子工程学院</span>
                    <span>新能源电力系统国家重点实验室 (华北电力大学)</span>
                    <span>国家电网东北电力调控分中心</span>
                    <span>中国电力科学研究院有限公司</span>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>天然气可大规模存储的特性及电制氢技术的支撑使得电—气综合能源系统受到了国内外的普遍关注。为实现对电—气综合能源系统的全面、实时和精确感知, 需要构建电—气综合能源系统状态估计 (IES-SE) , 而IES-SE依赖于电—气耦合模型建模、压缩机支路建模及电—气两种能流的联合估计建模。在电—气耦合模型建模方面, 引入了燃气轮机和电制氢机组以考虑电—气两种能流的双向转化;在压缩机支路建模方面, 提出一种新的压缩机约束模型, 不仅可考虑压缩机元件对气压的约束, 也可考虑燃气压缩机的耗气量。在此基础上, 构建了基于加权最小绝对值的电—气综合能源系统抗差状态估计模型, 并给出了其求解方法。仿真算例验证了所提出的电气耦合模型、压缩机支路模型及电—气IES-SE的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8A%B6%E6%80%81%E4%BC%B0%E8%AE%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">状态估计;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%88%B6%E6%B0%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电制氢;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E2%80%94%E6%B0%94%E8%80%A6%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电—气耦合;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *陈艳波 (1982—) , 男, 通信作者, 博士, 副教授, 硕士生导师, 主要研究方向:综合能源系统、信息安全、电力系统优化与分析。E-mail:yanbochen2008@sina.com;
                                </span>
                                <span>
                                    郑顺林 (1994—) , 男, 硕士研究生, 主要研究方向:电力系统状态估计、综合能源系统状态估计。E-mail:zhengshunlin@foxmail.com;
                                </span>
                                <span>
                                    杨宁 (1962—) , 男, 硕士, 工程师, 主要研究方向:能量管理系统。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51777067);</span>
                    </p>
            </div>
                    <h1><b>Robust State Estimation of Electric-Gas Integrated Energy System Based on Weighted Least Absolute Value</b></h1>
                    <h2>
                    <span>CHEN Yanbo</span>
                    <span>ZHENG Shunlin</span>
                    <span>YANG Ning</span>
                    <span>YANG Xiaonan</span>
                    <span>LIU Kaicheng</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering (North China Electric Power University)</span>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources (North China Electric Power University)</span>
                    <span>Northeast Power Control Sub-center of State Grid</span>
                    <span>China Electric Power Research Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The electric-gas integrated energy system has been paid more and more attention at home and abroad because of the ability of large-scale storage of natural gas and the technological support of power to gas (P2 G) . In order to achieve the comprehensive, real-time and accurate perception of the electric-gas integrated energy system, the state estimation (SE) of integrated energy system (IES-SE) coupling natural gas and electricity is needed. IES-SE depends on the modeling of electric-gas coupling model, branches containing compressor and electric-gas joint estimation. As for coupling model, both gas turbine and P2 G unit are utilized to achieve the two-way transformation of energy flow. As for modeling of branches containing compressor, a new constraint model is proposed, which not only considers the constraints of compressor elements on gas pressure, but also the consume of gas by gas turbine. On this basis, the weighted least absolute value SE model of the electric-gas integrated energy system is constructed, and its solution method is given. Finally, the results of simulation prove the validity of the proposed models of coupling model, branches containing compressor and IES-SE.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20energy%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated energy system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=state%20estimation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">state estimation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20to%20gas&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power to gas;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electric-gas%20coupling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electric-gas coupling;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51777067);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">为提高能源的总体使用效率以及对可再生能源的消纳能力, 近年来对各类能源系统互联融合和互补集成的需求日益迫切。由电力系统、天然气系统、热力系统及作为耦合环节的能源转换设备等组成的综合能源系统 (IES) /多能流系统/能源互联网成为能源领域的发展趋势<citation id="313" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>, 并成为“建设清洁低碳、安全高效的现代能源体系”的必然选择。</p>
                </div>
                <div class="p1">
                    <p id="52">在IES中, 由于天然气/氢能可大规模存储的特性以及电制氢 (P2G) 技术的支撑使得电—气IES受到了国内外的普遍关注。美国和欧洲很多国家的天然气发电量占比较大, 因此很早就有学者关注天然气和电力系统的交互影响<citation id="325" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>;国内也有大量学者开始关注电—气IES, 在以上研究中, 文献<citation id="314" type="reference">[<a class="sup">5</a>]</citation>研究了电—气IES在不同场景下的优化控制策略。文献<citation id="315" type="reference">[<a class="sup">6</a>]</citation>研究了考虑天然气管道运行约束的电力机组组合问题。文献<citation id="316" type="reference">[<a class="sup">7</a>]</citation>研究了在安全约束下以协调成本最低的联合调度。文献<citation id="317" type="reference">[<a class="sup">8</a>]</citation>提出了一种安全裕度最大的电—气IES最优潮流。文献<citation id="318" type="reference">[<a class="sup">9</a>]</citation>提出了一种发电能源成本最低的电—气IES的最优潮流模型。文献<citation id="319" type="reference">[<a class="sup">10</a>]</citation>提出了一种经济成本最小的电—气IES最优潮流算法。文献<citation id="320" type="reference">[<a class="sup">11</a>]</citation>提出了一种考虑风电不确定性的电力—天然气—燃煤IES最优潮流算法。文献<citation id="321" type="reference">[<a class="sup">12</a>]</citation>提出了一种以能源集线器作为耦合模型的电—气—热混合潮流顺序求解算法 (主要集中于电力—天然气综合潮流分析) 。文献<citation id="322" type="reference">[<a class="sup">13</a>]</citation>提出了一种利用交替方向乘子法分布协同求解电—气潮流的算法。文献<citation id="323" type="reference">[<a class="sup">14</a>]</citation>提出了一种电—气IES统一建模求解的潮流计算方法, 并且在天然气系统中考虑到了温度对管道压强的影响。文献<citation id="324" type="reference">[<a class="sup">15</a>]</citation>提出了一种基于能源集线器模型的电—气IES的潮流算法, 并讨论了不同气体的注入对天然气气质的影响。</p>
                </div>
                <div class="p1">
                    <p id="53">以上研究大大促进了电—气IES的发展, 但对电—气IES状态估计 (IES-SE) 的研究尚且不足。文献<citation id="326" type="reference">[<a class="sup">16</a>]</citation>提出了一种电—气IES-SE方法, 在这方面做了前沿探索, 但尚存以下不足:①IES耦合元件仅考虑了燃气轮机 (GT) 和电驱动的压缩机, GT实现了天然气能到电能的转换, 电驱动的压缩机从某种程度上可以说是电网向气网提供了功率, 但压缩机消耗的电功率非常有限, 以至于对电网潮流的影响微乎其微, 故尚不能刻画电力系统和天然气系统之间实际存在的双向互动关系;②对含压缩机支路的建模忽略了燃气压缩机的耗气量, 这样做虽然满足电驱动压缩机的约束方程, 但对燃气压缩机而言, 相当于将GT驱动压缩机消耗的天然气流量<i>f</i><sub>cp</sub>设为了0, 使得对压缩机建模过程中只考虑了压缩机对气压的约束, 这与工程实际存在一定偏差;③采用加权最小二乘 (weighted least square, WLS) 构建电气IES-SE, 虽然能利用最大正则化残差 (largest normal residual, LNR) 法辨识不良数据<citation id="327" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>, 但这种方法仅能辨识弱相关的不良数据, 对于电—气IES中存在的强相关的多不良数据不能有效辨识。</p>
                </div>
                <div class="p1">
                    <p id="54">为全面考虑电力系统和天然气能的双向互动, 本文搭建了基于GT和P2G的IES;为精确考虑燃气压缩机的耗气量, 对压缩机支路构建了一种新的约束模型;为构建具有良好抗差性的电—气IES-SE模型, 将基于加权最小绝对值 (WLAV) 的抗差估计应用于电—气IES-SE建模中。本文最后通过仿真算例来检验所提模型的有效性。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>1</b> 天然气系统量测模型</h3>
                <h4 class="anchor-tag" id="56" name="56"><b>1.1</b> 不含压缩机的支路模型</h4>
                <div class="p1">
                    <p id="57">在天然气网络中, 假设天然气管道在同一水平面内, 则不含压缩机支路的管道<i>r</i>的稳态流量<i>f</i><sub><i>r</i></sub>可表示为<citation id="328" type="reference"><link href="20" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">14</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="58"><mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mi>r</mi></msub><mo>=</mo><mtext>ϕ</mtext><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>Π</mi><msub><mrow></mrow><mi>r</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mi>r</mi></msub><mi>s</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><msqrt><mrow><mi>s</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Π</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Π</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo></mrow></msqrt></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="60">式中:ϕ为函数符号;<i>Π</i><sub><i>i</i></sub>和<i>Π</i><sub><i>j</i></sub>分别为天然气节点<i>i</i>和<i>j</i>处的压强平方;<i>ΔΠ</i><sub><i>r</i></sub>=<i>Π</i><sub><i>i</i></sub>-<i>Π</i><sub><i>j</i></sub>为管道<i>r</i>两端节点<i>i</i>, <i>j</i>的压强平方差;<i>s</i><sub><i>ij</i></sub>用于表征天然气的流动方向, 当<i>Π</i><sub><i>i</i></sub>&gt;<i>Π</i><sub><i>j</i></sub>时取+1, 否则取-1;<i>K</i><sub><i>r</i></sub>为管道常数, 可表示为<citation id="329" type="reference"><link href="30" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">19</a>]</sup></citation><sup></sup></p>
                </div>
                <div class="p1">
                    <p id="61"><mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mi>r</mi></msub><mo>=</mo><mn>7</mn><mo>.</mo><mn>5</mn><mn>7</mn><mo>×</mo><mn>1</mn><mn>0</mn><msup><mrow></mrow><mrow><mo>-</mo><mn>4</mn></mrow></msup><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mrow><mi>p</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow></mfrac><msqrt><mrow><mfrac><mrow><mi>D</mi><msubsup><mrow></mrow><mi>r</mi><mn>5</mn></msubsup></mrow><mrow><mi>F</mi><mi>L</mi><msub><mrow></mrow><mi>r</mi></msub><mi>Τ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>Ζ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>G</mi></mrow></mfrac></mrow></msqrt></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="63">式中:<i>T</i><sub>n</sub>和<i>p</i><sub>n</sub>分别为标准状况下的温度和压强;<i>D</i><sub><i>r</i></sub>和<i>L</i><sub><i>r</i></sub>分别为管道<i>r</i>的直径和长度;<i>F</i>为无方向摩擦系数;<i>T</i><sub>a</sub>为天然气平均温度;<i>Z</i><sub>a</sub>为平均可压缩系数;<i>G</i>为相对密度。需要指出的是, 式 (1) 和式 (2) 忽略了天然气在传输过程中的温度变化。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>1.2</b> 压缩机模型</h4>
                <div class="p1">
                    <p id="65">在天然气管道中, 气流的流动需要管道两端的节点具有一定的压强差, 因此沿着气流流动的方向, 节点的压强会越来越低。为保证天然气的传输效率, 需要在某些管道安装压缩机, 用以提高与压缩机出口相连的节点压强。目前天然气网的压缩机主要有两种:①电驱动压缩机;②GT驱动压缩机。其模型分别见附录A图A1和图A2<citation id="330" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="66">在附录A图A1与图A2中:<i>m</i>和<i>n</i>表示普通管道节点;<i>i</i>和<i>o</i>分别表示压缩机的进口节点和出口节点;<i>p</i><sub><i>m</i></sub>, <i>p</i><sub><i>i</i></sub>, <i>p</i><sub><i>o</i></sub>和<i>p</i><sub><i>n</i></sub>为对应节点的压强;<i>f</i><sub><i>mi</i></sub>和<i>f</i><sub><i>on</i></sub>为对应支路的天然气流量;<i>f</i><sub>com</sub>为流进压缩机的天然气流量;<i>P</i><sub>cp</sub>为电驱动压缩机消耗的电功率。压缩机<i>k</i>的功率方程可表示为<citation id="331" type="reference"><link href="20" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">15</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="67"><i>H</i><sub><i>k</i></sub>=<i>B</i><sub><i>k</i></sub><i>f</i><sub>com</sub> (<i>R</i><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msubsup></mrow></math></mathml>-1)      (3) </p>
                </div>
                <div class="p1">
                    <p id="69"><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mi>o</mi></msub></mrow><mrow><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>B</i><sub><i>k</i></sub>为与压缩机温度、效率、绝热指数相关的参数;<i>Z</i><sub><i>k</i></sub>= (<i>a</i>-1) /<i>a</i>, 其中<i>a</i>为多变指数;<i>R</i><sub><i>k</i></sub>为压缩比。</p>
                </div>
                <div class="p1">
                    <p id="72">若压缩机功率由电动机提供, 则消耗的电功率为<citation id="332" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="73"><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mi>Η</mi><msub><mrow></mrow><mi>k</mi></msub><mrow><mo> (</mo><mrow><mfrac><mrow><mn>7</mn><mo>.</mo><mn>4</mn><mn>5</mn><mn>7</mn><mo>×</mo><mn>1</mn><mn>0</mn><msup><mrow></mrow><mrow><mo>-</mo><mn>6</mn></mrow></msup></mrow><mrow><mn>3</mn><mspace width="0.25em" /><mn>6</mn><mn>0</mn><mn>0</mn></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="75">若压缩机的功率由GT提供, 则消耗的天然气流量为<citation id="333" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="76"><i>f</i><sub>cp</sub>=<i>α</i>+<i>β</i><sub><i>k</i></sub><i>H</i><sub><i>k</i></sub>+<i>γH</i><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mn>2</mn></msubsup></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="78">式中:α, β<sub>k</sub>和γ为<i>GT</i>燃料比系数, 对于常用的<i>PG</i>9171型<i>GT</i>, 其出力和耗量近似为线性关系<citation id="334" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 即式 (6) 可简化为</p>
                </div>
                <div class="p1">
                    <p id="79">f<sub><i>cp</i></sub>=α+β<sub>k</sub>H<sub>k</sub>      (7) </p>
                </div>
                <div class="p1">
                    <p id="80">一般来说, 压缩机通常有4种控制模式:①出口压力恒定;②入口压力恒定;③通过压缩机的流量恒定;④压缩比恒定。已有文献常将含压缩机的支路看作虚拟支路, 将含压缩机支路与普通之路区分处理, 并在虚拟支路两端增加虚拟节点, 忽略了压缩机的耗气量 (如文献<citation id="335" type="reference">[<a class="sup">16</a>]</citation>中将虚拟节点的注处流量设为0) , 这样做虽然能满足电驱动压缩机的约束方程, 但对燃气压缩机而言, 相当于将f<sub><i>cp</i></sub>设为0, 使得对压缩机建模过程中只考虑了压缩机对气压的约束, 这与工程实际存在一定偏差。为正确反映压缩机的耗气量, 以下针对压缩机支路构建一种新的约束模型。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>1.3</b> 含压缩支路的约束方程</h4>
                <div class="p1">
                    <p id="82">附录A图A2所示的燃气压缩机对网络的流量约束方程和气压约束方程分别为:</p>
                </div>
                <div class="p1">
                    <p id="83"><i>f</i><sub><i>mi</i></sub>=<i>f</i><sub>cp</sub>+<i>f</i><sub><i>on</i></sub>      (8) </p>
                </div>
                <div class="p1">
                    <p id="84"><i>p</i><sub><i>o</i></sub>=<i>R</i><sub><i>k</i></sub><i>p</i><sub><i>i</i></sub>      (9) </p>
                </div>
                <div class="p1">
                    <p id="85">在已有的电—气IES-SE研究中<citation id="336" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 只考虑了压缩机的两种运行模式:出口压力恒定和压缩比恒定。它们的约束方程可表示如下:</p>
                </div>
                <div class="p1">
                    <p id="86"><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mi>o</mi></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>o</mi></msub></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mi>o</mi></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>R</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>o</mi></msub></mrow></math></mathml>和<mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>R</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>为常量。</p>
                </div>
                <div class="p1">
                    <p id="93">式 (10) 为当压缩机出口压力恒定时的压缩机支路约束方程;式 (11) 为当压缩机压缩比恒定时的压缩机支路约束方程。易知式 (10) 和式 (11) 为线性约束。这是因为该模型只考虑了压缩机对气压的约束 (式 (9) ) , 忽略了压缩机对气网流量的约束 (式 (12) ) 。本文为实现对压缩机的精确建模, 不仅考虑了式 (9) 压缩机对气压的约束, 还考虑了式 (12) 压缩机对气网流量的约束, 建模过程如下。</p>
                </div>
                <div class="p1">
                    <p id="94">将式 (3) 代入式 (7) , 则压缩机自身的耗气约束可表示为:</p>
                </div>
                <div class="p1">
                    <p id="95">f<sub><i>cp</i></sub>=φ (f<sub><i>com</i></sub>, R<sub>k</sub>) =α+β<sub>k</sub>B<sub>k</sub>f<sub><i>com</i></sub> (R<sup>Z<sub>k</sub></sup><sub><i>k</i></sub>-1)      (12) </p>
                </div>
                <div class="p1">
                    <p id="96">式中:φ为函数符号。</p>
                </div>
                <div class="p1">
                    <p id="97">因为<mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub><mo>=</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow></msub><mo>=</mo><mtext>ϕ</mtext><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>Π</mi><msub><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow></msub><mi>s</mi><msub><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow></msub><msqrt><mrow><mi>s</mi><msub><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Π</mi><msub><mrow></mrow><mi>o</mi></msub><mo>-</mo><mi>Π</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mrow></msqrt><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>Π</mi><msub><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow></msub><mo>=</mo><mi>Π</mi><msub><mrow></mrow><mi>o</mi></msub><mo>-</mo><mi>Π</mi><msub><mrow></mrow><mi>n</mi></msub><mo>, </mo><mi>Κ</mi><msub><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow></msub></mrow></math></mathml>为管道常数) , 则式 (12) 可进一步表示为:</p>
                </div>
                <div class="p1">
                    <p id="99">f<sub><i>cp</i></sub>=Φ (Π<sub>o</sub>, Π<sub>n</sub>, R<sub>k</sub>) =α+β<sub>k</sub>B<sub>k</sub>ϕ (<i>Δ</i>Π<sub>on</sub>) (R<mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msubsup></mrow></math></mathml>-1)      (13) </p>
                </div>
                <div class="p1">
                    <p id="101">式中:Φ为函数符号。</p>
                </div>
                <div class="p1">
                    <p id="102">因为f<sub>mi</sub>=ϕ (<i>Δ</i>Π<sub>mi</sub>) , 将式 (13) 代入式 (8) , 则燃气压缩机对网络的流量约束可表示为:</p>
                </div>
                <div class="p1">
                    <p id="103">Ψ (<i>Χ</i>) =<i>Φ</i> (<i>Π</i><sub><i>o</i></sub>, <i>Π</i><sub><i>n</i></sub>, <i>R</i><sub><i>k</i></sub>) +ϕ (Δ<i>Π</i><sub><i>on</i></sub>) -<i>φ</i> (Δ<i>Π</i><sub><i>mi</i></sub>) =0      (14) </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>Ψ</i>为函数符号;Δ<i>Π</i><sub><i>mi</i></sub>=<i>Π</i><sub><i>m</i></sub>-<i>Π</i><sub><i>i</i></sub>;<i>Χ</i>=[<i>Π</i><sub><i>m</i></sub>, <i>Π</i><sub><i>i</i></sub>, <i>Π</i><sub><i>o</i></sub>, <i>Π</i><sub><i>n</i></sub>, <i>R</i><sub><i>k</i></sub>]<sup>T</sup>。</p>
                </div>
                <div class="p1">
                    <p id="105">显然由式 (14) 与式 (9) 所组成的约束同时考虑到了GT对网络的气压约束和流量约束。需要说明的是, 式 (8) 至式 (14) 是GT约束方程的精确表达式。由于GT的耗量<i>f</i><sub>cp</sub>≪<i>f</i><sub><i>on</i></sub>, 在此前提下可对式 (14) 所示的约束方程做如下简化。</p>
                </div>
                <div class="p1">
                    <p id="106">式 (8) 左右两边分别取平方可得:</p>
                </div>
                <div class="p1">
                    <p id="107"><i>f</i><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mi>i</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>=<i>f</i><sup>2</sup><sub>cp</sub>+<i>f</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+2<i>f</i><sub><i>on</i></sub><i>f</i><sub>cp</sub>      (15) </p>
                </div>
                <div class="p1">
                    <p id="110">因为<i>f</i><sub>cp</sub>≪<i>f</i><sub>on</sub>, 忽略式 (13) 中的二次项<i>f</i><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>p</mtext></mrow><mn>2</mn></msubsup></mrow></math></mathml>, 则有</p>
                </div>
                <div class="p1">
                    <p id="112"><i>f</i><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mi>i</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>-<i>f</i><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>=2<i>f</i><sub><i>on</i></sub><i>f</i><sub>cp</sub>      (16) </p>
                </div>
                <div class="p1">
                    <p id="115">将式 (15) 代入式 (16) , 则有</p>
                </div>
                <div class="p1">
                    <p id="116"><i>f</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mi>i</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>-<i>f</i><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>=2<i>f</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>[<i>α</i>+<i>β</i><sub><i>k</i></sub><i>B</i><sub><i>k</i></sub> (<i>R</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msubsup></mrow></math></mathml>-1) ]      (17) </p>
                </div>
                <div class="p1">
                    <p id="121">下面讨论在压缩机4种控制模型下其约束方程的具体表达式。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122">1) 出口压力恒定</h4>
                <div class="p1">
                    <p id="123">当出口压力恒定时, 设<mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mi>o</mi></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>o</mi></msub></mrow></math></mathml>, 将式 (1) 和式 (9) 代入式 (17) , 则式 (17) 可简化为:</p>
                </div>
                <div class="p1">
                    <p id="125"><i>K</i><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mi>i</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml><i>p</i><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mn>2</mn></msubsup></mrow></math></mathml><i>p</i><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msubsup></mrow></math></mathml>+<i>K</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mi>i</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml><i>p</i><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mn>2</mn><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msubsup></mrow></math></mathml>+<i>K</i><sub><i>α</i></sub><i>p</i><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msubsup></mrow></math></mathml>+</p>
                </div>
                <div class="p1">
                    <p id="132"><i>K</i><sub><i>β</i></sub><i>p</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mn>2</mn></msubsup></mrow></math></mathml><i>p</i><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msubsup></mrow></math></mathml>+<i>K</i><sub><i>γ</i></sub><i>p</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mn>2</mn></msubsup></mrow></math></mathml>+<i>K</i><sub>0</sub>=0      (18) </p>
                </div>
                <div class="p1">
                    <p id="136">式中:<mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mi>α</mi></msub><mo>=</mo><mo>-</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mn>2</mn><mi>α</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Κ</mi><msubsup><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Ω</mi><mo stretchy="false">) </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mi>o</mi><mn>2</mn></msubsup></mrow></math></mathml>, 其中<i>Ω</i>=2<i>K</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml><i>β</i><sub><i>k</i></sub><i>B</i><sub><i>k</i></sub>;<i>K</i><sub><i>β</i></sub>= (1+2<i>α</i>) (<i>K</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>Ω</i>) ;<mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mi>γ</mi></msub><mo>=</mo><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mn>2</mn><mi>α</mi><mo stretchy="false">) </mo><mi>Ω</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow><msubsup><mrow></mrow><mi>o</mi><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msubsup></mrow></math></mathml>;<mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mn>2</mn><mi>α</mi><mo stretchy="false">) </mo><mi>Ω</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mi>o</mi><mrow><mn>2</mn><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msubsup></mrow></math></mathml>。可知约束条件仅为<i>p</i><sub><i>i</i></sub>, <i>p</i><sub><i>m</i></sub>, <i>p</i><sub><i>n</i></sub>的函数, 相当于压缩机只增加了一个虚拟节点<i>p</i><sub><i>i</i></sub>。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142">2) 入口压力恒定</h4>
                <div class="p1">
                    <p id="143">当入口压力恒定时, 设<mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>, 将式 (1) 和式 (9) 代入式 (17) , 则式 (17) 可简化为:</p>
                </div>
                <div class="p1">
                    <p id="145"><i>K</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mi>i</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml><i>p</i><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mn>2</mn></msubsup></mrow></math></mathml>+<i>K</i><sub><i>n</i></sub><i>p</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mn>2</mn></msubsup></mrow></math></mathml>+<i>K</i><sub><i>ο</i></sub><i>p</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>o</mi><mn>2</mn></msubsup></mrow></math></mathml>+<i>K</i><sub><i>χ</i></sub><i>p</i><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>o</mi><mrow><mn>2</mn><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msubsup></mrow></math></mathml>+<i>K</i><sub><i>δ</i></sub><i>p</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mn>2</mn></msubsup></mrow></math></mathml><i>p</i><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>o</mi><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msubsup></mrow></math></mathml>=0      (19) </p>
                </div>
                <div class="p1">
                    <p id="153">式中:<i>K</i><sub><i>n</i></sub>= (1+2<i>α</i>) <i>K</i><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>-<i>Ω</i>;<mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mi>δ</mi></msub><mo>=</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mn>2</mn><mi>α</mi><mo stretchy="false">) </mo><mi>Ω</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mi>i</mi><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msubsup></mrow></math></mathml>;<i>K</i><sub><i>o</i></sub>= (1+2<i>α</i>) (<i>Ω</i>-<i>K</i><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>) ;<mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mi>χ</mi></msub><mo>=</mo><mo>-</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mn>2</mn><mi>α</mi><mo stretchy="false">) </mo><mi>Ω</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mi>i</mi><mrow><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msubsup></mrow></math></mathml>。可知约束条件仅为p<sub>o</sub>, p<sub>m</sub>, p<sub>n</sub>的函数, 相当于压缩机只增加了一个虚拟节点p<sub>o</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="158" name="158">3) 通过压缩机流量恒定</h4>
                <div class="p1">
                    <p id="159">当压缩机流量恒定时, 设<mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow></msub></mrow></math></mathml>, 将式 (1) 和式 (9) 代入式 (17) , 则式 (17) 可简化为:</p>
                </div>
                <div class="p1">
                    <p id="161" class="code-formula">
                        <mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mi>i</mi></mrow><mn>2</mn></msubsup><mspace width="0.25em" /><mi>p</mi><msubsup><mrow></mrow><mi>m</mi><mn>2</mn></msubsup><mspace width="0.25em" /><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msubsup><mo>-</mo><mi>Κ</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mi>i</mi></mrow><mn>2</mn></msubsup><mspace width="0.25em" /><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>+</mo><mn>2</mn></mrow></msubsup><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mo>∂</mo></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow><mn>2</mn></msubsup><mspace width="0.25em" /><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msubsup><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mi>λ</mi></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow><mn>2</mn></msubsup><mspace width="0.25em" /><mi>p</mi><msubsup><mrow></mrow><mi>o</mi><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msubsup><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="162">式中:<i>K</i><sub>∂</sub>= (1+2<i>α</i>) (<i>Ω</i>-1) ;<i>K</i><sub><i>λ</i></sub>= (1+2<i>α</i>) <i>Ω</i>。</p>
                </div>
                <div class="p1">
                    <p id="163">式 (20) 的约束条件同时含有<i>p</i><sub><i>i</i></sub>, <i>p</i><sub><i>o</i></sub>, 与式 (18) 和式 (19) 相比, 相当于状态变量多了一个, 由于通过压缩流量<i>f</i><sub><i>on</i></sub>=ϕ (Δ<i>Π</i><sub><i>on</i></sub>) 也为网络增加了一个约束, 所以并没有降低冗余度。</p>
                </div>
                <h4 class="anchor-tag" id="164" name="164">4) 压缩比恒定</h4>
                <div class="p1">
                    <p id="165">若压缩比恒定, 设<mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>R</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>, 将式 (1) 和式 (9) 代入式 (17) , 则式 (17) 可简化为:</p>
                </div>
                <div class="p1">
                    <p id="167"><i>K</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mi>i</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml><i>p</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mn>2</mn></msubsup></mrow></math></mathml>+<i>K</i><sub><i>ε</i></sub><i>p</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup></mrow></math></mathml>+<i>K</i><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml><i>Ξp</i><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mn>2</mn></msubsup></mrow></math></mathml>=0      (21) </p>
                </div>
                <div class="p1">
                    <p id="173">式中:<mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ξ</mi><mo>=</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mn>2</mn><mi>α</mi><mo stretchy="false">) </mo><mi>Ω</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>R</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mi>k</mi><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msubsup><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>;K<sub>ε</sub>=-K<mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>o</mi><mi>n</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>Ξ-K<mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mi>i</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>。可知约束条件仅为p<sub>o</sub>, p<sub>m</sub>, p<sub>n</sub>的函数, 相当于压缩机只增加了一个虚拟节点p<sub>i</sub>。</p>
                </div>
                <div class="p1">
                    <p id="177">式 (18) 至式 (21) 中仅有p<sub>m</sub>, p<sub>n</sub>, p<sub>o</sub>, p<sub>i</sub>为未知量, 其余为常数, Z<sub>k</sub>通常情况下为非整数, 故式 (18) 至式 (21) 为“类似多项式”约束 (在压缩比恒定的情况下不存在指数项为Z<sub>k</sub>的项, 此时为严格的多项式约束) 。可知在考虑了压缩机耗量的情况下, 压缩机支路的约束模型相对于不考虑压缩机耗量而言从线性约束 (式 (10) 和式 (11) ) 变为了一种类似于多项式的约束 (式 (18) 至式 (21) ) 。这样处理的优势在于考虑压缩机耗量支路约束模型在优化过程中能增加优化结果的精确性, 且不会显著增加额外的计算代价 (详见3.4节) 。</p>
                </div>
                <h4 class="anchor-tag" id="178" name="178"><b>1.4</b> 量测方程</h4>
                <div class="p1">
                    <p id="179">天然气网络中, 可以设置以下4种量测量:①节点<i>i</i>的压强<i>p</i><sub><i>i</i></sub>;②节点<i>i</i>的负荷<i>f</i><sub><i>i</i></sub>;③支路<i>r</i> (或<i>i</i>-<i>j</i>) 的流量<i>f</i><sub><i>r</i></sub> (或<i>f</i><sub><i>ij</i></sub>) ;④压缩机某一恒定量。若选取各节点压强<i>p</i><sub><i>i</i></sub>为状态变量, 则天然气网络中的量测方程可表示为 (为简化起见, 忽略量测方程中的噪声) :</p>
                </div>
                <div class="p1">
                    <p id="180"><i>p</i><sub><i>i</i></sub>′=<i>p</i><sub><i>i</i></sub>      (22) </p>
                </div>
                <div class="p1">
                    <p id="181"><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mi>r</mi></msub><mi>s</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><msqrt><mrow><mi>s</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup><mo>-</mo><mi>p</mi><msubsup><mrow></mrow><mi>j</mi><mn>2</mn></msubsup><mo stretchy="false">) </mo></mrow></msqrt></mrow></math></mathml>      (23) </p>
                </div>
                <div class="p1">
                    <p id="183" class="code-formula">
                        <mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>Κ</mi></mstyle><msub><mrow></mrow><mi>r</mi></msub><mi>s</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><msqrt><mrow><mi>s</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup><mo>-</mo><mi>p</mi><msubsup><mrow></mrow><mi>j</mi><mn>2</mn></msubsup><mo stretchy="false">) </mo></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="184"><i>Υ</i> (<i>p</i><sub><i>m</i></sub>, <i>p</i><sub><i>i</i></sub>, <i>p</i><sub><i>o</i></sub>, <i>p</i><sub><i>n</i></sub>) =0      (25) </p>
                </div>
                <div class="p1">
                    <p id="185">式中:<i>p</i><sub><i>i</i></sub>′为<i>p</i><sub><i>i</i></sub>量测值;<i>N</i><sub><i>i</i></sub>为与<i>i</i>节点关联的节点集合;<i>Υ</i> (<i>p</i><sub><i>m</i></sub>, <i>p</i><sub><i>i</i></sub>, <i>p</i><sub><i>o</i></sub>, <i>p</i><sub><i>n</i></sub>) =0为式 (18) 至式 (21) 的统一表示。</p>
                </div>
                <h3 id="186" name="186" class="anchor-tag"><b>2</b> 电—气<b>IES-SE</b></h3>
                <h4 class="anchor-tag" id="187" name="187"><b>2.1</b> 耦合元件模型</h4>
                <div class="p1">
                    <p id="188">本文在电—气IES中所用的耦合元件为P2G和GT。P2G是一种将电能转换为氢能的技术, 由于氢气不能大量注入天然气系统中, 所以通常将产生的氢气与CO<sub>2</sub>发生甲烷化反应生成可再生甲烷, 再将可再生甲烷注入天然气系统中<citation id="337" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>;而GT则以天然气为燃料, 向电力系统中的电负荷供电 (因此GT在天然气系统中是气负荷, 而在电力系统中是电源) 。一方面P2G实现了电能向燃气能的转化, 另一方面GT实现了天然气向电能的转化。需要指出的是, 电驱动的压缩机模型也可作为电—气耦合元件之一, 但由式 (5) 可知, 电驱动的压缩机所消耗的电网中的有功功率非常微小, 以至于对电网的潮流影响微乎其微, 故本文不将其纳入耦合元件的范畴。</p>
                </div>
                <h4 class="anchor-tag" id="189" name="189">1) P2G耦合模型</h4>
                <div class="p1">
                    <p id="190">P2G耦合元件消耗的电能与输出的燃气能关系如下<citation id="338" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="191"><i>M</i><sub><i>i</i></sub>=<i>η</i><sub><i>k</i>, <i>i</i></sub><i>P</i><sub><i>k</i></sub>      (26) </p>
                </div>
                <div class="p1">
                    <p id="192">式中:<i>M</i><sub><i>i</i></sub>为P2G电站转换到天然气系统节点<i>i</i>的气体流量;<i>η</i><sub><i>k</i>, <i>i</i></sub>为能量转换效率;<i>P</i><sub><i>k</i></sub>为P2G在电力系统节点<i>k</i>消耗的功率 (P2G元件在天然气系统和电力系统中的位置分别在<i>i</i>节点和<i>k</i>节点) 。</p>
                </div>
                <h4 class="anchor-tag" id="193" name="193">2) GT耦合模型</h4>
                <div class="p1">
                    <p id="194">GT的输入天然气流量与输出电功率呈如下关系<citation id="339" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="195" class="code-formula">
                        <mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mi>F</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow><mrow><mi>m</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo>=</mo><mi>Γ</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>α</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mi>β</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mi>γ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow><mn>2</mn></msubsup></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Η</mtext><mtext>V</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="196">式中:<i>P</i><sub>G, <i>i</i></sub>为节点<i>i</i>的GT输出电功率;<i>F</i><sup><i>m</i>, <i>k</i></sup><sub>gas</sub> 为节点<i>k</i>的GT消耗的天然气流量;<i>V</i><sub>GHV</sub>为固定的高热值;<i>α</i><sub>g, <i>i</i></sub>, <i>β</i><sub>g, <i>i</i></sub>和<i>γ</i><sub>g, <i>i</i></sub>由GT的耗热曲线决定 (GT元件在天然气系统和电力系统中的位置分别在<i>k</i>节点和<i>i</i>节点) 。</p>
                </div>
                <div class="p1">
                    <p id="197">因为<i>M</i><sub><i>i</i></sub>和<i>F</i><sup><i>m</i>, <i>k</i></sup><sub>gas</sub> 可写成气网节点压强的函数<i>M</i><sub><i>i</i></sub> (<b><i>p</i></b>) 和<i>F</i><sup><i>m</i>, <i>k</i></sup><sub>gas</sub> (<b><i>p</i></b>) ;<i>P</i><sub><i>k</i></sub>和<i>P</i><sub>G, <i>i</i></sub>可写成电网状态变量的函数<i>P</i><sub><i>k</i></sub> (<b><i>x</i></b><sub>e</sub>) 和<i>P</i><sub>G, <i>i</i></sub> (<b><i>x</i></b><sub>e</sub>) 。其中:<b><i>x</i></b><sub>g</sub>=<b><i>p</i></b>为气网的状态变量, <b><i>p</i></b>为天然气网络中个节点压强组成的列向量;<b><i>x</i></b><sub>e</sub>=[<b><i>v</i></b><sup>T</sup>, <i>θ</i><sup>T</sup>]<sup>T</sup>为电网的状态变量, 其中<b><i>v</i></b>为电网中各个节点的电压幅值所组成的列向量, <i>θ</i>为除平衡节点外各个节点的电压相角组成的列向量。则式 (26) 和式 (27) 可统一表示为:</p>
                </div>
                <div class="p1">
                    <p id="198"><i>g</i><sub>cp</sub> (<i>p</i><sub><i>i</i></sub>, <i>v</i><sub><i>j</i></sub>, <i>θ</i><sub><i>j</i></sub>) =0      (28) </p>
                </div>
                <div class="p1">
                    <p id="199">式中:<i>v</i><sub><i>j</i></sub>和<i>θ</i><sub><i>j</i></sub>分别为节点<i>j</i>的电压幅值和相角。</p>
                </div>
                <h4 class="anchor-tag" id="200" name="200"><b>2.2</b> 电—气<b>IES</b>量测方程的向量形式</h4>
                <div class="p1">
                    <p id="201">对于一个以GT和P2G耦合的电—气IES。其电—气IES网络结构如图1所示。</p>
                </div>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913008_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 电-气IES网络结构" src="Detail/GetImg?filename=images/DLXT201913008_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 电-气IES网络结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913008_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Network structure of electric-gas IES</b></p>

                </div>
                <div class="p1">
                    <p id="203">在这个系统中, 量测方程可写为:</p>
                </div>
                <div class="area_img" id="204">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913008_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="206">式中:<b><i>z</i></b><sub>g</sub>为气网量测量, 主要包括节点<i>i</i>的压强<i>p</i><sub><i>i</i></sub>、节点<i>i</i>的负荷<i>f</i><sub><i>i</i></sub>、支路<i>r</i> (或<i>i</i>-<i>j</i>) 的流量<i>f</i><sub><i>r</i></sub> (或<i>f</i><sub><i>ij</i></sub>) ;<b><i>h</i></b><sub>g</sub>为气网量测方程, 其具体表达式见式 (22) 至式 (24) ;<b><i>z</i></b><sub>e</sub>为电网量测量, 主要包括节点<i>j</i>的注入有功功率<i>P</i><sub><i>j</i></sub>和无功功率<i>Q</i><sub><i>j</i></sub>、节点<i>j</i>的电压幅值<i>v</i><sub><i>j</i></sub>、支路<i>i</i>-<i>j</i>的有功功率<i>P</i><sub><i>ij</i></sub>、无功功率<i>Q</i><sub><i>ij</i></sub>和支路电流幅值量测<i>I</i><sub><i>ij</i></sub>等;<b><i>h</i></b><sub>e</sub>为电网量测方程, 其具体表达式见附录B;<b><i>g</i></b>为压缩机约束和耦合元件约束, 主要包括压缩机约束、GT和P2G耦合元件约束, 具体表达式见式 (25) 和式 (28) ;<i>ε</i><sub>g</sub>和<i>ε</i><sub>e</sub>为误差向量。</p>
                </div>
                <h4 class="anchor-tag" id="207" name="207"><b>2.3</b> 抗差<b>SE</b>建模</h4>
                <div class="p1">
                    <p id="208">在电—气IES中, 除了式 (29) 所列出的量测以外, 还存在零注入功率量测 (电网中为零注入功率节点、气网中为注入流量为零的节点) 。在电力系统状态估计 (SE) 中, 对零注入功率的处理主要有两种方法:①将零注入节点注入功率作为虚拟量测, 对其赋予很大的权重参与SE;②将零注入功率作为等式约束, 利用拉格朗日乘子法求解。方法1对零注入节点赋予大权重可能引起信息矩阵病态, 严重时甚至导致SE发散, 因此本文采用方法2, 即将零注入功率作为电气IES-SE的等式约束条件。</p>
                </div>
                <div class="p1">
                    <p id="209">为保证抗差性, 基于WLAV构建电—气IES-SE模型为:</p>
                </div>
                <div class="area_img" id="210">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913008_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="212">式中:<b><i>x</i></b>=[<b><i>x</i></b><sup>T</sup><sub>g</sub> , <b><i>x</i></b><sup>T</sup><sub>e</sub>]<sup>T</sup>;<b><i>R</i></b><sub>g</sub>为气网量测误差的协方差所组成的列向量;<b><i>R</i></b><sub>e</sub>为电网量测误差的协方差所组成的列向量;<b><i>s</i> ([<i>x</i></b><sup>T</sup><sub>g</sub>, <b><i>x</i></b><sup>T</sup><sub>e</sub>]<sup>T</sup>) 为电—气IES的零注入节点出的虚拟量测等式约束, 其具体形式表述如下</p>
                </div>
                <div class="area_img" id="213">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913008_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="215">式中:<b><i>s</i></b><sub>g</sub> (<b><i>x</i></b><sub>g</sub>) 为气网的零注入节点处的量测函数向量;<b><i>s</i></b><sub>e</sub> (<b><i>x</i></b><sub>e</sub>) 为电网零注入节点处的量测函数向量。</p>
                </div>
                <div class="p1">
                    <p id="216">为便于分析, 可将式 (30) 改写为如下紧凑形式:</p>
                </div>
                <div class="area_img" id="217">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913008_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="219">式中:<b><i>w</i></b>=[ (<b><i>R</i></b><sup>-1</sup><sub>g</sub>) <sup>T</sup>, (<b><i>R</i></b><sup>-1</sup><sub>e</sub>) <sup>T</sup>];<i>ε</i>=[<i>ε</i><sup>T</sup><sub>g</sub>, <i>ε</i><sup>T</sup><sub>e</sub>]<sup>T</sup>;<b><i>z</i></b>=[<b><i>z</i></b><sup>T</sup><sub>g</sub>, <b><i>z</i></b><sup>T</sup><sub>e</sub>]<sup>T</sup>;<b><i>h</i>=[<i>h</i></b><sup>T</sup><sub>g</sub>, <b><i>h</i></b><sup>T</sup><sub>e</sub>]<sup>T</sup>;<b><i>c</i>=[<i>g</i></b><sup>T</sup>, <b><i>s</i></b><sup>T</sup>]<sup>T</sup>。</p>
                </div>
                <div class="p1">
                    <p id="220">式 (32) 所示的WLAV目标函数在<b>0</b>处不可导, 无法直接用基于梯度的方法求解。为此, 引入新的变量<b><i>u</i>, <i>r</i></b>, 令</p>
                </div>
                <div class="area_img" id="221">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913008_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="223">则式 (32) 的等价模型为:</p>
                </div>
                <div class="area_img" id="224">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913008_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="226">为求解模型 (34) , 引进拉格朗日函数:</p>
                </div>
                <div class="p1">
                    <p id="227"><i>L</i> (<b><i>u</i>, <i>r</i>, <i>x</i></b>, <i>λ</i>, <i>π</i>, <i>α</i>, <i>β</i>) =<b><i>w</i></b><sup>T</sup> (<b><i>u</i></b>+<b><i>r</i></b>) -<i>λ</i><sup>T</sup><b><i>c</i></b> (<b><i>x</i></b>) -<i>π</i><sup>T</sup> (<b><i>z</i></b>-<b><i>h</i> (<i>x</i></b>) +<b><i>u</i></b>-<b><i>r</i></b>) -<i>α</i><sup>T</sup><b><i>u</i></b>-<i>β</i><sup>T</sup><b><i>r</i></b>      (35) </p>
                </div>
                <div class="p1">
                    <p id="229">式中:<i>λ</i>, <i>π</i>, <i>α</i>, <i>β</i>为拉格朗日乘子向量。</p>
                </div>
                <div class="p1">
                    <p id="230">利用KKT条件求式 (35) , 得到:</p>
                </div>
                <div class="p1">
                    <p id="231"><b><i>L</i></b><sub><b><i>x</i></b></sub>=∇<b><i>c</i> (<i>x</i></b>) <i>λ</i>-∇<b><i>h</i> (<i>x</i></b>) <i>π</i>=<b>0</b>      (36) </p>
                </div>
                <div class="p1">
                    <p id="232"><b><i>L</i></b><sub><i>λ</i></sub>=<b><i>c</i> (<i>x</i></b>) =<b>0</b>      (37) </p>
                </div>
                <div class="p1">
                    <p id="233"><b><i>L</i></b><sub><i>π</i></sub>=<b><i>z</i></b>-<b><i>h</i> (<i>x</i></b>) -<b><i>u</i></b>+<b><i>r</i></b>=<b>0</b>      (38) </p>
                </div>
                <div class="p1">
                    <p id="234"><b><i>L</i></b><sub><b><i>u</i></b></sub>=<b><i>w</i></b>-<i>π</i>-<i>α</i>=<b>0</b>      (39) </p>
                </div>
                <div class="p1">
                    <p id="235"><b><i>L</i></b><sub><b><i>r</i></b></sub>=<b><i>w</i></b>+<i>π</i>-<i>β</i>=<b>0</b>      (40) </p>
                </div>
                <div class="p1">
                    <p id="236"><b><i>L</i></b><sub><i>α</i></sub>=<b><i>AUe</i></b>=<b>0</b>      (41) </p>
                </div>
                <div class="p1">
                    <p id="237"><b><i>L</i></b><sub><i>β</i></sub>=<b><i>BRe</i></b>=<b>0</b>      (42) </p>
                </div>
                <div class="p1">
                    <p id="238">式中:<b><i>A</i></b>=diag (<i>α</i>) ;<b><i>B</i></b>=diag (<i>β</i>) ;<b><i>U</i></b>=diag (<b><i>u</i></b>) ;<b><i>R</i></b>=diag (<b><i>r</i></b>) ;<b><i>e</i></b>=[1, 1, …, 1]<sup>T</sup>。</p>
                </div>
                <div class="p1">
                    <p id="239">考虑到式 (34) 中<b><i>u</i>, <i>r</i></b>变量的约束为不等式约束。引入松弛变量<i>μ</i>对式 (41) 和式 (42) 进行松弛。</p>
                </div>
                <div class="area_img" id="240">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913008_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="242">利用牛顿法求解式 (36) 至式 (40) 和式 (43) , 可得:</p>
                </div>
                <div class="p1">
                    <p id="243"> (∇<sup>2</sup><b><i>c</i> (<i>x</i></b>) <i>λ</i>-∇<sup>2</sup><b><i>h</i> (<i>x</i></b>) <i>π</i>) d<b><i>x</i></b>+∇<b><i>c</i> (<i>x</i></b>) d<i>λ</i>-∇<b><i>h</i> (<i>x</i></b>) d<i>π</i>=-<b><i>L</i></b><sub><b><i>x</i></b></sub>      (44) </p>
                </div>
                <div class="p1">
                    <p id="245">-∇ (<b><i>h</i> (<i>x</i></b>) ) <sup>T</sup>d<b><i>x</i></b>+d<b><i>u</i></b>-d<b><i>r</i></b>=-<b><i>L</i></b><sub><i>π</i></sub>      (45) </p>
                </div>
                <div class="p1">
                    <p id="246">-∇ (<b><i>c</i> (<i>x</i></b>) ) <sup>T</sup>d<b><i>x</i></b>=-<b><i>L</i></b><sub><i>λ</i></sub>      (46) </p>
                </div>
                <div class="p1">
                    <p id="247">-d<i>π</i>-d<i>α</i>=-<b><i>L</i></b><sub><b><i>u</i></b></sub>      (47) </p>
                </div>
                <div class="p1">
                    <p id="248">d<i>π</i>-d<i>β</i>=-<b><i>L</i></b><sub><b><i>r</i></b></sub>      (48) </p>
                </div>
                <div class="p1">
                    <p id="249"><b><i>U</i></b>d<i>α</i>+<b><i>A</i></b>d<b><i>u</i></b>=-<b><i>L</i></b><sup><i>μ</i></sup><sub><i>α</i></sub>      (49) </p>
                </div>
                <div class="p1">
                    <p id="250"><b><i>R</i></b>d<i>β</i>+<b><i>B</i></b>d<b><i>r</i></b>=-<b><i>L</i></b><sup><i>μ</i></sup><sub><i>β</i></sub>         (50) </p>
                </div>
                <div class="p1">
                    <p id="251">由式 (47) 和式 (48) 可得:</p>
                </div>
                <div class="p1">
                    <p id="252">d<i>α</i>=<b><i>L</i></b><sub><b><i>u</i></b></sub>-d<i>π</i>      (51) </p>
                </div>
                <div class="p1">
                    <p id="253">d<i>β</i>=<b><i>L</i></b><sub><b><i>r</i></b></sub>+d<i>π</i>      (52) </p>
                </div>
                <div class="p1">
                    <p id="254">将式 (51) 和式 (52) 代入式 (49) 和式 (50) 可得:</p>
                </div>
                <div class="p1">
                    <p id="255">d<b><i>u</i></b>=-<b><i>A</i></b><sup>-1</sup> (<b><i>L</i></b><sup><i>μ</i></sup><sub><i>α</i></sub>+<b><i>UL</i></b><sub><b><i>u</i></b></sub>-<b><i>U</i></b>d<i>π</i>)      (53) </p>
                </div>
                <div class="p1">
                    <p id="256">d<b><i>r</i></b>=-<b><i>B</i></b><sup>-1</sup> (<b><i>L</i></b><sup><i>μ</i></sup><sub><i>β</i></sub>+<b><i>RL</i></b><sub><b><i>r</i></b></sub>+<b><i>R</i></b>d<i>π</i>)      (54) </p>
                </div>
                <div class="p1">
                    <p id="257">将式 (53) 和式 (54) 代入式 (45) 可得:</p>
                </div>
                <div class="area_img" id="258">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913008_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="260">由式 (44) 、式 (46) 和式 (55) 可得:</p>
                </div>
                <div class="area_img" id="261">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913008_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="262">式中:<mathml id="263"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Η</mi></mstyle><mo>∼</mo></mover><mo>=</mo><mo>∇</mo><msup><mrow></mrow><mn>2</mn></msup><mi mathvariant="bold-italic">c</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">) </mo><mi mathvariant="bold-italic">λ</mi><mo>-</mo><mo>∇</mo><msup><mrow></mrow><mn>2</mn></msup><mi mathvariant="bold-italic">h</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">) </mo><mi mathvariant="bold-italic">π</mi></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="264">由式 (56) 求解d<b><i>x</i></b>, d<i>λ</i>和d<i>π</i>, 将d<i>π</i>代入式 (51) 和式 (52) 求解d<i>α</i>和d<i>β</i>, 将d<i>π</i>代入式 (53) 和式 (54) 求解d<b><i>u</i></b>, d<b><i>r</i></b>, 完成一次迭代。重复上述步骤直至满足收敛条件。</p>
                </div>
                <h3 id="265" name="265" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="266">本文选取的IES测试系统是由一个7节点天然气系统和一个13节点的电力系统通过GT和P2G耦合所得的IES。其拓扑结构如附录C所示, GB<i>i</i>和EB<i>i</i>分别表示天然气节点和电力节点。天然气系统和电力系统通过GT和P2G实现耦合, 在天然气系统中安装有一台燃气压缩机。系统的其他参数详见附录D。</p>
                </div>
                <div class="p1">
                    <p id="267">在仿真实验中, 为获得全部量测量的真值需要首先获得整个网络状态量的真值, 这里状态量的真值通过潮流计算所得, IES系统其潮流计算方法可参考文献<citation id="340" type="reference">[<a class="sup">23</a>]</citation>, 这里不再赘述, 潮流计算的结果见附录E。在潮流计算的结果上叠加正态分布的随机数来模仿实际的量测量;然后来测试本文所提方法的性能。</p>
                </div>
                <h4 class="anchor-tag" id="268" name="268"><b>3.1 SE</b>性能测试</h4>
                <div class="p1">
                    <p id="269">表征SE性能的主要指标<citation id="341" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>有目标函数均值、量测误差统计值、估计误差统计值、最大量测误差、最大估计误差等。一般选取量测误差统计值和估计误差统计值的比值表征SE的性能。</p>
                </div>
                <div class="p1">
                    <p id="270">量测误差的统计值为<citation id="342" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="271"><mathml id="272"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mtext>Μ</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mi>Τ</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mrow><mo>[</mo><mrow><mfrac><mn>1</mn><mi>m</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mo stretchy="false"> (</mo></mstyle><mfrac><mrow><mi>z</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>h</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>u</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mo>]</mo></mrow></mrow></mstyle><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow></msup></mrow></math></mathml>      (57) </p>
                </div>
                <div class="p1">
                    <p id="273">式中:<i>T</i>为仿真次数;<i>m</i>为量测量个数;<i>z</i><sub><i>i</i>, <i>t</i></sub>为量测量的量测值;<i>h</i><sub><i>i</i></sub>为量测函数;<i>σ</i><sub><i>i</i></sub>为叠加噪声的标准差;<i>x</i><sub>true</sub>为真值。</p>
                </div>
                <div class="p1">
                    <p id="274">估计误差的统计值为<citation id="343" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="275" class="code-formula">
                        <mathml id="275"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mi>Τ</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mrow><mo>[</mo><mrow><mfrac><mn>1</mn><mi>m</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mo stretchy="false"> (</mo></mstyle><mfrac><mrow><mi>h</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo stretchy="false">) </mo><mo>-</mo><mi>h</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>u</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mo>]</mo></mrow></mrow></mstyle><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="276">式中:<mathml id="277"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover></mrow></math></mathml>为估计值。</p>
                </div>
                <div class="p1">
                    <p id="278">在蒙特卡洛仿真实验中, 随着实验次数的增加, 量测误差的统计值接近于1。<i>S</i><sub>H</sub>/<i>S</i><sub>M</sub>可以用来评价SE的滤波效果, 其值小于1, 则说明进行SE后的效果好于不进行SE, 并且该值越小, 则SE效果越好<citation id="344" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="279">为了测试基于WLAV的电—气IES-SE的性能, 将本文所提方法与基于WLS的IES-SE进行对比。通过在真值上叠加高斯噪声 (气网中节点压强叠加的噪声标准差为0.05, 天然气流量叠加的噪声标准差为10;电网中功率量测叠加的噪声标准差为0.005, 电流量测和电压幅值量测叠加的噪声标准差为0.001) , 进行1 000次蒙特卡洛仿真实验。仿真实验结果见表1。表1为WLAV和WLS两种算法得到的统计数据结果。同时图2 给出了在两种不同IES-SE算法下状态变量的估计值与真值的比较 (为便于对比, 电网状态变量只给出了电压幅值的比较) 。由表1和图2可知, 在没有不良数据时, 用于电—气IES的WLS与WLAV的整体估计性能相差不大。</p>
                </div>
                <div class="area_img" id="280">
                                            <p class="img_tit">
                                                <b>表1 WLS和WLAV算法下的统计数据</b>
                                                    <br />
                                                <b>Table 1 Statistical data of WLS and WLAV algorithms</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913008_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913008_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913008_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表1 WLS和WLAV算法下的统计数据" src="Detail/GetImg?filename=images/DLXT201913008_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="281">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913008_281.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 WLAV和WLS的状态变量估计值与真值的比较" src="Detail/GetImg?filename=images/DLXT201913008_281.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 WLAV和WLS的状态变量估计值与真值的比较</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913008_281.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Comparison of true value and estimated values in WLS and WLAV</b></p>

                </div>
                <h4 class="anchor-tag" id="282" name="282"><b>3.2</b> 电—气双向流动测试及<b>IES</b>稳定性测试</h4>
                <div class="p1">
                    <p id="283">由于已有文献耦合元件均考虑了气—电方向的转化, 本节主要测试P2G的引入对电—气方向转化的影响及对整个IES稳定性的影响, 并进行了以下实验。</p>
                </div>
                <div class="p1">
                    <p id="284">算例1:压缩机工作于压缩比恒定的模式, 在P2G正常接入的情况下, 在气网节点2增加500 m<sup>3</sup>/h的天然气负荷, 进行SE计算。</p>
                </div>
                <div class="p1">
                    <p id="285">算例2:压缩机工作于压缩比恒定模式, 将P2G从原网络切除, 其中P2G向气网节点2注入的天然气流量作为节点2的注入功率, 将P2G从电网节点7消耗的有功功率作为节点7的负荷。且在气网节点2增加500 m<sup>3</sup>/h的天然气负荷, 进行SE计算。</p>
                </div>
                <div class="p1">
                    <p id="286">由图3可知, 当在气网节点2增加负荷时, 气网除平衡节点外, 其余部分节点均出现了气压的下降, 但接入P2G的气压下降幅值更低, 这说明当气网负荷2增加时, 电网的节点7通过P2G将电能转换为天然气对气网进行了一部分的流量补给。因此, P2G的引入能够实现了电—气方向的能流转化, 加上GT可以实现气—电方向的能流转化, 因此本文同时引入GT和P2G实现了电力—天然气能流的双向转化。</p>
                </div>
                <div class="p1">
                    <p id="287">由图4可知, 在引入P2G时, 气网负荷的增加也会使电网部分的节点电压值有所下降, 其中与P2G直接耦合的节点7电压下降的相对幅度最大 (其降幅为1.14%) 。但所有节点的电压下降幅度不足以影响电网的稳定性, 相反由于P2G的存在, 将气网增加的负荷分摊到了整个IES系统中, 而不是仅仅由气网承受增加的负荷, 这更能保证整个网络的稳定性。</p>
                </div>
                <div class="area_img" id="288">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913008_288.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 当气网负荷增加时P2G对气网状态的影响" src="Detail/GetImg?filename=images/DLXT201913008_288.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 当气网负荷增加时P2G对气网状态的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913008_288.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Impact of P2G on state of natural gas network when load of natural gas network increases</b></p>

                </div>
                <div class="area_img" id="289">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913008_289.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 当气网负荷增加时P2G对电网状态的影响" src="Detail/GetImg?filename=images/DLXT201913008_289.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 当气网负荷增加时P2G对电网状态的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913008_289.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Impact of P2G on state of power grid when load of natural gas network increases</b></p>

                </div>
                <h4 class="anchor-tag" id="290" name="290"><b>3.3</b> 抗差性能测试</h4>
                <div class="p1">
                    <p id="291">由于种种原因, 实际的电网和气网 (尤其是气网) 中一定含有不良数据。此时在电气WLS之后可加上一个基于残差的不良数据辨识环节 (如LNR法) 。本节比较了WLAV与WLS+LNR在不同量测配置下的不良数据辨识能力, 估计结果见表2。</p>
                </div>
                <div class="area_img" id="292">
                    <p class="img_tit"><b>表2 全量测下不良数据辨识情况</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Bad data identification with full measurements</b></p>
                    <p class="img_note"></p>
                    <table id="292" border="1"><tr><td rowspan="2"><br />算例</td><td colspan="3"><br />坏数据位置</td><td colspan="2">能否辨识</td></tr><tr><td><br /> 气网</td><td>电网</td><td>耦合处</td><td>WLS+LNR</td><td>WLAV</td></tr><tr><td><br /> 算例3</td><td>无</td><td>有</td><td>无</td><td>不能辨识</td><td>能够辨识</td></tr><tr><td><br /> 算例4</td><td>有</td><td>无</td><td>无</td><td>能够辨识</td><td>能够辨识</td></tr><tr><td><br /> 算例5</td><td>有</td><td>无</td><td>无</td><td>不能辨识</td><td>能够辨识</td></tr><tr><td><br /> 算例6</td><td>有</td><td>有</td><td>无</td><td>气网能够辨识<br />电网不能辨识</td><td>全部辨识</td></tr><tr><td><br /> 算例7</td><td>有</td><td>有</td><td>有</td><td>双网均不能辨识</td><td>全部辨识<br /></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="293">算例3:气网和电网都采用全量测配置, 气网不设置不良数据;在电网不靠近耦合节点的节点1设置5个强相关的不良数据 (<i>I</i><sub>1-3</sub>, <i>P</i><sub>1</sub>, <i>Q</i><sub>1</sub>, <i>P</i><sub>1-3</sub>和<i>Q</i><sub>1-3</sub>) ;耦合节点不设置不良数据。</p>
                </div>
                <div class="p1">
                    <p id="294">算例4:气网和电网均采用全量测配置, 在气网设置3个不同类型的弱相关不良数据 (<i>f</i><sub>5</sub>, <i>p</i><sub>6</sub>, <i>f</i><sub>3-4</sub>) ;电网不设置坏数据;耦合节点不设置不良数据。</p>
                </div>
                <div class="p1">
                    <p id="295">算例5:气网和电网均采用全量测配置, 在气网不靠近耦合节点的节点5设置3个类型不同的强相关的不良数据 (<i>f</i><sub>5</sub>, <i>f</i><sub>5-7</sub>, <i>f</i><sub>3-5</sub>) ;电网不设置坏数据;耦合节点不设置不良数据。</p>
                </div>
                <div class="p1">
                    <p id="296">算例6:气网和电网均采用全量测配置, 在气网靠近耦合节点的节点3设置2个不良数据 (<i>f</i><sub>3</sub>和<i>f</i><sub>3-4</sub>) ;在电网靠近耦合节点的节点2设置4个不良数据 (<i>P</i><sub>2</sub>, <i>Q</i><sub>2</sub>, <i>P</i><sub>2-12</sub>, <i>Q</i><sub>2-12</sub>) ;耦合节点不设置坏数据。</p>
                </div>
                <div class="p1">
                    <p id="297">算例7:气网和电网均采用全量测配置, 在气网靠近耦合节点的节点3设置2个不良数据 (<i>f</i><sub>3</sub>和<i>f</i><sub>3-4</sub>) ;在电网靠近耦合节点的节点2设置4个不良数据 (<i>P</i><sub>2</sub>, <i>Q</i><sub>2</sub>, <i>P</i><sub>2-12</sub>, <i>Q</i><sub>2-12</sub>) ;同时在耦合节点设置3个不良数据 (<i>f</i><sub>4</sub>, <i>P</i><sub>12</sub>, <i>Q</i><sub>12</sub>) 。</p>
                </div>
                <div class="p1">
                    <p id="298">由表2可知, 对于气网, WLS+LNR仅能辨识弱相关的不良数据, 而WLAV能辨识强相关的多不良数据。由算例6和算例7对比可知, 当电网和气网均存在不良数据, 但耦合节点不存在不良数据时, WLAV能够同时正确辨识电网和气网的不良数据, 但WLS+LNR只能辨识气网中的不良数据;当双网均存在不良数据且耦合节点存在不良数据时, WLAV能够同时辨识双网的不良数据, 但WLS+LNR均不能辨识。其主要原因在于当耦合节点不存在不良数据时, 气网和电网的不良数据相关度较低, 当耦合元件处存在不良数据时, 不仅增加了不良数据的个数, 还增加了电网和气网的不良数据的相关度。</p>
                </div>
                <div class="p1">
                    <p id="299">以上算例证明, 基于WLAV的电气IES-SE能够有效辨识多个强相关的不良数据, 而WLS+LNR无法有效辨识电气IES中多个强相关的不良数据。</p>
                </div>
                <h4 class="anchor-tag" id="300" name="300"><b>3.4</b> 压缩机约束对估计精度和效率的影响</h4>
                <div class="p1">
                    <p id="301">本节在压缩机4种控制模式下, 对比了本文所推导的考虑压缩机耗量的等式约束和不考虑压缩机耗量传统线性约束在计算效率和计算精度方面的影响。需要指出的是, 因为燃气压缩机只影响天然气系统, 因此本节的算例只单独进了IES中天然气网络部分的SE计算, 且重点对比受压缩机影响最大的几个量 (<i>f</i><sub>3-2</sub>, <i>p</i><sub>3</sub>, <i>p</i><sub>2</sub>) 。利用式<mathml id="302"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>τ</mi><msub><mrow></mrow><mi>x</mi></msub><mo>=</mo><mo stretchy="false">|</mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>u</mtext><mtext>e</mtext></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo stretchy="false">|</mo><mo>/</mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>u</mtext><mtext>e</mtext></mrow></msub></mrow></math></mathml>反映相对误差的大小, τ<sub>x</sub>为x估计值与真值的相对误差。</p>
                </div>
                <div class="p1">
                    <p id="303">由表3至表6可知, 在压缩机的4种模式下, 采用本文所推导的约束模型均能增加与压缩机直接相关量测量的估计精度, 且不会增加相当大的时间开销。</p>
                </div>
                <div class="area_img" id="304">
                    <p class="img_tit"><b>表3 出口压力恒定时压缩机不同模型的精度和效率的比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Comparison of accuracy and efficiency for different models of compressor when outlet pressure is constant</b></p>
                    <p class="img_note"></p>
                    <table id="304" border="1"><tr><td colspan="2"><br /> 类型</td><td><i>f</i><sub>3-2</sub></td><td><i>p</i><sub>3</sub></td><td><i>p</i><sub>2</sub></td><td>计算时间/s</td></tr><tr><td colspan="2"><br /> 真值</td><td>3 258.4</td><td>4.368 4</td><td>5.000 0</td><td></td></tr><tr><td rowspan="2"><br />传统<br />约束</td><td><br />估计值</td><td>3 248.3</td><td>4.344 1</td><td>4.995 2</td><td rowspan="2">0.041 3</td></tr><tr><td><br />相对误差/%</td><td>0.310</td><td>0.560</td><td>0.096</td></tr><tr><td rowspan="2"><br />本文<br />约束</td><td><br />估计值</td><td>3 262.8</td><td>4.362 0</td><td>5.001 9</td><td rowspan="2">0.048 2</td></tr><tr><td><br />相对误差/%</td><td>0.140</td><td>0.150</td><td>0.038</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="305">
                    <p class="img_tit"><b>表4 入口压力恒定时压缩机不同模型的精度和效率的比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Comparison of accuracy and efficiency for different models of compressor when inlet pressure is constant</b></p>
                    <p class="img_note"></p>
                    <table id="305" border="1"><tr><td colspan="2"><br /> 类型</td><td><i>f</i><sub>3-2</sub></td><td><i>p</i><sub>3</sub></td><td><i>p</i><sub>2</sub></td><td>计算时间/s</td></tr><tr><td colspan="2"><br />真值</td><td>3 258.4</td><td>4.368 4</td><td>5.000 0</td><td></td></tr><tr><td rowspan="2"><br />传统<br />约束</td><td><br /> 估计值</td><td>3 249.9</td><td>4.363 9</td><td>4.978 0</td><td rowspan="2">0.043 5</td></tr><tr><td><br />相对误差/%</td><td>0.260</td><td>0.100</td><td>0.260</td></tr><tr><td rowspan="2"><br />本文<br />约束</td><td><br />估计值</td><td>3 265.9</td><td>4.369 4</td><td>4.992 2</td><td rowspan="2">0.052 9</td></tr><tr><td><br />相对误差/%</td><td>0.230</td><td>0.023</td><td>0.160</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="306">
                    <p class="img_tit"><b>表5 压缩比恒定时压缩机不同模型的精度和效率的比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Comparison of accuracy and efficiency for different models of compressor when compression ratio is constant</b></p>
                    <p class="img_note"></p>
                    <table id="306" border="1"><tr><td colspan="2"><br /> 类型</td><td><i>f</i><sub>3-2</sub></td><td><i>p</i><sub>3</sub></td><td><i>p</i><sub>2</sub></td><td>计算时间/s</td></tr><tr><td colspan="2"><br />真值</td><td>3 258.4</td><td>4.368 4</td><td>5.000 0</td><td></td></tr><tr><td rowspan="2"><br />传统<br />约束</td><td><br />估计值</td><td>3 243.4</td><td>4.377 1</td><td>5.013 6</td><td rowspan="2">0.042 1</td></tr><tr><td><br />相对误差/%</td><td>0.46</td><td>0.20</td><td>0.27</td><td></td></tr><tr><td rowspan="2"><br />本文<br />约束</td><td><br />估计值</td><td>3 267.4</td><td>4.364 6</td><td>4.990 5</td><td rowspan="2">0.046 5</td></tr><tr><td><br />相对误差/%</td><td>0.27</td><td>0.08</td><td>0.19</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="307">
                                            <p class="img_tit">
                                                <b>表6 流量恒定时压缩机不同模型的精度和效率的比较</b>
                                                    <br />
                                                <b>Table 6 Comparison of accuracy and efficiency for different models of compressor when flow is constant</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913008_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913008_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913008_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表6 流量恒定时压缩机不同模型的精度和效率的比较" src="Detail/GetImg?filename=images/DLXT201913008_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="308" name="308" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="309">为实现对电—气IES的全面、实时和精确感知, 需要构建电—气 IES-SE, 而IES-SE依赖于电气耦合模型建模、压缩机支路建模以及电气两种能流的联合估计建模。本文提出一种更符合实际工程的压缩机约束, 不仅可考虑压缩机元件对气压的约束, 同时也可考虑燃气压缩机的耗气量;在此基础上, 本文构建了基于WLAV的电—气IES抗差SE模型, 并给出了其求解方法。仿真算例表明:①所提出的电气耦合模型可有效考虑电—气的双向转化;②所提出的压缩机支路模型能够增加估计结果的精确性;③所提出的基于WLAV的电—气IES-SE可有效抑制电气IES中的不良数据。</p>
                </div>
                <div class="p1">
                    <p id="310">需要指出的是, 本文基于WLAV的电—气IES-SE在保证IES-SE良好的抗差性能的同时也加大了计算时间的开销, 如何在保证良好抗差性能的同时实现更高效的计算效率将是下一步的研究工作。</p>
                </div>
                <div class="p1">
                    <p id="311">本课题得到了中国电力科学研究院有限公司科技项目“计及多参与者决策行为的电力交易与碳交易交互仿真” (YDB51201602411) 的支持, 特此感谢。</p>
                </div>
                <div class="p1">
                    <p id="312">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="345" name="345" class="anchor-tag">附录A两类压缩机模型</h3>
                <div class="area_img" id="346">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913008_34600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1电驱动压缩机模型" src="Detail/GetImg?filename=images/DLXT201913008_34600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1电驱动压缩机模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913008_34600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Model of electric compressor</p>

                </div>
                <div class="area_img" id="347">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913008_34700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2燃气轮机驱动压缩机模型" src="Detail/GetImg?filename=images/DLXT201913008_34700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2燃气轮机驱动压缩机模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913008_34700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Model of gas-fired compressor</p>

                </div>
                <h3 id="348" name="348" class="anchor-tag">附录B电力系统量测方程</h3>
                <div class="p1">
                    <p id="349">将电力系统中的变压器支路采用<image id="350" type="formula" href="images/DLXT201913008_35000.jpg" display="inline" placement="inline"><alt></alt></image>型支路等效, 则输电线支路和变压器支路等效模型可统一表示如下图所示:</p>
                </div>
                <div class="area_img" id="351">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913008_35100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1电力系统支路等效模型模型" src="Detail/GetImg?filename=images/DLXT201913008_35100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1电力系统支路等效模型模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913008_35100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Equivalent model of branch</p>

                </div>
                <div class="p1">
                    <p id="352">其量测方程可表示如下:</p>
                </div>
                <div class="area_img" id="353">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913008_35300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="354">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913008_35400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="355">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913008_35500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="356">式中:<image id="357" type="formula" href="images/DLXT201913008_35700.jpg" display="inline" placement="inline"><alt></alt></image>的意义如图B1所示, B<sub>i</sub><sub>j</sub>和G<sub>i</sub><sub>j</sub>分别为节点导纳矩阵的虚部和实部。</p>
                </div>
                <h3 id="358" name="358" class="anchor-tag">附录C IES算例拓扑图</h3>
                <div class="area_img" id="359">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913008_35900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 IES算例拓扑图" src="Detail/GetImg?filename=images/DLXT201913008_35900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 IES算例拓扑图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913008_35900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Topological diagram of a IES case</p>

                </div>
                <h3 id="360" name="360" class="anchor-tag">附录D算例系统的参数</h3>
                <div class="area_img" id="361">
                                            <p class="img_tit">
                                                表D1电力系统各节点负荷
                                                    <br />
                                                Table D1 Load value of each node in power system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913008_36100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913008_36100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913008_36100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1电力系统各节点负荷" src="Detail/GetImg?filename=images/DLXT201913008_36100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="362">
                                            <p class="img_tit">
                                                表D2电力系统线路参数
                                                    <br />
                                                Table D2 Coefficients power system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913008_36200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913008_36200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913008_36200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D2电力系统线路参数" src="Detail/GetImg?filename=images/DLXT201913008_36200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="363">
                                            <p class="img_tit">
                                                表D3天然气负荷节点数据
                                                    <br />
                                                Table D3 Load values of natural gas system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913008_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913008_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913008_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D3天然气负荷节点数据" src="Detail/GetImg?filename=images/DLXT201913008_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="364">
                                            <p class="img_tit">
                                                表D4天然气管道参数
                                                    <br />
                                                Table D4 Pipe coefficients of natural gas system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913008_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913008_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913008_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D4天然气管道参数" src="Detail/GetImg?filename=images/DLXT201913008_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="365" name="365" class="anchor-tag">附录E IES系统潮流计算所得的状态变量真值</h3>
                <div class="area_img" id="367">
                                            <p class="img_tit">
                                                表E1电力系统各节点电压真值
                                                    <br />
                                                Table E1 Voltage true value of each node in power system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913008_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913008_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913008_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E1电力系统各节点电压真值" src="Detail/GetImg?filename=images/DLXT201913008_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="368">
                                            <p class="img_tit">
                                                表E2天然气各节点压强真值
                                                    <br />
                                                Table E2 True value of node pressure in gas network
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913008_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913008_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913008_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E2天然气各节点压强真值" src="Detail/GetImg?filename=images/DLXT201913008_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MTUyNzR6cXFCdEdGckNVUjdxZlp1WnNGeXJsVkw3QklTSFRlckc0SDlUTnBvOUZaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MjI4NTZWTDdCSVNIVGVyRzRIOVhOcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615001&amp;v=MTA5MjBJU0hUZXJHNEg5Zk5xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZMN0I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 孙宏斌, 潘昭光, 郭庆来.多能流能量管理研究:挑战与展望[J].电力系统自动化, 2016, 40 (15) :1-8.SUN Hongbin, PAN Zhaoguang, GUO Qinglai.Energy management for multi-energy flow:challenges and prospects[J].Automation of Electric Power Systems, 2016, 40 (15) :1-8.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612020&amp;v=Mjg4NzZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVkw3QlB5clBiYkc0SDlmTnJZOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3305.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J].Proceedings of the CSEE, 2016, 36 (12) :3292-3305.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control policies for operational coordination of electric power and natural gas transmission systems">

                                <b>[5]</b> ZLOTNIK A, ROALD L, BACKHAUS S, et al.Control policies for operational coordination of electric power and natural gas transmission systems[C]// IEEE American Control Conference, July 6-8, 2016, Boston, USA:7478-7483.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Interdependency of Natural Gas Network and Power System Security">

                                <b>[6]</b> LI T, EREMIA M, SHAHIDEHPOUR M.Interdependency of natural gas network and power system security[J].IEEE Transactions on Power Systems, 2008, 23 (4) :1817-1824.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Application of augmented Lagrangian relaxation to coordinated scheduling of interdependent hydrothermal power and natural gas systems">

                                <b>[7]</b> LIU C, SHAHIDEHPOUR M, WANG J.Application of augmented lagrangian relaxation to coordinated scheduling of interdependent hydrothermal power and natural gas systems[J].IET Generation, Transmission &amp; Distribution, 2010, 4 (12) :1314-1325.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Security-constrained optimal power and natural-gas flow">

                                <b>[8]</b> CORREA-POSADA C M, SANCHEZ-MARTIN P.Security-constrained optimal power and natural-gas flow[J].IEEE Transactions on Power Systems, 2014, 29 (4) :1780-1787.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615002&amp;v=MDEyMjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZMN0JJU0hUZXJHNEg5Zk5xbzlGWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 卫志农, 张思德, 孙国强, 等.基于碳交易机制的电-气互联综合能源系统低碳经济运行[J].电力系统自动化, 2016, 40 (15) :9-16.WEI Zhinong, ZHANG Side, SUN Guoqiang, et al.Carbon trading based low-carbon economic operation for integrated electricity and natural gas system[J].Automation of Electric Power Systems, 2016, 40 (15) :9-16.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Natural gas and electricity optimal power flow">

                                <b>[10]</b> AN S, LI Q, GEDRA T W.Natural gas and electricity optimal power flow[C]// 2003 IEEE PES Transmission and Distribution Conference and Exposition, September 7-12, 2003, Dallas, USA:138-143.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A robust optimization approach for the interdependency analysis of integrated energy systems considering w ind pow er uncertainty">

                                <b>[11]</b> MARTINEZ-MARES A, FUERTE-ESQUIVEL C R.A robust optimization approach for the interdependency analysis of integrated energy systems considering wind power uncertainty[J].IEEE Transactions on Power Systems, 2013, 28 (4) :3964-3976.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514019&amp;v=MDU2NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVkw3QlB5clBiYkc0SDlUTnE0OUViWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 徐宪东, 贾宏杰, 靳小龙, 等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报, 2015, 35 (14) :3634-3642.XU Xiandong, JIA Hongjie, JIN Xiaolong, et al.Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J].Proceedings of the CSEE, 2015, 35 (14) :3634-3642.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704002&amp;v=MTQ2MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZMN0JJU0hUZXJHNEg5Yk1xNDlGWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 瞿小斌, 文云峰, 叶希, 等.基于串行和并行ADMM算法的电-气能量流分布式协同优化[J].电力系统自动化, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.QU Xiaobin, WEN Yunfeng, YE Xi, et al.Distributed optimization of electric-gas integrated energy flow using serial and parallel iterative modes for alternating direction method of multipliers[J].Automation of Electric Power Systems, 2017, 41 (4) :12-19.DOI:10.7500/AEPS 20160805007.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Unified Gas and Power Flow Analysis in Natural Gas and Electricity Coupled Networks">

                                <b>[14]</b> MARTINEZ-MARES A, FUERTE-ESQUIVEL C R.A unified gas and power flow analysis in natural gas and electricity coupled networks[J].IEEE Transactions on Power Systems, 2012, 27 (4) :2156-2166.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705002&amp;v=MjAzMTlHRnJDVVI3cWZadVpzRnlybFZMN0JQeXJQYmJHNEg5Yk1xbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王伟亮, 王丹, 贾宏杰, 等.考虑天然气网络状态的电力-天然气区域综合能源系统稳态分析[J].中国电机工程学报, 2017, 37 (5) :1293-1304.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Steady state analysis of electricity-gas regional integrated energy system with consideration of NGS network status[J].Proceedings of the CSEE, 2017, 37 (5) :1293-1304.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201802007&amp;v=MTcxOTlHRnJDVVI3cWZadVpzRnlybFZMN0JJVHJCZmJHNEg5bk1yWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 董今妮, 孙宏斌, 郭庆来, 等.面向能源互联网的电-气耦合网络状态估计技术[J].电网技术, 2018, 42 (2) :400-408.DONG Jinni, SUN Hongbin, GUO Qinglai, et al.State estimation of combined electric-gas networks for energy internet[J].Power System Technology, 2018, 42 (2) :400-408.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust state estimator based on maximum exponential absolute value">

                                <b>[17]</b> CHEN Yanbo, MA Jin, ZHANG Pu, et al.Robust state estimator based on maximum exponential absolute value[J].IEEE Transactions on Smart Grid, 2018, 8 (4) :1537-1544.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A robust WLAV state estimation using optimal transformations">

                                <b>[18]</b> CHEN Yanbo, LIU Feng, MEI Shengwei, et al.A robust WLAV state estimation using optimal transformations[J].IEEE Transactions on Power Systems, 2015, 30 (4) :2190-2191.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2007033486.nh&amp;v=MjYyOTZQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVkw3QlYxMjdHYk83SGRYRXFaRWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 张义斌.天然气-电力混合系统分析方法研究[D].北京:中国电力科学研究院有限公司, 2005.ZHANG Yibin.Study on the methods for analyzing combined gas and electricity networks[D].Beijing:China Electric Power Research Institute, 2005.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL200908051&amp;v=MjE3MjhIdGpNcDQ5QVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWTDdCTFNuUFlyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 陈永刚, 李宏莲.PG9171E型燃气轮机变工况特性研究[J].华东电力, 2009, 37 (8) :1422-1425.CHEN Yonggang, LI Honglian.Research on PG9171E gas turbine under variable working conditions[J].East China Electric Power, 2009, 37 (8) :1422-1425.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600373069&amp;v=MTYxNDNUNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJbDRUYXhzPU5pZk9mYks5SDlQT3FZOUZaK3dNREhvd29CTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> QADRDAN M, ABEYSEKERA M, CHAUDRY M, et al.Role of power-to-gas in an integrated gas and electricity system in Great Britain[J].International Journal of Hydrogen Energy, 2015, 40 (17) :5763-5775.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated modeling and assessment of the operational impact of power-to-gas (P2G)on electrical and gas transmission networks">

                                <b>[22]</b> CLEGG S, MANCARELLA P.Integrated modeling and assessment of the operational impact of power-to-gas (P2G) on electrical and gas transmission networks[J].IEEE Transactions on Sustainable Energy, 2015, 6 (4) :1234-1244.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610004&amp;v=MjYwNDViRzRIOWZOcjQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWTDdCSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 王英瑞, 曾博, 郭经, 等.电-热-气综合能源系统多能流计算方法[J].电网技术, 2016, 40 (10) :2942-2950.WANG Yingrui, ZENG Bo, GUO Jing, et al.Multi-energy flow calculation method for integrated energy system containing electricity, heat and gas[J].Power System Technology, 2016, 40 (10) :2942-2950.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0000000000351484&amp;v=MzA4MzV2RnlublU3M0lKMThkVlYyN0hyTzRIdEhNcjR4QVplOEhDQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVa&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 于尔铿.电力系统状态估计[M].北京:水利电力出版社, 1985.YU Erkeng.State estimation of power system[M].Beijing:Water Resources and Electric Power Press, 1985.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913008" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913008&amp;v=MzEwNjFyQ1VSN3FmWnVac0Z5cmxWTDdCSVNIVGVyRzRIOWpOckk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

