

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136541906662500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913009%26RESULT%3d1%26SIGN%3d2Rpu9UEy4FGqCgb7DlG9jVNeB%252bo%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913009&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913009&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913009&amp;v=MTA1NDhadVpzRnlybFZMM05JU0hUZXJHNEg5ak5ySTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;1&lt;/b&gt; 配电网状态估计及不良数据处理 "><b>1</b> 配电网状态估计及不良数据处理</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#79" data-title="&lt;b&gt;2&lt;/b&gt; 光伏阵列和蓄电池组的建模 "><b>2</b> 光伏阵列和蓄电池组的建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#81" data-title="&lt;b&gt;2.1&lt;/b&gt; 光伏五参数模型"><b>2.1</b> 光伏五参数模型</a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;2.2&lt;/b&gt; 锂电池的等效模型"><b>2.2</b> 锂电池的等效模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#104" data-title="&lt;b&gt;3 光伏电站和蓄电池储能系统的状态估计建模&lt;/b&gt; "><b>3 光伏电站和蓄电池储能系统的状态估计建模</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#199" data-title="&lt;b&gt;4&lt;/b&gt; 算例仿真 "><b>4</b> 算例仿真</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#205" data-title="&lt;b&gt;4.1&lt;/b&gt; 无随机误差条件 (理想条件) 下的状态估计"><b>4.1</b> 无随机误差条件 (理想条件) 下的状态估计</a></li>
                                                <li><a href="#208" data-title="&lt;b&gt;4.2&lt;/b&gt; 随机误差条件下的状态估计"><b>4.2</b> 随机误差条件下的状态估计</a></li>
                                                <li><a href="#216" data-title="&lt;b&gt;4.3&lt;/b&gt; 不良数据处理"><b>4.3</b> 不良数据处理</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#235" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#318" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#320" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#344" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#347" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#83" data-title="&lt;b&gt;图1 光伏电池五参数模型等效电路&lt;/b&gt;"><b>图1 光伏电池五参数模型等效电路</b></a></li>
                                                <li><a href="#93" data-title="&lt;b&gt;图2 蓄电池内阻模型等效电路&lt;/b&gt;"><b>图2 蓄电池内阻模型等效电路</b></a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;图3 光伏系统的拓扑结构&lt;/b&gt;"><b>图3 光伏系统的拓扑结构</b></a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;图4 蓄电池储能系统的拓扑结构&lt;/b&gt;"><b>图4 蓄电池储能系统的拓扑结构</b></a></li>
                                                <li><a href="#213" data-title="&lt;b&gt;图5 两种模型在IEEE 33节点测试系统中电压幅值估计值与真实值的均方差&lt;/b&gt;"><b>图5 两种模型在IEEE 33节点测试系统中电压幅值估计值与真实值的均方差</b></a></li>
                                                <li><a href="#219" data-title="&lt;b&gt;表1 案例1的仿真结果&lt;/b&gt;"><b>表1 案例1的仿真结果</b></a></li>
                                                <li><a href="#222" data-title="&lt;b&gt;表2 案例2的仿真结果&lt;/b&gt;"><b>表2 案例2的仿真结果</b></a></li>
                                                <li><a href="#226" data-title="&lt;b&gt;表3 案例3的仿真结果&lt;/b&gt;"><b>表3 案例3的仿真结果</b></a></li>
                                                <li><a href="#228" data-title="&lt;b&gt;表4 案例4的仿真结果&lt;/b&gt;"><b>表4 案例4的仿真结果</b></a></li>
                                                <li><a href="#232" data-title="&lt;b&gt;表5 传统方法的仿真结果&lt;/b&gt;"><b>表5 传统方法的仿真结果</b></a></li>
                                                <li><a href="#233" data-title="&lt;b&gt;表6 所提方法的仿真结果&lt;/b&gt;"><b>表6 所提方法的仿真结果</b></a></li>
                                                <li><a href="#319" data-title="表A1符号的定义">表A1符号的定义</a></li>
                                                <li><a href="#345" data-title="图C1含光伏与蓄电池储能系统支路的IEEE 33节点测试系统的拓扑">图C1含光伏与蓄电池储能系统支路的IEEE 33节点测试系统的拓扑</a></li>
                                                <li><a href="#346" data-title="表C1光伏电池参数表">表C1光伏电池参数表</a></li>
                                                <li><a href="#349" data-title="表D1光伏与储能系统状态变量的真实值与估计值">表D1光伏与储能系统状态变量的真实值与估计值</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="253">


                                    <a id="bibliography_1" title="徐航, 鞠力, 董树锋, 等.提高配电网状态估计精度的智能配电单元优化布点方法[J].电网技术, 2018, 42 (4) :1210-1216.XU Hang, JU Li, DONG Shufeng, et al.Optimization of intelligent distribution unit placement to improve accuracy of distribution network state estimation[J].Power System Technology, 2018, 42 (4) :1210-1216." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201804026&amp;v=MTU4ODFyQ1VSN3FmWnVac0Z5cmxWTDNNSVRyQmZiRzRIOW5NcTQ5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        徐航, 鞠力, 董树锋, 等.提高配电网状态估计精度的智能配电单元优化布点方法[J].电网技术, 2018, 42 (4) :1210-1216.XU Hang, JU Li, DONG Shufeng, et al.Optimization of intelligent distribution unit placement to improve accuracy of distribution network state estimation[J].Power System Technology, 2018, 42 (4) :1210-1216.
                                    </a>
                                </li>
                                <li id="255">


                                    <a id="bibliography_2" title="徐俊俊, 吴在军, 胡秦然, 等.考虑多类型分布式电源和负荷不确定性的主动配电网区间状态估计[J].中国电机工程学报, 2018, 38 (11) :3255-3265.XU Junjun, WU Zaijun, HU Haoran, et al.Interval state estimation for active distribution networks considering uncertainties of multiple types of DGs and loads[J].Proceedings of the CSEE, 2018, 38 (11) :3255-3265." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201811013&amp;v=MDAzMDBQeXJQYmJHNEg5bk5ybzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZMM00=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        徐俊俊, 吴在军, 胡秦然, 等.考虑多类型分布式电源和负荷不确定性的主动配电网区间状态估计[J].中国电机工程学报, 2018, 38 (11) :3255-3265.XU Junjun, WU Zaijun, HU Haoran, et al.Interval state estimation for active distribution networks considering uncertainties of multiple types of DGs and loads[J].Proceedings of the CSEE, 2018, 38 (11) :3255-3265.
                                    </a>
                                </li>
                                <li id="257">


                                    <a id="bibliography_3" title="吴在军, 徐俊俊, 余星火, 等.主动配电网状态估计技术评述[J].电力系统自动化, 2017, 41 (13) :182-191.DOI:10.7500/AEPS20161123001.WU Zaijun, XU Junjun, YU Xinghuo, et al.Review on state estimation technique of active distribution network[J].Automation of Electric Power Systems, 2017, 41 (13) :182-191.DOI:10.7500/AEPS20161123001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713026&amp;v=MTQ0MTNJOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVkwzTUlTSFRlckc0SDliTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        吴在军, 徐俊俊, 余星火, 等.主动配电网状态估计技术评述[J].电力系统自动化, 2017, 41 (13) :182-191.DOI:10.7500/AEPS20161123001.WU Zaijun, XU Junjun, YU Xinghuo, et al.Review on state estimation technique of active distribution network[J].Automation of Electric Power Systems, 2017, 41 (13) :182-191.DOI:10.7500/AEPS20161123001.
                                    </a>
                                </li>
                                <li id="259">


                                    <a id="bibliography_4" title="RANKOVIC&#39;A, MAKSIMOVIC&#39;B M, SARIC&#39;A T, et al.ANN-based correlation of measurements in micro-grid state estimation[J].International Transactions on Electrical Energy Systems, 2015, 25 (10) :2181-2202." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=ANN-based correlation of measurements in micro-grid state estimation">
                                        <b>[4]</b>
                                        RANKOVIC&#39;A, MAKSIMOVIC&#39;B M, SARIC&#39;A T, et al.ANN-based correlation of measurements in micro-grid state estimation[J].International Transactions on Electrical Energy Systems, 2015, 25 (10) :2181-2202.
                                    </a>
                                </li>
                                <li id="261">


                                    <a id="bibliography_5" title="RANKOVIC&#39;A, MAKSIMOVIC&#39;B M, SARIC&#39;A T.A threephase state estimation in active distribution networks[J].International Journal of Electrical Power&amp;amp;Energy Systems, 2014, 54 (1) :154-162." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080200130841&amp;v=MTY2NDFlWnRGaW5sVXIzSUlsNFRhQlk9TmlmT2ZiSzdIdG5Nclk5RlplZ1BCSGc0b0JNVDZUNFBRSC9pclJkR2VycVFUTW53Wg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        RANKOVIC&#39;A, MAKSIMOVIC&#39;B M, SARIC&#39;A T.A threephase state estimation in active distribution networks[J].International Journal of Electrical Power&amp;amp;Energy Systems, 2014, 54 (1) :154-162.
                                    </a>
                                </li>
                                <li id="263">


                                    <a id="bibliography_6" title="ABBAS I, REZA A, SEIF I, et al.A new coordinated approach to state estimation in integrated power systems[J].International Journal of Electrical Power&amp;amp;Energy Systems, 2013, 45 (1) :152-158." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14010600155890&amp;v=MTk4NTU9TmlmT2ZiSzhIdERNcVk5RlplNEtCSFU1b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSWw0VGFCWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        ABBAS I, REZA A, SEIF I, et al.A new coordinated approach to state estimation in integrated power systems[J].International Journal of Electrical Power&amp;amp;Energy Systems, 2013, 45 (1) :152-158.
                                    </a>
                                </li>
                                <li id="265">


                                    <a id="bibliography_7" title="LIU J, TANG J, PONCI F, et al.Trade-offs in PMUdeployment for state estimation in active distribution grids[J].IEEE Transactions on Smart Grid, 2012, 3 (2) :915-924." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Trade-offs in PMU deployment for state estimation in active distribution grids">
                                        <b>[7]</b>
                                        LIU J, TANG J, PONCI F, et al.Trade-offs in PMUdeployment for state estimation in active distribution grids[J].IEEE Transactions on Smart Grid, 2012, 3 (2) :915-924.
                                    </a>
                                </li>
                                <li id="267">


                                    <a id="bibliography_8" title="VALVERDE G, SARIC A T, TERZIJA V, et al.Stochastic monitoring of distribution networks including correlated input variables[J].IEEE Transactions on Power Systems, 2013, 28 (1) :246-255." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic Monitoring of Distribution Networks Including Correlated Input Variables">
                                        <b>[8]</b>
                                        VALVERDE G, SARIC A T, TERZIJA V, et al.Stochastic monitoring of distribution networks including correlated input variables[J].IEEE Transactions on Power Systems, 2013, 28 (1) :246-255.
                                    </a>
                                </li>
                                <li id="269">


                                    <a id="bibliography_9" title="AL-OTHMAN A K.A fuzzy state estimator based on uncertain measurements[J].Measurement, 2009, 42 (4) :628-637." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012201347449&amp;v=MjQ4NTVpclJkR2VycVFUTW53WmVadEZpbmxVcjNJSWw0VGFCWT1OaWZPZmJLN0h0RE9yWTlFWis4SUNIZ3dvQk1UNlQ0UFFILw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        AL-OTHMAN A K.A fuzzy state estimator based on uncertain measurements[J].Measurement, 2009, 42 (4) :628-637.
                                    </a>
                                </li>
                                <li id="271">


                                    <a id="bibliography_10" title="黄蔓云, 孙国强, 卫志农, 等.基于脉冲神经网络伪量测建模的配电网三相状态估计[J].电力系统自动化, 2016, 40 (16) :38-43.HUANG Manyun, SUN Guoqiang, WEI Zhinong, et al.Three-phase state estimation in distribution systems based on pseudo measurement modelling using spiking neural network[J].Automation of Electric Power Systems, 2016, 40 (16) :38-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616006&amp;v=MTMxNDJIVGVyRzRIOWZOcVk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWTDNNSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        黄蔓云, 孙国强, 卫志农, 等.基于脉冲神经网络伪量测建模的配电网三相状态估计[J].电力系统自动化, 2016, 40 (16) :38-43.HUANG Manyun, SUN Guoqiang, WEI Zhinong, et al.Three-phase state estimation in distribution systems based on pseudo measurement modelling using spiking neural network[J].Automation of Electric Power Systems, 2016, 40 (16) :38-43.
                                    </a>
                                </li>
                                <li id="273">


                                    <a id="bibliography_11" title="HAUGHTON D A, HEYDT G T.A linear state estimation formulation for smart distribution systems[J].IEEETransactions on Power Systems, 2013, 28 (2) :1187-1195." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A linear state estimation formulation for smart distribution systems">
                                        <b>[11]</b>
                                        HAUGHTON D A, HEYDT G T.A linear state estimation formulation for smart distribution systems[J].IEEETransactions on Power Systems, 2013, 28 (2) :1187-1195.
                                    </a>
                                </li>
                                <li id="275">


                                    <a id="bibliography_12" title="CHEN Sheng, WEI Zhinong, SUN Guoqiang, et al.Multi-area distributed three-phase state estimation for unbalanced active distribution networks[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (5) :767-776." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDAD4909A23E7C1C1A9D9609803844E2EF&amp;v=MTE0NjJpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4cmk0d3F3PU5qN0Jhc0xNR3RqTXB2NUhaNTRJZjMxS3ptY2Fualo3U0hicXJCRTlmYmJoUjgvcENPTnZGUw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        CHEN Sheng, WEI Zhinong, SUN Guoqiang, et al.Multi-area distributed three-phase state estimation for unbalanced active distribution networks[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (5) :767-776.
                                    </a>
                                </li>
                                <li id="277">


                                    <a id="bibliography_13" title="FILHO M B D C, SOUZA J C S D, GUIMARAENS M A R, et al.Enhanced bad data processing by phasor-aided state estimation[J].IEEE Transactions on Power Systems, 2014, 29 (5) :2200-2209." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Enhanced bad data processing by phasor-aided state estimation">
                                        <b>[13]</b>
                                        FILHO M B D C, SOUZA J C S D, GUIMARAENS M A R, et al.Enhanced bad data processing by phasor-aided state estimation[J].IEEE Transactions on Power Systems, 2014, 29 (5) :2200-2209.
                                    </a>
                                </li>
                                <li id="279">


                                    <a id="bibliography_14" title="CARO E, CONEJO A J, MINGUEZ R, et al.Multiple bad data identification considering measurement dependencies[J].IEEE Transactions on Power Systems, 2011, 26 (4) :1953-1961." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multiple bad data identification considering measurement dependencies">
                                        <b>[14]</b>
                                        CARO E, CONEJO A J, MINGUEZ R, et al.Multiple bad data identification considering measurement dependencies[J].IEEE Transactions on Power Systems, 2011, 26 (4) :1953-1961.
                                    </a>
                                </li>
                                <li id="281">


                                    <a id="bibliography_15" title="POON K K Y, EMAMI R, BOSE A, et al.External data exchange issues for state estimation in power systems[J].IEEE Transactions on Power Systems, 2012, 27 (2) :849-856." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=External Data Exchange Issues for State Estimation in Power Systems">
                                        <b>[15]</b>
                                        POON K K Y, EMAMI R, BOSE A, et al.External data exchange issues for state estimation in power systems[J].IEEE Transactions on Power Systems, 2012, 27 (2) :849-856.
                                    </a>
                                </li>
                                <li id="283">


                                    <a id="bibliography_16" title="ZHANG Liuxi, ABUR A.Impact of tuning on bad data detection of PMU measurements[C]//IEEE PES Innovative Smart Grid Technologies, May 21-24, 2012, Tianjin, China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of tuning on bad data detection of PMU measurements">
                                        <b>[16]</b>
                                        ZHANG Liuxi, ABUR A.Impact of tuning on bad data detection of PMU measurements[C]//IEEE PES Innovative Smart Grid Technologies, May 21-24, 2012, Tianjin, China.
                                    </a>
                                </li>
                                <li id="285">


                                    <a id="bibliography_17" title="LIN Yuzhang, ABUR A.A highly efficient bad data identification approach for very large scale power systems[J].IEEE Transactions on Power Systems, 2018, 33 (6) :5979-5989." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A highly efficient bad data identification approach for very large scale power systems">
                                        <b>[17]</b>
                                        LIN Yuzhang, ABUR A.A highly efficient bad data identification approach for very large scale power systems[J].IEEE Transactions on Power Systems, 2018, 33 (6) :5979-5989.
                                    </a>
                                </li>
                                <li id="287">


                                    <a id="bibliography_18" title="ABUR A, ANTONIO G E.Power system state estimation:theory and implementation[M].New York:Marcel Dekker, 2004." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system state estimation:theory and implementation">
                                        <b>[18]</b>
                                        ABUR A, ANTONIO G E.Power system state estimation:theory and implementation[M].New York:Marcel Dekker, 2004.
                                    </a>
                                </li>
                                <li id="289">


                                    <a id="bibliography_19" title="孔祥雨, 徐永海, 曾雅文, 等.一种求解光伏电池5参数模型的方法[J].电力系统保护与控制, 2013, 41 (22) :46-50.KONG Xiangyu, XU Yonghai, ZENG Yawen, et al.Aparameter extraction method for five-parameter model of photovoltaic cells[J].Power System Protection and Control, 2013, 41 (22) :46-50." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201322008&amp;v=Mjc2MTFPclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWTDNNTHluYWViRzRIOUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        孔祥雨, 徐永海, 曾雅文, 等.一种求解光伏电池5参数模型的方法[J].电力系统保护与控制, 2013, 41 (22) :46-50.KONG Xiangyu, XU Yonghai, ZENG Yawen, et al.Aparameter extraction method for five-parameter model of photovoltaic cells[J].Power System Protection and Control, 2013, 41 (22) :46-50.
                                    </a>
                                </li>
                                <li id="291">


                                    <a id="bibliography_20" title="李秋硕.电动汽车接入电网的电能有序利用模型与控制策略研究[D].北京:华北电力大学, 2014.LI Qiushuo.Research on models and strategies of electric energy coordinated consumption with electric vehicles integrated in power system[D].Beijing:North China Electric Power University, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014371227.nh&amp;v=MzA4NzdCdEdGckNVUjdxZlp1WnNGeXJsVkwzTVZGMjZHckMvSDlQT3FKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        李秋硕.电动汽车接入电网的电能有序利用模型与控制策略研究[D].北京:华北电力大学, 2014.LI Qiushuo.Research on models and strategies of electric energy coordinated consumption with electric vehicles integrated in power system[D].Beijing:North China Electric Power University, 2014.
                                    </a>
                                </li>
                                <li id="293">


                                    <a id="bibliography_21" title="HE Guangyu, DONG Shufeng, QI Junjian, et al.Robust state estimator based on maximum normal measurement rate[J].IEEE Transactions on Power Systems, 2011, 26 (4) :2058-2065." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust State Estimator Based on Maximum Normal Measurement Rate">
                                        <b>[21]</b>
                                        HE Guangyu, DONG Shufeng, QI Junjian, et al.Robust state estimator based on maximum normal measurement rate[J].IEEE Transactions on Power Systems, 2011, 26 (4) :2058-2065.
                                    </a>
                                </li>
                                <li id="295">


                                    <a id="bibliography_22" title="XU Weiyu, WANG Meng, TANG Ao.Sparse error correction from nonlinear measurements with applications in bad data detection for power networks[J].IEEE Transactions on Signal Processing, 2013, 61 (24) :6175-6187." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Sparse error correction from nonlinear measurements with applications in bad data detection for power networks">
                                        <b>[22]</b>
                                        XU Weiyu, WANG Meng, TANG Ao.Sparse error correction from nonlinear measurements with applications in bad data detection for power networks[J].IEEE Transactions on Signal Processing, 2013, 61 (24) :6175-6187.
                                    </a>
                                </li>
                                <li id="297">


                                    <a id="bibliography_23" title="LIN Yuzhang, ABUR A.Robust state estimation against measurement and network parameter errors[J].IEEETransactions on Power Systems, 2018, 33 (5) :4751-4759." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust state estimation against measurement and network parameter errors">
                                        <b>[23]</b>
                                        LIN Yuzhang, ABUR A.Robust state estimation against measurement and network parameter errors[J].IEEETransactions on Power Systems, 2018, 33 (5) :4751-4759.
                                    </a>
                                </li>
                                <li id="299">


                                    <a id="bibliography_24" title="GOL Murat, ABUR A.A robust PMU based three-phase state estimator using modal decoupling[J].IEEE Transactions on Power Systems, 2014, 29 (5) :2292-2299." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A robust PMU based three-phase state estimator using modal decoupling">
                                        <b>[24]</b>
                                        GOL Murat, ABUR A.A robust PMU based three-phase state estimator using modal decoupling[J].IEEE Transactions on Power Systems, 2014, 29 (5) :2292-2299.
                                    </a>
                                </li>
                                <li id="301">


                                    <a id="bibliography_25" title="NANCHIAN S, MAJUMDAR A, PAL B C.Ordinal optimization technique for three-phase distribution network state estimation including discrete variables[J].IEEETransactions on Sustainable Energy, 2017, 8 (4) :1528-1535." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Ordinal optimization technique for three-phase distribution network state estimation including discrete variables">
                                        <b>[25]</b>
                                        NANCHIAN S, MAJUMDAR A, PAL B C.Ordinal optimization technique for three-phase distribution network state estimation including discrete variables[J].IEEETransactions on Sustainable Energy, 2017, 8 (4) :1528-1535.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-08 09:59</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),71-83 DOI:10.7500/AEPS20181114002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">含光伏电站和蓄电池储能系统的主动配电系统状态估计</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%96%B9%E6%B2%BB&amp;code=40479720&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">方治</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E7%BB%8D%E5%89%91&amp;code=06853538&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋绍剑</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9E%97%E4%BA%88%E5%BD%B0&amp;code=42114183&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">林予彰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9E%97%E5%B0%8F%E5%B3%B0&amp;code=06861579&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">林小峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A8%8B%E6%B8%AF&amp;code=36032178&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">程港</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E8%A5%BF%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0088702&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广西大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E9%A9%AC%E8%90%A8%E8%AF%B8%E5%A1%9E%E5%A4%A7%E5%AD%A6%E6%B4%9B%E5%8E%84%E5%B0%94%E5%88%86%E6%A0%A1%E7%94%B5%E6%B0%94%E4%B8%8E%E8%AE%A1%E7%AE%97%E6%9C%BA%E5%B7%A5%E7%A8%8B%E7%B3%BB&amp;code=0088702&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马萨诸塞大学洛厄尔分校电气与计算机工程系</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>间歇性和随机波动性的分布式新能源大规模接入, 储能系统与电动汽车的随机充放电以及智能量测装置的量测误差等使得主动配电系统的态势感知面临诸多挑战。考虑到光照强度、温度及电池荷电状态等影响因素, 文中搭建了含光伏发电电源、配电网和蓄电池储能负荷的主动配电系统状态估计模型。首先, 基于光伏五参数模型和电池内阻模型, 推导出光伏系统和蓄电池储能系统的量测函数及雅可比矩阵。然后, 结合配电网的状态估计模型, 将电气量和非电气量统一标幺化后, 对主动配电系统进行状态估计及不良数据处理。最后, 在IEEE 33节点系统下进行了仿真验证。仿真结果表明, 与光伏系统和蓄电池储能系统作为<i>PQ</i>节点的模型相比, 所提方法扩展了与光伏系统和蓄电池储能系统相关的状态估计和不良数据处理能力, 且提高了配电网的状态估计精度。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%BB%E5%8A%A8%E9%85%8D%E7%94%B5%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">主动配电系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%89%E4%BC%8F%E5%8F%91%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">光伏发电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E8%83%BD%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储能系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8A%B6%E6%80%81%E4%BC%B0%E8%AE%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">状态估计;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%80%81%E5%8A%BF%E6%84%9F%E7%9F%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">态势感知;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8D%E8%89%AF%E6%95%B0%E6%8D%AE%E5%A4%84%E7%90%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">不良数据处理;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    方治 (1990—) , 男, 博士研究生, 主要研究方向:主动配电网运行与控制。E-mail:1096352131@qq.com;
                                </span>
                                <span>
                                    *宋绍剑 (1970—) , 男, 通信作者, 教授, 硕士生导师, 主要研究方向:复杂系统建模优化与控制、主动配电网、交直流混合微电网。E-mail:sjsong03@163.com;
                                </span>
                                <span>
                                    林予彰 (1990—) , 男, 博士, 助理教授, 主要研究方向:电力系统建模、监测、网络安全与数据分析。E-mail:yuzhang_lin@uml.edu;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-14</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51767005);</span>
                                <span>广西自然科学基金资助项目 (2016GXNSFAA380327);</span>
                    </p>
            </div>
                    <h1><b>State Estimation for Active Distribution Systems Incorporating Photovoltaic Plant and Battery Energy Storage System</b></h1>
                    <h2>
                    <span>FANG Zhi</span>
                    <span>SONG Shaojian</span>
                    <span>LIN Yuzhang</span>
                    <span>LIN Xiaofeng</span>
                    <span>CHENG Gang</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Guangxi University</span>
                    <span>Department of Electrical and Computer Engineering, University of Massachusetts</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The large-scale integration of distributed energy resources with intermittent and stochastic volatility, the random charging and discharging of energy storage system and electric vehicles, and measurement errors of the intelligent measuring devices make the situational awareness of active distribution systems face some challenges. Considering the influencing factors such as the solar irradiance, the temperature, and the state of charge (SOC) of batteries, a state estimation model for the active distribution systems is developed including integrated photovoltaic power generation systems, the distribution network, and battery energy storage systems. Firstly, based on the photovoltaic five-parameter model and the battery internal resistance model, the measurement functions and the Jacobian matrix of the photovoltaic systems and battery energy storage systems are derived. Then, combined with the state estimation model of the distribution network, the electrical quantity and non-electrical quantity are uniformly standardized, and the state estimation and bad data processing of the active distribution systems are performed. Finally, the simulation is carried out in IEEE 33-node system. The simulation results show that, compared with the conventional model which only takes the photovoltaic system and the battery energy storage system as PQ nodes, the proposed method significantly expands the scopes and capabilities of state estimation and bad data processing in the photovoltaic system and battery energy storage system, and improves the accuracy of the state estimation of the distribution network.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20distribution%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active distribution system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=photovoltaic%20generation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">photovoltaic generation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20storage%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy storage system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=state%20estimation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">state estimation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=situational%20awareness&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">situational awareness;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=bad%20data%20processing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">bad data processing;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-14</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51767005);</span>
                                <span>Guangxi Provincial Natural Science Foundation of China (No.2016GXNSFAA380327);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">主动配电系统是智能电网发展到高级阶段的技术形态之一<citation id="303" type="reference"><link href="253" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。状态估计是主动配电系统态势感知的基础工具, 提高状态估计精度和覆盖面对掌控系统运行状况、提升全网的可观测性具有重要意义<citation id="304" type="reference"><link href="255" rel="bibliography" /><link href="257" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="54">由于传统的配电系统中一般不含电源, 且负荷模式较为固定, 在传统的配电系统状态估计方法中, 通常仅对系统的网络部分进行建模和估计, 而将电源和负荷简单等效为功率注入<citation id="305" type="reference"><link href="259" rel="bibliography" /><link href="261" rel="bibliography" /><link href="263" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。而当分布式电源和储能系统大量接入配电网后, 对这些系统的运行状态进行实时的监测和估计, 对提升主动配电网的态势感知和决策能力具有十分重要的意义。以光伏电站为例, 根据电网安全和经济性的需求, 光伏电站也可工作在最大功率点之外的运行状态下。在不同的光照强度和温度等环境条件下, 光伏系统对应的最大功率模式点相差甚远。实时掌握光伏最大功率模式点, 能预测光伏电站在该时刻所能提供的潜在最大出力, 估计其有功和无功功率的可调范围。对电池储能系统而言, 电池组的荷电状态 (state of charge, SOC) , 即剩余电量, 是最关键的需要实时监控的信息。掌握电池组的SOC, 不仅可有效地估计电池组的内电势、充放电电流和功率等变量, 且有助于制定控制策略, 充分发挥储能系统平抑源—荷波动、参与经济调度的能力。</p>
                </div>
                <div class="p1">
                    <p id="55">在现有的文献中, 绝大多数主动配电系统的状态估计方法都仅考虑了配电网部分的估计。对光伏和储能系统, 通常采用概率分布、模糊分析、神经网络等方法对注入功率进行等值建模, 而未将光伏和储能系统本身进行详细建模<citation id="306" type="reference"><link href="265" rel="bibliography" /><link href="267" rel="bibliography" /><link href="269" rel="bibliography" /><link href="271" rel="bibliography" /><link href="273" rel="bibliography" /><link href="275" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。此外, 仅利用了传统的交流电压、功率等量测量, 而未考虑与系统运行状态相关的非电气量测量或直流系统部分的量测量。鉴于以上不足, 本文详细考虑了光伏阵列、蓄电池组、直流斩波器和交流逆变器等元器件, 对主动配电网中的光伏支路、储能支路进行合理的分析和建模, 并充分考虑了环境及直流系统传感器所提供的量测冗余度, 在此基础上建立了主动配电系统的状态估计模型。采用最小二乘估计 (weighted least square, WLS) 法对所搭建的模型进行有效求解, 并采用正则化残差法<citation id="307" type="reference"><link href="277" rel="bibliography" /><link href="279" rel="bibliography" /><link href="281" rel="bibliography" /><link href="283" rel="bibliography" /><link href="285" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>进行不良数据的处理。</p>
                </div>
                <div class="p1">
                    <p id="56">与现有的文献相比, 本文的创新点与贡献主要有:①提出了适用于状态估计的含光伏电站和储能系统的主动配电网详细模型, 拓展了主动配电系统状态估计的范围;②在主动配电网状态估计中考虑了非电气量的量测信息, 提高了状态估计的冗余度;③提出了电气量和非电气量的统一标幺化方法, 用于主动配电系统状态估计;④在详细的光伏电站及储能系统模型中, 通过仿真算例验证了状态估计及不良数据辨识与校正的可行性。</p>
                </div>
                <h3 id="57" name="57" class="anchor-tag"><b>1</b> 配电网状态估计及不良数据处理</h3>
                <div class="p1">
                    <p id="58">状态估计的量测方程为:</p>
                </div>
                <div class="p1">
                    <p id="59"><b><i>z</i></b>=<b><i>h</i></b> (<b><i>x</i></b>) +<b><i>e</i></b>      (1) </p>
                </div>
                <div class="p1">
                    <p id="60">式中:<b><i>z</i></b>为量测向量;<b><i>x</i></b>为状态向量;<b><i>h</i></b> (<b><i>x</i></b>) 为量测函数;<b><i>e</i></b>为量测误差向量。变量对应的定义列表如附录A表A1所示。</p>
                </div>
                <div class="p1">
                    <p id="61">量测误差向量<b><i>e</i></b>的元素通常假设为独立不相关的, 且满足均值为零的高斯分布。在传统的配电网状态估计中, 状态向量<b><i>x</i></b>中元素为各节点的电压幅值和相角, 量测向量<b><i>z</i></b>包括母线电压幅值、支路的有功和无功潮流及母线的有功和无功功率注入。配电网中的量测方程具体表达式见文献<citation id="308" type="reference">[<a class="sup">18</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="62">在配电网状态估计中, 最常采用的状态估计方法为加权最小二乘法, 其优化模型为<citation id="309" type="reference"><link href="287" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="63">min <b><i>J</i></b> (<b><i>x</i></b>) = (<b><i>z</i></b>-<b><i>h</i></b> (<b><i>x</i></b>) ) <sup>T</sup><b><i>R</i></b><sup>-1</sup> (<b><i>z</i></b>-<b><i>h</i></b> (<b><i>x</i></b>) )      (2) </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<b><i>R</i></b>为协方差矩阵。该矩阵通常被假设为对角矩阵, 每个对角元素<i>R</i><sub><i>ii</i></sub>等于<i>σ</i><mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup></mrow></math></mathml>, <i>σ</i><sub><i>i</i></sub>为第<i>i</i>个量测的标准差。</p>
                </div>
                <div class="p1">
                    <p id="66">使用高斯—牛顿法迭代求解方法, 得到:</p>
                </div>
                <div class="p1">
                    <p id="67"><b><i>G</i></b> (<b><i>x</i></b><sup> (<i>k</i>) </sup>) Δ<b><i>x</i></b><sup> (<i>k</i>) </sup>=<b><i>H</i></b><sup>T</sup> (<b><i>x</i></b><sup> (<i>k</i>) </sup>) <b><i>R</i></b><sup>-1</sup>Δ<b><i>z</i></b><sup> (<i>k</i>) </sup>      (3) </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>k</i>为迭代次数;<b><i>x</i></b><sup> (<i>k</i>) </sup>为第<i>k</i>次迭代的状态向量;Δ<b><i>x</i></b><sup> (<i>k</i>) </sup>=<b><i>x</i></b><sup> (<i>k</i>+1) </sup>-<b><i>x</i></b><sup> (<i>k</i>) </sup>, Δ<b><i>z</i></b><sup> (<i>k</i>) </sup>=<b><i>z</i></b>-<b><i>h</i></b> (<b><i>x</i></b><sup> (<i>k</i>) </sup>) , <b><i>H</i></b> (<b><i>x</i></b>) =∂<b><i>h</i></b> (<b><i>x</i></b>) /∂<b><i>x</i></b>, 为雅可比矩阵;<b><i>G</i></b> (<b><i>x</i></b><sup> (<i>k</i>) </sup>) =<b><i>H</i></b><sup>T</sup> (<b><i>x</i></b><sup> (<i>k</i>) </sup>) <b><i>R</i></b><sup>-1</sup>, <b><i>H</i></b> (<b><i>x</i></b><sup> (<i>k</i>) </sup>) 为增益矩阵。</p>
                </div>
                <div class="p1">
                    <p id="69">把Δ<b><i>x</i></b><sup> (<i>k</i>) </sup>=<b><i>x</i></b><sup> (<i>k</i>+1) </sup>-<b><i>x</i></b><sup> (<i>k</i>) </sup>代入式 (3) 得到:</p>
                </div>
                <div class="p1">
                    <p id="70"><b><i>x</i></b><sup> (<i>k</i>+1) </sup>=<b><i>G</i></b> (<b><i>x</i></b><sup> (<i>k</i>) </sup>) <sup>-1</sup><b><i>H</i></b><sup>T</sup> (<b><i>x</i></b><sup> (<i>k</i>) </sup>) <b><i>R</i></b><sup>-1</sup>Δ<b><i>z</i></b><sup> (<i>k</i>) </sup>+<b><i>x</i></b><sup> (<i>k</i>) </sup>      (4) </p>
                </div>
                <div class="p1">
                    <p id="71">由于主动配电网的测量单元或通信单元在工作过程中可能产生少量不良数据, 而这些不良数据会对状态估计的结果产生重要影响, 因此如何辨识和处理不良数据是状态估计的一项非常重要的任务。为此, 本文采用正则化残差法进行不良数据处理<citation id="310" type="reference"><link href="275" rel="bibliography" /><link href="277" rel="bibliography" /><link href="279" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="72">正则化残差定义为<citation id="311" type="reference"><link href="287" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="73"><b><i>r</i></b><sub>N</sub>= (diag<mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow></msup><mi mathvariant="bold-italic">r</mi></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="75">式中:<b><i>r</i></b>为估计残差向量, <b><i>r</i></b>=<b><i>z</i></b>-<b><i>h</i></b> (<b><i>x</i></b>) ;<b><i>r</i></b><sub>N</sub>为正则化残差向量;<b><i>P</i></b><sub>r</sub>为残差的协方差矩阵, 其表达式为</p>
                </div>
                <div class="p1">
                    <p id="76"><b><i>P</i></b><sub>r</sub>=cov (<b><i>r</i></b>) =<b><i>R</i></b>-<b><i>H</i></b> (<b><i>x</i></b>) · (<b><i>H</i></b> (<b><i>x</i></b>) <sup>T</sup><b><i>R</i></b><sup>-1</sup><b><i>H</i></b> (<b><i>x</i></b>) ) <sup>-1</sup><b><i>H</i></b> (<b><i>x</i></b>) <sup>T</sup>      (6) </p>
                </div>
                <div class="p1">
                    <p id="78">每一个量测对应一个正则化残差, 在配电网没有误差来源的情况下, 正则化残差向量<b><i>r</i></b><sub>N</sub>是具有零均值和单位方差的高斯随机变量, 且其中所有元素的值小于阈值3.0。当某一个量测为不良数据时, 对应于该量测的正则化残差最大, 且大于阈值3.0。</p>
                </div>
                <h3 id="79" name="79" class="anchor-tag"><b>2</b> 光伏阵列和蓄电池组的建模</h3>
                <div class="p1">
                    <p id="80">考虑到光伏阵列和蓄电池组模型的精确度, 以及状态估计模型为稳态和运算速度的要求, 本文光伏阵列采用五参数模型, 蓄电池组采用内阻模型。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>2.1</b> 光伏五参数模型</h4>
                <div class="p1">
                    <p id="82">光伏电池五参数模型等效电路如图1所示<citation id="312" type="reference"><link href="289" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。其不仅适用于单块光伏电池, 也适用于光伏电池组件和阵列。图中, <i>I</i><sub>ph</sub>为光伏电池的光生电流;<i>I</i><sub>D</sub>为暗电流;<i>R</i><sub>s</sub>为光伏电池等效串联电阻;<i>R</i><sub>p</sub>为光伏电池的旁路电阻;<i>V</i>和<i>I</i>分别为端电压和端电流。</p>
                </div>
                <div class="area_img" id="83">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913009_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 光伏电池五参数模型等效电路" src="Detail/GetImg?filename=images/DLXT201913009_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 光伏电池五参数模型等效电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913009_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Equivalent circuit of five-parameter model of photovoltaic cell</b></p>

                </div>
                <div class="p1">
                    <p id="84">端电压<i>U</i>与端电流<i>I</i>的数学关系式为:</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msub><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>-</mo><mfrac><mrow><mi>V</mi><mo>+</mo><mi>Ι</mi><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msub><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mn>0</mn></msub><mrow><mo> (</mo><mrow><mi>exp</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>V</mi><mo>+</mo><mi>Ι</mi><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>n</mi><msub><mrow></mrow><mn>0</mn></msub><mi>V</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>-</mo><mn>1</mn></mrow><mo>) </mo></mrow><mo>-</mo><mfrac><mrow><mi>V</mi><mo>+</mo><mi>Ι</mi><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>I</i><sub>0</sub>为二极管的反向饱和电流和漏电流;<i>n</i><sub>0</sub>为二极管的理想因子;<i>V</i><sub>t</sub>为光伏电池热电压, <i>V</i><sub>t</sub>=<i>kq</i>/<i>T</i>, <i>k</i>为玻尔兹曼常数, <i>k</i>=1.381×10<sup>-23</sup> J/K, <i>q</i>=1.602×10<sup>-19</sup> C为单位电荷量, <i>T</i>为光伏电池温度。</p>
                </div>
                <div class="p1">
                    <p id="87">根据所选光伏电池标准状况下的开路电压、短路电流、最大功率处电压和电流及修正系数, 可算出任意状况下的五参数, 具体算法见参考文献<citation id="313" type="reference">[<a class="sup">19</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="88">串联数为<i>N</i><sub>s</sub>, 并联数为<i>N</i><sub>p</sub>的光伏阵列数学表达式为:</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ν</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mn>0</mn></msub><mrow><mo> (</mo><mrow><mi>exp</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mfrac><mn>1</mn><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>s</mtext></mrow></msub><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Ν</mi><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>-</mo><mn>1</mn></mrow><mo>) </mo></mrow><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>s</mtext></mrow></msub><mi>Ν</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>s</mtext></mrow></msub><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>I</i><sub>pvs</sub>与<i>V</i><sub>pvs</sub>分别为光伏系统的输出电流和输出电压;<i>N</i>=<i>n</i><sub>0</sub><i>V</i><sub>t</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91"><b>2.2</b> 锂电池的等效模型</h4>
                <div class="p1">
                    <p id="92">由于配电网的状态估计模型为稳态模型, 为与之匹配, 本文将忽略电池组的动态特性, 使用其稳态模型。更精确的动态状态估计模型在未来的研究中进一步考虑。在此条件下, 可将电池等效为直流电压源和电阻串联构成的支路。电池的内电势等效为直流电压源, 电阻包括内阻<i>R</i><sub>Ω</sub>和极化电阻<i>R</i><sub>pl</sub>两部分, 电池的等效电路如图2所示<citation id="314" type="reference"><link href="291" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="93">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913009_093.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 蓄电池内阻模型等效电路" src="Detail/GetImg?filename=images/DLXT201913009_093.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 蓄电池内阻模型等效电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913009_093.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Equivalent circuit of internal resistance model for battery</b></p>

                </div>
                <div class="p1">
                    <p id="94">电池的端口电压为:</p>
                </div>
                <div class="p1">
                    <p id="95"><i>V</i><sub>o</sub>=<i>E</i>+<i>I</i><sub>o</sub> (<i>R</i><sub>Ω</sub>+<i>R</i><sub>pl</sub>)      (9) </p>
                </div>
                <div class="p1">
                    <p id="96">式中:<i>E</i>为电池的内电势, 由电池的SOC确定;<i>V</i><sub>o</sub>为端口电压;<i>I</i><sub>o</sub>为注入电池的电流。</p>
                </div>
                <div class="p1">
                    <p id="97">对于特定种类的电池, 不计老化和温度的影响, 其内电势<i>E</i>和SOC的关系是确定的, 其函数关系为:</p>
                </div>
                <div class="p1">
                    <p id="98"><i>E</i>=<i>f</i><sub>s</sub> (<i>S</i>)      (10) </p>
                </div>
                <div class="p1">
                    <p id="99">式中:<i>S</i>为电池的SOC。</p>
                </div>
                <div class="p1">
                    <p id="100">根据串并联电路的特性, 对串联数为<i>N</i><sub>L</sub>与并联数为<i>N</i><sub>J</sub>电路的蓄电池组建模, 得到:</p>
                </div>
                <div class="p1">
                    <p id="101"><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mtext>L</mtext></msub><mi>E</mi><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>s</mtext></mrow></msub><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>J</mtext></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mtext>Ω</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>V</i><sub>ocs</sub>和<i>I</i><sub>os</sub>分别为蓄电池系统的充电电压和充电电流。</p>
                </div>
                <h3 id="104" name="104" class="anchor-tag"><b>3 光伏电站和蓄电池储能系统的状态估计建模</b></h3>
                <div class="p1">
                    <p id="105">本节将建立监控主动配电网稳态运行的光伏电站和蓄电池储能系统状态估计模型。选取可表征光伏电站与蓄电池储能系统运行状态的状态变量, 充分考虑可利用的电气与非电气量测信息, 并建立二者之间的关系。采用当前应用最广泛的WLS法和正则化残差法, 对包含光伏电站、蓄电池储能系统和配电网络进行联合状态估计与不良数据的辨识, 实现对主动配电系统进行全面实时监控的目的。关于本文的研究, 有以下几点需要指出。</p>
                </div>
                <div class="p1">
                    <p id="106">1) 本文的研究重点在于光伏电站、储能系统的详细建模及其与配电网的联合状态估计, 采用了传统的WLS法和正则化残差法进行状态估计和不良数据辨识, 但所提模型同样适用于其他各类状态估计方法, 例如抗差状态估计<citation id="315" type="reference"><link href="293" rel="bibliography" /><link href="295" rel="bibliography" /><link href="297" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>等。</p>
                </div>
                <div class="p1">
                    <p id="107">2) 本文仅考虑了三相平衡的配电系统。对于三相不平衡的配电系统, 需采用三相状态估计的方法<citation id="316" type="reference"><link href="299" rel="bibliography" /><link href="301" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>, 非本文的研究重点。由于文中所提模型的通用性, 三相状态估计很容易作为后续扩展研究进行考虑。</p>
                </div>
                <div class="p1">
                    <p id="108">3) 由于篇幅所限, 文中仅详细讨论了光伏电站和蓄电池储能系统的量测信息, 而未对配电网络部分的量测进行详细讨论。由于文中所提模型的通用性, 同步相量量测单元、数据采集与监视控制系统、高级量测体系以及来自母线负荷预测的伪量测信息均可作为配电网部分的量测量。</p>
                </div>
                <div class="p1">
                    <p id="109">4) 本文光伏电站和蓄电池储能系统中的量测都是在现有量测的基础上进行的采集, 如DC/DC变换器和DC/AC逆变器的传感器数据、光伏电站气象传感器数据等, 无须增加新的量测装置。后续将列出光伏电站和蓄电池储能系统中所有可能的量测所对应的量测方程, 而在实际中, 在保证可观性的条件下, 可根据实际情况从中选取量测。</p>
                </div>
                <div class="p1">
                    <p id="110">5) 在实际应用中, 对含光伏和储能系统的主动配电系统进行状态估计建模时, 可根据实际获取的量测, 并考虑模型的精度和计算复杂度之间的权衡, 确定光伏和储能系统的模型。例如, 在配电网同一节点, 若存在多个光伏阵列或蓄电池组, 但通过同一组电力电子变换器并网, 则应对光伏阵列或蓄电池进行等值简化。反之, 则可将多个光伏阵列和蓄电池组进行详细建模。若电力电子变换器数量较大, 也可对其进行等值建模, 以降低计算复杂度。</p>
                </div>
                <div class="p1">
                    <p id="111"><b>3.1</b> 光伏电站的状态估计</p>
                </div>
                <div class="p1">
                    <p id="112">光伏发电单元采用经过DC/DC变换器和DC/AC逆变器的双极式结构如图3所示, 通过变压器并到配电网中。</p>
                </div>
                <div class="area_img" id="113">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913009_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 光伏系统的拓扑结构" src="Detail/GetImg?filename=images/DLXT201913009_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 光伏系统的拓扑结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913009_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Topological structure of photovoltaic system</b></p>

                </div>
                <div class="p1">
                    <p id="114">光伏阵列可工作在最大功率点跟踪 (maximum power point tracking, MPPT) 模式或其他模式, 在光照强度<i>G</i>和温度<i>T</i>条件下, 输出电流为<i>I</i><sub>pvs</sub>, 输出电压为<i>V</i><sub>pvs</sub>。DC/DC变换器工作在恒压模式, 占空比为<i>D</i><sub>pv</sub>时, 输出电压为<i>V</i><sub>pv, dc</sub>, 输出电流为<i>I</i><sub>pv, dc</sub>。DC/AC逆变器工作在恒压模式, 采用双环控制, 外环为电压环, 内环为电流环, 调制比为<i>M</i><sub>pv</sub>和调制相角为<i>θ</i><sub>pv</sub>时, 输出电压幅值为<i>E</i><sub>pv, o</sub>, 电压相角为<i>θ</i><sub>pv, o</sub>。<i>X</i><sub>pv</sub>为等效阻抗, 变压器变比为1∶<i>k</i><sub>pv</sub>。配电网接入点光伏侧有功潮流为<i>P</i><sub>pv, ac</sub>, 无功潮流为<i>Q</i><sub>pv, ac</sub>, 光伏接入点电压幅值为<i>V</i><sub>pv, ac</sub>, 电压相角为<i>θ</i><sub>pv, ac</sub>。配电网接入点的净有功注入为<i>P</i><sub>pv, <i>i</i></sub>, 净无功注入为<i>Q</i><sub>pv, <i>i</i></sub> (不含光伏支路) 。</p>
                </div>
                <div class="p1">
                    <p id="115">光伏电站状态估计中状态变量<b><i>x</i></b><sub>pv</sub>选取为:<b><i>x</i></b><sub>pv</sub>=[<i>G</i>, <i>T</i>, <i>I</i><sub>pvs</sub>, <i>V</i><sub>pv, dc</sub>, <i>E</i><sub>pv, o</sub>, <i>θ</i><sub>pv, o</sub>]<sup>T</sup>。量测量<b><i>z</i></b><sub>pv</sub>选取为:<b><i>z</i></b><sub>pv</sub>=[<i>G</i>, <i>T</i>, <i>I</i><sub>pvs</sub>, <i>V</i><sub>pvs</sub>, <i>I</i><sub>pv, dc</sub>, <i>V</i><sub>pv, dc</sub>, <i>D</i><sub>pv</sub>, <i>M</i><sub>pv</sub>, <i>θ</i><sub>pv</sub>, <i>E</i><sub>pv, o</sub>, <i>P</i><sub>pv, ac</sub>, <i>Q</i><sub>pv, ac</sub>]<sup>T</sup>。</p>
                </div>
                <div class="p1">
                    <p id="116">设DC/DC变换器的效率为<i>η</i><sub>pv, dc</sub>, DC/AC逆变器的效率为<i>η</i><sub>pv, ac</sub>。根据选取的量测量、状态变量、光伏系统的拓扑以及第2节光伏五参数模型, 光伏电站中状态估计的量测方程为:</p>
                </div>
                <div class="p1">
                    <p id="117"><i>G</i><sup>z</sup>=<i>G</i>+<i>G</i><sup>e</sup>      (12) </p>
                </div>
                <div class="p1">
                    <p id="118"><i>T</i><sup>z</sup>=<i>T</i>+<i>T</i><sup>e</sup>      (13) </p>
                </div>
                <div class="p1">
                    <p id="119"><i>I</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>s</mtext></mrow><mtext>z</mtext></msubsup></mrow></math></mathml>=<i>I</i><sub>pvs</sub>+<i>I</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>s</mtext></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="122"><i>V</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>s</mtext></mrow><mtext>z</mtext></msubsup></mrow></math></mathml>=<i>f</i><sub>pv</sub> (<i>G</i>, <i>T</i>, <i>I</i><sub>pvs</sub>) +<i>V</i><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>s</mtext></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="125"><i>V</i><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow><mtext>z</mtext></msubsup></mrow></math></mathml>=<i>V</i><sub>pv, dc</sub>+<i>V</i><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="128" class="code-formula">
                        <mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow><mtext>z</mtext></msubsup><mo>=</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>s</mtext></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>s</mtext></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow><mtext>e</mtext></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>s</mtext></mrow></msub><mi>f</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>G</mi><mo>, </mo><mi>Τ</mi><mo>, </mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">) </mo><mi>η</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow><mtext>e</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>D</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mtext>z</mtext></msubsup><mo>=</mo><mn>1</mn><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>D</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mtext>e</mtext></msubsup><mo>=</mo><mn>1</mn><mo>-</mo><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>G</mi><mo>, </mo><mi>Τ</mi><mo>, </mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>D</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mtext>e</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="129"><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mtext>z</mtext></msubsup><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>o</mtext></mrow></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>Μ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="131"><i>E</i><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>o</mtext></mrow><mtext>z</mtext></msubsup></mrow></math></mathml>=<i>E</i><sub>pv, o</sub>+<i>E</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>o</mtext></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="134"><i>θ</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mtext>z</mtext></msubsup></mrow></math></mathml>=<i>θ</i><sub>pv, o</sub>-<i>θ</i><sub>pv, ac</sub>+<i>θ</i><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="137"><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow><mtext>z</mtext></msubsup><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mi>X</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="139" class="code-formula">
                        <mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow><mtext>z</mtext></msubsup><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mi>X</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mi>k</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mi>X</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow><mtext>e</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="140">式中:上标z表示变量为对应变量的量测量;上标e表示变量为对应量测量的误差;<i>f</i><sub>pv</sub> (·) 表示光伏发电单元输出电压、光照强度、温度以及光伏发电单元输出电流的量测函数。</p>
                </div>
                <div class="p1">
                    <p id="141">根据光伏电站中的功率平衡关系, 在状态估计中添加一个量测约束方程为:</p>
                </div>
                <div class="p1">
                    <p id="142" class="code-formula">
                        <mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>l</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mtext>z</mtext></msubsup><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>s</mtext></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mtext>s</mtext></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mn>3</mn><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mi>X</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>l</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mtext>e</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="143">式中:<i>l</i><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>为光伏电站的虚拟量测误差。</p>
                </div>
                <div class="p1">
                    <p id="145">光伏电站接入配电网, 配电网状态估计接入点的注入有功功率<i>P</i><sub>pv, <i>i</i></sub>与注入无功功率<i>Q</i><sub>pv, <i>i</i></sub>的量测方程为:</p>
                </div>
                <div class="p1">
                    <p id="146" class="code-formula">
                        <mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>i</mi></mrow><mtext>z</mtext></msubsup><mo>=</mo><mi>h</mi><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>V</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>V</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>V</mi><msub><mrow></mrow><mi>n</mi></msub><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mo>⋯</mo><mo>, </mo></mtd></mtr><mtr><mtd><mi>θ</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo><mo>-</mo><mn>3</mn><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mi>X</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>i</mi></mrow><mtext>e</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>i</mi></mrow><mtext>z</mtext></msubsup><mo>=</mo><mi>h</mi><msub><mrow></mrow><mrow><mi>Q</mi><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>V</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>V</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>V</mi><msub><mrow></mrow><mi>n</mi></msub><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mo>⋯</mo><mo>, </mo></mtd></mtr><mtr><mtd><mi>θ</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo><mo>-</mo><mn>3</mn><mo stretchy="false"> (</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mi>X</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub></mrow></mfrac><mo>-</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mi>k</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mi>X</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub></mrow></mfrac><mo stretchy="false">) </mo><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>i</mi></mrow><mtext>e</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="147">式中:<i>h</i><sub><i>Pi</i></sub>和<i>h</i><sub><i>Qi</i></sub>分别为传统配电网中的节点<i>i</i>有功和无功功率注入的量测函数;<i>V</i><sub><i>i</i></sub>为配电网节点<i>i</i>上的电压幅值;<i>n</i>为节点总数;<i>θ</i><sub><i>i</i></sub>为配电网节点<i>i</i>上的电压相角。</p>
                </div>
                <div class="p1">
                    <p id="148"><b>3.2</b> 蓄电池储能系统的状态估计</p>
                </div>
                <div class="p1">
                    <p id="149">蓄电池组经过双向DC/DC变换器、双向DC/AC变换器和变压器并到配电网中, 如图4所示。</p>
                </div>
                <div class="area_img" id="150">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913009_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 蓄电池储能系统的拓扑结构" src="Detail/GetImg?filename=images/DLXT201913009_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 蓄电池储能系统的拓扑结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913009_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Topological structure of battery energy storage system</b></p>

                </div>
                <div class="p1">
                    <p id="151">蓄电池储能系统的工作模式分为充电模式与放电模式两种, 且蓄电池组的端电压与SOC有关。储能接入点电压幅值为<i>V</i><sub>li, ac</sub>, 电压相角为<i>θ</i><sub>li, ac</sub>。<i>X</i><sub>li</sub>为等效阻抗。变压器变比为<i>k</i><sub>li</sub>:1。工作在整流模式的双向DC/AC变换器调制比为<i>M</i><sub>li</sub>和调制相角为<i>θ</i><sub>li</sub>时, 输入电压幅值为<i>E</i><sub>li, o</sub>, 电压相角为<i>θ</i><sub>li, o</sub>, 输出电压为<i>V</i><sub>li, dc</sub>, 输出电流为<i>I</i><sub>li, dc</sub>。DC/DC变换器占空比为<i>D</i><sub>li</sub>的时候, 输出电压为<i>V</i><sub>ocs</sub>, 输出电流为<i>I</i><sub>os</sub>。配电网接入点储能侧有功潮流为<i>P</i><sub>li, ac</sub>, 无功潮流为<i>Q</i><sub>li, ac</sub>, , 配电网接入点的注入有功功率为<i>P</i><sub>li, <i>j</i></sub>与注入无功功率为<i>Q</i><sub>li, <i>j</i></sub>。蓄电池储能系统状态估计中状态变量<b><i>x</i></b><sub>li</sub>选取为:<b><i>x</i></b><sub>li</sub>=[<i>I</i><sub>os</sub>, <i>S</i>, <i>V</i><sub>li, dc</sub>, <i>E</i><sub>li, o</sub>, <i>θ</i><sub>li, o</sub>]<sup>T</sup>。量测量<b><i>z</i></b><sub>li</sub>选取为:<b><i>z</i></b><sub>li</sub>=[<i>I</i><sub>os</sub>, <i>V</i><sub>ocs</sub>, <i>I</i><sub>li, dc</sub>, <i>V</i><sub>li, dc</sub>, <i>D</i><sub>li</sub>, <i>M</i><sub>li</sub>, <i>θ</i><sub>li</sub>, <i>E</i><sub>li, o</sub>, <i>P</i><sub>li, ac</sub>, <i>Q</i><sub>li, ac</sub>]<sup>T</sup>。</p>
                </div>
                <div class="p1">
                    <p id="152">设DC/DC变换器的效率为<i>η</i><sub>li, dc</sub>, 工作在整流模式的DC/AC逆变器的效率为<i>η</i><sub>li, ac</sub>。根据选取的量测量和状态变量, 储能系统状态估计的量测方程为:</p>
                </div>
                <div class="p1">
                    <p id="153"><i>I</i><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>s</mtext></mrow><mtext>z</mtext></msubsup></mrow></math></mathml>=<i>I</i><sub>os</sub>+<i>I</i><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>s</mtext></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>      (27) </p>
                </div>
                <div class="p1">
                    <p id="156"><i>V</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext><mtext>s</mtext></mrow><mtext>z</mtext></msubsup></mrow></math></mathml>=<i>h</i><sub>li</sub> (<i>I</i><sub>os</sub>, <i>S</i>) +<i>V</i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext><mtext>s</mtext></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>      (28) </p>
                </div>
                <div class="p1">
                    <p id="159"><i>V</i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow><mtext>z</mtext></msubsup></mrow></math></mathml>=<i>V</i><sub>li, dc</sub>+<i>V</i><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>      (29) </p>
                </div>
                <div class="p1">
                    <p id="162" class="code-formula">
                        <mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow><mtext>z</mtext></msubsup><mo>=</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>s</mtext></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow><mtext>e</mtext></msubsup><mo>=</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>s</mtext></mrow></msub><mi>h</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>s</mtext></mrow></msub><mo>, </mo><mi>S</mi><mo stretchy="false">) </mo></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow><mtext>e</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>D</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow><mtext>z</mtext></msubsup><mo>=</mo><mn>1</mn><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>D</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow><mtext>e</mtext></msubsup><mo>=</mo><mn>1</mn><mo>-</mo><mfrac><mrow><mi>h</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>s</mtext></mrow></msub><mo>, </mo><mi>S</mi><mo stretchy="false">) </mo></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>D</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow><mtext>e</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="163"><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow><mtext>z</mtext></msubsup><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>o</mtext></mrow></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>Μ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>      (32) </p>
                </div>
                <div class="p1">
                    <p id="165"><i>E</i><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>o</mtext></mrow><mtext>z</mtext></msubsup></mrow></math></mathml>=<i>E</i><sub>li, o</sub>+<i>E</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>o</mtext></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>      (33) </p>
                </div>
                <div class="p1">
                    <p id="168"><i>θ</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow><mtext>z</mtext></msubsup></mrow></math></mathml>=<i>θ</i><sub>li, o</sub>-<i>θ</i><sub>li, ac</sub>+<i>θ</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>      (34) </p>
                </div>
                <div class="p1">
                    <p id="171"><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow><mtext>z</mtext></msubsup><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow></msub><mi>X</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>      (35) </p>
                </div>
                <div class="p1">
                    <p id="173" class="code-formula">
                        <mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow><mtext>z</mtext></msubsup><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow></msub><mi>X</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow></msub></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow></msub><mi>k</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow></msub><mi>X</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow><mtext>e</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="174">式中:<i>h</i><sub>li</sub> (·) 表示蓄电池组充放电电压、蓄电池组充放电电流以及SOC的量测函数。</p>
                </div>
                <div class="p1">
                    <p id="175">同样地, 利用储能系统中的功率平衡关系, 在蓄电池储能系统状态估计中添加一个量测约束方程, 量测约束方程为:</p>
                </div>
                <div class="p1">
                    <p id="176" class="code-formula">
                        <mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>l</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow><mtext>z</mtext></msubsup><mo>=</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>s</mtext></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mi>η</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mn>3</mn><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow></msub><mi>X</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>l</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow><mtext>e</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="177">式中:<i>l</i><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow><mtext>z</mtext></msubsup></mrow></math></mathml>为蓄电池储能系统的虚拟量测量。</p>
                </div>
                <div class="p1">
                    <p id="179">储能系统接入配电网, 接入点注入有功功率<i>P</i><sub>li, <i>j</i></sub>与注入无功功率<i>Q</i><sub>li, <i>j</i></sub>的量测方程为:</p>
                </div>
                <div class="p1">
                    <p id="180" class="code-formula">
                        <mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mi>j</mi></mrow><mtext>z</mtext></msubsup><mo>=</mo><mi>h</mi><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>V</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>V</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>V</mi><msub><mrow></mrow><mi>j</mi></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>V</mi><msub><mrow></mrow><mi>n</mi></msub><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mi>j</mi></msub><mo>, </mo><mo>⋯</mo><mo>, </mo></mtd></mtr><mtr><mtd><mi>θ</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mn>3</mn><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow></msub><mi>X</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mi>j</mi></mrow><mtext>e</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mi>j</mi></mrow><mtext>z</mtext></msubsup><mo>=</mo><mi>h</mi><msub><mrow></mrow><mrow><mi>Q</mi><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>V</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>V</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>V</mi><msub><mrow></mrow><mi>j</mi></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>V</mi><msub><mrow></mrow><mi>n</mi></msub><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mi>j</mi></msub><mo>, </mo><mo>⋯</mo><mo>, </mo></mtd></mtr><mtr><mtd><mi>θ</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mn>3</mn><mo stretchy="false"> (</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>o</mtext></mrow></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow></msub><mi>X</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow></msub></mrow></mfrac><mo>-</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow></msub><mi>k</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow></msub><mi>X</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext></mrow></msub></mrow></mfrac><mo stretchy="false">) </mo><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mo>, </mo><mi>j</mi></mrow><mtext>e</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="181">由以上分析可见, 每个电站的量测总数大约在10～15个之间, 对每个光伏和储能电站而言, 所需要向控制中心传输的数据量在可接受的范围内。设状态估计的执行频率为10 s一次 (参考目前输电网的常规执行频率) , 即要求每10 s上传10～15个浮点数, 此数据量采用目前各种常规通信技术均易实现。</p>
                </div>
                <div class="p1">
                    <p id="182"><b>3.3</b> 标幺化</p>
                </div>
                <div class="p1">
                    <p id="183">电力系统中的常见分析计算均基于标幺化变量系统。为适用于标幺化后的配电网系统, 光伏系统和储能系统的状态估计模型在接入配电网模型时也需要进行统一标幺化。</p>
                </div>
                <div class="p1">
                    <p id="184">配电网中电气量之间的运算关系相对较为简单, 可以直接使用传统的标幺化方法求取标幺值。光伏电站和储能系统中含有光照强度、温度及SOC等非电气量, 而且输出电压与输出电流及非电气量的关系是复杂非线性函数, 无法用传统的标幺化方法求取标幺值。根据不同基准条件下的标幺值转换, 提出了一种适用于复杂非线性系统的标幺化方法, 对主动配电系统统一标幺化。</p>
                </div>
                <div class="p1">
                    <p id="185">对于一个<i>y</i>=<i>f</i> (<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>, <i>x</i><sub>3</sub>, …, <i>x</i><sub><i>n</i></sub>) 的系统;<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>, <i>x</i><sub>3</sub>, …, <i>x</i><sub><i>n</i></sub>为输入;<i>y</i>为输出;且都是实际值;函数关系可以是线性也可以是非线性。选取<i>x</i><sub>o1</sub>, <i>x</i><sub>o2</sub>, <i>x</i><sub>o3</sub>, …, <i>x</i><sub>o<i>n</i></sub>为<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>, <i>x</i><sub>3</sub>, …, <i>x</i><sub><i>n</i></sub>的基准值, <i>y</i><sub>o</sub>为<i>y</i>的基准值, 对系统进行标幺化, 标幺化过程为:</p>
                </div>
                <div class="p1">
                    <p id="186"><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mi>y</mi><mrow><mi>y</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow></mfrac><mi>y</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>=</mo><mi>f</mi><mo stretchy="false"> (</mo><mfrac><mrow><mi>x</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>x</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mn>1</mn></mrow></msub></mrow></mfrac><mi>x</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mn>1</mn></mrow></msub><mo>, </mo><mfrac><mrow><mi>x</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>x</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mn>2</mn></mrow></msub></mrow></mfrac><mi>x</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mn>2</mn></mrow></msub><mo>, </mo><mfrac><mrow><mi>x</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>x</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mn>3</mn></mrow></msub></mrow></mfrac><mi>x</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mn>3</mn></mrow></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mfrac><mrow><mi>x</mi><msub><mrow></mrow><mi>n</mi></msub></mrow><mrow><mi>x</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mi>n</mi></mrow></msub></mrow></mfrac><mi>x</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mi>n</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (40) </p>
                </div>
                <div class="p1">
                    <p id="188">因为<i>x</i><sub>o1</sub>, <i>x</i><sub>o2</sub>, <i>x</i><sub>o3</sub>, …, <i>x</i><sub>o<i>n</i></sub>与<i>y</i><sub>o</sub>都是常数, 令<i>f</i> (<i>k</i><sub>1</sub>, <i>k</i><sub>2</sub>, <i>k</i><sub>3</sub>, …, <i>k</i><sub><i>n</i></sub>) =<i>f</i> (<i>x</i><sub>o1</sub>, <i>x</i><sub>o2</sub>, <i>x</i><sub>o3</sub>, …, <i>x</i><sub>o<i>n</i></sub>) , <i>m</i>=<i>y</i><sub>o</sub>, 则可得:</p>
                </div>
                <div class="p1">
                    <p id="189"><i>my</i><sub>p</sub>=<i>f</i> (<i>k</i><sub>1</sub><i>x</i><sub>p1</sub>, <i>k</i><sub>2</sub><i>x</i><sub>p2</sub>, <i>k</i><sub>3</sub><i>x</i><sub>p3</sub>, …, <i>k</i><sub><i>n</i></sub><i>x</i><sub>p<i>n</i></sub>)      (41) </p>
                </div>
                <div class="p1">
                    <p id="190">式中:<i>x</i><sub>p1</sub>, <i>x</i><sub>p2</sub>, <i>x</i><sub>p3</sub>, …, <i>x</i><sub>p<i>n</i></sub>和<i>y</i><sub>p</sub>分别为<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>, <i>x</i><sub>3</sub>, …, <i>x</i><sub><i>n</i></sub>和<i>y</i>的标幺值。</p>
                </div>
                <div class="p1">
                    <p id="191">整理可得:</p>
                </div>
                <div class="p1">
                    <p id="192"><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>y</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mi>m</mi></mfrac><mi>f</mi><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mi>x</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mn>1</mn></mrow></msub><mo>, </mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mi>x</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mn>2</mn></mrow></msub><mo>, </mo><mi>k</mi><msub><mrow></mrow><mn>3</mn></msub><mi>x</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mn>3</mn></mrow></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>k</mi><msub><mrow></mrow><mi>n</mi></msub><mi>x</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mi>n</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (42) </p>
                </div>
                <div class="p1">
                    <p id="194">标幺化后的输入输出函数关系为:</p>
                </div>
                <div class="p1">
                    <p id="195"><i>y</i><sub>p</sub>=<i>f</i><sub>p</sub> (<i>x</i><sub>p1</sub>, <i>x</i><sub>p2</sub>, <i>x</i><sub>p3</sub>, …, <i>x</i><sub>p<i>n</i></sub>)      (43) </p>
                </div>
                <div class="p1">
                    <p id="196">式 (43) 通过修改函数关系式对<i>y</i>=<i>f</i> (<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>, <i>x</i><sub>3</sub>, …, <i>x</i><sub><i>n</i></sub>) 系统进行了标幺化。</p>
                </div>
                <div class="p1">
                    <p id="197">主动配电系统可以根据所提方法进行电气量和非电气量的统一标幺化, 电气量基准值选取时满足<i>I</i><sub>o</sub><i>V</i><sub>o</sub>=<i>P</i><sub>o</sub>即可, 非电气量基准值选取时满足其约束表达式即可。</p>
                </div>
                <div class="p1">
                    <p id="198">采用上述标幺化方法对光伏发电电源和蓄电池组中所有量测方程涉及的非电气量均进行了标幺化, 具体过程见附录B。</p>
                </div>
                <h3 id="199" name="199" class="anchor-tag"><b>4</b> 算例仿真</h3>
                <div class="p1">
                    <p id="200">为了验证所提方法的有效性, 本文采用IEEE 33节点系统进行仿真。IEEE 33节点测试系统的拓扑共有32条线路, 三相功率基准值为10 MW, 线电压有效值的基准值为12.66 kV。母线1为传统的松弛母线, 状态估计算法的收敛容限为10<sup>-6</sup>。</p>
                </div>
                <div class="p1">
                    <p id="201">本文把光伏支路接在IEEE 33节点测试系统的第8, 14, 24, 26节点上, 储能支路接在第11节点上, 如附录C图C1所示。光伏系统采用的是TDB125×125-72-P型号光伏电池, 标准工作条件下 (光照强度<i>G</i>=1 000 W/m<sup>2</sup>, 温度<i>T</i>=298 K) 的具体参数见附录C表C1。4个节点上的光伏系统容量均为0.525 MW, 串联数<i>N</i><sub>s</sub>=10, 并联数<i>N</i><sub>p</sub>=300。本文采用与文献<citation id="317" type="reference">[<a class="sup">20</a>]</citation>中相同型号的蓄电池, 蓄电池容量为0.3 MW, 串联数<i>N</i><sub>L</sub>=5, 并联数<i>N</i><sub>J</sub>=10。采用函数拟合的方法, 得到本文蓄电池电池内电势<i>E</i>与SOC的函数关系为:</p>
                </div>
                <div class="p1">
                    <p id="202" class="code-formula">
                        <mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><mo>=</mo><mn>1</mn><mn>0</mn><mn>0</mn><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mn>4</mn><mn>8</mn><mo stretchy="false"> (</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>1</mn><mn>1</mn><mo>+</mo><mi>S</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">) </mo><mo>+</mo><mn>1</mn><mo>.</mo><mn>2</mn><mi>S</mi><mo>+</mo><mn>1</mn><mo>.</mo><mn>8</mn><mrow><mi>ln</mi></mrow><mspace width="0.25em" /><mi>S</mi><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mn>0</mn><mo>.</mo><mn>1</mn><mn>8</mn></mrow><mrow><mn>0</mn><mo>.</mo><mn>0</mn><mn>1</mn><mn>5</mn><mo>+</mo><mi>S</mi></mrow></mfrac><mo>-</mo><mfrac><mrow><mn>0</mn><mo>.</mo><mn>0</mn><mn>0</mn><mn>0</mn><mspace width="0.25em" /><mn>3</mn><mn>8</mn></mrow><mrow><mn>1</mn><mo>.</mo><mn>0</mn><mn>0</mn><mn>0</mn><mspace width="0.25em" /><mn>5</mn><mn>5</mn><mo>-</mo><mi>S</mi></mrow></mfrac><mo>-</mo><mn>1</mn><mo>.</mo><mn>4</mn><mn>5</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="203">仿真是在标准工作条件 (<i>G</i>=1 000 W/m<sup>2</sup>, <i>T</i>=298 K) 下进行的, 光伏发电单元工作在最大功率模式, 输出电压<i>V</i><sub>pvs</sub>为360 V。设DC/DC变换器的效率<i>η</i><sub>pv, dc</sub>为95%, DC/AC逆变器的效率<i>η</i><sub>pv, ac</sub>为96%。DC/DC变换器工作在恒压模式下, 输出电压<i>V</i><sub>pv, dc</sub>为600 V。DC/AC逆变器工作在恒压模式, 采用双环控制, 外环为电压环, 内环为电流环, 输出电压<i>E</i><sub>pv, o</sub>为182.5 V, 光伏并网点处的功率因数为0.8。等效阻抗<i>X</i><sub>pv</sub>为0.01j, 变压器变比为1∶37。</p>
                </div>
                <div class="p1">
                    <p id="204">仿真初始时刻, 蓄电池系统工作在充电模式, SOC为0.8。设DC/DC变换器的效率<i>η</i><sub>li, dc</sub>为95%, 工作在整流模式双向DC/AC变换器的效率<i>η</i><sub>li, ac</sub>为96%。充电电流<i>I</i><sub>os</sub>为600 A, 充电电压<i>V</i><sub>ocs</sub>为500 V。双向DC/AC变换器输入电压幅值<i>E</i><sub>li, o</sub>为185 V, 输出电压<i>V</i><sub>li, dc</sub>为600 V。蓄电池并网点处的功率因数为0.8。等效阻抗<i>X</i><sub>li</sub>为0.01j。变压器变比为37∶1。</p>
                </div>
                <h4 class="anchor-tag" id="205" name="205"><b>4.1</b> 无随机误差条件 (理想条件) 下的状态估计</h4>
                <div class="p1">
                    <p id="206">在MATLAB中, 用本文所搭的状态估计模型在含光伏发电和蓄电池储能支路的IEEE 33节点测试系统中进行仿真实验, 验证该模型的有效性。当量测中不含随机误差时, 仿真结果 (相位角用角度表示, 量测、状态变量和量测误差均用标幺值表示) 如下。</p>
                </div>
                <div class="p1">
                    <p id="207">算例仿真程序经过7次迭代后收敛, 光伏与储能系统状态估计中状态变量的真实值与估计值如附录D表D1所示。由附录D表D1可知, 本文所搭的状态估计模型能有效收敛并准确估计出IEEE 33节点测试系统与光伏发电和储能系统的状态变量, 从而实现对主动配电系统的全系统运行状态的感知。该仿真算例验证了模型的有效性及所提标幺化方法的正确性。</p>
                </div>
                <h4 class="anchor-tag" id="208" name="208"><b>4.2</b> 随机误差条件下的状态估计</h4>
                <div class="p1">
                    <p id="209">在工程实际中, 随机的量测误差是普遍存在的。为了比较本文所提出的模型与传统模型 (把光伏发电和蓄电池储能支路仅等效为功率注入) , 在两个模型的量测中分别添加了符合正态分布的随机误差。</p>
                </div>
                <div class="p1">
                    <p id="210"><i>z</i><sub>me, <i>i</i></sub>=<i>z</i><sub>tr, <i>i</i></sub>+<i>r</i><sub>and</sub><i>σ</i><sub><i>i</i></sub>      (45) </p>
                </div>
                <div class="p1">
                    <p id="211">式中:<i>z</i><sub>me, <i>i</i></sub>为量测值;<i>z</i><sub>tr, <i>i</i></sub>为由潮流分析提供的真实量测值;<i>r</i><sub>and</sub>为服从标准正态分布<i>N</i> (0, 1) 的随机数;<i>σ</i><sub><i>i</i></sub>为量测误差的标准差。</p>
                </div>
                <div class="p1">
                    <p id="212">本文在两种状态估计模型量测中添加的误差<i>σ</i><sub><i>i</i></sub>=0.001。重复200次后, 两种模型在IEEE 33节点测试系统中各节点电压估计值与真实值的均方差对比如图5所示。</p>
                </div>
                <div class="area_img" id="213">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913009_213.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 两种模型在IEEE 33节点测试系统中电压幅值估计值与真实值的均方差" src="Detail/GetImg?filename=images/DLXT201913009_213.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 两种模型在IEEE 33节点测试系统中电压幅值估计值与真实值的均方差</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913009_213.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Mean square error between estimated and true voltage amplitudes of IEEE 33-node test system for two models</b></p>

                </div>
                <div class="p1">
                    <p id="214">由图5可见, 所提方法的状态变量估计值较传统模型更为精确。其中, 受光伏和储能功率影响较大的节点, 如节点1, 2, 3, 4, 5, 14, 15, 16, 17, 18, 19, 20, 21, 22, 23, 24, 25表现尤为明显。例如, 节点2, 4, 5, 20和22的估计值上, 精确度分别提高了12.68%, 12.38%, 11.76%, 12.68%和11.74%, 由此可知, 本文所提出的模型比传统模型状态估计结果更为精确。</p>
                </div>
                <div class="p1">
                    <p id="215">需要指出的是, 所提方法的优势不仅限于提升了配电网状态估计的精确度。更重要的是, 通过对发电和储能系统进行建模并利用相关的量测信息, 提升了状态估计的覆盖面, 有效监测了发电和储能系统的运行状态, 为主动配电系统的全面态势感知奠定了基础。</p>
                </div>
                <h4 class="anchor-tag" id="216" name="216"><b>4.3</b> 不良数据处理</h4>
                <div class="p1">
                    <p id="217">分别对5个案例进行讨论, 在每个案例中, 都分别引入若干不良数据, 通过正则化残差法, 循环运行状态估计并剔除或更正最大正则化残差所对应的量测量, 直到最大正则化残差值小于或等于预设的阈值3.0。</p>
                </div>
                <div class="p1">
                    <p id="218">案例1:在配电网络中引入5个不良数据, 仿真结果如表1所示。表中量测量的下标表示节点或光伏、储能系统的编号, 下同, 具体参数符号的定义参见附录A。在每一轮辨识过程中, 列出了正则化残差最大的两个变量。</p>
                </div>
                <div class="area_img" id="219">
                    <p class="img_tit"><b>表1 案例1的仿真结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Simulation results of case 1</b></p>
                    <p class="img_note"></p>
                    <table id="219" border="1"><tr><td><br />迭代次数</td><td>参数</td><td><i>r</i><sub>N</sub></td><td>辨识出的不良数据</td></tr><tr><td><br /> 1</td><td><i>P</i><sub>29</sub><br /><i>Q</i><sub>29</sub></td><td>225.600 0<br />225.500 0</td><td><i>P</i><sub>29</sub></td></tr><tr><td><br /> 2</td><td><i>P</i><sub>15</sub><br /><i>P</i><sub>17</sub></td><td>57.530 0<br />57.520 0</td><td><i>P</i><sub>15</sub></td></tr><tr><td><br /> 3</td><td><i>V</i><sub>8</sub><br /><i>P</i><sub>8</sub></td><td>20.980 0<br />11.910 0</td><td><i>V</i><sub>8</sub></td></tr><tr><td><br /> 4</td><td><i>Q</i><sub>21</sub><br /><i>P</i><sub>21</sub></td><td>10.010 0<br />10.000 0</td><td><i>Q</i><sub>21</sub></td></tr><tr><td><br /> 5</td><td><i>P</i><sub>6</sub><br /><i>Q</i><sub>6</sub></td><td>14.660 0<br />14.640 0</td><td><i>P</i><sub>6</sub></td></tr><tr><td><br /> 6</td><td><i>P</i><sub>21</sub><br /><i>Q</i><sub>23</sub></td><td>0.123 9<br />0.122 8</td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="220">表1给出了每个辨识周期的前两个最大的正则化残差。在下一个辨识周期之前, 从现有状态估计模型中修正或删除对应于最大的正则化残差值的量测数据。在该示例中, 前5个周期成功地辨识到所有配电网中不良数据。第6个周期结果的值都小于阈值, 意味着不再有不良数据。</p>
                </div>
                <div class="p1">
                    <p id="221">案例2:在光伏支路中引入5个不良数据。仿真结果如表2所示。在每一轮辨识过程中, 列出了正则化残差最大的两个变量。</p>
                </div>
                <div class="area_img" id="222">
                    <p class="img_tit"><b>表2 案例2的仿真结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Simulation results of case 2</b></p>
                    <p class="img_note"></p>
                    <table id="222" border="1"><tr><td><br />迭代次数</td><td>参数</td><td><i>r</i><sub>N</sub></td><td>辨识出的不良数据</td></tr><tr><td><br /> 1</td><td><i>P</i><sub>pv, ac1</sub><br /><i>D</i><sub>pv, 1</sub></td><td>1 025.000 0<br /> 851.500 0</td><td><i>P</i><sub>pv, ac1</sub></td></tr><tr><td><br /> 2</td><td><i>G</i><sub>1</sub><br /><i>D</i><sub>pv, 1</sub></td><td>946.200 0<br />936.100 0</td><td><i>G</i><sub>1</sub></td></tr><tr><td><br /> 3</td><td><i>D</i><sub>pv, 1</sub><br /><i>G</i><sub>1</sub></td><td>871.800 0<br />833.800 0</td><td><i>D</i><sub>pv, 1</sub></td></tr><tr><td><br /> 4</td><td><i>l</i><sub>pv, 1</sub><br /><i>E</i><sub>pv, o1</sub></td><td>220.200 0<br />194.300 0</td><td><i>l</i><sub>pv, 1</sub></td></tr><tr><td><br /> 5</td><td><i>T</i><sub>1</sub><br /><i>G</i><sub>1</sub></td><td>69.290 0<br />69.290 0</td><td><i>T</i><sub>1</sub></td></tr><tr><td><br /> 6</td><td><i>P</i><sub>21</sub><br /><i>Q</i><sub>23</sub></td><td>0.123 9<br />0.122 8</td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="223">如表2所示, 依次检测和辨识出光伏支路中的5个不良数据。经校正或删除不良数据后, 系统中的量测都是准确的。</p>
                </div>
                <div class="p1">
                    <p id="224">案例3:在蓄电池储能支路中引入5个不良数据。仿真结果如表3所示。在每一轮辨识过程中, 列出了正则化残差最大的两个变量。</p>
                </div>
                <div class="p1">
                    <p id="225">如表3所示, 依次检测和辨识出储能支路中的5个不良数据。经校正或删除不良数据后, 系统中的量测都是准确的。</p>
                </div>
                <div class="area_img" id="226">
                    <p class="img_tit"><b>表3 案例3的仿真结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Simulation results of case 3</b></p>
                    <p class="img_note"></p>
                    <table id="226" border="1"><tr><td><br />迭代次数</td><td>参数</td><td><i>r</i><sub>N</sub></td><td>辨识出的不良数据</td></tr><tr><td><br /> 1</td><td><i>P</i><sub>li, ac</sub><br /><i>l</i><sub>li</sub></td><td>493.900 0<br />172.300 0</td><td><i>P</i><sub>li, ac</sub></td></tr><tr><td><br /> 2</td><td><i>V</i><sub>li, ac</sub><br /><i>V</i><sub>ocs</sub></td><td>103.100 0<br /> 94.410 0</td><td><i>V</i><sub>li, ac</sub></td></tr><tr><td><br /> 3</td><td><i>l</i><sub>li</sub><br /><i>Q</i><sub>li</sub></td><td>59.580 0<br />52.530 0</td><td><i>l</i><sub>li</sub></td></tr><tr><td><br /> 4</td><td><i>I</i><sub>os</sub><br /><i>E</i><sub>li, o</sub></td><td>4.314 0<br />4.108 0</td><td><i>I</i><sub>os</sub></td></tr><tr><td><br /> 5</td><td><i>E</i><sub>li, o</sub><br /><i>Q</i><sub>li, ac</sub></td><td>4.216 0<br />3.328 0</td><td><i>E</i><sub>li, o</sub></td></tr><tr><td><br /> 6</td><td><i>P</i><sub>21</sub><br /><i>Q</i><sub>23</sub></td><td>0.123 9<br />0.122 8</td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="227">案例4:在光伏发电和蓄电池储能支路中引入4个不良数据, 在配电网中引入1个不良数据。仿真结果如表4所示。在每一轮辨识过程中, 列出了正则化残差最大的两个变量。</p>
                </div>
                <div class="area_img" id="228">
                    <p class="img_tit"><b>表4 案例4的仿真结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Simulation results of case 4</b></p>
                    <p class="img_note"></p>
                    <table id="228" border="1"><tr><td><br />迭代次数</td><td>参数</td><td><i>r</i><sub>N</sub></td><td>辨识出的不良数据</td></tr><tr><td><br /> 1</td><td><i>P</i><sub>8</sub><br /><i>Q</i><sub>8</sub></td><td>300.800 0<br />297.400 0</td><td><i>P</i><sub>8</sub></td></tr><tr><td><br /> 2</td><td><i>V</i><sub>ocs</sub><br /><i>D</i><sub>5</sub></td><td>60.180 0<br />60.120 0</td><td><i>V</i><sub>ocs</sub></td></tr><tr><td><br /> 3</td><td><i>T</i><sub>2</sub><br /><i>G</i><sub>2</sub></td><td>59.730 0<br />59.720 0</td><td><i>T</i><sub>2</sub></td></tr><tr><td><br /> 4</td><td><i>G</i><sub>2</sub><br /><i>T</i><sub>2</sub></td><td>20.180 0<br />20.170 0</td><td><i>G</i><sub>2</sub></td></tr><tr><td><br /> 5</td><td><i>E</i><sub>li, o</sub><br /><i>Q</i><sub>li, ac</sub></td><td>4.216 0<br />3.328 0</td><td><i>E</i><sub>li, o</sub></td></tr><tr><td><br /> 6</td><td><i>P</i><sub>21</sub><br /><i>Q</i><sub>23</sub></td><td>0.123 9<br />0.122 8</td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="229">如表4所示, 依次检测和辨识出光伏发电和蓄电池储能支路及配电网中的5个不良数据。经校正或删除不良数据后, 系统中的量测都是准确的。</p>
                </div>
                <div class="p1">
                    <p id="230">案例5:本案例为传统配电网的不良数据处理方法和本文所提主动配电系统的不良数据处理方法对比。首先, 合理配置量测, 保证系统的可观。在IEEE 33节点系统24节点上的有功功率<i>P</i><sub>24</sub>引入不良数据, 采用传统配电网的不良数据处理方法仿真结果如表5所示, 采用本文所提主动配电系统的不良数据处理方法仿真结果如表6所示。</p>
                </div>
                <div class="p1">
                    <p id="231">如表5所示, 采用传统配电网的不良数据处理方法, 不能辨识量测<i>P</i><sub>24-25</sub>与<i>P</i><sub>24</sub>的不良数据, 量测<i>P</i><sub>24-25</sub>与<i>P</i><sub>24</sub>是一组关键量测对。采用本文所提主动配电系统的不良数据处理方法, 能正确辨识不良数据, 如表6所示。经校正或删除不良数据后, 系统中的量测都是准确的。</p>
                </div>
                <div class="area_img" id="232">
                    <p class="img_tit"><b>表5 传统方法的仿真结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Simulation results of conventional methods</b></p>
                    <p class="img_note"></p>
                    <table id="232" border="1"><tr><td><br />迭代次数</td><td>参数</td><td><i>r</i><sub>N</sub></td><td>辨识出的不良数据</td></tr><tr><td rowspan="2"><br />1</td><td><br /><i>P</i><sub>24-25</sub></td><td>18.39</td><td rowspan="2"><i>P</i><sub>24-25</sub></td></tr><tr><td><br /><i>P</i><sub>24</sub></td><td>18.38</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="233">
                    <p class="img_tit"><b>表6 所提方法的仿真结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 6 Simulation results of proposed method</b></p>
                    <p class="img_note"></p>
                    <table id="233" border="1"><tr><td><br />迭代次数</td><td>参数</td><td><i>r</i><sub>N</sub></td><td>辨识出的不良数据</td></tr><tr><td><br /> 1</td><td><i>P</i><sub>24</sub><br /><i>P</i><sub>24-25</sub></td><td>20.120 0<br />16.990 0</td><td><i>P</i><sub>24</sub></td></tr><tr><td><br /> 2</td><td><i>P</i><sub>21</sub><br /><i>Q</i><sub>23</sub></td><td>0.123 9<br />0.122 8</td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="234">综上所述, 本文所搭建的状态估计模型, 既可对传统的配电网络部分进行不良数据检测和辨识, 也可对光伏发电和蓄电池储能系统进行不良数据检测和辨识, 而且增加了配电网量测的冗余度, 使原不可辨识的不良数据变得可辨识。这一特性有效保证了主动配电系统态势感知的鲁棒性。</p>
                </div>
                <h3 id="235" name="235" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="236">本文搭建了含光伏发电和蓄电池储能系统的主动配电系统状态估计模型。考虑了光伏阵列、蓄电池组、直流斩波器和交流逆变器等元器件, 对主动配电网中的光伏支路、储能支路进行合理的分析和建模。基于所提出的模型, 利用WLS法和正则化残差法, 实现了对主动配电系统的状态估计和不良数据处理。仿真结果表明, 利用本文所提出的状态估计模型和方法, 能准确可靠地估计主动配电系统的实时运行状态, 为主动配电系统的态势感知与调度决策奠定了基础。</p>
                </div>
                <div class="p1">
                    <p id="237">在未来的工作中, 将在本文工作的基础上, 计及蓄电池储能系统的动态特性, 采用动态状态估计的方法进行研究;并考虑减少配电网与光伏、储能系统之间的数据交换, 对分布式状态估计方法展开研究。</p>
                </div>
                <div class="p1">
                    <p id="238">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="318" name="318" class="anchor-tag">附录A</h3>
                <div class="area_img" id="319">
                                            <p class="img_tit">
                                                表A1符号的定义
                                                    <br />
                                                Table A1 Definition of symbols
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913009_31900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913009_31900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913009_31900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1符号的定义" src="Detail/GetImg?filename=images/DLXT201913009_31900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="320" name="320" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="321">1) 光伏发电单元中, 光照强度G、温度T、光伏阵列输出电流I<sub>pvs</sub>与光伏阵列输出电压V<sub>pvs</sub>之间是非线性关系, 它们之间的函数关系式设为, </p>
                </div>
                <div class="area_img" id="322">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913009_32200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="323">利用正文3.3节中所提的标幺化方法对光伏发电单元标幺过程如下:</p>
                </div>
                <div class="area_img" id="324">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913009_32400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="325">式中:G<sub>基</sub>、T<sub>基</sub>、I<sub>基pvs</sub>与V<sub>基pvs</sub>分别为G、T、I<sub>pvs</sub>与V<sub>pvs</sub>的基准值, 且为常数。</p>
                </div>
                <div class="p1">
                    <p id="326">令 (a<sub>1</sub>, a<sub>2</sub>, a<sub>3</sub>, a<sub>4</sub>) = (G<sub>基</sub>, T<sub>基</sub>, I<sub>基</sub><sub>pvs</sub>, V<sub>基</sub><sub>pvs</sub>) , 整理得</p>
                </div>
                <div class="area_img" id="327">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913009_32700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="328">式中:G<sub>标幺</sub>、T<sub>标幺</sub>、I<sub>标幺</sub><sub>pvs</sub>与V<sub>标幺</sub><sub>pvs</sub>分别为G、T、I<sub>pvs</sub>与V<sub>pvs</sub>的标幺值。</p>
                </div>
                <div class="p1">
                    <p id="329">选取G、T、I<sub>pvs</sub>与V<sub>pvs</sub>的基准值时, G<sub>基</sub>、T<sub>基</sub>、V<sub>基pvs</sub>可以任意选取, 一般分别选为标准状况下的光照强度、温度和光伏发电源所处电压等级的基值。I<sub>基pvs</sub>不可以任意选取, 其必须满足公式 (B4) 。</p>
                </div>
                <div class="area_img" id="330">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913009_33000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="331">式中:X<sub>基</sub>为主动配电系统的三相功率基值。</p>
                </div>
                <div class="p1">
                    <p id="332">2) 蓄电池组中, 由公式 (B5) 可知, 当内电势E和SOC的函数关系是非线性时, I<sub>os</sub>、V<sub>ocs</sub>与SOC之间也是非线性关系, </p>
                </div>
                <div class="area_img" id="333">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913009_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="334">式中V<sub>ocs</sub>和I<sub>os</sub>分别为蓄电池系统的充电电压和充电电流;N<sub>L</sub>与N<sub>J</sub>分别为蓄电池的串联数与并联数;R<sub>Ω</sub>和R<sub>P</sub>分别为蓄电池的内阻和极化电阻。</p>
                </div>
                <div class="p1">
                    <p id="335">利用正文3.3节中所提的方法对蓄电池组标幺化得:</p>
                </div>
                <div class="area_img" id="336">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913009_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="337">式中:S为电池的SOC;I<sub>基os</sub>、V<sub>基ocs</sub>与S<sub>基</sub>分别为I<sub>os</sub>、V<sub>ocs</sub>与S的基准值, 且为常数。</p>
                </div>
                <div class="p1">
                    <p id="339">令 (b<sub>1</sub>, b<sub>2</sub>, b<sub>3</sub>) = (I<sub>基</sub><sub>os</sub>, V<sub>基</sub><sub>ocs</sub>, S<sub>基</sub>) , 整理得</p>
                </div>
                <div class="area_img" id="340">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913009_34000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="341">式中:I<sub>标幺os</sub>、V<sub>标幺ocs</sub>与S<sub>标幺</sub>分别为I<sub>os</sub>、V<sub>ocs</sub>与S的标幺值。</p>
                </div>
                <div class="p1">
                    <p id="342">选取I<sub>os</sub>、V<sub>ocs</sub>与S基准值时, V<sub>基ocs</sub>与S<sub>基</sub>可以任意选取, 一般分别选为蓄电池组所处电压等级的基值和1。I<sub>基os</sub>不可以任意选取, 其必须满足公式 (B8) 。</p>
                </div>
                <div class="area_img" id="343">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913009_34300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="344" name="344" class="anchor-tag">附录C</h3>
                <div class="area_img" id="345">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913009_34500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1含光伏与蓄电池储能系统支路的IEEE 33节点测试系统的拓扑" src="Detail/GetImg?filename=images/DLXT201913009_34500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1含光伏与蓄电池储能系统支路的IEEE 33节点测试系统的拓扑  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913009_34500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Topology of IEEE 33 node test system with branch of photovoltaic and battery energy storage system</p>

                </div>
                <div class="area_img" id="346">
                                            <p class="img_tit">
                                                表C1光伏电池参数表
                                                    <br />
                                                Table C1 Parameters of PV cells
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913009_34600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913009_34600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913009_34600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1光伏电池参数表" src="Detail/GetImg?filename=images/DLXT201913009_34600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="347" name="347" class="anchor-tag">附录D</h3>
                <div class="area_img" id="349">
                                            <p class="img_tit">
                                                表D1光伏与储能系统状态变量的真实值与估计值
                                                    <br />
                                                Table D1 Real and estimated values of state variables in photovoltaic and energy storage systems
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913009_34900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913009_34900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913009_34900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1光伏与储能系统状态变量的真实值与估计值" src="Detail/GetImg?filename=images/DLXT201913009_34900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:状态变量下标的数字表示光伏支路的编号</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="253">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201804026&amp;v=MjA0MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZMM01JVHJCZmJHNEg5bk1xNDlIWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>徐航, 鞠力, 董树锋, 等.提高配电网状态估计精度的智能配电单元优化布点方法[J].电网技术, 2018, 42 (4) :1210-1216.XU Hang, JU Li, DONG Shufeng, et al.Optimization of intelligent distribution unit placement to improve accuracy of distribution network state estimation[J].Power System Technology, 2018, 42 (4) :1210-1216.
                            </a>
                        </p>
                        <p id="255">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201811013&amp;v=MzI2Nzh0R0ZyQ1VSN3FmWnVac0Z5cmxWTDNNUHlyUGJiRzRIOW5Ocm85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>徐俊俊, 吴在军, 胡秦然, 等.考虑多类型分布式电源和负荷不确定性的主动配电网区间状态估计[J].中国电机工程学报, 2018, 38 (11) :3255-3265.XU Junjun, WU Zaijun, HU Haoran, et al.Interval state estimation for active distribution networks considering uncertainties of multiple types of DGs and loads[J].Proceedings of the CSEE, 2018, 38 (11) :3255-3265.
                            </a>
                        </p>
                        <p id="257">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713026&amp;v=MDE3NTJySTlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZMM01JU0hUZXJHNEg5Yk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>吴在军, 徐俊俊, 余星火, 等.主动配电网状态估计技术评述[J].电力系统自动化, 2017, 41 (13) :182-191.DOI:10.7500/AEPS20161123001.WU Zaijun, XU Junjun, YU Xinghuo, et al.Review on state estimation technique of active distribution network[J].Automation of Electric Power Systems, 2017, 41 (13) :182-191.DOI:10.7500/AEPS20161123001.
                            </a>
                        </p>
                        <p id="259">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=ANN-based correlation of measurements in micro-grid state estimation">

                                <b>[4]</b>RANKOVIC'A, MAKSIMOVIC'B M, SARIC'A T, et al.ANN-based correlation of measurements in micro-grid state estimation[J].International Transactions on Electrical Energy Systems, 2015, 25 (10) :2181-2202.
                            </a>
                        </p>
                        <p id="261">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080200130841&amp;v=MTg0NDNGWmVnUEJIZzRvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJbDRUYUJZPU5pZk9mYks3SHRuTXJZOQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>RANKOVIC'A, MAKSIMOVIC'B M, SARIC'A T.A threephase state estimation in active distribution networks[J].International Journal of Electrical Power&amp;Energy Systems, 2014, 54 (1) :154-162.
                            </a>
                        </p>
                        <p id="263">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14010600155890&amp;v=MjgyOTZIdERNcVk5RlplNEtCSFU1b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSWw0VGFCWT1OaWZPZmJLOA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>ABBAS I, REZA A, SEIF I, et al.A new coordinated approach to state estimation in integrated power systems[J].International Journal of Electrical Power&amp;Energy Systems, 2013, 45 (1) :152-158.
                            </a>
                        </p>
                        <p id="265">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Trade-offs in PMU deployment for state estimation in active distribution grids">

                                <b>[7]</b>LIU J, TANG J, PONCI F, et al.Trade-offs in PMUdeployment for state estimation in active distribution grids[J].IEEE Transactions on Smart Grid, 2012, 3 (2) :915-924.
                            </a>
                        </p>
                        <p id="267">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic Monitoring of Distribution Networks Including Correlated Input Variables">

                                <b>[8]</b>VALVERDE G, SARIC A T, TERZIJA V, et al.Stochastic monitoring of distribution networks including correlated input variables[J].IEEE Transactions on Power Systems, 2013, 28 (1) :246-255.
                            </a>
                        </p>
                        <p id="269">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012201347449&amp;v=MTI2NzNCTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlsNFRhQlk9TmlmT2ZiSzdIdERPclk5RVorOElDSGd3bw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>AL-OTHMAN A K.A fuzzy state estimator based on uncertain measurements[J].Measurement, 2009, 42 (4) :628-637.
                            </a>
                        </p>
                        <p id="271">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616006&amp;v=MTAwNDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWTDNNSVNIVGVyRzRIOWZOcVk5RllvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>黄蔓云, 孙国强, 卫志农, 等.基于脉冲神经网络伪量测建模的配电网三相状态估计[J].电力系统自动化, 2016, 40 (16) :38-43.HUANG Manyun, SUN Guoqiang, WEI Zhinong, et al.Three-phase state estimation in distribution systems based on pseudo measurement modelling using spiking neural network[J].Automation of Electric Power Systems, 2016, 40 (16) :38-43.
                            </a>
                        </p>
                        <p id="273">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A linear state estimation formulation for smart distribution systems">

                                <b>[11]</b>HAUGHTON D A, HEYDT G T.A linear state estimation formulation for smart distribution systems[J].IEEETransactions on Power Systems, 2013, 28 (2) :1187-1195.
                            </a>
                        </p>
                        <p id="275">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDAD4909A23E7C1C1A9D9609803844E2EF&amp;v=MDkzMTMzMUt6bWNhbmpaN1NIYnFyQkU5ZmJiaFI4L3BDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4cmk0d3F3PU5qN0Jhc0xNR3RqTXB2NUhaNTRJZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>CHEN Sheng, WEI Zhinong, SUN Guoqiang, et al.Multi-area distributed three-phase state estimation for unbalanced active distribution networks[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (5) :767-776.
                            </a>
                        </p>
                        <p id="277">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Enhanced bad data processing by phasor-aided state estimation">

                                <b>[13]</b>FILHO M B D C, SOUZA J C S D, GUIMARAENS M A R, et al.Enhanced bad data processing by phasor-aided state estimation[J].IEEE Transactions on Power Systems, 2014, 29 (5) :2200-2209.
                            </a>
                        </p>
                        <p id="279">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multiple bad data identification considering measurement dependencies">

                                <b>[14]</b>CARO E, CONEJO A J, MINGUEZ R, et al.Multiple bad data identification considering measurement dependencies[J].IEEE Transactions on Power Systems, 2011, 26 (4) :1953-1961.
                            </a>
                        </p>
                        <p id="281">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=External Data Exchange Issues for State Estimation in Power Systems">

                                <b>[15]</b>POON K K Y, EMAMI R, BOSE A, et al.External data exchange issues for state estimation in power systems[J].IEEE Transactions on Power Systems, 2012, 27 (2) :849-856.
                            </a>
                        </p>
                        <p id="283">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of tuning on bad data detection of PMU measurements">

                                <b>[16]</b>ZHANG Liuxi, ABUR A.Impact of tuning on bad data detection of PMU measurements[C]//IEEE PES Innovative Smart Grid Technologies, May 21-24, 2012, Tianjin, China.
                            </a>
                        </p>
                        <p id="285">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A highly efficient bad data identification approach for very large scale power systems">

                                <b>[17]</b>LIN Yuzhang, ABUR A.A highly efficient bad data identification approach for very large scale power systems[J].IEEE Transactions on Power Systems, 2018, 33 (6) :5979-5989.
                            </a>
                        </p>
                        <p id="287">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system state estimation:theory and implementation">

                                <b>[18]</b>ABUR A, ANTONIO G E.Power system state estimation:theory and implementation[M].New York:Marcel Dekker, 2004.
                            </a>
                        </p>
                        <p id="289">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201322008&amp;v=MDA4NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWTDNNTHluYWViRzRIOUxPclk5RmJJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>孔祥雨, 徐永海, 曾雅文, 等.一种求解光伏电池5参数模型的方法[J].电力系统保护与控制, 2013, 41 (22) :46-50.KONG Xiangyu, XU Yonghai, ZENG Yawen, et al.Aparameter extraction method for five-parameter model of photovoltaic cells[J].Power System Protection and Control, 2013, 41 (22) :46-50.
                            </a>
                        </p>
                        <p id="291">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014371227.nh&amp;v=MjAwNzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWTDNNVkYyNkdyQy9IOVBPcUpFYlBJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>李秋硕.电动汽车接入电网的电能有序利用模型与控制策略研究[D].北京:华北电力大学, 2014.LI Qiushuo.Research on models and strategies of electric energy coordinated consumption with electric vehicles integrated in power system[D].Beijing:North China Electric Power University, 2014.
                            </a>
                        </p>
                        <p id="293">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust State Estimator Based on Maximum Normal Measurement Rate">

                                <b>[21]</b>HE Guangyu, DONG Shufeng, QI Junjian, et al.Robust state estimator based on maximum normal measurement rate[J].IEEE Transactions on Power Systems, 2011, 26 (4) :2058-2065.
                            </a>
                        </p>
                        <p id="295">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Sparse error correction from nonlinear measurements with applications in bad data detection for power networks">

                                <b>[22]</b>XU Weiyu, WANG Meng, TANG Ao.Sparse error correction from nonlinear measurements with applications in bad data detection for power networks[J].IEEE Transactions on Signal Processing, 2013, 61 (24) :6175-6187.
                            </a>
                        </p>
                        <p id="297">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust state estimation against measurement and network parameter errors">

                                <b>[23]</b>LIN Yuzhang, ABUR A.Robust state estimation against measurement and network parameter errors[J].IEEETransactions on Power Systems, 2018, 33 (5) :4751-4759.
                            </a>
                        </p>
                        <p id="299">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A robust PMU based three-phase state estimator using modal decoupling">

                                <b>[24]</b>GOL Murat, ABUR A.A robust PMU based three-phase state estimator using modal decoupling[J].IEEE Transactions on Power Systems, 2014, 29 (5) :2292-2299.
                            </a>
                        </p>
                        <p id="301">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Ordinal optimization technique for three-phase distribution network state estimation including discrete variables">

                                <b>[25]</b>NANCHIAN S, MAJUMDAR A, PAL B C.Ordinal optimization technique for three-phase distribution network state estimation including discrete variables[J].IEEETransactions on Sustainable Energy, 2017, 8 (4) :1528-1535.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913009" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913009&amp;v=MTA1NDhadVpzRnlybFZMM05JU0hUZXJHNEg5ak5ySTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

