

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136542227287500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913010%26RESULT%3d1%26SIGN%3dw%252bHhD%252fvzsnqOI3Ew0Sf4kVLD5%252b8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913010&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913010&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913010&amp;v=MjUyMDBJU0hUZXJHNEg5ak5ySTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZiN1A=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;1&lt;/b&gt; 配电网宏微观拓扑特征指标集的构建 "><b>1</b> 配电网宏微观拓扑特征指标集的构建</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;1.1&lt;/b&gt; 配电网拓扑结构的宏观特征指标"><b>1.1</b> 配电网拓扑结构的宏观特征指标</a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;1.2&lt;/b&gt; 配电网拓扑结构的微观特征指标"><b>1.2</b> 配电网拓扑结构的微观特征指标</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#93" data-title="&lt;b&gt;2&lt;/b&gt; 基于分层聚类的配电网拓扑相似性分析 "><b>2</b> 基于分层聚类的配电网拓扑相似性分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#95" data-title="&lt;b&gt;2.1 配电网微观拓扑特征指标分布描述及相似性量度方法&lt;/b&gt;"><b>2.1 配电网微观拓扑特征指标分布描述及相似性量度方法</b></a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;2.2 基于改进谱聚类的配电网拓扑相似性分层聚类分析方法&lt;/b&gt;"><b>2.2 基于改进谱聚类的配电网拓扑相似性分层聚类分析方法</b></a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;2.3&lt;/b&gt; 聚类效果评估"><b>2.3</b> 聚类效果评估</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#139" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#141" data-title="&lt;b&gt;3.1&lt;/b&gt; 配电网拓扑结构特征指标计算"><b>3.1</b> 配电网拓扑结构特征指标计算</a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;3.2&lt;/b&gt; 基于分层聚类的配电网相似性分析"><b>3.2</b> 基于分层聚类的配电网相似性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#209" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#148" data-title="&lt;b&gt;图1 不同的同配系数下供电单元的鲁棒性对比&lt;/b&gt;"><b>图1 不同的同配系数下供电单元的鲁棒性对比</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;图2 部分“电源-负荷”节点对加权最短路径距离分布的KDE结果&lt;/b&gt;"><b>图2 部分“电源-负荷”节点对加权最短路径距离分布的KDE结果</b></a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;图3 部分负荷节点间最短路径距离分布的KDE结果&lt;/b&gt;"><b>图3 部分负荷节点间最短路径距离分布的KDE结果</b></a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;图4 宏观拓扑特征聚类结果&lt;/b&gt;"><b>图4 宏观拓扑特征聚类结果</b></a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;表1 各类供电单元的ASAI和鲁棒性&lt;/b&gt;"><b>表1 各类供电单元的ASAI和鲁棒性</b></a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;表2 &lt;i&gt;D&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;SL&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;和&lt;i&gt;D&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;LL&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;曲线特征与EENS及潮流均匀度指标&lt;/b&gt;"><b>表2 <i>D</i></b><sub><b>SL</b></sub><b>和<i>D</i></b><sub><b>LL</b></sub><b>曲线特征与EENS及潮流均匀度指标</b></a></li>
                                                <li><a href="#210" data-title="图A1华东某地区中压配电网供电单元分布">图A1华东某地区中压配电网供电单元分布</a></li>
                                                <li><a href="#211" data-title="图A2不同模块度的供电单元社团划分结果对比">图A2不同模块度的供电单元社团划分结果对比</a></li>
                                                <li><a href="#213" data-title="图A3不同同配系数的供电单元拓扑结构比较">图A3不同同配系数的供电单元拓扑结构比较</a></li>
                                                <li><a href="#214" data-title="图A4联络开关对“电源-负荷”节点对加权最短路径距离的影响">图A4联络开关对“电源-负荷”节点对加权最短路径距离的影响</a></li>
                                                <li><a href="#215" data-title="图A5示例网络拓扑">图A5示例网络拓扑</a></li>
                                                <li><a href="#217" data-title="图A6 C1网络在不同DG渗透率下的D&lt;sub&gt;SL&lt;/sub&gt;指标">图A6 C1网络在不同DG渗透率下的D<sub>SL</sub>指标</a></li>
                                                <li><a href="#219" data-title="表A1宏观拓扑特征指标归一化后取值">表A1宏观拓扑特征指标归一化后取值</a></li>
                                                <li><a href="#220" data-title="表A2不同聚类类数的拓扑宏观特征聚类效果对比">表A2不同聚类类数的拓扑宏观特征聚类效果对比</a></li>
                                                <li><a href="#221" data-title="图A7第一类宏观特性分类的微观拓扑特性聚类结果">图A7第一类宏观特性分类的微观拓扑特性聚类结果</a></li>
                                                <li><a href="#222" data-title="图A8第一类宏观特性分类的微观拓扑特性聚类结果">图A8第一类宏观特性分类的微观拓扑特性聚类结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" ZAGER L A, VERGHESE G C.Graph similarity scoring and matching[J].Applied Mathematics Letters, 2008, 21 (1) :86-94." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012300066261&amp;v=MTM0NTg0U2F4UT1OaWZPZmJLN0h0RE9ySTlGWk8wSkRubzRvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJbA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         ZAGER L A, VERGHESE G C.Graph similarity scoring and matching[J].Applied Mathematics Letters, 2008, 21 (1) :86-94.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 郭晓斌, 许悦, 程乐峰, 等.基于拓扑相似性分析的配电网网架可靠性评估[J].高电压技术, 2018, 44 (11) :3760-3769.GUO Xiaobin, XU Yue, CHENG Lefeng, et al.Reliability assessment of a distribution network architecture based on topological similarity analysis[J].High Voltage Engineering, 2018, 44 (11) :3760-3769." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201811040&amp;v=MDY2MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZiN09JaW5TWkxHNEg5bk5ybzlCWkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         郭晓斌, 许悦, 程乐峰, 等.基于拓扑相似性分析的配电网网架可靠性评估[J].高电压技术, 2018, 44 (11) :3760-3769.GUO Xiaobin, XU Yue, CHENG Lefeng, et al.Reliability assessment of a distribution network architecture based on topological similarity analysis[J].High Voltage Engineering, 2018, 44 (11) :3760-3769.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 苏韵掣, 刘俊勇, 刘友波, 等.适用于配电网规划的可靠性指标改进显式估算算法[J].电力系统自动化, 2017, 41 (1) :79-87.DOI:10.7500/AEPS20160309004.SU Yunche, LIU Junyong, LIU Youbo, et al.Improved explicit analytical evaluation algorithm of reliability indices for distribution network[J].Automation of Electric Power Systems, 2017, 41 (1) :79-87.DOI:10.7500/AEPS 20160309004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701011&amp;v=MjA1ODBJU0hUZXJHNEg5Yk1ybzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZiN08=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         苏韵掣, 刘俊勇, 刘友波, 等.适用于配电网规划的可靠性指标改进显式估算算法[J].电力系统自动化, 2017, 41 (1) :79-87.DOI:10.7500/AEPS20160309004.SU Yunche, LIU Junyong, LIU Youbo, et al.Improved explicit analytical evaluation algorithm of reliability indices for distribution network[J].Automation of Electric Power Systems, 2017, 41 (1) :79-87.DOI:10.7500/AEPS 20160309004.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 张弘鹏, 余贻鑫.配电网拓扑结构概念聚类及其在优化规划中的应用[J].电力系统自动化, 2003, 27 (22) :31-35.ZHANG Hongpeng, YU Yixin.Conceptual clustering of distribution network topology and its application to optimal planning[J].Automation of Electric Power Systems, 2003, 27 (22) :31-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200322006&amp;v=MTk3OTZWYjdPSVNIVGVyRzRIdExPclk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         张弘鹏, 余贻鑫.配电网拓扑结构概念聚类及其在优化规划中的应用[J].电力系统自动化, 2003, 27 (22) :31-35.ZHANG Hongpeng, YU Yixin.Conceptual clustering of distribution network topology and its application to optimal planning[J].Automation of Electric Power Systems, 2003, 27 (22) :31-35.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 李姝润, 王承民, 谢宁.基于模式的配电网规划方法研究[J].现代电力, 2018, 35 (1) :33-38.LI Shurun, WANG Chengmin, XIE Ning.Research on distribution network planning method based on pattern[J].Modern Electric Power, 2018, 35 (1) :33-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201801006&amp;v=MTQ3OTh0R0ZyQ1VSN3FmWnVac0Z5cmxWYjdPUFNuUFlyRzRIOW5Ncm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         李姝润, 王承民, 谢宁.基于模式的配电网规划方法研究[J].现代电力, 2018, 35 (1) :33-38.LI Shurun, WANG Chengmin, XIE Ning.Research on distribution network planning method based on pattern[J].Modern Electric Power, 2018, 35 (1) :33-38.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 张竣淇.配电网拓扑结构模式分析与自动化规划模型研究[D].广州:华南理工大学, 2015.ZHANG Junqi.Distribution network topology pattern analysis and automation model research[D].Guangzhou:South China University of Technology, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015987767.nh&amp;v=MTUyODFyQ1VSN3FmWnVac0Z5cmxWYjdPVkYyNkc3cXdHZGJLcUpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         张竣淇.配电网拓扑结构模式分析与自动化规划模型研究[D].广州:华南理工大学, 2015.ZHANG Junqi.Distribution network topology pattern analysis and automation model research[D].Guangzhou:South China University of Technology, 2015.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 郭庆来, 孙宏斌, 张伯明, 等.基于无功源控制空间聚类分析的无功电压分区[J].电力系统自动化, 2005, 29 (10) :36-40.GUO Qinglai, SUN Hongbin, ZHANG Boming, et al.Power network partitioning based on clustering analysis in Mvar control space[J].Automation of Electric Power Systems, 2005, 29 (10) :36-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200510008&amp;v=MTk1ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWYjdPSVNIVGVyRzRIdFROcjQ5RmJJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         郭庆来, 孙宏斌, 张伯明, 等.基于无功源控制空间聚类分析的无功电压分区[J].电力系统自动化, 2005, 29 (10) :36-40.GUO Qinglai, SUN Hongbin, ZHANG Boming, et al.Power network partitioning based on clustering analysis in Mvar control space[J].Automation of Electric Power Systems, 2005, 29 (10) :36-40.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 梁海平, 顾雪平.基于谱聚类的黑启动子系统划分[J].电网技术, 2013, 37 (2) :372-377.LIANG Haiping, GU Xueping.Black-start network partitioning based on spectral clustering[J].Power System Technology, 2013, 37 (2) :372-377." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201302016&amp;v=MjA3OTh0R0ZyQ1VSN3FmWnVac0Z5cmxWYjdPSVRyQmZiRzRIOUxNclk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         梁海平, 顾雪平.基于谱聚类的黑启动子系统划分[J].电网技术, 2013, 37 (2) :372-377.LIANG Haiping, GU Xueping.Black-start network partitioning based on spectral clustering[J].Power System Technology, 2013, 37 (2) :372-377.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 宋婷, 刘文予, 刘俊涛.基于骨架树的线性骨架拓扑相似性度量算法[J].红外与激光工程, 2005, 34 (1) :74-79.SONG Ting, LIU Wenyu, LIU Juntao.Method of linear skeleton topological similarity measurement based on skeleton tree[J].Infrared and Laser Engineering, 2005, 34 (1) :74-79." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HWYJ200501018&amp;v=MjgwMDl1WnNGeXJsVmI3T0xUclNaTEc0SHRUTXJvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         宋婷, 刘文予, 刘俊涛.基于骨架树的线性骨架拓扑相似性度量算法[J].红外与激光工程, 2005, 34 (1) :74-79.SONG Ting, LIU Wenyu, LIU Juntao.Method of linear skeleton topological similarity measurement based on skeleton tree[J].Infrared and Laser Engineering, 2005, 34 (1) :74-79.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" KOUTRA D, VOGELSTEIN J T, FALOUTSOS C.Deltacon:a principled massive-graph similarity function[J].ACM Transactions on Knowledge Discovery from Data, 2013, 10 (3) :1-17." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Aprincipled massive-graph similarity function">
                                        <b>[10]</b>
                                         KOUTRA D, VOGELSTEIN J T, FALOUTSOS C.Deltacon:a principled massive-graph similarity function[J].ACM Transactions on Knowledge Discovery from Data, 2013, 10 (3) :1-17.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 于琳, 孙莹, 徐然, 等.改进粒子群优化算法及其在电网无功分区中的应用[J].电力系统自动化, 2017, 41 (3) :89-95.DOI:10.7500/AEPS20160321004.YU Lin, SUN Ying, XU Ran, et al.Improved particle swarm optimization algorithm and its application in reactive power partitioning of power grid[J].Automation of Electric Power Systems, 2017, 41 (3) :89-95.DOI:10.7500/AEPS 20160321004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703014&amp;v=MjcxNTdCdEdGckNVUjdxZlp1WnNGeXJsVmI3T0lTSFRlckc0SDliTXJJOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         于琳, 孙莹, 徐然, 等.改进粒子群优化算法及其在电网无功分区中的应用[J].电力系统自动化, 2017, 41 (3) :89-95.DOI:10.7500/AEPS20160321004.YU Lin, SUN Ying, XU Ran, et al.Improved particle swarm optimization algorithm and its application in reactive power partitioning of power grid[J].Automation of Electric Power Systems, 2017, 41 (3) :89-95.DOI:10.7500/AEPS 20160321004.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 肖传亮, 赵波, 周金辉, 等.配电网中基于网络分区的高比例分布式光伏集群电压控制[J].电力系统自动化, 2017, 41 (21) :147-155.DOI:10.7500/AEPS20170101002.XIAO Chuanliang, ZHAO Bo, ZHOU Jinhui, et al.Network partition based cluster voltage control of high penetration distributed photovoltaic system in distribution networks[J].Automation of Electric Power Systems, 2017, 41 (21) :147-155.DOI:10.7500/AEPS20170101002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721021&amp;v=MjA0NzJybzlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZiN09JU0hUZXJHNEg5Yk8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         肖传亮, 赵波, 周金辉, 等.配电网中基于网络分区的高比例分布式光伏集群电压控制[J].电力系统自动化, 2017, 41 (21) :147-155.DOI:10.7500/AEPS20170101002.XIAO Chuanliang, ZHAO Bo, ZHOU Jinhui, et al.Network partition based cluster voltage control of high penetration distributed photovoltaic system in distribution networks[J].Automation of Electric Power Systems, 2017, 41 (21) :147-155.DOI:10.7500/AEPS20170101002.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" NIU Shuzi, WANG Daling, FENG Shi, et al.An improved spectral clustering algorithm for community discovery[C]// Ninth International Conference on Hybrid Intelligent Systems, August 12-14, 2009, Shenyang, China:262-267." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An improved spectralclustering algorithm for community discovery">
                                        <b>[13]</b>
                                         NIU Shuzi, WANG Daling, FENG Shi, et al.An improved spectral clustering algorithm for community discovery[C]// Ninth International Conference on Hybrid Intelligent Systems, August 12-14, 2009, Shenyang, China:262-267.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 李晓佳, 张鹏, 狄增如, 等.复杂网络中的社团结构[J].复杂系统与复杂性科学, 2008, 5 (3) :19-42.LI Xiaojia, ZHANG Peng, DI Zengru, et al.Community structure in complex networks[J].Complex Systems and Complexity Science, 2008, 5 (3) :19-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FZXT200803004&amp;v=MjM2MjJDVVI3cWZadVpzRnlybFZiN09JemZUZXJHNEh0bk1ySTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         李晓佳, 张鹏, 狄增如, 等.复杂网络中的社团结构[J].复杂系统与复杂性科学, 2008, 5 (3) :19-42.LI Xiaojia, ZHANG Peng, DI Zengru, et al.Community structure in complex networks[J].Complex Systems and Complexity Science, 2008, 5 (3) :19-42.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" MEHRLE D, STROSSER A, HARKIN A.Walk-modularity and community structure in networks[J].Network Science, 2015, 3 (3) :348-360." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SCUD&amp;filename=SCUD15091400000080&amp;v=MTg1MzhxUVRNbndaZVp0RmlubFVyM0lJbDRTYXhRPU5pN2Vhcks5SHRqTnE0OUZaT3NQREhRNW9CTVQ2VDRQUUgvaXJSZEdlcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         MEHRLE D, STROSSER A, HARKIN A.Walk-modularity and community structure in networks[J].Network Science, 2015, 3 (3) :348-360.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 汪小帆, 李翔, 陈关荣.网络科学导论[M].北京:高等教育出版社, 2012.WANG Xiaofan, LI Xiang, CHEN Guanrong.Network science:an introduction [M].Beijing:Higher Education Press, 2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787040344943001&amp;v=MTIyOTJHYk84SHRMSXE0WkJaK3NQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTczSUpsOFNYRnF6&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         汪小帆, 李翔, 陈关荣.网络科学导论[M].北京:高等教育出版社, 2012.WANG Xiaofan, LI Xiang, CHEN Guanrong.Network science:an introduction [M].Beijing:Higher Education Press, 2012.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" NEWMAN M E J.Assortative mixing in networks[J].Physical Review Letters, 2002, 89 (20) :208701." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Assortative mixing in networks">
                                        <b>[17]</b>
                                         NEWMAN M E J.Assortative mixing in networks[J].Physical Review Letters, 2002, 89 (20) :208701.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 段凡丁.关于最短路径的SPFA快速算法[J].西南交通大学学报, 1994, 29 (2) :207-212.DUAN Fanding.A faster algorithm for shortest-path-SPFA[J].Journal of Southwest Jiaotong University, 1994, 29 (2) :207-212." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XNJT402.015&amp;v=MDYwMzgwM2ViQ1VSYnVmWk9kc0Z5N2tWUT09UFNQQmVyZTRITS9Ncm9vcVllc01EUTR4enhZUzcweCtRSHZyMzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         段凡丁.关于最短路径的SPFA快速算法[J].西南交通大学学报, 1994, 29 (2) :207-212.DUAN Fanding.A faster algorithm for shortest-path-SPFA[J].Journal of Southwest Jiaotong University, 1994, 29 (2) :207-212.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 洪绍云, 程浩忠, 黄丽娜, 等.有功潮流追踪优化建模及其应用[J].中国电力, 2017, 50 (4) :81-86.HONG Shaoyun, CHENG Haozhong, HUANG Lina, et al.Real power flow tracing optimal modeling and its application[J].Electric Power, 2017, 50 (4) :81-86." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201704016&amp;v=MjQxNzlPUHlyUFlyRzRIOWJNcTQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWYjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         洪绍云, 程浩忠, 黄丽娜, 等.有功潮流追踪优化建模及其应用[J].中国电力, 2017, 50 (4) :81-86.HONG Shaoyun, CHENG Haozhong, HUANG Lina, et al.Real power flow tracing optimal modeling and its application[J].Electric Power, 2017, 50 (4) :81-86.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 郭艳平, 颜文俊, 包哲静, 等.基于经验模态分解和散度指标的风力发电机滚动轴承故障诊断方法[J].电力系统保护与控制, 2012, 40 (17) :83-87.GUO Yanping, YAN Wenjun, BAO Zhejing, et al.Fault diagnosis of bearing in wind turbine based on empirical mode decomposition and divergence index[J].Power System Protection and Control, 2012, 40 (17) :83-87." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201217018&amp;v=MTgxOTBQTnFJOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVmI3T0x5bmFlYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         郭艳平, 颜文俊, 包哲静, 等.基于经验模态分解和散度指标的风力发电机滚动轴承故障诊断方法[J].电力系统保护与控制, 2012, 40 (17) :83-87.GUO Yanping, YAN Wenjun, BAO Zhejing, et al.Fault diagnosis of bearing in wind turbine based on empirical mode decomposition and divergence index[J].Power System Protection and Control, 2012, 40 (17) :83-87.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 王兴良, 王立宏, 武栓虎.谱聚类中选取特征向量的动态选择性集成方法[J].模式识别与人工智能, 2014, 27 (5) :452-462.WANG Xingliang, WANG Lihong, WU Shuanhu.Eigen-vector selection algorithm for spectral clustering based on dynamic selective ensemble[J].Pattern Recognition and Artificial Intelligence, 2014, 27 (5) :452-462." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MSSB201405009&amp;v=Mjk2NTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWYjdPS0Q3WWJMRzRIOVhNcW85RmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         王兴良, 王立宏, 武栓虎.谱聚类中选取特征向量的动态选择性集成方法[J].模式识别与人工智能, 2014, 27 (5) :452-462.WANG Xingliang, WANG Lihong, WU Shuanhu.Eigen-vector selection algorithm for spectral clustering based on dynamic selective ensemble[J].Pattern Recognition and Artificial Intelligence, 2014, 27 (5) :452-462.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 朱连江, 马炳先, 赵学泉.基于轮廓系数的聚类有效性分析[J].计算机应用, 2010, 30 (增刊2) :139-141.ZHU Lianjiang, MA Bingxian, ZHAO Xuequan.Clustering validity analysis based on silhouette coefficient[J].Journal of Computer Applications, 2010, 30 (Supplement 2) :139-141." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJY2010S2046&amp;v=MDc5NTh0R0ZyQ1VSN3FmWnVac0Z5cmxWYjdPTHo3QmQ3RzRIOUd2clk5QllvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         朱连江, 马炳先, 赵学泉.基于轮廓系数的聚类有效性分析[J].计算机应用, 2010, 30 (增刊2) :139-141.ZHU Lianjiang, MA Bingxian, ZHAO Xuequan.Clustering validity analysis based on silhouette coefficient[J].Journal of Computer Applications, 2010, 30 (Supplement 2) :139-141.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 毛凯.复杂网络结构的稳定性与鲁棒性研究[J].计算机科学, 2015, 42 (4) :85-88.MAO Kai.Research on stability and robustness of complex network structure[J].Computer Science, 2015, 42 (4) :85-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA201504016&amp;v=MDYxOTFNcTQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWYjdPTHo3QmI3RzRIOVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         毛凯.复杂网络结构的稳定性与鲁棒性研究[J].计算机科学, 2015, 42 (4) :85-88.MAO Kai.Research on stability and robustness of complex network structure[J].Computer Science, 2015, 42 (4) :85-88.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" BILLINTON R, WANGDEE W.Delivery point reliability indices of a bulk electric system using sequential Monte Carlo simulation[J].IEEE Transactions on Power Delivery, 2006, 21 (1) :345-352." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Delivery point reliability indices of a bulk electric system using sequential Monte Carlo simulation">
                                        <b>[24]</b>
                                         BILLINTON R, WANGDEE W.Delivery point reliability indices of a bulk electric system using sequential Monte Carlo simulation[J].IEEE Transactions on Power Delivery, 2006, 21 (1) :345-352.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-28 11:35</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),84-97 DOI:10.7500/AEPS20181017006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于宏微观特征分层聚类的配电网拓扑相似性分析方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9E%97%E5%90%9B%E8%B1%AA&amp;code=35595125&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">林君豪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%84%B0&amp;code=09605883&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张焰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A5%9D%E9%94%A6%E8%88%9F&amp;code=31881600&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">祝锦舟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E8%85%BE&amp;code=42896035&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵腾</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%8B%8F%E8%BF%90&amp;code=30408248&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">苏运</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%AD%90%E4%BF%A1%E6%81%AF%E4%B8%8E%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0054402&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海交通大学电子信息与电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%85%A8%E7%90%83%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E7%BD%91%E5%8F%91%E5%B1%95%E5%90%88%E4%BD%9C%E7%BB%84%E7%BB%87&amp;code=1750327&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">全球能源互联网发展合作组织</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E4%B8%8A%E6%B5%B7%E5%B8%82%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=1515797&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网上海市电力公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>提出一种基于宏观与微观拓扑特征分层聚类的配电网拓扑相似性分析方法。首先, 构建涵盖宏微观拓扑特征的指标集作为拓扑相似性分析的依据, 包括宏观层面的网络社团特性和节点度相关性指标以及微观层面的线路功率传输性能和负荷分布密度指标;针对传统拓扑相似性分析方法难以对变量数不同的微观拓扑特征进行细粒度分析的问题, 提出基于核密度估计的微观拓扑特征描述方法和基于Kullback-Leibler散度的微观特征相似性量度方法;再以基于标准离差率改进的谱聚类算法对宏微观拓扑特征集进行分层聚类, 实现配电网拓扑相似性分析。算例分析表明, 所提出的配电网拓扑相似性分析方法在表征配电网结构特性的能力及相似性分析效果方面相对于传统方法更优。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BD%91%E6%8B%93%E6%89%91%E7%9B%B8%E4%BC%BC%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电网拓扑相似性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%8F%E5%BE%AE%E8%A7%82%E7%89%B9%E5%BE%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宏微观特征;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A0%B8%E5%AF%86%E5%BA%A6%E4%BC%B0%E8%AE%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">核密度估计;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Kullback-Leibler%E6%95%A3%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Kullback-Leibler散度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%94%B9%E8%BF%9B%E5%88%86%E5%B1%82%E8%81%9A%E7%B1%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">改进分层聚类;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *林君豪 (1992—) , 男, 通信作者, 博士研究生, 主要研究方向:大数据在智能配电网中的应用。E-mail:linjunhao@sjtu.edu.cn;
                                </span>
                                <span>
                                    张焰 (1958—) , 女, 博士, 教授, 主要研究方向:电力系统规划、电力系统可靠性、电力系统安全性。E-mail:zhang_yan@sjtu.edu.cn;
                                </span>
                                <span>
                                    祝锦舟 (1991—) , 男, 博士研究生, 主要研究方向:电网规划及电力系统可靠性。E-mail:jzzhu2014@sina.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-17</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家高技术研究发展计划 (863计划) 资助项目 (2015AA050203);</span>
                    </p>
            </div>
                    <h1><b>Topology Similarity Analysis Method for Distribution Network Based on Hierarchical Clustering of Macroscopic and Microscopic Features</b></h1>
                    <h2>
                    <span>LIN Junhao</span>
                    <span>ZHANG Yan</span>
                    <span>ZHU Jinzhou</span>
                    <span>ZHAO Teng</span>
                    <span>SU Yun</span>
            </h2>
                    <h2>
                    <span>School of Electronic Information and Electrical Engineering, Shanghai Jiaotong University</span>
                    <span>Global Energy Interconnection Development and Cooperation Organization</span>
                    <span>State Grid Shanghai Municipal Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A topology similarity analysis method for distribution network based on hierarchical clustering of macroscopic and microscopic topology features is proposed. Firstly, the index set covering macroscopic and microscopic topology features is constructed as a basis for topology similarity analysis, including network community characteristics and node degree correlation indices at the macroscopic level, and line power transmission performance and load distribution density indices at the microscopic level. Since it is difficult for traditional topology similarity methods to make fine-grained analysis on microscopic topology features with different numbers of variables, a microscopic topology feature description method based on kernel density estimation and a microscopic feature similarity measurement method based on Kullback-Leibler divergence is proposed. The improved spectral clustering algorithm based on coefficient of variation is used for hierarchical clustering of macroscopic and microscopic topology feature sets, to realize topology similarity analysis for distribution network. Case study shows that the proposed topology similarity analysis method of distribution network is superior to the traditional method in the ability of representing structural characteristics of distribution networks and the effect of similarity analysis.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=topology%20similarity%20of%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">topology similarity of distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=macroscopic%20and%20microscopic%20features&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">macroscopic and microscopic features;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=kernel%20density%20estimation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">kernel density estimation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Kullback-Leibler%20divergence&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Kullback-Leibler divergence;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=improved%20hierarchical%20clustering&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">improved hierarchical clustering;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-17</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National High Technology Research and Development Program of China (863Program) (No.2015AA050203);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">网络拓扑相似性分析主要用于量度不同网络之间结构的异同程度<citation id="181" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。以拓扑相似性分析为基础的供电可靠性评估<citation id="182" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>及配电网规划<citation id="183" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>等方面的研究成果表明拓扑相似性分析在电力系统领域具有很好的应用空间和研究价值。</p>
                </div>
                <div class="p1">
                    <p id="52">对比网络拓扑结构的特征是拓扑相似性分析的一种思路, 这种思路主要以网络拓扑的统计特性进行相似性分析, 同时在一定程度上也能反映网络的外形特征。文献<citation id="184" type="reference">[<a class="sup">2</a>]</citation>以邻接矩阵奇异值作为相似性指标, 但未给出适用于不同规模网络的相似性分析方法, 且所提出的拓扑评估指标相对单一, 难以综合反映网络结构的各项特性。聚类分析能够挖掘数据样本之间的相似群体, 在拓扑相似性分析研究中已得到应用。文献<citation id="185" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>]</citation>将聚类方法应用于电网区域划分, 但主要分析的是单一电网内部结构的相似性, 不涉及多个网络的相似性比较。文献<citation id="186" type="reference">[<a class="sup">4</a>,<a class="sup">5</a>]</citation>虽然采用聚类分析对不同配电网进行拓扑相似性分析, 但采用的相似性指标较为简单, 不能很好地反映配电网的结构特征。此外, 文献<citation id="187" type="reference">[<a class="sup">2</a>,<a class="sup">4</a>,<a class="sup">5</a>]</citation>所述方法能够分析面向网络整体结构特性的宏观拓扑特征指标, 但难以对网络的局部结构, 如节点和连边的属性等微观特性进行细致刻画, 故不同网络拓扑特性的区分度也较为有限。</p>
                </div>
                <div class="p1">
                    <p id="53">拓扑相似性分析的另一种思路是直接对比网络构造的细微差异。文献<citation id="188" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>]</citation>提出了以网络节点与边重复率为标准的网络相似性评估方法, 但该方法依赖于同阶邻接矩阵的运算, 不能直接应用于不同节点规模网络间的对比;文献<citation id="189" type="reference">[<a class="sup">3</a>,<a class="sup">6</a>]</citation>基于树编辑距离量化两个树形网络相互转化的代价, 进而实现拓扑相似性对比。然而, 文献<citation id="190" type="reference">[<a class="sup">3</a>,<a class="sup">6</a>,<a class="sup">9</a>,<a class="sup">10</a>]</citation>所述方法只考虑了网络外形的相似性, 对网络结构内在的统计特性缺乏归纳提炼, 也难以直观地表明相似网络的共性特征。</p>
                </div>
                <div class="p1">
                    <p id="54">综上所述, 目前配电网拓扑相似性分析研究还存在特征指标单一、难以对微观拓扑特征进行全面描述以及建立相似性量度方法等问题, 导致不同网络拓扑特征相似性的区分度有限, 拓扑相似性分析结果不理想。针对上述问题, 本文提出一种基于宏微观拓扑特征指标分层聚类的配电网拓扑相似性分析方法。本文以特征对比方法为基础, 首先结合复杂网络理论以量化电网各种拓扑结构特征, 在网络的宏观和微观层面上分别建立相似性分析指标, 在不同数据粒度层面上实现对网络拓扑特性的抽象分析。针对不同规模网络的微观指标往往具有不同变量数的现象, 本文提出采用分布估计的微观拓扑特征分布特性描述方法, 解决了传统拓扑相似性分析方法难以定义具有不同变量数的微观特征数据间距离的问题。同时, 结合Kullback-Leibler (K-L) 散度对微观拓扑特征的分布特性进行距离量度, 实现对细粒度微观拓扑特征的相似性比较, 从而解决了传统基于拓扑特征比较的相似性分析方法拓扑特征描述能力较弱和分析细致性不足的问题。最后, 通过算例分析验证本文所提方法的有效性。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>1</b> 配电网宏微观拓扑特征指标集的构建</h3>
                <div class="p1">
                    <p id="56">本文以电源变电站及其下辖所有馈线形成的供电单元作为相似性分析的个体。网络在宏观和微观层面所展现出的特性是不同的, 宏观层面的特征更多展示网络的整体特性或趋势, 本文以模块度和同配系数分别描述配电网网络的社团特性和节点度相关性;微观层面的网络特征更侧重于刻画网络基本元素 (如节点和边) 的属性, 本文以计及转供通道的“电源—负荷”节点对加权最短路径距离和负荷节点间最短路径距离的分布特性来分别描述配电网各线路电力传输性能以及负荷分布的密度。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57"><b>1.1</b> 配电网拓扑结构的宏观特征指标</h4>
                <div class="p1">
                    <p id="58">配电网是由一系列功能节点和连边组成的整体, 这些节点和连边相互作用, 使得网络表现出一定的宏观统计特性。由于宏观拓扑特征侧重于描述网络整体特性, 对微观层面的性质刻画不多, 因此是一种粗粒度的指标。本文首先从宏观特征构建描述配电网拓扑相似性的指标。</p>
                </div>
                <h4 class="anchor-tag" id="59" name="59"><b>1.1.1</b> 配电网拓扑结构的模块度</h4>
                <div class="p1">
                    <p id="60">配电网部分节点可能形成团体, 团体内部各节点联系紧密, 而与团体外节点联系相对稀疏, 这些节点团体可被称为社团。对于社团结构明显的配电网, 各社团内部的边密度与不同社团之间的边密度差异较为显著, 意味着社团与社团间的耦合相对较弱, 因此更有利于无功分区优化<citation id="192" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>;同时, 社团结构明显的配电网由于节点聚集性高, 局部故障时, 线路末端联络开关闭合后能够恢复供电的节点较多, 配电网可靠性相对较高。在对配电网供电单元进行社团划分<citation id="191" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>的基础上, 网络的社团性 (节点聚集特性) 可通过模块度<i>Q</i>来量化<citation id="193" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>, 其定义如下:</p>
                </div>
                <div class="p1">
                    <p id="61"><mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>Μ</mi></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mi>i</mi><mo>≠</mo><mi>j</mi></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow></munderover><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn><mo>, </mo><mi>j</mi><mo>≠</mo><mi>i</mi></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>a</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>-</mo><mi>E</mi><mo stretchy="false"> (</mo><mi>a</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>´</mo><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>δ</mi><mo stretchy="false"> (</mo><mi>C</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="63">式中:<i>i</i>和<i>j</i>为网络节点编号;<i>N</i><sub>n</sub>为网络总节点数;<i>δ</i>为节点社团隶属的判定变量, 当节点<i>i</i>与节点<i>j</i>属于同一个社团时<i>δ</i> (<i>C</i><sub><i>i</i></sub>, <i>C</i><sub><i>j</i></sub>) =1, 否则<i>δ</i> (<i>C</i><sub><i>i</i></sub>, <i>C</i><sub><i>j</i></sub>) =0;<i>M</i>为邻接矩阵边权之和, 可由<mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><mo>=</mo><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mi>a</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>/</mo><mn>2</mn></mrow></math></mathml>得到;<i>a</i><sub><i>ij</i></sub>为配电网邻接矩阵<b><i>A</i></b>的元素, 表示节点<i>i</i>与节点<i>j</i>连边的权系数 (<i>i</i>与<i>j</i>不相连时<i>a</i><sub><i>ij</i></sub>=0) , 本文主要分析网络的拓扑结构, 故取<i>a</i><sub><i>ij</i></sub>=1;<i>a</i><sub><i>ij</i></sub>′为与<b><i>A</i></b>同规模的随机网络邻接矩阵<b><i>A</i></b>′的元素。</p>
                </div>
                <div class="p1">
                    <p id="65">由于随机网络各节点间是否相连是随机的, 一般用<b><i>A</i></b>′的边密度期望<i>E</i> (<i>a</i><sub><i>ij</i></sub>′) 进行估计<citation id="194" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 其估算方法如下:<i>E</i> (<i>a</i><sub><i>ij</i></sub>′) =<i>k</i><sub><i>i</i></sub><i>k</i><sub><i>j</i></sub>/ (2<i>M</i>) , 其中<i>k</i><sub><i>i</i></sub>和<i>k</i><sub><i>j</i></sub>分别为节点<i>i</i>与节点<i>j</i>的度数。网络的模块度一般小于1, 其数值越大说明网络中的社团现象越明显。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>1.1.2</b> 配电网拓扑结构的同配系数</h4>
                <div class="p1">
                    <p id="67">若网络中节点在互联时明显倾向于连接度数与自身接近或差异较大的节点, 即表现出求同或求异的宏观趋势特性, 说明网络节点的度数存在相关性。此时, 若大度数节点倾向于连接大度数节点, 则网络具有同配性;反之, 则网络具有异配性<citation id="195" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。网络节点度数相关性的大小反映了求同或求异趋势的强烈程度, 这一宏观特性可以通过同配系数描述。</p>
                </div>
                <div class="p1">
                    <p id="68">同配系数<i>r</i>通过网络节点度相关性的大小进行定义<citation id="196" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 计算过程如下。</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>r</mi><mo>=</mo><mfrac><mn>1</mn><mrow><mi>σ</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></munderover><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></munderover><mi>k</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>k</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>p</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>-</mo><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub><mi>p</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>σ</mi><msup><mrow></mrow><mn>2</mn></msup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></munderover><mi>k</mi></mstyle><msubsup><mrow></mrow><mi>j</mi><mn>2</mn></msubsup><mi>p</mi><msubsup><mrow></mrow><mi>j</mi><mn>2</mn></msubsup><mo>-</mo><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></munderover><mi>k</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>p</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">式中:<i>K</i><sub>max</sub>为网络节点最大度数;<i>p</i><sub><i>ij</i></sub>为在网络中随机取一条边, 其两端点节点度数为<i>k</i><sub><i>i</i></sub>和<i>k</i><sub><i>j</i></sub>的概率;<i>p</i><sub><i>i</i></sub>和<i>p</i><sub><i>j</i></sub>为在网络中随机取一个节点, 与其相连节点度数分别为<i>k</i><sub><i>i</i></sub>和<i>k</i><sub><i>j</i></sub>的概率;<i>σ</i><sup>2</sup>为针对不同规模网络出现大度数节点概率不同情况下的归一化系数。</p>
                </div>
                <div class="p1">
                    <p id="71">同配系数的正负分别表示网络呈同配或异配特性, 其绝对值越大, 代表同配或异配特性越强。由同配系数的定义可知, 同配网络中大度数节点倾向于连接大度数节点, 这使得大度数节点分布较为密集, 网络具有更强的传播能力。此时, 当大度数节点发生故障时, 故障容易从节点的各个分支扩散, 影响范围较大, 而异配网络即使大度数节点发生故障, 由于其所连节点度数较小, 影响的范围也较小, 因此异配网络的结构鲁棒性相对更好。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72"><b>1.2</b> 配电网拓扑结构的微观特征指标</h4>
                <div class="p1">
                    <p id="73">配电网拓扑结构的宏观特征侧重于反映网络结构在整体层面的特性, 但宏观特征指标的数据粒度较粗, 无法反映网络拓扑在局部细节层面的特性, 仅使用宏观特征指标进行拓扑相似性分析, 会导致网络区分度有限。因此, 为提高配电网拓扑相似性分析的有效性, 在宏观特征的基础上还需进一步考虑配电网拓扑结构的微观特征。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>1.2.1</b> 计及转供通道的“电源—负荷”节点对加权最短路径距离</h4>
                <div class="p1">
                    <p id="75">配电网中功率传输路径长度的增加和传输功率的增大对于网络的损耗、电压降落和可靠性有着负面影响, 故负荷点与电源点间的路径距离和各负荷点负荷量是网络的重要特征指标之一。同时, 配电网中的联络开关能在配电网局部出现故障时进行负荷转供, 从而提高配电网供电可靠性。本文以负荷点负荷大小为权重, 构建“电源—负荷”节点对加权最短路径距离 (<i>D</i><sub>SL</sub>) 数列, 在计算<i>D</i><sub>SL</sub>时计及联络开关的作用, 将负荷点的各条转供通道与正常运行时功率传输路径并联, 并将计及转供通道的<i>D</i><sub>SL</sub>指标作为配电网拓扑相似性分析中的一个微观拓扑特征。<i>D</i><sub>SL</sub>的具体计算过程如下。</p>
                </div>
                <div class="p1">
                    <p id="76">1) 利用最短路径快速算法 (shortest path faster algorithm, SPFA) <citation id="197" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>求解网络中各负荷点到电源变电站母线之间的最短路径及其距离<i>d</i><sub>ST</sub>。</p>
                </div>
                <div class="p1">
                    <p id="77">2) 求解第<i>i</i><sub>n</sub>个配电网中负荷点<i>j</i>到其所在馈线上各联络开关端点的最短路径距离<i>d</i><sub>TP</sub>;同样, 利用SPFA计算联络开关在相邻区域的端点到对应区域电源变电站母线的最短路径距离<i>d</i><sub>TO</sub>。</p>
                </div>
                <div class="p1">
                    <p id="78">3) 将联络开关闭合时的新增转供通道作为并联支路, 计算第<i>i</i><sub>n</sub>个供电单元中负荷点<i>j</i>到所有可能为其供电的电源变电站母线的综合最短距离<i>D</i> (<i>i</i><sub>n</sub>, <i>j</i>) , 如式 (3) 所示。</p>
                </div>
                <div class="p1">
                    <p id="79"><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mn>1</mn><mrow><mi>D</mi><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mrow><mi>d</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>j</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>p</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munderover><mrow><mfrac><mn>1</mn><mrow><mi>d</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>Ρ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo><mo>+</mo><mi>d</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>Ο</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></mstyle></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>n</i><sub>T</sub>为待分析供电单元中联络开关的数量;<i>p</i>为该供电单元联络开关的序号。</p>
                </div>
                <div class="p1">
                    <p id="82">4) 以负荷点<i>j</i>的负荷大小<i>L</i><sub><i>j</i></sub>作为<i>D</i> (<i>i</i><sub>n</sub>, <i>j</i>) 的权重, 计算其计及转供通道的“电源—负荷”节点对加权最短路径距离<i>D</i><sub>SL</sub> (<i>i</i><sub>n</sub>, <i>j</i>) =<i>L</i><sub><i>j</i></sub><i>D</i> (<i>i</i><sub>n</sub>, <i>j</i>) 。</p>
                </div>
                <div class="p1">
                    <p id="83">5) 对供电单元中每个负荷点进行上述4步计算, 即可得到第<i>i</i><sub>n</sub>个供电单元的<i>D</i><sub>SL</sub>指标。</p>
                </div>
                <div class="p1">
                    <p id="84">当配电网中接入分布式电源 (distributed generator, DG) 时, 负荷点的电力来源也相应增多, 此时的加权最短路径 (<i>D</i><sub>SLR</sub>) 计算方法如下:</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mn>1</mn><mrow><mi>D</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>L</mtext><mtext>R</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mrow><mi>D</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>L</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></munderover><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mi>L</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></mfrac></mrow></mstyle><mfrac><mn>1</mn><mrow><mi>d</mi><mo stretchy="false"> (</mo><mi>j</mi><mo>, </mo><mi>k</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false">) </mo><mi>L</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>M</i><sub>R</sub>为负荷点<i>j</i>所在馈线的DG数量;<i>d</i> (<i>j</i>, <i>k</i><sub>d</sub>) 为负荷点<i>j</i>到该馈线上第<i>k</i><sub>d</sub>个DG的最短路径距离;<i>P</i><sub>R</sub> (<i>k</i><sub>d</sub>) 为第<i>k</i><sub>d</sub>个DG供给负荷点<i>j</i>的功率, 因此<i>P</i><sub>R</sub> (<i>k</i><sub>d</sub>) 上限为<i>L</i><sub><i>j</i></sub>。<i>P</i><sub>R</sub> (<i>k</i><sub>d</sub>) 可由潮流追踪方法估算, 本文以馈线上各负荷点负荷量比例对DG的出力进行近似分配<citation id="198" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>1.2.2</b> 负荷节点间的最短路径距离</h4>
                <div class="p1">
                    <p id="88">配电网中某个负荷点到周围负荷点的最短路径距离<i>D</i><sub>LL</sub>反映了该负荷点所处位置的中心程度;各负荷点<i>D</i><sub>LL</sub>指标组成的数列能够体现该负荷点在网络中的分布密度, 而不同区域负荷密度的差异会影响网络潮流分布的均匀性。对于潮流分布不均匀的配电网, 其局部线路的安全裕度较小, 同时, 网络整体线损较大, 部分线路利用率较低, 不利于安全经济运行。因此, <i>D</i><sub>LL</sub>是一种重要的网络拓扑特征指标。第<i>i</i><sub>n</sub>个配电网供电单元中负荷点<i>j</i>的<i>D</i><sub>LL</sub>指标计算过程如下:</p>
                </div>
                <div class="p1">
                    <p id="89"><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>L</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn><mo>, </mo><mi>k</mi><mo>≠</mo><mi>j</mi></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></munderover><mi>d</mi></mstyle><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mi>j</mi></msub><mo>, </mo><mi>L</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<i>N</i><sub>L</sub>为与负荷点<i>j</i>处于同一馈线的其他负荷点的数量;<i>j</i>与<i>k</i>为负荷节点编号;<i>d</i> (<i>L</i><sub><i>j</i></sub>, <i>L</i><sub><i>k</i></sub>) 为负荷点<i>j</i>与负荷点<i>k</i>之间的路径距离, 同样由SPFA算法计算得到。</p>
                </div>
                <div class="p1">
                    <p id="92">对供电单元中每个负荷点计算式 (5) 即可得到该供电单元的<i>D</i><sub>LL</sub>指标。</p>
                </div>
                <h3 id="93" name="93" class="anchor-tag"><b>2</b> 基于分层聚类的配电网拓扑相似性分析</h3>
                <div class="p1">
                    <p id="94">配电网拓扑结构的宏观特征和微观特征指标能从不同的数据粒度层面和多个角度对网络特性进行刻画, 对宏微观特征进行聚类可以更全面地实现拓扑相似性分析。定义数据间的距离是聚类方法的核心, 对于宏观拓扑特征, 可采用欧氏距离作为网络样本间的距离;但由于网络微观拓扑特征数据是长度不同的数列, 难以直接定义各微观特征之间的距离以进行微观特征层面的拓扑相似性分析, 故需要对其进行相应的变换处理。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>2.1 配电网微观拓扑特征指标分布描述及相似性量度方法</b></h4>
                <h4 class="anchor-tag" id="96" name="96"><b>2.1.1</b> 基于核密度估计的配电网微观拓扑特征指标分布描述</h4>
                <div class="p1">
                    <p id="97">从1.2节可以看出, 配电网的微观拓扑特征是一个多变量数列, 其每个元素对应各负荷点的相应特征, 所以不同规模配电网同一微观特征数列的变量数一般是不同的。同时, 由于微观特征数列中每个变量是平等的, 故无法通过升降维方法来统一不同网络微观特征的数列长度。此外, 不同网络各负荷点一般不存在对应关系, 因此很难对微观特征各变量建立统一的排序;而不同的排序方法会直接影响拓扑特征数列的形状特性, 导致难以直接定义不同网络拓扑特征之间的距离。</p>
                </div>
                <div class="p1">
                    <p id="98">针对以上问题, 本文采用概率分布描述微观拓扑特征指标的数值分布规律, 以此取代原始的拓扑特征数列进行相似性分析。采用概率分布描述微观特征的优势在于其不需要考虑微观拓扑特征各变量的顺序, 且能分析具有不同变量数的微观拓扑特征 (即微观特征数列) 。</p>
                </div>
                <div class="p1">
                    <p id="99">核密度估计 (kernel density estimation, KDE) 是一种经典的非参数概率密度估计方法, 它无须事先对数据分布的形式做出假设, 能够模拟各种数据分布的概率密度函数, 适用于本文定义的微观特征指标这种事先不知道分布模型的场合。</p>
                </div>
                <div class="p1">
                    <p id="100">设<b><i>x</i></b>=[<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>, …, <i>x</i><sub><i>n</i></sub>]为配电网某一微观拓扑特征指标的取值, <i>f</i><sub><b><i>x</i></b></sub> (<i>t</i>) 是相应微观特征指标取值的概率密度函数。为避免网络规模差异影响微观拓扑特征<b><i>x</i></b>的数值, 进而掩盖<i>f</i><sub><b><i>x</i></b></sub> (<i>t</i>) 形状特性差异这一问题, 本文在进行KDE之前先对<b><i>x</i></b>进行归一化:<b><i>x</i></b>′=<b><i>x</i></b>- (min|<b><i>x</i></b>|) / (max|<b><i>x</i></b>|-min|<b><i>x</i></b>|) 。则<b><i>x</i></b>′的KDE结果<mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><msup><mi mathvariant="bold-italic">x</mi><mo>′</mo></msup></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>可由式 (6) 求得。</p>
                </div>
                <div class="p1">
                    <p id="102"><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><msup><mi mathvariant="bold-italic">x</mi><mo>′</mo></msup></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>n</mi><mi>h</mi></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Κ</mi></mstyle><mrow><mo> (</mo><mrow><mfrac><mrow><mi>t</mi><mo>-</mo><mi>x</mi><msub><mrow></mrow><msup><mi>i</mi><mo>′</mo></msup></msub></mrow><mi>h</mi></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>t</i>为随机变量;<i>x</i><sub><i>i</i></sub>′为<b><i>x</i></b>′的元素;<i>h</i>为带宽参数, 影响概率密度函数估计结果的光滑程度, 一般由经验算法计算;<i>n</i>为<i>x</i>′的长度;<i>K</i> (·) 为核函数, 本文采用高斯核函数, 如式 (7) 所示。</p>
                </div>
                <div class="p1">
                    <p id="105"><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><msqrt><mrow><mn>2</mn><mtext>π</mtext></mrow></msqrt></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mi>t</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mn>2</mn></mfrac></mrow></msup></mrow></math></mathml>      (7) </p>
                </div>
                <h4 class="anchor-tag" id="107" name="107"><b>2.1.2</b> 基于K-L散度的配电网微观拓扑特征相似程度量度方法</h4>
                <div class="p1">
                    <p id="108">通过KDE得到微观拓扑特征指标分布特性的分布规律后, 为实现网络拓扑的相似性分析, 还需要量度不同网络在两个微观特征指标 (即<i>D</i><sub>SL</sub>和<i>D</i><sub>LL</sub>) 维度上的相近程度。K-L散度是一种通过量度两个概率分布之间转化的相对熵来衡量不同概率分布之间相似程度的指标<citation id="199" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 可以应用于本文基于KDE描述的微观拓扑特征分布的相似性分析中。对于两个概率分布的密度函数<i>f</i><sub>1</sub> (<i>x</i>) 和<i>f</i><sub>2</sub> (<i>x</i>) , 二者的相互转化的相对熵<i>D</i><sub>re</sub>如下:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>D</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">∥</mo><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>x</mi><mo>∈</mo><mi>X</mi></mrow></munder><mi>f</mi></mstyle><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mi>log</mi><msub><mrow></mrow><mn>2</mn></msub><mrow><mo> (</mo><mrow><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo></mrow><mrow><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mi>D</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">∥</mo><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>x</mi><mo>∈</mo><mi>X</mi></mrow></munder><mi>f</mi></mstyle><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mi>log</mi><msub><mrow></mrow><mn>2</mn></msub><mrow><mo> (</mo><mrow><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo></mrow><mrow><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i>x</i>为随机变量;<i>X</i>为<i>x</i>的定义域。</p>
                </div>
                <div class="p1">
                    <p id="111">式 (8) 所定义的概率分布间相对熵不具有对称性, 即<i>D</i><sub>re</sub> (<i>f</i><sub>1</sub>‖<i>f</i><sub>2</sub>) ≠<i>D</i><sub>re</sub> (<i>f</i><sub>2</sub>‖<i>f</i><sub>1</sub>) , 因此其还不能作为一种距离。针对此问题, 可采用两个概率密度之间相对熵的平均值作为二者的距离, 使其满足对称性, 此时<i>f</i><sub>1</sub> (<i>x</i>) 和<i>f</i><sub>2</sub> (<i>x</i>) 间的K-L散度如下:</p>
                </div>
                <div class="p1">
                    <p id="112"><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false"> (</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">∥</mo><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mo>+</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">∥</mo><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="114">K-L散度的数值越小, 代表两个概率分布差异越小, 反之则代表两个概率分布差异越大。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>2.2 基于改进谱聚类的配电网拓扑相似性分层聚类分析方法</b></h4>
                <h4 class="anchor-tag" id="116" name="116"><b>2.2.1</b> 基于标准离差率的改进谱聚类方法</h4>
                <div class="p1">
                    <p id="117">在完成拓扑特征计算和样本特征距离定义后, 采用聚类算法对各配电网进行相似性分析。谱聚类具有实现简单、效果好等优点, 故本文采用谱聚类进行配电网拓扑相似性分析。</p>
                </div>
                <div class="p1">
                    <p id="118">传统谱聚类算法一般选取拉普拉斯矩阵最小的几个特征值对应的特征向量作为数据的特征进行聚类, 但这样选出的特征未必有最好的表征能力<citation id="200" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。相比而言, 各元素差异较大的特征更加容易被聚类算法区分, 因此本文利用标准离差率 (也称为方差系数 (coefficient of variation, CV) ) 改进谱聚类算法选取特征向量的过程, 记为<i>C</i><sub>V</sub>, 以<i>C</i><sub>V</sub>来衡量特征向量元素的波动程度, 并选取波动程度较大的特征向量进行聚类。<i>C</i><sub>V</sub>的计算公式如下:</p>
                </div>
                <div class="p1">
                    <p id="119"><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>V</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>E</mi><msub><mrow></mrow><mi mathvariant="bold-italic">Τ</mi></msub></mrow></mfrac><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>l</mi><msub><mrow></mrow><mi mathvariant="bold-italic">Τ</mi></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mi mathvariant="bold-italic">Τ</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="121">式中:<i>T</i><sub><i>i</i></sub>为待分析特征向量<b><i>T</i></b>的元素;<i>E</i><sub><b><i>T</i></b></sub>为特征向量<b><i>T</i></b>各元素的期望;<i>l</i><sub><b><i>T</i></b></sub>为特征向量<b><i>T</i></b>的长度。</p>
                </div>
                <div class="p1">
                    <p id="122">由此得到的改进谱聚类算法流程如下。</p>
                </div>
                <div class="p1">
                    <p id="123">1) 构建样本相似性矩阵<b><i>W</i></b>, 计算<b><i>W</i></b>对应的拉普拉斯矩阵<b><i>L</i></b>=<b><i>D</i></b>-<b><i>W</i></b>, 其中<b><i>D</i></b>=diag (<i>d</i><sub>1</sub>, <i>d</i><sub>2</sub>, …, <i>d</i><sub><i>n</i></sub>) , <i>d</i><sub><i>k</i></sub>是<b><i>W</i></b>第<i>k</i>列元素之和。并对<b><i>L</i></b>进行归一化, 得到<b><i>L</i></b><sub>r</sub>=<b><i>D</i></b><sup>-1/2</sup><b><i>LD</i></b><sup>-1/2</sup>。</p>
                </div>
                <div class="p1">
                    <p id="124">2) 计算<b><i>L</i></b><sub>r</sub>的特征向量<b><i>T</i></b><sub>L, 1</sub>, <b><i>T</i></b><sub>L, 2</sub>, …, <b><i>T</i></b><sub>L, <i>n</i></sub>, 并计算每个特征向量的<i>C</i><sub>V</sub>值。</p>
                </div>
                <div class="p1">
                    <p id="125">3) 选取<i>C</i><sub>V</sub>值较大的<i>k</i><sub><b><i>T</i></b></sub>个特征向量进行<i>K</i>-means聚类, 即可得到谱聚类结果。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126"><b>2.2.2</b> 基于宏微观拓扑特征分层聚类的配电网拓扑相似性分析流程</h4>
                <div class="p1">
                    <p id="127">由于拓扑宏观指标和微观指标采用的距离量度方式不同, 两种距离没有直接的可比性, 不能直接将两类指标合并进行聚类。因此, 本文采用分层聚类方法分别对配电网拓扑的宏观和微观特征进行相似性分析。在分层聚类过程中, 以2.2.1节的改进谱聚类算法进行各层聚类。首先, 进行上层宏观特征聚类, 对每一类宏观特征聚类结果, 结合微观特征相似程度量度进行微观层面的下层特征聚类, 即可得到拓扑相似性分析结果。具体分析步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="128">步骤1:计算配电网各供电单元宏观特征指标模块度<i>Q</i>、同配系数<i>r</i>以及微观特征指标<i>D</i><sub>SL</sub>和<i>D</i><sub>LL</sub>, 并利用KDE计算<i>D</i><sub>SL</sub>和<i>D</i><sub>LL</sub>的概率分布<i>f</i><sub>SL</sub>和<i>f</i><sub>LL</sub>。</p>
                </div>
                <div class="p1">
                    <p id="129">步骤2:上层宏观特征聚类。①构建宏观特征相似性矩阵<b><i>W</i></b><sub>A</sub>。考虑到对微观特征进行KDE时为突出微观特征概率分布的形态特征而滤除了数量级信息, 故将每个供电单元<i>D</i><sub>SL</sub>指标的均值<i>D</i><sub>SLM</sub>也作为一个宏观特征。此时, 网络<i>i</i>与<i>j</i>的相似性<i>W</i><sub>A</sub> (<i>i</i>, <i>j</i>) 计算方法如式 (11) 所示。②采用基于<i>C</i><sub>V</sub>改进的谱聚类算法对宏观拓扑特征矩阵<b><i>W</i></b><sub>A</sub>进行聚类, 对其结果的每一类分别进行步骤3的计算。</p>
                </div>
                <div class="p1">
                    <p id="130" class="code-formula">
                        <mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>W</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false"> (</mo><mi>r</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>r</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>L</mtext><mtext>Μ</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>L</mtext><mtext>Μ</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="131">步骤3:下层微观特征聚类。①基于式 (9) 分别计算配电网<i>i</i>与<i>j</i>微观拓扑特征指标概率分布之间的K-L散度, 并形成微观特征指标的相似性矩阵<i>W</i><sub>SL</sub> (<i>i</i>, <i>j</i>) =<i>D</i><sub>kl</sub> (<i>f</i><sub>SL</sub> (<i>i</i>) , <i>f</i><sub>SL</sub> (<i>j</i>) ) 和<i>W</i><sub>LL</sub> (<i>i</i>, <i>j</i>) =<i>D</i><sub>kl</sub> (<i>f</i><sub>LL</sub> (<i>i</i>) , <i>f</i><sub>LL</sub> (<i>j</i>) ) 。②分别计算<b><i>W</i></b><sub>SL</sub>和<b><i>W</i></b><sub>LL</sub>各特征向量元素的<i>C</i><sub>V</sub>值, 取<b><i>W</i></b><sub>SL</sub>和<b><i>W</i></b><sub>LL</sub>若干<i>C</i><sub>V</sub>较大的特征向量<b><i>T</i></b><sub>LL</sub>和<b><i>T</i></b><sub>SL</sub>组成为微观特征<b><i>T</i></b><sub>I</sub>, 对<b><i>T</i></b><sub>I</sub>进行聚类, 得到每一个宏观特征分类下的微观特征相似性分析结果。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>2.3</b> 聚类效果评估</h4>
                <div class="p1">
                    <p id="133">轮廓系数是一种聚类效果评估指标<citation id="201" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 它以聚类结果中同一簇内数据凝聚度与不同簇间数据分离度的比值来衡量聚类结果的好坏。轮廓系数<i>S</i><sub>c</sub>≤1, 且越接近1表示聚类效果越好, 其计算方法如下:</p>
                </div>
                <div class="p1">
                    <p id="134"><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></munderover><mrow><mfrac><mrow><mi>b</mi><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo>-</mo><mi>a</mi><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo></mrow><mrow><mi>max</mi><mo stretchy="false">{</mo><mi>b</mi><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo>, </mo><mi>a</mi><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo stretchy="false">}</mo></mrow></mfrac></mrow></mstyle></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="136">式中:<i>N</i><sub>d</sub>为进行聚类的样本个数, 在此即为配电网供电单元数;<i>b</i> (<i>i</i>) 为第<i>i</i>个供电单元到其他簇中供电单元的最小距离;<i>a</i> (<i>i</i>) 为第<i>i</i>个供电单元到自身簇内其余供电单元的平均距离。</p>
                </div>
                <div class="p1">
                    <p id="137">需要注意的是, 评估微观特征聚类结果时, 应采用K-L散度计算<i>S</i><sub>c</sub>中的距离量。</p>
                </div>
                <div class="p1">
                    <p id="138"><i>S</i><sub>c</sub>还可用于确定聚类类数。首先, 枚举聚类类数<i>K</i><sub>c</sub>, 在每个<i>K</i><sub>c</sub>值上重复进行数次聚类, 再利用<i>S</i><sub>c</sub>评估当前类数下的聚类效果, 最后选取聚类效果最好的情形作为最终的聚类分析结果。</p>
                </div>
                <h3 id="139" name="139" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="140">以华东某地区中压配电网群体为例进行拓扑相似性分析。该地区中压配电网共有电源变电站497座, 即形成497个供电单元, 网络节点总数为65 502, 其中负荷节点32 213个, 联络开关5 178个。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>3.1</b> 配电网拓扑结构特征指标计算</h4>
                <h4 class="anchor-tag" id="142" name="142"><b>3.1.1</b> 供电单元划分及配电网社团挖掘</h4>
                <div class="p1">
                    <p id="143">利用深度优先搜索算法对算例地区中压配电网群体进行划分, 形成一系列供电单元, 如附录A图A1所示。后续将对这些供电单元进行拓扑相似性分析。其中部分供电单元的社团划分及模块度计算结果如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="144">附录A图A2各供电单元中相同颜色的节点属于同一个社团。比较不同模块度下的配电网络拓扑结构可以看出, 模块度<i>Q</i>较小时, 社团内和社团间连边密度差异相对较小;而<i>Q</i>较大的配电网节点社团内部连边的密度明显高于边界处的连边密度。</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>3.1.2</b> 同配系数计算与结构鲁棒性分析</h4>
                <div class="p1">
                    <p id="146">计算各供电单元的同配系数, 并比较不同的同配系数下供电单元形态的差异, 部分结果如附录A图A3所示。图中, 异配程度较低的供电单元中枢纽节点分布较为集中, 随着异配程度的升高, 枢纽节点的分布逐渐分散, 有利于支撑更大规模的网络。</p>
                </div>
                <div class="p1">
                    <p id="147">进一步分析同配系数与网络结构鲁棒性的关系。模拟枢纽节点发生故障时失去供电来源的节点占总节点数的比例是表征网络结构鲁棒性<i>B</i><sub>r</sub><citation id="202" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>的常用评估指标。部分配电网发生不同规模枢纽节点故障时的<i>B</i><sub>r</sub>值及其网络同配系数<i>r</i>如图1所示。</p>
                </div>
                <div class="area_img" id="148">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913010_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 不同的同配系数下供电单元的鲁棒性对比" src="Detail/GetImg?filename=images/DLXT201913010_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 不同的同配系数下供电单元的鲁棒性对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913010_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Comparison of robustness of power supply units with different assortativity coefficients</b></p>

                </div>
                <div class="p1">
                    <p id="149">图1中, 紫线与黑线所代表的同配性配电网在枢纽节点故障时丢失负荷的速度很快, 这是由于同配网络中度数大的节点倾向于连接同样度数大的节点, 因此发生故障时停电区域扩散较快。绿线所代表的度不相关型配电网的<i>B</i><sub>r</sub>曲线斜率有着明显的变化, 这是由于其节点度相关性较弱, 可以理解为部分区域具有同配性, 部分区域具有异配性, 斜率绝对值较大处说明同配性区域的枢纽节点发生故障, 故丢失负荷严重;斜率绝对值较小处说明异配性区域发生故障, 丢失负荷较为轻微。红线与蓝线所代表的异配性配电网具有相对较高的鲁棒性, 这是由于异配网络大度数节点倾向于连接小度数节点, 因此在故障发生时, 停电区域不易扩散, 可以保证更多节点的供电。因此, 相比于同配网络和度不相关网络, 异配网络在面临故障时具有更高的结构鲁棒性, 且异配性越强, 网络结构鲁棒性越高。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150"><b>3.1.3</b> “电源—负荷”节点对加权最短路径距离计算</h4>
                <div class="p1">
                    <p id="151">在考虑联络开关作用的基础上, 计算每个供电单元各负荷点的“电源—负荷”节点对加权最短路径距离<i>D</i><sub>SL</sub>数值, 并通过KDE进行分布估计, 部分网络的估计结果如图2所示。</p>
                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913010_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 部分“电源-负荷”节点对加权最短路径距离分布的KDE结果" src="Detail/GetImg?filename=images/DLXT201913010_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 部分“电源-负荷”节点对加权最短路径距离分布的KDE结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913010_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 KDE results of weighted shortest path distance distribution between partial “source-load” node pairs</b></p>

                </div>
                <div class="p1">
                    <p id="153">图2中“电源—负荷”节点对加权最短路径距离<i>D</i><sub>SL</sub>分布有正偏倾向 (均值大于众数) 时, 说明供电单元中距离电源变电站近、负荷量小的负荷点占比较大, 距离电源变电站远、负荷量大的负荷点占比较小;<i>D</i><sub>SL</sub>分布有负偏倾向时则反之。不同配电网<i>D</i><sub>SL</sub>指标KDE结果的差异还体现在偏移程度、峰的宽度、峰的数量等方面, 可以根据2.2.2节构造的相似性矩阵和聚类方法进行定量相似性分析。此外, 还可以看出KDE数据概率分布的效果 (图中黑线) 比通过正态分布参数估计 (图中红线) 的结果更贴近实际分布, 效果更好。</p>
                </div>
                <div class="p1">
                    <p id="154">进一步分析联络开关对<i>D</i><sub>SL</sub>指标的影响, 与不考虑联络开关的结果进行对比, 如附录A图A4所示。在图A4中, 横轴代表一个供电单元中负荷点的排列, 每个负荷点都对应着一个蓝点和一个橙点, 分别代表不考虑和考虑联络开关作用时的<i>D</i><sub>SL</sub>值。联络开关的存在使得<i>D</i><sub>SL</sub>指标降低, <i>D</i><sub>SL</sub>值较小的配电网其传输性能和供电可靠性更好。这是因为联络开关使线路具有负荷转供能力, 使得网络在保证供电可靠性情况下能够承担更重的传输任务。</p>
                </div>
                <div class="p1">
                    <p id="155">网络中接有DG时<i>D</i><sub>SL</sub>的情况用一个小型网络表明, 分析结果可见附录A图A5和图A6。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>3.1.4</b> 负荷节点间的最短路径距离计算</h4>
                <div class="p1">
                    <p id="157">同样利用SPFA和KDE计算负荷节点间最短路径距离<i>D</i><sub>LL</sub>及其分布估计, 部分结果如图3所示。</p>
                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913010_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 部分负荷节点间最短路径距离分布的KDE结果" src="Detail/GetImg?filename=images/DLXT201913010_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 部分负荷节点间最短路径距离分布的KDE结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913010_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 KDE results of shortest path distance between partial load node pairs</b></p>

                </div>
                <div class="p1">
                    <p id="159">图3中, <i>D</i><sub>LL</sub>分布呈多峰正偏分布时表明网络中大部分负荷点分布较为紧密, 小部分负荷点分布较为分散, 多峰负偏分布则相反;呈单峰分布意味着网络中负荷点分布规律较为统一, 正偏说明各负荷点分布较为密集, 负偏则反之。同样可以看出, KDE拟合数据概率分布的效果比正态分布更好。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160"><b>3.2</b> 基于分层聚类的配电网相似性分析</h4>
                <h4 class="anchor-tag" id="161" name="161"><b>3.2.1</b> 上层配电网宏观拓扑特征聚类</h4>
                <div class="p1">
                    <p id="162">根据配电网宏观特征指标对各配电网供电单元进行第一层聚类, 聚类前先对特征指标数值进行归一化, 部分结果可见附录A表A1。并通过轮廓系数确定聚类数, 不同聚类数下的宏观特征层聚类效果可见附录A表A2。在表A2中, 由采用标准离差率筛选出拓扑特征相似度矩阵中的显著特征得到聚类结果的轮廓系数普遍大于传统谱聚类方法, 聚类效果更好。当聚类个数取4时, 轮廓系数最大, 聚类效果最理想, 此时宏观拓扑特征聚类结果如图4所示。</p>
                </div>
                <div class="area_img" id="163">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913010_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 宏观拓扑特征聚类结果" src="Detail/GetImg?filename=images/DLXT201913010_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 宏观拓扑特征聚类结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913010_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Clustering result of macroscopic topology features</b></p>

                </div>
                <div class="p1">
                    <p id="164">图4中每个点代表一个供电单元, 各种颜色代表不同的聚类类别。通过计算每个类中供电单元的平均供电可靠率 (average service availability index, ASAI) <citation id="203" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>和结构鲁棒性<i>B</i><sub>r</sub>, 分析二者与各类的平均模块度<i>Q</i><sub>c</sub>、平均“电源—负荷”节点对加权最短路径距离<i>D</i><sub>SLMc</sub>以及平均同配系数<i>r</i><sub>c</sub>的关联, 结果如表1所示。</p>
                </div>
                <div class="area_img" id="165">
                    <p class="img_tit"><b>表1 各类供电单元的ASAI和鲁棒性</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 ASAI and robustness of each power supply unit</b></p>
                    <p class="img_note"></p>
                    <table id="165" border="1"><tr><td><br />聚类类<br />别编号</td><td><i>D</i><sub>SLMc</sub></td><td><i>Q</i><sub>c</sub></td><td><i>r</i><sub>c</sub></td><td>ASAI/%</td><td><i>B</i><sub>r</sub></td></tr><tr><td><br /> ①</td><td>0.192 1</td><td>0.839 6</td><td>-0.281 5</td><td>99.997 5</td><td>0.588 9</td></tr><tr><td><br /> ②</td><td>0.258 7</td><td>0.718 4</td><td>-0.391 7</td><td>99.996 5</td><td>0.656 2</td></tr><tr><td><br /> ③</td><td>0.173 5</td><td>0.462 8</td><td>-0.072 2</td><td>99.995 9</td><td>0.455 2</td></tr><tr><td><br /> ④</td><td>0.474 1</td><td>0.628 0</td><td>-0.189 3</td><td>99.991 4</td><td>0.506 4</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="166">表1中, 第①类和第③类网络的<i>D</i><sub>SLMc</sub>值相近, 但是第①类拓扑的模块度<i>Q</i><sub>c</sub>较大, 说明第①类配电网节点的聚集性较高, 在联络开关数量相近的情况下, 能恢复供电的节点较多, 故ASAI指标高于第③类网络;而第④类网络的<i>D</i><sub>SLMc</sub>值明显高于其他类, 说明此类网络可能存在联络开关较少、负荷量较大或传输路径较长等问题, 因此ASAI最低。第②类配电网络的异配性最强, 这类网络在多个枢纽节点发生故障时的鲁棒性相对较好, 而第③类配电网的异配性最弱, 故网络鲁棒性相对较差。</p>
                </div>
                <h4 class="anchor-tag" id="167" name="167"><b>3.2.2</b> 下层配电网微观拓扑特征聚类</h4>
                <div class="p1">
                    <p id="168">在网络拓扑宏观特征聚类的基础上进行微观特征的分布特性曲线聚类时, 附录A图A7仅展示宏观特征第一分类下的下层微观特征聚类结果, 其他宏观特征类别的下层聚类结果类似, 故不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="169">图A7左右两列图中每根曲线分别表示一个供电单元的<i>D</i><sub>LL</sub>和<i>D</i><sub>SL</sub>指标概率分布曲线, 同一行的两列曲线属于同一个分类。图中聚类结果主要体现了各分布曲线在主峰正负偏程度、峰宽度等形态特性的相似程度。</p>
                </div>
                <div class="p1">
                    <p id="170">为对比基于KDE和K-L散度量度的细粒度微观拓扑特征指标与传统粗粒度的拓扑特征指标相似性分析效果的差异, 附录A图A8展示了采用均值、方差、偏度和峰度4个传统的统计学分布参数描述<i>D</i><sub>LL</sub>和<i>D</i><sub>SL</sub>曲线时的聚类结果。</p>
                </div>
                <div class="p1">
                    <p id="171">对比附录A图A7和图A8可发现, 前者聚类结果的同一类之中曲线形态相似度更高, 而后者在多个分类内部都出现了形态各异的曲线, 且不同类曲线的差异性也不如前者明显, 说明仅通过4个统计参数描述网络微观特征时表征网络结构特征的能力不足。目前在很多配电网分析问题中, 对于微观拓扑特征的刻画比这里的四维统计参数更加简略。相比而言, 采用基于KDE描述和K-L散度量度的微观拓扑特征分析方法进行拓扑相似性分析更具有说服力。</p>
                </div>
                <div class="p1">
                    <p id="172">进一步分析附录A图A7中各微观特征分类中<i>D</i><sub>LL</sub>和潮流均匀度以及<i>D</i><sub>SL</sub>与电力不足期望 (expected energy not supplied, EENS) <citation id="204" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>之间的关系。潮流均匀度采用各线路潮流的方差<i>V</i><sub>PF</sub>来表征。以平均偏度<i>S</i><sub>ke</sub>描述<i>D</i><sub>LL</sub>和<i>D</i><sub>SL</sub>的特性, 结果如表2所示。</p>
                </div>
                <div class="area_img" id="173">
                    <p class="img_tit"><b>表2 <i>D</i></b><sub><b>SL</b></sub><b>和<i>D</i></b><sub><b>LL</b></sub><b>曲线特征与EENS及潮流均匀度指标</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Features of <i>D</i></b><sub><b>SL</b></sub><b>and <i>D</i></b><sub><b>LL</b></sub><b>curves and indices of EENS and power flow uniformity</b></p>
                    <p class="img_note"></p>
                    <table id="173" border="1"><tr><td><br />微观特<br />征类别</td><td><i>D</i><sub>LL</sub> (<i>S</i><sub>ke</sub>) </td><td><i>V</i><sub>PF</sub></td><td><i>D</i><sub>SL</sub> (<i>S</i><sub>ke</sub>) </td><td>EENS</td></tr><tr><td><br /> 1</td><td>0.478 6</td><td>0.105 6</td><td>1.463 5</td><td>0.103 3</td></tr><tr><td><br /> 2</td><td>1.061 2</td><td>0.087 2</td><td>1.825 1</td><td>0.066 9</td></tr><tr><td><br /> 3</td><td>2.151 9</td><td>0.074 5</td><td>1.726 3</td><td>0.086 2</td></tr><tr><td><br /> 4</td><td>-1.620 5</td><td>0.223 5</td><td>1.912 8</td><td>0.022 3</td></tr><tr><td><br /> 5</td><td>-0.050 2</td><td>0.186 3</td><td>-0.330 5</td><td>0.213 3</td></tr><tr><td><br /> 6</td><td>-0.031 4</td><td>0.112 0</td><td>1.800 5</td><td>0.069 3</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="174">表2中, 在<i>D</i><sub>SL</sub>曲线呈正偏趋势 (<i>S</i><sub>ke</sub>&gt;0) 的类别中, 各网络的负荷点负荷较小且传输路径较短, 此时EENS随着<i>S</i><sub>ke</sub>的增大而降低;<i>D</i><sub>SL</sub>曲线呈负偏趋势 (<i>S</i><sub>ke</sub>&lt;0) 时, EENS则随着<i>S</i><sub>ke</sub>的减小而升高。而<i>D</i><sub>LL</sub>曲线正偏时潮流分布比负偏时相对更均匀, 潮流均匀程度也随<i>D</i><sub>LL</sub>曲线负偏程度的减弱和正偏程度的增强而提高。</p>
                </div>
                <div class="p1">
                    <p id="175">若网络中存在配电自动化系统, 可在拓扑相似性分析的基础上采用文献<citation id="205" type="reference">[<a class="sup">3</a>]</citation>的分析模式完成计及配电自动化系统的可靠性分析。<b>4 结语</b></p>
                </div>
                <div class="p1">
                    <p id="176">本文提出了一种基于特征比较的配电网拓扑相似性分析方法, 从宏观和微观两个层面构建相似性评价指标集, 并对宏微观拓扑特征指标进行分层聚类实现配电网拓扑相似性分析。</p>
                </div>
                <div class="p1">
                    <p id="177">本文提出了基于概率分布描述的微观拓扑特征相似性分析方法, 解决了不同网络规模下微观特征数据变量数不统一的问题, 适用于各种规模配电网的相似性分析, 且表征网络特性的能力和相似性区分度优于传统分析方法。</p>
                </div>
                <div class="p1">
                    <p id="178">通过分层聚类分析了配电网宏微观拓扑特征与配电网可靠性、潮流均匀性和鲁棒性之间的内在联系, 能够为电网规划或改造提供决策依据, 如在配电网规划过程中利用拓扑相似性合并由智能算法随机生成的相似方案<citation id="206" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>, 起到加速求解的作用;或是在有时效要求及必要参数信息不完整且获取困难的情况下可以利用网络拓扑相似性对网络的性质进行近似估计, 包括进行可靠性等网络评价指标的估计<citation id="207" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>和指标计算过程中的部分参数的估计<citation id="208" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="179">随着多能互补综合能源系统的推广, 如何在拓扑相似性分析过程中提取多种能源形式网络耦合的综合能源网络的拓扑特征, 以及考虑多能网络运行物理量与网络拓扑的结合将是未来研究的重点。</p>
                </div>
                <div class="p1">
                    <p id="180">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="209" name="209" class="anchor-tag">附录A</h3>
                <div class="area_img" id="210">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913010_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1华东某地区中压配电网供电单元分布" src="Detail/GetImg?filename=images/DLXT201913010_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1华东某地区中压配电网供电单元分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913010_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Power supply units divided from a medium voltage distribution network in east of China</p>

                </div>
                <div class="area_img" id="211">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913010_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2不同模块度的供电单元社团划分结果对比" src="Detail/GetImg?filename=images/DLXT201913010_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2不同模块度的供电单元社团划分结果对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913010_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Comparison of community results detection of power supply units with different modularity</p>

                </div>
                <div class="area_img" id="213">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913010_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3不同同配系数的供电单元拓扑结构比较" src="Detail/GetImg?filename=images/DLXT201913010_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3不同同配系数的供电单元拓扑结构比较  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913010_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Comparison of topology of power supply units with different assortativity coefficient</p>

                </div>
                <div class="area_img" id="214">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913010_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4联络开关对“电源-负荷”节点对加权最短路径距离的影响" src="Detail/GetImg?filename=images/DLXT201913010_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4联络开关对“电源-负荷”节点对加权最短路径距离的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913010_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Impact of tie switches on shortest path distance between“source-load”node pairs</p>

                </div>
                <div class="area_img" id="215">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913010_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5示例网络拓扑" src="Detail/GetImg?filename=images/DLXT201913010_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5示例网络拓扑  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913010_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Topology of example network</p>

                </div>
                <div class="p1">
                    <p id="216">图A5中共有三个网络:C1、S1和S2。其中C1是待分析网络, S1和S2通过联络开关 (图中虚线) 与C1相连, 为方便计算, 假设三个网络中节点间连边长度均相等。图中圆形节点表示上级变电站, 在C1网络中6、14、20、25、28、31接有DG, 其余方块表示负荷节点。分析不同DG渗透率 (DG出力与网络总负荷占比) 下C1网络的D<sub>SL</sub>指标, 结果如A5所示。</p>
                </div>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913010_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 C1网络在不同DG渗透率下的DSL指标" src="Detail/GetImg?filename=images/DLXT201913010_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 C1网络在不同DG渗透率下的D<sub>SL</sub>指标  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913010_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 DSL results with different DG power proportion</p>

                </div>
                <div class="p1">
                    <p id="218">图A6中, 随着DG渗透率的增加, D<sub>SL</sub>逐渐减小, 表明DG接入为负荷点引入新的供电来源能够在一定程度上缓解功率传输的负担。</p>
                </div>
                <div class="area_img" id="219">
                                            <p class="img_tit">
                                                表A1宏观拓扑特征指标归一化后取值
                                                    <br />
                                                Table A1 Macroscopic topology features of power supply units for clustering after normalization
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913010_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913010_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913010_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1宏观拓扑特征指标归一化后取值" src="Detail/GetImg?filename=images/DLXT201913010_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="220">
                                            <p class="img_tit">
                                                表A2不同聚类类数的拓扑宏观特征聚类效果对比
                                                    <br />
                                                Table A2 comparison of clustering result of macroscopic topology features with different class number
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913010_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913010_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913010_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2不同聚类类数的拓扑宏观特征聚类效果对比" src="Detail/GetImg?filename=images/DLXT201913010_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="221">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913010_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7第一类宏观特性分类的微观拓扑特性聚类结果" src="Detail/GetImg?filename=images/DLXT201913010_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7第一类宏观特性分类的微观拓扑特性聚类结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913010_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Clustering results of microscopic topology features in the first macroscopic topology class</p>
                                <p class="img_note"> (基于KDE和K-L散度度量) </p>
                                <p class="img_note"> (KDE and K-Ldivergence) </p>

                </div>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913010_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8第一类宏观特性分类的微观拓扑特性聚类结果" src="Detail/GetImg?filename=images/DLXT201913010_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8第一类宏观特性分类的微观拓扑特性聚类结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913010_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Clustering results of microscopic topology features in the first macroscopic topology class</p>
                                <p class="img_note"> (基于四维统计量描述) </p>
                                <p class="img_note">s (4 statistical indexes) </p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012300066261&amp;v=MTk4MTVUNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJbDRTYXhRPU5pZk9mYks3SHRET3JJOUZaTzBKRG5vNG9CTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> ZAGER L A, VERGHESE G C.Graph similarity scoring and matching[J].Applied Mathematics Letters, 2008, 21 (1) :86-94.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201811040&amp;v=MjI4ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVmI3T0lpblNaTEc0SDluTnJvOUJaSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 郭晓斌, 许悦, 程乐峰, 等.基于拓扑相似性分析的配电网网架可靠性评估[J].高电压技术, 2018, 44 (11) :3760-3769.GUO Xiaobin, XU Yue, CHENG Lefeng, et al.Reliability assessment of a distribution network architecture based on topological similarity analysis[J].High Voltage Engineering, 2018, 44 (11) :3760-3769.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701011&amp;v=MTkxNTZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVmI3T0lTSFRlckc0SDliTXJvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 苏韵掣, 刘俊勇, 刘友波, 等.适用于配电网规划的可靠性指标改进显式估算算法[J].电力系统自动化, 2017, 41 (1) :79-87.DOI:10.7500/AEPS20160309004.SU Yunche, LIU Junyong, LIU Youbo, et al.Improved explicit analytical evaluation algorithm of reliability indices for distribution network[J].Automation of Electric Power Systems, 2017, 41 (1) :79-87.DOI:10.7500/AEPS 20160309004.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200322006&amp;v=MTE1MTFzRnlybFZiN09JU0hUZXJHNEh0TE9yWTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 张弘鹏, 余贻鑫.配电网拓扑结构概念聚类及其在优化规划中的应用[J].电力系统自动化, 2003, 27 (22) :31-35.ZHANG Hongpeng, YU Yixin.Conceptual clustering of distribution network topology and its application to optimal planning[J].Automation of Electric Power Systems, 2003, 27 (22) :31-35.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201801006&amp;v=MTYyMDJuUFlyRzRIOW5Ncm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWYjdPUFM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 李姝润, 王承民, 谢宁.基于模式的配电网规划方法研究[J].现代电力, 2018, 35 (1) :33-38.LI Shurun, WANG Chengmin, XIE Ning.Research on distribution network planning method based on pattern[J].Modern Electric Power, 2018, 35 (1) :33-38.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015987767.nh&amp;v=MDI2MzRybFZiN09WRjI2Rzdxd0dkYktxSkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 张竣淇.配电网拓扑结构模式分析与自动化规划模型研究[D].广州:华南理工大学, 2015.ZHANG Junqi.Distribution network topology pattern analysis and automation model research[D].Guangzhou:South China University of Technology, 2015.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200510008&amp;v=MjQyNzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWYjdPSVNIVGVyRzRIdFROcjQ5RmJJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 郭庆来, 孙宏斌, 张伯明, 等.基于无功源控制空间聚类分析的无功电压分区[J].电力系统自动化, 2005, 29 (10) :36-40.GUO Qinglai, SUN Hongbin, ZHANG Boming, et al.Power network partitioning based on clustering analysis in Mvar control space[J].Automation of Electric Power Systems, 2005, 29 (10) :36-40.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201302016&amp;v=MjAwNTVFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZiN09JVHJCZmJHNEg5TE1yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 梁海平, 顾雪平.基于谱聚类的黑启动子系统划分[J].电网技术, 2013, 37 (2) :372-377.LIANG Haiping, GU Xueping.Black-start network partitioning based on spectral clustering[J].Power System Technology, 2013, 37 (2) :372-377.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HWYJ200501018&amp;v=MjAzMjhadVpzRnlybFZiN09MVHJTWkxHNEh0VE1ybzlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 宋婷, 刘文予, 刘俊涛.基于骨架树的线性骨架拓扑相似性度量算法[J].红外与激光工程, 2005, 34 (1) :74-79.SONG Ting, LIU Wenyu, LIU Juntao.Method of linear skeleton topological similarity measurement based on skeleton tree[J].Infrared and Laser Engineering, 2005, 34 (1) :74-79.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Aprincipled massive-graph similarity function">

                                <b>[10]</b> KOUTRA D, VOGELSTEIN J T, FALOUTSOS C.Deltacon:a principled massive-graph similarity function[J].ACM Transactions on Knowledge Discovery from Data, 2013, 10 (3) :1-17.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703014&amp;v=MjI2NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWYjdPSVNIVGVyRzRIOWJNckk5RVlJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 于琳, 孙莹, 徐然, 等.改进粒子群优化算法及其在电网无功分区中的应用[J].电力系统自动化, 2017, 41 (3) :89-95.DOI:10.7500/AEPS20160321004.YU Lin, SUN Ying, XU Ran, et al.Improved particle swarm optimization algorithm and its application in reactive power partitioning of power grid[J].Automation of Electric Power Systems, 2017, 41 (3) :89-95.DOI:10.7500/AEPS 20160321004.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721021&amp;v=MjYzNjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVmI3T0lTSFRlckc0SDliT3JvOUhaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 肖传亮, 赵波, 周金辉, 等.配电网中基于网络分区的高比例分布式光伏集群电压控制[J].电力系统自动化, 2017, 41 (21) :147-155.DOI:10.7500/AEPS20170101002.XIAO Chuanliang, ZHAO Bo, ZHOU Jinhui, et al.Network partition based cluster voltage control of high penetration distributed photovoltaic system in distribution networks[J].Automation of Electric Power Systems, 2017, 41 (21) :147-155.DOI:10.7500/AEPS20170101002.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An improved spectralclustering algorithm for community discovery">

                                <b>[13]</b> NIU Shuzi, WANG Daling, FENG Shi, et al.An improved spectral clustering algorithm for community discovery[C]// Ninth International Conference on Hybrid Intelligent Systems, August 12-14, 2009, Shenyang, China:262-267.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FZXT200803004&amp;v=MDQ4ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWYjdPSXpmVGVyRzRIdG5Nckk5RllJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 李晓佳, 张鹏, 狄增如, 等.复杂网络中的社团结构[J].复杂系统与复杂性科学, 2008, 5 (3) :19-42.LI Xiaojia, ZHANG Peng, DI Zengru, et al.Community structure in complex networks[J].Complex Systems and Complexity Science, 2008, 5 (3) :19-42.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SCUD&amp;filename=SCUD15091400000080&amp;v=MTg4NzVHZXJxUVRNbndaZVp0RmlubFVyM0lJbDRTYXhRPU5pN2Vhcks5SHRqTnE0OUZaT3NQREhRNW9CTVQ2VDRQUUgvaXJSZA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> MEHRLE D, STROSSER A, HARKIN A.Walk-modularity and community structure in networks[J].Network Science, 2015, 3 (3) :348-360.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787040344943001&amp;v=Mjg0MzMrc1BEUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzNJSmw4U1hGcXpHYk84SHRMSXE0WkJa&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 汪小帆, 李翔, 陈关荣.网络科学导论[M].北京:高等教育出版社, 2012.WANG Xiaofan, LI Xiang, CHEN Guanrong.Network science:an introduction [M].Beijing:Higher Education Press, 2012.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Assortative mixing in networks">

                                <b>[17]</b> NEWMAN M E J.Assortative mixing in networks[J].Physical Review Letters, 2002, 89 (20) :208701.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XNJT402.015&amp;v=Mjk4NjlPZHNGeTdrVlE9PVBTUEJlcmU0SE0vTXJvb3FZZXNNRFE0eHp4WVM3MHgrUUh2cjMzMDNlYkNVUmJ1Zlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 段凡丁.关于最短路径的SPFA快速算法[J].西南交通大学学报, 1994, 29 (2) :207-212.DUAN Fanding.A faster algorithm for shortest-path-SPFA[J].Journal of Southwest Jiaotong University, 1994, 29 (2) :207-212.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201704016&amp;v=MjAxNDJDVVI3cWZadVpzRnlybFZiN09QeXJQWXJHNEg5Yk1xNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 洪绍云, 程浩忠, 黄丽娜, 等.有功潮流追踪优化建模及其应用[J].中国电力, 2017, 50 (4) :81-86.HONG Shaoyun, CHENG Haozhong, HUANG Lina, et al.Real power flow tracing optimal modeling and its application[J].Electric Power, 2017, 50 (4) :81-86.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201217018&amp;v=MjM4NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZiN09MeW5hZWJHNEg5UE5xSTlFYklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 郭艳平, 颜文俊, 包哲静, 等.基于经验模态分解和散度指标的风力发电机滚动轴承故障诊断方法[J].电力系统保护与控制, 2012, 40 (17) :83-87.GUO Yanping, YAN Wenjun, BAO Zhejing, et al.Fault diagnosis of bearing in wind turbine based on empirical mode decomposition and divergence index[J].Power System Protection and Control, 2012, 40 (17) :83-87.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MSSB201405009&amp;v=MDE0MTZxQnRHRnJDVVI3cWZadVpzRnlybFZiN09LRDdZYkxHNEg5WE1xbzlGYllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 王兴良, 王立宏, 武栓虎.谱聚类中选取特征向量的动态选择性集成方法[J].模式识别与人工智能, 2014, 27 (5) :452-462.WANG Xingliang, WANG Lihong, WU Shuanhu.Eigen-vector selection algorithm for spectral clustering based on dynamic selective ensemble[J].Pattern Recognition and Artificial Intelligence, 2014, 27 (5) :452-462.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJY2010S2046&amp;v=MjE4ODFyQ1VSN3FmWnVac0Z5cmxWYjdPTHo3QmQ3RzRIOUd2clk5QllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 朱连江, 马炳先, 赵学泉.基于轮廓系数的聚类有效性分析[J].计算机应用, 2010, 30 (增刊2) :139-141.ZHU Lianjiang, MA Bingxian, ZHAO Xuequan.Clustering validity analysis based on silhouette coefficient[J].Journal of Computer Applications, 2010, 30 (Supplement 2) :139-141.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA201504016&amp;v=MzE5OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZiN09MejdCYjdHNEg5VE1xNDlFWW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 毛凯.复杂网络结构的稳定性与鲁棒性研究[J].计算机科学, 2015, 42 (4) :85-88.MAO Kai.Research on stability and robustness of complex network structure[J].Computer Science, 2015, 42 (4) :85-88.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Delivery point reliability indices of a bulk electric system using sequential Monte Carlo simulation">

                                <b>[24]</b> BILLINTON R, WANGDEE W.Delivery point reliability indices of a bulk electric system using sequential Monte Carlo simulation[J].IEEE Transactions on Power Delivery, 2006, 21 (1) :345-352.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913010" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913010&amp;v=MjUyMDBJU0hUZXJHNEg5ak5ySTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZiN1A=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

