

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136542515256250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201913011%26RESULT%3d1%26SIGN%3d%252bNPRVtfCDuT53ud%252fKMd6S8%252b7SrQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913011&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201913011&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913011&amp;v=MjcyOTFzRnlybFZiM01JU0hUZXJHNEg5ak5ySTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#51" data-title="&lt;b&gt;1 配电终端通信网组网模式分析&lt;/b&gt; "><b>1 配电终端通信网组网模式分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;1.1&lt;/b&gt; 考虑链路失效的配电网终端&lt;b&gt;9&lt;/b&gt;状态转移模型"><b>1.1</b> 考虑链路失效的配电网终端<b>9</b>状态转移模型</a></li>
                                                <li><a href="#69" data-title="&lt;b&gt;1.2&lt;/b&gt; 组网模式可靠性分析"><b>1.2</b> 组网模式可靠性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#86" data-title="&lt;b&gt;2 计及通信可靠性影响的配电端选址及选型策略&lt;/b&gt; "><b>2 计及通信可靠性影响的配电端选址及选型策略</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#87" data-title="&lt;b&gt;2.1 计及通信链路失效影响的配电网停电损失成本计算方法&lt;/b&gt;"><b>2.1 计及通信链路失效影响的配电网停电损失成本计算方法</b></a></li>
                                                <li><a href="#117" data-title="&lt;b&gt;2.2&lt;/b&gt; 配电终端选型配置成本"><b>2.2</b> 配电终端选型配置成本</a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;2.3&lt;/b&gt; 基于节点重要度排序的配电终端选址方法"><b>2.3</b> 基于节点重要度排序的配电终端选址方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#157" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#161" data-title="&lt;b&gt;3.1 9&lt;/b&gt;状态模型配电终端保持正常运行概率计算"><b>3.1 9</b>状态模型配电终端保持正常运行概率计算</a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;3.2&lt;/b&gt; 配电网不同组网模式下的全端稳定性计算"><b>3.2</b> 配电网不同组网模式下的全端稳定性计算</a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;3.3&lt;/b&gt; 配电终端选址选型方法和组网策略分析"><b>3.3</b> 配电终端选址选型方法和组网策略分析</a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;3.4&lt;/b&gt; 规划方法对比分析"><b>3.4</b> 规划方法对比分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#190" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#219" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#222" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#226" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#230" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;图1 状态空间转移图&lt;/b&gt;"><b>图1 状态空间转移图</b></a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;图2 配电终端选址选型流程图&lt;/b&gt;"><b>图2 配电终端选址选型流程图</b></a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;图3 不同组网模式下的全端稳定性&lt;/b&gt;"><b>图3 不同组网模式下的全端稳定性</b></a></li>
                                                <li><a href="#170" data-title="&lt;b&gt;图4 差异化建设下的配电网综合成本&lt;/b&gt;"><b>图4 差异化建设下的配电网综合成本</b></a></li>
                                                <li><a href="#181" data-title="&lt;b&gt;表1 配电终端优化前后对比&lt;/b&gt;"><b>表1 配电终端优化前后对比</b></a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;表2 粒子群优化算法与本文算法解的对比&lt;/b&gt;"><b>表2 粒子群优化算法与本文算法解的对比</b></a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;表3 基于扩充点模型粒子群优化算法和本文算法解的对比&lt;/b&gt;"><b>表3 基于扩充点模型粒子群优化算法和本文算法解的对比</b></a></li>
                                                <li><a href="#220" data-title="表A1配电终端和一次馈线的工作状态A1">表A1配电终端和一次馈线的工作状态A1</a></li>
                                                <li><a href="#221" data-title="表A2全文变量名称对比表A2">表A2全文变量名称对比表A2</a></li>
                                                <li><a href="#223" data-title="图B1不同组网模式图B1">图B1不同组网模式图B1</a></li>
                                                <li><a href="#224" data-title="图B2一个简单配电网络B2">图B2一个简单配电网络B2</a></li>
                                                <li><a href="#225" data-title="图B3 IEEE RBTS BUS-2配网模型B3">图B3 IEEE RBTS BUS-2配网模型B3</a></li>
                                                <li><a href="#227" data-title="图C1 IEEE RBTS BUS-2馈线划分图C1">图C1 IEEE RBTS BUS-2馈线划分图C1</a></li>
                                                <li><a href="#228" data-title="图C2配电终端保持状态1的时变概率图C2">图C2配电终端保持状态1的时变概率图C2</a></li>
                                                <li><a href="#229" data-title="图C3两种组网模式的终端安装方案及网络结构对比C3">图C3两种组网模式的终端安装方案及网络结构对比C3</a></li>
                                                <li><a href="#231" data-title="表D1 IEEE RBTS-BUS2电网模型分区负荷D1">表D1 IEEE RBTS-BUS2电网模型分区负荷D1</a></li>
                                                <li><a href="#232" data-title="表D2配电终端配置相关参数D2">表D2配电终端配置相关参数D2</a></li>
                                                <li><a href="#233" data-title="表D3不同组网模式下的综合总费用对比D3">表D3不同组网模式下的综合总费用对比D3</a></li>
                                                <li><a href="#234" data-title="表D4两种组网模式的最优解对比D4">表D4两种组网模式的最优解对比D4</a></li>
                                                <li><a href="#235" data-title="表D5 IEEE RBTS-BUS2电网模型分区重要度D5">表D5 IEEE RBTS-BUS2电网模型分区重要度D5</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 刘健, 张志华, 张小庆, 等.基于配电自动化系统的单相接地定位[J].电力系统自动化, 2017, 41 (1) :145-149.DOI:10.7500/AEPS20160118005.LIU Jian, ZHANG Zhihua, ZHANG Xiaoqing, et al.Single phase to ground fault location based on distribution automation systems[J].Automation of Electric Power Systems, 2017, 41 (1) :145-149.DOI:10.7500/AEPS20160118005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701021&amp;v=MzI2MjBGckNVUjdxZlp1WnNGeXJsVmIzTUlTSFRlckc0SDliTXJvOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         刘健, 张志华, 张小庆, 等.基于配电自动化系统的单相接地定位[J].电力系统自动化, 2017, 41 (1) :145-149.DOI:10.7500/AEPS20160118005.LIU Jian, ZHANG Zhihua, ZHANG Xiaoqing, et al.Single phase to ground fault location based on distribution automation systems[J].Automation of Electric Power Systems, 2017, 41 (1) :145-149.DOI:10.7500/AEPS20160118005.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 赵江河, 陈新, 林涛, 等.基于智能电网的配电自动化建设[J].电力系统自动化, 2012, 36 (18) :33-36.ZHAO Jianghe, CHEN Xin, LIN Tao, et al.Distribution automation construction in smart grid[J].Automation of Electric Power Systems, 2012, 36 (18) :33-36." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201218008&amp;v=MDg0OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZiM01JU0hUZXJHNEg5UE5wNDlGYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         赵江河, 陈新, 林涛, 等.基于智能电网的配电自动化建设[J].电力系统自动化, 2012, 36 (18) :33-36.ZHAO Jianghe, CHEN Xin, LIN Tao, et al.Distribution automation construction in smart grid[J].Automation of Electric Power Systems, 2012, 36 (18) :33-36.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 刘健, 赵树仁, 张小庆.中国配电自动化的进展及若干建议[J].电力系统自动化, 2012, 36 (19) :6-10.LIU Jian, ZHAO Shuren, ZHANG Xiaoqing.Development of distribution automation in China and some suggestions[J].Automation of Electric Power Systems, 2012, 36 (19) :6-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201219003&amp;v=MDMzNDRSN3FmWnVac0Z5cmxWYjNNSVNIVGVyRzRIOVBOcG85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         刘健, 赵树仁, 张小庆.中国配电自动化的进展及若干建议[J].电力系统自动化, 2012, 36 (19) :6-10.LIU Jian, ZHAO Shuren, ZHANG Xiaoqing.Development of distribution automation in China and some suggestions[J].Automation of Electric Power Systems, 2012, 36 (19) :6-10.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 宋蕙慧, 于国星, 曲延滨, 等.Web of Cell体系——适应未来智能电网发展的新理念[J].电力系统自动化, 2017, 41 (15) :1-9.DOI:10.7500/AEPS20160915002.SONG Huihui, YU Guoxing, QU Yanbin, et al.Web of Cell system—a new idea for the future development of smart grid[J].Automation of Electric Power Systems, 2017, 41 (15) :1-9.DOI:10.7500/AEPS20160915002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715001&amp;v=MTY2MjhIOWJOcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWYjNNSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         宋蕙慧, 于国星, 曲延滨, 等.Web of Cell体系——适应未来智能电网发展的新理念[J].电力系统自动化, 2017, 41 (15) :1-9.DOI:10.7500/AEPS20160915002.SONG Huihui, YU Guoxing, QU Yanbin, et al.Web of Cell system—a new idea for the future development of smart grid[J].Automation of Electric Power Systems, 2017, 41 (15) :1-9.DOI:10.7500/AEPS20160915002.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 刘健, 程红丽, 张志华.配电自动化系统中配电终端配置数量规划[J].电力系统自动化, 2013, 37 (12) :44-50.LIU Jian, CHENG Hongli, ZHANG Zhihua.Planning of terminal unit amount in distribution automation systems[J].Automation of Electric Power Systems, 2013, 37 (12) :44-50." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201312009&amp;v=MTU3OTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWYjNNSVNIVGVyRzRIOUxOclk5RmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         刘健, 程红丽, 张志华.配电自动化系统中配电终端配置数量规划[J].电力系统自动化, 2013, 37 (12) :44-50.LIU Jian, CHENG Hongli, ZHANG Zhihua.Planning of terminal unit amount in distribution automation systems[J].Automation of Electric Power Systems, 2013, 37 (12) :44-50.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 崔立忠, 张瑞雪, 刘涛, 等.复杂配电自动化系统可靠性计算及设备布局规划[J].电力系统自动化, 2017, 41 (20) :84-91.DOI:10.7500/AEPS20170302005.CUI Lizhong, ZHANG Ruixue, LIU Tao, et al.Reliability calculation and equipment layout planning for complex distribution automation system[J].Automation of Electric Power Systems, 2017, 41 (20) :84-91.DOI:10.7500/AEPS 20170302005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720012&amp;v=MTY1MzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWYjNNSVNIVGVyRzRIOWJPcjQ5RVpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         崔立忠, 张瑞雪, 刘涛, 等.复杂配电自动化系统可靠性计算及设备布局规划[J].电力系统自动化, 2017, 41 (20) :84-91.DOI:10.7500/AEPS20170302005.CUI Lizhong, ZHANG Ruixue, LIU Tao, et al.Reliability calculation and equipment layout planning for complex distribution automation system[J].Automation of Electric Power Systems, 2017, 41 (20) :84-91.DOI:10.7500/AEPS 20170302005.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 王旭东, 梁栋, 曹宝夷, 等.三遥配电自动化终端的优化配置[J].电力系统及其自动化学报, 2016, 28 (2) :36-42.WANG Xudong, LIANG Dong, CAO Baoyi, et al.Optimal placement of three remote distribution automation terminal units[J].Proceedings of the CSU-EPSA, 2016, 28 (2) :36-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201602006&amp;v=MTc3MDk5Zk1yWTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZiM01JU0hSYXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王旭东, 梁栋, 曹宝夷, 等.三遥配电自动化终端的优化配置[J].电力系统及其自动化学报, 2016, 28 (2) :36-42.WANG Xudong, LIANG Dong, CAO Baoyi, et al.Optimal placement of three remote distribution automation terminal units[J].Proceedings of the CSU-EPSA, 2016, 28 (2) :36-42.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 陈东新, 武志刚.配电自动化终端布点优化的动态规划研究[J].电力系统保护与控制, 2017, 45 (12) :1-8.CHEN Dongxin, WU Zhigang.Dynamic planning of distribution automation terminal units placement optimization[J].Power System Protection and Control, 2017, 45 (12) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201712001&amp;v=MjYwMjJDVVI3cWZadVpzRnlybFZiM01MeW5hZWJHNEg5Yk5yWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         陈东新, 武志刚.配电自动化终端布点优化的动态规划研究[J].电力系统保护与控制, 2017, 45 (12) :1-8.CHEN Dongxin, WU Zhigang.Dynamic planning of distribution automation terminal units placement optimization[J].Power System Protection and Control, 2017, 45 (12) :1-8.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" TAO Z, YANG X, ZHANG B.Broadband transmission characteristics for power-line channels[J].IEEE Transactions on Power Delivery, 2006, 21 (4) :1905-1911." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Broadband transmission characteristics for power-line channels">
                                        <b>[9]</b>
                                         TAO Z, YANG X, ZHANG B.Broadband transmission characteristics for power-line channels[J].IEEE Transactions on Power Delivery, 2006, 21 (4) :1905-1911.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 沈兵兵, 吴琳, 王鹏.配电自动化试点工程技术特点及应用成效分析[J].电力系统自动化, 2012, 36 (18) :27-32.SHEN Bingbing, WU Lin, WANG Peng.Technological characteristics and application effects analysis of distribution automation pilot projects[J].Automation of Electric Power Systems, 2012, 36 (18) :27-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201218007&amp;v=MTQyNzFzRnlybFZiM01JU0hUZXJHNEg5UE5wNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         沈兵兵, 吴琳, 王鹏.配电自动化试点工程技术特点及应用成效分析[J].电力系统自动化, 2012, 36 (18) :27-32.SHEN Bingbing, WU Lin, WANG Peng.Technological characteristics and application effects analysis of distribution automation pilot projects[J].Automation of Electric Power Systems, 2012, 36 (18) :27-32.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 郑毅, 甘志洲, 陈潋.配电网EPON通信接入与分区自治[J].电力系统自动化, 2013, 37 (23) :114-118.ZHENG Yi, GAN Zhizhou, CHEN Lian.EPON communication network and its regional autonomy in distribution network[J].Automation of Electric Power Systems, 2013, 37 (23) :114-118." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201323022&amp;v=MTEzNTVIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZiM01JU0hUZXJHNEg5TE9ySTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         郑毅, 甘志洲, 陈潋.配电网EPON通信接入与分区自治[J].电力系统自动化, 2013, 37 (23) :114-118.ZHENG Yi, GAN Zhizhou, CHEN Lian.EPON communication network and its regional autonomy in distribution network[J].Automation of Electric Power Systems, 2013, 37 (23) :114-118.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 刘晓胜, 张良, 周岩, 等.低压电力线载波通信新型组网模型性能分析[J].电工技术学报, 2012, 27 (11) :271-277.LIU Xiaosheng, ZHANG Liang, ZHOU Yan, et al.Reliability analysis of artificial cobweb structure for power line communication of low-voltage distribution networks[J].Transactions of China Electrotechnical Society, 2012, 27 (11) :271-277." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201211037&amp;v=MTU3NDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVmIzTUlTckJmYkc0SDlQTnJvOUdZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         刘晓胜, 张良, 周岩, 等.低压电力线载波通信新型组网模型性能分析[J].电工技术学报, 2012, 27 (11) :271-277.LIU Xiaosheng, ZHANG Liang, ZHOU Yan, et al.Reliability analysis of artificial cobweb structure for power line communication of low-voltage distribution networks[J].Transactions of China Electrotechnical Society, 2012, 27 (11) :271-277.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 王钢, 丁茂生, 李晓华, 等.数字继电保护装置可靠性研究[J].中国电机工程学报, 2004, 24 (7) :47-52.WANG Gang, DING Maosheng, LI Xiaohua, et al.Reliability analysis of digital protection[J].Proceedings of the CSEE, 2004, 24 (7) :47-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200407008&amp;v=MjgxOTBac0Z5cmxWYjNNUHlyUGJiRzRIdFhNcUk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         王钢, 丁茂生, 李晓华, 等.数字继电保护装置可靠性研究[J].中国电机工程学报, 2004, 24 (7) :47-52.WANG Gang, DING Maosheng, LI Xiaohua, et al.Reliability analysis of digital protection[J].Proceedings of the CSEE, 2004, 24 (7) :47-52.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 李浩, 林湘宁, 喻锟, 等.基于连续时间马尔可夫链的继电保护装置动作行为预测模型[J].中国电机工程学报, 2018, 38 (增刊1) :121-128.LI Hao, LIN Xiangning, YU Kun, et al.Based on continuous time Markov chain prediction model of action behavior of relay protection device[J].Proceedings of the CSEE, 2018, 38 (Supplement 1) :121-128." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC2018S1017&amp;v=MjM4OTJybzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZiM01QeXJQYmJHNEg5bXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         李浩, 林湘宁, 喻锟, 等.基于连续时间马尔可夫链的继电保护装置动作行为预测模型[J].中国电机工程学报, 2018, 38 (增刊1) :121-128.LI Hao, LIN Xiangning, YU Kun, et al.Based on continuous time Markov chain prediction model of action behavior of relay protection device[J].Proceedings of the CSEE, 2018, 38 (Supplement 1) :121-128.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 罗春风, 文劲宇, 杨慧敏, 等.基于OFDM电力线载波通信系统同步新方法[J].电力系统保护与控制, 2010, 38 (17) :28-32.LUO Chunfeng, WEN Jinyu, YANG Huimin, et al.A new timing synchronization method for low-voltage OFDM power-line communication system[J].Power System Protection and Control, 2010, 38 (17) :28-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201017010&amp;v=MTc2MzlNTHluYWViRzRIOUhOcUk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWYjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         罗春风, 文劲宇, 杨慧敏, 等.基于OFDM电力线载波通信系统同步新方法[J].电力系统保护与控制, 2010, 38 (17) :28-32.LUO Chunfeng, WEN Jinyu, YANG Huimin, et al.A new timing synchronization method for low-voltage OFDM power-line communication system[J].Power System Protection and Control, 2010, 38 (17) :28-32.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 刘晓胜, 张良, 周岩, 等.低压电力线通信人工蛛网结构的可靠性分析[J].中国电机工程学报, 2012, 32 (28) :142-149.LIU Xiaosheng, ZHANG Liang, ZHOU Yan, et al.Reliability analysis of artificial cobweb structure for power-line communication of low-voltage distribution networks[J].Proceedings of the CSEE, 2012, 32 (28) :142-149." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201228019&amp;v=MDEzMzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVmIzTVB5clBiYkc0SDlQT3A0OUViWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         刘晓胜, 张良, 周岩, 等.低压电力线通信人工蛛网结构的可靠性分析[J].中国电机工程学报, 2012, 32 (28) :142-149.LIU Xiaosheng, ZHANG Liang, ZHOU Yan, et al.Reliability analysis of artificial cobweb structure for power-line communication of low-voltage distribution networks[J].Proceedings of the CSEE, 2012, 32 (28) :142-149.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 丁茂生, 王钢, 贺文.基于可靠性经济分析的继电保护最优检修间隔时间[J].中国电机工程学报, 2007, 27 (25) :44-48.DING Maosheng, WANG Gang, HE Wen.The optimum routine maintenance interval of protection based on reliability economic analysis[J].Proceedings of the CSEE, 2007, 27 (25) :44-48." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200725008&amp;v=MjMzMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVmIzTVB5clBiYkc0SHRiT3FvOUZiSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         丁茂生, 王钢, 贺文.基于可靠性经济分析的继电保护最优检修间隔时间[J].中国电机工程学报, 2007, 27 (25) :44-48.DING Maosheng, WANG Gang, HE Wen.The optimum routine maintenance interval of protection based on reliability economic analysis[J].Proceedings of the CSEE, 2007, 27 (25) :44-48.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 李子韵, 成乐祥, 王自桢, 等.配电自动化终端布局规划方法[J].电网技术, 2016, 40 (4) :1271-1276.LI Ziyun, CHENG Lexiang, WANG Zizhen, et al.A method of layout planning for distribution automation terminal[J].Power System Technology, 2016, 40 (4) :1271-1276." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604051&amp;v=MjQ5NjViRzRIOWZNcTQ5QVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWYjNNSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         李子韵, 成乐祥, 王自桢, 等.配电自动化终端布局规划方法[J].电网技术, 2016, 40 (4) :1271-1276.LI Ziyun, CHENG Lexiang, WANG Zizhen, et al.A method of layout planning for distribution automation terminal[J].Power System Technology, 2016, 40 (4) :1271-1276.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 张璨, 林振智, 文福拴, 等.电力系统网络重构的多目标双层优化策略[J].电力系统自动化, 2014, 38 (7) :29-38.ZHANG Can, LIN Zhenzhi, WEN Fushuan, et al.A multi-objective bi-level optimization strategy for network reconfiguration of power systems[J].Automation of Electric Power Systems, 2014, 38 (7) :29-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201407007&amp;v=MDQ1NjZHNEg5WE1xSTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZiM01JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         张璨, 林振智, 文福拴, 等.电力系统网络重构的多目标双层优化策略[J].电力系统自动化, 2014, 38 (7) :29-38.ZHANG Can, LIN Zhenzhi, WEN Fushuan, et al.A multi-objective bi-level optimization strategy for network reconfiguration of power systems[J].Automation of Electric Power Systems, 2014, 38 (7) :29-38.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 崔现东, 刘江, 黄韬, 等.基于节点介数和替换率的内容中心网络网内缓存策略[J].电子与信息学报, 2014, 36 (1) :1-7.CUI Xiandong, LIU Jiang, HUANG Tao, et al.A novel in-network caching scheme based on betweenness and replacement rate in content centric networking[J].Journal of Electronics &amp;amp; Information Technology, 2014, 36 (1) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZYX201401001&amp;v=MjUzODBJVGZTZHJHNEg5WE1ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZiM00=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         崔现东, 刘江, 黄韬, 等.基于节点介数和替换率的内容中心网络网内缓存策略[J].电子与信息学报, 2014, 36 (1) :1-7.CUI Xiandong, LIU Jiang, HUANG Tao, et al.A novel in-network caching scheme based on betweenness and replacement rate in content centric networking[J].Journal of Electronics &amp;amp; Information Technology, 2014, 36 (1) :1-7.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" ALLAN R N, BILLINTON R, SJARIEF I, et al.A reliability test system for educational purposes-basic distribution system data and results[J].IEEE Transactions on Power Systems, 1991, 6 (2) :813-820." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A reliability test system for educational purposes-basic distribution system data and results">
                                        <b>[21]</b>
                                         ALLAN R N, BILLINTON R, SJARIEF I, et al.A reliability test system for educational purposes-basic distribution system data and results[J].IEEE Transactions on Power Systems, 1991, 6 (2) :813-820.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 刘柏私, 谢开贵, 马春雷, 等.复杂中压配电网的可靠性评估分块算法[J].中国电机工程学报, 2005, 25 (4) :40-45.LIU Baisi, XIE Kaigui, MA Chunlei, et al.Section algorithm of reliability evaluation for complex medium voltage electrical distribution networks[J].Proceedings of the CSEE, 2005, 25 (4) :40-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200504007&amp;v=MzI2MTdCdEdGckNVUjdxZlp1WnNGeXJsVmIzTVB5clBiYkc0SHRUTXE0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         刘柏私, 谢开贵, 马春雷, 等.复杂中压配电网的可靠性评估分块算法[J].中国电机工程学报, 2005, 25 (4) :40-45.LIU Baisi, XIE Kaigui, MA Chunlei, et al.Section algorithm of reliability evaluation for complex medium voltage electrical distribution networks[J].Proceedings of the CSEE, 2005, 25 (4) :40-45.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-12 14:22</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(13),89-102 DOI:10.7500/AEPS20180620013            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及通信可靠性影响的配电终端分阶段选址选型及组网策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E5%BF%97%E8%B1%AA&amp;code=41153001&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡志豪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%AB%A5%E5%AE%81&amp;code=30864868&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">童宁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E7%90%A6&amp;code=35782853&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘琦</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%91%E5%AE%87%E8%B6%85&amp;code=42113496&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郑宇超</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9E%97%E6%B9%98%E5%AE%81&amp;code=07600955&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">林湘宁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%AD%A3%E5%A4%A9&amp;code=07591037&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李正天</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%BC%BA%E7%94%B5%E7%A3%81%E5%B7%A5%E7%A8%8B%E4%B8%8E%E6%96%B0%E6%8A%80%E6%9C%AF%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6)&amp;code=0045381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">强电磁工程与新技术国家重点实验室(华中科技大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%89%E5%B3%A1%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E6%96%B0%E8%83%BD%E6%BA%90%E5%AD%A6%E9%99%A2&amp;code=0045381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">三峡大学电气与新能源学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对配电终端的选址选型问题, 首先提出考虑通信链路失效的9状态转移模型;其次在考虑配电“二遥”和“三遥”终端不同通信组网模式的链路失效以及误/拒动故障经济损失条件下, 提出一种计及通信可靠性影响的综合停电损失计算方法, 并与配电终端建设成本共同构成目标函数;然后基于节点重要度理论并计及供电可靠性与投资成本的双重约束, 提出一种配电终端分阶段选址选型策略。算例结果表明, 所提出的选型选址分阶段规划方法能够稳定可靠地得到满足约束条件的可行解。在传统基于智能算法的一体化规划方法陷入局部最优解, 甚至无法得到可行解的场景下, 所提出的分阶段规划方法仍然能够保证解的质量。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BB%88%E7%AB%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电终端;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%80%89%E5%9D%80%E9%80%89%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">选址选型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A9%AC%E5%B0%94%E5%8F%AF%E5%A4%AB%E9%93%BE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马尔可夫链;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%80%9A%E4%BF%A1%E5%8F%AF%E9%9D%A0%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">通信可靠性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%8A%82%E7%82%B9%E9%87%8D%E8%A6%81%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">节点重要度;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    胡志豪 (1995—) , 男, 硕士研究生, 主要研究方向:电力系统保护与控制。E-mail:15327410126@163.com;
                                </span>
                                <span>
                                    *童宁 (1988—) , 男, 通信作者, 博士, 工程师, 现在博士后工作站进行研究, 主要研究方向:电力系统保护与控制、直流输电技术。E-mail:tony1109@qq.com;
                                </span>
                                <span>
                                    刘琦 (1993—) , 男, 硕士研究生, 主要研究方向:电力系统保护与控制。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-20</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB0904100);</span>
                                <span>国家电网公司科技项目 (SGHB0000KXJS1800685);</span>
                    </p>
            </div>
                    <h1><b>Staged Selection of Site and Type for Distribution Terminals and Networking Strategy Considering Influence of Communication Reliability</b></h1>
                    <h2>
                    <span>HU Zhihao</span>
                    <span>TONG Ning</span>
                    <span>LIU Qi</span>
                    <span>ZHENG Yuchao</span>
                    <span>LIN Xiangning</span>
                    <span>LI Zhengtian</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Advanced Electromagnetic Engineering and Technology (Huazhong University of Science and Technology)</span>
                    <span>College of Electrical Engineering & New Energy, China Three Gorges University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>For the selection of site and type of power distribution terminals, the 9-state transition model considering communication link failure is firstly proposed. Secondly, the link failure of different communication networking modes of power distribution terminals without tele-control function and power distribution terminals with tele-control function is considered. Under the condition of economic loss caused by error/rejection failure, a calculation method of integrated power outage loss considering the influence of communication reliability is proposed, and together with the construction cost of distribution terminal, the objective function is used for the selection. Then, combined with the theory of node importance and considering the dual constraints of power supply reliability and investment cost, a staged selection strategy of site and type for power distribution terminals is proposed. Results of the example show that the proposed staged site and type selection planning method can obtain a feasible solution that satisfies the constraints stably and reliably. In the scenario that the traditional intelligent algorithm based integrated planning method falls into the local optimal solution or even unable to obtain the feasible solution, the proposed staged planning method can still guarantee the quality of the solution.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20distribution%20terminal&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power distribution terminal;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=selection%20of%20site%20and%20type&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">selection of site and type;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Markov%20chain&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Markov chain;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=communication%20reliability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">communication reliability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=node%20importance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">node importance;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-20</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2018YFB0904100);</span>
                                <span>State Grid Corporation of China (No.SGHB0000KXJS1800685);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">配电自动化作为智能电网的关键环节, 是保障配网安全运行、增强管理水平和提高可靠性的有效途径<citation id="197" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。对于任意网络拓扑, 在电力参数及可靠性需求约束条件下选择最优的终端布置方案, 可有效提高配电网的供电可靠性。</p>
                </div>
                <div class="p1">
                    <p id="48">文献<citation id="198" type="reference">[<a class="sup">5</a>]</citation>研究了投入产出比与供电可靠性约束条件下的配电终端数量规划问题, 但未涉及选址;文献<citation id="199" type="reference">[<a class="sup">6</a>]</citation>主要针对供电可靠性需求进行配电终端配置, 部分解决了选址、选型问题, 但未计及经济成本约束;文献<citation id="200" type="reference">[<a class="sup">7</a>]</citation>针对具备遥测、遥信、遥控的配电自动化终端 (以下简称为“三遥”终端) 采取非线性整数规划方法, 但其理论建立在假定所有终端均为三遥的基础上, 未考虑终端类型的多样性;文献<citation id="201" type="reference">[<a class="sup">8</a>]</citation>提出一种同时计及经济成本和可靠性的配电终端动态规划方法, 有望解决配电网络结构变化的配置问题。然而, 上述选址选型及规划方法的固有缺陷是没有考虑终端所依赖的通信网络的可靠性影响。事实上, 通信组网模式在配电网规划中同样占据重要的角色;不同组网模式下, 通信网络的投资、可靠性与整个配电网的投资成本及停电损失成本等指标互相耦合。为平衡两者之间的关系, 需同时对上述两个指标进行综合优化, 从而选取约束条件下的最优解<citation id="202" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="49">考虑通信组网策略时, 需注意不同的通信网络架构, 其投资成本和供电可靠性差别巨大, 需要区分对待。目前, 常见的几种架构包括树形, 星形, 单环形等多种组网模式, 需要分别对其可靠性和投资成本进行计算。文献<citation id="203" type="reference">[<a class="sup">11</a>]</citation>在同时考虑配电网架特征和接入层与骨干层的依存关系前提下, 提出了配电通信组网采用以太网无源光网络 (Ethernet passive optical network, EPON) 灵活组网的方法及相关原则;文献<citation id="204" type="reference">[<a class="sup">12</a>]</citation>针对电力线载波通信可靠性较低的问题提出人工蛛网模型, 并与传统的树形、环形组网对比证明其算法的优越性, 极大地提高了配电网的通信可靠性, 具有借鉴意义, 可为计及通信组网模式的配电网综合选址选型及建设方法研究提供参考。</p>
                </div>
                <div class="p1">
                    <p id="50">针对上述问题, 本文在考虑通信链路失效的9状态转移模型基础上, 分别针对具备遥测、遥信功能的配电自动化终端 (以下简称为“二遥”终端) 和“三遥”终端计算不同通信模式可靠性, 并提出了一种考虑不同组网模式下通信可靠性差异的配电网综合停电损失成本计算方法, 与配电终端配置成本共同构造目标函数用于选型;然后结合节点重要度排序算法实现配电终端在供电可靠性与投资成本双重约束下的选址, 最后利用算例验证了所提方法的有效性, 并论证了所述方法与一体化规划算法的互补性。</p>
                </div>
                <h3 id="51" name="51" class="anchor-tag"><b>1 配电终端通信网组网模式分析</b></h3>
                <div class="p1">
                    <p id="52">对于能够组成环形、树形等多种拓扑结构的配电终端通信网架, 在分析其通信网络可靠性之前, 必须先求解各网络节点处于正常状态的概率;而在以往未引入通信系统的研究中, 节点模型通常为“6状态转移模型”<citation id="205" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。考虑通信系统影响因素后, 不论组网模式如何, 链路失效必然会引起单个配电终端的非正常状态运行, 因此需对上述状态转移模型进行扩充, 方能将影响因素考虑完善。</p>
                </div>
                <h4 class="anchor-tag" id="53" name="53"><b>1.1</b> 考虑链路失效的配电网终端<b>9</b>状态转移模型</h4>
                <div class="p1">
                    <p id="54">利用状态空间法建立配电终端的状态转移模型。不妨做出如下假设:①配电终端“拒动”和“误动”不会同时发生;②只考虑一阶故障及事件;③所有故障 (包括保护系统与元件) 相互独立。</p>
                </div>
                <div class="p1">
                    <p id="55">根据上述假设建立配电终端9状态空间模型, 见附录A表A1。本文的全文变量名称对比见附录A表A2。</p>
                </div>
                <div class="p1">
                    <p id="56">配电网中任何事件的发生均可能导致配电终端的状态发生改变, 这些事件包括:馈线段 (分段开关分隔的馈线段) 发生故障 (其中“三遥”终端处的分段开关为断路器, “二遥”终端处的分段开关为负荷开关) 、终端装置故障、装置通信链路故障等。画出配电终端的9状态转移图, 如图1所示。</p>
                </div>
                <div class="area_img" id="57">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913011_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 状态空间转移图" src="Detail/GetImg?filename=images/DLXT201913011_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 状态空间转移图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913011_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig. 1 State space transition diagram</b></p>

                </div>
                <div class="p1">
                    <p id="58">图1中:<i>L</i>和<i>P</i>分别表示对应的馈线段和配电终端;<i>T</i>表示馈线处于停运状态, <i>S</i>表示处于正常状态, <i>W</i>表示处于误动状态, <i>J</i>表示处于拒动状态, <i>X</i>表示处于链路失效状态, <i>C</i><sub>W</sub>表示配电终端的可自检误动功能失效, <i>C</i><sub>J</sub>表示配电终端的可自检拒动功能失效, <i>R</i>表示配电终端处于检修状态;<i>μ</i><sub>p</sub> 为配电终端的修复率;<i>μ</i><sub>1</sub> 为对应馈线段的修复率;<i>μ</i><sub>op1</sub> 为检修人员到达维修现场平均时间的倒数;<i>λ</i><sub>1</sub> 为馈线段的故障率;<i>λ</i><sub>j</sub>为配电终端拒动概率;<i>λ</i><sub>w</sub>为配电终端误动概率;<i>λ</i><sub>x</sub>为终端通信链路失效概率;<i>c</i>为配电终端的自检成功概率, <i>c</i>′=1-<i>c</i>为自检不成功概率;<i>Q</i>为定期检修间隔时间的倒数。具体见附录A表A2。</p>
                </div>
                <div class="p1">
                    <p id="59">系统的初始正常运转状态为状态1, 对状态1的衍生状态有如下分析。</p>
                </div>
                <div class="p1">
                    <p id="60">1) 当配电终端发生拒动失效时, 分为可自检/不可自检分别对应于状态4和状态3。若此时馈线发生故障, 系统则会发展为状态7扩大故障范围, 此时只有通过拉上级开关才能切除故障。</p>
                </div>
                <div class="p1">
                    <p id="61">2) 当配电终端发生误动失效时, 分为可自检/不可自检分别对应于状态6和状态5。若系统发展至状态5时, 因不可自检造成用户停电等事故;系统发展至状态6时, 终端将处于闭锁报警状态, 若此时馈线发生故障则会由状态6发展至状态7扩大故障范围。</p>
                </div>
                <div class="p1">
                    <p id="62">3) 当配电终端发生通信链路失效时, 系统将发展至状态8。若此时馈线发生故障, 终端由于通信链路失效不能实现其功能。馈线故障拒动无法切除, 扩大了故障范围转移至状态9。</p>
                </div>
                <div class="p1">
                    <p id="63">4) 当馈线因故障而停运, 配电终端故障未修复时, 此时对应状态7, 可以先检修终端故障, 再检修一次系统故障, 直接回到状态1。</p>
                </div>
                <div class="p1">
                    <p id="64">由图1可知, 配电终端故障可能转移到状态7或者状态2进入检修状态。状态6、状态9有一定概率直接转移到“馈线正常, 配电终端处于检修状态”的状态2, 即部分二次系统的故障不需要馈线停电检修, 终端检修完毕后即可回归状态1, 实现故障的快速修复。</p>
                </div>
                <div class="p1">
                    <p id="65">图1中, 当“三遥”终端处于状态5、状态7时可直接迅速开断馈线。此时故障为显性故障, 检修人员可以迅速到达现场处理。而“二遥”终端处于上述状态时, 因不具有遥控功能, 只能通过周期性检查排除故障。图1中对于“三遥”配电终端, 状态5和状态9到状态2的概率都应取<i>μ</i><sub>op1</sub>。对于“二遥”终端, 状态5和状态9到状态2的概率对应取2<i>Q</i>。而<i>μ</i><sub>op1</sub>远大于2<i>Q</i>, 因此可以预见的是, 在任意时刻, “三遥”终端自身处于正常状态的概率能够始终比同一时刻的“二遥”终端高。</p>
                </div>
                <div class="p1">
                    <p id="66">配电终端装置属于可修复系统, 基于马尔可夫链相关理论<citation id="206" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 对于本文构建的9状态转移配电终端模型, 可求解对应状态转移密度矩阵<b><i>A</i></b>如式 (1) 所示。式中<i>Z</i>=<i>Q</i>+<i>λ</i><sub>j</sub>+<i>λ</i><sub>w</sub>+<i>λ</i><sub>x</sub>, 矩阵<b><i>A</i></b>中所有参数将随着系统运行时间的增加动态变化, 由状态转移密度矩阵<b><i>A</i></b>和马尔可夫相关理论可以计算出配电终端保持正常状态概率<i>p</i><sub>g</sub>。</p>
                </div>
                <div class="area_img" id="67">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201913011_06700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="69" name="69"><b>1.2</b> 组网模式可靠性分析</h4>
                <div class="p1">
                    <p id="70">低压配电网采取基于<i>EPON</i>技术、辅以3<i>G</i>技术的配电通信网的规划组建方案。根据文献<citation id="207" type="reference">[<a class="sup">15</a>]</citation>通信终端地理位置和光缆走径的分布情况, <i>EPON</i>系统在配电通信网中可能的拓扑结构有星形、树形、环形、人工蛛网等多种。由1.1节9状态模型计算得到配电终端维持正常状态概率p<sub><i>g</i></sub>代表通信网络点对点的可靠性, 而通信网络全端可靠性依赖于不同组网模式的网络结构特点, 因此需分别针对“三遥”终端和“二遥”终端, 研究其不同组网模式下的全端可靠性。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71">1) “三遥”配电终端组网模式</h4>
                <div class="p1">
                    <p id="72">“三遥”配电终端通信方式为光纤通信, 通信平台为<i>EPON</i>系统。对于不同的通信网络结构, 可利用因子分解法<citation id="208" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>进行分解化简, 然后利用图缩减规则计算各组网模式下全端可靠性R<sub><i>ALL</i></sub>和p<sub><i>g</i></sub>的关系式。以含有6个配电终端的网络进行分析 (详见附录<i>B</i>图<i>B</i>1) , 其不同组网模式下的可靠性如下。</p>
                </div>
                <div class="p1">
                    <p id="73">星形组网全端可靠性:</p>
                </div>
                <div class="p1">
                    <p id="74"><i>R</i><sub>ALL</sub> (<i>G</i><sub>a</sub>, <i>p</i><sub>g</sub>) =<i>p</i><sup>6</sup><sub>g</sub>      (2) </p>
                </div>
                <div class="p1">
                    <p id="75">树形组网全端可靠性:</p>
                </div>
                <div class="p1">
                    <p id="76"><i>R</i><sub>ALL</sub> (<i>G</i><sub>b</sub>, <i>p</i><sub>g</sub>) =<i>p</i><sup>8</sup><sub>g</sub>       (3) </p>
                </div>
                <div class="p1">
                    <p id="77">单环形组网全端可靠性:</p>
                </div>
                <div class="p1">
                    <p id="78"><i>R</i><sub>ALL</sub> (<i>G</i><sub>c</sub>, <i>p</i><sub>g</sub>) =5<i>p</i><sup>5</sup><sub>g</sub>-4<i>p</i><sup>6</sup><sub>g</sub>      (4) </p>
                </div>
                <div class="p1">
                    <p id="79">人工蛛网组网全端可靠性:</p>
                </div>
                <div class="p1">
                    <p id="80"><i>R</i><sub>ALL</sub> (<i>G</i><sub>d</sub>, <i>p</i><sub>g</sub>) =51<i>p</i><sup>12</sup><sub>g</sub>-394<i>p</i><sup>11</sup><sub>g</sub>+282<i>p</i><sup>10</sup><sub>g</sub>-2 256<i>p</i><sup>9</sup><sub>g</sub>+2 272<i>p</i><sup>8</sup><sub>g</sub>-1 246<i>p</i><sup>7</sup><sub>g</sub>+292<i>p</i><sup>6</sup><sub>g</sub>      (5) </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>G</i><sub>a</sub>和<i>G</i><sub>b</sub>分别表示星形组网和树形组网;<i>G</i><sub>c</sub>和<i>G</i><sub>d</sub>分别表示单环形组网和人工蛛网组网。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83">2) “二遥”配电终端组网模式</h4>
                <div class="p1">
                    <p id="84">“二遥”配电终端通信方式是以3G技术为基础的无线公用网络, 考虑其通信特点, “二遥”配电终端的组网模式只能是星形组网, 其组网模式如附录C图C1 (a) 所示。</p>
                </div>
                <div class="p1">
                    <p id="85">“二遥”终端的组网全端可靠性如式 (2) 所示。</p>
                </div>
                <h3 id="86" name="86" class="anchor-tag"><b>2 计及通信可靠性影响的配电端选址及选型策略</b></h3>
                <h4 class="anchor-tag" id="87" name="87"><b>2.1 计及通信链路失效影响的配电网停电损失成本计算方法</b></h4>
                <div class="p1">
                    <p id="88">文献<citation id="209" type="reference">[<a class="sup">17</a>]</citation>定义了继电保护装置的年均经济损失, 并分析了其定量求解方法。考虑到智能二次设备之间的相似性, 以及咨询相关工作人员的现场经验, 将上述模型应用于配电终端故障造成配电网综合停电损失的计算。本研究中导致停电经济损失的主要原因包括:配电终端故障导致的一次馈线误动、拒动和通信网络崩溃等, 这3类经济损失都与9状态模型中配电终端保持正常运行概率<i>p</i><sub>g</sub>有关。具体阐述如下。</p>
                </div>
                <div class="p1">
                    <p id="89">1) 配电终端误动状态:终端误动至恢复正常导致的经济损失主要与误动次数和误动恢复时间有关。因此, 单次误动至恢复正常导致的经济损失<i>E</i><sub>w</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="90"><i>E</i><sub>w</sub>=<i>L</i><sub>wf</sub>+<i>L</i><sub>wt</sub><i>t</i><sub>w</sub><i>P</i><sub>w</sub>       (6) </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<i>L</i><sub>wf</sub>为终端误动1次的损失费用;<i>L</i><sub>wt</sub>为终端误动停电的单位时间经济损失;<i>t</i><sub>w</sub>为终端误动平均恢复时间;<i>P</i><sub>w</sub>为终端误动至恢复正常期间的停电量。</p>
                </div>
                <div class="p1">
                    <p id="92">2) 配电终端拒动状态:终端拒动至恢复正常导致的经济损失主要与拒动次数和拒动恢复时间有关。因此, 单次装置拒动至恢复正常导致的经济损失<i>E</i><sub>j</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="93"><i>E</i><sub>j</sub>=<i>L</i><sub>jf</sub>+<i>L</i><sub>jt</sub><i>t</i><sub>j</sub><i>P</i><sub>j</sub>      (7) </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>L</i><sub>jf</sub>为终端装置拒动1次的经济损失费用;<i>L</i><sub>jt</sub>为终端拒动的单位时间经济损失;<i>t</i><sub>j</sub>为终端拒动平均恢复时间;<i>P</i><sub>j</sub>为故障后终端拒动至恢复正常期间的停电量。</p>
                </div>
                <div class="p1">
                    <p id="95">3) 通信网络崩溃:链路失效导致的经济损失主要与检修的综合费用与链路失效概率<i>R</i><sub>ALL</sub>有关。此时, 装置通信失效导致的经济损失<i>E</i><sub>m</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="96"><i>E</i><sub>m</sub>=<i>L</i><sub>mf</sub> (1-<i>R</i><sub>ALL</sub>)      (8) </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>L</i><sub>mf</sub>为链路失效检修1次的综合费用。</p>
                </div>
                <div class="p1">
                    <p id="98">为简明地描述整个区域总停电时间计算方法, 以附录B图B2所示的简单配电网络为例予以说明。</p>
                </div>
                <div class="p1">
                    <p id="99">假设安装“二遥”终端的概率为<i>λ</i>, 则安装“三遥”终端概率为1-<i>λ</i>。不妨以<i>B</i>和<i>C</i>为首端的两条线路为例, 对安装不同类型终端情况下区域<i>B</i>的停电时间进行分析。</p>
                </div>
                <div class="p1">
                    <p id="100">1) 定义<i>t</i><sub>w2</sub>为:当<i>B</i>处安装“二遥”发生故障, 而<i>C</i>处安装的“二遥”或“三遥”误动时所引起的区域<i>B</i>停电时间。其表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="101"><i>t</i><sub>w2</sub>=<i>λ</i> (1-<i>p</i><sub>g2</sub>) [<i>λh</i><sub>m2</sub>+ (1-<i>λ</i>) <i>h</i><sub>m3</sub>]      (9) </p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>p</i><sub>g2</sub>为“二遥”终端保持正常运行状态的概率, 可通过9状态模型计算得到;<i>h</i><sub>m2</sub>为安装“二遥”时的通信误动恢复时间;<i>h</i><sub>m3</sub>为安装“三遥”时的通信误动恢复时间。</p>
                </div>
                <div class="p1">
                    <p id="103">2) 定义<i>t</i><sub>w3</sub>为:当<i>B</i>处安装“三遥”发生故障, 而<i>C</i>处安装的“二遥”或“三遥”误动时所引起的区域<i>B</i>停电时间。其表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="104"><i>t</i><sub>w3</sub>= (1-<i>λ</i>) (1-<i>p</i><sub>g3</sub>) [<i>λh</i><sub>m2</sub>+ (1-<i>λ</i>) <i>h</i><sub>m3</sub>]       (10) </p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>p</i><sub>g3</sub>为“三遥”终端保持正常运行状态的概率。</p>
                </div>
                <div class="p1">
                    <p id="106">3) 定义<i>t</i><sub>j2</sub>为:当<i>B</i>处安装“二遥”发生故障, 而<i>C</i>处安装的“二遥”或“三遥”拒动时所引起的区域<i>B</i>停电时间。其表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="107"><i>t</i><sub>j2</sub>=<i>λ</i> (1-<i>p</i><sub>g2</sub>) [<i>λh</i><sub>j2</sub>+ (1-<i>λ</i>) <i>h</i><sub>j3</sub>]      (11) </p>
                </div>
                <div class="p1">
                    <p id="108">式中:<i>h</i><sub>j2</sub>为安装“二遥”时的通信拒动恢复时间;<i>h</i><sub>j3</sub>为安装“三遥”时的通信拒动恢复时间。</p>
                </div>
                <div class="p1">
                    <p id="109">4) 定义<i>t</i><sub>j3</sub>为:当<i>B</i>处安装“三遥”发生故障, 而<i>C</i>处安装的“二遥”或“三遥”拒动时所引起的区域<i>B</i>停电时间。其表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="110"><i>t</i><sub>j3</sub>= (1-<i>λ</i>) (1-<i>p</i><sub>g3</sub>) [<i>λh</i><sub>j2</sub>+ (1-<i>λ</i>) <i>h</i><sub>j3</sub>]      (12) </p>
                </div>
                <div class="p1">
                    <p id="111">因此, 考虑所有故障情况后, 总的误动故障时间<i>t</i><sub>w</sub>和拒动故障时间<i>t</i><sub>j</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>t</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>=</mo><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>λ</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>3</mn></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>λ</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">[</mo><mi>λ</mi><mi>h</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mn>2</mn></mrow></msub><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>λ</mi><mo stretchy="false">) </mo><mi>h</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mn>3</mn></mrow></msub><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi>t</mi><msub><mrow></mrow><mtext>j</mtext></msub><mo>=</mo><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>λ</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>3</mn></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>λ</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">[</mo><mi>λ</mi><mi>h</mi><msub><mrow></mrow><mrow><mtext>j</mtext><mn>2</mn></mrow></msub><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>λ</mi><mo stretchy="false">) </mo><mi>h</mi><msub><mrow></mrow><mrow><mtext>j</mtext><mn>3</mn></mrow></msub><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">结合式 (6) 至式 (13) , 即可分别计算出E<sub><i>m</i></sub>, E<sub><i>w</i></sub>, E<sub><i>j</i></sub>, 则考虑通信可靠性影响的配电网综合停电损失成本E<sub><i>loss</i></sub>可表述为:</p>
                </div>
                <div class="p1">
                    <p id="114"><i>E</i><sub>loss</sub>=<i>E</i><sub>m</sub>+<i>E</i><sub>w</sub>+<i>E</i><sub>j</sub>      (14) </p>
                </div>
                <div class="p1">
                    <p id="115">由式 (6) 、式 (7) 的用于表征配电终端误动、拒动的直接表达式可知, 分别由误动、拒动造成的停电损失与终端误/拒动一次损失费用、单位时间经济损失、恢复时间, 以及引起的停电量几个因素有关。其中, 终端误/拒动恢复时间由式 (13) 给出, 与节点保持正常运行的概率p<sub><i>g</i></sub>有关。</p>
                </div>
                <div class="p1">
                    <p id="116">另外, 由式 (8) 可知, 链路失效经济损失与通信组网可靠性R<sub><i>ALL</i></sub>相关。因此, 对应不同的组网模式, 配电网综合停电损失也对应不同, 最终表现形式为式 (14) 所示的配电网综合停电损失成本。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>2.2</b> 配电终端选型配置成本</h4>
                <div class="p1">
                    <p id="118">配电终端分为“二遥”终端和“三遥”终端, 确定不同类型配电终端的安装数量称为配电终端的选型。因安装不同类型终端引起的配置成本称为配电终端选型配置成本, 而在计算配电终端选型配置成本时, 主要考虑配电终端建设成本和通信成本。现假设配网拓扑中有n个终端装置, 则所需的终端建设成本C<sub><i>con</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="119"><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mi>n</mi><mi>λ</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>2</mn></mrow></msub><mo>+</mo><mi>n</mi><mrow><mo> (</mo><mrow><mn>1</mn><mo>-</mo><mi>λ</mi></mrow><mo>) </mo></mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>3</mn></mrow></msub></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="121">式中:P<sub><i>c</i>2</sub>为“二遥”终端模块的单位配置费用;P<sub><i>c</i>3</sub>为“三遥”终端模块的单位配置费用。</p>
                </div>
                <div class="p1">
                    <p id="122">通信成本主要来自链路建设中铺设光纤的费用, 产生的光纤建造成本C<sub><i>gua</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="123"><i>C</i><sub>gua</sub>=<i>LP</i><sub>s</sub>      (16) </p>
                </div>
                <div class="p1">
                    <p id="124">式中:L为配电通信组网链路数量;P<sub><i>s</i></sub>为单位数量线路光纤单价。</p>
                </div>
                <div class="p1">
                    <p id="125">综上, 配电终端等年值选型配置成本C<sub><i>an</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="126"><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>u</mtext><mtext>a</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">) </mo><mfrac><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>i</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mi>s</mi></msup><mi>i</mi></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>i</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mi>s</mi></msup><mo>-</mo><mn>1</mn></mrow></mfrac></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="128">式中:i为贴现率;s为配电终端设备的经济使用年限<citation id="210" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="129">为兼顾配电终端选址选型的经济性和可靠性, 设计优化目标函数为配电终端投资成本和配电网综合停电损失二者之和C<sub><i>A</i></sub>:</p>
                </div>
                <div class="p1">
                    <p id="130"><i>C</i><sub>A</sub>=<i>E</i><sub>loss</sub>+<i>C</i><sub>an</sub>      (18) </p>
                </div>
                <div class="p1">
                    <p id="131">本文选取的约束条件为总投资金额Μ和区域供电可靠性指标R<sub><i>g</i></sub>, 即需满足:</p>
                </div>
                <div class="p1">
                    <p id="132"><i>C</i><sub>an</sub>≤<i>M</i>      (19) </p>
                </div>
                <div class="p1">
                    <p id="133"><i>R</i>≥<i>R</i><sub>g</sub>      (20) </p>
                </div>
                <h4 class="anchor-tag" id="134" name="134"><b>2.3</b> 基于节点重要度排序的配电终端选址方法</h4>
                <div class="p1">
                    <p id="135">在得出终端选型结果、确定不同类型终端安装数量后, 再对供电区域进行节点重要度排序, 以此确定终端安装位置, 即对终端进行选址。在配电网拓扑中, 可将各个配电终端所在区域视为网络拓扑的节点。配电网各节点负荷不同, 属于有权网络, 其节点重要度定义如下:</p>
                </div>
                <div class="p1">
                    <p id="136"><i>N</i><sub><i>si</i></sub> (<i>t</i>) =<i>aL</i><sub><i>i</i></sub> (<i>t</i>) +<i>bS</i><sub><i>i</i></sub>      (21) </p>
                </div>
                <div class="p1">
                    <p id="137">式中:L<sub>i</sub> (t) 为负荷重要度;S<sub>i</sub>为结构重要度;a和b为相应的权重系数, 参考文献<citation id="211" type="reference">[<a class="sup">19</a>]</citation>本文分别取0.7和0.3。</p>
                </div>
                <div class="p1">
                    <p id="138">L<sub>i</sub> (t) 的计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="139"><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="141">式中:<mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>为时刻t流通节点i传输功率模值之和;<mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>为整个网络全部传输功率模值之和。</p>
                </div>
                <div class="p1">
                    <p id="144">结构重要度S<sub>i</sub>的计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="145"><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>c</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac></mrow></math></mathml>      (23) </p>
                </div>
                <div class="p1">
                    <p id="147">式中:c<sub>i</sub>为节点i的节点介数<citation id="212" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 定义为整个网络中所有最短路径中经过该节点的路径数目, 是用来描述节点在网络中重要性的一个量度。其计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="148"><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>s</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>i</mi><mo>∈</mo><mi>V</mi><mo>;</mo><mi>s</mi><mo>≠</mo><mi>t</mi><mo>≠</mo><mi>i</mi></mrow></munder><mrow><mfrac><mrow><mi>σ</mi><msub><mrow></mrow><mrow><mi>s</mi><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mrow><mi>s</mi><mi>t</mi></mrow></msub></mrow></mfrac></mrow></mstyle></mrow></math></mathml>      (24) </p>
                </div>
                <div class="p1">
                    <p id="150">式中:V表示所有节点集合;σ<sub>st</sub>为节点s到节点t的所有最短路径数, σ<sub>st</sub> (i) 为其中经过节点i的最短路径数, 且节点s, t, i互不重合。</p>
                </div>
                <div class="p1">
                    <p id="151">为了便于对比不同节点的重要度, 将各节点重要度通过式 (25) 进行处理:</p>
                </div>
                <div class="p1">
                    <p id="152"><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ν</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>s</mi><mi>i</mi></mrow></msub></mrow><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mi>s</mi><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ν</mi></mstyle><msub><mrow></mrow><mrow><mi>s</mi><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (25) </p>
                </div>
                <div class="p1">
                    <p id="154">计算出<mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>Ν</mtext></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>i</mtext></mrow></msub><mo stretchy="false"> (</mo><mtext>t</mtext><mo stretchy="false">) </mo></mrow></math></mathml>后, 即可对各节点的重要度由大到小进行排序。按照<mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>Ν</mtext></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>i</mtext></mrow></msub><mo stretchy="false"> (</mo><mtext>t</mtext><mo stretchy="false">) </mo></mrow></math></mathml>的大小顺序选择安装“三遥”或“二遥”终端。综上, 计及通信可靠性的配电终端选址选型方法的流程如图2所示。</p>
                </div>
                <h3 id="157" name="157" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="158">本文采用文献<citation id="213" type="reference">[<a class="sup">21</a>]</citation>的<i>IEEE RBTS</i>-<i>BUS</i>2电网模型进行算例验证, 模型的拓扑结构见附录<i>B</i>图<i>B</i>3。该网络拓扑包含4条母线、36条馈线和22个节点负荷, 按照主最小路法的思想<citation id="214" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 对该配电网拓扑划分为14个分区, 其中4个分区已安装断路器, 剩余10个分区选择安装“二遥”或者“三遥”终端, 网络拓扑的馈线段划分如附录<i>C</i>图<i>C</i>1所示, 对应的馈线划分区域分区负荷如附录<i>D</i>表<i>D</i>1所示。</p>
                </div>
                <div class="area_img" id="159">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913011_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 配电终端选址选型流程图" src="Detail/GetImg?filename=images/DLXT201913011_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 配电终端选址选型流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913011_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of selection of site and typefor distribution terminals</b></p>

                </div>
                <h4 class="anchor-tag" id="161" name="161"><b>3.1 9</b>状态模型配电终端保持正常运行概率计算</h4>
                <div class="p1">
                    <p id="162">对于<i>p</i><sub>g</sub>, 文献<citation id="216" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">17</a>]</citation>提供了关于9状态空间转移模型所需参数, 文献<citation id="215" type="reference">[<a class="sup">18</a>]</citation>提供了配电终端配置成本相关参数, 列于附录D表D2, 其中前者实际上来源于数字继电保护装置。考虑到终端装置和数字化继电保护装置同属于智能二次设备, 因此在未收集到配电终端相关参数之前, 暂时利用上述数据进行输入, 可得出配电终端保持正常运行状态的时变概率<i>p</i><sub>g</sub>, 仿真结果如附录C图C2所示。</p>
                </div>
                <div class="p1">
                    <p id="163">从附录C图C2可以看出, “三遥”终端维持正常运行概率<i>p</i><sub>g3</sub>高于“二遥”终端维持正常运行的概率<i>p</i><sub>g2</sub>, 以“三遥”终端为例, 随着运行时间的累积, 装置维持初始正常状态的概率逐渐降低, 运行至24 h 时降至99.94%并维持在此附近。因此后文对“三遥”终端进行配置时, <i>p</i><sub>g3</sub>取值为99.94%。</p>
                </div>
                <h4 class="anchor-tag" id="164" name="164"><b>3.2</b> 配电网不同组网模式下的全端稳定性计算</h4>
                <div class="p1">
                    <p id="165">对于<i>R</i><sub>ALL</sub>, 根据1.2节的全端稳定性计算方法, 分别对4种组网模式的全端稳定性计算结果如图3所示。从图3可以看出, <i>p</i><sub>g</sub>在0～1范围内, 人工蛛网的组网方式的可靠性始终明显高于其他组网结构, 具有相对较高的通信可靠性。</p>
                </div>
                <h4 class="anchor-tag" id="166" name="166"><b>3.3</b> 配电终端选址选型方法和组网策略分析</h4>
                <div class="p1">
                    <p id="167">在得到<i>p</i><sub>g</sub>和<i>R</i><sub>ALL</sub>的基础上进一步计算配电终端误动、拒动停电损失和链路失效经济损失, 在此基础上进行配电终端选址选型的优化。利用文献<citation id="217" type="reference">[<a class="sup">17</a>]</citation>可以计算出当需满足供电可靠性<i>R</i>≥99.990%时, 有<i>λ</i>≤0.48, 则在供电可靠性和投资金额双重约束下的仿真结果如图4所示。可知, 为兼顾配电终端选址选型的经济性与供电可靠性, 需合理选择安装“二遥”概率<i>λ</i>:若<i>λ</i>太大, 可能无法满足供电可靠性<i>R</i>的需求;若<i>λ</i>太小, 安装大量的“三遥”终端导致经济性较差。结合图4, 由于<i>n</i>取10时, <i>nλ</i>需为整数, 所以取<i>λ</i>在0.2～0.4之间, 对于不同的组网模式和<i>λ</i>下, 得到总费用对比见附录D表D3。</p>
                </div>
                <div class="area_img" id="168">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913011_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同组网模式下的全端稳定性" src="Detail/GetImg?filename=images/DLXT201913011_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同组网模式下的全端稳定性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913011_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Full-end stability under different networking modes</b></p>

                </div>
                <div class="area_img" id="170">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913011_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 差异化建设下的配电网综合成本" src="Detail/GetImg?filename=images/DLXT201913011_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 差异化建设下的配电网综合成本</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913011_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Total cost of distribution network with differentiation construction</b></p>

                </div>
                <div class="p1">
                    <p id="171">从附录D表D3可知, 综合评估各种组网模式下总费用:在人工蛛网组网模式下, 安装“二遥”概率最优解在<i>λ</i>=0.3左右, 即“二遥”终端配置数量为3个;在单环形组网模式下, 安装“二遥”概率最优解在<i>λ</i>=0.4左右, 即“二遥”终端配置数量为4个。对比单环形组网最优解和人工蛛网组网最优解的综合成本和供电可靠性见附录D表D4。</p>
                </div>
                <div class="p1">
                    <p id="172">由附录D表D4可知, 单环形组网综合成本比人工蛛网综合成本略低, 但人工蛛网组网下的供电可靠性明显优于单环形组网方式, 在综合成本相差不大的前提下, 在工程中不妨应用人工蛛网组网方式, 具体可由现场专家决定。</p>
                </div>
                <div class="p1">
                    <p id="173">同样针对算例系统, 按照2.3节的节点重要度计算方法, 首先对于负荷重要度:利用附录C图C1和附录D表D1, 可以计算配电网模型所有节点的流通功率<mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>, 节点1流通功率为2.572 MW, 节点2流通功率为1.474 MW, 以此类推可以得到所有节点流通功率;进一步地, 利用式 (22) 计算各节点的负荷重要度<i>L</i><sub><i>i</i></sub> (<i>t</i>) , 见附录D表D5。</p>
                </div>
                <div class="p1">
                    <p id="175">然后对于结构重要度:利用文献<citation id="218" type="reference">[<a class="sup">19</a>]</citation>和式 (24) 计算节点介数<i>c</i><sub><i>i</i></sub>。对于配电网而言, 任意两个节点<i>s</i>, <i>t</i>的<i>σ</i><sub><i>st</i></sub>等于1, 而<i>σ</i><sub><i>st</i></sub> (<i>i</i>) 为节点<i>s</i>到节点<i>t</i>的最短路径数中经过节点<i>i</i>的数目, 取1或者0, 则<i>c</i><sub><i>i</i></sub>可化简为<mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>s</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>i</mi><mo>∈</mo><mi>V</mi><mo>;</mo><mi>s</mi><mo>≠</mo><mi>t</mi><mo>≠</mo><mi>i</mi></mrow></munder><mi>σ</mi></mstyle><msub><mrow></mrow><mrow><mi>s</mi><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></math></mathml>。利用枚举法, 可知节点1的<i>c</i><sub>1</sub>计算为30, 节点2的<i>c</i><sub>2</sub>计算为22, 节点3的<i>c</i><sub>3</sub>计算为12, 以此类推可以得到各节点的节点介数, 见附录D表D5。另外, 由于分区11, 12, 13, 14已安装断路器, 其节点介数不参与结构重要度排序。于是利用式 (23) 可计算各节点的结构重要度。</p>
                </div>
                <div class="p1">
                    <p id="177">最后利用式 (21) 、式 (25) 可计算得到各节点的加权节点重要度<mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ν</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>s</mi><mi>i</mi></mrow></msub></mrow><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>, 并按照<mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ν</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>s</mi><mi>i</mi></mrow></msub></mrow><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>的大小依次安装“三遥”或“二遥”终端, 各节点的流通功率、节点介数、负荷重要度、结构重要度以及节点重要度的计算结果见附录<i>D</i>表<i>D</i>5。当选择人工蛛网组网方式时, λ=0.4, 选址选型结果为在{1, 5, 8, 6, 9, 2}分区安装“三遥”终端, 在{4, 10, 3, 7}分区安装“二遥终端”; 选择环形组网方式时, λ=0.3, 选址选型结果为在{1, 5, 8, 6, 9, 2, 4}分区安装“三遥”终端, 在{10, 3, 7}分区安装“二遥终端”。</p>
                </div>
                <div class="p1">
                    <p id="180">具体两种组网模式的配电终端安装方案以及网络结构对比见附录<i>C</i>图<i>C</i>3。以人工蛛网组网为例, 配电终端优化配置前后对比如表1所示。</p>
                </div>
                <div class="area_img" id="181">
                    <p class="img_tit"><b>表1 配电终端优化前后对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of distribution terminals before and after optimization</b></p>
                    <p class="img_note"></p>
                    <table id="181" border="1"><tr><td><br />组网方式</td><td>投资成本<br /><i>C</i><sub>an</sub>/万元</td><td>停电损失<br /><i>E</i><sub>loss</sub>/万元</td><td>综合成本<br /><i>C</i><sub>A</sub>/万元</td><td>供电可靠<br />性<i>R</i>/%</td></tr><tr><td>仅安装分段开关</td><td></td><td>130.67</td><td>130.67</td><td>99.956 0</td></tr><tr><td><br />人工蛛网组网</td><td>45.79</td><td>39.63</td><td>85.42</td><td>99.995 4</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="182">由表1可知, 配电终端优化配置前后, 综合成本减少34%左右, 配电网的供电可靠性实现从99.956 0%到99.995 4%的跃升。</p>
                </div>
                <h4 class="anchor-tag" id="183" name="183"><b>3.4</b> 规划方法对比分析</h4>
                <div class="p1">
                    <p id="184">不可否认, 本文所提出的方法属于分阶段规划方法, 与传统基于智能算法的一体化规划方法在理论体系及适应场景方面有一定区别。为考察分阶段规划方法解的质量, 首先设置粒子群优化算法基本参数:种群规模为100, 最大迭代次数为100, 惯性权值<i>w</i>、学习因子<i>l</i><sub>1</sub>和<i>l</i><sub>2</sub>分别为1, 1.8和1.8。然后随机抽取6组优化结果, 考核并对比配电网综合成本、供电可靠性和计算时间等关键指标, 如表2所示。</p>
                </div>
                <div class="area_img" id="185">
                    <p class="img_tit"><b>表2 粒子群优化算法与本文算法解的对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Solution comparison between particle swarm optimization algorithm and proposed algorithm</b></p>
                    <p class="img_note"></p>
                    <table id="185" border="1"><tr><td><br />优化解</td><td>投资成本<br /><i>C</i><sub>an</sub>/万元</td><td>停电损失<br /><i>E</i><sub>loss</sub>/万元</td><td>综合成本<br /><i>C</i><sub>A</sub> /万元</td><td>供电可靠<br />性<i>R</i>/%</td><td>计算时<br />间<i>T</i>/s</td></tr><tr><td>组1</td><td>36.24</td><td>48.95</td><td>88.38</td><td>99.992 4</td><td>453.56</td></tr><tr><td><br />组2</td><td>45.79</td><td>39.43</td><td>85.42</td><td>99.995 4</td><td>468.73</td></tr><tr><td><br />组3</td><td>31.13</td><td>53.28</td><td>84.41</td><td>99.990 2</td><td>475.87</td></tr><tr><td><br />组4</td><td>40.27</td><td>46.26</td><td>86.53</td><td>99.993 8</td><td>464.76</td></tr><tr><td><br />组5</td><td>33.46</td><td>53.31</td><td>86.57</td><td>99.991 8</td><td>470.28</td></tr><tr><td><br />组6</td><td>38.24</td><td>58.95</td><td>97.19</td><td>99.990 4</td><td>447.26</td></tr><tr><td><br />本文解</td><td>45.79</td><td>39.43</td><td>85.42</td><td>99.995 4</td><td>61.28</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="186">由表2可知, 基于粒子群优化算法的优化结果有1组优于本文解, 1组和本文解相同, 有4组解劣于本文解, 对比基于粒子群优化算法的一体化优化, 本文解的质量与其基本相当。但由于分开迭代计算, 运算时间较快。但是对于规划问题而言, 在允许不限时间反复求解的前提下, 基于智能算法的一体化规划方案有可能找出全局最优解。</p>
                </div>
                <div class="p1">
                    <p id="187">为考核所提出的分阶段规划方法在较大规模配电网中的适用性, 按照负荷比例对原IEEE RBTS BUS2模型进行扩大, 原每条负荷馈线上增加10个等值负荷, 从22节点模型变为242节点模型, 负荷当量从12.291 MW变为135.201 MW, 使得上述配电网在规模与负荷当量上基本与武汉市汉南区2012—2015年情况等同。针对扩充点模型, 仍然运用粒子群优化算法和本文算法进行求解。其中粒子群优化算法基本参数:种群规模为500, 最大迭代次数为500, 其他参数同上设置。结果对比见表3。</p>
                </div>
                <div class="p1">
                    <p id="188">可见, 一旦面对较大维度问题, 粒子群优化算法迭代后期进化速度缓慢, 种群难以收敛至全局最优, 即便牺牲大量时间成本, 也可能无法得到最优解, 甚至是可行解, 而这在较大规模的配电系统中极有可能。此时, 一体化规划方法无法在可以接受的时间范围内得出最优解;若强行停止算法, 则往往无法获取可行解。因此, 分阶段规划方法在适用范围、结果质量两个关键指标上恰好能够与一体化规划方法形成互补。</p>
                </div>
                <div class="area_img" id="189">
                    <p class="img_tit"><b>表3 基于扩充点模型粒子群优化算法和本文算法解的对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Solution comparison between particle swarm optimization algorithm and proposed algorithmbased on extended point model</b></p>
                    <p class="img_note"></p>
                    <table id="189" border="1"><tr><td>算法</td><td>投资成<br />本<i>C</i><sub>an</sub>/<br />万元</td><td>停电损<br />失<i>E</i><sub>loss</sub>/<br />万元</td><td>综合成<br />本<i>C</i><sub>A</sub>/<br />万元</td><td>供电可<br />靠性<br /><i>R</i>/%</td><td>组网<br />方式</td><td>计算时<br />间<i>T</i></td></tr><tr><td><br />粒子群<br />优化</td><td>345.26</td><td>974.87</td><td>1 320.13</td><td>99.988 9</td><td>环形<br />组网</td><td>&gt;48 h</td></tr><tr><td><br />本文</td><td>691.67</td><td>598.24</td><td>1 289.91</td><td>99.996 1</td><td>蛛网<br />组网</td><td>200 min</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="190" name="190" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="191">本文在考虑通信链路失效场景下, 提出了一种综合停电损失成本及投资成本双重约束理论下的配电终端选址选型策略, 旨在根据“二遥”和“三遥”终端不同组网模式、安装位置等的差异性, 结合节点重要度理论, 提供一种计及通信可靠性的配电终端选址选型方法, 结论如下。</p>
                </div>
                <div class="p1">
                    <p id="192">1) 构建9种状态空间转移的配电终端模型中, 通信链路可靠性会影响配电终端维持正常运行的概率, 进而影响通信网络组网的全端可靠性。</p>
                </div>
                <div class="p1">
                    <p id="193">2) 提出的区域停电时间计算方法, 计及了配电网区域上、下游的配电终端安装情况对停电时间的影响, 为终端的合理选址选型提供了理论依据。</p>
                </div>
                <div class="p1">
                    <p id="194">3) 对于中小型配电网, 单环形组网模式综合成本相较人工蛛网组网模式综合成本稍低, 而人工蛛网组网模式供电可靠性更高, 具体的安装方式由现场专家定夺。而在大型配电网络, 在综合成本相差不大的情况下, 选择人工蛛网组网的配电终端组网策略供电可靠性会显著提高, 是未来的发展方向。</p>
                </div>
                <div class="p1">
                    <p id="195">4) 本文所提配电终端选址选型模型目前仅考虑了不同拓扑结构对可靠性的影响, 后续研究还应考虑同一拓扑结构的不均匀性对可靠性的影响。</p>
                </div>
                <div class="p1">
                    <p id="196">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="219" name="219" class="anchor-tag">附录A</h3>
                <div class="area_img" id="220">
                                            <p class="img_tit">
                                                表A1配电终端和一次馈线的工作状态A1
                                                    <br />
                                                Table A1 The operation status for the DTU and the feeder A1
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913011_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913011_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913011_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1配电终端和一次馈线的工作状态A1" src="Detail/GetImg?filename=images/DLXT201913011_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="221">
                                            <p class="img_tit">
                                                表A2全文变量名称对比表A2
                                                    <br />
                                                Table A2 Full-text variable name comparison A2
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913011_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913011_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913011_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2全文变量名称对比表A2" src="Detail/GetImg?filename=images/DLXT201913011_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913011_22101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913011_22101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913011_22101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2全文变量名称对比表A2" src="Detail/GetImg?filename=images/DLXT201913011_22101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="222" name="222" class="anchor-tag">附录B</h3>
                <div class="area_img" id="223">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913011_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1不同组网模式图B1" src="Detail/GetImg?filename=images/DLXT201913011_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1不同组网模式图B1  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913011_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Different network diagrams B1</p>

                </div>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913011_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2一个简单配电网络B2" src="Detail/GetImg?filename=images/DLXT201913011_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2一个简单配电网络B2  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913011_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 a simple distribution network B2</p>

                </div>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913011_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3 IEEE RBTS BUS-2配网模型B3" src="Detail/GetImg?filename=images/DLXT201913011_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3 IEEE RBTS BUS-2配网模型B3  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913011_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Distribution system for IEEE RBTS BUS-2 B3</p>

                </div>
                <h3 id="226" name="226" class="anchor-tag">附录C</h3>
                <div class="area_img" id="227">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913011_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 IEEE RBTS BUS-2馈线划分图C1" src="Detail/GetImg?filename=images/DLXT201913011_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 IEEE RBTS BUS-2馈线划分图C1  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913011_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 IEEE RBTS BUS-2 feeder line division diagram C1</p>

                </div>
                <div class="area_img" id="228">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913011_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2配电终端保持状态1的时变概率图C2" src="Detail/GetImg?filename=images/DLXT201913011_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2配电终端保持状态1的时变概率图C2  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913011_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Time-varying probability diagram of power distribution terminal maintaining state 1 C2</p>

                </div>
                <div class="area_img" id="229">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913011_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3两种组网模式的终端安装方案及网络结构对比C3" src="Detail/GetImg?filename=images/DLXT201913011_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3两种组网模式的终端安装方案及网络结构对比C3  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913011_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Terminal installation scheme and network structure comparison of two networking modes C3</p>

                </div>
                <h3 id="230" name="230" class="anchor-tag">附录D</h3>
                <div class="area_img" id="231">
                                            <p class="img_tit">
                                                表D1 IEEE RBTS-BUS2电网模型分区负荷D1
                                                    <br />
                                                Table D1 IEEE RBTS-BUS2 grid model partition load D1
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913011_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913011_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913011_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1 IEEE RBTS-BUS2电网模型分区负荷D1" src="Detail/GetImg?filename=images/DLXT201913011_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="232">
                                            <p class="img_tit">
                                                表D2配电终端配置相关参数D2
                                                    <br />
                                                Table D2 Distribution network planning related parameters D2
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913011_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913011_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913011_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D2配电终端配置相关参数D2" src="Detail/GetImg?filename=images/DLXT201913011_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="233">
                                            <p class="img_tit">
                                                表D3不同组网模式下的综合总费用对比D3
                                                    <br />
                                                Table D3 Comparison of total costs under different networking modes D3
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913011_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913011_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913011_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D3不同组网模式下的综合总费用对比D3" src="Detail/GetImg?filename=images/DLXT201913011_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="234">
                                            <p class="img_tit">
                                                表D4两种组网模式的最优解对比D4
                                                    <br />
                                                Table D4 Comparison of Optimal Solutions of Two Networking Modes D4
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913011_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913011_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913011_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D4两种组网模式的最优解对比D4" src="Detail/GetImg?filename=images/DLXT201913011_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="235">
                                            <p class="img_tit">
                                                表D5 IEEE RBTS-BUS2电网模型分区重要度D5
                                                    <br />
                                                Table D5 IEEE RBTS-BUS2 Grid Model Divisional Importance D5
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201913011_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201913011_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201913011_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D5 IEEE RBTS-BUS2电网模型分区重要度D5" src="Detail/GetImg?filename=images/DLXT201913011_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701021&amp;v=MDU0NDFyQ1VSN3FmWnVac0Z5cmxWYjNNSVNIVGVyRzRIOWJNcm85SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 刘健, 张志华, 张小庆, 等.基于配电自动化系统的单相接地定位[J].电力系统自动化, 2017, 41 (1) :145-149.DOI:10.7500/AEPS20160118005.LIU Jian, ZHANG Zhihua, ZHANG Xiaoqing, et al.Single phase to ground fault location based on distribution automation systems[J].Automation of Electric Power Systems, 2017, 41 (1) :145-149.DOI:10.7500/AEPS20160118005.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201218008&amp;v=MDA1NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZiM01JU0hUZXJHNEg5UE5wNDlGYkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 赵江河, 陈新, 林涛, 等.基于智能电网的配电自动化建设[J].电力系统自动化, 2012, 36 (18) :33-36.ZHAO Jianghe, CHEN Xin, LIN Tao, et al.Distribution automation construction in smart grid[J].Automation of Electric Power Systems, 2012, 36 (18) :33-36.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201219003&amp;v=MDk0MDFyQ1VSN3FmWnVac0Z5cmxWYjNNSVNIVGVyRzRIOVBOcG85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 刘健, 赵树仁, 张小庆.中国配电自动化的进展及若干建议[J].电力系统自动化, 2012, 36 (19) :6-10.LIU Jian, ZHAO Shuren, ZHANG Xiaoqing.Development of distribution automation in China and some suggestions[J].Automation of Electric Power Systems, 2012, 36 (19) :6-10.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715001&amp;v=MjUzNjhadVpzRnlybFZiM01JU0hUZXJHNEg5Yk5xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 宋蕙慧, 于国星, 曲延滨, 等.Web of Cell体系——适应未来智能电网发展的新理念[J].电力系统自动化, 2017, 41 (15) :1-9.DOI:10.7500/AEPS20160915002.SONG Huihui, YU Guoxing, QU Yanbin, et al.Web of Cell system—a new idea for the future development of smart grid[J].Automation of Electric Power Systems, 2017, 41 (15) :1-9.DOI:10.7500/AEPS20160915002.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201312009&amp;v=MjA1MTlNSVNIVGVyRzRIOUxOclk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWYjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 刘健, 程红丽, 张志华.配电自动化系统中配电终端配置数量规划[J].电力系统自动化, 2013, 37 (12) :44-50.LIU Jian, CHENG Hongli, ZHANG Zhihua.Planning of terminal unit amount in distribution automation systems[J].Automation of Electric Power Systems, 2013, 37 (12) :44-50.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720012&amp;v=MDA0ODJIVGVyRzRIOWJPcjQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWYjNNSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 崔立忠, 张瑞雪, 刘涛, 等.复杂配电自动化系统可靠性计算及设备布局规划[J].电力系统自动化, 2017, 41 (20) :84-91.DOI:10.7500/AEPS20170302005.CUI Lizhong, ZHANG Ruixue, LIU Tao, et al.Reliability calculation and equipment layout planning for complex distribution automation system[J].Automation of Electric Power Systems, 2017, 41 (20) :84-91.DOI:10.7500/AEPS 20170302005.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201602006&amp;v=MjgwNzZWYjNNSVNIUmFyRzRIOWZNclk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王旭东, 梁栋, 曹宝夷, 等.三遥配电自动化终端的优化配置[J].电力系统及其自动化学报, 2016, 28 (2) :36-42.WANG Xudong, LIANG Dong, CAO Baoyi, et al.Optimal placement of three remote distribution automation terminal units[J].Proceedings of the CSU-EPSA, 2016, 28 (2) :36-42.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201712001&amp;v=MDkyOTN5cmxWYjNNTHluYWViRzRIOWJOclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 陈东新, 武志刚.配电自动化终端布点优化的动态规划研究[J].电力系统保护与控制, 2017, 45 (12) :1-8.CHEN Dongxin, WU Zhigang.Dynamic planning of distribution automation terminal units placement optimization[J].Power System Protection and Control, 2017, 45 (12) :1-8.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Broadband transmission characteristics for power-line channels">

                                <b>[9]</b> TAO Z, YANG X, ZHANG B.Broadband transmission characteristics for power-line channels[J].IEEE Transactions on Power Delivery, 2006, 21 (4) :1905-1911.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201218007&amp;v=MjM0NDl1WnNGeXJsVmIzTUlTSFRlckc0SDlQTnA0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 沈兵兵, 吴琳, 王鹏.配电自动化试点工程技术特点及应用成效分析[J].电力系统自动化, 2012, 36 (18) :27-32.SHEN Bingbing, WU Lin, WANG Peng.Technological characteristics and application effects analysis of distribution automation pilot projects[J].Automation of Electric Power Systems, 2012, 36 (18) :27-32.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201323022&amp;v=MDIyMDNVUjdxZlp1WnNGeXJsVmIzTUlTSFRlckc0SDlMT3JJOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 郑毅, 甘志洲, 陈潋.配电网EPON通信接入与分区自治[J].电力系统自动化, 2013, 37 (23) :114-118.ZHENG Yi, GAN Zhizhou, CHEN Lian.EPON communication network and its regional autonomy in distribution network[J].Automation of Electric Power Systems, 2013, 37 (23) :114-118.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201211037&amp;v=MDcwNjNVUjdxZlp1WnNGeXJsVmIzTUlTckJmYkc0SDlQTnJvOUdZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 刘晓胜, 张良, 周岩, 等.低压电力线载波通信新型组网模型性能分析[J].电工技术学报, 2012, 27 (11) :271-277.LIU Xiaosheng, ZHANG Liang, ZHOU Yan, et al.Reliability analysis of artificial cobweb structure for power line communication of low-voltage distribution networks[J].Transactions of China Electrotechnical Society, 2012, 27 (11) :271-277.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200407008&amp;v=MDczMTFzRnlybFZiM01QeXJQYmJHNEh0WE1xSTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 王钢, 丁茂生, 李晓华, 等.数字继电保护装置可靠性研究[J].中国电机工程学报, 2004, 24 (7) :47-52.WANG Gang, DING Maosheng, LI Xiaohua, et al.Reliability analysis of digital protection[J].Proceedings of the CSEE, 2004, 24 (7) :47-52.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC2018S1017&amp;v=MDUxMzh0R0ZyQ1VSN3FmWnVac0Z5cmxWYjNNUHlyUGJiRzRIOW12cm85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 李浩, 林湘宁, 喻锟, 等.基于连续时间马尔可夫链的继电保护装置动作行为预测模型[J].中国电机工程学报, 2018, 38 (增刊1) :121-128.LI Hao, LIN Xiangning, YU Kun, et al.Based on continuous time Markov chain prediction model of action behavior of relay protection device[J].Proceedings of the CSEE, 2018, 38 (Supplement 1) :121-128.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201017010&amp;v=MDE0NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmxWYjNNTHluYWViRzRIOUhOcUk5RVpJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 罗春风, 文劲宇, 杨慧敏, 等.基于OFDM电力线载波通信系统同步新方法[J].电力系统保护与控制, 2010, 38 (17) :28-32.LUO Chunfeng, WEN Jinyu, YANG Huimin, et al.A new timing synchronization method for low-voltage OFDM power-line communication system[J].Power System Protection and Control, 2010, 38 (17) :28-32.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201228019&amp;v=MDQ1ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZiM01QeXJQYmJHNEg5UE9wNDlFYllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 刘晓胜, 张良, 周岩, 等.低压电力线通信人工蛛网结构的可靠性分析[J].中国电机工程学报, 2012, 32 (28) :142-149.LIU Xiaosheng, ZHANG Liang, ZHOU Yan, et al.Reliability analysis of artificial cobweb structure for power-line communication of low-voltage distribution networks[J].Proceedings of the CSEE, 2012, 32 (28) :142-149.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200725008&amp;v=MTk2Njl1WnNGeXJsVmIzTVB5clBiYkc0SHRiT3FvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 丁茂生, 王钢, 贺文.基于可靠性经济分析的继电保护最优检修间隔时间[J].中国电机工程学报, 2007, 27 (25) :44-48.DING Maosheng, WANG Gang, HE Wen.The optimum routine maintenance interval of protection based on reliability economic analysis[J].Proceedings of the CSEE, 2007, 27 (25) :44-48.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604051&amp;v=MTM0OTdiM01JVHJCZmJHNEg5Zk1xNDlBWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 李子韵, 成乐祥, 王自桢, 等.配电自动化终端布局规划方法[J].电网技术, 2016, 40 (4) :1271-1276.LI Ziyun, CHENG Lexiang, WANG Zizhen, et al.A method of layout planning for distribution automation terminal[J].Power System Technology, 2016, 40 (4) :1271-1276.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201407007&amp;v=MTk4NTgzTUlTSFRlckc0SDlYTXFJOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 张璨, 林振智, 文福拴, 等.电力系统网络重构的多目标双层优化策略[J].电力系统自动化, 2014, 38 (7) :29-38.ZHANG Can, LIN Zhenzhi, WEN Fushuan, et al.A multi-objective bi-level optimization strategy for network reconfiguration of power systems[J].Automation of Electric Power Systems, 2014, 38 (7) :29-38.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZYX201401001&amp;v=MDA1NTJybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlybFZiM01JVGZTZHJHNEg5WE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 崔现东, 刘江, 黄韬, 等.基于节点介数和替换率的内容中心网络网内缓存策略[J].电子与信息学报, 2014, 36 (1) :1-7.CUI Xiandong, LIU Jiang, HUANG Tao, et al.A novel in-network caching scheme based on betweenness and replacement rate in content centric networking[J].Journal of Electronics &amp; Information Technology, 2014, 36 (1) :1-7.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A reliability test system for educational purposes-basic distribution system data and results">

                                <b>[21]</b> ALLAN R N, BILLINTON R, SJARIEF I, et al.A reliability test system for educational purposes-basic distribution system data and results[J].IEEE Transactions on Power Systems, 1991, 6 (2) :813-820.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200504007&amp;v=MjE3NDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJsVmIzTVB5clBiYkc0SHRUTXE0OUZZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 刘柏私, 谢开贵, 马春雷, 等.复杂中压配电网的可靠性评估分块算法[J].中国电机工程学报, 2005, 25 (4) :40-45.LIU Baisi, XIE Kaigui, MA Chunlei, et al.Section algorithm of reliability evaluation for complex medium voltage electrical distribution networks[J].Proceedings of the CSEE, 2005, 25 (4) :40-45.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201913011" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913011&amp;v=MjcyOTFzRnlybFZiM01JU0hUZXJHNEg5ak5ySTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

