

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136530141662500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914013%26RESULT%3d1%26SIGN%3dFjuNv6IQry5GAdC1fi9I4D23KFU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914013&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914013&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914013&amp;v=MTcxNTBac0Z5dmhWTHZCSVNIVGVyRzRIOWpOcTQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#26" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#33" data-title="&lt;b&gt;1 主导映象轨迹及在其时间断面处的VH-OMIB系统&lt;/b&gt; "><b>1 主导映象轨迹及在其时间断面处的VH-OMIB系统</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#34" data-title="&lt;b&gt;1.1&lt;/b&gt; 多机系统的主导映象系统"><b>1.1</b> 多机系统的主导映象系统</a></li>
                                                <li><a href="#40" data-title="&lt;b&gt;1.2 时间断面处的VH-OMIB系统&lt;/b&gt;"><b>1.2 时间断面处的VH-OMIB系统</b></a></li>
                                                <li><a href="#57" data-title="&lt;b&gt;1.3 VH-OMIB&lt;/b&gt;系统的误差分析"><b>1.3 VH-OMIB</b>系统的误差分析</a></li>
                                                <li><a href="#77" data-title="&lt;b&gt;1.4 全部非哈密顿因素对映像系统振荡特性的影响&lt;/b&gt;"><b>1.4 全部非哈密顿因素对映像系统振荡特性的影响</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#80" data-title="&lt;b&gt;2&lt;/b&gt; 轨迹 (时间) 断面 (处的) 振荡能量 "><b>2</b> 轨迹 (时间) 断面 (处的) 振荡能量</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#82" data-title="&lt;b&gt;2.1&lt;/b&gt; 断面处的动能"><b>2.1</b> 断面处的动能</a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;2.2&lt;/b&gt; 断面处的势能"><b>2.2</b> 断面处的势能</a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;2.3&lt;/b&gt; 轨迹断面振荡能量裕度"><b>2.3</b> 轨迹断面振荡能量裕度</a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;2.4 轨迹断面振荡能量序列vs轨迹摆次振荡能量序列&lt;/b&gt;"><b>2.4 轨迹断面振荡能量序列vs轨迹摆次振荡能量序列</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#102" data-title="&lt;b&gt;3&lt;/b&gt; 基于轨迹断面能量序列的分析 "><b>3</b> 基于轨迹断面能量序列的分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#103" data-title="&lt;b&gt;3.1&lt;/b&gt; 断面能量裕度变化率"><b>3.1</b> 断面能量裕度变化率</a></li>
                                                <li><a href="#107" data-title="&lt;b&gt;3.2 ESE&lt;/b&gt;序列的内涵"><b>3.2 ESE</b>序列的内涵</a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;3.3 ESE&lt;/b&gt;序列的分析流程"><b>3.3 ESE</b>序列的分析流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#122" data-title="&lt;b&gt;4&lt;/b&gt; 断面势能参考点的选择对&lt;b&gt;ESE&lt;/b&gt;的影响 "><b>4</b> 断面势能参考点的选择对<b>ESE</b>的影响</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#125" data-title="&lt;b&gt;4.1&lt;/b&gt; 势能参考点的选择方式及相应的&lt;b&gt;ESE&lt;/b&gt;"><b>4.1</b> 势能参考点的选择方式及相应的<b>ESE</b></a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;4.2&lt;/b&gt; 三种势能参考点的共性问题"><b>4.2</b> 三种势能参考点的共性问题</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#149" data-title="&lt;b&gt;5&lt;/b&gt; 算例分析 "><b>5</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#151" data-title="&lt;b&gt;5.1&lt;/b&gt; 调速器对振荡局部特性的影响"><b>5.1</b> 调速器对振荡局部特性的影响</a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;5.2 机械功率周期性扰动对振荡局部特性的影响分析&lt;/b&gt;"><b>5.2 机械功率周期性扰动对振荡局部特性的影响分析</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#169" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#185" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#201" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#205" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#209" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#109" data-title="&lt;b&gt;图1 ESE计算示意图&lt;/b&gt;"><b>图1 ESE计算示意图</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;图2 不同&lt;i&gt;τ&lt;/i&gt;取值情形下的机组功角曲线&lt;/b&gt;"><b>图2 不同<i>τ</i>取值情形下的机组功角曲线</b></a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;图3 调速器对系统振荡能量的影响&lt;/b&gt;"><b>图3 调速器对系统振荡能量的影响</b></a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;图4 不同&lt;i&gt;τ&lt;/i&gt;取值情形下的ESE分析结果&lt;/b&gt;"><b>图4 不同<i>τ</i>取值情形下的ESE分析结果</b></a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;图5 基于不同模型求取的机组功角曲线&lt;/b&gt;"><b>图5 基于不同模型求取的机组功角曲线</b></a></li>
                                                <li><a href="#167" data-title="&lt;b&gt;图6 ESE分析结果&lt;/b&gt;"><b>图6 ESE分析结果</b></a></li>
                                                <li><a href="#202" data-title="图B1轨迹断面能量计算示意图">图B1轨迹断面能量计算示意图</a></li>
                                                <li><a href="#203" data-title="图B2基于ESE的振荡局部特性分析方法流程图">图B2基于ESE的振荡局部特性分析方法流程图</a></li>
                                                <li><a href="#204" data-title="表B1平衡点特征根分析结果">表B1平衡点特征根分析结果</a></li>
                                                <li><a href="#206" data-title="表C1 H-OMIB系统节点数据">表C1 H-OMIB系统节点数据</a></li>
                                                <li><a href="#207" data-title="表C2 H-OMIB系统线路数据">表C2 H-OMIB系统线路数据</a></li>
                                                <li><a href="#208" data-title="表C3 H-OMIB系统发电机数据">表C3 H-OMIB系统发电机数据</a></li>
                                                <li><a href="#210" data-title="表D1调速器参数">表D1调速器参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" DANDENO P L, KUNDUR P.Practical application of eigenvalue techniques in the analysis of power system dynamic stability problems[C]// Proceedings of the 5th PSCC, 1975, Cambridge, England:35-46." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Practical application of eigen-value techniques in the analysis of power system dynamic stability problems">
                                        <b>[1]</b>
                                         DANDENO P L, KUNDUR P.Practical application of eigenvalue techniques in the analysis of power system dynamic stability problems[C]// Proceedings of the 5th PSCC, 1975, Cambridge, England:35-46.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" THAPAR J, VITTAL V, KLIEMANN W, et al.Application of the normal form of vector fields to predict inter-area separation in power systems[J].IEEE Transactions on Power Systems, 1977, 12 (2) :844-850." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Application of the normal form of vector fields to predict interarea separation in power systems">
                                        <b>[2]</b>
                                         THAPAR J, VITTAL V, KLIEMANN W, et al.Application of the normal form of vector fields to predict inter-area separation in power systems[J].IEEE Transactions on Power Systems, 1977, 12 (2) :844-850.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" HIROYUKI A, TERUHISA K, TOSHIO I.Nonlinear stability indexes of power swing oscillation using normal form analysis[J].IEEE Transactions on Power Systems, 2006, 21 (3) :18-23." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Nonlinear stability indexes of power swing oscillation using normal form analysis">
                                        <b>[3]</b>
                                         HIROYUKI A, TERUHISA K, TOSHIO I.Nonlinear stability indexes of power swing oscillation using normal form analysis[J].IEEE Transactions on Power Systems, 2006, 21 (3) :18-23.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" PARIZ N, SHANECHI H M, VAAHEDI E.Explaining and validating stressed power systems behavior using modal series[J].IEEE Transactions on Power Systems, 2003, 18 (2) :778-785." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Explaining and validating stressed power systems behavior using modal series">
                                        <b>[4]</b>
                                         PARIZ N, SHANECHI H M, VAAHEDI E.Explaining and validating stressed power systems behavior using modal series[J].IEEE Transactions on Power Systems, 2003, 18 (2) :778-785.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 刘红朝, 李兴源, 郝巍, 等.交直流互联电力系统非线性模态分析[J].电力系统自动化, 2006, 30 (18) :8-12.LIU Hongchao, LI Xingyuan, HAO Wei, et al.Nonlinear modal analysis for HVDC/AC power systems[J].Automation of Electric Power Systems, 2006, 30 (18) :8-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200618002&amp;v=MTUzNDdmWnVac0Z5dmhWTHZCSVNIVGVyRzRIdGZOcDQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         刘红朝, 李兴源, 郝巍, 等.交直流互联电力系统非线性模态分析[J].电力系统自动化, 2006, 30 (18) :8-12.LIU Hongchao, LI Xingyuan, HAO Wei, et al.Nonlinear modal analysis for HVDC/AC power systems[J].Automation of Electric Power Systems, 2006, 30 (18) :8-12.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 薛禹胜, 潘学萍, ZHANG Guorui, 等.计及时变系统完整非线性的振荡模式分析[J].电力系统自动化, 2008, 32 (18) :1-7.XUE Yusheng, PAN Xueping, ZHANG Guorui, et al.Oscillation mode analysis considering full nonlinearity of time-varying systems[J].Automation of Electric Power Systems, 2008, 32 (18) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200818002&amp;v=MTc4MTVoVkx2QklTSFRlckc0SHRuTnA0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         薛禹胜, 潘学萍, ZHANG Guorui, 等.计及时变系统完整非线性的振荡模式分析[J].电力系统自动化, 2008, 32 (18) :1-7.XUE Yusheng, PAN Xueping, ZHANG Guorui, et al.Oscillation mode analysis considering full nonlinearity of time-varying systems[J].Automation of Electric Power Systems, 2008, 32 (18) :1-7.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 潘学萍, 薛禹胜, 张晓明, 等.轨迹特征根的解析估算及其误差分析[J].电力系统自动化, 2008, 32 (19) :10-14.PAN Xueping, XUE Yusheng, ZHANG Xiaoming, et al.Analytical calculation of power system trajectory eigenvalues and its error analysis[J].Automation of Electric Power Systems, 2008, 32 (19) :10-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200819004&amp;v=MjA2MjZxZlp1WnNGeXZoVkx2QklTSFRlckc0SHRuTnBvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         潘学萍, 薛禹胜, 张晓明, 等.轨迹特征根的解析估算及其误差分析[J].电力系统自动化, 2008, 32 (19) :10-14.PAN Xueping, XUE Yusheng, ZHANG Xiaoming, et al.Analytical calculation of power system trajectory eigenvalues and its error analysis[J].Automation of Electric Power Systems, 2008, 32 (19) :10-14.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" XUE Y, BIN Z.Trajectory section eigenvalue method for nonlinear time-varying power system[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2019, 107:321-331." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES20A4CA1A93ED592C29B53410C2251D2A&amp;v=MjY1MjJVUjQwMTRTM3ZqckdFM2U3ZVZNYmp1Q09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeDd5NHhLRT1OaWZPZmJHNGI5Vy8zbzQwYmVoNmVIa3d6Vw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         XUE Y, BIN Z.Trajectory section eigenvalue method for nonlinear time-varying power system[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2019, 107:321-331.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 刘庆龙, 薛禹胜, 陈国平.基于轨迹模式空间解耦及模式能量序列的振荡分析: (一) 理论基础[J].电力系统自动化, 2019, 43 (12) :1-10.DOI:10.7500/AEPS20190430033.LIU Qinglong, XUE Yusheng, GHEN Guoping.Oscillation analysis based on trajectory modes decoupled in space and mode-energy-sequence:Part one theoretical basis[J].Automation of Electric Power Systems, 2019, 43 (12) :1-10.DOI:10.7500/AEPS20190430033." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912001&amp;v=MTExNDZxZlp1WnNGeXZoVkx2QklTSFRlckc0SDlqTnJZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         刘庆龙, 薛禹胜, 陈国平.基于轨迹模式空间解耦及模式能量序列的振荡分析: (一) 理论基础[J].电力系统自动化, 2019, 43 (12) :1-10.DOI:10.7500/AEPS20190430033.LIU Qinglong, XUE Yusheng, GHEN Guoping.Oscillation analysis based on trajectory modes decoupled in space and mode-energy-sequence:Part one theoretical basis[J].Automation of Electric Power Systems, 2019, 43 (12) :1-10.DOI:10.7500/AEPS20190430033.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 刘庆龙, 薛禹胜, 陈国平.基于轨迹模式空间解耦及模式能量序列的振荡分析: (二) 算法及应用[J].电力系统自动化, 2019, 43 (13) :21-28.DOI:10.7500/AEPS20190430034.LIU Qinglong, XUE Yusheng, GHEN Guoping.Oscillation analysis based on trajectory modes decoupled in space and mode-energy-sequence:Part two algorithm and application[J].Automation of Electric Power Systems, 2019, 43 (13) :21-28.DOI:10.7500/AEPS20190430034." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913003&amp;v=MjkxMzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWTHZCSVNIVGVyRzRIOWpOckk5Rlo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         刘庆龙, 薛禹胜, 陈国平.基于轨迹模式空间解耦及模式能量序列的振荡分析: (二) 算法及应用[J].电力系统自动化, 2019, 43 (13) :21-28.DOI:10.7500/AEPS20190430034.LIU Qinglong, XUE Yusheng, GHEN Guoping.Oscillation analysis based on trajectory modes decoupled in space and mode-energy-sequence:Part two algorithm and application[J].Automation of Electric Power Systems, 2019, 43 (13) :21-28.DOI:10.7500/AEPS20190430034.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 薛禹胜.运动稳定性量化理论——非自治非线性多刚体系统的稳定分析[M].南京:江苏科学技术出版社, 1999.XUE Yusheng.Quantitative study of general motion stability and an example on power system stability[M].Nanjing:Phoenix Science Press, 1999." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000753452959X999&amp;v=MDg1MDF5bm5VN3pNSjFvZFZWMjdHYmE3R3RUT3BvcE1ET0lHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZG&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         薛禹胜.运动稳定性量化理论——非自治非线性多刚体系统的稳定分析[M].南京:江苏科学技术出版社, 1999.XUE Yusheng.Quantitative study of general motion stability and an example on power system stability[M].Nanjing:Phoenix Science Press, 1999.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 汤涌.电力系统强迫功率振荡的基础理论[J].电网技术, 2006, 30 (10) :29-33.TANG Yong.Fundamental theory of forced power oscillation in power system[J].Power System Technology, 2006, 30 (10) :29-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200610008&amp;v=MDg5Nzh0R0ZyQ1VSN3FmWnVac0Z5dmhWTHZCSVRyQmZiRzRIdGZOcjQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         汤涌.电力系统强迫功率振荡的基础理论[J].电网技术, 2006, 30 (10) :29-33.TANG Yong.Fundamental theory of forced power oscillation in power system[J].Power System Technology, 2006, 30 (10) :29-33.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),105-115 DOI:10.7500/AEPS20190430036            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于轨迹模式空间解耦及模式能量序列的振荡分析 (三) 时变性分辨率从摆次细化到时间断面</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E5%BA%86%E9%BE%99&amp;code=42027159&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘庆龙</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%96%9B%E7%A6%B9%E8%83%9C&amp;code=21787356&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薛禹胜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E5%9B%BD%E5%B9%B3&amp;code=25718093&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈国平</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0077991&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京理工大学自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E5%9B%BD%E5%AE%B6%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司国家电力调度控制中心</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>系列文章的前两篇以振荡模式的空间解耦代替频域解耦, 并通过互补群模式的摆次能量演化来反映复杂振荡行为的特征。由于其对时变性的分辨率较低, 也不利于讨论多模式之间的交互作用, 故文中提出在每个积分步末端所对应的时间断面处, 按实际变量值重新冻结映象系统的非哈密顿因素, 按虚构的哈密顿系统来估计该断面后的不平衡功率—转角的曲线。进而评估各互补群模式的振荡总能量 (或其裕度) 的时间序列, 将轨迹振荡能量序列分析方法的时间分辨率从按模式摆次细化为按积分步长, 更好地反映振荡的局部时变性。针对分别计及调速器或计及机械功率周期性扰动的两个算例, 揭示了系统“反常”振荡行为的机理。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8C%AF%E8%8D%A1%E8%83%BD%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">振荡能量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%89%A9%E5%B1%95%E7%AD%89%E9%9D%A2%E7%A7%AF%E5%87%86%E5%88%99%20(EEAC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">扩展等面积准则 (EEAC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%BB%E5%AF%BC%E6%98%A0%E8%B1%A1%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">主导映象系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9D%9E%E5%93%88%E5%AF%86%E9%A1%BF%E5%9B%A0%E7%B4%A0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">非哈密顿因素;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BD%A8%E8%BF%B9%E6%96%AD%E9%9D%A2%E8%83%BD%E9%87%8F%20(ESE)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">轨迹断面能量 (ESE) ;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    刘庆龙 (1989—) , 男, 博士研究生, 主要研究方向:电力系统功角稳定性。E-mail:liuqinglong@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    *薛禹胜 (1941—) , 男, 中国工程院院士, 博士生导师, 主要研究方向:电力系统自动化。E-mail:xueyusheng@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    陈国平 (1965—) , 男, 博士, 教授级高级工程师, 主要研究方向:电力系统调度运行与控制。E-mail:chen-guoping@sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司总部科技项目“基于轨迹特征根的电力系统振荡基础理论研究、算法开发及应用验证”;</span>
                    </p>
            </div>
                    <h1><b>Oscillation Analysis Based on Trajectory Modes Decoupled in Space and Mode-energy-sequence Part Three Time-varying Resolution Thinning from Swing to Time Section</b></h1>
                    <h2>
                    <span>LIU Qinglong</span>
                    <span>XUE Yusheng</span>
                    <span>CHEN Guoping</span>
            </h2>
                    <h2>
                    <span>School of Automation, Nanjing University of Science and Technology</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
                    <span>National Electric Power Dispatching and Control Center, State Grid Corporation of China</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In the first two articles of this series, the oscillation modes decoupled in frequency domain are replaced with those decoupled in space, and the characteristics of complex oscillation behavior are reflected based on the variation of the complementary-cluster inter-group swing energy.However, it is difficult to discuss the interaction between multiple modes due to the low resolution of time-varying characteristics.The non-Hamilton factors of image system are frozen according to the actual variable values at the time section corresponding to the end of each integral step.Therefore, the curve of the unbalanced power vs the power angle of the section is estimated according to the virtual Hamilton one-machine infinite-bus (VH-OMIB) system.Then, the time series of the total oscillation energy (or its margin) of each complementary-cluster mode is evaluated.Thus the time resolution of the analysis method for the trajectory oscillation energy sequence is changed from swing of the mode to integral step which can reflect the local time-varying characteristics of oscillation better.Finally, the mechanism of system abnormal oscillation behavior is revealed in the two cases with governor or cyclical mechanical power disturbance.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=oscillation%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">oscillation energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=extended%20equal-area%20criterion%20(EEAC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">extended equal-area criterion (EEAC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=controlling%20image%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">controlling image system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=non-Hamiltion%20factor&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">non-Hamiltion factor;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20of%20trajectory%20section%20(ESE)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy of trajectory section (ESE) ;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="26" name="26" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="27">平衡点特征根及相关技术几乎成为研究振荡模式及其稳定性的唯一途径。它将非线性系统在平衡点处线性化, 并在频域中对振荡模式解耦并描述<citation id="173" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。然而, 非线性系统的各振荡模式之间难以完全解耦, 以致出现与线性化模型所描述的完全不同的振荡特性。向量场正规形方法<citation id="175" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>和模态级数法<citation id="176" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>虽然在一定程度上计及了非线性因素的影响, 但仍然无法处理本质非线性因素的影响<citation id="174" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>, 而对于时变因素则完全无法应对。</p>
                </div>
                <div class="p1">
                    <p id="28">事实上, 多机系统非平稳振荡表现出强烈的时变性, 无法仅仅通过某个时间断面对应的特征指标来描述。只有依据系统受扰轨迹, 才能提取出完整的振荡特性。并且, 只有在掌握了具体振荡算例的模式敏感性知识后, 才能判断原点线性化及定常化的假设是否适用于该算例。</p>
                </div>
                <div class="p1">
                    <p id="29">基于从轨迹中提取振荡特征的思想, 文献<citation id="179" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>]</citation>提出轨迹断面特征根序列法, 将特征根技术从原点拓展到受扰轨迹的每一个时间断面, 以分析系统在对应瞬间的振荡特性。文献<citation id="177" type="reference">[<a class="sup">9</a>]</citation>基于空间域中的模式解耦, 提出从互补群群际能量演化的视角分析振荡行为的新思路;文献<citation id="178" type="reference">[<a class="sup">10</a>]</citation>进一步提出轨迹摆次能量序列分析法, 基于主导映象系统在逐次摆动期间振荡能量的演变来刻画原多机系统的宏观振荡特性。</p>
                </div>
                <div class="p1">
                    <p id="30">但是, 摆次能量是映像系统在整个一次摆动期间的平均特征, 其时间分辨率太低, 此外, 由于不同模式的摆动的起始时刻与时段都不相同, 故难以支撑对多模式交互的研究。因此, 缩短能量序列中的时间间隔, 成为提高识别振荡时变性能力的关键。</p>
                </div>
                <div class="p1">
                    <p id="31">本文将振荡能量序列的间隔时间从按摆次缩短到按积分步长, 这也许就是振荡特性的时变性分析可能达到的最高分辨率。</p>
                </div>
                <div class="p1">
                    <p id="32">基于扩展等面积准则 (EEAC) 识别的时变单机映象系统轨迹<citation id="180" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 逐个时间断面虚构哈密顿单机映像 (virtual Hamilton OMIB, VH-OMIB) 系统, 提出轨迹断面能量 (energy of trajectory section, ESE) , 并用符号<i>E</i><sub>SE</sub>表示其值) 序列指标, 以断面间振荡能量变化的时间序列来量化空间模式振荡的时变性。此外, 还讨论了断面势能的不同定义方法的影响。最后, 针对计及调速器及机械功率周期性扰动的单机系统, 应用ESE分析这些因素对振荡时变性的影响, 诠释了系统的“反常”行为。</p>
                </div>
                <h3 id="33" name="33" class="anchor-tag"><b>1 主导映象轨迹及在其时间断面处的VH-OMIB系统</b></h3>
                <h4 class="anchor-tag" id="34" name="34"><b>1.1</b> 多机系统的主导映象系统</h4>
                <div class="p1">
                    <p id="35">若将所有机组以穷尽方式划分为一系列互补群{<i>S</i>群, <i>A</i>群}, 对任意一种分群方式, 通过互补群惯量中心—相对运动 (CCCOI-RM) 变换<citation id="181" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>可以得到相应的等值单机映象系统:</p>
                </div>
                <div class="p1">
                    <p id="36" class="code-formula">
                        <mathml id="36"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi>ω</mi></mtd></mtr><mtr><mtd><mi>Μ</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="37">式中:<i>δ</i>和<i>ω</i>分别为时变的单机映象系统的机组功角和转速;<i>P</i><sub>m</sub>和<i>P</i><sub>e</sub>分别为其机械功率及电气功率;<i>M</i>为其机组转动惯量。</p>
                </div>
                <div class="p1">
                    <p id="38">每个单机映象系统对应着一种振荡模式, 反映相应的互补群之间的相对运动。EEAC在等值单机映象系统的外力—位置 (<i>P</i>-<i>δ</i>) 平面上, 从能量视角给出大扰动稳定性的量化信息。对失稳情形, 将等值单机映象系统在动态鞍点 (DSP) 处的动能作为失稳裕度;对稳定情形, 通过在摆次最远点 (FEP) 处冻结所有的非哈密顿因素, 虚构VH-OMIB映像系统电气功率的后续轨迹, 评估FEP处进一步吸收动能的能力, 以反映系统的稳定程度。将所有映象系统中稳定裕度最小者称为主导映象系统。主导映象系统反映了原多机系统振荡最危险的振荡模式, 即主导模式。原多机系统的振荡特性主要由主导模式的能量特征来反映。</p>
                </div>
                <div class="p1">
                    <p id="39">由于不同振荡模式的稳定裕度对给定参数的灵敏度不同, 参数的变化可能使得非主导模式逐渐演变为主导模式, 通过模式能量特征对参数的灵敏度分析可以掌握主导模式的演变。</p>
                </div>
                <h4 class="anchor-tag" id="40" name="40"><b>1.2 时间断面处的VH-OMIB系统</b><citation id="182" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation><sup></sup></h4>
                <div class="p1">
                    <p id="41">通过CCCOI-RM变换, 多机系统功角的受扰轨迹被等值为两个互补群的功角<i>δ</i><sub><i>S</i></sub>和<i>δ</i><sub><i>A</i></sub>:</p>
                </div>
                <div class="p1">
                    <p id="42" class="code-formula">
                        <mathml id="42"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>δ</mi><msub><mrow></mrow><mi>S</mi></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>S</mi></mrow></munder><mrow><mfrac><mrow><mi>Μ</mi><msub><mrow></mrow><mi>i</mi></msub><mi>δ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mi>S</mi></msub></mrow></mfrac></mrow></mstyle></mtd></mtr><mtr><mtd><mi>δ</mi><msub><mrow></mrow><mi>A</mi></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>A</mi></mrow></munder><mrow><mfrac><mrow><mi>Μ</mi><msub><mrow></mrow><mi>j</mi></msub><mi>δ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mi>A</mi></msub></mrow></mfrac></mrow></mstyle></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="43">式中:<i>M</i><sub><i>i</i></sub>和<i>δ</i><sub><i>i</i></sub>分别为发电机<i>i</i>的转动惯量及功角, 其余类似, 且有</p>
                </div>
                <div class="p1">
                    <p id="44" class="code-formula">
                        <mathml id="44"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Μ</mi><msub><mrow></mrow><mi>S</mi></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>S</mi></mrow></munder><mi>Μ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Μ</mi><msub><mrow></mrow><mi>A</mi></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>A</mi></mrow></munder><mi>Μ</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="45">假设从时间断面<i>t</i><sub><i>m</i></sub>处开始, 冻结所有的时变因素, 并设互补群各群内部的机组同调, 则等值单机映象系统的电气功率可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="46" class="code-formula">
                        <mathml id="46"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>δ</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>v</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>≥</mo><mi>t</mi><msub><mrow></mrow><mi>m</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="47">具体推导过程详见附录A。</p>
                </div>
                <div class="p1">
                    <p id="48">这里的<i>P</i><sub>c</sub>, <i>P</i><sub>max</sub>, <i>v</i>均成为常数, <i>t</i><sub><i>m</i></sub>后的单机映象系统成为哈密顿系统:</p>
                </div>
                <div class="p1">
                    <p id="49" class="code-formula">
                        <mathml id="49"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Μ</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mrow><mo>⋅</mo><mo>⋅</mo></mrow></mrow></mover><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>u</mtext><mtext>b</mtext></mrow><mtext>Η</mtext></msubsup><mo stretchy="false"> (</mo><mi>δ</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>v</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>t</mi><mo>≥</mo><mi>t</mi><msub><mrow></mrow><mi>m</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="50"><i>P</i><mathml id="51"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>u</mtext><mtext>b</mtext></mrow><mtext>Η</mtext></msubsup></mrow></math></mathml> (<i>δ</i>) 为哈密顿系统的不平衡力矩, 其哈密顿量<i>h</i>为:</p>
                </div>
                <div class="p1">
                    <p id="52" class="code-formula">
                        <mathml id="52"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>h</mi><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msubsup><mrow></mrow><mn>0</mn><mtext>v</mtext></msubsup></mrow><mrow><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo></mrow></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>u</mtext><mtext>b</mtext></mrow><mtext>Η</mtext></msubsup><mo stretchy="false"> (</mo><mi>δ</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="53">式中:<i>δ</i><mathml id="54"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>0</mn><mtext>v</mtext></msubsup></mrow></math></mathml>为虚构哈密顿系统在虚拟平衡点处的功角, 即</p>
                </div>
                <div class="p1">
                    <p id="55" class="code-formula">
                        <mathml id="55"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>δ</mi><msubsup><mrow></mrow><mn>0</mn><mtext>v</mtext></msubsup><mo>=</mo><mi>arcsin</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><mi>v</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="56">因此, 通过假设<i>t</i><sub><i>m</i></sub>以后的受扰轨迹为理想两群哈密顿系统动态, 则该时间断面后的单机映象系统成为VH-OMIB系统, 其总能量守恒。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57"><b>1.3 VH-OMIB</b>系统的误差分析</h4>
                <h4 class="anchor-tag" id="58" name="58"><b>1.3.1</b> 多群因素</h4>
                <div class="p1">
                    <p id="59">若互补群群内各机组不同调, 可将各机组功角轨迹表示为在该群惯量中心角轨迹上叠加了一个时变的非同调量。此时, 等值单机映象系统的电气输出功率<i>P</i><sub>e</sub> (<i>δ</i>, <i>t</i>) 不再仅仅是<i>δ</i>的函数;当映像系统在不同摆次中经过同一<i>δ</i>值时, 其输出功率不再相同:</p>
                </div>
                <div class="p1">
                    <p id="60" class="code-formula">
                        <mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>δ</mi><mo>, </mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>sin</mi><mo stretchy="false"> (</mo><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>v</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="61">式中:时变参数<i>P</i><sub>c</sub> (<i>t</i>) , <i>P</i><sub>max</sub> (<i>t</i>) , <i>v</i> (<i>t</i>) 对应于不同时刻<i>t</i>的值可根据实际受扰轨迹算出。</p>
                </div>
                <div class="p1">
                    <p id="62">若在时刻<i>t</i><sub><i>m</i></sub>处冻结该映像系统在当前摆内的多群因素, 即用对应的理想两群动态中的<i>P</i><sub>e, est</sub> (<i>δ</i>) 替代该摆<i>δ</i> (<i>t</i><sub><i>m</i></sub>) 之后的<i>P</i><sub>e</sub> (<i>δ</i>, <i>t</i>) :</p>
                </div>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>δ</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false">) </mo><mi>sin</mi><mo stretchy="false"> (</mo><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>v</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>P</i><sub>c</sub> (<i>t</i><sub><i>m</i></sub>) , <i>P</i><sub>max</sub> (<i>t</i><sub><i>m</i></sub>) , <i>v</i> (<i>t</i><sub><i>m</i></sub>) 成为常数, 对应于式 (9) 中在<i>t</i>=<i>t</i><sub><i>m</i></sub>时刻的值。由此不难评估多群因素引起的误差。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65"><b>1.3.2</b> 耗散因素</h4>
                <div class="p1">
                    <p id="66">当机组<i>k</i>存在机械阻尼, 或其控制器存在与速度量相关的反馈信号时, 就会在不平衡力矩中引入耗散项<i>P</i><sup>dis</sup><sub><i>k</i></sub> (<i>ω</i><sub><i>k</i></sub> (<i>t</i>) ) 。不失一般性, 将其归入电气功率。相应的映像系统电气功率为:</p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>δ</mi><mo>, </mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>v</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msup><mo stretchy="false"> (</mo><mi>ω</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>t</mi><mo>≥</mo><mi>t</mi><msub><mrow></mrow><mi>m</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>P</i><sup>dis</sup> (<i>ω</i> (<i>t</i>) ) 为各机组的<i>P</i><sup>dis</sup><sub><i>k</i></sub> (<i>ω</i><sub><i>k</i></sub> (<i>t</i>) ) 通过CCCOI-RM变换等值到单机映象系统中的值。</p>
                </div>
                <div class="p1">
                    <p id="69">对于VH-OMIB系统, 式 (11) 中的时变项<i>P</i><sup>dis</sup> (<i>ω</i> (<i>t</i>) ) 会被处理为常数项<i>P</i><sup>dis</sup> (<i>ω</i> (<i>t</i><sub><i>n</i></sub>) ) , <i>t</i><sub><i>n</i></sub>≥<i>t</i><sub><i>m</i></sub>。耗散因素会在不同时间断面<i>t</i><sub><i>n</i></sub>处的不平衡力矩中引入一个与各机组转速有关的向下的矫正项<i>P</i><sup>dis</sup> (<i>t</i><sub><i>n</i></sub>) 。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>1.3.3</b> 时间因素</h4>
                <div class="p1">
                    <p id="71">当机组<i>k</i>的控制量随时间而变, 就会在不平衡力矩中引入时变项<i>P</i><mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mi>t</mi></msubsup></mrow></math></mathml> (<i>t</i>) 。不失一般性, 将其归入电气功率。相应的映像系统电气功率为:</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>δ</mi><mo>, </mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>v</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msup><mrow></mrow><mi>t</mi></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>t</mi><mo>≥</mo><mi>t</mi><msub><mrow></mrow><mi>m</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>P</i><sup><i>t</i></sup> (<i>t</i>) 为各机组的<i>P</i><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mi>t</mi></msubsup></mrow></math></mathml> (<i>t</i>) 通过CCCOI-RM变换等值到单机映象系统中的值。</p>
                </div>
                <div class="p1">
                    <p id="76">时间因素引入的矫正项可类似于耗散因素那样处理。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>1.4 全部非哈密顿因素对映像系统振荡特性的影响</b></h4>
                <div class="p1">
                    <p id="78">事实上, 多机系统中的多群、耗散及时间因素之间存在着复杂的交互影响, 很难也没有必要严格区分它们, 不妨统一作为非哈密顿因素处理。</p>
                </div>
                <div class="p1">
                    <p id="79">若从时刻<i>t</i><sub><i>m</i></sub>开始, 忽略主导映像系统的非哈密顿因素, 按得到的VH-OMIB系统估计下一个时间断面<i>t</i><sub><i>m</i>+1</sub>处的<i>P</i><sub>e, est</sub> (<i>δ</i>) 。但是在<i>t</i><sub><i>m</i>+1</sub>处重构VH-OMIB系统时, 则要根据<i>t</i><sub><i>m</i>+1</sub>处的实际多机轨迹来构造。比较两者, 即VH-OMIB系统的<i>P</i>-<i>δ</i>曲线与实际轨迹的映像<i>P</i>-<i>δ</i>曲线, 可以反映该映像系统的非哈密顿因素的强弱。换句话说, 比较不同断面处的VH-OMIB系统, 也可以衡量非哈密顿因素对系统振荡运动趋势的影响。</p>
                </div>
                <h3 id="80" name="80" class="anchor-tag"><b>2</b> 轨迹 (时间) 断面 (处的) 振荡能量</h3>
                <div class="p1">
                    <p id="81">映像系统在时间断面处的振荡总能量包括两部分, 即互补群之间的相对动能及以动态中心点 (DCP) 为参考点的势能。振荡过程总是伴随着动能和势能的相互转化 (见附录B图B1) , 以正向摆次为例, 当不平衡力大于零时, 不平衡力做正功, 消耗系统势能, 转化为系统动能;反之, 不平衡力对系统做负功, 系统动能转化为势能。受扰轨迹的大多数时间断面处, 振荡动能及振荡势能都不为零值。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>2.1</b> 断面处的动能</h4>
                <div class="p1">
                    <p id="83">系统在时间断面<i>t</i><sub><i>n</i></sub>处的动能<i>E</i><sub>k, <i>n</i></sub>既可以通过等值单机映象系统在断面处的惯量和转速直接求取, 也可以根据<i>P</i>-<i>δ</i>平面上的能量转化求取:</p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mrow></msubsup><mi>Ρ</mi></mrow></mstyle><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>b</mtext></mrow></msub><mtext>d</mtext><mi>δ</mi><mo>=</mo><mi>A</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>A</mi><msub><mrow></mrow><mn>2</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>δ</i><sub>0</sub>为平衡点处发电机功角;<i>P</i><sub>ub</sub>=<i>P</i><sub>m</sub>-<i>P</i><sub>e</sub>为不平衡力矩;<i>A</i><sub>1</sub>和<i>A</i><sub>2</sub>分别为动能增加面积和动能减少面积。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>2.2</b> 断面处的势能</h4>
                <div class="p1">
                    <p id="87">映像系统在时间断面<i>t</i><sub><i>n</i></sub>处的振荡势能<i>E</i><sub>p, <i>n</i></sub>是沿VH-OMIB轨迹, 并以虚拟动态中心点 (VDCP) 为参考点的势能:</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>D</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>δ</i><sub>VDCP</sub>为VDCP处的发电机功角;<i>P</i><sub>e, est, <i>n</i></sub>为时间断面<i>t</i><sub><i>n</i></sub>处的VH-OMIB系统的电气功率。</p>
                </div>
                <div class="p1">
                    <p id="90">当断面处于前半摆, 即处于上一摆的FEP与当前摆的动态中心点 (DCP) 之间时, 系统虽然在其后不一定沿该对应的VH-OMIB轨迹运动, 但随着系统趋于 (或到达) VDCP, 后者也必然趋于 (或重合于) DCP。当断面处于后半摆, 即处于当前摆次的DCP与FEP之间时, 随着断面远离VDCP, 后者才逐渐偏离DCP。</p>
                </div>
                <div class="p1">
                    <p id="91">但是, 也可仿照EEAC算法在FEP处评估暂态稳定裕度那样处理断面势能裕度。假设从时间断面<i>t</i><sub><i>n</i></sub>开始, 映像系统不再存在非哈密顿因素, 则系统将沿对应的VH-OMIB系统轨迹运动。在<i>P</i>-<i>δ</i>平面上, 将VH-OMIB系统的电气功率<i>P</i><sub>e, est, <i>n</i></sub> (<i>δ</i>) 的轨迹与机械功率的外推线在系统摆动方向上的交点定义为当前断面的虚构的动态鞍点 (VDSP) 。以VDSP为参考点, 评估断面处与参考点的势能距离。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>2.3</b> 轨迹断面振荡能量裕度</h4>
                <div class="p1">
                    <p id="93">虚构电气功率<i>P</i><sub>e, est, <i>n</i></sub> (<i>δ</i>) 与机械功率, 这两条功率曲线在<i>t</i><sub><i>n</i></sub>断面与VDSP区间内所围面积<i>A</i><sub>dec, pot, <i>n</i></sub> (见附录B图B1) 反映了若要维持该VH-OMIB系统稳定, 则在<i>t</i><sub><i>n</i></sub>断面处还能进一步注入动能的最大值<i>E</i><sub>p, <i>n</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="94"><i>E</i><sub>p, <i>n</i></sub>=<i>A</i><sub>dec, pot, <i>n</i></sub>=∫<mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>D</mtext><mtext>S</mtext><mtext>Ρ</mtext><mo>, </mo><mi>n</mi></mrow></msub></mrow></msubsup></mrow></math></mathml> (<i>P</i><sub>e, est, <i>n</i></sub>-<i>P</i><sub>m</sub>) d<i>δ</i>      (15) </p>
                </div>
                <div class="p1">
                    <p id="96">式中:<i>δ</i><sub>VDSP, <i>n</i></sub>为时间断面<i>t</i><sub><i>n</i></sub>所对应的VDSP处发电机功角。而对应的模式能量裕度<i>E</i><sub><i>n</i></sub>, 则为系统在<i>t</i><sub><i>n</i></sub>断面处, 还能进一步吸收的最大动能与实际动能之差。</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mi>n</mi></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mo>, </mo><mi>n</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>2.4 轨迹断面振荡能量序列vs轨迹摆次振荡能量序列</b></h4>
                <div class="p1">
                    <p id="99">轨迹摆次能量序列 (energy of trajectory swing, ESW, 用符号<i>E</i><sub>SW</sub>表示) 以摆次为时间单位, 以等值单机映象系统轨迹上的DCP处的动能, 及FEP处的势能来反映该模式在过去半摆中的振荡总能量<citation id="183" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="100">ESE在等值单机映象系统轨迹逐个断面处分别计算系统的振荡总能量, 用符号<i>E</i><sub>SE</sub>表示。相邻两个时间断面处的<i>E</i><sub>SE</sub>之差 (Δ<i>E</i><sub>SE</sub>) 反映了模式振荡总能量在该时间段内的变化。相较于信号处理技术, Δ<i>E</i><sub>SE</sub>不但将对时间窗口的要求缩到最小 (一个积分步长) , 并且不存在边缘效应, 故很好地反映了振荡过程的局部特性。其不足之处是对振荡宏观特性 (例如各个摆次的时长) 的反映能力不够。又如, 若系统在某断面处的振荡能量衰减, 但并不能保证该摆次不会在后续非哈密顿因素影响下发散。虽然由Δ<i>E</i><sub>SE</sub>构成的时间序列可以间接地提供有关信息, 但最好的途径则是同时采用ESW与ESE分析。</p>
                </div>
                <div class="p1">
                    <p id="101">不难看出, 若只选择DCP和FEP这两个特殊的时间断面, 则ESE的作用就与ESW相当了。</p>
                </div>
                <h3 id="102" name="102" class="anchor-tag"><b>3</b> 基于轨迹断面能量序列的分析</h3>
                <h4 class="anchor-tag" id="103" name="103"><b>3.1</b> 断面能量裕度变化率</h4>
                <div class="p1">
                    <p id="104">将空间模式的映象轨迹在时间断面<i>t</i><sub><i>n</i></sub>处的“断面能量裕度变化率”定义为模式振荡能量在<i>t</i><sub><i>n</i></sub>处的局部衰减率:</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mi>n</mi></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mi>n</mi></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mi>n</mi><mo>=</mo><mn>2</mn><mo>, </mo><mn>3</mn><mo>, </mo><mo>⋯</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106">式中:<i>E</i><sub><i>n</i></sub>为映象系统在<i>t</i><sub><i>n</i></sub>处的轨迹断面振荡能量。不失一般性, 将FEP视为摆次结束的最后一个断面, 映象系统在FEP前、后的摆动方向相反, 对应着不同的VDSP。</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107"><b>3.2 ESE</b>序列的内涵</h4>
                <div class="p1">
                    <p id="108">与时间断面<i>t</i><sub><i>n</i></sub>相关的断面振荡能量如图1所示。</p>
                </div>
                <div class="area_img" id="109">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914013_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 ESE计算示意图" src="Detail/GetImg?filename=images/DLXT201914013_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 ESE计算示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914013_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of ESE calculation</b></p>

                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>E</mi><msub><mrow></mrow><mi>n</mi></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>=</mo><mi>A</mi><msub><mrow></mrow><mn>5</mn></msub><mo>-</mo><mo stretchy="false"> (</mo><mi>A</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>A</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>A</mi><msub><mrow></mrow><mn>4</mn></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mo>, </mo><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mi>A</mi><msub><mrow></mrow><mn>4</mn></msub><mo>+</mo><mi>A</mi><msub><mrow></mrow><mn>5</mn></msub><mo>+</mo><mi>A</mi><msub><mrow></mrow><mn>6</mn></msub><mo>+</mo><mi>A</mi><msub><mrow></mrow><mn>7</mn></msub><mo stretchy="false">) </mo><mo>-</mo><mo stretchy="false"> (</mo><mi>A</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>A</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">因此, 时间断面<i>t</i><sub><i>n</i></sub>处的ESE为:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mi>n</mi></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mi>n</mi></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>=</mo><mo>-</mo><mi>A</mi><msub><mrow></mrow><mn>6</mn></msub><mo>-</mo><mi>A</mi><msub><mrow></mrow><mn>7</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">式 (19) 由两部分组成:第一项 (-<i>A</i><sub>6</sub>) 对应于时变等全部非哈密顿因素对<i>t</i><sub><i>n</i>-1</sub>与<i>t</i><sub><i>n</i></sub>之间的影响;第二项 (-<i>A</i><sub>7</sub>) 对应于全部非哈密顿因素对<i>t</i><sub><i>n</i></sub>之后的影响。它们均来自于相邻断面所对应的VH-OMIB系统的差别。</p>
                </div>
                <div class="p1">
                    <p id="114">综上所述, ESE从能量视角出发, 反映了映像系统的全部非哈密顿因素对该模式中的能量转换过程的影响。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>3.3 ESE</b>序列的分析流程</h4>
                <div class="p1">
                    <p id="116">如附录B图B2所示, 基于ESE的振荡局部特性分析包含以下步骤。</p>
                </div>
                <div class="p1">
                    <p id="117">步骤1:针对特定的系统工况及故障场景, 通过数值积分获取系统受扰轨迹。</p>
                </div>
                <div class="p1">
                    <p id="118">步骤2:采用CCCOI-RM变换, 沿着多机系统受扰轨迹, 逐个时间断面将其映射为一系列等值单机映象系统的轨迹, 并采用EEAC算法识别主导映象系统。</p>
                </div>
                <div class="p1">
                    <p id="119">步骤3:沿主导映象系统轨迹逐个时间断面虚构对应的VH-OMIB系统, 并在其<i>P</i>-<i>δ</i>平面上求取主导映象系统在各个时间断面处的振荡能量。</p>
                </div>
                <div class="p1">
                    <p id="120">步骤4:根据ESE的计算方法, 计算ESE序列。</p>
                </div>
                <div class="p1">
                    <p id="121">步骤5:根据ESE分析系统振荡的局部特性。</p>
                </div>
                <h3 id="122" name="122" class="anchor-tag"><b>4</b> 断面势能参考点的选择对<b>ESE</b>的影响</h3>
                <div class="p1">
                    <p id="123">一个非哈密顿系统在给定状态下还能够吸收的最大动能, 不但与该状态下的位置与动能有关, 还与趋于分岔点的具体路径有关。建议按断面处的VH-OMIB系统的虚构轨迹寻找VDSP, 并以VDSP为势能参考点求取当前断面的势能裕度。其物理含义为:若该断面时刻之后不再存在非哈密顿因素, 则该数值就是系统的稳定裕度。</p>
                </div>
                <div class="p1">
                    <p id="124">势能参考点的位置以及趋于该参考点的路径共同影响断面处势能的求取。对势能参考点的要求如下:①为了保证可比性, 不同断面处对应的势能参考点应该遵从相同的物理内涵;②为了反映非哈密顿因素对势能的影响, 必须根据当前断面的状态, 通过虚构VH-OMIB来确定系统趋于参考点的路径。由于假设该断面之后不再存在非哈密顿因素, 故系统趋于势能参考点的过程中, 保守力所做的功可以反映当前断面处的势能。除了选择VDSP为势能参考点外, 至少还有其他3种选择方式。本节分别讨论这些方式对ESE的影响。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125"><b>4.1</b> 势能参考点的选择方式及相应的<b>ESE</b></h4>
                <h4 class="anchor-tag" id="126" name="126"><b>4.1.1</b> 以虚拟原点为势能参考点</h4>
                <div class="p1">
                    <p id="127">由于故障清除时刻<i>t</i><sub>c</sub>以后的系统拓扑可能变化, 轨迹上并没有原点的确切概念, 只能在<i>t</i><sub>c</sub>断面处虚构VH-OMIB (<i>t</i><sub>c</sub>) 系统的轨迹, 根据反演得到虚构的原点 (virtual original point, VOP) , 并将其作为势能参考点。此外, 还必须在<i>t</i><sub><i>n</i></sub>断面处, 虚构VH-OMIB (<i>t</i><sub><i>n</i></sub>) 系统的轨迹, 反映在没有非哈密顿因素情形下, 系统的后续运动轨迹。从而保证了系统在时段 (<i>t</i><sub>c</sub>, <i>t</i><sub><i>n</i></sub>]内可以采用实际的轨迹运动。</p>
                </div>
                <div class="p1">
                    <p id="128">换句话说, 系统从VOP沿着VH-OMIB (<i>t</i><sub>c</sub>) 轨迹到达<i>t</i><sub>c</sub>断面;在时段 (<i>t</i><sub>c</sub>, <i>t</i><sub><i>n</i></sub>]内则沿着实际轨迹;在<i>t</i><sub><i>n</i></sub>时段后则沿着VH-OMIB (<i>t</i><sub><i>n</i></sub>) 轨迹趋于VDSP。不难证明, 沿着这三段连续但可能不光滑的轨迹, 计算得到<i>t</i><sub><i>n</i></sub>断面的振荡能量符合量化指标的要求。</p>
                </div>
                <div class="p1">
                    <p id="129" class="code-formula">
                        <mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><msub><mrow></mrow><mi>n</mi></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>Ο</mtext><mtext>Ρ</mtext></mrow></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>δ</i><sub>VOP</sub>为VOP处的发电机功角。</p>
                </div>
                <div class="p1">
                    <p id="131">根据ESE的定义, 可以求取系统在时间断面<i>t</i><sub><i>n</i></sub>处的ESE为:</p>
                </div>
                <div class="p1">
                    <p id="132" class="code-formula">
                        <mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mi>n</mi></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mi>n</mi></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>=</mo><mo stretchy="false">[</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo><mo>-</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>Ο</mtext><mtext>Ρ</mtext></mrow></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>4.1.2</b> 以相邻断面为势能参考点</h4>
                <div class="p1">
                    <p id="134">当以相邻时间<i>t</i><sub><i>n</i>-1</sub>断面为势能参考点时, 系统在断面<i>t</i><sub><i>n</i></sub>之前沿实际轨迹运动, 其后则沿VH-OMIB (<i>t</i><sub><i>n</i></sub>) 轨迹趋于VDSP。与上节类似, 系统的运动轨迹连续, 计算得到<i>t</i><sub><i>n</i></sub>断面的振荡能量符合量化指标的要求。</p>
                </div>
                <div class="p1">
                    <p id="135" class="code-formula">
                        <mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><msub><mrow></mrow><mi>n</mi></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="136">根据ESE的定义, 可以求取系统在时间断面<i>t</i><sub><i>n</i></sub>处的ESE为:</p>
                </div>
                <div class="p1">
                    <p id="137" class="code-formula">
                        <mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mi>n</mi></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mi>n</mi></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>=</mo><mo stretchy="false">[</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo><mo>-</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>4.1.3</b> 以VDCP为势能参考点</h4>
                <div class="p1">
                    <p id="139">非哈密顿系统的VDCP随断面而变, 故需要在断面处虚构VH-OMIB (<i>t</i><sub><i>n</i></sub>) 系统轨迹, 其电气功率与机械功率在VDCP处相交, 两者在当前断面与VDCP区间内所围成的面积反映了当系统沿VH-OMIB系统轨迹运行到VDCP时, 能够转化为动能的潜在势能。与上节类似, 系统的运动轨迹连续, 计算得到<i>t</i><sub><i>n</i></sub>断面的振荡能量符合量化指标的要求。</p>
                </div>
                <div class="p1">
                    <p id="140" class="code-formula">
                        <mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><msub><mrow></mrow><mi>n</mi></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>D</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="141">根据ESE的定义, 可以求取系统在时间断面<i>t</i><sub><i>n</i></sub>处的ESE为:</p>
                </div>
                <div class="p1">
                    <p id="142" class="code-formula">
                        <mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mi>n</mi></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mi>n</mi></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>=</mo><mo stretchy="false">[</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo><mo>-</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>D</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="143" name="143"><b>4.2</b> 三种势能参考点的共性问题</h4>
                <div class="p1">
                    <p id="144">根据势能参考点的选择原则, 目标断面前轨迹由实际轨迹描述, 该断面后通过VH-OMIB系统轨迹描述。因此对任意相邻断面<i>t</i><sub><i>n</i>-1</sub>和<i>t</i><sub><i>n</i></sub>, <i>t</i><sub><i>n</i>-1</sub>之前的轨迹都由相同的实际轨迹来描述, ESE必然与<i>t</i><sub><i>n</i>-1</sub>断面以前的动态无关。在[<i>t</i><sub><i>n</i>-1</sub>, <i>t</i><sub><i>n</i></sub>]内ESE反映了实际轨迹与VH-OMIB (<i>t</i><sub><i>n</i>-1</sub>) 轨迹的差异, 即式 (21) 、式 (23) 和式 (25) 所分别给出的ESE表达形式中的第一部分, 该部分与势能参考点的选取无关, 因此完全相同。<i>t</i><sub><i>n</i></sub>断面之后, 势能参考点的不同导致ESE表达形式中第二部分的积分区间上限 (即为势能参考点) 随之改变。因此, 选取不同的势能参考点, 必然会影响ESE的性能。</p>
                </div>
                <div class="p1">
                    <p id="145">以VDSP为参考点时, 无论系统处于正向还是反向摆次, 断面后的运动均趋于VDSP。不但只需要在一个方向上虚构轨迹, 而且当断面越接近VDSP时, 虚构轨迹的误差也越小。对于VDSP处的断面, VDSP与DSP重合, 不再需要虚构轨迹。而其他三种方式则均存在以下问题。</p>
                </div>
                <div class="p1">
                    <p id="146">1) 对应的断面势能不能反映该断面处的稳定裕度, 故本文选用VDSP为势能参考点, 使ESE可以反映相邻断面之间的非哈密顿因素对振荡局部稳定性的影响。</p>
                </div>
                <div class="p1">
                    <p id="147">2) 目标断面之后需要虚构轨迹的长度不同, 从而影响到虚构轨迹与系统实际轨迹间的误差。在某些断面处, 参考点将不再处于系统功角的后续摆动方向上。断面后的VH-OMIB虚拟轨迹必须先沿后续摆动方向轨迹运行至速度为零后, 再反向运行到相应的势能参考点, 导致误差增大, 且不会随着断面接近VDSP而减小。</p>
                </div>
                <div class="p1">
                    <p id="148">因此, 建议采用VDSP为势能参考点, 来反映相邻断面间非哈密顿因素对振荡局部稳定性的影响。</p>
                </div>
                <h3 id="149" name="149" class="anchor-tag"><b>5</b> 算例分析</h3>
                <div class="p1">
                    <p id="150">分别考虑带有调速器或机械功率周期性变化的两个OMIB系统, 通过ESE来观察非哈密顿因素对系统振荡局部特性的影响。附录B给出对应的哈密顿OMIB系统的参数。</p>
                </div>
                <h4 class="anchor-tag" id="151" name="151"><b>5.1</b> 调速器对振荡局部特性的影响</h4>
                <div class="p1">
                    <p id="152">母线1三相短路故障持续0.005 s后自动消失, 以1 ms的步长仿真3 s时长。考察水轮机G<sub>1</sub>的调速器 (参数见附录C) 对系统振荡行为的影响。</p>
                </div>
                <div class="p1">
                    <p id="153">附录B表B1给出计及调速器后的平衡点特征根, 包括一对实部为负的共轭根及4个负实根。经典的特征根分析认为, 调速器为系统振荡提供了正阻尼。图2 (a) 给出加入调速器后的数值积分结果, 系统振荡从等幅变为衰减, 与特征根分析结果一致。将故障持续时间 (<i>τ</i>) 增大到0.175 s, 数值积分表明 (见图2 (b) ) , 加入调速器后, 系统从等幅振荡变为失去同步, 平衡点特征根分析方法则无法发现或解释此现象。</p>
                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914013_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 不同τ取值情形下的机组功角曲线" src="Detail/GetImg?filename=images/DLXT201914013_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 不同<i>τ</i>取值情形下的机组功角曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914013_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Power-angle curves with different</b><i>τ</i></p>

                </div>
                <div class="p1">
                    <p id="155">图3在<i>P</i>-<i>δ</i>平面上分析调速器对振荡的影响。由于故障清除时间 (<i>τ</i>=0.005 s) 非常短, 故障清除时功角摆开的幅度很小, 故机械功率<i>P</i><sub>m</sub>的变化对动能加速面积的影响可以忽略。故障清除后, 前向转速大于设定值导致调速器阀门开度减小, 但由于水轮机组的水锤效应, 原动机输出功率并未立刻减小, <i>P</i><sub>m</sub>反而上升。系统的首摆的动能减小面积从无调速器时的<i>A</i><sub>dec, 0</sub>=<i>A</i><sub>8</sub>+<i>A</i><sub>9</sub>降低为<i>A</i><sub>dec, 1</sub>=<i>A</i><sub>8</sub>, 减小了<i>A</i><sub>9</sub>, 故振幅增加。</p>
                </div>
                <div class="p1">
                    <p id="156">此外, 调速器并不会影响OMIB系统的电气输出功率, 因此无论系统中有无调速器, 其在任意断面处的虚构电气功率<i>P</i><sub>est</sub>都相同, 而有调速器时, <i>P</i><sub>m</sub>上升, 因此其延长线与<i>P</i><sub>est</sub>的交点 (即VDSP) 左移, 两条功率曲线在断面与VDSP区间内所围面积<i>A</i><sub>dec, pot</sub>也将相应减小, 表示断面处的系统能够吸收的最大动能减少, 即断面能量减小, 系统局部稳定性变差。</p>
                </div>
                <div class="area_img" id="157">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914013_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 调速器对系统振荡能量的影响" src="Detail/GetImg?filename=images/DLXT201914013_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 调速器对系统振荡能量的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914013_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Effect of governor on system oscillation energy</b></p>

                </div>
                <div class="p1">
                    <p id="158">图4采用本文提出的ESE来观察振荡过程。无调速器时的ESE恒为零, 且与<i>τ</i>值无关。有调速器后, ESE在大多数断面处小于零, 表示调速器在这些断面处不利于振荡能量的耗散。故当<i>τ</i>取0.175 s时, 调速器导致振荡能量的注入, 振荡发散导致系统失稳。</p>
                </div>
                <div class="area_img" id="159">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914013_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同τ取值情形下的ESE分析结果" src="Detail/GetImg?filename=images/DLXT201914013_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同<i>τ</i>取值情形下的ESE分析结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914013_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Analysis results of ESE with different</b><i>τ</i></p>

                </div>
                <div class="p1">
                    <p id="160">算例说明水轮机调速器在使系统振荡能量在宏观上耗散的同时, 也可能在局部时段注入振荡能量, 甚至导致系统滑步失稳的“反常”现象。</p>
                </div>
                <h4 class="anchor-tag" id="161" name="161"><b>5.2 机械功率周期性扰动对振荡局部特性的影响分析</b></h4>
                <div class="p1">
                    <p id="162">设机组机械功率受到与系统固有振荡频率 (<i>Ω</i><sub>n</sub>=6.38 rad/s) 相等的周期性扰动, 强度为±0.01 (标幺值) , 以1 ms的步长仿真50 s。基于平衡点处系统线性化模型的强迫功率振荡理论断定, 若阻尼为零时振幅将随时间持续增大<citation id="184" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="163">图5分别给出了基于非线性模型或线性化模型的功角振荡仿真结果:前者在增大到一定程度后开始衰减, 最终呈现拍频振荡;后者随时间持续增大, 无法准确反映实际振荡行为。</p>
                </div>
                <div class="area_img" id="164">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914013_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 基于不同模型求取的机组功角曲线" src="Detail/GetImg?filename=images/DLXT201914013_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 基于不同模型求取的机组功角曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914013_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Power-angle curves calculated by different models</b></p>

                </div>
                <div class="p1">
                    <p id="165">振幅增大导致系统逐步进入强非线性区, 振频改变, 故与频率不变的扰动功率之间的相位差不断变化。随着相位差的增大, 扰动功率由向系统注入振荡能量变为消耗振荡能量, 具体的振荡演变过程及详细的机理分析将在后续文章中详细讨论。</p>
                </div>
                <div class="p1">
                    <p id="166">ESE对上述现象的分析 (见图6) 表明:振荡开始阶段, 不同时间断面处的ESE值正负相间, 系统局部振荡特性并无明显变化;然后, ESE的正值逐渐占优, 在15 s开始成为正值序列, 诠释了系统振幅发散到一定程度后不再持续发散的机理。</p>
                </div>
                <div class="area_img" id="167">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914013_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 ESE分析结果" src="Detail/GetImg?filename=images/DLXT201914013_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 ESE分析结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914013_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Analysis result of ESE</b></p>

                </div>
                <div class="p1">
                    <p id="168">由此可见, 外部扰动对系统振荡行为的影响与系统状态密切相关, 在不同的时间断面处甚至完全相反。ESE为时变振荡行为的分析提供了高时间分辨率。</p>
                </div>
                <h3 id="169" name="169" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="170">空间域中的模式解耦为振荡能量序列的计算及分析提供了可能性, 轨迹摆次能量序列通过等值单机映象系统在逐次摆动期间振荡能量的演变刻画原多机系统在较大时间尺度下的宏观振荡行为。为了能够获得更加丰富的振荡细部特性, 需要在不同的时间分辨率下分析系统振荡的局部时变特性。</p>
                </div>
                <div class="p1">
                    <p id="171">基于断面处的VH-OMIB系统, 将非哈密顿因素对系统振荡特性的影响解耦为对该断面前的系统轨迹的影响, 以及对该断面后的系统 (虚拟的) 轨迹的影响。定义相邻时间断面振荡能量的差为ESE, 从能量的角度来量化系统振荡的局部时变性。在此基础上, 讨论了断面处势能的不同定义方法以及其对ESE的影响。最后, 分别针对单机系统中计及水轮机调速器, 或机械功率周期性扰动的情形, 用ESE分析其对系统振荡局部特性的影响。发现为系统振荡提供正阻尼的调速器, 在一定条件下可能导致系统滑步失稳;机械功率的周期性扰动对系统振荡局部特性的影响具有时变特性, 在不同时段内的影响可能完全相反, 表现出与线性化模型所描述的不同特性。</p>
                </div>
                <div class="p1">
                    <p id="172">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="185" name="185" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="186">对任意多机系统, 假设从时间断面t<sub>m</sub>处开始, 冻结所有的时变因素, 并设互补群群内各机组完全同调, 即各机组功角相对各自惯量中心的位置偏移量保持不变, 对S或A群的任意机组, 其功角可以表示为:</p>
                </div>
                <div class="area_img" id="187">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914013_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="188">当机组采用二阶经典模型且负荷为恒阻抗模型时, 机组暂态电抗后的暂态电势不变。系统中不考虑控制器的作用且不计机械阻尼的影响, 在故障发生后的自由状态期间, 各机组电气功率可以表示为:</p>
                </div>
                <div class="area_img" id="189">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914013_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="190">其中δ (t) =δ<sub>S</sub> (t) -δ<sub>A</sub> (t) , 且</p>
                </div>
                <div class="area_img" id="191">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914013_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="192">式中E为机组暂态电抗后的暂态电势, Y、θ分别为收缩到机组内节点导纳阵的模和相角。</p>
                </div>
                <div class="p1">
                    <p id="193">显然, 式 (A3) 中的系数仅与时间断面t<sub>m</sub>有关, 当t<sub>m</sub>确定时, 系数均为常数, 各机组电气输出功率是δ的单值函数, 互补两群的电气功率可以表示为:</p>
                </div>
                <div class="area_img" id="194">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914013_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="195">其中</p>
                </div>
                <div class="area_img" id="196">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914013_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="197">令</p>
                </div>
                <div class="area_img" id="198">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914013_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="199">则等值单机映象系统的电气功率可以表示为:</p>
                </div>
                <div class="area_img" id="200">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914013_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="201" name="201" class="anchor-tag">附录B</h3>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914013_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1轨迹断面能量计算示意图" src="Detail/GetImg?filename=images/DLXT201914013_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1轨迹断面能量计算示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914013_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig B1 The schematic diagram of trajectory section-energy calculation</p>

                </div>
                <div class="area_img" id="203">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914013_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2基于ESE的振荡局部特性分析方法流程图" src="Detail/GetImg?filename=images/DLXT201914013_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2基于ESE的振荡局部特性分析方法流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914013_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig B2 The flow chart of local characteristics analysis for oscillation based on ESE</p>

                </div>
                <div class="area_img" id="204">
                                            <p class="img_tit">
                                                表B1平衡点特征根分析结果
                                                    <br />
                                                Table B1 The results of equilibrium-point eigenvalue analysis
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914013_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914013_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914013_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1平衡点特征根分析结果" src="Detail/GetImg?filename=images/DLXT201914013_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914013_20401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914013_20401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914013_20401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1平衡点特征根分析结果" src="Detail/GetImg?filename=images/DLXT201914013_20401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="205" name="205" class="anchor-tag">附录C</h3>
                <div class="area_img" id="206">
                                            <p class="img_tit">
                                                表C1 H-OMIB系统节点数据
                                                    <br />
                                                Table C1 The node data of H-OMIB system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914013_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914013_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914013_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1 H-OMIB系统节点数据" src="Detail/GetImg?filename=images/DLXT201914013_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="207">
                                            <p class="img_tit">
                                                表C2 H-OMIB系统线路数据
                                                    <br />
                                                Table C2 The line data of H-OMIB system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914013_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914013_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914013_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2 H-OMIB系统线路数据" src="Detail/GetImg?filename=images/DLXT201914013_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="208">
                                            <p class="img_tit">
                                                表C3 H-OMIB系统发电机数据
                                                    <br />
                                                Table C3 The generator data of H-OMIB system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914013_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914013_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914013_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C3 H-OMIB系统发电机数据" src="Detail/GetImg?filename=images/DLXT201914013_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="209" name="209" class="anchor-tag">附录D</h3>
                <div class="area_img" id="210">
                                            <p class="img_tit">
                                                表D1调速器参数
                                                    <br />
                                                Table D1 The parameter of governor
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914013_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914013_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914013_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1调速器参数" src="Detail/GetImg?filename=images/DLXT201914013_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Practical application of eigen-value techniques in the analysis of power system dynamic stability problems">

                                <b>[1]</b> DANDENO P L, KUNDUR P.Practical application of eigenvalue techniques in the analysis of power system dynamic stability problems[C]// Proceedings of the 5th PSCC, 1975, Cambridge, England:35-46.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Application of the normal form of vector fields to predict interarea separation in power systems">

                                <b>[2]</b> THAPAR J, VITTAL V, KLIEMANN W, et al.Application of the normal form of vector fields to predict inter-area separation in power systems[J].IEEE Transactions on Power Systems, 1977, 12 (2) :844-850.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Nonlinear stability indexes of power swing oscillation using normal form analysis">

                                <b>[3]</b> HIROYUKI A, TERUHISA K, TOSHIO I.Nonlinear stability indexes of power swing oscillation using normal form analysis[J].IEEE Transactions on Power Systems, 2006, 21 (3) :18-23.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Explaining and validating stressed power systems behavior using modal series">

                                <b>[4]</b> PARIZ N, SHANECHI H M, VAAHEDI E.Explaining and validating stressed power systems behavior using modal series[J].IEEE Transactions on Power Systems, 2003, 18 (2) :778-785.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200618002&amp;v=MjY5NDVyRzRIdGZOcDQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWTHZCSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 刘红朝, 李兴源, 郝巍, 等.交直流互联电力系统非线性模态分析[J].电力系统自动化, 2006, 30 (18) :8-12.LIU Hongchao, LI Xingyuan, HAO Wei, et al.Nonlinear modal analysis for HVDC/AC power systems[J].Automation of Electric Power Systems, 2006, 30 (18) :8-12.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200818002&amp;v=MzI2NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWTHZCSVNIVGVyRzRIdG5OcDQ5RlpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 薛禹胜, 潘学萍, ZHANG Guorui, 等.计及时变系统完整非线性的振荡模式分析[J].电力系统自动化, 2008, 32 (18) :1-7.XUE Yusheng, PAN Xueping, ZHANG Guorui, et al.Oscillation mode analysis considering full nonlinearity of time-varying systems[J].Automation of Electric Power Systems, 2008, 32 (18) :1-7.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200819004&amp;v=MjM5MTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWTHZCSVNIVGVyRzRIdG5OcG85RllJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 潘学萍, 薛禹胜, 张晓明, 等.轨迹特征根的解析估算及其误差分析[J].电力系统自动化, 2008, 32 (19) :10-14.PAN Xueping, XUE Yusheng, ZHANG Xiaoming, et al.Analytical calculation of power system trajectory eigenvalues and its error analysis[J].Automation of Electric Power Systems, 2008, 32 (19) :10-14.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES20A4CA1A93ED592C29B53410C2251D2A&amp;v=MDM4NzdvNDBiZWg2ZUhrd3pXVVI0MDE0UzN2anJHRTNlN2VWTWJqdUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHg3eTR4S0U9TmlmT2ZiRzRiOVcvMw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> XUE Y, BIN Z.Trajectory section eigenvalue method for nonlinear time-varying power system[J].International Journal of Electrical Power &amp; Energy Systems, 2019, 107:321-331.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912001&amp;v=MjAyNTlHRnJDVVI3cWZadVpzRnl2aFZMdkJJU0hUZXJHNEg5ak5yWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 刘庆龙, 薛禹胜, 陈国平.基于轨迹模式空间解耦及模式能量序列的振荡分析: (一) 理论基础[J].电力系统自动化, 2019, 43 (12) :1-10.DOI:10.7500/AEPS20190430033.LIU Qinglong, XUE Yusheng, GHEN Guoping.Oscillation analysis based on trajectory modes decoupled in space and mode-energy-sequence:Part one theoretical basis[J].Automation of Electric Power Systems, 2019, 43 (12) :1-10.DOI:10.7500/AEPS20190430033.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913003&amp;v=MTA5NjNVUjdxZlp1WnNGeXZoVkx2QklTSFRlckc0SDlqTnJJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 刘庆龙, 薛禹胜, 陈国平.基于轨迹模式空间解耦及模式能量序列的振荡分析: (二) 算法及应用[J].电力系统自动化, 2019, 43 (13) :21-28.DOI:10.7500/AEPS20190430034.LIU Qinglong, XUE Yusheng, GHEN Guoping.Oscillation analysis based on trajectory modes decoupled in space and mode-energy-sequence:Part two algorithm and application[J].Automation of Electric Power Systems, 2019, 43 (13) :21-28.DOI:10.7500/AEPS20190430034.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000753452959X999&amp;v=MTMxMTM3ek1KMW9kVlYyN0diYTdHdFRPcG9wTURPSUdCUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5V&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 薛禹胜.运动稳定性量化理论——非自治非线性多刚体系统的稳定分析[M].南京:江苏科学技术出版社, 1999.XUE Yusheng.Quantitative study of general motion stability and an example on power system stability[M].Nanjing:Phoenix Science Press, 1999.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200610008&amp;v=MTU0NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWTHZCSVRyQmZiRzRIdGZOcjQ5RmJJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 汤涌.电力系统强迫功率振荡的基础理论[J].电网技术, 2006, 30 (10) :29-33.TANG Yong.Fundamental theory of forced power oscillation in power system[J].Power System Technology, 2006, 30 (10) :29-33.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914013" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914013&amp;v=MTcxNTBac0Z5dmhWTHZCSVNIVGVyRzRIOWpOcTQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

