

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136532027287500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914014%26RESULT%3d1%26SIGN%3dHxYhCj0W4yiBABTapZW9w5ClTck%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914014&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914014&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914014&amp;v=MjYyODBJU0hUZXJHNEg5ak5xNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1VyN1A=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;1&lt;/b&gt; 功角曲线模型 "><b>1</b> 功角曲线模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;2 MC&lt;/b&gt;理论 "><b>2 MC</b>理论</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#73" data-title="&lt;b&gt;2.1 MC&lt;/b&gt;对功角曲线采样信息轻型化的理论"><b>2.1 MC</b>对功角曲线采样信息轻型化的理论</a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;2.2 MC&lt;/b&gt;对功角曲线采样信息轻型化分析"><b>2.2 MC</b>对功角曲线采样信息轻型化分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#106" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#114" data-title="&lt;b&gt;3.1 MC&lt;/b&gt;对&lt;i&gt;δ&lt;/i&gt;&lt;sub&gt;&lt;b&gt;14&lt;/b&gt;&lt;/sub&gt; (&lt;b&gt;&lt;i&gt;t&lt;/i&gt;&lt;/b&gt;) 采样信息轻型化"><b>3.1 MC</b>对<i>δ</i><sub><b>14</b></sub> (<b><i>t</i></b>) 采样信息轻型化</a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;3.2 MC&lt;/b&gt;与&lt;b&gt;CS&lt;/b&gt;对&lt;i&gt;δ&lt;/i&gt;&lt;sub&gt;&lt;b&gt;14&lt;/b&gt;&lt;/sub&gt; (&lt;b&gt;&lt;i&gt;t&lt;/i&gt;&lt;/b&gt;) 采样信息轻型化的对比"><b>3.2 MC</b>与<b>CS</b>对<i>δ</i><sub><b>14</b></sub> (<b><i>t</i></b>) 采样信息轻型化的对比</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#160" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#90" data-title="&lt;b&gt;图1 MC对&lt;i&gt;δ&lt;/i&gt; (&lt;i&gt;t&lt;/i&gt;) 轻型化框图&lt;/b&gt;"><b>图1 MC对<i>δ</i> (<i>t</i>) 轻型化框图</b></a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;图2 4机2区系统拓扑结构图&lt;/b&gt;"><b>图2 4机2区系统拓扑结构图</b></a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;图3 功角&lt;i&gt;δ&lt;/i&gt; (&lt;i&gt;t&lt;/i&gt;) 曲线&lt;/b&gt;"><b>图3 功角<i>δ</i> (<i>t</i>) 曲线</b></a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;表1 系统机电模式&lt;/b&gt;"><b>表1 系统机电模式</b></a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;图4 DT-CWT变换相位&lt;/b&gt;"><b>图4 DT-CWT变换相位</b></a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;表2 &lt;i&gt;t&lt;/i&gt;=0.61～1.61 s时的&lt;/b&gt;&lt;i&gt;δ&lt;/i&gt;&lt;sub&gt;&lt;b&gt;14&lt;/b&gt;&lt;/sub&gt; (&lt;b&gt;&lt;i&gt;t&lt;/i&gt;) 特征参数&lt;/b&gt;"><b>表2 <i>t</i>=0.61～1.61 s时的</b><i>δ</i><sub><b>14</b></sub> (<b><i>t</i>) 特征参数</b></a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;表3 &lt;i&gt;t&lt;/i&gt;=1.81～2.81 s时的&lt;/b&gt;&lt;i&gt;δ&lt;/i&gt;&lt;sub&gt;&lt;b&gt;14&lt;/b&gt;&lt;/sub&gt; (&lt;b&gt;&lt;i&gt;t&lt;/i&gt;) 特征参数&lt;/b&gt;"><b>表3 <i>t</i>=1.81～2.81 s时的</b><i>δ</i><sub><b>14</b></sub> (<b><i>t</i>) 特征参数</b></a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;表4 采样点数&lt;i&gt;h&lt;/i&gt;和计算时间&lt;i&gt;t&lt;/i&gt;&lt;/b&gt;"><b>表4 采样点数<i>h</i>和计算时间<i>t</i></b></a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;表5 CS对&lt;/b&gt;&lt;i&gt;δ&lt;/i&gt;&lt;sub&gt;&lt;b&gt;14&lt;/b&gt;&lt;/sub&gt; (&lt;b&gt;&lt;i&gt;l&lt;/i&gt;) 采样信息轻型化&lt;/b&gt;"><b>表5 CS对</b><i>δ</i><sub><b>14</b></sub> (<b><i>l</i>) 采样信息轻型化</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;图5 曲线&lt;/b&gt;&lt;i&gt;δ&lt;/i&gt;&lt;sub&gt;&lt;b&gt;14&lt;/b&gt;&lt;/sub&gt; (&lt;b&gt;&lt;i&gt;l&lt;/i&gt;) 和曲线&lt;/b&gt;&lt;i&gt;δ&lt;/i&gt;&lt;sub&gt;&lt;b&gt;14&lt;/b&gt;&lt;/sub&gt; (&lt;b&gt;&lt;i&gt;l&lt;/i&gt;&lt;/b&gt;) "><b>图5 曲线</b><i>δ</i><sub><b>14</b></sub> (<b><i>l</i>) 和曲线</b><i>δ</i><sub><b>14</b></sub> (<b><i>l</i></b>) </a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;表6 各采样方法实现&lt;/b&gt;&lt;i&gt;δ&lt;/i&gt;&lt;sub&gt;&lt;b&gt;14&lt;/b&gt;&lt;/sub&gt; (&lt;b&gt;&lt;i&gt;t&lt;/i&gt;) 轻型化的性能&lt;/b&gt;"><b>表6 各采样方法实现</b><i>δ</i><sub><b>14</b></sub> (<b><i>t</i>) 轻型化的性能</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" LIU Guoping, XU Zheng, HUANG Ying, et al.Analysis of interarea oscillations in the South China interconnected power system[J].Electric Power Systems Research, 2004 (70) :38-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100487078&amp;v=MDE1MTl4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSWw4VmF4UT1OaWZPZmJLN0h0RE9ybzlGWU9NSURIcw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         LIU Guoping, XU Zheng, HUANG Ying, et al.Analysis of interarea oscillations in the South China interconnected power system[J].Electric Power Systems Research, 2004 (70) :38-45.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" VOURNAS C D, METSIOU A, NOMIKOS B M.Analysis of intra-area and interarea oscillations in south-eastern UCTE interconnection[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 26-30, 2009, Calgary, Canada:1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of intra-area and interarea oscillations in south-eastern UCTE interconnection">
                                        <b>[2]</b>
                                         VOURNAS C D, METSIOU A, NOMIKOS B M.Analysis of intra-area and interarea oscillations in south-eastern UCTE interconnection[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 26-30, 2009, Calgary, Canada:1-7.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 潘学萍.电力系统低频振荡[M].北京:中国水利水电出版社, 2013:37-118.PAN Xueping.Low frequency oscillation of power system[M].Beijing:China Water &amp;amp; Power Press, 2013:37-118." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787517011170000&amp;v=MTUxNDF4RTlmYnZuS3JpZlplWnZGeW5uVTczSklWOFNYRnF6R2JhNUdkSE5ybzVDWk9zUERCTTh6eFVTbURkOVNIN24z&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         潘学萍.电力系统低频振荡[M].北京:中国水利水电出版社, 2013:37-118.PAN Xueping.Low frequency oscillation of power system[M].Beijing:China Water &amp;amp; Power Press, 2013:37-118.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 李勋, 龚庆武, 贾晶晶.采用原子分解能量熵的低频振荡主导模式检测方法[J].中国电机工程学报, 2012, 32 (1) :133-137.LI Xun, GONG Qingwu, JIA Jingjing.A detection method for low frequency oscillation dominant modes based on atomic decomposition energy entropy[J].Proceedings of the CSEE, 2012, 32 (1) :133-137." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201201017&amp;v=MjQwODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVXI3T1B5clBiYkc0SDlQTXJvOUVZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         李勋, 龚庆武, 贾晶晶.采用原子分解能量熵的低频振荡主导模式检测方法[J].中国电机工程学报, 2012, 32 (1) :133-137.LI Xun, GONG Qingwu, JIA Jingjing.A detection method for low frequency oscillation dominant modes based on atomic decomposition energy entropy[J].Proceedings of the CSEE, 2012, 32 (1) :133-137.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 徐东杰, 贺仁睦, 胡国强, 等.正规形方法在互联电网低频振荡分析中的应用[J].中国电机工程学报, 2004, 24 (3) :18-23.XU Dongjie, HE Renmu, HU Guoqiang, et al.Analysis of low frequency oscillations using normal form method[J].Proceedings of the CSEE, 2004, 24 (3) :18-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200403003&amp;v=MzEzNzZVcjdPUHlyUGJiRzRIdFhNckk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         徐东杰, 贺仁睦, 胡国强, 等.正规形方法在互联电网低频振荡分析中的应用[J].中国电机工程学报, 2004, 24 (3) :18-23.XU Dongjie, HE Renmu, HU Guoqiang, et al.Analysis of low frequency oscillations using normal form method[J].Proceedings of the CSEE, 2004, 24 (3) :18-23.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 邓集祥.向量场正则形理论在电力系统稳定分析中的应用[J].东北电力学院学报, 2003, 23 (6) :1-5.DENG Jixiang.Applied to theory of normal forms of vector fields for power system stability analysis[J].Journal of Northeast China Institute of Electric Power Engineering, 2003, 23 (6) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DBDL200306000&amp;v=MjgyNzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1VyN09JUy9QWXJHNEh0TE1xWTlGWkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         邓集祥.向量场正则形理论在电力系统稳定分析中的应用[J].东北电力学院学报, 2003, 23 (6) :1-5.DENG Jixiang.Applied to theory of normal forms of vector fields for power system stability analysis[J].Journal of Northeast China Institute of Electric Power Engineering, 2003, 23 (6) :1-5.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 邓集祥, 华瑶, 张芳.振荡模式非线性相关作用的研究[J].电力系统自动化, 2003, 27 (16) :35-39.DENG Jixiang, HUA Yao, ZHANG Fang.Study of the nonlinear interactions of oscillation modes[J].Automation of Electric Power Systems, 2003, 27 (16) :35-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200316007&amp;v=Mjc0MDZxZlp1WnNGeXJrVXI3T0lTSFRlckc0SHRMTnFZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         邓集祥, 华瑶, 张芳.振荡模式非线性相关作用的研究[J].电力系统自动化, 2003, 27 (16) :35-39.DENG Jixiang, HUA Yao, ZHANG Fang.Study of the nonlinear interactions of oscillation modes[J].Automation of Electric Power Systems, 2003, 27 (16) :35-39.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 党杰, 刘涤尘, 曾聪.基于向量场正规形理论的电力系统低频振荡分析[J].电力科学与工程, 2012, 28 (2) :26-31.DANG Jie, LIU Dichen, ZENG Cong.Power system low frequency oscillation analysis based on normal forms theory of vector fields[J].Electric Power Science and Engineering, 2012, 28 (2) :26-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLQB201202006&amp;v=MDM4Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVXI3T0lTSGFiTEc0SDlQTXJZOUZZb1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         党杰, 刘涤尘, 曾聪.基于向量场正规形理论的电力系统低频振荡分析[J].电力科学与工程, 2012, 28 (2) :26-31.DANG Jie, LIU Dichen, ZENG Cong.Power system low frequency oscillation analysis based on normal forms theory of vector fields[J].Electric Power Science and Engineering, 2012, 28 (2) :26-31.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 邓集祥, 华窑, 韩雪飞.大干扰稳定中低频振荡模式的作用研究[J].中国电机工程学报, 2003, 23 (11) :60-64.DENG Jixiang, HUA Yao, HAN Xuefei.Study on effect of low frequency oscillation modes in large disturbance stability[J].Proceedings of the CSEE, 2003, 23 (11) :60-64." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200311013&amp;v=MTE2MTdCdEdGckNVUjdxZlp1WnNGeXJrVXI3T1B5clBiYkc0SHRMTnJvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         邓集祥, 华窑, 韩雪飞.大干扰稳定中低频振荡模式的作用研究[J].中国电机工程学报, 2003, 23 (11) :60-64.DENG Jixiang, HUA Yao, HAN Xuefei.Study on effect of low frequency oscillation modes in large disturbance stability[J].Proceedings of the CSEE, 2003, 23 (11) :60-64.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 李培恺, 刘云, 辛焕海, 等.分布式协同控制模式下配电网信息物理系统脆弱性评估[J].电力系统自动化, 2018, 42 (10) :22-29.DOI:10.7500/AEPS20170705002.LI Peikai, LIU Yun, XIN Huanhai, et al.Vulnerability assessment for cyber physical system of distribution network in distributed cooperative control mode[J].Automation of Electric Power Systems, 2018, 42 (10) :22-29.DOI:10.7500/AEPS20170705002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810003&amp;v=Mjc1MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVXI3T0lTSFRlckc0SDluTnI0OUZaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         李培恺, 刘云, 辛焕海, 等.分布式协同控制模式下配电网信息物理系统脆弱性评估[J].电力系统自动化, 2018, 42 (10) :22-29.DOI:10.7500/AEPS20170705002.LI Peikai, LIU Yun, XIN Huanhai, et al.Vulnerability assessment for cyber physical system of distribution network in distributed cooperative control mode[J].Automation of Electric Power Systems, 2018, 42 (10) :22-29.DOI:10.7500/AEPS20170705002.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 刘锐, 于佳, 赵高峰, 等.低自干扰的电力无线专网高可靠性规划方法[J].电力系统自动化, 2018, 42 (17) :162-167.DOI:10.7500/AEPS20171206004.LIU Rui, YU Jia, ZHAO Gaofeng, et al.High-reliability planning method with low self-interference for electric wireless network[J].Automation of Electric Power Systems, 2018, 42 (17) :162-167.DOI:10.7500/AEPS20171206004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817021&amp;v=MzIyNzZVcjdPSVNIVGVyRzRIOW5OcUk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         刘锐, 于佳, 赵高峰, 等.低自干扰的电力无线专网高可靠性规划方法[J].电力系统自动化, 2018, 42 (17) :162-167.DOI:10.7500/AEPS20171206004.LIU Rui, YU Jia, ZHAO Gaofeng, et al.High-reliability planning method with low self-interference for electric wireless network[J].Automation of Electric Power Systems, 2018, 42 (17) :162-167.DOI:10.7500/AEPS20171206004.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 唐炬, 董玉林, 樊雷, 等.基于Hankel矩阵的复小波—奇异值分解法提取局部放电特征信息[J].中国电机工程学报, 2015, 35 (7) :1808-1817.TANG Ju, DONG Yulin, FAN Lei, et al.Feature information extraction of partial discharge signal with complex wavelet transform and singular value decomposition based on Hankel matrix[J].Proceedings of the CSEE, 2015, 35 (7) :1808-1817." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201507031&amp;v=MjI4ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVcjdPUHlyUGJiRzRIOVRNcUk5R1pZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         唐炬, 董玉林, 樊雷, 等.基于Hankel矩阵的复小波—奇异值分解法提取局部放电特征信息[J].中国电机工程学报, 2015, 35 (7) :1808-1817.TANG Ju, DONG Yulin, FAN Lei, et al.Feature information extraction of partial discharge signal with complex wavelet transform and singular value decomposition based on Hankel matrix[J].Proceedings of the CSEE, 2015, 35 (7) :1808-1817.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 穆钢, 史坤鹏, 安军, 等.结合经验模态分解的信号能量法及其在低频振荡研究中的应用[J].中国电机工程学报, 2008, 28 (19) :36-41.MU Gang, SHI Kunpeng, AN Jun, et al.Signal energy method based on EMD and its application to research of low frequency oscillations[J].Proceedings of the CSEE, 2008, 28 (19) :36-41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200819008&amp;v=MjQ3NjdmWnVac0Z5cmtVcjdPUHlyUGJiRzRIdG5OcG85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         穆钢, 史坤鹏, 安军, 等.结合经验模态分解的信号能量法及其在低频振荡研究中的应用[J].中国电机工程学报, 2008, 28 (19) :36-41.MU Gang, SHI Kunpeng, AN Jun, et al.Signal energy method based on EMD and its application to research of low frequency oscillations[J].Proceedings of the CSEE, 2008, 28 (19) :36-41.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 丁屹峰, 程浩忠, 吕干云, 等.基于Prony算法的谐波和间谐波频谱估计[J].电工技术学报, 2005, 20 (10) :94-97.DING Yifeng, CHENG Haozhong, L&#220; Ganyun, et al.Spectrum estimation of harmonics and interharmonics based on Prony algorithm[J].Transactions of China Electrotechnical Society, 2005, 20 (10) :94-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS200510018&amp;v=MTc5MjNVUjdxZlp1WnNGeXJrVXI3T0lTckJmYkc0SHRUTnI0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         丁屹峰, 程浩忠, 吕干云, 等.基于Prony算法的谐波和间谐波频谱估计[J].电工技术学报, 2005, 20 (10) :94-97.DING Yifeng, CHENG Haozhong, L&#220; Ganyun, et al.Spectrum estimation of harmonics and interharmonics based on Prony algorithm[J].Transactions of China Electrotechnical Society, 2005, 20 (10) :94-97.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 张静, 徐政, 牛卢璐.TLS-ESPRIT在电力系统信号高精度频谱估计中应用[J].电力自动化设备, 2009, 29 (5) :48-51.ZHANG Jing, XU Zheng, NIU Lulu.Application of TLS-ESPRIT in high resolution spectrum estimation of power system signal[J].Electric Power Automation Equipment, 2009, 29 (5) :48-51." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200905012&amp;v=MDM3NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVcjdPSVNIUmZiRzRIdGpNcW85RVpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         张静, 徐政, 牛卢璐.TLS-ESPRIT在电力系统信号高精度频谱估计中应用[J].电力自动化设备, 2009, 29 (5) :48-51.ZHANG Jing, XU Zheng, NIU Lulu.Application of TLS-ESPRIT in high resolution spectrum estimation of power system signal[J].Electric Power Automation Equipment, 2009, 29 (5) :48-51.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 樊爱军, 雷宪章, 刘红超, 等.研究大规模互联电网区域间振荡的特征值分析方法[J].电网技术, 2005, 29 (17) :35-39.FAN Aijun, LEI Xianzhang, LIU Hongchao, et al.Eigen value analysis methods for inter-area oscillations in large scale interconnected power systems[J].Power System Technology, 2005, 29 (17) :35-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200517008&amp;v=MTk1MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVcjdPSVRyQmZiRzRIdFROcUk5RmJJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         樊爱军, 雷宪章, 刘红超, 等.研究大规模互联电网区域间振荡的特征值分析方法[J].电网技术, 2005, 29 (17) :35-39.FAN Aijun, LEI Xianzhang, LIU Hongchao, et al.Eigen value analysis methods for inter-area oscillations in large scale interconnected power systems[J].Power System Technology, 2005, 29 (17) :35-39.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" QU X B, MAYZEL M, CAI J F, et al.Accelerated NMR spectroscopy with low-rank reconstruction[J].Angewandte Chemie, 2015, 54 (3) :852-854." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Accelerated NMR spectroscopy with low-rank reconstruction">
                                        <b>[17]</b>
                                         QU X B, MAYZEL M, CAI J F, et al.Accelerated NMR spectroscopy with low-rank reconstruction[J].Angewandte Chemie, 2015, 54 (3) :852-854.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" HOCH J C, STERN A S.NMR data processing[M].New York:Wiley-Liss, 1996." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=NMR data processing">
                                        <b>[18]</b>
                                         HOCH J C, STERN A S.NMR data processing[M].New York:Wiley-Liss, 1996.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 张玮奇, 张宏志, 左旺孟, 等.基于加权核范数最小化的矩阵填充模型[J].计算机科学, 2015, 42 (7) :254-290.ZHANG Weiqi, ZHANG Hongzhi, ZUO Wangmeng, et al.Weighted nuclear norm minimization model for matrix completion[J].Computer Science, 2015, 42 (7) :254-290." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA201507056&amp;v=MDI3ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1VyN09MejdCYjdHNEg5VE1xSTlBWW9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         张玮奇, 张宏志, 左旺孟, 等.基于加权核范数最小化的矩阵填充模型[J].计算机科学, 2015, 42 (7) :254-290.ZHANG Weiqi, ZHANG Hongzhi, ZUO Wangmeng, et al.Weighted nuclear norm minimization model for matrix completion[J].Computer Science, 2015, 42 (7) :254-290.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 赵玉娟, 郑宝玉, 陈守宁.矩阵填充及其在信号处理中的应用[J].信号处理, 2015, 31 (4) :423-432.ZHAO Yujuan, ZHENG Baoyu, CHEN Shouning.Matrix completion and its application in signal processing[J].Journal of Signal Processing, 2015, 31 (4) :423-432." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XXCN201504007&amp;v=MjgzMDRSN3FmWnVac0Z5cmtVcjdPUFRYSVlMRzRIOVRNcTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         赵玉娟, 郑宝玉, 陈守宁.矩阵填充及其在信号处理中的应用[J].信号处理, 2015, 31 (4) :423-432.ZHAO Yujuan, ZHENG Baoyu, CHEN Shouning.Matrix completion and its application in signal processing[J].Journal of Signal Processing, 2015, 31 (4) :423-432.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" EMMANUEL J.The power of convex relaxation:near-optimal matrix completion[J].IEEE Transactions on Information Theory, 2010, 56 (5) :2053-2080." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The Power of Convex Relaxation: Near-Optimal Matrix Completion">
                                        <b>[21]</b>
                                         EMMANUEL J.The power of convex relaxation:near-optimal matrix completion[J].IEEE Transactions on Information Theory, 2010, 56 (5) :2053-2080.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 杜文娟, 王海风.电力系统低频功率振荡模式分析理论与方法[M].北京:科学出版社, 2017.DU Wenjuan, WANG Haifeng.Theory and method of power system low frequency power oscillation mode analysis[J].Beijing:Science Press, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030506092000&amp;v=MDQ2OTFQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTczSklWOFNYRnF6R2JPN0h0VE1xWTlNWnVz&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         杜文娟, 王海风.电力系统低频功率振荡模式分析理论与方法[M].北京:科学出版社, 2017.DU Wenjuan, WANG Haifeng.Theory and method of power system low frequency power oscillation mode analysis[J].Beijing:Science Press, 2017.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 秦英林, 田立军.短时电压扰动检测与定位新方法[J].电力系统保护与控制, 2010, 38 (4) :21-24.QIN Yinglin, TIAN Lijun.A new method to detect and locate instantaneous voltage disturbances[J].Power System Protection and Control, 2010, 38 (4) :21-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201004009&amp;v=MjkyNzRya1VyN09MeW5hZWJHNEg5SE1xNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         秦英林, 田立军.短时电压扰动检测与定位新方法[J].电力系统保护与控制, 2010, 38 (4) :21-24.QIN Yinglin, TIAN Lijun.A new method to detect and locate instantaneous voltage disturbances[J].Power System Protection and Control, 2010, 38 (4) :21-24.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 张大波, 刘志刚, 张亚军.复小波研究现状及其在电力系统中的应用进展[J].电力系统自动化, 2006, 30 (17) :97-104.ZHANG Dabo, LIU Zhigang, ZHANG Yajun.Complex wavelet transform review and its applications in power system[J].Automation of Electric Power Systems, 2006, 30 (17) :97-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200617022&amp;v=MDIzNjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1VyN09JU0hUZXJHNEh0Zk5xSTlIWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         张大波, 刘志刚, 张亚军.复小波研究现状及其在电力系统中的应用进展[J].电力系统自动化, 2006, 30 (17) :97-104.ZHANG Dabo, LIU Zhigang, ZHANG Yajun.Complex wavelet transform review and its applications in power system[J].Automation of Electric Power Systems, 2006, 30 (17) :97-104.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 周学斌, 李晓明, 李雷, 等.采用长短期记忆网络与压缩感知实现电物理量轻型化方法[J].电力系统自动化, 2019, 43 (1) :104-105.DOI:10.7500/AEPS20180324001.ZHOU Xuebin, LI Xiaoming, LI Lei, et al.Lightening realization method of electric physical quantity based on long-short-term memory network and compressed sensing[J].Automation of Electric Power Systems, 2019, 43 (1) :104-105.DOI:10.7500/AEPS20180324001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901013&amp;v=MDUzMjZxZlp1WnNGeXJrVXI3T0lTSFRlckc0SDlqTXJvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         周学斌, 李晓明, 李雷, 等.采用长短期记忆网络与压缩感知实现电物理量轻型化方法[J].电力系统自动化, 2019, 43 (1) :104-105.DOI:10.7500/AEPS20180324001.ZHOU Xuebin, LI Xiaoming, LI Lei, et al.Lightening realization method of electric physical quantity based on long-short-term memory network and compressed sensing[J].Automation of Electric Power Systems, 2019, 43 (1) :104-105.DOI:10.7500/AEPS20180324001.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-08 09:03</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),113-119+158 DOI:10.7500/AEPS20181210005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于矩阵填充的电力系统功角曲线采样信息轻型化方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E5%AD%A6%E6%96%8C&amp;code=33118293&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周学斌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%99%93%E6%98%8E&amp;code=10135085&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李晓明</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%AD%A6%E6%B1%89%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0009404&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">武汉大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>互联电力系统发生扰动, 振荡模式间非线性相关作用强时, 功角曲线振荡模式具有时变性, 但各时间阶段所含主要振荡模式分量少, 且低频振荡模式是影响系统动态特性和稳定性的重要内在因素。文中提出一种基于矩阵填充 (MC) 实现电力系统功角曲线采样信息轻型化的方法。由最优随机采样矩阵对应的位串形成确定性采样矩阵, 采样少量数据, 采用奇异值阈值算法恢复功角曲线, 该方法不受系统阶数影响, 且具备较强的数据处理能力, 可用于低频振荡在线分析。算例分析结果表明, MC采样方法相对传统奈奎斯特采样方法和压缩感知采样方法, 具有采样数据量少、占用存储空间少等优点, 验证了MC采样方法实现功角曲线采样信息轻型化的可行性和有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%89%B0%E5%8A%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">扰动;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%9F%E8%A7%92%E6%9B%B2%E7%BA%BF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">功角曲线;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Hankel%E7%9F%A9%E9%98%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Hankel矩阵;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BD%8E%E7%A7%A9%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">低秩性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9F%A9%E9%98%B5%E5%A1%AB%E5%85%85&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">矩阵填充;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *周学斌 (1982—) , 男, 博士研究生, 主要研究方向:电力系统运行与控制、智能变电站等。E-mail:zhouxuebin821025@163.com;
                                </span>
                                <span>
                                    李晓明 (1955—) , 男, 博士, 教授, 博士生导师, 主要研究方向:电力系统运行与控制、电能质量分析与控制、电力电子技术在电力系统中的应用等。E-mail:xmli@whu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-10</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51277134);</span>
                    </p>
            </div>
                    <h1><b>Matrix Completion Based Method for Realizing Lightening of Sampling Information of Power Angle Curve in Power System</b></h1>
                    <h2>
                    <span>ZHOU Xuebin</span>
                    <span>LI Xiaoming</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Wuhan University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>When disturbance occurs in interconnected power systems, and the nonlinear correlation between oscillating modes is strong, oscillation modes of power angle curve are time-varying.However, the main oscillation modes in each time stage are small and the low frequency oscillation modes are important intrinsic factors affecting the dynamic characteristics and stability of the system.So a method for realizing lightening of sampling information of power angle curve in power system based on matrix completion is put forward.A deterministic sampling matrix is formed by the bit string that corresponds to the optimal random sampling matrix to sample a small amount of data, then singular value threshold (SVT) algorithm is used to restore the power angle curve.This method is not affected by system order and has strong data processing ability.It can be used for online analysis of low frequency oscillation.The results of numerical example show that matrix completion method has less data than traditional Nyquist sampling method and compressive sensing sampling method, and occupies less storage and so on.The feasibility and validity of matrix completion method for lightening of sampling information of power angle curve are verified.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=disturbance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">disturbance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20angle%20curve&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power angle curve;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Hankel%20matrix&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Hankel matrix;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=low%20rank&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">low rank;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=matrix%20completion&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">matrix completion;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-10</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51277134);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">近年来, 国内外均发生过不同程度的低频振荡现象<citation id="175" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>, 严重影响了系统功率输送及系统稳定性。因此实时准确地测量功角变化采取抑制振荡措施, 保证系统稳定非常重要。通常将电力系统低频振荡归为小扰动稳定问题, 一般用线性化模型计算, 受扰轨迹一般为平稳信号, 振荡模式恒定<citation id="166" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。当电力系统受到短路或断线等大扰动激励时, 系统的非线性程度较强, 受扰轨迹非平稳, 系统的振荡特征具有时变性, 需采用时变的振荡特性来描述<citation id="167" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。一些新模式可能在某种激励下产生, 这也正体现了系统在故障中存在着复杂的动态特性<citation id="168" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>, 例如出现超低频振荡和倍频振荡现象等问题。文献<citation id="176" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</citation>介绍了正规形方法在电力系统低频振荡研究中的应用, 通过非线性向量场的正则变换得到线性向量场, 再通过正则反变换得到原系统高阶解析解, 揭示了低频振荡模式间的非线性相关作用以及对电力系统动态特性的影响, <i>n</i>机系统可以得到不止<i>n</i>-1对振荡模式, 因为模式之间会复合生成新的模式<citation id="169" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。文献<citation id="170" type="reference">[<a class="sup">9</a>]</citation>指出与小干扰稳定相同, 在大干扰下, 低频振荡模式仍然是影响系统动态特性和稳定性的重要内在因素<citation id="171" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。功角可由同步相量测量单元 (PMU) 测量, 随着PMU安装数量的增加和采样频率的提高, 实际电力系统的PMU数据量非常庞大<citation id="172" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。电力信息物理系统将加强对物理设备的即时感控能力, 并促使网络信息的双向流动和高效利用<citation id="173" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。电力系统高度重视用于生产控制的电力监控系统及其通信网络的可靠性和安全性<citation id="174" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。为减少PMU数据量和存储容量, 减轻网络负担, 研究高效可靠的功角曲线采样信息轻型化技术, 对系统具有非常重要的意义。</p>
                </div>
                <div class="p1">
                    <p id="54">目前, 国内外学者已对基于模式特征参数提取理论有了许多研究, 特征数据传输的典型算法包括复小波—奇异值<citation id="177" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>、经验模式分解 (EMD) <citation id="178" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>、Prony<citation id="179" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>和总体最小二乘—借助旋转不变技术估计信号参数 (TLS-ESPRIT) <citation id="180" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>算法等。算法采用传统的奈奎斯特采样理论, 获取大量数据, 包含大量冗余信息。近几年, 诞生了一种新的压缩感知 (compressive sensing, CS) 理论, 其采样频率远低于奈奎斯特采样频率, 但其依赖于稀疏性和非相干性, 采样矩阵和原子库占用很大存储空间, 且测量值个数需满足<i>M</i>≥<i>CK</i>ln (<i>N</i>/<i>K</i>) , <i>C</i>≈0.28。文献<citation id="181" type="reference">[<a class="sup">16</a>]</citation>指出电力系统振荡模式众多, 但主要振荡模式少, 功角数据组成的Hankel矩阵进行奇异值分解 (singular value decomposition, SVD) , 得到奇异值稀疏, 即Hankel矩阵具有低秩性, 并且秩大小等于功角曲线傅里叶变换频谱峰值个数 (number of peaks, NOP) <citation id="182" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 通过采样少量数据, 采用矩阵填充 (matrix completion, MC) 方法可实现功角曲线恢复, 不需要构建规模庞大的原子库, 在信号处理等领域具有广泛的应用。</p>
                </div>
                <div class="p1">
                    <p id="55">本文采用MC方法对功角曲线采样信息轻型化, 功角曲线经双树复数小波变换 (DT-CWT) 检测功角扰动时间, 通过借助旋转不变技术估计信号参数 (ESPRIT) 算法提取功角曲线主要分量特征参数, 确定功角曲线数据组成Hankel矩阵秩<i>R</i>, 具有低秩性, MC方法通过位串<i>u</i><sub>v</sub>形成的确定性采样矩阵<b><i>U</i></b><sup><i>h</i>×<i>N</i></sup>采样少量数据, 经奇异值阈值 (singular value threshold, SVT) 算法恢复功角曲线。4机2区系统功角曲线分析结果表明, MC方法较奈奎斯特采样方法和CS方法具有采样数据少、存储容量少、网络负担轻等优点, 可以更好地实现功角曲线采样信息轻型化。</p>
                </div>
                <h3 id="56" name="56" class="anchor-tag"><b>1</b> 功角曲线模型</h3>
                <div class="p1">
                    <p id="57">文献<citation id="183" type="reference">[<a class="sup">18</a>]</citation>提出功角曲线模型是由一系列具有任意振幅、相位、频率和衰减因子的<i>P</i>个指数函数的线性组合, 其离散时间的函数形式为:</p>
                </div>
                <div class="p1">
                    <p id="58" class="code-formula">
                        <mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">δ</mi><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>p</mi><mo>=</mo><mn>1</mn></mrow><mi>Ρ</mi></munderover><mi>A</mi></mstyle><msub><mrow></mrow><mi>p</mi></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mtext>ϕ</mtext><msub><mrow></mrow><mi>p</mi></msub></mrow></msup><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mi>l</mi><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mi>p</mi></msub></mrow></mfrac></mrow></msup><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>l</mi><mtext>Δ</mtext><mi>t</mi><mi>w</mi><msub><mrow></mrow><mi>p</mi></msub></mrow></msup><mtext> </mtext><mspace width="0.25em" /><mi>l</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="59">式中:<i>A</i><sub><i>p</i></sub>为幅值;ϕ<sub><i>p</i></sub>为初相角;<i>w</i><sub><i>p</i></sub>为角频率;<i>τ</i><sub><i>p</i></sub>为时间常数;<i>P</i>为指数函数个数;<i>N</i>为采样个数;Δ<i>t</i>为采样时间间隔;<i>δ</i><sup>*</sup> (<i>l</i>) 为实际功角曲线<i>δ</i> (<i>l</i>) 的近似, <i>Δ</i>=‖<i>δ</i> (<i>l</i>) -<i>δ</i><sup>*</sup> (<i>l</i>) ‖<sub>2</sub>/‖<i>δ</i> (<i>l</i>) ‖<sub>2</sub>≤<i>ε</i><sub>1</sub>。</p>
                </div>
                <div class="p1">
                    <p id="60"><i>δ</i><sup>*</sup> (<i>l</i>) =[<i>δ</i><sup>*</sup><sub>1</sub>, <i>δ</i><sup>*</sup><sub>2</sub>, …, <i>δ</i><sup>*</sup><sub><i>N</i></sub>]组成Hankel矩阵<b><i>A</i></b><sup><i>L</i>×<i>J</i></sup>进行SVD得到:</p>
                </div>
                <div class="area_img" id="196">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914014_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="63">式中:<b><i>U</i></b>为矩阵<b><i>A</i></b><sup><i>L</i>×<i>J</i></sup>左奇异向量矩阵;<b><i>V</i></b>为矩阵<b><i>A</i></b><sup><i>L</i>×<i>J</i></sup>右奇异向量矩阵;<i>Σ</i>=diag (<i>σ</i><sub>1</sub>, <i>σ</i><sub>2</sub>, …, <i>σ</i><sub><i>p</i></sub>) , 且<i>σ</i><sub>1</sub>≥<i>σ</i><sub>2</sub>≥…≥<i>σ</i><sub><i>p</i></sub>&gt;0, 秩<i>R</i>=<i>P</i>。当系统功角曲线用式 (1) 中指数函数的实部余弦函数表示时, <b><i>A</i></b><sup><i>L</i>×<i>J</i></sup>秩<i>R</i>=2<i>P</i>。</p>
                </div>
                <h3 id="64" name="64" class="anchor-tag"><b>2 MC</b>理论</h3>
                <div class="p1">
                    <p id="65">MC其实是CS的推广, 但它利用的是矩阵奇异值的稀疏性, 即矩阵的低秩性<citation id="184" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。由Candès等在仿射秩最小问题 (affine rank minimization problem, ARMP) 和CS理论的基础上提出<citation id="185" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 可以通过如下优化问题来实现:</p>
                </div>
                <div class="area_img" id="197">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914014_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="68">式中:<i>Ω</i>为[<i>L</i>]×[<i>J</i>] ([<i>H</i>]={1, 2, …, <i>H</i>}) 的一个随机采样集, 采样集元素已知;<b><i>X</i></b>为填充所得矩阵, <i>X</i><sub><i>ij</i></sub>为<b><i>X</i></b>的第<i>i</i>行第<i>j</i>列元素;<b><i>A</i></b>∈<b>R</b><sup><i>L</i>×<i>J</i></sup>为待恢复的原始矩阵, <i>A</i><sub><i>ij</i></sub>为<b><i>A</i></b>的第<i>i</i>行第<i>j</i>列元素。</p>
                </div>
                <div class="p1">
                    <p id="69">其已被证明是一个NP-Hard的问题, 因此用核范数来近似地替代矩阵的秩, 将问题转化为如下形式:</p>
                </div>
                <div class="area_img" id="198">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914014_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="72"><i>D</i>=max{<i>L</i>, <i>J</i>}, 矩阵<b><i>A</i></b>的秩<i>R</i>=2<i>P</i>。文献<citation id="186" type="reference">[<a class="sup">21</a>]</citation>提出MC随机采样数目<i>m</i>≥<i>DR</i>log<sub>2</sub><i>D</i>, 通过MC方法可以大概率恢复原始信号。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>2.1 MC</b>对功角曲线采样信息轻型化的理论</h4>
                <div class="p1">
                    <p id="74">系统发生大扰动时, 振荡模式除了自然模式外, 因振荡模式间非线性相关作用可产生新的复合振荡模式, 在实际的电力系统中, 二阶的共振通常是不会出现的<citation id="187" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>, 对于分析模式间非线性相关作用用二阶解析解来研究已经足够了<citation id="188" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>, 忽略高阶项。功角曲线<i>δ</i> (<i>l</i>) 包含控制模式在内的大量振荡模式, 并具有时变性, 但主要振荡模式数量少, <i>δ</i> (<i>l</i>) 通过ESPRIT算法, 由能量选择<i>P</i>个模式分量 (其中包括低频振荡主导模式, 文献<citation id="189" type="reference">[<a class="sup">4</a>]</citation>提出能量熵大的低频振荡模式为低频振荡主导模式, 主要影响系统的动态特性) , 得到<i>δ</i><sup>*</sup> (<i>l</i>) 的Hankel矩阵<b><i>A</i></b><sup><i>L</i>×<i>J</i></sup>的秩为2<i>P</i>。</p>
                </div>
                <div class="p1">
                    <p id="75"><i>δ</i><sup>*</sup> (<i>l</i>) 的数据长度为<i>N</i>, 当<i>N</i>为偶数时, <i>L</i>=<i>N</i>/2, <i>J</i>=<i>N</i>/2+1, <i>L</i>&lt;<i>J</i>;<i>N</i>为奇数时, <i>L</i>=<i>J</i>= (<i>N</i>+1) /2, 组成Hankel矩阵<b><i>A</i></b><sup><i>L</i>×<i>J</i></sup>。用随机采样矩阵<b><i>U</i></b><mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>o</mi><mrow><mi>h</mi><mo>×</mo><mi>Ν</mi></mrow></msubsup></mrow></math></mathml> (<i>h</i>&lt;<i>N</i>) 对<i>δ</i><sup>*</sup> (<i>l</i>) 进行采样, 其中<b><i>U</i></b><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>o</mi><mrow><mi>h</mi><mo>×</mo><mi>Ν</mi></mrow></msubsup></mrow></math></mathml>每行有且仅有一个非零元素1, 每列最多只有一个非零元素1, 得采样值向量<b><i>y</i></b>=[<i>δ</i><sup>*</sup><sub><i>l</i><sub>1</sub></sub>, <i>δ</i><sup>*</sup><sub><i>l</i><sub>2</sub></sub>, …, <i>δ</i><sup>*</sup><sub><i>l</i><sub><i>h</i></sub></sub>], 由<b><i>y</i></b>得到已知待恢复的原始矩阵的部分元素矩阵:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">A</mi><msup><mrow></mrow><mrow><mi>L</mi><mo>×</mo><mi>J</mi></mrow></msup><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd></mtd><mtd></mtd><mtd></mtd><mtd><mi>δ</mi><msubsup><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mo>*</mo></msubsup></mtd><mtd></mtd><mtd><mi>δ</mi><msubsup><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mo>*</mo></msubsup></mtd><mtd></mtd><mtd></mtd></mtr><mtr><mtd></mtd><mtd></mtd><mtd><mo>⋰</mo></mtd><mtd></mtd><mtd><mi>δ</mi><msubsup><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mo>*</mo></msubsup></mtd><mtd></mtd><mtd></mtd><mtd></mtd></mtr><mtr><mtd><mi>δ</mi><msubsup><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mo>*</mo></msubsup></mtd><mtd></mtd><mtd></mtd><mtd><mo>⋰</mo></mtd><mtd></mtd><mtd></mtd><mtd></mtd><mtd></mtd></mtr><mtr><mtd></mtd><mtd><mi>δ</mi><msubsup><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mo>*</mo></msubsup></mtd><mtd></mtd><mtd></mtd><mtd><mo>⋱</mo></mtd><mtd></mtd><mtd></mtd><mtd><mi>δ</mi><msubsup><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mi>h</mi></msub></mrow><mo>*</mo></msubsup></mtd></mtr><mtr><mtd><mi>δ</mi><msubsup><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mo>*</mo></msubsup></mtd><mtd></mtd><mtd></mtd><mtd></mtd><mtd></mtd><mtd></mtd><mtd><mo>⋰</mo></mtd><mtd></mtd></mtr><mtr><mtd></mtd><mtd></mtd><mtd></mtd><mtd></mtd><mtd></mtd><mtd><mi>δ</mi><msubsup><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mi>h</mi></msub></mrow><mo>*</mo></msubsup></mtd><mtd></mtd><mtd></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>l</mi><msub><mrow></mrow><mi>s</mi></msub><mo>≤</mo><mi>J</mi><mo>, </mo><mn>1</mn><mo>≤</mo><mi>s</mi><mo>≤</mo><mi>h</mi><mo>, </mo><mi mathvariant="bold-italic">A</mi><msup><mrow></mrow><mrow><mi>L</mi><mo>×</mo><mi>J</mi></mrow></msup><mtext>已</mtext><mtext>知</mtext><mtext>元</mtext><mtext>素</mtext><mtext>个</mtext><mtext>数</mtext><mtext>为</mtext><mo>:</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79"><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mi>s</mi></munderover><mi>l</mi></mstyle><msub><mrow></mrow><mi>g</mi></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mi>s</mi><mo>+</mo><mn>1</mn></mrow><mi>h</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ν</mi><mo>+</mo><mn>1</mn><mo>-</mo><mi>l</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="81">式 (5) 矩阵<b><i>A</i></b><sup><i>L</i>×<i>J</i></sup>按式 (4) 进行MC优化得到<b><i>X</i></b><sup><i>L</i>×<i>J</i></sup>。<b><i>U</i></b><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>o</mi><mrow><mi>h</mi><mo>×</mo><mi>Ν</mi></mrow></msubsup></mrow></math></mathml>每组<i>h</i>重复对<i>δ</i><sup>*</sup> (<i>l</i>) 随机采样、MC优化<i>S</i>次, 得到最小相对误差<i>v</i>=‖<i>δ</i><sup>*</sup> (<i>l</i>) -<i>δ</i><sup>**</sup><sub>v</sub> (<i>l</i>) ‖<sub>2</sub>/‖<i>δ</i><sup>*</sup> (<i>l</i>) ‖<sub>2</sub>=min{‖<i>δ</i><sup>*</sup> (<i>l</i>) -<i>δ</i><sup>**</sup><sub><i>o</i></sub> (<i>l</i>) ‖<sub>2</sub>/‖<i>δ</i><sup>*</sup> (<i>l</i>) ‖<sub>2</sub>} (<i>o</i>=1, 2, …, <i>S</i>) , <i>δ</i><sup>**</sup> (<i>l</i>) =[<b><i>X</i></b> (1, :) , (<b><i>X</i></b> (2:<i>L</i>, <i>J</i>) ) <sup>T</sup>], 若<i>v</i>≤<i>ε</i><sub>2</sub>, 则<i>δ</i><sup>*</sup> (<i>l</i>) 经最优随机采样矩阵<b><i>U</i></b><sup><i>h</i>×<i>N</i></sup><sub>v</sub>采样的点对应位串<i>u</i><sub>v</sub>=0…1…1…1…0 (共<i>N</i>位) 中的1 (对应<i>l</i><sub><i>s</i></sub>位, <i>s</i>=1, 2, …, <i>h</i>) , 由<i>u</i><sub>v</sub>形成与<b><i>U</i></b><sup><i>h</i>×<i>N</i></sup><sub>v</sub>随机采样矩阵等效的确定性矩阵<b><i>U</i></b><sup><i>h</i>×<i>N</i></sup>为:</p>
                </div>
                <div class="area_img" id="199">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914014_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="85">否则, 增加<b><i>U</i></b><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>o</mi><mrow><mi>h</mi><mo>×</mo><mi>Ν</mi></mrow></msubsup></mrow></math></mathml>采样点数<i>h</i>继续计算, 直至找出满足<i>v</i>≤<i>ε</i><sub>2</sub>最优随机采样矩阵<b><i>U</i></b><sup><i>h</i>×<i>N</i></sup><sub>v</sub>, 得到确定性采样矩阵<b><i>U</i></b><sup><i>h</i>×<i>N</i></sup>, 采样少量数据实现功角曲线采样信息轻型化, 通过SVT算法恢复信号<i>δ</i><sup>*</sup> (<i>l</i>) , 消除了随机采样矩阵采样数据在恢复信号时存在成功概率的问题。</p>
                </div>
                <div class="p1">
                    <p id="87">文献<citation id="190" type="reference">[<a class="sup">20</a>]</citation>目前已有多种MC算法, 主要有凸松弛法、贪婪算法和迭代阈值算法等。其中凸松弛算法中的SVT算法、迭代阈值算法中的奇异值投影 (singular value projection, SVP) 算法和贪婪算法中的最小秩原子分解近似 (ADMiRA) 算法是目前MC重构中常用的三种算法。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>2.2 MC</b>对功角曲线采样信息轻型化分析</h4>
                <div class="p1">
                    <p id="89">文献<citation id="191" type="reference">[<a class="sup">20</a>]</citation>指出, 对于凸优化, Recht等提出了SVT算法, SVT是基于线性布雷格曼迭代的软阈值门限迭代收缩算法, 算法比较稳定。MC方法对功角曲线<i>δ</i> (<i>t</i>) 采样信息轻型化框图如图1所示。</p>
                </div>
                <div class="area_img" id="90">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914014_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 MC对δ (t) 轻型化框图" src="Detail/GetImg?filename=images/DLXT201914014_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 MC对<i>δ</i> (<i>t</i>) 轻型化框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914014_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Block diagram of MC lightening <i>δ</i> (<i>t</i></b>) </p>

                </div>
                <div class="p1">
                    <p id="91">框图中Δ<i>δ</i> (<i>t</i>-<i>t</i><sub><i>τ</i></sub>) =<i>δ</i> (<i>t</i>-<i>t</i><sub><i>τ</i></sub>) -<i>δ</i><sup>*</sup> (<i>t</i>-<i>t</i><sub><i>τ</i></sub>) , MC对功角曲线<i>δ</i> (<i>l</i>) 采样信息轻型化包括以下内容。</p>
                </div>
                <div class="p1">
                    <p id="92">1) <i>δ</i> (<i>l</i>) 采用DT-CWT方法变换定位扰动或新模式出现时间<i>t</i>。</p>
                </div>
                <div class="p1">
                    <p id="93">2) 运用ESPRIT算法提取<i>δ</i> (<i>l</i>) 的<i>P</i>个主要模式分量 (包含低频振荡主导模式) , 满足能量相对误差<i>Δ</i>=‖<i>δ</i> (<i>l</i>) -<i>δ</i><sup>*</sup> (<i>l</i>) ‖<mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow></math></mathml>/‖<i>δ</i> (<i>l</i>) ‖<mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow></math></mathml>≤<i>ε</i><sub>1</sub>, 模式分量<i>i</i>的结束时间<i>t</i><sub>2<i>i</i></sub> (<i>i</i>=1, 2, …, <i>P</i>) 按升序排列。</p>
                </div>
                <div class="p1">
                    <p id="96">3) 根据<i>δ</i><sup>*</sup> (<i>l</i>) 各模式结束时间, 确定各时间段内<i>δ</i><sup>*</sup> (<i>l</i>) 的模式个数<i>P</i>, 得到<i>δ</i><sup>*</sup> (<i>l</i>) 组成的Hankel矩阵的秩<i>R</i>=2<i>P</i>。</p>
                </div>
                <div class="p1">
                    <p id="97">4) 初始化<i>h</i>。</p>
                </div>
                <div class="p1">
                    <p id="98">5) 初始化<i>o</i>=1。</p>
                </div>
                <div class="p1">
                    <p id="99">6) 随机采样矩阵<b><i>U</i></b><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>o</mi><mrow><mi>h</mi><mo>×</mo><mi>Ν</mi></mrow></msubsup></mrow></math></mathml>采样<i>δ</i><sup>*</sup> (<i>l</i>) 得到采样值向量<b><i>y</i></b>。</p>
                </div>
                <div class="p1">
                    <p id="101">7) 由<b><i>y</i></b>得到已知待恢复的原始矩阵部分的元素矩阵<b><i>A</i></b><sup><i>L</i>×<i>J</i></sup>如式 (5) 所示。</p>
                </div>
                <div class="p1">
                    <p id="102">8) 利用SVT算法对<b><i>A</i></b><sup><i>L</i>×<i>J</i></sup>进行矩阵填充优化得到矩阵<b><i>X</i></b><sup><i>L</i>×<i>J</i></sup>, 迭代次数<i>i</i><sub>ter</sub>达到预设值, 则停止迭代。</p>
                </div>
                <div class="p1">
                    <p id="103">9) <i>o</i>=<i>o</i>+1, <i>o</i>≤<i>S</i>, 转6) 。</p>
                </div>
                <div class="p1">
                    <p id="104">10) 确定最优随机采样矩阵<b><i>U</i></b><sup><i>h</i>×<i>N</i></sup><sub>v</sub>, 否则, <i>h</i>=<i>h</i>+1, <i>h</i>≤<i>N</i>, 转5) 。</p>
                </div>
                <div class="p1">
                    <p id="105">之后将<b><i>U</i></b><sup><i>h</i>×<i>N</i></sup><sub>v</sub>对应的位串<i>u</i><sub>v</sub>形成确定性采样矩阵<b><i>U</i></b><sup><i>h</i>×<i>N</i></sup>, 对延时<i>t</i><sub><i>τ</i></sub>的功角曲线<i>δ</i><sup>*</sup> (<i>t</i>-<i>t</i><sub><i>τ</i></sub>) 进行采样并传输给主站, 实现<i>δ</i> (<i>t</i>) 采样信息轻型化, 主站运用SVT算法恢复<i>δ</i><sup>*</sup> (<i>l</i>) 近似<i>δ</i> (<i>l</i>) 。延时<i>t</i><sub><i>τ</i></sub>为保护回路中PMU功角测量时间和MC对功角曲线<i>δ</i> (<i>l</i>) 采样信息轻型化时间之和。</p>
                </div>
                <h3 id="106" name="106" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="107">4机2区系统拓扑结构如图2所示, 系统详细参数参考文献<citation id="192" type="reference">[<a class="sup">22</a>]</citation>。发电机都采用三阶模型 (<i>δ</i>, <i>ω</i>, <i>E</i><sub><i>q</i></sub>′) , 所有励磁控制采用一阶快速励磁 (状态变量为<i>E</i><sub>fd</sub>) , 每台发电机共四阶 (<i>δ</i>, <i>ω</i>, <i>E</i><sub><i>q</i></sub>′, <i>E</i><sub>fd</sub>) , 选4号发电机G4为参考机。</p>
                </div>
                <div class="area_img" id="108">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914014_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 4机2区系统拓扑结构图" src="Detail/GetImg?filename=images/DLXT201914014_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 4机2区系统拓扑结构图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914014_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Topology diagram of four-machine two-area system</b></p>

                </div>
                <div class="p1">
                    <p id="109">仿真<i>t</i>=0.5 s时, 5号母线发生三相金属短路, <i>t</i>=0.61 s时切除故障, 仿真时间为15 s, 所用软件为PSCAD, 功角<i>δ</i> (<i>t</i>) 曲线如图3所示。</p>
                </div>
                <div class="area_img" id="110">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914014_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 功角δ (t) 曲线" src="Detail/GetImg?filename=images/DLXT201914014_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 功角<i>δ</i> (<i>t</i>) 曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914014_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Power angle <i>δ</i> (<i>t</i>) curves</b></p>

                </div>
                <div class="p1">
                    <p id="111">根据线性化特征分析, 16个状态特征值中机电回路相关比大于1为系统机电模式结果见表1。</p>
                </div>
                <div class="area_img" id="112">
                    <p class="img_tit"><b>表1 系统机电模式</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Systems electromechanical mode</b></p>
                    <p class="img_note"></p>
                    <table id="112" border="1"><tr><td><br />序号</td><td>特征值</td><td>频率<i>f</i>/<br />Hz</td><td>衰减阻<br />尼比/%</td><td>模式类型</td></tr><tr><td><br />1, 2</td><td>-1.288 1±j2.358</td><td>0.375 3</td><td>47.94</td><td>本地模式</td></tr><tr><td><br />3, 4</td><td>-0.124 6±j3.762</td><td>0.598 7</td><td>3.31</td><td>区间模式</td></tr><tr><td><br />5, 6</td><td>-0.467 4±j7.764</td><td>1.235 7</td><td>6.01</td><td>本地模式</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="113">考虑机电模式二阶复合模式, 得到<i>λ</i><sub>1, 2</sub>和<i>λ</i><sub>3, 4</sub>复合频率<i>f</i><sub>1, 2</sub>′=0.974 Hz和<i>f</i><sub>3, 4</sub>′=0.223 4 Hz、<i>λ</i><sub>1, 2</sub>和<i>λ</i><sub>5, 6</sub>复合频率<i>f</i><sub>1, 2</sub>′=1.611 Hz和<i>f</i><sub>5, 6</sub>′=0.860 4 Hz、<i>λ</i><sub>3, 4</sub>和<i>λ</i><sub>5, 6</sub>复合频率<i>f</i><sub>3, 4</sub>′=1.834 4 Hz和<i>f</i><sub>5, 6</sub>′=0.637 Hz。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>3.1 MC</b>对<i>δ</i><sub><b>14</b></sub> (<b><i>t</i></b>) 采样信息轻型化</h4>
                <div class="p1">
                    <p id="115">以G1功角曲线<i>δ</i><sub>14</sub> (<i>t</i>) 为例, 检测<i>δ</i><sub>14</sub> (<i>t</i>) 扰动发生时间常用方法有快速傅里叶变换 (FFT) 、小波变换、自回归模型法<citation id="193" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>等, 复小波因其能提取幅值信息和相位信息而在设备故障监测与故障诊断中得到了广泛研究<citation id="194" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。PMU功角采样频率<i>f</i><sub>NYQ</sub>=1 000 Hz, <i>t</i>=0～1.023 s阶段功角测量点<i>N</i>=1 024, 经过DT-CWT (参数biort选择near_sym_b, qshift选择qshift_b) , 其中部分时间段第一层分解复小波系数相位信息如图4所示。</p>
                </div>
                <div class="area_img" id="116">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914014_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 DT-CWT变换相位" src="Detail/GetImg?filename=images/DLXT201914014_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 DT-CWT变换相位</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914014_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Transform phase of DT-CWT</b></p>

                </div>
                <div class="p1">
                    <p id="117">由图4可知, 发生故障时间<i>t</i>=0.501 s, <i>t</i>=0.609 s故障清除, 误差为0.001 s, DT-CWT计算时间<i>t</i><sub>1<i>τ</i></sub>=0.247 521 s。计算硬件环境为AMD Phenom (tm) II N830 Triple-Core Processor 2.09 GHz, 2.00 GB 的内存, 软件环境为Microsoft Windows XP professional (版本2002) , MATLAB Version 7.10.0.499 (R2010a) 。</p>
                </div>
                <div class="p1">
                    <p id="118">系统发生扰动, 功角曲线由多个低频模式组成, 将功角测量点以20倍抽取。ESPRIT算法整数倍增长计算数据长度<i>n</i>Δ<i>T</i> (Δ<i>T</i>=1 s, <i>n</i>=1, 2, …) , 直至提取功角曲线模式分量的能量相对误差满足<i>Δ</i><sup>2</sup>≤0.01。<i>t</i>=0.61～1.61 s阶段<i>δ</i><sub>14</sub> (<i>t</i>) 功角曲线主要模式特征参数如表2所示, 当衰减正弦量幅值小于0.1°时视为信号结束。</p>
                </div>
                <div class="area_img" id="119">
                    <p class="img_tit"><b>表2 <i>t</i>=0.61～1.61 s时的</b><i>δ</i><sub><b>14</b></sub> (<b><i>t</i>) 特征参数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Characteristic parameters of</b><i>δ</i><sub><b>14</b></sub> (<b><i>t</i>) at <i>t</i>=0.61～1.61 s</b></p>
                    <p class="img_note"></p>
                    <table id="119" border="1"><tr><td><br />序号</td><td>幅值<i>A</i>/ (°) </td><td>时间常数<i>τ</i></td><td>频率<i>f</i>/Hz</td><td>相位<i>Φ</i>/rad</td><td>开始时间<i>t</i><sub>1</sub>/s</td><td>结束时间<i>t</i><sub>2</sub>/s</td><td>是否为机电模式</td></tr><tr><td><br />1</td><td>82.7</td><td>0.776</td><td>0.375 3</td><td>4.72</td><td>0.61</td><td>5.826</td><td>是</td></tr><tr><td>2</td><td>48.5</td><td>625.000</td><td>0</td><td>0</td><td>0.61</td><td>15.000</td><td>否</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="120"><i>δ</i><sub>14</sub> (<i>t</i>) 提取出2个主要模式<i>P</i>=2, <i>Δ</i><sup>2</sup>=0.001 9&lt;0.01, 计算时间<i>t</i><sub>2<i>τ</i></sub>=0.171 742 s, 频率<i>f</i>=0.375 3 Hz为低频振荡主导模式, 其结束时间<i>t</i><sub>2</sub>=5.862 s, 即<i>t</i>=0.61～5.862 s阶段<i>P</i>=2, 但<i>t</i>=1.024～2.047 s阶段功角测量点经DT-CWT, 得到<i>t</i>=1.81 s时出现新频率<i>f</i>=0.598 7 Hz, <i>t</i>=1.81～2.81 s阶段<i>δ</i><sub>14</sub> (<i>t</i>) 功角曲线主要模式特征参数如表3所示。</p>
                </div>
                <div class="area_img" id="121">
                    <p class="img_tit"><b>表3 <i>t</i>=1.81～2.81 s时的</b><i>δ</i><sub><b>14</b></sub> (<b><i>t</i>) 特征参数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Characteristic parameters of</b><i>δ</i><sub><b>14</b></sub> (<b><i>t</i>) at <i>t</i>=1.81～2.81 s</b></p>
                    <p class="img_note"></p>
                    <table id="121" border="1"><tr><td><br />序号</td><td>幅值<i>A</i>/ (°) </td><td>时间常数<i>τ</i></td><td>频率<i>f</i>/Hz</td><td>相位<i>Φ</i>/rad</td><td>开始时间<i>t</i><sub>1</sub>/s</td><td>结束时间<i>t</i><sub>2</sub>/s</td><td>是否为机电模式</td></tr><tr><td><br />1</td><td>34.4</td><td>8.026</td><td>0.598 7</td><td>4.04</td><td>1.81</td><td>15</td><td>是</td></tr><tr><td><br />2</td><td>48.5</td><td>625.000</td><td>0</td><td>0</td><td>0.61</td><td>15</td><td>否</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="122">此时<i>Δ</i><sup>2</sup>=0.007 8&lt;0.01, 该阶段<i>E</i> (<i>f</i>=0.375 3) =1 560.7 J&lt;<i>E</i> (<i>f</i>=0.598 7) =21 542 J, <i>f</i>=0.598 7 Hz为低频振荡主导模式, 且<i>t</i><sub>2</sub>=15 s, 即<i>t</i>=1.81～15 s阶段<i>P</i>=2。</p>
                </div>
                <div class="p1">
                    <p id="123"><i>t</i>=0.61～1.81 s阶段<i>δ</i><sub>14</sub> (<i>t</i>) 近似为:</p>
                </div>
                <div class="p1">
                    <p id="124"><i>δ</i><sup>*</sup><sub>14</sub> (<i>t</i>) =82.7e<sup>-1.288 1 (<i>t</i>-0.61) </sup>cos (2π×0.375 3×0.02 (<i>t</i>-0.61) +4.72) +48.5e<sup>-0.001 6 (<i>t</i>-0.61) </sup>      (8) </p>
                </div>
                <div class="p1">
                    <p id="127"><i>t</i>=1.81～15 s阶段<i>δ</i><sub>14</sub> (<i>t</i>) 近似为:</p>
                </div>
                <div class="p1">
                    <p id="128"><i>δ</i><sup>*</sup><sub>14</sub> (<i>t</i>) =34.4e<sup>-1.288 1 (<i>t</i>-1.81) </sup>cos (2π×0.375 3×0.02 (<i>t</i>-1.81) +4.72) +48.5e<sup>-0.001 6 (<i>t</i>-0.61) </sup>      (9) </p>
                </div>
                <div class="p1">
                    <p id="131"><i>δ</i><sup>*</sup><sub>14</sub> (<i>t</i>) 长度1 s内采样点<i>N</i>=51, Hankel矩阵<b><i>A</i></b><sup><i>L</i>×<i>J</i></sup>大小为26×26, 秩<i>R</i>=2<i>P</i>=4 (1个正弦衰减量存在2个奇异值) 。采样矩阵采样<i>δ</i><sup>*</sup><sub>14</sub> (<i>t</i>) 数据长度为<i>h</i>, 通过SVT算法恢复<i>δ</i><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mn>4</mn></mrow><mrow><mo>*</mo><mo>*</mo></mrow></msubsup></mrow></math></mathml> (<i>l</i>) , 迭代步长<i>Δ</i>=<i>LJ</i>/<i>m</i>, 迭代次数<i>i</i><sub>ter</sub>=2 500, 重复次数<i>S</i>=100, 随机采样矩阵满足Pr (‖<i>δ</i><sup>*</sup><sub>14</sub> (<i>l</i>) -<i>δ</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mn>4</mn></mrow><mrow><mo>*</mo><mo>*</mo></mrow></msubsup></mrow></math></mathml> (<i>l</i>) ‖<sub>2</sub>/‖<i>δ</i><sup>*</sup><sub>14</sub> (<i>l</i>) ‖<sub>2</sub>≤0.01) ≥0.98、确定性采样矩阵满足Pr (‖<i>δ</i><sup>*</sup><sub>14</sub> (<i>l</i>) -<i>δ</i><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mn>4</mn></mrow><mrow><mo>*</mo><mo>*</mo></mrow></msubsup></mrow></math></mathml> (<i>l</i>) ‖<sub>2</sub>/‖<i>δ</i><sup>*</sup><sub>14</sub> (<i>l</i>) ‖<sub>2</sub>≤0.01) ≥0.01、均匀采样矩阵满足‖<i>δ</i><sup>*</sup><sub>14</sub> (<i>l</i>) -<i>δ</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mn>4</mn></mrow><mrow><mo>*</mo><mo>*</mo></mrow></msubsup></mrow></math></mathml> (<i>l</i>) ‖<sub>2</sub>/‖<i>δ</i><sup>*</sup><sub>14</sub> (<i>l</i>) ‖<sub>2</sub>≤0.01, 得到不同采样矩阵采样点数<i>h</i>和计算时间<i>t</i>如表4所示。</p>
                </div>
                <div class="area_img" id="136">
                    <p class="img_tit"><b>表4 采样点数<i>h</i>和计算时间<i>t</i></b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Sampling point <i>h</i> and computing time <i>t</i></b></p>
                    <p class="img_note"></p>
                    <table id="136" border="1"><tr><td rowspan="2"><br />时间/s</td><td colspan="2"><br />确定性采样矩阵</td><td colspan="2">随机采样矩阵</td><td colspan="2">均匀采样矩阵</td></tr><tr><td><i>h</i>/个</td><td><i>t</i>/s</td><td><i>h</i>/个</td><td><i>t</i>/s</td><td><i>h</i>/个</td><td><i>t</i>/s (1次) </td></tr><tr><td>0.61～1.61</td><td>≥23</td><td>[1.56, 2.7]</td><td>≥44</td><td>[0.83, 1.21]</td><td>51</td><td>0.47</td></tr><tr><td><br />1.61～1.81</td><td>≥7</td><td>[0.05, 0.72]</td><td>≥10</td><td>[0.61, 0.67]</td><td>11</td><td>0.59</td></tr><tr><td><br />1.81～2.81</td><td>≥24</td><td>[2.27, 2.98]</td><td>≥43</td><td>[0.22, 0.36]</td><td>51</td><td>0.09</td></tr><tr><td><br />︙</td><td>︙</td><td>︙</td><td>︙</td><td>︙</td><td>︙</td><td>︙</td></tr><tr><td><br />13.81～14.81</td><td>≥22</td><td>[1.5, 3.07]</td><td>≥42</td><td>[1.08, 1.26]</td><td>51</td><td>0.40</td></tr><tr><td><br />合计</td><td>≥329</td><td></td><td>≥608</td><td></td><td>725</td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="137">从表4可知, <i>t</i>=0.61～14.81 s阶段确定性采样矩阵最少采样点数为329, 明显小于随机采样矩阵和均匀采样矩阵的最少采样点数608和725, SVT采用确定性采样矩阵恢复1 s时间长度功角曲线的最大计算时间<i>t</i><sub>3<i>τ</i>max</sub>=3.07 s。各阶段确定性采样矩阵采样点数<i>h</i>经SVT算法恢复<i>δ</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mn>4</mn></mrow><mrow><mo>*</mo><mo>*</mo></mrow></msubsup></mrow></math></mathml> (<i>l</i>) 以实现<i>δ</i><sub>14</sub> (<i>t</i>) 采样信息轻型化。仿真试验保证<i>h</i>初始化值与实际值误差Δ<i>h</i>≤3, 得到测量回路延迟时间<i>t</i><sub><i>τ</i></sub>=1.023+<i>t</i><sub>1<i>τ</i></sub>+1+<i>t</i><sub>2<i>τ</i></sub>+3<i>t</i><sub>3<i>τ</i>max</sub>=11.652 263 s。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139"><b>3.2 MC</b>与<b>CS</b>对<i>δ</i><sub><b>14</b></sub> (<b><i>t</i></b>) 采样信息轻型化的对比</h4>
                <div class="p1">
                    <p id="140">用CS方法对<i>δ</i><sup>*</sup><sub>14</sub> (<i>l</i>) 稀疏表示<i>δ</i><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mn>4</mn></mrow><mrow><mo>*</mo><mo>+</mo></mrow></msubsup></mrow></math></mathml> (<i>l</i>) =<i>Ψμ</i>, 采用正交匹配追踪 (orthogonal matching pursuit, OMP) 算法得系数向量<i>μ</i>的稀疏度<i>K</i>。<i>δ</i><sup>*</sup><sub>14</sub> (<i>l</i>) 采用文献<citation id="195" type="reference">[<a class="sup">25</a>]</citation>中原子库形成和测量矩阵优化方法, 提高信号的重构精度或者在相同的重构精度下测量数目更少, 弥补了由Gabor原子或傅里叶变换矩阵等传统方法形成的原子库存在频率分辨率低的缺点。根据实例特征值并考虑复合模式, 可知衰减正弦量原子参数范围:衰减系数<i>ρ</i>=1/<i>τ</i>∈[0, 5.3], <i>f</i>∈[0, 5.9]Hz, <i>Φ</i>∈[0, 2π], 参数离散常数取Δ<i>ρ</i>=0.000 8, Δ<i>f</i>=0.000 1 Hz, Δ<i>Φ</i>=0.01 rad。原子库中的原子参数循环顺序为<i>ρ</i>→<i>f</i>→<i>Φ</i>, 原子长度为1 s采样点<i>N</i>=51, 形成的字典规模达51× (2.459×10<sup>11</sup>) , 十分巨大。为减少原子库规模和计算量, 针对<i>δ</i><sup>*</sup><sub>14</sub> (<i>l</i>) 分量采用组合原子库进行稀疏编码, 由<i>ρ</i>∈[1.284, 1.292], <i>f</i>∈[0.374, 0.376]Hz, <i>Φ</i>∈[4.6, 4.8]rad组成字典<b><i>D</i></b><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mn>5</mn><mn>1</mn><mo>×</mo><mn>4</mn><mspace width="0.25em" /><mn>8</mn><mn>5</mn><mn>1</mn></mrow></msubsup></mrow></math></mathml>;同理, <i>ρ</i>∈[0, 0.02], <i>f</i>=0 Hz, <i>Φ</i>∈[0, 0.1]rad组成字典<b><i>D</i></b><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mn>5</mn><mn>1</mn><mo>×</mo><mn>2</mn><mn>6</mn><mn>8</mn></mrow></msubsup></mrow></math></mathml>;<i>ρ</i>∈[0.12, 0.128], <i>f</i>∈[0.597, 0.599]Hz, <i>Φ</i>∈[3.9, 4.1]rad组成字典<b><i>D</i></b><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mrow><mn>5</mn><mn>1</mn><mo>×</mo><mn>4</mn><mspace width="0.25em" /><mn>8</mn><mn>5</mn><mn>1</mn></mrow></msubsup></mrow></math></mathml>, 组合字典<b><i>D</i></b>=[<b><i>D</i></b><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mn>5</mn><mn>1</mn><mo>×</mo><mn>4</mn><mspace width="0.25em" /><mn>8</mn><mn>5</mn><mn>1</mn></mrow></msubsup></mrow></math></mathml>, <b><i>D</i></b><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mn>5</mn><mn>1</mn><mo>×</mo><mn>2</mn><mn>6</mn><mn>8</mn></mrow></msubsup></mrow></math></mathml>, <b><i>D</i></b><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mrow><mn>5</mn><mn>1</mn><mo>×</mo><mn>4</mn><mspace width="0.25em" /><mn>8</mn><mn>5</mn><mn>1</mn></mrow></msubsup></mrow></math></mathml>], 相干系数<i>μ</i><sub>t</sub>&lt;0.16, 由<b><i>D</i></b>经极分解和 (K-奇异值分解 (K-SVD) ) 算法学习, 得到原子库<i>Ψ</i>规模为51×186, 通过时移构建任何时段的原子库, 对<i>δ</i><sup>*</sup><sub>14</sub> (<i>l</i>) 整个时段进行稀疏编码。CS对<i>δ</i><sup>*</sup><sub>14</sub> (<i>l</i>) 采样信息轻型化如表5所示, 满足Pr (‖<i>δ</i><sup>*</sup><sub>14</sub> (<i>l</i>) -<i>δ</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mn>4</mn></mrow><mo>+</mo></msubsup></mrow></math></mathml> (<i>l</i>) ‖<sub>2</sub>/‖<i>δ</i><sup>*</sup><sub>14</sub> (<i>l</i>) ‖<sub>2</sub>≤0.01) ≥0.98, 其中<i>δ</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mn>4</mn></mrow><mo>+</mo></msubsup></mrow></math></mathml> (<i>l</i>) 为CS方法重构信号。</p>
                </div>
                <div class="area_img" id="150">
                    <p class="img_tit"><b>表5 CS对</b><i>δ</i><sup>*</sup><sub><b>14</b></sub> (<b><i>l</i>) 采样信息轻型化</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 CS lightening of sampling information for</b><i>δ</i><sup>*</sup><sub><b>14</b></sub> (<b><i>l</i></b>) </p>
                    <p class="img_note"></p>
                    <table id="150" border="1"><tr><td>时间/s</td><td>稀疏编码时间<i>t</i>/s</td><td>稀疏度<i>K</i></td><td>测量矩阵<i>Φ</i>规模</td><td><i>μ</i> (<b><i>A</i></b><sup>cs</sup>) </td><td>压缩采样频率<i>f</i><sub>s</sub>/Hz</td></tr><tr><td><br />0.61～1.61</td><td>0.055 6</td><td>2</td><td>48×51</td><td>&lt;0.16</td><td> (1 000/20) × (48/51) ≈48</td></tr><tr><td><br />1.61～1.81</td><td></td><td>2</td><td>11×11</td><td>&lt;0.16</td><td>50</td></tr><tr><td><br />1.81～2.81</td><td>0.057 5</td><td>2</td><td>49×51</td><td>&lt;0.16</td><td>49</td></tr><tr><td><br />︙</td><td></td><td>︙</td><td>︙</td><td>︙</td><td>︙</td></tr><tr><td><br />13.81～14.81</td><td></td><td>2</td><td>49×51</td><td>&lt;0.16</td><td>49</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="151"><i>Ψ</i>对<i>δ</i><sup>*</sup><sub>14</sub> (<i>l</i>) 进行稀疏编码确定稀疏度<i>K</i>=2, <i>t</i>=1.81 s时<i>δ</i><sup>*</sup><sub>14</sub> (<i>l</i>) 模式分量变化计算稀疏度<i>K</i>=2, 压缩采样频率<i>f</i><sub>s</sub>接近采样频率<i>f</i><sub>NYQ</sub>/20 (20倍抽取) 。<i>t</i>=0.61～10.81 s阶段MC方法 (采用确定性采样矩阵) 恢复功角曲线<i>δ</i><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mn>4</mn></mrow><mrow><mo>*</mo><mo>*</mo></mrow></msubsup></mrow></math></mathml> (<i>l</i>) 和CS方法重构功角曲线<i>δ</i><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mn>4</mn></mrow><mo>+</mo></msubsup></mrow></math></mathml> (<i>l</i>) 如图5所示。</p>
                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914014_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 曲线δ**14 (l) 和曲线δ+14 (l)" src="Detail/GetImg?filename=images/DLXT201914014_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 曲线</b><i>δ</i><sup>**</sup><sub><b>14</b></sub> (<b><i>l</i>) 和曲线</b><i>δ</i><sup>+</sup><sub><b>14</b></sub> (<b><i>l</i></b>)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914014_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Curves</b><i>δ</i><sup>**</sup><sub><b>14</b></sub> (<b><i>l</i>) and curves</b><i>δ</i><sup>+</sup><sub><b>14</b></sub> (<b><i>l</i></b>) </p>

                </div>
                <div class="p1">
                    <p id="155">恢复<i>δ</i><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mn>4</mn></mrow><mrow><mo>*</mo><mo>*</mo></mrow></msubsup></mrow></math></mathml> (<i>l</i>) 和重构<i>δ</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mn>4</mn></mrow><mo>+</mo></msubsup></mrow></math></mathml> (<i>l</i>) 与<i>δ</i><sub>14</sub> (<i>l</i>) 相对误差分别为0.053 3和0.053 5, 都小于0.1;与<i>δ</i><sup>*</sup><sub>14</sub> (<i>l</i>) 相对误差分别为0.008 8和0.009 7, 都小于0.01, 满足误差要求。比较奈奎斯特采样、CS压缩采样及MC确定性采样对<i>δ</i><sub>14</sub> (<i>t</i>) 在<i>t</i>=0.61～15 s阶段实现轻型化的性能如表6所示, 每个数据以float型存储。</p>
                </div>
                <div class="area_img" id="158">
                    <p class="img_tit"><b>表6 各采样方法实现</b><i>δ</i><sub><b>14</b></sub> (<b><i>t</i>) 轻型化的性能</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 6 Performance of sampling methods for</b><i>δ</i><sub><b>14</b></sub> (<b><i>t</i>) lightening</b></p>
                    <p class="img_note"></p>
                    <table id="158" border="1"><tr><td><br />方法</td><td>采样点<br />数/个</td><td>位串/<br />bit</td><td><i>Ψ</i>原子<br />库规模</td><td>占用存储空间/bit</td></tr><tr><td><br />奈奎斯<br />特采样</td><td>14 391</td><td></td><td></td><td>14 391×16=230 256</td></tr><tr><td><br />CS采样</td><td>696</td><td></td><td>51×186</td><td> (51×186+696) ×<br />16=162 912</td></tr><tr><td><br />MC采样</td><td>329</td><td>51</td><td></td><td>329×16+51=5 315</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="159">由表6可知, MC采样量最少为329, 占用存储空间为5 315 bit, 明显小于奈奎斯特采样的230 256 bit和CS采样的162 912 bit。奈奎斯特采样量和CS采样量与MC采样量之比<i>C</i><sub>P</sub>分别为14 391/329≈43.7和696/329≈2.1。CS若按字典规模为51× (2.459×10<sup>11</sup>) 进行计算, 将占用大量存储空间, 大幅增加计算量。由此可见, MC采样方法具有数据采样量少、存储空间少、网络负担轻等优点, 能有效实现<i>δ</i><sub>14</sub> (<i>t</i>) 采样信息轻型化。</p>
                </div>
                <h3 id="160" name="160" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="161">针对电力系统功角曲线轻型化的问题, 提出一种基于MC实现电力系统功角曲线采样信息轻型化的方法, 为该研究提供了新思路。算例分析结论如下。</p>
                </div>
                <div class="p1">
                    <p id="162">1) 电力系统功角曲线<i>δ</i> (<i>t</i>) 所含主要振荡模式分量少, 奈奎斯特采样数据组成的Hankel矩阵具有低秩性。</p>
                </div>
                <div class="p1">
                    <p id="163">2) MC采用确定性采样矩阵的采样点数<i>h</i>明显小于随机采样矩阵和均匀采样矩阵的采样点数, 恢复信号。</p>
                </div>
                <div class="p1">
                    <p id="164">3) MC采样点数和存储空间明显小于奈奎斯特采样方法和CS采样方法, MC采样方法具有采样数据量少、占用存储空间少、网络负担轻等优点, 能有效实现采样信息轻型化。</p>
                </div>
                <div class="p1">
                    <p id="165">本文将MC与电力系统功角曲线采样信息轻型化相结合, 为该研究提供新思路。SVT算法中采样矩阵的采样点<i>h</i>影响延迟时间大小, 需进行大量仿真试验确定各运行状态下<i>h</i>的初始值, MC轻型化方法在实际应用面临一些困难。因此, 如何将基于MC实现功角曲线采样信息轻型化方法与工程实践更加紧密的结合, 也是未来需要重点研究的内容。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100487078&amp;v=MjUwNTBNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSWw4VmF4UT1OaWZPZmJLN0h0RE9ybzlGWU9NSURIc3hvQg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> LIU Guoping, XU Zheng, HUANG Ying, et al.Analysis of interarea oscillations in the South China interconnected power system[J].Electric Power Systems Research, 2004 (70) :38-45.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of intra-area and interarea oscillations in south-eastern UCTE interconnection">

                                <b>[2]</b> VOURNAS C D, METSIOU A, NOMIKOS B M.Analysis of intra-area and interarea oscillations in south-eastern UCTE interconnection[C]// IEEE Power &amp; Energy Society General Meeting, July 26-30, 2009, Calgary, Canada:1-7.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787517011170000&amp;v=MTkwMDdTWEZxekdiYTVHZEhOcm81Q1pPc1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzNKSVY4&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 潘学萍.电力系统低频振荡[M].北京:中国水利水电出版社, 2013:37-118.PAN Xueping.Low frequency oscillation of power system[M].Beijing:China Water &amp; Power Press, 2013:37-118.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201201017&amp;v=MDE2Mzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVcjdPUHlyUGJiRzRIOVBNcm85RVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 李勋, 龚庆武, 贾晶晶.采用原子分解能量熵的低频振荡主导模式检测方法[J].中国电机工程学报, 2012, 32 (1) :133-137.LI Xun, GONG Qingwu, JIA Jingjing.A detection method for low frequency oscillation dominant modes based on atomic decomposition energy entropy[J].Proceedings of the CSEE, 2012, 32 (1) :133-137.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200403003&amp;v=MDE1Njc0SHRYTXJJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVXI3T1B5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 徐东杰, 贺仁睦, 胡国强, 等.正规形方法在互联电网低频振荡分析中的应用[J].中国电机工程学报, 2004, 24 (3) :18-23.XU Dongjie, HE Renmu, HU Guoqiang, et al.Analysis of low frequency oscillations using normal form method[J].Proceedings of the CSEE, 2004, 24 (3) :18-23.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DBDL200306000&amp;v=MjgxMzFzRnlya1VyN09JUy9QWXJHNEh0TE1xWTlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 邓集祥.向量场正则形理论在电力系统稳定分析中的应用[J].东北电力学院学报, 2003, 23 (6) :1-5.DENG Jixiang.Applied to theory of normal forms of vector fields for power system stability analysis[J].Journal of Northeast China Institute of Electric Power Engineering, 2003, 23 (6) :1-5.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200316007&amp;v=MTQxOTMzenFxQnRHRnJDVVI3cWZadVpzRnlya1VyN09JU0hUZXJHNEh0TE5xWTlGWTRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 邓集祥, 华瑶, 张芳.振荡模式非线性相关作用的研究[J].电力系统自动化, 2003, 27 (16) :35-39.DENG Jixiang, HUA Yao, ZHANG Fang.Study of the nonlinear interactions of oscillation modes[J].Automation of Electric Power Systems, 2003, 27 (16) :35-39.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLQB201202006&amp;v=MzA1MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1VyN09JU0hhYkxHNEg5UE1yWTlGWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 党杰, 刘涤尘, 曾聪.基于向量场正规形理论的电力系统低频振荡分析[J].电力科学与工程, 2012, 28 (2) :26-31.DANG Jie, LIU Dichen, ZENG Cong.Power system low frequency oscillation analysis based on normal forms theory of vector fields[J].Electric Power Science and Engineering, 2012, 28 (2) :26-31.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200311013&amp;v=MTc5NTBMTnJvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVXI3T1B5clBiYkc0SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 邓集祥, 华窑, 韩雪飞.大干扰稳定中低频振荡模式的作用研究[J].中国电机工程学报, 2003, 23 (11) :60-64.DENG Jixiang, HUA Yao, HAN Xuefei.Study on effect of low frequency oscillation modes in large disturbance stability[J].Proceedings of the CSEE, 2003, 23 (11) :60-64.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810003&amp;v=MTc3NzBuTnI0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVXI3T0lTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 李培恺, 刘云, 辛焕海, 等.分布式协同控制模式下配电网信息物理系统脆弱性评估[J].电力系统自动化, 2018, 42 (10) :22-29.DOI:10.7500/AEPS20170705002.LI Peikai, LIU Yun, XIN Huanhai, et al.Vulnerability assessment for cyber physical system of distribution network in distributed cooperative control mode[J].Automation of Electric Power Systems, 2018, 42 (10) :22-29.DOI:10.7500/AEPS20170705002.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817021&amp;v=MzI2NTQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVcjdPSVNIVGVyRzRIOW5OcUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 刘锐, 于佳, 赵高峰, 等.低自干扰的电力无线专网高可靠性规划方法[J].电力系统自动化, 2018, 42 (17) :162-167.DOI:10.7500/AEPS20171206004.LIU Rui, YU Jia, ZHAO Gaofeng, et al.High-reliability planning method with low self-interference for electric wireless network[J].Automation of Electric Power Systems, 2018, 42 (17) :162-167.DOI:10.7500/AEPS20171206004.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201507031&amp;v=Mjk0MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVcjdPUHlyUGJiRzRIOVRNcUk5R1pZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 唐炬, 董玉林, 樊雷, 等.基于Hankel矩阵的复小波—奇异值分解法提取局部放电特征信息[J].中国电机工程学报, 2015, 35 (7) :1808-1817.TANG Ju, DONG Yulin, FAN Lei, et al.Feature information extraction of partial discharge signal with complex wavelet transform and singular value decomposition based on Hankel matrix[J].Proceedings of the CSEE, 2015, 35 (7) :1808-1817.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200819008&amp;v=MDU0OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVcjdPUHlyUGJiRzRIdG5OcG85RmJJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 穆钢, 史坤鹏, 安军, 等.结合经验模态分解的信号能量法及其在低频振荡研究中的应用[J].中国电机工程学报, 2008, 28 (19) :36-41.MU Gang, SHI Kunpeng, AN Jun, et al.Signal energy method based on EMD and its application to research of low frequency oscillations[J].Proceedings of the CSEE, 2008, 28 (19) :36-41.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS200510018&amp;v=MjA3OTR6cXFCdEdGckNVUjdxZlp1WnNGeXJrVXI3T0lTckJmYkc0SHRUTnI0OUViSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 丁屹峰, 程浩忠, 吕干云, 等.基于Prony算法的谐波和间谐波频谱估计[J].电工技术学报, 2005, 20 (10) :94-97.DING Yifeng, CHENG Haozhong, LÜ Ganyun, et al.Spectrum estimation of harmonics and interharmonics based on Prony algorithm[J].Transactions of China Electrotechnical Society, 2005, 20 (10) :94-97.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200905012&amp;v=MTAxODJDVVI3cWZadVpzRnlya1VyN09JU0hSZmJHNEh0ak1xbzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 张静, 徐政, 牛卢璐.TLS-ESPRIT在电力系统信号高精度频谱估计中应用[J].电力自动化设备, 2009, 29 (5) :48-51.ZHANG Jing, XU Zheng, NIU Lulu.Application of TLS-ESPRIT in high resolution spectrum estimation of power system signal[J].Electric Power Automation Equipment, 2009, 29 (5) :48-51.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200517008&amp;v=Mjc1NDNCZmJHNEh0VE5xSTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1VyN09JVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 樊爱军, 雷宪章, 刘红超, 等.研究大规模互联电网区域间振荡的特征值分析方法[J].电网技术, 2005, 29 (17) :35-39.FAN Aijun, LEI Xianzhang, LIU Hongchao, et al.Eigen value analysis methods for inter-area oscillations in large scale interconnected power systems[J].Power System Technology, 2005, 29 (17) :35-39.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Accelerated NMR spectroscopy with low-rank reconstruction">

                                <b>[17]</b> QU X B, MAYZEL M, CAI J F, et al.Accelerated NMR spectroscopy with low-rank reconstruction[J].Angewandte Chemie, 2015, 54 (3) :852-854.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=NMR data processing">

                                <b>[18]</b> HOCH J C, STERN A S.NMR data processing[M].New York:Wiley-Liss, 1996.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA201507056&amp;v=MjMyOTNJOUFZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVXI3T0x6N0JiN0c0SDlUTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 张玮奇, 张宏志, 左旺孟, 等.基于加权核范数最小化的矩阵填充模型[J].计算机科学, 2015, 42 (7) :254-290.ZHANG Weiqi, ZHANG Hongzhi, ZUO Wangmeng, et al.Weighted nuclear norm minimization model for matrix completion[J].Computer Science, 2015, 42 (7) :254-290.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XXCN201504007&amp;v=MjY4MDFyQ1VSN3FmWnVac0Z5cmtVcjdPUFRYSVlMRzRIOVRNcTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 赵玉娟, 郑宝玉, 陈守宁.矩阵填充及其在信号处理中的应用[J].信号处理, 2015, 31 (4) :423-432.ZHAO Yujuan, ZHENG Baoyu, CHEN Shouning.Matrix completion and its application in signal processing[J].Journal of Signal Processing, 2015, 31 (4) :423-432.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The Power of Convex Relaxation: Near-Optimal Matrix Completion">

                                <b>[21]</b> EMMANUEL J.The power of convex relaxation:near-optimal matrix completion[J].IEEE Transactions on Information Theory, 2010, 56 (5) :2053-2080.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030506092000&amp;v=MTgwNjI5TVp1c1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzNKSVY4U1hGcXpHYk83SHRUTXFZ&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 杜文娟, 王海风.电力系统低频功率振荡模式分析理论与方法[M].北京:科学出版社, 2017.DU Wenjuan, WANG Haifeng.Theory and method of power system low frequency power oscillation mode analysis[J].Beijing:Science Press, 2017.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201004009&amp;v=MDIwMzdyN09MeW5hZWJHNEg5SE1xNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 秦英林, 田立军.短时电压扰动检测与定位新方法[J].电力系统保护与控制, 2010, 38 (4) :21-24.QIN Yinglin, TIAN Lijun.A new method to detect and locate instantaneous voltage disturbances[J].Power System Protection and Control, 2010, 38 (4) :21-24.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200617022&amp;v=MDg5NTBmTnFJOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVXI3T0lTSFRlckc0SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 张大波, 刘志刚, 张亚军.复小波研究现状及其在电力系统中的应用进展[J].电力系统自动化, 2006, 30 (17) :97-104.ZHANG Dabo, LIU Zhigang, ZHANG Yajun.Complex wavelet transform review and its applications in power system[J].Automation of Electric Power Systems, 2006, 30 (17) :97-104.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901013&amp;v=MDkxNTZxQnRHRnJDVVI3cWZadVpzRnlya1VyN09JU0hUZXJHNEg5ak1ybzlFWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 周学斌, 李晓明, 李雷, 等.采用长短期记忆网络与压缩感知实现电物理量轻型化方法[J].电力系统自动化, 2019, 43 (1) :104-105.DOI:10.7500/AEPS20180324001.ZHOU Xuebin, LI Xiaoming, LI Lei, et al.Lightening realization method of electric physical quantity based on long-short-term memory network and compressed sensing[J].Automation of Electric Power Systems, 2019, 43 (1) :104-105.DOI:10.7500/AEPS20180324001.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914014" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914014&amp;v=MjYyODBJU0hUZXJHNEg5ak5xNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1VyN1A=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

