

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136532568068750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914015%26RESULT%3d1%26SIGN%3dcdtzGCcs1dJIYsxYSZHL52oGej8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914015&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914015&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914015&amp;v=MDAyODhadVpzRnlya1U3N0lJU0hUZXJHNEg5ak5xNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#45" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;1&lt;/b&gt; 考虑延时的多区域系统线性化模型 "><b>1</b> 考虑延时的多区域系统线性化模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#89" data-title="&lt;b&gt;2&lt;/b&gt; 延时环节对&lt;b&gt;AGC&lt;/b&gt;振荡模式的影响分析 "><b>2</b> 延时环节对<b>AGC</b>振荡模式的影响分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#148" data-title="3 算例仿真 ">3 算例仿真</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#122" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#149" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#154" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;图1 多区域系统传递函数模型&lt;/b&gt;"><b>图1 多区域系统传递函数模型</b></a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;图2 基于不同阶数的Pade近似得到的部分特征值&lt;/b&gt;"><b>图2 基于不同阶数的Pade近似得到的部分特征值</b></a></li>
                                                <li><a href="#117" data-title="&lt;b&gt;图3 系统时域仿真结果&lt;/b&gt;"><b>图3 系统时域仿真结果</b></a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;图4 区域1、区域2以及区域3的AGC振荡模式的延时变化轨迹&lt;/b&gt;"><b>图4 区域1、区域2以及区域3的AGC振荡模式的延时变化轨迹</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" SHAHRODI E B, MORCHED A.Dynamic behaviour of AGC systems including the effects of nonlinearities[J].IEEE Transactions on Power Apparatus and Systems, 1985, PAS-104 (12) :3409-3415." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic Behaviour of AGC Systems Including the Effects of Nonlinearities">
                                        <b>[1]</b>
                                         SHAHRODI E B, MORCHED A.Dynamic behaviour of AGC systems including the effects of nonlinearities[J].IEEE Transactions on Power Apparatus and Systems, 1985, PAS-104 (12) :3409-3415.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 路晓敏, 陈磊, 陈亦平, 等.电力系统一次调频过程的超低频振荡分析[J].电力系统自动化, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002.LU Xiaomin, CHEN Lei, CHEN Yiping, et al.Ultra-low-frequency oscillation of power system primary frequency regulation[J].Automation of Electric Power Systems, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716010&amp;v=MzAxMDZxZlp1WnNGeXJrVTc3SUlTSFRlckc0SDliTnFZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         路晓敏, 陈磊, 陈亦平, 等.电力系统一次调频过程的超低频振荡分析[J].电力系统自动化, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002.LU Xiaomin, CHEN Lei, CHEN Yiping, et al.Ultra-low-frequency oscillation of power system primary frequency regulation[J].Automation of Electric Power Systems, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 陈磊, 路晓敏, 陈亦平, 等.利用暂态能量流的超低频振荡在线分析与紧急控制方法[J].电力系统自动化, 2017, 41 (17) :9-14.DOI:10.7500/AEPS20161208004.CHEN Lei, LU Xiaomin, CHEN Yiping, et al.Online analysis and emergency control of ultra-low-frequency oscillations using transient energy flow[J].Automation of Electric Power Systems, 2017, 41 (17) :9-14.DOI:10.7500/AEPS20161208004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717002&amp;v=MDkwNDBGckNVUjdxZlp1WnNGeXJrVTc3SUlTSFRlckc0SDliTnFJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         陈磊, 路晓敏, 陈亦平, 等.利用暂态能量流的超低频振荡在线分析与紧急控制方法[J].电力系统自动化, 2017, 41 (17) :9-14.DOI:10.7500/AEPS20161208004.CHEN Lei, LU Xiaomin, CHEN Yiping, et al.Online analysis and emergency control of ultra-low-frequency oscillations using transient energy flow[J].Automation of Electric Power Systems, 2017, 41 (17) :9-14.DOI:10.7500/AEPS20161208004.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" 陈磊, 路晓敏, 陈亦平, 等.多机系统超低频振荡分析与等值方法[J].电力系统自动化, 2017, 41 (22) :10-15.DOI:10.7500/AEPS20170528001.CHEN Lei, LU Xiaomin, CHEN Yiping, et al.Analysis of ultra-low-frequency oscillations in multi-machine system and equivalent method[J].Automation of Electric Power Systems, 2017, 41 (22) :10-15.DOI:10.7500/AEPS20170528001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722002&amp;v=MDg5NDJIVGVyRzRIOWJPclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVNzdJSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         陈磊, 路晓敏, 陈亦平, 等.多机系统超低频振荡分析与等值方法[J].电力系统自动化, 2017, 41 (22) :10-15.DOI:10.7500/AEPS20170528001.CHEN Lei, LU Xiaomin, CHEN Yiping, et al.Analysis of ultra-low-frequency oscillations in multi-machine system and equivalent method[J].Automation of Electric Power Systems, 2017, 41 (22) :10-15.DOI:10.7500/AEPS20170528001.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 李伟, 肖湘宁, 郭琦.云广特高压直流送端孤岛运行超低频振荡与措施[J].电力系统自动化, 2018, 42 (16) :161-166.DOI:10.7500/AEPS20170816006.LI Wei, XIAO Xiangning, GUO Qi.Ultra-low-frequency oscillation and countermeasures in Yunnan-Guangdong UHVDC sending-end system in islanded operating mode[J].Automation of Electric Power Systems, 2018, 42 (16) :161-166.DOI:10.7500/AEPS20170816006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816021&amp;v=MTkyNjRlckc0SDluTnFZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVTc3SUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         李伟, 肖湘宁, 郭琦.云广特高压直流送端孤岛运行超低频振荡与措施[J].电力系统自动化, 2018, 42 (16) :161-166.DOI:10.7500/AEPS20170816006.LI Wei, XIAO Xiangning, GUO Qi.Ultra-low-frequency oscillation and countermeasures in Yunnan-Guangdong UHVDC sending-end system in islanded operating mode[J].Automation of Electric Power Systems, 2018, 42 (16) :161-166.DOI:10.7500/AEPS20170816006.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 余晓丹, 贾宏杰, 王成山.延时电力系统全特征谱追踪算法及其应用[J].电力系统自动化, 2012, 36 (24) :10-14.YU Xiaodan, JIA Hongjie, WANG Chengshan.An eigenvalue spectrum tracing algorithm and its application in time delayed power systems[J].Automation of Electric Power Systems, 2012, 36 (24) :10-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201224004&amp;v=MjI2NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVTc3SUlTSFRlckc0SDlQT3E0OUZZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         余晓丹, 贾宏杰, 王成山.延时电力系统全特征谱追踪算法及其应用[J].电力系统自动化, 2012, 36 (24) :10-14.YU Xiaodan, JIA Hongjie, WANG Chengshan.An eigenvalue spectrum tracing algorithm and its application in time delayed power systems[J].Automation of Electric Power Systems, 2012, 36 (24) :10-14.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" 江全元, 邹振宇, 曹一家, 等.考虑时滞影响的电力系统稳定分析和广域控制研究进展[J].电力系统自动化, 2005, 29 (3) :1-7.JIANG Quanyuan, ZOU Zhenyu, CAO Yijia, et al.Overview of power system stability analysis and wide-area control in consideration of time delay[J].Automation of Electric Power Systems, 2005, 29 (3) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200503001&amp;v=Mjc0NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVNzdJSVNIVGVyRzRIdFRNckk5RlpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         江全元, 邹振宇, 曹一家, 等.考虑时滞影响的电力系统稳定分析和广域控制研究进展[J].电力系统自动化, 2005, 29 (3) :1-7.JIANG Quanyuan, ZOU Zhenyu, CAO Yijia, et al.Overview of power system stability analysis and wide-area control in consideration of time delay[J].Automation of Electric Power Systems, 2005, 29 (3) :1-7.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" 叶华, 霍健, 刘玉田.基于Pade近似的延时电力系统特征值计算方法[J].电力系统自动化, 2013, 37 (7) :25-30.YE Hua, HUO Jian, LIU Yutian.A method for computing eigenvalue of time-delayed power systems based on Pade approximation[J].Automation of Electric Power Systems, 2013, 37 (7) :25-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201307007&amp;v=MjM4MDU3cWZadVpzRnlya1U3N0lJU0hUZXJHNEg5TE1xSTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         叶华, 霍健, 刘玉田.基于Pade近似的延时电力系统特征值计算方法[J].电力系统自动化, 2013, 37 (7) :25-30.YE Hua, HUO Jian, LIU Yutian.A method for computing eigenvalue of time-delayed power systems based on Pade approximation[J].Automation of Electric Power Systems, 2013, 37 (7) :25-30.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" 董存, 余晓丹, 贾宏杰.一种电力系统延时稳定裕度的简便求解方法[J].电力系统自动化, 2008, 32 (1) :6-10.DONG Cun, YU Xiaodan, JIA Hongjie.A simple method to determine power system delay margin[J].Automation of Electric Power Systems, 2008, 32 (1) :6-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200801003&amp;v=MTU4OTBac0Z5cmtVNzdJSVNIVGVyRzRIdG5Ncm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         董存, 余晓丹, 贾宏杰.一种电力系统延时稳定裕度的简便求解方法[J].电力系统自动化, 2008, 32 (1) :6-10.DONG Cun, YU Xiaodan, JIA Hongjie.A simple method to determine power system delay margin[J].Automation of Electric Power Systems, 2008, 32 (1) :6-10.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" 刘兆燕, 戚军, 苗轶群, 等.单延时电力系统延时稳定裕度的简便求解方法[J].电力系统自动化, 2008, 32 (18) :8-13.LIU Zhaoyan, QI Jun, MIAO Yiqun, et al.A simple method to compute delay margin of power system with single delay[J].Automation of Electric Power Systems, 2008, 32 (18) :8-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200818003&amp;v=MDY3Mjl0bk5wNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3N0lJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         刘兆燕, 戚军, 苗轶群, 等.单延时电力系统延时稳定裕度的简便求解方法[J].电力系统自动化, 2008, 32 (18) :8-13.LIU Zhaoyan, QI Jun, MIAO Yiqun, et al.A simple method to compute delay margin of power system with single delay[J].Automation of Electric Power Systems, 2008, 32 (18) :8-13.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" 贾宏杰, 尚蕊, 张宝贵.电力系统延时稳定裕度求解方法[J].电力系统自动化, 2007, 31 (2) :5-11.JIA Hongjie, SHANG Rui, ZHANG Baogui.Computation of delay stability margin of electric power systems[J].Automation of Electric Power Systems, 2007, 31 (2) :5-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200702001&amp;v=MjQzNzBiTXJZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVTc3SUlTSFRlckc0SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         贾宏杰, 尚蕊, 张宝贵.电力系统延时稳定裕度求解方法[J].电力系统自动化, 2007, 31 (2) :5-11.JIA Hongjie, SHANG Rui, ZHANG Baogui.Computation of delay stability margin of electric power systems[J].Automation of Electric Power Systems, 2007, 31 (2) :5-11.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" 王蕾, 董朝宇, 贾宏杰, 等.电力系统时滞稳定判据保守性差异量化评估方法[J].电力系统自动化, 2017, 41 (10) :22-28.DOI:10.7500/AEPS20160721012.WANG Lei, DONG Chaoyu, JIA Hongjie, et al.Diversity-based quantitative evaluation method of conservatism of time-delay stability criteria for power systems[J].Automation of Electric Power Systems, 2017, 41 (10) :22-28.DOI:10.7500/AEPS20160721012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710004&amp;v=MTUzNTBac0Z5cmtVNzdJSVNIVGVyRzRIOWJOcjQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王蕾, 董朝宇, 贾宏杰, 等.电力系统时滞稳定判据保守性差异量化评估方法[J].电力系统自动化, 2017, 41 (10) :22-28.DOI:10.7500/AEPS20160721012.WANG Lei, DONG Chaoyu, JIA Hongjie, et al.Diversity-based quantitative evaluation method of conservatism of time-delay stability criteria for power systems[J].Automation of Electric Power Systems, 2017, 41 (10) :22-28.DOI:10.7500/AEPS20160721012.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" 李宁, 孙永辉, 卫志农, 等.基于Wirtinger不等式的电力系统延时依赖稳定判据[J].电力系统自动化, 2017, 41 (2) :108-113.DOI:10.7500/AEPS20160418002.LI Ning, SUN Yonghui, WEI Zhinong, et al.Delay-dependent stability criteria for power system based on Wirtinger integral inequality[J].Automation of Electric Power Systems, 2017, 41 (2) :108-113.DOI:10.7500/AEPS20160418002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702017&amp;v=MTUwMDZHNEg5Yk1yWTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3N0lJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李宁, 孙永辉, 卫志农, 等.基于Wirtinger不等式的电力系统延时依赖稳定判据[J].电力系统自动化, 2017, 41 (2) :108-113.DOI:10.7500/AEPS20160418002.LI Ning, SUN Yonghui, WEI Zhinong, et al.Delay-dependent stability criteria for power system based on Wirtinger integral inequality[J].Automation of Electric Power Systems, 2017, 41 (2) :108-113.DOI:10.7500/AEPS20160418002.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" 陈晨, 李平康, 贾智州.考虑饱和环节的自动发电控制时滞系统串级控制[J].电力系统自动化, 2017, 41 (10) :66-71.DOI:10.7500/AEPS20160930010.CHEN Chen, LI Pingkang, JIA Zhizhou.Cascade control of automatic generation control time-delay system considering saturation[J].Automation of Electric Power Systems, 2017, 41 (10) :66-71.DOI:10.7500/AEPS20160930010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710010&amp;v=MzExMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3N0lJU0hUZXJHNEg5Yk5yNDlFWklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         陈晨, 李平康, 贾智州.考虑饱和环节的自动发电控制时滞系统串级控制[J].电力系统自动化, 2017, 41 (10) :66-71.DOI:10.7500/AEPS20160930010.CHEN Chen, LI Pingkang, JIA Zhizhou.Cascade control of automatic generation control time-delay system considering saturation[J].Automation of Electric Power Systems, 2017, 41 (10) :66-71.DOI:10.7500/AEPS20160930010.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" 周念成, 孟潇潇, 王强钢.考虑逆变型分布式电源时滞的孤岛微网小信号稳定分析[J].电力系统自动化, 2017, 41 (12) :20-25.DOI:10.7500/AEPS20160726007.ZHOU Niancheng, MENG Xiaoxiao, WANG Qianggang.Small signal stability analysis of islanded microgrid considering time-delay effect of inverter interfaced distributed generator[J].Automation of Electric Power Systems, 2017, 41 (12) :20-25.DOI:10.7500/AEPS20160726007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712005&amp;v=MjQzOTMzenFxQnRHRnJDVVI3cWZadVpzRnlya1U3N0lJU0hUZXJHNEg5Yk5yWTlGWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         周念成, 孟潇潇, 王强钢.考虑逆变型分布式电源时滞的孤岛微网小信号稳定分析[J].电力系统自动化, 2017, 41 (12) :20-25.DOI:10.7500/AEPS20160726007.ZHOU Niancheng, MENG Xiaoxiao, WANG Qianggang.Small signal stability analysis of islanded microgrid considering time-delay effect of inverter interfaced distributed generator[J].Automation of Electric Power Systems, 2017, 41 (12) :20-25.DOI:10.7500/AEPS20160726007.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" 聂永辉, 张鹏宇, 马彦超, 等.基于Pade近似的广域电力系统关键模态时滞轨迹分析[J].电力系统自动化, 2018, 42 (12) :87-92.DOI:10.7500/AEPS20171005001.NIE Yonghui, ZHANG Pengyu, MA Yanchao, et al.Time delay trajectory analysis of critical modes in wide-area power system based on Pade approximation[J].Automation of Electric Power Systems, 2018, 42 (12) :87-92.DOI:10.7500/AEPS20171005001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812012&amp;v=MDM1NDhIOW5Oclk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVNzdJSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         聂永辉, 张鹏宇, 马彦超, 等.基于Pade近似的广域电力系统关键模态时滞轨迹分析[J].电力系统自动化, 2018, 42 (12) :87-92.DOI:10.7500/AEPS20171005001.NIE Yonghui, ZHANG Pengyu, MA Yanchao, et al.Time delay trajectory analysis of critical modes in wide-area power system based on Pade approximation[J].Automation of Electric Power Systems, 2018, 42 (12) :87-92.DOI:10.7500/AEPS20171005001.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" 陈中, 唐浩然, 袁宇波, 等.计及信号随机延时的电力系统小干扰概率稳定性分析[J].电力系统自动化, 2018, 42 (13) :145-151.DOI:10.7500/AEPS20170706001.CHEN Zhong, TANG Haoran, YUAN Yubo, et al.Probabilistic small-signal stability analysis of power system considering stochastic time delay of signal[J].Automation of Electric Power Systems, 2018, 42 (13) :145-151.DOI:10.7500/AEPS20170706001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813019&amp;v=MTk2Mjk5bk5ySTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3N0lJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         陈中, 唐浩然, 袁宇波, 等.计及信号随机延时的电力系统小干扰概率稳定性分析[J].电力系统自动化, 2018, 42 (13) :145-151.DOI:10.7500/AEPS20170706001.CHEN Zhong, TANG Haoran, YUAN Yubo, et al.Probabilistic small-signal stability analysis of power system considering stochastic time delay of signal[J].Automation of Electric Power Systems, 2018, 42 (13) :145-151.DOI:10.7500/AEPS20170706001.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" NANDA J, MANGLA A, SURI S.Some new findings on automatic generation control of an interconnected hydrothermal system with conventional controllers[J].IEEE Transactions on Energy Conversion, 2006, 21 (1) :187-194." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Some new findings on automatic generation control of an interconnected hydrothermal system with conventional controllers">
                                        <b>[18]</b>
                                         NANDA J, MANGLA A, SURI S.Some new findings on automatic generation control of an interconnected hydrothermal system with conventional controllers[J].IEEE Transactions on Energy Conversion, 2006, 21 (1) :187-194.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" PATHAK N, BHATTI T S, VERMA A.Discrete data AGC of hydro-thermal systems under varying turbine time constants along with the power system loading conditions[J].IEEE Transactions on Industry Applications, 2017, 53 (5) :4998-5013." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Discrete data AGC of hydro-thermal systems under varying turbine time constants along with the power system loading conditions">
                                        <b>[19]</b>
                                         PATHAK N, BHATTI T S, VERMA A.Discrete data AGC of hydro-thermal systems under varying turbine time constants along with the power system loading conditions[J].IEEE Transactions on Industry Applications, 2017, 53 (5) :4998-5013.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" 贾宏杰, 余晓丹.2种实际约束下的电力系统时滞稳定裕度[J].电力系统自动化, 2008, 32 (9) :7-10.JIA Hongjie, YU Xiaodan.Method of determining power system delay margins with considering two practical constraints[J].Automation of Electric Power Systems, 2008, 32 (9) :7-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200809003&amp;v=MTI2MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVNzdJSVNIVGVyRzRIdG5NcG85Rlo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         贾宏杰, 余晓丹.2种实际约束下的电力系统时滞稳定裕度[J].电力系统自动化, 2008, 32 (9) :7-10.JIA Hongjie, YU Xiaodan.Method of determining power system delay margins with considering two practical constraints[J].Automation of Electric Power Systems, 2008, 32 (9) :7-10.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" ENGELBORGHS K, LUZYANINA T, SAMAEY G.DDE-BIFTOOL v.2.00:a MATLAB package for bifurcation analysis of delay differential equations[R].Belgium:Katholieke Universiteit Leuven, 2001." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DDE-BIFTOOL v.2.00:a MATLAB package for bifurcation analysis of delay differential equations">
                                        <b>[21]</b>
                                         ENGELBORGHS K, LUZYANINA T, SAMAEY G.DDE-BIFTOOL v.2.00:a MATLAB package for bifurcation analysis of delay differential equations[R].Belgium:Katholieke Universiteit Leuven, 2001.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 17:20</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),120-127 DOI:10.7500/AEPS20180830007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于<b>Pade</b>近似的电力系统频率振荡模式延时轨迹分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E9%94%A6%E6%B4%B2&amp;code=42234604&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈锦洲</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E7%A3%8A&amp;code=08168605&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈磊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E4%BA%A6%E5%B9%B3&amp;code=21813978&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈亦平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%97%B5%E5%8B%87&amp;code=14557967&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">闵勇</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%8F%8A%E5%8F%91%E7%94%B5%E8%AE%BE%E5%A4%87%E6%8E%A7%E5%88%B6%E5%92%8C%E4%BB%BF%E7%9C%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统及发电设备控制和仿真国家重点实验室清华大学</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E5%8D%97%E6%96%B9%E7%94%B5%E7%BD%91%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0240057&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国南方电网电力调度控制中心</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>实际电网中多次出现不同于传统低频振荡的频率振荡问题, 和一次调频或自动发电控制强相关。包含一次调频、自动发电控制的电力系统调频过程是一个闭环的控制过程, 是一个动态系统, 面临着稳定性问题。在实际电网运行中, 由调度自动发电控制指令到机组执行带来的延时对电力系统关键模态产生显著影响, 从而改变闭环系统稳定性。基于一个三区域系统采用Pade近似方法将延时环节转化为状态空间表达式, 选取合适的近似阶数, 建立了考虑延时环节的电力系统线性化模型;并且通过特征值计算方法研究延时对频率振荡模式的影响规律, 算例仿真结果有效验证了延时给系统带来的阻尼恶化、自动发电控制振荡模式发生周期性变化的结论。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A2%91%E7%8E%87%E6%8C%AF%E8%8D%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">频率振荡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Pade%E8%BF%91%E4%BC%BC&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Pade近似;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BB%B6%E6%97%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">延时;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%87%AA%E5%8A%A8%E5%8F%91%E7%94%B5%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">自动发电控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A2%91%E7%8E%87%E6%8C%AF%E8%8D%A1%E6%A8%A1%E5%BC%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">频率振荡模式;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *陈锦洲 (1995—) , 男, 硕士研究生, 主要研究方向:电力系统有功频率控制过程。E-mail:13021267574@163.com;
                                </span>
                                <span>
                                    陈磊 (1982—) , 男, 博士, 副教授, 主要研究方向:电力系统动态分析与控制。E-mail:chenlei08@tsinghua.edu.cn;
                                </span>
                                <span>
                                    陈亦平 (1978—) , 男, 博士, 高级工程师, 主要研究方向:电网调度运行。E-mail:chenyiping@csg.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB0904500);</span>
                                <span>中国南方电网有限责任公司科技项目 (ZDKJXM20160001);</span>
                    </p>
            </div>
                    <h1><b>Trajectory Analysis of Time Delay for Frequency Oscillation Mode of Power System Based on Pade Approximation</b></h1>
                    <h2>
                    <span>CHEN Jinzhou</span>
                    <span>CHEN Lei</span>
                    <span>CHEN Yiping</span>
                    <span>MIN Yong</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Control and Simulation of Power System and Generation Equipments, Tsinghua University</span>
                    <span>Power Dispatching and Control Center of China Southern Power Grid</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Several frequency oscillation incidents different from conventional low-frequency oscillations in actual power systems are strongly related with primary frequency regulation (PFR) or automatic generation control (AGC) .The power system frequency regulation process including PFR and AGC is a closed-loop control process, which is a dynamic system and faced with stability problems.In actual power system, the time delay caused by dispatching AGC commands to the execution of unit has a significant impact on the critical modes of the power system, thus changing the stability of the closed-loop system.Based on a three-area system, Pade approximation method is used to convert the time delay process into a state space expression and a linear mode of power system considering time delay is built with an appropriate approximate order.The eigenvalue calculation method is adopted to study the influence of time delay on frequency oscillation modes.The results of the simulation validate the conclusion that time delay will reduce the damping of system and cause periodic changes in AGC oscillation mode.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=frequency%20oscillation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">frequency oscillation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Pade%20approximation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Pade approximation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=time%20delay&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">time delay;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=automatic%20generation%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">automatic generation control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=frequency%20oscillation%20mode&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">frequency oscillation mode;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2018YFB0904500);</span>
                                <span>China Southern Power Grid Company Limited (No.ZDKJXM20160001);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="45" name="45" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="46">近年来, 实际电力系统中多次发生频率振荡问题, 和一次调频或自动发电控制 (AGC) 强相关。这类频率振荡问题, 表现为:①振荡频率低, 且显著低于传统低频振荡的振荡频率;②振型特殊, 所有机组转速同调变化, 无明显的机组间相对振荡。频率振荡模式包含调速器模式和AGC振荡模式<citation id="130" type="reference"><link href="3" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 分别和系统的一次调频过程、AGC过程强相关。对于调速器模式的研究已经有不少成果<citation id="131" type="reference"><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><link href="9" rel="bibliography" /><link href="11" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>, 包括振荡机理、关键影响因素和抑制措施等, 但目前有关AGC振荡模式的研究还比较少。</p>
                </div>
                <div class="p1">
                    <p id="47">AGC是一个闭环控制过程, AGC振荡模式反映该控制过程的稳定性。在实际电网运行中, 调度中心AGC指令到机组执行存在较大的延时, 对AGC振荡模式会产生显著影响, 是AGC振荡模式分析中的关键影响因素。因此, 本文重点分析AGC过程延时对AGC振荡模式的影响。</p>
                </div>
                <div class="p1">
                    <p id="48">研究延时对系统稳定性影响的方法主要包括3种<citation id="137" type="reference"><link href="13" rel="bibliography" /><link href="15" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>, 分别为:时域仿真法、基于李雅普诺夫 (Lyapunov) 理论的方法和频域法。时域仿真法通过数值积分的方式求解在延时影响下系统频率的变化情况, 进而判断系统的稳定性。基于Lyapunov理论的方法通过列写Lyapunov函数直接判断系统稳定性。而频域法是将理论上已发展比较完善的线性系统稳定性分析理论推广到线性延时系统, 由此形成了Pade近似法<citation id="132" type="reference"><link href="17" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>、扫频法<citation id="133" type="reference"><link href="19" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>以及基于纯虚特征根的多项式变换或转化法<citation id="134" type="reference"><link href="21" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。文献<citation id="135" type="reference">[<a class="sup">10</a>]</citation>利用共轭虚根所满足的特征方程消去该方程所含的指数项, 无需中间的变量变换, 从而将超越方程转化为多项式方程并求解系统的纯虚特征根, 然后求解单延时电力系统的时滞稳定裕度。文献<citation id="136" type="reference">[<a class="sup">11</a>]</citation>利用Rekasius变换替换指数项, 将延时系统的特征方程由一个超越方程变换为普通多项式, 之后利用劳斯 (Routh) 判据确定时滞系统稳定裕度。在电力系统中, 有关时滞对系统稳定性的影响也有大量研究。例如文献<citation id="138" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>]</citation>考虑了基于时滞稳定判据如何评估系统稳定性的方法。文献<citation id="139" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</citation>则从实际系统控制的角度考虑了不同类型延时带来的影响。</p>
                </div>
                <div class="p1">
                    <p id="49">本文首先建立了一个包含一次调频、AGC过程, 同时考虑AGC过程延时的多区域系统模型, 以此为基础, 采用Pade近似法研究延时大小对系统AGC振荡模式的影响规律, 从而对电力系统频率稳定的分析和控制提供指导。</p>
                </div>
                <h3 id="50" name="50" class="anchor-tag"><b>1</b> 考虑延时的多区域系统线性化模型</h3>
                <div class="p1">
                    <p id="51">实际电力系统是一个多区域多机组系统, 包括水轮机组、汽轮机组以及新能源机组等。在本文研究的系统中, 暂时只考虑水轮机组和汽轮机组。本文构建了1个简化的三区域五机组系统模型, 单个区域的基本构成框架如图1所示。图中展现了区域之间及区域内部各机组间的连接方式。区域之间通过联络线交换功率进行联系, 在AGC过程中通过纯延时环节考虑到了系统延时的因素。在区域内部, 由AGC功率调节指令分配各个机组的功率调节量, 为了简化处理, 假定在区域内, AGC功率调节量等分到各个机组。具体的区域机组类型组成方式为:区域1有2台水轮机;区域2有1台水轮机;区域3有2台汽轮机。</p>
                </div>
                <div class="area_img" id="52">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914015_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 多区域系统传递函数模型" src="Detail/GetImg?filename=images/DLXT201914015_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 多区域系统传递函数模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914015_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Transfer function model of a multi-area system</b></p>

                </div>
                <div class="p1">
                    <p id="53">图1中, Δ<i>f</i><sub>g, <i>i</i></sub>和Δ<i>f</i><sub>g, <i>j</i></sub>分别为机组<i>i</i>和机组<i>j</i>的频率偏差;Δ<i>f</i><sub><i>a</i><sub>1</sub></sub>, Δ<i>f</i><sub><i>a</i><sub>2</sub></sub>和Δ<i>f</i><sub><i>a</i><sub>3</sub></sub>分别为区域1、区域2和区域3对应的频率偏差;Δ<i>P</i><sub>d, <i>i</i></sub>和Δ<i>P</i><sub>d, <i>j</i></sub>分别为机组<i>i</i>和机组<i>j</i>的负荷偏差;Δ<i>P</i><sub>m, <i>i</i></sub>和Δ<i>P</i><sub>m, <i>j</i></sub>分别为机组<i>i</i>和机组<i>j</i>的机械功率偏差;Δ<i>P</i><sub>g, <i>i</i></sub>和Δ<i>P</i><sub>g, <i>j</i></sub>分别为机组<i>i</i>和机组<i>j</i>的联络线功率偏差;<i>T</i><sub>12</sub>和<i>T</i><sub>13</sub>分别为区域1与区域2、区域3之间的联络线同步系数;<i>S</i><sub>g, <i>i</i>, <i>a</i><sub>1</sub></sub>和<i>S</i><sub>g, <i>j</i>, <i>a</i><sub>1</sub></sub>分别为区域1与机组<i>i</i>和<i>j</i>间的联络线同步系数;<i>R</i><sub><i>i</i></sub>和<i>R</i><sub><i>j</i></sub>分别为机组<i>i</i>和机组<i>j</i>的调速器调差系数;<i>B</i><sub>1</sub>为区域1的频率偏差系数;<i>P</i><sub>ACE, 1</sub>为区域1的区域控制误差;<i>K</i><sub>I, 1</sub>为区域1中AGC过程的积分增益;Δ<i>P</i><sub>tie, 1</sub>为联络线交换功率;<i>a</i><sub>1, <i>i</i></sub>和<i>a</i><sub>1, <i>j</i></sub>分别为区域1中AGC功率调节指令下发到机组<i>i</i>和机组<i>j</i>的分配比例系数;<i>τ</i><sub>1</sub>为区域1中系统AGC环节的延时参数;<i>T</i><sub>W</sub>为水启动时间;<i>K</i><sub>r</sub>为汽轮机再热常数;<i>T</i><sub>r</sub>为汽轮机再热时间常数;<i>T</i><sub>t</sub>为汽轮机时间常数。<i>K</i><sub>d</sub>, <i>K</i><sub>p</sub>和<i>K</i><sub>i</sub>分别为调速器的微分、比例和积分系数;<i>T</i><sub>g</sub>为汽轮机调速器时间常数;<i>f</i>为标称系统频率;<i>R</i>为调速器调速参数<i>T</i><sub>p, <i>i</i></sub>=2<i>H</i><sub><i>i</i></sub>/ (<i>fD</i><sub><i>i</i></sub>) , <i>T</i><sub>p, <i>j</i></sub>=2<i>H</i><sub><i>j</i></sub>/ (<i>fD</i><sub><i>j</i></sub>) , <i>k</i><sub>p, <i>i</i></sub>=1/<i>D</i><sub><i>i</i></sub>, <i>k</i><sub>p, <i>j</i></sub>=1/<i>D</i><sub><i>j</i></sub>, 其中, <i>H</i><sub><i>i</i></sub>和<i>H</i><sub><i>j</i></sub>分别为机组<i>i</i>和机组<i>j</i>的惯性常数, <i>D</i><sub><i>i</i></sub>和<i>D</i><sub><i>j</i></sub>分别为机组<i>i</i>和机组<i>j</i>的阻尼系数。</p>
                </div>
                <div class="p1">
                    <p id="54">调速器和原动机模型采用和文献<citation id="140" type="reference">[<a class="sup">18</a>,<a class="sup">19</a>]</citation>中相同的模型。水轮机模型为:</p>
                </div>
                <div class="p1">
                    <p id="55"><mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>Δ</mtext><mi>μ</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>=</mo><mfrac><mrow><mn>1</mn><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mtext>W</mtext></msub><mi>s</mi></mrow><mrow><mn>1</mn><mo>+</mo><mn>0</mn><mo>.</mo><mn>5</mn><mi>Τ</mi><msub><mrow></mrow><mtext>W</mtext></msub><mi>s</mi></mrow></mfrac></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="57">式中:<i>s</i>为拉普拉斯算子;<i>P</i><sub>m</sub>为机械功率;<i>μ</i>为导叶开度;<i>T</i><sub>W</sub>随负荷变化, 满载时<i>T</i><sub>W</sub>在0.5～4.0 s之间;<i>G</i><sub>ht</sub> (<i>s</i>) 为水轮机原动机传递函数。</p>
                </div>
                <div class="p1">
                    <p id="58">汽轮机计及高压蒸汽和中间再热蒸汽容积效应, 模型为:</p>
                </div>
                <div class="p1">
                    <p id="59"><mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mn>1</mn><mo>+</mo><mi>s</mi><mi>Κ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>Τ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>s</mi><mi>Τ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>s</mi><mi>Τ</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="61">式中: <i>G</i><sub>st</sub> (<i>s</i>) 为汽轮机原动机传递函数。</p>
                </div>
                <div class="p1">
                    <p id="62">水轮机调速器模型为:</p>
                </div>
                <div class="p1">
                    <p id="63"><mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>g</mtext><mtext>o</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mrow><mo> (</mo><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mi>f</mi><mi>R</mi></mfrac></mrow><mo>) </mo></mrow><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow></mfrac></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="65">式中:<i>G</i><sub>hgov</sub> (<i>s</i>) 为水轮机调速器传递函数。</p>
                </div>
                <div class="p1">
                    <p id="66">汽轮机调速器模型为:</p>
                </div>
                <div class="p1">
                    <p id="67"><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>g</mtext><mtext>o</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mi>s</mi><mi>Τ</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></mfrac></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i>G</i><sub>sgov</sub> (<i>s</i>) 为汽轮机调速器传递函数。</p>
                </div>
                <div class="p1">
                    <p id="70">上述模型以及图1中其他部分模型的说明参见文献<citation id="141" type="reference">[<a class="sup">18</a>,<a class="sup">19</a>]</citation>, 具体参数见附录A。</p>
                </div>
                <div class="p1">
                    <p id="71">在拉普拉斯域中, 时延环节用e<sup>-<i>τs</i></sup>表示, 而包含延时环节e<sup>-<i>τs</i></sup>的控制系统是一个无穷维系统, 这给闭环系统特征值求解带来极大不便, 本文采用Pade近似法, 将延时项近似表达为有限维多项式<citation id="142" type="reference"><link href="17" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>τ</mi><mi>s</mi></mrow></msup><mo>≈</mo><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>0</mn></mrow><mi>l</mi></munderover><mrow><mfrac><mrow><mo stretchy="false"> (</mo><mi>l</mi><mo>+</mo><mi>k</mi><mo>-</mo><mi>j</mi><mo stretchy="false">) </mo><mo>!</mo><mi>l</mi><mo>!</mo><mo stretchy="false"> (</mo><mo>-</mo><mi>τ</mi><mi>s</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mi>j</mi></msup></mrow><mrow><mi>j</mi><mo>!</mo><mo stretchy="false"> (</mo><mi>l</mi><mo>-</mo><mi>j</mi><mo stretchy="false">) </mo><mo>!</mo></mrow></mfrac></mrow></mstyle></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>0</mn></mrow><mi>k</mi></munderover><mrow><mfrac><mrow><mo stretchy="false"> (</mo><mi>l</mi><mo>+</mo><mi>k</mi><mo>-</mo><mi>j</mi><mo stretchy="false">) </mo><mo>!</mo><mi>k</mi><mo>!</mo><mo stretchy="false"> (</mo><mi>τ</mi><mi>s</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mi>j</mi></msup></mrow><mrow><mi>j</mi><mo>!</mo><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mi>j</mi><mo stretchy="false">) </mo><mo>!</mo></mrow></mfrac></mrow></mstyle></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>b</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>b</mi><msub><mrow></mrow><mn>1</mn></msub><mi>τ</mi><mi>s</mi><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>b</mi><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mi>s</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mi>l</mi></msup></mrow><mrow><mi>a</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mi>τ</mi><mi>s</mi><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mi>s</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mi>k</mi></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="146">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914015_14600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="75">式中:<i>τ</i>为时间延时常数;<i>l</i>和<i>k</i>为Pade近似阶数, 通常取<i>l</i>=<i>k</i>;<i>a</i><sub><i>j</i></sub>和<i>b</i><sub><i>j</i></sub>为所得Pade近似的系数。</p>
                </div>
                <div class="p1">
                    <p id="76">Pade近似过程相当于对纯延时环节进行滤波处理, Pade近似阶数越高, Pade近似逼近延时的效果越好。随着Pade近似阶数的逐渐增大, 系统中固有的特征值趋于收敛, 因此需要选取合适的近似阶数, 使得计算所得的特征值是合理的。</p>
                </div>
                <div class="p1">
                    <p id="77">设Δ<i>u</i>为延时环节的输入变量, Δ<i>y</i>为延时环节的输出变量, <b><i>X</i></b>=[<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>, …, <i>x</i><sub><i>k</i></sub>]<sup>T</sup>为Pade近似表达状态变量, 则可得到基于Pade近似的延时环节状态空间表达式为:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mo>-</mo><mi>a</mi><msub><mrow></mrow><mn>0</mn></msub><mi>τ</mi><msup><mrow></mrow><mrow><mo>-</mo><mi>k</mi></mrow></msup></mrow><mrow><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac></mtd><mtd><mfrac><mrow><mo>-</mo><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mi>τ</mi><msup><mrow></mrow><mrow><mo>-</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup></mrow><mrow><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac></mtd><mtd><mo>⋯</mo></mtd><mtd><mfrac><mrow><mo>-</mo><mi>a</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mn>1</mn></mrow></msub><mi>τ</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup></mrow><mrow><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>⋅</mo></mtd></mtr><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>x</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>x</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext>Δ</mtext><mi>u</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">输出方程为:</p>
                </div>
                <div class="area_img" id="147">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914015_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="82">式中:<mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>为状态变量Δ<i>x</i><sub><i>j</i></sub>在时域上的微分。</p>
                </div>
                <div class="p1">
                    <p id="84">结合Pade近似的延时环节状态空间表达式, 可推导得到闭环电力系统线性化状态方程为:</p>
                </div>
                <div class="p1">
                    <p id="85"><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">B</mi><mtext>Δ</mtext><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="87">式中:系统的状态变量<b><i>x</i></b> (<i>t</i>) =[Δ<i>f</i><sub>g, <i>i</i></sub>, Δ<i>P</i><sub>g, <i>i</i></sub>, <i>I</i><sub>ACE, <i>i</i></sub>, Δ<i>P</i><sub>c, <i>i</i></sub>, <i>x</i><sub>g, <i>i</i></sub>, <i>y</i><sub>g, <i>i</i></sub>, Δ<i>P</i><sub>m, <i>i</i></sub>]<sup>T</sup>, 其中, Δ<i>P</i><sub>c, <i>i</i></sub>为区域<i>i</i>的区域控制偏差<i>P</i><sub>ACE, <i>i</i></sub>的积分, 即Δ<i>P</i><sub>c, <i>i</i></sub>=-<i>K</i><sub>I, <i>i</i></sub>∫<i>P</i><sub>ACE, <i>i</i></sub>d<i>t</i>, 根据图1, 对应的是AGC产生的功率调节指令;Δ<b><i>P</i></b><sub>d</sub> (<i>t</i>) 为负荷偏差量;状态变量<i>I</i><sub>ACE<i>i</i></sub>是通过Pade近似处理AGC中延时环节时产生的中间变量;<i>x</i><sub>g, <i>i</i></sub>和<i>y</i><sub>g, <i>i</i></sub>是处理调速器时引入的中间变量;<b><i>A</i></b>和<b><i>B</i></b>为系数矩阵。</p>
                </div>
                <div class="p1">
                    <p id="88">针对线性化状态方程研究延时变化对电力系统频率振荡模式的影响规律。电力系统频率振荡模式是系统调频过程中整体的频率振荡, 振荡频率低于传统的低频振荡, 称为超低频振荡, 包含一次调频振荡模式和AGC振荡模式。由于AGC控制环节考虑了延时因素, 因此, AGC振荡模式与Pade近似状态变量有关, 延时对该模式影响显著。</p>
                </div>
                <h3 id="89" name="89" class="anchor-tag"><b>2</b> 延时环节对<b>AGC</b>振荡模式的影响分析</h3>
                <div class="p1">
                    <p id="90">时滞电力系统线性化闭环状态方程为<citation id="143" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="91"><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>´</mo><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">A</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><msup><mn>0</mn><mo>′</mo></msup></msub><mtext>Δ</mtext><msup><mi mathvariant="bold-italic">x</mi><mo>′</mo></msup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">A</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>´</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>´</mo></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="93">式中:<mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>´</mo></mrow></math></mathml>为状态变量Δ<b><i>x</i></b>′在时域上的微分;Δ<b><i>x</i></b><sub><i>τ</i><sub><i>i</i></sub></sub>′=Δ<b><i>x</i></b><sub><i>t</i>-<i>τ</i><sub><i>i</i></sub></sub>′;<i>τ</i><sub><i>i</i></sub>为区域AGC过程的延时参数, <i>i</i>=1, 2, …, <i>m</i>;<mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">A</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><msup><mn>0</mn><mo>′</mo></msup></msub></mrow></math></mathml>和<mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">A</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>´</mo></mrow></math></mathml>分别为对应于Δ<b><i>x</i></b>′和Δ<b><i>x</i></b><sub><i>τ</i><sub><i>i</i></sub></sub>′的状态矩阵。</p>
                </div>
                <div class="p1">
                    <p id="97">那么线性化系统的特征方程可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="98"><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>det</mi></mrow><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Γ</mi><mo stretchy="false"> (</mo><mi>λ</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>=</mo><mrow><mi>det</mi></mrow><mo stretchy="false"> (</mo><mi>λ</mi><mi mathvariant="bold-italic">Ι</mi><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">A</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><msup><mn>0</mn><mo>′</mo></msup></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">A</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>´</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>λ</mi><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msup><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>λ</i>为特征值;<b><i>I</i></b>为单位矩阵, 并且满足式 (12) 。</p>
                </div>
                <div class="area_img" id="101">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914015_10100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="103">式中:<b><i>u</i></b>和<b><i>v</i></b>分别为特征值<i>λ</i>的右、左特征向量。定义特征值<i>λ</i>相对于<i>τ</i><sub><i>i</i></sub>的灵敏度如式 (13) <citation id="144" type="reference"><link href="17" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="104"><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mo>∂</mo><mi>λ</mi></mrow><mrow><mo>∂</mo><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mo>-</mo><mi>λ</mi><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>λ</mi><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msup><mi mathvariant="bold-italic">v</mi><msup><mrow></mrow><mtext>Η</mtext></msup><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">A</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>´</mo><mi mathvariant="bold-italic">u</mi></mrow><mrow><mi mathvariant="bold-italic">v</mi><msup><mrow></mrow><mtext>Η</mtext></msup><mi mathvariant="bold-italic">u</mi><mo>+</mo><mi mathvariant="bold-italic">v</mi><msup><mrow></mrow><mtext>Η</mtext></msup><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>τ</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>λ</mi><mi>τ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></msup><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">A</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>´</mo><mo stretchy="false">) </mo><mi mathvariant="bold-italic">u</mi></mrow></mfrac></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="106">式中:<mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">v</mi><msup><mrow></mrow><mtext>Η</mtext></msup><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">A</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>´</mo><mi mathvariant="bold-italic">u</mi></mrow></math></mathml>为一个实数, 记作<i>C</i><sub><i>i</i></sub>, 可以表示为<mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo stretchy="false">|</mo><mi>C</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo></mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mtext>π</mtext><mfrac><mrow><mi>sgn</mi><mo stretchy="false"> (</mo><mi>C</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow></msup></mrow></math></mathml>。设与延时环节相关模式, 即AGC模式为<i>λ</i>=<i>σ</i>+j<i>ω</i>=|<i>λ</i>|e<sup>j<i>θ</i></sup>, 则延时<i>τ</i><sub><i>i</i></sub>的局部变化给AGC模式带来Δ<i>λ</i>的变化, Δ<i>λ</i>的相位<i>φ</i>和幅值<i>γ</i>分别如下。</p>
                </div>
                <div class="area_img" id="109">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914015_10900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="110">延时环节的相位随着延时的增加而发生周期性变化, 为模式<i>λ</i>带来周期性变化的附加转矩, 并且旋转方向受到特征值实部符号的影响, 而幅值增益则与特征值<i>λ</i>的相角和特征值变化量Δ<i>λ</i>的相角相关。整体来看, 延时的增加使得原始模式在复坐标轴上呈旋转变化, 并且由式 (14) 可知, 具体的旋转方向还受到系统中特征值实部符号的影响。</p>
                </div>
                <h3 id="148" name="148" class="anchor-tag">3 算例仿真</h3>
                <div class="p1">
                    <p id="111">对于图1所示多区域系统模型进行算例分析, 基准参数见附录A。</p>
                </div>
                <div class="p1">
                    <p id="112">由于延时环节带来指数项, 使得系统特征方程是超越方程, 有无穷多个解, 通过直接求解该方程得到系统的关键特征值变得非常困难。而Pade逼近是近似指数项的一种常用方式, 随着近似阶数的提高, 逼近指数项的效果越好, 与此同时也会引入额外的伪特征值。因此, 这里我们关注的是随着近似阶数的增加, 能够逐渐收敛的特征值, 这些特征值放映了系统本身的特性。基于文中模型的基准参数, 计算不同Pade近似阶数下的特征值情况, 并基于离散化的时滞系统特征值计算工具箱DDE-BIFTOOL<citation id="145" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 将得到的复平面上给定的实轴右侧特征值作为本文近似方式计算精准度的基准。其中在Re (<i>λ</i>) ∈[-1, 0], Im (<i>λ</i>) ∈[0, 4]范围内的特征值如图2所示, 具体特征值计算结果见附录B。</p>
                </div>
                <div class="area_img" id="113">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914015_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 基于不同阶数的Pade近似得到的部分特征值" src="Detail/GetImg?filename=images/DLXT201914015_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 基于不同阶数的Pade近似得到的部分特征值</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914015_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Part of eigenvalues computed by Pade approximation with different orders</b></p>

                </div>
                <div class="p1">
                    <p id="114">通过对比特征值的分布位置, 对于随着近似阶数增加能够逐渐收敛的特征值, 我们称之为关键特征值, 15阶近似下与阶数更高的20阶近似下得到的关键特征值基本一致, 误差很小, 可以认为是系统固有的特征值。因此, 在本文的模型中, 延时环节采用15阶Pade近似模型。</p>
                </div>
                <div class="p1">
                    <p id="115">系统各机组转速的时域仿真结果如图3所示, 系统特征值实部为负, 各机组转速同相振荡并且振幅逐渐衰减, 与特征值计算结果相一致。</p>
                </div>
                <div class="p1">
                    <p id="116">在实际的电力系统中, AGC是一种离散的控制方式, 包括数据采集、指令计算、指令下发、电厂/机组响应等环节, 指令下发到电厂开始响应的时间约为10～20 s, 但从指令开始响应到基本到达目标值还有一段时间, 响应基本是分钟级的。因此, 这里考虑AGC过程延时在20～60 s之间变化时, 研究延时大小对AGC频率振荡模式的影响规律。图4自上而下依次反映了区域1、区域2以及区域3单个区域内AGC过程延时变化时, 系统中AGC振荡模式的轨迹情况。</p>
                </div>
                <div class="area_img" id="117">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914015_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 系统时域仿真结果" src="Detail/GetImg?filename=images/DLXT201914015_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 系统时域仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914015_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Simulation results of the system in time domain</b></p>

                </div>
                <div class="area_img" id="118">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914015_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 区域1、区域2以及区域3的AGC振荡模式的延时变化轨迹" src="Detail/GetImg?filename=images/DLXT201914015_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 区域1、区域2以及区域3的AGC振荡模式的延时变化轨迹</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914015_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Time-delay on variation track of AGC oscillation mode in region 1, 2 and 3</b></p>

                </div>
                <div class="p1">
                    <p id="119">从图4可以看出, AGC振荡模式的延时变化轨迹呈现旋转的状态, 这是由于延时环节的相位周期性和幅值增益特性, 在AGC控制环节考虑传输延时之后, 给AGC振荡模式提供了周期变化的附加阻尼转矩。</p>
                </div>
                <div class="p1">
                    <p id="120">在区域1和区域3中, AGC振荡模式的延时变化轨迹按顺时针方向旋转。而在区域2中, AGC振荡模式的延时变化轨迹先按顺时针方向旋转, 在延时<i>τ</i>=40 s后, 又按逆时针方向旋转。这是由于当<i>τ</i>=40 s时, 系统中出现了在虚轴附近的特征值-0.000 5±j0.032 2。当延时超过40 s之后, 系统特征值的实部符号发生变化, 导致旋转方向从顺时针旋转变成逆时针旋转。</p>
                </div>
                <div class="p1">
                    <p id="121">随着延时的增加, AGC过程传输延时对AGC模式的影响程度逐渐减小, 并且较大的传输时间延迟恶化了系统的阻尼, 系统振荡频率大幅降低, 影响了系统的稳定性。</p>
                </div>
                <h3 id="122" name="122" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="123">针对近年来电网多次出现的频率振荡问题, 本文建立了一个包含一次调频、AGC过程以及发电机转子动态的简化系统, 通过Pade近似的方式, 考虑了系统中的延时特性并分析了AGC过程延时对系统中AGC振荡模式的影响情况。</p>
                </div>
                <div class="p1">
                    <p id="124">1) AGC过程的延时环节给系统带来了周期性的相位特性和幅值特性, 使得AGC振荡模式的延时变化轨迹呈现旋转的趋势。</p>
                </div>
                <div class="p1">
                    <p id="125">2) 随着延时增加, 系统阻尼逐渐恶化, 且振荡频率降低, 影响了系统的稳定性。</p>
                </div>
                <div class="p1">
                    <p id="126">3) AGC振荡模式的延时变化轨迹的方向受到系统中特征值实部符号的影响。</p>
                </div>
                <div class="p1">
                    <p id="127">4) 当延时数值较小时, 单位延时变化对AGC振荡模式的轨迹变化影响更大。</p>
                </div>
                <div class="p1">
                    <p id="128">但AGC振荡模式时滞变化趋势和具体AGC参数还存在复杂关系, 并且有关AGC引起的超低频振荡方面, 相应的机理研究还不够深入, 需要展开进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="129">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="149" name="149" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="150">模型参数:</p>
                </div>
                <div class="p1">
                    <p id="151">系统为三区域系统, 共5台机组, 区域1为两台水轮机组, 区域2为一台水轮机组, 区域3为两台汽轮机组。</p>
                </div>
                <div class="area_img" id="152">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914015_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="153">注:*表示空缺值, 不对应相关机组参数</p>
                </div>
                <h3 id="154" name="154" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="155">不同Pade近似阶数条件下系统部分特征值比较:</p>
                </div>
                <div class="area_img" id="156">
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914015_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="" src="Detail/GetImg?filename=images/DLXT201914015_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic Behaviour of AGC Systems Including the Effects of Nonlinearities">

                                <b>[1]</b> SHAHRODI E B, MORCHED A.Dynamic behaviour of AGC systems including the effects of nonlinearities[J].IEEE Transactions on Power Apparatus and Systems, 1985, PAS-104 (12) :3409-3415.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716010&amp;v=MjQwODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3N0lJU0hUZXJHNEg5Yk5xWTlFWklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 路晓敏, 陈磊, 陈亦平, 等.电力系统一次调频过程的超低频振荡分析[J].电力系统自动化, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002.LU Xiaomin, CHEN Lei, CHEN Yiping, et al.Ultra-low-frequency oscillation of power system primary frequency regulation[J].Automation of Electric Power Systems, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717002&amp;v=MTk5NTR6cXFCdEdGckNVUjdxZlp1WnNGeXJrVTc3SUlTSFRlckc0SDliTnFJOUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 陈磊, 路晓敏, 陈亦平, 等.利用暂态能量流的超低频振荡在线分析与紧急控制方法[J].电力系统自动化, 2017, 41 (17) :9-14.DOI:10.7500/AEPS20161208004.CHEN Lei, LU Xiaomin, CHEN Yiping, et al.Online analysis and emergency control of ultra-low-frequency oscillations using transient energy flow[J].Automation of Electric Power Systems, 2017, 41 (17) :9-14.DOI:10.7500/AEPS20161208004.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722002&amp;v=MTg3NTZxQnRHRnJDVVI3cWZadVpzRnlya1U3N0lJU0hUZXJHNEg5Yk9yWTlGWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 陈磊, 路晓敏, 陈亦平, 等.多机系统超低频振荡分析与等值方法[J].电力系统自动化, 2017, 41 (22) :10-15.DOI:10.7500/AEPS20170528001.CHEN Lei, LU Xiaomin, CHEN Yiping, et al.Analysis of ultra-low-frequency oscillations in multi-machine system and equivalent method[J].Automation of Electric Power Systems, 2017, 41 (22) :10-15.DOI:10.7500/AEPS20170528001.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816021&amp;v=MTE4NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVNzdJSVNIVGVyRzRIOW5OcVk5SFpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 李伟, 肖湘宁, 郭琦.云广特高压直流送端孤岛运行超低频振荡与措施[J].电力系统自动化, 2018, 42 (16) :161-166.DOI:10.7500/AEPS20170816006.LI Wei, XIAO Xiangning, GUO Qi.Ultra-low-frequency oscillation and countermeasures in Yunnan-Guangdong UHVDC sending-end system in islanded operating mode[J].Automation of Electric Power Systems, 2018, 42 (16) :161-166.DOI:10.7500/AEPS20170816006.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201224004&amp;v=MDQ5NjZxZlp1WnNGeXJrVTc3SUlTSFRlckc0SDlQT3E0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 余晓丹, 贾宏杰, 王成山.延时电力系统全特征谱追踪算法及其应用[J].电力系统自动化, 2012, 36 (24) :10-14.YU Xiaodan, JIA Hongjie, WANG Chengshan.An eigenvalue spectrum tracing algorithm and its application in time delayed power systems[J].Automation of Electric Power Systems, 2012, 36 (24) :10-14.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200503001&amp;v=MDczNzZVNzdJSVNIVGVyRzRIdFRNckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 江全元, 邹振宇, 曹一家, 等.考虑时滞影响的电力系统稳定分析和广域控制研究进展[J].电力系统自动化, 2005, 29 (3) :1-7.JIANG Quanyuan, ZOU Zhenyu, CAO Yijia, et al.Overview of power system stability analysis and wide-area control in consideration of time delay[J].Automation of Electric Power Systems, 2005, 29 (3) :1-7.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201307007&amp;v=MTM5MzFNcUk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVNzdJSVNIVGVyRzRIOUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 叶华, 霍健, 刘玉田.基于Pade近似的延时电力系统特征值计算方法[J].电力系统自动化, 2013, 37 (7) :25-30.YE Hua, HUO Jian, LIU Yutian.A method for computing eigenvalue of time-delayed power systems based on Pade approximation[J].Automation of Electric Power Systems, 2013, 37 (7) :25-30.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200801003&amp;v=MjYzMDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVTc3SUlTSFRlckc0SHRuTXJvOUZaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 董存, 余晓丹, 贾宏杰.一种电力系统延时稳定裕度的简便求解方法[J].电力系统自动化, 2008, 32 (1) :6-10.DONG Cun, YU Xiaodan, JIA Hongjie.A simple method to determine power system delay margin[J].Automation of Electric Power Systems, 2008, 32 (1) :6-10.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200818003&amp;v=MTY5NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3N0lJU0hUZXJHNEh0bk5wNDlGWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 刘兆燕, 戚军, 苗轶群, 等.单延时电力系统延时稳定裕度的简便求解方法[J].电力系统自动化, 2008, 32 (18) :8-13.LIU Zhaoyan, QI Jun, MIAO Yiqun, et al.A simple method to compute delay margin of power system with single delay[J].Automation of Electric Power Systems, 2008, 32 (18) :8-13.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200702001&amp;v=MzI0MzlHRnJDVVI3cWZadVpzRnlya1U3N0lJU0hUZXJHNEh0Yk1yWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 贾宏杰, 尚蕊, 张宝贵.电力系统延时稳定裕度求解方法[J].电力系统自动化, 2007, 31 (2) :5-11.JIA Hongjie, SHANG Rui, ZHANG Baogui.Computation of delay stability margin of electric power systems[J].Automation of Electric Power Systems, 2007, 31 (2) :5-11.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710004&amp;v=MjQ2MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVNzdJSVNIVGVyRzRIOWJOcjQ5RllJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王蕾, 董朝宇, 贾宏杰, 等.电力系统时滞稳定判据保守性差异量化评估方法[J].电力系统自动化, 2017, 41 (10) :22-28.DOI:10.7500/AEPS20160721012.WANG Lei, DONG Chaoyu, JIA Hongjie, et al.Diversity-based quantitative evaluation method of conservatism of time-delay stability criteria for power systems[J].Automation of Electric Power Systems, 2017, 41 (10) :22-28.DOI:10.7500/AEPS20160721012.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702017&amp;v=MTEzMjNVUjdxZlp1WnNGeXJrVTc3SUlTSFRlckc0SDliTXJZOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李宁, 孙永辉, 卫志农, 等.基于Wirtinger不等式的电力系统延时依赖稳定判据[J].电力系统自动化, 2017, 41 (2) :108-113.DOI:10.7500/AEPS20160418002.LI Ning, SUN Yonghui, WEI Zhinong, et al.Delay-dependent stability criteria for power system based on Wirtinger integral inequality[J].Automation of Electric Power Systems, 2017, 41 (2) :108-113.DOI:10.7500/AEPS20160418002.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710010&amp;v=MDU1MzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVNzdJSVNIVGVyRzRIOWJOcjQ5RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 陈晨, 李平康, 贾智州.考虑饱和环节的自动发电控制时滞系统串级控制[J].电力系统自动化, 2017, 41 (10) :66-71.DOI:10.7500/AEPS20160930010.CHEN Chen, LI Pingkang, JIA Zhizhou.Cascade control of automatic generation control time-delay system considering saturation[J].Automation of Electric Power Systems, 2017, 41 (10) :66-71.DOI:10.7500/AEPS20160930010.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712005&amp;v=MjE1Mzg3SUlTSFRlckc0SDliTnJZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVTc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 周念成, 孟潇潇, 王强钢.考虑逆变型分布式电源时滞的孤岛微网小信号稳定分析[J].电力系统自动化, 2017, 41 (12) :20-25.DOI:10.7500/AEPS20160726007.ZHOU Niancheng, MENG Xiaoxiao, WANG Qianggang.Small signal stability analysis of islanded microgrid considering time-delay effect of inverter interfaced distributed generator[J].Automation of Electric Power Systems, 2017, 41 (12) :20-25.DOI:10.7500/AEPS20160726007.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812012&amp;v=MTYxMTh0R0ZyQ1VSN3FmWnVac0Z5cmtVNzdJSVNIVGVyRzRIOW5Oclk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 聂永辉, 张鹏宇, 马彦超, 等.基于Pade近似的广域电力系统关键模态时滞轨迹分析[J].电力系统自动化, 2018, 42 (12) :87-92.DOI:10.7500/AEPS20171005001.NIE Yonghui, ZHANG Pengyu, MA Yanchao, et al.Time delay trajectory analysis of critical modes in wide-area power system based on Pade approximation[J].Automation of Electric Power Systems, 2018, 42 (12) :87-92.DOI:10.7500/AEPS20171005001.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813019&amp;v=MDIwODJDVVI3cWZadVpzRnlya1U3N0lJU0hUZXJHNEg5bk5ySTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 陈中, 唐浩然, 袁宇波, 等.计及信号随机延时的电力系统小干扰概率稳定性分析[J].电力系统自动化, 2018, 42 (13) :145-151.DOI:10.7500/AEPS20170706001.CHEN Zhong, TANG Haoran, YUAN Yubo, et al.Probabilistic small-signal stability analysis of power system considering stochastic time delay of signal[J].Automation of Electric Power Systems, 2018, 42 (13) :145-151.DOI:10.7500/AEPS20170706001.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Some new findings on automatic generation control of an interconnected hydrothermal system with conventional controllers">

                                <b>[18]</b> NANDA J, MANGLA A, SURI S.Some new findings on automatic generation control of an interconnected hydrothermal system with conventional controllers[J].IEEE Transactions on Energy Conversion, 2006, 21 (1) :187-194.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Discrete data AGC of hydro-thermal systems under varying turbine time constants along with the power system loading conditions">

                                <b>[19]</b> PATHAK N, BHATTI T S, VERMA A.Discrete data AGC of hydro-thermal systems under varying turbine time constants along with the power system loading conditions[J].IEEE Transactions on Industry Applications, 2017, 53 (5) :4998-5013.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200809003&amp;v=MjI5Mjl0bk1wbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3N0lJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 贾宏杰, 余晓丹.2种实际约束下的电力系统时滞稳定裕度[J].电力系统自动化, 2008, 32 (9) :7-10.JIA Hongjie, YU Xiaodan.Method of determining power system delay margins with considering two practical constraints[J].Automation of Electric Power Systems, 2008, 32 (9) :7-10.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DDE-BIFTOOL v.2.00:a MATLAB package for bifurcation analysis of delay differential equations">

                                <b>[21]</b> ENGELBORGHS K, LUZYANINA T, SAMAEY G.DDE-BIFTOOL v.2.00:a MATLAB package for bifurcation analysis of delay differential equations[R].Belgium:Katholieke Universiteit Leuven, 2001.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914015" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914015&amp;v=MDAyODhadVpzRnlya1U3N0lJU0hUZXJHNEg5ak5xNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

