

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136532788068750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914016%26RESULT%3d1%26SIGN%3d7GReFDiufE57UYpu6CHBnI64joE%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914016&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914016&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914016&amp;v=MDEyNzJxNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3ektJU0hUZXJHNEg5ak4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#65" data-title="&lt;b&gt;1&lt;/b&gt; 火电厂大气污染时空分布模型 "><b>1</b> 火电厂大气污染时空分布模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;1.1&lt;/b&gt; 基本框架"><b>1.1</b> 基本框架</a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;1.2 考虑大气边界层影响的大气污染时空分布模型&lt;/b&gt;"><b>1.2 考虑大气边界层影响的大气污染时空分布模型</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#103" data-title="&lt;b&gt;2 考虑大气污染时空分布的风火联合多目标优化调度模型&lt;/b&gt; "><b>2 考虑大气污染时空分布的风火联合多目标优化调度模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#104" data-title="&lt;b&gt;2.1&lt;/b&gt; 风电出力与污染物时空分布的耦合特性分析"><b>2.1</b> 风电出力与污染物时空分布的耦合特性分析</a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;2.2&lt;/b&gt; 目标函数"><b>2.2</b> 目标函数</a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;2.3&lt;/b&gt; 约束条件"><b>2.3</b> 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#174" data-title="&lt;b&gt;3&lt;/b&gt; 模型求解 "><b>3</b> 模型求解</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#177" data-title="&lt;b&gt;3.1&lt;/b&gt; 约束条件中机会约束转化"><b>3.1</b> 约束条件中机会约束转化</a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;3.2&lt;/b&gt; 多目标优化"><b>3.2</b> 多目标优化</a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;3.3&lt;/b&gt; 多目标优化决策"><b>3.3</b> 多目标优化决策</a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;3.4&lt;/b&gt; 目标函数中的机会约束求解"><b>3.4</b> 目标函数中的机会约束求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#195" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#198" data-title="&lt;b&gt;4.1&lt;/b&gt; 改进的&lt;b&gt;IEEE 39&lt;/b&gt;节点算例"><b>4.1</b> 改进的<b>IEEE 39</b>节点算例</a></li>
                                                <li><a href="#227" data-title="&lt;b&gt;4.2&lt;/b&gt; 广东省算例"><b>4.2</b> 广东省算例</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#232" data-title="&lt;b&gt;5 结语&lt;/b&gt; "><b>5 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#260" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#278" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#88" data-title="&lt;b&gt;图1 大气边界层结构昼夜演变示意图&lt;/b&gt;"><b>图1 大气边界层结构昼夜演变示意图</b></a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;图2 模型求解流程图&lt;/b&gt;"><b>图2 模型求解流程图</b></a></li>
                                                <li><a href="#197" data-title="&lt;b&gt;表1 仿真耗时分析&lt;/b&gt;"><b>表1 仿真耗时分析</b></a></li>
                                                <li><a href="#209" data-title="&lt;b&gt;图3 污染日大气边界层高度及4种策略下SO&lt;/b&gt;&lt;sub&gt;&lt;b&gt;2&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;地面浓度变化&lt;/b&gt;"><b>图3 污染日大气边界层高度及4种策略下SO</b><sub><b>2</b></sub><b>地面浓度变化</b></a></li>
                                                <li><a href="#212" data-title=" 表2 4种策略下的调度经济成本和排放结果"> 表2 4种策略下的调度经济成本和排放结果</a></li>
                                                <li><a href="#213" data-title="&lt;b&gt;图4 污染日11:00时4种策略下SO&lt;/b&gt;&lt;sub&gt;&lt;b&gt;2&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;地面浓度分布&lt;/b&gt;"><b>图4 污染日11:00时4种策略下SO</b><sub><b>2</b></sub><b>地面浓度分布</b></a></li>
                                                <li><a href="#220" data-title="&lt;b&gt;图5 非污染日大气边界层高度及4种策略下SO&lt;/b&gt;&lt;sub&gt;&lt;b&gt;2&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;地面浓度变化&lt;/b&gt;"><b>图5 非污染日大气边界层高度及4种策略下SO</b><sub><b>2</b></sub><b>地面浓度变化</b></a></li>
                                                <li><a href="#230" data-title="&lt;b&gt;表3 广东电网算例4种策略的调度结果&lt;/b&gt;"><b>表3 广东电网算例4种策略的调度结果</b></a></li>
                                                <li><a href="#279" data-title="图B1改进的IEEE 39节点系统算例地理位置分布图">图B1改进的IEEE 39节点系统算例地理位置分布图</a></li>
                                                <li><a href="#280" data-title="图B2污染日与非污染日场景下负荷预测">图B2污染日与非污染日场景下负荷预测</a></li>
                                                <li><a href="#281" data-title="表B1改进的IEEE 39节点系统火电厂及机组数据">表B1改进的IEEE 39节点系统火电厂及机组数据</a></li>
                                                <li><a href="#282" data-title="表B2风电场参数">表B2风电场参数</a></li>
                                                <li><a href="#283" data-title="图B3污染日各机组24h出力计划">图B3污染日各机组24h出力计划</a></li>
                                                <li><a href="#284" data-title="图B4非污染日各机组24h出力计划">图B4非污染日各机组24h出力计划</a></li>
                                                <li><a href="#285" data-title="图B5非污染日8:00四种策略下SO&lt;sub&gt;2&lt;/sub&gt;地面浓度分布">图B5非污染日8:00四种策略下SO<sub>2</sub>地面浓度分布</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" World Health Organization.WHO air quality guidelines-global update 2005[EB/OL].[2019-02-01].http://www.euro.who.int/en/health-topics/environment-and-health/Housing-and-health/publications/pre-2009/air-quality-guidelines.-global-update-2005.-particulate-matter, -ozone, -nitrogen-dioxide-and-sulfur-dioxide." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=WHO air quality guidelines-global update 2005">
                                        <b>[1]</b>
                                         World Health Organization.WHO air quality guidelines-global update 2005[EB/OL].[2019-02-01].http://www.euro.who.int/en/health-topics/environment-and-health/Housing-and-health/publications/pre-2009/air-quality-guidelines.-global-update-2005.-particulate-matter, -ozone, -nitrogen-dioxide-and-sulfur-dioxide.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 耿照为, 陈启鑫, 夏清, 等.环境协同的电力系统调度运行:内涵与展望[J].电力系统自动化, 2017, 41 (22) :1-9.DOI:10.7500/AEPS20170528002.GENG Zhaowei, CHEN Qixin, XIA Qing, et al.Dispatching and operation of power system towards environmental synergy:connotations and prospects[J].Automation of Electric Power Systems, 2017, 41 (22) :1-9.DOI:10.7500/AEPS20170528002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722001&amp;v=MjE3NzVrVTd6S0lTSFRlckc0SDliT3JZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         耿照为, 陈启鑫, 夏清, 等.环境协同的电力系统调度运行:内涵与展望[J].电力系统自动化, 2017, 41 (22) :1-9.DOI:10.7500/AEPS20170528002.GENG Zhaowei, CHEN Qixin, XIA Qing, et al.Dispatching and operation of power system towards environmental synergy:connotations and prospects[J].Automation of Electric Power Systems, 2017, 41 (22) :1-9.DOI:10.7500/AEPS20170528002.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 缪妙, 李勇, 曹一家, 等.考虑环境因素的多能源系统交直流混合供能优化策略[J].电力系统自动化, 2018, 42 (4) :128-134.DOI:10.7500/AEPS20170905010.MIAO Miao, LI Yong, CAO Yijia, et al.Optimization strategy of muti-energy hybrid AC/DC power system considering environmental factors[J].Automation of Electric Power Systems, 2018, 42 (4) :128-134.DOI:10.7500/AEPS20170905010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804018&amp;v=MDUyOTM0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVTd6S0lTSFRlckc0SDluTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         缪妙, 李勇, 曹一家, 等.考虑环境因素的多能源系统交直流混合供能优化策略[J].电力系统自动化, 2018, 42 (4) :128-134.DOI:10.7500/AEPS20170905010.MIAO Miao, LI Yong, CAO Yijia, et al.Optimization strategy of muti-energy hybrid AC/DC power system considering environmental factors[J].Automation of Electric Power Systems, 2018, 42 (4) :128-134.DOI:10.7500/AEPS20170905010.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 陈功贵, 陈金富.含风电场电力系统环境经济动态调度建模与算法[J].中国电机工程学报, 2013, 33 (10) :27-35.CHEN Gonggui, CHEN Jinfu.Environmental/economic dynamic dispatch modeling and method for power systems integrating wind farms[J].Proceedings of the CSEE, 2013, 33 (10) :27-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201310005&amp;v=MjgwNTdCdEdGckNVUjdxZlp1WnNGeXJrVTd6S1B5clBiYkc0SDlMTnI0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         陈功贵, 陈金富.含风电场电力系统环境经济动态调度建模与算法[J].中国电机工程学报, 2013, 33 (10) :27-35.CHEN Gonggui, CHEN Jinfu.Environmental/economic dynamic dispatch modeling and method for power systems integrating wind farms[J].Proceedings of the CSEE, 2013, 33 (10) :27-35.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" LEPPITSCH M J, HOBBS B F.The effect of NO&lt;sub&gt;&lt;i&gt;x&lt;/i&gt;&lt;/sub&gt; regulations on emissions dispatch:a probabilistic production costing analysis[J].IEEE Transactions on Power Systems, 1996, 11 (4) :1711-1717." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Effect of NO x regulations on emissions dispatch: A probabilistic production costing analysis">
                                        <b>[5]</b>
                                         LEPPITSCH M J, HOBBS B F.The effect of NO&lt;sub&gt;&lt;i&gt;x&lt;/i&gt;&lt;/sub&gt; regulations on emissions dispatch:a probabilistic production costing analysis[J].IEEE Transactions on Power Systems, 1996, 11 (4) :1711-1717.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" MANDAL K K, MANDAL S, BHATTACHARYA B, et al.Non-convex emission constrained economic dispatch using a new self-adaptive particle swarm optimization technique[J].Applied Soft Computing, 2015, 28 (28) :188-195." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14121200099942&amp;v=MjU5MDNVYVJBPU5pZk9mYks4SDlQTnJZOUZaT0lHQlhnN29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlsOA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         MANDAL K K, MANDAL S, BHATTACHARYA B, et al.Non-convex emission constrained economic dispatch using a new self-adaptive particle swarm optimization technique[J].Applied Soft Computing, 2015, 28 (28) :188-195.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 陈启鑫, 康重庆, 夏清, 等.低碳电力调度方式及其决策模型[J].电力系统自动化, 2010, 34 (12) :18-23.CHEN Qixin, KANG Chongqing, XIA Qing, et al.Mechanism and modelling approach to low-carbon power dispatch[J].Automation of Electric Power Systems, 2010, 34 (12) :18-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201012005&amp;v=MjMxMTNZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVTd6S0lTSFRlckc0SDlITnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         陈启鑫, 康重庆, 夏清, 等.低碳电力调度方式及其决策模型[J].电力系统自动化, 2010, 34 (12) :18-23.CHEN Qixin, KANG Chongqing, XIA Qing, et al.Mechanism and modelling approach to low-carbon power dispatch[J].Automation of Electric Power Systems, 2010, 34 (12) :18-23.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" WANG S J, SHAHIDEHPOUR S M, KIRSCHEN D S, et al.Short-term generation scheduling with transmission and environmental constraints using an augmented Lagrangian relaxation[J].IEEE Transactions on Power Systems, 1995, 10 (3) :1294-1301." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Short -term Generation Scheduling with Transmission and Environmental Constraints Using an Augmented Lagrangian Relaxation">
                                        <b>[8]</b>
                                         WANG S J, SHAHIDEHPOUR S M, KIRSCHEN D S, et al.Short-term generation scheduling with transmission and environmental constraints using an augmented Lagrangian relaxation[J].IEEE Transactions on Power Systems, 1995, 10 (3) :1294-1301.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" GENT M, LAMONT J.Minimum-emission dispatch[J].IEEE Transactions on Power Apparatus Systems, 1971, 90 (6) :2650-2660." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Minimum-emission dispatch">
                                        <b>[9]</b>
                                         GENT M, LAMONT J.Minimum-emission dispatch[J].IEEE Transactions on Power Apparatus Systems, 1971, 90 (6) :2650-2660.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" SCHWEIZER P.Determining optimal fuel mix for environmental dispatch[J].IEEE Transactions on Automatic Control, 1974, 19 (5) :534-537." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DETERMINING OPTIMAL FUEL MIX FOR ENVIRONMENTAL DISPATCH">
                                        <b>[10]</b>
                                         SCHWEIZER P.Determining optimal fuel mix for environmental dispatch[J].IEEE Transactions on Automatic Control, 1974, 19 (5) :534-537.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" CHU K C, JAMSHIDI M, LEVITAN R E.An approach to on-line power dispatch with ambient air pollution constraints[J].IEEE Transactions on Automatic Control, 1976, 22 (3) :385-396." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An approach to on-line power dispatch with ambient air pollution constraints">
                                        <b>[11]</b>
                                         CHU K C, JAMSHIDI M, LEVITAN R E.An approach to on-line power dispatch with ambient air pollution constraints[J].IEEE Transactions on Automatic Control, 1976, 22 (3) :385-396.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 尹楠, 于继来.考虑火电对空气质量影响的机组检修计划与电能分解方法[J].电力系统自动化, 2017, 41 (6) :72-79.DOI:10.7500/AEPS20160503010.YIN Nan, YU Jilai.Generator maintenance scheduling and electric energy decomposition method considering influence of thermal power on air quality[J].Automation of Electric Power Systems, 2017, 41 (6) :72-79.DOI:10.7500/AEPS20160503010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706011&amp;v=MzI0MDk5Yk1xWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3ektJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         尹楠, 于继来.考虑火电对空气质量影响的机组检修计划与电能分解方法[J].电力系统自动化, 2017, 41 (6) :72-79.DOI:10.7500/AEPS20160503010.YIN Nan, YU Jilai.Generator maintenance scheduling and electric energy decomposition method considering influence of thermal power on air quality[J].Automation of Electric Power Systems, 2017, 41 (6) :72-79.DOI:10.7500/AEPS20160503010.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" LEI S, HU Y, WANG X, et al.Unit commitment incorporating spatial distribution control of air pollutant dispersion[J].IEEE Transactions on Industrial Informatics, 2017, 13 (3) :995-1005." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Unit commitment incorporating spatial distribution control of air pollutant dispersion">
                                        <b>[13]</b>
                                         LEI S, HU Y, WANG X, et al.Unit commitment incorporating spatial distribution control of air pollutant dispersion[J].IEEE Transactions on Industrial Informatics, 2017, 13 (3) :995-1005.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 李志刚, 吴文传, 张伯明.消纳大规模风电的鲁棒区间经济调度 (一) 调度模式与数学模型[J].电力系统自动化, 2014, 38 (20) :33-39.LI Zhigang, WU Wenchuan, ZHANG Boming.A robust interval economic dispatch method accommodating large-scale wind power generation:Part one dispatch scheme and mathematical model[J].Automation of Electric Power Systems, 2014, 38 (20) :33-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420006&amp;v=MDAzMjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3ektJU0hUZXJHNEg5WE9yNDlGWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         李志刚, 吴文传, 张伯明.消纳大规模风电的鲁棒区间经济调度 (一) 调度模式与数学模型[J].电力系统自动化, 2014, 38 (20) :33-39.LI Zhigang, WU Wenchuan, ZHANG Boming.A robust interval economic dispatch method accommodating large-scale wind power generation:Part one dispatch scheme and mathematical model[J].Automation of Electric Power Systems, 2014, 38 (20) :33-39.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 李志刚, 吴文传, 张伯明.消纳大规模风电的鲁棒区间经济调度 (二) 不确定集合构建与保守度调节[J].电力系统自动化, 2014, 38 (21) :32-38.LI Zhigang, WU Wenchuan, ZHANG Boming.A robust Interval economic dispatch method accommodating large-scale wind power generation:Part two uncertainty set modeling and conservativeness adjustment[J].Automation of Electric Power Systems, 2014, 38 (21) :32-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201421006&amp;v=MzE1MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3ektJU0hUZXJHNEg5WE9ybzlGWW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         李志刚, 吴文传, 张伯明.消纳大规模风电的鲁棒区间经济调度 (二) 不确定集合构建与保守度调节[J].电力系统自动化, 2014, 38 (21) :32-38.LI Zhigang, WU Wenchuan, ZHANG Boming.A robust Interval economic dispatch method accommodating large-scale wind power generation:Part two uncertainty set modeling and conservativeness adjustment[J].Automation of Electric Power Systems, 2014, 38 (21) :32-38.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 魏韡, 刘锋, 梅生伟.电力系统鲁棒经济调度 (一) 理论基础[J].电力系统自动化, 2013, 37 (17) :37-43.WEI Wei, LIU Feng, MEI Shengwei.Robust and economical scheduling methodology for power systems:Part one theoretical foundations[J].Automation of Electric Power Systems, 2013, 37 (17) :37-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317006&amp;v=MjIwMDBGckNVUjdxZlp1WnNGeXJrVTd6S0lTSFRlckc0SDlMTnFJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         魏韡, 刘锋, 梅生伟.电力系统鲁棒经济调度 (一) 理论基础[J].电力系统自动化, 2013, 37 (17) :37-43.WEI Wei, LIU Feng, MEI Shengwei.Robust and economical scheduling methodology for power systems:Part one theoretical foundations[J].Automation of Electric Power Systems, 2013, 37 (17) :37-43.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 魏韡, 刘锋, 梅生伟.电力系统鲁棒经济调度 (二) 应用实例[J].电力系统自动化, 2013, 37 (18) :60-67.WEI Wei, LIU Feng, MEI Shengwei.Robust and economical scheduling methodology for power systems:Part two application examples[J].Automation of Electric Power Systems, 2013, 37 (18) :60-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201318011&amp;v=MTcwMzZVN3pLSVNIVGVyRzRIOUxOcDQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         魏韡, 刘锋, 梅生伟.电力系统鲁棒经济调度 (二) 应用实例[J].电力系统自动化, 2013, 37 (18) :60-67.WEI Wei, LIU Feng, MEI Shengwei.Robust and economical scheduling methodology for power systems:Part two application examples[J].Automation of Electric Power Systems, 2013, 37 (18) :60-67.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 于丹文, 杨明, 翟鹤峰, 等.鲁棒优化在电力系统调度决策中的应用研究综述[J].电力系统自动化, 2016, 40 (7) :134-143.YU Danwen, YANG Ming, QU Hefeng, et al.An overview of robust optimization used for power system dispatch and decision-marketing[J].Automation of Electric Power Systems, 2016, 40 (7) :134-143." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607020&amp;v=MTcxNDFyQ1VSN3FmWnVac0Z5cmtVN3pLSVNIVGVyRzRIOWZNcUk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         于丹文, 杨明, 翟鹤峰, 等.鲁棒优化在电力系统调度决策中的应用研究综述[J].电力系统自动化, 2016, 40 (7) :134-143.YU Danwen, YANG Ming, QU Hefeng, et al.An overview of robust optimization used for power system dispatch and decision-marketing[J].Automation of Electric Power Systems, 2016, 40 (7) :134-143.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 邱威, 张建华, 刘念.含大型风电场的环境经济调度模型与解法[J].中国电机工程学报, 2011, 31 (19) :8-16.QIU Wei, ZHANG Jianhua, LIU Nian.Model and solution for environmental/economic dispatch considering large-scale wind power penetration[J].Proceedings of the CSEE, 2011, 31 (19) :8-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201119001&amp;v=MzAzODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVTd6S1B5clBiYkc0SDlETnBvOUZaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         邱威, 张建华, 刘念.含大型风电场的环境经济调度模型与解法[J].中国电机工程学报, 2011, 31 (19) :8-16.QIU Wei, ZHANG Jianhua, LIU Nian.Model and solution for environmental/economic dispatch considering large-scale wind power penetration[J].Proceedings of the CSEE, 2011, 31 (19) :8-16.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 马燕峰, 陈磊, 李鑫, 等.基于机会约束混合整数规划的风火协调滚动调度[J].电力系统自动化, 2018, 42 (5) :127-132.DOI:10.7500/AEPS20170918001.MA Yanfeng, CHEN Lei, LI Xin, et al.Rolling dispatch of wind-coal coordinated system based on chance-constrained mixed integer programming[J].Automation of Electric Power Systems, 2018, 42 (5) :127-132.DOI:10.7500/AEPS20170918001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805018&amp;v=MjYwMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVTd6S0lTSFRlckc0SDluTXFvOUViSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         马燕峰, 陈磊, 李鑫, 等.基于机会约束混合整数规划的风火协调滚动调度[J].电力系统自动化, 2018, 42 (5) :127-132.DOI:10.7500/AEPS20170918001.MA Yanfeng, CHEN Lei, LI Xin, et al.Rolling dispatch of wind-coal coordinated system based on chance-constrained mixed integer programming[J].Automation of Electric Power Systems, 2018, 42 (5) :127-132.DOI:10.7500/AEPS20170918001.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" WANG Q, GUAN Y, WANG J.A chance-constrained two-stage stochastic program for unit commitment with uncertain wind power output[J].IEEE Transactions on Power Systems, 2012, 27 (1) :206-215." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Chance-Constrained Two-Stage Stochastic Program for Unit Commitment With Uncertain Wind Power Output">
                                        <b>[21]</b>
                                         WANG Q, GUAN Y, WANG J.A chance-constrained two-stage stochastic program for unit commitment with uncertain wind power output[J].IEEE Transactions on Power Systems, 2012, 27 (1) :206-215.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 蒋维楣.空气污染气象学教程[M].北京:气象出版社, 2004.JIANG Weimei.Air pollution meteorology[M].Beijing:China Meteorological Press, 2004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007502913181001&amp;v=MTYzNjBmYnZuS3JpZlplWnZGeW5uVTczSklGMFdWVjI3R2JhNEhOak5ySTVOWmVzUERSTTh6eFVTbURkOVNIN24zeEU5&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         蒋维楣.空气污染气象学教程[M].北京:气象出版社, 2004.JIANG Weimei.Air pollution meteorology[M].Beijing:China Meteorological Press, 2004.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 盛裴轩.大气物理学[M].北京:北京大学出版社, 2013.SHENG Peixuan.Atmospheric physics[M].Beijing:Peking University Press, 2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787301232354000&amp;v=MTEzNDZzUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3M0pJRjBXWEZxekdiQzRIOVBQcll4QVlP&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         盛裴轩.大气物理学[M].北京:北京大学出版社, 2013.SHENG Peixuan.Atmospheric physics[M].Beijing:Peking University Press, 2013.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" >
                                        <b>[24]</b>
                                     国家环境保护局.制定地方大气污染排放标准的技术方法:GB/T 3840—91[S].北京:中国标准出版社, 1992.National Environment Protection Agency of China.Technical methods for making local emission standards of air pollutants:GB/T 3840—91[S].Beijing:Standard Press of China, 1992.</a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 杨柳青, 林舜江, 刘明波, 等.考虑风电接入的大型电力系统多目标动态优化调度[J].电工技术学报, 2014, 29 (10) :286-295.YANG Liuqing, LIN Shunjiang, LIU Mingbo, et al.Multi-objective dynamic optimal dispatch for largescale power systems considering wind power penetration[J].Transactions of China Electrotechnical Society, 2014, 29 (10) :286-295." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201410035&amp;v=MjU0NzR6cXFCdEdGckNVUjdxZlp1WnNGeXJrVTd6S0lTckJmYkc0SDlYTnI0OUdZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         杨柳青, 林舜江, 刘明波, 等.考虑风电接入的大型电力系统多目标动态优化调度[J].电工技术学报, 2014, 29 (10) :286-295.YANG Liuqing, LIN Shunjiang, LIU Mingbo, et al.Multi-objective dynamic optimal dispatch for largescale power systems considering wind power penetration[J].Transactions of China Electrotechnical Society, 2014, 29 (10) :286-295.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 刘宝碇, 赵瑞清, 王纲.不确定规划及应用[M].北京:清华大学出版社, 2003:79-88.LIU Baoding, ZHAO Ruiqing, WANG Gang.Uncertain programming and applications[M].Beijing:Tsinghua University Press, 2003:79-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302069409999&amp;v=MTU1MTdEZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzNKSUYwV1ZWMjdHYkM0SE5IS3BvdEZiZUlHQlJNOHp4VVNt&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         刘宝碇, 赵瑞清, 王纲.不确定规划及应用[M].北京:清华大学出版社, 2003:79-88.LIU Baoding, ZHAO Ruiqing, WANG Gang.Uncertain programming and applications[M].Beijing:Tsinghua University Press, 2003:79-88.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 张晓花, 赵晋泉, 陈星莺.节能减排多目标机组组合问题的模糊建模及优化[J].中国电机工程学报, 2010, 30 (22) :71-76.ZHANG Xiaohua, ZHAO Jinquan, CHEN Xingying.Multi objective commitment fuzzy modeling and optimization for energy-saving and emission reduction[J].Proceedings of the CSEE, 2010, 30 (22) :71-76." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201022013&amp;v=MDY1MjNVUjdxZlp1WnNGeXJrVTd6S1B5clBiYkc0SDlIT3JZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         张晓花, 赵晋泉, 陈星莺.节能减排多目标机组组合问题的模糊建模及优化[J].中国电机工程学报, 2010, 30 (22) :71-76.ZHANG Xiaohua, ZHAO Jinquan, CHEN Xingying.Multi objective commitment fuzzy modeling and optimization for energy-saving and emission reduction[J].Proceedings of the CSEE, 2010, 30 (22) :71-76.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 朱文波, 李楠, 黄志炯, 等.广东省火电污染物排放特征及其对大气环境的影响[J].环境科学研究, 2016, 29 (6) :810-818.ZHU Wenbo, LI Nan, HUANG Zhijiong, et al.Emission characteristics of thermal power in Guangdong province and influence on atmospheric environment[J].Research of Environmental Sciences, 2016, 29 (6) :810-818." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HJKX201606005&amp;v=MjQwMDZHNEg5Zk1xWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3ektMU2ZBZHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         朱文波, 李楠, 黄志炯, 等.广东省火电污染物排放特征及其对大气环境的影响[J].环境科学研究, 2016, 29 (6) :810-818.ZHU Wenbo, LI Nan, HUANG Zhijiong, et al.Emission characteristics of thermal power in Guangdong province and influence on atmospheric environment[J].Research of Environmental Sciences, 2016, 29 (6) :810-818.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-28 16:58</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),126-139 DOI:10.7500/AEPS20190225007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑大气污染时空分布的风火联合系统多目标优化调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%8D%93%E7%8E%AF&amp;code=40569245&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李卓环</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E8%89%BA%E7%92%87&amp;code=33405570&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈艺璇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%99%E6%B6%9B&amp;code=07565414&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">余涛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%94%90%E5%BB%BA%E6%9E%97&amp;code=36361031&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">唐建林</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8D%97%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%8A%9B%E5%AD%A6%E9%99%A2&amp;code=0122765&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华南理工大学电力学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>提出一种考虑大气污染时空分布的风火联合多目标优化调度方法。首先, 构建一种考虑大气边界层日变化的污染物时空分布模型, 从污染物地面浓度和时空分布的角度衡量污染物影响。然后, 基于该模型建立风火联合多目标调度模型, 利用地理网格内插方法和风速模型对风力发电和污染物时空分布进行耦合, 并在调度模型中充分考虑风电场出力和污染物时空分布的随机性。最后, 利用机会约束的求解方法对模型中机会约束进行转化后, 针对经济、碳排放和平均污染综合评价值三个目标结合多目标优化方法和随机规划进行求解。IEEE 39节点和广东省算例表明:大气污染体现了极强的时空相关性和天气依赖, 该策略不仅可有效减轻火电厂造成的大气污染影响, 还可减缓恶劣天气清洁能源出力小且污染物积聚的严重污染情况。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8E%AF%E5%A2%83%E7%BB%8F%E6%B5%8E%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">环境经济调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B1%A1%E6%9F%93%E7%BB%BC%E5%90%88%E8%AF%84%E4%BB%B7%E5%80%BC&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">污染综合评价值;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9C%B0%E7%90%86%E7%BD%91%E6%A0%BC&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">地理网格;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%BA%E4%BC%9A%E7%BA%A6%E6%9D%9F%E9%9A%8F%E6%9C%BA%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">机会约束随机规划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E7%9B%AE%E6%A0%87%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多目标优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李卓环 (1996—) , 男, 硕士研究生, 主要研究方向:电力系统优化运行与控制。E-mail:lizhuohuan001@foxmail.com;
                                </span>
                                <span>
                                    陈艺璇 (1994—) , 女, 硕士研究生, 主要研究方向:电力系统优化运行与控制、节能发电调度等。E-mail:yxchen_diana@foxmail.com;
                                </span>
                                <span>
                                    *余涛 (1974—) , 男, 博士, 教授, 主要研究方向:复杂电力系统的非线性控制理论和仿真。E-mail:taoyu1@scut.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-02-25</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51777078);</span>
                    </p>
            </div>
                    <h1><b>Multi-objective Optimization Dispatching for Wind-Thermal Power Joint System Considering Temporal and Spatial Distribution of Air Pollutants</b></h1>
                    <h2>
                    <span>LI Zhuohuan</span>
                    <span>CHEN Yixuan</span>
                    <span>YU Tao</span>
                    <span>TANG Jianlin</span>
            </h2>
                    <h2>
                    <span>School of Electrical Power, South China University of Technology</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>This paper proposes a multi-objective optimization dispatching method for wind-thermal power joint system considering temporal and spatial distribution of air pollutants.Firstly, a temporal and spatial distribution model of pollutants is constructed, which takes the diurnal variation of the atmospheric boundary layer into account.The impact of pollutants emission is evaluated from ground-level air pollutant concentration and the spatial and temporal distribution of pollutants.Besides, based on the model above, a multi-objective optimization dispatching model for wind-thermal power system is constructed.The method of interpolation for geographic grid and the wind speed model are used to couple wind power generation and the spatial and temporal distribution of pollutants, and the randomness of output of wind power plant and temporal and spatial distribution of pollutants is taken into full consideration in dispatching model.Finally, the chance constraint of model is transformed by chance-constrained stochastic program, meanwhile, the multi-objective optimization method is employed to solve the optimization problem of the three targets, which include the economic cost, carbon emission and comprehensive assessment on pollutants.The cases of IEEE 39-bus system and Guangdong power grid indicate that, the distribution of air pollutants has spatial and temporal correlation with the meteorological condition.The method can not only reduce the air pollution caused by thermal power plants effectively, but also handle the extreme cases where the output generated from clean energy is limited and air pollutants are accumulated.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=environmental%20economic%20dispatching&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">environmental economic dispatching;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=comprehensive%20assessment%20on%20pollutants&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">comprehensive assessment on pollutants;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=geographic%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">geographic grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=chance-constrained%20stochastic%20program&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">chance-constrained stochastic program;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-objective%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-objective optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-02-25</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51777078);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="58" name="58" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="59">近年来空气污染日益成为世界上最严重的环境挑战之一<citation id="239" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。文献<citation id="240" type="reference">[<a class="sup">2</a>]</citation>指出, 电力系统贡献了中国31%的SO<sub>2</sub>排放和30%的NO<sub><i>x</i></sub>排放。在此背景下, 环境经济调度 (environmental economic dispatch, EED) 在电力行业中得到了普遍关注。</p>
                </div>
                <div class="p1">
                    <p id="60">近年来, 风电等清洁能源在电力系统中的渗透率日益提高, 大大缓解了大气污染问题。然而, 风力发电对于天气条件依赖性强, 在静风或小风条件下出力贡献有限, 加之在此条件下污染物扩散条件恶劣, 大规模的火力发电将进一步加剧污染物的地面浓度水平。因此, 考虑多种气象条件下的风火联合EED十分必要。</p>
                </div>
                <div class="p1">
                    <p id="61">目前, 关于EED的研究往往从减少火电厂的污染物排放量的角度来进行优化:如在经济成本中给污染物排放量设置惩罚金<citation id="242" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>;或在约束条件中加入明确的污染物排放量约束构建单目标EED模型<citation id="243" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>;或者以污染物排放量作为另一个优化目标, 构建多目标EED模型<citation id="241" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。研究表明<citation id="244" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>, 对于SO<sub>2</sub>, NO<sub><i>x</i></sub>等污染物, 地面浓度才是直接影响人体健康和造成经济损失的主要评价指标。然而, 污染物地面浓度与其排放总量并非呈线性关系, 地面浓度更多取决于:①污染源性质, 如污染源的高度、位置、排放量等;②气象条件, 如风速、风向、温度、大气稳定度等;③污染物扩散形式。由此可知, 当前的总量控制策略并未抓住大气污染控制的本质, 也并未充分利用气象条件变化所带来的优化空间。因此, 需要将火电厂排放与其所造成的地面浓度的复杂耦合关系刻画出来, 从降低污染物地面浓度的角度展开环境经济优化调度。</p>
                </div>
                <div class="p1">
                    <p id="62">文献<citation id="245" type="reference">[<a class="sup">11</a>]</citation>和文献<citation id="246" type="reference">[<a class="sup">12</a>]</citation>借助高斯烟团模型, 实现了从污染物地面浓度的角度衡量污染物影响的EED。然而, 该模型未考虑大气边界层的日变化给地面浓度带来的影响, 计算结果仍不准确。文献<citation id="247" type="reference">[<a class="sup">13</a>]</citation>采用高斯烟流模型来模拟污染物的扩散。然而, 高斯烟流模型未考虑风速的时空变化, 且不适用于小风、静风的恶劣天气条件, 计算结果误差较大。风速同时影响着风电场出力和大气污染时空分布, 当风机位置与污染物较为靠近时, 风电出力和污染物扩散将受到同一风电场的影响。因此, 有必要在EED模型中将风速的时空特征刻画出来。</p>
                </div>
                <div class="p1">
                    <p id="63">此外, 风速及大气的湍流运动均呈现出较强的随机性。目前, 含有不确定变量的优化调度方法主要有鲁棒优化<citation id="248" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>和随机优化<citation id="249" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>两大类。鲁棒优化往往过度保守且风速的波动区间难以确定, 故本文采用随机机会约束来处理风电场出力和大气污染时空分布模型中的随机变量。</p>
                </div>
                <div class="p1">
                    <p id="64">为了充分发挥含风电场电力系统风火联合调度的经济环境效益, 本文提出考虑大气污染时空分布的风火联合多目标调度策略。建立考虑大气污染时空分布的风火联合调度模型, 并运用随机规划和多目标优化方法对模型进行求解, 利用IEEE 39节点系统, 研究不同天气条件下本文策略的正确性和可行性, 并在广东省算例中进行了进一步的论证。</p>
                </div>
                <h3 id="65" name="65" class="anchor-tag"><b>1</b> 火电厂大气污染时空分布模型</h3>
                <h4 class="anchor-tag" id="66" name="66"><b>1.1</b> 基本框架</h4>
                <div class="p1">
                    <p id="67">高斯烟团模型将连续的烟流分解为多个分散的烟团来近似模拟污染物的扩散<citation id="250" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。火电厂造成的某监测时刻各监测点的污染物浓度增量<i>C</i>, 表现为从烟团排放时间到监测时间所有烟团贡献值的总和, 同时考虑污染物在大气中的物理—化学衰减, 其计算如下所示:</p>
                </div>
                <div class="area_img" id="68">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914016_06800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="71">式中:<i>N</i><sub>1</sub>为火电厂个数;<i>τ</i>和<i>t</i>′分别为烟团排放时刻和监测点监测时刻;<i>x</i>, <i>y</i>, <i>z</i>为监测点的三维地理坐标, 关注地面污染物浓度时, 往往令<i>z</i>=0;<i>Q</i><sub><i>i</i></sub> (<i>τ</i>) 为第<i>i</i>个火电厂在<i>τ</i>时刻排放烟团质量;<i>T</i><sub>res</sub>为空气污染物在大气中的平均寿命, 即居留期;<i>G</i><sub><i>i</i></sub> (·) 为发电厂排放烟团的扩散分布函数, 表示为</p>
                </div>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>G</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo>;</mo><mi>x</mi><mo>, </mo><mi>y</mi><mo>, </mo><mi>z</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mn>3</mn><mo>/</mo><mn>2</mn></mrow></msup><mi>σ</mi><msub><mrow></mrow><mi>x</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mi>σ</mi><msub><mrow></mrow><mi>y</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mi>σ</mi><msub><mrow></mrow><mi>z</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo stretchy="false">]</mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mi>exp</mi></mrow><mo stretchy="false"> (</mo><mo>-</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false"> (</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>x</mi><mo>-</mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mi>x</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mo> (</mo><mrow><mfrac><mrow><mi>y</mi><mo>-</mo><mi>y</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mi>y</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>z</mi><mo>-</mo><mi>z</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mi>z</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73">式中:<i>σ</i><sub><i>x</i></sub> (<i>τ</i>, <i>t</i>′) , <i>σ</i><sub><i>y</i></sub> (<i>τ</i>, <i>t</i>′) , <i>σ</i><sub><i>z</i></sub> (<i>τ</i>, <i>t</i>′) 分别为<i>x</i>, <i>y</i>, <i>z</i>三个维度的扩散参数;<i>x</i><sub>c</sub> (<i>τ</i>, <i>t</i>′) , <i>y</i><sub>c</sub> (<i>τ</i>, <i>t</i>′) , <i>z</i><sub>c</sub> (<i>τ</i>, <i>t</i>′) 为烟团中心的坐标, 其坐标在不同监测时刻不断更新, 即</p>
                </div>
                <div class="area_img" id="74">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914016_07400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="76">式中:<i>x</i><sub>s</sub>, <i>y</i><sub>s</sub>, <i>z</i><sub>s</sub>为火电厂污染源的三维地理坐标;<i>t</i>为烟团排放时刻和监测点监测时刻之间的某个时刻;Δ<i>t</i>为两监测时刻的时间间隔, 常取Δ<i>t</i>=1 h;<i>u</i> (<i>t</i>) , <i>v</i> (<i>t</i>) , <i>w</i> (<i>t</i>) 分别为时间间隔Δ<i>t</i>内<i>x</i>, <i>y</i>, <i>z</i>三个方向上的平均风速。</p>
                </div>
                <div class="p1">
                    <p id="77">当大气环境在时间区间[<i>τ</i>, <i>t</i>]内保持稳定, 则时刻<i>τ</i>到<i>t</i>扩散参数满足:</p>
                </div>
                <div class="area_img" id="78">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914016_07800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="80">式中:<i>α</i>, <i>β</i>, <i>λ</i>, <i>γ</i>为扩散参数的计算系数, 取决于各时刻烟团中心的大气稳定度等级。</p>
                </div>
                <div class="p1">
                    <p id="81">若在时刻<i>τ</i>到<i>t</i>大气稳定, 下一个时刻<i>t</i>+Δ<i>t</i>大气稳定度发生改变, 则大气扩散参数遵循连续性的过渡关系:</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>σ</mi><msub><mrow></mrow><mi>y</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>α</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>τ</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>λ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></msup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>α</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>τ</mi><mo>+</mo><mtext>Δ</mtext><mi>δ</mi><msub><mrow></mrow><mi>y</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>λ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo></mrow></msup></mtd></mtr><mtr><mtd><mi>σ</mi><msub><mrow></mrow><mi>z</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>β</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>τ</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>γ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></msup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>β</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>τ</mi><mo>+</mo><mtext>Δ</mtext><mi>δ</mi><msub><mrow></mrow><mi>z</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>γ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo></mrow></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">式中:Δ<i>δ</i><sub><i>y</i></sub>和Δ<i>δ</i><sub><i>z</i></sub>为保证大气扩散参数连续性过渡而引入的平移变量。</p>
                </div>
                <div class="p1">
                    <p id="84">由式 (5) 解得:</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>δ</mi><msub><mrow></mrow><mi>y</mi></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>α</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo><mi>σ</mi><msub><mrow></mrow><mi>y</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mrow><mi>λ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></msup><mo>-</mo><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>τ</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>δ</mi><msub><mrow></mrow><mi>z</mi></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>α</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo><mi>σ</mi><msub><mrow></mrow><mi>z</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mrow><mi>γ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></msup><mo>-</mo><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>τ</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>σ</mi><msub><mrow></mrow><mi>y</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false"> (</mo><mi>α</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mrow><mi>λ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></msup><mtext>Δ</mtext><mi>t</mi><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>σ</mi><msub><mrow></mrow><mi>y</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><mi>t</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mrow><mi>λ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></msup><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>λ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo></mrow></msup></mtd></mtr><mtr><mtd><mi>σ</mi><msub><mrow></mrow><mi>z</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false"> (</mo><mi>β</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mrow><mi>γ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></msup><mtext>Δ</mtext><mi>t</mi><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>σ</mi><msub><mrow></mrow><mi>z</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><mi>t</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mrow><mi>γ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></msup><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>γ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo></mrow></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>1.2 考虑大气边界层影响的大气污染时空分布模型</b></h4>
                <div class="p1">
                    <p id="87">大气边界层随太阳辐射和大气边界层内温度的变化, 也呈现明显的日变化, 其结构昼夜演变示意图如图1所示<citation id="251" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="88">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914016_088.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 大气边界层结构昼夜演变示意图" src="Detail/GetImg?filename=images/DLXT201914016_088.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 大气边界层结构昼夜演变示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914016_088.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of diurnal variation for atmospheric boundary layer</b></p>

                </div>
                <div class="p1">
                    <p id="89">日出后, 地面受到太阳照射增温, 夜间形成的辐射逆温层自下而上消散, 变成不稳定层结, 即混合层。白天的大气边界层由不稳定的混合层和稳定的卷夹层组成, 大气边界层高度<i>z</i><sub><i>i</i></sub>体现为不稳定混合层和稳定卷夹层交界处的高度, 即不稳定混合层上端高度。日出后, 混合层高度不断增加, 到中午前达到最高。当大气边界层高度<i>z</i><sub><i>i</i></sub>尚未超过污染源高<i>z</i><sub>s</sub>时, 污染物扩散呈现出熏烟型扩散;当大气边界层高度<i>z</i><sub><i>i</i></sub>增加到超过污染源高<i>z</i><sub>s</sub>时, 污染物表现为封闭型扩散。</p>
                </div>
                <div class="p1">
                    <p id="90">日落后, 稳定边界层从地面开始形成, 白天的混合层逐渐变为中性的剩余层, 存在于稳定边界层的上方。此时, 大气边界层高度<i>z</i><sub><i>i</i></sub>体现为稳定边界层和中性剩余层交界处的高度, 即稳定边界层上端高度。在此阶段, 污染物扩散呈现为向下受抑型扩散。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91"><b>1.2.1</b> 熏烟型扩散</h4>
                <div class="p1">
                    <p id="92">清晨, 当大气边界层高度<i>z</i><sub><i>i</i></sub>尚未超过污染源高<i>z</i><sub>s</sub>时, 污染物将直接排放并积聚在上方的稳定边界层中。随着大气边界层高度不断上升, 这部分污染物一方面因上方仍有未消散殆尽的逆温层而向上受卷夹层抑制;另一方面却受热力湍流交换支配而垂直向下混合到地, 形成熏烟形式的散布, 在一定范围明显增大地面浓度。这种过程持续发展, 至逆温层消退到烟流上缘时达到高潮。此后, 烟流完全处于不稳定的混合层中, 峰值浓度减退, 熏烟过程结束。在此场景下, 火电厂排放烟团扩散分布函数为:</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>G</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo>;</mo><mi>x</mi><mo>, </mo><mi>y</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mo>-</mo><mi>∞</mi></mrow><mi>p</mi></msubsup><mtext>e</mtext></mrow></mstyle><mtext>x</mtext><mtext>p</mtext><mrow><mo> (</mo><mrow><mo>-</mo><mfrac><mrow><mi>p</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><mtext>d</mtext><mi>p</mi></mrow><mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mfrac><mn>3</mn><mn>2</mn></mfrac></mrow></msup><mi>σ</mi><msubsup><mrow></mrow><mrow><mi>y</mi><mtext>F</mtext></mrow><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mi>z</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>exp</mi><mrow><mo> (</mo><mrow><mo>-</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>x</mi><mo>-</mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false"> (</mo><mi>y</mi><mo>-</mo><mi>y</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>2</mn><mi>σ</mi><msubsup><mrow></mrow><mrow><mi>y</mi><mtext>F</mtext></mrow><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></mfrac></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mtext> </mtext><mo stretchy="false"> (</mo><mi>S</mi><mo stretchy="false"> (</mo><mi>τ</mi><mo stretchy="false">) </mo><mo>≥</mo><mn>4</mn><mspace width="0.25em" /><mo stretchy="false">|</mo><mspace width="0.25em" /><mi>z</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mi>i</mi></mrow></msub><mo>&gt;</mo><mi>z</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>&amp;</mo><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mn>4</mn></mtd></mtr><mtr><mtd><mi>σ</mi><msub><mrow></mrow><mrow><mi>y</mi><mtext>F</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>=</mo><mi>σ</mi><msub><mrow></mrow><mrow><mi>y</mi><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>+</mo><mfrac><mn>1</mn><mn>8</mn></mfrac><mi>z</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>p</mi><mo stretchy="false"> (</mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>z</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>z</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mrow><mi>z</mi><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr></mtable></mrow><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>S</i> (<i>t</i>) 为<i>t</i>时刻大气边界层高度<i>z</i><sub><i>i</i></sub>以下的大气稳定度等级, 根据GB/T 3840-91<citation id="252" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>, 大气稳定度等级共分为9个等级, 稳定度等级越小则大气越不稳定, <i>S</i> (<i>t</i>) =4表示中性; (<i>S</i> (<i>τ</i>) ≥4|<i>z</i><sub>s<i>i</i></sub>&gt;<i>z</i><sub><i>i</i></sub> (<i>τ</i>) ) 表示污染物起初排放在稳定层结中;<i>S</i> (<i>t</i>) &lt;4表示混合层形成且高度增加的过程;<i>σ</i><sub><i>y</i>s</sub>和<i>σ</i><sub><i>z</i>s</sub>分别为污染物原先处于稳定层结时的水平、垂直扩散系数;<i>σ</i><sub><i>y</i>F</sub>为污染物进入不稳定的混合层之后的水平扩散系数;<i>p</i>为算子。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>1.2.2</b> 封闭型扩散</h4>
                <div class="p1">
                    <p id="96">中午到日落前, 大气边界层内下层为不稳定的混合层, 上层为稳定的卷夹层。卷夹层为逆温层, 性质非常稳定, 此处湍流交换很弱, 使得污染物的垂直扩散受抑制, 从而封闭在卷夹层和大地之间。当不考虑污染物在卷夹层处的穿透和地面对污染物的吸附作用时, 污染物的扩散具有两个反射面的特征, 通常采用像源法导出, 此时火电厂排放烟团扩散分布函数计算如下:</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>G</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo>;</mo><mi>x</mi><mo>, </mo><mi>y</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mfrac><mrow><mi>exp</mi><mrow><mo> (</mo><mrow><mo>-</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mrow><mo> (</mo><mrow><mfrac><mrow><mi>y</mi><mo>-</mo><mi>y</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mi>y</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow><mo>) </mo></mrow><mi>R</mi><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow><mrow><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mfrac><mn>3</mn><mn>2</mn></mfrac></mrow></msup><mi>σ</mi><msubsup><mrow></mrow><mi>y</mi><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mi>σ</mi><msub><mrow></mrow><mi>z</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>S</mi><mo stretchy="false"> (</mo><mi>τ</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mn>4</mn><mo>&amp;</mo><mi>z</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mi>i</mi></mrow></msub><mo>≤</mo><mi>z</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo stretchy="false">) </mo><mo>&amp;</mo><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mn>4</mn></mtd></mtr><mtr><mtd><mi>R</mi><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></munderover><mtext>e</mtext></mstyle><mtext>x</mtext><mtext>p</mtext><mrow><mo> (</mo><mrow><mo>-</mo><mfrac><mrow><mo stretchy="false"> (</mo><mn>2</mn><mi>n</mi><mi>z</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>z</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>2</mn><mi>σ</mi><msubsup><mrow></mrow><mi>z</mi><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></mfrac></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></munderover><mtext>e</mtext></mstyle><mtext>x</mtext><mtext>p</mtext><mrow><mo> (</mo><mrow><mo>-</mo><mfrac><mrow><mo stretchy="false"> (</mo><mn>2</mn><mi>n</mi><mi>z</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>z</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>2</mn><mi>σ</mi><msubsup><mrow></mrow><mi>z</mi><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></mfrac></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>S</i> (<i>τ</i>) &lt;4&amp;<i>z</i><sub>s<i>i</i></sub>≤<i>z</i><sub><i>i</i></sub> (<i>τ</i>) &amp;<i>S</i> (<i>t</i>) &lt;4表示烟团排放到不稳定的混合层中;<i>N</i><sub>R</sub>为烟团反射次数, 本文取<i>N</i><sub>R</sub>=4。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99"><b>1.2.3</b> 向下受抑型扩散</h4>
                <div class="p1">
                    <p id="100">日落后, 地面所受辐射减弱, 稳定边界层从地面开始形成。稳定边界层上方的大气仍保持等虚位温分布, 称为剩余层。估算稳定边界层扩散最常用的方法是P-G稳定度扩散类方法, 本文采用Briggs (1973) 对扩散曲线法的内插完善方法, 根据烟团所处大气环境的稳定度调整<i>α</i>, <i>β</i>, <i>λ</i>, <i>γ</i>的值, 进而根据式 (4) 修正烟团扩散系数。此时大气稳定度的条件为<i>S</i> (<i>t</i>) &gt;4, 烟团排放到稳定边界层或剩余层中, 火电厂排放烟团扩散分布函数计算如下:</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>G</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo>;</mo><mi>x</mi><mo>, </mo><mi>y</mi><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mn>2</mn><mtext>π</mtext><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mfrac><mn>3</mn><mn>2</mn></mfrac></mrow></msup><mi>σ</mi><msubsup><mrow></mrow><mrow><mi>y</mi><mtext>w</mtext></mrow><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mi>σ</mi><msub><mrow></mrow><mrow><mi>z</mi><mtext>w</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo><mo stretchy="false">]</mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mi>exp</mi></mrow><mo stretchy="false"> (</mo><mo>-</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false"> (</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>x</mi><mo>-</mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mrow><mi>x</mi><mtext>w</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mo> (</mo><mrow><mfrac><mrow><mi>y</mi><mo>-</mo><mi>y</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mrow><mi>y</mi><mtext>w</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>z</mi><mo>-</mo><mi>z</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mrow><mi>z</mi><mtext>w</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></mfrac><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">) </mo></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>σ</i><sub><i>x</i>w, </sub><i>σ</i><sub><i>y</i>w, </sub><i>σ</i><sub><i>z</i>w</sub>为修正后的扩散系数。</p>
                </div>
                <h3 id="103" name="103" class="anchor-tag"><b>2 考虑大气污染时空分布的风火联合多目标优化调度模型</b></h3>
                <h4 class="anchor-tag" id="104" name="104"><b>2.1</b> 风电出力与污染物时空分布的耦合特性分析</h4>
                <h4 class="anchor-tag" id="105" name="105"><b>2.1.1</b> 基于地理网格的风速内插方法</h4>
                <div class="p1">
                    <p id="106">为了得到客观反映各地理坐标处的风速情况, 描述各地理坐标处风速的相关性, 并跟踪烟团扩散过程中烟团中心的风速情况, 本文采用网格点内插法将观测点观测数据均匀内插到各地理坐标, 即</p>
                </div>
                <div class="p1">
                    <p id="107"><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><mo stretchy="false"> (</mo><mi>x</mi><mo>, </mo><mi>y</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>j</mtext></msub></mrow></munderover><mi>f</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>W</mi><mo stretchy="false"> (</mo><mi>r</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>j</mtext></msub></mrow></munderover><mi>W</mi></mstyle><mo stretchy="false"> (</mo><mi>r</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>f</i><sub><i>j</i></sub>为第<i>j</i>个风速观测点的观测数据;<i>N</i><sub>j</sub>为空气质量监测点的个数;<i>r</i><sub><i>j</i></sub>为格点 (<i>x</i>, <i>y</i>) 到第<i>j</i>个观测点 (<i>x</i><sub><i>j</i></sub>, <i>y</i><sub><i>j</i></sub>) 的地理距离, 满足<mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>r</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><msqrt><mrow><mo stretchy="false"> (</mo><mi>x</mi><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false"> (</mo><mi>y</mi><mo>-</mo><mi>y</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>;<i>W</i> (<i>r</i>) 为权重内插函数, 其计算式如下</p>
                </div>
                <div class="area_img" id="111">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914016_11100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="113">式中:<i>R</i>为影响半径, 表示超过这个距离的测站, 对网格点上的取值已没有任何影响。</p>
                </div>
                <div class="p1">
                    <p id="114">式 (3) 中<i>u</i> (<i>t</i>) , <i>v</i> (<i>t</i>) , <i>w</i> (<i>t</i>) 均由内插方法获得。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>2.1.2</b> 风电出力的概率模型</h4>
                <div class="p1">
                    <p id="116">本文根据预测风速以正态分布来模拟风速的分布规律:</p>
                </div>
                <div class="p1">
                    <p id="117"><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub><mo>∼</mo><mi>Ν</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub><mo>, </mo><mi>σ</mi><msubsup><mrow></mrow><mi>t</mi><mn>2</mn></msubsup><mo stretchy="false">) </mo></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="119">式中:期望<mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub></mrow></math></mathml>为采用式 (11) , <i>t</i>时刻多个监测点的风速日前预测值在风电场位置的地理网格内插值的平均值;<i>σ</i><sub><i>t</i></sub>为<i>t</i>时刻风速的标准差。</p>
                </div>
                <div class="p1">
                    <p id="121"><i>t</i>时刻的风电场出力<i>P</i><sub>W<i>t</i></sub>与风速<mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub></mrow></math></mathml>的函数关系表示为:</p>
                </div>
                <div class="p1">
                    <p id="123" class="code-formula">
                        <mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mi>t</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub><mo>&lt;</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">) </mo><mstyle displaystyle="true"><mo>∪</mo><mo stretchy="false"> (</mo></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub><mo>≥</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub><mo>&lt;</mo><mi>v</mi><msub><mrow></mrow><mtext>r</mtext></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>v</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub><mo>&lt;</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="124">式中:<i>v</i><sub>in</sub>, <i>v</i><sub>r</sub>, <i>v</i><sub>out</sub>分别为风力发电机的切入风速、额定风速和切出风速;<i>P</i><sub>r</sub>为风电场的额定出力。</p>
                </div>
                <div class="p1">
                    <p id="125">结合风速的正态分布特征, 可得到风电场有功出力的分布函数为:</p>
                </div>
                <div class="p1">
                    <p id="126" class="code-formula">
                        <mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mi>t</mi></mrow></msub><mo>&lt;</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>Ν</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow></mfrac><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>t</mi></msub><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>v</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow></mfrac><mo>, </mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow></mfrac><mi>σ</mi><msub><mrow></mrow><mi>t</mi></msub></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mtd></mtr><mtr><mtd><mn>1</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mi>t</mi></mrow></msub><mo>&gt;</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>2.2</b> 目标函数</h4>
                <h4 class="anchor-tag" id="128" name="128">1) 发电成本</h4>
                <div class="p1">
                    <p id="129">系统发电成本<i>F</i><sub>C</sub>可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="130"><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mi>F</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>C</mtext><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>t</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="132"><i>F</i><sub>C<i>i</i></sub> (<i>P</i><sub><i>it</i></sub>) =<i>a</i><sub><i>i</i></sub>+<i>b</i><sub><i>i</i></sub><i>P</i><sub><i>it</i></sub>+<i>c</i><sub><i>i</i></sub><i>P</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="134">式中:<i>T</i>为调度周期内小时数, 本文中取24;<i>P</i><sub><i>it</i></sub>为火电厂<i>i</i>在<i>t</i>时刻的有功出力;<i>F</i><sub>C<i>i</i></sub> (<i>P</i><sub><i>it</i></sub>) 为火电厂<i>i</i>的耗量特性;<i>a</i><sub><i>i</i></sub>, <i>b</i><sub><i>i</i></sub>, <i>c</i><sub><i>i</i></sub>为火电厂<i>i</i>的发电成本系数。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135">2) 碳排放量</h4>
                <div class="p1">
                    <p id="136"><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mi>E</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>C</mtext><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>t</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="138"><i>E</i><sub>C<i>i</i></sub> (<i>P</i><sub><i>it</i></sub>) =<i>d</i><sub><i>i</i></sub>+<i>e</i><sub><i>i</i></sub><i>P</i><sub><i>it</i></sub>+<i>g</i><sub><i>i</i></sub><i>P</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="140">式中:<i>E</i><sub>C<i>i</i></sub> (<i>P</i><sub><i>it</i></sub>) 为火电厂<i>i</i>的碳排放特性;<i>d</i><sub><i>i</i></sub>, <i>e</i><sub><i>i</i></sub>, <i>g</i><sub><i>i</i></sub>为火电厂<i>i</i>的CO<sub>2</sub>排放系数。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141">3) 平均污染综合评价值</h4>
                <div class="p1">
                    <p id="142">本文针对火电厂污染, 旨在降低各时刻的污染物地面浓度, 因此需要综合考虑调度日的气象条件和大气污染时空分布特征, 综合评价污染物的影响。</p>
                </div>
                <div class="p1">
                    <p id="143">由于污染物排放对空气质量的影响在<i>T</i><sub>res</sub>内是持续的且不断衰减的, 所以不能单从烟团排放时刻来评价污染物对空气质量的影响。因此, 本文将一个断面全部火电厂排放的烟团从排放时刻<i>τ</i>到居留时间<i>τ</i>+<i>T</i><sub>res</sub>造成的各断面的污染物地面浓度之和定义为<i>τ</i>时刻污染物排放的污染综合评价值<i>α</i><sub>CAP</sub>。 本文以最小化调度日内所有断面排放的所有烟团在多个监测点的平均污染综合评价值为第三个优化目标, 计算式如下:</p>
                </div>
                <div class="p1">
                    <p id="144"><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>α</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>A</mtext><mtext>Ρ</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>j</mtext></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><msup><mi>t</mi><mo>′</mo></msup><mo>=</mo><mi>τ</mi></mrow><mrow><mi>τ</mi><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>s</mtext></mrow></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>j</mtext></msub></mrow></munderover><mi>Q</mi></mstyle></mrow></mstyle></mrow></mstyle></mrow></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>τ</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup></mrow></math></mathml>;<i>x</i><sub><i>j</i></sub>, <i>y</i><sub><i>j</i></sub>) ·<mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>exp</mi></mrow><mrow><mo> (</mo><mrow><mo>-</mo><mfrac><mrow><msup><mi>t</mi><mo>′</mo></msup><mo>-</mo><mi>τ</mi></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>s</mtext></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="148"><i>Q</i><sub><i>i</i></sub> (<i>τ</i>) =<i>h</i><sub><i>i</i></sub>+<i>l</i><sub><i>i</i></sub><i>P</i><sub><i>it</i></sub>+<i>m</i><sub><i>i</i></sub><i>P</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="150">式中:<i>Q</i><sub><i>i</i></sub> (<i>τ</i>) 为第<i>i</i>个火电厂在<i>τ</i>时刻排放烟团质量;<i>h</i><sub><i>i</i></sub>, <i>l</i><sub><i>i</i></sub>, <i>m</i><sub><i>i</i></sub>为火电厂<i>i</i>的SO<sub>2</sub>排放系数。</p>
                </div>
                <div class="p1">
                    <p id="151">显然, 式 (20) 中, 污染物地面浓度时空分布函数<i>G</i><sub><i>i</i></sub> (<i>τ</i>, <i>t</i>′;<i>x</i>, <i>y</i>) 会因为风速的随机性而随机变化, 故将平均污染综合评价值目标用机会约束的形式来表达, 如下所示:</p>
                </div>
                <div class="area_img" id="152">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914016_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="154">式中:<i>β</i><sub>1</sub>为置信水平, 本文取<i>β</i><sub>1</sub>=0.95。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155"><b>2.3</b> 约束条件</h4>
                <h4 class="anchor-tag" id="156" name="156">1) 功率平衡</h4>
                <div class="p1">
                    <p id="157"><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mi>t</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mi>t</mi></mrow></msub></mrow></math></mathml>      (23) </p>
                </div>
                <div class="p1">
                    <p id="159">式中:<i>P</i><sub>D<i>t</i></sub>为<i>t</i>时刻的系统负荷需求。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160">2) 爬坡速率约束</h4>
                <div class="p1">
                    <p id="161"><i>D</i><sub>R<i>i</i></sub>≤<i>P</i><sub><i>it</i></sub>-<i>P</i><sub><i>i</i> (<i>t</i>-1) </sub>≤<i>U</i><sub>R<i>i</i></sub>      (24) </p>
                </div>
                <div class="p1">
                    <p id="162">式中:<i>D</i><sub>R<i>i</i></sub>和<i>U</i><sub>R<i>i</i></sub>分别为火电厂<i>i</i>常规机组在<i>t</i>时刻的有功出力下降和上升速率限制。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163">3) 备用容量约束</h4>
                <div class="p1">
                    <p id="164">为了应对风电出力的随机性, 本文利用机会约束来考虑系统的正负旋转备用约束:</p>
                </div>
                <div class="area_img" id="258">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914016_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="167">式中:<i>P</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为火电厂<i>i</i>在<i>t</i>时刻的有功出力上下限;<i>P</i><sup>max</sup><sub>W</sub>为风电场有功出力上限, 即风电场额定出力<i>P</i><sub>r</sub>;<i>U</i><sub>SR<i>t</i></sub>为系统在<i>t</i>时刻的备用要求;<i>w</i><sub>u</sub>为风电场出力对正旋转备用的需求系数;<i>w</i><sub>d</sub>为风电场出力对负旋转备用的需求系数;<i>β</i><sub>2</sub>和<i>β</i><sub>3</sub>为置信水平, 本文取<i>β</i><sub>2</sub>=<i>β</i><sub>3</sub>=0.95。</p>
                </div>
                <h4 class="anchor-tag" id="170" name="170">4) 机组出力约束</h4>
                <div class="p1">
                    <p id="171"><i>P</i><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sub><i>it</i></sub>≤<i>P</i><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (26) </p>
                </div>
                <h3 id="174" name="174" class="anchor-tag"><b>3</b> 模型求解</h3>
                <div class="p1">
                    <p id="175">针对含机会约束的多目标优化模型, 本文首先结合风电场出力的分布函数, 将约束条件中的机会约束转化为确定性的约束条件。然后, 利用随机模拟方法产生风速样本, 并在每个样本下对优化目标进行多目标优化, 筛选折中解后形成决策样本。最后, 结合目标函数中机会约束求解方法, 对随机模拟产生的不同风速样本下的调度策略进行选择, 从而确定最终调度策略, 具体流程如图2所示。</p>
                </div>
                <div class="area_img" id="176">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914016_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 模型求解流程图" src="Detail/GetImg?filename=images/DLXT201914016_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 模型求解流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914016_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of model solution</b></p>

                </div>
                <h4 class="anchor-tag" id="177" name="177"><b>3.1</b> 约束条件中机会约束转化</h4>
                <div class="p1">
                    <p id="178">结合风电场有功出力的分布函数, 可将式 (25) 转化为:</p>
                </div>
                <div class="area_img" id="259">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914016_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="181">即</p>
                </div>
                <div class="p1">
                    <p id="182" class="code-formula">
                        <mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mfrac><mn>1</mn><mrow><mi>w</mi><msub><mrow></mrow><mtext>u</mtext></msub></mrow></mfrac><mo stretchy="false">[</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>R</mtext><mi>t</mi></mrow></msub><mo stretchy="false">]</mo><mo>≥</mo><mi>Φ</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>W</mtext><mi>t</mi></mrow></msub><mo>, </mo><mi>σ</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo>, </mo><mi>β</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mfrac><mn>1</mn><mrow><mi>w</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo stretchy="false">) </mo><mo>≤</mo><mi>Φ</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>W</mtext><mi>t</mi></mrow></msub><mo>, </mo><mi>σ</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo>, </mo><mn>1</mn><mo>-</mo><mi>β</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="183">式中:<i>Φ</i><sup>-1</sup>为正态分布函数的反函数;<mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>W</mtext><mi>t</mi></mrow></msub></mrow></math></mathml>为<i>t</i>时刻风电场出力的日前预测值;<i>σ</i><sub>W</sub>为风电场出力的标准差, 本文取<i>σ</i><sub>W</sub>=<i>P</i><sup>max</sup><sub>W</sub>/ (<i>v</i><sub>r</sub>-<i>v</i><sub>in</sub>) 。</p>
                </div>
                <h4 class="anchor-tag" id="185" name="185"><b>3.2</b> 多目标优化</h4>
                <div class="p1">
                    <p id="186">将备用容量约束中机会约束进行确定性转化后, 针对本文的三目标优化问题, 本文结合法线边界交叉 (normal boundary intersection, NBI) 法和原对偶内点法, 得到一系列均匀分布的帕累托最优解<citation id="253" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>, 详细求解过程见附录A。</p>
                </div>
                <h4 class="anchor-tag" id="187" name="187"><b>3.3</b> 多目标优化决策</h4>
                <div class="p1">
                    <p id="188">得到均匀分布的帕累托前沿后, 本文采用TOPSIS (technique for order preference by similarity to an ideal solution) 法筛选折中解。此决策方法确定正负理想点并计算非劣解的相对贴近度。相对贴近度数值越大, 非劣解越靠近正理想, 选择贴近度最大的非劣解作为折中解。</p>
                </div>
                <h4 class="anchor-tag" id="189" name="189"><b>3.4</b> 目标函数中的机会约束求解</h4>
                <div class="p1">
                    <p id="190">由于本文模型中第三个目标以机会约束形式表达, 故在求解过程中引入随机模拟<citation id="254" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>, 同时结合上文的多目标优化和决策方法, 具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="191">1) 设定模拟样本容量<i>N</i><sub>1</sub>、置信水平<i>β</i><sub>1</sub>, 设置<i>N</i>′为<i>β</i><sub>1</sub><i>N</i><sub>1</sub>的整数部分。</p>
                </div>
                <div class="p1">
                    <p id="192">2) 根据风速概率分布, 以日前预测风速为期望产生风速样本<i>w</i><sub>1</sub>, <i>w</i><sub>2</sub>, …, <i>w</i><sub><i>n</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="193">3) 在每个风速样本<i>w</i><sub>1</sub>, <i>w</i><sub>2</sub>, …, <i>w</i><sub><i>n</i></sub>下对EED模型采用多目标优化进行求解, 得到均匀分布的帕累托前沿后采用TOPSIS法选取折中解, 从而形成<i>N</i>个决策样本。</p>
                </div>
                <div class="p1">
                    <p id="194">4) 对<i>N</i><sub>1</sub>个决策样本下的<i>f</i><sub>3</sub>进行从小到大排序, 从{<i>f</i><sub>3</sub> (<i>ξ</i> (<i>w</i><sub>1</sub>) ) , <i>f</i><sub>3</sub> (<i>ξ</i> (<i>w</i><sub>2</sub>) ) , …, <i>f</i><sub>3</sub> (<i>ξ</i> (<i>w</i><sub><i>n</i></sub>) ) }中返回第<i>N</i>′个最小的元素作为最终<i>f</i><sub>3</sub>的值, 与此对应的决策样本作为最终调度决策, 其中<i>ξ</i> (<i>w</i><sub><i>n</i></sub>) 为概率空间上的随机向量。</p>
                </div>
                <h3 id="195" name="195" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="196">本文算例仿真在DELL台式机上进行, 计算机配置为Intel (R) Core (TM) i7-7700 CPU @ 3.60 GHz, RAM:8.00 GB。大气污染时空分布模型计算时长及各算例仿真计算时长如表1所示。</p>
                </div>
                <div class="area_img" id="197">
                    <p class="img_tit"><b>表1 仿真耗时分析</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Time-consuming analysis of simulation</b></p>
                    <p class="img_note"></p>
                    <table id="197" border="1"><tr><td colspan="2"><br />算例</td><td>Δ<i>t</i>/h</td><td>计算过程<br />耗时/s</td><td>算例耗时/min</td></tr><tr><td rowspan="2"><br />IEEE 39节点<br />系统算例</td><td><br />污染日</td><td>1</td><td>0.044 9</td><td>7.229 2</td></tr><tr><td><br />非污染日</td><td>1</td><td>0.044 9</td><td>7.071 6</td></tr><tr><td colspan="2"><br />广东省算例</td><td>1</td><td>0.372 1</td><td>24.287 5</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="198" name="198"><b>4.1</b> 改进的<b>IEEE 39</b>节点算例</h4>
                <div class="p1">
                    <p id="199">改进的IEEE 39节点系统含10台燃煤机组和一个大型并网风电场, 各燃煤机组及风电场地理位置分布见附录B图B1。各燃煤机组发电成本系数、碳排放系数、污染气体排放系数见附录B表B1<citation id="255" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>, 风电场参数见附录B表B2<citation id="256" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="200">本算例考虑污染日和非污染日两种场景, 并采用以下4种调度策略进行对比。</p>
                </div>
                <div class="p1">
                    <p id="201">策略1:无风电出力且不考虑污染物影响的经济调度策略, 其目标函数为min <i>F</i>= (<i>F</i><sub>C</sub>, <i>E</i><sub>C</sub>) 。</p>
                </div>
                <div class="p1">
                    <p id="202">策略2:有风电出力但不考虑污染物影响的经济调度策略, 其目标函数为min <i>F</i>= (<i>F</i><sub>C</sub>, <i>E</i><sub>C</sub>) 。</p>
                </div>
                <div class="p1">
                    <p id="203">策略3:有风电出力且考虑污染物影响, 以污染排放量最小为环境目标的EED策略, 其目标函数为min <i>F</i>= (<i>F</i><sub>C</sub>, <i>E</i><sub>C</sub>, <i>E</i><sub>SO<sub>2</sub></sub>) 。</p>
                </div>
                <div class="p1">
                    <p id="204">策略4:本文所提的考虑大气污染时空分布的风火联合调度策略, 充分考虑了风电出力、污染物时空分布及大气边界层日变化, 以调度日所有断面污染物排放的平均污染综合评价值最小为环境目标的EED策略, 其目标函数为min <i>F</i>= (<i>F</i><sub>C</sub>, <i>E</i><sub>C</sub>, <i>α</i><sub>CAP</sub>) 。</p>
                </div>
                <h4 class="anchor-tag" id="205" name="205"><b>4.1.1</b> 污染日场景</h4>
                <div class="p1">
                    <p id="206">在污染日场景下, 风速处于小风或静风状态, 污染物易积聚。本文取<i>T</i><sub>res</sub>=24 h, 即火电机组污染物排放对地面浓度造成的影响需要24 h才能完全忽略不计, 故此算例计及24个调度断面及调度日后的23 h的污染物地面浓度。在此算例中主要研究调度日的EED, 不妨令调度日前的污染物地面浓度为零。污染日大气边界层高度及4种策略下SO<sub>2</sub>地面浓度变化如图3所示。由图3仿真结果可以得到如下结论。</p>
                </div>
                <div class="p1">
                    <p id="207">1) 污染物地面浓度受到风速的显著影响:污染物地面浓度在清晨06:00—07:00以及晚上21:00—22:00有个违背浓度变化趋势的下降, 这是由于这两个时间段的风速比其前后时刻有30%左右的提升, 即使排放量接近, 其地面浓度仍会产生显著差异。</p>
                </div>
                <div class="p1">
                    <p id="208">2) 污染物地面浓度受到大气边界层日变化的显著影响:清晨, 污染物地面浓度显著提升, 这是因为此时大气边界层高度较低, 污染物向上扩散受到卷夹层的抑制, 而在混合层中湍流交换的支配下迅速向下扩散, 形成熏烟形式的散布, 因而地面浓度较高;11:00左右, 由于大气边界层高度超过火电厂烟团排放的高度, 即<i>z</i><sub><i>i</i></sub> (<i>τ</i>) ≥<i>z</i><sub>s<i>i</i></sub>, 熏烟扩散结束, 污染物直接排放到不稳定的混合层中, 不容易积聚, 因而地面浓度开始下降;18:00后, 污染物地面浓度开始逐渐上升, 这是因为在这个时间段内, 地面受辐射减弱, 稳定边界层开始形成, 大气边界层高度显著下降, 进入到稳定边界层的污染物容易积聚, 从而形成地面高浓度。</p>
                </div>
                <div class="area_img" id="209">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914016_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 污染日大气边界层高度及4种策略下SO2地面浓度变化" src="Detail/GetImg?filename=images/DLXT201914016_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 污染日大气边界层高度及4种策略下SO</b><sub><b>2</b></sub><b>地面浓度变化</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914016_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Atmospheric boundary layer height and ground-level SO</b><sub><b>2</b></sub><b>concentration in four strategies at a pollution day</b></p>

                </div>
                <div class="p1">
                    <p id="210">由图3和表2中4种策略下优化结果的对比可知:当采用调度策略3时, 考虑污染物排放量的调度方案使污染物排放量减少了8.9%, 但在污染日场景下, 污染物的地面浓度反而增加了9.3%。策略4与策略3相比, SO<sub>2</sub>排放量提高了16.9%, 但SO<sub>2</sub>平均地面浓度反而下降了41.3%。这说明EED应充分考虑污染物的时空分布, 且应以污染物地面浓度作为评价污染水平的指标。</p>
                </div>
                <div class="p1">
                    <p id="211">进一步地, 本文选取污染日污染物浓度峰值时刻, 即11:00的污染物地面浓度分布进行分析, 由图4的污染物地面浓度分布和附录B图B3的各机组出力, 可以得出如下结论。</p>
                </div>
                <div class="area_img" id="212">
                    <p class="img_tit"> 表2 4种策略下的调度经济成本和排放结果 <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Dispatching cost and emission results of four strategies</b></p>
                    <p class="img_note"></p>
                    <table id="212" border="1"><tr><td><br />场景</td><td>策略</td><td>经济成本/<br />10<sup>4</sup>美元</td><td>CO<sub>2</sub>排放<br />量/t</td><td>SO<sub>2</sub>排放<br />量/t</td><td>SO<sub>2</sub>平均地面<br />浓度/ (μg·m<sup>-3</sup>) </td></tr><tr><td rowspan="4"><br /> 污染<br />日</td><td><br />1</td><td>262.43</td><td>2 863.2</td><td>495.19</td><td>14.697 7</td></tr><tr><td><br /> 2</td><td>262.43</td><td>2 863.2</td><td>495.19</td><td>14.697 7</td></tr><tr><td><br /> 3</td><td>269.25</td><td>2 748.2</td><td>451.11</td><td>16.065 1</td></tr><tr><td><br /> 4</td><td>269.49</td><td>2 985.4</td><td>526.79</td><td>9.427 9</td></tr><tr><td rowspan="4"><br /> 非污<br />染日</td><td><br />1</td><td>262.49</td><td>2 864.7</td><td>495.30</td><td>6.106 0</td></tr><tr><td><br /> 2</td><td>235.42</td><td>2 328.9</td><td>441.19</td><td>5.565 5</td></tr><tr><td><br /> 3</td><td>246.52</td><td>2 101.7</td><td>388.55</td><td>5.783 3</td></tr><tr><td><br /> 4</td><td>239.41</td><td>2 447.6</td><td>465.33</td><td>3.650 1</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="213">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914016_213.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 污染日11:00时4种策略下SO2地面浓度分布" src="Detail/GetImg?filename=images/DLXT201914016_213.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 污染日11:00时4种策略下SO</b><sub><b>2</b></sub><b>地面浓度分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914016_213.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Ground-level SO</b><sub><b>2</b></sub><b>concentration distribution of four strategies at 11:00 at a pollution day</b></p>

                </div>
                <div class="p1">
                    <p id="214">1) 策略4相比其他三种策略, 污染物地面浓度大大降低, 且从地理分布来看, 污染物主要在主城区东北聚集, 其他策略下污染物在主城区聚集且浓度水平高。因此, 考虑污染物时空分布的策略下, 可以较大程度地减轻人口密集处的污染物浓度水平, 从而减轻对人类社会健康威胁。</p>
                </div>
                <div class="p1">
                    <p id="215">2) 与策略3相比, 策略4中电厂2, 4的出力明显减少, 这是因为当日盛行东北风, 电厂2, 4处于城市上风向;同时, 策略4中电厂10的出力有所增加, 这是因为电厂10在污染日始终处于城市下风向, 排放污染物不会向城市扩散。</p>
                </div>
                <div class="p1">
                    <p id="216">3) 与策略3相比, 策略4中电厂1的出力也明显减少, 这是由于污染日风速过小, 污染物容易积聚, 电厂1处于主城区内, 不宜排放过多污染物;同时, 电厂3, 5出力明显增加, 这是由于电厂3, 5远离主城区, 对城区污染物浓度影响有限。</p>
                </div>
                <div class="p1">
                    <p id="217">可见, 考虑大气污染时空分布的风火联合EED模型可以从污染物时空分布和大气扩散的角度来辨识出对环境污染影响大的电厂, 并针对性地对出力计划进行优化, 以2.7%的经济成本提高和4.3%的碳排放量增加换取了35.9%的地面污染物浓度削减。策略3单纯从排放量的角度衡量污染物的影响, 片面选择排放系数小的机组优先出力, 忽视电厂地理位置以及污染物的扩散和时空分布, 一定程度上反而加剧了城市污染物浓度水平。</p>
                </div>
                <h4 class="anchor-tag" id="218" name="218"><b>4.1.2</b> 非污染日场景</h4>
                <div class="p1">
                    <p id="219">非污染日场景下, 风速为小风或中风条件, 污染物易扩散, 且风电场开始承担部分出力。非污染日大气边界层高度及4种策略下SO<sub>2</sub>地面浓度变化如图5所示。</p>
                </div>
                <div class="area_img" id="220">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914016_220.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 非污染日大气边界层高度及4种策略下SO2地面浓度变化" src="Detail/GetImg?filename=images/DLXT201914016_220.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 非污染日大气边界层高度及4种策略下SO</b><sub><b>2</b></sub><b>地面浓度变化</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914016_220.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Atmospheric boundary layer height and ground-level SO</b><sub><b>2</b></sub><b>concentration of four strategies at a non-pollution day</b></p>

                </div>
                <div class="p1">
                    <p id="221">由图5和表2的结果可以得出如下结论。</p>
                </div>
                <div class="p1">
                    <p id="222">1) 比较污染日场景和非污染日场景, 在策略1下, 非污染日的SO<sub>2</sub>平均地面浓度仅为污染日的41.5%, 这说明污染物的空气质量影响跟大气条件呈现极强的相关性。</p>
                </div>
                <div class="p1">
                    <p id="223">2) 比较非污染日策略2和策略3的结果可知, 在考虑污染物排放后, 经济成本略有提高, 碳排放和SO<sub>2</sub>排放量都降低, 但SO<sub>2</sub>平均地面浓度反而提高了3.9%, 这说明从污染物排放量的角度来考虑调度的环境问题可能反而会加重火电厂排污对人类社会的威胁。</p>
                </div>
                <div class="p1">
                    <p id="224">3) 比较非污染日策略3和策略4可以看出, 采用考虑大气污染时空分布和大气边界层日变化的风火联合EED模型比简单考虑污染物排放量, 在经济成本上要更低, SO<sub>2</sub>排放量提高了19.8%的同时, SO<sub>2</sub>平均地面浓度反而下降了36.9%, 这进一步说明了从大气污染时空分布的角度来考虑火电厂污染物排放的影响的科学性。</p>
                </div>
                <div class="p1">
                    <p id="225">4) 比较非污染日策略1、策略2和策略4可以看出, 在清洁能源发电发挥积极作用的天气条件下, 采用考虑大气污染物的运动和时空分布规律的风火联合调度EED模型也可进一步对空气质量进行优化。</p>
                </div>
                <div class="p1">
                    <p id="226">在风电高渗透的系统中, 同样面临小静风天气大规模风电无法积极出力的情况, 因此在风电高渗透的系统中仍不能忽略气象环境与火电厂排放之间的相互影响关系, 从降低火电厂排放对污染物地面浓度影响的角度制定调度出力计划。</p>
                </div>
                <h4 class="anchor-tag" id="227" name="227"><b>4.2</b> 广东省算例</h4>
                <div class="p1">
                    <p id="228">广东电网包含电厂59家、煤电机组134台、气电机组31台, 装机总容量达61 838 MW。结合广东省内20个主要风电场, 装机容量为3 245 MW。仿真算例采用2017年1月5日和1月6日的真实气象数据。</p>
                </div>
                <div class="p1">
                    <p id="229">算例结果如表3所示, 对比策略2和策略1, 在接入风电的电力系统中, 全省发电经济成本减少了95万美元, 减少碳排放3.73×10<sup>4</sup> t, 同时污染物地面浓度也降低了0.29%。对比策略3和策略2可见, 考虑污染物排放量确实使SO<sub>2</sub>排放减少了9.4 t, 但SO<sub>2</sub>地面浓度仅降低了1.19%。对比策略4、策略3和策略2可见, 考虑污染物时空分布的情况下, SO<sub>2</sub>地面浓度的降幅可达到13.15%, 这进一步论证了考虑大气污染时空分布的风火联合调度EED模型的有效性。</p>
                </div>
                <div class="area_img" id="230">
                    <p class="img_tit"><b>表3 广东电网算例4种策略的调度结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Dispatching results of four strategies of Guangdong power grid</b></p>
                    <p class="img_note"></p>
                    <table id="230" border="1"><tr><td><br />策略</td><td>经济成本/<br />10<sup>4</sup>美元</td><td>CO<sub>2</sub>排放<br />量/10<sup>4</sup>t</td><td>SO<sub>2</sub>排放<br />量/t</td><td>SO<sub>2</sub>平均地面<br />浓度/ (μg·m<sup>-3</sup>) </td></tr><tr><td><br /> 1</td><td>23 163</td><td>905.68</td><td>1 059.0</td><td>2.151 7</td></tr><tr><td><br /> 2</td><td>23 068</td><td>901.95</td><td>1 056.0</td><td>2.145 5</td></tr><tr><td><br /> 3</td><td>23 104</td><td>901.47</td><td>1 046.6</td><td>2.119 9</td></tr><tr><td><br /> 4</td><td>23 100</td><td>904.11</td><td>1 065.5</td><td>1.863 3</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="231">进一步计算各城市的火电厂排放对SO<sub>2</sub>地面浓度的贡献率。东莞的火电厂排放对东莞SO<sub>2</sub>地面浓度的贡献率为6.76%, 江门为9.95%, 中山为16.52%, 广州为5.02%, 仿真得到的火电厂排放对SO<sub>2</sub>地面浓度的贡献率与文献<citation id="257" type="reference">[<a class="sup">28</a>]</citation>的观测数据基本相符, 进一步证明了本文模型的精确性。</p>
                </div>
                <h3 id="232" name="232" class="anchor-tag"><b>5 结语</b></h3>
                <div class="p1">
                    <p id="233">本文提出一种考虑大气污染时空分布的风火联合多目标优化调度方法, 所得结论如下。</p>
                </div>
                <div class="p1">
                    <p id="234">1) 本文在风火联合EED模型中考虑大气污染时空分布和大气边界层日变化, IEEE 39节点系统算例两种天气条件下仿真结果表明, 污染物扩散确实体现了极强的时空相关性和日变化特性。该模型在两种不同天气条件下对空气质量的改善都发挥了积极作用, 尤其在恶劣天气条件下, 污染物易积聚, 清洁能源出力有限的情况下, 模型对地面污染物浓度改善比例高达35.9%。</p>
                </div>
                <div class="p1">
                    <p id="235">2) 本文利用地理网格内插方法, 体现了监测点污染物时空分布和风电场的地理耦合关系, 一方面保证了污染物扩散的时空连续性, 另一方面将风电场风速和烟团中心风速的相关性考虑在内, 提升了模型的精确性。同时, 本文充分考虑了风电场出力随机性和污染物时空分布随机性, 在充分利用风力资源的同时, 对地面污染水平也进行了有效的控制。</p>
                </div>
                <div class="p1">
                    <p id="236">3) 在广东省算例中对本文风火联合EED模型在4种策略下进行进一步的仿真, 结果表明考虑大气污染时空分布的风火联合EED模型确实在降低污染物地面浓度方面起着十分积极的作用, 全省平均SO<sub>2</sub>地面浓度的降幅可达到13.15%, 且无需引入其他设施建设和治理成本。</p>
                </div>
                <div class="p1">
                    <p id="237">4) 本文模型未充分考虑雨水和空气湿度等气象因素的影响, 也未考虑地形条件的约束, 有待进一步的完善和改进。</p>
                </div>
                <div class="p1">
                    <p id="238">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="260" name="260" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="261">本文所述多目标优化方法步骤如下:</p>
                </div>
                <div class="p1">
                    <p id="262">1) 目标函数规格化</p>
                </div>
                <div class="area_img" id="263">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914016_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="264">式中:f<sub>i</sub>为第i个目标函数值, 在本文中分别为发电成本, 碳排放量和平均污染综合评价值;<image id="265" type="formula" href="images/DLXT201914016_26500.jpg" display="inline" placement="inline"><alt></alt></image>分别为假想的最优点和最劣点。其中:</p>
                </div>
                <div class="area_img" id="266">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914016_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="267">式中:x<sup>i*</sup>为以第i个目标做单目标优化时得到的最优点。</p>
                </div>
                <div class="p1">
                    <p id="268">2) 生成乌托邦面上均匀分布的点</p>
                </div>
                <div class="p1">
                    <p id="269">乌托邦面上的点可以用乌托邦面的端点f <sup>i*</sup>, i=1, 2, 3的线性组合表示, 其中:</p>
                </div>
                <div class="area_img" id="270">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914016_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="271">以乌托邦面上第j个均匀分布点为例:</p>
                </div>
                <div class="area_img" id="272">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914016_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="273">式中:α为等分点向量;α<sub>ij</sub>=[1/H, 2/H, …, H/H]且∑α<sub>ij</sub>=1;H为区间分段数。</p>
                </div>
                <div class="p1">
                    <p id="274">3) 求帕累托最优解</p>
                </div>
                <div class="p1">
                    <p id="275">以n=-Ae= (n<sub>1</sub>, n<sub>2</sub>, n<sub>3</sub>) <sup>T</sup>为准法线向量, 其中e= (1, 1, 1) <sup>T</sup>。则利用准法线向量轴线求取其与帕累托前沿的交点的数学模型如下:</p>
                </div>
                <div class="area_img" id="276">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914016_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="277">式中:d为乌托邦面和帕累托前沿面的距离参数, d越大, 可行解的目标函数值越小。 (r<sub>1j</sub>, r<sub>2j</sub>, r<sub>3j</sub>) 即为由数学模型求得的经过乌托邦面上第j个均匀分布点的准法线轴线与帕累托前沿的交点。g (·) 为模型约束。</p>
                </div>
                <h3 id="278" name="278" class="anchor-tag">附录B</h3>
                <div class="area_img" id="279">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914016_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1改进的IEEE 39节点系统算例地理位置分布图" src="Detail/GetImg?filename=images/DLXT201914016_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1改进的IEEE 39节点系统算例地理位置分布图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914016_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Geography of the modified IEEE 39-bus system</p>

                </div>
                <div class="area_img" id="280">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914016_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2污染日与非污染日场景下负荷预测" src="Detail/GetImg?filename=images/DLXT201914016_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2污染日与非污染日场景下负荷预测  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914016_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Load curves in the poor air quality case and the good air quality case</p>

                </div>
                <div class="area_img" id="281">
                                            <p class="img_tit">
                                                表B1改进的IEEE 39节点系统火电厂及机组数据
                                                    <br />
                                                Table B1 Data of thermal power plants and units in modified IEEE 39-bus system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914016_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914016_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914016_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1改进的IEEE 39节点系统火电厂及机组数据" src="Detail/GetImg?filename=images/DLXT201914016_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="282">
                                            <p class="img_tit">
                                                表B2风电场参数
                                                    <br />
                                                Table B2 Parameters of the wind farm
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914016_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914016_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914016_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2风电场参数" src="Detail/GetImg?filename=images/DLXT201914016_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="283">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914016_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3污染日各机组24h出力计划" src="Detail/GetImg?filename=images/DLXT201914016_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3污染日各机组24h出力计划  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914016_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Generation schedules in poor air quality case</p>

                </div>
                <div class="area_img" id="284">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914016_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4非污染日各机组24h出力计划" src="Detail/GetImg?filename=images/DLXT201914016_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4非污染日各机组24h出力计划  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914016_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Generation schedules in good air quality case</p>

                </div>
                <div class="area_img" id="285">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914016_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5非污染日8:00四种策略下SO2地面浓度分布" src="Detail/GetImg?filename=images/DLXT201914016_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5非污染日8:00四种策略下SO<sub>2</sub>地面浓度分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914016_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Ground-level SO2 concentration in the four cases at 8:00 in the good air quality case</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=WHO air quality guidelines-global update 2005">

                                <b>[1]</b> World Health Organization.WHO air quality guidelines-global update 2005[EB/OL].[2019-02-01].http://www.euro.who.int/en/health-topics/environment-and-health/Housing-and-health/publications/pre-2009/air-quality-guidelines.-global-update-2005.-particulate-matter, -ozone, -nitrogen-dioxide-and-sulfur-dioxide.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722001&amp;v=MDE1MDhIOWJPclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVN3pLSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 耿照为, 陈启鑫, 夏清, 等.环境协同的电力系统调度运行:内涵与展望[J].电力系统自动化, 2017, 41 (22) :1-9.DOI:10.7500/AEPS20170528002.GENG Zhaowei, CHEN Qixin, XIA Qing, et al.Dispatching and operation of power system towards environmental synergy:connotations and prospects[J].Automation of Electric Power Systems, 2017, 41 (22) :1-9.DOI:10.7500/AEPS20170528002.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804018&amp;v=MjM5MzJGeXJrVTd6S0lTSFRlckc0SDluTXE0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 缪妙, 李勇, 曹一家, 等.考虑环境因素的多能源系统交直流混合供能优化策略[J].电力系统自动化, 2018, 42 (4) :128-134.DOI:10.7500/AEPS20170905010.MIAO Miao, LI Yong, CAO Yijia, et al.Optimization strategy of muti-energy hybrid AC/DC power system considering environmental factors[J].Automation of Electric Power Systems, 2018, 42 (4) :128-134.DOI:10.7500/AEPS20170905010.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201310005&amp;v=MDY2Njc0SDlMTnI0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVTd6S1B5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 陈功贵, 陈金富.含风电场电力系统环境经济动态调度建模与算法[J].中国电机工程学报, 2013, 33 (10) :27-35.CHEN Gonggui, CHEN Jinfu.Environmental/economic dynamic dispatch modeling and method for power systems integrating wind farms[J].Proceedings of the CSEE, 2013, 33 (10) :27-35.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Effect of NO x regulations on emissions dispatch: A probabilistic production costing analysis">

                                <b>[5]</b> LEPPITSCH M J, HOBBS B F.The effect of NO<sub><i>x</i></sub> regulations on emissions dispatch:a probabilistic production costing analysis[J].IEEE Transactions on Power Systems, 1996, 11 (4) :1711-1717.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14121200099942&amp;v=MTY1ODRJbDhVYVJBPU5pZk9mYks4SDlQTnJZOUZaT0lHQlhnN29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> MANDAL K K, MANDAL S, BHATTACHARYA B, et al.Non-convex emission constrained economic dispatch using a new self-adaptive particle swarm optimization technique[J].Applied Soft Computing, 2015, 28 (28) :188-195.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201012005&amp;v=MDEwMjNUZXJHNEg5SE5yWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3ektJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 陈启鑫, 康重庆, 夏清, 等.低碳电力调度方式及其决策模型[J].电力系统自动化, 2010, 34 (12) :18-23.CHEN Qixin, KANG Chongqing, XIA Qing, et al.Mechanism and modelling approach to low-carbon power dispatch[J].Automation of Electric Power Systems, 2010, 34 (12) :18-23.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Short -term Generation Scheduling with Transmission and Environmental Constraints Using an Augmented Lagrangian Relaxation">

                                <b>[8]</b> WANG S J, SHAHIDEHPOUR S M, KIRSCHEN D S, et al.Short-term generation scheduling with transmission and environmental constraints using an augmented Lagrangian relaxation[J].IEEE Transactions on Power Systems, 1995, 10 (3) :1294-1301.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Minimum-emission dispatch">

                                <b>[9]</b> GENT M, LAMONT J.Minimum-emission dispatch[J].IEEE Transactions on Power Apparatus Systems, 1971, 90 (6) :2650-2660.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DETERMINING OPTIMAL FUEL MIX FOR ENVIRONMENTAL DISPATCH">

                                <b>[10]</b> SCHWEIZER P.Determining optimal fuel mix for environmental dispatch[J].IEEE Transactions on Automatic Control, 1974, 19 (5) :534-537.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An approach to on-line power dispatch with ambient air pollution constraints">

                                <b>[11]</b> CHU K C, JAMSHIDI M, LEVITAN R E.An approach to on-line power dispatch with ambient air pollution constraints[J].IEEE Transactions on Automatic Control, 1976, 22 (3) :385-396.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706011&amp;v=MjgxNjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVN3pLSVNIVGVyRzRIOWJNcVk5RVpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 尹楠, 于继来.考虑火电对空气质量影响的机组检修计划与电能分解方法[J].电力系统自动化, 2017, 41 (6) :72-79.DOI:10.7500/AEPS20160503010.YIN Nan, YU Jilai.Generator maintenance scheduling and electric energy decomposition method considering influence of thermal power on air quality[J].Automation of Electric Power Systems, 2017, 41 (6) :72-79.DOI:10.7500/AEPS20160503010.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Unit commitment incorporating spatial distribution control of air pollutant dispersion">

                                <b>[13]</b> LEI S, HU Y, WANG X, et al.Unit commitment incorporating spatial distribution control of air pollutant dispersion[J].IEEE Transactions on Industrial Informatics, 2017, 13 (3) :995-1005.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420006&amp;v=MTgyMjZxZlp1WnNGeXJrVTd6S0lTSFRlckc0SDlYT3I0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 李志刚, 吴文传, 张伯明.消纳大规模风电的鲁棒区间经济调度 (一) 调度模式与数学模型[J].电力系统自动化, 2014, 38 (20) :33-39.LI Zhigang, WU Wenchuan, ZHANG Boming.A robust interval economic dispatch method accommodating large-scale wind power generation:Part one dispatch scheme and mathematical model[J].Automation of Electric Power Systems, 2014, 38 (20) :33-39.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201421006&amp;v=MDgwMzN5cmtVN3pLSVNIVGVyRzRIOVhPcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 李志刚, 吴文传, 张伯明.消纳大规模风电的鲁棒区间经济调度 (二) 不确定集合构建与保守度调节[J].电力系统自动化, 2014, 38 (21) :32-38.LI Zhigang, WU Wenchuan, ZHANG Boming.A robust Interval economic dispatch method accommodating large-scale wind power generation:Part two uncertainty set modeling and conservativeness adjustment[J].Automation of Electric Power Systems, 2014, 38 (21) :32-38.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317006&amp;v=MTIxMTBac0Z5cmtVN3pLSVNIVGVyRzRIOUxOcUk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 魏韡, 刘锋, 梅生伟.电力系统鲁棒经济调度 (一) 理论基础[J].电力系统自动化, 2013, 37 (17) :37-43.WEI Wei, LIU Feng, MEI Shengwei.Robust and economical scheduling methodology for power systems:Part one theoretical foundations[J].Automation of Electric Power Systems, 2013, 37 (17) :37-43.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201318011&amp;v=MTEwMjFyQ1VSN3FmWnVac0Z5cmtVN3pLSVNIVGVyRzRIOUxOcDQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 魏韡, 刘锋, 梅生伟.电力系统鲁棒经济调度 (二) 应用实例[J].电力系统自动化, 2013, 37 (18) :60-67.WEI Wei, LIU Feng, MEI Shengwei.Robust and economical scheduling methodology for power systems:Part two application examples[J].Automation of Electric Power Systems, 2013, 37 (18) :60-67.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607020&amp;v=MDU3NDFyQ1VSN3FmWnVac0Z5cmtVN3pLSVNIVGVyRzRIOWZNcUk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 于丹文, 杨明, 翟鹤峰, 等.鲁棒优化在电力系统调度决策中的应用研究综述[J].电力系统自动化, 2016, 40 (7) :134-143.YU Danwen, YANG Ming, QU Hefeng, et al.An overview of robust optimization used for power system dispatch and decision-marketing[J].Automation of Electric Power Systems, 2016, 40 (7) :134-143.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201119001&amp;v=MjE3MzZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVTd6S1B5clBiYkc0SDlETnBvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 邱威, 张建华, 刘念.含大型风电场的环境经济调度模型与解法[J].中国电机工程学报, 2011, 31 (19) :8-16.QIU Wei, ZHANG Jianhua, LIU Nian.Model and solution for environmental/economic dispatch considering large-scale wind power penetration[J].Proceedings of the CSEE, 2011, 31 (19) :8-16.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805018&amp;v=MDA1OTZVN3pLSVNIVGVyRzRIOW5NcW85RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 马燕峰, 陈磊, 李鑫, 等.基于机会约束混合整数规划的风火协调滚动调度[J].电力系统自动化, 2018, 42 (5) :127-132.DOI:10.7500/AEPS20170918001.MA Yanfeng, CHEN Lei, LI Xin, et al.Rolling dispatch of wind-coal coordinated system based on chance-constrained mixed integer programming[J].Automation of Electric Power Systems, 2018, 42 (5) :127-132.DOI:10.7500/AEPS20170918001.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Chance-Constrained Two-Stage Stochastic Program for Unit Commitment With Uncertain Wind Power Output">

                                <b>[21]</b> WANG Q, GUAN Y, WANG J.A chance-constrained two-stage stochastic program for unit commitment with uncertain wind power output[J].IEEE Transactions on Power Systems, 2012, 27 (1) :206-215.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007502913181001&amp;v=MTYyMjduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzNKSUYwV1ZWMjdHYmE0SE5qTnJJNU5aZXNQRFJNOHp4VVNtRGQ5U0g3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 蒋维楣.空气污染气象学教程[M].北京:气象出版社, 2004.JIANG Weimei.Air pollution meteorology[M].Beijing:China Meteorological Press, 2004.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787301232354000&amp;v=MzA4MzFmWmVadkZ5bm5VNzNKSUYwV1hGcXpHYkM0SDlQUHJZeEFZT3NQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3Jp&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 盛裴轩.大气物理学[M].北京:北京大学出版社, 2013.SHENG Peixuan.Atmospheric physics[M].Beijing:Peking University Press, 2013.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" >
                                    <b>[24]</b>
                                 国家环境保护局.制定地方大气污染排放标准的技术方法:GB/T 3840—91[S].北京:中国标准出版社, 1992.National Environment Protection Agency of China.Technical methods for making local emission standards of air pollutants:GB/T 3840—91[S].Beijing:Standard Press of China, 1992.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201410035&amp;v=MzE3NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3ektJU3JCZmJHNEg5WE5yNDlHWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 杨柳青, 林舜江, 刘明波, 等.考虑风电接入的大型电力系统多目标动态优化调度[J].电工技术学报, 2014, 29 (10) :286-295.YANG Liuqing, LIN Shunjiang, LIU Mingbo, et al.Multi-objective dynamic optimal dispatch for largescale power systems considering wind power penetration[J].Transactions of China Electrotechnical Society, 2014, 29 (10) :286-295.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302069409999&amp;v=MDk4NzB0RmJlSUdCUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzNKSUYwV1ZWMjdHYkM0SE5IS3Bv&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 刘宝碇, 赵瑞清, 王纲.不确定规划及应用[M].北京:清华大学出版社, 2003:79-88.LIU Baoding, ZHAO Ruiqing, WANG Gang.Uncertain programming and applications[M].Beijing:Tsinghua University Press, 2003:79-88.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201022013&amp;v=MDA0ODBQeXJQYmJHNEg5SE9yWTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3eks=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 张晓花, 赵晋泉, 陈星莺.节能减排多目标机组组合问题的模糊建模及优化[J].中国电机工程学报, 2010, 30 (22) :71-76.ZHANG Xiaohua, ZHAO Jinquan, CHEN Xingying.Multi objective commitment fuzzy modeling and optimization for energy-saving and emission reduction[J].Proceedings of the CSEE, 2010, 30 (22) :71-76.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HJKX201606005&amp;v=MTE5NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVN3pLTFNmQWRyRzRIOWZNcVk5RllZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 朱文波, 李楠, 黄志炯, 等.广东省火电污染物排放特征及其对大气环境的影响[J].环境科学研究, 2016, 29 (6) :810-818.ZHU Wenbo, LI Nan, HUANG Zhijiong, et al.Emission characteristics of thermal power in Guangdong province and influence on atmospheric environment[J].Research of Environmental Sciences, 2016, 29 (6) :810-818.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914016" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914016&amp;v=MDEyNzJxNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U3ektJU0hUZXJHNEg5ak4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

