

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136533444475000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914018%26RESULT%3d1%26SIGN%3dE2nqH2k2PVAYvuppzKRQfbuQjTE%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914018&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914018&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914018&amp;v=MjA1MTFzRnlya1VMekJJU0hUZXJHNEg5ak5xNDlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;1&lt;/b&gt; 基于配电网等值的主从分裂理论框架 "><b>1</b> 基于配电网等值的主从分裂理论框架</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;2&lt;/b&gt; 全局动态潮流的主从分裂法 "><b>2</b> 全局动态潮流的主从分裂法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;2.1&lt;/b&gt; 主网侧的动态潮流计算"><b>2.1</b> 主网侧的动态潮流计算</a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;2.2&lt;/b&gt; 配电网侧的动态潮流计算"><b>2.2</b> 配电网侧的动态潮流计算</a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;2.3&lt;/b&gt; 全局动态潮流的主从分裂计算流程"><b>2.3</b> 全局动态潮流的主从分裂计算流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#92" data-title="&lt;b&gt;3&lt;/b&gt; 主从分裂法的起步加速 "><b>3</b> 主从分裂法的起步加速</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#101" data-title="&lt;b&gt;3.1&lt;/b&gt; 常规配电网的边界节点功频特性系数"><b>3.1</b> 常规配电网的边界节点功频特性系数</a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;3.2&lt;/b&gt; 配电磁环网的边界节点功频特性系数"><b>3.2</b> 配电磁环网的边界节点功频特性系数</a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;3.3 含起步加速的全局动态潮流的主从分裂计算流程&lt;/b&gt;"><b>3.3 含起步加速的全局动态潮流的主从分裂计算流程</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#132" data-title="&lt;b&gt;4 算例分析&lt;/b&gt; "><b>4 算例分析</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#140" data-title="&lt;b&gt;5 结语&lt;/b&gt; "><b>5 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#163" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;图1 主从结构的电网示意图&lt;/b&gt;"><b>图1 主从结构的电网示意图</b></a></li>
                                                <li><a href="#52" data-title="&lt;b&gt;图2 基于配电网等值的输配电网分裂&lt;/b&gt;"><b>图2 基于配电网等值的输配电网分裂</b></a></li>
                                                <li><a href="#57" data-title="&lt;b&gt;图3 全局动态潮流主从分裂计算的数据交换&lt;/b&gt;"><b>图3 全局动态潮流主从分裂计算的数据交换</b></a></li>
                                                <li><a href="#68" data-title="&lt;b&gt;图4 主网边界节点处的配电网等值支路&lt;/b&gt;"><b>图4 主网边界节点处的配电网等值支路</b></a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;图5 全局动态潮流主从分裂计算流程&lt;/b&gt;"><b>图5 全局动态潮流主从分裂计算流程</b></a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;表1 算例30D的节点4的综合负荷增量&lt;/b&gt;"><b>表1 算例30D的节点4的综合负荷增量</b></a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;表2 各算例的相对计算时间&lt;/b&gt;"><b>表2 各算例的相对计算时间</b></a></li>
                                                <li><a href="#164" data-title="图A1含起步加速的全局动态潮流主从分裂计算流程">图A1含起步加速的全局动态潮流主从分裂计算流程</a></li>
                                                <li><a href="#165" data-title="表A1算例118D的节点17的综合负荷增量">表A1算例118D的节点17的综合负荷增量</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" WANG Ruohan, XIE Yuzheng, ZHANG Hengxu, et al.Dynamic power flow algorithm considering frequency regulation of wind power generators[J].IET Renewable Power Generation, 2017, 11 (8) :1218-1225." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic power flow algorithm considering frequency regulation of wind power generators">
                                        <b>[1]</b>
                                         WANG Ruohan, XIE Yuzheng, ZHANG Hengxu, et al.Dynamic power flow algorithm considering frequency regulation of wind power generators[J].IET Renewable Power Generation, 2017, 11 (8) :1218-1225.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" LI Shenghu, ZHANG Wei, WANG Zhengfeng.Improved dynamic power flow model with DFIGs participating in frequency regulation[J].International Transactions on Electrical Energy Systems, 2017, 27 (12) :1-13." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improved dynamic power flow model with DFIGs participating in frequency regulation">
                                        <b>[2]</b>
                                         LI Shenghu, ZHANG Wei, WANG Zhengfeng.Improved dynamic power flow model with DFIGs participating in frequency regulation[J].International Transactions on Electrical Energy Systems, 2017, 27 (12) :1-13.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 李兢, 陈颖, 沈沉.分布式仿真鲁棒性改进方法[J].电力系统自动化, 2010, 34 (24) :11-17.LI Jing, CHEN Ying, SHEN Chen.Studies on robustness of distributed processing for power system simulation[J].Automation of Electric Power Systems, 2010, 34 (24) :11-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201024002&amp;v=MDkyNjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVTHpBSVNIVGVyRzRIOUhPcTQ5RlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         李兢, 陈颖, 沈沉.分布式仿真鲁棒性改进方法[J].电力系统自动化, 2010, 34 (24) :11-17.LI Jing, CHEN Ying, SHEN Chen.Studies on robustness of distributed processing for power system simulation[J].Automation of Electric Power Systems, 2010, 34 (24) :11-17.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 顾慧杰, 王彬, 赵旋宇, 等.多级控制中心全局电网潮流计算及闭环控制仿真系统[J].电力系统保护与控制, 2014, 42 (14) :52-59.GU Huijie, WANG Bin, ZHAO Xuanyu, et al.Simulation of global power flow calculation and closed-loop control for multi-level hierarchical control centers[J].Power System Protection and Control, 2014, 42 (14) :52-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201414009&amp;v=MTQ2OTJGeXJrVUx6QUx5bmFlYkc0SDlYTnE0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         顾慧杰, 王彬, 赵旋宇, 等.多级控制中心全局电网潮流计算及闭环控制仿真系统[J].电力系统保护与控制, 2014, 42 (14) :52-59.GU Huijie, WANG Bin, ZHAO Xuanyu, et al.Simulation of global power flow calculation and closed-loop control for multi-level hierarchical control centers[J].Power System Protection and Control, 2014, 42 (14) :52-59.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 张海波, 朱存浩.考虑时空及应用维度的分布式并行计算管理机制[J].电力系统自动化, 2016, 40 (15) :106-112.ZHANG Haibo, ZHU Cunhao.Distributed parallel calculation management mechanism considering time-space and application dimensions[J].Automation of Electric Power Systems, 2016, 40 (15) :106-112." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615016&amp;v=MjM5NDNUZXJHNEg5Zk5xbzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1VMekFJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张海波, 朱存浩.考虑时空及应用维度的分布式并行计算管理机制[J].电力系统自动化, 2016, 40 (15) :106-112.ZHANG Haibo, ZHU Cunhao.Distributed parallel calculation management mechanism considering time-space and application dimensions[J].Automation of Electric Power Systems, 2016, 40 (15) :106-112.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 张海波, 张伯明, 孙宏斌.基于异步迭代的多区域互联系统动态潮流分解协调计算[J].电力系统自动化, 2003, 27 (24) :1-5.ZHANG Haibo, ZHANG Boming, SUN Hongbin.A decomposition and coordination dynamic power flow calculation for multi-area interconnected system based on asynchronous iteration[J].Automation of Electric Power Systems, 2003, 27 (24) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200324000&amp;v=MTU4ODU3cWZadVpzRnlya1VMekFJU0hUZXJHNEh0TE9xNDlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         张海波, 张伯明, 孙宏斌.基于异步迭代的多区域互联系统动态潮流分解协调计算[J].电力系统自动化, 2003, 27 (24) :1-5.ZHANG Haibo, ZHANG Boming, SUN Hongbin.A decomposition and coordination dynamic power flow calculation for multi-area interconnected system based on asynchronous iteration[J].Automation of Electric Power Systems, 2003, 27 (24) :1-5.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" XIN Baojiang, ZHANG Haibo.The research on distributed dynamic power flow based on asynchronous iteration mode considering frequency change[C]// IEEE International Conference on Power System Technology, October 24-28, 2010, Hangzhou, China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The research on distributed dynamic power flow based on asynchronous iteration mode considering frequency change">
                                        <b>[7]</b>
                                         XIN Baojiang, ZHANG Haibo.The research on distributed dynamic power flow based on asynchronous iteration mode considering frequency change[C]// IEEE International Conference on Power System Technology, October 24-28, 2010, Hangzhou, China.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" ZHANG Haibo, ZHANG Boming, ANJAN B, et al.A distributed multi-control-center dynamic power flow algorithm based on asynchronous iteration scheme[J].IEEE Transactions on Power Systems, 2018, 33 (2) :1716-1724." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A distributed multi-control-center dynamic power flow algorithm based on asynchronous iteration scheme">
                                        <b>[8]</b>
                                         ZHANG Haibo, ZHANG Boming, ANJAN B, et al.A distributed multi-control-center dynamic power flow algorithm based on asynchronous iteration scheme[J].IEEE Transactions on Power Systems, 2018, 33 (2) :1716-1724.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 张海波, 张晓云.基于异步迭代的交直流互联系统分布式动态潮流计算[J].电力系统自动化, 2009, 33 (18) :33-36.ZHANG Haibo, ZHANG Xiaoyun.Distributed dynamic power flow for AC/DC interconnected power grid based on asynchronous iteration mode[J].Automation of Electric Power Systems, 2009, 33 (18) :33-36." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200918008&amp;v=MDMzNTZVTHpBSVNIVGVyRzRIdGpOcDQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         张海波, 张晓云.基于异步迭代的交直流互联系统分布式动态潮流计算[J].电力系统自动化, 2009, 33 (18) :33-36.ZHANG Haibo, ZHANG Xiaoyun.Distributed dynamic power flow for AC/DC interconnected power grid based on asynchronous iteration mode[J].Automation of Electric Power Systems, 2009, 33 (18) :33-36.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 张海波, 张晓云.考虑换流变压器变比调节的交直流系统分布式动态潮流[J].电力系统自动化, 2011, 35 (7) :19-23.ZHANG Haibo, ZHANG Xiaoyun.Distributed dynamic power flow for AC/DC interconnected power grid considering converter transformer’s tap changer regulating[J].Automation of Electric Power Systems, 2011, 35 (7) :19-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201107005&amp;v=MDE5NzVrVUx6QUlTSFRlckc0SDlETXFJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张海波, 张晓云.考虑换流变压器变比调节的交直流系统分布式动态潮流[J].电力系统自动化, 2011, 35 (7) :19-23.ZHANG Haibo, ZHANG Xiaoyun.Distributed dynamic power flow for AC/DC interconnected power grid considering converter transformer’s tap changer regulating[J].Automation of Electric Power Systems, 2011, 35 (7) :19-23.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 赵晋泉, 徐鹏, 高宗和, 等.基于子网边界等值注入功率的异步迭代分布式潮流算法[J].电力系统自动化, 2010, 34 (18) :11-15.ZHAO Jinquan, XU Peng, GAO Zonghe, et al.An asynchronous iterative distributed power flow algorithm based on the boundary bus injection power[J].Automation of Electric Power Systems, 2010, 34 (18) :11-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201018004&amp;v=Mjk1NjZxZlp1WnNGeXJrVUx6QUlTSFRlckc0SDlITnA0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         赵晋泉, 徐鹏, 高宗和, 等.基于子网边界等值注入功率的异步迭代分布式潮流算法[J].电力系统自动化, 2010, 34 (18) :11-15.ZHAO Jinquan, XU Peng, GAO Zonghe, et al.An asynchronous iterative distributed power flow algorithm based on the boundary bus injection power[J].Automation of Electric Power Systems, 2010, 34 (18) :11-15.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 张海波, 蒋良敏, 陶文伟, 等.实用化分布式动态潮流计算系统的设计与实现[J].电力系统自动化, 2012, 36 (9) :67-71.ZHANG Haibo, JIANG Liangmin, TAO Wenwei, et al.Design and implementation of a practical distributed power flow calculation system[J].Automation of Electric Power Systems, 2012, 36 (9) :67-71." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201209011&amp;v=MDkzNjFTSFRlckc0SDlQTXBvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVUx6QUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         张海波, 蒋良敏, 陶文伟, 等.实用化分布式动态潮流计算系统的设计与实现[J].电力系统自动化, 2012, 36 (9) :67-71.ZHANG Haibo, JIANG Liangmin, TAO Wenwei, et al.Design and implementation of a practical distributed power flow calculation system[J].Automation of Electric Power Systems, 2012, 36 (9) :67-71.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 孙宏斌, 张伯明, 相年德.发输配全局潮流计算——第一部分:数学模型和基本算法[J].电网技术, 1998, 22 (13) :39-42.SUN Hongbin, ZHANG Boming, XIANG Niande.Global power flow calculation—Part 1:model and method[J].Power System Technology, 1998, 22 (13) :39-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS812.010&amp;v=MjQyMDg3MHgrUUh2cjMzMDNlYkNVUmJ1ZlpPZHNGaXZtV3c9PUlUckJmYnU1SE0vTXJvOHFZZXNNRFE0eHp4WVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         孙宏斌, 张伯明, 相年德.发输配全局潮流计算——第一部分:数学模型和基本算法[J].电网技术, 1998, 22 (13) :39-42.SUN Hongbin, ZHANG Boming, XIANG Niande.Global power flow calculation—Part 1:model and method[J].Power System Technology, 1998, 22 (13) :39-42.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 孙宏斌, 郭烨, 张伯明.含环状配电网的输配全局潮流分布式计算[J].电力系统自动化, 2008, 32 (13) :11-15.SUN Hongbin, GUO Ye, ZHANG Boming.Distributed global power flow calculation for whole transmission and looped distribution networks[J].Automation of Electric Power Systems, 2008, 32 (13) :11-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200813002&amp;v=MDI0NTlBSVNIVGVyRzRIdG5Ockk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVTHo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         孙宏斌, 郭烨, 张伯明.含环状配电网的输配全局潮流分布式计算[J].电力系统自动化, 2008, 32 (13) :11-15.SUN Hongbin, GUO Ye, ZHANG Boming.Distributed global power flow calculation for whole transmission and looped distribution networks[J].Automation of Electric Power Systems, 2008, 32 (13) :11-15.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 杨溢, 郭志忠.双端电磁环网的&lt;i&gt;N&lt;/i&gt;-1静态安全分析[J].中国电机工程学报, 2016, 36 (23) :6401-6408.YANG Yi, GUO Zhizhong.Static security analysis on two-terminal electromagnetic loop of power network[J].Proceedings of the CSEE, 2016, 36 (23) :6401-6408." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201623011&amp;v=MzE1NzVFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1VMekFQeXJQYmJHNEg5Zk9ySTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         杨溢, 郭志忠.双端电磁环网的&lt;i&gt;N&lt;/i&gt;-1静态安全分析[J].中国电机工程学报, 2016, 36 (23) :6401-6408.YANG Yi, GUO Zhizhong.Static security analysis on two-terminal electromagnetic loop of power network[J].Proceedings of the CSEE, 2016, 36 (23) :6401-6408.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" YANG Yi, GUO Zhizhong.Sufficient condition for the parallel flow problem of electromagnetic loop networks[J/OL].Mathematical Problems in Engineering[2018-02-27].https://doi.org/10.1155/2018/8192710." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJHD&amp;filename=SJHD39E3A788CD6EF0DDDD714D6A32A34765&amp;v=MDUwNTU4dzZBPU5pZkRhckN4YTlLOXFJZE5GNThKZVFvNXUySm5uamg4VEF2azNSRTNDTEdRUXJ5YUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhybQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         YANG Yi, GUO Zhizhong.Sufficient condition for the parallel flow problem of electromagnetic loop networks[J/OL].Mathematical Problems in Engineering[2018-02-27].https://doi.org/10.1155/2018/8192710.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" YANG Yi, GUO Zhizhong.Parallel flow problem in electromagnetic loop networks[C]// 21st International Conference on Electrical Machines and Systems (ICEMS) , October 7-10, 2018, Jeju, South Korea:887-892." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Parallel flow problem in electromagnetic loop networks">
                                        <b>[17]</b>
                                         YANG Yi, GUO Zhizhong.Parallel flow problem in electromagnetic loop networks[C]// 21st International Conference on Electrical Machines and Systems (ICEMS) , October 7-10, 2018, Jeju, South Korea:887-892.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" SUN Hongbin, GUO Qinglai, ZHANG Boming, et al.Master-slave-splitting based distributed global power flow method for integrated transmission and distribution analysis[J].IEEE Transactions on Smart Grid, 2015, 6 (3) :1484-1492." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Master-slave-splitting based distributed global power flow method for integrated transmission and distribution analysis">
                                        <b>[18]</b>
                                         SUN Hongbin, GUO Qinglai, ZHANG Boming, et al.Master-slave-splitting based distributed global power flow method for integrated transmission and distribution analysis[J].IEEE Transactions on Smart Grid, 2015, 6 (3) :1484-1492.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 谭玉东, 李欣然, 蔡晔, 等.基于动态潮流的电网连锁故障模型及关键线路识别[J].中国电机工程学报, 2015, 35 (3) :615-622.TAN Yudong, LI Xinran, CAI Ye, et al.Modeling cascading failures in power grid based on dynamic power flow and vulnerable line identification[J].Proceedings of the CSEE, 2015, 35 (3) :615-622." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201503014&amp;v=Mjg0NDk5VE1ySTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1VMekFQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         谭玉东, 李欣然, 蔡晔, 等.基于动态潮流的电网连锁故障模型及关键线路识别[J].中国电机工程学报, 2015, 35 (3) :615-622.TAN Yudong, LI Xinran, CAI Ye, et al.Modeling cascading failures in power grid based on dynamic power flow and vulnerable line identification[J].Proceedings of the CSEE, 2015, 35 (3) :615-622.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" RICHARD D C.Power systems test case archive[EB/OL].[2018-11-20].https://labs.ece.uw.edu/pstca/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power systems test case archive">
                                        <b>[20]</b>
                                         RICHARD D C.Power systems test case archive[EB/OL].[2018-11-20].https://labs.ece.uw.edu/pstca/.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-28 16:58</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),143-151 DOI:10.7500/AEPS20181122001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">含电磁环网的输配电网全局动态潮流主从分裂算法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%BA%A2&amp;code=29883025&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨溢</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E5%BF%97%E5%BF%A0&amp;code=06985273&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭志忠</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%93%88%E5%B0%94%E6%BB%A8%E5%B7%A5%E4%B8%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%8F%8A%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0149444&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">哈尔滨工业大学电气工程及自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%93%88%E5%B0%94%E6%BB%A8%E5%B7%A5%E4%B8%9A%E5%A4%A7%E5%AD%A6%E5%BC%A0%E5%AE%B6%E5%8F%A3%E5%B7%A5%E4%B8%9A%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">哈尔滨工业大学张家口工业技术研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>全局动态潮流在计算发输配一体的电网预想事故后的新稳态工况时, 比只在主网侧计算的动态潮流更贴近实际。为解决全局动态潮流的分布式计算问题, 需要采用主从分裂法。该方法根据配电网等值将输配电网分裂后, 分别在主网侧和配电网侧计算动态潮流, 然后交换少量数据, 实现主从迭代。根据电磁环网理论, 在首次主从迭代添加起步加速环节, 可以在迭代前期得到更接近真实解的系统频率增量, 加快计算速度。算例表明, 含起步加速的全局动态潮流主从分裂算法能够更加准确且快速地计算电网在预想事故后的新稳态工况, 适用于在输配电网之间进行分布式计算。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%A3%81%E7%8E%AF%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电磁环网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%A8%E5%B1%80%E6%BD%AE%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">全局潮流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A8%E6%80%81%E6%BD%AE%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">动态潮流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%BB%E4%BB%8E%E5%88%86%E8%A3%82%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">主从分裂法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E8%AE%A1%E7%AE%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式计算;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *杨溢 (1989—) , 男, 博士研究生, 主要研究方向:电力系统分析与控制、电力网络理论。E-mail:yangyi.hit@163.com;
                                </span>
                                <span>
                                    郭志忠 (1961—) , 男, 教授, 博士生导师, 主要研究方向:电力系统分析与控制、电力网络理论、电力系统光学测量技术。E-mail:zhizhonggzz@sina.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-22</p>

            </div>
                    <h1><b>Master-Slave Splitting Algorithm of Global Dynamic Power Flow for Transmission and Distribution Networks with Electromagnetic Loop Networks</b></h1>
                    <h2>
                    <span>YANG Yi</span>
                    <span>GUO Zhizhong</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering and Automation, Harbin Institute of Technology</span>
                    <span>Harbin Institute of Technology at Zhangjiakou</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>When calculating the post-contingency steady-state power flow of the whole transmission and distribution networks, the global dynamic power flow is closer to the actual situation than the conventional dynamic power flow computed only in the transmission networks. To solve the distributed computation problem of global dynamic power flow, the master-slave splitting algorithm is adopted. Firstly, the transmission network and the distribution networks are split based on the equivalence of distribution network. Secondly, the dynamic power flows are separately calculated in the transmission and distribution networks. Thirdly, the master-slave iterations are realized by interchanging a small amount of data between networks. According to the electromagnetic loop network theory, a starting speed-up section is designed at the first master-slave iteration in order to achieve a more precise system frequency increment at the very beginning of iterations, which will speed up the calculation. Numerical tests validate that the master-slave splitting algorithm with the starting speed-up section for global dynamic power flow has an accurate and fast capability in calculating the post-contingency power flow, and is suitable for distributed computation between transmission and distribution networks.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electromagnetic%20loop%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electromagnetic loop network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=global%20power%20flow&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">global power flow;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20power%20flow&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic power flow;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=master-slave%20splitting%20algorithm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">master-slave splitting algorithm;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20computation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed computation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-22</p>
                            </div>


        <!--brief start-->
                        <h3 id="42" name="42" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="43">在进行静态安全分析时, 动态潮流模型考虑了系统在过渡过程中的功频特性, 消除了平衡节点对潮流结果的影响, 具有比常规潮流模型更贴近实际的优点<citation id="144" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。在实际应用中, 人们通过将电网等值到主网侧, 然后利用配电网归算到主网的综合负荷的功频特性, 在主网侧计算整个电网的动态潮流。</p>
                </div>
                <div class="p1">
                    <p id="44">基于文献<citation id="149" type="reference">[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</citation>探讨的大型电网分布式并行计算体系与机制, 文献<citation id="150" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</citation>针对大型电网中各个子网分别计算动态潮流的情形, 提出了动态潮流的分布式算法。该算法将电网按区域划分为几个子网络, 然后分别从每个子网络中任选发电机节点作为平衡节点。各子网络的节点按照在全局电网中的功率分配系数来分摊系统中的不平衡功率, 并利用边界节点等值注入来承担所在子网应该分摊的功率与实际的功率响应之差。文献<citation id="145" type="reference">[<a class="sup">9</a>]</citation>将该算法推广到交直流互联系统中。文献<citation id="146" type="reference">[<a class="sup">10</a>]</citation>进一步考虑了换流变压器变比调节因素。文献<citation id="147" type="reference">[<a class="sup">11</a>]</citation>利用子网边界节点等值注入功率, 将该算法的子网外网建模环节简化为仅保留区域联络线的简化外网模型。文献<citation id="148" type="reference">[<a class="sup">12</a>]</citation>设计了基于公共对象请求代理结构的实用化计算系统, 解决了上述算法的分布式计算问题。</p>
                </div>
                <div class="p1">
                    <p id="45">然而, 真实的电力系统是发输配一体的全局系统。只在主网侧进行动态潮流计算不仅存在输配电网间边界节点的功率失配和电压失配问题<citation id="151" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>, 还存在边界节点的功频特性失配问题。实际上, 边界节点的功频特性不仅取决于配电网各个节点的功频特性, 还至少受到配电网结构和配电网网损变化的影响。首先, 当配电网与主网形成电磁环网时, 主网边界节点的功频特性将取决于形成电磁环网的配电线路网架结构和这些线路上的所有节点, 变得难以确定。其次, 当配电网的线路较长或负荷较重时, 配电线路上的网损变化将加重主网边界节点功频特性的非线性程度, 降低线性功频特性模型的准确性。为解决上述问题对动态潮流精度的破坏, 人们需要在输配电网全局进行动态潮流计算。已有的相关研究在各子网动态潮流计算中将边界节点视为<i>PQ</i>节点, 并要求每个子网至少有1个调频节点。而对于常规输配电网, 如果设各配电网为子网, 则这种子网中很可能没有调频节点。因此, 已有方法在进行输配电网的动态潮流分布式计算时面临困难。</p>
                </div>
                <div class="p1">
                    <p id="46">针对输配电网的系统和规模差异大的特点, 文献<citation id="152" type="reference">[<a class="sup">13</a>]</citation>提出主从分裂法将电网自然地分解为输电网和 (多个) 配电网。在各个子电网采用各自适合的潮流算法基础上, 该方法只需通过在输配电网间传输少量潮流信息即可完成主从迭代过程, 故比较符合输配电网分层管理的特点。</p>
                </div>
                <div class="p1">
                    <p id="47">本文将主从分裂法应用于输配电网动态潮流的分布式计算问题。所提出的方法不仅保留了主从分裂法的兼容性强、能够分布式计算、交互简单、便于在现有的调度控制系统上更新等优点, 而且更加符合输配电网间的频率、功率数据交换关系, 能够兼容环状配电网构成的电磁环网接线结构, 具有较强的实用价值。</p>
                </div>
                <h3 id="48" name="48" class="anchor-tag"><b>1</b> 基于配电网等值的主从分裂理论框架</h3>
                <div class="p1">
                    <p id="49">一个电网按照其主从结构可以表示为图1的形式。其中符号H表示主网, 即输电网;符号L表示配电网;符号B表示在主网中通过配电变压器关联了配电网的节点, 称之为边界节点。</p>
                </div>
                <div class="area_img" id="50">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914018_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 主从结构的电网示意图" src="Detail/GetImg?filename=images/DLXT201914018_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 主从结构的电网示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914018_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram for master-slave power grid</b></p>

                </div>
                <div class="p1">
                    <p id="51">将图1所示电网分解为输电网和一组配电网, 如图2所示<citation id="153" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 其中图2 (a) 和 (b) 分别为由图1电网提取的主网部分和配电网部分。图2 (a) 中的LD<sub>1</sub>, LD<sub>2</sub>, LD<sub>3</sub>, …表示各个配电网归算到主网侧的综合负荷, 该电网的节点导纳矩阵为通过将全网的节点导纳矩阵归算到主网边界节点得到。图2 (b) 中的L<sub>1</sub>, L<sub>2</sub>, L<sub>3</sub>, …表示分区运行的各个配电网, 其中每个区域内是1个连通网;G<sub>1</sub>, G<sub>2</sub>, G<sub>3</sub>, …为在配电网根节点处等效的无穷大电源。各个无穷大电源的频率、电压幅值和相角, 与这些配电网根节点在主网侧对应的边界节点的频率、电压幅值和相角相同。</p>
                </div>
                <div class="area_img" id="52">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914018_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 基于配电网等值的输配电网分裂" src="Detail/GetImg?filename=images/DLXT201914018_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 基于配电网等值的输配电网分裂</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914018_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Splitting of transmission and distribution networks based on equivalence of distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="53">在图2 (b) 中, L<sub>1</sub>通过2个配电网根节点接入主网, 是典型的双端电磁环网<citation id="154" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。其他更复杂的电磁环网结构也可以类似地表示<citation id="155" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>, 在此不再赘述。L<sub>2</sub>为未形成电磁环网的配电环网。L<sub>4</sub>和L<sub>5</sub>为从同一个主网边界节点引出的2个配电网。在后文中, 称L<sub><i>w</i></sub>为第<i>w</i>个配电网。特别地, 若图1中的边界节点上有直接接入主网的负荷, 则该负荷应只归算到图2 (a) 中, 或者只归算到图2 (b) 中, 以保证直接接入主网边界节点的负荷总量不变。</p>
                </div>
                <div class="p1">
                    <p id="54">为便于描述, 本文称图2 (b) 中L<sub>1</sub>代表的电磁环网结构为配电磁环网, 称图2 (b) 中的非电磁环网结构为常规配电网。</p>
                </div>
                <div class="p1">
                    <p id="55">输配电网的动态潮流计算的是系统在扰动后到达新稳态时的全局潮流分布。在新稳态, 全网频率一致。该频率由全网所有发电机和负荷的功频特性共同决定。如果将配电网对频率的影响从主网剥离开, 则可以假设系统频率首先由主网确定, 然后配电网各节点对主网频率做出功频响应, 最后该响应在主网侧与其他节点共同形成主网频率。如此可以构造全局动态潮流的主从分裂法为:分别计算主网动态潮流和配电网动态潮流, 然后通过交互主从潮流结果来修正各自潮流计算的给定量并再次计算动态潮流, 直到交互数据收敛为止。</p>
                </div>
                <div class="p1">
                    <p id="56">由图2的电网划分方式可知, 主网各边界节点的综合负荷数据来源于配电网, 各个配电网的频率、根节点电压来源于主网。因此, 在全局动态潮流中, 主网和配电网的数据交互如图3所示, 其中<b><i>V</i></b><sub>B</sub>, <b><i>P</i></b><sub>LD</sub>, <b><i>Q</i></b><sub>LD</sub>分别表示主网边界节点的电压幅值列向量、有功综合负荷列向量、无功综合负荷列向量, <i>ω</i>为系统频率。根据这种交互方式可知, 主网动态潮流和配电网动态潮流可以分别由主网能量管理系统 (EMS) 和各个配电网的配电管理系统 (DMS) 计算<citation id="156" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。在每个主从交互过程中, EMS与各个DMS之间通过广域网 (WAN) 按照图3标识的内容交互数据。其中虚线箭头意味着只有当某个配电网的网架结构发生变化时, 才需将该配电网等值到根节点的网络等值参数传递给主网EMS系统, 更新主网的节点导纳矩阵。主从交互过程是否收敛, 由主网EMS系统判断<citation id="157" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。可见, 这种交互方式易于在已有的EMS和DMS基础上进行修改, 系统的更新成本很低。</p>
                </div>
                <div class="area_img" id="57">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914018_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 全局动态潮流主从分裂计算的数据交换" src="Detail/GetImg?filename=images/DLXT201914018_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 全局动态潮流主从分裂计算的数据交换</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914018_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Data exchange of master-slave splitting algorithm for global dynamic power flow</b></p>

                </div>
                <div class="p1">
                    <p id="58">全局动态潮流的节点功率给定值是电网发生扰动前的初始值。由于电网的二次调频发生在主网侧, 且在计算二次调频的动态潮流模型中, 负荷功率被认为保持不变, 故计算二次调频的全局动态潮流的配电网负荷功率只取决于其根节点电压。可以认为, 计算二次调频的全局动态潮流方法是计算一次调频的全局动态潮流方法的特例。因此, 下文以计算电网一次调频结果为例来计算全局动态潮流。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>2</b> 全局动态潮流的主从分裂法</h3>
                <div class="p1">
                    <p id="60">为便于描述, 本文用下标0表示扰动前的状态, 用下标H表示主网侧, 用下标L表示配电网侧;用下标G表示发电机, 下标LD表示负荷。设电网节点数为<i>n</i>。记变量<i>x</i>的扰动后稳态值与扰动前稳态值之差为Δ<i>x</i>, 变量<i>x</i>的迭代残差为δ<i>x</i>。</p>
                </div>
                <div class="p1">
                    <p id="61">本文涉及的计算一次调频的动态潮流模型可以参考文献<citation id="158" type="reference">[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">19</a>]</citation>, 在此统一写为:</p>
                </div>
                <div class="p1">
                    <p id="62" class="code-formula">
                        <mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>D</mtext><mi>i</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mtext>E</mtext></msubsup><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>n</mi></mtd></mtr><mtr><mtd><mtext>δ</mtext><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>D</mtext><mi>i</mi></mrow></msub><mo>-</mo><mi>Q</mi><msubsup><mrow></mrow><mi>i</mi><mtext>E</mtext></msubsup><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>n</mi></mtd></mtr><mtr><mtd><mtext>δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>y</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Σ</mtext><mtext>G</mtext><mn>0</mn><mo>+</mo></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Σ</mtext><mtext>D</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo>-</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>Σ</mtext><mtext>G</mtext></mrow></msub><mtext>Δ</mtext><mi>ω</mi><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="63">式中:<i>P</i><sub>G<i>i</i></sub>, <i>P</i><sub>LD<i>i</i></sub>, <i>Q</i><sub>LD<i>i</i></sub>分别为节点<i>i</i>在一次调频结束后的发电功率、负荷有功功率、负荷无功功率, 它们可以用各发电机和负荷的功率频率静特性来描述;<i>P</i><mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mtext>E</mtext></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mtext>E</mtext></msubsup></mrow></math></mathml>分别为节点<i>i</i>的有功功率、无功功率计算值;<i>P</i><sub>ΣG0+</sub>为系统发生扰动后瞬间的总发电功率;<i>P</i><sub>ΣD</sub>, <i>P</i><sub>loss</sub>, Δ<i>ω</i>分别为系统在一次调频结束后的总负荷功率、总有功网损和频率增量;<i>k</i><sub>ΣG</sub>为系统所有发电机的功频特性系数之和。在计算动态潮流时, 并非需要联立式 (1) 中的所有公式, 而是应该根据动态潮流的具体模型对式 (1) 中的公式进行取舍。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>2.1</b> 主网侧的动态潮流计算</h4>
                <div class="p1">
                    <p id="67">首先, 当配电网与主网之间构成配电磁环网结构时, 设要分析的主网边界节点号为<i>i</i>。此时, 图2 (a) 的网架中将含有配电网等值到边界节点的支路, 如图4所示。</p>
                </div>
                <div class="area_img" id="68">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914018_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 主网边界节点处的配电网等值支路" src="Detail/GetImg?filename=images/DLXT201914018_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 主网边界节点处的配电网等值支路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914018_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Equivalent branch of distribution network at the boundary node of main network</b></p>

                </div>
                <div class="p1">
                    <p id="69">可见, 边界节点向配电网提供的功率<i>S</i><sub>LDL<i>i</i></sub>包含2个部分:其一是流向配电网各个节点负荷的功率<i>S</i><sub>DL<i>i</i></sub>, 其二是流经电磁环网等值支路上的功率<i>S</i><sub>TL<i>i</i></sub>, 即</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>D</mtext><mtext>L</mtext><mi>i</mi></mrow></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>L</mtext><mi>i</mi></mrow></msub><mo>+</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>L</mtext><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">其中<i>S</i><sub>TL<i>i</i></sub>可以由边界节点电压和等值支路参数简捷地求出, 记为<i>S</i><sub>TL<i>i</i></sub> (<b><i>V</i></b><sub>B</sub>) , 这里<b><i>V</i></b><sub>B</sub>表示由主网各边界节点电压相量组成的向量。由于此时配电网根节点的数量不少于2个, 且各个根节点在配电网功率平衡后提供的总功率取决于系统频率和各配电网根节点的电压, 因此可以将<i>S</i><sub>LDL<i>i</i></sub>和<i>S</i><sub>DL<i>i</i></sub>分别记为<i>S</i><sub>LDL<i>i</i></sub> (<i>ω</i>, <b><i>V</i></b><sub>B</sub>) 和<i>S</i><sub>DL<i>i</i></sub> (<i>ω</i>, <b><i>V</i></b><sub>B</sub>) 。显然, <i>S</i><sub>DL<i>i</i></sub> (<i>ω</i>, <b><i>V</i></b><sub>B</sub>) 对应于图2 (a) 中的LD<sub><i>i</i></sub>, 因此有</p>
                </div>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>L</mtext><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>ω</mi><mo>, </mo><mi mathvariant="bold-italic">V</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false">) </mo><mo>=</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>D</mtext><mtext>L</mtext><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>ω</mi><mo>, </mo><mi mathvariant="bold-italic">V</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false">) </mo><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>L</mtext><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">V</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>D</mtext><mi>i</mi></mrow></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>D</mtext><mtext>Η</mtext><mi>i</mi></mrow></msub><mo>+</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>L</mtext><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>ω</mi><mo>, </mo><mi mathvariant="bold-italic">V</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73">式中:<i>S</i><sub>LD<i>i</i></sub>为主网节点<i>i</i>的综合负荷;<i>S</i><sub>LDH<i>i</i></sub>为直接接入主网节点<i>i</i>的负荷功率。</p>
                </div>
                <div class="p1">
                    <p id="74">其次, 当配电网通过单个节点接入主网时, 设该节点的节点号为<i>i</i>。此时, 关注的配电网根节点与其他配电网在低压侧不连通, 图4中的等值支路不存在, 式 (3) 中的<i>S</i><sub>TL<i>i</i></sub> (<b><i>V</i></b><sub>B</sub>) =0。可见, 此时式 (4) 依然成立。</p>
                </div>
                <div class="p1">
                    <p id="75">在输电网侧, 各节点基于自身的功频特性系数参与动态潮流的计算。由于配电网的功频特性包含在<i>S</i><sub>DL<i>i</i></sub> (<i>ω</i>, <b><i>V</i></b><sub>B</sub>) 中, 因此式 (4) 在动态潮流模型中变为:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>D</mtext><mi>i</mi></mrow></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>D</mtext><mtext>Η</mtext><mi>i</mi><mo>, </mo><mn>0</mn></mrow></msub><mo>+</mo><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ρ</mtext><mtext>Η</mtext><mi>i</mi></mrow></msub><mo>+</mo><mtext>j</mtext><mi>k</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Q</mtext><mtext>Η</mtext><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>ω</mi><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>L</mtext><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mtext>Δ</mtext><mi>ω</mi><mo>, </mo><mi mathvariant="bold-italic">V</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>S</i><sub>LDH<i>i</i>, 0</sub>为直接接入主网节点<i>i</i>上的负荷功率初始值;<i>k</i><sub>DPH<i>i</i></sub>和<i>k</i><sub>DQH<i>i</i></sub>分别为直接在输电网上接入节点<i>i</i>的负荷有功频率特性系数、无功频率特性系数;<i>ω</i><sub>0</sub>和Δ<i>ω</i>分别为系统频率的初始值和增加量。</p>
                </div>
                <div class="p1">
                    <p id="78">主网节点<i>i</i>的发电功率为:</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi><mo>, </mo><mn>0</mn></mrow></msub><mo>-</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mtext>Δ</mtext><mi>ω</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>k</i><sub>G<i>i</i></sub>为接入主网节点<i>i</i>的发电机的功频特性系数;<i>P</i><sub>G<i>i</i>, 0</sub>为节点<i>i</i>的扰动前稳态发电功率。将式 (5) 和式 (6) 代入输电网的动态潮流模型中, 即可进行主网侧的动态潮流计算。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>2.2</b> 配电网侧的动态潮流计算</h4>
                <div class="p1">
                    <p id="82">配电网的动态潮流模型用于计算配电网对主网电压和频率增量的响应<i>S</i><sub>LDL<i>i</i></sub> (<i>ω</i><sub>0</sub>+Δ<i>ω</i>, <b><i>V</i></b><sub>B</sub>) 。在新稳态, 配电网的频率与主网一致。因此, 在配电网动态潮流计算中, 频率数据从主网读入, 是个已知量。配电网中的各个节点基于自身的功频特性, 对主网在新稳态的频率做出响应, 得到各节点在新稳态的功率值。设输配电网的第<i>w</i>个配电网节点<i>j</i>的负荷有功、无功频率特性系数分别为<i>k</i><sub>DP<i>w</i>, <i>j</i></sub>和<i>k</i><sub>DQ<i>w</i>, <i>j</i></sub>, 接入该节点的发电机的功频特性系数为<i>k</i><sub>G<i>w</i>, <i>j</i></sub>, 则该节点的功率给定值为</p>
                </div>
                <div class="p1">
                    <p id="83" class="code-formula">
                        <mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>w</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>w</mi><mo>, </mo><mi>j</mi><mo>, </mo><mn>0</mn></mrow></msub><mo>-</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>w</mi><mo>, </mo><mi>j</mi></mrow></msub><mtext>Δ</mtext><mi>ω</mi></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mi>w</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mi>w</mi><mo>, </mo><mi>j</mi><mo>, </mo><mn>0</mn></mrow></msub><mo>+</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ρ</mtext><mi>w</mi><mo>, </mo><mi>j</mi></mrow></msub><mtext>Δ</mtext><mi>ω</mi></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mi>w</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mi>w</mi><mo>, </mo><mi>j</mi><mo>, </mo><mn>0</mn></mrow></msub><mo>+</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Q</mtext><mi>w</mi><mo>, </mo><mi>j</mi></mrow></msub><mtext>Δ</mtext><mi>ω</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>P</i><sub>G<i>w</i>, <i>j</i>, 0</sub>, <i>P</i><sub>D<i>w</i>, <i>j</i>, 0</sub>, <i>Q</i><sub>D<i>w</i>, <i>j</i>, 0</sub>分别为第<i>w</i>个配电网节点<i>j</i>的初态发电功率、初态有功负荷功率、初态无功负荷功率。</p>
                </div>
                <div class="p1">
                    <p id="85">据此, 配电网的动态潮流计算步骤为:①利用系统频率, 根据式 (7) 计算各节点在新稳态的节点功率给定值;②设配电网的根节点为平衡节点, 然后将各节点的新稳态功率代入常规配电网潮流模型中进行计算。在求得配电网动态潮流解之后, 就能够根据图2 (b) 中第<i>w</i>个配电网与第<i>i</i>个主网边界节点之间的关联关系, 得到边界节点<i>i</i>的注入复功率<i>S</i><sub>LDL<i>i</i></sub> (<i>ω</i><sub>0</sub>+Δ<i>ω</i>, <b><i>V</i></b><sub>B</sub>) 的值。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>2.3</b> 全局动态潮流的主从分裂计算流程</h4>
                <div class="p1">
                    <p id="87">在动态潮流模型中, 节点电压给定值为初态值, 节点功率给定值为初态值与扰动功率的叠加;系统频率增量的初值为0。根据图3可知, 在主从迭代时, 如果先计算配电网动态潮流, 则配电网动态潮流的根节点电压和频率都为初态值, 所得潮流解也与初态值相等。然而, 主网边界节点的综合负荷功率的初态值是已知的, 不需要再通过配电网潮流计算获得。换言之, 启动主从分裂计算时, 如果优先计算配电网动态潮流, 则第1次计算配电网动态潮流的结果是无效的。因此, 全局动态潮流的主从分裂计算应该优先计算主网动态潮流。</p>
                </div>
                <div class="p1">
                    <p id="88">在主从迭代的过程中, 用上一步主从迭代的结果作为本次主从迭代的初值来减少迭代数量。在这种方式下, 每次内部迭代时, 系统的不平衡功率来自上一次内部迭代计算结果的误差。因此, 第<i>k</i>+1次主从迭代中的主网动态潮流得到的系统频率增量为δ<i>ω</i><sup> (<i>k</i>+1) </sup>, 是系统频率的修正量, 而非系统频率关于初态值<i>ω</i><sub>0</sub>的变化量Δ<i>ω</i><sup> (<i>k</i>+1) </sup>。它们之间满足:</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>ω</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup><mo>=</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mtext>Δ</mtext><mi>ω</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup></mtd></mtr><mtr><mtd><mi>ω</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup><mo>=</mo><mi>ω</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msup><mo>+</mo><mtext>δ</mtext><mi>ω</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>ω</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup><mo>=</mo><mtext>Δ</mtext><mi>ω</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msup><mo>+</mo><mtext>δ</mtext><mi>ω</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">综上所述, 全局动态潮流的主从分裂计算框图如图5所示。其中<b><i>x</i></b>为边界系统的状态变量组成的列向量, 它包括所有边界节点的电压幅值和相位以及主网频率增量Δ<i>ω</i>;<b><i>V</i></b>表示全部节点的电压相量组成的列向量;<i>ε</i>表示收敛精度, <image id="91" type="formula" href="images/DLXT201914018_09100.jpg" display="inline" placement="inline"><alt></alt></image>表示向量的无穷范数。</p>
                </div>
                <h3 id="92" name="92" class="anchor-tag"><b>3</b> 主从分裂法的起步加速</h3>
                <div class="p1">
                    <p id="93">在前面给出的全局动态潮流模型的主从分裂法中, 主网侧动态潮流与配电网侧的负荷功频响应是分别计算的。在第1次主从迭代中, 记主网各边界节点初态电压相量组成的向量为<b><i>V</i></b><sub>B, 0</sub>, 则由于<b><i>S</i></b><sub>LDL</sub> (<i>ω</i><sub>0</sub>, <b><i>V</i></b><sub>B, 0</sub>) 不参与主网侧动态潮流, 使主网侧动态潮流得到频率值的误差变大, 不利于主从迭代的快速收敛。为此, 在第1次主网动态潮流中考虑配电网负荷的功频特性, 以便快速地得到更接近真实解的系统频率。</p>
                </div>
                <div class="area_img" id="94">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914018_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 全局动态潮流主从分裂计算流程" src="Detail/GetImg?filename=images/DLXT201914018_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 全局动态潮流主从分裂计算流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914018_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Flow chart of master-slave splitting algorithm for global dynamic power flow</b></p>

                </div>
                <div class="p1">
                    <p id="96">根据式 (3) 和式 (4) , 全局动态潮流的主网侧第<i>i</i>个边界节点的初态综合负荷计算公式如下:</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>L</mtext><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>, </mo><mi mathvariant="bold-italic">V</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mn>0</mn></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>D</mtext><mtext>L</mtext><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>, </mo><mi mathvariant="bold-italic">V</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mn>0</mn></mrow></msub><mo stretchy="false">) </mo><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>L</mtext><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">V</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mn>0</mn></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>D</mtext><mi>i</mi><mo>, </mo><mn>0</mn></mrow></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>D</mtext><mtext>Η</mtext><mi>i</mi><mo>, </mo><mn>0</mn></mrow></msub><mo>+</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>L</mtext><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>, </mo><mi mathvariant="bold-italic">V</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mo>, </mo><mn>0</mn></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">在第1次主从迭代的主网侧动态潮流计算中, 考虑所有节点的综合负荷的功频特性, 设</p>
                </div>
                <div class="p1">
                    <p id="99" class="code-formula">
                        <mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>D</mtext><mi>i</mi></mrow></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>D</mtext><mi>i</mi><mo>, </mo><mn>0</mn></mrow></msub><mo>+</mo><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ρ</mtext><mi>i</mi></mrow></msub><mo>+</mo><mtext>j</mtext><mi>k</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Q</mtext><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>ω</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="100">则问题的关键变为如何计算等值的负荷功频特性系数<i>k</i><sub>DP<i>i</i></sub>和<i>k</i><sub>DQ<i>i</i></sub>。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>3.1</b> 常规配电网的边界节点功频特性系数</h4>
                <div class="p1">
                    <p id="102">由于每个常规配电网只包含1个根节点, 配电线路上的各个节点严格从属于其根节点。因此, 对于主网的第<i>i</i>个边界节点, 有</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>k</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ρ</mtext><mi>i</mi></mrow></msub><mo>=</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ρ</mtext><mtext>Η</mtext><mi>i</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mi>k</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ρ</mtext><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>k</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Q</mtext><mi>i</mi></mrow></msub><mo>=</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Q</mtext><mtext>Η</mtext><mi>i</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mi>k</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Q</mtext><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>k</i><sub>DPH<i>i</i></sub>和<i>k</i><sub>DQH<i>i</i></sub>分别为直接在主网侧接入边界节点<i>i</i>的负荷有功频率特性系数和无功频率特性系数;<i>k</i><sub>DP<i>i</i>, <i>j</i></sub>和<i>k</i><sub>DQ<i>i</i>, <i>j</i></sub>分别为主网边界节点<i>i</i>引出的所有配电网节点中的第<i>j</i>个节点的有功频率特性系数、无功频率特性系数。</p>
                </div>
                <div class="p1">
                    <p id="105">利用式 (10) 和式 (12) 修正主网边界节点的负荷及其功频特性系数, 然后根据式 (6) 和式 (11) , 以及图2 (a) 得到的主网网架结构, 就可以进行完整的主网动态潮流计算。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>3.2</b> 配电磁环网的边界节点功频特性系数</h4>
                <div class="p1">
                    <p id="107">对于配电磁环网, 式 (12) 不再适用, 需要推广。为便于描述, 称配电磁环网的根节点为配电磁环网的边界节点, 用下标<i>p</i>表示;称配电磁环网的非边界节点为内部节点, 用下标<i>x</i>表示。</p>
                </div>
                <div class="p1">
                    <p id="108">前期的研究结果表明<citation id="159" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>, 在静态分析中, 电磁环网低压侧各支路上的功率, 等于传输功率与内部功率的叠加。其中, 传输功率只取决于配电网的边界节点电压和低压侧网架结构, 与低压侧负荷功率无关;内部功率主要取决于低压侧网架、低压侧内部节点的负荷及其分布, 且几乎不受高压侧潮流的影响。设输配电网的第<i>i</i>个配电磁环网的各个支路上的电流相量组成的向量为<b><i>I</i></b><sub>b, L<i>i</i></sub>, 则配电磁环网<i>i</i>的支路电流分解公式为:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">E</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi></mrow></msub><mi mathvariant="bold-italic">J</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>x</mi></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">F</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi></mrow></msub><mi mathvariant="bold-italic">V</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>p</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">式中:<b><i>I</i></b><sub>in, L<i>i</i></sub>和<b><i>I</i></b><sub>T, L<i>i</i></sub>分别为配电磁环网<i>i</i>的各个支路上的内部电流分量组成的向量和传输电流分量组成的向量, 这里下标in表示内部潮流分量, 下标T表示传输潮流分量;<b><i>J</i></b><sub><i>n</i>, L<i>i</i>, <i>x</i></sub>为配电磁环网<i>i</i>的各个内部节点注入电流组成的向量, 这里下标<i>n</i>表示节点参数;<b><i>V</i></b><sub>L<i>i</i>, <i>p</i></sub>为配电磁环网<i>i</i>的各个边界节点电压组成的向量。</p>
                </div>
                <div class="p1">
                    <p id="111"><b><i>E</i></b><sub>b, L<i>i</i></sub>和<b><i>F</i></b><sub>b, L<i>i</i></sub>满足:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">E</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi></mrow></msub><mi mathvariant="bold-italic">A</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>x</mi></mrow><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">Y</mi><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>x</mi><mi>x</mi></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">F</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi></mrow></msub><mi mathvariant="bold-italic">A</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>p</mi></mrow><mtext>Τ</mtext></msubsup><mo>-</mo><mi mathvariant="bold-italic">E</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi></mrow></msub><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>x</mi><mi>p</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">式中:上标T表示矩阵的转置;<b><i>Y</i></b><sub>b, L<i>i</i></sub>为配电磁环网<i>i</i>的各个支路导纳组成的对角阵;<b><i>A</i></b><sub>L<i>i</i>, <i>p</i></sub>和<b><i>A</i></b><sub>L<i>i</i>, <i>x</i></sub>分别为配电磁环网<i>i</i>的边界节点支路关联矩阵、内部节点支路关联矩阵;<b><i>Y</i></b><sub><i>n</i>, L<i>i</i>, <i>xx</i></sub>和<b><i>Y</i></b><sub><i>n</i>, L<i>i</i>, <i>xp</i></sub>分别为配电磁环网<i>i</i>的内部节点导纳矩阵、内部节点与边界节点之间的节点导纳矩阵, 二者都是配电磁环网<i>i</i>的节点导纳矩阵<b><i>Y</i></b><sub><i>n</i>, L<i>i</i></sub>按照内部节点和边界节点分块的子矩阵, 满足</p>
                </div>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mtext>L</mtext><mi>i</mi></mrow></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>x</mi><mi>x</mi></mrow></msub></mtd><mtd><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>x</mi><mi>p</mi></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>p</mi><mi>x</mi></mrow></msub></mtd><mtd><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>p</mi><mi>p</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">在全局动态潮流中, 直接影响主网边界节点综合负荷的配电网支路是与配电网根节点关联的支路。为便于描述, 设配电网的根节点是它关联的配电线路的首端节点。将式 (13) 写成配电磁环网<i>i</i>的第<i>r</i>个关联着的边界节点的支路首端复功率<i>S</i><sub>b, f, L<i>i</i>, <i>r</i></sub>的功率分解形式:</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mtext>f</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>r</mi></mrow></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mtext>f</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>r</mi></mrow></msub><mo>+</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>, </mo><mtext>f</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>r</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mtext>f</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>r</mi></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>r</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">E</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>r</mi></mrow></msub><mi mathvariant="bold-italic">J</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>x</mi></mrow></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mo>*</mo></msup><mo>≈</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi mathvariant="bold-italic">E</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>r</mi></mrow><mo>*</mo></msubsup><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>x</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>, </mo><mtext>f</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>r</mi></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>r</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">F</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>r</mi></mrow></msub><mi mathvariant="bold-italic">V</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>p</mi></mrow></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mo>*</mo></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">式中:上标*表示复数共轭;<mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>r</mi></mrow><mo>*</mo></msubsup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>r</mi></mrow><mo>*</mo></msubsup><mo>, </mo><mi mathvariant="bold-italic">E</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>r</mi></mrow></msub><mo>, </mo><mi mathvariant="bold-italic">F</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>r</mi></mrow></msub></mrow></math></mathml>分别为<b><i>I</i></b><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>, <b><i>I</i></b><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>, <b><i>E</i></b><sub>b, L<i>i</i></sub>, <b><i>F</i></b><sub>b, L<i>i</i></sub>的第<i>r</i>行数据。</p>
                </div>
                <div class="p1">
                    <p id="121">式 (16) 的第2个等式将支路<i>r</i>上的内部功率近似转化为各节点注入功率的叠加形式。因此, 当配电磁环网<i>i</i>的节点功率线性变化时, 各支路功率中的内部功率分量也将线性变化, 即</p>
                </div>
                <div class="area_img" id="162">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914018_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="127">式中:<i>k</i><sub>L<i>i</i></sub>=-<b><i>E</i></b><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mtext>L</mtext><mi>i</mi><mo>, </mo><mi>r</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml><b><i>k</i></b><sub><i>i</i></sub>;<b><i>k</i></b><sub><i>i</i></sub>=<b><i>k</i></b><sub>GL<i>i</i></sub>+<b><i>k</i></b><sub>DPL<i>i</i></sub>+j<b><i>k</i></b><sub>DQL<i>i</i></sub>, 其中<b><i>k</i></b><sub>GL<i>i</i></sub>, <b><i>k</i></b><sub>DPL<i>i</i></sub>, <b><i>k</i></b><sub>DQL<i>i</i></sub>分别为配电磁环网<i>i</i>的所有节点的发电机功频特性系数、负荷的有功和无功频率特性系数组成的列向量。因此, 可得式 (18) 。容易验证式 (18) 能够兼容式 (12) 。</p>
                </div>
                <div class="p1">
                    <p id="129" class="code-formula">
                        <mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>k</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ρ</mtext><mi>i</mi></mrow></msub><mo>=</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ρ</mtext><mtext>Η</mtext><mi>i</mi></mrow></msub><mo>+</mo><mtext>R</mtext><mtext>m</mtext><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>k</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Q</mtext><mi>i</mi></mrow></msub><mo>=</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Q</mtext><mtext>Η</mtext><mi>i</mi></mrow></msub><mo>+</mo><mtext>Ι</mtext><mtext>m</mtext><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="130" name="130"><b>3.3 含起步加速的全局动态潮流的主从分裂计算流程</b></h4>
                <div class="p1">
                    <p id="131">根据图2 (a) 的主网网架, 在利用式 (9) 、式 (10) 和式 (18) 修正主网各边界节点的负荷与功频特性系数之后, 就可以在第1次主从迭代时根据式 (6) 和式 (11) 在主网侧进行完整的动态潮流计算。因此, 含起步加速的全局动态潮流的主从分裂法流程图见附录A图A1, 其与图5的区别用红色加粗边框表示。</p>
                </div>
                <h3 id="132" name="132" class="anchor-tag"><b>4 算例分析</b></h3>
                <div class="p1">
                    <p id="133">本文采用IEEE 30节点和IEEE 118节点算例作为主网<citation id="160" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 采用文献<citation id="161" type="reference">[<a class="sup">14</a>]</citation>中的算例D (6馈线, 44节点, 51支路) 作为配电网。依次将配电网D的根节点通过变压器接入IEEE 30节点系统的节点3, 12, 4, 10, 6, 7, 生成的输配电网记为30D;用相同方法接入IEEE 118节点系统的节点5, 17, 37, 49, 66, 69, 生成的输配电网记为118D。</p>
                </div>
                <div class="p1">
                    <p id="134">在本实验中, 为了突出电磁环网结构对输配电网全局动态潮流结果的影响, 不在边界节点处设置边界失配量。用DP表示“扰动点位置—扰动类型”或“开断支路的首端节点—尾端节点”。例如“5-D”表示节点5失负荷, “1-G”表示节点1失去电源, “3-4”表示支路3-4开断。用CB表示配电网采用的不同运行方式。例如, “开环”表示配电网辐射状运行, “9-22”表示闭合线路9-22的联络开关形成电磁环网。</p>
                </div>
                <div class="p1">
                    <p id="135">在描述实验结果时, 本文用“实验算法的运行时间”与“配电网开环时只在输电网计算的动态潮流的计算时间”之比来描述实验算法的相对运行时间;用主网的1个边界节点的综合负荷增量来描述实验算法的计算结果。在显示实验结果时, 用ITDPF表示只在输电网计算的动态潮流, 其边界节点负荷初值由远程终端单元 (RTU) 测量的初态负荷值得到, 边界节点的功频特性系数根据式 (12) 在配电网开环运行时计算得到;用MSDPF0表示不含起步加速的全局动态潮流主从分裂法;MSDPF1表示含起步加速的全局动态潮流主从分裂法。用MSDPF统一表示MSDPF0和MSDPF1。</p>
                </div>
                <div class="p1">
                    <p id="136">表1和附录A表A1分别给出了构造的算例在不同配电网运行方式、不同预想事故情况下的动态潮流结果中, 具有代表性的节点综合负荷与该节点初态综合负荷之差 (记为功率增量) , 以及不同动态潮流算法结果之差 (记为偏差) 。一方面, 在表1和附录A表A1中, 各种预想事故在对应“开环”运行方式时, 用MSDPF法计算的节点综合负荷功率增量与用ITDPF法计算的节点综合负荷功率增量的偏差都近似为0。这说明由于本实验没有设置输配电网间的边界节点失配量, 当配电网开环运行时, 只在主网侧进行的动态潮流与全局动态潮流的结果十分接近。另一方面, 在表1和附录A表A1中, 当各种预想事故对应于配电网中的联络开关闭合形成电磁环网时, 用MSDPF法计算的节点综合负荷功率增量与用ITDPF法计算的节点综合负荷功率增量的偏差可能很小, 但更多情况下很大, 以致无法忽略。例如, 118D系统闭合线路14-19的联络开关时若发生支路8-30开断事故, 则MSDPF法与ITDPF法计算节点17的综合有功负荷增量偏差仅为-0.533 7 MW。但多数情况下, 用两种算法计算118D系统节点17的综合有功负荷增量的偏差绝对值大于1 MW, 甚至最大达到16.7 MW。可见, 当配电网采用环形接线形成电磁环网时, 系统的动态潮流计算必须要在输配电网全局层面进行。</p>
                </div>
                <div class="area_img" id="137">
                    <p class="img_tit"><b>表1 算例30D的节点4的综合负荷增量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Increment of integrated load at node 4 in the system 30D</b></p>
                    <p class="img_note"></p>
                    <table id="137" border="1"><tr><td rowspan="2"><br />DP</td><td rowspan="2">CB</td><td colspan="3"><br />有功功率增量/MW</td><td rowspan="2"></td><td colspan="3"><br />无功功率增量/Mvar</td></tr><tr><td><br />ITDPF</td><td>MSDPF</td><td>偏差</td><td><br />ITDPF</td><td>MSDPF</td><td>偏差</td></tr><tr><td rowspan="4"><br />5-D</td><td>开环</td><td>0.291 4</td><td>0.295 5</td><td>-0.004 1</td><td></td><td>0.117 2</td><td>0.123 5</td><td>-0.006 3</td></tr><tr><td><br />9-22</td><td>0.471 5</td><td>1.908 7</td><td>-1.437 3</td><td></td><td>0.024 2</td><td>-0.598 4</td><td>0.622 5</td></tr><tr><td><br />14-19</td><td>0.415 3</td><td>3.279 9</td><td>-2.864 6</td><td></td><td>-0.074 0</td><td>-1.212 6</td><td>1.138 6</td></tr><tr><td><br />9-22, 14-19</td><td>0.562 8</td><td>4.389 1</td><td>-3.826 3</td><td></td><td>-0.129 9</td><td>-1.628 9</td><td>1.498 9</td></tr><tr><td rowspan="4"><br />1-G</td><td><br />开环</td><td>-0.904 7</td><td>-0.916 8</td><td>0.012 2</td><td></td><td>-0.363 7</td><td>-0.382 4</td><td>0.018 6</td></tr><tr><td><br />9-22</td><td>-1.467 5</td><td>-7.533 8</td><td>6.066 4</td><td></td><td>-0.075 2</td><td>3.749 4</td><td>-3.824 6</td></tr><tr><td><br />14-19</td><td>-1.293 6</td><td>-10.886 2</td><td>9.592 5</td><td></td><td>0.230 5</td><td>5.783 4</td><td>-5.552 9</td></tr><tr><td><br />9-22, 14-19</td><td>-1.755 5</td><td>-15.768 0</td><td>14.012 4</td><td></td><td>0.405 3</td><td>8.416 2</td><td>-8.010 9</td></tr><tr><td rowspan="4"><br />3-4</td><td><br />开环</td><td>-0.033 1</td><td>-0.029 7</td><td>-0.003 4</td><td></td><td>-0.013 3</td><td>-0.008 8</td><td>-0.004 5</td></tr><tr><td><br />9-22</td><td>-0.054 5</td><td>-1.660 8</td><td>1.606 4</td><td></td><td>-0.002 8</td><td>0.245 9</td><td>-0.248 7</td></tr><tr><td><br />14-19</td><td>-0.047 6</td><td>-1.448 4</td><td>1.400 7</td><td></td><td>0.008 5</td><td>0.081 3</td><td>-0.072 8</td></tr><tr><td><br />9-22, 14-19</td><td>-0.065 4</td><td>-2.693 0</td><td>2.627 6</td><td></td><td>0.015 1</td><td>0.250 8</td><td>-0.235 7</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="138">表2给出了起步加速环节对全局动态潮流主从分裂算法计算速度的提高效果。首先, 对于开环情况下的支路开断事故, 起步加速环节的效果不明显。这是因为在两个算例中, 开环运行时设定的预想支路开断对系统频率的影响微弱, 从网的功频响应程度轻, 故主从迭代能够快速收敛。其次, 对于其他预想事故情况, 配电网采用电磁环网时的计算时间与开环工况的计算时间相比明显增长;对于不同配电网运行方式、不同预想事故情况的动态潮流主从分裂算法, 含起步加速环节的计算时间都比不含起步加速环节的计算时间短。可见, 含起步加速的全局动态潮流的主从分裂算法能够准确且快速地计算含电磁环网的输配电网事故后新稳态潮流分布。</p>
                </div>
                <div class="area_img" id="139">
                    <p class="img_tit"><b>表2 各算例的相对计算时间</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Relative computation time of each test case</b></p>
                    <p class="img_note"></p>
                    <table id="139" border="1"><tr><td rowspan="2">DP</td><td rowspan="2">CB</td><td colspan="2"><br />30D算例相对计算时间</td><td rowspan="2">DP</td><td rowspan="2">CB</td><td colspan="2"><br />118D算例相对计算时间</td></tr><tr><td><br />MSDPF0</td><td>MSDPF1</td><td><br />MSDPF0</td><td>MSDPF1</td></tr><tr><td rowspan="4"><br />5-D</td><td><br />开环</td><td>1.4621</td><td>1.3993</td><td rowspan="4"><br />11-D</td><td><br />开环</td><td>1.4633</td><td>1.1360</td></tr><tr><td><br />9-22</td><td>1.6134</td><td>1.4286</td><td><br />3-14</td><td>1.7990</td><td>1.1454</td></tr><tr><td><br />14-19</td><td>1.6516</td><td>1.4017</td><td><br />14-19</td><td>2.1145</td><td>1.5359</td></tr><tr><td><br />9-22, 14-19</td><td>1.6637</td><td>1.4456</td><td><br />3-14, 14-19</td><td>2.2182</td><td>1.8114</td></tr><tr><td rowspan="4"><br />1-G</td><td><br />开环</td><td>1.5246</td><td>1.1768</td><td rowspan="4"><br />10-G</td><td><br />开环</td><td>1.3628</td><td>1.3246</td></tr><tr><td><br />3-14</td><td>1.8747</td><td>1.1987</td><td><br />9-22</td><td>1.5617</td><td>1.4432</td></tr><tr><td><br />14-19</td><td>2.1125</td><td>1.4615</td><td><br />14-19</td><td>1.8878</td><td>1.4427</td></tr><tr><td><br />3-14, 14-19</td><td>2.1619</td><td>1.5077</td><td><br />9-22, 14-19</td><td>1.9761</td><td>1.6938</td></tr><tr><td rowspan="4"><br />3-4</td><td><br />开环</td><td>1.6977</td><td>1.3992</td><td rowspan="4"><br />8-30</td><td><br />开环</td><td>1.1598</td><td>1.1426</td></tr><tr><td><br />9-22</td><td>1.6992</td><td>1.4056</td><td><br />3-14</td><td>1.4648</td><td>1.1506</td></tr><tr><td><br />14-19</td><td>2.0053</td><td>1.6045</td><td><br />14-19</td><td>1.8449</td><td>1.3808</td></tr><tr><td><br />9-22, 14-19</td><td>2.0269</td><td>1.6654</td><td><br />3-14, 14-19</td><td>1.8259</td><td>1.4923</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="140" name="140" class="anchor-tag"><b>5 结语</b></h3>
                <div class="p1">
                    <p id="141">为了实现发输配一体的电网动态潮流的分布式计算, 本文提出了全局动态潮流的主从分裂算法。该算法能够分别在主网侧和配电网侧进行动态潮流计算, 然后通过交换少量数据实现主从迭代, 最后在主网侧得到全局动态潮流解。根据电磁环网理论, 本文为主从分裂算法添加了起步加速环节。该环节能在第1次计算主网动态潮流时考虑配电网的功频特性, 得到更接近真实解的系统频率增量, 加快计算速度。经过验证, 全局动态潮流的主从分裂算法能够得到比只在主网侧计算动态潮流更准确的结果, 所提高的精度在低压侧为电磁环网运行时会变得更加明显。同时, 起步加速环节能够有效地提高全局动态潮流主从分裂法的计算速度。因此, 本文提出的方法能够较好地解决含电磁环网的输配电网全局动态潮流的分布式计算问题。</p>
                </div>
                <div class="p1">
                    <p id="142">目前, 研究理论的计算速度还有待进一步提高。在主从迭代的过程中, 采用上一步主从迭代的结果作为本次主从迭代的初值来减少迭代数量。这种迭代方式可能还存在改进空间以加快算法的计算速度, 这将是本文进一步的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="143">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="163" name="163" class="anchor-tag">附录A</h3>
                <div class="area_img" id="164">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914018_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1含起步加速的全局动态潮流主从分裂计算流程" src="Detail/GetImg?filename=images/DLXT201914018_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1含起步加速的全局动态潮流主从分裂计算流程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914018_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Flow chart of master-slave-splitting algorithm with the starting speedup section for global dynamic power flow</p>

                </div>
                <div class="area_img" id="165">
                                            <p class="img_tit">
                                                表A1算例118D的节点17的综合负荷增量
                                                    <br />
                                                Table A1 Increment of the integrated load at Node 17 of system named 118D
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914018_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914018_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914018_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1算例118D的节点17的综合负荷增量" src="Detail/GetImg?filename=images/DLXT201914018_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic power flow algorithm considering frequency regulation of wind power generators">

                                <b>[1]</b> WANG Ruohan, XIE Yuzheng, ZHANG Hengxu, et al.Dynamic power flow algorithm considering frequency regulation of wind power generators[J].IET Renewable Power Generation, 2017, 11 (8) :1218-1225.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improved dynamic power flow model with DFIGs participating in frequency regulation">

                                <b>[2]</b> LI Shenghu, ZHANG Wei, WANG Zhengfeng.Improved dynamic power flow model with DFIGs participating in frequency regulation[J].International Transactions on Electrical Energy Systems, 2017, 27 (12) :1-13.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201024002&amp;v=MjYzMzN5cmtVTHpBSVNIVGVyRzRIOUhPcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 李兢, 陈颖, 沈沉.分布式仿真鲁棒性改进方法[J].电力系统自动化, 2010, 34 (24) :11-17.LI Jing, CHEN Ying, SHEN Chen.Studies on robustness of distributed processing for power system simulation[J].Automation of Electric Power Systems, 2010, 34 (24) :11-17.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201414009&amp;v=MTUwOTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVUx6QUx5bmFlYkc0SDlYTnE0OUZiWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 顾慧杰, 王彬, 赵旋宇, 等.多级控制中心全局电网潮流计算及闭环控制仿真系统[J].电力系统保护与控制, 2014, 42 (14) :52-59.GU Huijie, WANG Bin, ZHAO Xuanyu, et al.Simulation of global power flow calculation and closed-loop control for multi-level hierarchical control centers[J].Power System Protection and Control, 2014, 42 (14) :52-59.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615016&amp;v=MTY4OTR6cXFCdEdGckNVUjdxZlp1WnNGeXJrVUx6QUlTSFRlckc0SDlmTnFvOUVZb1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张海波, 朱存浩.考虑时空及应用维度的分布式并行计算管理机制[J].电力系统自动化, 2016, 40 (15) :106-112.ZHANG Haibo, ZHU Cunhao.Distributed parallel calculation management mechanism considering time-space and application dimensions[J].Automation of Electric Power Systems, 2016, 40 (15) :106-112.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200324000&amp;v=MTcyNTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVTHpBSVNIVGVyRzRIdExPcTQ5RlpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 张海波, 张伯明, 孙宏斌.基于异步迭代的多区域互联系统动态潮流分解协调计算[J].电力系统自动化, 2003, 27 (24) :1-5.ZHANG Haibo, ZHANG Boming, SUN Hongbin.A decomposition and coordination dynamic power flow calculation for multi-area interconnected system based on asynchronous iteration[J].Automation of Electric Power Systems, 2003, 27 (24) :1-5.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The research on distributed dynamic power flow based on asynchronous iteration mode considering frequency change">

                                <b>[7]</b> XIN Baojiang, ZHANG Haibo.The research on distributed dynamic power flow based on asynchronous iteration mode considering frequency change[C]// IEEE International Conference on Power System Technology, October 24-28, 2010, Hangzhou, China.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A distributed multi-control-center dynamic power flow algorithm based on asynchronous iteration scheme">

                                <b>[8]</b> ZHANG Haibo, ZHANG Boming, ANJAN B, et al.A distributed multi-control-center dynamic power flow algorithm based on asynchronous iteration scheme[J].IEEE Transactions on Power Systems, 2018, 33 (2) :1716-1724.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200918008&amp;v=MjMxMDhIdGpOcDQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVTHpBSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 张海波, 张晓云.基于异步迭代的交直流互联系统分布式动态潮流计算[J].电力系统自动化, 2009, 33 (18) :33-36.ZHANG Haibo, ZHANG Xiaoyun.Distributed dynamic power flow for AC/DC interconnected power grid based on asynchronous iteration mode[J].Automation of Electric Power Systems, 2009, 33 (18) :33-36.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201107005&amp;v=MjY3MDhIOURNcUk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVTHpBSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张海波, 张晓云.考虑换流变压器变比调节的交直流系统分布式动态潮流[J].电力系统自动化, 2011, 35 (7) :19-23.ZHANG Haibo, ZHANG Xiaoyun.Distributed dynamic power flow for AC/DC interconnected power grid considering converter transformer’s tap changer regulating[J].Automation of Electric Power Systems, 2011, 35 (7) :19-23.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201018004&amp;v=MDY3NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1VMekFJU0hUZXJHNEg5SE5wNDlGWUlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 赵晋泉, 徐鹏, 高宗和, 等.基于子网边界等值注入功率的异步迭代分布式潮流算法[J].电力系统自动化, 2010, 34 (18) :11-15.ZHAO Jinquan, XU Peng, GAO Zonghe, et al.An asynchronous iterative distributed power flow algorithm based on the boundary bus injection power[J].Automation of Electric Power Systems, 2010, 34 (18) :11-15.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201209011&amp;v=MTMwNTlHRnJDVVI3cWZadVpzRnlya1VMekFJU0hUZXJHNEg5UE1wbzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 张海波, 蒋良敏, 陶文伟, 等.实用化分布式动态潮流计算系统的设计与实现[J].电力系统自动化, 2012, 36 (9) :67-71.ZHANG Haibo, JIANG Liangmin, TAO Wenwei, et al.Design and implementation of a practical distributed power flow calculation system[J].Automation of Electric Power Systems, 2012, 36 (9) :67-71.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS812.010&amp;v=MjExMTg9PUlUckJmYnU1SE0vTXJvOHFZZXNNRFE0eHp4WVM3MHgrUUh2cjMzMDNlYkNVUmJ1ZlpPZHNGaXZtV3c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 孙宏斌, 张伯明, 相年德.发输配全局潮流计算——第一部分:数学模型和基本算法[J].电网技术, 1998, 22 (13) :39-42.SUN Hongbin, ZHANG Boming, XIANG Niande.Global power flow calculation—Part 1:model and method[J].Power System Technology, 1998, 22 (13) :39-42.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200813002&amp;v=MDU4MTh6QUlTSFRlckc0SHRuTnJJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 孙宏斌, 郭烨, 张伯明.含环状配电网的输配全局潮流分布式计算[J].电力系统自动化, 2008, 32 (13) :11-15.SUN Hongbin, GUO Ye, ZHANG Boming.Distributed global power flow calculation for whole transmission and looped distribution networks[J].Automation of Electric Power Systems, 2008, 32 (13) :11-15.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201623011&amp;v=MDEzMjNQYmJHNEg5Zk9ySTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1VMekFQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 杨溢, 郭志忠.双端电磁环网的<i>N</i>-1静态安全分析[J].中国电机工程学报, 2016, 36 (23) :6401-6408.YANG Yi, GUO Zhizhong.Static security analysis on two-terminal electromagnetic loop of power network[J].Proceedings of the CSEE, 2016, 36 (23) :6401-6408.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJHD&amp;filename=SJHD39E3A788CD6EF0DDDD714D6A32A34765&amp;v=MjQyODc9TmlmRGFyQ3hhOUs5cUlkTkY1OEplUW81dTJKbm5qaDhUQXZrM1JFM0NMR1FRcnlhQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeHJtOHc2QQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> YANG Yi, GUO Zhizhong.Sufficient condition for the parallel flow problem of electromagnetic loop networks[J/OL].Mathematical Problems in Engineering[2018-02-27].https://doi.org/10.1155/2018/8192710.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Parallel flow problem in electromagnetic loop networks">

                                <b>[17]</b> YANG Yi, GUO Zhizhong.Parallel flow problem in electromagnetic loop networks[C]// 21st International Conference on Electrical Machines and Systems (ICEMS) , October 7-10, 2018, Jeju, South Korea:887-892.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Master-slave-splitting based distributed global power flow method for integrated transmission and distribution analysis">

                                <b>[18]</b> SUN Hongbin, GUO Qinglai, ZHANG Boming, et al.Master-slave-splitting based distributed global power flow method for integrated transmission and distribution analysis[J].IEEE Transactions on Smart Grid, 2015, 6 (3) :1484-1492.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201503014&amp;v=MDgwMjdmWnVac0Z5cmtVTHpBUHlyUGJiRzRIOVRNckk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 谭玉东, 李欣然, 蔡晔, 等.基于动态潮流的电网连锁故障模型及关键线路识别[J].中国电机工程学报, 2015, 35 (3) :615-622.TAN Yudong, LI Xinran, CAI Ye, et al.Modeling cascading failures in power grid based on dynamic power flow and vulnerable line identification[J].Proceedings of the CSEE, 2015, 35 (3) :615-622.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power systems test case archive">

                                <b>[20]</b> RICHARD D C.Power systems test case archive[EB/OL].[2018-11-20].https://labs.ece.uw.edu/pstca/.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914018" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914018&amp;v=MjA1MTFzRnlya1VMekJJU0hUZXJHNEg5ak5xNDlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

