

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136533844006250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914019%26RESULT%3d1%26SIGN%3djxyEPUu6zcKE61OeB0xqtFVauVk%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914019&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914019&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914019&amp;v=MDAwNDFyQ1VSN3FmWnVac0Z5cmtVYjdCSVNIVGVyRzRIOWpOcTQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#49" data-title="&lt;b&gt;1&lt;/b&gt; 基于供电分区的优化模型和求解思路 "><b>1</b> 基于供电分区的优化模型和求解思路</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;1.1&lt;/b&gt; 供电分区分类"><b>1.1</b> 供电分区分类</a></li>
                                                <li><a href="#57" data-title="&lt;b&gt;1.2&lt;/b&gt; 规划优化模型"><b>1.2</b> 规划优化模型</a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;1.3&lt;/b&gt; 模型求解思路"><b>1.3</b> 模型求解思路</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#69" data-title="&lt;b&gt;2&lt;/b&gt; 供电分区优化划分方法 "><b>2</b> 供电分区优化划分方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#71" data-title="&lt;b&gt;2.1&lt;/b&gt; 主干候选通道布局"><b>2.1</b> 主干候选通道布局</a></li>
                                                <li><a href="#74" data-title="&lt;b&gt;2.2&lt;/b&gt; 供电网格的优化划分"><b>2.2</b> 供电网格的优化划分</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;2.3&lt;/b&gt; 供电单元的优化划分"><b>2.3</b> 供电单元的优化划分</a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;2.4&lt;/b&gt; 分区划分的人工干预"><b>2.4</b> 分区划分的人工干预</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#101" data-title="&lt;b&gt;3&lt;/b&gt; 目标网架接线方案 "><b>3</b> 目标网架接线方案</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#103" data-title="&lt;b&gt;3.1&lt;/b&gt; 初始接线方案的选取"><b>3.1</b> 初始接线方案的选取</a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;3.2&lt;/b&gt; 最终接线方案的选取"><b>3.2</b> 最终接线方案的选取</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#115" data-title="&lt;b&gt;4&lt;/b&gt; 网架过渡方案 "><b>4</b> 网架过渡方案</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#119" data-title="&lt;b&gt;5 算例分析&lt;/b&gt; "><b>5 算例分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#121" data-title="&lt;b&gt;5.1&lt;/b&gt; 变电站布点分布"><b>5.1</b> 变电站布点分布</a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;5.2&lt;/b&gt; 供电分区的优化划分"><b>5.2</b> 供电分区的优化划分</a></li>
                                                <li><a href="#126" data-title="&lt;b&gt;5.3&lt;/b&gt; 目标网架的典型接线模式"><b>5.3</b> 目标网架的典型接线模式</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#131" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#152" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#54" data-title="&lt;b&gt;图1 供电分区分类示意图&lt;/b&gt;"><b>图1 供电分区分类示意图</b></a></li>
                                                <li><a href="#80" data-title="&lt;b&gt;图2 站间供电网格划分示意图&lt;/b&gt;"><b>图2 站间供电网格划分示意图</b></a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;图3 典型接线方式过渡示意图&lt;/b&gt;"><b>图3 典型接线方式过渡示意图</b></a></li>
                                                <li><a href="#153" data-title="图A1高压配电网架规划总体流程图">图A1高压配电网架规划总体流程图</a></li>
                                                <li><a href="#154" data-title="图A2主干候选通道布局的构建思路">图A2主干候选通道布局的构建思路</a></li>
                                                <li><a href="#155" data-title="图A3地区X的变电站布点分布">图A3地区X的变电站布点分布</a></li>
                                                <li><a href="#156" data-title="图A4地区X的接线模式或供电单元优化结果">图A4地区X的接线模式或供电单元优化结果</a></li>
                                                <li><a href="#157" data-title="图A5区域Y的供电单元优化结果">图A5区域Y的供电单元优化结果</a></li>
                                                <li><a href="#158" data-title="表A1针对不同供电类型区域推荐的高压接线模式">表A1针对不同供电类型区域推荐的高压接线模式</a></li>
                                                <li><a href="#159" data-title="表A2区域Y的供电网格优化划分结果">表A2区域Y的供电网格优化划分结果</a></li>
                                                <li><a href="#160" data-title="表A3区域Y各供电网格内单元枚举方案">表A3区域Y各供电网格内单元枚举方案</a></li>
                                                <li><a href="#161" data-title="表A4供电单元Z各初始接线模式的年平均停电持续时间比较">表A4供电单元Z各初始接线模式的年平均停电持续时间比较</a></li>
                                                <li><a href="#162" data-title="表A5供电单元Z各初始接线模式的年费用比较">表A5供电单元Z各初始接线模式的年费用比较</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="4">


                                    <a id="bibliography_1" title=" 陈章潮, 程浩忠.城市电网规划与改造[M].2版.北京:中国电力出版社, 2007:13.CHEN Zhangchao, CHENG Haozhong.Urban power network planning and renovation[M].2nd ed.Beijing:China Electric Power Press, 2007:13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508352473001&amp;v=MTg0NjduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzNKSWw4ZFhGcXpHYmE0RnRMSnJZdENaK3NQRFJNOHp4VVNtRGQ5U0g3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         陈章潮, 程浩忠.城市电网规划与改造[M].2版.北京:中国电力出版社, 2007:13.CHEN Zhangchao, CHENG Haozhong.Urban power network planning and renovation[M].2nd ed.Beijing:China Electric Power Press, 2007:13.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_2" title=" 沈瑜, 徐逸清, 陈龙翔.高压配电网优化规划的研究[J].电网技术, 2011, 35 (10) :70-75.SHEN Yu, XU Yiqing, CHEN Longxiang.Studies on optimal planning of high voltage distribution network[J].Power System Technology, 2011, 35 (10) :70-75." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201110014&amp;v=MDYzMzR6cXFCdEdGckNVUjdxZlp1WnNGeXJrVWI3QklUckJmYkc0SDlETnI0OUVZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         沈瑜, 徐逸清, 陈龙翔.高压配电网优化规划的研究[J].电网技术, 2011, 35 (10) :70-75.SHEN Yu, XU Yiqing, CHEN Longxiang.Studies on optimal planning of high voltage distribution network[J].Power System Technology, 2011, 35 (10) :70-75.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_3" title=" 程浩忠.电力系统规划[M].2版.北京:中国电力出版社, 2014.CHENG Haozhong.Power system planning[M].2nd ed.Beijing:China Electric Power Press, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512349995000&amp;v=MjY1MDBHYmE1SE5MSXBvWk1ZZXNQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTczSklsOGRYRnF6&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         程浩忠.电力系统规划[M].2版.北京:中国电力出版社, 2014.CHENG Haozhong.Power system planning[M].2nd ed.Beijing:China Electric Power Press, 2014.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_4" title=" 孔涛, 程浩忠, 王建民, 等.城市电网网架结构与分区方式的两层多目标联合规划[J].中国电机工程学报, 2009, 29 (10) :59-66.KONG Tao, CHENG Haozhong, WANG Jianmin, et al.United urban power grid planning for network structure and partition scheme based on bi-level multi-objective optimization with genetic algorithm[J].Proceedings of the CSEE, 2009, 29 (10) :59-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200910012&amp;v=MTkxNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVYjdCUHlyUGJiRzRIdGpOcjQ5RVpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         孔涛, 程浩忠, 王建民, 等.城市电网网架结构与分区方式的两层多目标联合规划[J].中国电机工程学报, 2009, 29 (10) :59-66.KONG Tao, CHENG Haozhong, WANG Jianmin, et al.United urban power grid planning for network structure and partition scheme based on bi-level multi-objective optimization with genetic algorithm[J].Proceedings of the CSEE, 2009, 29 (10) :59-66.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_5" title=" 潘锋, 宗明, 周敏.基于Pareto多目标遗传算法的高压配电网规划[J].电气应用, 2010, 29 (21) :98-101.PAN Feng, ZONG Ming, ZHOU Min.High voltage distribution network planning based on Pareto multi-objective genetic algorithm[J].Electrotechnical Application, 2010, 29 (21) :98-101." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJZ201021024&amp;v=MTU3MjRkTEc0SDlIT3JvOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVWI3QklTckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         潘锋, 宗明, 周敏.基于Pareto多目标遗传算法的高压配电网规划[J].电气应用, 2010, 29 (21) :98-101.PAN Feng, ZONG Ming, ZHOU Min.High voltage distribution network planning based on Pareto multi-objective genetic algorithm[J].Electrotechnical Application, 2010, 29 (21) :98-101.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_6" title=" 金义雄, 张保民, 王承民, 等.多电压等级城市高压配网规划研究[J].电气应用, 2010, 29 (5) :26-31.JIN Yixiong, ZHANG Baomin, WANG Chengmin, et al.Multi-voltage urban high voltage distribution network planning research[J].Electrotechnical Application, 2010, 29 (5) :26-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJZ201005009&amp;v=MTE0NzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ViN0JJU3JCZExHNEg5SE1xbzlGYlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         金义雄, 张保民, 王承民, 等.多电压等级城市高压配网规划研究[J].电气应用, 2010, 29 (5) :26-31.JIN Yixiong, ZHANG Baomin, WANG Chengmin, et al.Multi-voltage urban high voltage distribution network planning research[J].Electrotechnical Application, 2010, 29 (5) :26-31.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_7" title=" TEIMOURZADEH S, AMINIFAR F.MILP formulation for transmission expansion planning with short-circuit level constraints[J].IEEE Transactions on Power Systems, 2016, 31 (4) :3109-3118." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=MILP formulation for transmission expansion planning with short-circuit level constraints">
                                        <b>[7]</b>
                                         TEIMOURZADEH S, AMINIFAR F.MILP formulation for transmission expansion planning with short-circuit level constraints[J].IEEE Transactions on Power Systems, 2016, 31 (4) :3109-3118.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_8" title=" 明煦, 王主丁, 王敬宇, 等.基于供电网格优化划分的中压配电网规划[J].电力系统自动化, 2018, 42 (22) :159-164.DOI:10.7500/AEPS20180208005.MING Xu, WANG Zhuding, WANG Jingyu, et al.Mesh optimization generation based medium voltage distribution network planning[J].Automation of Electric Power Systems, 2018, 42 (22) :159-164.DOI:10.7500/AEPS20180208005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822022&amp;v=MjkzNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ViN0JJU0hUZXJHNEg5bk9yWTlIWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         明煦, 王主丁, 王敬宇, 等.基于供电网格优化划分的中压配电网规划[J].电力系统自动化, 2018, 42 (22) :159-164.DOI:10.7500/AEPS20180208005.MING Xu, WANG Zhuding, WANG Jingyu, et al.Mesh optimization generation based medium voltage distribution network planning[J].Automation of Electric Power Systems, 2018, 42 (22) :159-164.DOI:10.7500/AEPS20180208005.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_9" >
                                        <b>[9]</b>
                                     王敬宇, 王主丁, 张永斌, 等.基于三层宏观组网约束的中压配网精准规划[C]//2018第三届电气工程, 机械工程与自动化国际会议, 2018年5月29日, 杭州, 中国:31-43.WANG Jingyu, WANG Zhuding, ZHANG Yongbin, et al.Three-layer macro network constraint based precision planning of middle-voltage distribution networks[C]// Proceedings of 2018 3rd International Conference on Electrical Engineering, Mechanical Engineering and Automation (ICEEMEA2018) , May 29, 2018, Hangzhou, China:31-43.</a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_10" >
                                        <b>[10]</b>
                                     李相涛, 董澎涛, 姜能涛.配电网网格化规划方法及其运用[J].电力系统装备, 2017 (10) :12-14.LI Xiangtao, DONG Pengtao, JIANG Nengtao.Distribution grid planning method and application[J].Power System Equipment, 2017 (10) :12-14.</a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_11" >
                                        <b>[11]</b>
                                     张铭昕, 刘洪志.配电网规划的网格化方法应用[J].科学与信息化, 2017 (6) :21-23.ZHANG Mingxin, LIU Hongzhi.The gridding method of distribution network planning application[J].Science and Informatization, 2017 (6) :21-23.</a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_12" >
                                        <b>[12]</b>
                                     中国电力企业联合会, 国家能源局.配电网规划设计技术导则:DLT 5729—2016[S].北京:中国电力出版社, 2016.China Electricity Council, National Energy Administration.The guide for planning and design of distribution network:DLT 5729—2016[S].Beijing:China Electric Power Press, 2016.</a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_13" >
                                        <b>[13]</b>
                                     中国南方电网有限责任公司.110千伏及以下配电网规划技术指导原则:Q/CSG—2016[S].2016.China Southern Power Grid Company Limited.Technical guidelines on 110 kV and below distribution network planning:Q/CSG—2016[S].2016.</a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_14" >
                                        <b>[14]</b>
                                     中华人民共和国住房和城乡建设部.城市电力规划规范:GB 50293—2014[S].北京:中国电力出版社, 2014.Ministry of Housing and Urban-Rural Construction of the People’s Republic of China.Code for urban electricity planning:GB 50293—2014[S].Beijing:China Electric Power Press, 2014.</a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_15" title=" 王锡凡.电力系统规划基础[M].北京:水利电力出版社, 1994.WANG Xifan.Power system planning fundamentals[M].Beijing:Water Resources and Electric Power Press, 1994." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007120020501999&amp;v=MjY5NjJJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3M0pJbDhkVlYyN0diSzZIdEhPcjRwRlpl&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王锡凡.电力系统规划基础[M].北京:水利电力出版社, 1994.WANG Xifan.Power system planning fundamentals[M].Beijing:Water Resources and Electric Power Press, 1994.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_16" >
                                        <b>[16]</b>
                                     国网北京经济技术研究院.电网规划设计手册[M].北京:中国电力出版社, 2015.State Grid Beijing Institute of Economics and Technology.Handbook of power grid planning and design[M].Beijing:China Electric Power Press, 2015.</a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_17" title=" 马国栋.电线电缆载流量[M].北京:中国电力出版社, 2003.MA Guodong.Wire and cable ampacity[M].Beijing:China Electric Power Press, 2003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508312724999&amp;v=MjQ0NjRZT0lHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTczSklsOGRWVjI3R2JhNEZ0TE5yWWhI&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         马国栋.电线电缆载流量[M].北京:中国电力出版社, 2003.MA Guodong.Wire and cable ampacity[M].Beijing:China Electric Power Press, 2003.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_18" title=" 昝贵龙, 王主丁, 李秋燕, 等.基于状态空间截断和隔离范围推导的高压配电网可靠性评估[J].电力系统自动化, 2017, 41 (13) :79-85.DOI:10.7500/AEPS20160913011.ZAN Guilong, WANG Zhuding, LI Qiuyan, et al.High voltage distribution network reliability evaluation based on state space truncation and isolation scope derivation[J].Automation of Electric Power Systems, 2017, 41 (13) :79-85.DOI:10.7500/AEPS20160913011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713011&amp;v=MDU3MDVyRzRIOWJOckk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVYjdCSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         昝贵龙, 王主丁, 李秋燕, 等.基于状态空间截断和隔离范围推导的高压配电网可靠性评估[J].电力系统自动化, 2017, 41 (13) :79-85.DOI:10.7500/AEPS20160913011.ZAN Guilong, WANG Zhuding, LI Qiuyan, et al.High voltage distribution network reliability evaluation based on state space truncation and isolation scope derivation[J].Automation of Electric Power Systems, 2017, 41 (13) :79-85.DOI:10.7500/AEPS20160913011.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_19" title=" 王璟.配电网规划[M].北京:中国电力出版社, 2016.WANG Jing.Distribution network planning[M].Beijing:China Electric Power Press, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512389519000&amp;v=MjgxNDVlWnZGeW5uVTczSklsOGRYRnF6R2JhNUhOTEVwb3BFYmVzUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZa&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         王璟.配电网规划[M].北京:中国电力出版社, 2016.WANG Jing.Distribution network planning[M].Beijing:China Electric Power Press, 2016.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_20" title=" 霍凯龙, 王主丁, 张代红, 等.大规模变电站多阶段规划优化实用方法[J].电力系统及其自动化学报, 2017, 29 (5) :122-128.HUO Kailong, WANG Zhuding, ZHANG Daihong, et al.Practical method of multi-stage planning optimization for large-scale substation[J].Proceedings of the CSU-EPSA, 2017, 29 (5) :122-128." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201705020&amp;v=MjMyODFTSFJhckc0SDliTXFvOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVWI3Qkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         霍凯龙, 王主丁, 张代红, 等.大规模变电站多阶段规划优化实用方法[J].电力系统及其自动化学报, 2017, 29 (5) :122-128.HUO Kailong, WANG Zhuding, ZHANG Daihong, et al.Practical method of multi-stage planning optimization for large-scale substation[J].Proceedings of the CSU-EPSA, 2017, 29 (5) :122-128.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-08 11:17</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),151-161 DOI:10.7500/AEPS20180816004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">高压配电网网格化规划优化模型和方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BB%BB%E6%B3%93%E5%AE%87&amp;code=42234605&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">任泓宇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E4%B8%BB%E4%B8%81&amp;code=10194492&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王主丁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E8%B6%85&amp;code=37207059&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张超</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%92%8B%E5%8B%83&amp;code=37207060&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蒋勃</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E5%88%9A&amp;code=24656207&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵刚</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E5%BB%B6%E7%90%B3&amp;code=34084530&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴延琳</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%BE%93%E9%85%8D%E7%94%B5%E8%A3%85%E5%A4%87%E7%B3%BB%E7%BB%9F%E5%AE%89%E5%85%A8%E4%B8%8E%E6%96%B0%E6%8A%80%E6%9C%AF%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E9%87%8D%E5%BA%86%E5%A4%A7%E5%AD%A6)&amp;code=0109290&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">输配电装备系统安全与新技术国家重点实验室(重庆大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E9%87%8D%E5%BA%86%E6%98%9F%E8%83%BD%E7%94%B5%E6%B0%94%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1509716&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">重庆星能电气有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E9%99%95%E8%A5%BF%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=0128492&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网陕西省电力公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E9%99%95%E8%A5%BF%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网陕西省电力公司经济技术研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>新电改背景下, 精细化规划成为提高电网企业效益的关键。以工程应用为目标, 结合相关规划导则, 提出了基于供电分区优化的高压配电网目标网架规划优化模型和方法。首先明确规划区域高压候选通道布局;然后, 基于供电变电站和高压线路通道<i>N</i>-1供电安全性最大化, 同时考虑到高压联络线路费用的最小化, 在全局范围内进行供电分区的优化划分;最后针对电气上相对独立的各供电分区, 采用技术经济比较方法从有限的典型接线模式中进行优选。中间年网架采用了由简到繁的典型接线模式的过渡。所提方法在保证规划方案全局最优或次优的基础上, 实现了配电网分区规模的由大变小和相应规划方法的由繁变简。算例表明了该模型和方法直观、简单和实用。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E5%8E%8B%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高压配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BD%91%E7%BB%9C%E5%8C%96%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">网络化规划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BE%9B%E7%94%B5%E5%88%86%E5%8C%BA%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">供电分区优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BE%9B%E7%94%B5%E7%BD%91%E6%A0%BC&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">供电网格;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BE%9B%E7%94%B5%E5%8D%95%E5%85%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">供电单元;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%B8%E5%9E%8B%E6%8E%A5%E7%BA%BF%E6%A8%A1%E5%BC%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">典型接线模式;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8E%A5%E7%BA%BF%E6%A8%A1%E5%BC%8F%E8%BF%87%E6%B8%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">接线模式过渡;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *任泓宇 (1993—) , 男, 硕士研究生, 主要研究方向:电力系统规划、运行与可靠性等。E-mail:1158694926@qq.com;
                                </span>
                                <span>
                                    王主丁 (1964—) , 男, 教授, 博士生导师, 主要研究方向:电力系统规划、运行与可靠性等。E-mail:348402467@qq.com;
                                </span>
                                <span>
                                    张超 (1978—) , 男, 硕士, 副高级工程师, 主要研究方向:电网规划。E-mail:13519168523@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-16</p>

            </div>
                    <h1><b>Optimization Model and Method for Mesh Planning for High-voltage Distribution Network</b></h1>
                    <h2>
                    <span>REN Hongyu</span>
                    <span>WANG Zhuding</span>
                    <span>ZHANG Chao</span>
                    <span>JIANG Bo</span>
                    <span>ZHAO Gang</span>
                    <span>WU Yanlin</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Power Transmission Equipment & System Security and New Technology (Chongqing University)</span>
                    <span>Chongqing Electric Energy Star Inc.</span>
                    <span>State Grid Shaanxi Electric Power Company</span>
                    <span>State Grid Shaanxi Electric Power Company Economic Research Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Under the background of the new power system reform, fine planning has become necessary to improve the efficiency of power grid enterprises. For the purpose of engineering application, the models and methods based on power supply partition optimization are presented with relevant planning guidelines being combined for the planning of high-voltage distribution network in a target year. Firstly, the layout of candidate routes is made clear for the high-voltage lines of a planning area. Secondly, the power supply partition optimization is performed from a global perspective through maximizing the “<i>N</i>-1” safety of substations and line routes and also minimizing the cost of high-voltage tie lines. Finally, for each of the relatively independent power supply subareas, a wiring mode is selected from a limited number of typical wiring modes by using a technology-economy comparison method. In middle years, the transition from a simple wiring mode to a complex one is adopted. On the basis of guaranteeing a global optimal planning scheme, the distribution network scale in a subarea is changed from large to small and the corresponding planning method is transformed from complicated to simple. Results of numerical examples show that the proposed models and methods are intuitive, simple and practical.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high-voltage%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high-voltage distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=mesh%20planning&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">mesh planning;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20supply%20partition%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power supply partition optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20supply%20mesh&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power supply mesh;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20supply%20unit&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power supply unit;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=typical%20wiring%20mode&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">typical wiring mode;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transition%20of%20wiring%20modes&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transition of wiring modes;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-16</p>
                            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">高压配电网一般是指35～110 kV电压等级的配电网, 是连接输电网和中压配电网的枢纽, 也是城乡基础设施建设的重要组成部分。据统计, 全国发电量的85%经由高压配电网送给用户<citation id="139" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>, 因此高压配电网规划方案的优劣值得关注。</p>
                </div>
                <div class="p1">
                    <p id="46">传统的高压配电网规划大多是依靠笼统的技术导则和规划人员的主观经验, 采用多方案技术经济比较进行方案优选。但这种有限方案的优选对于变电站较多的情况难以在全局范围内获得“技术可行、经济最优”的方案。为此许多学者提出了比较系统、规范和严谨的规划优化模型和求解方法<citation id="140" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。但这些启发式方法和数学规划优化方法存在以下不足:对于大规模系统计算量大;对不同系统的适应性不强;计算过程和结果不利于规划人员的理解、判断和调整;与相关技术导则的结合度不够。</p>
                </div>
                <div class="p1">
                    <p id="47">近年来, 越来越多的供电企业开展了配电网网格化规划的研究和实践<citation id="141" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。对于规模庞大的配电网, 网格化规划 (或基于供电分区优化的配电网规划) 主要是为了将整个规划区域复杂的网架规划转化为相对独立的各网格内部简单的网架规划, 可同时规避上述方法存在的各种问题。但目前网格化规划主要用于中压配电网, 缺乏在高压配电网中的应用研究。</p>
                </div>
                <div class="p1">
                    <p id="48">本文基于技术可行、经济最优这一基本规划理念, 将文献<citation id="142" type="reference">[<a class="sup">8</a>]</citation>的部分研究成果推广应用到高压配电网, 针对以220 kV变电站为电源点和以110 kV变电站为负荷点的高压配电网架规划, 将供电分区优化划分和典型接线模式技术经济比较相结合, 兼顾了规划的实用性和科学性。首先, 在明确高压候选通道布局的基础上, 在全局范围内将整个高压配电网规划区域划分为不同的供电网格及其供电单元;然后针对电气上相对独立的各供电单元, 依据技术经济比较的方法选择110 kV典型接线模式。</p>
                </div>
                <h3 id="49" name="49" class="anchor-tag"><b>1</b> 基于供电分区的优化模型和求解思路</h3>
                <h4 class="anchor-tag" id="50" name="50"><b>1.1</b> 供电分区分类</h4>
                <div class="p1">
                    <p id="51">基于现有的配电网规划技术原则<citation id="143" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>, 高压配电网架典型接线模式主要分为双侧电源和单侧电源接线方式, 如满足上级电源<i>N</i>-1的T形和π形链式接线, 以及满足通道<i>N</i>-1的环网接线和不满足通道<i>N</i>-1的辐射型接线。这些典型接线间电气上相对独立 (仅在供电变电站或下级电网存在电气联系或联络) , 可将其供电范围视为一种基本的供电分区, 即下文定义的供电单元或供电网格。</p>
                </div>
                <h4 class="anchor-tag" id="52" name="52"><b>1.1.1</b> 供电单元</h4>
                <div class="p1">
                    <p id="53">本文定义供电单元为电气上相对独立的110 kV变电站供电区域, 如一组110 kV典型接线涉及的110 kV变电站供电区域即为一个供电单元。如图1所示, 每个红色圆圈即为一个供电单元, 根据其内部110 kV变电站有无220 kV备供变电站和110 kV备供线路通道, 供电单元可分为:对应双侧电源接线供电区域的站间供电单元, 对应单侧电源接线供电区域的自环供电单元和辐射供电单元。站间供电单元区域以两座或以上220 kV变电站作为其供电变电站, 其中的110 kV变电站负荷可通过110 kV线路在这些220 kV变电站站间转供;自环供电单元区域仅以一个220 kV变电站作为其供电变电站, 其中的110 kV变电站负荷可通过该220 kV变电站不同110 kV线路通道转供;辐射供电单元区域仅以一个220 kV变电站作为其供电变电站, 其中的110 kV变电站负荷不能通过其他110 kV线路通道实现转供。</p>
                </div>
                <div class="area_img" id="54">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914019_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 供电分区分类示意图" src="Detail/GetImg?filename=images/DLXT201914019_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 供电分区分类示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914019_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of classification on power supply sub-area</b></p>

                </div>
                <h4 class="anchor-tag" id="55" name="55"><b>1.1.2</b> 供电网格</h4>
                <div class="p1">
                    <p id="56">本文定义供电网格为220 kV供电变电站相同的所有相邻供电单元涉及的供电区域, 可分为站间供电网格和非站间供电网格:站间供电网格由一个或多个站间供电单元组成;非站间供电网格由一个或多个自环供电单元和/或辐射供电单元组成。图1中每个蓝色圆圈即为一个供电网格。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57"><b>1.2</b> 规划优化模型</h4>
                <div class="p1">
                    <p id="58">若已知110/220 kV高压变电站布点和各220 kV变电站的110 kV变电站供电范围, 为尽量提高网架的<i>N</i>-1供电安全性, 在技术可行条件下, 基于供电分区的110 kV目标网架应尽可能多地形成站间供电网格/单元以及自环供电单元, 同时尽量减小各网格/单元内110 kV线路的总费用。相应的规划优化模型可表示为:</p>
                </div>
                <div class="p1">
                    <p id="59" class="code-formula">
                        <mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>max</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext></mrow></msub><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>max</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>h</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>h</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>z</mtext><mtext>j</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>=</mo><mo stretchy="false">{</mo><mi>ε</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext></mrow></msub></mrow></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mi>ε</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>z</mtext><mtext>j</mtext></mrow></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>C</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">}</mo><mo>=</mo><mo stretchy="false">{</mo><mi>ε</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext></mrow></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></munderover><mi>C</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>ε</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>z</mtext><mtext>j</mtext></mrow></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>s</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>g</mi><mo stretchy="false"> (</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>, </mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>, </mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>s</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>h</mi><mo stretchy="false"> (</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>, </mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>, </mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>s</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>φ</mi><mo stretchy="false"> (</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>, </mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>, </mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>s</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mn>1</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>t</mtext><mtext>d</mtext></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>max</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>t</mtext><mtext>d</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>d</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="60">式中:<i>N</i><sub>zj</sub>和<i>N</i><sub>fzj</sub>分别为站间供电网格和非站间供电网格的总数, 其中<i>N</i><sub>zj</sub>为优化变量, <i>N</i><sub>fzj</sub>为状态变量;<i>N</i><sub>zhb, <i>i</i></sub>为第<i>i</i>个非站间供电网格中自环供电单元包含的110 kV变电站个数, 为优化变量;<i>N</i><sub>zh, <i>i</i></sub>和<i>N</i><sub>fs, <i>i</i></sub>分别为第<i>i</i>个非站间供电网格中自环供电单元个数和辐射供电单元的个数, 为状态变量;<i>N</i><sub>zj, <i>i</i></sub>为第<i>i</i>个站间供电网格中站间供电单元的个数, 为优化变量;<i>ε</i>=<i>k</i><sub>y</sub>+<i>k</i><sub>h</sub>, 其中<i>k</i><sub>y</sub>和<i>k</i><sub>h</sub>分别为运行维护费用系数和含折旧的投资回收系数<citation id="144" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>;<i>C</i><sub>zj, <i>i</i></sub>为第<i>i</i>个站间供电网格内线路的总费用, 含所有线路全长的投资、开关投资、土建、施工和管理等费用的综合造价;<i>C</i><sub>zh, <i>i</i></sub>和<i>C</i><sub>fs, <i>i</i></sub>分别为第<i>i</i>个非站间供电网格中自环供电单元和辐射供电单元内线路的综合造价;<i>C</i><sub>zj, <i>i</i>, <i>j</i></sub>为第<i>i</i>个站间供电网格中第<i>j</i>个站间供电单元内线路的综合造价;<i>C</i><sub>zh, <i>i</i>, <i>j</i></sub>和<i>C</i><sub>fs, <i>i</i>, <i>j</i></sub>分别为第<i>i</i>个非站间供电网格中第<i>j</i>个自环供电单元和第<i>j</i>个辐射供电单元内线路的综合造价;<i>C</i><sub>xs</sub>和<i>C</i><sub>ks</sub>分别为所有通道线路的电能损耗年费用和停电损失年费用;<i>M</i><sub>zj, <i>i</i>, <i>j</i></sub>, <i>M</i><sub>zh, <i>i</i>, <i>j</i></sub>和<i>M</i><sub>fs, <i>i</i>, <i>j</i></sub>分别为对应于<i>C</i><sub>zj, <i>i</i>, <i>j</i></sub>, <i>C</i><sub>zh, <i>i</i>, <i>j</i></sub>和<i>C</i><sub>fs, <i>i</i>, <i>j</i></sub>的接线模式;<i>g</i> (<i>M</i><sub>zj, <i>i</i>, <i>j</i></sub>, <i>M</i><sub>zh, <i>i</i>, <i>j</i></sub>, <i>M</i><sub>fs, <i>i</i>, <i>j</i></sub>) =0正常和<i>N</i>-1情况下为涉及潮流的等式约束方程;<i>h</i> (<i>M</i><sub>zj, <i>i</i>, <i>j</i></sub>, <i>M</i><sub>zh, <i>i</i>, <i>j</i></sub>, <i>M</i><sub>fs, <i>i</i>, <i>j</i></sub>) ≤0为正常和<i>N</i>-1情况下涉及潮流、短路和可靠性的不等式约束方程;<i>φ</i> (<i>M</i><sub>zj, <i>i</i>, <i>j</i></sub>, <i>M</i><sub>zh, <i>i</i>, <i>j</i></sub>, <i>M</i><sub>fs, <i>i</i>, <i>j</i></sub>) 为110 kV通道连通性判断函数 (等于1表示连通, 等于0表示不连通) ;<i>P</i><mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>t</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>t</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>分别为第<i>k</i>个通道流过的负荷及其最大允许值;<i>S</i><sub>td</sub>为所有通道的集合。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>1.3</b> 模型求解思路</h4>
                <div class="p1">
                    <p id="64">本文遵循“技术可行、经济最优”的基本规划理念, 提出了一套基于供电分区优化划分及其典型接线技术经济比较的高压配电网启发式规划优化方法, 将全局复杂的网架规划转化为相对独立的各小规模供电分区内的简单网架规划。</p>
                </div>
                <div class="p1">
                    <p id="65">首先, 为尽量提高网架的<i>N</i>-1供电安全性, 在全局范围内将整个规划区域划分为站间供电网格和非站间供电网格:优先构建式 (1) 中的满足220 kV变电站<i>N</i>-1的站间供电网格和单元;接着构建式 (1) 中满足高压线路通道<i>N</i>-1的自环供电单元;最后形成辐射供电单元。</p>
                </div>
                <div class="p1">
                    <p id="66">然后, 考虑到式 (1) 中高压线路的电能损耗年费用<i>C</i><sub>xs</sub>和停电损失年费用<i>C</i><sub>ks</sub>在总年费用中的占比较小 (经估算, 对于非单辐射高压线路, 电缆线路一般小于1%, 架空线路一般小于10%) , 仅近似依据110 kV线路综合造价最小原则进行供电分区优化划分。而且, 由于各220 kV变电站供电范围已知, 正常运行时由220 kV变电站至各110 kV变电站的110 kV通道基本确定, 涉及分区划分的110 kV综合造价的大小主要取决于各110 kV变电站站间的110 kV联络线路的选择。因此, 110 kV线路综合造价最小近似等同于相互联络的110 kV变电站站间110 kV线路综合造价最小;110 kV变电站负荷的备供220 kV变电站可近似按相应110 kV转供路径上联络线路综合造价最小选择。</p>
                </div>
                <div class="p1">
                    <p id="67">综上, 基于主干候选通道布局, 首先根据各110 kV变电站站间联络线路综合造价最小确定其可能存在的220 kV备供变电站 (下文简称备供站) ;其次, 基于各110 kV变电站的220 kV供电变电站 (下文简称主供站) 和可能存在的备供站, 在全局范围内将整个规划区域按是否满足220 kV变电站<i>N</i>-1要求, 划分为多个站间供电网格和非站间供电网格;然后将各供电网格按110 kV联络线路综合造价最小, 进一步细分为若干个对应某一典型接线模式的供电单元;最后, 针对电气上相对独立的各供电单元, 考虑线路导体和开关的投资费用、线路电能损耗年费用以及停电损失年费用, 采用技术经济比较方法选择其典型接线模式。对于过渡年网架, 考虑到时间上的远近协调, 采用了由简到繁的典型接线模式过渡。</p>
                </div>
                <div class="p1">
                    <p id="68">基于供电分区优化划分的高压配电网规划总流程如附录A图A1所示, 包括了现状分析、负荷预测、变电站规划、主干候选通道布局和供电分区优化划分、目标网架和过渡网架规划、方案评估和投资决策等。本文高压配电网规划的重点为:基于110 kV联络线路综合造价最小的供电分区优化划分;基于技术经济比较的各供电分区目标网架典型接线模式优选;基于目标导向和利旧原则的典型接线模式的过渡。</p>
                </div>
                <h3 id="69" name="69" class="anchor-tag"><b>2</b> 供电分区优化划分方法</h3>
                <div class="p1">
                    <p id="70">由于各供电分区内部的局部网架规划相对独立, 供电分区划分是否合理直接关系到整个规划区域网架的全局最优性。本文在满足主干候选通道布局和技术可行约束的条件下, 基于110 kV变电站高压联络线路综合造价最小原则进行供电分区的优化划分。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>2.1</b> 主干候选通道布局</h4>
                <div class="p1">
                    <p id="72">依据当前高压线路通道、高压规划路网、220/110 kV变电站布点分布等基本情况, 明确全局站址和高压主干候选通道布局, 特别是220 kV变电站站间候选联络通道, 强化了分区方案的可行性。110 kV主干候选通道布局构建思路如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="73">110 kV主干候选通道选择的优劣直接关系到相应建设线路的工程应用合理性。一般所选择的通道除应符合现行各种标准规程要求外, 应尽量选取长度短、转角少且角度小、跨越少、拆迁少、交通运输和施工运行方便以及地质条件好的方案。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>2.2</b> 供电网格的优化划分</h4>
                <div class="p1">
                    <p id="75">为了尽可能满足220 kV供电变电站<i>N</i>-1要求, 供电网格的划分应优先考虑其内部110 kV变电站负荷可在不同220 kV变电站站间通过110 kV线路实现互倒互供, 即尽可能多地优先形成站间供电网格, 同时尽量减小各网格内110 kV联络线路的综合造价。因此本步骤中可将式 (1) 的优化模型简化为:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>max</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext></mrow></msub><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext></mrow></msub></mrow></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>L</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>L</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>L</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>φ</mi><mo stretchy="false"> (</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>t</mtext><mtext>d</mtext></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>max</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>t</mtext><mtext>d</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext><mtext>t</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>C</i><sub>zjl, <i>i</i></sub>为第<i>i</i>个站间供电网格主干联络通道的综合造价;<i>L</i><sub>LL</sub> (<i>k</i>) 为第<i>k</i>个变电站在相应供电单元内110 kV联络通道的长度;<i>L</i><sub>max</sub>为变电站110 kV联络通道的最大允许长度, 主要用于负荷密度较小的农村地区, 可由专家经验设置, 本文推荐设置值为10 km;<i>S</i><sub>zj</sub>为所有站间供电单元内变电站编号集合;<i>φ</i> (<i>C</i><sub>zjl, <i>i</i></sub>) 为对应<i>C</i><sub>zjl, <i>i</i></sub>的各站间供电网格主干通道连通性判断函数。式 (1) 简化为式 (2) 是基于上文1.3节中的模型求解思路:式 (1) 总费用目标函数中线路电能损耗年费用在总年费用中的占比较小;高压线路综合造价最小近似等同于各110 kV变电站站间联络线路的综合造价最小;<i>S</i><sub>zjtd, <i>i</i>, <i>j</i></sub>为第<i>i</i>个站间供电网络中第<i>j</i>个供电单元内通道编号集合。</p>
                </div>
                <div class="p1">
                    <p id="78">对于式 (2) 的优化模型, 可基于各110 kV变电站负荷的主供和备供220 kV变电站, 在全局范围内进行供电网格的优化划分, 具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="79">步骤1:确定各110 kV变电站的220 kV主供站。根据专家经验或变电站规划优化方法获得的各220 kV变电站的供电范围, 将各220 kV变电站分别称为其供电范围内各110 kV变电站的主供站。以图2所示的简单系统为例, 若110 kV变电站A1和B1分别属于220 kV变电站A和B的供电范围, 则110 kV变电站A1和B1的主供站分别为220 kV变电站A和B。</p>
                </div>
                <div class="area_img" id="80">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914019_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 站间供电网格划分示意图" src="Detail/GetImg?filename=images/DLXT201914019_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 站间供电网格划分示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914019_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of meshing of inter-station power supply</b></p>

                </div>
                <div class="p1">
                    <p id="81">步骤2:确定各110 kV变电站的220 kV备供站。基于220 kV变电站站间110 kV主干候选通道布局和110 kV联络线路综合造价最小原则, 确定各110 kV变电站可能存在的220 kV备供站。以图2为例, 110 kV变电站A1和B1的备供站分别为220 kV变电站B和A。</p>
                </div>
                <div class="p1">
                    <p id="82">步骤3:形成站间供电网格。先将220 kV主供站和备供站都相同的各110 kV变电站划分为一个站间供电网格的供区, 再将主供站和备供站相反的两个供区合并为一个站间供电网格。以图2为例, 供区AB中所有110 kV变电站 (如变电站A1) 的主供站和备供站分别都为变电站A和B, 供区BA中所有110 kV变电站 (如变电站B1) 的主供站和备供站分别都为变电站B和A;供区AB内和供区BA内的110 kV变电站的主供站和备供站正相反, 因此可合并为一个涉及变电站A和B的站间供电网格AB。</p>
                </div>
                <div class="p1">
                    <p id="83">步骤4:形成非站间供电网格。对于因远距离联络等约束不能归入站间供电网格的110 kV变电站供电区域, 根据各网格内部110 kV变电站相邻且仅有一个主供站的原则, 将其划分为不同的非站间供电网格。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.3</b> 供电单元的优化划分</h4>
                <div class="p1">
                    <p id="85">供电单元是在供电网格划分基础上进一步细分的结果。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>2.3.1</b> 站间供电单元</h4>
                <div class="p1">
                    <p id="87">对于各站间供电网格内站间供电单元的划分, 基于1.3节中的模型求解思路, 可将式 (1) 的优化模型简化为:</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>min</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>≤</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>≤</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>L</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>L</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext><mo>, </mo><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>φ</mi><mo stretchy="false"> (</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext></mrow></msub><mo>;</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>j</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext><mo>, </mo><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>t</mtext><mtext>d</mtext></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>max</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>t</mtext><mtext>d</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>j</mtext><mtext>t</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub></mtd></mtr></mtable></mrow><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">其中</p>
                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>min</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<i>C</i><sub>zjl, <i>i</i>, <i>j</i></sub>为第<i>i</i>个站间供电网格中第<i>j</i>个站间供电单元内110 kV联络线路综合造价;<i>N</i><sub>s, <i>i</i></sub>为第<i>i</i>个站间供电网格中110 kV变电站总数;<i>N</i><sub>s, max</sub>为对应一个典型接线模式的站间供电单元中110 kV变电站的最大个数, 一般取值为3, 最大值为4;<i>S</i><sub>zj, <i>i</i></sub>为第<i>i</i>个站间供电网格内变电站编号集合;<i>φ</i> (<i>C</i><sub>zjl, <i>i</i>, <i>j</i></sub>) 为对应<i>C</i><sub>zjl, <i>i</i>, <i>j</i></sub>的各站间供电单元110 kV主干通道连通性判断函数。</p>
                </div>
                <div class="p1">
                    <p id="92">涉及式 (3) 的优化模型可采用枚举法分别在各站间供电网格内对其所包含的110 kV变电站进行高效优化匹配。这是由于各供电网格相对于整个规划区域而言供电范围小, 每个供电网格中110 kV变电站不多, 少则一二座, 多则四五座, 即使站间供电单元个数从式 (3) 中的最小值<i>N</i><sub>s, min, <i>i</i></sub>到最大值<i>N</i><sub>s, <i>i</i></sub>逐一枚举, 变电站组合方案总数也不多;而且仅靠专家经验就可删除其中许多联络通道冗余和交叉迂回的方案;再有就是各单元划分方案的评估只需估算其联络线路的综合造价, 计算量小。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>2.3.2</b> 非站间供电单元</h4>
                <div class="p1">
                    <p id="94">对于各非站间供电网格, 为了满足110 kV线路通道的<i>N</i>-1要求, 应尽可能多地形成自环供电单元, 同时尽量减小110 kV联络线路综合造价, 因此基于1.3节中的模型求解思路, 自环供电单元优化划分的模型可由式 (1) 简化为:</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>max</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>h</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>h</mtext><mtext>b</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>z</mtext><mtext>j</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>h</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>h</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>L</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>L</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>L</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>φ</mi><mo stretchy="false"> (</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>h</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>z</mtext><mtext>j</mtext></mrow></msub><mo>;</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>j</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>t</mtext><mtext>d</mtext></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>max</mi><mo>, </mo><mi>k</mi></mrow><mrow><mtext>t</mtext><mtext>d</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mtext>h</mtext><mtext>t</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">式中:<i>C</i><sub>zhl, <i>i</i>, <i>j</i></sub>为第<i>i</i>个非站间供电网格中第<i>j</i>个自环供电单元内联络线路综合造价;<i>S</i><sub>zh, <i>i</i></sub>为第<i>i</i>个非站间供电网格内所有自环供电单元中变电站编号集合;<i>φ</i> (<i>C</i><sub>zhl, <i>i</i>, <i>j</i></sub>) 为对应<i>C</i><sub>zhl, <i>i</i>, <i>j</i></sub>的各供电单元主干通道连通性判断函数;<i>S</i><sub>zhtd, <i>i</i>, <i>j</i></sub>为第<i>i</i>个非站间供电网格中第<i>j</i>个自环供电单元内通道编号集合。</p>
                </div>
                <div class="p1">
                    <p id="97">类似式 (3) 的求解方法, 涉及式 (4) 的优化模型也可采用枚举法分别在各非站间供电网格内对110 kV变电站进行高效的优化匹配。</p>
                </div>
                <div class="p1">
                    <p id="98">分别在各非站间供电网格内, 对于不能形成自环供电单元的供电区域, 可根据各单元内部110 kV变电站相邻且仅有一个主供站的原则, 形成不同的辐射供电单元。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99"><b>2.4</b> 分区划分的人工干预</h4>
                <div class="p1">
                    <p id="100">对于供电分区划分中其他可能关注的问题, 如自然地理边界和管理界面清晰、供电区域分类等级相同或接近等, 需要规划人员通过人工干预对分区划分方案做进一步调整。</p>
                </div>
                <h3 id="101" name="101" class="anchor-tag"><b>3</b> 目标网架接线方案</h3>
                <div class="p1">
                    <p id="102">分别针对各供电单元, 根据相关规划导则初选几种可能的典型接线方案, 再对这些接线方案基于技术经济比较进行优选。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>3.1</b> 初始接线方案的选取</h4>
                <div class="p1">
                    <p id="104">初始接线方案涉及各供电单元线路的接线模式和导线型号。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105"><b>3.1.1</b> 典型接线模式的选择</h4>
                <div class="p1">
                    <p id="106">典型接线模式的建立是为了使配电网建设标准化和规范化, 配电网规划导则针对不同的供电区域类型有推荐的高压典型接线模式, 如附录A表A1所示<citation id="145" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 据此可初步确定各供电单元接线模式的选取范围。由表A1可见, 高压典型接线模式可分为链式、环网和辐射三大类。每一大类又可分为T形接线和π形接线:T形接线所需开关个数少、投资费用低, 但出现线路故障时整条线路都将受影响;π形接线所需开关个数多、投资费用高, 但出现线路故障时可通过开关操作, 将故障影响范围缩小到故障段。</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107"><b>3.1.2</b> 导线型号选取</h4>
                <div class="p1">
                    <p id="108">线路导线型号的选取参见文献<citation id="146" type="reference">[<a class="sup">13</a>,<a class="sup">16</a>,<a class="sup">17</a>]</citation>。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>3.2</b> 最终接线方案的选取</h4>
                <div class="p1">
                    <p id="110">针对各供电单元, 对选择的不同初始接线方案进行技术经济比较, 在满足技术指标的情况下, 选择年总费用最小的接线方案。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>3.2.1</b> 方案的技术可行性</h4>
                <div class="p1">
                    <p id="112">方案的技术可行性可以从<i>N</i>-1供电安全性、电压质量、短路电流和可靠性指标等几个方面进行检验<citation id="147" type="reference"><link href="26" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">18</a>]</sup></citation>, 此处从略。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113"><b>3.2.2</b> 方案的经济性</h4>
                <div class="p1">
                    <p id="114">基于式 (1) 的优化模型, 本文采用年费用评价方案的经济性, 涉及线路导体的投资费用、开关投资费用、线路电能损耗年费用和停电损失年费用。</p>
                </div>
                <h3 id="115" name="115" class="anchor-tag"><b>4</b> 网架过渡方案</h3>
                <div class="p1">
                    <p id="116">为减少规划的盲目性、重复性和投资浪费, 电网建设改造应以远景年的目标网架为导向, 并充分利用现有设备, 尽量延长设备生命周期。</p>
                </div>
                <div class="p1">
                    <p id="117">随着负荷的发展, 不同建设阶段对供电安全水平要求的不同, 线路接线方式可能经历由简单到复杂的过渡<citation id="148" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 如图3所示。图中箭头表示通过建设改造, 箭头离开的接线模式可以过渡到箭头指向的接线模式。所有接线模式均可由单辐射开始, 逐渐过渡到三链π形接线、三链T形接线或双环网, 如由单辐射经单链π形接线、不完全双链π形接线和双链π形接线过渡到三链π形接线。虚线箭头表示对于中压转供能力强的情况高压配电网可适当进行简化或弱化, 目标为单辐射或双辐射<citation id="149" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。建设改造也可跳过某些中间接线模式, 如单链π形接线可以跳过不完全双链π形接线直接建设成为双链π形接线, 具体过渡方案可根据负荷发展、变电站建设时序和资金等情况确定。</p>
                </div>
                <div class="area_img" id="118">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914019_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 典型接线方式过渡示意图" src="Detail/GetImg?filename=images/DLXT201914019_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 典型接线方式过渡示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914019_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Schematic diagram of transition among typical wiring modes</b></p>

                </div>
                <h3 id="119" name="119" class="anchor-tag"><b>5 算例分析</b></h3>
                <div class="p1">
                    <p id="120">采用本文方法对某地区 (以下简称“地区X”) 高压配电网进行规划, 目标年该区域总供电面积235 km<sup>2</sup>, 最大负荷4 575 MW。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>5.1</b> 变电站布点分布</h4>
                <div class="p1">
                    <p id="122">附录A图A3为经现状分析、负荷预测和电力平衡后所获得的变电站布点分布示意图, 其中220 kV变电站和110 kV变电站的个数分别为19和67。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123"><b>5.2</b> 供电分区的优化划分</h4>
                <div class="p1">
                    <p id="124">由于地区X暂无规划通道, 可简化地将站间直线距离乘以曲折系数 (取1.2) 视为其通道长度。采用本文方法将整个规划区域划分为22个供电网格和32个供电单元, 结果如附录A图A4所示。图中某一典型接线模式 (即单链、双链或三链) 串接的110 kV变电站归属同一个供电单元;由两个相同220 kV变电站主供和备供的一个或多个供电单元归属同一个供电网格。</p>
                </div>
                <div class="p1">
                    <p id="125">下面以附录A图A3中方框里的局部区域 (以下简称“区域Y”) 为例, 进一步说明按本文方法进行供电分区优化划分的过程。首先确定区域Y各110 kV变电站的220 kV主供站和备供站, 并将主供站和备供站相同 (不分主备) 的110 kV变电站划归同一网格, 从而得到3个网格, 即主备供站为变电站Ⅰ和变电站Ⅱ的供电网格1、主备供站为变电站Ⅱ和变电站Ⅲ的供电网格2, 以及主备供站为变电站Ⅲ和变电站Ⅳ的供电网格3, 如附录A表A2所示。分别对这3个供电网格内的变电站进行匹配, 得到各供电单元枚举方案基本情况, 如附录A表A3所示。对于供电网格1, 满足上级变电站<i>N</i>-1要求的供电单元划分方案数为2, 其中供电单元中变电站数为1的方案联络通道冗余, 优化结果为将变电站1和变电站2划归同一个供电单元;对于供电网格2, 变电站组合方案枚举总数为14, 其中联络通道冗余的方案有7个, 通道交叉迂回的方案有4个, 需进一步评估的方案数仅为3, 优化结果为将变电站3和变电站6划归同一个供电单元, 而将变电站4和变电站5划归另一个供电单元;对于供电网格3, 方案枚举总数为2, 其中联络通道冗余的方案有1个, 优化结果为将变电站7和变电站8划归同一个供电单元。综上, 本算例局部区域以不同链表示各单元的分区优化划分方案如附录A图A5所示。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126"><b>5.3</b> 目标网架的典型接线模式</h4>
                <div class="p1">
                    <p id="127">采用本文技术经济比较的方法选择各供电单元的接线模式, 结果如附录A图A4所示。其中, 有1个供电单元选择电缆单链π形接线, 有16个供电单元选择电缆双链π形接线, 有2个供电单元选择架空单链π形接线, 有7个供电单元选择架空双链T形接线, 有6个供电单元选择架空三链T形接线。</p>
                </div>
                <div class="p1">
                    <p id="128">下面以附录A图A5中由110 kV变电站8和110 kV变电站7组成的供电单元 (以下简称“供电单元Z”) 为例, 分析其典型接线模式的选取过程。若已知变电站8和变电站7的容量均为3×50 MVA, 220 kV变电站Ⅳ与变电站8的距离为0.84 km, 变电站8与变电站7的距离为1.09 km, 站7与220 kV变电站Ⅲ的距离为1.65 km, 220 kV变电站Ⅳ和Ⅲ之间的总距离为3.58 km。首先, 根据供电单元Z涉及的负荷密度、通道布局以及110 kV变电站的数量和容量, 按上文3.1节方法选取的初始接线模式有:电缆线路双链π形接线和三链π形接线, 以及架空线路双链π形接线、三链π形接线和三链T形接线。</p>
                </div>
                <div class="p1">
                    <p id="129">经计算分析表明, 各初始接线模式的电压质量和短路电流均满足要求。采用文献<citation id="150" type="reference">[<a class="sup">18</a>]</citation>的方法计算各初始接线模式的用户年平均停电持续时间, 结果如附录A表A4所示。由表可见, 三链T形接线的可靠性高于双链π形接线, 这是由于两种接线均满足<i>N</i>-1-1要求, 但供电单元Y因其线路长度较短对可靠性影响较小, 而对可靠性影响较大的开关在T形接线中数量比π形接线中少。</p>
                </div>
                <div class="p1">
                    <p id="130">采用本文方法计算各初始接线模式的总费用, 结果如附录A表A5所示。可知, 根据最小费用目标, 应优先选择架空线路三链T形接线, 没有架空走廊时再考虑选择双链π形接线, 在此没有选择单链π形接线是由于该地区属于城市中心区, 供电安全性要求较高, 而单链π形接线不满足<i>N</i>-1-1要求。</p>
                </div>
                <h3 id="131" name="131" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="132">本文基于供电分区优化和典型接线技术经济比较, 提出了一套简单直观的高压配电网规划实用方法。</p>
                </div>
                <div class="p1">
                    <p id="133">1) 提出的模型和方法实现了配电网分区规模的由大变小和相应规划方法的由繁变简, 为各分区独自规划优化方案且自动实现全局范围的“技术可行、经济最优”创造了必要条件。</p>
                </div>
                <div class="p1">
                    <p id="134">2) 提出的方法可同时规避多方案技术经济比较法和优化规划方法存在的各种问题。相对于依靠笼统的技术导则和规划人员主观经验的多方案技术经济比较法, 本文方法更系统和规范, 对于不同水平的规划人员能够获得基本一致的全局优化规划方案;相对于现有的数学规划优化方法和启发式方法, 本文方法直观、简单、快速、稳定和便于人工干预, 可融入相关技术原则, 特别适合于工程应用。</p>
                </div>
                <div class="p1">
                    <p id="135">3) 本文模型和方法可由计算机编程自动实现, 加上人工干预可得到较为理想的规划结果;然而, 只要掌握了本文的基本思路, 相应的规划工作也可仅依靠人工完成。</p>
                </div>
                <div class="p1">
                    <p id="136">4) 为实现规划网架的清晰简洁, 同一供电网格或单元的220 kV供电站不宜超过两座, 同一供电网格或单元内各110 kV变电站的220 kV主供站和备供站相同, 不同供电网格或单元的110 kV线路电气连接上相对独立。</p>
                </div>
                <div class="p1">
                    <p id="137">5) 由于论文篇幅限制, 本文仅涉及高压配电网网架的规划模型和求解方法, 其他相关问题 (如高压变电站的站址站容和供电范围规划, 以及输电网和高压配电网的协调规划等) 可借鉴现有研究成果<citation id="151" type="reference"><link href="6" rel="bibliography" /><link href="10" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">4</a>,<a class="sup">20</a>]</sup></citation>或在今后的工作中做进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="138">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="152" name="152" class="anchor-tag">附录A</h3>
                <div class="area_img" id="153">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914019_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1高压配电网架规划总体流程图" src="Detail/GetImg?filename=images/DLXT201914019_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1高压配电网架规划总体流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914019_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Overall flow chart of high voltage distribution network planning</p>

                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914019_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2主干候选通道布局的构建思路" src="Detail/GetImg?filename=images/DLXT201914019_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2主干候选通道布局的构建思路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914019_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Thinking lines for forming a layout of candidate line routes</p>

                </div>
                <div class="area_img" id="155">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914019_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3地区X的变电站布点分布" src="Detail/GetImg?filename=images/DLXT201914019_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3地区X的变电站布点分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914019_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Substation sites’layout in zone X</p>

                </div>
                <div class="area_img" id="156">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914019_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4地区X的接线模式或供电单元优化结果" src="Detail/GetImg?filename=images/DLXT201914019_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4地区X的接线模式或供电单元优化结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914019_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Optimization results of the wiring modes or power supply units in zone X</p>

                </div>
                <div class="area_img" id="157">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914019_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5区域Y的供电单元优化结果" src="Detail/GetImg?filename=images/DLXT201914019_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5区域Y的供电单元优化结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914019_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Optimization results of power supply units in area Y</p>

                </div>
                <div class="area_img" id="158">
                                            <p class="img_tit">
                                                表A1针对不同供电类型区域推荐的高压接线模式
                                                    <br />
                                                Table A1 Recommended wiring modes for different types of power supply areas
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914019_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914019_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914019_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1针对不同供电类型区域推荐的高压接线模式" src="Detail/GetImg?filename=images/DLXT201914019_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="159">
                                            <p class="img_tit">
                                                表A2区域Y的供电网格优化划分结果
                                                    <br />
                                                Table A2 Optimization generation results of power supply meshes in area Y
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914019_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914019_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914019_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2区域Y的供电网格优化划分结果" src="Detail/GetImg?filename=images/DLXT201914019_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="160">
                                            <p class="img_tit">
                                                表A3区域Y各供电网格内单元枚举方案
                                                    <br />
                                                Table A3 Enumeration schemes of power supply units for different power supply meshes in area Y
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914019_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914019_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914019_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3区域Y各供电网格内单元枚举方案" src="Detail/GetImg?filename=images/DLXT201914019_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:表中以“|”区分不同单元, 如“3, 4|5|6”表示将变电站3和变电站4划分为一个单元, 变电站5划分为一个单元, 变电站6划分为一个单元。</p>

                </div>
                <div class="area_img" id="161">
                                            <p class="img_tit">
                                                表A4供电单元Z各初始接线模式的年平均停电持续时间比较
                                                    <br />
                                                Table A4 System average interruption duration index comparison of initially selected wiring modes for power supply unit Z
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914019_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914019_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914019_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4供电单元Z各初始接线模式的年平均停电持续时间比较" src="Detail/GetImg?filename=images/DLXT201914019_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="162">
                                            <p class="img_tit">
                                                表A5供电单元Z各初始接线模式的年费用比较
                                                    <br />
                                                Table A5 Annual cost comparison of initially selected wiring modes for power supply unit Z
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914019_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914019_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914019_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A5供电单元Z各初始接线模式的年费用比较" src="Detail/GetImg?filename=images/DLXT201914019_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="4">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508352473001&amp;v=MTY4MjdKSWw4ZFhGcXpHYmE0RnRMSnJZdENaK3NQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTcz&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 陈章潮, 程浩忠.城市电网规划与改造[M].2版.北京:中国电力出版社, 2007:13.CHEN Zhangchao, CHENG Haozhong.Urban power network planning and renovation[M].2nd ed.Beijing:China Electric Power Press, 2007:13.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201110014&amp;v=MDk5NjFUckJmYkc0SDlETnI0OUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVWI3Qkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 沈瑜, 徐逸清, 陈龙翔.高压配电网优化规划的研究[J].电网技术, 2011, 35 (10) :70-75.SHEN Yu, XU Yiqing, CHEN Longxiang.Studies on optimal planning of high voltage distribution network[J].Power System Technology, 2011, 35 (10) :70-75.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512349995000&amp;v=MDA0OTFuS3JpZlplWnZGeW5uVTczSklsOGRYRnF6R2JhNUhOTElwb1pNWWVzUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 程浩忠.电力系统规划[M].2版.北京:中国电力出版社, 2014.CHENG Haozhong.Power system planning[M].2nd ed.Beijing:China Electric Power Press, 2014.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200910012&amp;v=MDI5OTVrVWI3QlB5clBiYkc0SHRqTnI0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 孔涛, 程浩忠, 王建民, 等.城市电网网架结构与分区方式的两层多目标联合规划[J].中国电机工程学报, 2009, 29 (10) :59-66.KONG Tao, CHENG Haozhong, WANG Jianmin, et al.United urban power grid planning for network structure and partition scheme based on bi-level multi-objective optimization with genetic algorithm[J].Proceedings of the CSEE, 2009, 29 (10) :59-66.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJZ201021024&amp;v=MTE5NDJyQmRMRzRIOUhPcm85SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVYjdCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 潘锋, 宗明, 周敏.基于Pareto多目标遗传算法的高压配电网规划[J].电气应用, 2010, 29 (21) :98-101.PAN Feng, ZONG Ming, ZHOU Min.High voltage distribution network planning based on Pareto multi-objective genetic algorithm[J].Electrotechnical Application, 2010, 29 (21) :98-101.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJZ201005009&amp;v=MDQ4MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ViN0JJU3JCZExHNEg5SE1xbzlGYllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 金义雄, 张保民, 王承民, 等.多电压等级城市高压配网规划研究[J].电气应用, 2010, 29 (5) :26-31.JIN Yixiong, ZHANG Baomin, WANG Chengmin, et al.Multi-voltage urban high voltage distribution network planning research[J].Electrotechnical Application, 2010, 29 (5) :26-31.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=MILP formulation for transmission expansion planning with short-circuit level constraints">

                                <b>[7]</b> TEIMOURZADEH S, AMINIFAR F.MILP formulation for transmission expansion planning with short-circuit level constraints[J].IEEE Transactions on Power Systems, 2016, 31 (4) :3109-3118.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822022&amp;v=MDU0MzZxQnRHRnJDVVI3cWZadVpzRnlya1ViN0JJU0hUZXJHNEg5bk9yWTlIWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 明煦, 王主丁, 王敬宇, 等.基于供电网格优化划分的中压配电网规划[J].电力系统自动化, 2018, 42 (22) :159-164.DOI:10.7500/AEPS20180208005.MING Xu, WANG Zhuding, WANG Jingyu, et al.Mesh optimization generation based medium voltage distribution network planning[J].Automation of Electric Power Systems, 2018, 42 (22) :159-164.DOI:10.7500/AEPS20180208005.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_9" >
                                    <b>[9]</b>
                                 王敬宇, 王主丁, 张永斌, 等.基于三层宏观组网约束的中压配网精准规划[C]//2018第三届电气工程, 机械工程与自动化国际会议, 2018年5月29日, 杭州, 中国:31-43.WANG Jingyu, WANG Zhuding, ZHANG Yongbin, et al.Three-layer macro network constraint based precision planning of middle-voltage distribution networks[C]// Proceedings of 2018 3rd International Conference on Electrical Engineering, Mechanical Engineering and Automation (ICEEMEA2018) , May 29, 2018, Hangzhou, China:31-43.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_10" >
                                    <b>[10]</b>
                                 李相涛, 董澎涛, 姜能涛.配电网网格化规划方法及其运用[J].电力系统装备, 2017 (10) :12-14.LI Xiangtao, DONG Pengtao, JIANG Nengtao.Distribution grid planning method and application[J].Power System Equipment, 2017 (10) :12-14.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_11" >
                                    <b>[11]</b>
                                 张铭昕, 刘洪志.配电网规划的网格化方法应用[J].科学与信息化, 2017 (6) :21-23.ZHANG Mingxin, LIU Hongzhi.The gridding method of distribution network planning application[J].Science and Informatization, 2017 (6) :21-23.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_12" >
                                    <b>[12]</b>
                                 中国电力企业联合会, 国家能源局.配电网规划设计技术导则:DLT 5729—2016[S].北京:中国电力出版社, 2016.China Electricity Council, National Energy Administration.The guide for planning and design of distribution network:DLT 5729—2016[S].Beijing:China Electric Power Press, 2016.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_13" >
                                    <b>[13]</b>
                                 中国南方电网有限责任公司.110千伏及以下配电网规划技术指导原则:Q/CSG—2016[S].2016.China Southern Power Grid Company Limited.Technical guidelines on 110 kV and below distribution network planning:Q/CSG—2016[S].2016.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_14" >
                                    <b>[14]</b>
                                 中华人民共和国住房和城乡建设部.城市电力规划规范:GB 50293—2014[S].北京:中国电力出版社, 2014.Ministry of Housing and Urban-Rural Construction of the People’s Republic of China.Code for urban electricity planning:GB 50293—2014[S].Beijing:China Electric Power Press, 2014.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007120020501999&amp;v=MzIzOTE2SHRIT3I0cEZaZUlHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTczSklsOGRWVjI3R2JL&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王锡凡.电力系统规划基础[M].北京:水利电力出版社, 1994.WANG Xifan.Power system planning fundamentals[M].Beijing:Water Resources and Electric Power Press, 1994.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_16" >
                                    <b>[16]</b>
                                 国网北京经济技术研究院.电网规划设计手册[M].北京:中国电力出版社, 2015.State Grid Beijing Institute of Economics and Technology.Handbook of power grid planning and design[M].Beijing:China Electric Power Press, 2015.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508312724999&amp;v=MTQ2MDRyWWhIWU9JR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3M0pJbDhkVlYyN0diYTRGdExO&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 马国栋.电线电缆载流量[M].北京:中国电力出版社, 2003.MA Guodong.Wire and cable ampacity[M].Beijing:China Electric Power Press, 2003.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713011&amp;v=MDM5MDJIVGVyRzRIOWJOckk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVYjdCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 昝贵龙, 王主丁, 李秋燕, 等.基于状态空间截断和隔离范围推导的高压配电网可靠性评估[J].电力系统自动化, 2017, 41 (13) :79-85.DOI:10.7500/AEPS20160913011.ZAN Guilong, WANG Zhuding, LI Qiuyan, et al.High voltage distribution network reliability evaluation based on state space truncation and isolation scope derivation[J].Automation of Electric Power Systems, 2017, 41 (13) :79-85.DOI:10.7500/AEPS20160913011.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512389519000&amp;v=MDAxNTN4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTczSklsOGRYRnF6R2JhNUhOTEVwb3BFYmVzUERCTTh6&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 王璟.配电网规划[M].北京:中国电力出版社, 2016.WANG Jing.Distribution network planning[M].Beijing:China Electric Power Press, 2016.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201705020&amp;v=MDAyOTJGeXJrVWI3QklTSFJhckc0SDliTXFvOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 霍凯龙, 王主丁, 张代红, 等.大规模变电站多阶段规划优化实用方法[J].电力系统及其自动化学报, 2017, 29 (5) :122-128.HUO Kailong, WANG Zhuding, ZHANG Daihong, et al.Practical method of multi-stage planning optimization for large-scale substation[J].Proceedings of the CSU-EPSA, 2017, 29 (5) :122-128.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914019" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914019&amp;v=MDAwNDFyQ1VSN3FmWnVac0Z5cmtVYjdCSVNIVGVyRzRIOWpOcTQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

