

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136534284162500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914020%26RESULT%3d1%26SIGN%3dZNPau3DKfRs2ZxpNY%252bfeJ9nA7aQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914020&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914020&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914020&amp;v=MDUwOTdidkxJU0hUZXJHNEg5ak5xNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;1&lt;/b&gt; 单相&lt;b&gt;ES-2&lt;/b&gt;的工作原理 "><b>1</b> 单相<b>ES-2</b>的工作原理</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;2&lt;/b&gt; 基于前馈解耦的单相&lt;b&gt;ES-2&lt;/b&gt;功率控制 "><b>2</b> 基于前馈解耦的单相<b>ES-2</b>功率控制</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;2.1&lt;/b&gt; 功率控制的基本原理"><b>2.1</b> 功率控制的基本原理</a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;2.2 ES-2&lt;/b&gt;的&lt;b&gt;&lt;i&gt;dq&lt;/i&gt;&lt;/b&gt;模型"><b>2.2 ES-2</b>的<b><i>dq</i></b>模型</a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;2.3&lt;/b&gt; 基于前馈解耦的&lt;b&gt;ES-2&lt;/b&gt;的功率控制"><b>2.3</b> 基于前馈解耦的<b>ES-2</b>的功率控制</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#156" data-title="3 滤波电容电压内环的设计方法 ">3 滤波电容电压内环的设计方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#120" data-title="&lt;b&gt;4&lt;/b&gt; 实验验证 "><b>4</b> 实验验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#129" data-title="&lt;b&gt;5&lt;/b&gt; 结论 "><b>5</b> 结论</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#157" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#161" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;图1 单相ES-2应用系统结构&lt;/b&gt;"><b>图1 单相ES-2应用系统结构</b></a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;图2 功率解耦控制结构图&lt;/b&gt;"><b>图2 功率解耦控制结构图</b></a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;图3 滤波电容电压内环图&lt;/b&gt;"><b>图3 滤波电容电压内环图</b></a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;图4 滤波电容电压内环开环传递函数Bode图&lt;/b&gt;"><b>图4 滤波电容电压内环开环传递函数Bode图</b></a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;图5 滤波电容电压内环实验波形&lt;/b&gt;"><b>图5 滤波电容电压内环实验波形</b></a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;图6 电流内环实验波形&lt;/b&gt;"><b>图6 电流内环实验波形</b></a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;图7 功率外环实验波形&lt;/b&gt;"><b>图7 功率外环实验波形</b></a></li>
                                                <li><a href="#158" data-title="表A1 ES-2系统参数设置">表A1 ES-2系统参数设置</a></li>
                                                <li><a href="#159" data-title="图A1 G&lt;sub&gt;1&lt;/sub&gt; (s) 和G&lt;sub&gt;2&lt;/sub&gt; (s) 的Bode图">图A1 G<sub>1</sub> (s) 和G<sub>2</sub> (s) 的Bode图</a></li>
                                                <li><a href="#160" data-title="图A2电流环控制器输出开环传递函数Bode">图A2电流环控制器输出开环传递函数Bode</a></li>
                                                <li><a href="#162" data-title="图B1实验应用及设置">图B1实验应用及设置</a></li>
                                                <li><a href="#163" data-title="图B2 PCC注入电流分析图">图B2 PCC注入电流分析图</a></li>
                                                <li><a href="#164" data-title="图B3无改进策略的功率外环实验波形">图B3无改进策略的功率外环实验波形</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="4">


                                    <a id="bibliography_1" title=" CHENG Ming, ZHU Ying.The state of the art of wind energy conversion systems and technologies:a review[J].Energy Conversion and Management, 2014, 88:332-347." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700195627&amp;v=MTY1MTJVcjNJSWw4V2JoQT1OaWZPZmJLOEg5RE1xSTlGWmVJS0NuNCtvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         CHENG Ming, ZHU Ying.The state of the art of wind energy conversion systems and technologies:a review[J].Energy Conversion and Management, 2014, 88:332-347.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_2" title=" 朱瑛, 高云波, 臧海祥, 等.风电机组输出功率平滑技术综述[J].电力系统自动化, 2018, 42 (18) :182-191.DOI:10.7500/AEPS 20180105004.ZHU Ying, GAO Yunbo, ZANG Haixiang, et al.Review of output power smoothing technologies for wind turbine[J].Automation of Electric Power Systems, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818026&amp;v=MjM5ODZxZlp1WnNGeXJrVWJ2S0lTSFRlckc0SDluTnA0OUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         朱瑛, 高云波, 臧海祥, 等.风电机组输出功率平滑技术综述[J].电力系统自动化, 2018, 42 (18) :182-191.DOI:10.7500/AEPS 20180105004.ZHU Ying, GAO Yunbo, ZANG Haixiang, et al.Review of output power smoothing technologies for wind turbine[J].Automation of Electric Power Systems, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_3" title=" 窦晓波, 常莉敏, 倪春花, 等.面向分布式光伏虚拟集群的有源配电网多级调控[J].电力系统自动化, 2018, 42 (3) :21-31.DOI:10.7500/AEPS20170221007.DOU Xiaobo, CHANG Limin, NI Chunhua, et al.Multi-level dispatching and control of active distribution network for virtual cluster of distributed photovoltaic[J].Automation of Electric Power Systems, 2018, 42 (3) :21-31.DOI:10.7500/AEPS 20170221007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803004&amp;v=MTMyOTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1VidktJU0hUZXJHNEg5bk1ySTlGWUlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         窦晓波, 常莉敏, 倪春花, 等.面向分布式光伏虚拟集群的有源配电网多级调控[J].电力系统自动化, 2018, 42 (3) :21-31.DOI:10.7500/AEPS20170221007.DOU Xiaobo, CHANG Limin, NI Chunhua, et al.Multi-level dispatching and control of active distribution network for virtual cluster of distributed photovoltaic[J].Automation of Electric Power Systems, 2018, 42 (3) :21-31.DOI:10.7500/AEPS 20170221007.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_4" title=" XU S Y, LEE C K, WU F F.Electric springs—a new smart grid technology[J].IEEE transactions on smart grid, 2012, 3 (3) :1552-1561." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Electric Springs—A New Smart Grid Technology">
                                        <b>[4]</b>
                                         XU S Y, LEE C K, WU F F.Electric springs—a new smart grid technology[J].IEEE transactions on smart grid, 2012, 3 (3) :1552-1561.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_5" title=" LEE C K, CHAUDHURI B, HUI S Y.Hardware and control implementation of electric springs for stabilizing future smart grid with intermittent renewable energy sources[J].IEEE Journal of Emerging and Selected Topics IN Power Electronics, 2013, 1 (1) :18-27." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hardware and control implementation of electric springs for stabilizing future smart grid with intermittent renewable energy sources">
                                        <b>[5]</b>
                                         LEE C K, CHAUDHURI B, HUI S Y.Hardware and control implementation of electric springs for stabilizing future smart grid with intermittent renewable energy sources[J].IEEE Journal of Emerging and Selected Topics IN Power Electronics, 2013, 1 (1) :18-27.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_6" title=" CHEN X, HOU Y, TAN S C, et al.Mitigating voltage and frequency fluctuation in microgrids using electric springs[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :508-515." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Mitigating voltage and frequency fluctuation in microgrids using electric springs">
                                        <b>[6]</b>
                                         CHEN X, HOU Y, TAN S C, et al.Mitigating voltage and frequency fluctuation in microgrids using electric springs[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :508-515.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_7" title=" YAN Shuo, LEE C K, YANG Tianbo, et al.Extending the operating range of electric spring using back-to-back converter:hardware implementation and control[J].IEEE Transactions on Power Electronics, 2017, 32 (7) :5171-5179." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Extending the operating range of electric spring using back-to-back converters:hardware implementation and control">
                                        <b>[7]</b>
                                         YAN Shuo, LEE C K, YANG Tianbo, et al.Extending the operating range of electric spring using back-to-back converter:hardware implementation and control[J].IEEE Transactions on Power Electronics, 2017, 32 (7) :5171-5179.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_8" title=" 周建萍, 李欣煜, 茅大钧, 等.基于改进PSO算法的非理想电压条件下电力弹簧控制策略[J].电力系统自动化, 2018, 42 (22) :165-171.DOI:10.7500/AEPS20180415001.ZHOU Jianping, LI Xinyu, MAO Dajun, et al.Control strategy of electric spring under non-ideal voltage conditions based on improved PSO algorithm[J].Automation of Electric Power Systems, 2018, 42 (22) :165-171.DOI:10.7500/AEPS20180415001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822023&amp;v=MDkxNjFyQ1VSN3FmWnVac0Z5cmtVYnZLSVNIVGVyRzRIOW5Pclk5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         周建萍, 李欣煜, 茅大钧, 等.基于改进PSO算法的非理想电压条件下电力弹簧控制策略[J].电力系统自动化, 2018, 42 (22) :165-171.DOI:10.7500/AEPS20180415001.ZHOU Jianping, LI Xinyu, MAO Dajun, et al.Control strategy of electric spring under non-ideal voltage conditions based on improved PSO algorithm[J].Automation of Electric Power Systems, 2018, 42 (22) :165-171.DOI:10.7500/AEPS20180415001.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_9" title=" LEE C K, XU S Y.Input AC voltage control bi-directional power converters:US 20130322139 A1[P], 2013-12-05[2018-07-01]." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Input AC voltage control bi-directional power converters">
                                        <b>[9]</b>
                                         LEE C K, XU S Y.Input AC voltage control bi-directional power converters:US 20130322139 A1[P], 2013-12-05[2018-07-01].
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_10" title=" 程益生, 陆振纲, 汪可友, 等.电力弹簧稳态运行范围及越限失灵机理分析[J].电力系统自动化, 2017, 41 (14) :147-152.DOI:10.7500/AEPS20161207003.CHENG Yisheng, LU Zhengang, WANG Keyou, et al.Analysis on steady-state operating rang and off-limits malfunction mechanism of electrical spring[J].Automation of Electric Power Systems, 2017, 41 (14) :147-152.DOI:10.7500/AEPS20161207003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714021&amp;v=MTg2MzZxQnRHRnJDVVI3cWZadVpzRnlya1VidktJU0hUZXJHNEg5Yk5xNDlIWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         程益生, 陆振纲, 汪可友, 等.电力弹簧稳态运行范围及越限失灵机理分析[J].电力系统自动化, 2017, 41 (14) :147-152.DOI:10.7500/AEPS20161207003.CHENG Yisheng, LU Zhengang, WANG Keyou, et al.Analysis on steady-state operating rang and off-limits malfunction mechanism of electrical spring[J].Automation of Electric Power Systems, 2017, 41 (14) :147-152.DOI:10.7500/AEPS20161207003.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_11" title=" TAN S C, LEE C K, HUI S Y.General steady-state analysis and control principle of electric springs with active and reactive power compensations[J].IEEE Transactions on Power Electronics, 2013, 28 (8) :3958-3969." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=General Steady-State Analysis and Control Principle of Electric Springs With Active and Reactive Power Compensations">
                                        <b>[11]</b>
                                         TAN S C, LEE C K, HUI S Y.General steady-state analysis and control principle of electric springs with active and reactive power compensations[J].IEEE Transactions on Power Electronics, 2013, 28 (8) :3958-3969.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_12" title=" LUO Xiao, AKHTAR Z, LEE C K, et al.Distributed voltage control with electric springs:comparison with STATCOM[J].IEEE Transactions on Smart Grid, 2015, 6 (1) :209-219." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed voltage control with electric springs:comparison with STATCOM">
                                        <b>[12]</b>
                                         LUO Xiao, AKHTAR Z, LEE C K, et al.Distributed voltage control with electric springs:comparison with STATCOM[J].IEEE Transactions on Smart Grid, 2015, 6 (1) :209-219.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_13" title=" 程明, 王青松, 张建忠.电力弹簧理论分析与控制器设计[J].中国电机工程学报, 2015, 35 (10) :2436-2444.CHENG Ming, WANG Qingsong, ZHANG Jianzhong.Theoretical analysis and controller design of electric springs[J].Proceedings of the CSEE, 2015, 35 (10) :2436-2444." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201510009&amp;v=MjIzNTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVYnZLUHlyUGJiRzRIOVROcjQ5RmJZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         程明, 王青松, 张建忠.电力弹簧理论分析与控制器设计[J].中国电机工程学报, 2015, 35 (10) :2436-2444.CHENG Ming, WANG Qingsong, ZHANG Jianzhong.Theoretical analysis and controller design of electric springs[J].Proceedings of the CSEE, 2015, 35 (10) :2436-2444.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_14" title=" MOK K T, TAN S C, XU S Y.Decoupled power angle and voltage control of electric springs[J].IEEE Transactions on Power Electronics, 2016, 31 (2) :1216-1229." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Decoupled power angle and voltage control of electric springs">
                                        <b>[14]</b>
                                         MOK K T, TAN S C, XU S Y.Decoupled power angle and voltage control of electric springs[J].IEEE Transactions on Power Electronics, 2016, 31 (2) :1216-1229.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_15" title=" WANG Qingsong, CHENG Ming, JIANG Yunlei, et al.A simple active and reactive power control for applications of single-phase electric springs[J].IEEE Transactions on Industrial Electronics, 2018, 65 (8) :6291-6300." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A simple active and reactive power control for applications of single-phase electric springs">
                                        <b>[15]</b>
                                         WANG Qingsong, CHENG Ming, JIANG Yunlei, et al.A simple active and reactive power control for applications of single-phase electric springs[J].IEEE Transactions on Industrial Electronics, 2018, 65 (8) :6291-6300.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_16" title=" 黄云辉, 周翩, 王龙飞.弱电网下基于矢量控制的并网变换器功率控制稳定性[J].电力系统自动化, 2016, 40 (14) :93-99.HUANG Yunhui, ZHOU Pian, WANG Longfei.Power control stability in vector control based voltage source converters connected to weak grid[J].Automation of Electric Power Systems, 2016, 40 (14) :93-99." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614013&amp;v=MjQ3NjdmWnVac0Z5cmtVYnZLSVNIVGVyRzRIOWZOcTQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         黄云辉, 周翩, 王龙飞.弱电网下基于矢量控制的并网变换器功率控制稳定性[J].电力系统自动化, 2016, 40 (14) :93-99.HUANG Yunhui, ZHOU Pian, WANG Longfei.Power control stability in vector control based voltage source converters connected to weak grid[J].Automation of Electric Power Systems, 2016, 40 (14) :93-99.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_17" title=" 颜湘武, 贾焦心, 王德胜, 等.虚拟同步发电机的并网功率控制及模式平滑切换[J].电力系统自动化, 2018, 42 (9) :91-99.DOI:10.7500/AEPS20171115021.YAN Xiangwu, JIA Jiaoxin, WANG Desheng, et al.Power control and smooth mode switchover for grid-connected virtual synchronous generators[J].Automation of Electric Power Systems, 2018, 42 (9) :91-99.DOI:10.7500/AEPS 20171115021." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809012&amp;v=MjM2NTVFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1VidktJU0hUZXJHNEg5bk1wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         颜湘武, 贾焦心, 王德胜, 等.虚拟同步发电机的并网功率控制及模式平滑切换[J].电力系统自动化, 2018, 42 (9) :91-99.DOI:10.7500/AEPS20171115021.YAN Xiangwu, JIA Jiaoxin, WANG Desheng, et al.Power control and smooth mode switchover for grid-connected virtual synchronous generators[J].Automation of Electric Power Systems, 2018, 42 (9) :91-99.DOI:10.7500/AEPS 20171115021.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_18" title=" 张崇巍, 张兴.PWM整流器及其控制[M].北京:机械工业出版社, 2012.ZHANG Chongwei, ZHANG Xing.PWM rectifier and its control[M].Beijing:China Machine Press, 2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111368229001&amp;v=MTU1NzRNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTczSklsb1dYRnF6R2JLNUg5TEtwNDFIYmVzUERS&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         张崇巍, 张兴.PWM整流器及其控制[M].北京:机械工业出版社, 2012.ZHANG Chongwei, ZHANG Xing.PWM rectifier and its control[M].Beijing:China Machine Press, 2012.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_19" title=" 王福, 姚钢, 殷志柱, 等.单相逆变器有源阻尼控制参数设计[J].电力电子技术, 2017 (6) :43-47.WANG Fu, YAO Gang, YAN Zhizhu, et al.Parameter design of single-phase inverter with active damping[J].Power Electronics, 2017 (6) :43-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLDZ201706014&amp;v=MDQwMzFNcVk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVYnZLSVNIUGRMRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         王福, 姚钢, 殷志柱, 等.单相逆变器有源阻尼控制参数设计[J].电力电子技术, 2017 (6) :43-47.WANG Fu, YAO Gang, YAN Zhizhu, et al.Parameter design of single-phase inverter with active damping[J].Power Electronics, 2017 (6) :43-47.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_20" title=" 马琳, 金新民, 唐芬, 等.三相并网逆变器比例谐振控制及其网压前馈问题分析[J].电工技术学报, 2012, 27 (8) :56-63.MA Lin, JIN Xinmin, TANG Fen, et al.Analysis of three-phase grid-connected inverter proportional resonant control and grid voltage feed-forward[J].Transactions of China Electrotechnical Society, 2012, 27 (8) :56-63." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201208009&amp;v=MTIwNTJGeXJrVWJ2S0lTckJmYkc0SDlQTXA0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         马琳, 金新民, 唐芬, 等.三相并网逆变器比例谐振控制及其网压前馈问题分析[J].电工技术学报, 2012, 27 (8) :56-63.MA Lin, JIN Xinmin, TANG Fen, et al.Analysis of three-phase grid-connected inverter proportional resonant control and grid voltage feed-forward[J].Transactions of China Electrotechnical Society, 2012, 27 (8) :56-63.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),159-168 DOI:10.7500/AEPS20180907007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于前馈解耦算法的单相电力弹簧功率控制</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B7%A6%E6%AD%A6%E5%9D%9A&amp;code=38073230&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">左武坚</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E9%9D%92%E6%9D%BE&amp;code=31769390&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王青松</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A8%8B%E6%98%8E&amp;code=06612442&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">程明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%93%E5%AF%8C%E9%87%91&amp;code=37470485&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邓富金</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东南大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B1%9F%E8%8B%8F%E7%9C%81%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%8A%80%E6%9C%AF%E4%B8%8E%E8%A3%85%E5%A4%87%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江苏省智能电网技术与装备重点实验室</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>提出一种基于前馈解耦算法的单相电力弹簧功率控制策略, 并以纯阻性负载为例, 建立单相电力弹簧在不同坐标系下的数学模型。利用二阶广义积分发生器构建虚拟的正交电压和电流信号完成单相<i>dq</i>旋转坐标变换。针对单相电力弹簧自身结构的特殊性, 提出在传统功率解耦控制双闭环的结构中引入额外的滤波电容电压内环, 以达到对公共连接点输入有功功率和无功功率完全解耦的目的, 并详细描述了电容电压内环的设计方法。最后, 通过实验验证所提策略的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%95%E7%9B%B8%E7%94%B5%E5%8A%9B%E5%BC%B9%E7%B0%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">单相电力弹簧;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%89%8D%E9%A6%88%E8%A7%A3%E8%80%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">前馈解耦;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%9F%E7%8E%87%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">功率控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%BB%A4%E6%B3%A2%E7%94%B5%E5%AE%B9%E7%94%B5%E5%8E%8B%E5%86%85%E7%8E%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">滤波电容电压内环;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    左武坚 (1992—) , 男, 硕士研究生, 主要研究方向:电力电子在电力系统中的应用。E-mail:1102010081@qq.com;
                                </span>
                                <span>
                                    *王青松 (1982—) , 男, 博士, 讲师, 主要研究方向:电力电子变流技术及应用、电力弹簧、分布式储能。E-mail:qswang@seu.edu.cn;
                                </span>
                                <span>
                                    程明 (1960—) , 男, 东南大学首席教授, 博士生导师, IEEEFellow, IETFellow, 主要研究方向:微特电机及测控系统、新能源发电、电动汽车驱动控制。E-mail:mcheng@seu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-07</p>

                    <p>

                            <b>基金：</b>
                                                        <span>江苏省自然科学基金资助项目 (BK20170675);</span>
                                <span>国家自然科学基金资助项目 (51877040);</span>
                    </p>
            </div>
                    <h1><b>Power Control of Single-phase Electric Spring Based on Feedforward Decoupling Algorithm</b></h1>
                    <h2>
                    <span>ZUO Wujian</span>
                    <span>WANG Qingsong</span>
                    <span>CHENG Ming</span>
                    <span>DENG Fujin</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Southeast University</span>
                    <span>Jiangsu Provincial Key Laboratory of Smart Grid Technology and Equipment</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The power control of single-phase electric spring (ES) based on feedforward decoupling algorithm is proposed.Taking the pure resistive load as an example, the mathematical models of single-phase ES in different coordinate systems are established.The second-order generalized integrator is introduced to construct the virtual quadrature voltage and current signals to complete the single-phase dq rotating coordinate transformation.Considering the particularity of the topology, an additional inner-loop for regulating filter capacitor voltage is added to the traditional power decoupling control using double closed loop to achieve the independent control of the active and reactive power injected to the point of common coupling (PCC) .Besides, the design of the proposed inner-loop is illustrated in detail.Finally, the proposed power decoupling control method is verified by experimental results.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=single-phase%20electric%20spring%20(ES)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">single-phase electric spring (ES) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=feedforward%20decoupling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">feedforward decoupling;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=inner-loop%20of%20filter%20capacitor%20voltage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">inner-loop of filter capacitor voltage;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-07</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Natural Science Foundation of Jiangsu Province (No.BK20170675);</span>
                                <span>National Natural Science Foundation of China (No.51877040);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">太阳能和风能等新能源的输出功率具有间歇性和波动性, 当其大面积地接入电网时容易引起各种各样的电能质量问题, 比如谐波、电压波动和闪变等<citation id="136" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。电力弹簧 (ES) 作为一种解决上述问题的新型途径, 创造性地将机械弹簧的概念对偶到电力系统之中。基本思想是将系统中的用电负荷分为两大类, 一类是对电能质量要求较高的关键负载, 比如, 信息中心和医院;另一类是对电能质量要求相对较低的非关键负载, 比如, 电热水器等。通过调节ES的输出电压一方面可直接提供有功功率和无功功率补偿, 另一方面通过ES电压的变化间接地调节非关键负载的功耗, 从而达到对系统有功功率的一种间接补偿。最终达到维持关键负载处的功率稳定和提高系统电能质量的目的<citation id="135" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="46">ES拓扑结构经历了三代发展:ES-1<citation id="137" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>、ES-2<citation id="145" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>和ES-3<citation id="138" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。ES-2将ES-1直流侧的电容替换为蓄电池, 增加了ES的工作范围和调节能力。ES-3相较于前两代来说, 虽完全取消了非关键负载, 但是要求相应负荷必须包含能量存储装置, 这大大限制了其应用场合。因此, 本文选取ES-2为研究对象。有关ES-2的研究目前主要集中于系统的性能分析<citation id="146" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>和控制策略<citation id="147" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。文献<citation id="139" type="reference">[<a class="sup">10</a>]</citation>分析了ES的稳态运行范围, 但是此结论仅适用于无源型ES-1;文献<citation id="140" type="reference">[<a class="sup">11</a>]</citation>分析了ES-2有功和无功补偿模式下的运行特性;文献<citation id="141" type="reference">[<a class="sup">12</a>]</citation>对比了静止无功发生器和ES-2的性能, 指出多个ES-2具有更好的电压调节能力, 同时整体上需要更小的无功容量;在控制策略方面, 文献<citation id="142" type="reference">[<a class="sup">13</a>]</citation>提出了一种相位控制策略, 基于相量图原理推出电压相位信号, 再结合准比例谐振 (PR) 控制器实现正弦电压信号的无静差跟踪, 这种方法物理意义明确, 动态响应性能良好, 但是对系统参数和电网频率扰动较为敏感;文献<citation id="143" type="reference">[<a class="sup">14</a>]</citation>提出了一种径向和弦向解耦的控制策略, 利用ES径向和弦向电压分量分别控制智能负载的功率因数角和电压幅值, 但是这种方法无法实现纯无功补偿, 同时控制器的参数整定采用试凑法, 无法快速获取最优的动态性能;文献<citation id="144" type="reference">[<a class="sup">15</a>]</citation>则提出了一种应用于ES-2的功率控制方案, 但是此方案缺乏系统的理论分析且实验结果表明该方案的动态响应速度较慢。</p>
                </div>
                <div class="p1">
                    <p id="47">本文借鉴并网控制策略中的功率解耦控制的思想<citation id="148" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>, 提出一种基于前馈解耦算法的单相ES-2的功率控制策略。首先, 建立了单相ES-2的数学模型, 然后详细介绍了基于前馈解耦算法的单相ES-2功率控制的基本原理。考虑单相ES-2系统结构的特殊性, 引入滤波电容电压内环实现对公共连接点 (PCC) 输入有功功率和无功功率充分解耦, 并详细介绍了该内环的设计方法。该方案具有明确的物理系统建模, 控制器的参数整定可以通过经典控制理论相关知识进行迅速整定, 避免了反复试凑。最后, 实验验证了所提算法的有效性。</p>
                </div>
                <h3 id="48" name="48" class="anchor-tag"><b>1</b> 单相<b>ES-2</b>的工作原理</h3>
                <div class="p1">
                    <p id="49">单相ES-2典型应用系统如图1所示。图中红色虚线框内为ES-2的拓扑结构<citation id="149" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>, 包含1个双向直流电源<i>V</i><sub>dc</sub>、1个单相电压源型逆变器和1个LC低通滤波器;双向直流电源的存在使得滤波电容的输出电压<i>v</i><sub>ES</sub>可以与电流<i>i</i><sub>3</sub>成任意相位差, 因而ES-2具有向系统提供一定有功功率和无功功率的能力。LC低通滤波器用于滤除逆变器输出信号中的高频分量。</p>
                </div>
                <div class="area_img" id="50">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914020_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 单相ES-2应用系统结构" src="Detail/GetImg?filename=images/DLXT201914020_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 单相ES-2应用系统结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914020_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Application system structure of single-phase ES-2</b></p>

                </div>
                <div class="p1">
                    <p id="51">ES-2与非关键负载<i>Z</i><sub>3</sub>串联构成智能负载 (smart load, SL) ;SL与关键负载<i>Z</i><sub>2</sub>并联构成PCC的负荷;<i>R</i><sub>1</sub>和<i>L</i><sub>1</sub>分别为输电线路电阻和电感;<i>v</i><sub>G</sub>为电网电压;<i>v</i><sub>s</sub>为PCC电压;<i>i</i>为PCC注入电流;<i>i</i><sub>L</sub>为滤波电感<i>L</i><sub>f</sub>电流;<i>i</i><sub>2</sub>为关键负载电流;<i>i</i><sub>3</sub>为非关键负载电流;<i>v</i><sub>i</sub>为逆变器的输出电压;<i>v</i><sub>ES</sub>为滤波电容<i>C</i><sub>f</sub>电压 (即ES-2输出电压) 。</p>
                </div>
                <div class="p1">
                    <p id="52">为了简化分析, 对系统做如下假设:①关键负载和非关键负载仅考虑为纯阻性的情况;②忽略双向直流电源的自身模型, 等效为一个输出电压恒定的理想直流源;③忽略逆变器输出的高次谐波分量, 仅考虑其基波分量。建立单相ES-2系统的微分方程组如式 (1) 和式 (2) 所示。</p>
                </div>
                <div class="p1">
                    <p id="53" class="code-formula">
                        <mathml id="53"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mo>-</mo><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mfrac><mrow><mtext>d</mtext><mi>v</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>i</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mi>i</mi></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr><mtr><mtd><mfrac><mrow><mtext>d</mtext><mi>i</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mo>-</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mi>v</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo></mrow></mfrac><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mn>1</mn></msub><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub><mi>R</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mi>i</mi></mrow><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="54"><mathml id="55"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>v</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>=</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></mfrac><mi>v</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></mfrac><mi>i</mi></mrow></math></mathml>      (2) </p>
                </div>
                <h3 id="56" name="56" class="anchor-tag"><b>2</b> 基于前馈解耦的单相<b>ES-2</b>功率控制</h3>
                <h4 class="anchor-tag" id="57" name="57"><b>2.1</b> 功率控制的基本原理</h4>
                <div class="p1">
                    <p id="58">ES的主要特色在于调节ES的输出电压不仅可以控制ES与系统直接进行功率交换, 还改变了非关键负载的电压从而动态地改变非关键负载所消耗的功率, 使其所消耗的功率可以跟随新能源并网功率的波动, 从而进一步抑制PCC注入节点功率的波动, 提升PCC电能质量。当ES直流侧包含储能元件时, ES具有向系统提供有功的能力。</p>
                </div>
                <div class="p1">
                    <p id="59"><i>dq</i>模型是一种广泛应用于三相系统的系统模型, 一旦<i>dq</i>模型建立, 系统的正弦变量可转化为直流变量, 交流变换器即可视作一种特殊的直流变换器, 此时系统的分析与设计将得到简化。若想实现<i>dq</i>变换至少需要两个相互正交的状态分量。但单相系统不同于三相系统, 缺少一个自由度, 因此需要额外构建一个虚拟正交分量来实现从静止坐标系到旋转坐标系下的变换。必须指出的是, 构建的正交分量必须与实际变量的幅值相等但相位相差90°。</p>
                </div>
                <div class="p1">
                    <p id="60">假设实际电路PCC注入电流为:</p>
                </div>
                <div class="p1">
                    <p id="61"><i>i</i><sub><i>α</i></sub>=<i>I</i><sub>m</sub>cos (<i>ωt</i>+ϕ)      (3) </p>
                </div>
                <div class="p1">
                    <p id="62">式中:<i>I</i><sub>m</sub>为电流幅值;<i>ω</i>为角频率;<i>φ</i>为初始相位角, 则所虚构的电流正交分量如式 (4) 所示。</p>
                </div>
                <div class="p1">
                    <p id="63"><i>i</i><sub><i>β</i></sub>=<i>I</i><sub>m</sub>sin (<i>ωt</i>+ϕ)      (4) </p>
                </div>
                <div class="p1">
                    <p id="64">电流相量<mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></math></mathml>表示为:</p>
                </div>
                <div class="p1">
                    <p id="66"><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mtext>ϕ</mtext><mo stretchy="false">) </mo><mo>+</mo><mtext>j</mtext><mtext>s</mtext><mtext>i</mtext><mtext>n</mtext></mrow></math></mathml> (ωt+ϕ) ) =i<sub>a</sub>+<i>j</i>i<sub>β</sub>      (5) </p>
                </div>
                <div class="p1">
                    <p id="68">将两相静止坐标系α轴沿参考电压相量<i>PCC</i>电压放置, 则上述i<sub>α</sub>与i<sub>β</sub>在αβ坐标系下构成矢量<b><i>i</i></b><sub><i>αβ</i></sub>, 表达式为:</p>
                </div>
                <div class="area_img" id="69">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914020_06900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="71">再将合成矢量<b><i>i</i></b><sub><i>αβ</i></sub>经过旋转坐标变换, 即可以得到旋转坐标系下的合成矢量<b><i>i</i></b><sub><i>dq</i></sub>:</p>
                </div>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">i</mi><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mi mathvariant="bold-italic">Τ</mi><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mtext>ϕ</mtext><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mtext>ϕ</mtext><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mtext>ϕ</mtext></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>sin</mi><mspace width="0.25em" /><mtext>ϕ</mtext></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73">式中:<b><i>T</i></b>为帕克旋转变换矩阵, 表达式如式 (8) 所示。</p>
                </div>
                <div class="area_img" id="74">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914020_07400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="76">电流相量<mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></math></mathml>被分解为同步旋转坐标系中的<i>d</i>轴和<i>q</i>轴分量。在基于PCC电压定向, 由经典功率理论知识得到PCC注入有功和无功功率分别为:</p>
                </div>
                <div class="p1">
                    <p id="78"><i>P</i><sub>inj</sub>=<i>v</i><sub>s, <i>d</i></sub><i>i</i><sub><i>d</i></sub>+<i>v</i><sub>s, <i>q</i></sub><i>i</i><sub><i>q</i></sub>=<i>v</i><sub>s, <i>d</i></sub><i>i</i><sub><i>d</i></sub>=<i>V</i><sub>s, m</sub><i>I</i><sub>m</sub>cos ϕ      (9) </p>
                </div>
                <div class="p1">
                    <p id="79"><i>Q</i><sub>inj</sub>=<i>v</i><sub>s, <i>q</i></sub><i>i</i><sub><i>d</i></sub>-<i>v</i><sub>s, <i>d</i></sub><i>i</i><sub><i>q</i></sub>=-<i>v</i><sub>s, <i>d</i></sub><i>i</i><sub><i>q</i></sub>=<i>V</i><sub>s, m</sub><i>I</i><sub>m</sub>sin ϕ      (10) </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>v</i><sub>s, <i>d</i></sub>和<i>v</i><sub>s, <i>q</i></sub>分别为PCC电压<i>d</i>轴和<i>q</i>轴分量;<i>i</i><sub><i>d</i></sub>和 <i>i</i><sub><i>q</i></sub>分别为有功电流和无功电流分量;<i>V</i><sub>s, m</sub>为PCC电压幅值。对<i>i</i><sub><i>d</i></sub>和<i>i</i><sub><i>q</i></sub>分别进行比例—积分 (PI) 调节, 即可实现注入PCC有功功率和无功功率的单独控制。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>2.2 ES-2</b>的<b><i>dq</i></b>模型</h4>
                <div class="p1">
                    <p id="82">单相系统难以建立<i>dq</i>模型的关键问题是缺少旋转变换必需的正交电路信号, 借助于二阶广义积分发生器可分别构建虚拟正交电压和电流信号。经运算化简可得系统的<i>dq</i>旋转坐标系下的模型为:</p>
                </div>
                <div class="p1">
                    <p id="83" class="code-formula">
                        <mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mtext>d</mtext><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>d</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mi>ω</mi></mtd></mtr><mtr><mtd><mo>-</mo><mi>ω</mi></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>d</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo><mfrac><mn>1</mn><mrow><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mi>d</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mfrac><mn>1</mn><mrow><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>, </mo><mi>d</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>, </mo><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mfrac><mtext>d</mtext><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mi>d</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mi>ω</mi></mtd></mtr><mtr><mtd><mo>-</mo><mi>ω</mi></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mi>d</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mfrac><mn>1</mn><mrow><mi>C</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>d</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mrow><mi>C</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mi>d</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mfrac><mtext>d</mtext><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mi>ω</mi></mtd></mtr><mtr><mtd><mo>-</mo><mi>ω</mi></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mi>d</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mn>1</mn></msub><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>1</mn></msub><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mfrac><mn>1</mn><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>d</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="84">式中:下标<i>d</i>和<i>q</i>分别表示对应变量的<i>d</i>轴和<i>q</i>轴分量。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85"><b>2.3</b> 基于前馈解耦的<b>ES-2</b>的功率控制</h4>
                <div class="p1">
                    <p id="86">假设<i>v</i><sub>ES</sub>为控制量, 由式 (13) 可知, 则<i>i</i><sub><i>d</i></sub>与<i>i</i><sub><i>q</i></sub>的输出除了受控制量<i>v</i><sub>ES</sub>的影响外, 还同时受<i>i</i><sub><i>d</i></sub>与<i>i</i><sub><i>q</i></sub>之间的耦合关系以及电网电压的影响, 具体如图2 (a) 中物理系统所示。为了实现对<i>dq</i>轴电流的独立控制, 可对<i>i</i><sub><i>d</i></sub>与<i>i</i><sub><i>q</i></sub>做前馈解耦处理, 如式 (14) 和式 (15) 所述;等式右端的第1项为PI控制器输出项, 第2项为<i>dq</i>轴电流交叉耦合补偿项, 第3项为电网电压前馈补偿项。</p>
                </div>
                <div class="p1">
                    <p id="87" class="code-formula">
                        <mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mi>d</mi></mrow></msub><mo>=</mo><mo>-</mo><mrow><mo> (</mo><mrow><mi>k</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mi>s</mi></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false"> (</mo><mi>i</mi><msubsup><mrow></mrow><mi>d</mi><mo>*</mo></msubsup><mo>-</mo><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub><mo>+</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mi>v</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>d</mi></mrow></msub><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>v</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mo>, </mo><mi>q</mi></mrow></msub><mo>=</mo><mo>-</mo><mrow><mo> (</mo><mrow><mi>k</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mi>s</mi></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false"> (</mo><mi>i</mi><msubsup><mrow></mrow><mi>q</mi><mo>*</mo></msubsup><mo>-</mo><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub><mo>+</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mi>v</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>q</mi></mrow></msub><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>s</i>为拉普拉斯算子;<i>i</i><sup>*</sup><sub><i>d</i></sub>和<i>i</i><sup>*</sup><sub><i>q</i></sub>分别为<i>i</i><sub><i>d</i></sub>与<i>i</i><sub><i>q</i></sub>的给定值;<i>k</i><sub>p</sub>为PI控制器比例项增益;<i>k</i><sub>i</sub>为积分项增益。</p>
                </div>
                <div class="p1">
                    <p id="89">电流内环解耦控制结构图如图2 (a) 所示。其中, <i>K</i>与<i>K</i><sub>0</sub>分别为解耦补偿项以及电网电压的前馈系数, <i>K</i><sub>0</sub>= (<i>R</i><sub>2</sub>+<i>R</i><sub>3</sub>) /<i>R</i><sub>2</sub>, <i>K</i>=<i>ωL</i><sub>f</sub> (<i>R</i><sub>2</sub>+<i>R</i><sub>3</sub>) /<i>R</i><sub>2</sub>。必须指出的是此解耦控制有效性是基于控制滤波电容电压输出<i>v</i><sub>ES</sub>而非逆变器的输出电压<i>v</i><sub>i</sub>, 因此需要一个额外的滤波电容电压内环保证<i>v</i><sub>ES</sub>输出量的准确性, 这将在第3节详细说明。</p>
                </div>
                <div class="area_img" id="90">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914020_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 功率解耦控制结构图" src="Detail/GetImg?filename=images/DLXT201914020_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 功率解耦控制结构图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914020_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Structure of power decoupling control</b></p>

                </div>
                <div class="p1">
                    <p id="91">将式 (14) 和式 (15) 代入式 (13) 并整理得到:</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mtext> </mtext><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mn>1</mn></msub><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>1</mn></msub><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mi>s</mi><mi>L</mi><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mo> (</mo><mrow><mi>k</mi><msub><mrow></mrow><msup><mtext>p</mtext><mo>′</mo></msup></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><msup><mtext>i</mtext><mo>′</mo></msup></msub></mrow><mi>s</mi></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false"> (</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msubsup><mrow></mrow><mi>d</mi><mo>*</mo></msubsup></mtd></mtr><mtr><mtd><mi>i</mi><msubsup><mrow></mrow><mi>q</mi><mo>*</mo></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">式 (16) 说明基于式 (14) 和式 (15) 的前馈解耦算法实现了电流内环的解耦控制, 即此时<i>i</i><sub><i>d</i></sub>给定信号的跟踪只与电路实际测量的<i>i</i><sub><i>d</i></sub>以及系统的参数相关, 与<i>q</i>轴电流无关。结合图2 (b) 的内环结构图还可以进一步说明, 稳态时当积分项对误差的累积量等于式 (16) 左端时, 电流内环的前向通道增益为1, 此时给定达到无静差跟踪。由于两个电流内环具有对称性, 选择以<i>d</i>轴电流为例, 考虑到电流内环信号的采样延迟, 得到<i>d</i>轴电流内环的结构图, 如图2 (b) 所示。其中<i>G</i><sub>0</sub> (<i>s</i>) 为滤波电容电压内环的闭环传递函数。<i>τ</i><sub>i</sub>为电流内环采样的延时时间常数。电流内环的开环传递函数为:</p>
                </div>
                <div class="p1">
                    <p id="94"><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>s</mi><mo>+</mo><mi>k</mi><msub><mrow></mrow><mtext>i</mtext></msub><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>s</mi><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>s</mi><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">]</mo><mo stretchy="false"> (</mo><mi>τ</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi>s</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="96">为了实现对所注入有功功率和无功功率的精确控制, 可以在电流内环外设置功率外环。功率外环的结构如图2 (c) 所示, 功率外环控制器仍采用PI控制, <i>G</i><sub>inner</sub> (<i>s</i>) 为电流内环的闭环传递函数。系统的控制器参数设置方法可以参考并网逆变器的参数设置方法<citation id="150" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 在此不做赘述。</p>
                </div>
                <h3 id="156" name="156" class="anchor-tag">3 滤波电容电压内环的设计方法</h3>
                <div class="p1">
                    <p id="97">由2.3节分析可知, 解耦控制策略的最后给定控制量是滤波电容电压<i>v</i><sub>ES</sub>而不是逆变器的输出电压<i>v</i><sub>i</sub>, 为了确保<i>dq</i>的解耦的准确性, 必须要保证<i>v</i><sub>ES</sub>的实际值与给定值的一致, 而由于滤波电容的输出电压<i>v</i><sub>ES</sub>同时受<i>v</i><sub>i</sub>、LC滤波器以及电网电压的影响, 在不施加电压内环控制策略的情况下<i>v</i><sub>ES</sub>必然无法与给定控制量一致;因此, 本节将结合具体实验参数, 见附录A表A1, 着重解决滤波电容电压内环的设计方法。</p>
                </div>
                <div class="p1">
                    <p id="98">首先需要解决的是滤波电容电压的传递函数问题。在第2节的假设下, 系统可以视为一个线性系统, 滤波电容电压<i>v</i><sub>ES</sub>同时受逆变器的输出电压<i>v</i><sub>i</sub>与电网电压<i>v</i><sub>G</sub>的影响, 运用电路理论中的叠加定理, 可方便地求出滤波电容电压的传递函数如下式。</p>
                </div>
                <div class="p1">
                    <p id="99"><i>v</i><sub>ES</sub> (<i>s</i>) =<i>v</i><sub>ES, 1</sub> (<i>s</i>) +<i>v</i><sub>ES, 2</sub> (<i>s</i>) =<i>G</i><sub>1</sub> (<i>s</i>) <i>v</i><sub>i</sub> (<i>s</i>) +<i>G</i><sub>2</sub> (<i>s</i>) <i>v</i><sub>G</sub> (<i>s</i>)      (18) </p>
                </div>
                <div class="p1">
                    <p id="101"><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">) </mo><mo>+</mo><mi>s</mi><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="103"><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mi>s</mi><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>s</mi><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">) </mo><mo>+</mo><mi>s</mi><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="105"><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>s</mi><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mi>R</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>s</mi><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>G</i><sub>1</sub> (<i>s</i>) 为逆变器输出电压对滤波电容电压的传递函数;<i>G</i><sub>2</sub> (<i>s</i>) 为电网电压对滤波电容电压的传递函数。</p>
                </div>
                <div class="p1">
                    <p id="108">分别绘制两者的波特 (Bode) 图, 见附录A图A1。由图A1可知, 滤波电容电压主要由逆变器输出决定, 受电网电压影响较小, 其幅值在电网基频处大约有-36.6 dB衰减。有理由相信可以将电网电压对滤波电容电压的整体影响视作一个微小的扰动项<i>v</i><sub>dis</sub>。考虑到采样信号的延时以及脉宽调制 (PWM) 的小惯性环节, 可以得到滤波电容电压内环的简化结构图如图3 (a) 所示。图中, <i>G</i><sub>v</sub> (<i>s</i>) 为控制器的传递函数;<i>K</i><sub>pwm</sub>为逆变器的增益;<i>T</i>为采样周期。</p>
                </div>
                <div class="p1">
                    <p id="109">其次需要解决的则是系统谐振峰值的影响。对系统的开环传递函数进行分析, 可以发现系统存在一个大于10 dB的谐振峰值, 此谐振峰值的存在会影响系统控制的稳定性。无源阻尼与有源阻尼<citation id="151" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>是一种常用的抑制系统谐振峰值的方法。无源阻尼一般是在滤波电感 (电容) 处串联或者并联一个电阻以达到增加系统阻尼的目的, 但是此电阻的加入会增加额外的功率损耗。有源阻尼则是一种新的增加系统阻尼的方法, 从控制结构的角度, 通过引入滤波电感电压、滤波电感电流、滤波电容电压或滤波电容电流反馈的方法, 增加系统的阻尼, 避免系统额外的功率损耗, 但是可能需要增设额外的传感器。在此引入滤波电容电流反馈的方法来增加系统的阻尼, 以增强系统的稳定性, 具体如图3 (a) 中红色虚线框所示, 滤波电容电流反馈系数可以结合电压控制器的参数设计一并得出。</p>
                </div>
                <div class="p1">
                    <p id="110">将系统进一步简化, 忽略扰动项的影响, 可以得到简化后的滤波电容电压内环结构图, 如图3 (b) 所示。其中, <i>G</i><sub>3</sub> (<i>s</i>) 为最终化简后的系统物理结构传递函数表达式为:</p>
                </div>
                <div class="p1">
                    <p id="111"><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>s</mi><mi>Ζ</mi><msub><mrow></mrow><mn>0</mn></msub><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>Ζ</mi><msub><mrow></mrow><mn>0</mn></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>s</mi><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mi>s</mi><mi>Ζ</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Η</mi><msub><mrow></mrow><mn>1</mn></msub><mi>C</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>w</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mrow></math></mathml>      (22) </p>
                </div>
                <div class="area_img" id="113">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914020_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 滤波电容电压内环图" src="Detail/GetImg?filename=images/DLXT201914020_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 滤波电容电压内环图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914020_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Structure of filter capacitor voltage inner-loop</b></p>

                </div>
                <div class="p1">
                    <p id="114">最后需要解决的是控制器的设计问题。PR控制器在追踪正弦信号方面具有无可比拟的优势, 其在谐振频率处具有足够大的幅值增益使其可以实现给定正弦量无静差跟踪的同时具备良好的抗干扰能力, 基本表达式为:</p>
                </div>
                <div class="p1">
                    <p id="115"><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>R</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>s</mi></mrow><mrow><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>s</mi><mo>+</mo><mi>ω</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup></mrow></mfrac></mrow></math></mathml>      (23) </p>
                </div>
                <div class="p1">
                    <p id="117">关于PR控制器的参数设置已经有较多的参考文献可以查询, 但是因为本文中滤波电容电流的反馈系数设计也需要一并考虑, 此处采用文献<citation id="152" type="reference">[<a class="sup">20</a>]</citation>所提出的方法进行设计。其基本思路为系统所需设计的闭环参数包括谐振控制器的谐振系数<i>K</i><sub>i</sub>, 谐振带宽<i>ω</i><sub>c</sub>, 比例系数<i>K</i><sub>p</sub>和滤波电容电流反馈系数<i>H</i><sub>1</sub>。根据系统稳定性、静态性能以及动态性能的要求, 这些参数的取值受系统幅值裕度, 相位裕度、基波频率处的幅值增益以及系统的截止频率的约束, 通过选取一定的性能指标求解相应的约束条件, 确定控制器参数的稳定范围, 选取合适的参数量, 最终得到系统的开环Bode图如图4所示。滤波电容电压内环各控制器参数取值分别为:<i>H</i><sub>1</sub>=0.6, <i>K</i><sub>p</sub>=0.05, <i>K</i><sub>i</sub>=10, <i>ω</i><sub>c</sub>=3。</p>
                </div>
                <div class="area_img" id="118">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914020_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 滤波电容电压内环开环传递函数Bode图" src="Detail/GetImg?filename=images/DLXT201914020_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 滤波电容电压内环开环传递函数Bode图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914020_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Bode diagram of open-loop transfer function of filter capacitor voltage inner-loop</b></p>

                </div>
                <div class="p1">
                    <p id="119">由前面所述, 电压内环的引入最主要的目的是为了克服由于LC滤波器以及电网电压对电容电压输出的影响, 确保电流解耦的准确性。同时电压内环的引入对控制系统结也具有改造的功能, 使系统具有更加优越的稳定性和动态性能。为了进一步说明电压内环引入对系统控制效果的影响, 分别绘制了电流内环控制器输出的传递函数在有无电压内环情况下的Bode图, 见附录A图A2。图A2 (a) 为包含电压内环的情况, 图A2 (b) 为无电压内环的情况。从Bode图中可以看出引入电压内环后, 系统谐振峰值得到有效抑制, 而无电压内环的系统其谐振峰值高于基频幅值大约13 dB。所以电压内环的引入显著提升了系统稳定性, 更利于控制器参数的设计。</p>
                </div>
                <h3 id="120" name="120" class="anchor-tag"><b>4</b> 实验验证</h3>
                <div class="p1">
                    <p id="121">为验证所提功率解耦控制策略的正确性和有效性, 搭建了单相ES-2实验平台。实验硬件装置结构图见附录B图B1, 包括一台单相PWM整流器和一套单相ES装置。由于实验室缺乏双向直流电源, 采用文献<citation id="153" type="reference">[<a class="sup">13</a>]</citation>中的方法, 搭建一台单相PWM整流器作为单相ES-2 的供电电源模拟蓄电池的供电, 调压器用于获取电网电压并对其做一个降压处理以减轻功率电阻的过热问题, 单相ES-2的控制方法则采用所提功率解耦控制算法。单相PWM整流器和ES-2的控制算法均在型号为TMS320F28335的DSP实现, 相应实验数据采用DA输出, 便于观测。具体实验参数见附录A表A1。</p>
                </div>
                <div class="p1">
                    <p id="122">图5显示了滤波电容电压内环的跟踪情况, 可以发现, 当内环给定量发生变化时, 经过短暂的暂态过程, 可以迅速无误差地跟踪给定量, 从而保证外环解耦的准确性。</p>
                </div>
                <div class="area_img" id="123">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914020_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 滤波电容电压内环实验波形" src="Detail/GetImg?filename=images/DLXT201914020_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 滤波电容电压内环实验波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914020_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Experimental waveform of filter capacitor voltage inner-loop</b></p>

                </div>
                <div class="p1">
                    <p id="124">图6为电流内环实验结果。每张图包含4个通道:PCC电压、ES电压、<i>d</i>轴电流<i>i</i><sub><i>d</i></sub>和<i>q</i>轴电流<i>i</i><sub><i>q</i></sub>。图6 (a) 是当<i>q</i>轴电流保持不变时, <i>d</i>轴电流从3 A到4 A的阶跃响应。图6 (b) 是当<i>d</i>轴电流保持不变时, <i>q</i>轴电流从0 A到1 A的阶跃响应。从实验结果可知, 随着<i>d</i>轴和<i>q</i>轴电流给定值发生变化, 相应的<i>i</i><sub><i>d</i></sub>和<i>i</i><sub><i>q</i></sub>很快响应给定值的变化, 完成无静态误差的跟踪。同时, ES-2的输出电压动态地跟随<i>i</i><sub><i>d</i></sub>和<i>i</i><sub><i>q</i></sub>给定值的变化, 以调节实际<i>i</i><sub><i>d</i></sub>和<i>i</i><sub><i>q</i></sub>的大小。由于正交电流分量的构建需要一定的响应时间, 在调节<i>d</i>轴 (<i>q</i>轴) 电流时, <i>q</i>轴 (<i>d</i>轴) 电流也有一个轻微的暂态过程, 同时这也是ES-2电压的动态过程相对图5变缓的原因。PCC电流电压波形及电流谐波畸变率 (THD) 分析见附录B图B2, 在此算法下PCC注入电流THD大约为3.83%。</p>
                </div>
                <div class="area_img" id="125">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914020_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 电流内环实验波形" src="Detail/GetImg?filename=images/DLXT201914020_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 电流内环实验波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914020_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Experimental waveform of current inner-loop</b></p>

                </div>
                <div class="p1">
                    <p id="126">图7所示为功率外环的实验波形。每张图包含4个通道:PCC电压、ES-2电压、有功功率<i>P</i>和无功功率<i>Q</i>。图7 (a) 是无功功率保持不变, 有功功率从250 W到350 W的阶跃变化。图7 (b) 是有功功率保持不变, 无功功率从-50 var到50 var的阶跃变化。从图中可以看出, 随着功率给定值的变化, ES-2的输出电压动态地发生改变, 迅速完成给定值的跟踪。</p>
                </div>
                <div class="area_img" id="127">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914020_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 功率外环实验波形" src="Detail/GetImg?filename=images/DLXT201914020_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 功率外环实验波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914020_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Experimental waveform of power outer-loop</b></p>

                </div>
                <div class="p1">
                    <p id="128">为了进一步突出所提出的改进控制策略与现有ES-2的功率控制算法<citation id="154" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>相比具有的显著的性能, 现对两者的实验结果做一个简单对比。文献<citation id="155" type="reference">[<a class="sup">15</a>]</citation>中的功率控制的实验波形图, 见附录B图B3, 有功功率从240 W降到200 W, 历时大约0.75 s到达稳定, 而图7 (a) 采用所提的改进算法, 有功功率从250 W到350 W变化时, 历时仅需0.15 s, 同时相比于未改进的控制算法, 改进后的算法有功功率和无功功率给定值发生变化时, 两者间耦合影响更小。</p>
                </div>
                <h3 id="129" name="129" class="anchor-tag"><b>5</b> 结论</h3>
                <div class="p1">
                    <p id="130">本文提出一种基于前馈解耦算法的单相ES-2的功率控制策略, 建立单相ES-2系统在不同坐标系下的数学模型。针对单相ES-2自身结构的特殊性, 在传统的功率解耦双闭环控制策略引入滤波电容电压内环, 以达到PCC输入有功和无功功率解耦的目的, 并详细描述了该内环的设计方法。经实验验证了所提理论的正确性。并得到以下结论。</p>
                </div>
                <div class="p1">
                    <p id="131">1) 该方案相比于目前其他的控制方案具有明确的物理系统建模, 控制器的参数整定可以通过经典控制理论相关知识进行迅速整定, 避免了反复试凑。</p>
                </div>
                <div class="p1">
                    <p id="132">2) 此策略建模仅考虑阻性负载的情况, 未考虑其他类型的负载情况, 尤其是非线性负载。这将是进一步研究的重点。</p>
                </div>
                <div class="p1">
                    <p id="133">3) ES的应用前景广泛, 功率控制只是众多应用场合之一, 其他应用仍有待进一步探索。</p>
                </div>
                <div class="p1">
                    <p id="134">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="157" name="157" class="anchor-tag">附录A</h3>
                <div class="area_img" id="158">
                                            <p class="img_tit">
                                                表A1 ES-2系统参数设置
                                                    <br />
                                                TabA1 Parameters of ES Circuit
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914020_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914020_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914020_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 ES-2系统参数设置" src="Detail/GetImg?filename=images/DLXT201914020_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="159">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914020_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 G1 (s) 和G2 (s) 的Bode图" src="Detail/GetImg?filename=images/DLXT201914020_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 G<sub>1</sub> (s) 和G<sub>2</sub> (s) 的Bode图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914020_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Bode diagram of G<sub>1</sub> (s) and G<sub>2</sub> (s) </p>

                </div>
                <div class="area_img" id="160">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914020_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2电流环控制器输出开环传递函数Bode" src="Detail/GetImg?filename=images/DLXT201914020_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2电流环控制器输出开环传递函数Bode  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914020_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Bode diagram of open loop transfer function of the output current controller loop</p>

                </div>
                <h3 id="161" name="161" class="anchor-tag">附录B</h3>
                <div class="area_img" id="162">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914020_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1实验应用及设置" src="Detail/GetImg?filename=images/DLXT201914020_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1实验应用及设置  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914020_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Application and setup of experiments</p>

                </div>
                <div class="area_img" id="163">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914020_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 PCC注入电流分析图" src="Detail/GetImg?filename=images/DLXT201914020_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 PCC注入电流分析图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914020_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Application and setup of experiments</p>

                </div>
                <div class="area_img" id="164">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914020_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3无改进策略的功率外环实验波形" src="Detail/GetImg?filename=images/DLXT201914020_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3无改进策略的功率外环实验波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914020_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Experimental waveform of power outer-loop without improved control strategy</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="4">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700195627&amp;v=MjczNTA5RlplSUtDbjQrb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSWw4V2JoQT1OaWZPZmJLOEg5RE1xSQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> CHENG Ming, ZHU Ying.The state of the art of wind energy conversion systems and technologies:a review[J].Energy Conversion and Management, 2014, 88:332-347.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818026&amp;v=MDExNTBuTnA0OUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVWJ2S0lTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 朱瑛, 高云波, 臧海祥, 等.风电机组输出功率平滑技术综述[J].电力系统自动化, 2018, 42 (18) :182-191.DOI:10.7500/AEPS 20180105004.ZHU Ying, GAO Yunbo, ZANG Haixiang, et al.Review of output power smoothing technologies for wind turbine[J].Automation of Electric Power Systems, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803004&amp;v=MTY5NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1VidktJU0hUZXJHNEg5bk1ySTlGWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 窦晓波, 常莉敏, 倪春花, 等.面向分布式光伏虚拟集群的有源配电网多级调控[J].电力系统自动化, 2018, 42 (3) :21-31.DOI:10.7500/AEPS20170221007.DOU Xiaobo, CHANG Limin, NI Chunhua, et al.Multi-level dispatching and control of active distribution network for virtual cluster of distributed photovoltaic[J].Automation of Electric Power Systems, 2018, 42 (3) :21-31.DOI:10.7500/AEPS 20170221007.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Electric Springs—A New Smart Grid Technology">

                                <b>[4]</b> XU S Y, LEE C K, WU F F.Electric springs—a new smart grid technology[J].IEEE transactions on smart grid, 2012, 3 (3) :1552-1561.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hardware and control implementation of electric springs for stabilizing future smart grid with intermittent renewable energy sources">

                                <b>[5]</b> LEE C K, CHAUDHURI B, HUI S Y.Hardware and control implementation of electric springs for stabilizing future smart grid with intermittent renewable energy sources[J].IEEE Journal of Emerging and Selected Topics IN Power Electronics, 2013, 1 (1) :18-27.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Mitigating voltage and frequency fluctuation in microgrids using electric springs">

                                <b>[6]</b> CHEN X, HOU Y, TAN S C, et al.Mitigating voltage and frequency fluctuation in microgrids using electric springs[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :508-515.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Extending the operating range of electric spring using back-to-back converters:hardware implementation and control">

                                <b>[7]</b> YAN Shuo, LEE C K, YANG Tianbo, et al.Extending the operating range of electric spring using back-to-back converter:hardware implementation and control[J].IEEE Transactions on Power Electronics, 2017, 32 (7) :5171-5179.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822023&amp;v=MjE3MjRlckc0SDluT3JZOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVWJ2S0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 周建萍, 李欣煜, 茅大钧, 等.基于改进PSO算法的非理想电压条件下电力弹簧控制策略[J].电力系统自动化, 2018, 42 (22) :165-171.DOI:10.7500/AEPS20180415001.ZHOU Jianping, LI Xinyu, MAO Dajun, et al.Control strategy of electric spring under non-ideal voltage conditions based on improved PSO algorithm[J].Automation of Electric Power Systems, 2018, 42 (22) :165-171.DOI:10.7500/AEPS20180415001.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Input AC voltage control bi-directional power converters">

                                <b>[9]</b> LEE C K, XU S Y.Input AC voltage control bi-directional power converters:US 20130322139 A1[P], 2013-12-05[2018-07-01].
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714021&amp;v=MTM5NjZxZlp1WnNGeXJrVWJ2S0lTSFRlckc0SDliTnE0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 程益生, 陆振纲, 汪可友, 等.电力弹簧稳态运行范围及越限失灵机理分析[J].电力系统自动化, 2017, 41 (14) :147-152.DOI:10.7500/AEPS20161207003.CHENG Yisheng, LU Zhengang, WANG Keyou, et al.Analysis on steady-state operating rang and off-limits malfunction mechanism of electrical spring[J].Automation of Electric Power Systems, 2017, 41 (14) :147-152.DOI:10.7500/AEPS20161207003.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=General Steady-State Analysis and Control Principle of Electric Springs With Active and Reactive Power Compensations">

                                <b>[11]</b> TAN S C, LEE C K, HUI S Y.General steady-state analysis and control principle of electric springs with active and reactive power compensations[J].IEEE Transactions on Power Electronics, 2013, 28 (8) :3958-3969.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed voltage control with electric springs:comparison with STATCOM">

                                <b>[12]</b> LUO Xiao, AKHTAR Z, LEE C K, et al.Distributed voltage control with electric springs:comparison with STATCOM[J].IEEE Transactions on Smart Grid, 2015, 6 (1) :209-219.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201510009&amp;v=MDM0MzBUTnI0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVWJ2S1B5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 程明, 王青松, 张建忠.电力弹簧理论分析与控制器设计[J].中国电机工程学报, 2015, 35 (10) :2436-2444.CHENG Ming, WANG Qingsong, ZHANG Jianzhong.Theoretical analysis and controller design of electric springs[J].Proceedings of the CSEE, 2015, 35 (10) :2436-2444.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Decoupled power angle and voltage control of electric springs">

                                <b>[14]</b> MOK K T, TAN S C, XU S Y.Decoupled power angle and voltage control of electric springs[J].IEEE Transactions on Power Electronics, 2016, 31 (2) :1216-1229.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A simple active and reactive power control for applications of single-phase electric springs">

                                <b>[15]</b> WANG Qingsong, CHENG Ming, JIANG Yunlei, et al.A simple active and reactive power control for applications of single-phase electric springs[J].IEEE Transactions on Industrial Electronics, 2018, 65 (8) :6291-6300.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614013&amp;v=MzExMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1VidktJU0hUZXJHNEg5Zk5xNDlFWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 黄云辉, 周翩, 王龙飞.弱电网下基于矢量控制的并网变换器功率控制稳定性[J].电力系统自动化, 2016, 40 (14) :93-99.HUANG Yunhui, ZHOU Pian, WANG Longfei.Power control stability in vector control based voltage source converters connected to weak grid[J].Automation of Electric Power Systems, 2016, 40 (14) :93-99.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809012&amp;v=MzAxOTFNcG85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtVYnZLSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 颜湘武, 贾焦心, 王德胜, 等.虚拟同步发电机的并网功率控制及模式平滑切换[J].电力系统自动化, 2018, 42 (9) :91-99.DOI:10.7500/AEPS20171115021.YAN Xiangwu, JIA Jiaoxin, WANG Desheng, et al.Power control and smooth mode switchover for grid-connected virtual synchronous generators[J].Automation of Electric Power Systems, 2018, 42 (9) :91-99.DOI:10.7500/AEPS 20171115021.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111368229001&amp;v=MTgwMDc4enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzNKSWxvV1hGcXpHYks1SDlMS3A0MUhiZXNQRFJN&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 张崇巍, 张兴.PWM整流器及其控制[M].北京:机械工业出版社, 2012.ZHANG Chongwei, ZHANG Xing.PWM rectifier and its control[M].Beijing:China Machine Press, 2012.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLDZ201706014&amp;v=MTEzMzdidktJU0hQZExHNEg5Yk1xWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 王福, 姚钢, 殷志柱, 等.单相逆变器有源阻尼控制参数设计[J].电力电子技术, 2017 (6) :43-47.WANG Fu, YAO Gang, YAN Zhizhu, et al.Parameter design of single-phase inverter with active damping[J].Power Electronics, 2017 (6) :43-47.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201208009&amp;v=MTU0NTdCdEdGckNVUjdxZlp1WnNGeXJrVWJ2S0lTckJmYkc0SDlQTXA0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 马琳, 金新民, 唐芬, 等.三相并网逆变器比例谐振控制及其网压前馈问题分析[J].电工技术学报, 2012, 27 (8) :56-63.MA Lin, JIN Xinmin, TANG Fen, et al.Analysis of three-phase grid-connected inverter proportional resonant control and grid voltage feed-forward[J].Transactions of China Electrotechnical Society, 2012, 27 (8) :56-63.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914020" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914020&amp;v=MDUwOTdidkxJU0hUZXJHNEg5ak5xNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

