

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136528088850000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914004%26RESULT%3d1%26SIGN%3dSukHzw9mvF6sN3%252bGpDOuUBkbLZI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914004&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914004&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914004&amp;v=MTY4NDU3cWZadVpzRnl2aFViM0tJU0hUZXJHNEg5ak5xNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#155" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#160" data-title="&lt;b&gt;1&lt;/b&gt; 新型城镇能源互联系统简介及基本架构 "><b>1</b> 新型城镇能源互联系统简介及基本架构</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#625" data-title="2 面向规划的新型城镇能源互联系统建模 ">2 面向规划的新型城镇能源互联系统建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#169" data-title="&lt;b&gt;2.1&lt;/b&gt; 新型城镇能源互联系统能源站模型"><b>2.1</b> 新型城镇能源互联系统能源站模型</a></li>
                                                <li><a href="#203" data-title="&lt;b&gt;2.2&lt;/b&gt; 新型城镇能源互联系统能源网络模型"><b>2.2</b> 新型城镇能源互联系统能源网络模型</a></li>
                                                <li><a href="#263" data-title="&lt;b&gt;2.3&lt;/b&gt; 新型城镇能源互联系统站—网联合模型"><b>2.3</b> 新型城镇能源互联系统站—网联合模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#267" data-title="&lt;b&gt;3&lt;/b&gt; 新型城镇能源互联系统规划方法 "><b>3</b> 新型城镇能源互联系统规划方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#269" data-title="&lt;b&gt;3.1&lt;/b&gt; 新型城镇能源互联系统负荷预测"><b>3.1</b> 新型城镇能源互联系统负荷预测</a></li>
                                                <li><a href="#273" data-title="&lt;b&gt;3.2&lt;/b&gt; 新型城镇能源互联系统能源站规划"><b>3.2</b> 新型城镇能源互联系统能源站规划</a></li>
                                                <li><a href="#282" data-title="&lt;b&gt;3.3&lt;/b&gt; 新型城镇能源互联系统能源网络规划"><b>3.3</b> 新型城镇能源互联系统能源网络规划</a></li>
                                                <li><a href="#291" data-title="&lt;b&gt;3.4&lt;/b&gt; 新型城镇能源互联系统联合规划"><b>3.4</b> 新型城镇能源互联系统联合规划</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#297" data-title="&lt;b&gt;4&lt;/b&gt; 相关支撑技术研究展望 "><b>4</b> 相关支撑技术研究展望</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#298" data-title="&lt;b&gt;4.1&lt;/b&gt; 考虑不确定因素的规划方法"><b>4.1</b> 考虑不确定因素的规划方法</a></li>
                                                <li><a href="#300" data-title="&lt;b&gt;4.2&lt;/b&gt; 综合能源需求侧管理"><b>4.2</b> 综合能源需求侧管理</a></li>
                                                <li><a href="#302" data-title="&lt;b&gt;4.3&lt;/b&gt; 复杂能源互联系统建模与求解"><b>4.3</b> 复杂能源互联系统建模与求解</a></li>
                                                <li><a href="#304" data-title="&lt;b&gt;4.4&lt;/b&gt; 关键设备研发"><b>4.4</b> 关键设备研发</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#306" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#164" data-title="&lt;b&gt;图1 新型城镇能源互联系统架构&lt;/b&gt;"><b>图1 新型城镇能源互联系统架构</b></a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;表1&lt;/b&gt; “&lt;b&gt;产城互动型”新型城镇能源互联系统各层级对比&lt;/b&gt;"><b>表1</b> “<b>产城互动型”新型城镇能源互联系统各层级对比</b></a></li>
                                                <li><a href="#180" data-title="&lt;b&gt;图2 能源站标准化模型示意图&lt;/b&gt;"><b>图2 能源站标准化模型示意图</b></a></li>
                                                <li><a href="#190" data-title="&lt;b&gt;图3 能源站约束矩阵模型&lt;/b&gt;"><b>图3 能源站约束矩阵模型</b></a></li>
                                                <li><a href="#202" data-title="&lt;b&gt;表2 能源互联系统能源站建模方法对比&lt;/b&gt;"><b>表2 能源互联系统能源站建模方法对比</b></a></li>
                                                <li><a href="#266" data-title="&lt;b&gt;图4 多能源互联站-网联合模型&lt;/b&gt;"><b>图4 多能源互联站-网联合模型</b></a></li>
                                                <li><a href="#284" data-title="&lt;b&gt;图5 新型城镇能源互联系统能源网络规划示意图&lt;/b&gt;"><b>图5 新型城镇能源互联系统能源网络规划示意图</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="390">


                                    <a id="bibliography_1" title="徐科, 罗凤章, 魏冠元, 等.面向城市能源互联网的城市能源消费特征量化对比分析[J].电力系统及其自动化学报, 2017, 29 (3) :50-54.XU Ke, LUO Fengzhang, WEI Guanyuan, et al.Quantitative comparison and analysis of urban energy-consumption features for urban energy internet[J].Proceedings of the CSU-EPSA, 2017, 29 (3) :50-54." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201703008&amp;v=MTY5MTVoVWIzTklTSFJhckc0SDliTXJJOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        徐科, 罗凤章, 魏冠元, 等.面向城市能源互联网的城市能源消费特征量化对比分析[J].电力系统及其自动化学报, 2017, 29 (3) :50-54.XU Ke, LUO Fengzhang, WEI Guanyuan, et al.Quantitative comparison and analysis of urban energy-consumption features for urban energy internet[J].Proceedings of the CSU-EPSA, 2017, 29 (3) :50-54.
                                    </a>
                                </li>
                                <li id="392">


                                    <a id="bibliography_2" title="李影.中国经济增长的能源约束[M].北京:社会科学文献出版社, 2013.LI Ying.Energy constraints to Chinese economic growth[M].Beijing:China Social Science Documentation Publishing House, 2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787509752173000&amp;v=MTAwODBTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN3pNSWx3UlhGcXpHYmE0RjliSnJZNUNaK3NQREJNOHp4VVNtRGQ5&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        李影.中国经济增长的能源约束[M].北京:社会科学文献出版社, 2013.LI Ying.Energy constraints to Chinese economic growth[M].Beijing:China Social Science Documentation Publishing House, 2013.
                                    </a>
                                </li>
                                <li id="394">


                                    <a id="bibliography_3" >
                                        <b>[3]</b>
                                    中华人民共和国国务院.国家新型城镇化规划 (2014-2020年) [EB/OL].[2018-10-07].http://www.gov.cn/gongbao/content/2014/content_2644805.htm.The State Council of the People’s Republic of China.National new urbanization planning (2014-2020) [EB/OL].[2018-10-07].http://www.gov.cn/gongbao/content/2014/content_2644805.htm.</a>
                                </li>
                                <li id="396">


                                    <a id="bibliography_4" title="刘振亚.全球能源互联网跨国跨洲互联研究及展望[J].中国电机工程学报, 2016, 36 (19) :5103-5110.LIU Zhenya.Research of global clean energy resource and power grid interconnection[J].Proceedings of the CSEE, 2016, 36 (19) :5103-5110." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201619001&amp;v=MDY5ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTlB5clBiYkc0SDlmTnBvOUZaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        刘振亚.全球能源互联网跨国跨洲互联研究及展望[J].中国电机工程学报, 2016, 36 (19) :5103-5110.LIU Zhenya.Research of global clean energy resource and power grid interconnection[J].Proceedings of the CSEE, 2016, 36 (19) :5103-5110.
                                    </a>
                                </li>
                                <li id="398">


                                    <a id="bibliography_5" title="曾鸣.能源互联网背景下分布式能源未来发展关键支撑技术[J].电气时代, 2018 (1) :36-37.ZENG Ming.Key supporting technologies for the future development of distributed energy in the background of energy internet[J].The Age of Electricity, 2018 (1) :36-37." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DQSD201801010&amp;v=MDQ0ODU3cWZadVpzRnl2aFViM05JVHpZYXJHNEg5bk1ybzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        曾鸣.能源互联网背景下分布式能源未来发展关键支撑技术[J].电气时代, 2018 (1) :36-37.ZENG Ming.Key supporting technologies for the future development of distributed energy in the background of energy internet[J].The Age of Electricity, 2018 (1) :36-37.
                                    </a>
                                </li>
                                <li id="400">


                                    <a id="bibliography_6" title="王诚良, 刘洪, 宫建锋, 等.面向风电消纳的综合能源系统多类型储能联合调度[J].电力建设, 2018, 39 (4) :35-44.WANG Chengliang, LIU Hong, GONG Jianfeng, et al.Joint scheduling of different energy storage for improving wind power accommodation ability in integrated community energy system[J].Electric Power Construction, 2018, 39 (4) :35-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201804007&amp;v=MTY1MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOSVNIQmZiRzRIOW5NcTQ5Rlk0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        王诚良, 刘洪, 宫建锋, 等.面向风电消纳的综合能源系统多类型储能联合调度[J].电力建设, 2018, 39 (4) :35-44.WANG Chengliang, LIU Hong, GONG Jianfeng, et al.Joint scheduling of different energy storage for improving wind power accommodation ability in integrated community energy system[J].Electric Power Construction, 2018, 39 (4) :35-44.
                                    </a>
                                </li>
                                <li id="402">


                                    <a id="bibliography_7" title="黄仁乐, 蒲天骄, 刘克文, 等.城市能源互联网功能体系及应用方案设计[J].电力系统自动化, 2015, 39 (9) :26-33.HUANG Renle, PU Tianjiao, LIU Kewen, et al.Design of hierarchy and functions of regional Energy Internet and its demonstration applications[J].Automation of Electric Power Systems, 2015, 39 (9) :26-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509005&amp;v=MTAwNTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTklTSFRlckc0SDlUTXBvOUZZWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        黄仁乐, 蒲天骄, 刘克文, 等.城市能源互联网功能体系及应用方案设计[J].电力系统自动化, 2015, 39 (9) :26-33.HUANG Renle, PU Tianjiao, LIU Kewen, et al.Design of hierarchy and functions of regional Energy Internet and its demonstration applications[J].Automation of Electric Power Systems, 2015, 39 (9) :26-33.
                                    </a>
                                </li>
                                <li id="404">


                                    <a id="bibliography_8" title="GEIDL M, KOEPPEL G, FAVRE-PERROD P A, et al.Energy hubs for the future[J].IEEE Power&amp;amp;Energy Magazine, 2007, 5 (1) :24-30." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy hubs for the future">
                                        <b>[8]</b>
                                        GEIDL M, KOEPPEL G, FAVRE-PERROD P A, et al.Energy hubs for the future[J].IEEE Power&amp;amp;Energy Magazine, 2007, 5 (1) :24-30.
                                    </a>
                                </li>
                                <li id="406">


                                    <a id="bibliography_9" title="王毅, 张宁, 康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报, 2015, 35 (22) :5669-5681.WANG Yi, ZHANG Ning, KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE, 2015, 35 (22) :5669-5681." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522001&amp;v=MjM3ODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFViM05QeXJQYmJHNEg5VE9yWTlGWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        王毅, 张宁, 康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报, 2015, 35 (22) :5669-5681.WANG Yi, ZHANG Ning, KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE, 2015, 35 (22) :5669-5681.
                                    </a>
                                </li>
                                <li id="408">


                                    <a id="bibliography_10" title="陈沼宇, 王丹, 贾宏杰, 等.考虑P2G多源储能型微网日前最优经济调度策略研究[J].中国电机工程学报, 2017, 37 (11) :3067-3077.CHEN Zhaoyu, WANG Dan, JIA Hongjie, et al.Research on optimal day-ahead economic dispatching strategy for microgrid considering P2Gand multi-source energy storage system[J].Proceedings of the CSEE, 2017, 37 (11) :3067-3077." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201711002&amp;v=Mjg0NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFViM05QeXJQYmJHNEg5Yk5ybzlGWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        陈沼宇, 王丹, 贾宏杰, 等.考虑P2G多源储能型微网日前最优经济调度策略研究[J].中国电机工程学报, 2017, 37 (11) :3067-3077.CHEN Zhaoyu, WANG Dan, JIA Hongjie, et al.Research on optimal day-ahead economic dispatching strategy for microgrid considering P2Gand multi-source energy storage system[J].Proceedings of the CSEE, 2017, 37 (11) :3067-3077.
                                    </a>
                                </li>
                                <li id="410">


                                    <a id="bibliography_11" title="AH CˇIN P, IKI C&#39;M.Simulating demand response and energy storage in energy distribution systems[C]//International Conference on Power System Technology, October 24-28, 2010, Hangzhou, China:1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Simulating demand response and energy storage in energy distribution systems">
                                        <b>[11]</b>
                                        AH CˇIN P, IKI C&#39;M.Simulating demand response and energy storage in energy distribution systems[C]//International Conference on Power System Technology, October 24-28, 2010, Hangzhou, China:1-7.
                                    </a>
                                </li>
                                <li id="412">


                                    <a id="bibliography_12" title="SCHULZE M, FRIEDRICH L, GAUTSCHI M.Modeling and optimization of renewables:applying the energy hub approach[C]//IEEE International Conference on Sustainable Energy Technologies, November 24-27, 2008, Singapore, Singapore:83-88." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and optimization of renewables applying the energy hub approach">
                                        <b>[12]</b>
                                        SCHULZE M, FRIEDRICH L, GAUTSCHI M.Modeling and optimization of renewables:applying the energy hub approach[C]//IEEE International Conference on Sustainable Energy Technologies, November 24-27, 2008, Singapore, Singapore:83-88.
                                    </a>
                                </li>
                                <li id="414">


                                    <a id="bibliography_13" title="SHAO Chengcheng, WANG Xifan, SHAHIDEHPOUR M, et al.An MILP-based optimal power flow in multicarrier energy systems[J].IEEE Transactions on Sustainable Energy, 2017, 8 (1) :239-248." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An MILP-based optimal pow er flow in multicarrier energy systems">
                                        <b>[13]</b>
                                        SHAO Chengcheng, WANG Xifan, SHAHIDEHPOUR M, et al.An MILP-based optimal power flow in multicarrier energy systems[J].IEEE Transactions on Sustainable Energy, 2017, 8 (1) :239-248.
                                    </a>
                                </li>
                                <li id="416">


                                    <a id="bibliography_14" title="WANG Yi, ZHANG Ning, KANG Chongqing, et al.Standardized matrix modeling of multiple energy systems[J].IEEE Transactions on Smart Grid, 2019, 10 (1) :257-270." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Standardized matrix modeling of multiple energy systems">
                                        <b>[14]</b>
                                        WANG Yi, ZHANG Ning, KANG Chongqing, et al.Standardized matrix modeling of multiple energy systems[J].IEEE Transactions on Smart Grid, 2019, 10 (1) :257-270.
                                    </a>
                                </li>
                                <li id="418">


                                    <a id="bibliography_15" title="DUGAN R C, MCDERMOTT T E.An open source platform for collaborating on smart grid research[C]//IEEE Power and Energy Society General Meeting, July 24-29, 2011, San Diego, USA:1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An open source platform for collaborating on smart grid research">
                                        <b>[15]</b>
                                        DUGAN R C, MCDERMOTT T E.An open source platform for collaborating on smart grid research[C]//IEEE Power and Energy Society General Meeting, July 24-29, 2011, San Diego, USA:1-7.
                                    </a>
                                </li>
                                <li id="420">


                                    <a id="bibliography_16" title="YANG Jingwei, ZHANG Ning, KANG Chongqing, et al.Astate-independent linear power flow model with accurate estimation of voltage magnitude[J].IEEE Transactions on Power Systems, 2017, 32 (5) :3607-3617." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A state-independent linear pow er flow model w ith accurate estimation of voltage magnitude">
                                        <b>[16]</b>
                                        YANG Jingwei, ZHANG Ning, KANG Chongqing, et al.Astate-independent linear power flow model with accurate estimation of voltage magnitude[J].IEEE Transactions on Power Systems, 2017, 32 (5) :3607-3617.
                                    </a>
                                </li>
                                <li id="422">


                                    <a id="bibliography_17" title="CASTILLO A, LIPKA P, WATSON J P, et al.A successive linear programming approach to solving the IV-ACOPF[J].IEEE Transactions on Power Systems, 2016, 31 (4) :2752-2763." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A successive linear programming approach to solving the IV-ACOPF">
                                        <b>[17]</b>
                                        CASTILLO A, LIPKA P, WATSON J P, et al.A successive linear programming approach to solving the IV-ACOPF[J].IEEE Transactions on Power Systems, 2016, 31 (4) :2752-2763.
                                    </a>
                                </li>
                                <li id="424">


                                    <a id="bibliography_18" title="别朝红, 王旭, 胡源.能源互联网规划研究综述及展望[J].中国电机工程学报, 2017, 37 (22) :6445-6462.BIE Zhaohong, WANG Xu, HU Yuan.Review and prospect of planning of energy internet[J].Proceedings of the CSEE, 2017, 37 (22) :6445-6462." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201722001&amp;v=MDM0NTZxQnRHRnJDVVI3cWZadVpzRnl2aFViM05QeXJQYmJHNEg5Yk9yWTlGWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        别朝红, 王旭, 胡源.能源互联网规划研究综述及展望[J].中国电机工程学报, 2017, 37 (22) :6445-6462.BIE Zhaohong, WANG Xu, HU Yuan.Review and prospect of planning of energy internet[J].Proceedings of the CSEE, 2017, 37 (22) :6445-6462.
                                    </a>
                                </li>
                                <li id="426">


                                    <a id="bibliography_19" title="LIU Xuezhi, WU Jianzhong, JENKINS N, et al.Combined analysis of electricity and heat networks[J].Applied Energy, 2016, 162:1238-1250." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Combined analysis of electricity and heat networks">
                                        <b>[19]</b>
                                        LIU Xuezhi, WU Jianzhong, JENKINS N, et al.Combined analysis of electricity and heat networks[J].Applied Energy, 2016, 162:1238-1250.
                                    </a>
                                </li>
                                <li id="428">


                                    <a id="bibliography_20" title="王庆丰, 杜红波, 刘进荣, 等.供热系统集中质、量调节对系统影响分析[J].区域供热, 2016 (5) :5-8.WANG Qingfeng, DU Hongbo, LIU Jinrong, et al.Analysis of influence of centralized quality and quantity regulation on heating system in heating system[J].District Heating, 2016 (5) :5-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QYGR201605002&amp;v=MDk5NzFNcW85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOTkRUTWZMRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        王庆丰, 杜红波, 刘进荣, 等.供热系统集中质、量调节对系统影响分析[J].区域供热, 2016 (5) :5-8.WANG Qingfeng, DU Hongbo, LIU Jinrong, et al.Analysis of influence of centralized quality and quantity regulation on heating system in heating system[J].District Heating, 2016 (5) :5-8.
                                    </a>
                                </li>
                                <li id="430">


                                    <a id="bibliography_21" title="胡建平, 常亮.供热一次网集中量调节技术经济探讨[J].区域供热, 2015 (6) :92-96HU Jianping, CHANG Liang.Technical and economic discussion on centralized quantity regulation of heating primary network[J].District Heating, 2015 (6) :92-96." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QYGR201506021&amp;v=MjQ5Njc0SDlUTXFZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTk5EVE1mTEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        胡建平, 常亮.供热一次网集中量调节技术经济探讨[J].区域供热, 2015 (6) :92-96HU Jianping, CHANG Liang.Technical and economic discussion on centralized quantity regulation of heating primary network[J].District Heating, 2015 (6) :92-96.
                                    </a>
                                </li>
                                <li id="432">


                                    <a id="bibliography_22" title="CHEN Sheng, WEI Z, SUN Guoqiang, et al.Steady state and transient simulation for electricity-gas integrated energy systems by using convex optimisation[J].IET Generation Transmission&amp;amp;Distribution, 2018, 12 (9) :2199-2206." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Steady state and transient simulation for electricity-gas integrated energy systems by using convex optimisation">
                                        <b>[22]</b>
                                        CHEN Sheng, WEI Z, SUN Guoqiang, et al.Steady state and transient simulation for electricity-gas integrated energy systems by using convex optimisation[J].IET Generation Transmission&amp;amp;Distribution, 2018, 12 (9) :2199-2206.
                                    </a>
                                </li>
                                <li id="434">


                                    <a id="bibliography_23" title="LI Zhigang, WU Wenchuan, SHAHIDEHPOUR M, et al.Combined heat and power dispatch considering pipeline energy storage of district heating network[J].IEEE Transactions on Sustainable Energy, 2016, 7 (1) :12-22." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Combined heat and power dispatch considering pipeline energy storage of district heating network">
                                        <b>[23]</b>
                                        LI Zhigang, WU Wenchuan, SHAHIDEHPOUR M, et al.Combined heat and power dispatch considering pipeline energy storage of district heating network[J].IEEE Transactions on Sustainable Energy, 2016, 7 (1) :12-22.
                                    </a>
                                </li>
                                <li id="436">


                                    <a id="bibliography_24" title="PAN Z, WU J, ABEYSEKERA M.Quasi-dynamic interactions between electricity systems and heating systems in normal operation[C]//IEEE Conference on Energy Internet and Energy System Integration, November 26-28, 2017, Beijing, China:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Quasi-dynamic interactions between electricity systems and heating systems in normal operation">
                                        <b>[24]</b>
                                        PAN Z, WU J, ABEYSEKERA M.Quasi-dynamic interactions between electricity systems and heating systems in normal operation[C]//IEEE Conference on Energy Internet and Energy System Integration, November 26-28, 2017, Beijing, China:1-6.
                                    </a>
                                </li>
                                <li id="438">


                                    <a id="bibliography_25" title="杨经纬, 张宁, 王毅, 等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei, ZHANG Ning, WANG Yi, et al.Multienergy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804003&amp;v=MTI0MDBGckNVUjdxZlp1WnNGeXZoVWIzTklTSFRlckc0SDluTXE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                        杨经纬, 张宁, 王毅, 等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei, ZHANG Ning, WANG Yi, et al.Multienergy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.
                                    </a>
                                </li>
                                <li id="440">


                                    <a id="bibliography_26" title="杨自娟, 高赐威, 赵明.电力-天然气网络耦合系统研究综述[J].电力系统自动化, 2018, 42 (16) :21-31.DOI:10.7500/AEPS20171224003.YANG Zijuan, GAO Ciwei, ZHAO Ming.Review of coupled system between power and natural gas network[J].Automation of Electric Power Systems, 2018, 42 (16) :21-31.DOI:10.7500/AEPS20171224003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816003&amp;v=MTk4Mjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTklTSFRlckc0SDluTnFZOUZaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                        杨自娟, 高赐威, 赵明.电力-天然气网络耦合系统研究综述[J].电力系统自动化, 2018, 42 (16) :21-31.DOI:10.7500/AEPS20171224003.YANG Zijuan, GAO Ciwei, ZHAO Ming.Review of coupled system between power and natural gas network[J].Automation of Electric Power Systems, 2018, 42 (16) :21-31.DOI:10.7500/AEPS20171224003.
                                    </a>
                                </li>
                                <li id="442">


                                    <a id="bibliography_27" title="LIU Cong, SHAHIDEHPOUR M, FU Yong, et al.Securityconstrained unit commitment with natural gas transmission constraints[J].IEEE Transactions on Power Systems, 2009, 24 (3) :1523-1536." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Security-constrained unit commitment with natural gas transmission constraints">
                                        <b>[27]</b>
                                        LIU Cong, SHAHIDEHPOUR M, FU Yong, et al.Securityconstrained unit commitment with natural gas transmission constraints[J].IEEE Transactions on Power Systems, 2009, 24 (3) :1523-1536.
                                    </a>
                                </li>
                                <li id="444">


                                    <a id="bibliography_28" title="邵成成, 王锡凡, 王秀丽, 等.多能源系统分析规划初探[J].中国电机工程学报, 2016, 36 (14) :3817-3829.SHAO Chengcheng, WANG Xifan, WANG Xiuli, et al.Probe into analysis and planning of multi-energy systems[J].Proceedings of the CSEE, 2016, 36 (14) :3817-3829." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614014&amp;v=MDIwNzZxQnRHRnJDVVI3cWZadVpzRnl2aFViM05QeXJQYmJHNEg5Zk5xNDlFWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                        邵成成, 王锡凡, 王秀丽, 等.多能源系统分析规划初探[J].中国电机工程学报, 2016, 36 (14) :3817-3829.SHAO Chengcheng, WANG Xifan, WANG Xiuli, et al.Probe into analysis and planning of multi-energy systems[J].Proceedings of the CSEE, 2016, 36 (14) :3817-3829.
                                    </a>
                                </li>
                                <li id="446">


                                    <a id="bibliography_29" title="胡源, 别朝红, 李更丰, 等.天然气网络和电源、电网联合规划的方法研究[J].中国电机工程学报, 2017, 37 (1) :45-54.HU Yuan, BIE Zhaohong, LI Gengfeng, et al.Integrated planning of natural gas network and composite power system[J].Proceedings of the CSEE, 2017, 37 (1) :45-54" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701006&amp;v=MjIwNzZVYjNOUHlyUGJiRzRIOWJNcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                        胡源, 别朝红, 李更丰, 等.天然气网络和电源、电网联合规划的方法研究[J].中国电机工程学报, 2017, 37 (1) :45-54.HU Yuan, BIE Zhaohong, LI Gengfeng, et al.Integrated planning of natural gas network and composite power system[J].Proceedings of the CSEE, 2017, 37 (1) :45-54
                                    </a>
                                </li>
                                <li id="448">


                                    <a id="bibliography_30" title="王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Analysis of energy flow optimization in regional electricity-gas-heat integrated energy system considering operational constraints[J].Proceedings of the CSEE, 2017, 37 (24) :7108-7120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724005&amp;v=MDYxNTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFViM05QeXJQYmJHNEg5Yk9xNDlGWVlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                        王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Analysis of energy flow optimization in regional electricity-gas-heat integrated energy system considering operational constraints[J].Proceedings of the CSEE, 2017, 37 (24) :7108-7120.
                                    </a>
                                </li>
                                <li id="450">


                                    <a id="bibliography_31" title="林威, 靳小龙, 穆云飞, 等.区域综合能源系统多目标最优混合潮流算法[J].中国电机工程学报, 2017, 37 (20) :5829-5839.LIN Wei, JIN Xiaolong, MU Yunfei, et al.Multi-objective optimal hybrid power flow algorithm for integrated community energy system[J].Proceedings of the CSEE, 2017, 37 (20) :5829-5839." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201720001&amp;v=MDY4NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOUHlyUGJiRzRIOWJPcjQ5RlpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                        林威, 靳小龙, 穆云飞, 等.区域综合能源系统多目标最优混合潮流算法[J].中国电机工程学报, 2017, 37 (20) :5829-5839.LIN Wei, JIN Xiaolong, MU Yunfei, et al.Multi-objective optimal hybrid power flow algorithm for integrated community energy system[J].Proceedings of the CSEE, 2017, 37 (20) :5829-5839.
                                    </a>
                                </li>
                                <li id="452">


                                    <a id="bibliography_32" title="王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3306.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J].Proceedings of the CSEE, 2016, 36 (12) :3292-3306." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612020&amp;v=MDUwNzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOUHlyUGJiRzRIOWZOclk5SFpJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                        王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3306.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J].Proceedings of the CSEE, 2016, 36 (12) :3292-3306.
                                    </a>
                                </li>
                                <li id="454">


                                    <a id="bibliography_33" title="张洪财, 胡泽春, 宋永华, 等.考虑时空分布的电动汽车充电负荷预测方法[J].电力系统自动化, 2014, 38 (1) :13-20.ZHANG Hongcai, HU Zechun, SONG Yonghua, et al.Aprediction method for electric vehicle charging load considering spatial and temporal distribution[J].Automation of Electric Power Systems, 2014, 38 (1) :13-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401003&amp;v=MjIyMzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOSVNIVGVyRzRIOVhNcm85Rlo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                        张洪财, 胡泽春, 宋永华, 等.考虑时空分布的电动汽车充电负荷预测方法[J].电力系统自动化, 2014, 38 (1) :13-20.ZHANG Hongcai, HU Zechun, SONG Yonghua, et al.Aprediction method for electric vehicle charging load considering spatial and temporal distribution[J].Automation of Electric Power Systems, 2014, 38 (1) :13-20.
                                    </a>
                                </li>
                                <li id="456">


                                    <a id="bibliography_34" title="MURATORI M, RIZZONI G.Residential demand response:dynamic energy management and time-varying electricity pricing[J].IEEE Transactions on Power Systems, 2016, 31 (2) :1108-1117." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Residential demand response:dynamic energy management and time-varying electricity pricing">
                                        <b>[34]</b>
                                        MURATORI M, RIZZONI G.Residential demand response:dynamic energy management and time-varying electricity pricing[J].IEEE Transactions on Power Systems, 2016, 31 (2) :1108-1117.
                                    </a>
                                </li>
                                <li id="458">


                                    <a id="bibliography_35" title="陈毅波, 郑玲, 姚建刚.基于粗糙集理论与D-S证据理论改进的多元回归负荷预测方法研究[J].电力系统保护与控制, 2016, 44 (6) :62-67.CHEN Yibo, ZHENG Ling, YAO Jiangang.Improved multiple regression load forecasting method based on rough set theory and D-S evidence theory[J].Power System Protection and Control, 2016, 44 (6) :62-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201606010&amp;v=MTE1NzR2aFViM05MeW5hZWJHNEg5Zk1xWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[35]</b>
                                        陈毅波, 郑玲, 姚建刚.基于粗糙集理论与D-S证据理论改进的多元回归负荷预测方法研究[J].电力系统保护与控制, 2016, 44 (6) :62-67.CHEN Yibo, ZHENG Ling, YAO Jiangang.Improved multiple regression load forecasting method based on rough set theory and D-S evidence theory[J].Power System Protection and Control, 2016, 44 (6) :62-67.
                                    </a>
                                </li>
                                <li id="460">


                                    <a id="bibliography_36" title="张成, 滕欢, 付婷.基于灰色离散Verhulst模型理论的电力中长期负荷预测研究[J].电力系统保护与控制, 2013, 41 (4) :45-49.ZHANG Cheng, TENG Huan, FU Ting.Middle and long term power load forecasting based on grey discrete Verhulst model’s theory[J].Power System Protection and Control, 2013, 41 (4) :45-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201304010&amp;v=MDM5MzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOTHluYWViRzRIOUxNcTQ5RVpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[36]</b>
                                        张成, 滕欢, 付婷.基于灰色离散Verhulst模型理论的电力中长期负荷预测研究[J].电力系统保护与控制, 2013, 41 (4) :45-49.ZHANG Cheng, TENG Huan, FU Ting.Middle and long term power load forecasting based on grey discrete Verhulst model’s theory[J].Power System Protection and Control, 2013, 41 (4) :45-49.
                                    </a>
                                </li>
                                <li id="462">


                                    <a id="bibliography_37" title="肖白, 刘庆永, 房龙江, 等.基于模糊粗糙集理论和时空信息的空间负荷预测[J].电力建设, 2017, 38 (1) :58-67.XIAO Bai, LIU Qingyong, FANG Longjiang, et al.Spatial load forecasting based on fuzzy rough set theory with spatial and temporal information[J].Electric Power Construction, 2017, 38 (1) :58-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201701008&amp;v=MTE4MTlOSVNIQmZiRzRIOWJNcm85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[37]</b>
                                        肖白, 刘庆永, 房龙江, 等.基于模糊粗糙集理论和时空信息的空间负荷预测[J].电力建设, 2017, 38 (1) :58-67.XIAO Bai, LIU Qingyong, FANG Longjiang, et al.Spatial load forecasting based on fuzzy rough set theory with spatial and temporal information[J].Electric Power Construction, 2017, 38 (1) :58-67.
                                    </a>
                                </li>
                                <li id="464">


                                    <a id="bibliography_38" title="谭涛, 史佳琪, 刘阳, 等.园区型能源互联网的特征及其能量管理平台关键技术[J].电力建设, 2017, 38 (12) :20-30.TAN Tao, SHI Jiaqi, LIU Yang, et al.Characteristics of industrial park energy internet and key technologies of its energy management platform[J].Electric Power Construction, 2017, 38 (12) :20-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201712005&amp;v=MjUzNzgzTklTSEJmYkc0SDliTnJZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[38]</b>
                                        谭涛, 史佳琪, 刘阳, 等.园区型能源互联网的特征及其能量管理平台关键技术[J].电力建设, 2017, 38 (12) :20-30.TAN Tao, SHI Jiaqi, LIU Yang, et al.Characteristics of industrial park energy internet and key technologies of its energy management platform[J].Electric Power Construction, 2017, 38 (12) :20-30.
                                    </a>
                                </li>
                                <li id="466">


                                    <a id="bibliography_39" title="陈飞翔, 胥建群, 王晨杨, 等.能源互联网系统用户侧冷热负荷预测模型研究[J].中国电机工程学报, 2015, 35 (14) :3678-3684.CHEN Feixiang, XU Jianqun, WANG Chenyang, et al.Research on building cooling and heating load prediction model on user’s side in energy internet system[J].Proceedings of the CSEE, 2015, 35 (14) :3678-3684." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514024&amp;v=MTE0MTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOUHlyUGJiRzRIOVROcTQ5SFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[39]</b>
                                        陈飞翔, 胥建群, 王晨杨, 等.能源互联网系统用户侧冷热负荷预测模型研究[J].中国电机工程学报, 2015, 35 (14) :3678-3684.CHEN Feixiang, XU Jianqun, WANG Chenyang, et al.Research on building cooling and heating load prediction model on user’s side in energy internet system[J].Proceedings of the CSEE, 2015, 35 (14) :3678-3684.
                                    </a>
                                </li>
                                <li id="468">


                                    <a id="bibliography_40" title="周伟国, 张中秀, 姚健.城市燃气负荷的混沌特性与预测[J].同济大学学报 (自然科学版) , 2010, 38 (10) :1511-1515.ZHOU Weiguo, ZHANG Zhongxiu, YAO Jian.Chaotic characters and forecasting of urban gas consumption[J].Journal of Tongji University (Natural Science) , 2010, 38 (10) :1511-1515." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TJDZ201010019&amp;v=MDA0NjdmWnVac0Z5dmhVYjNOTVNmUGRMRzRIOUhOcjQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[40]</b>
                                        周伟国, 张中秀, 姚健.城市燃气负荷的混沌特性与预测[J].同济大学学报 (自然科学版) , 2010, 38 (10) :1511-1515.ZHOU Weiguo, ZHANG Zhongxiu, YAO Jian.Chaotic characters and forecasting of urban gas consumption[J].Journal of Tongji University (Natural Science) , 2010, 38 (10) :1511-1515.
                                    </a>
                                </li>
                                <li id="470">


                                    <a id="bibliography_41" title="赵峰, 孙波, 张承慧.基于多变量相空间重构和卡尔曼滤波的冷热电联供系统负荷预测方法[J].中国电机工程学报, 2016, 36 (2) :399-406.ZHAO Feng, SUN Bo, ZHANG Chenghui.Cooling, heating and electrical load forecasting method for CCHP system based on multivariate phase space reconstruction and Kalman filter[J].Proceedings of the CSEE, 2016, 36 (2) :399-406." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201602010&amp;v=Mjc5NTlOUHlyUGJiRzRIOWZNclk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[41]</b>
                                        赵峰, 孙波, 张承慧.基于多变量相空间重构和卡尔曼滤波的冷热电联供系统负荷预测方法[J].中国电机工程学报, 2016, 36 (2) :399-406.ZHAO Feng, SUN Bo, ZHANG Chenghui.Cooling, heating and electrical load forecasting method for CCHP system based on multivariate phase space reconstruction and Kalman filter[J].Proceedings of the CSEE, 2016, 36 (2) :399-406.
                                    </a>
                                </li>
                                <li id="472">


                                    <a id="bibliography_42" title="史佳琪, 谭涛, 郭经, 等.基于深度结构多任务学习的园区型综合能源系统多元负荷预测[J].电网技术, 2018, 42 (3) :698-706.SHI Jiaqi, TAN Tao, GUO Jing, et al.Multi-task learning based on deep architecture for various types of load forecasting in regional energy system integration[J].Power System Technology, 2018, 42 (3) :698-706." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803004&amp;v=MTA3NTZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTklUckJmYkc0SDluTXJJOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[42]</b>
                                        史佳琪, 谭涛, 郭经, 等.基于深度结构多任务学习的园区型综合能源系统多元负荷预测[J].电网技术, 2018, 42 (3) :698-706.SHI Jiaqi, TAN Tao, GUO Jing, et al.Multi-task learning based on deep architecture for various types of load forecasting in regional energy system integration[J].Power System Technology, 2018, 42 (3) :698-706.
                                    </a>
                                </li>
                                <li id="474">


                                    <a id="bibliography_43" title="SHEIKHI A, RAYATI M, RANJBAR A M.Energy hub optimal sizing in the smart grid:machine learning approach[C]//Innovative Smart Grid Technologies Conference, February 18-20, 2015, Washington DC, USA:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy Hub optimal sizing in the smart grid;machine learning approach">
                                        <b>[43]</b>
                                        SHEIKHI A, RAYATI M, RANJBAR A M.Energy hub optimal sizing in the smart grid:machine learning approach[C]//Innovative Smart Grid Technologies Conference, February 18-20, 2015, Washington DC, USA:1-5.
                                    </a>
                                </li>
                                <li id="476">


                                    <a id="bibliography_44" title="刘泽健, 杨苹, 许志荣.考虑典型日经济运行的综合能源系统容量配置[J].电力建设, 2017, 38 (12) :51-59.LIU Zejian, YANG Ping, XU Zhirong.Capacity allocation of integrated energy system considering typical day economic operation[J].Electric Power Construction, 2017, 38 (12) :51-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201712009&amp;v=MzAyNDBJU0hCZmJHNEg5Yk5yWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFViM04=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[44]</b>
                                        刘泽健, 杨苹, 许志荣.考虑典型日经济运行的综合能源系统容量配置[J].电力建设, 2017, 38 (12) :51-59.LIU Zejian, YANG Ping, XU Zhirong.Capacity allocation of integrated energy system considering typical day economic operation[J].Electric Power Construction, 2017, 38 (12) :51-59.
                                    </a>
                                </li>
                                <li id="478">


                                    <a id="bibliography_45" title="SHEIKHI A, RANJBAR A M, SAFE F, et al.CHPoptimized selection methodology for an energy hub system[C]//10th International Conference on Environment and Electrical Engineering, May 8-11, 2011, Rome, Italy:1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;CHP optimized selection methodology for an energy hub system,&amp;quot;">
                                        <b>[45]</b>
                                        SHEIKHI A, RANJBAR A M, SAFE F, et al.CHPoptimized selection methodology for an energy hub system[C]//10th International Conference on Environment and Electrical Engineering, May 8-11, 2011, Rome, Italy:1-7.
                                    </a>
                                </li>
                                <li id="480">


                                    <a id="bibliography_46" title="赵峰, 张承慧, 孙波, 等.冷热电联供系统的三级协同整体优化设计方法[J].中国电机工程学报, 2015, 35 (15) :3785-3793.ZHAO Feng, ZHANG Chenghui, SUN Bo, et al.Three-stage collaborative global optimization design method of combined cooling heating and power[J].Proceedings of the CSEE, 2015, 35 (15) :3785-3793." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201515006&amp;v=MTk0MzlOUHlyUGJiRzRIOVROcW85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[46]</b>
                                        赵峰, 张承慧, 孙波, 等.冷热电联供系统的三级协同整体优化设计方法[J].中国电机工程学报, 2015, 35 (15) :3785-3793.ZHAO Feng, ZHANG Chenghui, SUN Bo, et al.Three-stage collaborative global optimization design method of combined cooling heating and power[J].Proceedings of the CSEE, 2015, 35 (15) :3785-3793.
                                    </a>
                                </li>
                                <li id="482">


                                    <a id="bibliography_47" title="WANG Yi, ZHANG Ning, ZHUO Zhenyu, et al.Mixedinteger linear programming-based optimal configuration planning for energy hub:starting from scratch[J].Applied Energy, 2018, 210:1141-1150." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESE3AD1A59628AC0DB3EB2FFC191B469CD&amp;v=MDU5MDFvcE1ZdWtIZlE4NXUyUVFuMDEvUGdtUnJSczBDN2FTVE1uckNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHg3eTl3cTA9TmlmT2ZjYTdiNlhOMw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[47]</b>
                                        WANG Yi, ZHANG Ning, ZHUO Zhenyu, et al.Mixedinteger linear programming-based optimal configuration planning for energy hub:starting from scratch[J].Applied Energy, 2018, 210:1141-1150.
                                    </a>
                                </li>
                                <li id="484">


                                    <a id="bibliography_48" title="郭晔, 石峻玮, 毛安家.考虑需求响应的CCHP系统中分布式电源的选址定容[J].电力建设, 2017, 38 (12) :43-50.GUO Ye, SHI Junwei, MAO Anjia.Distributed power siting and sizing considering demand response in CCHP system[J].Electric Power Construction, 2017, 38 (12) :43-50." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201712008&amp;v=MDgwMDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFViM05JU0hCZmJHNEg5Yk5yWTlGYklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[48]</b>
                                        郭晔, 石峻玮, 毛安家.考虑需求响应的CCHP系统中分布式电源的选址定容[J].电力建设, 2017, 38 (12) :43-50.GUO Ye, SHI Junwei, MAO Anjia.Distributed power siting and sizing considering demand response in CCHP system[J].Electric Power Construction, 2017, 38 (12) :43-50.
                                    </a>
                                </li>
                                <li id="486">


                                    <a id="bibliography_49" title="吴聪, 唐巍, 白牧可, 等.基于能源路由器的用户侧能源互联网规划[J].电力系统自动化, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010.WU Cong, TANG Wei, BAI Muke, et al.Energy router based planning of Energy Internet at user side[J].Automation of Electric Power Systems, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704003&amp;v=MDcyNTZVYjNOSVNIVGVyRzRIOWJNcTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[49]</b>
                                        吴聪, 唐巍, 白牧可, 等.基于能源路由器的用户侧能源互联网规划[J].电力系统自动化, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010.WU Cong, TANG Wei, BAI Muke, et al.Energy router based planning of Energy Internet at user side[J].Automation of Electric Power Systems, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010.
                                    </a>
                                </li>
                                <li id="488">


                                    <a id="bibliography_50" title="MAROUFMASHAT A, SATTARI S, ROSHANDEL R A, et al.Multi-objective optimization for design and operation of distributed energy systems through the multi-energy hub network approach[J].Industrial&amp;amp;Engineering Chemistry Research, 2016, 55 (33) :8950-8966." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-Objective Optimization for Design and Operation of Distributed Energy Systems through the Multi-Energy Hub Network Approach">
                                        <b>[50]</b>
                                        MAROUFMASHAT A, SATTARI S, ROSHANDEL R A, et al.Multi-objective optimization for design and operation of distributed energy systems through the multi-energy hub network approach[J].Industrial&amp;amp;Engineering Chemistry Research, 2016, 55 (33) :8950-8966.
                                    </a>
                                </li>
                                <li id="490">


                                    <a id="bibliography_51" title="SALIMI M, GHASEMI H, ADELPOUR M A.Optimal planning of energy hubs in interconnected energy systems:a case study for natural gas and electricity[J].IET Generation Transmission&amp;amp;Distribution, 2015, 9 (8) :695-707." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal planning of energy hubs in interconnected energy systems:a case study for natural gas and electricity">
                                        <b>[51]</b>
                                        SALIMI M, GHASEMI H, ADELPOUR M A.Optimal planning of energy hubs in interconnected energy systems:a case study for natural gas and electricity[J].IET Generation Transmission&amp;amp;Distribution, 2015, 9 (8) :695-707.
                                    </a>
                                </li>
                                <li id="492">


                                    <a id="bibliography_52" title="白学祥, 曾鸣, 李源非, 等.区域能源供给网络热电协同规划模型与算法[J].电力系统保护与控制, 2017, 45 (5) :65-72.BAI Xuexiang, ZENG Ming, LI Yuanfei, et al.The model and algorithm of thermoelectric collaborative planning of regional energy supply network[J].Power System Protection and Control, 2017, 45 (5) :65-72." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201705010&amp;v=MTE0MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFViM05MeW5hZWJHNEg5Yk1xbzlFWklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[52]</b>
                                        白学祥, 曾鸣, 李源非, 等.区域能源供给网络热电协同规划模型与算法[J].电力系统保护与控制, 2017, 45 (5) :65-72.BAI Xuexiang, ZENG Ming, LI Yuanfei, et al.The model and algorithm of thermoelectric collaborative planning of regional energy supply network[J].Power System Protection and Control, 2017, 45 (5) :65-72.
                                    </a>
                                </li>
                                <li id="494">


                                    <a id="bibliography_53" title="管霖, 江泽涛, 唐宗顺.基于集中质-量调节的综合能源系统供能管网管径优化设计方法及系统经济性分析[J].电力自动化设备, 2017, 37 (6) :75-83.GUAN Lin, JIANG Zetao, TANG Zongshun.Optimal diameter sizing based on centralized quality-quantity regulation and economic analysis of IES piping network[J].Electric Power Automation Equipment, 2017, 37 (6) :75-83." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706013&amp;v=MTkyNjFTSFJmYkc0SDliTXFZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[53]</b>
                                        管霖, 江泽涛, 唐宗顺.基于集中质-量调节的综合能源系统供能管网管径优化设计方法及系统经济性分析[J].电力自动化设备, 2017, 37 (6) :75-83.GUAN Lin, JIANG Zetao, TANG Zongshun.Optimal diameter sizing based on centralized quality-quantity regulation and economic analysis of IES piping network[J].Electric Power Automation Equipment, 2017, 37 (6) :75-83.
                                    </a>
                                </li>
                                <li id="496">


                                    <a id="bibliography_54" title="UNSIHUAY V C, MARANGON J W, DE SOUZA A, et al.A model to long-term, multiarea, multistage, and integrated expansion planning of electricity and natural gas systems[J].IEEE Transactions on Power Systems, 2010, 25 (2) :1154-1168." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A model to long-term, multiarea, multistage, and integrated expansion planning of electricity and natural gas systems">
                                        <b>[54]</b>
                                        UNSIHUAY V C, MARANGON J W, DE SOUZA A, et al.A model to long-term, multiarea, multistage, and integrated expansion planning of electricity and natural gas systems[J].IEEE Transactions on Power Systems, 2010, 25 (2) :1154-1168.
                                    </a>
                                </li>
                                <li id="498">


                                    <a id="bibliography_55" title="BARATI F, SEIFI H, SEPASIAN M S, et al.Multi-period integrated framework of generation, transmission, and natural gas grid expansion planning for large-scale systems[J].IEEETransactions on Power Systems, 2015, 30 (5) :2527-2537." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-period integrated framework of generation,transmission,and natural gas grid expansion planning for large-scale systems">
                                        <b>[55]</b>
                                        BARATI F, SEIFI H, SEPASIAN M S, et al.Multi-period integrated framework of generation, transmission, and natural gas grid expansion planning for large-scale systems[J].IEEETransactions on Power Systems, 2015, 30 (5) :2527-2537.
                                    </a>
                                </li>
                                <li id="500">


                                    <a id="bibliography_56" title="HU Yuan, BIE Zhaohong, DING Tao, et al.An NSGA-IIbased multi-objective optimization for combined gas and electricity network expansion planning[J].Applied Energy, 2016, 167:280-293." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An NSGA-IIbased multi-objective optimization for combined gas and electricity network expansion planning">
                                        <b>[56]</b>
                                        HU Yuan, BIE Zhaohong, DING Tao, et al.An NSGA-IIbased multi-objective optimization for combined gas and electricity network expansion planning[J].Applied Energy, 2016, 167:280-293.
                                    </a>
                                </li>
                                <li id="502">


                                    <a id="bibliography_57" title="QIU Jing, DONG Zhaoyang, ZHAO Junhua, et al.Multistage flexible expansion co-planning under uncertainties in a combined electricity and gas market[J].IEEE Transactions on Power Systems, 2015, 30 (4) :2119-2129." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-stage flexible expansion co-planning under uncertainties in a combined electricity and gas market">
                                        <b>[57]</b>
                                        QIU Jing, DONG Zhaoyang, ZHAO Junhua, et al.Multistage flexible expansion co-planning under uncertainties in a combined electricity and gas market[J].IEEE Transactions on Power Systems, 2015, 30 (4) :2119-2129.
                                    </a>
                                </li>
                                <li id="504">


                                    <a id="bibliography_58" title="白牧可, 唐巍, 吴聪, 等.基于热网-电网综合潮流的用户侧微型能源站及接入网络优化规划[J].电力自动化设备, 2017, 37 (6) :84-93.BAI Muke, TANG Wei, WU Cong, et al.Optimal planning based on integrated thermal-electric power flow for user-side micro energy station and its integrating network[J].Electric Power Automation Equipment, 2017, 37 (6) :84-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706014&amp;v=MDM5MDc0SDliTXFZOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTklTSFJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[58]</b>
                                        白牧可, 唐巍, 吴聪, 等.基于热网-电网综合潮流的用户侧微型能源站及接入网络优化规划[J].电力自动化设备, 2017, 37 (6) :84-93.BAI Muke, TANG Wei, WU Cong, et al.Optimal planning based on integrated thermal-electric power flow for user-side micro energy station and its integrating network[J].Electric Power Automation Equipment, 2017, 37 (6) :84-93.
                                    </a>
                                </li>
                                <li id="506">


                                    <a id="bibliography_59" title="ZHANG Xianjun, KARADY G G, PIRATLA K R.Nexus between distributed generation and urban water infrastructure[C]//IEEE Power and Energy Society General Meeting, July22-26, 2012, San Diego, USA:1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Nexus between distributed generation and urban waterinfrastructure">
                                        <b>[59]</b>
                                        ZHANG Xianjun, KARADY G G, PIRATLA K R.Nexus between distributed generation and urban water infrastructure[C]//IEEE Power and Energy Society General Meeting, July22-26, 2012, San Diego, USA:1-8.
                                    </a>
                                </li>
                                <li id="508">


                                    <a id="bibliography_60" title="HUANG Guori, WEN Fushuan, SALAM M A, et al.Optimal collaborative expansion planning of integrated electrical and natural gas energy systems[C]//IEEE Innovative Smart Grid Technologies-Asia (ISGT-Asia) , November 28-December 1, 2016, Melbourne, Australia:378-383." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal collaborative expansion planning of integrated electrical and natural gas energy systems">
                                        <b>[60]</b>
                                        HUANG Guori, WEN Fushuan, SALAM M A, et al.Optimal collaborative expansion planning of integrated electrical and natural gas energy systems[C]//IEEE Innovative Smart Grid Technologies-Asia (ISGT-Asia) , November 28-December 1, 2016, Melbourne, Australia:378-383.
                                    </a>
                                </li>
                                <li id="510">


                                    <a id="bibliography_61" title="ZHOU Xianzheng, GUO Chuangxin, WANG Yifei, et al.Optimal expansion co-planning of reconfigurable electricity and natural gas distribution systems incorporating energy hubs[J].Energies, 2017, 10 (1) :124." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal expansion co-planning of reconfigurable electricity and natural gas distribution systems incorporating energy hubs">
                                        <b>[61]</b>
                                        ZHOU Xianzheng, GUO Chuangxin, WANG Yifei, et al.Optimal expansion co-planning of reconfigurable electricity and natural gas distribution systems incorporating energy hubs[J].Energies, 2017, 10 (1) :124.
                                    </a>
                                </li>
                                <li id="512">


                                    <a id="bibliography_62" title="孙凯华, 韩冬, 严正, 等.气电热联供网络规划与运行联合优化[J].电力建设, 2016, 37 (4) :22-28.SUN Kaihua, HAN Dong, YAN Zheng, et al.Planningoperation co-optimization of gas-heat-electricity co-generation network[J].Electric Power Construction, 2016, 37 (4) :22-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201604004&amp;v=MzA5NTdiM05JU0hCZmJHNEg5Zk1xNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[62]</b>
                                        孙凯华, 韩冬, 严正, 等.气电热联供网络规划与运行联合优化[J].电力建设, 2016, 37 (4) :22-28.SUN Kaihua, HAN Dong, YAN Zheng, et al.Planningoperation co-optimization of gas-heat-electricity co-generation network[J].Electric Power Construction, 2016, 37 (4) :22-28.
                                    </a>
                                </li>
                                <li id="514">


                                    <a id="bibliography_63" title="ZHANG Xianjun, KARADY G G, ARIARATNAM S T.Optimal allocation of CHP-based distributed generation on urban energy distribution networks[J].IEEE Transactions on Sustainable Energy, 2014, 5 (1) :246-253." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal allocation of CHP-based distributed generation on urban energy distribution networks">
                                        <b>[63]</b>
                                        ZHANG Xianjun, KARADY G G, ARIARATNAM S T.Optimal allocation of CHP-based distributed generation on urban energy distribution networks[J].IEEE Transactions on Sustainable Energy, 2014, 5 (1) :246-253.
                                    </a>
                                </li>
                                <li id="516">


                                    <a id="bibliography_64" title="高赐威, 张亮.电动汽车充电对电网影响的综述[J].电网技术, 2011, 35 (2) :127-131.GAO Ciwei, ZHANG Liang.A survey of influence of electrics vehicle charging on power grid[J].Power System Technology, 2011, 35 (2) :127-131." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201102024&amp;v=MDY3NjNVUjdxZlp1WnNGeXZoVWIzTklUckJmYkc0SDlETXJZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[64]</b>
                                        高赐威, 张亮.电动汽车充电对电网影响的综述[J].电网技术, 2011, 35 (2) :127-131.GAO Ciwei, ZHANG Liang.A survey of influence of electrics vehicle charging on power grid[J].Power System Technology, 2011, 35 (2) :127-131.
                                    </a>
                                </li>
                                <li id="518">


                                    <a id="bibliography_65" title="沈欣炜, 朱守真, 郑竞宏, 等.考虑分布式电源及储能配合的主动配电网规划-运行联合优化[J].电网技术, 2015, 39 (7) :1913-1920.SHEN Xinwei, ZHU Shouzhen, ZHENG Jinghong, et al.Active distribution network planning-operation co-optimization considering the coordination of ESS and DG[J].Power System Technology, 2015, 39 (7) :1913-1920." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201507027&amp;v=MjM0MDhIOVRNcUk5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[65]</b>
                                        沈欣炜, 朱守真, 郑竞宏, 等.考虑分布式电源及储能配合的主动配电网规划-运行联合优化[J].电网技术, 2015, 39 (7) :1913-1920.SHEN Xinwei, ZHU Shouzhen, ZHENG Jinghong, et al.Active distribution network planning-operation co-optimization considering the coordination of ESS and DG[J].Power System Technology, 2015, 39 (7) :1913-1920.
                                    </a>
                                </li>
                                <li id="520">


                                    <a id="bibliography_66" title="王守相, 王栋, 韩亮.考虑不确定性的微网日前经济优化调度区间线性规划方法[J].电力系统自动化, 2014, 38 (24) :5-11.WANG Shouxiang, WANG Dong, HAN Liang.Interval linear programming method for day-ahead optimal economic dispatching of microgrid considering uncertainty[J].Automation of Electric Power Systems, 2014, 38 (24) :5-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201424002&amp;v=MDk0OTVGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFViM05JU0hUZXJHNEg5WE9xNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[66]</b>
                                        王守相, 王栋, 韩亮.考虑不确定性的微网日前经济优化调度区间线性规划方法[J].电力系统自动化, 2014, 38 (24) :5-11.WANG Shouxiang, WANG Dong, HAN Liang.Interval linear programming method for day-ahead optimal economic dispatching of microgrid considering uncertainty[J].Automation of Electric Power Systems, 2014, 38 (24) :5-11.
                                    </a>
                                </li>
                                <li id="522">


                                    <a id="bibliography_67" title="RASTEGAR M, FOTUHI-FIRUZABAD M, ZAREIPOURH, et al.A probabilistic energy management scheme for renewable-based residential energy hubs[J].IEEETransactions on Smart Grid, 2017, 8 (5) :2217-2227." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A probabilistic energy management scheme for renewable-based residential energy hubs">
                                        <b>[67]</b>
                                        RASTEGAR M, FOTUHI-FIRUZABAD M, ZAREIPOURH, et al.A probabilistic energy management scheme for renewable-based residential energy hubs[J].IEEETransactions on Smart Grid, 2017, 8 (5) :2217-2227.
                                    </a>
                                </li>
                                <li id="524">


                                    <a id="bibliography_68" title="张晓花, 谢俊, 赵晋泉, 等.考虑风电和电动汽车等不确定性负荷的电力系统节能减排调度[J].高电压技术, 2015, 41 (7) :2408-2414.ZHANG Xiaohua, XIE Jun, ZHAO Jinquan, et al.Energysaving emission-reduction dispatching of electrical power system considering uncertainty of load with wind power and plug-in hybrid electric vehicles[J].High Voltage Engineering, 2015, 41 (7) :2408-2414." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201507042&amp;v=MjcyNDZHNEg5VE1xSTlCWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFViM05JaW5TWkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[68]</b>
                                        张晓花, 谢俊, 赵晋泉, 等.考虑风电和电动汽车等不确定性负荷的电力系统节能减排调度[J].高电压技术, 2015, 41 (7) :2408-2414.ZHANG Xiaohua, XIE Jun, ZHAO Jinquan, et al.Energysaving emission-reduction dispatching of electrical power system considering uncertainty of load with wind power and plug-in hybrid electric vehicles[J].High Voltage Engineering, 2015, 41 (7) :2408-2414.
                                    </a>
                                </li>
                                <li id="526">


                                    <a id="bibliography_69" title="肖峻, 张宝强, 李敬如, 等.基于安全边界的高渗透率可再生能源配电系统规划研究思路[J].电力系统自动化, 2017, 41 (9) :28-35.DOI:10.7500/AEPS20170110007.XIAO Jun, ZHANG Baoqiang, LI Jingru, et al.Security boundary based research idea on planning of distribution networks with high renewable penetration[J].Automation of Electric Power Systems, 2017, 41 (9) :28-35.DOI:10.7500/AEPS20170110007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709005&amp;v=MDY3MTVoVWIzTklTSFRlckc0SDliTXBvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[69]</b>
                                        肖峻, 张宝强, 李敬如, 等.基于安全边界的高渗透率可再生能源配电系统规划研究思路[J].电力系统自动化, 2017, 41 (9) :28-35.DOI:10.7500/AEPS20170110007.XIAO Jun, ZHANG Baoqiang, LI Jingru, et al.Security boundary based research idea on planning of distribution networks with high renewable penetration[J].Automation of Electric Power Systems, 2017, 41 (9) :28-35.DOI:10.7500/AEPS20170110007.
                                    </a>
                                </li>
                                <li id="528">


                                    <a id="bibliography_70" >
                                        <b>[70]</b>
                                    刘艳丽.面向增强态势感知的输电系统安全性综合评估[D].天津:天津大学, 2013.LIU Yanli.Transmission security comprehensive assessment for enhancing situational awareness[D].Tianjin:Tianjin University, 2013.</a>
                                </li>
                                <li id="530">


                                    <a id="bibliography_71" title="WANG Jianxiao, ZHONG Haiwang, MA Ziming, et al.Review and prospect of integrated demand response in the multi-energy system[J].Applied Energy, 2017, 202:772-782." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES330531F3337D71317D546EE348BCC592&amp;v=MDU5NjRyTFUwNXRwaHg3eTl3cTA9TmlmT2ZiQzdIdFRQcnZsR1orZ0llSHM0ekJjVW5qcDVUZ3FYcnhZOUM4SG5RTE9kQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[71]</b>
                                        WANG Jianxiao, ZHONG Haiwang, MA Ziming, et al.Review and prospect of integrated demand response in the multi-energy system[J].Applied Energy, 2017, 202:772-782.
                                    </a>
                                </li>
                                <li id="532">


                                    <a id="bibliography_72" title="王蓓蓓, 李扬, 高赐威.智能电网框架下的需求侧管理展望与思考[J].电力系统自动化, 2009, 33 (20) :17-22.WANG Beibei, LI Yang, GAO Ciwei.Demand side management outlook under smart grid infrastructure[J].Automation of Electric Power Systems, 2009, 33 (20) :17-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200920005&amp;v=MDU4NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOSVNIVGVyRzRIdGpPcjQ5RllZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[72]</b>
                                        王蓓蓓, 李扬, 高赐威.智能电网框架下的需求侧管理展望与思考[J].电力系统自动化, 2009, 33 (20) :17-22.WANG Beibei, LI Yang, GAO Ciwei.Demand side management outlook under smart grid infrastructure[J].Automation of Electric Power Systems, 2009, 33 (20) :17-22.
                                    </a>
                                </li>
                                <li id="534">


                                    <a id="bibliography_73" title="肖峻, 李思岑, 王丹.计及用户分级与互动的配电网最大供电能力模型[J].电力系统自动化, 2015, 39 (17) :19-25.XIAO Jun, LI Sicen, WANG Dan.Model of total supply capability for distribution network considering customer classification and interaction[J].Automation of Electric Power Systems, 2015, 39 (17) :19-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517004&amp;v=MDgwMTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOSVNIVGVyRzRIOVROcUk5RllJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[73]</b>
                                        肖峻, 李思岑, 王丹.计及用户分级与互动的配电网最大供电能力模型[J].电力系统自动化, 2015, 39 (17) :19-25.XIAO Jun, LI Sicen, WANG Dan.Model of total supply capability for distribution network considering customer classification and interaction[J].Automation of Electric Power Systems, 2015, 39 (17) :19-25.
                                    </a>
                                </li>
                                <li id="536">


                                    <a id="bibliography_74" title="贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MjgyMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTklTSFRlckc0SDlUTXFJOUdaNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[74]</b>
                                        贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207.
                                    </a>
                                </li>
                                <li id="538">


                                    <a id="bibliography_75" title="ALMASSALKHI M R, TOWLE A.Enabling city-scale multienergy optimal dispatch with energy hubs[C]//Power Systems Computation Conference (PSCC) , June 20-24, 2016, Genoa, Italy:1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Enabling city-scale multienergy optimal dispatch with energy hubs">
                                        <b>[75]</b>
                                        ALMASSALKHI M R, TOWLE A.Enabling city-scale multienergy optimal dispatch with energy hubs[C]//Power Systems Computation Conference (PSCC) , June 20-24, 2016, Genoa, Italy:1-7.
                                    </a>
                                </li>
                                <li id="540">


                                    <a id="bibliography_76" title="盛万兴, 段青, 梁英, 等.面向能源互联网的灵活配电系统关键装备与组网形态研究[J].中国电机工程学报, 2015, 35 (15) :3760-3769.SHENG Wanxing, DUAN Qing, LIANG Ying, et al.Research of power distribution and application grid structure and equipment for future energy internet[J].Proceedings of the CSEE, 2015, 35 (15) :3760-3769." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201515003&amp;v=MDM5OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOUHlyUGJiRzRIOVROcW85Rlo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[76]</b>
                                        盛万兴, 段青, 梁英, 等.面向能源互联网的灵活配电系统关键装备与组网形态研究[J].中国电机工程学报, 2015, 35 (15) :3760-3769.SHENG Wanxing, DUAN Qing, LIANG Ying, et al.Research of power distribution and application grid structure and equipment for future energy internet[J].Proceedings of the CSEE, 2015, 35 (15) :3760-3769.
                                    </a>
                                </li>
                                <li id="542">


                                    <a id="bibliography_77" title="曹军威, 孟坤, 王继业, 等.能源互联网与能源路由器[J].中国科学:信息科学, 2014, 44 (6) :714-727.CAO Junwei, MENG Kun, WANG Jiye, et al.An energy Internet and energy routers[J].SCIENTIA SINICAInformation, 2014, 44 (6) :714-727." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=PZKX201406005&amp;v=Mjc3Mjc0SDlYTXFZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTk5UZkFkckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[77]</b>
                                        曹军威, 孟坤, 王继业, 等.能源互联网与能源路由器[J].中国科学:信息科学, 2014, 44 (6) :714-727.CAO Junwei, MENG Kun, WANG Jiye, et al.An energy Internet and energy routers[J].SCIENTIA SINICAInformation, 2014, 44 (6) :714-727.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-06-11 17:47</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),16-28 DOI:10.7500/AEPS20181120003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">面向新型城镇的能源互联系统规划关键技术研究及展望</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E4%B8%B9&amp;code=08900263&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王丹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%9F%E6%94%BF%E5%90%89&amp;code=38294317&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孟政吉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B4%BE%E5%AE%8F%E6%9D%B0&amp;code=00078952&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">贾宏杰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%95%AC%E5%A6%82&amp;code=10664018&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李敬如</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BA%8E%E5%BB%BA%E6%88%90&amp;code=20727310&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">于建成</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%AD%90%E9%98%B3&amp;code=37724559&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张子阳</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网教育部重点实验室天津大学</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%8C%97%E4%BA%AC%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0291440&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网北京经济技术研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%A4%A9%E6%B4%A5%E5%B8%82%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=0206217&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网天津市电力公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E9%95%87%E6%B1%9F%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0103011&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司镇江供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>融合“互联网+”的能源互联系统成为新型城镇背景下能源产业发展的新形态。充分考虑城镇资源禀赋与区域供用能特性, 因地制宜合理地规划能源互联方式, 对新型城镇能源互联系统由理论转化为实际, 实现可持续发展具有重要意义。首先对新型城镇能源互联系统进行简要介绍, 提出了能源互联系统的基本架构。其次, 介绍了能源站、能源网络以及站—网联合系统的建模方法。基于此, 从多能负荷预测开始, 介绍了能源站、能源网络以及能源互联系统联合规划模型、求解方法, 分析了不同规划理论的区别与联系。最后, 对新型城镇能源互联系统可能的发展方向进行了展望。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%96%B0%E5%9E%8B%E5%9F%8E%E9%95%87%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新型城镇能源互联系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E7%AB%99&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源站;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E7%BD%91%E7%BB%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源网络;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%A7%84%E5%88%92%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">规划优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *王丹 (1981—) , 男, 副教授, 博士生导师, 主要研究方向:综合能源电力系统规划与运行、智能配用电系统分析、分布式能源与微网等。E-mail:wangdantjuee@tju.edu.cn;
                                </span>
                                <span>
                                    孟政吉 (1994—) , 男, 硕士研究生, 主要研究方向:综合能源电力系统优化规划。E-mail:mengzhengji@tju.edu.cn;
                                </span>
                                <span>
                                    贾宏杰 (1973—) , 男, 博士, 教授, 主要研究方向:大电网稳定性分析、电网规划、新能源集成、综合能源系统分析等。E-mail:hjjia@tju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-20</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB0905000);</span>
                                <span>国家电网公司总部科技项目 (SGTJDK00DWJS1800232);</span>
                                <span>国家杰出青年科学基金资助项目 (51625702);</span>
                    </p>
            </div>
                    <h1><b>Research and Prospect of Key Technologies for Energy Interconnection System Planning for New-type Towns</b></h1>
                    <h2>
                    <span>WANG Dan</span>
                    <span>MENG Zhengji</span>
                    <span>JIA Hongjie</span>
                    <span>LI Jingru</span>
                    <span>YU Jiancheng</span>
                    <span>ZHANG Ziyang</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of the Ministry of Education on Smart Power Grids, Tianjin University</span>
                    <span>State Power Economic Research Institute</span>
                    <span>State Grid Tianjin Electric Power Corporation</span>
                    <span>Zhenjiang Power Supply Company of State Grid Jiangsu Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Energy interconnection system integrating“Internet+”has become a new development form of energy industry under the background of new urbanlization.For transforming the energy interconnection system for new-type towns from theory to reality and achieving sustainable development, it is of great significance to fully consider urban resource endowment &amp;regional energy supply characteristics and a reasonable energy interconnection method according to local conditions.Firstly, the characteristics of the energy interconnection system for new-type towns are introduced and the basic structure of the energy interconnection system is proposed.Secondly, the modeling methods of energy station, energy network and the joint stationnetwork system are described.The joint planning model and solution method of energy station, energy network and interconnection system are introduced from the perspective of multi-energy load forecasting.Differences and connections between different planning theories are analyzed.Finally, the possible development direction of energy interconnection system for new-type towns is forecasted.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20interconnection%20system%20for%20new-type%20towns&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy interconnection system for new-type towns;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20station&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy station;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=planning%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">planning optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-20</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2018YFB0905000);</span>
                                <span>State Grid Corporation of China (No.SGTJDK00DWJS1800232);</span>
                                <span>National Science Fund for Distinguished Young Scholars (No.51625702);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="155" name="155" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="156">城镇是能源供给和消费的核心, 自改革开放以来, 中国城镇化水平快速提升, 能源需求不断增加, 但能源短缺与环境恶化带来的双重约束, 给中国城镇化发展带来一系列新的问题与挑战<citation id="546" type="reference"><link href="390" rel="bibliography" /><link href="392" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。2014年国务院提出新型城镇化的概念, 指出新型城镇化是大中小城市、小城镇和新型农村社区协调发展、互促共进的城镇化<citation id="544" type="reference"><link href="394" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。因此, 新型城镇能源系统建设应把绿色低碳、可持续作为发展的基本准则, 提升能源利用效率, 充分发挥可再生能源的天然优势<citation id="545" type="reference"><link href="396" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="157">一般情况下, 城镇能源系统主要由集中的供电网络、供热、供气管网和各类分布式能源、微网系统、新型电气化交通系统以及各类负荷组成, 供能形式丰富, 用能种类复杂。传统城镇能源系统单一规划、独立运行的方案更多是对各系统“个体”的改进, 显然无法充分发挥各自的独特优势, 取长补短。因此, 面向新型城镇的能源系统应该从“整体”的角度出发, 建设考虑多能互补的能源互联系统, 从“整体”上对城镇能源系统进行优化提升。同时, 中国地域辽阔、资源环境多样, 导致各地区城镇化发展水平、产业结构、用能特征存在较多差异。其中, 东北地区为老工业基地, 煤炭石油消费比例较高, 利用效率较低, 因而存在清洁供暖需求;东部地区经济较为发达, 能源消费以煤炭为主, 石油、天然气次之, 清洁能源利用不足;中部地区城镇水平较东部偏低, 能源开发利用不足, 有可再生能源消纳需求;西部地区矿产资源丰富;西南水电丰富, 在城镇化发展过程中需要充分发挥资源优势。因此, 新型城镇背景下的能源互联系统还需要结合资源禀赋, 因地制宜建设能源基础设施。</p>
                </div>
                <div class="p1">
                    <p id="158">规划是能源互联系统由理论转化为实践的基础, 对促进各类能源相互关联、紧密互动, 具有重要意义。目前, 新型城镇能源互联系统存在综合建模复杂、不确定性因素多样、供需双侧互动频繁等特点, 传统的规划方法无法满足新型城镇能源系统全面统筹规划的需要。同时, 为了保证能源互联系统高效、可靠、稳定的运行, 上述特点也对各类能源耦合设备以及信息与通信设备的研发带来挑战。</p>
                </div>
                <div class="p1">
                    <p id="159">因此, 本文以新型城镇化建设为背景, 首先对新型城镇能源互联系统进行简要介绍, 提出了能源互联系统基本架构;其次, 以能源站、能源网络、能源互联系统为主体, 归纳总结了面向新型城镇的能源互联系统规划方法;最后, 对新型城镇能源互联系统规划未来可能的发展方向进行了展望。</p>
                </div>
                <h3 id="160" name="160" class="anchor-tag"><b>1</b> 新型城镇能源互联系统简介及基本架构</h3>
                <div class="p1">
                    <p id="161">新型城镇能源互联系统是以城镇为依托, 通过各类能源耦合装置将传统分立的能源供应源、网络、用户互联而形成的能源系统, 可以看作能源互联网的物理基础。在此基础上, 各能源形式依据需要相互转换、协同运行, 可增加城镇中能源供给与用户的联系, 丰富城镇能源系统规划对象, 深化城镇能源系统运行调度方式, 为不同能源间的交易以及系统整体综合评估创造可能。</p>
                </div>
                <div class="p1">
                    <p id="162">在能源系统方面, 现有城镇之间一般以大型输电、输气系统为骨干网架, 起到城镇间能源的调配作用。受制于运行、管理、市场等因素, 涉及范围过大的城镇间多能协调技术仍在不断探索和研究中, 现有研究多数聚焦在城镇内部能源系统互联问题上。本文结合能源互联系统主要特征, 提出一种可行的新型城镇能源互联系统基本架构, 为后续综合规划研究提供参考。</p>
                </div>
                <div class="p1">
                    <p id="163">对于经济发达、业态相对集中、产城互动型地区, 新型城镇能源互联系统应以各功能区域 (居民、商业、工业等) 为主体, 以不同等级的能源站为核心, 通过供能网络相互连接, 实现能源的互联协调, 其基本架构如图1所示。按照能源互联区域大小与联结方式, 可以将其分为城镇枢纽能源系统、区域分布式供能系统、用户多能源微网三个层级, 各层级的特点及基本要素如表1所示。</p>
                </div>
                <div class="area_img" id="164">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914004_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 新型城镇能源互联系统架构" src="Detail/GetImg?filename=images/DLXT201914004_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 新型城镇能源互联系统架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914004_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Framework of energy interconnection system for new-type towns</b></p>

                </div>
                <div class="area_img" id="165">
                    <p class="img_tit"><b>表1</b> “<b>产城互动型”新型城镇能源互联系统各层级对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of different levels of energy interconnection system for new-type towns with ‘industry-city interactive model</b>’</p>
                    <p class="img_note"></p>
                    <table id="165" border="1"><tr><td>分类</td><td>层级主体</td><td>主要作用</td><td>构成要素</td><td>能源形式</td><td>规模</td></tr><tr><td>城镇枢纽<br />能源系统</td><td>枢纽能源站</td><td>远距离能源传输对<br />分布式能源站供能</td><td>发电厂、热电厂、<br />配气站、枢纽能源站等</td><td>电、天然气、<br />热、石油等</td><td>范围跨度大<br />设备容量大</td></tr><tr><td><br />区域分布式<br />供能系统</td><td>分布式能源站</td><td>区域间能源协调促进可再生<br />能源消纳对各区域负荷供能</td><td>分布式能源站、光伏电站、风电站、<br />电动汽车充电站、储能站等</td><td>电、天然气、热、<br />光能、风能、沼气等</td><td>范围跨度较大<br />设备容量适中</td></tr><tr><td><br />用户多能<br />源微网</td><td>各类供用能<br />设备</td><td>提升用户用能灵活性、可靠<br />性, 用户参与互动交易需求响应</td><td>用户级电锅炉、电热泵、<br />电热水器、空调、储能等</td><td>电、天然气、<br />热、光能等</td><td>范围跨度小<br />设备容量小</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="166">表1中第一个层级为城镇枢纽能源系统, 由发电厂、配气站、热电厂及枢纽能源站等要素组成。作为第一层级能源耦合的核心, 枢纽能源站集成了大型热电联产机组、大型换热器等城镇级能源设备。位于上端供应源侧, 与城镇集中能源供应系统或主干能源网络相连, 对区域能源网络或分布式能源站供能。第二个层级为区域分布式供能系统, 由光伏电站、风电场、电动汽车充电桩以及分布式能源站等要素组成。作为第二层级能源耦合的核心, 分布式能源站集成了燃气轮机、电热泵、电锅炉等区域级能源设备, 与不同区域负荷直接相连。可以协调区域间能源互联, 或联合区域内分布式电源<citation id="547" type="reference"><link href="398" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>、电动汽车充电桩<citation id="548" type="reference"><link href="400" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>等可调负荷, 为用户提供可靠、经济的能源供应。第三个层级用户的多能源微网, 由用户级能源转换、存储装置、智能用电设备、各类柔性负荷<citation id="549" type="reference"><link href="402" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>等要素组成, 通过协调各类能源设备, 方便用户对各种能源形式自主调控, 参与互动响应, 实现能源高效利用。</p>
                </div>
                <div class="p1">
                    <p id="167">对业态不集中和地域相对广袤的乡、镇、村等地区, 能源站建设投资较大, 结合当地资源禀赋, 对现有能源系统进行有效改造和升级。通过配 (农) 电、配气等供能网络进行较远距离能源输送, 在用户侧因地制宜地开展多能源综合利用, 以提升综合能效和清洁化利用为核心目标, 结合当地农业小水电、养殖业沼气、旅游业地热等资源与业态特点, 建设用户多能源微网, 形成“树形辐射式”综合能源系统架构。</p>
                </div>
                <h3 id="625" name="625" class="anchor-tag">2 面向规划的新型城镇能源互联系统建模</h3>
                <div class="p1">
                    <p id="168">对新型城镇能源互联系统中的关键部分建立合理准确的模型, 是充分发挥各类能源互联特性的基础, 也是能源互联系统规划设计的关键步骤。根据新型城镇能源互联系统的基本架构, 本文将按照能源站、能源网络、站—网联合能源互联系统的顺序进行建模, 明确各部分能量转换、传递机理及系统多能流运行状态。</p>
                </div>
                <h4 class="anchor-tag" id="169" name="169"><b>2.1</b> 新型城镇能源互联系统能源站模型</h4>
                <div class="p1">
                    <p id="170">能源站是新型城镇实现能源互联的核心组成部分。目前, 关于能源站的建模多基于文献<citation id="550" type="reference">[<a class="sup">8</a>]</citation>提出的能源集线器模型, 或在此基础上进行的修正和改进<citation id="551" type="reference"><link href="406" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。在该模型中, 能源站被抽象成一种由输入 (供应) 端、转换端、输出 (负荷) 端表示的输入—输出二端口模型, 并通过矩阵表示为:</p>
                </div>
                <div class="p1">
                    <p id="171"><b><i>L</i></b>=<b><i>CP</i></b>      (1) </p>
                </div>
                <div class="p1">
                    <p id="172">式中:<b><i>P</i></b>和<b><i>L</i></b>分别为能源集线器的输入和输出向量;<b><i>C</i></b>为耦合矩阵。</p>
                </div>
                <div class="p1">
                    <p id="173">对于分布式能源站来说, 其集成分布式能源并网、储能、电动汽车等元素使上述仅包含能源转换设备的模型产生了一定的局限性, 无法适应多类型设备建模的需要。对于这类问题, 可以对不同类型的元素按照能源供给、转换、消费进行分类, 然后将其分配到式 (1) 的不同端口, 再进行矩阵变换实现。例如, 文献<citation id="552" type="reference">[<a class="sup">10</a>]</citation>以包含电转气 (P2G) 、储能在内的能源站为对象, 对其能量枢纽模型进行扩展, “串联”供给侧、转换组件、负荷侧三侧模块化模型后, 得到能够表示不同场景能源站的通用模型;文献<citation id="553" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>]</citation>分别对考虑电动汽车、负荷需求响应在内的能源站进行扩展建模, 与储能建模方法类似, 可以通过修正式 (1) 实现。特别对于电动汽车等分阶段运行的负荷需要建立其状态函数, 相乘后得到改进的能量枢纽模型。</p>
                </div>
                <div class="p1">
                    <p id="174">虽然上述模型能够对能源站进行准确描述, 但由于式 (1) 的输入/输出端决策变量与转换端分配系数的相乘使该模型为非线性模型。对于设备种类多样、耦合结构复杂的能源站规划或站网联合规划优化问题, 非线性模型大大提升了问题的求解难度。为了解决这个问题, 文献<citation id="555" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>分别给出了2种解决方案, 其中文献<citation id="554" type="reference">[<a class="sup">13</a>]</citation>提出了能源站状态变量模型, 通过引入状态变量矩阵<b><i>S</i></b>对传统能源集线器模型进行改进, 以表示每条能量流运行状态, 消除了分配系数对模型线性特征的影响。以此方法为基础, 能源站模型可改写为:</p>
                </div>
                <div class="p1">
                    <p id="175"><b><i>L</i></b>=<b><i>C</i></b><sub>1</sub><b><i>S</i></b>      (2) </p>
                </div>
                <div class="p1">
                    <p id="176"><b><i>P</i></b>=<b><i>C</i></b><sub>2</sub><b><i>S</i></b>      (3) </p>
                </div>
                <div class="p1">
                    <p id="177"><b><i>S</i></b>=[<i>S</i><sub>1</sub><i>S</i><sub>2</sub> … <i>S</i><sub><i>a</i></sub>]<sup>T</sup>      (4) </p>
                </div>
                <div class="p1">
                    <p id="178">式中:矩阵<b><i>C</i></b><sub>1</sub>和<b><i>C</i></b><sub>2</sub>分别为状态变量与输出和输入变量之间转换关系的常数矩阵;<i>S</i><sub><i>i</i></sub> (<i>i</i>=1, 2, …, <i>a</i>) 表示能源站各状态变量, 为优化变量。在此模型中状态变量矩阵<b><i>S</i></b>起到了中间变量的作用, 将原本非线性的式 (1) 通过式 (2) 和式 (3) 两个线性等式表示。</p>
                </div>
                <div class="p1">
                    <p id="179">文献<citation id="556" type="reference">[<a class="sup">14</a>]</citation>借助图论、矩阵变换等相关知识, 将能源站抽象为节点、支路、端口三个概念, 通过对各设备能源转换关系、连接关系分别建立表达式, 联立后得到能源站标准化矩阵模型。一种依靠上述方法建立的分布式能源站模型如图2所示, 共包含热电联产 (CHP) 、电储能、电制冷机三个节点, 电、气两种能源转化为电、冷、热三种能源输出。</p>
                </div>
                <div class="area_img" id="180">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914004_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 能源站标准化模型示意图" src="Detail/GetImg?filename=images/DLXT201914004_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 能源站标准化模型示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914004_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of standardized model for energy station</b></p>

                </div>
                <div class="p1">
                    <p id="181">标准化矩阵的建立主要依靠节点能源转换矩阵与系统能源转换等式实现<citation id="557" type="reference"><link href="416" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 设能源站共有<i>a</i>个节点, <i>b</i>条支路, 每个节点含有<i>p</i>个端口, 则节点 (<i>i</i>=1, 2, …, <i>a</i>) 能源转换矩阵<b><i>Z</i></b><sub><i>i</i></sub>可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="182"><b><i>Z</i></b><sub><i>i</i></sub>=<b><i>H</i></b><sub><i>i</i></sub><b><i>A</i></b><sub><i>i</i></sub>      (5) </p>
                </div>
                <div class="p1">
                    <p id="183">式中:<b><i>H</i></b><sub><i>i</i></sub>为节点转换单元特征矩阵, 表示设备<i>i</i>的能源的转换特性;<b><i>A</i></b><sub><i>i</i></sub>为端口支路关联矩阵, 表示设备<i>i</i>在能源站中端口与支路互联关系。式 (5) 表明了设备<i>i</i>在能源站中的位置以及能源转换关系。</p>
                </div>
                <div class="p1">
                    <p id="184">系统能源转换等式则将节点<i>i</i>能源转换矩阵<b><i>Z</i></b><sub><i>i</i></sub>整合并乘以系统能量流向量<b><i>V</i></b>, 得到整个能源站的输入—输出关系, 具体如下:</p>
                </div>
                <div class="p1">
                    <p id="185"><b><i>Z</i></b><sub><i>i</i></sub><b><i>V</i></b>=<b>0</b>      (6) </p>
                </div>
                <div class="p1">
                    <p id="186"><b><i>Z</i></b>=[<b><i>Z</i></b><sup>T</sup><sub>1</sub><b><i>Z</i></b><sup>T</sup><sub>2</sub> … <b><i>Z</i></b><sup>T</sup><sub><i>a</i></sub>]<sup>T</sup>      (7) </p>
                </div>
                <div class="p1">
                    <p id="187"><b><i>V</i></b>=[<i>V</i><sub>1</sub><i>V</i><sub>2</sub> … <i>V</i><sub><i>b</i></sub>]<sup>T</sup>      (8) </p>
                </div>
                <div class="p1">
                    <p id="188">式中:<i>V</i><sub><i>j</i></sub> (<i>j</i>=1, 2, …, <i>b</i>) 表示支路<i>j</i>的能量流;<b><i>Z</i></b>为能源站能源转换矩阵。</p>
                </div>
                <div class="p1">
                    <p id="189">为了表现设备之间的连接关系, 文献<citation id="558" type="reference">[<a class="sup">14</a>]</citation>提出的模型将能源站内各设备同种能源的输入输出通过多条支路表示, 增加了决策变量的个数。对于这种情况, 可以考虑在传统能源集线器模型的基础上, 以各能源设备为单位, 通过单条支路表示各设备同种能源的输入输出, 通过能量平衡约束表示各设备间连接关系, 示意图如图3所示。</p>
                </div>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914004_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 能源站约束矩阵模型" src="Detail/GetImg?filename=images/DLXT201914004_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 能源站约束矩阵模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914004_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Constraint matrix model of energy station</b></p>

                </div>
                <div class="p1">
                    <p id="191">由约束与矩阵结合实现的模型可表示为:</p>
                </div>
                <div class="area_img" id="192">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914004_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="194">式中:<b><i>E</i></b>为耦合设备输入输出向量;<b><i>Z</i></b>和<b><i>E</i></b>相乘表示各设备能源转换关系;<i>P</i><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml> (<i>k</i>=e, g, h) 分别为能源站电、气、热的输入和输出。<b><i>h</i></b><sub>EH</sub> (<i>P</i><mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>, <i>P</i><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>, <i>E</i><sub><i>i</i></sub>) =<b><i>ZE</i></b>为能源站能量平衡约束, 以图3为例可以表示为式 (10) 。</p>
                </div>
                <div class="p1">
                    <p id="199" class="code-formula">
                        <mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>g</mtext><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>h</mtext><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>⋅</mo></mtd></mtr><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>E</mi><msub><mrow></mrow><mn>1</mn></msub></mtd><mtd><mi>E</mi><msub><mrow></mrow><mn>2</mn></msub></mtd><mtd><mi>E</mi><msub><mrow></mrow><mn>3</mn></msub></mtd><mtd><mi>E</mi><msub><mrow></mrow><mn>4</mn></msub></mtd><mtd><mi>E</mi><msub><mrow></mrow><mn>5</mn></msub></mtd><mtd><mi>E</mi><msub><mrow></mrow><mn>6</mn></msub></mtd><mtd><mi>E</mi><msub><mrow></mrow><mn>7</mn></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>-</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>g</mtext><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>h</mtext><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="200">该方法通过增设约束减少了决策变量的个数, 同时以各设备为单位还有助于通过增减决策变量、调整约束的方式对单一设备进行选型和定容。</p>
                </div>
                <div class="p1">
                    <p id="201">表2对上述几种能源站建模方式进行了总结, 新型城镇背景下能源种类的多样化丰富了能源站的供能手段, 能源站模型的建立有助于准确描述能源互联系统多能耦合的关系及交互特性, 线性模型又有助于提升求解效率, 为后续系统建模、规划、运行等工作奠定模型基础。</p>
                </div>
                <div class="area_img" id="202">
                    <p class="img_tit"><b>表2 能源互联系统能源站建模方法对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of modeling methods for energy stations in energy interconnection system</b></p>
                    <p class="img_note"></p>
                    <table id="202" border="1"><tr><td><br />分类</td><td>模型属性</td><td>建模方式</td><td>基本特征</td></tr><tr><td><br />传统能源集线器模型</td><td>非线性模型</td><td>能源站输入-输出二端口矩阵模型</td><td>建模方式简单, 非线性模型求解效率较慢</td></tr><tr><td><br />能源站状态变量模型</td><td>线性模型</td><td>在传统能源集线器模型基础上<br />引入状态变量矩阵</td><td>引入状态参数矩阵消除分配系数<br />线性模型求解效率较快</td></tr><tr><td><br />能源站标准化矩阵模型</td><td>线性模型</td><td>将能源站抽象为节点、支路、<br />端口概念, 建立矩阵模型</td><td>对每条能量流建立决策变量<br />线性模型求解效率较快</td></tr><tr><td><br />能源站约束矩阵模型</td><td>线性模型</td><td>以设备为单位建立矩阵模型, <br />通过约束表现设备连接关系</td><td>对各设备输入输出建立决策变量<br />线性模型求解效率较快</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="203" name="203"><b>2.2</b> 新型城镇能源互联系统能源网络模型</h4>
                <div class="p1">
                    <p id="204">以电、气、热为主的能源网络是连接能源互联系统源端、能源站、负荷的关键途径, 其模型的建立是求解互联系统潮流状态的必要基础。</p>
                </div>
                <h4 class="anchor-tag" id="205" name="205"><b>2.2.1</b> 电力网络模型</h4>
                <div class="p1">
                    <p id="206">电力网络是城镇能源系统电能的传输通道, 城镇级别的电力网络多为三相不平衡配电网络, 节点和支路众多且分布广泛, 负荷沿配电线路分布不均匀, 各类分布式能源接入分散。为了得到清晰的系统运行状态, 一般情况下应分析其三相潮流模型。最基本的电力网络三相节点电压<mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>、电流<mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>、功率<b><i>P</i></b><sub>abc</sub>和<b><i>Q</i></b><sub>abc</sub>之间的关系可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="209"><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>c</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="211"><mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>c</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="213"><mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mtext>j</mtext><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mover accent="true"><mi mathvariant="bold-italic">U</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="215">式中:<b><i>Y</i></b><sub>abc</sub>和<b><i>Z</i></b><sub>abc</sub>分别为电力网络的节点导纳矩阵和节点阻抗矩阵。</p>
                </div>
                <div class="p1">
                    <p id="216">结合基尔霍夫定律对上述模型进行变换, 考虑三相的功率方程可以通过下式表示<citation id="559" type="reference"><link href="418" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="626">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914004_62600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="219">式中:<i>S</i><sup>n</sup><sub>e</sub>和<i>S</i><sup>p</sup><sub>e</sub>分别为配电网节点和相位集合;<i>P</i><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>m</mi></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>m</mi></msubsup></mrow></math></mathml>分别为节点<i>i</i>处<i>m</i>相负荷的有功功率和无功功率;<i>V</i><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>m</mi></msubsup></mrow></math></mathml>和<i>V</i><mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mi>n</mi></msubsup></mrow></math></mathml>分别为节点<i>i</i>处<i>m</i>相和节点<i>j</i>处<i>n</i>相的电压;<i>G</i><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>m</mi><mi>n</mi></mrow></msubsup></mrow></math></mathml>和<i>B</i><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>m</mi><mi>n</mi></mrow></msubsup></mrow></math></mathml>分别为节点<i>i</i>与节点<i>j</i>间<i>m</i>相与<i>n</i>相间的电导和电纳;<i>θ</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>m</mi><mi>n</mi></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>与节点<i>j</i>间<i>m</i>相与<i>n</i>相间的电压相角差;<i>m</i>∈{a, b, c}, <i>n</i>∈{a, b, c}。</p>
                </div>
                <div class="p1">
                    <p id="227">改进牛顿拉夫逊法、注入电流源法和前推回代法是求解上述模型较为常见的方法, 但新型城镇能源互联系统由于能源种类多样、模型复杂, 非线性潮流模型会对增大模型求解的难度。对于考虑时间尺度较长的规划问题, 或者某些对运行结果要求不高的运行优化问题, 可以采用电力网络直流模型<citation id="560" type="reference"><link href="420" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>或潮流模型线性化<citation id="561" type="reference"><link href="422" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>进行求解。</p>
                </div>
                <h4 class="anchor-tag" id="228" name="228"><b>2.2.2</b> 热力网络模型</h4>
                <div class="p1">
                    <p id="229">热力网络是新型城镇能源互联系统的重要组成部分。不同于电能传输瞬时性, 热力网络惯性较大、调节缓慢<citation id="562" type="reference"><link href="424" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。热力网络主要由热源、热网、热负荷三部分组成。热源输出热量, 通过供水管道传递至负荷, 经部分消耗后, 经回水管道返回热源, 以此循环<citation id="563" type="reference"><link href="426" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。目前, 对于热力系统调控手段主要有质调节和量调节两种形式<citation id="564" type="reference"><link href="428" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 其中质调节通过调节热源温度控制负荷温度, 量调节通过调节介质流量控制负荷温度。一般对于能源互联系统相关研究多采用量调节进行分析, 有助于热力系统水力工况稳定, 且负荷变化同时性较高<citation id="565" type="reference"><link href="430" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 并且大多对其建立稳态模型, 以解决长时间尺度的规划、运行优化问题。</p>
                </div>
                <div class="p1">
                    <p id="230">热力网络潮流计算主要在于求解介质流量与网络温度两大问题, 文献<citation id="566" type="reference">[<a class="sup">19</a>]</citation>给出了较为详细的量调节求解模型, 包含分立求解与同时求解两种方法, 其中分立求解通过搭建水力、热力两种模型, 与电力系统潮流求解类似, 满足基尔霍夫定律, 应用牛顿拉夫逊法或高斯赛德尔法迭代求解, 应用较为普遍。</p>
                </div>
                <div class="p1">
                    <p id="231">水力模型通过水流连续性定理和循环压力定理求出各管道的介质流量为:</p>
                </div>
                <div class="area_img" id="232">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914004_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="234">式中:<b><i>A</i></b>和<b><i>B</i></b>分别为节点关联矩阵和基本回路矩阵;<mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></math></mathml>和<mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>q</mtext></msub></mrow></math></mathml>分别为管道介质流量和节点介质流量 (单位为kg/s) ;<b><i>h</i></b><sub>f</sub>为水头损失, 与管道内部摩擦力有关。</p>
                </div>
                <div class="p1">
                    <p id="237">热力模型求解温度降落方程和水流混合方程式 (16) 得到各管道的供水和回水温度, 并通过热功率方程式 (17) 解出<mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>q</mtext></msub></mrow></math></mathml>后回代入水力模型完成迭代:</p>
                </div>
                <div class="area_img" id="239">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914004_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="241"><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>q</mtext></msub><mo>=</mo><mfrac><mi>φ</mi><mrow><mi>C</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="243">式中:<i>λ</i>为管道传热系数;<i>L</i>为管道长度;<i>C</i><sub>p</sub>为介质比热容;<i>T</i><sub>a</sub>, <i>T</i><sub>start</sub>, <i>T</i><sub>end</sub>和<i>T</i><sub>in</sub>, <i>T</i><sub>out</sub>依次为环境、管道起始/终点和节点注入/流出的温度;<mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow></math></mathml>和<mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub></mrow></math></mathml>为节点注入和节点流出流量;<i>φ</i>为节点消耗或提供的功率;<i>T</i><sub>s</sub>和<i>T</i><sub>o</sub>分别为水流电热网进入热负荷节点时的供水温度和从热负荷流出时的出水温度。</p>
                </div>
                <div class="p1">
                    <p id="246">此外, 热力网络存在惯性较大、调节缓慢的问题, 对于范围较大的能源互联系统, 考虑热力网络的动态过程可以提升规划模型的准确度。通过偏微分方程描述热力网络工质温度关系<citation id="567" type="reference"><link href="432" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>是一种精确的建模方法, 但对于电、气、热耦合的能源互联系统, 动态模型求解难度较大。为了解决这个问题, 可以借助热力网络准稳态模型, 通过考虑热网工质媒介在管道中的传输延时, 对热网温度变化进行动态仿真, 既简化了动态问题的求解难度, 同时相对于稳态模型, 更能反映热网温度的传输特性<citation id="568" type="reference"><link href="434" rel="bibliography" /><link href="436" rel="bibliography" /><sup>[<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="247" name="247"><b>2.2.3</b> 天然气网络模型</h4>
                <div class="p1">
                    <p id="248">天然气网络作为新型城镇能源系统的重要组成部分, 在新型城镇能源互联系统规划中的网络侧建模发挥着基础性作用。根据地理因素及用能终端特性, 天然气网络可分为高压跨区输气网与中低压区域配气网<citation id="569" type="reference"><link href="438" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。天然气网络相较于电网具有一定的相似性<citation id="570" type="reference"><link href="424" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 如天然气网络中的管道、压缩机、开关型调节阀可类比于电网中的支路、变压器、断路器和熔断器。基于此, 电网中的基尔霍夫电流定律与基尔霍夫电压定律可拓展为基尔霍夫气体流量定律与基尔霍夫压力定律<citation id="571" type="reference"><link href="440" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。天然气网络模型主要包括稳态模型与暂态模型两类, 稳态模型一般以节点压力与管道流量为变量, 通过质量平衡方程描述网络能量关系, 其能量守恒等式为:</p>
                </div>
                <div class="p1">
                    <p id="249"><b><i>Rf</i></b>+<i>ω</i>=<b>0</b>      (18) </p>
                </div>
                <div class="p1">
                    <p id="250">式中:<b><i>R</i></b>为节点与管道的关联矩阵;<b><i>f</i></b>为管道流量矩阵;<i>ω</i>为节点的净负荷矩阵。</p>
                </div>
                <div class="p1">
                    <p id="251">其中, 管道流量计算方程为:</p>
                </div>
                <div class="p1">
                    <p id="252"><mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><msqrt><mrow><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup><mo>-</mo><mi>p</mi><msubsup><mrow></mrow><mi>j</mi><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></msqrt></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="254">式中:<i>C</i><sub><i>ij</i></sub>为与天然气网络管道特性相关的常数<citation id="572" type="reference"><link href="442" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>;<i>p</i><sub><i>i</i></sub>和<i>p</i><sub><i>j</i></sub>分别为管道流入节点<i>i</i>和流出节点<i>j</i>的压力, 此时<i>p</i><sub><i>i</i></sub>≥<i>p</i><sub><i>j</i></sub>;<i>f</i><sub><i>ij</i></sub>为管道<i>ij</i>的天然气流量。</p>
                </div>
                <div class="p1">
                    <p id="255">为保持天然气网络中相对恒定的气压, 管道中常安装压缩机提高管道的运输能力, 若管道<i>ij</i>在节点<i>j</i>处考虑安装变比为<i>r</i>的压缩机, 其流量方程将更正为<citation id="573" type="reference"><link href="444" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="256"><mathml id="257"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><msqrt><mrow><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup><mo>-</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mi>r</mi></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="258">压缩机消耗的功率<i>P</i><sub>com</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="259"><mathml id="260"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub><mo>=</mo><mi>r</mi><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mtext>k</mtext></msub><mrow><mo>[</mo><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>p</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mrow><mfrac><mi>α</mi><mrow><mi>α</mi><mo>-</mo><mn>1</mn></mrow></mfrac></mrow></msup><mo>-</mo><mn>1</mn></mrow><mo>]</mo></mrow></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="261">式中:<i>T</i><sub>k</sub>为天然气温度;<i>α</i>为压缩机多变指数。</p>
                </div>
                <div class="p1">
                    <p id="262">对于多能耦合能源互联系统, 上述非线性管道气流方程将提升问题的求解难度。通过增量分段线性化方法可以将上述模型转化为一个容易求解的混合整数模型<citation id="574" type="reference"><link href="446" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。同时, 与热力网络类似, 天然气具有慢动态及可压缩特性, 其节点状态变化需一定时延才可反映至全网<citation id="575" type="reference"><link href="438" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。此时, 可以将稳态模型中节点气压、管道流量等变量更正为时间的常数, 建立动态偏微分方程, 以表达天然气网络管存及动态响应特性<citation id="576" type="reference"><link href="440" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="263" name="263"><b>2.3</b> 新型城镇能源互联系统站—网联合模型</h4>
                <div class="p1">
                    <p id="264">新型城镇能源互联系统站—网联合模型是能源站与能源网络模型的整合, 其中, 能源站作为能源网络的可调节源、荷;能源网络作为能源站的连接路径, 起到关联并互相约束的作用<citation id="577" type="reference"><link href="448" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>。目前, 对于能源互联系统站—网联合模型求解可分为统一求解法<citation id="578" type="reference"><link href="426" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>和顺序求解法两类, 其中统一求解方法需要建立混合模型, 将不同能源系统变量整合并同时进行求解, 模型复杂且求解难度较高。顺序求解法将不同能源系统看作约束, 在各系统模型基础上通过能源站耦合实现分别求解。文献<citation id="580" type="reference">[<a class="sup">29</a>,<a class="sup">31</a>]</citation>分别提出了电—热、电—气耦合网络求解模型。文献<citation id="579" type="reference">[<a class="sup">30</a>]</citation>中提出了电、气、热多能互补稳态求解模型, 将电力—天然气—热力系统进行三网联合优化, 被广泛采用。</p>
                </div>
                <div class="p1">
                    <p id="265">上述站—网联合模型多将能源站置于能源网络的负荷端, 通过能源站对负荷进行能源供应。而将能源站置于能源网络的源端, 或通过能源网络连接多能源站的研究相对较少。能量传导器或称能源互联器<citation id="581" type="reference"><link href="452" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>是一种抽象化的能源传输模型, 基于化学载体与电导体间的相互作用, 可以实现电、气、热多种能源同时传输。一种基于能量传导器的多能源站互联模型如图4所示, 通过能量传导器连接枢纽能源站或多个分布式能源站, 可以实现能源站协调互动, 达到节约能源、集约空间的目的。</p>
                </div>
                <div class="area_img" id="266">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914004_266.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 多能源互联站-网联合模型" src="Detail/GetImg?filename=images/DLXT201914004_266.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 多能源互联站-网联合模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914004_266.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Joint station-network model of multi-energy interconnection</b></p>

                </div>
                <h3 id="267" name="267" class="anchor-tag"><b>3</b> 新型城镇能源互联系统规划方法</h3>
                <div class="p1">
                    <p id="268">城镇能源系统规划一般在于解决时间、地点、形式、容量、结构的能源系统元件问题。而对于新型城镇能源互联系统来说, 互联后的能源系统具有源荷种类多样、耦合形式复杂、能量交互密集、多元用户供需互动频繁等特点。新型城镇能源互联系统规划需要考虑区域资源禀赋, 针对不同的规划对象, 在保证经济性的基础上, 以优化资源配置、提升综合能效、促进供需互动为目标, 研究科学、合理的规划方法。</p>
                </div>
                <h4 class="anchor-tag" id="269" name="269"><b>3.1</b> 新型城镇能源互联系统负荷预测</h4>
                <div class="p1">
                    <p id="270">新型城镇能源互联系统规划建立在多能负荷预测的基础上<citation id="582" type="reference"><link href="424" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。新型城镇能源系统供用能形式复杂, 通过对典型区域负荷特征进行分析, 得到准确的多能负荷预测结果, 是规划方案准确、合理的关键。</p>
                </div>
                <div class="p1">
                    <p id="271">对于电力系统, 以电动汽车、储能、柔性负荷为代表的各类灵活可调资源越来越多, 这类负荷的接入使电力负荷的组成结构越发复杂。针对此问题, 需要结合各类负荷的行为特征进行预测。如文献<citation id="583" type="reference">[<a class="sup">33</a>]</citation>针对电动汽车的行驶特点, 提出了一种考虑时空分布特性的充电汽车负荷预测方法;文献<citation id="584" type="reference">[<a class="sup">34</a>]</citation>利用日前负荷预测方法, 结合多种负荷用能场景, 研究针对分布式能源与储能接入的电力负荷预测模型。对于某些复杂的预测场景, 还可借助D-S证据理论<citation id="585" type="reference"><link href="458" rel="bibliography" /><sup>[<a class="sup">35</a>]</sup></citation>、灰色离散Verhulst模型<citation id="586" type="reference"><link href="460" rel="bibliography" /><sup>[<a class="sup">36</a>]</sup></citation>、模糊粗糙集理论<citation id="587" type="reference"><link href="462" rel="bibliography" /><sup>[<a class="sup">37</a>]</sup></citation>等更为先进的分析手段, 以提升预测结果的准确性。</p>
                </div>
                <div class="p1">
                    <p id="272">对热力、天然气进行准确合理的负荷预测也是能源互联系统规划的重要基础, 目前的预测研究多针对单独的热、气系统, 对于考虑多能耦合的负荷研究相对较少。并且冷、热负荷受城镇建筑隔热材料、结构和人员密度等因素影响, 随机性较强, 预测难度较大<citation id="588" type="reference"><link href="464" rel="bibliography" /><sup>[<a class="sup">38</a>]</sup></citation>。文献<citation id="591" type="reference">[<a class="sup">39</a>,<a class="sup">40</a>]</citation>结合热、气负荷特征, 分别针对能源互联系统以及城镇中的热、气负荷进行预测;文献<citation id="592" type="reference">[<a class="sup">41</a>,<a class="sup">42</a>]</citation>通过分析负荷的历史数据及其间的耦合关系, 对多能耦合进行负荷预测, 其中文献<citation id="589" type="reference">[<a class="sup">41</a>]</citation>提出了一种基于多变量相空间重构和卡尔曼滤波的负荷预测方法;文献<citation id="590" type="reference">[<a class="sup">42</a>]</citation>研究了一种基于深度结构多任务学习的短期多能负荷联合预测方法, 为综合能源负荷预测建立了良好的基础。</p>
                </div>
                <h4 class="anchor-tag" id="273" name="273"><b>3.2</b> 新型城镇能源互联系统能源站规划</h4>
                <div class="p1">
                    <p id="274">能源站作为新型城镇能源互联系统多能耦合的重要载体, 集成了多种能量耦合设备。目前对于能源站的规划主要在于确定能源站内部集成设备的配置方式以及能源站的建设位置。</p>
                </div>
                <div class="p1">
                    <p id="275">对于第一类规划, 规划目标多为能源站投资、运行总成本最优下的设备选型、定容, 或设备类型确定下的拓扑结构规划, 其基本规划模型如式 (22) 所示。</p>
                </div>
                <div class="area_img" id="627">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914004_62700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="278">式中:<i>f</i><sub>inv_ES</sub> (<b><i>x</i></b>, <b><i>y</i></b>) 和<i>f</i><sub>oper_ES</sub> (<b><i>z</i></b>) 分别为能源站规划和运行部分的目标函数;<b><i>x</i></b>为设备是否选择和投入的0-1决策变量;<b><i>y</i></b>为设备容量大小的决策变量;<b><i>z</i></b>为设备运行输入输出功率决策变量;<i>g</i><sub>inv_ES</sub> (<b><i>x</i></b>, <b><i>y</i></b>) ≤0为能源站规划约束;<i>g</i><sub>oper_ES</sub> (<b><i>y</i></b>, <b><i>z</i></b>) ≤0为能源站运行约束;<i>h</i><sub>ES</sub> (<b><i>z</i></b>) =0为能源站能量流平衡约束。</p>
                </div>
                <div class="p1">
                    <p id="279">基于上述模型, 文献<citation id="594" type="reference">[<a class="sup">43</a>,<a class="sup">44</a>]</citation>研究设备容量规划, 以投资和运维成本最优为目标, 规划能源站集成CHP、电锅炉、变压器、燃气锅炉等设备的容量, 在满足能源互联的条件下减少设备的投资冗余, 并有效优化用能结构、降低碳排放;文献<citation id="595" type="reference">[<a class="sup">45</a>,<a class="sup">46</a>]</citation>研究设备选型规划, 其中前者规划了能源站中的CHP型号, 后者提出了一种三级协同整体优化设计方法, 不同层级设置不同的优化目标, 实现冷热电联供系统多种设备的选型与定容;文献<citation id="593" type="reference">[<a class="sup">47</a>]</citation>基于能源站标准化矩阵模型, 提出一种能源站设备配置及其拓扑结构线性规划方法。</p>
                </div>
                <div class="p1">
                    <p id="280">对于第二类规划, 考虑区域资源禀赋, 规划能源站在城镇中的建设位置, 可以实现资源、经济的最优分配。并且, 各区域多能源站协调运行又会对能源站内部集成设备规划造成影响。文献<citation id="596" type="reference">[<a class="sup">48</a>]</citation>考虑价格与激励的需求响应因素, 综合冷热电三联供 (CCHP) 系统的多能互补特性, 研究了CCHP系统中分布式电源的选址定容方法;文献<citation id="597" type="reference">[<a class="sup">49</a>]</citation>首先提出了能源站设备配置方法, 在此基础上以电/热/冷综合加权负荷矩最小为准则, 研究了综合能源系统划分及能源站选址规划方法;文献<citation id="598" type="reference">[<a class="sup">50</a>,<a class="sup">51</a>]</citation>考虑不同区域能量交互对能源站配置的影响, 其中前者研究了一种能源站及相关网络协同优化模型, 规划办公、住宅、商业建筑等区域能源站集成设备种类和容量;后者考虑能源站互联特性, 结合实际电力、天然气网络模型, 提出电—气综合能源系统多能源站协同规划方法。</p>
                </div>
                <div class="p1">
                    <p id="281">目前上述能源站规划模型可大致分为线性<citation id="599" type="reference"><link href="482" rel="bibliography" /><link href="486" rel="bibliography" /><link href="488" rel="bibliography" /><sup>[<a class="sup">47</a>,<a class="sup">49</a>,<a class="sup">50</a>]</sup></citation>与非线性<citation id="600" type="reference"><link href="474" rel="bibliography" /><link href="476" rel="bibliography" /><link href="478" rel="bibliography" /><link href="484" rel="bibliography" /><link href="490" rel="bibliography" /><sup>[<a class="sup">43</a>,<a class="sup">44</a>,<a class="sup">45</a>,<a class="sup">48</a>,<a class="sup">51</a>]</sup></citation>两类, 且以非线性居多。同时, 由于规划与运行优化紧密相关, 为了同时考虑这两种因素, 现有研究大多通过非线性算法求解双层模型, 对于复杂的优化规划问题, 双层算法存在繁琐迭代陷入局部最优的隐患, 求解速度也相对较慢。对于这种问题, 可以使用第2节所述方法建立能源站线性模型或考虑通过约束条件将运行与规划结合, 实现能源站规划运行统一线性求解。</p>
                </div>
                <h4 class="anchor-tag" id="282" name="282"><b>3.3</b> 新型城镇能源互联系统能源网络规划</h4>
                <div class="p1">
                    <p id="283">能源网络是确保能源从源端输送至负荷的关键, 目前对于传统的单一能源网络规划已有很多研究, 本文不再赘述。新型城镇能源互联系统下的能源网络规划不仅需要满足各网络本身的需求与运行状态, 还需要顾及互联系统整体规划需求以及新型城镇各区域供用能特点, 各网络间互为约束、相互补充, 其规划示意图如图5所示。</p>
                </div>
                <div class="area_img" id="284">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914004_284.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 新型城镇能源互联系统能源网络规划示意图" src="Detail/GetImg?filename=images/DLXT201914004_284.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 新型城镇能源互联系统能源网络规划示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914004_284.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Schematic diagram of planning for energy network in energy interconnection system for new-type towns</b></p>

                </div>
                <div class="p1">
                    <p id="285">与能源站规划不同的是, 网络规划需满足各能源网络潮流约束、电力网络电压、功率约束, 气、热网络管道压力约束等安全要求。其基本规划模型为:</p>
                </div>
                <div class="area_img" id="628">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914004_62800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="288">式中:<i>f</i><sub>inv_net</sub> (<b><i>x</i></b>) 和<i>f</i><sub>oper_net</sub> (<b><i>y</i></b>, <b><i>z</i></b>) 分别为能源网络规划和运行部分的目标函数;<b><i>x</i></b>为能源网络是否扩容或改建的决策变量;<b><i>y</i></b>为系统潮流的决策变量;<b><i>z</i></b>为设备运行的相关决策变量;<i>g</i><sub>inv_net</sub> (<b><i>x</i></b>) ≤0为能源网络规约束;<i>g</i><sub>oper_net</sub> (<b><i>y</i></b>) ≤0为设备正常的运行约束;<i>h</i><sub>net</sub> (<b><i>z</i></b>) =0为系统潮流约束。</p>
                </div>
                <div class="p1">
                    <p id="289">考虑到电、气、热三种能源形式互联的网络模型较为复杂, 现有研究多针对电、热或电、气互联网络进行规划。对于电、热互联网络, 文献<citation id="601" type="reference">[<a class="sup">52</a>]</citation>以规划、运行总成本为目标, 以考虑热电耦合的区域能源供给网络为对象, 实现能源网络连接结构以及相关设备接入位置的规划, 结果表明考虑热电负荷的耦合与替代可以显著降低规划总成本;文献<citation id="602" type="reference">[<a class="sup">53</a>]</citation>以总投资成本最低为目标, 考虑水力网络相关约束, 提出了一套基于集中质—量调节运行模拟的综合能源系统管网管径规划方法, 提高了总体的经济性。</p>
                </div>
                <div class="p1">
                    <p id="290">对于电、气互联网络, 文献<citation id="603" type="reference">[<a class="sup">54</a>,<a class="sup">55</a>]</citation>建立了一种考虑电、气协同的多区域、多阶段规划模型, 分别以巴西和伊朗的电力和燃气系统为例实现了电网、气网、电源、气源联合规划;文献<citation id="604" type="reference">[<a class="sup">56</a>,<a class="sup">57</a>]</citation>考虑不确定性因素, 提出了电力网络、天然气网联合规划方法, 其中前者考虑风力发电不确定性, 建立了区域能源网络随机规划模型, 规划电网、天然气网络建设时间、位置以及容量;后者提出了计及负荷不确定性的发输电和天然气网络多阶段随机规划方法。</p>
                </div>
                <h4 class="anchor-tag" id="291" name="291"><b>3.4</b> 新型城镇能源互联系统联合规划</h4>
                <div class="p1">
                    <p id="292">在城镇能源互联背景下, 对能源站与能源网络进行整体规划有助于将能源转换与传输相结合, 充分协调各能源系统优势与各区域资源禀赋。同时, 规划中考虑电动汽车、储能、柔性负荷等可调资源又可增加城镇能源互联系统的灵活性与互动性, 从整体上提高能源利用效率。因此, 在规划过程中需统筹考虑能源站、能源网络及各类灵活可调资源的接入, 对进行新型城镇能源互联系统进行联合规划。</p>
                </div>
                <div class="p1">
                    <p id="293">在能源站与能源网络联合规划方面, 现多将能源站与能源网络规划对象、目标进行综合考虑。与单独规划不同的是, 联合规划中能源站运行状态需要满足能源网络的约束, 能源网络的扩容改建又需要与能源站相互协调。对于电、热互联系统, 文献<citation id="605" type="reference">[<a class="sup">58</a>,<a class="sup">59</a>]</citation>研究了电热互联系统规划问题, 其中前者基于电、热综合潮流计算, 以投资、运行、环境等多项成本最低为目标, 研究了能源站选址与电、热网络结构联合规划方法;后者提出了以CHP为核心的微网能源系统与电力、热力网络联合规划方法。通过对以上电、热分立系统与耦合系统的比较, 表明能源站可协调热网与电网之间的能源分配, 提高用能效率。</p>
                </div>
                <div class="p1">
                    <p id="294">对于电、气互联系统, 文献<citation id="606" type="reference">[<a class="sup">60</a>]</citation>以投资、运行、可靠性成本最优为目标, 考虑P2G技术, 研究了一种天然气发电厂、供气站与电网、气网协同规划模型;文献<citation id="607" type="reference">[<a class="sup">61</a>]</citation>为了满足系统整体成本最优下系统用能需求, 研究了能源站与电力网络、天然气网络协同扩展方法, 提高系统整体运行效率。而文献<citation id="608" type="reference">[<a class="sup">62</a>,<a class="sup">63</a>]</citation>将三网联合, 研究了能源耦合设备与电、气、热三种系统互联规划问题, 结果表明上述考虑电、气、热互联的系统规划更具经济性和有效性。</p>
                </div>
                <div class="p1">
                    <p id="295">在灵活可调资源与能源互联系统联合规划方面, 以电动汽车、储能为代表的各类灵活可调资源是新型城镇建设中不可或缺的一部分。结合先进的信息通信技术 (ICT) 及自动化技术, 这些资源与能源网络间可实现主动控制、互动响应, 既影响系统潮流, 又可以削峰填谷, 促进可再生能源消纳<citation id="609" type="reference"><link href="516" rel="bibliography" /><sup>[<a class="sup">64</a>]</sup></citation>。因此, 对于这类资源的规划技术也可称其为“主动综合能源系统规划技术”。以电动汽车接入能源互联系统规划为例, 规划模型多为电力网络与电动汽车充电站, 目标为总建设投资以及系统运行成本最优。文献<citation id="610" type="reference">[<a class="sup">65</a>,<a class="sup">66</a>]</citation>结合电动汽车与分布式电源运行特性, 将电动汽车与分布式电源选址定容与配电网规划相结合;文献<citation id="611" type="reference">[<a class="sup">67</a>,<a class="sup">68</a>]</citation>以电动汽车充电桩及配电网络为对象, 考虑城镇交通流特性, 提出电动汽车充电网络与配电网联合规划模型。</p>
                </div>
                <div class="p1">
                    <p id="296">由于电力、热力、天然气系统潮流计算是求解运行费用、判断系统是否满足安全约束的必要环节, 导致大多考虑能源网络规划模型为非线性模型, 需要通过粒子群算法、遗传算法等智能算法进行求解<citation id="612" type="reference"><link href="492" rel="bibliography" /><link href="494" rel="bibliography" /><link href="502" rel="bibliography" /><link href="510" rel="bibliography" /><sup>[<a class="sup">52</a>,<a class="sup">53</a>,<a class="sup">57</a>,<a class="sup">61</a>]</sup></citation>。同时, 能源网络本身较为复杂, 在此基础上考虑能源站模型或可调资源互动特性增加了问题建模和求解难度, 因此目前关于站—网协同规划问题, 常选取包含两种能源 (电、气或电、热) 的互联系统进行研究, 电动汽车、可调负荷等也多结合配电系统进行规划。对于此类问题, 可对能源站或能源网络模型进行合理线性化, 或考虑对各部分解耦求解, 先结合区域现状进行能源站规划, 在此基础上再进行多能网络规划, 以降低问题求解规模。</p>
                </div>
                <h3 id="297" name="297" class="anchor-tag"><b>4</b> 相关支撑技术研究展望</h3>
                <h4 class="anchor-tag" id="298" name="298"><b>4.1</b> 考虑不确定因素的规划方法</h4>
                <div class="p1">
                    <p id="299">新型城镇能源互联系统源荷种类多样, 源端可再生能源出力、能源价格、政策因素以及负荷侧需求响应、运行方式使能源互联系统不确定性进一步增加。对于上述问题, 需要明确不确定因素的成因、特性, 并针对不确定因素机理, 选择合适的模型、方法进行研究。其中较为常见的方法有概率场景法、区间优化法、点估计法或基于期望值模型、多场景模型及机会约束模型的随机规划方法等。另外, 还可以借助配电网安全边界的概念<citation id="613" type="reference"><link href="526" rel="bibliography" /><sup>[<a class="sup">69</a>]</sup></citation>, 通过分析能源互联系统安全边界的形状、体积等性质指标, 确定系统不确定因素下的安全运行状态及最大负分布范围, 判断规划系统的优劣。同时, 安全边界的数学描述也有助于简化功率不确定性和负荷比例不确定性的计算<citation id="614" type="reference"><link href="528" rel="bibliography" /><sup>[<a class="sup">70</a>]</sup></citation>。对于新型城镇能源互联系统来说, 通过各类方法平抑或解决这些不确定性对规划的影响, 是进一步提升规划准确性的关键。</p>
                </div>
                <h4 class="anchor-tag" id="300" name="300"><b>4.2</b> 综合能源需求侧管理</h4>
                <div class="p1">
                    <p id="301">随着新型城镇能源互联系统多能负荷的日益增多, 供需双侧互动复杂, 传统的规划方法已经无法满足能源系统的互联互动需求。不同于以往针对传统电能的需求响应, 综合能源需求侧管理<citation id="615" type="reference"><link href="530" rel="bibliography" /><sup>[<a class="sup">71</a>]</sup></citation>是多能源系统背景下, 对用户电、气、热等多种能源的需求进行统一管理。对于新型城镇来说, 综合需求侧管理技术手段包括:开展先进的能效项目、制定相关措施引导用户节省能源、实施各类需求响应等<citation id="616" type="reference"><link href="532" rel="bibliography" /><sup>[<a class="sup">72</a>]</sup></citation>。这些措施会从不同时间尺度上影响负荷对于能源的需求, 进而对规划结果造成影响<citation id="617" type="reference"><link href="530" rel="bibliography" /><sup>[<a class="sup">71</a>]</sup></citation>。同时, 负荷参与短时间尺度下的需求响应还将影响系统供能能力。结合用户需求侧管理与负荷分级, 研究不同级别用户间的互动关系, 可以确定系统最大供能能力, 保证规划建设的结果能满足各类用户的需要<citation id="618" type="reference"><link href="534" rel="bibliography" /><sup>[<a class="sup">73</a>]</sup></citation>。因此, 通过推广综合能源需求侧管理, 充分协调不同能源的耦合互补特性, 引导用户积极响应调控, 可以进一步提升互联互动背景下新型城镇资源的优化配置。</p>
                </div>
                <h4 class="anchor-tag" id="302" name="302"><b>4.3</b> 复杂能源互联系统建模与求解</h4>
                <div class="p1">
                    <p id="303">如第3节所述, 由于新型城镇能源互联系统负荷类型多样, 能源耦合复杂, 对整个系统建立完整的模型并求解存在一定的难度<citation id="619" type="reference"><link href="536" rel="bibliography" /><sup>[<a class="sup">74</a>]</sup></citation>。目前, 对于复杂能源互联系统, 部分研究通过自动生成耦合矩阵的方法建立能源站模型<citation id="620" type="reference"><link href="538" rel="bibliography" /><sup>[<a class="sup">75</a>]</sup></citation>, 从而大大简化和加速能源站规划的求解;也有研究降低系统规模, 建立线性化的能源站<citation id="621" type="reference"><link href="486" rel="bibliography" /><sup>[<a class="sup">49</a>]</sup></citation>或能源网络模型<citation id="622" type="reference"><link href="446" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>, 通过YAMLIP、CPLEX、GUROBI等线性求解器进行求解, 具有极高的求解效率。因此, 如何针对复杂的能源互联系统建立合理、简化、易于求解的模型将是未来研究的一个重点。</p>
                </div>
                <h4 class="anchor-tag" id="304" name="304"><b>4.4</b> 关键设备研发</h4>
                <div class="p1">
                    <p id="305">面向新型城镇的能源互联系统稳定、可靠、高效的运行离不开各类硬件设备的支撑。新型城镇能源互联需要以热电联产机组、微燃机、燃料电池、相变储热为代表的各类能源耦合设备来实现能源转换、分配及存储;同时, 新型城镇能量交互密集、供需互动复杂, 也需要以能量路由器、智能传感器、智能量测装置为代表的各类电力信息与通信设备, 来实现能源信息的监察、测量、控制及处理<citation id="623" type="reference"><link href="540" rel="bibliography" /><sup>[<a class="sup">76</a>]</sup></citation>。其中, 能量路由器<citation id="624" type="reference"><link href="542" rel="bibliography" /><sup>[<a class="sup">77</a>]</sup></citation>具有精确控制、交直流混合供电、分布式能源即插即用等特点, 是实现可再生能源智能管理、用户广泛主动接入、源—储—荷的本地或区域自治平衡的关键核心部件。结合新型城镇能源互联系统建设需要, 研制各类高性能的关键设备, 是促进多能源的集成, 提升系统运行控制和信息通讯水平的关键。</p>
                </div>
                <h3 id="306" name="306" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="307">在新型城镇化建设的背景下, 研究和推广融合“互联网+”的能源互联系统对于实现可持续发展具有重要意义。首先对新型城镇能源互联系统基本特征进行了简单介绍, 提出了能源互联系统架构。其次, 介绍了能源站、能源网络以及站-网联合系统的建模方法, 并以此为基础介绍了多能负荷预测以及新型城镇能源互联系统的规划模型及求解算法。最后, 考虑不确定因素的规划、综合能源需求侧管理、复杂能源互联系统建模及求解、关键设备研发四方面对面向新型城镇的能源互联系统规划问题进行展望。</p>
                </div>
                <div class="p1">
                    <p id="308">上述相关研究方向成果与进展的总结可以为新型城镇能源互联系统的推广与建设应用提供参考。但目前中国对于能源互联系统的研究, 特别是示范建设还处于初步阶段, 如何将各项研究成果合理的应用于实际, 还有进一步研究的空间。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="390">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201703008&amp;v=MDQ2NjBGckNVUjdxZlp1WnNGeXZoVWIzTklTSFJhckc0SDliTXJJOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>徐科, 罗凤章, 魏冠元, 等.面向城市能源互联网的城市能源消费特征量化对比分析[J].电力系统及其自动化学报, 2017, 29 (3) :50-54.XU Ke, LUO Fengzhang, WEI Guanyuan, et al.Quantitative comparison and analysis of urban energy-consumption features for urban energy internet[J].Proceedings of the CSU-EPSA, 2017, 29 (3) :50-54.
                            </a>
                        </p>
                        <p id="392">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787509752173000&amp;v=MTI1Njh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ek1JbHdSWEZxekdiYTRGOWJKclk1Q1orc1BEQk04&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>李影.中国经济增长的能源约束[M].北京:社会科学文献出版社, 2013.LI Ying.Energy constraints to Chinese economic growth[M].Beijing:China Social Science Documentation Publishing House, 2013.
                            </a>
                        </p>
                        <p id="394">
                            <a id="bibliography_3" >
                                    <b>[3]</b>
                                中华人民共和国国务院.国家新型城镇化规划 (2014-2020年) [EB/OL].[2018-10-07].http://www.gov.cn/gongbao/content/2014/content_2644805.htm.The State Council of the People’s Republic of China.National new urbanization planning (2014-2020) [EB/OL].[2018-10-07].http://www.gov.cn/gongbao/content/2014/content_2644805.htm.
                            </a>
                        </p>
                        <p id="396">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201619001&amp;v=MDUyODF5clBiYkc0SDlmTnBvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTlA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>刘振亚.全球能源互联网跨国跨洲互联研究及展望[J].中国电机工程学报, 2016, 36 (19) :5103-5110.LIU Zhenya.Research of global clean energy resource and power grid interconnection[J].Proceedings of the CSEE, 2016, 36 (19) :5103-5110.
                            </a>
                        </p>
                        <p id="398">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DQSD201801010&amp;v=MDUwMTdCdEdGckNVUjdxZlp1WnNGeXZoVWIzTklUellhckc0SDluTXJvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>曾鸣.能源互联网背景下分布式能源未来发展关键支撑技术[J].电气时代, 2018 (1) :36-37.ZENG Ming.Key supporting technologies for the future development of distributed energy in the background of energy internet[J].The Age of Electricity, 2018 (1) :36-37.
                            </a>
                        </p>
                        <p id="400">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201804007&amp;v=MDcwMjFTSEJmYkc0SDluTXE0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>王诚良, 刘洪, 宫建锋, 等.面向风电消纳的综合能源系统多类型储能联合调度[J].电力建设, 2018, 39 (4) :35-44.WANG Chengliang, LIU Hong, GONG Jianfeng, et al.Joint scheduling of different energy storage for improving wind power accommodation ability in integrated community energy system[J].Electric Power Construction, 2018, 39 (4) :35-44.
                            </a>
                        </p>
                        <p id="402">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509005&amp;v=MTI2NTVoVWIzTklTSFRlckc0SDlUTXBvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>黄仁乐, 蒲天骄, 刘克文, 等.城市能源互联网功能体系及应用方案设计[J].电力系统自动化, 2015, 39 (9) :26-33.HUANG Renle, PU Tianjiao, LIU Kewen, et al.Design of hierarchy and functions of regional Energy Internet and its demonstration applications[J].Automation of Electric Power Systems, 2015, 39 (9) :26-33.
                            </a>
                        </p>
                        <p id="404">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy hubs for the future">

                                <b>[8]</b>GEIDL M, KOEPPEL G, FAVRE-PERROD P A, et al.Energy hubs for the future[J].IEEE Power&amp;Energy Magazine, 2007, 5 (1) :24-30.
                            </a>
                        </p>
                        <p id="406">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522001&amp;v=Mjk2NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOUHlyUGJiRzRIOVRPclk5RlpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>王毅, 张宁, 康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报, 2015, 35 (22) :5669-5681.WANG Yi, ZHANG Ning, KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE, 2015, 35 (22) :5669-5681.
                            </a>
                        </p>
                        <p id="408">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201711002&amp;v=MTQ0NDBGckNVUjdxZlp1WnNGeXZoVWIzTlB5clBiYkc0SDliTnJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>陈沼宇, 王丹, 贾宏杰, 等.考虑P2G多源储能型微网日前最优经济调度策略研究[J].中国电机工程学报, 2017, 37 (11) :3067-3077.CHEN Zhaoyu, WANG Dan, JIA Hongjie, et al.Research on optimal day-ahead economic dispatching strategy for microgrid considering P2Gand multi-source energy storage system[J].Proceedings of the CSEE, 2017, 37 (11) :3067-3077.
                            </a>
                        </p>
                        <p id="410">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Simulating demand response and energy storage in energy distribution systems">

                                <b>[11]</b>AH CˇIN P, IKI C'M.Simulating demand response and energy storage in energy distribution systems[C]//International Conference on Power System Technology, October 24-28, 2010, Hangzhou, China:1-7.
                            </a>
                        </p>
                        <p id="412">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and optimization of renewables applying the energy hub approach">

                                <b>[12]</b>SCHULZE M, FRIEDRICH L, GAUTSCHI M.Modeling and optimization of renewables:applying the energy hub approach[C]//IEEE International Conference on Sustainable Energy Technologies, November 24-27, 2008, Singapore, Singapore:83-88.
                            </a>
                        </p>
                        <p id="414">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An MILP-based optimal pow er flow in multicarrier energy systems">

                                <b>[13]</b>SHAO Chengcheng, WANG Xifan, SHAHIDEHPOUR M, et al.An MILP-based optimal power flow in multicarrier energy systems[J].IEEE Transactions on Sustainable Energy, 2017, 8 (1) :239-248.
                            </a>
                        </p>
                        <p id="416">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Standardized matrix modeling of multiple energy systems">

                                <b>[14]</b>WANG Yi, ZHANG Ning, KANG Chongqing, et al.Standardized matrix modeling of multiple energy systems[J].IEEE Transactions on Smart Grid, 2019, 10 (1) :257-270.
                            </a>
                        </p>
                        <p id="418">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An open source platform for collaborating on smart grid research">

                                <b>[15]</b>DUGAN R C, MCDERMOTT T E.An open source platform for collaborating on smart grid research[C]//IEEE Power and Energy Society General Meeting, July 24-29, 2011, San Diego, USA:1-7.
                            </a>
                        </p>
                        <p id="420">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A state-independent linear pow er flow model w ith accurate estimation of voltage magnitude">

                                <b>[16]</b>YANG Jingwei, ZHANG Ning, KANG Chongqing, et al.Astate-independent linear power flow model with accurate estimation of voltage magnitude[J].IEEE Transactions on Power Systems, 2017, 32 (5) :3607-3617.
                            </a>
                        </p>
                        <p id="422">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A successive linear programming approach to solving the IV-ACOPF">

                                <b>[17]</b>CASTILLO A, LIPKA P, WATSON J P, et al.A successive linear programming approach to solving the IV-ACOPF[J].IEEE Transactions on Power Systems, 2016, 31 (4) :2752-2763.
                            </a>
                        </p>
                        <p id="424">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201722001&amp;v=MTUyOTJGeXZoVWIzTlB5clBiYkc0SDliT3JZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>别朝红, 王旭, 胡源.能源互联网规划研究综述及展望[J].中国电机工程学报, 2017, 37 (22) :6445-6462.BIE Zhaohong, WANG Xu, HU Yuan.Review and prospect of planning of energy internet[J].Proceedings of the CSEE, 2017, 37 (22) :6445-6462.
                            </a>
                        </p>
                        <p id="426">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Combined analysis of electricity and heat networks">

                                <b>[19]</b>LIU Xuezhi, WU Jianzhong, JENKINS N, et al.Combined analysis of electricity and heat networks[J].Applied Energy, 2016, 162:1238-1250.
                            </a>
                        </p>
                        <p id="428">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QYGR201605002&amp;v=MDg1ODFEVE1mTEc0SDlmTXFvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>王庆丰, 杜红波, 刘进荣, 等.供热系统集中质、量调节对系统影响分析[J].区域供热, 2016 (5) :5-8.WANG Qingfeng, DU Hongbo, LIU Jinrong, et al.Analysis of influence of centralized quality and quantity regulation on heating system in heating system[J].District Heating, 2016 (5) :5-8.
                            </a>
                        </p>
                        <p id="430">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QYGR201506021&amp;v=MTQ1NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOTkRUTWZMRzRIOVRNcVk5SFpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>胡建平, 常亮.供热一次网集中量调节技术经济探讨[J].区域供热, 2015 (6) :92-96HU Jianping, CHANG Liang.Technical and economic discussion on centralized quantity regulation of heating primary network[J].District Heating, 2015 (6) :92-96.
                            </a>
                        </p>
                        <p id="432">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Steady state and transient simulation for electricity-gas integrated energy systems by using convex optimisation">

                                <b>[22]</b>CHEN Sheng, WEI Z, SUN Guoqiang, et al.Steady state and transient simulation for electricity-gas integrated energy systems by using convex optimisation[J].IET Generation Transmission&amp;Distribution, 2018, 12 (9) :2199-2206.
                            </a>
                        </p>
                        <p id="434">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Combined heat and power dispatch considering pipeline energy storage of district heating network">

                                <b>[23]</b>LI Zhigang, WU Wenchuan, SHAHIDEHPOUR M, et al.Combined heat and power dispatch considering pipeline energy storage of district heating network[J].IEEE Transactions on Sustainable Energy, 2016, 7 (1) :12-22.
                            </a>
                        </p>
                        <p id="436">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Quasi-dynamic interactions between electricity systems and heating systems in normal operation">

                                <b>[24]</b>PAN Z, WU J, ABEYSEKERA M.Quasi-dynamic interactions between electricity systems and heating systems in normal operation[C]//IEEE Conference on Energy Internet and Energy System Integration, November 26-28, 2017, Beijing, China:1-6.
                            </a>
                        </p>
                        <p id="438">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804003&amp;v=MDQ0MjBGckNVUjdxZlp1WnNGeXZoVWIzTklTSFRlckc0SDluTXE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b>杨经纬, 张宁, 王毅, 等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei, ZHANG Ning, WANG Yi, et al.Multienergy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.
                            </a>
                        </p>
                        <p id="440">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816003&amp;v=MDExMTlHRnJDVVI3cWZadVpzRnl2aFViM05JU0hUZXJHNEg5bk5xWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b>杨自娟, 高赐威, 赵明.电力-天然气网络耦合系统研究综述[J].电力系统自动化, 2018, 42 (16) :21-31.DOI:10.7500/AEPS20171224003.YANG Zijuan, GAO Ciwei, ZHAO Ming.Review of coupled system between power and natural gas network[J].Automation of Electric Power Systems, 2018, 42 (16) :21-31.DOI:10.7500/AEPS20171224003.
                            </a>
                        </p>
                        <p id="442">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Security-constrained unit commitment with natural gas transmission constraints">

                                <b>[27]</b>LIU Cong, SHAHIDEHPOUR M, FU Yong, et al.Securityconstrained unit commitment with natural gas transmission constraints[J].IEEE Transactions on Power Systems, 2009, 24 (3) :1523-1536.
                            </a>
                        </p>
                        <p id="444">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614014&amp;v=Mjg0NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTlB5clBiYkc0SDlmTnE0OUVZSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b>邵成成, 王锡凡, 王秀丽, 等.多能源系统分析规划初探[J].中国电机工程学报, 2016, 36 (14) :3817-3829.SHAO Chengcheng, WANG Xifan, WANG Xiuli, et al.Probe into analysis and planning of multi-energy systems[J].Proceedings of the CSEE, 2016, 36 (14) :3817-3829.
                            </a>
                        </p>
                        <p id="446">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701006&amp;v=Mjk5OTBac0Z5dmhVYjNOUHlyUGJiRzRIOWJNcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b>胡源, 别朝红, 李更丰, 等.天然气网络和电源、电网联合规划的方法研究[J].中国电机工程学报, 2017, 37 (1) :45-54.HU Yuan, BIE Zhaohong, LI Gengfeng, et al.Integrated planning of natural gas network and composite power system[J].Proceedings of the CSEE, 2017, 37 (1) :45-54
                            </a>
                        </p>
                        <p id="448">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724005&amp;v=MDU5MjFyQ1VSN3FmWnVac0Z5dmhVYjNOUHlyUGJiRzRIOWJPcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b>王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Analysis of energy flow optimization in regional electricity-gas-heat integrated energy system considering operational constraints[J].Proceedings of the CSEE, 2017, 37 (24) :7108-7120.
                            </a>
                        </p>
                        <p id="450">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201720001&amp;v=MTY0NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFViM05QeXJQYmJHNEg5Yk9yNDlGWlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b>林威, 靳小龙, 穆云飞, 等.区域综合能源系统多目标最优混合潮流算法[J].中国电机工程学报, 2017, 37 (20) :5829-5839.LIN Wei, JIN Xiaolong, MU Yunfei, et al.Multi-objective optimal hybrid power flow algorithm for integrated community energy system[J].Proceedings of the CSEE, 2017, 37 (20) :5829-5839.
                            </a>
                        </p>
                        <p id="452">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612020&amp;v=MjI1ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOUHlyUGJiRzRIOWZOclk5SFpJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b>王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3306.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J].Proceedings of the CSEE, 2016, 36 (12) :3292-3306.
                            </a>
                        </p>
                        <p id="454">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401003&amp;v=MjE1NTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTklTSFRlckc0SDlYTXJvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b>张洪财, 胡泽春, 宋永华, 等.考虑时空分布的电动汽车充电负荷预测方法[J].电力系统自动化, 2014, 38 (1) :13-20.ZHANG Hongcai, HU Zechun, SONG Yonghua, et al.Aprediction method for electric vehicle charging load considering spatial and temporal distribution[J].Automation of Electric Power Systems, 2014, 38 (1) :13-20.
                            </a>
                        </p>
                        <p id="456">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Residential demand response:dynamic energy management and time-varying electricity pricing">

                                <b>[34]</b>MURATORI M, RIZZONI G.Residential demand response:dynamic energy management and time-varying electricity pricing[J].IEEE Transactions on Power Systems, 2016, 31 (2) :1108-1117.
                            </a>
                        </p>
                        <p id="458">
                            <a id="bibliography_35" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201606010&amp;v=MjMzNDRlYkc0SDlmTXFZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTkx5bmE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[35]</b>陈毅波, 郑玲, 姚建刚.基于粗糙集理论与D-S证据理论改进的多元回归负荷预测方法研究[J].电力系统保护与控制, 2016, 44 (6) :62-67.CHEN Yibo, ZHENG Ling, YAO Jiangang.Improved multiple regression load forecasting method based on rough set theory and D-S evidence theory[J].Power System Protection and Control, 2016, 44 (6) :62-67.
                            </a>
                        </p>
                        <p id="460">
                            <a id="bibliography_36" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201304010&amp;v=MTcwNzdCdEdGckNVUjdxZlp1WnNGeXZoVWIzTkx5bmFlYkc0SDlMTXE0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[36]</b>张成, 滕欢, 付婷.基于灰色离散Verhulst模型理论的电力中长期负荷预测研究[J].电力系统保护与控制, 2013, 41 (4) :45-49.ZHANG Cheng, TENG Huan, FU Ting.Middle and long term power load forecasting based on grey discrete Verhulst model’s theory[J].Power System Protection and Control, 2013, 41 (4) :45-49.
                            </a>
                        </p>
                        <p id="462">
                            <a id="bibliography_37" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201701008&amp;v=MDM2ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOSVNIQmZiRzRIOWJNcm85RmJJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[37]</b>肖白, 刘庆永, 房龙江, 等.基于模糊粗糙集理论和时空信息的空间负荷预测[J].电力建设, 2017, 38 (1) :58-67.XIAO Bai, LIU Qingyong, FANG Longjiang, et al.Spatial load forecasting based on fuzzy rough set theory with spatial and temporal information[J].Electric Power Construction, 2017, 38 (1) :58-67.
                            </a>
                        </p>
                        <p id="464">
                            <a id="bibliography_38" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201712005&amp;v=MzIxMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTklTSEJmYkc0SDliTnJZOUZZWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[38]</b>谭涛, 史佳琪, 刘阳, 等.园区型能源互联网的特征及其能量管理平台关键技术[J].电力建设, 2017, 38 (12) :20-30.TAN Tao, SHI Jiaqi, LIU Yang, et al.Characteristics of industrial park energy internet and key technologies of its energy management platform[J].Electric Power Construction, 2017, 38 (12) :20-30.
                            </a>
                        </p>
                        <p id="466">
                            <a id="bibliography_39" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514024&amp;v=Mjg0MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTlB5clBiYkc0SDlUTnE0OUhZSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[39]</b>陈飞翔, 胥建群, 王晨杨, 等.能源互联网系统用户侧冷热负荷预测模型研究[J].中国电机工程学报, 2015, 35 (14) :3678-3684.CHEN Feixiang, XU Jianqun, WANG Chenyang, et al.Research on building cooling and heating load prediction model on user’s side in energy internet system[J].Proceedings of the CSEE, 2015, 35 (14) :3678-3684.
                            </a>
                        </p>
                        <p id="468">
                            <a id="bibliography_40" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TJDZ201010019&amp;v=MzI0NzBITnI0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTk1TZlBkTEc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[40]</b>周伟国, 张中秀, 姚健.城市燃气负荷的混沌特性与预测[J].同济大学学报 (自然科学版) , 2010, 38 (10) :1511-1515.ZHOU Weiguo, ZHANG Zhongxiu, YAO Jian.Chaotic characters and forecasting of urban gas consumption[J].Journal of Tongji University (Natural Science) , 2010, 38 (10) :1511-1515.
                            </a>
                        </p>
                        <p id="470">
                            <a id="bibliography_41" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201602010&amp;v=MDAxODk5Zk1yWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFViM05QeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[41]</b>赵峰, 孙波, 张承慧.基于多变量相空间重构和卡尔曼滤波的冷热电联供系统负荷预测方法[J].中国电机工程学报, 2016, 36 (2) :399-406.ZHAO Feng, SUN Bo, ZHANG Chenghui.Cooling, heating and electrical load forecasting method for CCHP system based on multivariate phase space reconstruction and Kalman filter[J].Proceedings of the CSEE, 2016, 36 (2) :399-406.
                            </a>
                        </p>
                        <p id="472">
                            <a id="bibliography_42" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803004&amp;v=MDI3MDRmYkc0SDluTXJJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTklUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[42]</b>史佳琪, 谭涛, 郭经, 等.基于深度结构多任务学习的园区型综合能源系统多元负荷预测[J].电网技术, 2018, 42 (3) :698-706.SHI Jiaqi, TAN Tao, GUO Jing, et al.Multi-task learning based on deep architecture for various types of load forecasting in regional energy system integration[J].Power System Technology, 2018, 42 (3) :698-706.
                            </a>
                        </p>
                        <p id="474">
                            <a id="bibliography_43" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy Hub optimal sizing in the smart grid;machine learning approach">

                                <b>[43]</b>SHEIKHI A, RAYATI M, RANJBAR A M.Energy hub optimal sizing in the smart grid:machine learning approach[C]//Innovative Smart Grid Technologies Conference, February 18-20, 2015, Washington DC, USA:1-5.
                            </a>
                        </p>
                        <p id="476">
                            <a id="bibliography_44" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201712009&amp;v=MDQ3ODU3cWZadVpzRnl2aFViM05JU0hCZmJHNEg5Yk5yWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[44]</b>刘泽健, 杨苹, 许志荣.考虑典型日经济运行的综合能源系统容量配置[J].电力建设, 2017, 38 (12) :51-59.LIU Zejian, YANG Ping, XU Zhirong.Capacity allocation of integrated energy system considering typical day economic operation[J].Electric Power Construction, 2017, 38 (12) :51-59.
                            </a>
                        </p>
                        <p id="478">
                            <a id="bibliography_45" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;CHP optimized selection methodology for an energy hub system,&amp;quot;">

                                <b>[45]</b>SHEIKHI A, RANJBAR A M, SAFE F, et al.CHPoptimized selection methodology for an energy hub system[C]//10th International Conference on Environment and Electrical Engineering, May 8-11, 2011, Rome, Italy:1-7.
                            </a>
                        </p>
                        <p id="480">
                            <a id="bibliography_46" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201515006&amp;v=MTk2OTZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTlB5clBiYkc0SDlUTnFvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[46]</b>赵峰, 张承慧, 孙波, 等.冷热电联供系统的三级协同整体优化设计方法[J].中国电机工程学报, 2015, 35 (15) :3785-3793.ZHAO Feng, ZHANG Chenghui, SUN Bo, et al.Three-stage collaborative global optimization design method of combined cooling heating and power[J].Proceedings of the CSEE, 2015, 35 (15) :3785-3793.
                            </a>
                        </p>
                        <p id="482">
                            <a id="bibliography_47" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESE3AD1A59628AC0DB3EB2FFC191B469CD&amp;v=MDcxNjdoeDd5OXdxMD1OaWZPZmNhN2I2WE4zb3BNWXVrSGZRODV1MlFRbjAxL1BnbVJyUnMwQzdhU1RNbnJDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[47]</b>WANG Yi, ZHANG Ning, ZHUO Zhenyu, et al.Mixedinteger linear programming-based optimal configuration planning for energy hub:starting from scratch[J].Applied Energy, 2018, 210:1141-1150.
                            </a>
                        </p>
                        <p id="484">
                            <a id="bibliography_48" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201712008&amp;v=MDUyMTdiM05JU0hCZmJHNEg5Yk5yWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[48]</b>郭晔, 石峻玮, 毛安家.考虑需求响应的CCHP系统中分布式电源的选址定容[J].电力建设, 2017, 38 (12) :43-50.GUO Ye, SHI Junwei, MAO Anjia.Distributed power siting and sizing considering demand response in CCHP system[J].Electric Power Construction, 2017, 38 (12) :43-50.
                            </a>
                        </p>
                        <p id="486">
                            <a id="bibliography_49" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704003&amp;v=MDc2MTR2aFViM05JU0hUZXJHNEg5Yk1xNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[49]</b>吴聪, 唐巍, 白牧可, 等.基于能源路由器的用户侧能源互联网规划[J].电力系统自动化, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010.WU Cong, TANG Wei, BAI Muke, et al.Energy router based planning of Energy Internet at user side[J].Automation of Electric Power Systems, 2017, 41 (4) :20-28.DOI:10.7500/AEPS20160802010.
                            </a>
                        </p>
                        <p id="488">
                            <a id="bibliography_50" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-Objective Optimization for Design and Operation of Distributed Energy Systems through the Multi-Energy Hub Network Approach">

                                <b>[50]</b>MAROUFMASHAT A, SATTARI S, ROSHANDEL R A, et al.Multi-objective optimization for design and operation of distributed energy systems through the multi-energy hub network approach[J].Industrial&amp;Engineering Chemistry Research, 2016, 55 (33) :8950-8966.
                            </a>
                        </p>
                        <p id="490">
                            <a id="bibliography_51" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal planning of energy hubs in interconnected energy systems:a case study for natural gas and electricity">

                                <b>[51]</b>SALIMI M, GHASEMI H, ADELPOUR M A.Optimal planning of energy hubs in interconnected energy systems:a case study for natural gas and electricity[J].IET Generation Transmission&amp;Distribution, 2015, 9 (8) :695-707.
                            </a>
                        </p>
                        <p id="492">
                            <a id="bibliography_52" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201705010&amp;v=MDAxNDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOTHluYWViRzRIOWJNcW85RVpJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[52]</b>白学祥, 曾鸣, 李源非, 等.区域能源供给网络热电协同规划模型与算法[J].电力系统保护与控制, 2017, 45 (5) :65-72.BAI Xuexiang, ZENG Ming, LI Yuanfei, et al.The model and algorithm of thermoelectric collaborative planning of regional energy supply network[J].Power System Protection and Control, 2017, 45 (5) :65-72.
                            </a>
                        </p>
                        <p id="494">
                            <a id="bibliography_53" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706013&amp;v=MDYxNzJGeXZoVWIzTklTSFJmYkc0SDliTXFZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[53]</b>管霖, 江泽涛, 唐宗顺.基于集中质-量调节的综合能源系统供能管网管径优化设计方法及系统经济性分析[J].电力自动化设备, 2017, 37 (6) :75-83.GUAN Lin, JIANG Zetao, TANG Zongshun.Optimal diameter sizing based on centralized quality-quantity regulation and economic analysis of IES piping network[J].Electric Power Automation Equipment, 2017, 37 (6) :75-83.
                            </a>
                        </p>
                        <p id="496">
                            <a id="bibliography_54" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A model to long-term, multiarea, multistage, and integrated expansion planning of electricity and natural gas systems">

                                <b>[54]</b>UNSIHUAY V C, MARANGON J W, DE SOUZA A, et al.A model to long-term, multiarea, multistage, and integrated expansion planning of electricity and natural gas systems[J].IEEE Transactions on Power Systems, 2010, 25 (2) :1154-1168.
                            </a>
                        </p>
                        <p id="498">
                            <a id="bibliography_55" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-period integrated framework of generation,transmission,and natural gas grid expansion planning for large-scale systems">

                                <b>[55]</b>BARATI F, SEIFI H, SEPASIAN M S, et al.Multi-period integrated framework of generation, transmission, and natural gas grid expansion planning for large-scale systems[J].IEEETransactions on Power Systems, 2015, 30 (5) :2527-2537.
                            </a>
                        </p>
                        <p id="500">
                            <a id="bibliography_56" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An NSGA-IIbased multi-objective optimization for combined gas and electricity network expansion planning">

                                <b>[56]</b>HU Yuan, BIE Zhaohong, DING Tao, et al.An NSGA-IIbased multi-objective optimization for combined gas and electricity network expansion planning[J].Applied Energy, 2016, 167:280-293.
                            </a>
                        </p>
                        <p id="502">
                            <a id="bibliography_57" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-stage flexible expansion co-planning under uncertainties in a combined electricity and gas market">

                                <b>[57]</b>QIU Jing, DONG Zhaoyang, ZHAO Junhua, et al.Multistage flexible expansion co-planning under uncertainties in a combined electricity and gas market[J].IEEE Transactions on Power Systems, 2015, 30 (4) :2119-2129.
                            </a>
                        </p>
                        <p id="504">
                            <a id="bibliography_58" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706014&amp;v=MDcwMjNSZmJHNEg5Yk1xWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFViM05JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[58]</b>白牧可, 唐巍, 吴聪, 等.基于热网-电网综合潮流的用户侧微型能源站及接入网络优化规划[J].电力自动化设备, 2017, 37 (6) :84-93.BAI Muke, TANG Wei, WU Cong, et al.Optimal planning based on integrated thermal-electric power flow for user-side micro energy station and its integrating network[J].Electric Power Automation Equipment, 2017, 37 (6) :84-93.
                            </a>
                        </p>
                        <p id="506">
                            <a id="bibliography_59" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Nexus between distributed generation and urban waterinfrastructure">

                                <b>[59]</b>ZHANG Xianjun, KARADY G G, PIRATLA K R.Nexus between distributed generation and urban water infrastructure[C]//IEEE Power and Energy Society General Meeting, July22-26, 2012, San Diego, USA:1-8.
                            </a>
                        </p>
                        <p id="508">
                            <a id="bibliography_60" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal collaborative expansion planning of integrated electrical and natural gas energy systems">

                                <b>[60]</b>HUANG Guori, WEN Fushuan, SALAM M A, et al.Optimal collaborative expansion planning of integrated electrical and natural gas energy systems[C]//IEEE Innovative Smart Grid Technologies-Asia (ISGT-Asia) , November 28-December 1, 2016, Melbourne, Australia:378-383.
                            </a>
                        </p>
                        <p id="510">
                            <a id="bibliography_61" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal expansion co-planning of reconfigurable electricity and natural gas distribution systems incorporating energy hubs">

                                <b>[61]</b>ZHOU Xianzheng, GUO Chuangxin, WANG Yifei, et al.Optimal expansion co-planning of reconfigurable electricity and natural gas distribution systems incorporating energy hubs[J].Energies, 2017, 10 (1) :124.
                            </a>
                        </p>
                        <p id="512">
                            <a id="bibliography_62" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201604004&amp;v=MjE5MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTklTSEJmYkc0SDlmTXE0OUZZSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[62]</b>孙凯华, 韩冬, 严正, 等.气电热联供网络规划与运行联合优化[J].电力建设, 2016, 37 (4) :22-28.SUN Kaihua, HAN Dong, YAN Zheng, et al.Planningoperation co-optimization of gas-heat-electricity co-generation network[J].Electric Power Construction, 2016, 37 (4) :22-28.
                            </a>
                        </p>
                        <p id="514">
                            <a id="bibliography_63" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal allocation of CHP-based distributed generation on urban energy distribution networks">

                                <b>[63]</b>ZHANG Xianjun, KARADY G G, ARIARATNAM S T.Optimal allocation of CHP-based distributed generation on urban energy distribution networks[J].IEEE Transactions on Sustainable Energy, 2014, 5 (1) :246-253.
                            </a>
                        </p>
                        <p id="516">
                            <a id="bibliography_64" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201102024&amp;v=MTMzMTgzTklUckJmYkc0SDlETXJZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[64]</b>高赐威, 张亮.电动汽车充电对电网影响的综述[J].电网技术, 2011, 35 (2) :127-131.GAO Ciwei, ZHANG Liang.A survey of influence of electrics vehicle charging on power grid[J].Power System Technology, 2011, 35 (2) :127-131.
                            </a>
                        </p>
                        <p id="518">
                            <a id="bibliography_65" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201507027&amp;v=MDk2MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTklUckJmYkc0SDlUTXFJOUhZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[65]</b>沈欣炜, 朱守真, 郑竞宏, 等.考虑分布式电源及储能配合的主动配电网规划-运行联合优化[J].电网技术, 2015, 39 (7) :1913-1920.SHEN Xinwei, ZHU Shouzhen, ZHENG Jinghong, et al.Active distribution network planning-operation co-optimization considering the coordination of ESS and DG[J].Power System Technology, 2015, 39 (7) :1913-1920.
                            </a>
                        </p>
                        <p id="520">
                            <a id="bibliography_66" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201424002&amp;v=MjAzNjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTklTSFRlckc0SDlYT3E0OUZab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[66]</b>王守相, 王栋, 韩亮.考虑不确定性的微网日前经济优化调度区间线性规划方法[J].电力系统自动化, 2014, 38 (24) :5-11.WANG Shouxiang, WANG Dong, HAN Liang.Interval linear programming method for day-ahead optimal economic dispatching of microgrid considering uncertainty[J].Automation of Electric Power Systems, 2014, 38 (24) :5-11.
                            </a>
                        </p>
                        <p id="522">
                            <a id="bibliography_67" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A probabilistic energy management scheme for renewable-based residential energy hubs">

                                <b>[67]</b>RASTEGAR M, FOTUHI-FIRUZABAD M, ZAREIPOURH, et al.A probabilistic energy management scheme for renewable-based residential energy hubs[J].IEEETransactions on Smart Grid, 2017, 8 (5) :2217-2227.
                            </a>
                        </p>
                        <p id="524">
                            <a id="bibliography_68" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201507042&amp;v=MDk5NzNJOUJab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWIzTklpblNaTEc0SDlUTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[68]</b>张晓花, 谢俊, 赵晋泉, 等.考虑风电和电动汽车等不确定性负荷的电力系统节能减排调度[J].高电压技术, 2015, 41 (7) :2408-2414.ZHANG Xiaohua, XIE Jun, ZHAO Jinquan, et al.Energysaving emission-reduction dispatching of electrical power system considering uncertainty of load with wind power and plug-in hybrid electric vehicles[J].High Voltage Engineering, 2015, 41 (7) :2408-2414.
                            </a>
                        </p>
                        <p id="526">
                            <a id="bibliography_69" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709005&amp;v=Mjc5ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOSVNIVGVyRzRIOWJNcG85RllZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[69]</b>肖峻, 张宝强, 李敬如, 等.基于安全边界的高渗透率可再生能源配电系统规划研究思路[J].电力系统自动化, 2017, 41 (9) :28-35.DOI:10.7500/AEPS20170110007.XIAO Jun, ZHANG Baoqiang, LI Jingru, et al.Security boundary based research idea on planning of distribution networks with high renewable penetration[J].Automation of Electric Power Systems, 2017, 41 (9) :28-35.DOI:10.7500/AEPS20170110007.
                            </a>
                        </p>
                        <p id="528">
                            <a id="bibliography_70" >
                                    <b>[70]</b>
                                刘艳丽.面向增强态势感知的输电系统安全性综合评估[D].天津:天津大学, 2013.LIU Yanli.Transmission security comprehensive assessment for enhancing situational awareness[D].Tianjin:Tianjin University, 2013.
                            </a>
                        </p>
                        <p id="530">
                            <a id="bibliography_71" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES330531F3337D71317D546EE348BCC592&amp;v=MDM4ODlCY1VuanA1VGdxWHJ4WTlDOEhuUUxPZENPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHg3eTl3cTA9TmlmT2ZiQzdIdFRQcnZsR1orZ0llSHM0eg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[71]</b>WANG Jianxiao, ZHONG Haiwang, MA Ziming, et al.Review and prospect of integrated demand response in the multi-energy system[J].Applied Energy, 2017, 202:772-782.
                            </a>
                        </p>
                        <p id="532">
                            <a id="bibliography_72" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200920005&amp;v=MzE0MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOSVNIVGVyRzRIdGpPcjQ5RllZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[72]</b>王蓓蓓, 李扬, 高赐威.智能电网框架下的需求侧管理展望与思考[J].电力系统自动化, 2009, 33 (20) :17-22.WANG Beibei, LI Yang, GAO Ciwei.Demand side management outlook under smart grid infrastructure[J].Automation of Electric Power Systems, 2009, 33 (20) :17-22.
                            </a>
                        </p>
                        <p id="534">
                            <a id="bibliography_73" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517004&amp;v=Mjk5MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOSVNIVGVyRzRIOVROcUk5RllJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[73]</b>肖峻, 李思岑, 王丹.计及用户分级与互动的配电网最大供电能力模型[J].电力系统自动化, 2015, 39 (17) :19-25.XIAO Jun, LI Sicen, WANG Dan.Model of total supply capability for distribution network considering customer classification and interaction[J].Automation of Electric Power Systems, 2015, 39 (17) :19-25.
                            </a>
                        </p>
                        <p id="536">
                            <a id="bibliography_74" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MzI3MzlHRnJDVVI3cWZadVpzRnl2aFViM05JU0hUZXJHNEg5VE1xSTlHWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[74]</b>贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207.
                            </a>
                        </p>
                        <p id="538">
                            <a id="bibliography_75" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Enabling city-scale multienergy optimal dispatch with energy hubs">

                                <b>[75]</b>ALMASSALKHI M R, TOWLE A.Enabling city-scale multienergy optimal dispatch with energy hubs[C]//Power Systems Computation Conference (PSCC) , June 20-24, 2016, Genoa, Italy:1-7.
                            </a>
                        </p>
                        <p id="540">
                            <a id="bibliography_76" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201515003&amp;v=MDkyMDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYjNOUHlyUGJiRzRIOVROcW85Rlo0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[76]</b>盛万兴, 段青, 梁英, 等.面向能源互联网的灵活配电系统关键装备与组网形态研究[J].中国电机工程学报, 2015, 35 (15) :3760-3769.SHENG Wanxing, DUAN Qing, LIANG Ying, et al.Research of power distribution and application grid structure and equipment for future energy internet[J].Proceedings of the CSEE, 2015, 35 (15) :3760-3769.
                            </a>
                        </p>
                        <p id="542">
                            <a id="bibliography_77" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=PZKX201406005&amp;v=MDQ5MTJGeXZoVWIzTk5UZkFkckc0SDlYTXFZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[77]</b>曹军威, 孟坤, 王继业, 等.能源互联网与能源路由器[J].中国科学:信息科学, 2014, 44 (6) :714-727.CAO Junwei, MENG Kun, WANG Jiye, et al.An energy Internet and energy routers[J].SCIENTIA SINICAInformation, 2014, 44 (6) :714-727.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914004" />
        <input id="dpi" type="hidden" value="600" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914004&amp;v=MTY4NDU3cWZadVpzRnl2aFViM0tJU0hUZXJHNEg5ak5xNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

