

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136534607131250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914021%26RESULT%3d1%26SIGN%3dlhngs4lQTgLJLv%252f6yJ%252fqeFogQwE%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914021&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914021&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914021&amp;v=MjkyMjhIOWpOcTQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWcnpOSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#30" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#38" data-title="&lt;b&gt;1&lt;/b&gt; 运维业务需求分析 "><b>1</b> 运维业务需求分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#45" data-title="&lt;b&gt;2&lt;/b&gt; 可行性方案分析 "><b>2</b> 可行性方案分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;3&lt;/b&gt; 关键技术 "><b>3</b> 关键技术</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;3.1&lt;/b&gt; 建立服务架构"><b>3.1</b> 建立服务架构</a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;3.2&lt;/b&gt; 变电站数据服务化"><b>3.2</b> 变电站数据服务化</a></li>
                                                <li><a href="#74" data-title="&lt;b&gt;3.3&lt;/b&gt; 服务化通信技术"><b>3.3</b> 服务化通信技术</a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;3.4&lt;/b&gt; 变电站基础服务功能设计"><b>3.4</b> 变电站基础服务功能设计</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#98" data-title="&lt;b&gt;4&lt;/b&gt; 远程运维系统 "><b>4</b> 远程运维系统</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#99" data-title="&lt;b&gt;4.1&lt;/b&gt; 系统结构"><b>4.1</b> 系统结构</a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;4.2&lt;/b&gt; 主要功能"><b>4.2</b> 主要功能</a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;4.3&lt;/b&gt; 阶段实施方案"><b>4.3</b> 阶段实施方案</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#124" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#141" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#144" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#146" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#148" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#60" data-title="&lt;b&gt;图1 运维操作站服务化接入架构&lt;/b&gt;"><b>图1 运维操作站服务化接入架构</b></a></li>
                                                <li><a href="#64" data-title="&lt;b&gt;图2 多变电站接入流程&lt;/b&gt;"><b>图2 多变电站接入流程</b></a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;图3 数据通信交互框架&lt;/b&gt;"><b>图3 数据通信交互框架</b></a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;图4 变电站与运维操作站信息交互流程图&lt;/b&gt;"><b>图4 变电站与运维操作站信息交互流程图</b></a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;图5 运维系统结构&lt;/b&gt;"><b>图5 运维系统结构</b></a></li>
                                                <li><a href="#142" data-title="图A1常规站上送调控中心数据占比">图A1常规站上送调控中心数据占比</a></li>
                                                <li><a href="#143" data-title="图A2智能上送调控中心数据占比">图A2智能上送调控中心数据占比</a></li>
                                                <li><a href="#145" data-title="表B1可行性方案对比">表B1可行性方案对比</a></li>
                                                <li><a href="#147" data-title="图C1智能变电站安装部署示意图">图C1智能变电站安装部署示意图</a></li>
                                                <li><a href="#149" data-title="图D1系统初级阶段示意图">图D1系统初级阶段示意图</a></li>
                                                <li><a href="#150" data-title="图D2系统发展阶段示意图">图D2系统发展阶段示意图</a></li>
                                                <li><a href="#151" data-title="图D3系统成熟阶段示意图">图D3系统成熟阶段示意图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 辛耀中, 石俊杰, 周京阳, 等.智能电网调度控制系统现状与技术展望[J].电力系统自动化, 2015, 39 (1) :2-8.XIN Yaozhong, Shi Junjie, ZHOU Jingyang, et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :2-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MjMwNzh0R0ZyQ1VSN3FmWnVac0Z5cmtWcnpNSVNIVGVyRzRIOVRNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         辛耀中, 石俊杰, 周京阳, 等.智能电网调度控制系统现状与技术展望[J].电力系统自动化, 2015, 39 (1) :2-8.XIN Yaozhong, Shi Junjie, ZHOU Jingyang, et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :2-8.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 金芬兰, 王昊, 范广民, 等.智能电网调度控制系统的变电站集中监控功能设计[J].电力系统自动化, 2015, 39 (1) :241-247.JIN Fenlan, WANG Hao, FAN Guangmin, et al.Design of centralized substation monitoring functions for smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :241-247." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501041&amp;v=MDI0MTFNcm85QlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWcnpNSVNIVGVyRzRIOVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         金芬兰, 王昊, 范广民, 等.智能电网调度控制系统的变电站集中监控功能设计[J].电力系统自动化, 2015, 39 (1) :241-247.JIN Fenlan, WANG Hao, FAN Guangmin, et al.Design of centralized substation monitoring functions for smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :241-247.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 王军, 张英, 黄永烈, 等.面向智能变电站仿真技术的移动可视化监控系统设计与研究[J].通信电源技术, 2018, 35 (2) :89-90.WANG Jun, ZHANG Ying, HUANG Yonglie, et al.Design and research of mobile visual monitoring system for intelligent substation simulation technology[J].Telecom Power Technology, 2018, 35 (2) :89-90." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TXDY201802040&amp;v=MTc2NTBuTXJZOUJaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVnJ6TU1UWFBkN0c0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         王军, 张英, 黄永烈, 等.面向智能变电站仿真技术的移动可视化监控系统设计与研究[J].通信电源技术, 2018, 35 (2) :89-90.WANG Jun, ZHANG Ying, HUANG Yonglie, et al.Design and research of mobile visual monitoring system for intelligent substation simulation technology[J].Telecom Power Technology, 2018, 35 (2) :89-90.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 姚建国, 杨胜春, 单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化, 2013, 37 (21) :52-59.YAO Jianguo, YANG Shengchun, SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems, 2013, 37 (21) :52-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321010&amp;v=MzExMTMzenFxQnRHRnJDVVI3cWZadVpzRnlya1Zyek1JU0hUZXJHNEg5TE9ybzlFWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         姚建国, 杨胜春, 单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化, 2013, 37 (21) :52-59.YAO Jianguo, YANG Shengchun, SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems, 2013, 37 (21) :52-59.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 赵亮, 钱玉春.适应集约化管理的地区电网调度集控一体化建设思路[J].电力系统自动化, 2010, 34 (14) :96-99.ZHAO Liang, QIAN Yuchun.Integrative construction of regional grid dispatch and control center for intensive management[J].Automation of Electric Power Systems, 2010, 34 (14) :96-99." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201014022&amp;v=MDczNDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVnJ6TUlTSFRlckc0SDlITnE0OUhab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         赵亮, 钱玉春.适应集约化管理的地区电网调度集控一体化建设思路[J].电力系统自动化, 2010, 34 (14) :96-99.ZHAO Liang, QIAN Yuchun.Integrative construction of regional grid dispatch and control center for intensive management[J].Automation of Electric Power Systems, 2010, 34 (14) :96-99.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" >
                                        <b>[6]</b>
                                     吕洪波.南方电网调控一体化运行管理模式研究[D].北京:华北电力大学, 2011.LYU Hongbo.Research of operation and management mode for integration of dispatching and control in China Southern Power Grid[D].Beijing:North China Electric Power University, 2011.</a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 王建邦.变电站一体化运维平台的应用与研究[D].广州:华南理工大学, 2017.WANG Jianbang.Application and research of integrated platform of operation and maintenance for substation[D].Guangzhou:South China University of Technology, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018809816.nh&amp;v=MTk3MzJGeXJrVnJ6TVZGMjZGcnU0RjluTnFaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王建邦.变电站一体化运维平台的应用与研究[D].广州:华南理工大学, 2017.WANG Jianbang.Application and research of integrated platform of operation and maintenance for substation[D].Guangzhou:South China University of Technology, 2017.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 沈凤杰, 张伟, 张浩, 等.适应调控一体化模式的安控装置管理系统方案设计与实践[J].电力系统自动化, 2017, 41 (23) :143-149.DOI:10.7500 /AEPS20170525005.SHEN Fengjie, ZHANG Wei, ZHANG Hao, et al.Design and practice of management system for safety and stability control devices adapted to integrated mode of power grid dispatching and control[J].Automation of Electric Power Systems, 2017, 41 (23) :143-149.DOI:10.7500 /AEPS2017 0525005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723021&amp;v=MDYyMDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWcnpNSVNIVGVyRzRIOWJPckk5SFpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         沈凤杰, 张伟, 张浩, 等.适应调控一体化模式的安控装置管理系统方案设计与实践[J].电力系统自动化, 2017, 41 (23) :143-149.DOI:10.7500 /AEPS20170525005.SHEN Fengjie, ZHANG Wei, ZHANG Hao, et al.Design and practice of management system for safety and stability control devices adapted to integrated mode of power grid dispatching and control[J].Automation of Electric Power Systems, 2017, 41 (23) :143-149.DOI:10.7500 /AEPS2017 0525005.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 姚志强, 吴艳平, 徐歆, 等.面向智能电网的主厂站一体化关键技术探讨[J].电力系统自动化, 2017, 41 (8) :179-185.DOI:10.7500/AEPS20161013003.YAO Zhiqiang, WU Yanping, XU Xin, et al.Discussion on key technologies in integration of dispatching center and substation for smart grid[J].Automation of Electric Power Systems, 2017, 41 (8) :179-185.DOI:10.7500/AEPS20161013003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708028&amp;v=MjU2MTVrVnJ6TUlTSFRlckc0SDliTXA0OUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         姚志强, 吴艳平, 徐歆, 等.面向智能电网的主厂站一体化关键技术探讨[J].电力系统自动化, 2017, 41 (8) :179-185.DOI:10.7500/AEPS20161013003.YAO Zhiqiang, WU Yanping, XU Xin, et al.Discussion on key technologies in integration of dispatching center and substation for smart grid[J].Automation of Electric Power Systems, 2017, 41 (8) :179-185.DOI:10.7500/AEPS20161013003.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王亚兰.分布式异构数据库集成与透明访问的研究与实现[D].成都:西南交通大学, 2013.WANG Yalan.Research and implementation of distributed heterogeneous database base on integration and transparent access technology[D].Chengdu:Southwest Jiaotong University, 2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013248251.nh&amp;v=MjkyMTVrVnJ6TVZGMjZIYkc4RnRQSnJwRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王亚兰.分布式异构数据库集成与透明访问的研究与实现[D].成都:西南交通大学, 2013.WANG Yalan.Research and implementation of distributed heterogeneous database base on integration and transparent access technology[D].Chengdu:Southwest Jiaotong University, 2013.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" >
                                        <b>[11]</b>
                                     电力系统通用服务协议:GB/T 33602—2017[S].2017.General service protocol for power system:GB/T 33602—2017[S].2017.</a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 夏友斌.基于远程桌面的厂站自动化系统远程维护[J].电力系统自动化, 2007, 31 (23) :113-115.XIA Youbin.Remote maintenance of automation system in substation based on remote desktop[J].Automation of Electric Power Systems, 2007, 31 (23) :113-115." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200723027&amp;v=MTgyMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVnJ6TUlTSFRlckc0SHRiT3JJOUhZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         夏友斌.基于远程桌面的厂站自动化系统远程维护[J].电力系统自动化, 2007, 31 (23) :113-115.XIA Youbin.Remote maintenance of automation system in substation based on remote desktop[J].Automation of Electric Power Systems, 2007, 31 (23) :113-115.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 李伟, 辛耀中, 沈国辉, 等.基于CIM/G的电网图形维护与共享方案[J].电力系统自动化, 2015, 39 (1) :42-47.LI Wei, XIN Yaozhong, SHEN Guohui, et al.Scheme of power grid graphics maintenance and sharing based on CIM/G[J].Automation of Electric Power Systems, 2015, 39 (1) :42-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501009&amp;v=MDM5ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVnJ6TUlTSFRlckc0SDlUTXJvOUZiWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李伟, 辛耀中, 沈国辉, 等.基于CIM/G的电网图形维护与共享方案[J].电力系统自动化, 2015, 39 (1) :42-47.LI Wei, XIN Yaozhong, SHEN Guohui, et al.Scheme of power grid graphics maintenance and sharing based on CIM/G[J].Automation of Electric Power Systems, 2015, 39 (1) :42-47.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 程亿强, 黄昆, 吴晓娜.基于CIM/G和CIM/E标准的电网图模离线维护与共享方法[J].电力与能源, 2017, 38 (6) :713-717.CHENG Yiqiang, HUANG Kun, WU Xiaona.Power grid graphics and model offline maintenance and sharing based on CIM/G and CIM/E[J].Power &amp;amp; Energy, 2017, 38 (6) :713-717." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=LYJI201706016&amp;v=MjA3NTh6TUtUVEJaN0c0SDliTXFZOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         程亿强, 黄昆, 吴晓娜.基于CIM/G和CIM/E标准的电网图模离线维护与共享方法[J].电力与能源, 2017, 38 (6) :713-717.CHENG Yiqiang, HUANG Kun, WU Xiaona.Power grid graphics and model offline maintenance and sharing based on CIM/G and CIM/E[J].Power &amp;amp; Energy, 2017, 38 (6) :713-717.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-15 15:57</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),166-177+181 DOI:10.7500/AEPS20190215002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于透明访问的集中式变电站远程运维系统建设方案探讨</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A7%9A%E5%BF%97%E5%BC%BA&amp;code=28075749&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">姚志强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E6%B5%B7%E5%B3%B0&amp;code=31489963&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄海峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E8%89%B3%E5%B9%B3&amp;code=36838399&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴艳平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%B5%B7%E4%B8%9C&amp;code=27386789&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张海东</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BA%8E%E8%8A%B3&amp;code=37039815&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">于芳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E9%B8%BF&amp;code=27806177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张鸿</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%8D%97%E4%BA%AC)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司(南京)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对现阶段变电站运维班组缺少远程运维系统、无法远程巡视设备状态、运维效率低下的问题, 分析了现有各种可行的变电站远程运维系统建设方案优缺点, 从实际需求出发, 设计了一种基于透明访问技术的远程运维系统。该方案依据服务化技术的核心思想, 遵循服务化通信协议标准, 在主站运维终端和变电站之间构建了变电站侧的数据服务端, 为运维终端提供各类资源的透明访问和控制服务, 并按照运维业务需求对系统主要模块进行了功能规划与设计, 在不改变当前的变电站运行管理模式下满足对多个变电站进行远程运行管理和维护的需求。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%98%E7%94%B5%E7%AB%99&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">变电站;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%80%8F%E6%98%8E%E8%AE%BF%E9%97%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">透明访问;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BF%90%E7%BB%B4%E6%93%8D%E4%BD%9C%E7%AB%99&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">运维操作站;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BF%9C%E7%A8%8B%E8%BF%90%E7%BB%B4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">远程运维;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *姚志强 (1983—) , 男, 硕士, 高级工程师, 主要研究方向:电力系统自动化。E-mail:yaozhiqiang@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    黄海峰 (1969—) , 男, 博士, 教授级高级工程师, 主要研究方向:电力系统自动化。E-mail:huanghaifeng@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    吴艳平 (1979—) , 男, 硕士, 高级工程师, 主要研究方向:电力系统自动化。E-mail:wuyanping@epri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-02-15</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0902600);</span>
                                <span>国家电网公司科技项目 (DZN17201700172);</span>
                    </p>
            </div>
                    <h1><b>Discussion on Construction Scheme for Remote Operation and Maintenance System of Centralized Substation Based on Transparent Access</b></h1>
                    <h2>
                    <span>YAO Zhiqiang</span>
                    <span>HUANG Haifeng</span>
                    <span>WU Yanping</span>
                    <span>ZHANG Haidong</span>
                    <span>YU Fang</span>
                    <span>ZHANG Hong</span>
            </h2>
                    <h2>
                    <span>China Electric Power Research Institute (Nanjing)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>To solve the current problem of lacking remote operation and maintenance system, inability to remotely patrol the equipment, and the low operation and maintenance efficiency of substation, the advantages and disadvantages of various feasible schemes for remote operation and maintenance system of substation are analyzed.According to actual requirements, a remote operation and maintenance system based on transparent access technology is designed.Based on the core idea of service-oriented technology and the service-oriented communication protocol standard, a data server on the substation side is built between operation and maintenance terminal of the primary station and the substation, which provides transparent access and control of various resources for operation and maintenance terminal.On the basis of the requirements of operation and maintenance businesses, the main modules of the system are functionally planned and designed to meet the requirements of operating, managing and maintaining multiple substations remotely without changing the current substation operation and management mode.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=substation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">substation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transparent%20access&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transparent access;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=operation%20and%20maintenance%20station&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">operation and maintenance station;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=remote%20operation%20and%20maintenance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">remote operation and maintenance;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-02-15</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017YFB0902600);</span>
                                <span>State Grid Corporation of China (No.DZN17201700172);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="30" name="30" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="31">随着中国电网建设规模持续推进, 新建变电站和升级改造后的旧变电站都是少人值班或无人值班。变电站运行管理模式从有人值班或集中监控模式逐步转变为“调控中心+运维操作站”模式<citation id="131" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。调控中心将变电站设备远程集中监视功能部署在调度主站, 通过电网技术支持系统实现对区域内多个变电站运行状态的实时监控, 由调控中心向运维班组提供现场情况, 运维操作队前往现场进行故障排查和反馈。这种模式适应了电网集约化发展需求, 缩短了变电站运营管理链条, 人力资源利用率得以提高<citation id="132" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。但这种模式也带来了一些突出问题, 主要体现在以下几个方面。</p>
                </div>
                <div class="p1">
                    <p id="32">1) 目前运维班组缺乏直接远程监视和运维变电站的有效手段, 仅依靠调控中心向变电站提供信息后再处理各类问题, 每天奔波于各站进行设备的巡视、清扫维护及倒闸操作, 工作量大, 无暇顾及变电站运行业务, 导致设备隐患难以及时发现。</p>
                </div>
                <div class="p1">
                    <p id="33">2) 智能变电站采用数字化采样和网络化通信技术后, 反应设备运行状态的信号量大幅增加, 在告警信号直推的常规模式下, 监控人员需要同时面对所辖范围内十几座变电站。发生事故时, 监控员需从成百上千的告警信号中查找引起故障的告警信号, 难以保证监视的有效性和及时性。</p>
                </div>
                <div class="p1">
                    <p id="34">3) 变电站地域分布广泛, 很多变电站都在偏远地区, 导致一些信号复归、信号改名、装置重启等简单操作需要去很远的现场, 浪费了大量的人力和物力资源, 效率极低。</p>
                </div>
                <div class="p1">
                    <p id="35">4) 变电站非关键信号通过合并信号上送, 调控中心监视的信号非常有限, 导致设备安全隐患难以发现, 造成事故范围的扩大。对典型的220 kV变电站数据进行统计发现, 上送调控中心的数据占全站数据量的比重很少, 常规站上送数据占比为21.9%, 智能站上送数据占比为3.9%, 远远达不到设备远程巡检所需。具体数据统计如附录A图A1和图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="36">典型事件如2016年330 kV西安南郊站“6·18”事件, 由于蓄电池组刀闸未连接直流母线, 对应的位置信号主站并未采集, 导致监控系统中无刀闸位置状态显示, 也无报警信号。当充电机因低压脱扣失电时, 全站保护及控制回路失去直流电源, 保护无法动作, 事故主变压器发生爆炸, 造成故障越级扩大<citation id="133" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="37">综上考虑, 迫切需要在运维操作站部署变电站远程运维系统, 满足运维人员日常对变电站运行状态的远程巡视和操作需求, 充分利用电网设备信息化、网络化技术资源, 杜绝设备安全隐患, 完善运维班组监视手段, 提升电网设备管控能力。</p>
                </div>
                <h3 id="38" name="38" class="anchor-tag"><b>1</b> 运维业务需求分析</h3>
                <div class="p1">
                    <p id="39">从变电站运检与调控业务职责划分来看, 若在运维操作站部署变电站远程运维系统, 业务功能上与调控中心的设备监控业务有所重叠, 综合考虑多方因素, 建设的新系统需满足以下几个方面的要求。</p>
                </div>
                <div class="p1">
                    <p id="40">1) 在变电站侧不宜进行大规模停电改造, 原来已投运的设备尽量维持正常运行状态。运维操作站在接入新的变电站时, 接入过程要求尽可能自动、简单便捷。</p>
                </div>
                <div class="p1">
                    <p id="41">2) 运维操作站可访问的数据应覆盖变电站所采集的全数据, 并提供高效、便捷的查询手段, 对非关键设备的控制信号提供操作权限, 便于遥控操作。</p>
                </div>
                <div class="p1">
                    <p id="42">3) 对上送的告警和量测等信息, 应提供清晰、简单的统计分析结果, 使用图表等方式直观展示, 降低使用门槛。</p>
                </div>
                <div class="p1">
                    <p id="43">4) 考虑未来监控中心和运维操作站功能上的重叠, 应采用层次化的部署方案, 运维操作站系统功能应可灵活移植和部署, 最终实现“调控中心—运维操作站—变电站”三层管理体系<citation id="134" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="44">基于以上考虑, 针对运维检修部门的实时监控系统实现方案开展研究, 分析基于目前成熟的技术开展可行性方案分析, 在满足上述基本要求的前提下尽可能保证方案的可实施性。</p>
                </div>
                <h3 id="45" name="45" class="anchor-tag"><b>2</b> 可行性方案分析</h3>
                <div class="p1">
                    <p id="46">为了解决变电站缺乏远程集中监视和运维手段的问题, 部分地区已采用各种技术方案, 具体内容详见附录B表B1, 包括以下几种比较成熟方案。</p>
                </div>
                <div class="p1">
                    <p id="47">1) 传统的集控站建设方式:重新建设一套变电站远程集中运维系统, 变电站通过104规约等转发站内信号, 需要经过画图、做库、调试对点等工作。</p>
                </div>
                <div class="p1">
                    <p id="48">2) 键盘、视频和鼠标 (KVM) 终端+告警直传方式:在变电站端部署数字化KVM切换器, 将模拟信号转换为数字信号, 经过加密和压缩, 实现在传输控制协议/网际协议 (TCP/IP) 下对多个变电站的后台监控系统进行远程操作。</p>
                </div>
                <div class="p1">
                    <p id="49">3) 告警直传+远程浏览方式:在变电站端部署告警直传和远程浏览软件, 实现变电站后台画面的远程调阅和数据刷新。</p>
                </div>
                <div class="p1">
                    <p id="50">4) 智能电网调度控制系统 (简称D5000系统) 终端方式:通过接入Ⅳ区办公网络登录调度监控系统网页 (WEB) 界面, 实现远程监视变电站, 所监视的范围受D5000系统采集范围限制, 无实时告警推送, 只能看主接线图和开关变位等信息<citation id="135" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="51">本文所提出的透明访问技术, 是通过服务化技术建立灵活高效的数据源端, 基于电力系统通用服务协议 (以下简称GSP) , 实现在电网通信网络节点上, 根据需要访问所接入的服务端提供的各类服务, 按以下原则设计。</p>
                </div>
                <div class="p1">
                    <p id="52">1) 基于面向服务的设计思路, 实现变电站作为服务节点的快速接入系统, 避免繁杂调试对点工作。</p>
                </div>
                <div class="p1">
                    <p id="53">2) 突破了点对点交互的限制, 只要网络上任意授权节点都可自由访问。</p>
                </div>
                <div class="p1">
                    <p id="54">3) 提供灵活的数据弹性访问手段, 实现对节点上实时/历史数据的按需调用。</p>
                </div>
                <div class="p1">
                    <p id="55">4) 开放式服务架构设计, 服务模块插件化部署, 快速响应需求侧的功能升级。</p>
                </div>
                <h3 id="56" name="56" class="anchor-tag"><b>3</b> 关键技术</h3>
                <div class="p1">
                    <p id="57">为满足运维班组对变电站远程监视和操作的需求, 分别从远程运维服务架构的建立、变电站数据服务化和服务化通信技术三方面开展研究, 突破传统规约通信瓶颈, 满足变电站设备集中运维的需求。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58"><b>3.1</b> 建立服务架构</h4>
                <div class="p1">
                    <p id="59">在运维班部署远程集中运维系统时, 需接入智能变电站和常规变电站, 面临着重新绘图、做库和调试对点等困难, 而服务化技术正是解决这些问题的有效方案。服务化技术的关键特点在于访问方在访问之前并不知道服务提供方能提供的服务内容, 可访问内容都在访问之后获取。作为数据的源头, 服务端的改变无需访问者的配合, 后续新增的功能在变电站侧增加新的服务功能时即可实现, 避免了两端的数据核对过程。接入框架如图1所示。</p>
                </div>
                <div class="area_img" id="60">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914021_060.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 运维操作站服务化接入架构" src="Detail/GetImg?filename=images/DLXT201914021_060.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 运维操作站服务化接入架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914021_060.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Service-oriented access architecture of operation and maintenance station</b></p>

                </div>
                <div class="p1">
                    <p id="61">服务化首先要解决主厂站模型不一致的问题。对于调度主站数据采集与监控 (SCADA) 业务而言, 要实现与变电站的服务化交互, 必须考虑已有的调度技术支持系统中的数据与变电站数据间的关联问题, 也就是模型一致性问题, 毕竟电网调度技术支持系统中的数据只是变电站全站数据的一部分, 服务化必须保证新旧数据的一致性。采用服务化架构后, 需要将新增的部分数据与变电站进行关联建模, 这就涉及数据、模型、图形对点校核等一系列问题。</p>
                </div>
                <div class="p1">
                    <p id="62">而新建的运维操作站远程集中运维系统不是在原有系统基础上进行扩充改造, 而是新建客户终端的过程。运维操作站所看到的模型、图形、数据都通过服务从所访问的变电站获取, 这样就避免了两端模型不一致带来的各种问题。</p>
                </div>
                <div class="p1">
                    <p id="63">为了实现变电站的快速接入, 本文设计的变电站集中式远程运维系统采用面向对象的设计, 通过读取变电站服务模型掌握变电站拓扑关系和数据索引, 为数据的订阅/发布、请求/响应服务提供基础, 主要过程如图2所示。</p>
                </div>
                <div class="area_img" id="64">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914021_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 多变电站接入流程" src="Detail/GetImg?filename=images/DLXT201914021_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 多变电站接入流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914021_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Access process of multiple substations</b></p>

                </div>
                <div class="p1">
                    <p id="65">图2中, 首先由各变电站的服务模块向运维操作站终端的服务管理模块进行注册, 提供变电站服务地址和端口号等信息。服务管理模块在接收到服务注册后将变电站各类服务发布到终端其他访问模块, 包括模型接口、数据接口、告警接口、文件接口等。其中先由模型模块通过注册的模型服务地址和端口向变电站发布模型访问请求, 获取变电站模型信息, 得到变电站的拓扑信息和各智能电子设备 (IED) 的数据集索引, 并将数据集索引发布至数据类接口 (包括数据接口、数据集接口) , 其后由数据接口向变电站进行数据服务请求或订阅数据集, 变电站按照指定的索引返回数据信息, 实现远程访问变电站数据。</p>
                </div>
                <div class="p1">
                    <p id="66">图2中的服务管理作为运维操作站接入变电站的核心模块, 是运维操作站管辖范围内变电站各种服务的管理者。在后续的系统改扩建中, 运维操作站也可作为服务的中间转发模块, 对下接入各变电站服务, 对上实现变电站服务的转发共享, 支持更大范围的集中运维和管理, 达到便捷扩展的目标。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>3.2</b> 变电站数据服务化</h4>
                <div class="p1">
                    <p id="68">变电站数据服务化对象包括站内主辅设备及其采集数据, 考虑智能变电站和常规变电站的差异, 变电站数据服务化技术需分别针对两种不同类型的变电站开展研究。</p>
                </div>
                <div class="p1">
                    <p id="69">对于智能变电站而言, 现阶段新建变电站都遵循IEC 61850标准, 站内的间隔层保护、测控等设备都实现了统一建模, 支持数据的灵活访问, 只要遵循IEC 61850标准的客户端都可以便捷地访问间隔层装置。站控层后台监控系统也支持变电站配置描述 (SCD) 文件的导入解析和自动建库, 无需按图做信息点表, 可直接与装置的模型逐一对应。后台监控系统图形方面, 主接线图需要按照设计图纸进行绘制和关联, 各间隔图形则支持自动生成, 并且生成的图形中数据都与后台库自动关联, 这些都为变电站对外服务化奠定了良好的实现基础。</p>
                </div>
                <div class="p1">
                    <p id="70">智能变电站数据服务化的模型设计方面需充分考虑调控主站应用需求, 变电站对外服务化模型宜遵循CIM/E标准。考虑IEC 61850模型到公共信息模型 (CIM) 转换已有非常多的研究成果, 这里不再对模型映射和转换展开详细技术讨论, 具体可参见文献<citation id="136" type="reference">[<a class="sup">9</a>]</citation>, 技术上与本文一脉相承。因此, 智能变电站在数据服务化实施技术路线上, 首先利用工程竣工版本的SCD文件获取全站模型, 并在站控层部署IEC 61850客户端实现全站数据采集;其后, 根据远程运维系统业务的接口功能要求对采集的数据资源进行组织和处理, 完成SCD文件到CIM/E的转换映射, 形成涵盖模型、数据、文件、告警、图形、日志等服务模块, 进而实现智能变电站的服务化。智能变电站服务化设备部署示意图见附录C图C1。</p>
                </div>
                <div class="p1">
                    <p id="71">对于常规变电站而言, 由于未实现统一建模和统一协议, 站内的IED装置与后台和网关的通信协议普遍都是网络103规约, 103规约是一点对多点的主从问答 (Polling) 方式, 其信息体采用了数据与服务模型捆绑的方式组织通信报文。以103规约点数据与CIM/E模型的对象映射为例, 由于103规约采用应用服务数据单元 (ASDU) 公共地址与信息体地址来唯一标识一个测量点, 其数据模型是面向信号的, 对信息的描述都是以点表的形式, 包括遥测点表、遥信点表和遥控点表, 从逻辑上来说是线性和平面的。</p>
                </div>
                <div class="p1">
                    <p id="72">下面以GSP中的控制服务为例, 分析其与103规约的应用协议数据单元 (APDU) 之间的映射方法。GSP的带值选择与操作的请求服务映射为103规约控制方向上的单点或双点命令, 包括遥控选择或执行;103规约监视方向上的单点信息 (遥信变位) 和带CP56Time2a时标单点信息 (事件顺序记录) 映射为GSP的带时标数据服务等。其他还包括103规约ASDU与GSP公共类标识 (CI) 间的映射、103规约点数据与CIM/E模型数据映射等, 具体的实现思路与服务映射类似。</p>
                </div>
                <div class="p1">
                    <p id="73">基于以上考虑, 可在常规变电站的远动网关/协议转换器上, 部署规范的协议映射配置模块, 便捷地对103规约的各类信息点表进行模型映射的预配置, 实现103规约点数据到CIM/E模型的映射。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>3.3</b> 服务化通信技术</h4>
                <div class="p1">
                    <p id="75">在解决变电站的数据服务化基础上, 需要考虑如何将变电站的服务化数据上送至运维操作站。</p>
                </div>
                <div class="p1">
                    <p id="76">目前电力系统用于运程通信的协议包括:传统104规约、DL476规约、TASE.2协议以及服务总线等, 这些通信协议在设计之初只是为了满足变电站内部或主站内部的信息通信需求, 在服务架构、服务接口设计、安全性和可扩展性方面还难以适应运维系统的需求。文献<citation id="137" type="reference">[<a class="sup">11</a>]</citation>详细定义了电力系统中各节点间的服务化通信机制, 满足主厂站间的多样化业务通信需求。</p>
                </div>
                <div class="p1">
                    <p id="77">不对通信协议的技术细节展开讨论, 本文主要围绕如何构利用服务化通信协议来建立变电站与运维操作站之间的服务化通信机制和业务数据流, 实现运维操作站与变电站之间的便捷浏览访问, 达到最初的透明访问设计目标, 如图3所示。</p>
                </div>
                <div class="area_img" id="78">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914021_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 数据通信交互框架" src="Detail/GetImg?filename=images/DLXT201914021_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 数据通信交互框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914021_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Interaction framework of data communication</b></p>

                </div>
                <div class="p1">
                    <p id="79">变电站设备远程运维系统数据通信流程包括数据模型的构建、配置接口适配、服务请求响应和协议报文编解码等主要环节, 具体过程如下。</p>
                </div>
                <div class="p1">
                    <p id="80">1) 在模型构建方面, 变电站服务化对外发布模型结构宜遵循CIM/E标准, 包含变电站主辅设备, 以及主辅设备所包含的数据集。其中智能变电站数据来源于SCD文件, 常规站根据后台系统信息点表按103规约进行映射建模, 无需提供拓扑结构。</p>
                </div>
                <div class="p1">
                    <p id="81">2) 配置接口适配基于模型中的结构和业务功能接口配置设计, 便于实现对服务功能的灵活扩展, 在新增或改动接口参数时, 通过配置接口对新的接口进行适配, 快速适应需求的变化。</p>
                </div>
                <div class="p1">
                    <p id="82">3) 服务请求和响应负责完成运维操作站对变电站各类请求的编解码处理, 并按照接口配置实现响应数据的传输和处理。</p>
                </div>
                <div class="p1">
                    <p id="83">4) 协议编解码过程遵循标准定义的基础通信报文结构, 按照不同的传输数据类型对数据进行序列化编码以及反序列化。</p>
                </div>
                <div class="p1">
                    <p id="84">这里特别说明的是, 服务化交互方式不需要预先交互模型, 可采用类似于浏览器/服务器 (B/S) 方式实现服务双方的通信, 但基于以下2个方面的考虑, 本文提出的服务交互包含了模型部分内容。</p>
                </div>
                <div class="p1">
                    <p id="85">1) 运维业务与其他调度类业务相比, 更关注变电站的主辅设备运行情况, 以设备为监视对象, 在业务模型的构建方面无需提供一、二次设备的拓扑结构, 模型较为简单, 建模不会增加常规变电站服务端额外的配置工作量。</p>
                </div>
                <div class="p1">
                    <p id="86">2) 考虑运维操作站侧的监视终端属于新建系统, 并且所有数据都来自于变电站侧, 采用模型的方式主要是为了提高后续服务请求的便利性, 免去频繁预先数据查询步骤, 减轻对调度数据网通信带宽的需求, 提高服务效率和数据传输实时性, 也为数据综合分析类应用奠定基础。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>3.4</b> 变电站基础服务功能设计</h4>
                <div class="p1">
                    <p id="88">为了支撑变电站远程运维的各项业务功能, 变电站需提供基础的模型、数据、图形、控制、文件、告警等各种服务, 交互流程如图4所示。</p>
                </div>
                <div class="p1">
                    <p id="89">图4中, 模型服务根据实际情况可对外提供包括数据模型结构访问接口和一、二次拓扑结构访问接口 (仅智能站) 等在内的各种功能, 具体的接口设计可参见文献<citation id="138" type="reference">[<a class="sup">11</a>]</citation>附录H中的服务原语部分。</p>
                </div>
                <div class="p1">
                    <p id="90">数据服务包括请求响应和订阅发布两大类, 请求响应通过短连接请求对单个或多个实时/历史数据的进行读取和写入, 订阅发布通过长连接对变电站数据集进行查询、修改和订阅, 覆盖现有的转发表功能。</p>
                </div>
                <div class="area_img" id="91">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914021_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 变电站与运维操作站信息交互流程图" src="Detail/GetImg?filename=images/DLXT201914021_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 变电站与运维操作站信息交互流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914021_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Flow chart of information interaction between substation and operation &amp; maintenance station</b></p>

                </div>
                <div class="p1">
                    <p id="92">控制服务包括操作控制和顺序控制两种, 操作控制远程控制站内软压板和信号复归等, 顺序控制则按照规范要求下发操作票, 由程序自动完成操作票中的系列操作命令, 所有控制都有完善的权限审核及校核机制。</p>
                </div>
                <div class="p1">
                    <p id="93">图形服务包括图形文件和数据刷新, 图形文件服务实现变电站后台图形文件 (CIM/G格式, 由监控后台系统导出厂站图生成) 的上送<citation id="139" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="94">文件服务可向主站提供各类变电站文件的传输, 包括模型文件、配置文件和系统运行日志等, 便于远方远程查阅站内系统运行和配置状态。</p>
                </div>
                <div class="p1">
                    <p id="95">告警服务继承了原有的告警直传功能, 支持以字符串方式提供站内实时告警信息, 同时提供告警信息检索索引, 远方可按照索引调阅站端告警记录。</p>
                </div>
                <div class="p1">
                    <p id="96">以上几种主要服务是变电站远程运维所必需的服务功能, 支撑运维操作站的各项功能。由于采用了服务手段, 运维操作站在功能选择和实现上非常灵活, 可根据变电站服务提供情况, 按需配置对应的业务功能模块。例如, 智能变电站可提供的模型服务支持数据模型结构查阅和一、二次设备拓扑结构查阅, 操作站端可配置数据库, 存储需要的关键数据, 并在获取拓扑结构基础上实现历史数据查阅和分析计算等高级功能。而对于常规站只能提供由转发表转换生成的平面化数据模型结构, 此时运维操作站只能进行数据的查阅等功能。因此, 远程运维系统在配置上可根据实际情况进行灵活设置, 通过软件插件化技术, 按照变电站可提供的服务功能定制操作站侧业务应用。另外, 受限于篇幅内容, 本文不再对系统各服务模块的技术细节以及其他服务 (通信关联、服务管理、域管理、类管理等) 细节展开讨论, 具体可参见GSP规范内容<citation id="140" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="97">除了前面提到的3个关键技术之外, 网络信息安全技术也是系统实现必须考虑的因素。由于本系统的数据通信遵循GSP标准, 在具体的实施过程中, 变电站和主站侧都会部署服务代理, 通过服务代理实现两端数据交互, 一方面起到服务转发和广域信息网络化交互作用, 另一方面通过基于代理的交互模式来解决调度数据网通信安全问题, 实现转发数据的隔离和安全认证管理等功能, 以避免对运行系统的影响。</p>
                </div>
                <h3 id="98" name="98" class="anchor-tag"><b>4</b> 远程运维系统</h3>
                <h4 class="anchor-tag" id="99" name="99"><b>4.1</b> 系统结构</h4>
                <div class="p1">
                    <p id="100">集中式远程运维系统分为变电站的服务端和运维操作站的运维终端, 变电站和运维操作站之间经过纵向加密装置经调度数据网通信交互。在变电站侧, 通过部署在安全Ⅱ区的数据通信服务网关, 实现生产控制大区的变电站主辅设备运行数据的采集, 对外提供各类服务;在运维操作站侧, 根据变电站提供的服务按需调用各类服务功能, 如图5所示。</p>
                </div>
                <div class="area_img" id="101">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914021_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 运维系统结构" src="Detail/GetImg?filename=images/DLXT201914021_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 运维系统结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914021_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Architecture of operation and maintenance system</b></p>

                </div>
                <div class="p1">
                    <p id="102">变电站与运维终端之间采用服务化通信协议交互, 在运维操作站部署服务管理模块。在新接入变电站时, 由准备新接入的变电站向运维操作站的服务管理模块发起服务注册请求, 由服务管理模块对请求进行审核和响应, 并向系统发布新接入变电站的服务信息, 包括服务地址、端口号和服务类型等。其他各业务模块按照新增的服务信息对变电站的模型、数据、图形、文件等信息进行远程调阅和处理, 并在终端监视界面展示。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>4.2</b> 主要功能</h4>
                <div class="p1">
                    <p id="104">变电站远程运维系统在功能设计上应覆盖后台监控系统的监视范围, 远程运维系统不仅为运维人员提供日常远程运维功能, 也支持远程实时监视设备状态。按照此思路设计的远程运维系统主要功能如下。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105">1) 变电站设备状态监视:</h4>
                <div class="p1">
                    <p id="106">实时获取变电站端主辅设备的状态信息, 支持实时接收所有接入的变电站的告警信息, 按事故、异常、越限、告知、变位进行分类。远程监视一次设备相关的温度、湿度、电气量、关键量测等信息;远程监视二次设备的通信状态、软压板状态, 并可通过数据服务召唤设备全数据进行查阅。</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107">2) 变电站图形浏览:</h4>
                <div class="p1">
                    <p id="108">支持后台CIM/G格式图形的远程浏览功能, 远程调阅变电站后台监控画面, 画面数据实时刷新。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109">3) 历史信息检索:</h4>
                <div class="p1">
                    <p id="110">支持调阅子站存储的历史数据, 包括开关刀闸变位、主变压器挡位变化、装置状态变化、保护动作、告警历史记录、重要量测等信息。运维操作站侧根据需要选择存储的历史数据, 可按时间、间隔或者单个信息测点进行数据检索, 解决以往远端无法获取变电站历史数据的问题。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111">4) 虚端子可视化及实时状态监视:</h4>
                <div class="p1">
                    <p id="112">通过文件服务召唤变电站SCD文件, 解析得到变电站虚端子拓扑结构并绘图, 通过数据服务远程调阅各设备虚端子连接情况, 实时监视虚端子的连接状态, 主动推送断链告警信号。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113">5) 设备远程基本维护:</h4>
                <div class="p1">
                    <p id="114">通过控制服务实现远程控制命令的下发, 在权限范围内支持对变电站设备的远程操作, 包括设备的软压板投退、信号复归等。</p>
                </div>
                <div class="p1">
                    <p id="115">系统功能设计以满足变电站运维班组日常巡视和简单操作为目标, 功能模块以插件的方式部署实施。一方面兼顾传统变电站服务化改造程度不同, 所能提供的服务也不相同, 因此运维终端功能也需根据变电站服务侧所能提供的服务进行动态调整;另一方面需考虑后续分析功能的便捷扩展, 运维系统前期以轻量化方式部署运行, 提供实时远程监视和操作功能, 随着数据的逐步接入, 可配置数据库等, 召唤变电站侧历史数据, 提供告警信号分析、设备状态诊断、历史数据统计等进阶应用功能。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>4.3</b> 阶段实施方案</h4>
                <div class="p1">
                    <p id="117">随着自动化技术的发展, 运维业务不仅仅局限于现阶段远程监视的目标, 需要掌握更加全面的信息, 变电站设备也能提供更加智能、更加主动的状态监视方式, 综合考虑工程实施的难度, 将系统分为以下3个阶段分步实施。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118">1) 初级阶段:</h4>
                <div class="p1">
                    <p id="119">构建服务化的变电站透明访问网关和运维操作站侧轻量化客户端, 支持变电站设备运行状态数据的综合展示, 实现对变电站运行状态的远程巡视和基本操作, 如附录D图D1所示。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120">2) 发展阶段:</h4>
                <div class="p1">
                    <p id="121">通过设备级别的透明访问功能, 实现对装置详细运行信息的访问, 包括保护故障时序、运行日志、软硬件版本等信息, 并接入包括一次设备在线监测和交直流电源在内的其他设备信息, 实现变电站全设备深度监视, 如附录D图D2所示。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122">3) 成熟阶段:</h4>
                <div class="p1">
                    <p id="123">通过完善标准规范, 建立统一对象的变电站设备模型, 部署多级信息共享和分析处理服务器, 提供数据综合分析和处理功能, 实现基于区域变电站数据的故障综合分析、设备状态诊断、事故预判的功能, 全面提升变电站设备远程监视和运维水平, 并对外提供丰富的服务接口, 支持其他系统对数据的调阅和共享服务, 如附录D图D3所示。</p>
                </div>
                <h3 id="124" name="124" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="125">随着技术的发展, 对变电站进行远程监视和管理的各自动化系统终将融合, 至少在数据的源端会呈现一体化和平台化的发展趋势。结合互联网技术等其他行业的技术发展趋势来看, 信息技术/运营技术 (IT/OT) 融合将加速, 数据分布式、服务颗粒化、功能灵活扩展的自动化运行管理模式将广泛应用。本文以基于服务化为核心的透明访问技术为基础, 无论今后变电站运行管理模式如何改变, 不管是采用集中式监视还是分布式监视, 基于服务的技术框架都可以很灵活地适应这种变化, 根据新的模式来实现高效便捷地部署。</p>
                </div>
                <div class="p1">
                    <p id="126">考虑目前传统变电站仍占有较大的比重, 在进行服务化改造过程中势必面临着大量老旧信号映射迁移、点表校核等一系列问题。下一阶段将继续在以下几个方面开展研究。</p>
                </div>
                <div class="p1">
                    <p id="127">1) 结合现阶段江苏、浙江等地区试点的变电站自动对点技术方案, 采用标准化远动配置描述文件 (RCD) 转发表实现主站和子站间数据点号的关联匹配和建模, 减轻传统站部署透明访问网关时对点校核压力。</p>
                </div>
                <div class="p1">
                    <p id="128">2) 在GSP定义的服务接口基础上, 完善面向变电站远程运维的接口, 制定规范化的工程实施方案, 推动各大厂商进行互操作试验, 满足推广时期的工程实施和应用需求。</p>
                </div>
                <div class="p1">
                    <p id="129">3) 对现阶段已投运变电站历史遥信、遥测数据进行系统性的统计和分析, 利用大数据处理技术挖掘信号规则, 研究适用于变电站设备的统计处理算法, 为系统成熟阶段的综合分析功能奠定基础。</p>
                </div>
                <div class="p1">
                    <p id="130">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="141" name="141" class="anchor-tag">附录A</h3>
                <div class="area_img" id="142">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914021_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1常规站上送调控中心数据占比" src="Detail/GetImg?filename=images/DLXT201914021_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1常规站上送调控中心数据占比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914021_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The up-data ratio between the dispatching and conventional substation</p>

                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914021_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2智能上送调控中心数据占比" src="Detail/GetImg?filename=images/DLXT201914021_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2智能上送调控中心数据占比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914021_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The up-data ratio between the dispatching center and smart substation</p>

                </div>
                <h3 id="144" name="144" class="anchor-tag">附录B</h3>
                <div class="area_img" id="145">
                                            <p class="img_tit">
                                                表B1可行性方案对比
                                                    <br />
                                                Table B1 Comparison of feasible schemes
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914021_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914021_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914021_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1可行性方案对比" src="Detail/GetImg?filename=images/DLXT201914021_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="146" name="146" class="anchor-tag">附录C</h3>
                <div class="area_img" id="147">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914021_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1智能变电站安装部署示意图" src="Detail/GetImg?filename=images/DLXT201914021_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1智能变电站安装部署示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914021_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Schematic diagram of equipment installation in Smart Substation</p>

                </div>
                <h3 id="148" name="148" class="anchor-tag">附录D</h3>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914021_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1系统初级阶段示意图" src="Detail/GetImg?filename=images/DLXT201914021_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1系统初级阶段示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914021_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 Schematic diagram of the system in primary stage</p>

                </div>
                <div class="area_img" id="150">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914021_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2系统发展阶段示意图" src="Detail/GetImg?filename=images/DLXT201914021_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2系统发展阶段示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914021_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 Schematic diagram of the system in development stage</p>

                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914021_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D3系统成熟阶段示意图" src="Detail/GetImg?filename=images/DLXT201914021_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D3系统成熟阶段示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914021_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D3 Schematic diagram of the system in mature stage</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MTAyODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWcnpNSVNIVGVyRzRIOVRNcm85RlpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 辛耀中, 石俊杰, 周京阳, 等.智能电网调度控制系统现状与技术展望[J].电力系统自动化, 2015, 39 (1) :2-8.XIN Yaozhong, Shi Junjie, ZHOU Jingyang, et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :2-8.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501041&amp;v=MTkxMzJGeXJrVnJ6TUlTSFRlckc0SDlUTXJvOUJaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 金芬兰, 王昊, 范广民, 等.智能电网调度控制系统的变电站集中监控功能设计[J].电力系统自动化, 2015, 39 (1) :241-247.JIN Fenlan, WANG Hao, FAN Guangmin, et al.Design of centralized substation monitoring functions for smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :241-247.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TXDY201802040&amp;v=MTUyMzlNTVRYUGQ3RzRIOW5Nclk5QlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWcno=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 王军, 张英, 黄永烈, 等.面向智能变电站仿真技术的移动可视化监控系统设计与研究[J].通信电源技术, 2018, 35 (2) :89-90.WANG Jun, ZHANG Ying, HUANG Yonglie, et al.Design and research of mobile visual monitoring system for intelligent substation simulation technology[J].Telecom Power Technology, 2018, 35 (2) :89-90.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321010&amp;v=MTIyNzMzenFxQnRHRnJDVVI3cWZadVpzRnlya1Zyek1JU0hUZXJHNEg5TE9ybzlFWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 姚建国, 杨胜春, 单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化, 2013, 37 (21) :52-59.YAO Jianguo, YANG Shengchun, SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems, 2013, 37 (21) :52-59.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201014022&amp;v=MTk5MDBGckNVUjdxZlp1WnNGeXJrVnJ6TUlTSFRlckc0SDlITnE0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 赵亮, 钱玉春.适应集约化管理的地区电网调度集控一体化建设思路[J].电力系统自动化, 2010, 34 (14) :96-99.ZHAO Liang, QIAN Yuchun.Integrative construction of regional grid dispatch and control center for intensive management[J].Automation of Electric Power Systems, 2010, 34 (14) :96-99.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" >
                                    <b>[6]</b>
                                 吕洪波.南方电网调控一体化运行管理模式研究[D].北京:华北电力大学, 2011.LYU Hongbo.Research of operation and management mode for integration of dispatching and control in China Southern Power Grid[D].Beijing:North China Electric Power University, 2011.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018809816.nh&amp;v=MjE3NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWcnpNVkYyNkZydTRGOW5OcVpFYlBJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王建邦.变电站一体化运维平台的应用与研究[D].广州:华南理工大学, 2017.WANG Jianbang.Application and research of integrated platform of operation and maintenance for substation[D].Guangzhou:South China University of Technology, 2017.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723021&amp;v=MjY3NTFzRnlya1Zyek1JU0hUZXJHNEg5Yk9ySTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 沈凤杰, 张伟, 张浩, 等.适应调控一体化模式的安控装置管理系统方案设计与实践[J].电力系统自动化, 2017, 41 (23) :143-149.DOI:10.7500 /AEPS20170525005.SHEN Fengjie, ZHANG Wei, ZHANG Hao, et al.Design and practice of management system for safety and stability control devices adapted to integrated mode of power grid dispatching and control[J].Automation of Electric Power Systems, 2017, 41 (23) :143-149.DOI:10.7500 /AEPS2017 0525005.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708028&amp;v=MDQ0NzZxQnRHRnJDVVI3cWZadVpzRnlya1Zyek1JU0hUZXJHNEg5Yk1wNDlIYklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 姚志强, 吴艳平, 徐歆, 等.面向智能电网的主厂站一体化关键技术探讨[J].电力系统自动化, 2017, 41 (8) :179-185.DOI:10.7500/AEPS20161013003.YAO Zhiqiang, WU Yanping, XU Xin, et al.Discussion on key technologies in integration of dispatching center and substation for smart grid[J].Automation of Electric Power Systems, 2017, 41 (8) :179-185.DOI:10.7500/AEPS20161013003.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013248251.nh&amp;v=MDM1ODhadVpzRnlya1Zyek1WRjI2SGJHOEZ0UEpycEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王亚兰.分布式异构数据库集成与透明访问的研究与实现[D].成都:西南交通大学, 2013.WANG Yalan.Research and implementation of distributed heterogeneous database base on integration and transparent access technology[D].Chengdu:Southwest Jiaotong University, 2013.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" >
                                    <b>[11]</b>
                                 电力系统通用服务协议:GB/T 33602—2017[S].2017.General service protocol for power system:GB/T 33602—2017[S].2017.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200723027&amp;v=MDI3MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWcnpNSVNIVGVyRzRIdGJPckk5SFk0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 夏友斌.基于远程桌面的厂站自动化系统远程维护[J].电力系统自动化, 2007, 31 (23) :113-115.XIA Youbin.Remote maintenance of automation system in substation based on remote desktop[J].Automation of Electric Power Systems, 2007, 31 (23) :113-115.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501009&amp;v=Mjk3MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVnJ6TUlTSFRlckc0SDlUTXJvOUZiWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李伟, 辛耀中, 沈国辉, 等.基于CIM/G的电网图形维护与共享方案[J].电力系统自动化, 2015, 39 (1) :42-47.LI Wei, XIN Yaozhong, SHEN Guohui, et al.Scheme of power grid graphics maintenance and sharing based on CIM/G[J].Automation of Electric Power Systems, 2015, 39 (1) :42-47.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=LYJI201706016&amp;v=MTQzMjU3cWZadVpzRnlya1Zyek1LVFRCWjdHNEg5Yk1xWTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 程亿强, 黄昆, 吴晓娜.基于CIM/G和CIM/E标准的电网图模离线维护与共享方法[J].电力与能源, 2017, 38 (6) :713-717.CHENG Yiqiang, HUANG Kun, WU Xiaona.Power grid graphics and model offline maintenance and sharing based on CIM/G and CIM/E[J].Power &amp; Energy, 2017, 38 (6) :713-717.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914021" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914021&amp;v=MjkyMjhIOWpOcTQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWcnpOSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

