

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136535277131250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914023%26RESULT%3d1%26SIGN%3dR3FcF9GtMGPwS8Yo2sP1jL0z51Q%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914023&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914023&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914023&amp;v=MjIxNDc0SDlqTnE0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVjczSUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#79" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#84" data-title="&lt;b&gt;1 MDI&lt;/b&gt;协议理论模型与性能优化 "><b>1 MDI</b>协议理论模型与性能优化</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#118" data-title="&lt;b&gt;2 MDI&lt;/b&gt;量子密钥应用策略设计与仿真 "><b>2 MDI</b>量子密钥应用策略设计与仿真</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#120" data-title="&lt;b&gt;2.1&lt;/b&gt; 量子密钥应用策略的设计"><b>2.1</b> 量子密钥应用策略的设计</a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;2.2&lt;/b&gt; 量子密钥应用策略动态特性的仿真测试"><b>2.2</b> 量子密钥应用策略动态特性的仿真测试</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#153" data-title="&lt;b&gt;3&lt;/b&gt; 结语 "><b>3</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#187" data-title="附录A MDI-QKD协议的线性信道模型及测量值计算方法 ">附录A MDI-QKD协议的线性信道模型及测量值计算方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#214" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#216" data-title="附录C MDI-QKD协议的配置参数与性能优化结果及比较 ">附录C MDI-QKD协议的配置参数与性能优化结果及比较</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#114" data-title="&lt;b&gt;图1 MDI协议的优化成钥比特速率&lt;/b&gt;"><b>图1 MDI协议的优化成钥比特速率</b></a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;表1 MDI协议在特定信道长度下的优化性能参数&lt;/b&gt;"><b>表1 MDI协议在特定信道长度下的优化性能参数</b></a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;表2 MDI协议在特定信道长度下的优化配置参数&lt;/b&gt;"><b>表2 MDI协议在特定信道长度下的优化配置参数</b></a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;图2 PDDN设计单元模型&lt;/b&gt;"><b>图2 PDDN设计单元模型</b></a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;表3 电力调度核心业务属性及量子密钥应用策略&lt;/b&gt;"><b>表3 电力调度核心业务属性及量子密钥应用策略</b></a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;图3 量子密钥应用策略设计与动态调整流程&lt;/b&gt;"><b>图3 量子密钥应用策略设计与动态调整流程</b></a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;图4 突发单业务MDI系统动态调整结果&lt;/b&gt;"><b>图4 突发单业务MDI系统动态调整结果</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;图5 突发与周期双业务MDI系统动态调整结果&lt;/b&gt;"><b>图5 突发与周期双业务MDI系统动态调整结果</b></a></li>
                                                <li><a href="#218" data-title="图C1 LSA优化效果展示">图C1 LSA优化效果展示</a></li>
                                                <li><a href="#224" data-title="图C2 MDI-QKD协议性能与部分配置参数优化结果">图C2 MDI-QKD协议性能与部分配置参数优化结果</a></li>
                                                <li><a href="#226" data-title="表C1 SMDI协议优化配置参数对比&lt;image id=&quot;227&quot; type=&quot;formula&quot; href=&quot;images/DLXT201914023_22700.jpg&quot; display=&quot;inline&quot; placement=&quot;inline&quot;&gt;&lt;alt&gt;&lt;/alt&gt;&lt;/image&gt;">表C1 SMDI协议优化配置参数对比<image id="227" type="formula" href="images/DLXT201914023_22700.jpg" display="inline" placement="inline"><alt></alt></image></a></li>
                                                <li><a href="#229" data-title="表C2 SMDI协议优化成钥速率的对比&lt;image id=&quot;230&quot; type=&quot;formula&quot; href=&quot;images/DLXT201914023_23000.jpg&quot; display=&quot;inline&quot; placement=&quot;inline&quot;&gt;&lt;alt&gt;&lt;/alt&gt;&lt;/image&gt;">表C2 SMDI协议优化成钥速率的对比<image id="230" type="formula" href="images/DLXT201914023_23000.jpg" display="inline" placement="inline"><alt></alt></image></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 许洪强, 姚建国, 南贵林, 等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang, YAO Jianguo, NAN Guilin, et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MjkwNzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWNzNMSVNIVGVyRzRIOW5Ncm85RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         许洪强, 姚建国, 南贵林, 等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang, YAO Jianguo, NAN Guilin, et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 郭建成, 南贵林, 许丹, 等.大电网全局监控内涵与关键技术[J].电力系统自动化, 2018, 42 (18) :1-7.DOI:10.7500/AEPS20171124001.GUO Jiancheng, NAN Guilin, XU Dan, et al.Connotation and key technology of global monitoring for large power grid[J].Automation of Electric Power Systems, 2018, 42 (18) :1-7.DOI:10.7500/AEPS20171124001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818001&amp;v=MjI0NTFOcDQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWNzNMSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         郭建成, 南贵林, 许丹, 等.大电网全局监控内涵与关键技术[J].电力系统自动化, 2018, 42 (18) :1-7.DOI:10.7500/AEPS20171124001.GUO Jiancheng, NAN Guilin, XU Dan, et al.Connotation and key technology of global monitoring for large power grid[J].Automation of Electric Power Systems, 2018, 42 (18) :1-7.DOI:10.7500/AEPS20171124001.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 许洪强, 姚建国, 於益军, 等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化, 2018, 42 (6) :1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang, YAO Jianguo, YU Yijun, et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems, 2018, 42 (6) :1-8.DOI:10.7500/AEPS20170617001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MTQxMDc0SDluTXFZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVjczTElTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         许洪强, 姚建国, 於益军, 等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化, 2018, 42 (6) :1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang, YAO Jianguo, YU Yijun, et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems, 2018, 42 (6) :1-8.DOI:10.7500/AEPS20170617001.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" DENG R, ZHUANG P, LIANG H.CCPA:coordinated cyber-physical attacks and countermeasures in smart grid[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2420-2430." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=CCPA:coordinated cyber-physical attacks and countermeasures in smart grid">
                                        <b>[4]</b>
                                         DENG R, ZHUANG P, LIANG H.CCPA:coordinated cyber-physical attacks and countermeasures in smart grid[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2420-2430.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" HAMZEH D, MASOUD B.A tri-level programming model for attack-resilient control of power grids[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :918-929." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805008&amp;v=MzE4MzdCdEdGckNVUjdxZlp1WnNGeXJrVjczTEtEM0lhN0c0SDluTXFvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         HAMZEH D, MASOUD B.A tri-level programming model for attack-resilient control of power grids[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :918-929.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" CHEN J, LIANG G, CAI Z, et al.Impact analysis of false data injection attacks on power system static security assessment[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (3) :496-505." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact analysis of false data injection attacks on power system static security assessment">
                                        <b>[6]</b>
                                         CHEN J, LIANG G, CAI Z, et al.Impact analysis of false data injection attacks on power system static security assessment[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (3) :496-505.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" 高昆仑, 辛耀中, 李钊, 等.智能电网调度控制系统安全防护技术及发展[J].电力系统自动化, 2015, 39 (1) :48-52.GAO Kunlun, XIN Yaozhong, LI Zhao, et al.Development and process of cyber security protection architecture for smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :48-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501010&amp;v=MzA1NTBUTXJvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVjczTElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         高昆仑, 辛耀中, 李钊, 等.智能电网调度控制系统安全防护技术及发展[J].电力系统自动化, 2015, 39 (1) :48-52.GAO Kunlun, XIN Yaozhong, LI Zhao, et al.Development and process of cyber security protection architecture for smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :48-52.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" 汤奕, 陈倩, 李梦雅, 等.电力信息物理融合系统环境中的网络攻击研究综述[J].电力系统自动化, 2016, 40 (17) :59-69.TANG Yi, CHEN Qian, LI Mengya, et al.Overview on cyber-attacks against cyber physical power system[J].Automation of Electric Power Systems, 2016, 40 (17) :59-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617009&amp;v=MDE2OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVjczTElTSFRlckc0SDlmTnFJOUZiWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         汤奕, 陈倩, 李梦雅, 等.电力信息物理融合系统环境中的网络攻击研究综述[J].电力系统自动化, 2016, 40 (17) :59-69.TANG Yi, CHEN Qian, LI Mengya, et al.Overview on cyber-attacks against cyber physical power system[J].Automation of Electric Power Systems, 2016, 40 (17) :59-69.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" 李志强, 苏盛, 曾祥君, 等.基于虚构诱骗陷阱的电力调度系统针对性攻击主动安全防护[J].电力系统自动化, 2016, 40 (17) :106-112.LI Zhiqiang, SU Sheng, ZENG Xiangjun, et al.Fabricated traps based active cyber security defense against targeted cyber-attack in electric power dispatching systems[J].Automation of Electric Power Systems, 2016, 40 (17) :106-112." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617015&amp;v=MzA0MDRSN3FmWnVac0Z5cmtWNzNMSVNIVGVyRzRIOWZOcUk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         李志强, 苏盛, 曾祥君, 等.基于虚构诱骗陷阱的电力调度系统针对性攻击主动安全防护[J].电力系统自动化, 2016, 40 (17) :106-112.LI Zhiqiang, SU Sheng, ZENG Xiangjun, et al.Fabricated traps based active cyber security defense against targeted cyber-attack in electric power dispatching systems[J].Automation of Electric Power Systems, 2016, 40 (17) :106-112.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" SHOR P.Algorithms for quantum computation:factoring and discrete logarithms[C]// Proceedings 35th Annual Symposium on Foundations of Computer Science, November 20-22, 1994, Santa Fe, USA:124." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Algorithms for quantum computation discretelog and factoring">
                                        <b>[10]</b>
                                         SHOR P.Algorithms for quantum computation:factoring and discrete logarithms[C]// Proceedings 35th Annual Symposium on Foundations of Computer Science, November 20-22, 1994, Santa Fe, USA:124.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" MOSCA M.Cybersecurity in an era with quantum computers:will we be ready?[J].IEEE Security and Privacy Magazine, 2018, 16 (5) :38-41." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cybersecurity in an era with quantum computers:will we be ready?">
                                        <b>[11]</b>
                                         MOSCA M.Cybersecurity in an era with quantum computers:will we be ready?[J].IEEE Security and Privacy Magazine, 2018, 16 (5) :38-41.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" >
                                        <b>[12]</b>
                                     GISIN N, RIBORDY G, TITTEL W, et al.Quantum cryptography[J].Reviews of Modern Physics, 2002, 74 (1) :145-195.</a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" BRASSARD G, LUTKENHAUS N, MOR T, et al.Limitations on practical quantum cryptography[J].Physical Review Letter, 2000, 85 (6) :1330-1333." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Limitations on practical quantum cryptography">
                                        <b>[13]</b>
                                         BRASSARD G, LUTKENHAUS N, MOR T, et al.Limitations on practical quantum cryptography[J].Physical Review Letter, 2000, 85 (6) :1330-1333.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" ZHAO Y, FUNG C, QI B, et al.Quantum hacking:experimental demonstration of time-shift attack against practical quantum-key-distribution systems[J].Physical Review A, 2008, 78 (4) :042333." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Quantum hacking:Experimental demonstration of time-shift attack against practical quantum-key-distribution systems">
                                        <b>[14]</b>
                                         ZHAO Y, FUNG C, QI B, et al.Quantum hacking:experimental demonstration of time-shift attack against practical quantum-key-distribution systems[J].Physical Review A, 2008, 78 (4) :042333.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" LYDERSEN L, WIECHERS C, WITTMANN C, et al.Hacking commercial quantum cryptography systems by tailored bright illumination[J].Nature Photonics, 2010, 4 (10) :686-689." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hacking commercial quantum cryptography systems by tailored bright illumination">
                                        <b>[15]</b>
                                         LYDERSEN L, WIECHERS C, WITTMANN C, et al.Hacking commercial quantum cryptography systems by tailored bright illumination[J].Nature Photonics, 2010, 4 (10) :686-689.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" MAKAROV V, ANISIMOV A, SKAAR J.Effects of detector efficiency mismatch on security of quantum cryptosystems[J].Physical Review A, 2006, 74 (2) :22313." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Effects of detector efficiency mismatch on security of quantum cryptosystems&amp;quot;">
                                        <b>[16]</b>
                                         MAKAROV V, ANISIMOV A, SKAAR J.Effects of detector efficiency mismatch on security of quantum cryptosystems[J].Physical Review A, 2006, 74 (2) :22313.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" ZHAO Y, QI B, MA X, et al.Experimental quantum key distribution with decoy states[J].Physical Review Letter, 2006, 96 (7) :070502." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Experimental quantum key distribution with decoy states">
                                        <b>[17]</b>
                                         ZHAO Y, QI B, MA X, et al.Experimental quantum key distribution with decoy states[J].Physical Review Letter, 2006, 96 (7) :070502.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" LO H, CURTY M, QI B.Measurement device independent quantum key distribution[J].Physical Review Letter, 2012, 108 (13) :130503." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Measurement-device-independent quantum key distribution">
                                        <b>[18]</b>
                                         LO H, CURTY M, QI B.Measurement device independent quantum key distribution[J].Physical Review Letter, 2012, 108 (13) :130503.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" 唐鹏毅, 李国春, 高松, 等.针对电力悬空光缆量子密钥分发的高速偏振反馈算法[J].光学学报, 2018, 38 (1) :91-97.TANG Pengyi, LI Guochun, GAO Song, et al.Fast polarization feedback algorithm for quantum key distribution with aerial fiber for power grid[J].Acta Optica Sinica, 2018, 38 (1) :91-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GXXB201801011&amp;v=MTIzNDRSN3FmWnVac0Z5cmtWNzNMSWpYVGJMRzRIOW5Ncm85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         唐鹏毅, 李国春, 高松, 等.针对电力悬空光缆量子密钥分发的高速偏振反馈算法[J].光学学报, 2018, 38 (1) :91-97.TANG Pengyi, LI Guochun, GAO Song, et al.Fast polarization feedback algorithm for quantum key distribution with aerial fiber for power grid[J].Acta Optica Sinica, 2018, 38 (1) :91-97.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" 陈智雨, 高德荃, 王栋, 等.基于量子密钥的电力业务最优数据保护模型[J].电力系统自动化, 2018, 42 (11) :113-121.DOI:10.7500/AEPS20171026005.CHEN Zhiyu, GAO Dequan, WANG Dong, et al.Quantum key based optimal data protection model for power business[J].Automation of Electric Power Systems, 2018, 42 (11) :113-121.DOI:10.7500/AEPS20171026005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811016&amp;v=MzEzNjZxZlp1WnNGeXJrVjczTElTSFRlckc0SDluTnJvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         陈智雨, 高德荃, 王栋, 等.基于量子密钥的电力业务最优数据保护模型[J].电力系统自动化, 2018, 42 (11) :113-121.DOI:10.7500/AEPS20171026005.CHEN Zhiyu, GAO Dequan, WANG Dong, et al.Quantum key based optimal data protection model for power business[J].Automation of Electric Power Systems, 2018, 42 (11) :113-121.DOI:10.7500/AEPS20171026005.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" XU F, XU H, LO H.Protocol choice and parameter optimization in decoy-state measurement-device-independent quantum key distribution[J].Physical Review A, 2014, 89 (5) :052333." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Protocol choice and parameter optimization in decoy-state measurement-device-independent quantum key distribution">
                                        <b>[21]</b>
                                         XU F, XU H, LO H.Protocol choice and parameter optimization in decoy-state measurement-device-independent quantum key distribution[J].Physical Review A, 2014, 89 (5) :052333.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" ZHOU X, ZHANG C, WANG Q.Implementing full parameter optimization on decoy-state measurement device-independent quantum key distributions under realistic experimental conditions[J].Journal of the Optical Society of America B, 2017, 34 (7) :1518-1523." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Implementing full parameter optimization on decoy-state measurement device-independent quantum key distributions under realistic experimental conditions">
                                        <b>[22]</b>
                                         ZHOU X, ZHANG C, WANG Q.Implementing full parameter optimization on decoy-state measurement device-independent quantum key distributions under realistic experimental conditions[J].Journal of the Optical Society of America B, 2017, 34 (7) :1518-1523.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_23" title=" MA X, FUNG C, RAZAVI M.Statistical fluctuation analysis for measurement-device-independent quantum key distribution[J].Physical Review A, 2012, 86 (5) :052305." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Statistical fluctuation analysis for measurement-device-independent quantum key distribution">
                                        <b>[23]</b>
                                         MA X, FUNG C, RAZAVI M.Statistical fluctuation analysis for measurement-device-independent quantum key distribution[J].Physical Review A, 2012, 86 (5) :052305.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_24" title=" WANG Q, WANG X.Simulating of the measurement-device independent quantum key distribution with phase randomized general sources[J].Scientific Reports, 2014, 4:4612." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Simulating of the measurement-device independent quantum key distribution with phase randomized general sources">
                                        <b>[24]</b>
                                         WANG Q, WANG X.Simulating of the measurement-device independent quantum key distribution with phase randomized general sources[J].Scientific Reports, 2014, 4:4612.
                                    </a>
                                </li>
                                <li id="51">


                                    <a id="bibliography_25" title=" 东晨, 赵尚弘, 赵卫虎, 等.非对称信道传输效率的测量设备无关量子密钥分配研究[J].物理学报, 2014, 63 (3) :28-32.DONG Chen, ZHAO Shanghong, ZHAO Weihu, et al.Analysis of measurement device independent quantum key distribution with an asymmetric channel transmittance efficiency[J].Acta Physica Sinica, 2014, 63 (3) :28-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WLXB201403005&amp;v=MTUxMTgzTE1pSFRiTEc0SDlYTXJJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         东晨, 赵尚弘, 赵卫虎, 等.非对称信道传输效率的测量设备无关量子密钥分配研究[J].物理学报, 2014, 63 (3) :28-32.DONG Chen, ZHAO Shanghong, ZHAO Weihu, et al.Analysis of measurement device independent quantum key distribution with an asymmetric channel transmittance efficiency[J].Acta Physica Sinica, 2014, 63 (3) :28-32.
                                    </a>
                                </li>
                                <li id="53">


                                    <a id="bibliography_26" title=" XU F, CURTY M, QI B, et al.Practical aspects of measurement-device-independent quantum key distribution[J].New Journal of Physics, 2013, 15 (11) :113007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SIPD&amp;filename=SIPD13112700000147&amp;v=MjA2ODlPc1BEWGcrb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSWw4UWFCRT1OaVRiYXJLN0g5RE9xSTlGWg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         XU F, CURTY M, QI B, et al.Practical aspects of measurement-device-independent quantum key distribution[J].New Journal of Physics, 2013, 15 (11) :113007.
                                    </a>
                                </li>
                                <li id="55">


                                    <a id="bibliography_27" title=" ZHANG Z, ZHAO Q, RAZAVI M, et al.Improved key-rate bounds for practical decoy-state quantum-key-distribution systems[J].Physical Review A, 2017, 95:012333." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improved key-rate bounds for practical decoy-state quantum-key-distribution systems">
                                        <b>[27]</b>
                                         ZHANG Z, ZHAO Q, RAZAVI M, et al.Improved key-rate bounds for practical decoy-state quantum-key-distribution systems[J].Physical Review A, 2017, 95:012333.
                                    </a>
                                </li>
                                <li id="57">


                                    <a id="bibliography_28" title=" 孙颖, 赵尚弘, 东晨.基于量子存储和纠缠光源的测量设备无关量子密钥分配网络[J].光学学报, 2016, 36 (3) :0327001.SUN Ying, ZHAO Shanghong, DONG Chen.Measurement device independent quantum key distribution network based on quantum memory and entangled photon sources[J].Acta Optica Sinica, 2016, 36 (3) :0327001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GXXB201603033&amp;v=MTAzNDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1Y3M0xJalhUYkxHNEg5Zk1ySTlHWjRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         孙颖, 赵尚弘, 东晨.基于量子存储和纠缠光源的测量设备无关量子密钥分配网络[J].光学学报, 2016, 36 (3) :0327001.SUN Ying, ZHAO Shanghong, DONG Chen.Measurement device independent quantum key distribution network based on quantum memory and entangled photon sources[J].Acta Optica Sinica, 2016, 36 (3) :0327001.
                                    </a>
                                </li>
                                <li id="59">


                                    <a id="bibliography_29" title=" YIN H, CHEN T, YU Z, et al.Measurement device independent quantum key distribution over 404 km optical fibre[J].Physical Review Letter, 2016, 117 (19) :190501." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Measurement-device-independent quantum key distribution over a 404 km optical fiber">
                                        <b>[29]</b>
                                         YIN H, CHEN T, YU Z, et al.Measurement device independent quantum key distribution over 404 km optical fibre[J].Physical Review Letter, 2016, 117 (19) :190501.
                                    </a>
                                </li>
                                <li id="61">


                                    <a id="bibliography_30" title=" MO Y, KIM T, BRANCIK K, et al.Cyber-physical security of a smart grid infrastructure[J].Proceedings of the IEEE, 2012, 100 (1) :195-209." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cyber–Physical Security of a Smart Grid Infrastructure">
                                        <b>[30]</b>
                                         MO Y, KIM T, BRANCIK K, et al.Cyber-physical security of a smart grid infrastructure[J].Proceedings of the IEEE, 2012, 100 (1) :195-209.
                                    </a>
                                </li>
                                <li id="63">


                                    <a id="bibliography_31" title=" MINK A, FRANKEL S, PERLNER R.Quantum key distribution (QKD) and commodity security protocol:Introduction and integration[J].International Journal of Network Security and Its Applications, 2009, 1 (2) :101-111." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Quantum Key Distribution (QKD) and Commodity Security Protocols: Introduction and Integration">
                                        <b>[31]</b>
                                         MINK A, FRANKEL S, PERLNER R.Quantum key distribution (QKD) and commodity security protocol:Introduction and integration[J].International Journal of Network Security and Its Applications, 2009, 1 (2) :101-111.
                                    </a>
                                </li>
                                <li id="65">


                                    <a id="bibliography_32" title=" LI D, GAO S, LI G, et al.Field implementation of long-distance quantum key distribution over aerial fiber with fast polarization feedback[J].Optics Express, 2018, 26 (18) :22793-22800." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Field implementation o long-distance quantum key distribution over aerial fiber with fast polarization feedback">
                                        <b>[32]</b>
                                         LI D, GAO S, LI G, et al.Field implementation of long-distance quantum key distribution over aerial fiber with fast polarization feedback[J].Optics Express, 2018, 26 (18) :22793-22800.
                                    </a>
                                </li>
                                <li id="67">


                                    <a id="bibliography_33" title=" TANG Y, YIN H, CHEN S, et al.Measurement-device-independent quantum key distribution over 200 km[J].Physical Review Letter, 2014, 113:190501." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Measurement-device-independent quantum key distribution over 200 km">
                                        <b>[33]</b>
                                         TANG Y, YIN H, CHEN S, et al.Measurement-device-independent quantum key distribution over 200 km[J].Physical Review Letter, 2014, 113:190501.
                                    </a>
                                </li>
                                <li id="69">


                                    <a id="bibliography_34" title=" WANG C, YIN Z, WANG S, et al.Measurement-device-independent quantum key distribution robust against environmental disturbances[J].Optica, 2017, 4 (9) :1016-1023." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Measurement-device-independent quantum key distri-bution robust against environmental disturbances">
                                        <b>[34]</b>
                                         WANG C, YIN Z, WANG S, et al.Measurement-device-independent quantum key distribution robust against environmental disturbances[J].Optica, 2017, 4 (9) :1016-1023.
                                    </a>
                                </li>
                                <li id="71">


                                    <a id="bibliography_35" title=" YU Z, ZHOU Y, WANG X.Statistical fluctuation analysis for measurement-device-independent quantum key distribution with three-intensity decoy-state method[J].Physical Review A, 2015, 91 (3) :032318." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Statistical fluctuation analysis for measurement-device-independent quantum key distribution with three-intensity decoy-state method">
                                        <b>[35]</b>
                                         YU Z, ZHOU Y, WANG X.Statistical fluctuation analysis for measurement-device-independent quantum key distribution with three-intensity decoy-state method[J].Physical Review A, 2015, 91 (3) :032318.
                                    </a>
                                </li>
                                <li id="73">


                                    <a id="bibliography_36" title=" ZHOU Y, YU Z, WANG X.Making the decoy-state measurement-device-independent quantum key distribution practically useful[J].Physical Review A, 2016, 93 (4) :042324." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Making the decoy-state measurement-device-independent quantum key distribution practically useful">
                                        <b>[36]</b>
                                         ZHOU Y, YU Z, WANG X.Making the decoy-state measurement-device-independent quantum key distribution practically useful[J].Physical Review A, 2016, 93 (4) :042324.
                                    </a>
                                </li>
                                <li id="75">


                                    <a id="bibliography_37" title=" CURTY M, XU F, CUI W, et al.Finite-key analysis for measurement-device-independent quantum key distribution[J].Nature Communications, 2014, 5:3732." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Finite-key analysis for measurement-device-independent quantum key distribu-tion">
                                        <b>[37]</b>
                                         CURTY M, XU F, CUI W, et al.Finite-key analysis for measurement-device-independent quantum key distribution[J].Nature Communications, 2014, 5:3732.
                                    </a>
                                </li>
                                <li id="77">


                                    <a id="bibliography_38" title=" MAO C, ZHOU X, ZHU J, et al.Improved statistical fluctuation analysis for measurement-device-independent quantum key distribution with four-intensity decoy-state method[J].Optics Express, 2018, 26 (10) :13289-13330." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improved statistical fluctuation analysis for measurement-device-independent quantum key distribution with four-intensity decoy-state method">
                                        <b>[38]</b>
                                         MAO C, ZHOU X, ZHU J, et al.Improved statistical fluctuation analysis for measurement-device-independent quantum key distribution with four-intensity decoy-state method[J].Optics Express, 2018, 26 (10) :13289-13330.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-28 16:58</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),182-192+199 DOI:10.7500/AEPS20181017009            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm"><b>MDI-QKD</b>协议性能优化及电力调度量子密钥应用策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E6%B0%B8%E7%BA%A2&amp;code=07498038&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马永红</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BC%8A%E5%88%A9%E7%90%9B&amp;code=42234606&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">伊利琛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E9%9B%85%E7%90%B3&amp;code=40844067&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈雅琳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%B8%A9%E9%9D%99&amp;code=38591133&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李温静</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E4%BF%A1%E6%81%AF%E9%80%9A%E4%BF%A1%E4%BA%A7%E4%B8%9A%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1702767&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网信息通信产业集团有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>电力调度数据网是现代大型互联电网的神经中枢, 随着智能电网的发展, 调度数据网面临着越来越严峻的信息安全风险, 而诱骗态测量设备无关 (MDI) 量子密钥分发 (QKD) 协议是目前安全性和实用性结合较好的一种QKD协议。针对中国分层集控架构的电力调度数据网, 首先从量子密钥供给的角度出发, 利用局部搜索算法对对称和非对称情况下的MDI-QKD协议进行了参数优化, 给出了其优化成钥速率。然后从量子密钥使用的角度出发, 设计了针对电力核心调度业务的量子密钥应用策略, 并进行了多节点时隙与业务密钥更新频率的联合动态调整测试。测试结果表明, 提出的面向电力调度的MDI量子密钥供给与应用策略可以很好地提升多节点QKD的效率和应对多种异常情况的发生, 进而能够最大限度地保障电力调度数据网核心业务数据传输的安全性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%95%B0%E6%8D%AE%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力调度数据网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%87%8F%E5%AD%90%E5%AF%86%E9%92%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">量子密钥;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A8%E6%80%81%E8%B0%83%E6%95%B4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">动态调整;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%89%E5%85%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">安全;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *马永红 (1967—) , 男, 博士, 副教授, 主要研究方向:智能电网光纤通信与量子保密通信。E-mail:mayh2000@ncepu.edu.cn;
                                </span>
                                <span>
                                    伊利琛 (1995—) , 男, 硕士研究生, 主要研究方向:智能电网量子保密通信。E-mail:yi352936884@163.com;
                                </span>
                                <span>
                                    陈雅琳 (1994—) , 女, 硕士研究生, 主要研究方向:智能电网量子保密通信。E-mail:844029375@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-17</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目 (5101/2017-3205A);</span>
                    </p>
            </div>
                    <h1><b>Performance Optimization of MDI-QKD Protocol and Quantum Key Application Strategies in Power Dispatching</b></h1>
                    <h2>
                    <span>MA Yonghong</span>
                    <span>YI Lichen</span>
                    <span>CHEN Yalin</span>
                    <span>LI Wenjing</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
                    <span>State Grid Information & Telecommunication Industry Group Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Power dispatching data network (PDDN) is the nerve center of modern large-scale interconnected power grids.With the development of smart grid, PDDN faces increasingly serious information security risks, while the decoy-state measurementdevice-independent (MDI) -quantum key distribution (QKD) protocol is a kind of QKD protocol that combines security and practicality better up to now.This paper takes Chinese PDDN with hierarchical centralized control architecture as the research prototype.Firstly, from the perspective of quantum key supply, the local search algorithm is adopted to optimize the configuration parameters of both symmetric and asymmetric MDI-QKD protocols, and their optimal secure key rates are given.Then, from the perspective of quantum key usage, the quantum key application strategy for the core dispatching services is designed, and the joint dynamic adjustment tests of multi-node time-slot and service key-update-frequency are carried out.The test results show that the proposed MDI quantum key supply and application strategy for power dispatching can improve the efficiency of multi-node QKD and cope with the occurrence of various abnormal emergencies, and thus maximize the security of data transmission of PDDN.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20dispatching%20data%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power dispatching data network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=quantum%20key&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">quantum key;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20adjustment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic adjustment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=security&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">security;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-17</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China (No.5101/2017-3205A);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="79" name="79" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="80">电力调度数据网 (power dispatching data network, PDDN) 是现代大型互联电网的重要组成部分, 是电网智能化的基础。随着特高压交直流输电线路的建设、新能源技术的发展, 以及电力市场改革的深化, 电力调度的规模、业务种类及一体化特征日益明显, 使得信息通信技术的作用愈发突出<citation id="156" type="reference"><link href="3" rel="bibliography" /><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。为保障大型互联电网的可靠高效运行, PDDN中开放性标准化信息通信技术的信息安全问题值得高度重视<citation id="157" type="reference"><link href="9" rel="bibliography" /><link href="11" rel="bibliography" /><link href="13" rel="bibliography" /><link href="15" rel="bibliography" /><link href="17" rel="bibliography" /><link href="19" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="81">目前的电力调度系统遵循信息业务系统“安全分区、网络专用、横向隔离、纵向认证”的原则, 已配置了大量的网络隔离和认证设备, 并对安全一区的多数业务和二、三区的部分业务进行了数据加密传输, 使其具有一定的抵御常规信息安全攻击的能力<citation id="158" type="reference"><link href="15" rel="bibliography" /><link href="17" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。但由于这些措施均基于经典密码算法, 且密钥更新频率较低, 在计算能力迅猛发展的今天, 使电力调度系统面临的潜在信息安全风险日益加剧<citation id="159" type="reference"><link href="21" rel="bibliography" /><link href="23" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>, 如美国爱达荷实验室一项研究发现, 黑客通过网络攻击可将发电机炸毁。为应对网络攻击, 美国国家标准与技术研究院 (NIST) 建议将RSA密钥长度由目前的1 024 bit增到2 048 bit。而在各国政府和行业巨头的合力推动下, 量子计算技术近年来取得了飞速发展, 目前已进入最后一公里的关键发展期, 并有望在10至15年内研制成功。据可靠预估, 量子计算机在2031年有一半概率可攻破RSA-2048, 而用量子密码系统替代现存经典系统花费的时间会更长。届时, 不仅大多经典密码系统无法使用, 且之前被各国情报部门截获的大量机密数据将被迅速破解, 这对部分依赖历史运行数据制定调度计划的电力系统将是难以承受的<citation id="160" type="reference"><link href="21" rel="bibliography" /><link href="23" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="82">与经典密码学相比, 基于量子力学原理的量子密钥分发 (quantum key distribution, QKD) 技术允许合法用户Alice和Bob在非法窃听者Eve存在的情况下获得理论上无条件安全的量子密钥<citation id="161" type="reference"><link href="25" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 进而成为有效反制量子计算机带来的潜在安全威胁的重要手段。然而, 实际QKD系统由于器件性能的非理想而存在着可以被Eve利用的安全漏洞, 进而弱化了其安全性。迄今为止, 人们发现了针对QKD发端非理想单光子源而进行的光子数分离 (PNS) 攻击<citation id="162" type="reference"><link href="27" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>, 针对收端探测器非理想而进行的时移<citation id="163" type="reference"><link href="29" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>、致盲<citation id="164" type="reference"><link href="31" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>和虚假态<citation id="165" type="reference"><link href="33" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>等边信道攻击。为应对前者, 人们提出了诱骗态 (decoy state, DS) -QKD协议<citation id="166" type="reference"><link href="35" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。为应对后者, 人们提出了测量设备无关 (measurement-device-independent, MDI) -QKD协议 (简称为MDI协议) <citation id="167" type="reference"><link href="37" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。若MDI协议两发端还同时采用了DS方案, 则它可同时抵御PNS和边信道攻击, 下文均假定采用了DS方案。</p>
                </div>
                <div class="p1">
                    <p id="83">将QKD引入对国民经济具有重要保障功能的电力系统, 必须考虑其应用环境和业务系统的特殊性。就应用环境而言, 文献<citation id="168" type="reference">[<a class="sup">19</a>]</citation>提出了一种偏振编码QKD系统应对性能受电力架空环境中风力、温度及电磁干扰等影响而失稳的快速纠偏算法, 但讨论仅限于DS编码系统。就业务特殊性而言, 文献<citation id="169" type="reference">[<a class="sup">20</a>]</citation>提出了一种计及业务属性的QKD优化方案, 但探讨仅限于点对点系统。为此本文以新一代电力调度系统的安全需求为导向, 将目前安全性和实用性结合较好的MDI协议引入PDDN, 首先从量子密钥供给角度出发, 利用局部搜索算法 (local search algorithm, LSA) 优化了MDI协议成钥速率。然后从量子密钥使用角度出发, 设计了针对核心调度业务的MDI密钥应用策略, 并进行了异常情况下QKD动态调整测试。</p>
                </div>
                <h3 id="84" name="84" class="anchor-tag"><b>1 MDI</b>协议理论模型与性能优化</h3>
                <div class="p1">
                    <p id="85">QKD是当今量子密码学领域最具商业应用价值的信息安全技术之一, 本节将对目前获得广泛关注的MDI协议的成钥性能进行优化。不同于一般的QKD协议, MDI协议中有Alice和Bob两个发送方, 他们发送的信号由第三方Charles进行探测。若Charles位于Alice和Bob的中点位置, 则称之为对称MDI (SMDI) ;若Charles偏离中点, 则称之为非对称MDI (AMDI) 。实际情况下遇到的多是AMDI, 但理论研究为简便, 讨论的多为SMDI<citation id="170" type="reference"><link href="43" rel="bibliography" /><link href="45" rel="bibliography" /><link href="47" rel="bibliography" /><link href="49" rel="bibliography" /><link href="51" rel="bibliography" /><link href="53" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>。下文如未特别说明, 则讨论对两种MDI均适用。所提优化计算将给出MDI协议在有限 (finite) 和无限 (infinite) 数据集下的安全成钥速率解, 其中的无限解作为有限解的理想极限。此外, 根据已有结论, 讨论中取诱骗态个数为2个<citation id="171" type="reference"><link href="43" rel="bibliography" /><link href="45" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="86">在MDI协议中, Alice和Bob间经过量子态制备、发送, 贝尔态测量, 量子态筛选、参数估计、误码纠正及私密放大等步骤, 最终获得的安全密钥速率 (每脉冲) 可表示为<citation id="172" type="reference"><link href="43" rel="bibliography" /><link href="45" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="87"><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><mo>≥</mo><mi>f</mi><msub><mrow></mrow><mtext>q</mtext></msub><mo stretchy="false">[</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow><mrow><mtext>Ζ</mtext><mo>, </mo><mtext>L</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>Η</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>e</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow><mrow><mtext>X</mtext><mo>, </mo><mtext>U</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>μ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>μ</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>Ζ</mtext></msubsup><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mtext>e</mtext></msub><mi>Η</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>μ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>μ</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>Ζ</mtext></msubsup><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>f</i><sub>q</sub>为协议因子, 对于无限集, 协议因子<i>f</i><sub>q</sub>=1, 对于有限集, <i>f</i><sub>q</sub>=<i>P</i><sub><i>μ</i><sub>a</sub></sub><i>P</i><sub>Z|<i>μ</i><sub>a</sub></sub><i>P</i><sub><i>μ</i><sub>b</sub></sub><i>P</i><sub>Z|<i>μ</i><sub>b</sub></sub>, 其中<i>P</i><sub><i>μ</i><sub>a</sub></sub>, <i>P</i><sub>Z|<i>μ</i><sub>a</sub></sub>和<i>P</i><sub><i>μ</i><sub>b</sub></sub>, <i>P</i><sub>Z|<i>μ</i><sub>b</sub></sub>分别为Alice和Bob发送信号态的概率及其该态下选Z基编码的条件概率;<i>f</i><sub>e</sub>为双向纠错系数;<i>H</i><sub>2</sub>为二元香农熵函数;<mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>μ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>μ</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>Ζ</mtext></msubsup></mrow></math></mathml>为Alice和Bob均选Z基发送信号态时的总探测率;<mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>μ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>μ</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>Ζ</mtext></msubsup></mrow></math></mathml>为对应的总误码率;<i>Q</i><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow><mrow><mtext>Ζ</mtext><mo>, </mo><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>为Alice和Bob均选Z基发送单光子态时探测率的下限;<i>e</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow><mrow><mtext>X</mtext><mo>, </mo><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>为对应的X基下探测误码率的上限。<mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>μ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>μ</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>Ζ</mtext></msubsup></mrow></math></mathml>和<mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>μ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>μ</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>Ζ</mtext></msubsup></mrow></math></mathml>通常由实验测量给出, 仿真时也可由<i>MDI</i>协议的线性信道模型给出的理论计算值代替 (参见附录<i>A</i>) <citation id="173" type="reference"><link href="47" rel="bibliography" /><link href="49" rel="bibliography" /><sup>[<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>。上标^表示实验测量值, 未加^表示计及统计抖动后的修正值, 若不考虑统计抖动, 则两者取值相同。</p>
                </div>
                <div class="p1">
                    <p id="96">采用高斯消元法求解可得其解析表达式如下<citation id="174" type="reference"><link href="53" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow><mrow><mtext>Ζ</mtext><mo>, </mo><mtext>L</mtext></mrow></msubsup><mo>=</mo><mi>μ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>μ</mi><msub><mrow></mrow><mtext>b</mtext></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mo stretchy="false"> (</mo><mi>μ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>μ</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo stretchy="false">) </mo></mrow></msup><mi>Y</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow><mrow><mtext>Ζ</mtext><mo>, </mo><mtext>L</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>e</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow><mrow><mtext>X</mtext><mo>, </mo><mtext>U</mtext></mrow></msubsup><mo>=</mo><mfrac><mn>1</mn><mrow><mo stretchy="false"> (</mo><mi>ν</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>ν</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo stretchy="false">) </mo><mi>Y</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow><mrow><mtext>X</mtext><mo>, </mo><mtext>L</mtext></mrow></msubsup></mrow></mfrac><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>ν</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>ν</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>ν</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>ν</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mtext>e</mtext><msup><mrow></mrow><mrow><mi>ν</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>ν</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow></msup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>ω</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>ω</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mtext>e</mtext><msup><mrow></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow></msup><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>ν</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>ω</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>ν</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>ω</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mtext>e</mtext><msup><mrow></mrow><mrow><mi>ν</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow></msup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>ν</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>ν</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mtext>e</mtext><msup><mrow></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>ν</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow></msup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>Y</i><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow><mrow><mtext>Ζ</mtext><mo>, </mo><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>的表达式见附录B;<i>μ</i><sub>a</sub>和<i>μ</i><sub>b</sub>, <i>ν</i><sub>a</sub>和<i>ν</i><sub>b</sub>分别为Alice和Bob的信号态、诱骗态、真空态平均光子数;<mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>ν</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>ν</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>ν</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>ν</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup></mrow></math></mathml>和<mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>ω</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>ω</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup></mrow></math></mathml>分别为Alice和Bob均选X基发送诱骗态和真空态时的总误码率和总探测率。</p>
                </div>
                <div class="p1">
                    <p id="102">在无限集下, 利用以上两个公式优化求解, 即可给出MDI协议在给定信道长度下的成钥速率及相应的优化配置参数。对于SMDI, 涉及的优化参数有<i>μ</i>, <i>ν</i>共两个 (取<i>ω</i>=5e<sup>-4</sup>, 由于双方地位对称, 取其配置参数相同) , 而对于AMDI, 涉及的优化参数有<i>μ</i><sub>a</sub>, <i>μ</i><sub>b</sub>, <i>ν</i><sub>a</sub>, <i>ν</i><sub>b</sub>共4个。</p>
                </div>
                <div class="p1">
                    <p id="103">在有限集下, 需要计及数据统计抖动对测量参数的影响, 本文选取简捷的高斯标准差分析法<citation id="175" type="reference"><link href="47" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。取标准差为<i>γ</i>, 即取安全界参数<mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ε</mi><mo>=</mo><mn>1</mn><mo>-</mo><mtext>e</mtext><mtext>r</mtext><mtext>f</mtext><mo stretchy="false"> (</mo><mi>γ</mi><mo>/</mo><msqrt><mn>2</mn></msqrt><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo stretchy="false">[</mo><mn>2</mn><mn>7</mn><mo stretchy="false">]</mo></mrow></msup></mrow></math></mathml>, 其中erf (·) 为误差函数, 定义抖动参数<mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>β</mi><msub><mrow></mrow><mtext>q</mtext></msub><mo>=</mo></mrow><mi>γ</mi><mo>/</mo><msqrt><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>Ζ</mtext></msubsup><mi>Ν</mi><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>Ζ</mtext></msubsup></mrow></msqrt><mo>, </mo><mi>β</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo>=</mo><mi>γ</mi><mo>/</mo><msqrt><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mi>Ν</mi><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup></mrow></msqrt></mrow></math></mathml>, 则可得计算成钥率所需测量值的上下限分别为:</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>Ζ</mtext></msubsup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>β</mi><msub><mrow></mrow><mtext>q</mtext></msub><mo stretchy="false">) </mo><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>Ζ</mtext></msubsup><mo>≤</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>Ζ</mtext></msubsup><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>Ζ</mtext></msubsup><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>Ζ</mtext></msubsup><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>β</mi><msub><mrow></mrow><mtext>q</mtext></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>β</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><munder><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mi>X</mi></msubsup><mo>≤</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>q</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mtext>X</mtext></msubsup><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>β</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">式中:上标<sup>-</sup>和下标<sub>-</sub>分别表示对应变量的上下限;<i>q</i>取<i>μ</i>, <i>ν</i>, <i>ω</i>。</p>
                </div>
                <div class="p1">
                    <p id="108">将式 (3) 中的上/下限代入式 (2) 及式 (1) 优化求解, 即可给出MDI协议在给定信道长度下的成钥速率。这里上/下限的选取遵从最差性能估计原则, 即使式 (2) 中<i>Q</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow><mrow><mtext>Ζ</mtext><mo>, </mo><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>变小, 而使<i>e</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow><mrow><mtext>X</mtext><mo>, </mo><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>变大。这时, 对于SMDI, 即使固定 (<i>ω</i>, <i>P</i><sub>Z, <i>ω</i></sub>) , 也有<i>μ</i>, <i>ν</i>, <i>P</i><sub><i>μ</i></sub>, <i>P</i><sub><i>ν</i></sub>, <i>P</i><sub>Z|<i>μ</i></sub>, <i>P</i><sub>Z|<i>ν</i></sub>共6个优化参数;而对于AMDI, 即使固定 (<i>ω</i>, <i>P</i><sub>Z|<i>ω</i></sub>) 且设定双方概率参数相同, 也有<i>μ</i><sub>a</sub>, <i>μ</i><sub>b</sub>, <i>ν</i><sub>a</sub>, <i>ν</i><sub>b</sub>, <i>P</i><sub><i>μ</i></sub>, <i>P</i><sub><i>ν</i></sub>, <i>P</i><sub>Z|<i>μ</i></sub>, <i>P</i><sub>Z|<i>ν</i></sub>共8个优化参数。此时, 若采用简单的全参量扫描法, 按每个参数在0～1间取10个值, 则单信道长度下需进行10<sup>8</sup>次计算, 则获得整个优化曲线需要完成的计算量过大<citation id="176" type="reference"><link href="43" rel="bibliography" /><link href="45" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>, 这也是一些早期讨论AMDI的文献或仅局限于指出其在成钥性能上的不足, 或只是对其配置参数进行部分优化的原因<citation id="177" type="reference"><link href="51" rel="bibliography" /><link href="53" rel="bibliography" /><sup>[<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>。著名的LSA综合了坐标下降算法和回溯算法的优点, 可用来高效解决这里的多参数优化问题, 其中坐标下降法通过将多维优化问题转化为沿坐标方向 (即优化参数方向) 顺序轮换的一维线性搜索问题, 避免了利用常规梯度下降法求解时需要给出速率公式中隐含梯度的难题;而回溯算法能够沿一个坐标方向快速找到极值点<citation id="178" type="reference"><link href="43" rel="bibliography" /><link href="45" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="111">MDI协议性能优化计算时采用的典型器件参数如下:光源波长<i>λ</i>=1 550 nm、光纤衰减系数<i>α</i>=0.2 dB/km、光子投射到错误探测器的概率<i>e</i><sub>d</sub>=1.5%、探测器的暗计数率<i>Y</i><sub>0</sub>=6.02×10<sup>-6</sup>、探测器的量子效率<i>η</i><sub>d</sub>=0.145、双向纠错系数<i>f</i><sub>e</sub>=1.16、安全界<i>ε</i>=5.73×10<sup>-7</sup>、标准差<i>γ</i>=5、有限数据集长度<i>N</i>=10<sup>14</sup>、光源脉冲频率<i>f</i>=10<sup>9</sup> Hz<citation id="179" type="reference"><link href="43" rel="bibliography" /><link href="45" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>。与常规的DS协议相比, 这里的<i>N</i>和<i>f</i>取值较大, 原因是MDI协议中涉及两个信号发送者, 而贝尔态的探测要求双方发送的量子态满足特定的纠缠条件, 因而使得MDI协议的成钥速率较低。采用较大的<i>N</i>和<i>f</i>可以弥补这种缺陷。</p>
                </div>
                <div class="p1">
                    <p id="112">基于如上的MDI理论计算模型和典型器件参数, 利用LSA对其进行了细致的配置参数与性能参数优化计算, 并将得到的优化结果与文献结果进行了对比。限于篇幅, 这部分的内容请参照附录C。计算结果表明, LSA算法不仅能够满足协议多参数优化对计算效率和精度的要求, 而且与只优化信号态和诱骗态光子数的做法相比, 发现通过对包括信号态和诱骗态取值概率和编码基概率的全面优化, 可进一步有效提升协议的安全成钥速率。同时与文献报道的SMDI优化结果的对比, 也证明了所提优化结果的正确性。</p>
                </div>
                <div class="p1">
                    <p id="113">图1给出了各种MDI协议在不同信道长度下的优化成钥比特速率, 这个常用的速率值是将式 (1) 计算得到的优化成钥速率乘以光源脉冲频率<i>f</i>得到的。表1和表2同时给出了各MDI协议在特定信道长度下的优化性能参数 (包括信号态和单光子态的探测率及探测误码率) 和优化配置参数 (包括信号态和诱骗态平均光子数及相应的各概率配置参数) 。表中:<i>L</i>为总长度;<i>D</i><sub>L</sub>为两端到探测器的距离差。</p>
                </div>
                <div class="area_img" id="114">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914023_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 MDI协议的优化成钥比特速率" src="Detail/GetImg?filename=images/DLXT201914023_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 MDI协议的优化成钥比特速率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914023_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Optimal key bit rate of MDI protocol</b></p>

                </div>
                <div class="area_img" id="115">
                    <p class="img_tit"><b>表1 MDI协议在特定信道长度下的优化性能参数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Optimal performance parameters of MDI-QKD protocol at some special channel lengths</b></p>
                    <p class="img_note"></p>
                    <table id="115" border="1"><tr><td><br />协议</td><td><i>L</i></td><td><i>D</i><sub>L</sub></td><td><i>E</i><sup>Z</sup><sub><i>μμ</i></sub></td><td><i>Q</i><sup>Z</sup><sub><i>μμ</i></sub></td><td><i>Y</i><sup>Z</sup><sub>11</sub></td><td><i>Q</i><sup>Z</sup><sub>11</sub></td><td><i>e</i><sup>X</sup><sub>11</sub></td><td><i>R</i></td></tr><tr><td><br /> SMDI</td><td>125</td><td>0</td><td>2.512 8×10<sup>-2</sup></td><td>2.611 2×10<sup>-6</sup></td><td>3.026 0×10<sup>-5</sup></td><td>1.339 8×10<sup>-6</sup></td><td>8.895 8×10<sup>-2</sup></td><td>1.105 9×10<sup>-7</sup></td></tr><tr><td><br /> AMDI</td><td>115</td><td>10</td><td>2.239 5×10<sup>-2</sup></td><td>4.942 0×10<sup>-6</sup></td><td>4.749 4×10<sup>-5</sup></td><td>2.378 7×10<sup>-6</sup></td><td>8.641 0×10<sup>-2</sup></td><td>1.835 3×10<sup>-7</sup></td></tr><tr><td><br /> AMDI</td><td>105</td><td>20</td><td>2.090 4×10<sup>-2</sup></td><td>8.503 1×10<sup>-6</sup></td><td>7.609 9×10<sup>-5</sup></td><td>4.049 6×10<sup>-6</sup></td><td>8.543 2×10<sup>-2</sup></td><td>3.561 0×10<sup>-7</sup></td></tr><tr><td><br /> AMDI</td><td>95</td><td>30</td><td>1.989 8×10<sup>-2</sup></td><td>1.488 0×10<sup>-5</sup></td><td>1.232 9×10<sup>-4</sup></td><td>7.036 5×10<sup>-6</sup></td><td>8.922 0×10<sup>-2</sup></td><td>6.178 4×10<sup>-7</sup></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="116">
                    <p class="img_tit"><b>表2 MDI协议在特定信道长度下的优化配置参数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Optimal configuration parameters of MDI protocol at some special channel lengths</b></p>
                    <p class="img_note"></p>
                    <table id="116" border="1"><tr><td><br />协议</td><td><i>L</i></td><td><i>D</i><sub>L</sub></td><td><i>μ</i><sub>a</sub></td><td><i>ν</i><sub>a</sub></td><td><i>μ</i><sub>b</sub></td><td><i>ν</i><sub>b</sub></td><td><i>P</i><sub><i>μ</i></sub></td><td><i>P</i><sub><i>ν</i></sub></td><td><i>P</i><sub>Z|<i>μ</i></sub></td><td><i>P</i><sub>Z|<i>ν</i></sub></td><td><i>P</i><sub>Z|<i>ω</i></sub></td></tr><tr><td><br /> SMDI</td><td>125</td><td>0</td><td>0.277 9</td><td>0.072 3</td><td></td><td></td><td>0.673</td><td>0.226</td><td>0.990</td><td>0.358</td><td>0.243</td></tr><tr><td><br /> AMDI</td><td>115</td><td>10</td><td>0.356 4</td><td>0.079 9</td><td>0.260 4</td><td>0.065 6</td><td>0.616</td><td>0.283</td><td>0.990</td><td>0.397</td><td>0.273</td></tr><tr><td><br /> AMDI</td><td>105</td><td>20</td><td>0.368 3</td><td>0.080 8</td><td>0.274 9</td><td>0.051 7</td><td>0.629</td><td>0.263</td><td>0.990</td><td>0.403</td><td>0.285</td></tr><tr><td><br /> AMDI</td><td>95</td><td>30</td><td>0.387 3</td><td>0.060 8</td><td>0.290 1</td><td>0.041 5</td><td>0.631</td><td>0.254</td><td>0.990</td><td>0.408</td><td>0.292</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="117">由图1可见:在取定的安全界参数下, 计算得到的SMDI和三种AMDI在有限集下的安全成钥距离分别为159, 157, 155, 149 km, 距无限集下理想成钥距离201 km较近。在AMDI两发送端信道长度差不太大的情况下, 通过全参数优化, AMDI在100 km范围内可取得与SMDI接近的成钥速率。同时作为对比, 图中也给出了典型器件参数下利用类似方法计算得到的DS协议的优化成钥速率。由图可见, 在相同的光源脉冲频率下, MDI协议的优化成钥速率约为DS协议的十分之一, 但其拥有较长的安全成钥距离。采用文献<citation id="180" type="reference">[<a class="sup">28</a>,<a class="sup">29</a>]</citation>的复杂设备方案可进一步提升协议的安全成钥距离。</p>
                </div>
                <h3 id="118" name="118" class="anchor-tag"><b>2 MDI</b>量子密钥应用策略设计与仿真</h3>
                <div class="p1">
                    <p id="119">基于以上分析, 本节以中国多级分层集控架构的PDDN为原型, 针对省/地调核心业务, 设计其MDI量子密钥应用策略, 并对策略的动态特性进行仿真测试。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>2.1</b> 量子密钥应用策略的设计</h4>
                <div class="p1">
                    <p id="121">图2为依据分层集控架构的PDDN抽象的设计单元模型 (其站点数目可根据实际情况进行调整) 。借助可信中继将该单元纵向级联、横向拓展, 即可构成多种复杂结构的调度数据网。图中一级主站 (上级调度中心) 下辖两个二级子站 (下级调度中心) 和一个直属发电厂与变电站。所有站间实线包括量子和经典两条分线路以实现MDI协议要求的量子态传输与测量结果发布, 站间虚线为经典信道以完成协议要求的经典后处理, 图中站间距离参考某网省实际线路设定。由于本文重点是讨论安全等级较高的MDI量子密钥的应用策略, 当该类量子密钥不足时, 系统默认自动切换到较低级别的DS量子密钥或经典密钥。</p>
                </div>
                <div class="area_img" id="122">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914023_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 PDDN设计单元模型" src="Detail/GetImg?filename=images/DLXT201914023_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 PDDN设计单元模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914023_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Design unit model for PDDN</b></p>

                </div>
                <div class="p1">
                    <p id="123">表3为调研给出的电力调度核心业务属性及设计的量子密钥应用策略, 第5列的密钥速率严格采用第1节得到的理论计算值。在该策略中, 赋予突发特性的遥控、遥调与紧急调控业务优先级为一级, 重点保护其数据完整性;赋予周期特性的遥测、遥信业务优先级为二级, 重点保护其数据机密性<citation id="181" type="reference"><link href="61" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>。这里厂站端的遥控命令包括诸如发电机组的启停、断路器的分合、并联电容/电抗器的投切等, 遥调命令包括诸如发电机有功功率和励磁电流的设定、变压器分接头的调整等;厂站端的遥测指令主要采集厂站的各种运行参数、遥信指令主要采集各种状态信息, 可包括数据采集与监控 (SCADA) 静态信息和广域测量系统 (WAMS) 动态信息;主子站间的紧急调控命令包括电力系统在紧急、崩溃及恢复状态下由主站向子站下达的防止事故升级或恢复延缓的切机/隔离/解列/黑启动等一系列操作指令;主子站间的核心能量管理系统 (EMS) 指令指电力系统正常运行状态下由主站向子站下达的全网有功/无功优化策略<citation id="182" type="reference"><link href="3" rel="bibliography" /><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="124">文献<citation id="183" type="reference">[<a class="sup">31</a>]</citation>提出了一种将QKD协议与广泛使用的商用安全协议IPsec (IP security) 集成的方法, 指出可用量子密钥替代IPsec中的主 (共享) 密钥、会话密钥或直接采用一次一密方式对业务流的机密性或完整性进行保护。考虑到现有MDI系统的成钥率较低, 表3中未考虑一次一密方式, 且重点关注调度核心业务。对一级优先级业务, 设定只将量子密钥作为会话密钥使用;而对二级业务, 设定可将量子密钥作为会话密钥或主密钥使用。此外, 通过时分复用 (time division multiplexing, TDM) 技术可共享贝尔态测量设备, 进而达到降低系统造价的目的。</p>
                </div>
                <div class="area_img" id="125">
                                            <p class="img_tit">
                                                <b>表3 电力调度核心业务属性及量子密钥应用策略</b>
                                                    <br />
                                                <b>Table 3 Core service attributes of power dispatching and application strategy of quantum key</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914023_12500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914023_12500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914023_12500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表3 电力调度核心业务属性及量子密钥应用策略" src="Detail/GetImg?filename=images/DLXT201914023_12500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:最后一列中突发业务对应的更新频率表示系统实施突发单业务保护/突发+周期双业务保护时的密钥更新频率;周期业务对应的更新频率表示量子密钥作为会话密钥/主密钥使用时的密钥更新频率。</p>

                </div>
                <div class="p1">
                    <p id="126">下面讨论应用策略中至关重要的TDM时隙与量子密钥更新频率下限的确定方法。</p>
                </div>
                <div class="p1">
                    <p id="127">设某对QKD节点间有<i>n</i><sub>s</sub>种业务, 则在时间窗口<i>T</i>内, 相应密钥池的剩余密钥量<i>Q</i><sub>k</sub>为该时间段内产生密钥量<i>P</i><sub>k</sub>与消耗密钥量<i>C</i><sub>k</sub>之差为:</p>
                </div>
                <div class="p1">
                    <p id="128" class="code-formula">
                        <mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo>-</mo><mi>C</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo>=</mo><mi>R</mi><msub><mrow></mrow><msup><mtext>k</mtext><mo>′</mo></msup></msub><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mi>Τ</mi><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mrow><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo stretchy="false"> (</mo><mi>j</mi><mo stretchy="false">) </mo></mrow><mrow><mi>f</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo stretchy="false"> (</mo><mi>j</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></mstyle><mi>U</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo stretchy="false"> (</mo><mi>j</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="129">式中:<i>N</i><sub>k</sub> (<i>j</i>) , <i>U</i><sub>k</sub> (<i>j</i>) , <i>f</i><sub>k</sub> (<i>j</i>) 分别为<i>T</i>内需要加密的报文分组数、每个分组需消耗的量子密钥比特数, 以及该业务量子密钥的更新频率;<i>R</i><sub>k</sub>′ (<i>i</i>) 为相应线路的QKD时分等效速率。</p>
                </div>
                <div class="p1">
                    <p id="130">对采用TDM方式工作的<i>n</i><sub>t</sub>个节点, 各节点优化时隙可由下式计算:</p>
                </div>
                <div class="p1">
                    <p id="131"><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mrow><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></munderover><mrow><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></mstyle></mrow></mfrac><mi>Τ</mi></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="133">经TDM后, 各节点对间的QKD速率可等效修正为:</p>
                </div>
                <div class="p1">
                    <p id="134"><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><msup><mtext>k</mtext><mo>′</mo></msup></msub><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo>=</mo><mi>R</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mfrac><mrow><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mi>Τ</mi></mfrac></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="136">在保证TDM后时间窗口不变的前提下, 经上述处理后各节点对间密钥产消情况会有所变化, 定义密钥产消比参数<i>ρ</i><sub>PC</sub>以规范密钥应用策略的特性比较, 其表达式为:</p>
                </div>
                <div class="p1">
                    <p id="137"><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="139"><i>ρ</i><sub>PC</sub>的值应大于等于1, 它越接近1, 说明QKD系统量子密钥使用的效率越高且长期稳定性越好。该设计和测试将在业务数据流特性确定的情况下, 使<i>ρ</i><sub>PC</sub>尽量接近于1, 即在极端情况下进行分析。</p>
                </div>
                <div class="p1">
                    <p id="140">式 (5) 直接给出了优化时隙的确定方法, 而量子密钥更新频率区间可利用式 (4) 至式 (6) 按下面流程确定。</p>
                </div>
                <div class="p1">
                    <p id="141">由于量子密钥应用策略设计的核心是首先要确保高优先级业务的信息安全, 为此可由式 (4) 先在只考虑最高等级业务的情况下确定其更新频率区间, 具体做法是对采用TDM工作方式的各节点, 先将均分等效速率代入式 (5) 并使其大于0, 得到最高等级业务更新频率下限, 并根据设计要求确定其上限。此后, 利用式 (5) 和式 (6) 给出新的节点优化时隙及等效速率, 进而再利用式 (4) 给出最高等级业务更新频率下限的修正值。然后将设定的频率上限代入式 (4) 使其大于0, 即可得到第二等级业务更新频率的下限。不断重复上述过程, 即可确定出所有等级业务的密钥更新频率区间。同时, 也可利用式 (7) 给出密钥产消比参量。</p>
                </div>
                <div class="p1">
                    <p id="142">设定数据完整性保护采用散列消息认证码—安全哈希算法 (HMAC-SHA1) (密钥长度取杂凑函数输出长度, 即160 bit) , 机密性保护采用高级加密标准—密码分组链接 (AES128-CBC) 算法, 时间窗口<i>T</i>取300 s, 突发业务平均5 s发包一次, 发包时间服从泊松概率分布, 周期业务每1 s发包一次。根据以上方法确定的两类业务密钥更新频率取整后的结果见表3最后一列, 其中对实施完整性防护的会话密钥给出两个更新频率区间, 它们分别对应系统设定为单业务和双业务保护的工作情况。对单突发业务防护, 计算得到的方案产消比参数为1.66, 更新频率下限取整为1;对突发和周期双业务防护, 计算得到的方案产消比参数为1.10, 更新频率下限取整分别为2和8。</p>
                </div>
                <div class="p1">
                    <p id="143">为对设计的量子密钥应用方案对应的实际业务流量和密钥消耗量有一个量化的认识, 这里以表3中遥控遥调业务为例进行说明。该业务的基础流量, 按每个遥控信息1 B, 每个遥调信息4 B计算, 设每次主站向子站传输250点遥控和125点遥调, 使用IEC 60870-5-104协议, 此时应用层附加22 B;传输层用TCP协议, 需附加20 B;网络层用IPv6协议, 需附加40 B;数据在站点间用IPsec隧道模式传输, 需附加20 B, 则总共需附加102 B。取带宽裕量因子为1.5, 业务并发因子为1, 则每次传输数据流量为 (1×250+4×125+102) ×1.5×1×8=10.224 kbit。设定HMAC-SHA1数据分组长度为512 bit, 则每次相当于发送了20倍分组长度的数据, 它共需要消耗160 bit的MDI量子密钥。按表中的更新频率取值为[1, 4], 则观察窗口<i>T</i>内消耗的量子密钥总量为2.4～9.6 kbit。</p>
                </div>
                <h4 class="anchor-tag" id="144" name="144"><b>2.2</b> 量子密钥应用策略动态特性的仿真测试</h4>
                <div class="p1">
                    <p id="145">为验证量子密钥应用策略应对各种工况特别是异常突发状况的能力, 通过实际编程对其动态调整特性进行了全面测试, 图3为量子密钥应用策略设计与动态调整的整体流程图, 其中的设计部分见前文。量子密钥动态调整的触发条件设定为密钥剩余量占密钥池额定容量的比值小于30%;动态调整的手段是循环联合调整密钥更新频率和应用方式, 且采用先频率后应用方式的顺序;动态调整过程的终止条件设定为密钥剩余量超过起调下限且密钥增长速度大于30%。这里启调和终止参数设定为30%是考虑到如果调整过早 (或终止过迟) , 可能使得调整后密钥池密钥量达到上限而造成不必要的密钥浪费, 而调整过迟 (或终止过早) , 则会导致调整过程中不必要地采用了安全等级较低的经典密钥对高优先级业务进行加密甚至出现反复调整的情况。为保证测试结论的合理性, 从统计平均的角度取密钥池初始密钥量为其额定容量的50%。同时设定, 密钥池保留10%的量子密钥用于Alice和Bob在经典后处理过程中的安全身份认证, 即满足QKD密钥生长的要求。进行保守处理, 设定作为主密钥使用的量子密钥消耗量为作为会话密钥使用的消耗量的一半。</p>
                </div>
                <div class="area_img" id="146">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914023_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 量子密钥应用策略设计与动态调整流程" src="Detail/GetImg?filename=images/DLXT201914023_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 量子密钥应用策略设计与动态调整流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914023_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow for design and dynamic adjustment of quantum key application strategy</b></p>

                </div>
                <div class="p1">
                    <p id="147">图4为仅对突发业务采用MDI密钥进行完整性保护的系统在各种工况下实施QKD动态调整的结果展示。为叙述方便, 下面将主站、子站1、子站2、发电厂、变电站分别以符号N<sub>0</sub>, N<sub>1</sub>, N<sub>2</sub>, N<sub>3</sub>, N<sub>4</sub>替代。图中虚线和实线分别表示固定与优化TDM方式 (为节省空间, 两种方式组合展示导致部分曲线叠加不易分辨, 图中用小圆环指示优化时分方式对应的曲线) 。</p>
                </div>
                <div class="area_img" id="148">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914023_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 突发单业务MDI系统动态调整结果" src="Detail/GetImg?filename=images/DLXT201914023_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 突发单业务MDI系统动态调整结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914023_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Dynamic adjustment results of burst single service for MDI system</b></p>

                </div>
                <div class="p1">
                    <p id="149">图4 (a) 至 (d) 分别描述四种工作状况:①正常;②异常Ⅰ——各站点间数据流量以1/2概率倍增;③异常Ⅱ——N<sub>0</sub>-N<sub>1</sub>与N<sub>0</sub>-N<sub>4</sub>间QKD成钥速率分别减半和减到1/4;④ 异常Ⅲ——异常Ⅰ和异常Ⅱ同时发生。由图可看出:固定TDM下, 各节点对间的量子密钥消耗呈现出极大的不均衡性, 使得原成钥速率较低的子站1因为密钥不够用而不得不在某些时段采用较低等级的密钥进行安全防护, 而原始成钥速率较高的发电厂和变电站却出现了不同程度的量子密钥浪费现象。相反, 优化TDM方式很好地均衡了各站点的成钥情况, 即使在异常情况下也呈现出较好的均衡效果。此外由图也可见, 业务的突发特性使得密钥消耗呈现出一定的随机波动性。</p>
                </div>
                <div class="p1">
                    <p id="150">图5为对利用MDI密钥同时对周期业务进行机密性保护和对突发业务进行完整性保护的系统在各种工况下实施QKD动态调整的结果展示。由图5同样可以看出:相比于固定TDM, 优化TDM即使在突发异常情况下也可以较好地实现各站点密钥的均衡产消, 同时测试也显示出调整方法能够实现密钥应用方式和更新频率的自如切换。此外, 该图未呈现出图4所示的密钥消耗波动性, 主要原因是该测试系统中突发业务数据量相对于周期业务较少。</p>
                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914023_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 突发与周期双业务MDI系统动态调整结果" src="Detail/GetImg?filename=images/DLXT201914023_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 突发与周期双业务MDI系统动态调整结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914023_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Dynamic adjustment results of burst and cycle dual services for MDI system</b></p>

                </div>
                <div class="p1">
                    <p id="152">需要指出:图4和图5中测试的正常状态, 是一种在最大限度发挥量子密钥防护性能而又不过分增加设备成本条件下的工作状态。三种异常状态分别设定量子密钥产生率下降 (或减半) , 业务数据量激增 (或翻倍) , 特别是第三种工作状态几乎认为前两种异常情况同时产生, 这实际上对应的是极端条件下的最不利情况。在这些异常工作状态下, 并未对量子密钥预设优化时分方案做进一步的调整, 但依然可看得出在优化时分方式下, 高等级业务的MDI密钥使用是有保障的, 即使低等级业务也只是在部分时段不得不使用DS或经典密钥。实际系统中异常情况发生的概率并不太大, 且量子密钥池的使用还能对短时间的突发异常具有一定的缓解作用, 由此可以说明本文的测试状态设置具有较强的代表性。</p>
                </div>
                <h3 id="153" name="153" class="anchor-tag"><b>3</b> 结语</h3>
                <div class="p1">
                    <p id="154">随着智能电网的发展, PDDN面临着越来越严峻的信息安全风险。本文将目前安全性和实用性结合较好的MDI协议引入PDDN, 首先从量子密钥供给的角度出发, 利用LSA算法计算给出了MDI协议的优化成钥速率;然后从量子密钥使用的角度出发, 设计了针对核心调度业务的量子密钥应用策略, 并进行了多节点时隙与业务密钥更新频率联合动态调整测试。本文成果能够为电力调度QKD系统的设计及网络应用性能的测试提供参考。但基于本文设备配置条件和优化算法得到的MDI成钥速率还比较低, 只能满足电力调度部分核心业务的需求, 且对运行于电力架空环境中MDI系统的成钥稳定性问题考虑还不够深入。为此, 下一步宜开展的主要工作有:①深入分析电力架空环境对MDI系统成钥性能的影响并进行抗干扰方案设计 (如采用参考帧无关的MDI方案) <citation id="185" type="reference"><link href="65" rel="bibliography" /><link href="67" rel="bibliography" /><link href="69" rel="bibliography" /><sup>[<a class="sup">32</a>,<a class="sup">33</a>,<a class="sup">34</a>]</sup></citation>;②在提升MDI系统安全性的同时进一步提高其成钥性能 (如采用三诱骗态方案、采用联合抖动处理方法、采用真空态脉冲数较少的参量下转换单光子源等) <citation id="186" type="reference"><link href="71" rel="bibliography" /><link href="73" rel="bibliography" /><link href="75" rel="bibliography" /><link href="77" rel="bibliography" /><sup>[<a class="sup">35</a>,<a class="sup">36</a>,<a class="sup">37</a>,<a class="sup">38</a>]</sup></citation>;③进一步针对一体化电力调度系统, 进行多业务量子密钥与经典密钥融合应用策略的设计及其应用性能的全面测试。</p>
                </div>
                <div class="p1">
                    <p id="155">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="187" name="187" class="anchor-tag">附录A MDI-QKD协议的线性信道模型及测量值计算方法</h3>
                <div class="p1">
                    <p id="188">MDI协议成钥速率计算公式中涉及2个核心物理测量量:Alice和Bob均选Z基发送信号态时的总探测率<image id="189" type="formula" href="images/DLXT201914023_18900.jpg" display="inline" placement="inline"><alt></alt></image>及对应的总探测误码率<image id="190" type="formula" href="images/DLXT201914023_19000.jpg" display="inline" placement="inline"><alt></alt></image>。公式中另两个核心参量<image id="191" type="formula" href="images/DLXT201914023_19100.jpg" display="inline" placement="inline"><alt></alt></image>和<image id="192" type="formula" href="images/DLXT201914023_19200.jpg" display="inline" placement="inline"><alt></alt></image>的解析计算也涉及到一些类似的相关测量量。本附录给出MDI协议的线性信道模型以说明各相关参量的物理意义, 并给出测量值<image id="193" type="formula" href="images/DLXT201914023_19300.jpg" display="inline" placement="inline"><alt></alt></image>和<image id="194" type="formula" href="images/DLXT201914023_19400.jpg" display="inline" placement="inline"><alt></alt></image>的理论计算方法。</p>
                </div>
                <div class="p1">
                    <p id="195">MDI-QKD协议的线性信道模型如下:</p>
                </div>
                <div class="area_img" id="196">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914023_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="197">式中:<image id="198" type="formula" href="images/DLXT201914023_19800.jpg" display="inline" placement="inline"><alt></alt></image>, 分别表示Alice和Bob的信号态及两个诱骗态的平均光子数以及相应的编码基矢集合。<image id="199" type="formula" href="images/DLXT201914023_19900.jpg" display="inline" placement="inline"><alt></alt></image>分别表示在选定基矢上Alice发送n光子态而Bob发送m光子态时的探测率和探测误码率。<image id="200" type="formula" href="images/DLXT201914023_20000.jpg" display="inline" placement="inline"><alt></alt></image>表示Alice与Bob均选<image id="201" type="formula" href="images/DLXT201914023_20100.jpg" display="inline" placement="inline"><alt></alt></image>集中相同基分别发送q <sub>a</sub>和q<sub>b</sub>量子态时的总探测率, <image id="202" type="formula" href="images/DLXT201914023_20200.jpg" display="inline" placement="inline"><alt></alt></image>为对应的误码率, 它们与式 (1) 中的<image id="203" type="formula" href="images/DLXT201914023_20300.jpg" display="inline" placement="inline"><alt></alt></image>物理意义相同, 只是拓展到了包括Alice和Bob发送的所有量子态的情况。对3强度协议, 这两个物理量在每个基矢上各有9个分量。</p>
                </div>
                <div class="p1">
                    <p id="204">理论计算时, 测量量<image id="205" type="formula" href="images/DLXT201914023_20500.jpg" display="inline" placement="inline"><alt></alt></image>可用下面计算公式得到的理论值替代<sup>[<a class="sup">23</a>,<a class="sup">24</a>]</sup>:</p>
                </div>
                <div class="area_img" id="206">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914023_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="207">式 (A2) 中:<image id="208" type="formula" href="images/DLXT201914023_20800.jpg" display="inline" placement="inline"><alt></alt></image>, 这里的<image id="209" type="formula" href="images/DLXT201914023_20900.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="210">式 (A3) 中:<image id="211" type="formula" href="images/DLXT201914023_21100.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="212">以上公式中的I<sub>0</sub> (x) 为第一类修正贝塞尔函数, a、e<sub>d</sub>、Y<sub>0</sub>、η<sub>d</sub>分别为光纤衰减系数、光子投射到错误探测器的概率、探测器的暗计数率及量子探测效率, L<sub>a</sub><sub>c</sub>、L <sub>bc</sub>分别为Alice和Bob到测量点Charles的距离, e<sub>0</sub>=1/2。</p>
                </div>
                <div class="p1">
                    <p id="213">在具体计算时, 对SMDI, 可取Alice和Bob端的配置参数一致;而对AMDI, 为获得最优结果, 双方可取不同的配置参数。</p>
                </div>
                <h3 id="214" name="214" class="anchor-tag">附录B</h3>
                <div class="area_img" id="215">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914023_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="216" name="216" class="anchor-tag">附录C MDI-QKD协议的配置参数与性能优化结果及比较</h3>
                <div class="p1">
                    <p id="217">为验证本文核心算法LSA的优化性能, 图C1以AMDI为例 (取信道长度L<sub>a</sub><sub>c</sub>=30 km, L<sub>b</sub><sub>c</sub>=20 km) , 在子图 (a) 至 (c) 分别给出了安全成钥速率R随信号态光子数 (<sub>a</sub>, <sub>b</sub>) 、诱骗态光子数 (<sub>a</sub>, <sub>b</sub>) 以及信号与诱骗态取值概率 (P<sub></sub>, P<sub></sub>) 的变化关系 (其它参数取优化值) 。由图可以看出:成钥速率R在光子数空间具有明显的凸函数特性, 说明LSA具有良好的优化性能。虽然在概率参数空间R未展示出凸特性 (原因是当概率参数取值不恰当时, R为负值) , 但仍可以看出概率参数对MDI协议的成钥速率具有明显的提升作用。以上优化结果实际上也说明了对MDI协议进行全参数优化的必要性。</p>
                </div>
                <div class="area_img" id="218">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914023_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 LSA优化效果展示" src="Detail/GetImg?filename=images/DLXT201914023_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 LSA优化效果展示  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914023_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Optimizing effect display for LSA</p>

                </div>
                <div class="p1">
                    <p id="219">图C2给出了MDI协议的优化性能参数和部分配置参数 (光子数) 随信道长度的变化情况。图中用符号AMDI-DL××代表信道长度差<image id="220" type="formula" href="images/DLXT201914023_22000.jpg" display="inline" placement="inline"><alt></alt></image>的AMDI。由于无限数据集下各种MDI性能差别不大, 且我们主要关注有限集的情况, 故图中只给出了无限集下AMDI-DL10的优化速率参数。结合图 (a-c) 可以看出:在全参数优化条件下, Z基下单光子对计数率Y<sup>Z</sup><sub>1</sub><sub>1</sub>随信道长度的增加呈现下降趋势, 但各种MDI间变化趋势的差异不大。但X基下单光子对误码率<image id="221" type="formula" href="images/DLXT201914023_22100.jpg" display="inline" placement="inline"><alt></alt></image>随信道长度的增加而变大, 且各种MDI间取值有明显的差别。与<image id="222" type="formula" href="images/DLXT201914023_22200.jpg" display="inline" placement="inline"><alt></alt></image>不同, 有限集与无限集下的<image id="223" type="formula" href="images/DLXT201914023_22300.jpg" display="inline" placement="inline"><alt></alt></image>的取值相比增幅较大, 它是有限集下MDI成钥速率下降的主要原因。考虑到如上Y<sup>Z</sup><sub>1</sub><sub>1</sub>和e<sup>X</sup><sub>1</sub><sub>1</sub>随信道长度的变化趋势, 就不难理解图 (a) 中MDI成钥速率R随信道长度增加而下降的特性。同时可以看出, 当AMDI两发送端信道长度差不太大的情况下, AMDI可通过全参数优化获得与SMDI相近的优化速率而不必借助额外增加光纤盘的方法<sup>[<a class="sup">23</a>,<a class="sup">24</a>]</sup>。在设定的安全界参数下, 计算得到的SMDI和三种AMDI的安全成钥距离分别为159, 157, 155, 149 km, 距无限集下的安全成钥距离201 km较近。子图 (d) 以AMDI-DL10为例, 给出了Alice和Bob方优化的信号态和诱骗态平均光子数取值随信道长度的变化情况。可以看出:随着信道长度的增加, 优化的信号态强度变小, 而诱骗态强度增加<sup><a class="sup">[26]</a></sup>。</p>
                </div>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914023_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 MDI-QKD协议性能与部分配置参数优化结果" src="Detail/GetImg?filename=images/DLXT201914023_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 MDI-QKD协议性能与部分配置参数优化结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914023_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Performance and partial parameter optimizing results of MDI-QKD protocol</p>

                </div>
                <div class="p1">
                    <p id="225">为验证本文计算结果的正确性, 采用文献[21]的器件参数, 我们将本文计算得到的优化结果与文献[21]给出的优化结果进行了对比, 具体见表C1和C2, 可见与该文的优化结果吻合得相当好。由于从目前发表的文献中无法找到完整的AMDI优化数据, 所以未对其进行量化比较, 但从图C2中有限集下四条优化的性能曲线和光子数参数的变化趋势<sup><a class="sup">[21]</a></sup>可知我们计算得到的AMDI优化结果的正确性。</p>
                </div>
                <div class="area_img" id="226">
                                            <p class="img_tit">
                                                表C1 SMDI协议优化配置参数对比<image id="227" type="formula" href="images/DLXT201914023_22700.jpg" display="inline" placement="inline"><alt></alt></image>
                                                    <br />
                                                Table C1 Comparison of optimal configuration parameters for SMDI protocol<image id="228" type="formula" href="images/DLXT201914023_22800.jpg" display="inline" placement="inline"><alt></alt></image>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914023_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914023_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914023_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1 SMDI协议优化配置参数对比" src="Detail/GetImg?filename=images/DLXT201914023_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="229">
                                            <p class="img_tit">
                                                表C2 SMDI协议优化成钥速率的对比<image id="230" type="formula" href="images/DLXT201914023_23000.jpg" display="inline" placement="inline"><alt></alt></image>
                                                    <br />
                                                Table C2 Comparison of optimal key rates for SMDI-QKD protocol<image id="231" type="formula" href="images/DLXT201914023_23100.jpg" display="inline" placement="inline"><alt></alt></image>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914023_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914023_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914023_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2 SMDI协议优化成钥速率的对比" src="Detail/GetImg?filename=images/DLXT201914023_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MTQ5MDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVjczTElTSFRlckc0SDluTXJvOUZaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 许洪强, 姚建国, 南贵林, 等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang, YAO Jianguo, NAN Guilin, et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818001&amp;v=MjA4NDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1Y3M0xJU0hUZXJHNEg5bk5wNDlGWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 郭建成, 南贵林, 许丹, 等.大电网全局监控内涵与关键技术[J].电力系统自动化, 2018, 42 (18) :1-7.DOI:10.7500/AEPS20171124001.GUO Jiancheng, NAN Guilin, XU Dan, et al.Connotation and key technology of global monitoring for large power grid[J].Automation of Electric Power Systems, 2018, 42 (18) :1-7.DOI:10.7500/AEPS20171124001.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MDg4MDJDVVI3cWZadVpzRnlya1Y3M0xJU0hUZXJHNEg5bk1xWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 许洪强, 姚建国, 於益军, 等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化, 2018, 42 (6) :1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang, YAO Jianguo, YU Yijun, et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems, 2018, 42 (6) :1-8.DOI:10.7500/AEPS20170617001.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=CCPA:coordinated cyber-physical attacks and countermeasures in smart grid">

                                <b>[4]</b> DENG R, ZHUANG P, LIANG H.CCPA:coordinated cyber-physical attacks and countermeasures in smart grid[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2420-2430.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805008&amp;v=MTM3ODdmWnVac0Z5cmtWNzNMS0QzSWE3RzRIOW5NcW85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> HAMZEH D, MASOUD B.A tri-level programming model for attack-resilient control of power grids[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :918-929.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact analysis of false data injection attacks on power system static security assessment">

                                <b>[6]</b> CHEN J, LIANG G, CAI Z, et al.Impact analysis of false data injection attacks on power system static security assessment[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (3) :496-505.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501010&amp;v=MTkxMDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWNzNMSVNIVGVyRzRIOVRNcm85RVpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 高昆仑, 辛耀中, 李钊, 等.智能电网调度控制系统安全防护技术及发展[J].电力系统自动化, 2015, 39 (1) :48-52.GAO Kunlun, XIN Yaozhong, LI Zhao, et al.Development and process of cyber security protection architecture for smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :48-52.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617009&amp;v=MTQzNTJxSTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1Y3M0xJU0hUZXJHNEg5Zk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 汤奕, 陈倩, 李梦雅, 等.电力信息物理融合系统环境中的网络攻击研究综述[J].电力系统自动化, 2016, 40 (17) :59-69.TANG Yi, CHEN Qian, LI Mengya, et al.Overview on cyber-attacks against cyber physical power system[J].Automation of Electric Power Systems, 2016, 40 (17) :59-69.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617015&amp;v=MjQ2MTNJOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVjczTElTSFRlckc0SDlmTnE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 李志强, 苏盛, 曾祥君, 等.基于虚构诱骗陷阱的电力调度系统针对性攻击主动安全防护[J].电力系统自动化, 2016, 40 (17) :106-112.LI Zhiqiang, SU Sheng, ZENG Xiangjun, et al.Fabricated traps based active cyber security defense against targeted cyber-attack in electric power dispatching systems[J].Automation of Electric Power Systems, 2016, 40 (17) :106-112.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Algorithms for quantum computation discretelog and factoring">

                                <b>[10]</b> SHOR P.Algorithms for quantum computation:factoring and discrete logarithms[C]// Proceedings 35th Annual Symposium on Foundations of Computer Science, November 20-22, 1994, Santa Fe, USA:124.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cybersecurity in an era with quantum computers:will we be ready?">

                                <b>[11]</b> MOSCA M.Cybersecurity in an era with quantum computers:will we be ready?[J].IEEE Security and Privacy Magazine, 2018, 16 (5) :38-41.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" >
                                    <b>[12]</b>
                                 GISIN N, RIBORDY G, TITTEL W, et al.Quantum cryptography[J].Reviews of Modern Physics, 2002, 74 (1) :145-195.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Limitations on practical quantum cryptography">

                                <b>[13]</b> BRASSARD G, LUTKENHAUS N, MOR T, et al.Limitations on practical quantum cryptography[J].Physical Review Letter, 2000, 85 (6) :1330-1333.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Quantum hacking:Experimental demonstration of time-shift attack against practical quantum-key-distribution systems">

                                <b>[14]</b> ZHAO Y, FUNG C, QI B, et al.Quantum hacking:experimental demonstration of time-shift attack against practical quantum-key-distribution systems[J].Physical Review A, 2008, 78 (4) :042333.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hacking commercial quantum cryptography systems by tailored bright illumination">

                                <b>[15]</b> LYDERSEN L, WIECHERS C, WITTMANN C, et al.Hacking commercial quantum cryptography systems by tailored bright illumination[J].Nature Photonics, 2010, 4 (10) :686-689.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Effects of detector efficiency mismatch on security of quantum cryptosystems&amp;quot;">

                                <b>[16]</b> MAKAROV V, ANISIMOV A, SKAAR J.Effects of detector efficiency mismatch on security of quantum cryptosystems[J].Physical Review A, 2006, 74 (2) :22313.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Experimental quantum key distribution with decoy states">

                                <b>[17]</b> ZHAO Y, QI B, MA X, et al.Experimental quantum key distribution with decoy states[J].Physical Review Letter, 2006, 96 (7) :070502.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Measurement-device-independent quantum key distribution">

                                <b>[18]</b> LO H, CURTY M, QI B.Measurement device independent quantum key distribution[J].Physical Review Letter, 2012, 108 (13) :130503.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GXXB201801011&amp;v=MzE3MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWNzNMSWpYVGJMRzRIOW5Ncm85RVpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 唐鹏毅, 李国春, 高松, 等.针对电力悬空光缆量子密钥分发的高速偏振反馈算法[J].光学学报, 2018, 38 (1) :91-97.TANG Pengyi, LI Guochun, GAO Song, et al.Fast polarization feedback algorithm for quantum key distribution with aerial fiber for power grid[J].Acta Optica Sinica, 2018, 38 (1) :91-97.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811016&amp;v=MzIyNzRya1Y3M0xJU0hUZXJHNEg5bk5ybzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 陈智雨, 高德荃, 王栋, 等.基于量子密钥的电力业务最优数据保护模型[J].电力系统自动化, 2018, 42 (11) :113-121.DOI:10.7500/AEPS20171026005.CHEN Zhiyu, GAO Dequan, WANG Dong, et al.Quantum key based optimal data protection model for power business[J].Automation of Electric Power Systems, 2018, 42 (11) :113-121.DOI:10.7500/AEPS20171026005.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Protocol choice and parameter optimization in decoy-state measurement-device-independent quantum key distribution">

                                <b>[21]</b> XU F, XU H, LO H.Protocol choice and parameter optimization in decoy-state measurement-device-independent quantum key distribution[J].Physical Review A, 2014, 89 (5) :052333.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Implementing full parameter optimization on decoy-state measurement device-independent quantum key distributions under realistic experimental conditions">

                                <b>[22]</b> ZHOU X, ZHANG C, WANG Q.Implementing full parameter optimization on decoy-state measurement device-independent quantum key distributions under realistic experimental conditions[J].Journal of the Optical Society of America B, 2017, 34 (7) :1518-1523.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Statistical fluctuation analysis for measurement-device-independent quantum key distribution">

                                <b>[23]</b> MA X, FUNG C, RAZAVI M.Statistical fluctuation analysis for measurement-device-independent quantum key distribution[J].Physical Review A, 2012, 86 (5) :052305.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Simulating of the measurement-device independent quantum key distribution with phase randomized general sources">

                                <b>[24]</b> WANG Q, WANG X.Simulating of the measurement-device independent quantum key distribution with phase randomized general sources[J].Scientific Reports, 2014, 4:4612.
                            </a>
                        </p>
                        <p id="51">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WLXB201403005&amp;v=MDA5NzZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVjczTE1pSFRiTEc0SDlYTXJJOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 东晨, 赵尚弘, 赵卫虎, 等.非对称信道传输效率的测量设备无关量子密钥分配研究[J].物理学报, 2014, 63 (3) :28-32.DONG Chen, ZHAO Shanghong, ZHAO Weihu, et al.Analysis of measurement device independent quantum key distribution with an asymmetric channel transmittance efficiency[J].Acta Physica Sinica, 2014, 63 (3) :28-32.
                            </a>
                        </p>
                        <p id="53">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SIPD&amp;filename=SIPD13112700000147&amp;v=MjY2NDFpbmxVcjNJSWw4UWFCRT1OaVRiYXJLN0g5RE9xSTlGWk9zUERYZytvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> XU F, CURTY M, QI B, et al.Practical aspects of measurement-device-independent quantum key distribution[J].New Journal of Physics, 2013, 15 (11) :113007.
                            </a>
                        </p>
                        <p id="55">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improved key-rate bounds for practical decoy-state quantum-key-distribution systems">

                                <b>[27]</b> ZHANG Z, ZHAO Q, RAZAVI M, et al.Improved key-rate bounds for practical decoy-state quantum-key-distribution systems[J].Physical Review A, 2017, 95:012333.
                            </a>
                        </p>
                        <p id="57">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GXXB201603033&amp;v=MTkxNTBmTXJJOUdaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVjczTElqWFRiTEc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 孙颖, 赵尚弘, 东晨.基于量子存储和纠缠光源的测量设备无关量子密钥分配网络[J].光学学报, 2016, 36 (3) :0327001.SUN Ying, ZHAO Shanghong, DONG Chen.Measurement device independent quantum key distribution network based on quantum memory and entangled photon sources[J].Acta Optica Sinica, 2016, 36 (3) :0327001.
                            </a>
                        </p>
                        <p id="59">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Measurement-device-independent quantum key distribution over a 404 km optical fiber">

                                <b>[29]</b> YIN H, CHEN T, YU Z, et al.Measurement device independent quantum key distribution over 404 km optical fibre[J].Physical Review Letter, 2016, 117 (19) :190501.
                            </a>
                        </p>
                        <p id="61">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cyber–Physical Security of a Smart Grid Infrastructure">

                                <b>[30]</b> MO Y, KIM T, BRANCIK K, et al.Cyber-physical security of a smart grid infrastructure[J].Proceedings of the IEEE, 2012, 100 (1) :195-209.
                            </a>
                        </p>
                        <p id="63">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Quantum Key Distribution (QKD) and Commodity Security Protocols: Introduction and Integration">

                                <b>[31]</b> MINK A, FRANKEL S, PERLNER R.Quantum key distribution (QKD) and commodity security protocol:Introduction and integration[J].International Journal of Network Security and Its Applications, 2009, 1 (2) :101-111.
                            </a>
                        </p>
                        <p id="65">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Field implementation o long-distance quantum key distribution over aerial fiber with fast polarization feedback">

                                <b>[32]</b> LI D, GAO S, LI G, et al.Field implementation of long-distance quantum key distribution over aerial fiber with fast polarization feedback[J].Optics Express, 2018, 26 (18) :22793-22800.
                            </a>
                        </p>
                        <p id="67">
                            <a id="bibliography_33" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Measurement-device-independent quantum key distribution over 200 km">

                                <b>[33]</b> TANG Y, YIN H, CHEN S, et al.Measurement-device-independent quantum key distribution over 200 km[J].Physical Review Letter, 2014, 113:190501.
                            </a>
                        </p>
                        <p id="69">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Measurement-device-independent quantum key distri-bution robust against environmental disturbances">

                                <b>[34]</b> WANG C, YIN Z, WANG S, et al.Measurement-device-independent quantum key distribution robust against environmental disturbances[J].Optica, 2017, 4 (9) :1016-1023.
                            </a>
                        </p>
                        <p id="71">
                            <a id="bibliography_35" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Statistical fluctuation analysis for measurement-device-independent quantum key distribution with three-intensity decoy-state method">

                                <b>[35]</b> YU Z, ZHOU Y, WANG X.Statistical fluctuation analysis for measurement-device-independent quantum key distribution with three-intensity decoy-state method[J].Physical Review A, 2015, 91 (3) :032318.
                            </a>
                        </p>
                        <p id="73">
                            <a id="bibliography_36" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Making the decoy-state measurement-device-independent quantum key distribution practically useful">

                                <b>[36]</b> ZHOU Y, YU Z, WANG X.Making the decoy-state measurement-device-independent quantum key distribution practically useful[J].Physical Review A, 2016, 93 (4) :042324.
                            </a>
                        </p>
                        <p id="75">
                            <a id="bibliography_37" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Finite-key analysis for measurement-device-independent quantum key distribu-tion">

                                <b>[37]</b> CURTY M, XU F, CUI W, et al.Finite-key analysis for measurement-device-independent quantum key distribution[J].Nature Communications, 2014, 5:3732.
                            </a>
                        </p>
                        <p id="77">
                            <a id="bibliography_38" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improved statistical fluctuation analysis for measurement-device-independent quantum key distribution with four-intensity decoy-state method">

                                <b>[38]</b> MAO C, ZHOU X, ZHU J, et al.Improved statistical fluctuation analysis for measurement-device-independent quantum key distribution with four-intensity decoy-state method[J].Optics Express, 2018, 26 (10) :13289-13330.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914023" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914023&amp;v=MjIxNDc0SDlqTnE0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVjczSUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

