

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136535653850000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914024%26RESULT%3d1%26SIGN%3dpQX%252fCRLP6cfFOr9Y4uZeXqgrIKs%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914024&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914024&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914024&amp;v=MjQ4NDFTSFRlckc0SDlqTnE0OUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVkw3QUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#65" data-title="&lt;b&gt;1&lt;/b&gt; 混合微网拓扑结构与功率交换方式 "><b>1</b> 混合微网拓扑结构与功率交换方式</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#101" data-title="&lt;b&gt;2 ADSS&lt;/b&gt;与&lt;b&gt;RPB&lt;/b&gt;策略的协调控制 "><b>2 ADSS</b>与<b>RPB</b>策略的协调控制</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#103" data-title="&lt;b&gt;2.1&lt;/b&gt; 基于分段下垂与动态均衡&lt;b&gt;SOC&lt;/b&gt;的&lt;b&gt;ADSS&lt;/b&gt;"><b>2.1</b> 基于分段下垂与动态均衡<b>SOC</b>的<b>ADSS</b></a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;2.2&lt;/b&gt; 基于下垂控制的&lt;b&gt;RPB&lt;/b&gt;策略"><b>2.2</b> 基于下垂控制的<b>RPB</b>策略</a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;2.3 ADSS&lt;/b&gt;与&lt;b&gt;RPB&lt;/b&gt;策略的协调作用"><b>2.3 ADSS</b>与<b>RPB</b>策略的协调作用</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#164" data-title="&lt;b&gt;3 仿真分析&lt;/b&gt; "><b>3 仿真分析</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#172" data-title="&lt;b&gt;4&lt;/b&gt; 实验验证 "><b>4</b> 实验验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#174" data-title="1) 工况1:交流微网自平衡模式">1) 工况1:交流微网自平衡模式</a></li>
                                                <li><a href="#176" data-title="2) 工况2:交直流微网互平衡模式">2) 工况2:交直流微网互平衡模式</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#178" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#211" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#220" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#77" data-title="&lt;b&gt;图1 交直流混合微网结构&lt;/b&gt;"><b>图1 交直流混合微网结构</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;图2 RPB策略控制框图&lt;/b&gt;"><b>图2 RPB策略控制框图</b></a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;图3 RPB与ADSS能量协调控制框图&lt;/b&gt;"><b>图3 RPB与ADSS能量协调控制框图</b></a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;图4 RPB与ADSS能量协调过程示意图&lt;/b&gt;"><b>图4 RPB与ADSS能量协调过程示意图</b></a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;图5 仿真算例示意图&lt;/b&gt;"><b>图5 仿真算例示意图</b></a></li>
                                                <li><a href="#212" data-title="表A1系统仿真参数">表A1系统仿真参数</a></li>
                                                <li><a href="#213" data-title="图A1 SoC &lt;sub&gt;0&lt;/sub&gt;的偏差收敛曲线">图A1 SoC <sub>0</sub>的偏差收敛曲线</a></li>
                                                <li><a href="#214" data-title="图A2负载变化对应的母线电压变化曲线">图A2负载变化对应的母线电压变化曲线</a></li>
                                                <li><a href="#215" data-title="图A3分布式储能输出电压曲线">图A3分布式储能输出电压曲线</a></li>
                                                <li><a href="#216" data-title="图A4三相负载功率曲线">图A4三相负载功率曲线</a></li>
                                                <li><a href="#217" data-title="图A5相间交换功率曲线">图A5相间交换功率曲线</a></li>
                                                <li><a href="#218" data-title="图A6交直流微电网功率交换曲线">图A6交直流微电网功率交换曲线</a></li>
                                                <li><a href="#219" data-title="图A7接入交流微电网的三相电流曲线">图A7接入交流微电网的三相电流曲线</a></li>
                                                <li><a href="#222" data-title="图B1交直流混合微电网测试平台: (a) 框架图; (b) 实物照片">图B1交直流混合微电网测试平台: (a) 框架图; (b) 实物照片</a></li>
                                                <li><a href="#223" data-title="图B2工况一的B相中负荷增加3kW时相间功率波动">图B2工况一的B相中负荷增加3kW时相间功率波动</a></li>
                                                <li><a href="#224" data-title="图B3工况二的B相中负荷增加3kW时相间功率波动">图B3工况二的B相中负荷增加3kW时相间功率波动</a></li>
                                                <li><a href="#225" data-title="图B4蓄电池的SOC偏差收敛曲线">图B4蓄电池的SOC偏差收敛曲线</a></li>
                                                <li><a href="#226" data-title="图B5交流微电网的电压波形图">图B5交流微电网的电压波形图</a></li>
                                                <li><a href="#227" data-title="图B6工况二的母线电压波形图">图B6工况二的母线电压波形图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="228">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                     LOH P C, LI D, CHAI Y K, et al.Autonomous operation of hybrid microgrid with AC and DC subgrids[J].IEEE Transactions on Power Electronics, 2013, 28 (5) :2214-2223.</a>
                                </li>
                                <li id="230">


                                    <a id="bibliography_2" title=" 李鹏, 连攀杰, 陈安伟, 等.交直流混合微网中多台双向换流器的分散协调控制方法[J].电力系统自动化, 2018, 42 (22) :151-160.DOI:10.7500/AEPS20180504006.LI Peng, LIAN Panjie, CHEN Anwei, et al.Decentralized coordinated control method of multiple bidirectional converters in AC/DC hybrid microgrid[J].Automation of Electric Power Systems, 2018, 42 (22) :151-160.DOI:10.7500/AEPS20180504006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822021&amp;v=MjYxNDRSN3FmWnVac0Z5cmtWTDdBSVNIVGVyRzRIOW5Pclk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李鹏, 连攀杰, 陈安伟, 等.交直流混合微网中多台双向换流器的分散协调控制方法[J].电力系统自动化, 2018, 42 (22) :151-160.DOI:10.7500/AEPS20180504006.LI Peng, LIAN Panjie, CHEN Anwei, et al.Decentralized coordinated control method of multiple bidirectional converters in AC/DC hybrid microgrid[J].Automation of Electric Power Systems, 2018, 42 (22) :151-160.DOI:10.7500/AEPS20180504006.
                                    </a>
                                </li>
                                <li id="232">


                                    <a id="bibliography_3" title=" 李振, 盛万兴, 段青, 等.基于储能稳压的交直流混合电能路由器协调控制策略[J].电力系统自动化, 2019, 43 (2) :121-129.DOI:10.7500/AEPS20180504003.LI Zhen, SHENG Wanxing, DUAN Qing, et al.Coordinated control strategy of AC/DC hybrid power router based on voltage stabilization by energy storage[J].Automation of Electric Power Systems, 2019, 43 (2) :121-129.DOI:10.7500/AEPS20180504003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902016&amp;v=MDUxNDNVUjdxZlp1WnNGeXJrVkw3QUlTSFRlckc0SDlqTXJZOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         李振, 盛万兴, 段青, 等.基于储能稳压的交直流混合电能路由器协调控制策略[J].电力系统自动化, 2019, 43 (2) :121-129.DOI:10.7500/AEPS20180504003.LI Zhen, SHENG Wanxing, DUAN Qing, et al.Coordinated control strategy of AC/DC hybrid power router based on voltage stabilization by energy storage[J].Automation of Electric Power Systems, 2019, 43 (2) :121-129.DOI:10.7500/AEPS20180504003.
                                    </a>
                                </li>
                                <li id="234">


                                    <a id="bibliography_4" title=" 姜建国, 乔树通, 郜登科.电力电子装置在电力系统中的应用[J].电力系统自动化, 2014, 38 (3) :2-6.JIANG Jianguo, QIAO Shutong, GAO Dengke.Application of power electronics devices in power system[J].Automation of Electric Power Systems, 2014, 38 (3) :2-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201403002&amp;v=MTIzMzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTDdBSVNIVGVyRzRIOVhNckk5RlpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         姜建国, 乔树通, 郜登科.电力电子装置在电力系统中的应用[J].电力系统自动化, 2014, 38 (3) :2-6.JIANG Jianguo, QIAO Shutong, GAO Dengke.Application of power electronics devices in power system[J].Automation of Electric Power Systems, 2014, 38 (3) :2-6.
                                    </a>
                                </li>
                                <li id="236">


                                    <a id="bibliography_5" title=" 王成山, 王守相.分布式发电供能系统若干问题研究[J].电力系统自动化, 2008, 32 (20) :1-4.WANG Chengshan, WANG Shouxiang.Study on some key problems related to distributed generation systems[J].Automation of Electric Power Systems, 2008, 32 (20) :1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200820000&amp;v=MDQzMjBJU0hUZXJHNEh0bk9yNDlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ZMN0E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         王成山, 王守相.分布式发电供能系统若干问题研究[J].电力系统自动化, 2008, 32 (20) :1-4.WANG Chengshan, WANG Shouxiang.Study on some key problems related to distributed generation systems[J].Automation of Electric Power Systems, 2008, 32 (20) :1-4.
                                    </a>
                                </li>
                                <li id="238">


                                    <a id="bibliography_6" title=" 王成山, 李鹏.分布式发电、微网与智能配电网的发展与挑战[J].电力系统自动化, 2010, 34 (2) :10-14.WANG Chengshan, LI Peng.Development and challenges of distributed generation, the micro-grid and smart distribution system[J].Automation of Electric Power Systems, 2010, 34 (2) :10-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201002004&amp;v=MDY5MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTDdBSVNIVGVyRzRIOUhNclk5RllJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王成山, 李鹏.分布式发电、微网与智能配电网的发展与挑战[J].电力系统自动化, 2010, 34 (2) :10-14.WANG Chengshan, LI Peng.Development and challenges of distributed generation, the micro-grid and smart distribution system[J].Automation of Electric Power Systems, 2010, 34 (2) :10-14.
                                    </a>
                                </li>
                                <li id="240">


                                    <a id="bibliography_7" title=" 张志昌, 吴健, 骆钊, 等.计及储能运行特性的独立型交直流混合微网优化调度[J].电力系统自动化, 2018, 42 (19) :118-125.DOI:10.7500/AEPS20180124006.ZHANG Zhichang, WU Jian, LUO Zhao, et al.Optimal scheduling for independent AC/DC hybrid microgrid considering operation characteristics of energy storage[J].Automation of Electric Power Systems, 2018, 42 (19) :118-125.DOI:10.7500/AEPS20180124006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819017&amp;v=MjIwNDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ZMN0FJU0hUZXJHNEg5bk5wbzlFWTRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         张志昌, 吴健, 骆钊, 等.计及储能运行特性的独立型交直流混合微网优化调度[J].电力系统自动化, 2018, 42 (19) :118-125.DOI:10.7500/AEPS20180124006.ZHANG Zhichang, WU Jian, LUO Zhao, et al.Optimal scheduling for independent AC/DC hybrid microgrid considering operation characteristics of energy storage[J].Automation of Electric Power Systems, 2018, 42 (19) :118-125.DOI:10.7500/AEPS20180124006.
                                    </a>
                                </li>
                                <li id="242">


                                    <a id="bibliography_8" title=" 丁明, 楚明娟, 潘浩, 等.交直流混合微电网运行优化建模与不确定性分析[J].电力系统自动化, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.DING Ming, CHU Mingjuan, PAN Hao, et al.Operation optimization modeling and uncertainty analysis for hybrid AC/DC microgrids[J].Automation of Electric Power Systems, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705001&amp;v=MTU1NTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTDdBSVNIVGVyRzRIOWJNcW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         丁明, 楚明娟, 潘浩, 等.交直流混合微电网运行优化建模与不确定性分析[J].电力系统自动化, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.DING Ming, CHU Mingjuan, PAN Hao, et al.Operation optimization modeling and uncertainty analysis for hybrid AC/DC microgrids[J].Automation of Electric Power Systems, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.
                                    </a>
                                </li>
                                <li id="244">


                                    <a id="bibliography_9" title=" CAO Yijia, LI Qiang, TAN Yi, et al.A comprehensive review of Energy Internet:basic concept, operation and planning methods, and research prospects[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :399-411." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803001&amp;v=MDQ5NjZxZlp1WnNGeXJrVkw3QUtEM0lhN0c0SDluTXJJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         CAO Yijia, LI Qiang, TAN Yi, et al.A comprehensive review of Energy Internet:basic concept, operation and planning methods, and research prospects[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :399-411.
                                    </a>
                                </li>
                                <li id="246">


                                    <a id="bibliography_10" title=" 孙秋野, 滕菲, 张化光, 等.能源互联网动态协调优化控制体系构建[J].中国电机工程学报, 2015, 35 (14) :3667-3677.SUN Qiuye, TENG Fei, ZHANG Huaguang, et al.Construction of dynamic coordinated optimization control system for energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3667-3677." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514023&amp;v=MTQ4NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ZMN0FQeXJQYmJHNEg5VE5xNDlIWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         孙秋野, 滕菲, 张化光, 等.能源互联网动态协调优化控制体系构建[J].中国电机工程学报, 2015, 35 (14) :3667-3677.SUN Qiuye, TENG Fei, ZHANG Huaguang, et al.Construction of dynamic coordinated optimization control system for energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3667-3677.
                                    </a>
                                </li>
                                <li id="248">


                                    <a id="bibliography_11" title=" 王睿, 孙秋野, 马大中, 等.微网中分布式电源锁相环建模及其稳定性分析[J].中国电机工程学报, 2018, 38 (24) :7338-7348.WANG Rui, SUN Qiuye, MA Dazhong, et al.Modeling and stability analysis of distributed generation phase locked loop in microgrid[J].Proceedings of the CSEE, 2018, 38 (24) :7338-7348." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201824024&amp;v=MTAyNDFyQ1VSN3FmWnVac0Z5cmtWTDdBUHlyUGJiRzRIOW5PcTQ5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         王睿, 孙秋野, 马大中, 等.微网中分布式电源锁相环建模及其稳定性分析[J].中国电机工程学报, 2018, 38 (24) :7338-7348.WANG Rui, SUN Qiuye, MA Dazhong, et al.Modeling and stability analysis of distributed generation phase locked loop in microgrid[J].Proceedings of the CSEE, 2018, 38 (24) :7338-7348.
                                    </a>
                                </li>
                                <li id="250">


                                    <a id="bibliography_12" >
                                        <b>[12]</b>
                                     WEN B, DONG D, BOROYEVICH D, et al.Impedance-based analysis of grid-synchronization stability for three-phase paralleled converters[J].IEEE Transactions on Power Electronics, 2016, 31 (1) :26-38.</a>
                                </li>
                                <li id="252">


                                    <a id="bibliography_13" title=" SUN Q, ZHANG Y, HE H, et al.A novel energy function-based stability evaluation and nonlinear control approach for energy internet[J].IEEE Transactions on Smart Grid, 2017, 8 (3) :1195-1210." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Novel Energy Function-Based Stability Evaluation and Nonlinear Control Approach for Energy Internet">
                                        <b>[13]</b>
                                         SUN Q, ZHANG Y, HE H, et al.A novel energy function-based stability evaluation and nonlinear control approach for energy internet[J].IEEE Transactions on Smart Grid, 2017, 8 (3) :1195-1210.
                                    </a>
                                </li>
                                <li id="254">


                                    <a id="bibliography_14" title=" WANG K, LI H, FENG Y, et al.Big data analytics for system stability evaluation strategy in the energy internet[J].IEEE Transactions on Industrial Informatics, 2017, 13 (4) :1969-1978." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Big data analytics for sys-tem stability evaluation strategy in the energy Internet">
                                        <b>[14]</b>
                                         WANG K, LI H, FENG Y, et al.Big data analytics for system stability evaluation strategy in the energy internet[J].IEEE Transactions on Industrial Informatics, 2017, 13 (4) :1969-1978.
                                    </a>
                                </li>
                                <li id="256">


                                    <a id="bibliography_15" title=" EGHTEDARPOUR N, FARJAH E.Power control and management in a hybrid AC/DC microgrid[J].IEEE Transactions on Smart Grid, 2014, 5 (3) :1494-1505." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power Control And Management In A Hybrid Ac/Dc Microgrid">
                                        <b>[15]</b>
                                         EGHTEDARPOUR N, FARJAH E.Power control and management in a hybrid AC/DC microgrid[J].IEEE Transactions on Smart Grid, 2014, 5 (3) :1494-1505.
                                    </a>
                                </li>
                                <li id="258">


                                    <a id="bibliography_16" title=" SUN K, ZHANG L, XING Y, et al.A distributed control strategy based on DC bus signaling for modular photovoltaic generation systems with battery energy storage[J].IEEE Transactions on Power Electronics, 2011, 26 (10) :3032-3045." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A distributed control strategy based on DC bus signaling for modular photovoltaic generation systems with battery energy storage">
                                        <b>[16]</b>
                                         SUN K, ZHANG L, XING Y, et al.A distributed control strategy based on DC bus signaling for modular photovoltaic generation systems with battery energy storage[J].IEEE Transactions on Power Electronics, 2011, 26 (10) :3032-3045.
                                    </a>
                                </li>
                                <li id="260">


                                    <a id="bibliography_17" title=" 周小平, 陈燕东, 罗安, 等.一种单相—三相混合微电网结构及其能量协调控制方法[J].中国电机工程学报, 2016, 36 (24) :6759-6768.ZHOU Xiaoping, CHEN Yandong, LUO An, et al.A hybrid single-phase/three-phase micro structure and its energy coordinated control method[J].Proceedings of the CSEE, 2016, 36 (24) :6759-6768." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201624021&amp;v=MjE1NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTDdBUHlyUGJiRzRIOWZPcTQ5SFpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         周小平, 陈燕东, 罗安, 等.一种单相—三相混合微电网结构及其能量协调控制方法[J].中国电机工程学报, 2016, 36 (24) :6759-6768.ZHOU Xiaoping, CHEN Yandong, LUO An, et al.A hybrid single-phase/three-phase micro structure and its energy coordinated control method[J].Proceedings of the CSEE, 2016, 36 (24) :6759-6768.
                                    </a>
                                </li>
                                <li id="262">


                                    <a id="bibliography_18" title=" XIAO H, LUO A, SHUAI Z, et al.An improved control method for multiple bidirectional power converters in hybrid AC/DC microgrid[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :340-347." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An Improved Control Method for Multiple Bidirectional Power Converters in Hybrid AC/DC Microgrid">
                                        <b>[18]</b>
                                         XIAO H, LUO A, SHUAI Z, et al.An improved control method for multiple bidirectional power converters in hybrid AC/DC microgrid[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :340-347.
                                    </a>
                                </li>
                                <li id="264">


                                    <a id="bibliography_19" title=" SUN Q, ZHOU J, GUERRERO J M, et al.Hybrid three-phase/single-phase microgrid architecture with power management capabilities[J].IEEE Transactions on Power Electronics, 2015, 30 (10) :5964-5977." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hybrid three-phase/single-phase microgrid architecture with power management capabilities">
                                        <b>[19]</b>
                                         SUN Q, ZHOU J, GUERRERO J M, et al.Hybrid three-phase/single-phase microgrid architecture with power management capabilities[J].IEEE Transactions on Power Electronics, 2015, 30 (10) :5964-5977.
                                    </a>
                                </li>
                                <li id="266">


                                    <a id="bibliography_20" title=" LOH P C, BLAABJERG F.Autonomous control of distributed storages in microgrids[C]// 8th International Conference on Power Electronics-ECCE Asia, May 30-June 3, 2011, Jeju, South Korea." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Autonomous control of distributed storages in microgrids">
                                        <b>[20]</b>
                                         LOH P C, BLAABJERG F.Autonomous control of distributed storages in microgrids[C]// 8th International Conference on Power Electronics-ECCE Asia, May 30-June 3, 2011, Jeju, South Korea.
                                    </a>
                                </li>
                                <li id="268">


                                    <a id="bibliography_21" title=" LOH P C, LI D, CHAI Y K, et al.Autonomous control of interlinking converter with energy storage in hybrid AC-DC microgrid[J].IEEE Transactions on Industry Applications, 2013, 49 (3) :1374-1382." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Autonomous Control of Interlinking Converter With Energy Storage in Hybrid AC-DC Microgrid">
                                        <b>[21]</b>
                                         LOH P C, LI D, CHAI Y K, et al.Autonomous control of interlinking converter with energy storage in hybrid AC-DC microgrid[J].IEEE Transactions on Industry Applications, 2013, 49 (3) :1374-1382.
                                    </a>
                                </li>
                                <li id="270">


                                    <a id="bibliography_22" title=" SHAFIEE Q, DRAGI, et al.Hierarchical control for multiple DC-microgrids clusters[J].IEEE Transactions on Energy Conversion, 2014, 29 (4) :922-933." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hierarchical control for multiple DC-microgrids cluster">
                                        <b>[22]</b>
                                         SHAFIEE Q, DRAGI, et al.Hierarchical control for multiple DC-microgrids clusters[J].IEEE Transactions on Energy Conversion, 2014, 29 (4) :922-933.
                                    </a>
                                </li>
                                <li id="272">


                                    <a id="bibliography_23" title=" PEYGHAMI-AKHULEH S, MOKHTARI H, DAVARI P, et al.Smart power management of DC microgrids in future milligrids[C]// 18th European Conference on Power Electronics and Applications (EPE’16 ECCE Europe) , September 5-9, 2016, Karlsruhe, Germany." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Smart power management of DC microgrids in future milligrids">
                                        <b>[23]</b>
                                         PEYGHAMI-AKHULEH S, MOKHTARI H, DAVARI P, et al.Smart power management of DC microgrids in future milligrids[C]// 18th European Conference on Power Electronics and Applications (EPE’16 ECCE Europe) , September 5-9, 2016, Karlsruhe, Germany.
                                    </a>
                                </li>
                                <li id="274">


                                    <a id="bibliography_24" title=" MORSTYN T, SAVKIN A, HREDZAK B, et al.Multi-agent sliding mode control for state of charge balancing between battery energy storage systems distributed in a DC microgrid[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :4735-4743." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-agent sliding mode control for state of charge balancing between battery energy storage systems distributed in a DC microgrid">
                                        <b>[24]</b>
                                         MORSTYN T, SAVKIN A, HREDZAK B, et al.Multi-agent sliding mode control for state of charge balancing between battery energy storage systems distributed in a DC microgrid[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :4735-4743.
                                    </a>
                                </li>
                                <li id="276">


                                    <a id="bibliography_25" title=" MORSTYN T, SAVKIN A V, HREDZAK B, et al.Scalable energy management for low voltage microgrids using multi-agent storage system aggregation[J].IEEE Transactions on Power Systems, 2018, 33 (2) :1614-1623." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Scalable energy management for low voltage microgrids using multi-agent storage system aggregation">
                                        <b>[25]</b>
                                         MORSTYN T, SAVKIN A V, HREDZAK B, et al.Scalable energy management for low voltage microgrids using multi-agent storage system aggregation[J].IEEE Transactions on Power Systems, 2018, 33 (2) :1614-1623.
                                    </a>
                                </li>
                                <li id="278">


                                    <a id="bibliography_26" title=" 孙秋野, 王睿, 马大中, 等.能源互联网中自能源的孤岛控制研究[J].中国电机工程学报, 2017, 37 (11) :3087-3098.SUN Qiuye, WANG Rui, MA Dazhong, et al.An islanding control strategy research of we-energy in energy internet[J].Proceedings of the CSEE, 2017, 37 (11) :3087-3098." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201711004&amp;v=MjMwMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ZMN0FQeXJQYmJHNEg5Yk5ybzlGWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         孙秋野, 王睿, 马大中, 等.能源互联网中自能源的孤岛控制研究[J].中国电机工程学报, 2017, 37 (11) :3087-3098.SUN Qiuye, WANG Rui, MA Dazhong, et al.An islanding control strategy research of we-energy in energy internet[J].Proceedings of the CSEE, 2017, 37 (11) :3087-3098.
                                    </a>
                                </li>
                                <li id="280">


                                    <a id="bibliography_27" title=" MOHAMED Y A I, EI-SAADANY E F.Adaptive decentralized droop controller to preserve power sharing stability of paralleled inverters in distributed generation microgrids[J].IEEE Transactions on Power Electronics, 2008, 23 (6) :2806-2816." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive Decentralized Droop Controller to Preserve Power Sharing Stability of Paralleled Inverters in Distributed Generation Microgrids">
                                        <b>[27]</b>
                                         MOHAMED Y A I, EI-SAADANY E F.Adaptive decentralized droop controller to preserve power sharing stability of paralleled inverters in distributed generation microgrids[J].IEEE Transactions on Power Electronics, 2008, 23 (6) :2806-2816.
                                    </a>
                                </li>
                                <li id="282">


                                    <a id="bibliography_28" title=" SUN Q, HUANG B, LI D, et al.Optimal placement of energy storage devices in microgrids via structure preserving energy function[J].IEEE Transactions on Industrial Informatics, 2016, 12 (3) :1166-1179." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal Placement of Energy Storage Devices in Microgrids via Structure Preserving Energy Function">
                                        <b>[28]</b>
                                         SUN Q, HUANG B, LI D, et al.Optimal placement of energy storage devices in microgrids via structure preserving energy function[J].IEEE Transactions on Industrial Informatics, 2016, 12 (3) :1166-1179.
                                    </a>
                                </li>
                                <li id="284">


                                    <a id="bibliography_29" title=" CHEN Min, RINCON-MORA G A.Accurate electrical battery model capable of predicting runtime and I-V performance[J].IEEE Transactions on Energy Conversion, 2006, 21 (2) :504-511." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Accurate electrical battery model capable of predicting runtime and I-V performance">
                                        <b>[29]</b>
                                         CHEN Min, RINCON-MORA G A.Accurate electrical battery model capable of predicting runtime and I-V performance[J].IEEE Transactions on Energy Conversion, 2006, 21 (2) :504-511.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-28 16:58</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),190-204 DOI:10.7500/AEPS20181212008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">三相不平衡的单/三相交直流混合微网能量协同管理策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E5%A4%A7%E4%B8%AD&amp;code=22111026&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马大中</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E9%9B%AA%E7%BA%AF&amp;code=41791192&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王雪纯</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%98%8A&amp;code=08538677&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王昊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%9D%BF&amp;code=13999978&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王睿</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E7%A7%8B%E9%87%8E&amp;code=06566284&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙秋野</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8C%97%E5%A4%A7%E5%AD%A6%E4%BF%A1%E6%81%AF%E7%A7%91%E5%AD%A6%E4%B8%8E%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0111402&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东北大学信息科学与工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%AD%90%E4%BF%A1%E6%81%AF%E4%B8%8E%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0054402&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海交通大学电子信息与电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E6%9C%BA%E6%A2%B0%E4%B8%8E%E5%8A%A8%E5%8A%9B%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海交通大学机械与动力工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%81%E7%A8%8B%E5%B7%A5%E4%B8%9A%E7%BB%BC%E5%90%88%E8%87%AA%E5%8A%A8%E5%8C%96%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%9C%E5%8C%97%E5%A4%A7%E5%AD%A6)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">流程工业综合自动化国家重点实验室(东北大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对三相不平衡的单/三相交直流混合微网, 直流微网内分段下垂的自治分布储能系统和交直流微网接口变换器的区域电能均衡的能量管理策略被分别设计以实现均衡功率和提高可再生能源利用率。首先, 单/三相交直流混合微网的拓扑结构及其功率交换模式被建立。然后, 针对基于分段下垂曲线的储能系统易出现的局部环流、难以实现分布式电源和负载即插即用等问题, 设计了一种动态均衡的荷电状态一致性策略。提出了计及恒功率交互、混合微网电压、频率稳定性, 基于分段下垂的自治分布储能系统与区域电能均衡策略的协调控制方法。最后, 通过仿真和实验验证了所提能量管理策略的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%95%2F%E4%B8%89%E7%9B%B8%E4%BA%A4%E7%9B%B4%E6%B5%81%E6%B7%B7%E5%90%88%E5%BE%AE%E7%BD%91%20(%E5%BE%AE%E7%94%B5%E7%BD%91)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">单/三相交直流混合微网 (微电网) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%9F%E7%8E%87%E5%9D%87%E8%A1%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">功率均衡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8E%AF%E6%B5%81%E6%8A%91%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">环流抑制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E5%82%A8%E8%83%BD%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式储能系统;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    马大中 (1982—) , 男, 博士, 副教授, 主要研究方向:故障诊断、容错控制, 能源管理系统以及分布式发电系统, 微网和能源互联网的优化与控制。E-mail:madazhong@ise.neu.edu.cn;
                                </span>
                                <span>
                                    王雪纯 (1996—) , 女, 硕士研究生, 主要研究方向:智能电网中分布式电源控制策略。E-mail:xuechun_wang@sjtu.edu.cn;
                                </span>
                                <span>
                                    王昊 (1995—) , 男, 硕士研究生, 主要研究方向:电力系统中分布式电源优化。E-mail:hao_wang@sjtu.edu.cn;
                                </span>
                                <span>
                                    *王睿 (1993—) , 男, 博士研究生, 主要研究方向:能源互联网中分布式电源的协同优化及其电磁时间尺度稳定性分析。E-mail:1610232@stu.neu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-12</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (61773109) ;国家自然科学基金重点项目 (61433004);</span>
                                <span>辽宁省“兴辽英才计划”资助项目 (XLYC1807009);</span>
                    </p>
            </div>
                    <h1><b>Energy Coordination Management Strategy for Single/Three-phase Power Imbalance in Hybrid Microgrid</b></h1>
                    <h2>
                    <span>MA Dazhong</span>
                    <span>WANG Xuechun</span>
                    <span>WANG Hao</span>
                    <span>WANG Rui</span>
                    <span>SUN Qiuye</span>
            </h2>
                    <h2>
                    <span>College of Information Science and Engineering, Northeastern University</span>
                    <span>School of Electronic Information and Electrical Engineering, Shanghai Jiao Tong University</span>
                    <span>School of Mechanical Engineering, Shanghai Jiao Tong University</span>
                    <span>State Key Laboratory of Synthetical Automation for Process Industries (Northeastern University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>For the unbalanced three-phase of single/three-phase AC/DC hybrid microgrid, an autonomous distributed storage system based on segmented droop control in the DC microgrid and a regional power balance management strategy of the interfaced converter in hybrid AC/DC microgrid are designed to realize the balanced power and the improvement of renewable energy utilization rate.Firstly, the topology and power exchange mode of single-phase/three-phase AC/DC hybrid microgrid are established.Then, a dynamic equilibrium of state of charge consistent strategy is designed to address the issues of local current circulation, which is prone to energy storage systems based on segmented droop curves, the plug-and-play of power supply and load in distributed generator.Furthermore, considering the constant power interaction and voltage/frequency stability of hybrid microgrid, a coordinated control strategy is proposed based on a regional power balance management strategy and an autonomous distributed storage system with segmented droop control.Finally, the effectiveness of the proposed approach is verified by extensive simulations and experiments.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=single%2Fthree-phase%20AC%2FDC%20hybrid%20microgrid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">single/three-phase AC/DC hybrid microgrid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20balance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power balance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=circulating%20current%20restrain&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">circulating current restrain;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20energy%20storage%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed energy storage system;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-12</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.61773109) ;the Key Program of National Natural Science of China (No.61433004);</span>
                                <span>Liaoning Revitalization Talents Program (No.XLYC1807009);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="61" name="61" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="62">随着风力、光伏等可再生能源技术的迅猛发展, 含高比例分布式电源 (DG) 的交直流微网得到了广泛关注<citation id="288" type="reference"><link href="228" rel="bibliography" /><link href="230" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。同时也面临着诸多挑战:电气化交直流微网的关键技术和控制策略亟待解决<citation id="289" type="reference"><link href="232" rel="bibliography" /><link href="234" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>;高比例分布式能源的微网安全稳定运行成为热点问题<citation id="290" type="reference"><link href="236" rel="bibliography" /><link href="238" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>;基于储能结构的系统稳定性与经济性的平衡<citation id="291" type="reference"><link href="240" rel="bibliography" /><link href="242" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>;探讨宏观能源互联网中能量管理策略<citation id="286" type="reference"><link href="244" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>;混合微网为主体的能源互联网架构与理念的提出<citation id="287" type="reference"><link href="246" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。上述文献已从不同的角度说明了当前交直流微网面临的挑战和机遇。其中交直流微网安全稳定运行主要体现在电磁时间尺度的控制器稳定性<citation id="292" type="reference"><link href="248" rel="bibliography" /><link href="250" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>和机械时间尺度的能量平衡<citation id="293" type="reference"><link href="252" rel="bibliography" /><link href="254" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。且能量平衡体现在单一微网的三相能量自平衡和集群微网的互平衡<citation id="294" type="reference"><link href="252" rel="bibliography" /><link href="254" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。本文从能量平衡的角度出发, 研究了交直流微网的控制策略。</p>
                </div>
                <div class="p1">
                    <p id="63">针对微网内三相能量自平衡问题, 文献<citation id="295" type="reference">[<a class="sup">15</a>]</citation>讨论了微网的能量管理并提出了一种离散的功率分配方法, 以消除DG与微网间的通信;文献<citation id="296" type="reference">[<a class="sup">16</a>]</citation>采用模块化的变换器与自治控制方法, 应用改进的直流母线信号的分布式控制策略, 实现了系统在并网、孤岛等之间的切换。文献<citation id="297" type="reference">[<a class="sup">17</a>]</citation>提出了单/三相交直流微网的拓扑结构, 从而解决了大量单相微源、负载接入带来的三相功率不平衡问题, 但能量利用率较低。文献<citation id="298" type="reference">[<a class="sup">18</a>]</citation>提出的改进型模块化控制器, 可使每相能源得到充分利用, 以达到最佳负载分配效果, 但对于交流频率限定, 储能系统自平衡等问题并没妥善解决。文献<citation id="299" type="reference">[<a class="sup">19</a>]</citation>提出的改进型虚拟阻抗策略以减少环流和能量分配偏差, 但仅适用于DC/AC能量传输。针对交直流微网功率平衡问题, 许多文献<citation id="301" type="reference"><link href="266" rel="bibliography" /><link href="268" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>采用储能单元作为不平衡功率的缓冲, 但上述方法均未计及储能系统环流、自稳定性及自身电量变化等问题。因此, 从多智能体的角度出发, 解决了集群储能系统电量均衡与环流问题<citation id="302" type="reference"><link href="270" rel="bibliography" /><link href="272" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>;文献<citation id="300" type="reference">[<a class="sup">24</a>]</citation>提出的下垂控制实现储能系统对外功率按荷电状态 (SOC) 分配, 但此方法将导致电压频率随着储能系统的电量状态动态变化。因此, 一种既能实现储能系统自平衡, 抑制储能系统环流, 又能确保功率平衡、频率/电压稳定的方法亟待提出。</p>
                </div>
                <div class="p1">
                    <p id="64">针对上述问题, 本文提出了一种自治分布储能系统 (autonomous distributed storage system, ADSS) 与区域电能均衡 (regional power balancing, RPB) 策略协调控制的方法。首先在交流微网能量充足时通过相并联转换器 (phase parallel interlinking converter, PPIC) 实现三相功率的相间交互以确保三相平衡。在交流微网能量不足时, 通过直流微网的DG、直流储能交互的控制策略以保证交直流微网的互平衡。针对传统储能SOC变化对微网稳定性的影响, 本文提出了针对储能系统的分段下垂控制以实现恒功率交互。但因分段下垂控制牺牲了按比例分担负载的精度, 导致区域间产生电压差, 将引起系统环流等问题, 本文采用了动态均衡的SOC一致策略准确地均衡电量, 既保证储能系统自平衡, 又实现恒功率输出, 避免微网功率失衡和内部环流, 延长电池寿命。SOC一致的各储能采用分段下垂控制, ADSS按剩余电量对应比例出力, 避免频压指数<i>ζ</i><citation id="303" type="reference"><link href="276" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>随SOC改变而频繁变化, 进而提高微网可靠性。此外, 系统中储能单元可实现自治, 添加/删除储能单元也可快速收敛至新平均值, 实现即插即用。</p>
                </div>
                <h3 id="65" name="65" class="anchor-tag"><b>1</b> 混合微网拓扑结构与功率交换方式</h3>
                <div class="p1">
                    <p id="66">由于微网中存在单相负载, 三相功率不平衡带来的问题日趋严重。因此, 本文的核心控制目标是在精确地按比例分担负载的基础上, 通过相间功率交换以及直流储能调节, 实现三相负载功率平衡。</p>
                </div>
                <div class="p1">
                    <p id="67">为提高各相容错性, 本文采用PPIC实现相间灵活的功率交换, 以保持三相功率平衡。含PPIC的混合微网结构如图1所示, 三个双向逆变器IC<sub>1</sub>至IC<sub>3</sub>直流侧并联构成了PPIC。DS表示直流储能, IC<sub>aa</sub>表示交流微电源的AC/AC变换器, IC<sub>ad</sub>表示直流微电源的AC/DC变换器, IC<sub>dd, <i>n</i></sub>表示直流储能的DC/DC变换器, <i>P</i><sub>A</sub>, <i>P</i><sub>B</sub>, <i>P</i><sub>C</sub>分别表示A, B, C三相有功功率。A, B, C相分别与双向逆变器IC<sub>1</sub>至IC<sub>3</sub>连接于直流微网 (含ADSS储能部分) , 双向逆变器能允许能量双向流动, 便于稳定直流侧母线电压, 交流侧剩余能量可以流入直流侧被储能单元存储起来, 提高能量利用率。在负载不平衡时, 逆变器开启形成的背靠背结构, 有利于不平衡功率流动。</p>
                </div>
                <div class="p1">
                    <p id="68">与三相DG下垂曲线<citation id="304" type="reference"><link href="276" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>类似, 控制分布式微电源的AC/AC变换器的单相下垂曲线可表示为:</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>, </mo><mi>x</mi><mn>1</mn></mrow></msub></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>, </mo><mi>x</mi><mn>1</mn></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>, </mo><mi>x</mi><mn>2</mn></mrow></msub></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>, </mo><mi>x</mi><mn>2</mn></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac><mo>=</mo><mo>⋯</mo><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>, </mo><mi>x</mi><mi>u</mi></mrow></msub></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>, </mo><mi>x</mi><mi>u</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>x</mi><mo>∈</mo><mo stretchy="false">{</mo><mtext>A</mtext><mo>, </mo><mtext>B</mtext><mo>, </mo><mtext>C</mtext><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">式中:<i>P</i><sub>ac, <i>xu</i></sub>和<i>P</i><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>, </mo><mi>x</mi><mi>u</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为<i>x</i>相的第<i>u</i>个微电源输出功率和最大输出功率。</p>
                </div>
                <div class="p1">
                    <p id="72">相似地, 控制分布式微电源的AC/DC整流器的直流微网的DG下垂曲线可表示为:</p>
                </div>
                <div class="p1">
                    <p id="73"><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mn>1</mn></mrow></msub></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mn>1</mn></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mn>2</mn></mrow></msub></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mn>2</mn></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac><mo>=</mo><mo>⋯</mo><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>v</mi></mrow></msub></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>v</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="75">式中:<i>P</i><sub>dc, <i>v</i></sub>和<i>P</i><mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>v</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为直流微网第<i>v</i>个微电源输出功率和最大输出功率。</p>
                </div>
                <div class="area_img" id="77">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914024_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 交直流混合微网结构" src="Detail/GetImg?filename=images/DLXT201914024_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 交直流混合微网结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914024_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of AC/DC hybrid microgrid</b></p>

                </div>
                <div class="p1">
                    <p id="78">为平衡功率和稳定母线电压, 直流微网的分布式储能采用如下的控制策略, 对应于控制ADSS中每个DC/DC变换器, 即</p>
                </div>
                <div class="p1">
                    <p id="79"><i>ζ</i>=<i>R</i><sub><i>z</i></sub><i>P</i><sub>ds, <i>z</i></sub>      (3) </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>R</i><sub><i>z</i></sub>为下垂系数;<i>P</i><sub>ds, <i>z</i></sub>为第<i>z</i>个分布式储能与微网交换的功率, <i>P</i><sub>ds, <i>z</i></sub>≤0时吸收功率, <i>P</i><sub>ds, <i>z</i></sub>&gt;0时释放功率。</p>
                </div>
                <div class="p1">
                    <p id="81">本文首先实现负载精确地按比例分担。在计及储能容量基础上, 需要进一步使得不同SOC的ADSS实现按比例分配。改进下垂系数定义为:</p>
                </div>
                <div class="area_img" id="208">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914024_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="84">式中:<i>S</i><sub>SOC, <i>z</i></sub>和<i>S</i><sup>*</sup><sub>SOC, <i>z</i></sub>分别为第<i>z</i>个储能的瞬时SOC和参考SOC;<i>P</i><sub>ds, <i>z</i></sub>和<i>P</i><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>s</mtext><mo>, </mo><mi>z</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为第<i>z</i>个储能对外交换功率和最大对外交换功率;<i>R</i><sub><i>z</i></sub>′=-1/<i>P</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>s</mtext><mo>, </mo><mi>z</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="87">结合式 (3) 和式 (4) 可以得出, 若ADSS中各个储能元件的SOC平衡一致, 则按照容量比例均匀出力得:</p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>s</mtext><mo>, </mo><mn>1</mn></mrow></msub></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>s</mtext><mo>, </mo><mn>1</mn></mrow><mrow><mi>max</mi></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>s</mtext><mo>, </mo><mn>2</mn></mrow></msub></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>s</mtext><mo>, </mo><mn>2</mn></mrow><mrow><mi>max</mi></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>=</mo><mo>⋯</mo><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>s</mtext><mo>, </mo><mi>z</mi></mrow></msub></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>s</mtext><mo>, </mo><mi>z</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="90">在供电设备按比例分配负载的基础上, 本文提出了区域级的下垂曲线, 作用于IC<sub>1</sub>至IC<sub>3</sub>。当直流部分与每个单相交流区域连通时, 总负载将按各自的容量比例来进行分配, 即</p>
                </div>
                <div class="p1">
                    <p id="91"><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mi>x</mi></msub><mo>=</mo><mi>f</mi><msup><mrow></mrow><mo>*</mo></msup><mo>+</mo><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>-</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>u</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>, </mo><mi>x</mi><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>u</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>x</mi><mi>n</mi></mrow></msub></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="93"><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mi>v</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo>+</mo><mfrac><mrow><mi>v</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mi>min</mi></mrow></msubsup><mo>-</mo><mi>v</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>y</mi><mo>=</mo><mn>1</mn></mrow><mi>v</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>y</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>y</mi><mo>=</mo><mn>1</mn></mrow><mi>v</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>y</mi></mrow></msub></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>f</i><sub>min</sub>和<i>f</i><sub>max</sub>分别为系统频率<i>f</i><sub><i>x</i></sub>允许的最小和最大值;<i>f</i><sup>*</sup>为参考频率;<i>v</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>v</i><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为直流母线电压<i>v</i><sub>dc</sub>允许的最小和最大值;<i>v</i><sup>*</sup><sub>dc</sub>为参考电压;<mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>v</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>y</mi><mo>=</mo><mn>1</mn></mrow><mi>v</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>y</mi></mrow></msub></mrow></math></mathml>和<mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>y</mi><mo>=</mo><mn>1</mn></mrow><mi>v</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>y</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为直流DG组的输出功率和最大输出功率。</p>
                </div>
                <div class="p1">
                    <p id="100">PICC可以作为混合微网的枢纽, 以实现交直流微网间的能量交互。当交流微网某相供电不均衡而导致频率过高/低时, 可以启动RPB策略, 通过相间功率交换与ADSS支撑的直流微网辅助来均衡功率。其中, 文献<citation id="305" type="reference">[<a class="sup">19</a>]</citation>通过背靠背结构已经较好地解决了交流电网的三相互济, 然后在交流微网无法依靠自身实现能量平衡的情况下, 本文利用直流微网馈能和交流微网互济相结合来消除三相不平衡和高效利用能源。</p>
                </div>
                <h3 id="101" name="101" class="anchor-tag"><b>2 ADSS</b>与<b>RPB</b>策略的协调控制</h3>
                <div class="p1">
                    <p id="102">为实现单一微网的三相自平衡和交直流混合微网的互平衡需要设计两种控制器, 在交流微网能量不足时, 通过ADSS来实现交直流混合微网的互平衡;在交流微网能量充足时, RPB策略实现三相功率的相间交换以保证三相功率平衡。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>2.1</b> 基于分段下垂与动态均衡<b>SOC</b>的<b>ADSS</b></h4>
                <div class="p1">
                    <p id="104">首先利用储能来调节三相负载不平衡。式 (3) 和式 (4) 提出的分布式储能下垂曲线可以根据系统自身剩余电量调整对外输出功率, 以实现自平衡, 减少系统环流, 但却给混合微网带来不稳定因素, ADSS储能与交流微网间的能量交换会随SOC的改变而变化。据此将分布式储能下垂曲线簇采取分段措施:将电源电量以10% (<i>P</i><sup>max</sup><sub>ds</sub> 为电源充满时最大输出功率) 为一份, 均分为10个电量区段。在每个电量区段内, 储能系统对外输出功率共同遵循该等级的标准下垂曲线。在进行对外功率交换过程中, ADSS中能量交换策略为:</p>
                </div>
                <div class="area_img" id="105">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914024_10500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="107">式中:参数<i>ζ</i><sub>th</sub>和<i>ε</i>根据实际情况自行设定。</p>
                </div>
                <div class="p1">
                    <p id="108">分段下垂策略可以实现ADSS与交流微网的恒功率交互, 但一定程度上降低了按比例分担负载的精度, 带来了新的环流问题, 增加损耗, 损坏设备, 并对交流侧相间功率的传输造成影响, 直流侧的环流将降低直流微网稳定性并增加平衡三相功率时相间功率传输的负担。</p>
                </div>
                <div class="p1">
                    <p id="109">为消除上述影响, 本文采用动态均衡的SOC一致策略, 即储能元件的剩余电量<i>S</i><sub>SOC, <i>z</i></sub>对应的下垂系数随<i>S</i><sub>SOC, <i>z</i></sub>与系统平均剩余电量<i>S</i><sub>SOC, 0</sub>的差值按离线计算的反正切函数不断地发生变化, 从而动态控制储能元件与系统的能量交换, 使得<i>S</i><sub>SOC, <i>z</i></sub>可以很快收敛。剩余电量一致的ADSS应用分段下垂曲线以达到高负载分担精度, 而动态的一致速率较好地解决了防抖问题。稳态可以保证各区域间电压一致, 从而完全消除环流问题, 保证系统的均流特性。</p>
                </div>
                <div class="p1">
                    <p id="110">假设ADSS当前SOC一致, 在分段下垂策略中, 当前SOC对应段的下界定为<i>S</i><sub>SOC, 0</sub> (10的整数倍) , 且对应段的下垂系数为<i>R</i><sub>0</sub>。当有新储能单元引入ADSS时, 通过引入比例系数<i>k</i>调整新加入的分布式储能的下垂系数<i>R</i><sub><i>z</i></sub> (<i>S</i><sub>SOC</sub>) , 以期达到新ADSS的SOC快速一致。</p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>R</mi><msub><mrow></mrow><mi>z</mi></msub><mo stretchy="false"> (</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>R</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">[</mo><mn>1</mn><mo>+</mo><mo stretchy="false"> (</mo><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><msup><mrow></mrow><mtext>ϑ</mtext></msup><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>arctan</mi><mspace width="0.25em" /><mtext>ϕ</mtext><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>z</mi></mrow></msub><mo>&gt;</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>R</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">[</mo><mn>1</mn><mo>-</mo><mo stretchy="false"> (</mo><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><msup><mrow></mrow><mtext>ϑ</mtext></msup><mi>k</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false"> (</mo><mi>arctan</mi><mspace width="0.25em" /><mtext>ϕ</mtext><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>z</mi></mrow></msub><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mn>0</mn></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">式中:ϕ<sub>1</sub>=[ (<i>S</i><sub>SOC, <i>z</i></sub>-<i>S</i><sub>SOC, 0</sub>) <i>k</i><sub>2</sub>π/<i>S</i><sub>SOC, 0</sub>+<i>Γ</i>]+π/2;ϕ<sub>2</sub>=[ (<i>S</i><sub>SOC, <i>z</i></sub>-<i>S</i><sub>SOC, 0</sub>) <i>k</i><sub>4</sub>π/<i>S</i><sub>SOC, 0</sub>-<i>Γ</i>]+π/2;ϑ=1表示释放功率, ϑ=0表示吸收功率;<i>Γ</i>为按实际情况设置的平移系数;<i>k</i><sub>1</sub>, <i>k</i><sub>2</sub>, <i>k</i><sub>3</sub>, <i>k</i><sub>4</sub>为比例系数, <i>k</i><sub>1</sub>和<i>k</i><sub>2</sub>表达式如式 (10) 和式 (11) 所示。</p>
                </div>
                <div class="p1">
                    <p id="113"><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mn>1</mn><mtext>π</mtext></mfrac><mo>-</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mn>0</mn></msub><mtext>π</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mn>0</mn><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mn>0</mn></mrow></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="115">式中:<i>R</i><sub>c, max</sub>为设定释放功率时下垂系数最大值。</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>tan</mi><mrow><mo> (</mo><mrow><mfrac><mn>1</mn><mn>2</mn></mfrac><mtext>π</mtext><mo>-</mo><mfrac><mn>1</mn><mrow><mn>1</mn><mn>0</mn><mn>0</mn><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mrow><mtext>π</mtext></mfrac><mo>-</mo><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><mfrac><mn>1</mn><mrow><mfrac><mrow><mn>1</mn><mn>0</mn><mn>0</mn><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mn>0</mn></mrow></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mn>0</mn></mrow></msub></mrow></mfrac></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117"><i>S</i><sub>SOC, <i>z</i></sub>的最大值为100, 针对式 (9) 有以下比较关系:</p>
                </div>
                <div class="p1">
                    <p id="118"><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>z</mi></mrow></msub><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mn>0</mn></mrow></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mn>0</mn></mrow></msub></mrow></mfrac><mo>≤</mo><mfrac><mrow><mn>1</mn><mn>0</mn><mn>0</mn><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mn>0</mn></mrow></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mn>0</mn></mrow></msub></mrow></mfrac></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="120">在上述基础之上, <i>k</i><sub>3</sub>和<i>k</i><sub>4</sub>按相同过程进行求解。在释放功率时, 结合式 (12) 对式 (9) 进行变换, 设定以π/2-1/ (100<i>k</i><sub>1</sub>) 的实际数值作为一致精度指标。当分布式储能在吸收功率状态下, 下垂系数跟随<i>S</i><sub>SOC, <i>z</i></sub>与<i>S</i><sub>SOC, 0</sub>的差额正值而线性化减少, 负值则线性化增加, 直至为零。当分布式储能在释放功率状态下, 下垂系数跟随<i>S</i><sub>SOC, <i>z</i></sub>与<i>S</i><sub>SOC, 0</sub>的差额正值而线性化增加, 负值则线性化减少, 直至为零。</p>
                </div>
                <div class="p1">
                    <p id="121">当偏离较小时, 根据式 (9) 中反正切函数的特性, 对外功率在一定范围内几乎不变, 可避免由于偏差的轻微变动, 导致下垂系数频繁抖动。随着剩余电量偏差增大, 根据反正切函数的特性, 对外功率会大幅度迅速变化, 使得电量快速一致。而当偏差值增大到一定数值后, 由于反正切函数的特性, 对外功率会变化到一个数值, 很好地契合储能单元最大吸收/释放功率的限制条件。</p>
                </div>
                <div class="p1">
                    <p id="122">实际工程中为减少计算量, 可以对上述一致方法进行改进。根据系统<i>S</i><sub>SOC, 0</sub>分成10个区间。再根据每个储能元件<i>S</i><sub>SOC, <i>z</i></sub>与<i>S</i><sub>SOC, 0</sub>的差值, 在每条曲线上取50个点 (例如若<i>S</i><sub>SOC, <i>z</i></sub>-<i>S</i><sub>SOC, 0</sub>为39.6, 取差值为40时对应的数值点) 。事先进行离线计算, 存入数据表中, 在线进行一致调节时, 只需直接调用即可。这样, 既可以减轻计算量, 从而简化实现上述方法功能, 还可以保证储能元件电量一致的精度与速度。</p>
                </div>
                <div class="p1">
                    <p id="123">ADSS位于混合微网的直流侧, 在控制方面, 可以实现对外恒功率交互, 提高整体系统稳定性, 还可实现SOC一致, 即使插入新的DS也能实现SOC一致避免环流;在硬件方面, 它可以看作普通的储能, 在三相不平衡相间功率交换不足以调节时, 作为能量补充, 在交流能量过盛时及时吸收。因为DG构成的微网往往存在能量的大幅度波动, 交流微网无法自身或仅仅与直流微网互连而实现功率平衡, 因此直流侧储能的存在是必要的。</p>
                </div>
                <h4 class="anchor-tag" id="124" name="124"><b>2.2</b> 基于下垂控制的<b>RPB</b>策略</h4>
                <div class="p1">
                    <p id="125">针对三相交流微网存在三相不平衡的问题, 控制PPIC相间的功率交换来缓解负载功率不平衡, 类似于文献<citation id="306" type="reference">[<a class="sup">1</a>]</citation>中的双下垂曲线, 式 (6) 和式 (7) 中的<i>f</i><sub><i>x</i></sub>和<i>v</i><sub>dc</sub>, 根据式 (13) 和式 (14) 分别归一化后可以得到<i>f</i><sub><i>x</i></sub>′和<i>v</i><sub>dc</sub>′, 归一化后数值分布在-1～1之间, 处于一个数量级, 可置于同一个坐标系下进行比较和计算。因此式 (3) 采用频压指数<i>ζ</i>代替归一化后的<i>f</i><sub><i>x</i></sub>′和<i>v</i><sub>dc</sub>′, 反映系统整体的微电源供电负载平衡的情况, 频压指数<i>ζ</i>如式 (15) 所示。</p>
                </div>
                <div class="p1">
                    <p id="126"><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><msup><mi>x</mi><mo>′</mo></msup></msub><mo>=</mo><mn>1</mn><mo>-</mo><mfrac><mn>2</mn><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>u</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>, </mo><mi>x</mi><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>u</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>, </mo><mi>x</mi><mi>n</mi></mrow></msub></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="128"><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>´</mo><mo>=</mo><mn>1</mn><mo>-</mo><mfrac><mn>2</mn><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>y</mi><mo>=</mo><mn>1</mn></mrow><mi>v</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>y</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>y</mi><mo>=</mo><mn>1</mn></mrow><mi>v</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>y</mi></mrow></msub></mrow></math></mathml>      (14) </p>
                </div>
                <div class="area_img" id="209">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914024_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="132">式中:<i>ζ</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>x</mi><mi>m</mi></msubsup></mrow></math></mathml>表示第<i>m</i>个连通区域的频率或电压归一化值。式 (15) 的作用是求取参与能量交换交直流各相的频压指数平均值, 用于计算区域间能量交换值。<i>m</i>为连通区域个数, 当无逆变器开启时, <i>m</i>的值为零。</p>
                </div>
                <div class="p1">
                    <p id="134">归一化交流单相和直流下垂曲线可以在同一坐标轴下表示, 极大地方便了A, B, C三相与直流微网4个区域间能量交换的计算。RPB策略通过交流侧各单相频率与直流电压值对当前功率与负载情况进行分析判断, 决定IC<sub>1</sub>至IC<sub>3</sub>的开启与关断, 使得连通区域按比例分担负载均衡功率, ADSS也根据频压指数<i>ζ</i>调节储能充放电功率, 共同实现系统整体功率均衡。</p>
                </div>
                <div class="p1">
                    <p id="135">基于此, 本文分别定义三个交流单相负载的状态事件<mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>A</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>B</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>C</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>, </mo></mrow></math></mathml>以及直流负载状态事件<mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>D</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>为:</p>
                </div>
                <div class="p1">
                    <p id="138" class="code-formula">
                        <mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>X</mi><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>f</mi><msub><mrow></mrow><msup><mi>x</mi><mo>′</mo></msup></msub><mo>&gt;</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow></msub><mo>´</mo></mtd></mtr><mtr><mtd><mi>X</mi><mo>=</mo><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>f</mi><msub><mrow></mrow><msup><mi>x</mi><mo>′</mo></msup></msub><mo>&lt;</mo><mo>-</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow></msub><mo>´</mo><mo>, </mo><mi>X</mi><mo>∈</mo><mo stretchy="false">{</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>A</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>B</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>C</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">}</mo><mo>, </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>x</mi><mo>∈</mo><mo stretchy="false">{</mo><mtext>A</mtext><mo>, </mo><mtext>B</mtext><mo>, </mo><mtext>C</mtext><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mi>X</mi><mo>=</mo><mi>E</mi><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mover><mstyle mathsize="140%" displaystyle="true"><mi>D</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>v</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>´</mo><mo>&gt;</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow></msub><mo>´</mo><mo>, </mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mtext>t</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mn>1</mn></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>D</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>=</mo><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>´</mo><mo>&lt;</mo><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow></msub><mo>´</mo><mo>, </mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mtext>t</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>D</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>=</mo><mi>E</mi><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="139">式中:<i>X</i>=1表示该交流相此时输出功率;<i>X</i>=0表示该交流相吸收功率;<i>X</i>=<i>E</i>表示不进行功率交换;<mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>D</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>=</mo><mn>1</mn></mrow></math></mathml>表示直流侧向交流侧输出功率;<mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>D</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>=</mo><mn>0</mn></mrow></math></mathml>表示直流侧从交流侧吸收功率, <mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>D</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>=</mo><mi>E</mi></mrow></math></mathml>表示不进行后续计算;<i>S</i><sub>SOC, tl</sub>为ADSS允许充放电标识, 取值为0表示此时允许充电, 取值为1表示此时允许放电。∓<i>f</i><sub>th</sub>′和∓<i>v</i><sub>th</sub>′为RPB策略中设定的阈值偏差。“-”表示该区域功率不足;“+”表示该区域功率过剩。在[-<i>f</i><sub>th</sub>′, +<i>f</i><sub>th</sub>′]或[-<i>v</i><sub>th</sub>′, +<i>v</i><sub>th</sub>′]范围内为允许的频压指数<i>ζ</i>偏差。</p>
                </div>
                <div class="p1">
                    <p id="143">若在偏离设定偏差以外的合适情况下, 将启动RPB策略重新分担负载。为了确定RPB策略合适的启动和关断条件, 在RPB决策器中定义两个事件<i>Ω</i>和<i>γ</i>。</p>
                </div>
                <div class="p1">
                    <p id="144">事件<i>Ω</i>:<i>Ω</i>=<i>Ω</i><sub>1</sub>∪<i>Ω</i><sub>2</sub></p>
                </div>
                <div class="area_img" id="210">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914024_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="147">事件<i>γ</i>:<i>γ</i>=<i>γ</i><sub>1</sub>+<i>γ</i><sub>2</sub></p>
                </div>
                <div class="area_img" id="148">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914024_14800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="150">事件<i>Ω</i>为判断RPB策略的启动条件, 检测对应区域的逻辑值不为<i>E</i>, 方能决定相并联逆变器中相应的开启。RPB策略中, 相并联逆变器对应的逆变器关停策略被定义为事件<i>γ</i>。考虑到其会引起逆变器频繁开关的问题。并且逆变器的重复触发会影响其机械寿命, 致使系统的不稳定, 因此在设计关停策略时引入了一个阈值<i>ε</i>′, 来解决逆变器输出时抖动的问题, 阈值可根据需要进行适当调节。RPB策略的控制框图如下图2所示, 其中<i>n</i>∈{1, 2, 3}。</p>
                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914024_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 RPB策略控制框图" src="Detail/GetImg?filename=images/DLXT201914024_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 RPB策略控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914024_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Control diagram of RPB strategy</b></p>

                </div>
                <div class="p1">
                    <p id="152">当频压指数<i>ζ</i>调节至设定阈值[-<i>f</i><sub>th</sub>′+<i>ε</i>, +<i>f</i><sub>th</sub>′-<i>ε</i>]或[-<i>v</i><sub>th</sub>′+<i>ε</i>, +<i>v</i><sub>th</sub>′-<i>ε</i>]的范围内时, 该区域将不再参与电能均衡, 对应逆变器能够实现无抖动的快速关断, RPB重新决策。在此基础上, RPB决策某相与其他区域互连时, 流过的不均衡功率为:</p>
                </div>
                <div class="p1">
                    <p id="153"><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>x</mi></msub><mo>=</mo><mrow><mo> (</mo><mrow><mi>k</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mi>s</mi></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><msup><mi>x</mi><mo>′</mo></msup></msub><mo>-</mo><mi>ζ</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="155"><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mrow><mo> (</mo><mrow><mi>k</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mi>s</mi></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false"> (</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>´</mo><mo>-</mo><mi>ζ</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="157">式中:<i>P</i><sub><i>x</i></sub>为从<i>x</i>相逆变器流出的有功功率;<i>P</i><sub>dc</sub>为在电压环稳定直流电压下, 直流微网对外交换功率;<i>k</i><sub>p</sub>和<i>k</i><sub>i</sub>为比例—积分 (PI) 控制器参数。</p>
                </div>
                <h4 class="anchor-tag" id="158" name="158"><b>2.3 ADSS</b>与<b>RPB</b>策略的协调作用</h4>
                <div class="p1">
                    <p id="159">混合微网有ADSS作为储能后备, 经过RPB控制策略实时引导不平衡功率, 调整过偏的微网频率电压。同时不随储能系统能力改变而波动失稳。其协调的控制框图如图3所示。图中, <i>v</i><sub>ab</sub>为AB相间电压;<i>ζ</i><sub><i>x</i></sub>为<i>x</i>相的频压指数;<i>ζ</i><sub>av</sub>为交流三相频压指数均值;<i>I</i><sub>IC<sub>a1</sub></sub>和<i>I</i><sup>*</sup><sub>IC<sub>a1, <i>q</i></sub></sub>分别为A相交流电流和其<i>q</i>轴电流设定值;<i>g</i><sub>IC<sub>a1, 1</sub></sub>至<i>g</i><sub>IC<sub>a1, 4</sub></sub>为A相开关信号;<i>I</i><sub>ds, <i>z</i></sub>和<i>I</i><sup>*</sup><sub>ds, <i>z</i></sub>分别为第<i>z</i>个分布式储能电流的实际值和设定值;<i>g</i><sub>ds, <i>z</i>1</sub>和<i>g</i><sub>ds, <i>z</i>2</sub>为第<i>z</i>个分布式储能的开关信号;PLL表示锁相环, <i>θ</i>为相角。电流调节器设计可参见文献<citation id="307" type="reference">[<a class="sup">12</a>]</citation>, RPB决策控制器会根据不同负载状态, 合理地将功率不均衡的区域互相联接, 将控制信号送入每个对应的PI控制器中;在负载过轻或过重的异常情况下, ADSS也会根据自身下垂曲线来适当地修正频压指数<i>ζ</i>, 借此与微网交换能量, 调整系统不平衡功率。</p>
                </div>
                <div class="area_img" id="160">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914024_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 RPB与ADSS能量协调控制框图" src="Detail/GetImg?filename=images/DLXT201914024_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 RPB与ADSS能量协调控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914024_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Block diagram of energy coordination control for RPB and ADSS</b></p>

                </div>
                <div class="p1">
                    <p id="161">当交流微网可以通过相间能量互济达到自平衡时, 仅启动RPB策略, 如图4 (a) 所示, 三相不平衡状态经过RPB策略后达到一致 (黄色点表示未启动RPB策略, 红色点表示启动RPB策略后) 。当交流微网无法通过自身达到能量平衡时, 直流微网将通过PPIC向交流微网系统提供能量, 如图4 (b) 所示, 三相不平衡状态在仅通过RPB策略调节后超出允许的运行范围, 因此ADSS策略启动, 最终可以达到一致并且在运行区间范围内 (黄色点表示未启动RPB和ADSS策略, 灰色点表示仅启动RPB策略后, 红色点表示启动RPB和ADSS策略后) 。</p>
                </div>
                <div class="p1">
                    <p id="162">图4 (a) 中A和B相与直流微网之间, 在疏引不平衡功率的同时, 交流微网频率也得以恢复在限定值以内。而图4 (b) 中, 由于A和B相负载过轻, RPB策略进行控制, 使得交、直流区域中不平衡功率按比例分配, 交流频率将平衡在均值上, 然而该均值却在限定值以外, 进而仍然需要同时与ADSS进行功率交换, 各DS会按照容量大小与剩余电量百分比进行等比例分配功率, 交流频率、直流电压都能够稳定在频压指数<i>ζ</i>上, 而此时的<i>ζ</i>保证在限定区间以内。</p>
                </div>
                <div class="area_img" id="163">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914024_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 RPB与ADSS能量协调过程示意图" src="Detail/GetImg?filename=images/DLXT201914024_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 RPB与ADSS能量协调过程示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914024_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Schematic diagram of energy coordination process for RPB and ADSS</b></p>

                </div>
                <h3 id="164" name="164" class="anchor-tag"><b>3 仿真分析</b></h3>
                <div class="p1">
                    <p id="165">基于MATLAB/Simulink搭建了系统仿真模型, 对本文所提的ADSS与RPB策略的协调控制方法进行验证, 仿真示意图如图5所示。交直流微网及系统其他参数见附录A表A1。</p>
                </div>
                <div class="area_img" id="166">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914024_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 仿真算例示意图" src="Detail/GetImg?filename=images/DLXT201914024_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 仿真算例示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914024_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Schematic diagram of simulation</b></p>

                </div>
                <div class="p1">
                    <p id="167">DC部分:利用三台双向直流变换器连接三组电池Bat1, Bat2和Bat3构成分布式储能, Bat1将作为微网主要的分布式储能, 容量较大, 为6.5 Ah, 其余作为临时并网的分布式储能, 容量为1 Ah。直流母线电压为400 V, 所接两个负载额定功率都为3 kW。<i>S</i><sub>SOC, 1</sub>, <i>S</i><sub>SOC, 2</sub>和<i>S</i><sub>SOC, 3</sub>分别为直流微网中Bat1, Bat2和Bat3在充放电过程中的瞬时剩余容量;<i>U</i><sub>Bat1</sub>, <i>U</i><sub>Bat2</sub>, <i>U</i><sub>Bat3</sub>分别为蓄电池直接输出电压;<i>U</i><sub>DS1</sub>, <i>U</i><sub>DS2</sub>, <i>U</i><sub>DS3</sub>分别为稳压后的分布式储能输出电压;<i>U</i><sub>DG</sub>为直流母线电压。</p>
                </div>
                <div class="p1">
                    <p id="168">仿真将从三个方面验证算法的有效性, 即储能的SOC一致性, 交流微网三相自平衡和交直流微网互平衡。为验证充放电环境下动态均衡的SOC一致策略的效果, 在1 s之后引入该控制策略, SOC均衡效果如附录A图A1所示。从附录A图A1 (a) 可知, 当不采用所提出的SOC一致性策略时, 各个储能的SOC偏差一直保持相同而无法实现一致性。当<i>t</i>=1 s时, 在收敛控制下, SOC较大的分布式储能充电速率降低, SOC较小的分布式储能充电速率加快, 使得各SOC能够迅速收敛到一致。表明系统中每个储能单元可以在充电环境下实现自治, 任意添加或删除储能单元后也可快速收敛至新的平均值, 从而实现了即插即用。从附录A图A1 (b) 放电收敛曲线可看出上述功能被实现。即使在分布式储能的SOC相差较大的情况下, 较短时间后, SOC在收敛控制下也能快速收敛到统一的值上, 从而有利于增强系统稳定性。</p>
                </div>
                <div class="p1">
                    <p id="169">附录A图A2为ADSS正常情况下, 负载变化对应的母线电压变化曲线。Bat3与Bat1, Bat2的SOC不一致, ADSS处于充电状态, Bat3以接近于饱和下垂系数 (0.005) 进行充电<citation id="310" type="reference"><link href="278" rel="bibliography" /><link href="280" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>, 且有较大的变化速率, 直流母线电压稳定性良好。附录A图A3给出了SOC一致下, 储能的输出电压曲线。经过稳压之后, 各储能的输出电压近似相等。由此可以避免储能之间产生环流而延长电池寿命。更进一步, 本文聚焦系统的稳态性能, 即稳定状态下, 能量的管理问题。蓄电池存在的意义在于实现能量的平衡, 即起到削峰填谷的作用。在实际的系统当中往往利用反应速度敏捷飞轮等来实现暂态平抑<citation id="308" type="reference"><link href="282" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。由于SOC不一致所带来的电压偏差数值较小<citation id="309" type="reference"><link href="284" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>, 其产生的环路电流不足以损坏绝缘栅双极型晶体管 (IGBT) 等电力电子器件, 但在稳态时, SOC不一致所导致的系统环流虽不能直接损坏设备, 但将导致系统损耗增加并发热从而降低设备使用寿命。本文采用的动态均衡策略可以很好地消弭稳态时储能系统输出的电压偏差。</p>
                </div>
                <div class="p1">
                    <p id="170">交流部分:<i>P</i><sub>LA</sub>, <i>P</i><sub>LB</sub>, <i>P</i><sub>LC</sub>分别为相并联逆变器每相交换的功率;<i>I</i><sub>LA</sub>, <i>I</i><sub>LB</sub>, <i>I</i><sub>LC</sub>分别为交流微网三相电流。如附录A图A4和图A5所示, 初始每相DG输出功率为1.3 kW, 前1 s内三相平衡。1 s后分别投切单相负载, A, B, C三相负载功率分别为1.8, 1.3, 0.8 kW。A和C相功率不平衡, 当控制策略不启动时, 势必导致系统的各相能量不平衡。通过RPB决策器启动, 相间功率交换如附录A图A5如示, 从C相流出0.48 kW不平衡功率, 流入A相用于补充, 进而负载功率均衡见附录A图A4。相间功率互流, 提高了能量的利用效率, 且无需直流微网对单相调节, 即可均衡负载功率。2.5 s投入单相负载, A, B, C三相负载功率分别为2.3, 1.8, 0.8 kW。此时交流侧负载过重, 单靠RPB决策器无法实现三相负载平衡, 直流微网需参与三相功率的调节。如附录A图A6所示, 直流侧功率流入A相为0.66 kW, B相为0.39 kW。此时三相负载功率得到真正均衡。</p>
                </div>
                <div class="p1">
                    <p id="171">负载外侧看, 接入交流微网的三相电流平衡见附录A图A7。1 s时投切负载后, 由于负载不均衡, 短时间内三相电流也不均衡, 但在RPB决策器启动后, 三相电流迅速趋于一致达到平衡。2.5 s时投切负载后电流再次短暂不平衡, 经过与直流侧功率交换后, 又迅速趋于一致平衡。</p>
                </div>
                <h3 id="172" name="172" class="anchor-tag"><b>4</b> 实验验证</h3>
                <div class="p1">
                    <p id="173">为了验证本文提出的基于PICC系统的微网拓扑结构和所提出的ADSS和RPB能量管理控制策略的有效性, 在实验室环境下搭建了硬件平台进行验证, 如附录B图B1所示的。硬件测试系统的主要参数与仿真的参数一致。该硬件测试用的微网平台由两台相同的单相桥式逆变器, 一套由三相六线制的PICC变换器, 光伏、蓄电池和小型风力发电系统, 以及单相负荷构成。光伏阵列位于实验楼楼顶, 小型风力发电系统位于实验楼旁边, 蓄电池放置在实验室内。A相中设置有一台逆变器连接风力发电机模拟DG;C相设置一台逆变器, 由光伏构成直流电源;B相中没有DG;各相中均设置有可调节负荷, 其整体实验平台相似于文献<citation id="311" type="reference">[<a class="sup">19</a>]</citation>。对两种不同的运行工况进行了实验测试研究。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174">1) 工况1:交流微网自平衡模式</h4>
                <div class="p1">
                    <p id="175">首先, 计及B相中的负荷功率需求由A相和C相中的DG共同提供, 并通过ADSS和RPB能量管理控制策略PICC-A和PICC-C按2:1的比例分担负载的情况。PICC-A和PICC-C以及B相交流微网中的负荷的功率 (<i>P</i><sub>A-B</sub>, <i>P</i><sub>C-B</sub>, <i>P</i><sub>B, load</sub>) 的响应曲线如附录B图B2所示。在<i>t</i>=<i>t</i><sub>1</sub>时, B相中的负荷由原来的3 kW增加到6 kW。如不采用提出的控制策略, 交流微网三相的能量难以平衡, 因此RPB控制策略启动。从附录B图B2所示的实验结果可知, B相中的负荷能够由A相和C相微网中的DG通过PICC按照预期进行馈能。在孤岛微网运行模式下, 如果在微网中某一相的DG发电量不足以满足该相的负荷需求, 而其他相中的DG发电量又非常富裕的情况下, 该相负荷需求的缺额可以由微网中其他相的DG通过PICC实现可靠供电。通过采用相间互济策略可以使B相突然增加的负载功率分别由A相和C相的剩余功率提供。如附录B图B2所示, 无需额外启用储能装置, 储能系统负担可以降低至零。因此, 应用PICC及相应的ADSS和RPB能量管理控制策略, 可以提高这样一种交直流混合微网系统的供电可靠性和灵活性, 同时也是提高了可再生能源的利用率。降低储能系统的负担进而提高蓄电池等储能设备的使用寿命。</p>
                </div>
                <h4 class="anchor-tag" id="176" name="176">2) 工况2:交直流微网互平衡模式</h4>
                <div class="p1">
                    <p id="177">考虑到白天风速降低的因素, A相中的DG可能不能够满足B相中的负荷突增, 而A相中的DG的发电量也仅仅能够提供有限的能量。本文对此进行了实验研究。从附录B图B3所示的实验结果可知, PICC-A和PICC-C以及B相交流微网中的负荷的功率 (<i>P</i><sub>A-B</sub>, <i>P</i><sub>C-B</sub>, <i>P</i><sub>B, load</sub>) 的响应曲线。在<i>t</i>=<i>t</i><sub>1</sub>时, B相中的负荷由原来的3 kW增加到6 kW。由于A相中DG的输出功率已经达到极限, 因此B相的能量无法仅通过交流微网的相间功率交互达到能量的平衡, 如不采用ADSS和RPB决策协调控制, 系统将会因功率不平衡而发生失稳现象。因此, 需要直流微网中的储能器件向交流微网传输能量, 通过采用相间互济策略可以使B相突然增加的负载功率分别由A相和储能系统提供。如附录B图B3所示, 储能系统的出力由3 kW降低为2 kW, 其可以减轻33%的储能系统负担。其蓄电池的SOC曲线如附录B图B4所示, 可知其SOC可以达到一致为交流微网供电。通过观察交流微网的三相电压, 如附录B图B5所示, 可知交流微网的电压可以达到三相平衡。如附录B图B6所示, 母线电压将会出现5 V的最大波动, 并且系统的波动平抑时间为400 ms。</p>
                </div>
                <h3 id="178" name="178" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="179">针对单/三相交直流混合微网的储能管理系统以及三相负载不平衡等问题, 本文提出了一种ADSS与RPB决策协调控制的能量管理策略。该策略能够实现以下目标:①ADSS的动态均衡的SOC一致策略可以实现每个储能组剩余电量动态均衡, 进而抑制局部环流;②RPB决策利用交流侧不平衡的能量, 减轻了储能系统的负担, 提高电池使用寿命;③基于分段下垂曲线的ADSS, 实现恒功率交换, 可以削弱储能组状态对交流电能质量的影响, 提高微网的可靠性, 实现了交流微网三相平衡。最后通过仿真和实验结果验证了提出的能量管理策略的有效性。</p>
                </div>
                <div class="p1">
                    <p id="180">然而, 本文无法平抑交/直流母线电压的暂态波动, 其也是衡量电力系统性能的重要标志之一, 因此, 在接下来的工作中将会研究反应速度更加迅捷的超级电容和旋转储能设备在单/三相交直流混合微网中的应用, 以平抑系统的暂态波动。</p>
                </div>
                <div class="p1">
                    <p id="181">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="211" name="211" class="anchor-tag">附录A</h3>
                <div class="area_img" id="212">
                                            <p class="img_tit">
                                                表A1系统仿真参数
                                                    <br />
                                                Tab A1.System simulation parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914024_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914024_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914024_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1系统仿真参数" src="Detail/GetImg?filename=images/DLXT201914024_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="213">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914024_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 SoC 0的偏差收敛曲线" src="Detail/GetImg?filename=images/DLXT201914024_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 SoC <sub>0</sub>的偏差收敛曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914024_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Deviation convergence curve of SoC <sub>0</sub></p>

                </div>
                <div class="area_img" id="214">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914024_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2负载变化对应的母线电压变化曲线" src="Detail/GetImg?filename=images/DLXT201914024_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2负载变化对应的母线电压变化曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914024_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Bus voltage curve of load changing</p>

                </div>
                <div class="area_img" id="215">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914024_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3分布式储能输出电压曲线" src="Detail/GetImg?filename=images/DLXT201914024_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3分布式储能输出电压曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914024_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Distributed energy storage output voltage curve</p>

                </div>
                <div class="area_img" id="216">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914024_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4三相负载功率曲线" src="Detail/GetImg?filename=images/DLXT201914024_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4三相负载功率曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914024_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Three-phase load power curve</p>

                </div>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914024_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5相间交换功率曲线" src="Detail/GetImg?filename=images/DLXT201914024_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5相间交换功率曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914024_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Inter-phase exchange power curve</p>

                </div>
                <div class="area_img" id="218">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914024_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6交直流微电网功率交换曲线" src="Detail/GetImg?filename=images/DLXT201914024_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6交直流微电网功率交换曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914024_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 AC/DC microgrid power exchange curve</p>

                </div>
                <div class="area_img" id="219">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914024_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7接入交流微电网的三相电流曲线" src="Detail/GetImg?filename=images/DLXT201914024_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7接入交流微电网的三相电流曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914024_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Three-phase current curve connected to AC microgrid</p>

                </div>
                <h3 id="220" name="220" class="anchor-tag">附录B</h3>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914024_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1交直流混合微电网测试平台: (a) 框架图; (b) 实物照片" src="Detail/GetImg?filename=images/DLXT201914024_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1交直流混合微电网测试平台: (a) 框架图; (b) 实物照片  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914024_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 AC/DC hybrid microgrid test platform: (a) Frame diagram; (b) Physical photographs</p>

                </div>
                <div class="area_img" id="223">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914024_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2工况一的B相中负荷增加3kW时相间功率波动" src="Detail/GetImg?filename=images/DLXT201914024_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2工况一的B相中负荷增加3kW时相间功率波动  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914024_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Phase-phase power fluctuation with 3 kW increase in phase B in Case 1</p>

                </div>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914024_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3工况二的B相中负荷增加3kW时相间功率波动" src="Detail/GetImg?filename=images/DLXT201914024_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3工况二的B相中负荷增加3kW时相间功率波动  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914024_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Phase-phase power fluctuation with 3 kW increase in phase B in Case 2</p>

                </div>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914024_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4蓄电池的SOC偏差收敛曲线" src="Detail/GetImg?filename=images/DLXT201914024_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4蓄电池的SOC偏差收敛曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914024_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Deviation convergence curve of the SOC in batteries</p>

                </div>
                <div class="area_img" id="226">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914024_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5交流微电网的电压波形图" src="Detail/GetImg?filename=images/DLXT201914024_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5交流微电网的电压波形图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914024_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Voltage waveform in the ac microgrid</p>

                </div>
                <div class="area_img" id="227">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914024_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6工况二的母线电压波形图" src="Detail/GetImg?filename=images/DLXT201914024_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6工况二的母线电压波形图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914024_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 Bus line voltage waveform in Case 2</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="228">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                 LOH P C, LI D, CHAI Y K, et al.Autonomous operation of hybrid microgrid with AC and DC subgrids[J].IEEE Transactions on Power Electronics, 2013, 28 (5) :2214-2223.
                            </a>
                        </p>
                        <p id="230">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822021&amp;v=MDkwMzR6cXFCdEdGckNVUjdxZlp1WnNGeXJrVkw3QUlTSFRlckc0SDluT3JZOUhaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李鹏, 连攀杰, 陈安伟, 等.交直流混合微网中多台双向换流器的分散协调控制方法[J].电力系统自动化, 2018, 42 (22) :151-160.DOI:10.7500/AEPS20180504006.LI Peng, LIAN Panjie, CHEN Anwei, et al.Decentralized coordinated control method of multiple bidirectional converters in AC/DC hybrid microgrid[J].Automation of Electric Power Systems, 2018, 42 (22) :151-160.DOI:10.7500/AEPS20180504006.
                            </a>
                        </p>
                        <p id="232">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902016&amp;v=MDMyMDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTDdBSVNIVGVyRzRIOWpNclk5RVlvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 李振, 盛万兴, 段青, 等.基于储能稳压的交直流混合电能路由器协调控制策略[J].电力系统自动化, 2019, 43 (2) :121-129.DOI:10.7500/AEPS20180504003.LI Zhen, SHENG Wanxing, DUAN Qing, et al.Coordinated control strategy of AC/DC hybrid power router based on voltage stabilization by energy storage[J].Automation of Electric Power Systems, 2019, 43 (2) :121-129.DOI:10.7500/AEPS20180504003.
                            </a>
                        </p>
                        <p id="234">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201403002&amp;v=MTcwOTZWTDdBSVNIVGVyRzRIOVhNckk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 姜建国, 乔树通, 郜登科.电力电子装置在电力系统中的应用[J].电力系统自动化, 2014, 38 (3) :2-6.JIANG Jianguo, QIAO Shutong, GAO Dengke.Application of power electronics devices in power system[J].Automation of Electric Power Systems, 2014, 38 (3) :2-6.
                            </a>
                        </p>
                        <p id="236">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200820000&amp;v=MTY5MDBGckNVUjdxZlp1WnNGeXJrVkw3QUlTSFRlckc0SHRuT3I0OUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 王成山, 王守相.分布式发电供能系统若干问题研究[J].电力系统自动化, 2008, 32 (20) :1-4.WANG Chengshan, WANG Shouxiang.Study on some key problems related to distributed generation systems[J].Automation of Electric Power Systems, 2008, 32 (20) :1-4.
                            </a>
                        </p>
                        <p id="238">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201002004&amp;v=MTM5NzRya1ZMN0FJU0hUZXJHNEg5SE1yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王成山, 李鹏.分布式发电、微网与智能配电网的发展与挑战[J].电力系统自动化, 2010, 34 (2) :10-14.WANG Chengshan, LI Peng.Development and challenges of distributed generation, the micro-grid and smart distribution system[J].Automation of Electric Power Systems, 2010, 34 (2) :10-14.
                            </a>
                        </p>
                        <p id="240">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819017&amp;v=MTQ3MTVFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ZMN0FJU0hUZXJHNEg5bk5wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 张志昌, 吴健, 骆钊, 等.计及储能运行特性的独立型交直流混合微网优化调度[J].电力系统自动化, 2018, 42 (19) :118-125.DOI:10.7500/AEPS20180124006.ZHANG Zhichang, WU Jian, LUO Zhao, et al.Optimal scheduling for independent AC/DC hybrid microgrid considering operation characteristics of energy storage[J].Automation of Electric Power Systems, 2018, 42 (19) :118-125.DOI:10.7500/AEPS20180124006.
                            </a>
                        </p>
                        <p id="242">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705001&amp;v=MTA0MTR6cXFCdEdGckNVUjdxZlp1WnNGeXJrVkw3QUlTSFRlckc0SDliTXFvOUZaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 丁明, 楚明娟, 潘浩, 等.交直流混合微电网运行优化建模与不确定性分析[J].电力系统自动化, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.DING Ming, CHU Mingjuan, PAN Hao, et al.Operation optimization modeling and uncertainty analysis for hybrid AC/DC microgrids[J].Automation of Electric Power Systems, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.
                            </a>
                        </p>
                        <p id="244">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803001&amp;v=MjYyMTFzRnlya1ZMN0FLRDNJYTdHNEg5bk1ySTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> CAO Yijia, LI Qiang, TAN Yi, et al.A comprehensive review of Energy Internet:basic concept, operation and planning methods, and research prospects[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :399-411.
                            </a>
                        </p>
                        <p id="246">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514023&amp;v=MjkzMTZxQnRHRnJDVVI3cWZadVpzRnlya1ZMN0FQeXJQYmJHNEg5VE5xNDlIWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 孙秋野, 滕菲, 张化光, 等.能源互联网动态协调优化控制体系构建[J].中国电机工程学报, 2015, 35 (14) :3667-3677.SUN Qiuye, TENG Fei, ZHANG Huaguang, et al.Construction of dynamic coordinated optimization control system for energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3667-3677.
                            </a>
                        </p>
                        <p id="248">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201824024&amp;v=MDIyNTlHRnJDVVI3cWZadVpzRnlya1ZMN0FQeXJQYmJHNEg5bk9xNDlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 王睿, 孙秋野, 马大中, 等.微网中分布式电源锁相环建模及其稳定性分析[J].中国电机工程学报, 2018, 38 (24) :7338-7348.WANG Rui, SUN Qiuye, MA Dazhong, et al.Modeling and stability analysis of distributed generation phase locked loop in microgrid[J].Proceedings of the CSEE, 2018, 38 (24) :7338-7348.
                            </a>
                        </p>
                        <p id="250">
                            <a id="bibliography_12" >
                                    <b>[12]</b>
                                 WEN B, DONG D, BOROYEVICH D, et al.Impedance-based analysis of grid-synchronization stability for three-phase paralleled converters[J].IEEE Transactions on Power Electronics, 2016, 31 (1) :26-38.
                            </a>
                        </p>
                        <p id="252">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Novel Energy Function-Based Stability Evaluation and Nonlinear Control Approach for Energy Internet">

                                <b>[13]</b> SUN Q, ZHANG Y, HE H, et al.A novel energy function-based stability evaluation and nonlinear control approach for energy internet[J].IEEE Transactions on Smart Grid, 2017, 8 (3) :1195-1210.
                            </a>
                        </p>
                        <p id="254">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Big data analytics for sys-tem stability evaluation strategy in the energy Internet">

                                <b>[14]</b> WANG K, LI H, FENG Y, et al.Big data analytics for system stability evaluation strategy in the energy internet[J].IEEE Transactions on Industrial Informatics, 2017, 13 (4) :1969-1978.
                            </a>
                        </p>
                        <p id="256">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power Control And Management In A Hybrid Ac/Dc Microgrid">

                                <b>[15]</b> EGHTEDARPOUR N, FARJAH E.Power control and management in a hybrid AC/DC microgrid[J].IEEE Transactions on Smart Grid, 2014, 5 (3) :1494-1505.
                            </a>
                        </p>
                        <p id="258">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A distributed control strategy based on DC bus signaling for modular photovoltaic generation systems with battery energy storage">

                                <b>[16]</b> SUN K, ZHANG L, XING Y, et al.A distributed control strategy based on DC bus signaling for modular photovoltaic generation systems with battery energy storage[J].IEEE Transactions on Power Electronics, 2011, 26 (10) :3032-3045.
                            </a>
                        </p>
                        <p id="260">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201624021&amp;v=MTM5NTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTDdBUHlyUGJiRzRIOWZPcTQ5SFpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 周小平, 陈燕东, 罗安, 等.一种单相—三相混合微电网结构及其能量协调控制方法[J].中国电机工程学报, 2016, 36 (24) :6759-6768.ZHOU Xiaoping, CHEN Yandong, LUO An, et al.A hybrid single-phase/three-phase micro structure and its energy coordinated control method[J].Proceedings of the CSEE, 2016, 36 (24) :6759-6768.
                            </a>
                        </p>
                        <p id="262">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An Improved Control Method for Multiple Bidirectional Power Converters in Hybrid AC/DC Microgrid">

                                <b>[18]</b> XIAO H, LUO A, SHUAI Z, et al.An improved control method for multiple bidirectional power converters in hybrid AC/DC microgrid[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :340-347.
                            </a>
                        </p>
                        <p id="264">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hybrid three-phase/single-phase microgrid architecture with power management capabilities">

                                <b>[19]</b> SUN Q, ZHOU J, GUERRERO J M, et al.Hybrid three-phase/single-phase microgrid architecture with power management capabilities[J].IEEE Transactions on Power Electronics, 2015, 30 (10) :5964-5977.
                            </a>
                        </p>
                        <p id="266">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Autonomous control of distributed storages in microgrids">

                                <b>[20]</b> LOH P C, BLAABJERG F.Autonomous control of distributed storages in microgrids[C]// 8th International Conference on Power Electronics-ECCE Asia, May 30-June 3, 2011, Jeju, South Korea.
                            </a>
                        </p>
                        <p id="268">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Autonomous Control of Interlinking Converter With Energy Storage in Hybrid AC-DC Microgrid">

                                <b>[21]</b> LOH P C, LI D, CHAI Y K, et al.Autonomous control of interlinking converter with energy storage in hybrid AC-DC microgrid[J].IEEE Transactions on Industry Applications, 2013, 49 (3) :1374-1382.
                            </a>
                        </p>
                        <p id="270">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hierarchical control for multiple DC-microgrids cluster">

                                <b>[22]</b> SHAFIEE Q, DRAGI, et al.Hierarchical control for multiple DC-microgrids clusters[J].IEEE Transactions on Energy Conversion, 2014, 29 (4) :922-933.
                            </a>
                        </p>
                        <p id="272">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Smart power management of DC microgrids in future milligrids">

                                <b>[23]</b> PEYGHAMI-AKHULEH S, MOKHTARI H, DAVARI P, et al.Smart power management of DC microgrids in future milligrids[C]// 18th European Conference on Power Electronics and Applications (EPE’16 ECCE Europe) , September 5-9, 2016, Karlsruhe, Germany.
                            </a>
                        </p>
                        <p id="274">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-agent sliding mode control for state of charge balancing between battery energy storage systems distributed in a DC microgrid">

                                <b>[24]</b> MORSTYN T, SAVKIN A, HREDZAK B, et al.Multi-agent sliding mode control for state of charge balancing between battery energy storage systems distributed in a DC microgrid[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :4735-4743.
                            </a>
                        </p>
                        <p id="276">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Scalable energy management for low voltage microgrids using multi-agent storage system aggregation">

                                <b>[25]</b> MORSTYN T, SAVKIN A V, HREDZAK B, et al.Scalable energy management for low voltage microgrids using multi-agent storage system aggregation[J].IEEE Transactions on Power Systems, 2018, 33 (2) :1614-1623.
                            </a>
                        </p>
                        <p id="278">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201711004&amp;v=MTQ3Mjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVkw3QVB5clBiYkc0SDliTnJvOUZZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 孙秋野, 王睿, 马大中, 等.能源互联网中自能源的孤岛控制研究[J].中国电机工程学报, 2017, 37 (11) :3087-3098.SUN Qiuye, WANG Rui, MA Dazhong, et al.An islanding control strategy research of we-energy in energy internet[J].Proceedings of the CSEE, 2017, 37 (11) :3087-3098.
                            </a>
                        </p>
                        <p id="280">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive Decentralized Droop Controller to Preserve Power Sharing Stability of Paralleled Inverters in Distributed Generation Microgrids">

                                <b>[27]</b> MOHAMED Y A I, EI-SAADANY E F.Adaptive decentralized droop controller to preserve power sharing stability of paralleled inverters in distributed generation microgrids[J].IEEE Transactions on Power Electronics, 2008, 23 (6) :2806-2816.
                            </a>
                        </p>
                        <p id="282">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal Placement of Energy Storage Devices in Microgrids via Structure Preserving Energy Function">

                                <b>[28]</b> SUN Q, HUANG B, LI D, et al.Optimal placement of energy storage devices in microgrids via structure preserving energy function[J].IEEE Transactions on Industrial Informatics, 2016, 12 (3) :1166-1179.
                            </a>
                        </p>
                        <p id="284">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Accurate electrical battery model capable of predicting runtime and I-V performance">

                                <b>[29]</b> CHEN Min, RINCON-MORA G A.Accurate electrical battery model capable of predicting runtime and I-V performance[J].IEEE Transactions on Energy Conversion, 2006, 21 (2) :504-511.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914024" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914024&amp;v=MjQ4NDFTSFRlckc0SDlqTnE0OUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVkw3QUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

