

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136527508693750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914003%26RESULT%3d1%26SIGN%3djPstlxfd4gFU5dOu1HIo5%252fXwgkQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914003&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914003&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914003&amp;v=MTk1MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVUwzTUlTSFRlckc0SDlqTnE0OUZaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#159" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#165" data-title="&lt;b&gt;1&lt;/b&gt; 城镇能源系统典型共性问题 "><b>1</b> 城镇能源系统典型共性问题</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#173" data-title="&lt;b&gt;2&lt;/b&gt; 新型城镇能源系统的基本特征 "><b>2</b> 新型城镇能源系统的基本特征</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#174" data-title="1) 城镇用能特征局部差异化">1) 城镇用能特征局部差异化</a></li>
                                                <li><a href="#181" data-title="2) 城镇能源消费广域随机化">2) 城镇能源消费广域随机化</a></li>
                                                <li><a href="#184" data-title="3) 城镇能源参与主体深度多样化">3) 城镇能源参与主体深度多样化</a></li>
                                                <li><a href="#187" data-title="4) 城镇能源市场扁平多元化">4) 城镇能源市场扁平多元化</a></li>
                                                <li><a href="#190" data-title="5) 信息能源耦合密集化">5) 信息能源耦合密集化</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#193" data-title="&lt;b&gt;3 面向新型城镇的能源互联网关键技术及应用科学问题&lt;/b&gt; "><b>3 面向新型城镇的能源互联网关键技术及应用科学问题</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#196" data-title="&lt;b&gt;3.1&lt;/b&gt; 新型城镇能源系统综合规划和优化运行"><b>3.1</b> 新型城镇能源系统综合规划和优化运行</a></li>
                                                <li><a href="#204" data-title="&lt;b&gt;3.2&lt;/b&gt; 分布式“源荷”不确定性与市场化交易"><b>3.2</b> 分布式“源荷”不确定性与市场化交易</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#211" data-title="&lt;b&gt;4 面向新型城镇的能源互联网关键技术及应用研究体系&lt;/b&gt; "><b>4 面向新型城镇的能源互联网关键技术及应用研究体系</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#215" data-title="&lt;b&gt;5 面向新型城镇的能源互联网核心技术&lt;/b&gt; "><b>5 面向新型城镇的能源互联网核心技术</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#216" data-title="&lt;b&gt;5.1&lt;/b&gt; 新型城镇能源系统规划设计"><b>5.1</b> 新型城镇能源系统规划设计</a></li>
                                                <li><a href="#230" data-title="&lt;b&gt;5.2&lt;/b&gt; 能源系统运行优化与能量优化管理"><b>5.2</b> 能源系统运行优化与能量优化管理</a></li>
                                                <li><a href="#241" data-title="&lt;b&gt;5.3&lt;/b&gt; 多能预测、交易模式"><b>5.3</b> 多能预测、交易模式</a></li>
                                                <li><a href="#252" data-title="&lt;b&gt;5.4&lt;/b&gt; 能源互联网技术经济评价理论与方法"><b>5.4</b> 能源互联网技术经济评价理论与方法</a></li>
                                                <li><a href="#265" data-title="&lt;b&gt;5.5&lt;/b&gt; 平台与示范工程"><b>5.5</b> 平台与示范工程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#279" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#595" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#167" data-title="&lt;b&gt;图1 典型城镇综合能效和清洁能源占比&lt;/b&gt;"><b>图1 典型城镇综合能效和清洁能源占比</b></a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;表1 典型城镇互动量占比&lt;/b&gt;"><b>表1 典型城镇互动量占比</b></a></li>
                                                <li><a href="#203" data-title="&lt;b&gt;图2 新型城镇能源系统综合规划和优化运行&lt;/b&gt;"><b>图2 新型城镇能源系统综合规划和优化运行</b></a></li>
                                                <li><a href="#214" data-title="&lt;b&gt;图3 面向新型城镇的能源互联网研究框架&lt;/b&gt;"><b>图3 面向新型城镇的能源互联网研究框架</b></a></li>
                                                <li><a href="#277" data-title="&lt;b&gt;图4 新型城镇能源互联网示范工程结构设计&lt;/b&gt;"><b>图4 新型城镇能源互联网示范工程结构设计</b></a></li>
                                                <li><a href="#596" data-title="图A1新型城镇能源互联网示范工程互动架构">图A1新型城镇能源互联网示范工程互动架构</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="360">


                                    <a id="bibliography_1" title="杨经纬, 张宁, 王毅, 等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei, ZHANG Ning, WANG Yi, et al.Multi-energy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804003&amp;v=MjkwMzlNSVNIVGVyRzRIOW5NcTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        杨经纬, 张宁, 王毅, 等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei, ZHANG Ning, WANG Yi, et al.Multi-energy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.
                                    </a>
                                </li>
                                <li id="362">


                                    <a id="bibliography_2" >
                                        <b>[2]</b>
                                    中共中央国务院.国家新型城镇化规划 (2014-2020年) [EB/OL].[2019-04-01].http://www.gov.cn/gongbao/content/2014/content_2644805.htm.The State Council of the People’s Republic of China.National new urbanization planning (2014-2020) [EB/OL].[2019-04-01].http://www.gov.cn/gongbao/content/2014/content_2644805.htm.</a>
                                </li>
                                <li id="364">


                                    <a id="bibliography_3" >
                                        <b>[3]</b>
                                    国家电网有限公司.公司全面部署泛在电力物联网建设[EB/OL].[2019-04-01].http://www.sgcc.com.cn/html/sgcc_main/col2018102915/2019-03/13/20190313184423074113463_1.shtml.State Grid Corporation of China.Full deployment of ubiquitous power Internet of Things[EB/OL].[2019-04-01].http://www.sgcc.com.cn/html/sgcc_main/col2018102915/2019-03/13/20190313184423074113463_1.shtml.</a>
                                </li>
                                <li id="366">


                                    <a id="bibliography_4" title="尤石, 林今, 胡俊杰, 等.从基于服务的灵活性交易到跨行业能源系统的集成设计、规划和运行:丹麦的能源互联网理念[J].中国电机工程学报, 2015, 35 (14) :3470-3481.YOU Shi, LIN Jin, HU Junjie, et al.The Danish perspective of energy Internet:from service-oriented flexibility trading to integrated design, planning and operation of multiple crosssectoral energy systems[J].Proceedings of the CSEE, 2015, 35 (14) :3470-3481." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514002&amp;v=MDk0MzZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVUwzTVB5clBiYkc0SDlUTnE0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        尤石, 林今, 胡俊杰, 等.从基于服务的灵活性交易到跨行业能源系统的集成设计、规划和运行:丹麦的能源互联网理念[J].中国电机工程学报, 2015, 35 (14) :3470-3481.YOU Shi, LIN Jin, HU Junjie, et al.The Danish perspective of energy Internet:from service-oriented flexibility trading to integrated design, planning and operation of multiple crosssectoral energy systems[J].Proceedings of the CSEE, 2015, 35 (14) :3470-3481.
                                    </a>
                                </li>
                                <li id="368">


                                    <a id="bibliography_5" title="WANG D, LIU L, JIA H J, et al.Review of key problems related to integrated energy distribution systems[J].CSEEJournal of Power and Energy Systems, 2018, 4 (2) :130-145." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Review of key problems related to integrated energy distribution systems">
                                        <b>[5]</b>
                                        WANG D, LIU L, JIA H J, et al.Review of key problems related to integrated energy distribution systems[J].CSEEJournal of Power and Energy Systems, 2018, 4 (2) :130-145.
                                    </a>
                                </li>
                                <li id="370">


                                    <a id="bibliography_6" title="刘凡, 别朝红, 刘诗雨, 等.能源互联网市场体系设计、交易机制和关键问题[J].电力系统自动化, 2018, 42 (13) :108-117.DOI:10.7500/AEPS20180129009.LIU Fan, BIE Zhaohong, LIU Shiyu, et al.Framework design, transaction mechanism and key issues of Energy Internet market[J].Automation of Electric Power Systems, 2018, 42 (13) :108-117.DOI:10.7500/AEPS20180129009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813015&amp;v=MDYzNzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFVMM01JU0hUZXJHNEg5bk5ySTlFWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        刘凡, 别朝红, 刘诗雨, 等.能源互联网市场体系设计、交易机制和关键问题[J].电力系统自动化, 2018, 42 (13) :108-117.DOI:10.7500/AEPS20180129009.LIU Fan, BIE Zhaohong, LIU Shiyu, et al.Framework design, transaction mechanism and key issues of Energy Internet market[J].Automation of Electric Power Systems, 2018, 42 (13) :108-117.DOI:10.7500/AEPS20180129009.
                                    </a>
                                </li>
                                <li id="372">


                                    <a id="bibliography_7" title="AHMADIGORJI M, AMJADY N.Optimal dynamic expansion planning of distribution systems considering non-renewable distributed generation using a new heuristic double-stage optimization solution approach[J].Applied Energy, 2015, 156:655-665." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600203541&amp;v=Mjc2OTk0b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSTFvWGFCWT1OaWZPZmJLOUg5UE9xWTlGWnVzTUNYZw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        AHMADIGORJI M, AMJADY N.Optimal dynamic expansion planning of distribution systems considering non-renewable distributed generation using a new heuristic double-stage optimization solution approach[J].Applied Energy, 2015, 156:655-665.
                                    </a>
                                </li>
                                <li id="374">


                                    <a id="bibliography_8" title="盛万兴, 段青, 梁英, 等.面向能源互联网的灵活配电系统关键装备与组网形态研究[J].中国电机工程学报, 2015, 35 (15) :3760-3769.SHENG Wanxing, DUAN Qing, LIANG Ying, et al.Research of power distribution and application grid structure and equipment for future energy Internet[J].Proceedings of the CSEE, 2015, 35 (15) :3760-3769." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201515003&amp;v=MDUyOTJxbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFVMM01QeXJQYmJHNEg5VE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        盛万兴, 段青, 梁英, 等.面向能源互联网的灵活配电系统关键装备与组网形态研究[J].中国电机工程学报, 2015, 35 (15) :3760-3769.SHENG Wanxing, DUAN Qing, LIANG Ying, et al.Research of power distribution and application grid structure and equipment for future energy Internet[J].Proceedings of the CSEE, 2015, 35 (15) :3760-3769.
                                    </a>
                                </li>
                                <li id="376">


                                    <a id="bibliography_9" title="曾鸣, 杨雍琦, 刘敦楠, 等.能源互联网“源-网-荷-储”协调优化运营模式及关键技术[J].电网技术, 2016, 40 (1) :114-12.ZENG Ming, YANG Yongqi, LIU Dunnan, et al.“Generationgrid-load-storage”coordinative optimal operation mode of energy internet and key technologies[J].Power System Technology, 2016, 40 (1) :114-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601022&amp;v=MjUxNDViRzRIOWZNcm85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        曾鸣, 杨雍琦, 刘敦楠, 等.能源互联网“源-网-荷-储”协调优化运营模式及关键技术[J].电网技术, 2016, 40 (1) :114-12.ZENG Ming, YANG Yongqi, LIU Dunnan, et al.“Generationgrid-load-storage”coordinative optimal operation mode of energy internet and key technologies[J].Power System Technology, 2016, 40 (1) :114-12.
                                    </a>
                                </li>
                                <li id="378">


                                    <a id="bibliography_10" title="陈柏森, 廖清芬, 刘涤尘, 等.区域综合能源系统的综合评估指标与方法[J].电力系统自动化, 2018, 42 (4) :174-182.DOI:10.7500/AEPS20170605005.CHEN Baisen, LIAO Qingfen, LIU Dichen, et al.Comprehensive evaluation indices and methods for regional integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :174-182.DOI:10.7500/AEPS20170605005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804024&amp;v=MjMyNTh0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNSVNIVGVyRzRIOW5NcTQ5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        陈柏森, 廖清芬, 刘涤尘, 等.区域综合能源系统的综合评估指标与方法[J].电力系统自动化, 2018, 42 (4) :174-182.DOI:10.7500/AEPS20170605005.CHEN Baisen, LIAO Qingfen, LIU Dichen, et al.Comprehensive evaluation indices and methods for regional integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :174-182.DOI:10.7500/AEPS20170605005.
                                    </a>
                                </li>
                                <li id="380">


                                    <a id="bibliography_11" title="马君华, 陆一鸣, 袁文广, 等.能源互联网评价体系研究[J].中国电力, 2018, 51 (8) :38-42.MA Junhua, LU Yiming, YUAN Wenguang, et al.Study on the evaluation framework of the energy internet[J].Electric Power, 2018, 51 (8) :38-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201808007&amp;v=MjcyNzdCdEdGckNVUjdxZlp1WnNGeXZoVUwzTVB5clBZckc0SDluTXA0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        马君华, 陆一鸣, 袁文广, 等.能源互联网评价体系研究[J].中国电力, 2018, 51 (8) :38-42.MA Junhua, LU Yiming, YUAN Wenguang, et al.Study on the evaluation framework of the energy internet[J].Electric Power, 2018, 51 (8) :38-42.
                                    </a>
                                </li>
                                <li id="382">


                                    <a id="bibliography_12" title="贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MTM5MjJIVGVyRzRIOVRNcUk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207.
                                    </a>
                                </li>
                                <li id="384">


                                    <a id="bibliography_13" title="陈中涛.“十一五”期间我国能源市场供需前景研究[J].中国能源, 2006, 28 (5) :16-23.CHEN Zhongtao.Research on the prospect of supply and demand in China’s energy market during the eleventh five-year plan[J].China Energy, 2006, 28 (5) :16-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN200605005&amp;v=Mjc0MDBGckNVUjdxZlp1WnNGeXZoVUwzTVB5ckhZTEc0SHRmTXFvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        陈中涛.“十一五”期间我国能源市场供需前景研究[J].中国能源, 2006, 28 (5) :16-23.CHEN Zhongtao.Research on the prospect of supply and demand in China’s energy market during the eleventh five-year plan[J].China Energy, 2006, 28 (5) :16-23.
                                    </a>
                                </li>
                                <li id="386">


                                    <a id="bibliography_14" title="张沛, 房艳焱.美国电力需求响应概述[J].电力需求侧管理, 2012, 14 (4) :1-6.ZHANG Pei, FANG Yanyan.Demand response in America[J].Power Demand Side Management, 2012, 14 (4) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXQ201204003&amp;v=MTA3MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFVMM01JU0hUZjdHNEg5UE1xNDlGWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        张沛, 房艳焱.美国电力需求响应概述[J].电力需求侧管理, 2012, 14 (4) :1-6.ZHANG Pei, FANG Yanyan.Demand response in America[J].Power Demand Side Management, 2012, 14 (4) :1-6.
                                    </a>
                                </li>
                                <li id="388">


                                    <a id="bibliography_15" title="董军, 王秉晶, 冯琪, 等.国外电力需求响应研究与实践[J].电力需求侧管理, 2014, 16 (5) :62-64.DONG Jun, WANG Bingjing, FENG Qi, et al.Demand response research and practice at abroad[J].Power Demand Side Management, 2014, 16 (5) :62-64." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXQ201405022&amp;v=MTAxNzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNSVNIVGY3RzRIOVhNcW85SFpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        董军, 王秉晶, 冯琪, 等.国外电力需求响应研究与实践[J].电力需求侧管理, 2014, 16 (5) :62-64.DONG Jun, WANG Bingjing, FENG Qi, et al.Demand response research and practice at abroad[J].Power Demand Side Management, 2014, 16 (5) :62-64.
                                    </a>
                                </li>
                                <li id="390">


                                    <a id="bibliography_16" >
                                        <b>[16]</b>
                                    国家统计局.东中西部, 发展差距小了[EB/OL].[2019-04-01].http://www.bekqy.com/news/dgxw/2018-09-19/219 34.html.National Bureau of Statistics.The development gap between the eastern, central and western regions is small[EB/OL].[2019-04-01].http://www.bekqy.com/news/dgxw/2018-09-19/21934.html.</a>
                                </li>
                                <li id="392">


                                    <a id="bibliography_17" title="孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MTk5MzNvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVUwzTUlTSFRlckc0SDlUTnA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8.
                                    </a>
                                </li>
                                <li id="394">


                                    <a id="bibliography_18" title="PETROLLESE M, VALVERDE L, COCCO D, et al.Realtime integration of optimal generation scheduling with MPC for the energy management of a renewable hydrogen-based microgrid[J].Applied Energy, 2016, 166:96-106." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES5BDB64FB3C7BEC81BA7C4BCC16FDA150&amp;v=MjA0MTRwaHg3eTh3cXc9TmlmT2ZiYkthcVBLcS9rM1o1Z0lmZ2xLeHhkaG16Z09UQTJSM3hNekQ4YmxSTCtmQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        PETROLLESE M, VALVERDE L, COCCO D, et al.Realtime integration of optimal generation scheduling with MPC for the energy management of a renewable hydrogen-based microgrid[J].Applied Energy, 2016, 166:96-106.
                                    </a>
                                </li>
                                <li id="396">


                                    <a id="bibliography_19" title="CHEN Yonghong, KEYSER M, TACKETT M H, et al.Incorporating short-term stored energy resource into midwest ISO energy and ancillary service market[J].IEEE Transactions on Power Systems, 2011, 26 (2) :829-838." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Incorporating short-term stored energy resource into midwest ISO energy and ancillary service market">
                                        <b>[19]</b>
                                        CHEN Yonghong, KEYSER M, TACKETT M H, et al.Incorporating short-term stored energy resource into midwest ISO energy and ancillary service market[J].IEEE Transactions on Power Systems, 2011, 26 (2) :829-838.
                                    </a>
                                </li>
                                <li id="398">


                                    <a id="bibliography_20" title="QIU Jing, DONG Zhaoyang, ZHAO Junhua, et al.Low carbon oriented expansion planning of integrated gas and power systems[J].IEEE Transactions on Power Systems, 2015, 30 (2) :1035-1046." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Low carbon oriented expansion planning of integrated gas and power systems">
                                        <b>[20]</b>
                                        QIU Jing, DONG Zhaoyang, ZHAO Junhua, et al.Low carbon oriented expansion planning of integrated gas and power systems[J].IEEE Transactions on Power Systems, 2015, 30 (2) :1035-1046.
                                    </a>
                                </li>
                                <li id="400">


                                    <a id="bibliography_21" title="ZHANG Yao, HU Yuan, MA Jin, et al.A mixed-integer linear programming approach to security-constrained cooptimization expansion planning of natural gas and electricity transmission systems[J].IEEE Transactions on Power Systems, 2018, 33 (6) :6368-6378." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A mixed-integer linear programming approach to security-constrained cooptimization expansion planning of natural gas and electricity transmission systems">
                                        <b>[21]</b>
                                        ZHANG Yao, HU Yuan, MA Jin, et al.A mixed-integer linear programming approach to security-constrained cooptimization expansion planning of natural gas and electricity transmission systems[J].IEEE Transactions on Power Systems, 2018, 33 (6) :6368-6378.
                                    </a>
                                </li>
                                <li id="402">


                                    <a id="bibliography_22" title="王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Analysis of energy flow optimization in regional electricity-gas-heat integrated energy system considering operational constraints[J].Proceedings of the CSEE, 2017, 37 (24) :7108-7120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724005&amp;v=MTI2NzM0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVUwzTVB5clBiYkc0SDliT3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Analysis of energy flow optimization in regional electricity-gas-heat integrated energy system considering operational constraints[J].Proceedings of the CSEE, 2017, 37 (24) :7108-7120.
                                    </a>
                                </li>
                                <li id="404">


                                    <a id="bibliography_23" title="陈沼宇, 王丹, 贾宏杰, 等.考虑P2G多源储能型微网日前最优经济调度策略研究[J].中国电机工程学报, 2017, 37 (11) :3067-3077.CHEN Zhaoyu, WANG Dan, JIA Hongjie, et al.Research on optimal day-ahead economic dispatching strategy for microgrid considering P2Gand multi-source energy storage system[J].Proceedings of the CSEE, 2017, 37 (11) :3067-3077." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201711002&amp;v=MTg4MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNUHlyUGJiRzRIOWJOcm85RlpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        陈沼宇, 王丹, 贾宏杰, 等.考虑P2G多源储能型微网日前最优经济调度策略研究[J].中国电机工程学报, 2017, 37 (11) :3067-3077.CHEN Zhaoyu, WANG Dan, JIA Hongjie, et al.Research on optimal day-ahead economic dispatching strategy for microgrid considering P2Gand multi-source energy storage system[J].Proceedings of the CSEE, 2017, 37 (11) :3067-3077.
                                    </a>
                                </li>
                                <li id="406">


                                    <a id="bibliography_24" title="程林, 刘琛, 朱守真, 等.基于多能协同策略的能源互联微网研究[J].电网技术, 2016, 40 (1) :132-138.CHENG Lin, LIU Chen, ZHU Shouzhen, et al.Study of micro energy internet based on multi-energy interconnected strategy[J].Power System Technology, 2016, 40 (1) :132-138." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601025&amp;v=MTIxNzR2aFVMM01JVHJCZmJHNEg5Zk1ybzlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                        程林, 刘琛, 朱守真, 等.基于多能协同策略的能源互联微网研究[J].电网技术, 2016, 40 (1) :132-138.CHENG Lin, LIU Chen, ZHU Shouzhen, et al.Study of micro energy internet based on multi-energy interconnected strategy[J].Power System Technology, 2016, 40 (1) :132-138.
                                    </a>
                                </li>
                                <li id="408">


                                    <a id="bibliography_25" title="王丹, 孟政吉, 贾宏杰, 等.面向新型城镇的能源互联系统规划关键技术研究及展望[J].电力系统自动化, 2019, 43 (14) :16-28.DOI:10.7500/AEPS20181120003.WANG Dan, MENG Zhengji, JIA Hongjie, et al.Research and prospect of key technologies for energy interconnection system planning for new-type towns[J].Automation of Electric Power Systems, 2019, 43 (14) :16-28.DOI:10.7500/AEPS20181120003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914004&amp;v=MDA1OTFzRnl2aFVMM01JU0hUZXJHNEg5ak5xNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                        王丹, 孟政吉, 贾宏杰, 等.面向新型城镇的能源互联系统规划关键技术研究及展望[J].电力系统自动化, 2019, 43 (14) :16-28.DOI:10.7500/AEPS20181120003.WANG Dan, MENG Zhengji, JIA Hongjie, et al.Research and prospect of key technologies for energy interconnection system planning for new-type towns[J].Automation of Electric Power Systems, 2019, 43 (14) :16-28.DOI:10.7500/AEPS20181120003.
                                    </a>
                                </li>
                                <li id="410">


                                    <a id="bibliography_26" title="BARATI F, SEIFI H, SEPASIAN M S, et al.Multi-period integrated framework of generation, transmission, and natural gas grid expansion planning for large-scale systems[J].IEEETransactions on Power Systems, 2015, 30 (5) :2527-2537." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-period integrated framework of generation,transmission,and natural gas grid expansion planning for large-scale systems">
                                        <b>[26]</b>
                                        BARATI F, SEIFI H, SEPASIAN M S, et al.Multi-period integrated framework of generation, transmission, and natural gas grid expansion planning for large-scale systems[J].IEEETransactions on Power Systems, 2015, 30 (5) :2527-2537.
                                    </a>
                                </li>
                                <li id="412">


                                    <a id="bibliography_27" title="UNSIHUAY-VILA C, MARANGON-LIMA J W, DESOUZA A, et al.A model to long-term, multiarea, multistage, and integrated expansion planning of electricity and natural gas systems[J].IEEE Transactions on Power Systems, 2010, 25 (2) :1154-1168." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A model to long-term, multiarea, multistage, and integrated expansion planning of electricity and natural gas systems">
                                        <b>[27]</b>
                                        UNSIHUAY-VILA C, MARANGON-LIMA J W, DESOUZA A, et al.A model to long-term, multiarea, multistage, and integrated expansion planning of electricity and natural gas systems[J].IEEE Transactions on Power Systems, 2010, 25 (2) :1154-1168.
                                    </a>
                                </li>
                                <li id="414">


                                    <a id="bibliography_28" title="肖峻, 张宝强, 李敬如, 等.基于安全边界的高渗透率可再生能源配电系统规划研究思路[J].电力系统自动化, 2017, 41 (9) :28-35.DOI:10.7500/AEPS20170110007.XIAO Jun, ZHANG Baoqiang, LI Jingru, et al.Security boundary based research idea on planning of distribution networks with high renewable penetration[J].Automation of Electric Power Systems, 2017, 41 (9) :28-35.DOI:10.7500/AEPS20170110007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709005&amp;v=MDM2MTJwbzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFVMM01JU0hUZXJHNEg5Yk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                        肖峻, 张宝强, 李敬如, 等.基于安全边界的高渗透率可再生能源配电系统规划研究思路[J].电力系统自动化, 2017, 41 (9) :28-35.DOI:10.7500/AEPS20170110007.XIAO Jun, ZHANG Baoqiang, LI Jingru, et al.Security boundary based research idea on planning of distribution networks with high renewable penetration[J].Automation of Electric Power Systems, 2017, 41 (9) :28-35.DOI:10.7500/AEPS20170110007.
                                    </a>
                                </li>
                                <li id="416">


                                    <a id="bibliography_29" title="LIU Liu, WANG Dan, MENG Zhengji, et al.Feasible operation regions of electricity-gas integrated energy distribution system[C]//The 13th IEEE PES PowerTech Conference, June 23-27, Milano, Italy:23-27." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Feasible operation regions of electricity-gas integrated energy distribution system">
                                        <b>[29]</b>
                                        LIU Liu, WANG Dan, MENG Zhengji, et al.Feasible operation regions of electricity-gas integrated energy distribution system[C]//The 13th IEEE PES PowerTech Conference, June 23-27, Milano, Italy:23-27.
                                    </a>
                                </li>
                                <li id="418">


                                    <a id="bibliography_30" title="WANG Jianxiao, ZHONG Haiwang, MA Ziming, et al.Review and prospect of integrated demand response in the multi-energy system[J].Applied Energy, 2017, 202:772-782." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES330531F3337D71317D546EE348BCC592&amp;v=MjU4NDh3cXc9TmlmT2ZiQzdIdFRQcnZsR1orZ0llSHM0ekJjVW5qcDVUZ3FYcnhZOUM4SG5RTE9kQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeDd5OA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                        WANG Jianxiao, ZHONG Haiwang, MA Ziming, et al.Review and prospect of integrated demand response in the multi-energy system[J].Applied Energy, 2017, 202:772-782.
                                    </a>
                                </li>
                                <li id="420">


                                    <a id="bibliography_31" title="肖峻, 李思岑, 王丹.计及用户分级与互动的配电网最大供电能力模型[J].电力系统自动化, 2015, 39 (17) :19-25.XIAO Jun, LI Sicen, WANG Dan.Model of total supply capability for distribution network considering customer classification and interaction[J].Automation of Electric Power Systems, 2015, 39 (17) :19-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517004&amp;v=MDc3NTNJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVUwzTUlTSFRlckc0SDlUTnE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                        肖峻, 李思岑, 王丹.计及用户分级与互动的配电网最大供电能力模型[J].电力系统自动化, 2015, 39 (17) :19-25.XIAO Jun, LI Sicen, WANG Dan.Model of total supply capability for distribution network considering customer classification and interaction[J].Automation of Electric Power Systems, 2015, 39 (17) :19-25.
                                    </a>
                                </li>
                                <li id="422">


                                    <a id="bibliography_32" title="WOOD A J, WOLLENBERG B F, SHEBL G B.Power generation, operation and control[M].Hoboken, USA:Wiley, 2013." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power generation,operation and control">
                                        <b>[32]</b>
                                        WOOD A J, WOLLENBERG B F, SHEBL G B.Power generation, operation and control[M].Hoboken, USA:Wiley, 2013.
                                    </a>
                                </li>
                                <li id="424">


                                    <a id="bibliography_33" title="田玉卓, 闫全英, 赵秉文.供热工程[M].北京:机械工业出版社, 2008.TIAN Yuzhuo, YAN Quanying, ZHAO Bingwen.Heating engineering[M].Beijing:China Machine Press, 2008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111227823001&amp;v=MjkzMzRNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTd6TUkxd1FYRnF6R2JLNUg5UE9xSWRIWitzUERS&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                        田玉卓, 闫全英, 赵秉文.供热工程[M].北京:机械工业出版社, 2008.TIAN Yuzhuo, YAN Quanying, ZHAO Bingwen.Heating engineering[M].Beijing:China Machine Press, 2008.
                                    </a>
                                </li>
                                <li id="426">


                                    <a id="bibliography_34" title="孙宏斌, 潘昭光, 郭庆来.多能流能量管理研究:挑战与展望[J].电力系统自动化, 2016, 40 (15) :1-8.SUN Hongbin, PAN Zhaoguang, GUO Qinglai.Energy management for multi-energy flow:challenges and prospects[J].Automation of Electric Power Systems, 2016, 40 (15) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615001&amp;v=MDE4MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNSVNIVGVyRzRIOWZOcW85RlpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[34]</b>
                                        孙宏斌, 潘昭光, 郭庆来.多能流能量管理研究:挑战与展望[J].电力系统自动化, 2016, 40 (15) :1-8.SUN Hongbin, PAN Zhaoguang, GUO Qinglai.Energy management for multi-energy flow:challenges and prospects[J].Automation of Electric Power Systems, 2016, 40 (15) :1-8.
                                    </a>
                                </li>
                                <li id="428">


                                    <a id="bibliography_35" title="PAN Zhaoguang, GUO Qinglai, SUN Hongbin.Interactions of district electricity and heating systems considering time-scale characteristics based on quasi-steady multi-energy flow[J].Applied Energy, 2016, 167:230-243." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201162&amp;v=MDc4Mjc5SDlQT3FZOUZadXNPRFhvN29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUkxb1hhQlk9TmlmT2ZiSw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[35]</b>
                                        PAN Zhaoguang, GUO Qinglai, SUN Hongbin.Interactions of district electricity and heating systems considering time-scale characteristics based on quasi-steady multi-energy flow[J].Applied Energy, 2016, 167:230-243.
                                    </a>
                                </li>
                                <li id="430">


                                    <a id="bibliography_36" title="潘昭光, 孙宏斌, 郭庆来.面向能源互联网的多能流静态安全分析方法[J].电网技术, 2016, 40 (6) :1627-1634.PAN Zhaoguang, SUN Hongbin, GUO Qinglai.Energy internet oriented static security analysis method for multienergy flow[J].Power System Technology, 2016, 40 (6) :1627-1634." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606004&amp;v=MzE5MjFUckJmYkc0SDlmTXFZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVUwzTUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[36]</b>
                                        潘昭光, 孙宏斌, 郭庆来.面向能源互联网的多能流静态安全分析方法[J].电网技术, 2016, 40 (6) :1627-1634.PAN Zhaoguang, SUN Hongbin, GUO Qinglai.Energy internet oriented static security analysis method for multienergy flow[J].Power System Technology, 2016, 40 (6) :1627-1634.
                                    </a>
                                </li>
                                <li id="432">


                                    <a id="bibliography_37" title="MOEINI-AGHTAIE M, ABBASPOUR A, FOTUHI-FIRUZABAD M, et al.A decomposed solution to multipleenergy carriers optimal power flow[J].IEEE Transactions on Power Systems, 2014, 29 (2) :707-716." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A decomposed solution to multiple energy carriers optimal power flow">
                                        <b>[37]</b>
                                        MOEINI-AGHTAIE M, ABBASPOUR A, FOTUHI-FIRUZABAD M, et al.A decomposed solution to multipleenergy carriers optimal power flow[J].IEEE Transactions on Power Systems, 2014, 29 (2) :707-716.
                                    </a>
                                </li>
                                <li id="434">


                                    <a id="bibliography_38" title="靳康萌, 张沛, 邓晓洋, 等.基于K-means聚类技术改进的多线性蒙特卡洛概率能流算法[J].电网技术, 2019, 43 (1) :65-74.JIN Kangmeng, ZHANG Pei, DENG Xiaoyang, et al.Improved multi-linear Monte Carlo probabilistic energy flow calculation method based on K-means clustering technique[J].Power System Technology, 2019, 43 (1) :65-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201901008&amp;v=MTg5MzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNSVRyQmZiRzRIOWpNcm85RmJJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[38]</b>
                                        靳康萌, 张沛, 邓晓洋, 等.基于K-means聚类技术改进的多线性蒙特卡洛概率能流算法[J].电网技术, 2019, 43 (1) :65-74.JIN Kangmeng, ZHANG Pei, DENG Xiaoyang, et al.Improved multi-linear Monte Carlo probabilistic energy flow calculation method based on K-means clustering technique[J].Power System Technology, 2019, 43 (1) :65-74.
                                    </a>
                                </li>
                                <li id="436">


                                    <a id="bibliography_39" title="王成山, 洪博文, 郭力, 等.冷热电联供微网优化调度通用建模方法[J].中国电机工程学报, 2013, 33 (31) :26-33.WANG Chengshan, HONG Bowen, GUO Li, et al.A general modeling method for optimal dispatch of combined cooling, heating and power microgrid[J].Proceedings of the CSEE, 2013, 33 (31) :26-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201331003&amp;v=Mjc3NjhadVpzRnl2aFVMM01QeXJQYmJHNEg5TFBybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[39]</b>
                                        王成山, 洪博文, 郭力, 等.冷热电联供微网优化调度通用建模方法[J].中国电机工程学报, 2013, 33 (31) :26-33.WANG Chengshan, HONG Bowen, GUO Li, et al.A general modeling method for optimal dispatch of combined cooling, heating and power microgrid[J].Proceedings of the CSEE, 2013, 33 (31) :26-33.
                                    </a>
                                </li>
                                <li id="438">


                                    <a id="bibliography_40" title="LI Zhigang, WU Wenchuan, SHAHIDEHPOUR M, et al.Combined heat and power dispatch considering pipeline energy storage of district heating network[J].IEEE Transactions on Sustainable Energy, 2016, 7 (1) :12-22." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Combined heat and power dispatch considering pipeline energy storage of district heating network">
                                        <b>[40]</b>
                                        LI Zhigang, WU Wenchuan, SHAHIDEHPOUR M, et al.Combined heat and power dispatch considering pipeline energy storage of district heating network[J].IEEE Transactions on Sustainable Energy, 2016, 7 (1) :12-22.
                                    </a>
                                </li>
                                <li id="440">


                                    <a id="bibliography_41" title="顾泽鹏, 康重庆, 陈新宇, 等.考虑热网约束的电热能源集成系统运行优化及其风电消纳效益分析[J].中国电机工程学报, 2015, 35 (14) :3596-3604.GU Zepeng, KANG Chongqing, CHEN Xinyu, et al.Operation optimization of integrated power and heat energy systems and the benefit on wind power accommodation considering heating network constraints[J].Proceedings of the CSEE, 2015, 35 (14) :3596-3604." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514015&amp;v=MjUxOTJGeXZoVUwzTVB5clBiYkc0SDlUTnE0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[41]</b>
                                        顾泽鹏, 康重庆, 陈新宇, 等.考虑热网约束的电热能源集成系统运行优化及其风电消纳效益分析[J].中国电机工程学报, 2015, 35 (14) :3596-3604.GU Zepeng, KANG Chongqing, CHEN Xinyu, et al.Operation optimization of integrated power and heat energy systems and the benefit on wind power accommodation considering heating network constraints[J].Proceedings of the CSEE, 2015, 35 (14) :3596-3604.
                                    </a>
                                </li>
                                <li id="442">


                                    <a id="bibliography_42" title="刘家保, 汪田田, 包启鹏, 等.基于模糊c-均值聚类评价城市工业企业发展水平[J].河北北方学院学报 (自然科学版) , 2017, 33 (11) :51-54.LIU Jiabao, WANG Tiantian, BAO Qipeng, et al.Evaluation of urban industrial enterprise’s development level based on fuzzy c-means clustering[J].Journal of Hebei North University (Natural Science Edition) , 2017, 33 (11) :51-54." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZJKN201711010&amp;v=MTMwNDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNUHlmQVlMRzRIOWJOcm85RVpJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[42]</b>
                                        刘家保, 汪田田, 包启鹏, 等.基于模糊c-均值聚类评价城市工业企业发展水平[J].河北北方学院学报 (自然科学版) , 2017, 33 (11) :51-54.LIU Jiabao, WANG Tiantian, BAO Qipeng, et al.Evaluation of urban industrial enterprise’s development level based on fuzzy c-means clustering[J].Journal of Hebei North University (Natural Science Edition) , 2017, 33 (11) :51-54.
                                    </a>
                                </li>
                                <li id="444">


                                    <a id="bibliography_43" title="李扬, 宋天立, 王子健.基于用户数据深度挖掘的综合能源服务关键问题探析[J].电力需求侧管理, 2018, 20 (3) :1-5.LI Yang, SONG Tianli, WANG Zijian.Research on key issues of integrated energy services based on user data deep-mining[J].Power Demand Side Management, 2018, 20 (3) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXQ201803001&amp;v=MDI2MjdmWnVac0Z5dmhVTDNNSVNIVGY3RzRIOW5Nckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[43]</b>
                                        李扬, 宋天立, 王子健.基于用户数据深度挖掘的综合能源服务关键问题探析[J].电力需求侧管理, 2018, 20 (3) :1-5.LI Yang, SONG Tianli, WANG Zijian.Research on key issues of integrated energy services based on user data deep-mining[J].Power Demand Side Management, 2018, 20 (3) :1-5.
                                    </a>
                                </li>
                                <li id="446">


                                    <a id="bibliography_44" title="徐科, 罗凤章, 魏冠元, 等.面向城市能源互联网的城市能源消费特征量化对比分析[J].电力系统及其自动化学报, 2017, 29 (3) :50-54.XU Ke, LUO Fengzhang, WEI Guanyuan, et al.Quantitative comparison and analysis of urban energy-consumption features for urban energy internet[J].Proceedings of the CSU-EPSA, 2017, 29 (3) :50-54." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201703008&amp;v=MTg4NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNSVNIUmFyRzRIOWJNckk5RmJJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[44]</b>
                                        徐科, 罗凤章, 魏冠元, 等.面向城市能源互联网的城市能源消费特征量化对比分析[J].电力系统及其自动化学报, 2017, 29 (3) :50-54.XU Ke, LUO Fengzhang, WEI Guanyuan, et al.Quantitative comparison and analysis of urban energy-consumption features for urban energy internet[J].Proceedings of the CSU-EPSA, 2017, 29 (3) :50-54.
                                    </a>
                                </li>
                                <li id="448">


                                    <a id="bibliography_45" title="谷兴凯, 范高锋, 王晓蓉, 等.风电功率预测技术综述[J].电网技术, 2007, 31 (增刊2) :335-338.GU Xingkai, FAN Gaofeng, WANG Xiaorong, et al.Summarization of wind power prediction technology[J].Power System Technology, 2007, 31 (Supplement 2) :335-338." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS2007S2087&amp;v=MDY3NjhadVpzRnl2aFVMM01JVHJCZmJHNEh0YXZyWTlOWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[45]</b>
                                        谷兴凯, 范高锋, 王晓蓉, 等.风电功率预测技术综述[J].电网技术, 2007, 31 (增刊2) :335-338.GU Xingkai, FAN Gaofeng, WANG Xiaorong, et al.Summarization of wind power prediction technology[J].Power System Technology, 2007, 31 (Supplement 2) :335-338.
                                    </a>
                                </li>
                                <li id="450">


                                    <a id="bibliography_46" title="REIKARD G.Predicting solar radiation at high resolutions:a comparison of time series forecasts[J].Solar Energy, 2009, 83 (3) :342-349." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600627452&amp;v=MDczMzlYYUJZPU5pZk9mYks3SHRETnFZOUZZdWtJQ0hrN29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUkxbw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[46]</b>
                                        REIKARD G.Predicting solar radiation at high resolutions:a comparison of time series forecasts[J].Solar Energy, 2009, 83 (3) :342-349.
                                    </a>
                                </li>
                                <li id="452">


                                    <a id="bibliography_47" title="DING Ni, BSANGER Y, WURTZ F.Next-day MV/LVsubstation load forecaster using time series method[J].Electric Power Systems Research, 2015, 119:345-354." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Next-day MV/LVsubstation load forecaster using time series method">
                                        <b>[47]</b>
                                        DING Ni, BSANGER Y, WURTZ F.Next-day MV/LVsubstation load forecaster using time series method[J].Electric Power Systems Research, 2015, 119:345-354.
                                    </a>
                                </li>
                                <li id="454">


                                    <a id="bibliography_48" title="KARINIOTAKIS G N, STAVRAKAKIS G S, NOGARET EF.Wind power forecasting using advanced neural networks models[J].IEEE Transactions on Energy Conversion, 1996, 11 (4) :762-767." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Wind power forecasting using advanced neural networks models">
                                        <b>[48]</b>
                                        KARINIOTAKIS G N, STAVRAKAKIS G S, NOGARET EF.Wind power forecasting using advanced neural networks models[J].IEEE Transactions on Energy Conversion, 1996, 11 (4) :762-767.
                                    </a>
                                </li>
                                <li id="456">


                                    <a id="bibliography_49" title="I&#183;ZGI E, ZTOPAL A, YERLI B, et al.Short-mid-term solar power prediction by using artificial neural networks[J].Solar Energy, 2012, 86 (2) :725-733." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600626629&amp;v=MDUwODN0RmlubFVyM0lJMW9YYUJZPU5pZk9mYks3SHRETnFZOUZZdWtKQ240d29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[49]</b>
                                        I&#183;ZGI E, ZTOPAL A, YERLI B, et al.Short-mid-term solar power prediction by using artificial neural networks[J].Solar Energy, 2012, 86 (2) :725-733.
                                    </a>
                                </li>
                                <li id="458">


                                    <a id="bibliography_50" title="ZENG Jianwu, QIAO Wei.Short-term wind power prediction using a wavelet support vector machine[J].IEEE Transactions on Sustainable Energy, 2012, 3 (2) :255-264." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Short-term wind power prediction using a wavelet support vector machine">
                                        <b>[50]</b>
                                        ZENG Jianwu, QIAO Wei.Short-term wind power prediction using a wavelet support vector machine[J].IEEE Transactions on Sustainable Energy, 2012, 3 (2) :255-264.
                                    </a>
                                </li>
                                <li id="460">


                                    <a id="bibliography_51" title="刘洋, 许立雄.适用于海量负荷数据分类的高性能反向传播神经网络算法[J].电力系统自动化, 2018, 42 (21) :131-140.DOI:10.7500/AEPS20171215005.LIU Yang, XU Lixiong.High-performance back propagation neural network algorithm for classification of mass load data[J].Automation of Electric Power Systems, 2018, 42 (21) :131-140.DOI:10.7500/AEPS20171215005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821013&amp;v=MjU1NTVoVUwzTUlTSFRlckc0SDluT3JvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[51]</b>
                                        刘洋, 许立雄.适用于海量负荷数据分类的高性能反向传播神经网络算法[J].电力系统自动化, 2018, 42 (21) :131-140.DOI:10.7500/AEPS20171215005.LIU Yang, XU Lixiong.High-performance back propagation neural network algorithm for classification of mass load data[J].Automation of Electric Power Systems, 2018, 42 (21) :131-140.DOI:10.7500/AEPS20171215005.
                                    </a>
                                </li>
                                <li id="462">


                                    <a id="bibliography_52" title="王洪涛, 何成明, 房光华, 等.计及风电预测误差带的调度计划渐进优化模型[J].电力系统自动化, 2011, 35 (22) :131-135.WANG Hongtao, HE Chengming, FANG Guanghua, et al.Agradual optimization model of dispatching schedule taking account of wind power prediction error bands[J].Automation of Electric Power Systems, 2011, 35 (22) :131-135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201122023&amp;v=MDE0NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVUwzTUlTSFRlckc0SDlET3JZOUhaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[52]</b>
                                        王洪涛, 何成明, 房光华, 等.计及风电预测误差带的调度计划渐进优化模型[J].电力系统自动化, 2011, 35 (22) :131-135.WANG Hongtao, HE Chengming, FANG Guanghua, et al.Agradual optimization model of dispatching schedule taking account of wind power prediction error bands[J].Automation of Electric Power Systems, 2011, 35 (22) :131-135.
                                    </a>
                                </li>
                                <li id="464">


                                    <a id="bibliography_53" title="别朝红, 王旭, 胡源.能源互联网规划研究综述及展望[J].中国电机工程学报, 2017, 37 (22) :6445-6462.BIE Zhaohong, WANG Xu, HU Yuan.Review and prospect of planning of energy internet[J].Proceedings of the CSEE, 2017, 37 (22) :6445-6462." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201722001&amp;v=MDQ5MTZVTDNNUHlyUGJiRzRIOWJPclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[53]</b>
                                        别朝红, 王旭, 胡源.能源互联网规划研究综述及展望[J].中国电机工程学报, 2017, 37 (22) :6445-6462.BIE Zhaohong, WANG Xu, HU Yuan.Review and prospect of planning of energy internet[J].Proceedings of the CSEE, 2017, 37 (22) :6445-6462.
                                    </a>
                                </li>
                                <li id="466">


                                    <a id="bibliography_54" title="YAN Jie, LIU Yongqian, HAN Shuang, et al.Reviews on uncertainty analysis of wind power forecasting[J].Renewable&amp;amp;Sustainable Energy Reviews, 2015, 52:1322-1330." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESE268585711F25B8D2CBC325E2755452A&amp;v=MjIyOTczM24yUkF5ZkxlUVFManVDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4N3k4d3F3PU5pZk9mY2E2R05uSnA0cENaZXA1RG5sTHgySVJtVTBPUw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[54]</b>
                                        YAN Jie, LIU Yongqian, HAN Shuang, et al.Reviews on uncertainty analysis of wind power forecasting[J].Renewable&amp;amp;Sustainable Energy Reviews, 2015, 52:1322-1330.
                                    </a>
                                </li>
                                <li id="468">


                                    <a id="bibliography_55" title="PINSON P.Estimation of the uncertainty in wind power forecasting[J/OL].Engineering Sciences[2019-04-01].https://www.researchgate.net/publication/278634808_Estimation_of_the_uncertainty_in_wind_power_forecasting." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Estimation of the uncertainty in wind power forecasting">
                                        <b>[55]</b>
                                        PINSON P.Estimation of the uncertainty in wind power forecasting[J/OL].Engineering Sciences[2019-04-01].https://www.researchgate.net/publication/278634808_Estimation_of_the_uncertainty_in_wind_power_forecasting.
                                    </a>
                                </li>
                                <li id="470">


                                    <a id="bibliography_56" title="吴问足, 乔颖, 鲁宗相, 等.风电功率概率预测方法及展望[J].电力系统自动化, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002.WU Wenzu, QIAO Ying, LU Zongxiang, et al.Methods and prospects for probabilistic forecasting of wind power[J].Automation of Electric Power Systems, 2017 (18) :167-175.DOI:10.7500/AEPS20160914002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718024&amp;v=MTM1MTVIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFVMM01JU0hUZXJHNEg5Yk5wNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[56]</b>
                                        吴问足, 乔颖, 鲁宗相, 等.风电功率概率预测方法及展望[J].电力系统自动化, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002.WU Wenzu, QIAO Ying, LU Zongxiang, et al.Methods and prospects for probabilistic forecasting of wind power[J].Automation of Electric Power Systems, 2017 (18) :167-175.DOI:10.7500/AEPS20160914002.
                                    </a>
                                </li>
                                <li id="472">


                                    <a id="bibliography_57" title="WAN Can, XU Zhao, PINSON P, et al.Probabilistic forecasting of wind power generation using extreme learning machine[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1033-1044." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Probabilistic forecasting of wind power generation using extreme learning machine">
                                        <b>[57]</b>
                                        WAN Can, XU Zhao, PINSON P, et al.Probabilistic forecasting of wind power generation using extreme learning machine[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1033-1044.
                                    </a>
                                </li>
                                <li id="474">


                                    <a id="bibliography_58" title="WAN Can, LIN Jin, WANG Jianhui, et al.Direct quantile regression for nonparametric probabilistic forecasting of wind power generation[J].IEEE Transactions on Power Systems, 2017, 32 (4) :2767-2778." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Direct quantile regression for nonparametric probabilistic forecasting of wind power generation,&amp;quot;">
                                        <b>[58]</b>
                                        WAN Can, LIN Jin, WANG Jianhui, et al.Direct quantile regression for nonparametric probabilistic forecasting of wind power generation[J].IEEE Transactions on Power Systems, 2017, 32 (4) :2767-2778.
                                    </a>
                                </li>
                                <li id="476">


                                    <a id="bibliography_59" title="WAN C, LIN J, SONG Y, et al.Probabilistic forecasting of photovoltaic generation:an efficient statistical approach[J].IEEE Transactions on Power Systems, 2017, 32 (3) :2471-2472." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Probabilistic forecasting of photovoltaic generation:an efficient statistical approach">
                                        <b>[59]</b>
                                        WAN C, LIN J, SONG Y, et al.Probabilistic forecasting of photovoltaic generation:an efficient statistical approach[J].IEEE Transactions on Power Systems, 2017, 32 (3) :2471-2472.
                                    </a>
                                </li>
                                <li id="478">


                                    <a id="bibliography_60" title="何耀耀, 许启发, 杨善林, 等.基于RBF神经网络分位数回归的电力负荷概率密度预测方法[J].中国电机工程学报, 2013, 33 (1) :93-98.HE Yaoyao, XU Qifa, YANG Shanlin, et al.A power load probability density forecasting method based on RBF neural network quantile regression[J].Proceedings of the CSEE, 2013, 33 (1) :93-98." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201301013&amp;v=MDUzODU3cWZadVpzRnl2aFVMM01QeXJQYmJHNEg5TE1ybzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[60]</b>
                                        何耀耀, 许启发, 杨善林, 等.基于RBF神经网络分位数回归的电力负荷概率密度预测方法[J].中国电机工程学报, 2013, 33 (1) :93-98.HE Yaoyao, XU Qifa, YANG Shanlin, et al.A power load probability density forecasting method based on RBF neural network quantile regression[J].Proceedings of the CSEE, 2013, 33 (1) :93-98.
                                    </a>
                                </li>
                                <li id="480">


                                    <a id="bibliography_61" title="WANG H, HUANG J.Incentivizing energy trading for interconnected microgrids[J].IEEE Transactions on Smart Grid, 2016, 9 (4) :2647-2657." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Incentivizing energy trading for interconnected microgrids">
                                        <b>[61]</b>
                                        WANG H, HUANG J.Incentivizing energy trading for interconnected microgrids[J].IEEE Transactions on Smart Grid, 2016, 9 (4) :2647-2657.
                                    </a>
                                </li>
                                <li id="482">


                                    <a id="bibliography_62" title="ZHANG L, LI Z, WU C.Randomized auction design for electricity markets between grids and microgrids[J].ACMSigmetrics Performance Evaluation Review, 2014, 42 (1) :99-110." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM14070900000247&amp;v=MjY2MjZkR2VycVFUTW53WmVadEZpbmxVcjNJSTFvWGFCWT1OaWZJWTdLOEh0Yk1wbzlGWk9zUERuZytvQk1UNlQ0UFFIL2lyUg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[62]</b>
                                        ZHANG L, LI Z, WU C.Randomized auction design for electricity markets between grids and microgrids[J].ACMSigmetrics Performance Evaluation Review, 2014, 42 (1) :99-110.
                                    </a>
                                </li>
                                <li id="484">


                                    <a id="bibliography_63" title="NUNNA H K, SRINIVASAN D.Multi-agent based transactive energy framework for distribution systems with smart microgrids[J].IEEE Transactions on Industrial Informatics, 2017, 13 (5) :2241-2250." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-agent based transactive energy framework for distribution systems with smart microgrids">
                                        <b>[63]</b>
                                        NUNNA H K, SRINIVASAN D.Multi-agent based transactive energy framework for distribution systems with smart microgrids[J].IEEE Transactions on Industrial Informatics, 2017, 13 (5) :2241-2250.
                                    </a>
                                </li>
                                <li id="486">


                                    <a id="bibliography_64" title="YUE C, WEI W, FENG L, et al.Energy trading and market equilibrium in integrated heat-power distribution systems[J/OL].IEEE Transactions on Smart Grid[2019-04-01].https://ieeexplore.ieee.org/document/8390926." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy trading and market equilibrium in integrated heat-power distribution systems">
                                        <b>[64]</b>
                                        YUE C, WEI W, FENG L, et al.Energy trading and market equilibrium in integrated heat-power distribution systems[J/OL].IEEE Transactions on Smart Grid[2019-04-01].https://ieeexplore.ieee.org/document/8390926.
                                    </a>
                                </li>
                                <li id="488">


                                    <a id="bibliography_65" title="MIHAYLOV M, JURADO S, AVELLANA N, et al.NRG-X-change a novel mechanism for trading of renewable energy in smart grids[EB/OL].[2019-04-01].https://www.researchgate.net/publication/287377465_NRG-X-change_a_novel_mechanism_for_trading_of_renewable_energy_in_smart_grids." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=NRG-X-change a novel mechanism for trading of renewable energy in smart grids">
                                        <b>[65]</b>
                                        MIHAYLOV M, JURADO S, AVELLANA N, et al.NRG-X-change a novel mechanism for trading of renewable energy in smart grids[EB/OL].[2019-04-01].https://www.researchgate.net/publication/287377465_NRG-X-change_a_novel_mechanism_for_trading_of_renewable_energy_in_smart_grids.
                                    </a>
                                </li>
                                <li id="490">


                                    <a id="bibliography_66" title="HU Junjie, YANG Guangya, XUE yusheng.Economic assessment of network-constrained transactive energy for managing flexible demand in distribution systems[J].Energies, 2017, 10 (5) :711." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Economic assessment of network-constrained transactive energy for managing flexible demand in distribution systems">
                                        <b>[66]</b>
                                        HU Junjie, YANG Guangya, XUE yusheng.Economic assessment of network-constrained transactive energy for managing flexible demand in distribution systems[J].Energies, 2017, 10 (5) :711.
                                    </a>
                                </li>
                                <li id="492">


                                    <a id="bibliography_67" title="QIU Jing, ZHAO Junhua, YANG Hongming.Optimal scheduling for prosumers in coupled transactive power and gas systems[J].IEEE Transactions on Power Systems, 2018, 33 (2) :1970-1980." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal scheduling for prosumers in coupled transactive power and gas systems">
                                        <b>[67]</b>
                                        QIU Jing, ZHAO Junhua, YANG Hongming.Optimal scheduling for prosumers in coupled transactive power and gas systems[J].IEEE Transactions on Power Systems, 2018, 33 (2) :1970-1980.
                                    </a>
                                </li>
                                <li id="494">


                                    <a id="bibliography_68" title="闻旻, 刘育权, 胡枭, 等.含分布式供能设备的综合能源系统规划评价[J].电测与仪表, 2018, 55 (21) :68-74.WEN Min, LIU Yuquan, HU Xiao, et al.Evaluation of integrated energy system planning with distributed energy devices[J].Electrical Measurement&amp;amp;Instrumentation, 2018, 55 (21) :68-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201821014&amp;v=MTM1NDdmWnVac0Z5dmhVTDNNSVM3U2Y3RzRIOW5Pcm85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[68]</b>
                                        闻旻, 刘育权, 胡枭, 等.含分布式供能设备的综合能源系统规划评价[J].电测与仪表, 2018, 55 (21) :68-74.WEN Min, LIU Yuquan, HU Xiao, et al.Evaluation of integrated energy system planning with distributed energy devices[J].Electrical Measurement&amp;amp;Instrumentation, 2018, 55 (21) :68-74.
                                    </a>
                                </li>
                                <li id="496">


                                    <a id="bibliography_69" title="张涛, 朱彤, 高乃平, 等.分布式冷热电能源系统优化设计及多指标综合评价方法的研究[J].中国电机工程学报, 2015, 35 (14) :3706-3713.ZHANG Tao, ZHU Tong, GAO Naiping, et al.Optimization design and multi-criteria comprehensive evaluation method of combined cooling heating and power system[J].Proceedings of the CSEE, 2015, 35 (14) :3706-3713." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514028&amp;v=MjMwMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFVMM01QeXJQYmJHNEg5VE5xNDlIYklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[69]</b>
                                        张涛, 朱彤, 高乃平, 等.分布式冷热电能源系统优化设计及多指标综合评价方法的研究[J].中国电机工程学报, 2015, 35 (14) :3706-3713.ZHANG Tao, ZHU Tong, GAO Naiping, et al.Optimization design and multi-criteria comprehensive evaluation method of combined cooling heating and power system[J].Proceedings of the CSEE, 2015, 35 (14) :3706-3713.
                                    </a>
                                </li>
                                <li id="498">


                                    <a id="bibliography_70" title="张世翔, 吕帅康.面向园区微电网的综合能源系统评价方法[J].电网技术, 2018, 42 (8) :2431-2439.ZHANG Shixiang, LShuaikang.Evaluation method of parklevel integrated energy system for microgrid[J].Power System Technology, 2018, 42 (8) :2431-2439." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201808008&amp;v=Mjg3NzMzenFxQnRHRnJDVVI3cWZadVpzRnl2aFVMM01JVHJCZmJHNEg5bk1wNDlGYklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[70]</b>
                                        张世翔, 吕帅康.面向园区微电网的综合能源系统评价方法[J].电网技术, 2018, 42 (8) :2431-2439.ZHANG Shixiang, LShuaikang.Evaluation method of parklevel integrated energy system for microgrid[J].Power System Technology, 2018, 42 (8) :2431-2439.
                                    </a>
                                </li>
                                <li id="500">


                                    <a id="bibliography_71" title="LIANG Nanying, HUANG Guangbin, SARATCHANDRANP, et al.A fast and accurate online sequential learning algorithm for feedforward networks[J].IEEE Transactions on Neural Networks, 2006, 17 (6) :1411-1423." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A fast and accurate online sequential learning algorithm for feedforward networks">
                                        <b>[71]</b>
                                        LIANG Nanying, HUANG Guangbin, SARATCHANDRANP, et al.A fast and accurate online sequential learning algorithm for feedforward networks[J].IEEE Transactions on Neural Networks, 2006, 17 (6) :1411-1423.
                                    </a>
                                </li>
                                <li id="502">


                                    <a id="bibliography_72" title="WEI C, FADLULLAH Z M, KATO N, et al.GT-CFS:a game theoretic coalition formulation strategy for reducing power loss in micro grids[J].IEEE Transactions on Parallel and Distributed Systems, 2014, 25 (9) :2307-2317." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=GT-CFS:A game theoretic coalition formulation strategy for reducing power loss in micro grids">
                                        <b>[72]</b>
                                        WEI C, FADLULLAH Z M, KATO N, et al.GT-CFS:a game theoretic coalition formulation strategy for reducing power loss in micro grids[J].IEEE Transactions on Parallel and Distributed Systems, 2014, 25 (9) :2307-2317.
                                    </a>
                                </li>
                                <li id="504">


                                    <a id="bibliography_73" >
                                        <b>[73]</b>
                                    耿新.电力信息网络风险分析与量化评估研究[D].保定:华北电力大学, 2009.GENG Xin.The risk analysis and quantitative assessment research of electric power information network[D].Baoding:North China Electric Power University, 2009.</a>
                                </li>
                                <li id="506">


                                    <a id="bibliography_74" title="田世明, 栾文鹏, 张东霞, 等.能源互联网技术形态与关键技术[J].中国电机工程学报, 2015, 35 (14) :3482-3494.TIAN Shiming, LUAN Wenpeng, ZHANG Dongxia, et al.Technical forms and key technologies on energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3482-3494." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514003&amp;v=MjU0MzlNUHlyUGJiRzRIOVROcTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[74]</b>
                                        田世明, 栾文鹏, 张东霞, 等.能源互联网技术形态与关键技术[J].中国电机工程学报, 2015, 35 (14) :3482-3494.TIAN Shiming, LUAN Wenpeng, ZHANG Dongxia, et al.Technical forms and key technologies on energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3482-3494.
                                    </a>
                                </li>
                                <li id="508">


                                    <a id="bibliography_75" title="Smart energy made in Germany|E-Dema[EB/OL].[2019-04-01].http://www.digitale-technologien.de/DT/Redaktion/DE/Downloads/Factsheets/factsheet-e-dema.pdf?_blob=pub licationFile&amp;amp;v=2." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Smart energy made in Germany|E-Dema">
                                        <b>[75]</b>
                                        Smart energy made in Germany|E-Dema[EB/OL].[2019-04-01].http://www.digitale-technologien.de/DT/Redaktion/DE/Downloads/Factsheets/factsheet-e-dema.pdf?_blob=pub licationFile&amp;amp;v=2.
                                    </a>
                                </li>
                                <li id="510">


                                    <a id="bibliography_76" title="侯孚睿, 王秀丽, 锁涛, 等.英国电力容量市场设计及对中国电力市场改革的启示[J].电力系统自动化, 2015, 39 (24) :1-7.HOU Furui, WANG Xiuli, SUO Tao, et al.Capacity market design in the United Kingdom and revelation to China’s electricity market reform[J].Automation of Electric Power Systems, 2015, 39 (24) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201524001&amp;v=MjExODVyRzRIOVRPcTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[76]</b>
                                        侯孚睿, 王秀丽, 锁涛, 等.英国电力容量市场设计及对中国电力市场改革的启示[J].电力系统自动化, 2015, 39 (24) :1-7.HOU Furui, WANG Xiuli, SUO Tao, et al.Capacity market design in the United Kingdom and revelation to China’s electricity market reform[J].Automation of Electric Power Systems, 2015, 39 (24) :1-7.
                                    </a>
                                </li>
                                <li id="512">


                                    <a id="bibliography_77" >
                                        <b>[77]</b>
                                    李琼.天津中新生态城动漫园三联供能源系统优化分析[D].天津:天津大学, 2011.LI Qiong.Optimization analysis of triple supply energy supply system in Tianjin Zhongxin Eco-city Animation Park[D].Tianjin:Tianjin University, 2011.</a>
                                </li>
                                <li id="514">


                                    <a id="bibliography_78" >
                                        <b>[78]</b>
                                    国网能源研究院.苏州建设国际能源变革发展典范城市[R].2016.State Grid Energy Research Institute.Suzhou builds a model city for international energy transformation and development[R].2016.</a>
                                </li>
                                <li id="516">


                                    <a id="bibliography_79" title="JIN Chengsheng, LIU Wenjian, QIU Shangqing.Application of microgrid technology in Shanghai Disney 110kV intelligent substation[J].East China Electric Power, 2014, 42 (5) :1027-1030." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL201405051&amp;v=MTAxOTlNTFNuUFlyRzRIOVhNcW85QVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[79]</b>
                                        JIN Chengsheng, LIU Wenjian, QIU Shangqing.Application of microgrid technology in Shanghai Disney 110kV intelligent substation[J].East China Electric Power, 2014, 42 (5) :1027-1030.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),2-16 DOI:10.7500/AEPS20181130012            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">面向新型城镇的能源互联网关键技术及应用</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%91%E7%8E%89%E5%B9%B3&amp;code=25078266&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郑玉平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E4%B8%B9&amp;code=08900263&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王丹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%B8%87%E7%81%BF&amp;code=41466820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">万灿</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E5%BF%97%E5%AE%8F&amp;code=10903394&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨志宏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E7%AB%9F%E6%88%90&amp;code=42237557&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈竟成</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%95%AC%E5%A6%82&amp;code=10664018&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李敬如</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E7%90%B3&amp;code=11673569&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴琳</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%94%B5%E5%8D%97%E7%91%9E%E7%A7%91%E6%8A%80%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0046308&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国电南瑞科技股份有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">天津大学智能电网教育部重点实验室天津大学</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0206217&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%A4%A9%E6%B4%A5%E5%B8%82%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=0291440&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网天津市电力公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%8C%97%E4%BA%AC%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网北京经济技术研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>面向新型城镇的能源互联网具有多能协同、交易开放的特点, 能源互联网技术可改变城镇用户的用能方式, 将成为解决中国城镇化过程中未来城镇能源问题的有效途径之一。从多能耦合综合能源系统规划和优化运行、分布式多能“源荷”预测不确定性与市场化交易两个方面, 分析了面向新型城镇的能源互联网面临的关键科学问题。在此基础之上, 提出了面向新型城镇的能源互联网关键技术及应用的研究体系。从多能网络综合规划、面向多主体的优化调度、分布式能源交易与多能市场机制、全环节能源互联网客观综合评价、面向多能接入和协调运行的互动用能装备以及典型示范工程建设思路等5个方面, 阐述了面向新型城镇的能源互联网关键技术具体细节及研究路线。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%96%B0%E5%9E%8B%E5%9F%8E%E9%95%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新型城镇;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源互联网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%A7%84%E5%88%92%E8%BF%90%E8%A1%8C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">规划运行;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%A4%E6%98%93%E4%BA%92%E5%8A%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">交易互动;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%94%BF%E7%AD%96%E8%AF%84%E4%BB%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">政策评价;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%A3%85%E5%A4%87%E5%B9%B3%E5%8F%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">装备平台;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A4%BA%E8%8C%83%E5%B7%A5%E7%A8%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">示范工程;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    郑玉平 (1964—) , 男, 博士, 教授级高级工程师, 主要研究方向:综合能源系统优化运行、电力系统继电保护与控制等。E-mail:zhengyuping@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    *王丹 (1981—) , 男, 副教授, 博士生导师, 主要研究方向:综合能源电力系统规划与运行、智能配用电系统分析、分布式能源与微网等。E-mail:wangdantjuee@tju.edu.cn;
                                </span>
                                <span>
                                    万灿 (1986—) , 男, 研究员、博士生导师, 主要研究方向:能源预测技术与可再生能源消纳、主动配电网与综合能源系统、人工智能及其智能电网应用。E-mail:canwan@zju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB0905000);</span>
                                <span>国家电网公司总部科技项目 (SGTJDK00DWJS1800232);</span>
                    </p>
            </div>
                    <h1><b>Key Technology and Application of Energy Internet Oriented to New-type Towns</b></h1>
                    <h2>
                    <span>ZHENG Yuping</span>
                    <span>WANG Dan</span>
                    <span>WAN Can</span>
                    <span>YANG Zhihong</span>
                    <span>CHEN Jingcheng</span>
                    <span>LI Jingru</span>
                    <span>WU Lin</span>
            </h2>
                    <h2>
                    <span>NARI Technology Co.Ltd.</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
                    <span>Key Laboratory of the Ministry of Education on Smart Power Grids, Tianjin University</span>
                    <span>College of Electrical Engineering, Zhejiang University</span>
                    <span>State Grid Tianjin Electric Power Company</span>
                    <span>State Power Economic Research Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Energy Internet oriented to new-type towns possesses the characteristics of multi-energy coordination and open transaction.Energy Internet technology could change the way of energy utilization for urban users, and it would become one of the effective ways of solving future urban energy issues in the urbanization process of China.This paper analyses some key scientific problems of Energy Internet oriented to new-type towns from two aspects:planning and optimized operation of multienergy coupled integrated energy system, uncertainty prediction of distributed multi-energy “source-load”and market transaction.On this basis, the key technology and application research framework of Energy Internet oriented to new-type towns are presented.Furthermore, this paper proposes details and research routes for key technologies of Energy Internet oriented to new-type towns, including interconnection and interactive planning of multi-energy networks, optimized scheduling towards multiple agents, distributed energy transaction and multi-energy market mechanism, comprehensive evaluation of all energy links, interactive energy equipment with multi-energy access and coordinated operation, and construction methods of typical demonstration project.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=new-type%20towns&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">new-type towns;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Energy%20Internet&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Energy Internet;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=planning%20and%20operation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">planning and operation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transaction%20interaction&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transaction interaction;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=policy%20evaluation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">policy evaluation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=equipment%20platform&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">equipment platform;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=demonstration%20project&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">demonstration project;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2018YFB0905000);</span>
                                <span>State Grid Coporation of China (No.SGTJDK00DWJS1800232);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="159" name="159" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="160">中国正在经历历史上最大规模的城镇化进程, 在此过程中城镇能源系统存在着能源资源消耗强度大、综合能效偏低、碳排放压力大、供需互动不足等共性能源问题<citation id="518" type="reference"><link href="360" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。城镇综合能效水平远低于欧美等发达国家, 清洁能源占比低, 负荷互动水平低, 城镇发展需要进入提质升级阶段。文献<citation id="519" type="reference">[<a class="sup">2</a>]</citation>提出新型城镇是中国城镇化发展的方向, 具有“城乡统筹、城乡一体、产城互动、节约集约、生态宜居、和谐发展”六大特征。</p>
                </div>
                <div class="p1">
                    <p id="161">传统的城镇能源系统由于缺乏能源互联途径, 存在综合能效低、清洁能源占比低、供需互动不足等问题。目前, 国内外专家学者重点关注的泛在电力物联网<citation id="520" type="reference"><link href="364" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>作为中国未来能源领域重要发展方向, 以打造智慧能源综合服务体系为目标, 构建能源互联网生态圈, 将互联网与能源生产、传输、存储、消费以及能源市场深度融合, 形成的能源产业发展新形态具备多能协同、交易开放等特征, 是解决中国城镇化进程中能源问题的重要技术手段。同时, 所形成的面向新型城镇的能源互联网技术也是能源互联网生态圈的重要一环, 将促进能源流、信息流、业务流的融合统一, 提升城镇能源的安全经济高效利用<citation id="521" type="reference"><link href="366" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="162">现阶段, 国内外围绕能源互联网关键技术已开展了一些研究, 包括规划与运行<citation id="523" type="reference"><link href="366" rel="bibliography" /><link href="368" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>、交易与互动<citation id="524" type="reference"><link href="370" rel="bibliography" /><link href="372" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>、工程与装备<citation id="522" type="reference"><link href="374" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>、政策与评价<citation id="525" type="reference"><link href="376" rel="bibliography" /><link href="378" rel="bibliography" /><link href="380" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>等各个方面。这些研究将在中国建设新型城镇能源互联网时起到重要的参考作用。</p>
                </div>
                <div class="p1">
                    <p id="163">面向新型城镇的能源互联网将具有互联互通、产销一体、交易多元等特点。依托于能源互联网的新型城镇能源系统将打破各能流之间的壁垒, 使电、热、冷等能源互联互通, 大幅度提升能源系统效率。同时, 开放能源交易市场, 提升能源供需双方的互动性。然而, 随着新型城镇的发展需求和新型城镇多能源系统的进一步发展, 多类异质能源流系统呈现强耦合特性, 能源供需双方互动多样, 新型城镇的能源互联网规划和运行方式将变得更加复杂<citation id="526" type="reference"><link href="382" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>;此外, 分布式可再生能源与多能负荷具有强不确定性, 市场参与主体众多, 市场交易信息海量, 分布式多能“源荷”预测以及市场化交易方式都将发生改变。</p>
                </div>
                <div class="p1">
                    <p id="164">综上所述, 面向新型城镇的能源互联网将成为未来新型城镇能源系统的重要发展方向之一。但同时由于新型城镇能源系统在规划、运行、交易、评价、装备等方面存在着区别于传统城镇能源系统的典型特征, 所以需要对相关技术进行革新, 需要对面向新型城镇的能源互联网关键技术及应用进行探索。</p>
                </div>
                <h3 id="165" name="165" class="anchor-tag"><b>1</b> 城镇能源系统典型共性问题</h3>
                <div class="p1">
                    <p id="166">城镇能源系统主要由集中的供电网络、供热、供气管网和各类分布式能源以及多样的能源负荷组成, 供能形式丰富, 用能负荷种类多元。目前, 城镇能源系统存在一些典型共性问题。图1分别给出了天津、江苏、美国得克萨斯州 (简称得州) 和日本大阪典型城镇综合能效和清洁能源占比的情况<citation id="527" type="reference"><link href="384" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>, 表1给出了北京、佛山、洛杉矶、纽约典型城镇的互动量占比情况<citation id="528" type="reference"><link href="386" rel="bibliography" /><link href="388" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="167">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914003_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 典型城镇综合能效和清洁能源占比" src="Detail/GetImg?filename=images/DLXT201914003_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 典型城镇综合能效和清洁能源占比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914003_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Comprehensive energy efficiency and clean energy ratio of typical towns</b></p>

                </div>
                <div class="area_img" id="168">
                    <p class="img_tit"><b>表1 典型城镇互动量占比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Interaction quantity ratio of typical towns</b></p>
                    <p class="img_note"></p>
                    <table id="168" border="1"><tr><td><br />地点</td><td>时间</td><td>削减量/<br />MW</td><td>占负荷比/<br />%</td><td>响应情况</td><td>激励类型</td></tr><tr><td>北京</td><td>2015-08</td><td> 70</td><td>0.37</td><td>提前30 min</td><td>补贴</td></tr><tr><td><br />佛山</td><td>2015-07</td><td>42</td><td>0.42</td><td>日前通知为主</td><td>补贴</td></tr><tr><td><br />洛杉矶</td><td>2001-09</td><td>1 020</td><td>10</td><td>日前与计划前</td><td>分时电价<br />与补贴</td></tr><tr><td><br />纽约</td><td>2006-08</td><td>530</td><td>5</td><td>日前现货市场</td><td>基于激励</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="169">对于指定的城镇区域, 一次能源消耗量包括外界输入的一次能源 (如从外界输入的火电、天然气、石油等) 与城镇当地的分布式能源产出的一次能源 (如可再生能源) 。总耗能量包括城镇中实际消耗的各种形式能量总量 (如电能、热能等多种形式能源的总耗能量) 。有关城镇综合能效的定义是总耗能量与一次能源消耗量之比, 城镇清洁能源占比的定义为清洁能源的供能量 (如风电、光伏等) 与总耗能量的比值。定义式为:</p>
                </div>
                <div class="p1">
                    <p id="170" class="code-formula">
                        <mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>m</mi><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>m</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="171">式中:<i>m</i>为综合能效;<i>E</i><sub>t</sub>为总耗能量 (电、冷、热等) ;<i>E</i><sub>p</sub>为一次能源消耗量 (外界输入+当地能源) ;<i>m</i><sub>e</sub>为清洁能源占比;<i>E</i><sub>e</sub>为清洁能源供能量。</p>
                </div>
                <div class="p1">
                    <p id="172">从图1和表1可以看出, 中国城镇综合能效水平要比美日等发达国家低10%左右, 清洁能源占比更是低了近30%, 互动量占负荷总量低于1%。城镇能源系统存在综合能效低、清洁能源占比低、供需互动不足等典型共性能源问题。中国在城镇化进程的能源领域上, 追赶任务艰巨。</p>
                </div>
                <h3 id="173" name="173" class="anchor-tag"><b>2</b> 新型城镇能源系统的基本特征</h3>
                <h4 class="anchor-tag" id="174" name="174">1) 城镇用能特征局部差异化</h4>
                <div class="p1">
                    <p id="175">中国地域广阔, 各地区城镇发展迅速, 新型城镇的用能特征伴随各地域发展目标不同, 将呈现出更为显著的差异性。</p>
                </div>
                <div class="p1">
                    <p id="176">中国东部地区生产总值占全国的51.6%, 人口占全国比重的38.3%<citation id="529" type="reference"><link href="390" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 各省市的能源生产存在不平衡现象。东部地区新型城镇的能源消耗将更大, 对能源品质的要求更高。</p>
                </div>
                <div class="p1">
                    <p id="177">中国中部地区工业基础雄厚, 能源资源丰富, 但开发利用不足。中部地区新型城镇将进一步大幅提高能源利用率, 增强产业集聚能力, 加速城镇化发展质量。</p>
                </div>
                <div class="p1">
                    <p id="178">中国西部地区目前经济发展水平相对落后, 面积占全国的71.4%, 生产总值仅占全国的18.14%。西部新型城镇将更侧重利用当地资源禀赋特点, 高效利用自然资源, 向集约型和质量效益型转变。</p>
                </div>
                <div class="p1">
                    <p id="179">中国东北部地区城市化水平高于全国平均水平, 2011年已达到58%, 但其用能形式粗放, 能源利用率偏低。东北部地区新型城镇将更注重节能增效, 改变原有的能源利用状况。</p>
                </div>
                <div class="p1">
                    <p id="180">针对不同地区的地理特征、资源禀赋、经济发展状况等, 在进行城镇化建设时应充分考虑共性问题与差异性问题, 探索可复制、可推广、差异化的新型城镇能源互联网建设模式, 从各个方面对能源进行统筹管理, 实现多类能源的开放互联和调度优化, 提高能源的综合使用效率<citation id="530" type="reference"><link href="392" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="181" name="181">2) 城镇能源消费广域随机化</h4>
                <div class="p1">
                    <p id="182">在用户用能行为方面, 新型城镇用能需求趋向多样化, 用能规律难以把握, 用能主观能动性更强, 用能行为复杂化, 加剧了随机化趋势。同时新型城镇多种形式能源供应主体增多, 各主体的利益目标不同, 用户用能行为难以刻画和量化, 增大了多主体间的博弈行为的不确定性。</p>
                </div>
                <div class="p1">
                    <p id="183">新型城镇发展对能源需求水平的不断提高, 使得用户用能行为呈现更为广泛的随机性。需要研究分布式“源荷”在时间和空间上相关性, 充分评估“源荷”的不确定性, 对用户用能行为进行更为细致的刻画, 实现对多能“源荷”的精准预测。</p>
                </div>
                <h4 class="anchor-tag" id="184" name="184">3) 城镇能源参与主体深度多样化</h4>
                <div class="p1">
                    <p id="185">新型城镇发展伴随着多能耦合环节和各种分布式能源的大量接入与特色产业的发展, 不同城镇在发展过程中对能源、产业、城市发展布局的侧重点不同, 引入的参与主体类型也不同。例如, 城镇侧重于重工业、农业、商业, 其目标利益主体不同, 引入的多能主体不同。新型城镇能源系统的参与主体呈现出主体深度多样化的特征。</p>
                </div>
                <div class="p1">
                    <p id="186">参与主体增多将会使能源规划、运行、交易等过程更加复杂, 需要考虑多方利益主体间的需求以及博弈过程。例如在规划环节, 在对能源站与能源网络进行规划过程中, 既需要满足经济建设成本和环境治理成本最小, 又需要考虑使能源站的建设主体、能源网络建设主体、各能源系统的运营维护主体等多方利益最大化。因此, 需要充分考虑新型城镇能源系统在多主体下的发展需求, 研究多主体能源互联网技术。</p>
                </div>
                <h4 class="anchor-tag" id="187" name="187">4) 城镇能源市场扁平多元化</h4>
                <div class="p1">
                    <p id="188">新型城镇能源市场中由于多能交易的引入与交易主体的增多, 使得新型城镇能源市场呈现出一种结构扁平化与交易体系多元化发展的趋势。新型城镇能源市场需要考虑到能源系统中多利益主体间的对等交易和灵活互动, 设计市场结构与交易体系, 引进能源多级交易模式, 实现能源供需动态平衡<citation id="531" type="reference"><link href="370" rel="bibliography" /><link href="372" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。新型城镇能源市场通过多能源交易, 使得市场参与主体增多, 拓宽了能源市场宽度, 从而使市场结构呈现一种紧凑的扁平化结构。</p>
                </div>
                <div class="p1">
                    <p id="189">在交易体系多元化方面, 由于电力公司、天然气公司、供热公司等多能源供应主体增加, 能源产销一体化主体的加入, 综合能源服务商与能源零售商的参与, 能源供需互动更频繁, 交易更灵活, 交易模式更多元。例如以能源消费为主体的用户可以选择通过提交能源需求给综合能源服务商, 由综合能源服务商向市场集中购买能源进行集中式的交易。用户也可以选择向能源零售商单独购买所需要的能源, 或者通过与其他具有分布式能源的产销一体化用户进行双向拍卖交易来满足能源需求。</p>
                </div>
                <h4 class="anchor-tag" id="190" name="190">5) 信息能源耦合密集化</h4>
                <div class="p1">
                    <p id="191">新型城镇能源系统中网络规模和量测、决策单元数量增加, 能源网络与信息网络的耦合交互密集。综合能源系统中多能的运行控制调度依赖于信息通信系统的实时可靠传递, 系统各区域多能流的变化也时刻影响信息系统的数据采集。大量出现的信息与能源耦合交互的场景, 推动新型城镇能源系统中的能源与信息逐步融合, 呈现出信息能源一体化特征。信息能源的融合一方面能够打破能源与信息间的壁垒, 通过信息的交流指导, 使能源交互更加密集化、频繁化, 能够对能量进行更为精细的管控, 将信息采集处理、能量管控进行统一管理;另一方面, 信息与能源的一体化也是实现分布式能源对等交易、可信交互和智能管理的重要基础, 为多能交易市场的构建提供支持。</p>
                </div>
                <div class="p1">
                    <p id="192">因此需要充分考虑新型城镇能源系统下的信息与能源的交互, 研究信息能源融合技术。</p>
                </div>
                <h3 id="193" name="193" class="anchor-tag"><b>3 面向新型城镇的能源互联网关键技术及应用科学问题</b></h3>
                <div class="p1">
                    <p id="194">面向新型城镇的能源互联网技术, 将会改变城镇的用能方式, 这主要由以下两个方面原因造成:①新型城镇能源系统多能源耦合;②分布式可再生能源出力和用户个体、群体能源消费具有强不确定性。由此产生需要研究的两个科学问题:①综合规划和优化运行问题;②预测不确定性与市场化交易问题。</p>
                </div>
                <div class="p1">
                    <p id="195">针对面向新型城镇的能源互联网带来的综合规划和优化运行、预测不确定性与市场化交易这两类问题, 现有城镇能源系统必须实现从“传统单一能源利用方式、传统单一能源市场”的单一模式, 到“以用户为中心、开放互联、多能协同、多能互补”的友好多边模式转变。这种转变对提高可再生能源消纳水平、综合能源利用率, 降低能源运营成本和用户用能成本具有重要意义。下面具体阐述这2个科学问题。</p>
                </div>
                <h4 class="anchor-tag" id="196" name="196"><b>3.1</b> 新型城镇能源系统综合规划和优化运行</h4>
                <div class="p1">
                    <p id="197">科学问题1包括多能源耦合下面向新型城镇的绿色集约能源系统综合规划、多能协同的运行优化和能量优化管理问题。</p>
                </div>
                <h4 class="anchor-tag" id="198" name="198">1) 新型城镇能源系统综合规划问题</h4>
                <div class="p1">
                    <p id="199">新型城镇能源系统需更加注重能源间的互联互通、多能协同问题。然而, 新型城镇供应能源种类众多, 各类能源性质不同, 多能源耦合系统<citation id="532" type="reference"><link href="394" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>各异质能源建模基本特征存在差异, 多能协同困难, 如电、气、热的时间尺度不同。因此, 需要不同的规划和运行优化方法去处理“源荷”间互联互通互动关系, 进行综合规划、协同优化。</p>
                </div>
                <h4 class="anchor-tag" id="200" name="200">2) 新型城镇能源系统多能协同运行优化问题</h4>
                <div class="p1">
                    <p id="201">新型城镇增大了可再生能源的接入比例, 清洁能源较多, 能源利用随机化和弃风弃光现象严重。清洁能源的不确定性和多能“源荷”间的互联互动给新型城镇能源系统规划与运行带来了巨大挑战。新型城镇能源系统“源荷”种类多样, 源端可再生能源出力、能源价格、政策因素以及负荷侧需求响应等使能源互联系统不确定性进一步增加, 使得通过合理的规划与运行, 对能量进行合理管理尤为重要。</p>
                </div>
                <div class="p1">
                    <p id="202">因此, 需要革新传统的规划、运行优化等理论和方法, 以适应面向新型城镇的能源互联网的多能耦合规划和多能协同运行。如图2所示, 是新型城镇能源系统综合规划和优化运行示意图。按照能源互联区域的大小与连接方式, 可以将新型城镇能源系统分为城镇级、区域级、用户级。新型城镇能源互联系统以商业、工业、居民等区域为主体, 围绕不同等级的能源站, 通过配电线路、燃气管网与热力管网等为供能网络, 使区域内与区域间的能源系统相互联通。各层级均可进行层级内的自律控制以及层级间的协调控制, 同时也接受与其他层级进行互联互通的协同运行。在规划时需要对多能耦合系统进行标准化建模, 对多能“源荷”进行分析进行不确定建模, 并考虑供需之间的互动性, 进行综合规划。</p>
                </div>
                <div class="area_img" id="203">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914003_203.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 新型城镇能源系统综合规划和优化运行" src="Detail/GetImg?filename=images/DLXT201914003_203.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 新型城镇能源系统综合规划和优化运行</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914003_203.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Planning and optimal operation of energy system for new-type towns</b></p>

                </div>
                <h4 class="anchor-tag" id="204" name="204"><b>3.2</b> 分布式“源荷”不确定性与市场化交易</h4>
                <div class="p1">
                    <p id="205">科学问题2包括分布式多能“源荷”概率预测与集中/分布协调的能源交易模式设计问题。</p>
                </div>
                <h4 class="anchor-tag" id="206" name="206">1) 分布式多能“源荷”不确定性</h4>
                <div class="p1">
                    <p id="207">高比例可再生能源的接入将推进新型城镇资源节约和环境友好型社会生态文明建设, 实现可持续发展。但新型城镇人口众多, 城乡区域发展存在不均衡。多能负荷波动性大, 并且由于分布式可再生能源的非线性、异方差、非平稳与强随机性等特点, 导致运行状态复杂多变、“源荷”波动变化快速, 使得能源系统呈现多维度高不确定性特征, 增加了分布式“源荷”预测难度<citation id="533" type="reference"><link href="396" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。这些不确定性将会给新型城镇能源系统的运行、规划、交易、评价方法带来巨大的改变。</p>
                </div>
                <h4 class="anchor-tag" id="208" name="208">2) 集中/分布协调的能源交易设计问题</h4>
                <div class="p1">
                    <p id="209">新型城镇的多能需求使得市场的参与主体众多, 由于分布式能源的加入, 传统供需双方的界限变得模糊, 交易的方式和规则将受到竞争激励和响应互动的影响而发生改变。不同的能源特性使得交易模式和规则不同, 对综合能源市场交易方式提出了巨大挑战。</p>
                </div>
                <div class="p1">
                    <p id="210">市场参与主体增加, 对分布式能源市场的灵活性、信息的透明及时性与交易的安全性提出了技术需求。从能源主体维度, 传统的电、热、冷、气等分属不同公司和行业管理, 存在行业壁垒, 导致新型城镇能源互联网市场交易呈现信息松散滞后的特征;从市场主体维度, 由于市场参与主体的增加<citation id="534" type="reference"><link href="398" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 使得交易市场呈现多中心化、交易模式多样化、交易信息海量化、主体分散等特征, 导致城镇能源互联网动态行为复杂程度加剧、多能市场主体间能量信息壁垒严重。因此, 需要革新传统的“源荷”预测、市场交易模式等技术和设计, 以适应分布式“源荷”高不稳定性以及能源交易信息壁垒。</p>
                </div>
                <h3 id="211" name="211" class="anchor-tag"><b>4 面向新型城镇的能源互联网关键技术及应用研究体系</b></h3>
                <div class="p1">
                    <p id="212">围绕多能源耦合下新型城镇能源系统综合规划和优化运行、分布式“源荷”预测不确定性与市场化交易这两个科学问题, 需要对规划、运行、交易、评价及示范应用等方面进行研究。</p>
                </div>
                <div class="p1">
                    <p id="213">本文提出一种面向新型城镇的能源互联网关键技术的研究框架, 如图3所示。首先, 新型城镇能源系统多能源耦合和分布式“源荷”强不确定性这2条主线贯穿“能源系统规划设计—优化运行—交易运营—技术经济评价—工程示范应用”这6个环节始终;在此基础上, 将这2条主线和6个环节划分为“多能系统规划”、“多能系统运行优化”、“多能预测、交易”、“多维度评价方法”、“示范应用”这5个内容开展研究。其中多能系统规划与多能系统运行优化对应解决科学问题1, 多能预测、交易对应解决科学问题2, 通过多维度评价方法对以上环节进行评价, 并将研究成果在示范应用中体现。</p>
                </div>
                <div class="area_img" id="214">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914003_214.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 面向新型城镇的能源互联网研究框架" src="Detail/GetImg?filename=images/DLXT201914003_214.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 面向新型城镇的能源互联网研究框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914003_214.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Research framework of Energy Internet oriented to new-type towns</b></p>

                </div>
                <h3 id="215" name="215" class="anchor-tag"><b>5 面向新型城镇的能源互联网核心技术</b></h3>
                <h4 class="anchor-tag" id="216" name="216"><b>5.1</b> 新型城镇能源系统规划设计</h4>
                <h4 class="anchor-tag" id="217" name="217">1) 能源系统架构</h4>
                <div class="p1">
                    <p id="218">目前对于能源系统架构的研究已逐渐完善, 相关研究主要探讨了城镇层面的能源系统<citation id="535" type="reference"><link href="400" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>、区域层级下的能源系统<citation id="537" type="reference"><link href="364" rel="bibliography" /><link href="402" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">22</a>]</sup></citation>和用户级的能源架构<citation id="536" type="reference"><link href="404" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。但缺乏一个综合全面的架构体系将以上架构联系起来, 形成一个统一的能源系统架构理论体系和研究方法。</p>
                </div>
                <div class="p1">
                    <p id="219">因此, 新型城镇能源系统需要构建一种集中式/分布式、端对端相结合的能源系统架构。考虑时空差异性和区域用能特性, 分析区域用能需求, 研究城镇级、局域级以及用户级能源系统的“源—网—荷—储”构成要素。分析不同类型城镇电、冷、热、气等能源系统功能定位和相互间的耦合特征。对于促进新型城镇能源系统协同发展的关键因素挖掘, 可通过模糊理论和因素辨识法在模糊识别因素间联系的优势, 找出关键因素。基于城镇发展的能源需求及演变规律, 研究具有分布式参与性及多样性的新型城镇能源系统形态布局。</p>
                </div>
                <h4 class="anchor-tag" id="220" name="220">2) 能源站协同规划</h4>
                <div class="p1">
                    <p id="221">新型城镇能源系统“源荷”种类多样、耦合形式复杂, 在进行能源系统规划时需要针对电力、天然气及供热 (冷) 系统的“源—网—荷—储”进行精准建模<citation id="538" type="reference"><link href="406" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。在目前的研究工作中缺少能够有效反映能源特性的模型。对于新型城镇能源站建模的研究, 可采用在线性化处理上具有优势的标准化矩阵建模理论, 研究区域能源站节点—支路—端口特性, 构建能量平衡模型。考虑风电、光伏、分布式电储能、电蓄热、变配电站、三联供及地源热泵等多种分布式能量单元, 通过对能源站各耦合环节能量交互方式的分析, 建立能源设备详细模型, 研究多能互补能源站供用能拓扑结构优化与关键组件优化配置方法<citation id="539" type="reference"><link href="408" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="222">在求解方法方面, 随着对综合能源系统模型的精准建模, 规划模型往往是非线性模型, 不仅求解难度加大, 同时也增加了求解时长<citation id="540" type="reference"><link href="410" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。可以通过例如拓扑图理论、矩阵变换等将规划模型由非线性松弛为线性模型, 从而加快模型求解效率。同时也可以对智能算法进行改进, 提出新的高效求解算法。</p>
                </div>
                <h4 class="anchor-tag" id="223" name="223">3) 能源网络综合规划</h4>
                <div class="p1">
                    <p id="224">由于多能负荷和可再生能源的增多, 新型城镇能源不确定性增大, 而目前对多能源系统能源网络的规划研究中对电力网架的确定性规划研究较多<citation id="542" type="reference"><link href="398" rel="bibliography" /><link href="410" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">26</a>]</sup></citation>。“源荷”的不确定性将直接影响多能网络供能能力与建设的经济成本, 进而影响管道及线路的铺设、扩容改造。可利用Copula相依理论<citation id="541" type="reference"><link href="412" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>在准确描述多重不确定性因素相关性方面的优势, 计及“源荷”不确定性对能源网络和多能互补能源站的运行风险约束的影响, 构建新型城镇能源网络随机规划模型, 提出基于群体智能优化算法和随机模拟的高效求解方法。</p>
                </div>
                <div class="p1">
                    <p id="225">当前综合能源系统规划设计单纯考虑经济性居多, 新型城镇的能源系统规划应综合考虑系统安全准则<citation id="543" type="reference"><link href="414" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>、运行约束<citation id="544" type="reference"><link href="416" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>进行站网联合规划, 使站网成为一个整体, 提高负荷的转带能力。对于固定拓扑结构的区域综合能源系统, 存在使系统关键参数在允许范围内稳定运行的可行域, 与满足<i>N</i>-1安全工作点集合的安全边界, 其形状、体积等性质指标是较好的能够用于能源系统规划的依据。考虑系统安全边界约束的能源系统规划一方面将使系统规划更全面, 另一方面将减轻逐一校核系统故障的计算压力, 同时可将衡量系统安全效率优劣的指标纳入目标函数。</p>
                </div>
                <h4 class="anchor-tag" id="226" name="226">4) 互联互动规划</h4>
                <div class="p1">
                    <p id="227">新型城镇下电动汽车、储能以及可调负荷较多, 用户侧需求具有较大弹性, 供需双侧互动复杂<citation id="545" type="reference"><link href="416" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。由于供需互动, 用户侧需求将在不同时间层面发生改变, 影响规划结果<citation id="546" type="reference"><link href="418" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>。所以需要考虑电动汽车/储能/柔性负荷的可调节性, 采用需求弹性理论构建多能负荷中长期需求响应模型;计及能源价格, 研究电动汽车充放电策略、储能调控策略、需求管理策略对典型用能曲线的影响。</p>
                </div>
                <div class="p1">
                    <p id="228">可调资源参与供需互动, 将改变系统的能源分配, 影响系统的供能能力。分析不同的可调资源参与互动对系统最大供能能力的影响, 可充分满足用户需求, 保障规划方案的可行性<citation id="547" type="reference"><link href="420" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>。可以通过分析综合需求侧管理对能源站平衡约束的松弛调节特性, 基于随机规划与鲁棒优化理论, 研究考虑多能负荷分级与互动的能源站规划设计方法;利用多层优化技术和条件风险价值理论, 建立考虑“源荷”协同管理和供能可靠性的能源网络规划设计模型并提出相应的高效求解策略。</p>
                </div>
                <div class="p1">
                    <p id="229">综上, 综合建模复杂、不确定性因素多样、供需双侧互动频繁等问题对新型城镇能源系统规划影响显著, 需从模型机理、规划算法、展示方式等多方面进行技术革新, 满足全面统筹规划的要求。</p>
                </div>
                <h4 class="anchor-tag" id="230" name="230"><b>5.2</b> 能源系统运行优化与能量优化管理</h4>
                <h4 class="anchor-tag" id="231" name="231">1) 多能流系统建模和状态感知</h4>
                <div class="p1">
                    <p id="232">目前, 在电、气、冷、热等各自传统领域, 其相应的建模方法较为成熟完善。电力网络模型主要遵循电磁学定律, 用电网潮流模型来描述, 并有整套的网络分析方法<citation id="548" type="reference"><link href="422" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>。天然气网络模型主要遵循流体力学定律。供热 (冷) 网络模型遵循流体力学定律和热力学定律, 用热力和水力两个主要模型进行描述<citation id="549" type="reference"><link href="424" rel="bibliography" /><sup>[<a class="sup">33</a>]</sup></citation>。状态感知分析在电力系统领域较为成熟, 而由于能源特性不同, 各能流呈现出不同的运行特性, 无法直接将电力系统中的相关状态感知分析方法套用在燃气、供热 (冷) 系统中。</p>
                </div>
                <div class="p1">
                    <p id="233">为实现多能流系统的运行优化调度, 需要从基础模型出发, 分析电、气、热 (冷) 等多种异质能源流、物质流、信息流特征, 分析电量、热量和质量输运、储存和转换过程的共性规律, 建立多能流系统中能量/工质在输—储—转换过程的本构关系, 形成多能流系统驱动势、流、阻/容抗之间的“广义欧姆定律”, 并考虑系统运行方式, 挖掘多能流系统的能量耦合特性, 分析不同能流之间的相互耦合和转换关系, 建立能量转换器耦合矩阵, 形成能源流、物质流与信息流之间的动态耦合机制。基于异常数据辨识方法和数据校正方法, 结合多能流系统分布式状态估计算法, 对多时间尺度耦合模型进行自适应更新。</p>
                </div>
                <h4 class="anchor-tag" id="234" name="234">2) 多能流系统安全运行分析与控制</h4>
                <div class="p1">
                    <p id="235">安全是系统持续运行的基本保障, 由于多能流系统中具有大量强不确定性的新能源发电及负荷, 以及安全等级较高的重要负荷, 多能流系统的相互作用机理更为复杂, 安全问题也更加突出<citation id="550" type="reference"><link href="426" rel="bibliography" /><sup>[<a class="sup">34</a>]</sup></citation>。目前在多能流系统安全分析方面, 概念和方法还比较初步。文献<citation id="551" type="reference">[<a class="sup">35</a>]</citation>研究了考虑时间尺度特性的电、热耦合网络在各种扰动情况下的相互影响机理和过程;文献<citation id="552" type="reference">[<a class="sup">36</a>]</citation>提出了多能流静态安全分析的基本概念和方法, 但还未能够充分考虑多能流动态的多时间尺度特性。在多能流系统安全控制方面, 研究成果较少, 只是对多能流的最优能流<citation id="553" type="reference"><link href="432" rel="bibliography" /><sup>[<a class="sup">37</a>]</sup></citation>与概率能流<citation id="554" type="reference"><link href="434" rel="bibliography" /><sup>[<a class="sup">38</a>]</sup></citation>稍有涉猎。</p>
                </div>
                <div class="p1">
                    <p id="236">为解决上述安全分析与控制问题, 需基于系统不同异质能源设备故障时的连锁故障发生机制研究, 实时分析故障条件下, 系统设备的多时间尺度运行安全边界;通过构建故障相依的系统安全运行灵敏度矩阵, 考虑分布鲁棒优化方法在处理随机变量分布信息和鲁棒优化特性的静态安全校正控制问题上的有效性, 利用分布鲁棒优化进行多能流系统的风险评估, 确定多能量流系统实时运行的安全状态和潜在的安全隐患, 制定面向安全运行的多能流系统最优控制策略。</p>
                </div>
                <h4 class="anchor-tag" id="237" name="237">3) 能源系统中长期能量优化管理技术</h4>
                <div class="p1">
                    <p id="238">现阶段对能量优化的研究相对比较丰富, 在优化调度模型、优化算法和效益分析等方面都有所突破, 取得了一定进展。文献<citation id="555" type="reference">[<a class="sup">39</a>]</citation>以太阳能发电和多能流系统为基础, 在多目标优化条件下, 研究了冷、热、电优化调度模型和策略。部分研究考虑了不同能流系统的网络约束和动态过程, 文献<citation id="556" type="reference">[<a class="sup">40</a>]</citation>在微网的热电联合优化运行中考虑了网络约束;文献<citation id="557" type="reference">[<a class="sup">41</a>]</citation>在电、气耦合系统中考虑了天然气网络的动态特性。但相关研究目前还处于初级阶段, 尚未充分考虑多时间尺度特性和多管理主体对综合能源系统运行优化与能量优化管理的影响, 并且如何高效求解多能流能量优化问题, 尚待进一步明确。</p>
                </div>
                <div class="p1">
                    <p id="239">为充分发挥其源网荷储协同、多能互补的优势, 实现经济调度, 需基于多能源供需融合的新型城镇能源系统典型能量交换场景, 分析聚合“源荷”特性的各主体互动可调度潜力;建立基于递阶模型预测控制的多能流动态优化调度体系, 提出日前资源组合—日内滚动优化—实时调控的动态优化调度框架;建立不同能流采用不同调度周期的混合时间尺度优化调度机制。分析新型城镇内的能源互联网层级关系, 采用集群解耦快速求解算法, 将复杂的层级关系进行解耦分层, 提出自律运行基础上的分层分布式协同优化运行方法。此外, 在对新型城镇内不同季节、不同行业能源主体长时间尺度用能特性分析的基础上, 结合用户供需关系及能源价格机制, 制定年度、季度和月度等中长期能量优化与管理策略。</p>
                </div>
                <div class="p1">
                    <p id="240">综上, 多异质能流耦合复杂、各能源供需强随机性、多主体互动强不确定性、不同利益主体协调困难等问题给新型城镇能量管理带来挑战, 需从系统状态感知、运行优化算法、安全校核分析、中长期能量管理等多角度全方面进行技术创新, 实现运行优化与能量优化管理的目标。</p>
                </div>
                <h4 class="anchor-tag" id="241" name="241"><b>5.3</b> 多能预测、交易模式</h4>
                <h4 class="anchor-tag" id="242" name="242">1) 用户个体及群体能源消费特征分析</h4>
                <div class="p1">
                    <p id="243">目前对于用户能源消费特征的分析主要集中在对整个城镇或地区的用户集体用能特征, 用户季节性用能特征及特定类别用户用能特征的分析<citation id="558" type="reference"><link href="442" rel="bibliography" /><sup>[<a class="sup">42</a>]</sup></citation>。对于利用海量用户数据进行分析, 考虑用户用能行为随机性的研究较少<citation id="559" type="reference"><link href="444" rel="bibliography" /><sup>[<a class="sup">43</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="244">此外, 传统用户用能特征分析方法仅依靠基于固定范围时间序列分析、面板数据建模及局部特定用户统计调研进行定量分析<citation id="560" type="reference"><link href="446" rel="bibliography" /><sup>[<a class="sup">44</a>]</sup></citation>。由于新型城镇能源互联“荷”侧特征, 其用户多样、信息海量、行为复杂, 因此在传统特征模型分析方法的应用上存在适用范围窄、精度低、鲁棒性差等问题。为实现用户特征精确描述及其能源消费行为准确量化, 需要以电、冷、热、气等海量多源异构数据为基础, 应以多时空海量用户数据为基础, 建立综合评价方法、计量经济模型、能源预测模型。同时探索基于人工智能与数据深度挖掘技术的用户侧用能特征分析方法, 建立用户个体及群体标签化用能画像和能源消费模型, 实现用户供用能数据多维分析、用户智能用电策略、数据增值服务业务和综合能源服务。</p>
                </div>
                <h4 class="anchor-tag" id="245" name="245">2) 分布式多能“源荷”预测技术</h4>
                <div class="p1">
                    <p id="246">目前针对多能“源荷”预测的方法众多, 主要可分为物理模型<citation id="561" type="reference"><link href="448" rel="bibliography" /><sup>[<a class="sup">45</a>]</sup></citation>、时间序列模型<citation id="566" type="reference"><link href="450" rel="bibliography" /><link href="452" rel="bibliography" /><sup>[<a class="sup">46</a>,<a class="sup">47</a>]</sup></citation>和人工智能模型<citation id="567" type="reference"><link href="454" rel="bibliography" /><link href="456" rel="bibliography" /><sup>[<a class="sup">48</a>,<a class="sup">49</a>]</sup></citation>等。近年来, 应用人工神经网络等人工智能技术充分挖掘多能“源荷”数据的潜在特征以提高预测精度的研究成为热点, 如基于小波支持向量机的风电功率预测模型<citation id="562" type="reference"><link href="458" rel="bibliography" /><sup>[<a class="sup">50</a>]</sup></citation>、基于反向传播神经网络的负荷预测模型<citation id="563" type="reference"><link href="460" rel="bibliography" /><sup>[<a class="sup">51</a>]</sup></citation>等。当前研究热点主要集中于短期、超短期预测, 并已经在可再生能源发电优化调度<citation id="564" type="reference"><link href="462" rel="bibliography" /><sup>[<a class="sup">52</a>]</sup></citation>、冷热气管网综合规划设计<citation id="565" type="reference"><link href="464" rel="bibliography" /><sup>[<a class="sup">53</a>]</sup></citation>等方面得到了应用。</p>
                </div>
                <div class="p1">
                    <p id="247">新型城镇能源互联网中, 分布式可再生能源出力和多能源负荷易受天气、工休日、地理信息等环境因素影响, 多能“源荷”预测结果往往存在较大不确定性, 这为系统优化调度、运行管理和能源市场化交易等带来困难, 因此需要对预测结果不确定性进行有效量化<citation id="568" type="reference"><link href="466" rel="bibliography" /><sup>[<a class="sup">54</a>]</sup></citation>。近年来有学者开展了对多能“源荷”概率预测技术的研究<citation id="573" type="reference"><link href="468" rel="bibliography" /><link href="470" rel="bibliography" /><sup>[<a class="sup">55</a>,<a class="sup">56</a>]</sup></citation>, 即输出结果不仅是单独的预测点, 而是具有一定置信水平的概率预测区间或预测结果的概率密度函数。如利用Bootstrap和极限学习机进行风电概率预测<citation id="569" type="reference"><link href="472" rel="bibliography" /><sup>[<a class="sup">57</a>]</sup></citation>, 利用直接分位数回归进行风力发电功率概率预测<citation id="570" type="reference"><link href="474" rel="bibliography" /><sup>[<a class="sup">58</a>]</sup></citation>, 基于极限学习机和分位数回归利用线性规划方法进行光伏发电区间预测<citation id="571" type="reference"><link href="476" rel="bibliography" /><sup>[<a class="sup">59</a>]</sup></citation>, 基于径向基函数神经网络进行电力负荷概率预测<citation id="572" type="reference"><link href="478" rel="bibliography" /><sup>[<a class="sup">60</a>]</sup></citation>等。多能“源荷”概率预测技术可为综合能源系统运行优化和经济调度提供更可靠的决策信息支撑, 是多能“源荷”预测研究热点之一。</p>
                </div>
                <h4 class="anchor-tag" id="248" name="248">3) 分布式能源交易模式及多能用户响应策略</h4>
                <div class="p1">
                    <p id="249">当前城镇或区域范围内的分布式能源交易仍以电交易为主, 已有较多以微电网为背景的分布式能源交易模式的研究, 微电网通常先在其内部进行发用能设备的优化调度<citation id="574" type="reference"><link href="480" rel="bibliography" /><sup>[<a class="sup">61</a>]</sup></citation>或产消者间的能源交易<citation id="577" type="reference"><link href="482" rel="bibliography" /><link href="484" rel="bibliography" /><sup>[<a class="sup">62</a>,<a class="sup">63</a>]</sup></citation>, 再与其他微电网或主网交易内部调度或交易的不平衡量。考虑电—热耦合或电—热—气耦合的分布式综合能源交易模式的研究仍处于起步阶段。文献<citation id="575" type="reference">[<a class="sup">64</a>]</citation>综合考虑了决策型能源主体和灵活负荷, 提出了基于节点电价模型的局域电—热耦合市场模型, 考虑了价格型的热—电需求响应负荷对市场出清结果的影响, 但其本质上仍属于集中管理、统一出清的中心化交易模式, 如何将不同类型的能源商品进行统一并流通仍是综合能源商品一体化交易的关键问题。文献<citation id="576" type="reference">[<a class="sup">65</a>]</citation>引入了新型离散化数字货币“NRGcoin”用于可再生能源在智能电网中的交易, 并采取了电能交易市场与金融市场互相独立的交易方法。</p>
                </div>
                <div class="p1">
                    <p id="250">随着电力市场的快速发展, 用户参与市场的程度逐步提高, 已有不少学者, 针对微电网、电动汽车、商业建筑、智能住宅等各类用户在市场环境下的优化响应进行了广泛而深入的研究。然而, 当前的用户响应仍多为电能这一单一能源的响应, 针对融合的电、气、热、冷等多种用能需求的多能用户的综合响应的研究较为初步。文献<citation id="578" type="reference">[<a class="sup">66</a>]</citation>考虑网络约束和能源零售商, 提出了一种电动汽车与热泵的优化响应模型。文献<citation id="579" type="reference">[<a class="sup">67</a>]</citation>考虑电力市场和天然气市场, 提出了一种用于耦合能量系统中的消费者的优化响应的交互方法, 其中分布式能源以虚拟发电厂 (VPP) 的形式进行协调运行。</p>
                </div>
                <div class="p1">
                    <p id="251">综上, 在多能预测、交易模式方面, 当前城镇能源系统中存在可再生能源和多能负荷预测不确定性量化困难、分布式能源多主体间交易效率低、自主协调能力弱、信息壁垒严重等问题, 需研究城镇能源互联网多能预测、交易模式、用户响应技术, 为实现“互联网+”智慧能源行动计划提供有力支撑。</p>
                </div>
                <h4 class="anchor-tag" id="252" name="252"><b>5.4</b> 能源互联网技术经济评价理论与方法</h4>
                <h4 class="anchor-tag" id="253" name="253">1) 能源系统综合规划的多阶段评价</h4>
                <div class="p1">
                    <p id="254">新型城镇能源系统规划是一个随机的复杂动态优化过程, 规划方案的实现需要经过较长的过程<citation id="580" type="reference"><link href="364" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。在不同的规划阶段需要兼顾长期目标与短期利益的有机平衡, 同时需要兼顾经济性、可靠性等多重目标。目前的研究对于评价指标的设置略显单一<citation id="581" type="reference"><link href="494" rel="bibliography" /><link href="496" rel="bibliography" /><sup>[<a class="sup">68</a>,<a class="sup">69</a>]</sup></citation>, 缺少量化评价能源集约程度的评价指标。所以需要考虑区域用能互补特性、需求差异性与用户互动特性, 从投入产出效益、系统耦合度、耦合效率及生态环境影响等方面, 量化分析能源系统优化配置的集约程度, 并提出考虑集约度的能源系统综合规划评价指标体系。同时传统对规划的评价方法无法准确量化规划结果对各阶段能源系统建设的影响情况, 需要考虑能源系统各阶段发展的差异性, 提出能源系统规划多阶段评价标准, 实现新型城镇能源系统规划的多阶段评价。</p>
                </div>
                <h4 class="anchor-tag" id="255" name="255">2) 能源系统多能耦合运行评价</h4>
                <div class="p1">
                    <p id="256">目前构建的运行评价指标主要基于技术经济、技术可靠性、环境效益等单一维度, 研究对象主要是“源—源”横向互补的多能互补系统<citation id="582" type="reference"><link href="498" rel="bibliography" /><sup>[<a class="sup">70</a>]</sup></citation>, 尚未实现考虑能源耦合特性“源—网—荷—储”纵向互补综合能源系统在可靠性、灵活性、供能质量、综合能效等方面的有效评价。</p>
                </div>
                <div class="p1">
                    <p id="257">因此, 需要对多能耦合元件故障所导致的能源系统的可靠性问题、用户用能行为和可再生能源出力的不确定性所引发的能源系统灵活性问题以及对不同品位能量的梯次利用情况进行评估。对于现有研究缺乏在纵向能源耦合互补方面的多方面评价情况, 可以考虑通过神经网络<citation id="583" type="reference"><link href="500" rel="bibliography" /><sup>[<a class="sup">71</a>]</sup></citation>、集合运算和数据包络等方法在分类评价、模糊评价上的优势, 从运行风险、灵活性、供能质量、综合能效四个方面对多能耦合运行进行评价, 建立能源系统多能耦合运行评价体系。</p>
                </div>
                <h4 class="anchor-tag" id="258" name="258">3) 多级能源交易与市场运营评价</h4>
                <div class="p1">
                    <p id="259">在交易评价方面, 传统交易评价主要针对的是单一能源系统<citation id="584" type="reference"><link href="502" rel="bibliography" /><sup>[<a class="sup">72</a>]</sup></citation>, 缺乏针对新型城镇的多主体、多交易机制的特点进行评价的研究。</p>
                </div>
                <div class="p1">
                    <p id="260">新型城镇多级能源交易具有能源生产与消费形式可替代化、用户类型多样化、能源交易就近化及频繁化、用户产销一体化等特征。在交易机制评价方面, 需要考虑多级能源交易机制中的体系结构、供需关系、利益分配等因素, 建立能源市场多交易主体的成本收益、需求满足能力模型。针对多能交易模型评价研究缺乏、难以定性定量评估各因素对交易机制的影响程度等问题, 可利用混合模糊多准则决策从模糊分析的角度, 提出基于混合模糊多准则决策的能源交易机制评价方法, 完善能源市场交易模型。研究多级能源市场中的交易价格、市场竞争、产销主体等方面的运营风险, 分析多能源资产收益率波动、收益率的尾部分布等能源价格特征;为准确建立多元化能源市场运营的风险量化评价模型, 可采用组合风险测度的方法选取风险指标, 立体化多角度构建风险评价模型, 量化能源交易市场运营风险。</p>
                </div>
                <h4 class="anchor-tag" id="261" name="261">4) 能源互联网泛协同综合评价指标体系与自适应评价方法</h4>
                <div class="p1">
                    <p id="262">目前对于评价的研究大多集中在对能源系统某一环节进行可靠性<citation id="585" type="reference"><link href="504" rel="bibliography" /><sup>[<a class="sup">73</a>]</sup></citation>、经济性、灵活性<citation id="586" type="reference"><link href="494" rel="bibliography" /><sup>[<a class="sup">68</a>]</sup></citation>等评价。缺乏针对整个系统全链条各环节进行一个总体全面的自适应评价。</p>
                </div>
                <div class="p1">
                    <p id="263">因此, 需要通过分析“规划—运行—交易—信息”全链条各环节的关联性, 考虑规划—交易的能源供需与市场价格、运行—交易的能源转换与运营风险、规划—运行的安全可靠与灵活经济等环节的匹配程度, 同时计及能源互联网对多运行场景的适应性, 建立涵盖能源利用与转换效率、供能质量、清洁能源占比、交易主体参与度、信息支撑网络可靠性等核心指标的能源互联网泛协同技术经济评价指标体系;提出基于人工智能的能源互联网自适应评价方法, 实现对能源互联网全链条进行全面合理的自适应评价。</p>
                </div>
                <div class="p1">
                    <p id="264">综上, 各环节要素耦合交互密集化、维度复杂化、时间尺度多样化、空间场景差异化等特点令泛协同能源系统难以沿用传统的评价体系, 需要从评价因素、效果影响等方面进行全面分析, 建立完备的泛协同综合评价指标体系与方法。</p>
                </div>
                <h4 class="anchor-tag" id="265" name="265"><b>5.5</b> 平台与示范工程</h4>
                <h4 class="anchor-tag" id="266" name="266">1) 能源互联网综合管控与服务平台</h4>
                <div class="p1">
                    <p id="267">软件平台和系统是能源互联网建设中不可或缺的部分。美国的FREEDM系统<citation id="587" type="reference"><link href="506" rel="bibliography" /><sup>[<a class="sup">74</a>]</sup></citation>构建了基于分布式发电技术和储能装置的能源互联网模型。德国的E-Energy计划<citation id="588" type="reference"><link href="508" rel="bibliography" /><sup>[<a class="sup">75</a>]</sup></citation>中开发OGEMA系统实现负荷设备在信息传输方面的“即插即用”管理, 而其开发的能源管家系统则向参与用户提供更为自由多样的电价选项并鼓励用户在非高峰时间用电。目前中国的软件平台多为建筑或工业能源管理系统, 基本功能包括能源系统计量、监测、数据分析等。但随着国内外能源互联网的发展以及中国综合能源服务商市场的进一步成熟, 集多能即插即用接入、多能互补协同优化运行、能源灵活交易、能源设施运维等功能的综合性平台必将会成为区域能源互联网软件系统建设的热点。</p>
                </div>
                <div class="p1">
                    <p id="268">以新型城镇能源互联网特点及综合能源服务商需求为出发点, 面向能源系统运行监测、规划、运行、交易、运营/运维、评价等业务提供、多参与主体及用户特点, 能源互联网综合管控与服务平台设计要满足不同用户对象的要求, 强调分层设计。同时强调智能化和双向互动, 力求实现信息流的对等、互联、开放、共享。通过研究提出满足基础系统及工程项目所需要的平台软件及硬件架构及标准, 构建多层级、多业务、多用户的数据模型, 提出内外部系统数据集成框架和接口方式及标准, 提出信息采集、传输与共享安全机制和标准。研发能源互联网综合管控与服务平台, 并集成能源互联网各个环节研究成果, 为能源服务商提供业务支撑系统。</p>
                </div>
                <h4 class="anchor-tag" id="269" name="269">2) 示范工程建设</h4>
                <div class="p1">
                    <p id="270">目前国内外对于综合能源示范工程的建设已初具成效。如欧盟的E-DeMa项目将用户、能源供应商、能源销售商、设备运营商等多个角色整合到一个系统中, 并进行虚拟的能源交易, 通过智能能源路由器实现对能源的传输、分配、管理和控制等<citation id="589" type="reference"><link href="508" rel="bibliography" /><sup>[<a class="sup">75</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="271">英国曼彻斯特大学对综合能源系统设计和运行方法及其示范工程进行了相关研究, 该项目集成用户监控终端, 开发了综合能源电、热、气、水系统与用户交互平台, 从能源利用模式、能源节约策略和需求响应3个方面对曼彻斯特能源系统进行了整合<citation id="590" type="reference"><link href="510" rel="bibliography" /><sup>[<a class="sup">76</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="272">天津中新生态城示范项目<citation id="591" type="reference"><link href="512" rel="bibliography" /><sup>[<a class="sup">77</a>]</sup></citation>在示范区内构建了冷、热、电多能微网, 以能源站为核心, 充分实现不同分布式能源的优势互补。</p>
                </div>
                <div class="p1">
                    <p id="273">苏州同里综合能源服务中心<citation id="592" type="reference"><link href="514" rel="bibliography" /><sup>[<a class="sup">78</a>]</sup></citation>拥有包含能源供应、能源配置、能源消费、能源服务四大类共15项世界首台首套能源创新示范项目, 整体构成“电网为平台、多能互补、智能配置”的新型区域能源互联网。</p>
                </div>
                <div class="p1">
                    <p id="274">相关的还包括欧盟的ELECTRA示范项目<citation id="593" type="reference"><link href="506" rel="bibliography" /><sup>[<a class="sup">74</a>]</sup></citation>、上海迪士尼度假区示范项目<citation id="594" type="reference"><link href="516" rel="bibliography" /><sup>[<a class="sup">79</a>]</sup></citation>等。目前国内外的示范项目偏重于多能源的协同互补利用, 对于“源荷”之间的互动研究还存在不足。并且中国地域广阔, 自然资源分布存在差异, 需要结合当地资源禀赋, 针对中国南北差异大、新型城镇资源禀赋等特点建成可推广、可复制的示范工程样板。</p>
                </div>
                <div class="p1">
                    <p id="275">示范工程结构设计思路如图4所示。其由基础设施、多能互动协调装置、信息支撑、系统平台组成, 可实现风、光、气、地热、生物质等多种能源形式的接入和综合管理。能源互联网综合管控与服务平台可为能源服务商在新型城镇提供综合能源服务技术支撑。在充分研究新型城镇能源互联网接入对象多样性与异构特征的基础上, 以实现不同形式能源友好接入、协调运行与不同类型用户互动用能为目标, 遵循示范工程相关的标准规范, 通过自识别、自适应接入/退出的关键技术, 研发多能转换协调控制装置;多能接入转换协调控制装置包括能源站协同装置、储能利用装置、用户侧能量管控和交易支撑装置, 分别属于源侧、网侧、荷侧资源, 另外多能采集和互动终端与系统同属于荷侧资源。在新型城镇能源互联网综合管控和服务平台基础架构研究的基础上, 结合不同类型新型城镇各自的特点和需求, 分别开发适合不同地域能源服务商业务需求的平台系统, 通过与装置和城镇本地系统的集成, 实现多种能源接入及“源—荷—储”即插即用接入和互动运行、服务模式的落地。</p>
                </div>
                <div class="p1">
                    <p id="276">上述示范工程建设方案通过能源系统综合规划技术、自律协同运行优化技术、集中式与分布式交易技术、信息支撑技术等手段, 实现多能互补优化分配下不同能源站之间的“源—源”互动, 需求响应下能源站和多能负荷间的“源—荷”互动以及端对端式用户与用户之间的“户—户”互动, 全面提升新型城镇能源系统互动化水平, 如附录A图A1所示。</p>
                </div>
                <div class="area_img" id="277">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914003_277.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 新型城镇能源互联网示范工程结构设计" src="Detail/GetImg?filename=images/DLXT201914003_277.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 新型城镇能源互联网示范工程结构设计</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914003_277.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Architecture design of demonstration project of Energy Internet for new-type towns</b></p>

                </div>
                <div class="p1">
                    <p id="278">综上, 多能耦合复杂、“源—网—荷”交互密集等特征引发了多能接入、协调运行、互动用能等难题, 需要从能源站协同运行、储能协调、能源管理及交易等层面革新能源管控和服务技术, 应用于示范工程, 提高多能的协调控制与互补利用, 充分发挥综合能源系统效用。</p>
                </div>
                <h3 id="279" name="279" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="280">本文分析了面向新型城镇的能源互联网的基本特征, 围绕“新型城镇能源系统综合规划和优化运行”和“分布式‘源荷’预测不确定性与市场化交易”两个关键科学问题, 从“新型城镇能源系统规划”、“能源系统运行优化与能量优化管理”、“多能预测、交易模式”、“能源互联网技术经济评价理论与方法”、“平台与示范工程”五个方面, 阐述了未来面向新型城镇的能源互联网的研究框架与关键技术。</p>
                </div>
                <div class="p1">
                    <p id="281">面向新型城镇的能源互联网将成为未来中国城镇能源系统发展的必然趋势, 希望本文能够为中国未来面向新型城镇的能源互联网的研究提供参考, 推动新型城镇综合能源体系建设, 促进“互联网+”智慧能源蓬勃发展。</p>
                </div>
                <div class="p1">
                    <p id="282">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="595" name="595" class="anchor-tag">附录A</h3>
                <div class="area_img" id="596">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914003_59600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1新型城镇能源互联网示范工程互动架构" src="Detail/GetImg?filename=images/DLXT201914003_59600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1新型城镇能源互联网示范工程互动架构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914003_59600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Interactive architecture of new-type urban energy internet demonstration project</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="360">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804003&amp;v=MDI2NDFTSFRlckc0SDluTXE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVUwzTUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>杨经纬, 张宁, 王毅, 等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei, ZHANG Ning, WANG Yi, et al.Multi-energy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.
                            </a>
                        </p>
                        <p id="362">
                            <a id="bibliography_2" >
                                    <b>[2]</b>
                                中共中央国务院.国家新型城镇化规划 (2014-2020年) [EB/OL].[2019-04-01].http://www.gov.cn/gongbao/content/2014/content_2644805.htm.The State Council of the People’s Republic of China.National new urbanization planning (2014-2020) [EB/OL].[2019-04-01].http://www.gov.cn/gongbao/content/2014/content_2644805.htm.
                            </a>
                        </p>
                        <p id="364">
                            <a id="bibliography_3" >
                                    <b>[3]</b>
                                国家电网有限公司.公司全面部署泛在电力物联网建设[EB/OL].[2019-04-01].http://www.sgcc.com.cn/html/sgcc_main/col2018102915/2019-03/13/20190313184423074113463_1.shtml.State Grid Corporation of China.Full deployment of ubiquitous power Internet of Things[EB/OL].[2019-04-01].http://www.sgcc.com.cn/html/sgcc_main/col2018102915/2019-03/13/20190313184423074113463_1.shtml.
                            </a>
                        </p>
                        <p id="366">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514002&amp;v=MDcwMDl1WnNGeXZoVUwzTVB5clBiYkc0SDlUTnE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>尤石, 林今, 胡俊杰, 等.从基于服务的灵活性交易到跨行业能源系统的集成设计、规划和运行:丹麦的能源互联网理念[J].中国电机工程学报, 2015, 35 (14) :3470-3481.YOU Shi, LIN Jin, HU Junjie, et al.The Danish perspective of energy Internet:from service-oriented flexibility trading to integrated design, planning and operation of multiple crosssectoral energy systems[J].Proceedings of the CSEE, 2015, 35 (14) :3470-3481.
                            </a>
                        </p>
                        <p id="368">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Review of key problems related to integrated energy distribution systems">

                                <b>[5]</b>WANG D, LIU L, JIA H J, et al.Review of key problems related to integrated energy distribution systems[J].CSEEJournal of Power and Energy Systems, 2018, 4 (2) :130-145.
                            </a>
                        </p>
                        <p id="370">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813015&amp;v=MjYwMjZxZlp1WnNGeXZoVUwzTUlTSFRlckc0SDluTnJJOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>刘凡, 别朝红, 刘诗雨, 等.能源互联网市场体系设计、交易机制和关键问题[J].电力系统自动化, 2018, 42 (13) :108-117.DOI:10.7500/AEPS20180129009.LIU Fan, BIE Zhaohong, LIU Shiyu, et al.Framework design, transaction mechanism and key issues of Energy Internet market[J].Automation of Electric Power Systems, 2018, 42 (13) :108-117.DOI:10.7500/AEPS20180129009.
                            </a>
                        </p>
                        <p id="372">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600203541&amp;v=MjI5MzJadXNNQ1hnNG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUkxb1hhQlk9TmlmT2ZiSzlIOVBPcVk5Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>AHMADIGORJI M, AMJADY N.Optimal dynamic expansion planning of distribution systems considering non-renewable distributed generation using a new heuristic double-stage optimization solution approach[J].Applied Energy, 2015, 156:655-665.
                            </a>
                        </p>
                        <p id="374">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201515003&amp;v=MjU1OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFVMM01QeXJQYmJHNEg5VE5xbzlGWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>盛万兴, 段青, 梁英, 等.面向能源互联网的灵活配电系统关键装备与组网形态研究[J].中国电机工程学报, 2015, 35 (15) :3760-3769.SHENG Wanxing, DUAN Qing, LIANG Ying, et al.Research of power distribution and application grid structure and equipment for future energy Internet[J].Proceedings of the CSEE, 2015, 35 (15) :3760-3769.
                            </a>
                        </p>
                        <p id="376">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601022&amp;v=MTQxMDc0SDlmTXJvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVUwzTUlUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>曾鸣, 杨雍琦, 刘敦楠, 等.能源互联网“源-网-荷-储”协调优化运营模式及关键技术[J].电网技术, 2016, 40 (1) :114-12.ZENG Ming, YANG Yongqi, LIU Dunnan, et al.“Generationgrid-load-storage”coordinative optimal operation mode of energy internet and key technologies[J].Power System Technology, 2016, 40 (1) :114-12.
                            </a>
                        </p>
                        <p id="378">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804024&amp;v=MTQ1MjFTSFRlckc0SDluTXE0OUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVUwzTUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>陈柏森, 廖清芬, 刘涤尘, 等.区域综合能源系统的综合评估指标与方法[J].电力系统自动化, 2018, 42 (4) :174-182.DOI:10.7500/AEPS20170605005.CHEN Baisen, LIAO Qingfen, LIU Dichen, et al.Comprehensive evaluation indices and methods for regional integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :174-182.DOI:10.7500/AEPS20170605005.
                            </a>
                        </p>
                        <p id="380">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201808007&amp;v=MDMzMDVyRzRIOW5NcDQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNUHlyUFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>马君华, 陆一鸣, 袁文广, 等.能源互联网评价体系研究[J].中国电力, 2018, 51 (8) :38-42.MA Junhua, LU Yiming, YUAN Wenguang, et al.Study on the evaluation framework of the energy internet[J].Electric Power, 2018, 51 (8) :38-42.
                            </a>
                        </p>
                        <p id="382">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MjYyODZHNEg5VE1xSTlHWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFVMM01JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207.
                            </a>
                        </p>
                        <p id="384">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN200605005&amp;v=MjkyMDRSN3FmWnVac0Z5dmhVTDNNUHlySFlMRzRIdGZNcW85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>陈中涛.“十一五”期间我国能源市场供需前景研究[J].中国能源, 2006, 28 (5) :16-23.CHEN Zhongtao.Research on the prospect of supply and demand in China’s energy market during the eleventh five-year plan[J].China Energy, 2006, 28 (5) :16-23.
                            </a>
                        </p>
                        <p id="386">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXQ201204003&amp;v=MjkzNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFVMM01JU0hUZjdHNEg5UE1xNDlGWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>张沛, 房艳焱.美国电力需求响应概述[J].电力需求侧管理, 2012, 14 (4) :1-6.ZHANG Pei, FANG Yanyan.Demand response in America[J].Power Demand Side Management, 2012, 14 (4) :1-6.
                            </a>
                        </p>
                        <p id="388">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXQ201405022&amp;v=MDA0MjhIOVhNcW85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNSVNIVGY3RzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>董军, 王秉晶, 冯琪, 等.国外电力需求响应研究与实践[J].电力需求侧管理, 2014, 16 (5) :62-64.DONG Jun, WANG Bingjing, FENG Qi, et al.Demand response research and practice at abroad[J].Power Demand Side Management, 2014, 16 (5) :62-64.
                            </a>
                        </p>
                        <p id="390">
                            <a id="bibliography_16" >
                                    <b>[16]</b>
                                国家统计局.东中西部, 发展差距小了[EB/OL].[2019-04-01].http://www.bekqy.com/news/dgxw/2018-09-19/219 34.html.National Bureau of Statistics.The development gap between the eastern, central and western regions is small[EB/OL].[2019-04-01].http://www.bekqy.com/news/dgxw/2018-09-19/21934.html.
                            </a>
                        </p>
                        <p id="392">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MzA0MDRSN3FmWnVac0Z5dmhVTDNNSVNIVGVyRzRIOVROcG85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8.
                            </a>
                        </p>
                        <p id="394">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES5BDB64FB3C7BEC81BA7C4BCC16FDA150&amp;v=Mjk2ODlCdUhZZk9HUWxmQnJMVTA1dHBoeDd5OHdxdz1OaWZPZmJiS2FxUEtxL2szWjVnSWZnbEt4eGRobXpnT1RBMlIzeE16RDhibFJMK2ZDT052RlNpV1dyN0pJRnBtYQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>PETROLLESE M, VALVERDE L, COCCO D, et al.Realtime integration of optimal generation scheduling with MPC for the energy management of a renewable hydrogen-based microgrid[J].Applied Energy, 2016, 166:96-106.
                            </a>
                        </p>
                        <p id="396">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Incorporating short-term stored energy resource into midwest ISO energy and ancillary service market">

                                <b>[19]</b>CHEN Yonghong, KEYSER M, TACKETT M H, et al.Incorporating short-term stored energy resource into midwest ISO energy and ancillary service market[J].IEEE Transactions on Power Systems, 2011, 26 (2) :829-838.
                            </a>
                        </p>
                        <p id="398">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Low carbon oriented expansion planning of integrated gas and power systems">

                                <b>[20]</b>QIU Jing, DONG Zhaoyang, ZHAO Junhua, et al.Low carbon oriented expansion planning of integrated gas and power systems[J].IEEE Transactions on Power Systems, 2015, 30 (2) :1035-1046.
                            </a>
                        </p>
                        <p id="400">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A mixed-integer linear programming approach to security-constrained cooptimization expansion planning of natural gas and electricity transmission systems">

                                <b>[21]</b>ZHANG Yao, HU Yuan, MA Jin, et al.A mixed-integer linear programming approach to security-constrained cooptimization expansion planning of natural gas and electricity transmission systems[J].IEEE Transactions on Power Systems, 2018, 33 (6) :6368-6378.
                            </a>
                        </p>
                        <p id="402">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724005&amp;v=MjQyNzR6cXFCdEdGckNVUjdxZlp1WnNGeXZoVUwzTVB5clBiYkc0SDliT3E0OUZZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Analysis of energy flow optimization in regional electricity-gas-heat integrated energy system considering operational constraints[J].Proceedings of the CSEE, 2017, 37 (24) :7108-7120.
                            </a>
                        </p>
                        <p id="404">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201711002&amp;v=MjAyMzZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVUwzTVB5clBiYkc0SDliTnJvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>陈沼宇, 王丹, 贾宏杰, 等.考虑P2G多源储能型微网日前最优经济调度策略研究[J].中国电机工程学报, 2017, 37 (11) :3067-3077.CHEN Zhaoyu, WANG Dan, JIA Hongjie, et al.Research on optimal day-ahead economic dispatching strategy for microgrid considering P2Gand multi-source energy storage system[J].Proceedings of the CSEE, 2017, 37 (11) :3067-3077.
                            </a>
                        </p>
                        <p id="406">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601025&amp;v=MDkwODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNSVRyQmZiRzRIOWZNcm85SFlZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b>程林, 刘琛, 朱守真, 等.基于多能协同策略的能源互联微网研究[J].电网技术, 2016, 40 (1) :132-138.CHENG Lin, LIU Chen, ZHU Shouzhen, et al.Study of micro energy internet based on multi-energy interconnected strategy[J].Power System Technology, 2016, 40 (1) :132-138.
                            </a>
                        </p>
                        <p id="408">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914004&amp;v=MjA2MjJDVVI3cWZadVpzRnl2aFVMM01JU0hUZXJHNEg5ak5xNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b>王丹, 孟政吉, 贾宏杰, 等.面向新型城镇的能源互联系统规划关键技术研究及展望[J].电力系统自动化, 2019, 43 (14) :16-28.DOI:10.7500/AEPS20181120003.WANG Dan, MENG Zhengji, JIA Hongjie, et al.Research and prospect of key technologies for energy interconnection system planning for new-type towns[J].Automation of Electric Power Systems, 2019, 43 (14) :16-28.DOI:10.7500/AEPS20181120003.
                            </a>
                        </p>
                        <p id="410">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-period integrated framework of generation,transmission,and natural gas grid expansion planning for large-scale systems">

                                <b>[26]</b>BARATI F, SEIFI H, SEPASIAN M S, et al.Multi-period integrated framework of generation, transmission, and natural gas grid expansion planning for large-scale systems[J].IEEETransactions on Power Systems, 2015, 30 (5) :2527-2537.
                            </a>
                        </p>
                        <p id="412">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A model to long-term, multiarea, multistage, and integrated expansion planning of electricity and natural gas systems">

                                <b>[27]</b>UNSIHUAY-VILA C, MARANGON-LIMA J W, DESOUZA A, et al.A model to long-term, multiarea, multistage, and integrated expansion planning of electricity and natural gas systems[J].IEEE Transactions on Power Systems, 2010, 25 (2) :1154-1168.
                            </a>
                        </p>
                        <p id="414">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709005&amp;v=MTU2NTFzRnl2aFVMM01JU0hUZXJHNEg5Yk1wbzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b>肖峻, 张宝强, 李敬如, 等.基于安全边界的高渗透率可再生能源配电系统规划研究思路[J].电力系统自动化, 2017, 41 (9) :28-35.DOI:10.7500/AEPS20170110007.XIAO Jun, ZHANG Baoqiang, LI Jingru, et al.Security boundary based research idea on planning of distribution networks with high renewable penetration[J].Automation of Electric Power Systems, 2017, 41 (9) :28-35.DOI:10.7500/AEPS20170110007.
                            </a>
                        </p>
                        <p id="416">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Feasible operation regions of electricity-gas integrated energy distribution system">

                                <b>[29]</b>LIU Liu, WANG Dan, MENG Zhengji, et al.Feasible operation regions of electricity-gas integrated energy distribution system[C]//The 13th IEEE PES PowerTech Conference, June 23-27, Milano, Italy:23-27.
                            </a>
                        </p>
                        <p id="418">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES330531F3337D71317D546EE348BCC592&amp;v=MDA4MDRZZk9HUWxmQnJMVTA1dHBoeDd5OHdxdz1OaWZPZmJDN0h0VFBydmxHWitnSWVIczR6QmNVbmpwNVRncVhyeFk5QzhIblFMT2RDT052RlNpV1dyN0pJRnBtYUJ1SA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b>WANG Jianxiao, ZHONG Haiwang, MA Ziming, et al.Review and prospect of integrated demand response in the multi-energy system[J].Applied Energy, 2017, 202:772-782.
                            </a>
                        </p>
                        <p id="420">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517004&amp;v=MDYyMjU3cWZadVpzRnl2aFVMM01JU0hUZXJHNEg5VE5xSTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b>肖峻, 李思岑, 王丹.计及用户分级与互动的配电网最大供电能力模型[J].电力系统自动化, 2015, 39 (17) :19-25.XIAO Jun, LI Sicen, WANG Dan.Model of total supply capability for distribution network considering customer classification and interaction[J].Automation of Electric Power Systems, 2015, 39 (17) :19-25.
                            </a>
                        </p>
                        <p id="422">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power generation,operation and control">

                                <b>[32]</b>WOOD A J, WOLLENBERG B F, SHEBL G B.Power generation, operation and control[M].Hoboken, USA:Wiley, 2013.
                            </a>
                        </p>
                        <p id="424">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111227823001&amp;v=MTczODZ2bktyaWZaZVp2RnlublU3ek1JMXdRWEZxekdiSzVIOVBPcUlkSForc1BEUk04enhVU21EZDlTSDduM3hFOWZi&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b>田玉卓, 闫全英, 赵秉文.供热工程[M].北京:机械工业出版社, 2008.TIAN Yuzhuo, YAN Quanying, ZHAO Bingwen.Heating engineering[M].Beijing:China Machine Press, 2008.
                            </a>
                        </p>
                        <p id="426">
                            <a id="bibliography_34" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615001&amp;v=MjM5ODU3cWZadVpzRnl2aFVMM01JU0hUZXJHNEg5Zk5xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[34]</b>孙宏斌, 潘昭光, 郭庆来.多能流能量管理研究:挑战与展望[J].电力系统自动化, 2016, 40 (15) :1-8.SUN Hongbin, PAN Zhaoguang, GUO Qinglai.Energy management for multi-energy flow:challenges and prospects[J].Automation of Electric Power Systems, 2016, 40 (15) :1-8.
                            </a>
                        </p>
                        <p id="428">
                            <a id="bibliography_35" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201162&amp;v=MjQ3ODVIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJMW9YYUJZPU5pZk9mYks5SDlQT3FZOUZadXNPRFhvN29CTVQ2VDRQUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[35]</b>PAN Zhaoguang, GUO Qinglai, SUN Hongbin.Interactions of district electricity and heating systems considering time-scale characteristics based on quasi-steady multi-energy flow[J].Applied Energy, 2016, 167:230-243.
                            </a>
                        </p>
                        <p id="430">
                            <a id="bibliography_36" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606004&amp;v=MTMxODhadVpzRnl2aFVMM01JVHJCZmJHNEg5Zk1xWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[36]</b>潘昭光, 孙宏斌, 郭庆来.面向能源互联网的多能流静态安全分析方法[J].电网技术, 2016, 40 (6) :1627-1634.PAN Zhaoguang, SUN Hongbin, GUO Qinglai.Energy internet oriented static security analysis method for multienergy flow[J].Power System Technology, 2016, 40 (6) :1627-1634.
                            </a>
                        </p>
                        <p id="432">
                            <a id="bibliography_37" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A decomposed solution to multiple energy carriers optimal power flow">

                                <b>[37]</b>MOEINI-AGHTAIE M, ABBASPOUR A, FOTUHI-FIRUZABAD M, et al.A decomposed solution to multipleenergy carriers optimal power flow[J].IEEE Transactions on Power Systems, 2014, 29 (2) :707-716.
                            </a>
                        </p>
                        <p id="434">
                            <a id="bibliography_38" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201901008&amp;v=MzI0ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFVMM01JVHJCZmJHNEg5ak1ybzlGYklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[38]</b>靳康萌, 张沛, 邓晓洋, 等.基于K-means聚类技术改进的多线性蒙特卡洛概率能流算法[J].电网技术, 2019, 43 (1) :65-74.JIN Kangmeng, ZHANG Pei, DENG Xiaoyang, et al.Improved multi-linear Monte Carlo probabilistic energy flow calculation method based on K-means clustering technique[J].Power System Technology, 2019, 43 (1) :65-74.
                            </a>
                        </p>
                        <p id="436">
                            <a id="bibliography_39" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201331003&amp;v=MDI4ODhIOUxQcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[39]</b>王成山, 洪博文, 郭力, 等.冷热电联供微网优化调度通用建模方法[J].中国电机工程学报, 2013, 33 (31) :26-33.WANG Chengshan, HONG Bowen, GUO Li, et al.A general modeling method for optimal dispatch of combined cooling, heating and power microgrid[J].Proceedings of the CSEE, 2013, 33 (31) :26-33.
                            </a>
                        </p>
                        <p id="438">
                            <a id="bibliography_40" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Combined heat and power dispatch considering pipeline energy storage of district heating network">

                                <b>[40]</b>LI Zhigang, WU Wenchuan, SHAHIDEHPOUR M, et al.Combined heat and power dispatch considering pipeline energy storage of district heating network[J].IEEE Transactions on Sustainable Energy, 2016, 7 (1) :12-22.
                            </a>
                        </p>
                        <p id="440">
                            <a id="bibliography_41" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514015&amp;v=MTIyMjU3cWZadVpzRnl2aFVMM01QeXJQYmJHNEg5VE5xNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[41]</b>顾泽鹏, 康重庆, 陈新宇, 等.考虑热网约束的电热能源集成系统运行优化及其风电消纳效益分析[J].中国电机工程学报, 2015, 35 (14) :3596-3604.GU Zepeng, KANG Chongqing, CHEN Xinyu, et al.Operation optimization of integrated power and heat energy systems and the benefit on wind power accommodation considering heating network constraints[J].Proceedings of the CSEE, 2015, 35 (14) :3596-3604.
                            </a>
                        </p>
                        <p id="442">
                            <a id="bibliography_42" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZJKN201711010&amp;v=MjYwNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFVMM01QeWZBWUxHNEg5Yk5ybzlFWklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[42]</b>刘家保, 汪田田, 包启鹏, 等.基于模糊c-均值聚类评价城市工业企业发展水平[J].河北北方学院学报 (自然科学版) , 2017, 33 (11) :51-54.LIU Jiabao, WANG Tiantian, BAO Qipeng, et al.Evaluation of urban industrial enterprise’s development level based on fuzzy c-means clustering[J].Journal of Hebei North University (Natural Science Edition) , 2017, 33 (11) :51-54.
                            </a>
                        </p>
                        <p id="444">
                            <a id="bibliography_43" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXQ201803001&amp;v=MDYwODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNSVNIVGY3RzRIOW5Nckk5RlpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[43]</b>李扬, 宋天立, 王子健.基于用户数据深度挖掘的综合能源服务关键问题探析[J].电力需求侧管理, 2018, 20 (3) :1-5.LI Yang, SONG Tianli, WANG Zijian.Research on key issues of integrated energy services based on user data deep-mining[J].Power Demand Side Management, 2018, 20 (3) :1-5.
                            </a>
                        </p>
                        <p id="446">
                            <a id="bibliography_44" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201703008&amp;v=MDIzODNVUjdxZlp1WnNGeXZoVUwzTUlTSFJhckc0SDliTXJJOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[44]</b>徐科, 罗凤章, 魏冠元, 等.面向城市能源互联网的城市能源消费特征量化对比分析[J].电力系统及其自动化学报, 2017, 29 (3) :50-54.XU Ke, LUO Fengzhang, WEI Guanyuan, et al.Quantitative comparison and analysis of urban energy-consumption features for urban energy internet[J].Proceedings of the CSU-EPSA, 2017, 29 (3) :50-54.
                            </a>
                        </p>
                        <p id="448">
                            <a id="bibliography_45" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS2007S2087&amp;v=MjExOTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNSVRyQmZiRzRIdGF2clk5Tlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[45]</b>谷兴凯, 范高锋, 王晓蓉, 等.风电功率预测技术综述[J].电网技术, 2007, 31 (增刊2) :335-338.GU Xingkai, FAN Gaofeng, WANG Xiaorong, et al.Summarization of wind power prediction technology[J].Power System Technology, 2007, 31 (Supplement 2) :335-338.
                            </a>
                        </p>
                        <p id="450">
                            <a id="bibliography_46" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600627452&amp;v=MTYyNjl1a0lDSGs3b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSTFvWGFCWT1OaWZPZmJLN0h0RE5xWTlGWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[46]</b>REIKARD G.Predicting solar radiation at high resolutions:a comparison of time series forecasts[J].Solar Energy, 2009, 83 (3) :342-349.
                            </a>
                        </p>
                        <p id="452">
                            <a id="bibliography_47" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Next-day MV/LVsubstation load forecaster using time series method">

                                <b>[47]</b>DING Ni, BSANGER Y, WURTZ F.Next-day MV/LVsubstation load forecaster using time series method[J].Electric Power Systems Research, 2015, 119:345-354.
                            </a>
                        </p>
                        <p id="454">
                            <a id="bibliography_48" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Wind power forecasting using advanced neural networks models">

                                <b>[48]</b>KARINIOTAKIS G N, STAVRAKAKIS G S, NOGARET EF.Wind power forecasting using advanced neural networks models[J].IEEE Transactions on Energy Conversion, 1996, 11 (4) :762-767.
                            </a>
                        </p>
                        <p id="456">
                            <a id="bibliography_49" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600626629&amp;v=Mjk1MjBIdEROcVk5Rll1a0pDbjR3b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSTFvWGFCWT1OaWZPZmJLNw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[49]</b>I·ZGI E, ZTOPAL A, YERLI B, et al.Short-mid-term solar power prediction by using artificial neural networks[J].Solar Energy, 2012, 86 (2) :725-733.
                            </a>
                        </p>
                        <p id="458">
                            <a id="bibliography_50" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Short-term wind power prediction using a wavelet support vector machine">

                                <b>[50]</b>ZENG Jianwu, QIAO Wei.Short-term wind power prediction using a wavelet support vector machine[J].IEEE Transactions on Sustainable Energy, 2012, 3 (2) :255-264.
                            </a>
                        </p>
                        <p id="460">
                            <a id="bibliography_51" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821013&amp;v=MTA0ODBGckNVUjdxZlp1WnNGeXZoVUwzTUlTSFRlckc0SDluT3JvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[51]</b>刘洋, 许立雄.适用于海量负荷数据分类的高性能反向传播神经网络算法[J].电力系统自动化, 2018, 42 (21) :131-140.DOI:10.7500/AEPS20171215005.LIU Yang, XU Lixiong.High-performance back propagation neural network algorithm for classification of mass load data[J].Automation of Electric Power Systems, 2018, 42 (21) :131-140.DOI:10.7500/AEPS20171215005.
                            </a>
                        </p>
                        <p id="462">
                            <a id="bibliography_52" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201122023&amp;v=MDYyODFyQ1VSN3FmWnVac0Z5dmhVTDNNSVNIVGVyRzRIOURPclk5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[52]</b>王洪涛, 何成明, 房光华, 等.计及风电预测误差带的调度计划渐进优化模型[J].电力系统自动化, 2011, 35 (22) :131-135.WANG Hongtao, HE Chengming, FANG Guanghua, et al.Agradual optimization model of dispatching schedule taking account of wind power prediction error bands[J].Automation of Electric Power Systems, 2011, 35 (22) :131-135.
                            </a>
                        </p>
                        <p id="464">
                            <a id="bibliography_53" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201722001&amp;v=MjAxNTlNUHlyUGJiRzRIOWJPclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[53]</b>别朝红, 王旭, 胡源.能源互联网规划研究综述及展望[J].中国电机工程学报, 2017, 37 (22) :6445-6462.BIE Zhaohong, WANG Xu, HU Yuan.Review and prospect of planning of energy internet[J].Proceedings of the CSEE, 2017, 37 (22) :6445-6462.
                            </a>
                        </p>
                        <p id="466">
                            <a id="bibliography_54" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESE268585711F25B8D2CBC325E2755452A&amp;v=MTQ3OTkwNXRwaHg3eTh3cXc9TmlmT2ZjYTZHTm5KcDRwQ1plcDVEbmxMeDJJUm1VME9TMzNuMlJBeWZMZVFRTGp1Q09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[54]</b>YAN Jie, LIU Yongqian, HAN Shuang, et al.Reviews on uncertainty analysis of wind power forecasting[J].Renewable&amp;Sustainable Energy Reviews, 2015, 52:1322-1330.
                            </a>
                        </p>
                        <p id="468">
                            <a id="bibliography_55" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Estimation of the uncertainty in wind power forecasting">

                                <b>[55]</b>PINSON P.Estimation of the uncertainty in wind power forecasting[J/OL].Engineering Sciences[2019-04-01].https://www.researchgate.net/publication/278634808_Estimation_of_the_uncertainty_in_wind_power_forecasting.
                            </a>
                        </p>
                        <p id="470">
                            <a id="bibliography_56" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718024&amp;v=MTQ3MTQ5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNSVNIVGVyRzRIOWJOcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[56]</b>吴问足, 乔颖, 鲁宗相, 等.风电功率概率预测方法及展望[J].电力系统自动化, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002.WU Wenzu, QIAO Ying, LU Zongxiang, et al.Methods and prospects for probabilistic forecasting of wind power[J].Automation of Electric Power Systems, 2017 (18) :167-175.DOI:10.7500/AEPS20160914002.
                            </a>
                        </p>
                        <p id="472">
                            <a id="bibliography_57" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Probabilistic forecasting of wind power generation using extreme learning machine">

                                <b>[57]</b>WAN Can, XU Zhao, PINSON P, et al.Probabilistic forecasting of wind power generation using extreme learning machine[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1033-1044.
                            </a>
                        </p>
                        <p id="474">
                            <a id="bibliography_58" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Direct quantile regression for nonparametric probabilistic forecasting of wind power generation,&amp;quot;">

                                <b>[58]</b>WAN Can, LIN Jin, WANG Jianhui, et al.Direct quantile regression for nonparametric probabilistic forecasting of wind power generation[J].IEEE Transactions on Power Systems, 2017, 32 (4) :2767-2778.
                            </a>
                        </p>
                        <p id="476">
                            <a id="bibliography_59" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Probabilistic forecasting of photovoltaic generation:an efficient statistical approach">

                                <b>[59]</b>WAN C, LIN J, SONG Y, et al.Probabilistic forecasting of photovoltaic generation:an efficient statistical approach[J].IEEE Transactions on Power Systems, 2017, 32 (3) :2471-2472.
                            </a>
                        </p>
                        <p id="478">
                            <a id="bibliography_60" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201301013&amp;v=MzEyNTdMM01QeXJQYmJHNEg5TE1ybzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[60]</b>何耀耀, 许启发, 杨善林, 等.基于RBF神经网络分位数回归的电力负荷概率密度预测方法[J].中国电机工程学报, 2013, 33 (1) :93-98.HE Yaoyao, XU Qifa, YANG Shanlin, et al.A power load probability density forecasting method based on RBF neural network quantile regression[J].Proceedings of the CSEE, 2013, 33 (1) :93-98.
                            </a>
                        </p>
                        <p id="480">
                            <a id="bibliography_61" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Incentivizing energy trading for interconnected microgrids">

                                <b>[61]</b>WANG H, HUANG J.Incentivizing energy trading for interconnected microgrids[J].IEEE Transactions on Smart Grid, 2016, 9 (4) :2647-2657.
                            </a>
                        </p>
                        <p id="482">
                            <a id="bibliography_62" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM14070900000247&amp;v=MTMwMDRaT3NQRG5nK29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUkxb1hhQlk9TmlmSVk3SzhIdGJNcG85Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[62]</b>ZHANG L, LI Z, WU C.Randomized auction design for electricity markets between grids and microgrids[J].ACMSigmetrics Performance Evaluation Review, 2014, 42 (1) :99-110.
                            </a>
                        </p>
                        <p id="484">
                            <a id="bibliography_63" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-agent based transactive energy framework for distribution systems with smart microgrids">

                                <b>[63]</b>NUNNA H K, SRINIVASAN D.Multi-agent based transactive energy framework for distribution systems with smart microgrids[J].IEEE Transactions on Industrial Informatics, 2017, 13 (5) :2241-2250.
                            </a>
                        </p>
                        <p id="486">
                            <a id="bibliography_64" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy trading and market equilibrium in integrated heat-power distribution systems">

                                <b>[64]</b>YUE C, WEI W, FENG L, et al.Energy trading and market equilibrium in integrated heat-power distribution systems[J/OL].IEEE Transactions on Smart Grid[2019-04-01].https://ieeexplore.ieee.org/document/8390926.
                            </a>
                        </p>
                        <p id="488">
                            <a id="bibliography_65" target="_blank" href="http://scholar.cnki.net/result.aspx?q=NRG-X-change a novel mechanism for trading of renewable energy in smart grids">

                                <b>[65]</b>MIHAYLOV M, JURADO S, AVELLANA N, et al.NRG-X-change a novel mechanism for trading of renewable energy in smart grids[EB/OL].[2019-04-01].https://www.researchgate.net/publication/287377465_NRG-X-change_a_novel_mechanism_for_trading_of_renewable_energy_in_smart_grids.
                            </a>
                        </p>
                        <p id="490">
                            <a id="bibliography_66" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Economic assessment of network-constrained transactive energy for managing flexible demand in distribution systems">

                                <b>[66]</b>HU Junjie, YANG Guangya, XUE yusheng.Economic assessment of network-constrained transactive energy for managing flexible demand in distribution systems[J].Energies, 2017, 10 (5) :711.
                            </a>
                        </p>
                        <p id="492">
                            <a id="bibliography_67" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal scheduling for prosumers in coupled transactive power and gas systems">

                                <b>[67]</b>QIU Jing, ZHAO Junhua, YANG Hongming.Optimal scheduling for prosumers in coupled transactive power and gas systems[J].IEEE Transactions on Power Systems, 2018, 33 (2) :1970-1980.
                            </a>
                        </p>
                        <p id="494">
                            <a id="bibliography_68" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201821014&amp;v=MTE0Mzh0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNSVM3U2Y3RzRIOW5Pcm85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[68]</b>闻旻, 刘育权, 胡枭, 等.含分布式供能设备的综合能源系统规划评价[J].电测与仪表, 2018, 55 (21) :68-74.WEN Min, LIU Yuquan, HU Xiao, et al.Evaluation of integrated energy system planning with distributed energy devices[J].Electrical Measurement&amp;Instrumentation, 2018, 55 (21) :68-74.
                            </a>
                        </p>
                        <p id="496">
                            <a id="bibliography_69" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514028&amp;v=MjI1MzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVUwzTVB5clBiYkc0SDlUTnE0OUhiSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[69]</b>张涛, 朱彤, 高乃平, 等.分布式冷热电能源系统优化设计及多指标综合评价方法的研究[J].中国电机工程学报, 2015, 35 (14) :3706-3713.ZHANG Tao, ZHU Tong, GAO Naiping, et al.Optimization design and multi-criteria comprehensive evaluation method of combined cooling heating and power system[J].Proceedings of the CSEE, 2015, 35 (14) :3706-3713.
                            </a>
                        </p>
                        <p id="498">
                            <a id="bibliography_70" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201808008&amp;v=MTU0MzBuTXA0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVUwzTUlUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[70]</b>张世翔, 吕帅康.面向园区微电网的综合能源系统评价方法[J].电网技术, 2018, 42 (8) :2431-2439.ZHANG Shixiang, LShuaikang.Evaluation method of parklevel integrated energy system for microgrid[J].Power System Technology, 2018, 42 (8) :2431-2439.
                            </a>
                        </p>
                        <p id="500">
                            <a id="bibliography_71" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A fast and accurate online sequential learning algorithm for feedforward networks">

                                <b>[71]</b>LIANG Nanying, HUANG Guangbin, SARATCHANDRANP, et al.A fast and accurate online sequential learning algorithm for feedforward networks[J].IEEE Transactions on Neural Networks, 2006, 17 (6) :1411-1423.
                            </a>
                        </p>
                        <p id="502">
                            <a id="bibliography_72" target="_blank" href="http://scholar.cnki.net/result.aspx?q=GT-CFS:A game theoretic coalition formulation strategy for reducing power loss in micro grids">

                                <b>[72]</b>WEI C, FADLULLAH Z M, KATO N, et al.GT-CFS:a game theoretic coalition formulation strategy for reducing power loss in micro grids[J].IEEE Transactions on Parallel and Distributed Systems, 2014, 25 (9) :2307-2317.
                            </a>
                        </p>
                        <p id="504">
                            <a id="bibliography_73" >
                                    <b>[73]</b>
                                耿新.电力信息网络风险分析与量化评估研究[D].保定:华北电力大学, 2009.GENG Xin.The risk analysis and quantitative assessment research of electric power information network[D].Baoding:North China Electric Power University, 2009.
                            </a>
                        </p>
                        <p id="506">
                            <a id="bibliography_74" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514003&amp;v=MDIzNDhIOVROcTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[74]</b>田世明, 栾文鹏, 张东霞, 等.能源互联网技术形态与关键技术[J].中国电机工程学报, 2015, 35 (14) :3482-3494.TIAN Shiming, LUAN Wenpeng, ZHANG Dongxia, et al.Technical forms and key technologies on energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3482-3494.
                            </a>
                        </p>
                        <p id="508">
                            <a id="bibliography_75" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Smart energy made in Germany|E-Dema">

                                <b>[75]</b>Smart energy made in Germany|E-Dema[EB/OL].[2019-04-01].http://www.digitale-technologien.de/DT/Redaktion/DE/Downloads/Factsheets/factsheet-e-dema.pdf?_blob=pub licationFile&amp;v=2.
                            </a>
                        </p>
                        <p id="510">
                            <a id="bibliography_76" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201524001&amp;v=Mjg3MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNSVNIVGVyRzRIOVRPcTQ5RlpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[76]</b>侯孚睿, 王秀丽, 锁涛, 等.英国电力容量市场设计及对中国电力市场改革的启示[J].电力系统自动化, 2015, 39 (24) :1-7.HOU Furui, WANG Xiuli, SUO Tao, et al.Capacity market design in the United Kingdom and revelation to China’s electricity market reform[J].Automation of Electric Power Systems, 2015, 39 (24) :1-7.
                            </a>
                        </p>
                        <p id="512">
                            <a id="bibliography_77" >
                                    <b>[77]</b>
                                李琼.天津中新生态城动漫园三联供能源系统优化分析[D].天津:天津大学, 2011.LI Qiong.Optimization analysis of triple supply energy supply system in Tianjin Zhongxin Eco-city Animation Park[D].Tianjin:Tianjin University, 2011.
                            </a>
                        </p>
                        <p id="514">
                            <a id="bibliography_78" >
                                    <b>[78]</b>
                                国网能源研究院.苏州建设国际能源变革发展典范城市[R].2016.State Grid Energy Research Institute.Suzhou builds a model city for international energy transformation and development[R].2016.
                            </a>
                        </p>
                        <p id="516">
                            <a id="bibliography_79" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL201405051&amp;v=MjUxNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVTDNNTFNuUFlyRzRIOVhNcW85QVpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[79]</b>JIN Chengsheng, LIU Wenjian, QIU Shangqing.Application of microgrid technology in Shanghai Disney 110kV intelligent substation[J].East China Electric Power, 2014, 42 (5) :1027-1030.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914003" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914003&amp;v=MTk1MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVUwzTUlTSFRlckc0SDlqTnE0OUZaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

