

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136535823693750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914025%26RESULT%3d1%26SIGN%3dZOOVWCHLThVuA8Ehem645rliBKg%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914025&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914025&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914025&amp;v=MDA4NDJIVGVyRzRIOWpOcTQ5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTHpQSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;1&lt;/b&gt; 孤岛检测原理及适用性分析 "><b>1</b> 孤岛检测原理及适用性分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#79" data-title="&lt;b&gt;2 孤岛检测方法及防误设计&lt;/b&gt; "><b>2 孤岛检测方法及防误设计</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#80" data-title="&lt;b&gt;2.1&lt;/b&gt; 孤岛检测方法"><b>2.1</b> 孤岛检测方法</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;2.2&lt;/b&gt; 谐波阈值整定方法"><b>2.2</b> 谐波阈值整定方法</a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;2.3&lt;/b&gt; 防误设计"><b>2.3</b> 防误设计</a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;2.4&lt;/b&gt; 检测盲区分析"><b>2.4</b> 检测盲区分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#111" data-title="&lt;b&gt;3&lt;/b&gt; 仿真验证及实际孤岛数据测试 "><b>3</b> 仿真验证及实际孤岛数据测试</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#112" data-title="&lt;b&gt;3.1&lt;/b&gt; 仿真验证"><b>3.1</b> 仿真验证</a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;3.2&lt;/b&gt; 实际孤岛数据测试"><b>3.2</b> 实际孤岛数据测试</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#129" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;图1 并网光伏系统谐波电路图&lt;/b&gt;"><b>图1 并网光伏系统谐波电路图</b></a></li>
                                                <li><a href="#66" data-title="&lt;b&gt;图2 孤岛前后并网点谐波阻抗频率扫描&lt;/b&gt;"><b>图2 孤岛前后并网点谐波阻抗频率扫描</b></a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;图3 孤岛检测逻辑图&lt;/b&gt;"><b>图3 孤岛检测逻辑图</b></a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;图4 变频采样法谐波计算示意图&lt;/b&gt;"><b>图4 变频采样法谐波计算示意图</b></a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;图5 孤岛检测仿真电路&lt;/b&gt;"><b>图5 孤岛检测仿真电路</b></a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;图6 仿真波形&lt;/b&gt;"><b>图6 仿真波形</b></a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;图7 故障录波波形&lt;/b&gt;"><b>图7 故障录波波形</b></a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;图8 A相频率偏差和5次、7次谐波电压变化示意图&lt;/b&gt;"><b>图8 A相频率偏差和5次、7次谐波电压变化示意图</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 程启明, 王映斐, 程尹曼, 等.分布式发电并网系统中孤岛检测方法的综述研究[J].电力系统保护与控制, 2011, 39 (6) :147-154.CHENG Qiming, WANG Yingfei, CHENG Yinman, et al.Overview study on islanding detecting methods for distributed generation grid-connected system[J].Power System Protection and Control, 2011, 39 (6) :147-154." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201106029&amp;v=MzA3MDFyQ1VSN3FmWnVac0Z5cmtWTHpQTHluYWViRzRIOURNcVk5SGJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         程启明, 王映斐, 程尹曼, 等.分布式发电并网系统中孤岛检测方法的综述研究[J].电力系统保护与控制, 2011, 39 (6) :147-154.CHENG Qiming, WANG Yingfei, CHENG Yinman, et al.Overview study on islanding detecting methods for distributed generation grid-connected system[J].Power System Protection and Control, 2011, 39 (6) :147-154.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 郭小强, 邬伟扬.微电网非破坏性无盲区孤岛检测技术[J].中国电机工程学报, 2009, 29 (25) :7-12.GUO Xiaoqiang, WU Weiyang.Non-devastating islanding detection for microgrids without non-detection zone[J].Proceedings of the CSEE, 2009, 29 (25) :7-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200925005&amp;v=MDYyMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ZMelBQeXJQYmJHNEh0ak9xbzlGWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         郭小强, 邬伟扬.微电网非破坏性无盲区孤岛检测技术[J].中国电机工程学报, 2009, 29 (25) :7-12.GUO Xiaoqiang, WU Weiyang.Non-devastating islanding detection for microgrids without non-detection zone[J].Proceedings of the CSEE, 2009, 29 (25) :7-12.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" WANG Xiaoyu, FREITAS W.Impact of positive feedback anti-islanding methods on small-signal stability of inverter-based distributed Generation[J].IEEE Transactions on Energy Conversion, 2008, 23 (3) :923-931." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of positive-feedback anti-islanding methods on small-signal stability of inverter-based distributed generation">
                                        <b>[3]</b>
                                         WANG Xiaoyu, FREITAS W.Impact of positive feedback anti-islanding methods on small-signal stability of inverter-based distributed Generation[J].IEEE Transactions on Energy Conversion, 2008, 23 (3) :923-931.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 刘方锐, 余蜜, 张宇, 等.主动移频法在光伏并网逆变器并联运行下的孤岛检测机理研究[J].中国电机工程学报, 2009, 29 (12) :47-51.LIU Fangrui, YU Mi, ZHANG Yu, et al.Islanding detection evaluation for active frequency drifting methods in multiple photovoltaic grid-connected converters[J].Proceedings of the CSEE, 2009, 29 (12) :47-51." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200912007&amp;v=MDMzOTdCdEdGckNVUjdxZlp1WnNGeXJrVkx6UFB5clBiYkc0SHRqTnJZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         刘方锐, 余蜜, 张宇, 等.主动移频法在光伏并网逆变器并联运行下的孤岛检测机理研究[J].中国电机工程学报, 2009, 29 (12) :47-51.LIU Fangrui, YU Mi, ZHANG Yu, et al.Islanding detection evaluation for active frequency drifting methods in multiple photovoltaic grid-connected converters[J].Proceedings of the CSEE, 2009, 29 (12) :47-51.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 陈增禄, 孟新新, 王晓俊, 等.孤岛检测的低频相位扰动新方法[J].电力系统自动化, 2014, 38 (13) :202-207.CHEN Zenglu, MENG Xinxin, WANG Xiaojun, et al.A novel method of active low-frequency drift for islanding detection[J].Automation of Electric Power Systems, 2014, 38 (13) :202-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413032&amp;v=MzEyODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVkx6UElTSFRlckc0SDlYTnJJOUdab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         陈增禄, 孟新新, 王晓俊, 等.孤岛检测的低频相位扰动新方法[J].电力系统自动化, 2014, 38 (13) :202-207.CHEN Zenglu, MENG Xinxin, WANG Xiaojun, et al.A novel method of active low-frequency drift for islanding detection[J].Automation of Electric Power Systems, 2014, 38 (13) :202-207.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 林明耀, 顾娟, 单竹杰, 等.一种实用的组合式光伏并网系统孤岛效应检测方法[J].电力系统自动化, 2009, 33 (23) :85-89.LIN Mingyao, GU Juan, SHAN Zhujie, et al.A practical hybrid islanding detection method for grid-connected photovoltaic system[J].Automation of Electric Power Systems, 2009, 33 (23) :85-89." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200923018&amp;v=MDk2MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ZMelBJU0hUZXJHNEh0ak9ySTlFYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         林明耀, 顾娟, 单竹杰, 等.一种实用的组合式光伏并网系统孤岛效应检测方法[J].电力系统自动化, 2009, 33 (23) :85-89.LIN Mingyao, GU Juan, SHAN Zhujie, et al.A practical hybrid islanding detection method for grid-connected photovoltaic system[J].Automation of Electric Power Systems, 2009, 33 (23) :85-89.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 任碧莹, 钟彦儒, 孙向东, 等.基于周期交替电流扰动的孤岛检测方法[J].电力系统自动化, 2008, 32 (19) :81-84.REN Biying, ZHONG Yanru, SUN Xiangdong, et al.Islanding detection method based on the alternate current disturbances[J].Automation of Electric Power Systems, 2008, 32 (19) :81-84." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200819020&amp;v=MDI2MTZxQnRHRnJDVVI3cWZadVpzRnlya1ZMelBJU0hUZXJHNEh0bk5wbzlIWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         任碧莹, 钟彦儒, 孙向东, 等.基于周期交替电流扰动的孤岛检测方法[J].电力系统自动化, 2008, 32 (19) :81-84.REN Biying, ZHONG Yanru, SUN Xiangdong, et al.Islanding detection method based on the alternate current disturbances[J].Automation of Electric Power Systems, 2008, 32 (19) :81-84.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" PRASARTSUWAN K, JIRAPONG P.Analysis of islanding detection methods for grid-connected distributed generation in provincial electricity authority distribution systems[C]// 9th International Conference on Electrical Engineering/Electronics, Computer, Telecommunications and Information Technology, May 16-18, 2012, Phetchaburi, Thailand." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of islanding detection methods for grid-connected distributed generation in provincial electricity authority distribution systems">
                                        <b>[8]</b>
                                         PRASARTSUWAN K, JIRAPONG P.Analysis of islanding detection methods for grid-connected distributed generation in provincial electricity authority distribution systems[C]// 9th International Conference on Electrical Engineering/Electronics, Computer, Telecommunications and Information Technology, May 16-18, 2012, Phetchaburi, Thailand.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 光伏发电站接入电力系统技术规定:GB/T 19964—2012[S].2012.Technical requirements for connecting photovoltaic power station to power system:GB/T 19964—2012[S].2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SCSF&amp;filename=SCSF00040384&amp;v=MTIxNThGYWU3S1dSYnFlWitWdUZTbmlVTGc9Tmk3WWFMTzRIdFhNcklkQkMrNFBEMzFMeHhZVDZ6b09TM2ZtcFc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         光伏发电站接入电力系统技术规定:GB/T 19964—2012[S].2012.Technical requirements for connecting photovoltaic power station to power system:GB/T 19964—2012[S].2012.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 刘军锋, 李叶松.死区对电压型逆变器输出误差的影响及其补偿[J].电工技术学报, 2007, 22 (5) :117-122.LIU Junfeng, LI Yesong.Dead-time influence on output error of voltage source inverter and compensation[J].Transactions of China Electrotechnical Society, 2007, 22 (5) :117-122." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS200705019&amp;v=Mjg1MDc0SHRiTXFvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVkx6UElTckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         刘军锋, 李叶松.死区对电压型逆变器输出误差的影响及其补偿[J].电工技术学报, 2007, 22 (5) :117-122.LIU Junfeng, LI Yesong.Dead-time influence on output error of voltage source inverter and compensation[J].Transactions of China Electrotechnical Society, 2007, 22 (5) :117-122.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 许德志, 汪飞, 毛华龙, 等.多并网逆变器与电网的谐波交互建模与分析[J].中国电机工程学报, 2013, 33 (12) :64-71.XU Dezhi, WANG Fei, MAO Hualong, et al.Modeling and analysis of harmonic interaction between multiple grid-connected inverters and the utility grid[J].Proceedings of the CSEE, 2013, 33 (12) :64-71." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201312009&amp;v=MjYwODU3cWZadVpzRnlya1ZMelBQeXJQYmJHNEg5TE5yWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         许德志, 汪飞, 毛华龙, 等.多并网逆变器与电网的谐波交互建模与分析[J].中国电机工程学报, 2013, 33 (12) :64-71.XU Dezhi, WANG Fei, MAO Hualong, et al.Modeling and analysis of harmonic interaction between multiple grid-connected inverters and the utility grid[J].Proceedings of the CSEE, 2013, 33 (12) :64-71.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 谢宁, 罗安, 陈燕东, 等.大型光伏电站动态建模及谐波特性分析[J].中国电机工程学报, 2013, 33 (36) :10-17.XIE Ning, LUO An, CHEN Yandong, et al.Dynamic modeling and characteristic analysis on harmonics of photovoltaic power stations[J].Proceedings of the CSEE, 2013, 33 (36) :10-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201336002&amp;v=MjA1NjJDVVI3cWZadVpzRnlya1ZMelBQeXJQYmJHNEg5TFBxWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         谢宁, 罗安, 陈燕东, 等.大型光伏电站动态建模及谐波特性分析[J].中国电机工程学报, 2013, 33 (36) :10-17.XIE Ning, LUO An, CHEN Yandong, et al.Dynamic modeling and characteristic analysis on harmonics of photovoltaic power stations[J].Proceedings of the CSEE, 2013, 33 (36) :10-17.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 谢宁, 罗安, 马伏军, 等.大型光伏电站与电网谐波交互影响[J].中国电机工程学报, 2013, 33 (34) :9-16.XIE Ning, LUO An, MA Fujun, et al.Harmonic interaction between large-scale photovoltaic power stations and grid[J].Proceedings of the CSEE, 2013, 33 (34) :9-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334004&amp;v=MDU1MjhIOUxQcTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTHpQUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         谢宁, 罗安, 马伏军, 等.大型光伏电站与电网谐波交互影响[J].中国电机工程学报, 2013, 33 (34) :9-16.XIE Ning, LUO An, MA Fujun, et al.Harmonic interaction between large-scale photovoltaic power stations and grid[J].Proceedings of the CSEE, 2013, 33 (34) :9-16.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 青桃, 汪颖, 江智军, 等.光伏发电系统并网点谐波电压波动特征孤岛检测法[J].电力系统保护与控制, 2013, 41 (12) :9-14.QING Tao, WANG Ying, JIANG Zhijun, et al.An islanding detection method for photovoltaic power generation system using fluctuation characteristic of point of common coupling harmonic voltage[J].Power System Protection and Control, 2013, 41 (12) :9-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201312003&amp;v=MTEyODJuYWViRzRIOUxOclk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTHpQTHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         青桃, 汪颖, 江智军, 等.光伏发电系统并网点谐波电压波动特征孤岛检测法[J].电力系统保护与控制, 2013, 41 (12) :9-14.QING Tao, WANG Ying, JIANG Zhijun, et al.An islanding detection method for photovoltaic power generation system using fluctuation characteristic of point of common coupling harmonic voltage[J].Power System Protection and Control, 2013, 41 (12) :9-14.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 任昭重.基于并网点特征谐波测量的分布式发电孤岛检测研究[D].合肥:安徽大学, 2015.REN Zhaozhong.Research on islanding detection for distributed generation based on the characteristics harmonic measurement at PCC[D].Hefei:Anhui University, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015377536.nh&amp;v=MDY2NDFyQ1VSN3FmWnVac0Z5cmtWTHpQVkYyNkc3Qy9HZFRQcVpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         任昭重.基于并网点特征谐波测量的分布式发电孤岛检测研究[D].合肥:安徽大学, 2015.REN Zhaozhong.Research on islanding detection for distributed generation based on the characteristics harmonic measurement at PCC[D].Hefei:Anhui University, 2015.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 叶林, 苗丽芳, 苏剑, 等.基于阻抗特性的IIDG孤岛保护与故障穿越协调运行方法[J].电力系统自动化, 2017, 41 (18) :67-73.DOI:10.7500/AEPS20170116008.YE Lin, MIAO Lifang, SU Jian, et al.Impedance characteristic based coordinated operation method for islanding protection and fault ride-through of inverter interfaced distributed generator[J].Automation of Electric Power Systems, 2017, 41 (18) :67-73.DOI:10.7500/AEPS 20170116008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718010&amp;v=MjA0NDJDVVI3cWZadVpzRnlya1ZMelBJU0hUZXJHNEg5Yk5wNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         叶林, 苗丽芳, 苏剑, 等.基于阻抗特性的IIDG孤岛保护与故障穿越协调运行方法[J].电力系统自动化, 2017, 41 (18) :67-73.DOI:10.7500/AEPS20170116008.YE Lin, MIAO Lifang, SU Jian, et al.Impedance characteristic based coordinated operation method for islanding protection and fault ride-through of inverter interfaced distributed generator[J].Automation of Electric Power Systems, 2017, 41 (18) :67-73.DOI:10.7500/AEPS 20170116008.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 戴云霞, 苏建徽, 刘宁, 等.基于谐波阻抗特征函数的分布式发电孤岛识别方法研究[J].电工电能新技术, 2015, 34 (12) :37-42.DAI Yunxia, SU Jianhui, LIU Ning, et al.Research on islanding identification method for distributed generation based on harmonic impedance characteristic function[J].Advanced Technology of Electrical Engineering and Energy, 2015, 34 (12) :37-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201512007&amp;v=MTM2MzFOclk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTHpQSVNyUFlMRzRIOVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         戴云霞, 苏建徽, 刘宁, 等.基于谐波阻抗特征函数的分布式发电孤岛识别方法研究[J].电工电能新技术, 2015, 34 (12) :37-42.DAI Yunxia, SU Jianhui, LIU Ning, et al.Research on islanding identification method for distributed generation based on harmonic impedance characteristic function[J].Advanced Technology of Electrical Engineering and Energy, 2015, 34 (12) :37-42.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" MERINO J, MENDOZA-ARAYA P, VENKATARAMANAN G A.Islanding detection in microgrids using harmonic signatures[J].IEEE Transactions on Power Delivery, 2015, 30 (5) :2102-2109." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Islanding Detection in Microgrids Using Harmonic Signatures">
                                        <b>[18]</b>
                                         MERINO J, MENDOZA-ARAYA P, VENKATARAMANAN G A.Islanding detection in microgrids using harmonic signatures[J].IEEE Transactions on Power Delivery, 2015, 30 (5) :2102-2109.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" SHI Hongtao, YANG Zhen, YUE Xiaolong, et al.Calculation and measurement of harmonic impedance for a microgrid operating in islanding mode[C]// 7th International Power Electronics and Motion Control Conference, June 2-5, 2012, Harbin, China:356-361." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Calculation and measurement of harmonic impedance for a microgrid operating in islanding mode">
                                        <b>[19]</b>
                                         SHI Hongtao, YANG Zhen, YUE Xiaolong, et al.Calculation and measurement of harmonic impedance for a microgrid operating in islanding mode[C]// 7th International Power Electronics and Motion Control Conference, June 2-5, 2012, Harbin, China:356-361.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 张兴, 曹仁贤.太阳能光伏并网发电及其逆变控制[M].北京:机械工业出版社, 2011:280-282.ZHANG Xing, CAO Renxian.Grid-connected power generation of solar photovoltaic and its inverter control[M].Beijing:China Machine Press, 2011:280-282." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111318002001&amp;v=MDc4NDV4RTlmYnZuS3JpZlplWnZGeW5uVTczSkoxMFRYRnF6R2JLNUg5TE5wNDlGWnVzUERSTTh6eFVTbURkOVNIN24z&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         张兴, 曹仁贤.太阳能光伏并网发电及其逆变控制[M].北京:机械工业出版社, 2011:280-282.ZHANG Xing, CAO Renxian.Grid-connected power generation of solar photovoltaic and its inverter control[M].Beijing:China Machine Press, 2011:280-282.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" >
                                        <b>[21]</b>
                                     光伏电站接入电网测试规程:Q/GDW 618—2011[S].2011.Test procedure for photovoltaic power station connected to power grid:Q/GDW 618—2011[S].2011.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-14 11:52</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),200-206 DOI:10.7500/AEPS20180914003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于谐波电压与基波频率的被动式孤岛检测方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E6%B0%B8%E5%8D%8E&amp;code=29701139&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈永华</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%94%90%E5%86%A0%E5%86%9B&amp;code=33256483&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">唐冠军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%A3%AE&amp;code=35821923&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王森</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E6%B1%B9&amp;code=29701138&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈汹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%B0%8F%E7%AB%8B&amp;code=26209438&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王小立</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E8%89%B3%E5%86%9B&amp;code=23482623&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张艳军</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0077991&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京理工大学自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%AE%81%E5%A4%8F%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0660137&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网宁夏电力有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E8%BE%BD%E5%AE%81%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0120688&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网辽宁省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对光伏电站独立防孤岛保护装置现有的被动式孤岛检测方法盲区较大, 同时频率判据无法区分电网低频与孤岛低频的问题, 结合电网实际需求, 提出了一种基于并网点谐波电压与基波频率的新型被动式孤岛检测方法。首先, 对该方法进行理论分析及防误动措施设计;其次, 在孤岛和并网的多种情况下对所述方法进行仿真验证;最后, 通过实际发生的孤岛数据验证该方法的有效性。研究表明, 该检测方法简单可靠, 不仅缩小了检测盲区, 而且可区分电网低频和孤岛低频。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%89%E4%BC%8F%E7%94%B5%E7%AB%99&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">光伏电站;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AD%A4%E5%B2%9B%E6%A3%80%E6%B5%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孤岛检测;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%90%E6%B3%A2%E7%94%B5%E5%8E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谐波电压;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9F%BA%E6%B3%A2%E9%A2%91%E7%8E%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">基波频率;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *陈永华 (1979—) , 男, 高级工程师, 主要研究方向:电力系统安全稳定控制、新能源并网控制。E-mail:chenyonghua@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    唐冠军 (1988—) , 男, 工程师, 主要研究方向:新能源并网控制。;
                                </span>
                                <span>
                                    王森 (1994—) , 男, 硕士研究生, 主要研究方向:新能源并网控制。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-14</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0902200);</span>
                    </p>
            </div>
                    <h1><b>Passive Islanding Detection Method Based on Harmonic Voltage and Fundamental Frequency</b></h1>
                    <h2>
                    <span>CHEN Yonghua</span>
                    <span>TANG Guanjun</span>
                    <span>WANG Sen</span>
                    <span>CHEN Xiong</span>
                    <span>WANG Xiaoli</span>
                    <span>ZHANG Yanjun</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>School of Automation, Nanjing University of Science and Technology</span>
                    <span>State Grid Ningxia Electric Power Co.Ltd.</span>
                    <span>State Grid Liaoning Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The existing passive islanding detection methods of independent anti-islanding protection device in photovoltaic power station have a large non-detection zone, and the frequency criterion is unable to distinguish between the power grid low frequency and the islanding low frequency.This paper proposes a new passive islanding detection method based on the harmonic voltage at point of common coupling (PCC) and the fundamental frequency.Firstly, the method is theoretically analyzed and the anti-misoperation measures are designed.Secondly, the method is simulated and validated under several conditions of islanding and grid-connected modes.Finally, the effectiveness of this method is verified by actual islanding data.The results show that the method is simple and reliable, which can not only narrow the non-detection zone, but also distinguish between the power grid low frequency and the islanding low frequency.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=photovoltaic%20power%20station&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">photovoltaic power station;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=islanding%20detection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">islanding detection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=harmonic%20voltage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">harmonic voltage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fundamental%20frequency&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fundamental frequency;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-14</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017YFB0902200);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">基于逆变器的光伏发电系统发生非计划性孤岛运行时, 电能质量无法保障, 可能损坏电网和用户设备;同时对重合闸和备用电源自投产生影响, 干扰电网正常合闸;严重时甚至会危及电力检修工作人员的人身安全。因此, 研究孤岛检测方法, 将孤岛产生的危害降到最低具有重要的现实意义<citation id="131" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="46">孤岛检测方法一般可分为主动式孤岛检测方法和被动式孤岛检测方法。以文献<citation id="133" type="reference">[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</citation>为代表的主动检测方法, 通过逆变器向系统注入小的扰动信号或引入正反馈使系统偏离正常工作点来实现孤岛检测, 其特点是孤岛检测盲区小、精度高, 但会影响电能质量, 且需考虑多逆变器时扰动信号不同步导致检测效果下降的问题;相对于主动式检测方法, 被动式检测方法易于实现, 对系统电能质量和稳定性没有影响, 但目前被动式孤岛检测方法一般都是基于频率、频率变化率、电压、零序电压、相位跳变等电气量为主的检测方法, 存在检测盲区大、阈值整定困难等问题, 如常见的过/欠频、过/欠压法在逆变器输出功率和负荷功率平衡时较难检测<citation id="132" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>, 此外, 在实际应用时与低电压穿越要求、系统频率电压装置配合也是难点之一。</p>
                </div>
                <div class="p1">
                    <p id="47">为了避免非计划性孤岛的发生, 除规定光伏逆变器具备防孤岛保护功能外, 文献<citation id="134" type="reference">[<a class="sup">9</a>]</citation>另外规定, 光伏电站应配置独立的防孤岛保护装置, 动作时间应不大于2 s;独立的防孤岛保护装置属于涉网装置, 作为电力调度部门, 一方面希望减小此类装置的动作死区, 另一方面担忧此类装置会在电网故障时大面积误动, 譬如, 电网低频 (非孤岛) 时是否会有大量采用低频判据的防孤岛保护装置动作切除光伏电站, 导致电网频率进一步下降。本文主要针对独立防孤岛保护装置的孤岛检测方法开展研究。</p>
                </div>
                <div class="p1">
                    <p id="48">受制于工频域信号的孤岛检测方法难以突破, 国内外已有文献研究基于谐波域信号的孤岛检测方法。文献<citation id="141" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>研究表明, 逆变器因死区效应产生丰富的低频次谐波分量, 同时开关频率会带来高频次谐波;文献<citation id="142" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>]</citation>分析光伏电站谐波产生机理, 并分析了光伏系统和电网系统之间谐波的交互影响, 提出光伏电站动态谐波域模型。文献<citation id="135" type="reference">[<a class="sup">14</a>]</citation>提出用小波变换法提取测量电压中包含的高次谐波分量, 以高次谐波电压波动量变化规律作为孤岛识别和检测指标;文献<citation id="136" type="reference">[<a class="sup">15</a>]</citation>提出一种基于并网点特征谐波检测的被动式孤岛检测办法;文献<citation id="137" type="reference">[<a class="sup">16</a>]</citation>研究表明在一定频率范围内, 系统从并网运行到孤岛运行状态切换时, 公共连接点 (PPC) 等效谐波阻抗具有较大差异;文献<citation id="138" type="reference">[<a class="sup">17</a>]</citation>则构建一种谐波阻抗特征函数用于特征量提取, 并借助反向传播 (BP) 神经网络进行孤岛检测。文献<citation id="139" type="reference">[<a class="sup">18</a>]</citation>基于实测谐波数据分析, 提出了5次谐波电压的孤岛检测方法, 以弥补频率判据的检测死区。文献<citation id="140" type="reference">[<a class="sup">19</a>]</citation>提出了一种微电网在孤岛模式下的谐波阻抗理论计算方法。以上研究表明, 利用谐波信号理论上是可以做到无盲区的孤岛检测, 但对于谐波信号频次的选取、谐波判据阈值的选取以及背景谐波丰富场景下的可靠性设计需要深入探讨。</p>
                </div>
                <div class="p1">
                    <p id="49">本文对基于谐波原理的孤岛检测方法进行研究, 提出了以谐波电压检测为主、基波频率偏移为辅的被动式孤岛检测判据。重点分析了谐波信号的选取、谐波阈值的整定以及防误方法。</p>
                </div>
                <h3 id="50" name="50" class="anchor-tag"><b>1</b> 孤岛检测原理及适用性分析</h3>
                <div class="p1">
                    <p id="51">光伏发电系统并网时, 电网较低的阻抗和本地负荷阻抗并联, 并网点整体阻抗较小, 孤岛后, 并网点阻抗为本地负荷阻抗, 孤岛前后并网点阻抗的变化引起了谐波电压的变化<citation id="143" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。并网光伏系统谐波电路图如图1所示。</p>
                </div>
                <div class="area_img" id="52">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914025_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 并网光伏系统谐波电路图" src="Detail/GetImg?filename=images/DLXT201914025_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 并网光伏系统谐波电路图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914025_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Harmonic circuit of grid-connected photovoltaic system</b></p>

                </div>
                <div class="p1">
                    <p id="53">如图1所示, 谐波电路中, 光伏电站提供主要的谐波电流, 孤岛时刻光伏电站产生的谐波电流无突变, 近似视为谐波电流源, 则并网点<i>a</i>点 (孤岛检测点) 在孤岛前后的<i>h</i>次谐波电压分别为<citation id="144" type="reference"><link href="30" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">17</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="54" class="code-formula">
                        <mathml id="54"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>h</mi></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>h</mi></mrow></msub><mrow><mo>[</mo><mrow><mi>R</mi><mo>/</mo><mo>/</mo><mtext>j</mtext><mi>h</mi><mi>X</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>/</mo><mo>/</mo><mrow><mo> (</mo><mrow><mo>-</mo><mtext>j</mtext><mfrac><mrow><mi>X</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mi>h</mi></mfrac></mrow><mo>) </mo></mrow><mo>/</mo><mo>/</mo><mtext>j</mtext><mi>h</mi><mi>X</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow><mo>]</mo></mrow></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>h</mi></msub><mo>´</mo><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>h</mi></mrow></msub><mrow><mo>[</mo><mrow><mi>R</mi><mo>/</mo><mo>/</mo><mtext>j</mtext><mi>h</mi><mi>X</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>/</mo><mo>/</mo><mrow><mo> (</mo><mrow><mo>-</mo><mtext>j</mtext><mfrac><mrow><mi>X</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mi>h</mi></mfrac></mrow><mo>) </mo></mrow></mrow><mo>]</mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="55">式中:<mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>h</mi></msub></mrow></math></mathml>为孤岛前<i>h</i>次谐波电压;<mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>h</mi></msub><mo>´</mo></mrow></math></mathml>为孤岛后<i>h</i>次谐波电压;<mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>h</mi></mrow></msub></mrow></math></mathml>为逆变器输出的<i>h</i>次谐波电流;<i>R</i>为等效负荷电阻;<i>X</i><sub>L</sub>为等效负荷基波感抗;<i>X</i><sub>C</sub>为等效负荷基波容抗;<i>X</i><sub>S</sub>为系统侧等效基波电抗。</p>
                </div>
                <div class="p1">
                    <p id="60">假设<mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>h</mi></msub><mo>´</mo><mo stretchy="false">|</mo><mo>≥</mo><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>h</mi></msub><mo stretchy="false">|</mo></mrow></math></mathml>, 可以根据式 (1) , 推导出:</p>
                </div>
                <div class="p1">
                    <p id="62" class="code-formula">
                        <mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>h</mi><mo>≤</mo><msqrt><mrow><mfrac><mrow><mi>X</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><mi>X</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>X</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><mn>2</mn><mi>X</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow></mfrac></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="63">由式 (2) 可以得出, 在一定的频带范围内, 孤岛后的谐波电压较孤岛前的谐波电压将增大。在实际运行的电网中, 负荷几乎都是阻性和感性的, 容性负荷比例很少, <i>X</i><sub>C</sub>一般情况下都远远大于<i>X</i><sub>L</sub>和<i>X</i><sub>S</sub>, 可选择用于判据的谐波频带很宽。</p>
                </div>
                <div class="p1">
                    <p id="64">若以孤岛检测的极端情况考虑, 即孤岛内功率平衡, 负荷品质因数为1, 且本地负荷发生50 Hz附近谐振情况, 由式 (2) 可知, 选择谐波次数低于<mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msqrt><mrow><mn>1</mn><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>/</mo><mo stretchy="false"> (</mo><mn>2</mn><mi>X</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false">) </mo></mrow></msqrt></mrow></math></mathml>的频次, 可满足孤岛检测需求。以RLC负载<i>R</i>=26 Ω, <i>L</i>=0.08 H, <i>C</i>=125 μF为例, 对<i>a</i>点检测电压电流做孤岛前后的阻抗变化频率扫描分析, 得出图2。</p>
                </div>
                <div class="area_img" id="66">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914025_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 孤岛前后并网点谐波阻抗频率扫描" src="Detail/GetImg?filename=images/DLXT201914025_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 孤岛前后并网点谐波阻抗频率扫描</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914025_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Frequency scan of harmonic impedance at PCC before and after islanding</b></p>

                </div>
                <div class="p1">
                    <p id="67">图2可以看出, 可选择用于孤岛判断的信号频带随着<i>X</i><sub>C</sub>/<i>X</i><sub>S</sub>增大而增宽, 与式 (2) 的结论一致;假设采用5次谐波用于孤岛检测, 同样考虑孤岛检测的极端情况, 结合式 (2) 可以得出, 在<i>X</i><sub>C</sub>/<i>X</i><sub>S</sub>&gt;48时, 即能有效检测出孤岛。</p>
                </div>
                <div class="p1">
                    <p id="68">此外, 孤岛发生前后的无功不平衡往往引起频率孤岛频率的改变, 设负载功率为<i>P</i><sub>load</sub>+j<i>Q</i><sub>load</sub>, 电网输出功率为Δ<i>P</i>+jΔ<i>Q</i>, 孤岛前后并网点电压的角频率分别为<i>ω</i><sub>0</sub>和<i>ω</i>, 孤岛前后并网点逆变器输出电流与并网点电压的相位差分别为<i>φ</i><sub>0</sub>和<i>φ</i>, 一般并网逆变器采用单位功率因数控制, 使相位差趋近于0, 则有</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>φ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mi>φ</mi><mo>≈</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">孤岛前有<citation id="145" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>tan</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi>Q</mi></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mi>U</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mrow><mo> (</mo><mrow><mfrac><mn>1</mn><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>L</mi></mrow></mfrac><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>C</mi></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mi>R</mi><mo>=</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>=</mo><mi>R</mi><msqrt><mrow><mfrac><mi>C</mi><mi>L</mi></mfrac></mrow></msqrt></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>U</i><sub>0</sub>为孤岛前并网点电压;<i>Q</i><sub>f</sub>为负载的品质因数。</p>
                </div>
                <div class="p1">
                    <p id="73">孤岛后有:</p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>tan</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mi>R</mi><mrow><mo> (</mo><mrow><mfrac><mn>1</mn><mrow><mi>ω</mi><mi>L</mi></mrow></mfrac><mo>-</mo><mi>ω</mi><mi>C</mi></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="75">联立式 (4) 至式 (5) 可得<citation id="146" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><mo>=</mo><mfrac><mrow><mn>2</mn><mi>Q</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mo>-</mo><mtext>Δ</mtext><mi>Q</mi><mo>+</mo><msqrt><mrow><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>Q</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mn>4</mn><mi>Q</mi><msubsup><mrow></mrow><mtext>f</mtext><mn>2</mn></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow><mn>2</mn></msubsup></mrow></msqrt></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">由式 (6) 可知, 在孤岛发生时, 只要Δ<i>Q</i>≠0, 并网点频率就会发生变化。</p>
                </div>
                <div class="p1">
                    <p id="78">由以上论述可知, 即使光伏系统输出功率和本地负载完全匹配, 由于谐波阻抗的变化, 会导致并网点谐波电压波动, 利用谐波电压在孤岛前后的变化, 可构成孤岛检测方法, 实现理论上无盲区的孤岛检测, 但考虑负荷中的容性负载, 需要结合<i>X</i><sub>C</sub>/<i>X</i><sub>S</sub>的比值, 选择合适的谐波次数用于判据;同时, 如果单纯用谐波检测孤岛, 在电网存在的背景谐波波动较大场景时可能误判;因此, 本文提出了以谐波电压检测为主、基波频率偏移为辅的孤岛检测判据。</p>
                </div>
                <h3 id="79" name="79" class="anchor-tag"><b>2 孤岛检测方法及防误设计</b></h3>
                <h4 class="anchor-tag" id="80" name="80"><b>2.1</b> 孤岛检测方法</h4>
                <div class="p1">
                    <p id="81">根据前面文献所介绍, 光伏系统输出的电流谐波成分很丰富, 既有低频次的成分, 又有高频次成分<citation id="147" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>, 如果用总畸变率的指标, 则阈值更难整定, 只能挑选一个或者多个频次的谐波信号进行判断。对于高频段特征次谐波, 一方面在光伏系统设计时常常优先被滤除, 另一方面由前面分析可知高次谐波受容性负载的影响很大, 根据现场经验, 对于部署在光伏电站并网点的防孤岛保护装置实际上难以检测;对于低频段的3次、5次和7次等谐波受容性负载的影响小, 且其含量高于装置的谐波测量精度, 足以被精确测量出来, 但3次谐波可能因变压器的接线方式而无法流通至装置测量点, 故本文选取5次、7次谐波电压作为检测孤岛的依据量。</p>
                </div>
                <div class="p1">
                    <p id="82">本文提出的以谐波电压检测为主、频率偏移为辅的孤岛检测判据逻辑示意图如图3所示。图中:U<sub>5, 0+</sub>/U<sub>5, 0-</sub>和U<sub>7, 0+</sub>/U<sub>7, 0-</sub>分别表示5次、7次谐波启动前后的比值, K<sub>5<i>set</i></sub>和K<sub>7<i>set</i></sub>分别表示5次、7次谐波的动作比率定值。孤岛发生时, 由于5次、7次谐波阻抗增大, 导致5次、7次谐波电压快速上升, 当其变化率超出设定值且防误闭锁未启动, 即启动孤岛检测判据, 判据启动前后5次、7次谐波电压的变化倍数超出设定值, 且频率辅助判据未投或者投入后频率也超出阈值, 并经过一定的延时时间, 即判断发生孤岛。</p>
                </div>
                <div class="area_img" id="83">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914025_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 孤岛检测逻辑图" src="Detail/GetImg?filename=images/DLXT201914025_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 孤岛检测逻辑图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914025_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Logic diagram of islanding detection</b></p>

                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.2</b> 谐波阈值整定方法</h4>
                <div class="p1">
                    <p id="85">谐波类孤岛检测方法存在动作阈值难以整定的问题, 本文提供一种参考方法求取<i>K</i><sub>5set</sub>和<i>K</i><sub>7set</sub>的理论值。由式 (1) 可得, 孤岛后与孤岛前谐波电压的比值为:</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><mo>=</mo><mfrac><mrow><mo stretchy="false">|</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>h</mi></mrow></msub><mo stretchy="false">|</mo></mrow><mrow><mo stretchy="false">|</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>h</mi></mrow></msub><mo>/</mo><mo>/</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>h</mi></mrow></msub><mo stretchy="false">|</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">其中, <i>h</i>次谐波阻抗可由基波阻抗得到:</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>X</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>h</mi></mrow></msub><mo>=</mo><mtext>j</mtext><mi>h</mi><mi>X</mi><msub><mrow></mrow><mtext>S</mtext></msub></mtd></mtr><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>h</mi></mrow></msub><mo>=</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>/</mo><mo>/</mo><mtext>j</mtext><mi>h</mi><mi>X</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>/</mo><mo>/</mo><mo>-</mo><mtext>j</mtext><mfrac><mrow><mi>X</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>, </mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub></mrow><mi>h</mi></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>R</i><sub>load</sub>为负荷电阻;<i>X</i><sub>L, load</sub>负荷基波感抗;<i>X</i><sub>C, load</sub>为负荷基波容抗。负荷中容性无功功率较小可近似忽略, 由系统阻抗和负荷阻抗即可得到动作阈值理论值。</p>
                </div>
                <div class="p1">
                    <p id="90">系统阻抗由最小运行方式下短路阻抗代替, 此时短路阻抗最大, 孤岛前后谐波电压的变化倍数最小, 系统阻抗计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>X</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mtext>Ν</mtext><mn>2</mn></msubsup></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>min</mi></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>U</i><sub>N</sub>为电网电压等级;<i>S</i><sub>d, min</sub>为最小运行方式下的短路容量。</p>
                </div>
                <div class="p1">
                    <p id="93">负荷阻抗由区域内最大负荷容量且考虑极端孤岛检测条件, 即负荷品质因数为1且50 Hz附近谐振的情况计算得到, 有</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>R</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mtext>Ν</mtext><mn>2</mn></msubsup></mrow><mrow><mi>S</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>X</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>, </mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>S</i><sub>L</sub>为负荷容量。在最大负荷容量往往难以获取情况下, 考虑到孤岛后能形成的最大负荷的平衡孤岛, 就是光伏系统在最大出力情形下, 因此, 可以以光伏最大出力近似孤岛后的最大负荷容量。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96"><b>2.3</b> 防误设计</h4>
                <h4 class="anchor-tag" id="97" name="97"><b>2.3.1</b> 测量误差的防误设计</h4>
                <div class="p1">
                    <p id="98">频率和谐波的测量精度是本判据可靠动作的前提。目前投运的光伏系统大多为被动式发电系统, 通过锁相环来跟踪并网点的电压相位, 当系统频率发生偏移时, 经锁相环作用, 输出的谐波电流基频也会发生偏移, 若装置固定采样周期采样, 且计算时仍按照50 Hz为基频计算谐波电压, 将会产生计算误差。因此, 本文对母线电压谐波和基频的测量采用双回路设计, 如图4所示, 一路为滤波回路, 通过该回路由过零点测量系统基频, 每周期测量出一个频率, 并根据测量基频大小反馈来调整采样间隔, 实现采样信号和电网频率同步;另一路为不滤波回路, 该回路采用实时频率跟踪变采样率的快速傅里叶变换 (FFT) 算法计算电压谐波大小, 每个周期计算一次。该方式一方面保障频率的测量精度, 另一方面解决频率偏移时谐波测量误差大的问题。图4中, <i>F</i><sub>A</sub>, <i>F</i><sub>B</sub>, <i>F</i><sub>C</sub>分别为A, B, C三相频率值, <i>f</i><sub>s</sub>为采样频率, <i>H</i><sub>THD, A</sub>, <i>H</i><sub>THD, B</sub>, <i>H</i><sub>THD, C</sub>为三相对应的谐波含量。</p>
                </div>
                <div class="area_img" id="99">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914025_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 变频采样法谐波计算示意图" src="Detail/GetImg?filename=images/DLXT201914025_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 变频采样法谐波计算示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914025_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Schematic diagram of harmonic calculation with frequency adjustment sampling method</b></p>

                </div>
                <div class="p1">
                    <p id="100">谐波电压的测量精度一般可以达到0.5%, 若谐波电压含量低于谐波电压测量精度, 则本判据在该场景下难以适用, 需要选择另外的判据。根据式 (1) , 孤岛后, 由于并联的电网谐波阻抗消失, 谐波阻抗明显增大, 谐波电压会有一个明显的增加, 其数值一般远超测量精度。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>2.3.2</b> 系统频率偏移背景下谐波源扰动</h4>
                <div class="p1">
                    <p id="102">电网频率处于偏移状态时, 若此时电网出现背景谐波扰动, 孤岛检测方法可能误判, 根据孤岛发生后频率与谐波电压变化时序关系来设计防误方法。孤岛发生时, 由于谐波电压变化是由谐波阻抗变化带来的, 是一种突变;而频率的变化, 是负载电路和光伏逆变器锁相环控制相互影响的一个过程, 有一个变化过程。因此, 孤岛发生时, 谐波电压和频率同时发生变化或者谐波电压先发生变化。如果检测到先发生频率变化, 而后再有谐波变化, 则判定为电网频率偏移时, 发生电网背景谐波扰动, 而不是孤岛导致的变化, 此时应闭锁判据启动, 避免电网频率偏差情况下谐波扰动可能带来的误动问题。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>2.4</b> 检测盲区分析</h4>
                <div class="p1">
                    <p id="104">以谐波电压突增为主判据, 频率变化为辅助判据的检测盲区与频率的定值设置有直接关系。假设辅助判据低频定值为<i>ω</i><sub>1</sub>, 高频定值为<i>ω</i><sub>2</sub>, 如果<i>ω</i>在正常范围内, 即</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mo>&lt;</mo><mi>ω</mi><mo>&lt;</mo><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106">此时孤岛检测就会失败。</p>
                </div>
                <div class="p1">
                    <p id="107">联立式 (6) 和式 (11) 可得到检测盲区为:</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mtext>f</mtext></msub><mrow><mo> (</mo><mrow><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>&lt;</mo><mfrac><mrow><mtext>Δ</mtext><mi>Q</mi></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub></mrow></mfrac><mo>&lt;</mo><mi>Q</mi><msub><mrow></mrow><mtext>f</mtext></msub><mrow><mo> (</mo><mrow><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>Q</i><sub>f</sub>为负载品质因数。</p>
                </div>
                <div class="p1">
                    <p id="110">从式 (12) 可以看出, 这其实就是频率判据的检测盲区, 但频率辅助判据相比于常规频率判据而言, 由于谐波电压主判据的存在, 一方面, 频率辅助定值设置可以更加灵敏, 以减少检测盲区, 在背景谐波很小的场景, 可以将频率辅助判据退出, 实现无盲区孤岛检测;另一方面, 在电网 (非孤岛) 低频时判据不会误动。</p>
                </div>
                <h3 id="111" name="111" class="anchor-tag"><b>3</b> 仿真验证及实际孤岛数据测试</h3>
                <h4 class="anchor-tag" id="112" name="112"><b>3.1</b> 仿真验证</h4>
                <div class="p1">
                    <p id="113">本文使用PSCAD软件对提出的基于谐波电压与基波频率的孤岛检测方法进行仿真验证, 根据图5所示的电路图结构搭建主电路, 电网侧电压等级35 kV, 频率50 Hz, 光伏电站额定参考功率50 MW, 系统的等效阻抗<i>X</i><sub>S</sub>=j0.2 Ω;RLC负载为:<i>R</i>=26 Ω, <i>L</i>=0.08 H, <i>C</i>=125 μF, 35 kV并网线路阻抗<i>Z</i>= (0.3+j1.2) Ω, 判据的关键参数取<i>K</i><sub>5set</sub>=2.5, <i>K</i><sub>7set</sub>=1.8, 频率辅助判据投入, <i>f</i><sub>min</sub>=49.8 Hz, <i>f</i><sub>max</sub>=50.2 Hz;根据文献<citation id="148" type="reference">[<a class="sup">21</a>]</citation>中的规定, 负载RLC电路的品质因数为1±0.1。</p>
                </div>
                <div class="area_img" id="114">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914025_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 孤岛检测仿真电路" src="Detail/GetImg?filename=images/DLXT201914025_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 孤岛检测仿真电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914025_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Simulation circuit of islanding detection</b></p>

                </div>
                <div class="p1">
                    <p id="115">本文在孤岛、并网 (包括负荷变化、光伏出力变化、网侧频率变化及网侧电压变化) 几种不同的状态下仿真以检验所提出的孤岛检测方法的有效性, 仿真开始时光伏发电系统并网运行, 设置改变其运行状态, 仿真结果如图6所示。</p>
                </div>
                <div class="p1">
                    <p id="116">图6 (a) 和 (b) 给出了1 s时刻接近功率匹配时发生孤岛时的频率和谐波电压的波形。可见孤岛后频率较缓慢地上升, 5次、7次谐波电压的变化超过2倍以上, 成功检测出孤岛。</p>
                </div>
                <div class="p1">
                    <p id="117">并网点谐波阻抗由系统谐波阻抗和负荷谐波阻抗并联组成, 系统谐波阻抗一般远小于负荷谐波阻抗, 在并网情况下, 可近似认为并网点谐波阻抗不变。设置1 s时刻负荷有功功率由25 MW增至50 MW, 2 s时刻增加10 Mvar感性无功功率, 3 s时刻增加5 Mvar容性无功功率, 仿真结果如图6 (c) 和 (d) 所示。频率在负荷有功功率增加时有短暂的波动, 谐波电压在容性无功功率增加时升高, 但相对于孤岛前后谐波电压的变化较小, 合理的定值可以避免误判。</p>
                </div>
                <div class="area_img" id="118">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914025_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 仿真波形" src="Detail/GetImg?filename=images/DLXT201914025_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 仿真波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914025_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Simulation waveforms</b></p>

                </div>
                <div class="p1">
                    <p id="119">光伏出力具有波动性, 会随环境的变化而改变, 设置1 s时刻光伏电站输出有功功率由35 MW增至50 MW, 2 s时刻输出5 Mvar无功功率, 3 s时刻吸收5 Mvar无功功率, 仿真结果如图6 (e) 和 (f) 所示。光伏电站中的逆变器是主要的谐波源, 光伏出力的变化会影响谐波电压的大小, 但比孤岛时频率的变化较小且持续时间很短, 可通过设定的延时时间躲过, 有效防止孤岛检测方法误动。</p>
                </div>
                <div class="p1">
                    <p id="120">电网频率变化时, 实际的谐波电压并未发生改变, 但如果按固定的频率来确定采样间隔, 就会产生栅栏效应, 丢失一部分信息, 使谐波电压的计算结果产生偏差, 这使误判的可能性变大。本文采用高速变频跟踪采样, 保证谐波电压测量的可靠性, 变频采样和非变频采样下5次谐波电压的测量结果对比如图6 (g) 和 (h) 所示, 可以看出采用本文所提的基频跟踪、变频采样谐波计算方法, 可有效避免由于计算误差带来的误动风险。</p>
                </div>
                <div class="p1">
                    <p id="121">电网发生电压跌落时, 光伏发电系统需维持并网状态, 如图6 (i) 和 (j) 所示, 其中电网电压为标幺值。由于电压跌落瞬间系统交、直流侧产生的功率偏差, 逆变器产生的电流谐波含量发生变化, 特别是3 s时刻电网电压跌落到额定电压的40%时, 5次谐波电压的变化倍数超出阈值, 若只利用谐波电压的变化检测孤岛, 逆变器的调节速度低于孤岛检测方法的检测速度时, 孤岛检测可能误判, 谐波电压结合频率后, 电压跌落时频率未超出阈值, 可有效防止此类误判。</p>
                </div>
                <div class="p1">
                    <p id="122">从以上仿真结果来看, 本文提出方法可以及时有效地检测出孤岛, 并在负荷变化、光伏出力变化、网侧频率变化、网侧电压变化等伪孤岛情况发生时不会误动, 相对传统的被动式孤岛检测方法, 可以设定较小的频率动作阈值, 提高孤岛检测方法的灵敏度, 缩小检测盲区, 具有良好的工程实用性。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123"><b>3.2</b> 实际孤岛数据测试</h4>
                <div class="p1">
                    <p id="124">根据本文提出的孤岛检测方法, 以宁夏实际发生过的孤岛事件的录波数据进行案例分析, 故障录波整体波形如图7 (a) 所示。在0 s时, 系统发生单相接地故障, 故障发生约600 ms后开关跳开, 形成非计划孤岛。</p>
                </div>
                <div class="area_img" id="125">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914025_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 故障录波波形" src="Detail/GetImg?filename=images/DLXT201914025_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 故障录波波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914025_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Fault recording waveforms</b></p>

                </div>
                <div class="p1">
                    <p id="126">将上述数据输入继电保护测试仪器, 利用录波回放功能, 将三相电压输入装置后, 装置能够在900 ms时刻, 检测出孤岛现象。以A相波形分析为例, 对A相波形数据进行谐波和频率偏差分析, 结果如图8所示。</p>
                </div>
                <div class="area_img" id="127">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914025_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图8 A相频率偏差和5次、7次谐波电压变化示意图" src="Detail/GetImg?filename=images/DLXT201914025_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图8 A相频率偏差和5次、7次谐波电压变化示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914025_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.8 Frequency deviation of phase A and changes of 5th and 7th harmonic voltages</b></p>

                </div>
                <div class="p1">
                    <p id="128">由图8可以看出, 600 ms左右继电保护装置切除系统故障元件, 导致孤岛形成, 此时, A相5次和7次谐波电压明显出现大幅跃升, 同时频率也会偏移, 在孤岛形成约300 ms内, 就可以判出孤岛。</p>
                </div>
                <h3 id="129" name="129" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="130">本文针对光伏电站现有被动式孤岛检测方法检测盲区大、系统低频容易误动的问题, 提出了一种以谐波电压为主、基波频率偏移为辅的孤岛检测方法。重点就谐波电压判据的适用性、谐波频次的选取、阈值整定方法及防误进行了讨论。基于本文成果的装置已在宁夏、辽宁、山西等地实际应用, 仿真、测试和应用表明, 本文方法能缩小检测盲区, 同时可区分电网低频和孤岛低频。但本文所提方法, 在强背景谐波的环境下, 仍难以做到无盲区检测;同时, 在并联容性负荷大的电网环境, 存在失效风险, 需进一步研究。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201106029&amp;v=MTg2NjViRzRIOURNcVk5SGJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTHpQTHluYWU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 程启明, 王映斐, 程尹曼, 等.分布式发电并网系统中孤岛检测方法的综述研究[J].电力系统保护与控制, 2011, 39 (6) :147-154.CHENG Qiming, WANG Yingfei, CHENG Yinman, et al.Overview study on islanding detecting methods for distributed generation grid-connected system[J].Power System Protection and Control, 2011, 39 (6) :147-154.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200925005&amp;v=MTU2NTVrVkx6UFB5clBiYkc0SHRqT3FvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 郭小强, 邬伟扬.微电网非破坏性无盲区孤岛检测技术[J].中国电机工程学报, 2009, 29 (25) :7-12.GUO Xiaoqiang, WU Weiyang.Non-devastating islanding detection for microgrids without non-detection zone[J].Proceedings of the CSEE, 2009, 29 (25) :7-12.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of positive-feedback anti-islanding methods on small-signal stability of inverter-based distributed generation">

                                <b>[3]</b> WANG Xiaoyu, FREITAS W.Impact of positive feedback anti-islanding methods on small-signal stability of inverter-based distributed Generation[J].IEEE Transactions on Energy Conversion, 2008, 23 (3) :923-931.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200912007&amp;v=MjE1MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTHpQUHlyUGJiRzRIdGpOclk5Rlk0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 刘方锐, 余蜜, 张宇, 等.主动移频法在光伏并网逆变器并联运行下的孤岛检测机理研究[J].中国电机工程学报, 2009, 29 (12) :47-51.LIU Fangrui, YU Mi, ZHANG Yu, et al.Islanding detection evaluation for active frequency drifting methods in multiple photovoltaic grid-connected converters[J].Proceedings of the CSEE, 2009, 29 (12) :47-51.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413032&amp;v=MDM3ODBJU0hUZXJHNEg5WE5ySTlHWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ZMelA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 陈增禄, 孟新新, 王晓俊, 等.孤岛检测的低频相位扰动新方法[J].电力系统自动化, 2014, 38 (13) :202-207.CHEN Zenglu, MENG Xinxin, WANG Xiaojun, et al.A novel method of active low-frequency drift for islanding detection[J].Automation of Electric Power Systems, 2014, 38 (13) :202-207.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200923018&amp;v=MDQ4MDZHNEh0ak9ySTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ZMelBJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 林明耀, 顾娟, 单竹杰, 等.一种实用的组合式光伏并网系统孤岛效应检测方法[J].电力系统自动化, 2009, 33 (23) :85-89.LIN Mingyao, GU Juan, SHAN Zhujie, et al.A practical hybrid islanding detection method for grid-connected photovoltaic system[J].Automation of Electric Power Systems, 2009, 33 (23) :85-89.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200819020&amp;v=MDQ4OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTHpQSVNIVGVyRzRIdG5OcG85SFpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 任碧莹, 钟彦儒, 孙向东, 等.基于周期交替电流扰动的孤岛检测方法[J].电力系统自动化, 2008, 32 (19) :81-84.REN Biying, ZHONG Yanru, SUN Xiangdong, et al.Islanding detection method based on the alternate current disturbances[J].Automation of Electric Power Systems, 2008, 32 (19) :81-84.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of islanding detection methods for grid-connected distributed generation in provincial electricity authority distribution systems">

                                <b>[8]</b> PRASARTSUWAN K, JIRAPONG P.Analysis of islanding detection methods for grid-connected distributed generation in provincial electricity authority distribution systems[C]// 9th International Conference on Electrical Engineering/Electronics, Computer, Telecommunications and Information Technology, May 16-18, 2012, Phetchaburi, Thailand.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SCSF&amp;filename=SCSF00040384&amp;v=MTI0NTlhZTdLV1JicWVaK1Z1RlNuaVVMZz1OaTdZYUxPNEh0WE1ySWRCQys0UEQzMUx4eFlUNnpvT1MzZm1wV0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 光伏发电站接入电力系统技术规定:GB/T 19964—2012[S].2012.Technical requirements for connecting photovoltaic power station to power system:GB/T 19964—2012[S].2012.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS200705019&amp;v=Mjg5NzN5cmtWTHpQSVNyQmZiRzRIdGJNcW85RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 刘军锋, 李叶松.死区对电压型逆变器输出误差的影响及其补偿[J].电工技术学报, 2007, 22 (5) :117-122.LIU Junfeng, LI Yesong.Dead-time influence on output error of voltage source inverter and compensation[J].Transactions of China Electrotechnical Society, 2007, 22 (5) :117-122.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201312009&amp;v=MTc3NjNQYmJHNEg5TE5yWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ZMelBQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 许德志, 汪飞, 毛华龙, 等.多并网逆变器与电网的谐波交互建模与分析[J].中国电机工程学报, 2013, 33 (12) :64-71.XU Dezhi, WANG Fei, MAO Hualong, et al.Modeling and analysis of harmonic interaction between multiple grid-connected inverters and the utility grid[J].Proceedings of the CSEE, 2013, 33 (12) :64-71.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201336002&amp;v=MDkyMTMzenFxQnRHRnJDVVI3cWZadVpzRnlya1ZMelBQeXJQYmJHNEg5TFBxWTlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 谢宁, 罗安, 陈燕东, 等.大型光伏电站动态建模及谐波特性分析[J].中国电机工程学报, 2013, 33 (36) :10-17.XIE Ning, LUO An, CHEN Yandong, et al.Dynamic modeling and characteristic analysis on harmonics of photovoltaic power stations[J].Proceedings of the CSEE, 2013, 33 (36) :10-17.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334004&amp;v=MjQ4ODBGckNVUjdxZlp1WnNGeXJrVkx6UFB5clBiYkc0SDlMUHE0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 谢宁, 罗安, 马伏军, 等.大型光伏电站与电网谐波交互影响[J].中国电机工程学报, 2013, 33 (34) :9-16.XIE Ning, LUO An, MA Fujun, et al.Harmonic interaction between large-scale photovoltaic power stations and grid[J].Proceedings of the CSEE, 2013, 33 (34) :9-16.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201312003&amp;v=MDc4MTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTHpQTHluYWViRzRIOUxOclk5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 青桃, 汪颖, 江智军, 等.光伏发电系统并网点谐波电压波动特征孤岛检测法[J].电力系统保护与控制, 2013, 41 (12) :9-14.QING Tao, WANG Ying, JIANG Zhijun, et al.An islanding detection method for photovoltaic power generation system using fluctuation characteristic of point of common coupling harmonic voltage[J].Power System Protection and Control, 2013, 41 (12) :9-14.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015377536.nh&amp;v=MTgzOTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVkx6UFZGMjZHN0MvR2RUUHFaRWJQSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 任昭重.基于并网点特征谐波测量的分布式发电孤岛检测研究[D].合肥:安徽大学, 2015.REN Zhaozhong.Research on islanding detection for distributed generation based on the characteristics harmonic measurement at PCC[D].Hefei:Anhui University, 2015.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718010&amp;v=MTAwNjU3cWZadVpzRnlya1ZMelBJU0hUZXJHNEg5Yk5wNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 叶林, 苗丽芳, 苏剑, 等.基于阻抗特性的IIDG孤岛保护与故障穿越协调运行方法[J].电力系统自动化, 2017, 41 (18) :67-73.DOI:10.7500/AEPS20170116008.YE Lin, MIAO Lifang, SU Jian, et al.Impedance characteristic based coordinated operation method for islanding protection and fault ride-through of inverter interfaced distributed generator[J].Automation of Electric Power Systems, 2017, 41 (18) :67-73.DOI:10.7500/AEPS 20170116008.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201512007&amp;v=MTQ0Mzh0R0ZyQ1VSN3FmWnVac0Z5cmtWTHpQSVNyUFlMRzRIOVROclk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 戴云霞, 苏建徽, 刘宁, 等.基于谐波阻抗特征函数的分布式发电孤岛识别方法研究[J].电工电能新技术, 2015, 34 (12) :37-42.DAI Yunxia, SU Jianhui, LIU Ning, et al.Research on islanding identification method for distributed generation based on harmonic impedance characteristic function[J].Advanced Technology of Electrical Engineering and Energy, 2015, 34 (12) :37-42.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Islanding Detection in Microgrids Using Harmonic Signatures">

                                <b>[18]</b> MERINO J, MENDOZA-ARAYA P, VENKATARAMANAN G A.Islanding detection in microgrids using harmonic signatures[J].IEEE Transactions on Power Delivery, 2015, 30 (5) :2102-2109.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Calculation and measurement of harmonic impedance for a microgrid operating in islanding mode">

                                <b>[19]</b> SHI Hongtao, YANG Zhen, YUE Xiaolong, et al.Calculation and measurement of harmonic impedance for a microgrid operating in islanding mode[C]// 7th International Power Electronics and Motion Control Conference, June 2-5, 2012, Harbin, China:356-361.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111318002001&amp;v=MjkwNzJadXNQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTczSkoxMFRYRnF6R2JLNUg5TE5wNDlG&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 张兴, 曹仁贤.太阳能光伏并网发电及其逆变控制[M].北京:机械工业出版社, 2011:280-282.ZHANG Xing, CAO Renxian.Grid-connected power generation of solar photovoltaic and its inverter control[M].Beijing:China Machine Press, 2011:280-282.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" >
                                    <b>[21]</b>
                                 光伏电站接入电网测试规程:Q/GDW 618—2011[S].2011.Test procedure for photovoltaic power station connected to power grid:Q/GDW 618—2011[S].2011.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914025" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914025&amp;v=MDA4NDJIVGVyRzRIOWpOcTQ5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTHpQSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

