

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136536016193750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914026%26RESULT%3d1%26SIGN%3dP94LH%252bPLTaMcu7HTetwlKPwsIVg%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914026&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914026&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914026&amp;v=MjY4NzRya1ZMck1JU0hUZXJHNEg5ak5xNDlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#86" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#90" data-title="&lt;b&gt;1&lt;/b&gt; 需求响应发展分析 "><b>1</b> 需求响应发展分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#91" data-title="&lt;b&gt;1.1&lt;/b&gt; 需求响应的基本概念"><b>1.1</b> 需求响应的基本概念</a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;1.2&lt;/b&gt; 快速需求响应的概念及发展"><b>1.2</b> 快速需求响应的概念及发展</a></li>
                                                <li><a href="#97" data-title="&lt;b&gt;1.3&lt;/b&gt; 动态需求响应的概念及发展"><b>1.3</b> 动态需求响应的概念及发展</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#192" data-title="2 动态需求响应内涵扩展 ">2 动态需求响应内涵扩展</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#102" data-title="&lt;b&gt;2.1&lt;/b&gt; 电网动态过程品质刻画及相关指标"><b>2.1</b> 电网动态过程品质刻画及相关指标</a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;2.2&lt;/b&gt; 动态需求响应新内涵"><b>2.2</b> 动态需求响应新内涵</a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;2.3&lt;/b&gt; 动态需求响应参与电网调节流程"><b>2.3</b> 动态需求响应参与电网调节流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#132" data-title="&lt;b&gt;3&lt;/b&gt; 技术挑战 "><b>3</b> 技术挑战</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#137" data-title="&lt;b&gt;4&lt;/b&gt; 研究重点 "><b>4</b> 研究重点</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#141" data-title="&lt;b&gt;4.1&lt;/b&gt; 动态需求响应资源辨识方法"><b>4.1</b> 动态需求响应资源辨识方法</a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;4.2&lt;/b&gt; 动态需求响应资源特性分析"><b>4.2</b> 动态需求响应资源特性分析</a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;4.3&lt;/b&gt; 适应动态需求响应的市场机制设计"><b>4.3</b> 适应动态需求响应的市场机制设计</a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;4.4 面向大规模多样化需求侧资源的动态需求响应控制理论&lt;/b&gt;"><b>4.4 面向大规模多样化需求侧资源的动态需求响应控制理论</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#160" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#105" data-title="&lt;b&gt;图1 电网动态过程品质刻画&lt;/b&gt;"><b>图1 电网动态过程品质刻画</b></a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;图2 动态需求响应参与电网调节流程图&lt;/b&gt;"><b>图2 动态需求响应参与电网调节流程图</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;图3 动态需求响应改善电网频率示例图&lt;/b&gt;"><b>图3 动态需求响应改善电网频率示例图</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;图4 动态需求响应改善负荷异常情况示例图&lt;/b&gt;"><b>图4 动态需求响应改善负荷异常情况示例图</b></a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;图5 动态需求响应研究重点及相互关系&lt;/b&gt;"><b>图5 动态需求响应研究重点及相互关系</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 屠竞哲, 张健, 刘明松, 等.风火打捆直流外送系统直流故障引发风机脱网的问题研究[J].电网技术, 2015, 39 (12) :3333-3338.TU Jingzhe, ZHANG Jian, LIU Mingsong, et al.Study on wind turbine generators tripping caused by HVDC contingencies of wind-thermal-bundled HVDC transmission systems[J].Power System Technology, 2015, 39 (12) :3333-3338." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201512003&amp;v=Mjc2ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ZMclBJVHJCZmJHNEg5VE5yWTlGWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         屠竞哲, 张健, 刘明松, 等.风火打捆直流外送系统直流故障引发风机脱网的问题研究[J].电网技术, 2015, 39 (12) :3333-3338.TU Jingzhe, ZHANG Jian, LIU Mingsong, et al.Study on wind turbine generators tripping caused by HVDC contingencies of wind-thermal-bundled HVDC transmission systems[J].Power System Technology, 2015, 39 (12) :3333-3338.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 韩冰, 孙世明, 赵家庆, 等.适应特高压直流闭锁故障处置的批量负荷快速控制关键技术[J].电力系统自动化, 2016, 40 (17) :177-183.HAN Bing, SUN Shiming, ZHAO Jiaqing, et al.Key technologies for high speed batch control of load dispatching adapt to block fault disposal of UHVDC transmission system[J].Automation of Electric Power Systems, 2016, 40 (17) :177-183." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617024&amp;v=MDQ4MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTHJQSVNIVGVyRzRIOWZOcUk5SFlJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         韩冰, 孙世明, 赵家庆, 等.适应特高压直流闭锁故障处置的批量负荷快速控制关键技术[J].电力系统自动化, 2016, 40 (17) :177-183.HAN Bing, SUN Shiming, ZHAO Jiaqing, et al.Key technologies for high speed batch control of load dispatching adapt to block fault disposal of UHVDC transmission system[J].Automation of Electric Power Systems, 2016, 40 (17) :177-183.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 肖湘宁.新一代电网中多源多变换复杂交直流系统的基础问题[J].电工技术学报, 2015, 30 (15) :1-14.XIAO Xiangning.Basic problems of the new complex AC-DC power grid with multiple energy resources and multiple conversions[J].Transactions of China Electrotechnical Society, 2015, 30 (15) :1-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201515001&amp;v=MDA2NjJyQmZiRzRIOVROcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTHJQSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         肖湘宁.新一代电网中多源多变换复杂交直流系统的基础问题[J].电工技术学报, 2015, 30 (15) :1-14.XIAO Xiangning.Basic problems of the new complex AC-DC power grid with multiple energy resources and multiple conversions[J].Transactions of China Electrotechnical Society, 2015, 30 (15) :1-14.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" US Department of Energy.Benefits of demand response in electricity markets and recommendations for achieving them:a report to the United State Congress pursuant to section 1252 of the Energy Policy Act of 2005[EB/OL].[2007-07-21].http://www.oe.energy.gov/Documents and Media/congress_1252d.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Benefits of demand response in electricity markets and recommendations for achieving them:a report to the United State Congress pursuant to section1252of the Energy Policy Act of2005">
                                        <b>[4]</b>
                                         US Department of Energy.Benefits of demand response in electricity markets and recommendations for achieving them:a report to the United State Congress pursuant to section 1252 of the Energy Policy Act of 2005[EB/OL].[2007-07-21].http://www.oe.energy.gov/Documents and Media/congress_1252d.pdf.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 高赐威, 梁甜甜, 李扬.自动需求响应的理论与实践综述[J].电网技术, 2014, 38 (2) :352-359.GAO Ciwei, LIANG Tiantian, LI Yang.A survey on theory and practice of automated demand response[J].Power System Technology, 2014, 38 (2) :352-359." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201402013&amp;v=MjcyNjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTHJQSVRyQmZiRzRIOVhNclk5RVo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         高赐威, 梁甜甜, 李扬.自动需求响应的理论与实践综述[J].电网技术, 2014, 38 (2) :352-359.GAO Ciwei, LIANG Tiantian, LI Yang.A survey on theory and practice of automated demand response[J].Power System Technology, 2014, 38 (2) :352-359.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" NIKOLIC D, NEGNEVITSKY M, DE GROOT M, et al.Fast demand response as an enabling technology for high renewable energy penetration in isolated power systems[C]// IEEE PES General Meeting, July 27-31, 2014, Washington DC, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fast demand response as an enabling technology for high renewable energy penetration in isolated power systems">
                                        <b>[6]</b>
                                         NIKOLIC D, NEGNEVITSKY M, DE GROOT M, et al.Fast demand response as an enabling technology for high renewable energy penetration in isolated power systems[C]// IEEE PES General Meeting, July 27-31, 2014, Washington DC, USA.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" Fast automated demand response to enable the integration of renewable resources [EB/OL].[2012-01-01].http://drrc.lbl.gov/publications/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fast automated demand response to enable the integration of renewable resources">
                                        <b>[7]</b>
                                         Fast automated demand response to enable the integration of renewable resources [EB/OL].[2012-01-01].http://drrc.lbl.gov/publications/.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 张钦, 王锡凡, 王建学, 等.电力市场下需求响应研究综述[J].电力系统自动化, 2008, 32 (3) :97-106.ZHANG Qin, WANG Xifan, WANG Jianxue, et al.Survey of demand response research in deregulated electricity markets[J].Automation of Electric Power Systems, 2008, 32 (3) :97-107." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200803025&amp;v=MDk1NDBJU0hUZXJHNEh0bk1ySTlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ZMclA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         张钦, 王锡凡, 王建学, 等.电力市场下需求响应研究综述[J].电力系统自动化, 2008, 32 (3) :97-106.ZHANG Qin, WANG Xifan, WANG Jianxue, et al.Survey of demand response research in deregulated electricity markets[J].Automation of Electric Power Systems, 2008, 32 (3) :97-107.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" YIN R, KARA EC, LI Y, et al.Quantifying flexibility of commercial and residential loads for demand response using setpoint changes[J].Applied Energy, 2016, 177:149-164." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Quantifying flexibility of commercial and residential loads for demand response using setpoint changes">
                                        <b>[9]</b>
                                         YIN R, KARA EC, LI Y, et al.Quantifying flexibility of commercial and residential loads for demand response using setpoint changes[J].Applied Energy, 2016, 177:149-164.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 杨旭英, 周明, 李庚银.智能电网下需求响应机理分析与建模综述[J].电网技术, 2016, 40 (1) :220-226.YANG Xuying, ZHOU Ming, LI Gengyin.Survey on demand response mechanism and modeling in smart grid [J].Power System Technology, 2016, 40 (1) :220-226." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601039&amp;v=MDU1NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ZMclBJVHJCZmJHNEg5Zk1ybzlHYllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         杨旭英, 周明, 李庚银.智能电网下需求响应机理分析与建模综述[J].电网技术, 2016, 40 (1) :220-226.YANG Xuying, ZHOU Ming, LI Gengyin.Survey on demand response mechanism and modeling in smart grid [J].Power System Technology, 2016, 40 (1) :220-226.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" YANG S C, ZENG D, DING H F, et al.Multi-objective demand response model considering the probabilistic characteristic of price elastic load[J].Energies, 2016, 9 (2) :80." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-objective demand response model considering the probabilistic characteristic of price elastic load">
                                        <b>[11]</b>
                                         YANG S C, ZENG D, DING H F, et al.Multi-objective demand response model considering the probabilistic characteristic of price elastic load[J].Energies, 2016, 9 (2) :80.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 王珂, 姚建国, 姚良忠, 等.电力柔性负荷调度研究综述[J].电力系统自动化, 2014, 38 (20) :127-135.WANG Ke, YAO Jianguo, YAO Liangzhong, et al.Survey of research on flexible loads scheduling technologies[J].Automation of Electric Power Systems, 2014, 38 (20) :127-135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420022&amp;v=MTQ4MjFTSFRlckc0SDlYT3I0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVkxyUEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王珂, 姚建国, 姚良忠, 等.电力柔性负荷调度研究综述[J].电力系统自动化, 2014, 38 (20) :127-135.WANG Ke, YAO Jianguo, YAO Liangzhong, et al.Survey of research on flexible loads scheduling technologies[J].Automation of Electric Power Systems, 2014, 38 (20) :127-135.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 姚建国, 杨胜春, 王珂, 等.平衡风功率波动的需求响应调度框架与策略设计[J].电力系统自动化, 2014, 38 (9) :85-92.YAO Jianguo, YANG Shengchun, WANG Ke, et al.Framework and strategy design of demand response scheduling for balancing wind power fluctuation[J].Automation of Electric Power Systems, 2014, 38 (9) :85-92." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409013&amp;v=MDk5MDBJU0hUZXJHNEg5WE1wbzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ZMclA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         姚建国, 杨胜春, 王珂, 等.平衡风功率波动的需求响应调度框架与策略设计[J].电力系统自动化, 2014, 38 (9) :85-92.YAO Jianguo, YANG Shengchun, WANG Ke, et al.Framework and strategy design of demand response scheduling for balancing wind power fluctuation[J].Automation of Electric Power Systems, 2014, 38 (9) :85-92.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 曾博, 白婧萌, 郭万祝, 等.智能配电网需求响应效益综合评价[J].电网技术, 2017, 41 (5) :1603-1611.ZENG Bo, BAI Jingmeng, GUO Wanzhu, et al.Quantitative assessment method for interactive impact of flexible load[J].Power System Technology, 2017, 41 (5) :1603-1611." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201705037&amp;v=MjYyODhIOWJNcW85R1k0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTHJQSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         曾博, 白婧萌, 郭万祝, 等.智能配电网需求响应效益综合评价[J].电网技术, 2017, 41 (5) :1603-1611.ZENG Bo, BAI Jingmeng, GUO Wanzhu, et al.Quantitative assessment method for interactive impact of flexible load[J].Power System Technology, 2017, 41 (5) :1603-1611.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 李亚平, 周竞, 鞠平, 等.柔性负荷互动影响量化评估方法[J].电力系统自动化, 2015, 39 (17) :26-32.LI Yaping, ZHOU Jing, JU Ping, et al.Quantitative assessment method for interactive impact of flexible load[J].Automation of Electric Power Systems, 2015, 39 (17) :26-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517005&amp;v=MDY4NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTHJQSVNIVGVyRzRIOVROcUk5RllZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         李亚平, 周竞, 鞠平, 等.柔性负荷互动影响量化评估方法[J].电力系统自动化, 2015, 39 (17) :26-32.LI Yaping, ZHOU Jing, JU Ping, et al.Quantitative assessment method for interactive impact of flexible load[J].Automation of Electric Power Systems, 2015, 39 (17) :26-32.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 韩冰, 姚建国, 於益军, 等.负荷主动响应应对特高压受端电网直流闭锁故障的探讨[J].电力系统自动化, 2016, 40 (18) :1-6.HAN Bing, YAO Jianguo, YU Yijun, et al.Discussion on active load response at receiving end power grid for mitigating UHVDC blocking fault[J].Automation of Electric Power Systems, 2016, 40 (18) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618001&amp;v=MTk1Njc0SDlmTnA0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVkxyUElTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         韩冰, 姚建国, 於益军, 等.负荷主动响应应对特高压受端电网直流闭锁故障的探讨[J].电力系统自动化, 2016, 40 (18) :1-6.HAN Bing, YAO Jianguo, YU Yijun, et al.Discussion on active load response at receiving end power grid for mitigating UHVDC blocking fault[J].Automation of Electric Power Systems, 2016, 40 (18) :1-6.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" GODDARD G, KLOSE J, BACKHAUS S, et al.Model development and identification for fast demand response in commercial HVAC systems[J].IEEE Transactions on Smart Grid, 2014, 5 (4) :2084-2092." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Model development and identification for fast demand response in commercial HVAC systems">
                                        <b>[17]</b>
                                         GODDARD G, KLOSE J, BACKHAUS S, et al.Model development and identification for fast demand response in commercial HVAC systems[J].IEEE Transactions on Smart Grid, 2014, 5 (4) :2084-2092.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" THIRINGER T.Grid-friendly connecting of constant:speed wind turbines using external resistor[J].IEEE Power Engineering Review, 2002, 22 (10) :57-58." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Grid-Friendly Connecting of Constant-Speed Wind Turbines Using External Resistors">
                                        <b>[18]</b>
                                         THIRINGER T.Grid-friendly connecting of constant:speed wind turbines using external resistor[J].IEEE Power Engineering Review, 2002, 22 (10) :57-58.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" Grid friendly controller helps balance energy supply and demand [EB/OL].[2018-01-01].http://gridwise.pnl.gov/docs/pnnlsa36565.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Grid friendly controller helps balance energy supply and demand">
                                        <b>[19]</b>
                                         Grid friendly controller helps balance energy supply and demand [EB/OL].[2018-01-01].http://gridwise.pnl.gov/docs/pnnlsa36565.pdf.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" AMAN S, FRINCU M, CHELMIS C, et al.Prediction models for dynamic demand response[C]// IEEE International Conference on Smart Grid Communications:Data Management, Grid Analytics, and Dynamic Pricing, November 2-5, 2015, Miami, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Prediction models for dynamic demand response">
                                        <b>[20]</b>
                                         AMAN S, FRINCU M, CHELMIS C, et al.Prediction models for dynamic demand response[C]// IEEE International Conference on Smart Grid Communications:Data Management, Grid Analytics, and Dynamic Pricing, November 2-5, 2015, Miami, USA.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" ZHOU Qunzhi, YOGESH S, VIKTOR P.On using complex event processing for dynamic demand response optimization in microgrid[C]// Proceedings of Green Energy and Systems Conference, November 25, 2013, Long Beach, USA:6p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=On using complex event processing for dynamic demand response optimization in microgrid">
                                        <b>[21]</b>
                                         ZHOU Qunzhi, YOGESH S, VIKTOR P.On using complex event processing for dynamic demand response optimization in microgrid[C]// Proceedings of Green Energy and Systems Conference, November 25, 2013, Long Beach, USA:6p.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 高翔.智能电网下的电力用户动态需求响应特性和潜力研究[D].南京:东南大学, 2016.GAO Xiang.Research on power consumer dynamic demand response characteristic and potential in smart grid[D].Nanjing:Southeast University, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016328813.nh&amp;v=MDM2NjFGMjZHTEM2RnRuTnJKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVkxyUFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         高翔.智能电网下的电力用户动态需求响应特性和潜力研究[D].南京:东南大学, 2016.GAO Xiang.Research on power consumer dynamic demand response characteristic and potential in smart grid[D].Nanjing:Southeast University, 2016.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 周磊.空调负荷的动态需求响应理论及其应用研究[D].南京:东南大学, 2017.ZHOU Lei.Studies on the dynamic demand response theory of air-conditioning loads and its application [D].Nanjing:Southeast University, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1018041090.nh&amp;v=MTY5NzdMclBWRjI2RnJPOEg5SEZyNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         周磊.空调负荷的动态需求响应理论及其应用研究[D].南京:东南大学, 2017.ZHOU Lei.Studies on the dynamic demand response theory of air-conditioning loads and its application [D].Nanjing:Southeast University, 2017.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" ALI P S, HASHEM N M.Introducing dynamic demand response in the LFC model[J].IEEE Transactions on Power Systems, 2014, 29 (4) :1562-1572." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Introducing Dynamic Demand Response in the LFC Model">
                                        <b>[24]</b>
                                         ALI P S, HASHEM N M.Introducing dynamic demand response in the LFC model[J].IEEE Transactions on Power Systems, 2014, 29 (4) :1562-1572.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 沈运帷, 李扬, 高赐威, 等.需求响应在电力辅助服务市场中的应用[J].电力系统自动化, 2017, 41 (22) :151-161.DOI:10.7500/AEPS20170302007.SHEN Yunwei, LI Yang, GAO Ciwei, et al.Application of demand response in ancillary service market [J].Automation of Electric Power Systems, 2017, 41 (22) :151-161.DOI:10.7500/AEPS20170302007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722021&amp;v=MzI2NzMzenFxQnRHRnJDVVI3cWZadVpzRnlya1ZMclBJU0hUZXJHNEg5Yk9yWTlIWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         沈运帷, 李扬, 高赐威, 等.需求响应在电力辅助服务市场中的应用[J].电力系统自动化, 2017, 41 (22) :151-161.DOI:10.7500/AEPS20170302007.SHEN Yunwei, LI Yang, GAO Ciwei, et al.Application of demand response in ancillary service market [J].Automation of Electric Power Systems, 2017, 41 (22) :151-161.DOI:10.7500/AEPS20170302007.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 姜爱华, 韦化.基于通信的大规模空调与电网互动的分布式合作模型及优化控制[J].中国电机工程学报, 2018, 38 (21) :6276-6283.JIANG Aihua, WEI Hua.Distributed cooperation model and optimal control strategy for interaction between large-scale air conditioning and power grid based on communication [J].Proceedings of the CSEE, 2018, 38 (21) :6276-6283." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201821009&amp;v=MTA1MDZHNEg5bk9ybzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ZMclBQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         姜爱华, 韦化.基于通信的大规模空调与电网互动的分布式合作模型及优化控制[J].中国电机工程学报, 2018, 38 (21) :6276-6283.JIANG Aihua, WEI Hua.Distributed cooperation model and optimal control strategy for interaction between large-scale air conditioning and power grid based on communication [J].Proceedings of the CSEE, 2018, 38 (21) :6276-6283.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 刘萌, 张岩, 王大鹏, 等.电力系统大功率缺额下空调负荷群集的分散自律控制策略[J].电网技术, 2017, 41 (9) :3050-3057.LIU Meng, ZHANG Yan, WANG Dapeng, et al.Decentralized self-discipline control strategy of air-conditioning load group after power system suffering from large power shortage [J].Power System Technology, 2017, 41 (9) :3050-3057." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201709040&amp;v=MDAxMTJGeXJrVkxyUElUckJmYkc0SDliTXBvOUJaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         刘萌, 张岩, 王大鹏, 等.电力系统大功率缺额下空调负荷群集的分散自律控制策略[J].电网技术, 2017, 41 (9) :3050-3057.LIU Meng, ZHANG Yan, WANG Dapeng, et al.Decentralized self-discipline control strategy of air-conditioning load group after power system suffering from large power shortage [J].Power System Technology, 2017, 41 (9) :3050-3057.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 姚垚, 张沛超, 王永权.温控负荷参与快速频率调整的双层控制方法[J].中国电机工程学报, 2018, 38 (17) :4987-4998.YAO Yao, ZHANG Peichao, WANG Yongquan.A two-layer control method for thermostatically controlled loads to provide fast frequency regulation [J].Proceedings of the CSEE, 2018, 38 (17) :4987-4998." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201817002&amp;v=MjI2MDJDVVI3cWZadVpzRnlya1ZMclBQeXJQYmJHNEg5bk5xSTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         姚垚, 张沛超, 王永权.温控负荷参与快速频率调整的双层控制方法[J].中国电机工程学报, 2018, 38 (17) :4987-4998.YAO Yao, ZHANG Peichao, WANG Yongquan.A two-layer control method for thermostatically controlled loads to provide fast frequency regulation [J].Proceedings of the CSEE, 2018, 38 (17) :4987-4998.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" >
                                        <b>[29]</b>
                                     电力需求响应系统功能规范:GB/T 35681—2017 [S].北京:中国标准出版社, 2017.Function specification of power demand response system:GB/T 35681—2017 [S].Beijing:China Standard Press, 2017.</a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" FRINCU M, CHELMIS C, SAEED R, et al.Enabling automated dynamic demand response:from theory to practice[C]// Proceedings of the 2015 ACM Sixth International Conference on Future Energy Systems, July 14-17, 2015, Bangalore, India:229-230." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Enabling automated dynamic demand response:from theory to practice">
                                        <b>[30]</b>
                                         FRINCU M, CHELMIS C, SAEED R, et al.Enabling automated dynamic demand response:from theory to practice[C]// Proceedings of the 2015 ACM Sixth International Conference on Future Energy Systems, July 14-17, 2015, Bangalore, India:229-230.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" HUANG Hao, LI Fangxing, YATEENDRA M.Modeling dynamic demand response using Monte Carlo simulation and interval mathematics for boundary estimation[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :2704-2713." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling dynamic demand response using M onte Carlo simulation and interval mathematics for boundary estimation">
                                        <b>[31]</b>
                                         HUANG Hao, LI Fangxing, YATEENDRA M.Modeling dynamic demand response using Monte Carlo simulation and interval mathematics for boundary estimation[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :2704-2713.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" HUANG Qingqing, MARDAVIJ R, MUNTHER A D.Efficiency-risk tradeoff in electricity markets with dynamic demand response[J].IEEE Transactions on Smart Grid, 2015, 6 (1) :279-290." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Efficiency-Risk Tradeoffs in Electricity Markets with Dynamic Demand Response">
                                        <b>[32]</b>
                                         HUANG Qingqing, MARDAVIJ R, MUNTHER A D.Efficiency-risk tradeoff in electricity markets with dynamic demand response[J].IEEE Transactions on Smart Grid, 2015, 6 (1) :279-290.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" 牛卢璐, 贾宏杰.一种适用于非侵入式负荷监测的暂态事件检测算法[J].电力系统自动化, 2011, 35 (9) :30-35.NIU Lulu, JIA Hongjie.Transient event detection algorithm for non-intrusive load monitoring[J].Automation of Electric Power Systems, 2011, 35 (9) :30-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201109007&amp;v=Mjc1OTVrVkxyUElTSFRlckc0SDlETXBvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         牛卢璐, 贾宏杰.一种适用于非侵入式负荷监测的暂态事件检测算法[J].电力系统自动化, 2011, 35 (9) :30-35.NIU Lulu, JIA Hongjie.Transient event detection algorithm for non-intrusive load monitoring[J].Automation of Electric Power Systems, 2011, 35 (9) :30-35.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" LIN Y H, TSAI M S.Development of an improved time-frequency analysis-based nonintrusive load monitor for load demand identification[J].IEEE Transactions on Instrumentation &amp;amp; Measurement, 2014, 63 (6) :1470-1483." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Development of an improved time-frequency analysis-based nonintrusive load monitor for load demand identification">
                                        <b>[34]</b>
                                         LIN Y H, TSAI M S.Development of an improved time-frequency analysis-based nonintrusive load monitor for load demand identification[J].IEEE Transactions on Instrumentation &amp;amp; Measurement, 2014, 63 (6) :1470-1483.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" title=" CHANG H H, LIAN K L, SU Y C, et al.Power-spectrum-based wavelet transform for nonintrusive demand monitoring and load identification[J].IEEE Transactions on Industry Applications, 2014, 50 (3) :2081-2089." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power-spectrum-based wavelet transform for non-intrusive demand monitoring and load identification">
                                        <b>[35]</b>
                                         CHANG H H, LIAN K L, SU Y C, et al.Power-spectrum-based wavelet transform for nonintrusive demand monitoring and load identification[J].IEEE Transactions on Industry Applications, 2014, 50 (3) :2081-2089.
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" title=" HASSAN T, JAVED F, ARSHAD N.An empirical investigation of &lt;i&gt;V&lt;/i&gt;-&lt;i&gt;I&lt;/i&gt; trajectory-based load signatures for non-intrusive load monitoring[J].IEEE Transactions on Smart Grid, 2013, 5 (2) :870-878." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An Empirical Investigation of V-I Trajectory Based Load Signatures for Non-Intrusive Load Monitoring">
                                        <b>[36]</b>
                                         HASSAN T, JAVED F, ARSHAD N.An empirical investigation of &lt;i&gt;V&lt;/i&gt;-&lt;i&gt;I&lt;/i&gt; trajectory-based load signatures for non-intrusive load monitoring[J].IEEE Transactions on Smart Grid, 2013, 5 (2) :870-878.
                                    </a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_37" title=" BIANCHINI G, CASINI M, VICINO A, et al.Demand-response in building heating systems:a model predictive control approach[J].Applied Energy, 2016, 168:159-170." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESB37247CB26308CA57FC8C9A499B1F86C&amp;v=MDAxNDN2RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4cm00eGE4PU5pZk9mY0c3R2RQSXFQdzNadTBNREhSS3ZoTVVuRXgxTzNhVHFCczhDN1BpVGJ6c0NPTg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[37]</b>
                                         BIANCHINI G, CASINI M, VICINO A, et al.Demand-response in building heating systems:a model predictive control approach[J].Applied Energy, 2016, 168:159-170.
                                    </a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_38" title=" ZHAO Tan, PENG Yang, ARYE N.An optimal and distributed demand response strategy with electric vehicles in the smart grid[J].IEEE Transactions on Smart Grid, 2014, 5 (2) :861-869." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An optimal and distributed demand response strategy with electric vehicles in the smart grid">
                                        <b>[38]</b>
                                         ZHAO Tan, PENG Yang, ARYE N.An optimal and distributed demand response strategy with electric vehicles in the smart grid[J].IEEE Transactions on Smart Grid, 2014, 5 (2) :861-869.
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_39" title=" 杨胜春, 刘建涛, 姚建国, 等.多时间尺度协调的柔性负荷互动响应调度模型与策略[J].中国电机工程学报, 2014, 34 (22) :3664-3673.YANG Shengchun, LIU Jiantao, YAO Jianguo, et al.Model and strategy for multi-time scale coordinated flexible load interactive scheduling[J].Proceedings of the CSEE, 2014, 34 (22) :3664-3673." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201422012&amp;v=MTMwODRiYkc0SDlYT3JZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVkxyUFB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[39]</b>
                                         杨胜春, 刘建涛, 姚建国, 等.多时间尺度协调的柔性负荷互动响应调度模型与策略[J].中国电机工程学报, 2014, 34 (22) :3664-3673.YANG Shengchun, LIU Jiantao, YAO Jianguo, et al.Model and strategy for multi-time scale coordinated flexible load interactive scheduling[J].Proceedings of the CSEE, 2014, 34 (22) :3664-3673.
                                    </a>
                                </li>
                                <li id="80">


                                    <a id="bibliography_40" title=" ZHANG Dong, LI Shuhui, SUN Min, et al.An optimal and learning-based demand response and home energy management system[J].IEEE Transactions on Smart Grid, 2016, 4 (7) :1790-1801." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An optimal and learning-based demand response and home energy management system">
                                        <b>[40]</b>
                                         ZHANG Dong, LI Shuhui, SUN Min, et al.An optimal and learning-based demand response and home energy management system[J].IEEE Transactions on Smart Grid, 2016, 4 (7) :1790-1801.
                                    </a>
                                </li>
                                <li id="82">


                                    <a id="bibliography_41" title=" PJM Interconnection.Demand response strategy[R].2017." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Demand response strategy">
                                        <b>[41]</b>
                                         PJM Interconnection.Demand response strategy[R].2017.
                                    </a>
                                </li>
                                <li id="84">


                                    <a id="bibliography_42" title=" RUFF L E.Economic principles of demand response in electricity[R].2002." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Economic principles of demand response in electricity">
                                        <b>[42]</b>
                                         RUFF L E.Economic principles of demand response in electricity[R].2002.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),207-215 DOI:10.7500/AEPS20190215001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">动态需求响应概念扩展及研究重点</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A7%9A%E5%BB%BA%E5%9B%BD&amp;code=27262027&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">姚建国</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%87%AF%E9%94%8B&amp;code=06606382&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张凯锋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%B8%81%E5%93%B2%E9%80%9A&amp;code=37721682&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">丁哲通</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E4%BA%9A%E5%B9%B3&amp;code=30791730&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李亚平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E8%83%9C%E6%98%A5&amp;code=27635099&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨胜春</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A4%8F%E6%97%BB&amp;code=26558881&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">夏旻</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%8D%97%E4%BA%AC)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司(南京)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%A4%8D%E6%9D%82%E5%B7%A5%E7%A8%8B%E7%B3%BB%E7%BB%9F%E6%B5%8B%E9%87%8F%E4%B8%8E%E6%8E%A7%E5%88%B6%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6)&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">复杂工程系统测量与控制教育部重点实验室(东南大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B1%9F%E8%8B%8F%E7%9C%81%E5%A4%A7%E6%95%B0%E6%8D%AE%E5%88%86%E6%9E%90%E6%8A%80%E6%9C%AF%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%97%E4%BA%AC%E4%BF%A1%E6%81%AF%E5%B7%A5%E7%A8%8B%E5%A4%A7%E5%AD%A6)&amp;code=0151773&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江苏省大数据分析技术重点实验室(南京信息工程大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>在短时间尺度上, 掌握需求侧资源的动态响应特性以及与电网动态变化过程的配合关系对于发挥资源的灵活调节作用、促进电网安全稳定运行具有重要作用。文中在对需求响应相关概念及研究成果进行梳理的基础上, 认识到动态需求响应能够改善电网的动态过程品质, 拓展了动态需求响应的新内涵, 扩大了动态需求响应的作用范围。在阐明新内涵后, 从大范围、多类型资源的研究视角出发, 分析了动态需求响应面临的挑战, 提出了面向大规模多样化资源的动态需求响应研究重点, 包括动态需求响应资源辨识、资源的动态特性分析、适应动态需求响应的市场机制设计、动态需求响应控制理论及控制策略等4个方面, 并对各项研究重点进行了概括和展望。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A8%E6%80%81%E9%9C%80%E6%B1%82%E5%93%8D%E5%BA%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">动态需求响应;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A8%E6%80%81%E8%BF%87%E7%A8%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">动态过程;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B5%84%E6%BA%90%E8%BE%A8%E8%AF%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">资源辨识;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B8%82%E5%9C%BA%E6%9C%BA%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">市场机制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8E%A7%E5%88%B6%E7%90%86%E8%AE%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">控制理论;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    姚建国 (1963—) , 男, 研究员级高级工程师, 博士生导师, 主要研究方向:电力系统自动化、智能电网调度与控制。E-mail:yaojianguo@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    张凯锋 (1977—) , 男, 博士, 教授, 博士生导师, 主要研究方向:电力系统调度与控制、电力市场。E-mail:kaifengzhang@seu.edu.cn;
                                </span>
                                <span>
                                    丁哲通 (1996—) , 男, 本科直博生, 主要研究方向:电力调度、控制理论。E-mail:ztding_seu@163.com;
                                </span>
                                <span>
                                    *李亚平 (1982—) , 女, 博士, 正高级工程师, 主要研究方向:电力系统仿真与分析、智能电网互动运行控制。E-mail:liyaping@epri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-02-15</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司总部科技项目“大规模多样化需求侧资源的动态需求响应控制基础理论”;</span>
                    </p>
            </div>
                    <h1><b>Concept Extension and Research Focus of Dynamic Demand Response</b></h1>
                    <h2>
                    <span>YAO Jianguo</span>
                    <span>ZHANG Kaifeng</span>
                    <span>DING Zhetong</span>
                    <span>LI Yaping</span>
                    <span>YANG Shengchun</span>
                    <span>XIA Min</span>
            </h2>
                    <h2>
                    <span>China Electric Power Research Institute (Nanjing)</span>
                    <span>Key Laboratory of Measurement and Control of Complex Systems of Engineering (Southeast University)</span>
                    <span>Jiangsu Key Laboratory of Big Data Analysis Technology (Nanjing University of Information Science and Technology)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>On the short time scale, it is important to master the dynamic characteristics of resources and the cooperative relationship between them and the dynamic process of power grid, which can flexibly adjust resources and promote the safe and stable operation of the power grid.In review of the related concepts and research in demand response field, this paper proposes a view that dynamic demand response can improve the dynamic quality of power grid, which expands the new connotation of dynamic demand response and also extends the scope of demand response.Then, based on the analysis of the challenges faced by dynamic demand response, the research focuses of dynamic demand response for large-scale and diversified resources are proposed, including four directions:identification of dynamic demand response resources, analysis of dynamic characteristics, market mechanism and control theory of dynamic demand response.Furthermore, all of these research directions are prospected.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20demand%20response%20(DDR)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic demand response (DDR) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20process&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic process;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=resource%20identification&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">resource identification;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=market%20mechanism&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">market mechanism;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=control%20theory&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">control theory;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-02-15</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="86" name="86" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="87">在可再生能源大量接入、电力电子设备大量使用和特高压交直流互联的大背景下, 常规电源被大规模替代, 电网等效转动惯量降低, 系统安全运行风险有所增加。如何在限制发展传统发电的大环境下, 助力可再生能源大规模发展和大范围资源优化配置, 是当前乃至未来电网发展的重要课题<citation id="162" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="88">需求响应 (demand response, DR) <citation id="163" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>概念的提出, 改变了传统“发电跟踪负荷”的调度模式。通过价格响应或激励措施, 负荷侧可调节资源被纳入电力系统调度运行中, 成为系统功率平衡/能量平衡的新手段。随着电力系统运行的实际需求以及智能电网技术的不断发展, 需求响应的作用和价值不断深化, 其内涵也在不断扩展。自动需求响应概念<citation id="164" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>提出后, 大大提高了需求响应的灵活性和时效性, 将需求响应广泛地纳入到日前、日内、实时等不同时间尺度的调度运行中。而快速需求响应 (fast demand response, fast DR) <citation id="165" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>提出后, 进一步将需求响应的时间提高到分钟级甚至秒级以内, 能够在系统紧急工况下提供备用、调频等辅助服务。随后, 有部分学者意识到资源的动态特性和动作过程对于揭示需求响应作用机理、发挥资源灵活调节作用具有重要意义, 提出了动态需求响应 (dynamic demand response, DDR) 这一概念, 业已成为需求响应方向的研究热点之一。</p>
                </div>
                <div class="p1">
                    <p id="89">当前, 动态需求响应的相关研究刚刚起步, 对于其内涵的阐释也不统一。针对这一问题, 本文在对需求响应相关概念和现有研究成果综述的基础上, 提出“动态需求响应能够改善电网控制品质”这一观点, 将动态需求响应内涵在现有观点之一“维持实时供需平衡”的基础上拓展到“改善电网的动态过程品质”, 并对新内涵进行了阐释。针对已有研究多局限于单类型、小范围负荷资源参与电网调节的现状, 本文从大范围、多类型资源的研究视角出发, 分析了动态需求响应面临的挑战, 最后提出了面向大规模多样化资源的动态需求响应研究重点。</p>
                </div>
                <h3 id="90" name="90" class="anchor-tag"><b>1</b> 需求响应发展分析</h3>
                <h4 class="anchor-tag" id="91" name="91"><b>1.1</b> 需求响应的基本概念</h4>
                <div class="p1">
                    <p id="92">需求响应是指电力用户对价格或者激励信号做出响应, 并改变正常电力消费模式的一种用电行为。这一概念是美国电力市场化改革后, 为了充分发挥需求侧管理 (demand side management, DSM) 在竞争市场中的作用以维护系统可靠性并提高系统运行效率而提出的。</p>
                </div>
                <div class="p1">
                    <p id="93">作为需求侧管理在竞争性电力市场中的发展, 需求响应一开始主要用于用户用电优化和系统资源的综合优化配置<citation id="166" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。当前, 用于长时间尺度能量平衡的需求响应, 学术界已有大量的研究, 在需求响应特性及潜力分析<citation id="167" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>、建模技术<citation id="170" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>、需求响应调度<citation id="171" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>、需求响应效益评估<citation id="168" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>及对电网运行带来的影响分析<citation id="169" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>等方面取得了丰富的研究成果。在工业界, 欧美等发达国家由于电力市场机制较为健全, 需求响应参与电力系统和市场运行已成常态, 中国也开展了诸多用于削峰填谷和新能源消纳的需求响应试点项目。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>1.2</b> 快速需求响应的概念及发展</h4>
                <div class="p1">
                    <p id="95">由于受制于相关技术, 传统需求响应对用户准入有一定的门槛要求, 参与用户多是大型工业或商业用户, 中小型商业和居民用户占比很少。随着先进计量、远程通信、智能控制等技术的快速发展, 具有快速响应能力的需求侧资源受到越来越多的关注, 快速需求响应的概念随之提出, 需求响应的参与对象也扩大到照明、温控负荷、电动汽车、储能设备等中小型商业和居民用户。这些负荷具有响应速度快、响应潜力大、可控性高、短时改变用电行为对用户用电体验影响小等优点, 非常适合作为短时间尺度上的快速响应资源。</p>
                </div>
                <div class="p1">
                    <p id="96">由于资源能够在秒级至分钟级时间尺度上快速响应, 快速需求响应主要参与频率响应、旋转备用、增强电压稳定性等辅助服务。文献<citation id="172" type="reference">[<a class="sup">16</a>]</citation>提出利用快速响应电网频率和主动调整母线电压变化的可控负荷主动参与电网频率控制, 通过华东电网实例验证, 发电资源和负荷资源的统一调控显著提高了特高压直流闭锁故障后受端电网的频率稳定水平。文献<citation id="173" type="reference">[<a class="sup">17</a>]</citation>提出利用快速需求响应来接纳高比例风电资源的调控技术方案, 并应用于澳大利亚的一个实际孤岛系统中。试验证明, 居民用户和商业用户中的快速需求响应资源能够在1 s内响应, 并显著降低系统的调用成本。值得一提的是, 自从瑞典教授Thiringe提出电网友好的概念<citation id="174" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>后, 负荷侧的电网友好设备 (grid friendly appliances, GFAs) 受到广泛关注, 它们是一类宝贵的快速需求响应资源。通过采用嵌入式技术, GFAs能够实时跟踪电网频率信号并根据预先设定的控制策略自动减少/增加电器用电功率, 美国太平洋西北国家实验室 (Pacific Northwest National Laboratory, PNNL) 和英国国家电网均已开发了相应的控制器并运用于实际电网中<citation id="175" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97"><b>1.3</b> 动态需求响应的概念及发展</h4>
                <div class="p1">
                    <p id="98">不同于快速需求响应的重点在于强调资源的响应速度, 动态需求响应对资源动态响应特性的关注更为全面 (响应速度被视为资源的动态响应特性之一) 。但目前研究对“动态需求响应”的阐释并没有统一说法, 主要可归纳为以下两种表述。</p>
                </div>
                <div class="p1">
                    <p id="99">1) 认为动态需求响应是参与电网短时间尺度供需平衡的需求响应。文献<citation id="179" type="reference">[<a class="sup">20</a>,<a class="sup">21</a>]</citation>界定动态需求响应为借助实时电价等手段动态实现电网供需平衡的需求响应。文献<citation id="176" type="reference">[<a class="sup">22</a>]</citation>对动态需求响应的特性和潜力进行了研究, 认为动态需求响应可以通过控制手段形成一个持续时间短、容量大的负荷削减, 从而达到电网新的供需平衡。文献<citation id="177" type="reference">[<a class="sup">23</a>]</citation>认为动态需求响应是动态更新需求响应方案以适应不断变化的外界条件, 从负荷侧角度维持电力系统实时供需平衡。这一类动态需求响应的研究和快速需求响应有较多重合之处。控制对象多为空调、储能、电动汽车等快速调节型需求侧资源, 应用场景也多为参与系统调频或短时间尺度的负荷削减<citation id="180" type="reference"><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>, 尤其是对于空调等温控负荷的建模和控制策略已有较多的研究成果<citation id="181" type="reference"><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><link href="56" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>,<a class="sup">28</a>]</sup></citation>。在实践领域, 中国实施了国家高技术研究发展计划 (863计划) 项目《电力用户智能用电和动态需求响应关键技术研究与示范》, 在引导非工空调参与调峰方面积累了工程示范经验。在标准方面, 与动态需求响应相关的标准也正在出台或制定中<citation id="178" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="100">2) 认为动态需求响应是参与长时间尺度滚动多周期决策的需求响应。文献<citation id="182" type="reference">[<a class="sup">30</a>]</citation>将计及数据私密性、用户容忍度、响应可靠性等多因素的动态周期决策过程称为动态需求响应。文献<citation id="183" type="reference">[<a class="sup">31</a>]</citation>将电力系统经济调度设计成反馈控制过程, 以调用成本作为负荷响应的控制信号, 建立了基于节点边际电价的动态需求响应灵活经济调度模型, 对负荷的分步动态响应过程进行了描述。文献<citation id="184" type="reference">[<a class="sup">32</a>]</citation>分析了不同市场架构、决策方式和时间推移下需求响应的效益和风险, 认为动态需求响应能提高市场运行效率, 但在长时间上可能带来总需求峰值增加的风险。</p>
                </div>
                <div class="p1">
                    <p id="101">本文认为, 从需求响应参与电网调控运行的角度看, 需求响应最终要为电网的安全、经济运行服务。尤其是实时阶段, 在传统发电侧调节能力不足的大背景下, 利用动态需求响应维持供需平衡能力具有重要的现实意义。然而, 动态需求响应的内涵和本质特征不限于此, “动态”不仅指需求侧资源的动态变化, 还应包括电网的动态变化过程。进一步地, 在微观层面上看, 利用资源的动态响应特性及时跟踪电网的动态过程变化并施加针对性的控制, 动态需求响应还将有效改善整个控制周期的品质与效果。因此, 本文将动态需求响应内涵在保留“维持实时供需平衡”的基础上, 拓展到“改善电网的动态过程品质”。</p>
                </div>
                <h3 id="192" name="192" class="anchor-tag">2 动态需求响应内涵扩展</h3>
                <h4 class="anchor-tag" id="102" name="102"><b>2.1</b> 电网动态过程品质刻画及相关指标</h4>
                <div class="p1">
                    <p id="103">电网的动态过程品质指电网受到外来扰动作用或给定值发生变化后, 从一个稳态转移到另一个稳态的过渡过程中, 主要状态量 (有功/频率、无功/电压等) 的控制性能表征以及时间响应过程。</p>
                </div>
                <div class="p1">
                    <p id="104">以某一主要状态量<i>h</i> (<i>t</i>) 为例, 电网动态过程品质刻画如图1所示。图中, 系统在<i>t</i><sub>0</sub>时刻受到扰动, <i>h</i><sub>0</sub>为状态量的初始值, <i>h</i><sub>∞</sub>为状态量最后到达的稳态值, <i>h</i><sub>over</sub>为状态量越过稳态值后的第一个峰值, <i>h</i><sub>max</sub>为动态过程中状态量偏移稳态的最大值, <i>h</i><sub>s</sub>为电网正常运行状态下<i>h</i> (<i>t</i>) 的安全裕度, <i>h</i><sub>r</sub>为电网恢复过程中<i>h</i> (<i>t</i>) 的门槛值。</p>
                </div>
                <div class="area_img" id="105">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914026_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 电网动态过程品质刻画" src="Detail/GetImg?filename=images/DLXT201914026_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 电网动态过程品质刻画</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914026_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Dynamic process quality of power grid</b></p>

                </div>
                <div class="p1">
                    <p id="106">对电网动态过程品质刻画一般包括以下指标。</p>
                </div>
                <div class="p1">
                    <p id="107">1) 最大偏差。指过渡过程中状态量<i>h</i> (<i>t</i>) 的最值与初始值之差, 用<i>h</i><sub>max</sub>-<i>h</i><sub>0</sub>表示, 反映系统所受扰动的严重程度。</p>
                </div>
                <div class="p1">
                    <p id="108">2) 稳态偏差。指状态量<i>h</i> (<i>t</i>) 到达另一个稳态后, 与初始稳态值之差, 用<i>h</i><sub>∞</sub>-<i>h</i><sub>0</sub>表示, 反映系统控制精度。</p>
                </div>
                <div class="p1">
                    <p id="109">3) 超调量。指由于“过调”或“欠调”原因引起的与原有扰动相反的调节量, 用<i>h</i><sub>over</sub>-<i>h</i><sub>s</sub>表示。超调量会抬高资源调节成本, 并可能影响系统稳定性。</p>
                </div>
                <div class="p1">
                    <p id="110">4) 系统动态调节时间。指状态量<i>h</i> (<i>t</i>) 再次进入到稳态误差允许范围内且不再超出这个范围所经历的时间, 用<i>t</i><sub>s</sub>-<i>t</i><sub>0</sub>表示, 代表系统动态过程的持续时间。</p>
                </div>
                <div class="p1">
                    <p id="111">5) 系统恢复时间。指状态量<i>h</i> (<i>t</i>) 再次达到系统允许的恢复门槛值所经历的时间, 用<i>t</i><sub>r</sub>-<i>t</i><sub>0</sub>表示。</p>
                </div>
                <div class="p1">
                    <p id="112">6) 系统最大偏差时间。指状态量<i>h</i> (<i>t</i>) 到达<i>h</i><sub>max</sub>所经历的时间, 用<i>t</i><sub>p</sub>-<i>t</i><sub>0</sub>表示。</p>
                </div>
                <div class="p1">
                    <p id="113">7) 振荡次数<i>N</i>。指动态过渡过程中状态量<i>h</i> (<i>t</i>) 偏离<i>h</i><sub>∞</sub>的周期次数, 反映系统控制鲁棒性。</p>
                </div>
                <div class="p1">
                    <p id="114">电网在运行过程中经受各种各样的扰动是不可避免的, 尤其是大扰动后电网会经历一段较长时间的动态过程。较好的动态过程品质是指电网尽可能地不停电, 并且主要状态量 (有功/频率、无功/电压等) 处于安全裕度内, 超调、欠调量小, 振荡失稳风险低, 调节时间要尽可能短, 恢复过程尽可能平稳, 电网的动态过程品质本质上反映了电网的可靠性和运行质量。因此, 需求响应作用于电网时, 不仅要考虑资源的响应量, 也要考虑资源的投入、退出时机以及与电网控制过程的交互作用等, 这样才能既维持电网的供需平衡, 又保证较好的电网动态过程品质。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>2.2</b> 动态需求响应新内涵</h4>
                <div class="p1">
                    <p id="116">动态需求响应是一种短时间尺度的负荷调度, 也是负荷侧参与“源—网—荷”互动的具体形式之一。通过挖掘和利用动态响应特性良好的需求侧资源, 动态需求响应能够实现更方便、灵活地对电力系统动态变化过程进行响应 (控制) , 从负荷侧角度改善电网动态过程品质 (包括维持实时供需平衡) 。由于现有研究多侧重于利用动态需求响应来维持实时供需平衡, 当将动态需求响应的作用范围扩大到“改善电网动态过程品质”后, 其内涵还应在以下几个方面进行拓展。</p>
                </div>
                <div class="p1">
                    <p id="117">1) 同时考虑电网的动态变化过程特征和需求响应资源的动态特性。应对电网稳态平衡问题的需求响应忽略了资源的动态特性, 而现有动态需求响应的研究缺乏与电网动态变化过程的密切配合。如电网友好设备多基于固定阈值进行自主响应, 较少考虑个体与群体、群体与电网之间的动态作用影响, 这种自主响应带来的“无序”后果容易产生“过调”或“欠调”现象。而将动态响应特性良好的需求侧资源作用于电网动态过程变化的不同阶段中, 并在充分计及反映电网动态过程品质的各种指标约束下根据电网动态过程的不同阶段特征设计针对性的控制策略, 将有效契合不同类型资源的动态响应特性与电网动态变化特征, 弥补传统发电侧调节能力的不足。</p>
                </div>
                <div class="p1">
                    <p id="118">2) 实现相对有序的资源协调控制。已有动态需求响应的研究多针对单一类型资源, 缺少不同类型资源的动态聚合与动态协调。在新的内涵下, 以改善电网动态过程品质作为控制目标, 依据不同资源的动态特性, 优化资源选择, 实现不同类型资源的协调控制, 将更好地发挥动态需求响应的调节能力。此外, 通过相应的市场机制和控制手段, 动态需求响应可实现“相对有序”控制。“相对有序”是指, 动态需求响应资源毕竟还是负荷侧资源, 不同于发电侧资源的“完全能控性”, 在尊重和考虑用户意愿、舒适度等因素下一般只能实现“部分可控”, 即只能实现“相对有序”。</p>
                </div>
                <div class="p1">
                    <p id="119">3) 分散即时响应为主。与可中断负荷可在某个时段内响应以及直接负荷控制是在接收调度指令后响应不同, 为了跟随电网的动态变化过程, 动态需求响应资源需在检测到某些状态量 (频率、电压、电价) 的变化后即时 (或设定一个微小的延时) 响应。随着智能终端设备的推广, 越来越多的负荷能够基于自身的终端控制器直接监测外界变化并改变用电行为, 面对量大面广的响应资源, 分散响应成为主要的响应方式。与当前针对特高压直流闭锁故障的精准负荷控制方式相比, 优先利用潜力巨大的动态需求响应资源分散主动响应, 经济代价较小, 且应对的电网故障类型可以不唯一, 有利于实现需求侧资源的复用。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>2.3</b> 动态需求响应参与电网调节流程</h4>
                <div class="p1">
                    <p id="121">如前所述, 越来越多的资源基于自身的终端控制器依据事前/事中更新策略响应电网动态过程, 分散即时响应成为主要的响应方式。动态需求响应资源参与电网调节的推荐思路之一是“提前决策、分散响应”, 具体过程如图2所示。</p>
                </div>
                <div class="area_img" id="122">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914026_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 动态需求响应参与电网调节流程图" src="Detail/GetImg?filename=images/DLXT201914026_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 动态需求响应参与电网调节流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914026_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flowchart of power grid regulation with dynamic demand response</b></p>

                </div>
                <div class="p1">
                    <p id="123">1) 首先进行离线分析。根据电网历史运行工况形成若干典型场景, 计及资源的动态特性和电网典型场景的动态变化过程特征, 设计对应的控制策略, 并提前预置在动态需求响应资源的控制器中。</p>
                </div>
                <div class="p1">
                    <p id="124">2) 调控中心每隔一定时间间隔 (如日内每1 h) 对电网运行态势进行感知, 获知未来时段电网的新能源出力、负荷水平、一次调频能力等, 并进行事故预想和电网动态过程品质分析。如果发现电网调节能力不足, 导致电网动态过程品质不满足运行要求时, 调控中心扣除已有调节手段, 决策出动态需求响应资源的需求量, 并到辅助服务市场购买。</p>
                </div>
                <div class="p1">
                    <p id="125">3) 辅助服务市场根据动态需求响应资源日前上报的成本—容量曲线进行出清, 此时出清的是动态特性各异的动态需求响应资源聚合体的容量。调控中心将有关控制指令下发到资源个体/负荷聚合商, 这些出清资源将参与到未来时段电网的调节过程。</p>
                </div>
                <div class="p1">
                    <p id="126">4) 在实时运行阶段, 当系统出现预先感知的紧急事件时, 被市场允许动作的动态需求响应资源根据事先置入控制器内的控制策略进行分散响应, 与发电侧资源共同改善电网的动态过程品质。</p>
                </div>
                <div class="p1">
                    <p id="127">为了形象化说明实施动态需求响应对电网动态过程品质的改善效果, 下面给出两个示例图。</p>
                </div>
                <div class="p1">
                    <p id="128">图3是华东地区某直流双极闭锁事故下, 以6 GW空调负荷作为动态需求响应资源, 模拟可能达到的改善电网频率动态过程的效果示例图。通过合适的动态需求响应的控制作用 (与文献<citation id="185" type="reference">[<a class="sup">16</a>]</citation>仅一个定值的控制策略不同, 此处让动态需求响应资源在频率动态变化过程中多轮次增/减负荷) , 可以显著减小电网频率的最大偏差值, 缩短频率恢复时间以及系统调节时间, 使得故障对电网影响程度减小 (如图中红色虚线所示, 该曲线模拟的是4 GW空调负荷根据多组不同的响应阈值和响应延迟时间进行关断) 。相比之下, 如果所设计的负荷控制策略不合适, 则可能会“过调”、“欠调”, 产生不恰当的动态过程甚至威胁系统稳定 (如图中蓝色虚线所示, 该曲线模拟的是4 GW空调负荷在49.6 Hz同时关断, 由于“过调”产生频率动态变化过程振荡) 。</p>
                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914026_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 动态需求响应改善电网频率示例图" src="Detail/GetImg?filename=images/DLXT201914026_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 动态需求响应改善电网频率示例图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914026_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Schematic diagram of power grid frequency improved by dynamic demand response</b></p>

                </div>
                <div class="p1">
                    <p id="130">图4是负荷异常爬坡场景下动态需求响应的作用效果示例图。由于负荷对于电价的响应属于自发行为, 会使得电价变化时段负荷跌落/上升过于陡峭, 造成类似大负荷扰动的现象, 对电网的动态过程有较大影响。该场景下, 系统调节时间不同于改善电网频率时越短越好, 而应当人为地适当延长, 保证负荷缓慢降/升。因此, 可以通过在负荷侧安装响应电价的控制器, 对部分负荷实施动态需求响应。在电价“谷转峰”期间缓慢减负荷, 在电价“峰转谷”期间缓慢增负荷, 避免负荷的剧烈变动, 实现变负荷“无序”响应为“相对有序”的结果。</p>
                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914026_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 动态需求响应改善负荷异常情况示例图" src="Detail/GetImg?filename=images/DLXT201914026_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 动态需求响应改善负荷异常情况示例图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914026_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Schematic diagram of abnormal load improved by dynamic demand response</b></p>

                </div>
                <h3 id="132" name="132" class="anchor-tag"><b>3</b> 技术挑战</h3>
                <div class="p1">
                    <p id="133">动态需求响应的现有研究方向主要针对于单类型、小范围的资源, 且多为计及通信延时、用户舒适度等因素下的短期功率削减。随着相关技术的发展, 一方面, 动态需求侧资源发展迅猛, 呈现“大规模”、“多样化”、“智能化”的发展趋势, 除了传统的空调 (商业中央空调、居民空调) 、热水器、照明、冷库等之外, 还有储能、电动汽车、具备可调节能力的分布式电源等, 以及相关资源的集合 (如微网、虚拟电厂等) 。另一方面, 用户用电行为的自主性及对舒适度的要求不断提高, 呈现“响应不确定”和“控制过程间歇化 (资源可以多级动作, 但一定间隔时间内只能动作一次或几次) ”趋势, 同时电网要求资源“快速灵活”和“动态协调”。如何有效利用这些海量资源, 通过合适的控制手段, 保证用户舒适度和参与度, 在实现实时供需平衡的基础上改善电网动态过程品质, 需要进一步深入研究, 其研究挑战包括以下几点。</p>
                </div>
                <div class="p1">
                    <p id="134">1) 资源辨识难题。如上所述, 动态需求响应资源呈现“大规模”、“多样化”、“智能化”的发展趋势。动态需求响应要求资源动作速度快, 容量准确, 需要精确辨识, 而传统用于小规模资源辨识的方法 (实地调研、调查问卷、抽样分析等) 难以适用于动态需求响应资源的辨识, 有必要基于更多维、多层次的数据, 采用新的技术 (如大数据技术、非侵入式负荷辨识等) 来解决。</p>
                </div>
                <div class="p1">
                    <p id="135">2) 特性分析难题。目前尚未有大量成熟可用的动态需求响应资源响应数据, 如何从已有的小样本数据中获得资源动态特性是一大挑战。此外, 传统的需求侧资源特性分析大都着眼于单类资源的静态特性分析, 而单类型、小范围的动态需求响应资源特性分析方法难以复用到“大规模”、“多样化”、“动态特性各异”的海量资源中, 亟需针对资源的聚合响应特性 (包括同类资源聚合、异类资源聚合、动态聚合等) 进行分析。</p>
                </div>
                <div class="p1">
                    <p id="136">3) 运营控制难题。在实现电网供需平衡之外, 动态需求响应还具有一些特殊性 (如:参与主体多元分散、控制过程间歇化、不确定性强等) , 使得其运营控制问题很有挑战性。需要从多类型资源协调配合、不确定性系统控制、考虑资源动态响应特性和电力系统动态变化过程之间的相互作用等方面寻求理论和技术突破, 以改善系统主要状态量的最大偏差、超调量, 减少振荡次数, 缩短调节时间等, 保证电网在经历扰动后仍然具有良好的动态过程品质。同时, 动态需求响应作为电力市场中的一种新型辅助服务产品, 市场机制与控制问题之间相互联系, 多类型资源的协调配合要考虑相应的市场机制及市场出清结果, 参与主体的响应不确定性需要配合控制策略加以改善。此外, 还需研究有关成本分析、针对性的市场机制设计、复杂主体博弈等难题。</p>
                </div>
                <h3 id="137" name="137" class="anchor-tag"><b>4</b> 研究重点</h3>
                <div class="p1">
                    <p id="138">不断增长的电网需求催生了需求响应的发展, 而需求响应内涵的不断拓展反过来又为解决电网实际问题提供了新思路。面向大规模多样化资源的动态需求响应特性、激励机制、控制策略相比既有研究既有一般性, 也有特殊性, 在未来的研究中, 本文认为可以从大规模动态需求响应资源的辨识、动态特性分析、市场机制设计和协调控制理论四个方面开展针对性研究。动态需求响应研究重点及相互关系如图5所示。</p>
                </div>
                <div class="area_img" id="139">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914026_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 动态需求响应研究重点及相互关系" src="Detail/GetImg?filename=images/DLXT201914026_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 动态需求响应研究重点及相互关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914026_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Research focuses of dynamic demand response and their relationship</b></p>

                </div>
                <div class="p1">
                    <p id="140">动态需求响应的核心在于控制, 包括需求侧资源的控制和发用电协调控制两部分。资源辨识和资源动态特性分析是对动态需求响应资源实施控制的基础, 为其提供动态需求响应资源的种类、数量、运行情况、物理特性、市场特性等基础数据。合理的市场机制则是引导和鼓励这类新型需求侧资源发挥作用的有效保证。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>4.1</b> 动态需求响应资源辨识方法</h4>
                <div class="p1">
                    <p id="142">进行动态需求响应, 首先需要知道动态需求响应资源的类型、数量、运行情况。对单体容量较大的动态需求响应资源, 例如大型冷库等, 比较容易得到其物理响应特性, 但对单体容量相对较小的动态需求响应资源, 其种类较多、特性各异, 传统方法难以适用。盲信号处理是在传输信道特性未知、输入信息未知或仅有少量先验知识的情况下, 从系统的输出信号中分离或估计源信号的波形, 是解决非侵入式负荷辨识<citation id="186" type="reference"><link href="66" rel="bibliography" /><sup>[<a class="sup">33</a>]</sup></citation>问题的有效方法, 有可能用于动态需求响应资源辨识。现有的非侵入式负荷辨识主要有数学优化<citation id="187" type="reference"><link href="68" rel="bibliography" /><sup>[<a class="sup">34</a>]</sup></citation>和模式识别<citation id="188" type="reference"><link href="70" rel="bibliography" /><link href="72" rel="bibliography" /><sup>[<a class="sup">35</a>,<a class="sup">36</a>]</sup></citation>两种求解方法, 但主要针对典型负荷, 种类不多, 场景较为简单。因此这方面的研究可以从以下两方面开展。</p>
                </div>
                <div class="p1">
                    <p id="143">1) 典型动态需求响应资源的提取和辨识方法研究。需要研究各类动态需求响应资源关键用电特征的构建和提取方法, 以及适用于不同种类动态需求响应资源辨识问题的多信息源构建方法, 并研究适应于典型动态需求响应资源的提取和辨识方法。</p>
                </div>
                <div class="p1">
                    <p id="144">2) 适用于局部资源辨识的盲信号提取基础理论研究。从电网调控运行角度看, 挂接在母线上的负荷只有一部分可以作为动态需求响应资源。为了从海量的负荷数据中辨识出适合参与动态需求响应的局部资源, 需要考虑动态需求响应资源辨识问题的特点, 包括资源特征、信息源的采样周期、辨识对象的规模因素等, 归纳分析这一类问题的特殊性。同时, 研究解决局部资源辨识问题的一般性描述和建模方法, 形成适用于局部资源辨识的盲信号提取基础理论。</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>4.2</b> 动态需求响应资源特性分析</h4>
                <div class="p1">
                    <p id="146">需求侧资源特性分为物理特性和市场响应特性两方面。物理特性主要从机理建模的角度进行分析, 市场响应特性则多受到用户意愿、激励机制、气象条件等多种内外部因素的影响, 表现为显著的多源数据。传统需求响应已针对资源静态物理特性<citation id="189" type="reference"><link href="74" rel="bibliography" /><link href="76" rel="bibliography" /><sup>[<a class="sup">37</a>,<a class="sup">38</a>]</sup></citation>和静态响应特性<citation id="190" type="reference"><link href="78" rel="bibliography" /><link href="80" rel="bibliography" /><sup>[<a class="sup">39</a>,<a class="sup">40</a>]</sup></citation>开展了工作, 并得到了若干有价值的结论。但动态需求响应强调的是资源的“动态”特性, 尤其是如何利用多源数据分析资源动态响应特性及大规模资源聚合后的动态聚合特性, 这是一个亟需解决的问题。未来可从以下三方面研究。</p>
                </div>
                <div class="p1">
                    <p id="147">1) 动态需求响应资源的物理响应特性研究。需要研究短时间尺度内 (毫秒级、秒级、分钟级) 不同类型动态需求响应资源的响应时序特性, 提出动态需求响应指标, 实现对资源动态特性的有效刻画。</p>
                </div>
                <div class="p1">
                    <p id="148">2) 动态需求响应资源的市场响应特性研究。当前动态需求响应相关数据较少, 难以满足大规模分析的需求。有必要利用适用于小样本的知识发现技术, 从用电时序数据、电网运行数据、电网运营数据、外部环境数据等多源数据中抽取采样用户的用电特征, 分析动态需求响应资源的市场响应特性。</p>
                </div>
                <div class="p1">
                    <p id="149">3) 动态需求响应资源的动态聚合特性研究。需要研究大规模动态需求响应资源的组合用电特性及其不确定性, 探寻不同内外部因素对动态聚合特性的影响, 提出大规模动态需求响应资源的动态聚合建模方法及动态修正技术。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150"><b>4.3</b> 适应动态需求响应的市场机制设计</h4>
                <div class="p1">
                    <p id="151">传统需求响应参与辅助服务的市场机制研究已较为充分<citation id="191" type="reference"><link href="82" rel="bibliography" /><link href="84" rel="bibliography" /><sup>[<a class="sup">41</a>,<a class="sup">42</a>]</sup></citation>, 但这些机制并不能直接用于动态需求响应。动态需求响应可能包括紧急频率响应、功率爬坡响应等不同类型的新型辅助服务, 如何把这些服务加入到辅助服务市场中, 设计合适的市场机制是发挥动态需求响应资源调节能力的重要保障。未来可从以下三方面进行研究。</p>
                </div>
                <div class="p1">
                    <p id="152">1) 适用于动态需求响应的新型辅助服务产品设计 (例如, 计及电网动态变化过程的紧急频率响应产品和功率爬坡响应产品) 。需要研究用户以动态需求响应项目参与辅助服务的成本, 包括技术投资成本和调整用电方式引起的机会成本等。</p>
                </div>
                <div class="p1">
                    <p id="153">2) 控制过程与经济结算过程相独立的“双通道”运行的市场机制研究。这里“双通道”是指动态需求响应资源参与电力市场活动时, 通过结算通道开展经济结算, 通过控制通道实现电网对动态需求响应资源的控制。要指出的是, 动态需求响应资源大多具有多、小、散的特征, 需要研究动态需求响应资源通过中间层 (负荷聚合商) 参与动态需求响应的市场机制。</p>
                </div>
                <div class="p1">
                    <p id="154">3) 动态需求响应辅助服务市场中的参与主体行为特征和长期影响研究。需要研究不同的补贴机制下单体资源、负荷聚合商、电网、补贴方等多个主体之间的博弈行为, 分析不同补贴机制下单体资源和负荷聚合商参与动态需求响应辅助服务市场的演化路径, 设计合适的补贴机制引导动态需求响应辅助服务市场稳定、健康、有序发展。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155"><b>4.4 面向大规模多样化需求侧资源的动态需求响应控制理论</b></h4>
                <div class="p1">
                    <p id="156">以上三方面的研究是实施动态需求响应的基础, 而控制则是动态需求响应的关键。动态需求响应控制的特殊性体现在控制过程间歇化、既要考虑资源动态特性, 又要适应电力系统的不同阶段特征进行有针对性的控制等, 需要从动态需求响应控制基础理论、动态需求响应资源之间的协调控制、发用电协调控制三个方面寻求相关理论和技术的突破。</p>
                </div>
                <div class="p1">
                    <p id="157">1) 构建一套面向大规模多样化需求侧资源的动态需求响应控制理论, 需要涵盖以下内容:①针对电网动态过程的不同阶段和不同程度, 研究多目标综合优化和离散/连续控制之间的协调与解耦方法, 决策出不同阶段参与调节的动态需求响应资源数量, 实现多类型资源的协调配置;②针对动态需求响应资源大规模、多样化、控制过程间歇化、不确定性强等特征, 需要研究大规模输入的间歇控制理论, 既能保证每个控制周期内的控制策略能够应对该周期内电网可能出现的最紧急情况, 也能有效计及电网动态过程品质要求, 满足最大偏差、超调量等控制指标要求。③分析控制过程的稳定性, 研究动态需求响应控制稳定性理论, 缩短主要状态量恢复时间, 降低系统振荡失稳的可能性。</p>
                </div>
                <div class="p1">
                    <p id="158">2) 不同类型动态需求响应资源之间的协调控制研究。动态需求响应资源种类丰富, 既包括储能、冰蓄冷等连续可调的负荷资源, 也包括大量具有间歇调节特性的资源 (如空调、电动汽车等) , 针对具有不同间歇调节特性的资源, 需要分析资源动作的时序性和鲁棒性, 对多种资源的动态特性进行整合分析, 利用先进控制方法建立资源的离散控制模型, 并研究可离散调节资源与可连续调节资源的协调方法。</p>
                </div>
                <div class="p1">
                    <p id="159">3) 动态需求响应控制与发电侧调节手段之间的协调研究。需求侧资源的动态特性与常规发电侧资源有较大差异, 体现在控制周期、控制量、控制不确定性等多个方面。若二者之间的控制策略缺乏协调会导致无效调节甚至反向调节。需要建立包含动态需求响应资源与常规发电侧资源的统一协调控制架构, 研究动态需求响应资源在参与电网不同控制场景下的投入时机、作用时段和退出策略以及多种调节资源的协调控制策略, 尤其是在负荷的恢复阶段应避免对电网产生二次扰动。</p>
                </div>
                <h3 id="160" name="160" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="161">随着大量动态响应特性良好的需求侧资源出现并可用, 动态需求响应引起人们新的关注, 这一概念的内涵也在不断发展过程中。本文在对相关概念和现有研究成果进行梳理的基础上, 扩展了动态需求响应的内涵, 将动态需求响应的作用范围扩大到“改善电网动态过程品质”, 并从面向大规模多样化动态需求响应资源辨识、资源的动态特性分析、市场机制设计、动态需求响应控制理论及控制策略4个方面归纳了未来动态需求响应领域的研究重点。可以预见, 在发电侧调节手段日益受限的大背景下, 动态需求响应将在电网大功率缺失下频率陡降、负荷异常爬坡等需要关注电网动态过程变化的场景下发挥重要的作用, 从负荷侧为改善电网的动态过程品质做出贡献。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201512003&amp;v=Mjc4NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTHJQSVRyQmZiRzRIOVROclk5Rlo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 屠竞哲, 张健, 刘明松, 等.风火打捆直流外送系统直流故障引发风机脱网的问题研究[J].电网技术, 2015, 39 (12) :3333-3338.TU Jingzhe, ZHANG Jian, LIU Mingsong, et al.Study on wind turbine generators tripping caused by HVDC contingencies of wind-thermal-bundled HVDC transmission systems[J].Power System Technology, 2015, 39 (12) :3333-3338.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617024&amp;v=MDgwOTBac0Z5cmtWTHJQSVNIVGVyRzRIOWZOcUk5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 韩冰, 孙世明, 赵家庆, 等.适应特高压直流闭锁故障处置的批量负荷快速控制关键技术[J].电力系统自动化, 2016, 40 (17) :177-183.HAN Bing, SUN Shiming, ZHAO Jiaqing, et al.Key technologies for high speed batch control of load dispatching adapt to block fault disposal of UHVDC transmission system[J].Automation of Electric Power Systems, 2016, 40 (17) :177-183.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201515001&amp;v=MTA5NzN5cmtWTHJQSVNyQmZiRzRIOVROcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 肖湘宁.新一代电网中多源多变换复杂交直流系统的基础问题[J].电工技术学报, 2015, 30 (15) :1-14.XIAO Xiangning.Basic problems of the new complex AC-DC power grid with multiple energy resources and multiple conversions[J].Transactions of China Electrotechnical Society, 2015, 30 (15) :1-14.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Benefits of demand response in electricity markets and recommendations for achieving them:a report to the United State Congress pursuant to section1252of the Energy Policy Act of2005">

                                <b>[4]</b> US Department of Energy.Benefits of demand response in electricity markets and recommendations for achieving them:a report to the United State Congress pursuant to section 1252 of the Energy Policy Act of 2005[EB/OL].[2007-07-21].http://www.oe.energy.gov/Documents and Media/congress_1252d.pdf.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201402013&amp;v=MDUxODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ZMclBJVHJCZmJHNEg5WE1yWTlFWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 高赐威, 梁甜甜, 李扬.自动需求响应的理论与实践综述[J].电网技术, 2014, 38 (2) :352-359.GAO Ciwei, LIANG Tiantian, LI Yang.A survey on theory and practice of automated demand response[J].Power System Technology, 2014, 38 (2) :352-359.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fast demand response as an enabling technology for high renewable energy penetration in isolated power systems">

                                <b>[6]</b> NIKOLIC D, NEGNEVITSKY M, DE GROOT M, et al.Fast demand response as an enabling technology for high renewable energy penetration in isolated power systems[C]// IEEE PES General Meeting, July 27-31, 2014, Washington DC, USA.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fast automated demand response to enable the integration of renewable resources">

                                <b>[7]</b> Fast automated demand response to enable the integration of renewable resources [EB/OL].[2012-01-01].http://drrc.lbl.gov/publications/.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200803025&amp;v=MDU1MDhadVpzRnlya1ZMclBJU0hUZXJHNEh0bk1ySTlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 张钦, 王锡凡, 王建学, 等.电力市场下需求响应研究综述[J].电力系统自动化, 2008, 32 (3) :97-106.ZHANG Qin, WANG Xifan, WANG Jianxue, et al.Survey of demand response research in deregulated electricity markets[J].Automation of Electric Power Systems, 2008, 32 (3) :97-107.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Quantifying flexibility of commercial and residential loads for demand response using setpoint changes">

                                <b>[9]</b> YIN R, KARA EC, LI Y, et al.Quantifying flexibility of commercial and residential loads for demand response using setpoint changes[J].Applied Energy, 2016, 177:149-164.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601039&amp;v=MzE4OTlHRnJDVVI3cWZadVpzRnlya1ZMclBJVHJCZmJHNEg5Zk1ybzlHYllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 杨旭英, 周明, 李庚银.智能电网下需求响应机理分析与建模综述[J].电网技术, 2016, 40 (1) :220-226.YANG Xuying, ZHOU Ming, LI Gengyin.Survey on demand response mechanism and modeling in smart grid [J].Power System Technology, 2016, 40 (1) :220-226.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-objective demand response model considering the probabilistic characteristic of price elastic load">

                                <b>[11]</b> YANG S C, ZENG D, DING H F, et al.Multi-objective demand response model considering the probabilistic characteristic of price elastic load[J].Energies, 2016, 9 (2) :80.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420022&amp;v=MjM4NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTHJQSVNIVGVyRzRIOVhPcjQ5SFpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王珂, 姚建国, 姚良忠, 等.电力柔性负荷调度研究综述[J].电力系统自动化, 2014, 38 (20) :127-135.WANG Ke, YAO Jianguo, YAO Liangzhong, et al.Survey of research on flexible loads scheduling technologies[J].Automation of Electric Power Systems, 2014, 38 (20) :127-135.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409013&amp;v=MTQwNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlya1ZMclBJU0hUZXJHNEg5WE1wbzlFWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 姚建国, 杨胜春, 王珂, 等.平衡风功率波动的需求响应调度框架与策略设计[J].电力系统自动化, 2014, 38 (9) :85-92.YAO Jianguo, YANG Shengchun, WANG Ke, et al.Framework and strategy design of demand response scheduling for balancing wind power fluctuation[J].Automation of Electric Power Systems, 2014, 38 (9) :85-92.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201705037&amp;v=MTY3NTBiTXFvOUdZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVkxyUElUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 曾博, 白婧萌, 郭万祝, 等.智能配电网需求响应效益综合评价[J].电网技术, 2017, 41 (5) :1603-1611.ZENG Bo, BAI Jingmeng, GUO Wanzhu, et al.Quantitative assessment method for interactive impact of flexible load[J].Power System Technology, 2017, 41 (5) :1603-1611.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517005&amp;v=MzE4NDl1WnNGeXJrVkxyUElTSFRlckc0SDlUTnFJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 李亚平, 周竞, 鞠平, 等.柔性负荷互动影响量化评估方法[J].电力系统自动化, 2015, 39 (17) :26-32.LI Yaping, ZHOU Jing, JU Ping, et al.Quantitative assessment method for interactive impact of flexible load[J].Automation of Electric Power Systems, 2015, 39 (17) :26-32.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618001&amp;v=MDU0NTlQSVNIVGVyRzRIOWZOcDQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 韩冰, 姚建国, 於益军, 等.负荷主动响应应对特高压受端电网直流闭锁故障的探讨[J].电力系统自动化, 2016, 40 (18) :1-6.HAN Bing, YAO Jianguo, YU Yijun, et al.Discussion on active load response at receiving end power grid for mitigating UHVDC blocking fault[J].Automation of Electric Power Systems, 2016, 40 (18) :1-6.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Model development and identification for fast demand response in commercial HVAC systems">

                                <b>[17]</b> GODDARD G, KLOSE J, BACKHAUS S, et al.Model development and identification for fast demand response in commercial HVAC systems[J].IEEE Transactions on Smart Grid, 2014, 5 (4) :2084-2092.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Grid-Friendly Connecting of Constant-Speed Wind Turbines Using External Resistors">

                                <b>[18]</b> THIRINGER T.Grid-friendly connecting of constant:speed wind turbines using external resistor[J].IEEE Power Engineering Review, 2002, 22 (10) :57-58.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Grid friendly controller helps balance energy supply and demand">

                                <b>[19]</b> Grid friendly controller helps balance energy supply and demand [EB/OL].[2018-01-01].http://gridwise.pnl.gov/docs/pnnlsa36565.pdf.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Prediction models for dynamic demand response">

                                <b>[20]</b> AMAN S, FRINCU M, CHELMIS C, et al.Prediction models for dynamic demand response[C]// IEEE International Conference on Smart Grid Communications:Data Management, Grid Analytics, and Dynamic Pricing, November 2-5, 2015, Miami, USA.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=On using complex event processing for dynamic demand response optimization in microgrid">

                                <b>[21]</b> ZHOU Qunzhi, YOGESH S, VIKTOR P.On using complex event processing for dynamic demand response optimization in microgrid[C]// Proceedings of Green Energy and Systems Conference, November 25, 2013, Long Beach, USA:6p.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016328813.nh&amp;v=MDgzNzdCdEdGckNVUjdxZlp1WnNGeXJrVkxyUFZGMjZHTEM2RnRuTnJKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 高翔.智能电网下的电力用户动态需求响应特性和潜力研究[D].南京:东南大学, 2016.GAO Xiang.Research on power consumer dynamic demand response characteristic and potential in smart grid[D].Nanjing:Southeast University, 2016.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1018041090.nh&amp;v=MDg0NTZWTHJQVkYyNkZyTzhIOUhGcjVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 周磊.空调负荷的动态需求响应理论及其应用研究[D].南京:东南大学, 2017.ZHOU Lei.Studies on the dynamic demand response theory of air-conditioning loads and its application [D].Nanjing:Southeast University, 2017.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Introducing Dynamic Demand Response in the LFC Model">

                                <b>[24]</b> ALI P S, HASHEM N M.Introducing dynamic demand response in the LFC model[J].IEEE Transactions on Power Systems, 2014, 29 (4) :1562-1572.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722021&amp;v=MDI1MDFyQ1VSN3FmWnVac0Z5cmtWTHJQSVNIVGVyRzRIOWJPclk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 沈运帷, 李扬, 高赐威, 等.需求响应在电力辅助服务市场中的应用[J].电力系统自动化, 2017, 41 (22) :151-161.DOI:10.7500/AEPS20170302007.SHEN Yunwei, LI Yang, GAO Ciwei, et al.Application of demand response in ancillary service market [J].Automation of Electric Power Systems, 2017, 41 (22) :151-161.DOI:10.7500/AEPS20170302007.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201821009&amp;v=MjQzMjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTHJQUHlyUGJiRzRIOW5Pcm85RmJZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 姜爱华, 韦化.基于通信的大规模空调与电网互动的分布式合作模型及优化控制[J].中国电机工程学报, 2018, 38 (21) :6276-6283.JIANG Aihua, WEI Hua.Distributed cooperation model and optimal control strategy for interaction between large-scale air conditioning and power grid based on communication [J].Proceedings of the CSEE, 2018, 38 (21) :6276-6283.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201709040&amp;v=MDI5NjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVkxyUElUckJmYkc0SDliTXBvOUJaSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 刘萌, 张岩, 王大鹏, 等.电力系统大功率缺额下空调负荷群集的分散自律控制策略[J].电网技术, 2017, 41 (9) :3050-3057.LIU Meng, ZHANG Yan, WANG Dapeng, et al.Decentralized self-discipline control strategy of air-conditioning load group after power system suffering from large power shortage [J].Power System Technology, 2017, 41 (9) :3050-3057.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201817002&amp;v=MTI1MjU3cWZadVpzRnlya1ZMclBQeXJQYmJHNEg5bk5xSTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 姚垚, 张沛超, 王永权.温控负荷参与快速频率调整的双层控制方法[J].中国电机工程学报, 2018, 38 (17) :4987-4998.YAO Yao, ZHANG Peichao, WANG Yongquan.A two-layer control method for thermostatically controlled loads to provide fast frequency regulation [J].Proceedings of the CSEE, 2018, 38 (17) :4987-4998.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" >
                                    <b>[29]</b>
                                 电力需求响应系统功能规范:GB/T 35681—2017 [S].北京:中国标准出版社, 2017.Function specification of power demand response system:GB/T 35681—2017 [S].Beijing:China Standard Press, 2017.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Enabling automated dynamic demand response:from theory to practice">

                                <b>[30]</b> FRINCU M, CHELMIS C, SAEED R, et al.Enabling automated dynamic demand response:from theory to practice[C]// Proceedings of the 2015 ACM Sixth International Conference on Future Energy Systems, July 14-17, 2015, Bangalore, India:229-230.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling dynamic demand response using M onte Carlo simulation and interval mathematics for boundary estimation">

                                <b>[31]</b> HUANG Hao, LI Fangxing, YATEENDRA M.Modeling dynamic demand response using Monte Carlo simulation and interval mathematics for boundary estimation[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :2704-2713.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Efficiency-Risk Tradeoffs in Electricity Markets with Dynamic Demand Response">

                                <b>[32]</b> HUANG Qingqing, MARDAVIJ R, MUNTHER A D.Efficiency-risk tradeoff in electricity markets with dynamic demand response[J].IEEE Transactions on Smart Grid, 2015, 6 (1) :279-290.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201109007&amp;v=Mjg2NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5cmtWTHJQSVNIVGVyRzRIOURNcG85Rlk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> 牛卢璐, 贾宏杰.一种适用于非侵入式负荷监测的暂态事件检测算法[J].电力系统自动化, 2011, 35 (9) :30-35.NIU Lulu, JIA Hongjie.Transient event detection algorithm for non-intrusive load monitoring[J].Automation of Electric Power Systems, 2011, 35 (9) :30-35.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Development of an improved time-frequency analysis-based nonintrusive load monitor for load demand identification">

                                <b>[34]</b> LIN Y H, TSAI M S.Development of an improved time-frequency analysis-based nonintrusive load monitor for load demand identification[J].IEEE Transactions on Instrumentation &amp; Measurement, 2014, 63 (6) :1470-1483.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power-spectrum-based wavelet transform for non-intrusive demand monitoring and load identification">

                                <b>[35]</b> CHANG H H, LIAN K L, SU Y C, et al.Power-spectrum-based wavelet transform for nonintrusive demand monitoring and load identification[J].IEEE Transactions on Industry Applications, 2014, 50 (3) :2081-2089.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An Empirical Investigation of V-I Trajectory Based Load Signatures for Non-Intrusive Load Monitoring">

                                <b>[36]</b> HASSAN T, JAVED F, ARSHAD N.An empirical investigation of <i>V</i>-<i>I</i> trajectory-based load signatures for non-intrusive load monitoring[J].IEEE Transactions on Smart Grid, 2013, 5 (2) :870-878.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_37" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESB37247CB26308CA57FC8C9A499B1F86C&amp;v=MjE4NDZQaVRienNDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4cm00eGE4PU5pZk9mY0c3R2RQSXFQdzNadTBNREhSS3ZoTVVuRXgxTzNhVHFCczhDNw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[37]</b> BIANCHINI G, CASINI M, VICINO A, et al.Demand-response in building heating systems:a model predictive control approach[J].Applied Energy, 2016, 168:159-170.
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_38" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An optimal and distributed demand response strategy with electric vehicles in the smart grid">

                                <b>[38]</b> ZHAO Tan, PENG Yang, ARYE N.An optimal and distributed demand response strategy with electric vehicles in the smart grid[J].IEEE Transactions on Smart Grid, 2014, 5 (2) :861-869.
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_39" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201422012&amp;v=Mjg1NzNZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXJrVkxyUFB5clBiYkc0SDlYT3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[39]</b> 杨胜春, 刘建涛, 姚建国, 等.多时间尺度协调的柔性负荷互动响应调度模型与策略[J].中国电机工程学报, 2014, 34 (22) :3664-3673.YANG Shengchun, LIU Jiantao, YAO Jianguo, et al.Model and strategy for multi-time scale coordinated flexible load interactive scheduling[J].Proceedings of the CSEE, 2014, 34 (22) :3664-3673.
                            </a>
                        </p>
                        <p id="80">
                            <a id="bibliography_40" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An optimal and learning-based demand response and home energy management system">

                                <b>[40]</b> ZHANG Dong, LI Shuhui, SUN Min, et al.An optimal and learning-based demand response and home energy management system[J].IEEE Transactions on Smart Grid, 2016, 4 (7) :1790-1801.
                            </a>
                        </p>
                        <p id="82">
                            <a id="bibliography_41" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Demand response strategy">

                                <b>[41]</b> PJM Interconnection.Demand response strategy[R].2017.
                            </a>
                        </p>
                        <p id="84">
                            <a id="bibliography_42" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Economic principles of demand response in electricity">

                                <b>[42]</b> RUFF L E.Economic principles of demand response in electricity[R].2002.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914026" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914026&amp;v=MjY4NzRya1ZMck1JU0hUZXJHNEg5ak5xNDlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

