

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136528311818750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914005%26RESULT%3d1%26SIGN%3dkvrqxEixU8tTUSQB4SGtZJcuaME%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914005&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914005&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914005&amp;v=Mjg1MDVyRzRIOWpOcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYnZNSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#150" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#155" data-title="&lt;b&gt;1&lt;/b&gt; 城镇能源互联网市场结构和用户特征 "><b>1</b> 城镇能源互联网市场结构和用户特征</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#157" data-title="&lt;b&gt;1.1&lt;/b&gt; 城镇能源市场结构"><b>1.1</b> 城镇能源市场结构</a></li>
                                                <li><a href="#167" data-title="&lt;b&gt;1.2&lt;/b&gt; 参与市场响应的城镇用户特征"><b>1.2</b> 参与市场响应的城镇用户特征</a></li>
                                                <li><a href="#178" data-title="&lt;b&gt;1.3&lt;/b&gt; 城镇能源互联网工程现状"><b>1.3</b> 城镇能源互联网工程现状</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#191" data-title="&lt;b&gt;2&lt;/b&gt; 城镇能源互联网能源交易模式 "><b>2</b> 城镇能源互联网能源交易模式</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#194" data-title="&lt;b&gt;2.1&lt;/b&gt; 中心化能源交易模式"><b>2.1</b> 中心化能源交易模式</a></li>
                                                <li><a href="#203" data-title="&lt;b&gt;2.2&lt;/b&gt; 多中心能源交易模式"><b>2.2</b> 多中心能源交易模式</a></li>
                                                <li><a href="#207" data-title="&lt;b&gt;2.3&lt;/b&gt; 去中心化能源交易模式"><b>2.3</b> 去中心化能源交易模式</a></li>
                                                <li><a href="#211" data-title="&lt;b&gt;2.4&lt;/b&gt; 衍生交易模式"><b>2.4</b> 衍生交易模式</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#218" data-title="&lt;b&gt;3&lt;/b&gt; 城镇能源互联网用户响应 "><b>3</b> 城镇能源互联网用户响应</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#220" data-title="&lt;b&gt;3.1&lt;/b&gt; 传统响应与市场化响应分析"><b>3.1</b> 传统响应与市场化响应分析</a></li>
                                                <li><a href="#233" data-title="&lt;b&gt;3.2&lt;/b&gt; 城镇能源互联网用户响应新形势"><b>3.2</b> 城镇能源互联网用户响应新形势</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#241" data-title="&lt;b&gt;4 城镇能源互联网下交易模式和用户响应的关键技术与展望&lt;/b&gt; "><b>4 城镇能源互联网下交易模式和用户响应的关键技术与展望</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#243" data-title="&lt;b&gt;4.1&lt;/b&gt; 关键技术"><b>4.1</b> 关键技术</a></li>
                                                <li><a href="#252" data-title="&lt;b&gt;4.2&lt;/b&gt; 发展趋势展望"><b>4.2</b> 发展趋势展望</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#261" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#160" data-title="&lt;b&gt;表1 城镇能源市场中耦合元件参与方式&lt;/b&gt;"><b>表1 城镇能源市场中耦合元件参与方式</b></a></li>
                                                <li><a href="#177" data-title="&lt;b&gt;图1 城镇能源互联网基本结构图&lt;/b&gt;"><b>图1 城镇能源互联网基本结构图</b></a></li>
                                                <li><a href="#180" data-title="&lt;b&gt;表2 城镇能源互联网工程现状&lt;/b&gt;"><b>表2 城镇能源互联网工程现状</b></a></li>
                                                <li><a href="#201" data-title="&lt;b&gt;图2 滚动市场出清过程&lt;/b&gt;"><b>图2 滚动市场出清过程</b></a></li>
                                                <li><a href="#205" data-title="&lt;b&gt;图3 多中心能源交易模式&lt;/b&gt;"><b>图3 多中心能源交易模式</b></a></li>
                                                <li><a href="#209" data-title="&lt;b&gt;图4 去中心化能源交易模式&lt;/b&gt;"><b>图4 去中心化能源交易模式</b></a></li>
                                                <li><a href="#222" data-title="&lt;b&gt;图5 用户需求响应模式&lt;/b&gt;"><b>图5 用户需求响应模式</b></a></li>
                                                <li><a href="#232" data-title="&lt;b&gt;表3 三种响应的比较分析&lt;/b&gt;"><b>表3 三种响应的比较分析</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" MENGELKAMP E, GRTTNER J, ROCK K, et al.Designing microgrid energy markets:a case study:the Brooklyn Microgrid[J].Apply Energy, 2017, 210:870-880." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESB6E8F431D0B45A7492B9F74C0F52E129&amp;v=MjAxMDlTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeDd5OXhLOD1OaWZPZmNHK2E5bTZxNHhFRU90OUNIbEl5QklhNkUxMFBuam0zeEpEZkxEaFJMaVdDT052Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         MENGELKAMP E, GRTTNER J, ROCK K, et al.Designing microgrid energy markets:a case study:the Brooklyn Microgrid[J].Apply Energy, 2017, 210:870-880.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" RIFKIN J.The third industrial revolution:how lateral power is transforming energy, the economy, and the world[J].Survival, 2011, 2 (2) :67-68." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The third industrial revolution:how lateral power is transforming energy,the economy,and the world">
                                        <b>[2]</b>
                                         RIFKIN J.The third industrial revolution:how lateral power is transforming energy, the economy, and the world[J].Survival, 2011, 2 (2) :67-68.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MTYzMTdidlBJU0hUZXJHNEg5WE5xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MDg1NjZxZlp1WnNGeXZoVWJ2UElTSFRlckc0SDlUTnBvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" YANG Fan, GAO Pei, DUAN Mengnuo, et al.Key technologies and development prospect of urban energy internet[C]// IEEE Conference on energy internet &amp;amp; Energy System Integration, November 26-28, 2017, Beijing, China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Key technologies and development prospect of urban energy internet">
                                        <b>[5]</b>
                                         YANG Fan, GAO Pei, DUAN Mengnuo, et al.Key technologies and development prospect of urban energy internet[C]// IEEE Conference on energy internet &amp;amp; Energy System Integration, November 26-28, 2017, Beijing, China.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 黄仁乐, 蒲天骄, 刘克文, 等.城市能源互联网功能体系及应用方案设计[J].电力系统自动化, 2015, 39 (9) :26-33.HUANG Renle, PU Tianjiao, LIU Kewen, et al.Design of hierarchy and function of regional Energy Internet and its demonstration applications[J].Automation of Electric Power Systems, 2015, 39 (9) :26-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509005&amp;v=MzA1NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFVidlBJU0hUZXJHNEg5VE1wbzlGWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         黄仁乐, 蒲天骄, 刘克文, 等.城市能源互联网功能体系及应用方案设计[J].电力系统自动化, 2015, 39 (9) :26-33.HUANG Renle, PU Tianjiao, LIU Kewen, et al.Design of hierarchy and function of regional Energy Internet and its demonstration applications[J].Automation of Electric Power Systems, 2015, 39 (9) :26-33.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 蒲天骄, 刘克文, 陈乃仕, 等.基于主动配电网的城市能源互联网体系架构及其关键技术[J].中国电机工程学报, 2015 (14) :3511-3521.PU Tianjiao, LIU kewen, CHEN Naishi, et al.Design of ADN based urban energy internet architecture and its technological issues[J].Proceedings of the CSEE, 2015, 35 (14) :3511-3521." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514006&amp;v=Mjk1OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWJ2UFB5clBiYkc0SDlUTnE0OUZZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         蒲天骄, 刘克文, 陈乃仕, 等.基于主动配电网的城市能源互联网体系架构及其关键技术[J].中国电机工程学报, 2015 (14) :3511-3521.PU Tianjiao, LIU kewen, CHEN Naishi, et al.Design of ADN based urban energy internet architecture and its technological issues[J].Proceedings of the CSEE, 2015, 35 (14) :3511-3521.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" >
                                        <b>[8]</b>
                                     HUANG A Q, CROW M L, HEYDT G T, et al.The future renewable electric energy delivery and management (FREEDM) system:the energy internet[J].Proceedings of the IEEE, 2010, 99 (1) :133-148.</a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" PINSON P, BAROCHE T, MORET F, et al.The emergence of consumer-centric electricity markets[J].Distribution &amp;amp; Utilization, 2017, 34 (12) :27-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201712006&amp;v=MzA1NTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYnZQSWpUUFo3RzRIOWJOclk5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         PINSON P, BAROCHE T, MORET F, et al.The emergence of consumer-centric electricity markets[J].Distribution &amp;amp; Utilization, 2017, 34 (12) :27-31.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" LIU N, YU X, FAN W, et al.Online energy sharing for nanogrid clusters:a Lyapunov optimization approach[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :4624-4636." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Online energy sharing for nanogrid clusters a Lyapunov optimization approach">
                                        <b>[10]</b>
                                         LIU N, YU X, FAN W, et al.Online energy sharing for nanogrid clusters:a Lyapunov optimization approach[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :4624-4636.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" >
                                        <b>[11]</b>
                                     国家电网公司.国家电网公司关于在各省公司开展综合能源服务业务的意见[Z].2017.State Grid Corporation of China.Opinions of State Grid Corporation of China on developing integrated energy services in provincial companies[Z].2017.</a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" BAKKEN B H, HOLEN A T.Energy service system:integrated planning case studies[C]// IEEE Power Engineering Society General Meeting, June 6-10, 2004, Denver, USA:2068-2073." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy service system:integrated planning case studies">
                                        <b>[12]</b>
                                         BAKKEN B H, HOLEN A T.Energy service system:integrated planning case studies[C]// IEEE Power Engineering Society General Meeting, June 6-10, 2004, Denver, USA:2068-2073.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" SUGIHARA H, KOMOTO J, TSUJI K.A multi-objective optimization model for determining urban energy systems under integrated energy service in a specific area[J].Electrical Engineering in Japan, 2010, 147 (3) :20-31." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A multi-objective optimization model for determining urban energy systems under integrated energy service in a specific area">
                                        <b>[13]</b>
                                         SUGIHARA H, KOMOTO J, TSUJI K.A multi-objective optimization model for determining urban energy systems under integrated energy service in a specific area[J].Electrical Engineering in Japan, 2010, 147 (3) :20-31.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" WAN C, ZHAO J, SONG Y, et al.Photovoltaic and solar power forecasting for smart grid energy management[J].CSEE Journal of Power and Energy Systems, 2015, 1 (4) :38-46." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Photovoltaic and solar power forecasting for smart grid energy management">
                                        <b>[14]</b>
                                         WAN C, ZHAO J, SONG Y, et al.Photovoltaic and solar power forecasting for smart grid energy management[J].CSEE Journal of Power and Energy Systems, 2015, 1 (4) :38-46.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" MARCO P, FRANCESCO B, MATTEOD F, et al.Deterministic and stochastic approaches for day-ahead solar power forecasting [J].Journal of Solar Energy Engineering, 2017, 139 (2) :1-12." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Deterministic and stochastic approaches for day-ahead solar power forecasting">
                                        <b>[15]</b>
                                         MARCO P, FRANCESCO B, MATTEOD F, et al.Deterministic and stochastic approaches for day-ahead solar power forecasting [J].Journal of Solar Energy Engineering, 2017, 139 (2) :1-12.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" WAN C, LIN J, SONG Y, et al.Probabilistic forecasting of photovoltaic generation:an efficient statistical approach[J].IEEE Transactions on Power Systems, 2017, 32 (3) :2471-2472." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Probabilistic forecasting of photovoltaic generation:an efficient statistical approach">
                                        <b>[16]</b>
                                         WAN C, LIN J, SONG Y, et al.Probabilistic forecasting of photovoltaic generation:an efficient statistical approach[J].IEEE Transactions on Power Systems, 2017, 32 (3) :2471-2472.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" PLAZA C, GIL J, DE CHEZELLES F, et al.Distributed solar self-consumption and blockchain solar energy exchanges on the public grid within an energy community[C]// 2018 IEEE International Conference on Environment and Electrical Engineering and 2018 IEEE Industrial and Commercial Power Systems Europe (EEEIC/I&amp;amp;CPS Europe) , June 12-15, 2018, Palermo, Italiana:1-4." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed Solar Self-Consumption and Blockchain Solar Energy Exchanges on the Public Grid Within an Energy Community">
                                        <b>[17]</b>
                                         PLAZA C, GIL J, DE CHEZELLES F, et al.Distributed solar self-consumption and blockchain solar energy exchanges on the public grid within an energy community[C]// 2018 IEEE International Conference on Environment and Electrical Engineering and 2018 IEEE Industrial and Commercial Power Systems Europe (EEEIC/I&amp;amp;CPS Europe) , June 12-15, 2018, Palermo, Italiana:1-4.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" VALENCIA F, COLLADO J, SAEZ D, et al.Robust energy management system for a microgrid based on a fuzzy prediction interval model[J].IEEE Transactions on Smart Grid, 2016, 7 (3) :1486-1494." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust energy management system for a microgrid based on a fuzzy prediction interval model">
                                        <b>[18]</b>
                                         VALENCIA F, COLLADO J, SAEZ D, et al.Robust energy management system for a microgrid based on a fuzzy prediction interval model[J].IEEE Transactions on Smart Grid, 2016, 7 (3) :1486-1494.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" RAHIMI F, IPAKCHI A.Using a transactive energy framework:providing grid services from smart buildings[J].IEEE Electrification Magazine, 2016, 4 (4) :23-29." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Using a transactive energy framework:providing grid services from smart buildings">
                                        <b>[19]</b>
                                         RAHIMI F, IPAKCHI A.Using a transactive energy framework:providing grid services from smart buildings[J].IEEE Electrification Magazine, 2016, 4 (4) :23-29.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 尤石, 宋鹏翔.丹麦区域能源互联网发展综述[J].供用电, 2017 (12) :6-11.YOU Shi, SONG Pengxiang.A review of development of integrated district energy system in Denmark[J].Distribution and Utilization, 2017 (12) :6-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201712002&amp;v=Mjc0NjhadVpzRnl2aFVidlBJalRQWjdHNEg5Yk5yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         尤石, 宋鹏翔.丹麦区域能源互联网发展综述[J].供用电, 2017 (12) :6-11.YOU Shi, SONG Pengxiang.A review of development of integrated district energy system in Denmark[J].Distribution and Utilization, 2017 (12) :6-11.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 尹晨晖, 杨德昌, 耿光飞, 等.德国能源互联网项目总结及其对我国的启示[J].电网技术, 2015, 39 (11) :3040-3049.YIN Chenhui, YANG Dechang, GENG Guangfei, et al.Summary of energy internet projects in Germany and its enlightenment to China[J].Power System Technology, 2015, 39 (11) :3040-3049." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511008&amp;v=MDYxMzNvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWJ2UElUckJmYkc0SDlUTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         尹晨晖, 杨德昌, 耿光飞, 等.德国能源互联网项目总结及其对我国的启示[J].电网技术, 2015, 39 (11) :3040-3049.YIN Chenhui, YANG Dechang, GENG Guangfei, et al.Summary of energy internet projects in Germany and its enlightenment to China[J].Power System Technology, 2015, 39 (11) :3040-3049.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 任洪波, 杨涛, 吴琼, 等.日本分布式能源互联网应用现状及其对中国的启示[J].中外能源, 2017, 22 (12) :15-23.REN Hongbo, YANG Tao, WU Qiong, et al.Current status of distributed energy internet in Japan and its enlightenment to China[J].Sino-Global Energy, 2017, 22 (12) :15-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SYZW201712003&amp;v=MDk5MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFVidlBOalRSZWJHNEg5Yk5yWTlGWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         任洪波, 杨涛, 吴琼, 等.日本分布式能源互联网应用现状及其对中国的启示[J].中外能源, 2017, 22 (12) :15-23.REN Hongbo, YANG Tao, WU Qiong, et al.Current status of distributed energy internet in Japan and its enlightenment to China[J].Sino-Global Energy, 2017, 22 (12) :15-23.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" XIAO Y, WANG X, PINSON P, et al.A local energy market for electricity and hydrogen[J].IEEE Transactions on Power Systems, 2018, 33 (4) :3898-3908." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A local energy market for electricity and hydrogen">
                                        <b>[23]</b>
                                         XIAO Y, WANG X, PINSON P, et al.A local energy market for electricity and hydrogen[J].IEEE Transactions on Power Systems, 2018, 33 (4) :3898-3908.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" RENANI Y K, EHSAN M, SHAHIDEHPOUR M.Optimal transactive market operations with distribution system operators[J].IEEE Transactions on Smart Grid, 2018, 9 (6) :6692-6701." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal transactive market operations with distribution system operators">
                                        <b>[24]</b>
                                         RENANI Y K, EHSAN M, SHAHIDEHPOUR M.Optimal transactive market operations with distribution system operators[J].IEEE Transactions on Smart Grid, 2018, 9 (6) :6692-6701.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" YUE C, WEI W, FENG L, et al.Energy trading and market equilibrium in integrated heat-power distribution systems[J/OL].[2018-10-17].https://ieeexplore.ieee.org/document/8390926." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy trading and market equilibrium in integrated heat-power distribution systems">
                                        <b>[25]</b>
                                         YUE C, WEI W, FENG L, et al.Energy trading and market equilibrium in integrated heat-power distribution systems[J/OL].[2018-10-17].https://ieeexplore.ieee.org/document/8390926.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" SAJJADI S M, MANDAL P, TSENG T L, et al.Transactive energy market in distribution systems:a case study of energy trading between transactive nodes[C]// North American Power Symposium (NAPS) , September 18-20, 2016, Denver, USA:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transactive energy market in distribution systems:A case study of energy trading between transactive nodes">
                                        <b>[26]</b>
                                         SAJJADI S M, MANDAL P, TSENG T L, et al.Transactive energy market in distribution systems:a case study of energy trading between transactive nodes[C]// North American Power Symposium (NAPS) , September 18-20, 2016, Denver, USA:1-6.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" LI J, ZHANG C, XU Z, et al.Distributed transactive energy trading framework in distribution networks[J].IEEE Transactions on Power Systems, 2018, 33 (6) :7215-7227." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed transactive energy trading framework in distribution networks">
                                        <b>[27]</b>
                                         LI J, ZHANG C, XU Z, et al.Distributed transactive energy trading framework in distribution networks[J].IEEE Transactions on Power Systems, 2018, 33 (6) :7215-7227.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" WANG Z, CHEN B, WANG J, et al.Decentralized energy management system for networked microgrids in grid-connected and islanded modes[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :1097-1105." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Decentralized energy management system for networked microgrids in gridconnected and islanded modes">
                                        <b>[28]</b>
                                         WANG Z, CHEN B, WANG J, et al.Decentralized energy management system for networked microgrids in grid-connected and islanded modes[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :1097-1105.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" WANG H, HUANG J.Incentivizing energy trading for interconnected microgrids[J].IEEE Transactions on Smart Grid, 2018, 9 (4) :2647-2657." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Incentivizing energy trading for interconnected microgrids">
                                        <b>[29]</b>
                                         WANG H, HUANG J.Incentivizing energy trading for interconnected microgrids[J].IEEE Transactions on Smart Grid, 2018, 9 (4) :2647-2657.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" ZHANG L, LI Z, WU C.Randomized auction design for electricity markets between grids and microgrids[J].ACM SIGMETRICS Performance Evaluation Review, 2014, 42 (1) :99-110." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM14070900000247&amp;v=MjkwMDVSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUkxb1diaFU9TmlmSVk3SzhIdGJNcG85RlpPc1BEbmcrb0JNVDZUNFBRSC9pcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         ZHANG L, LI Z, WU C.Randomized auction design for electricity markets between grids and microgrids[J].ACM SIGMETRICS Performance Evaluation Review, 2014, 42 (1) :99-110.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" NUNNA H S V S K, SRINIVASAN D.Multi-agent based transactive energy framework for distribution systems with smart microgrids[J].IEEE Transactions on Industrial Informatics, 2017, 13 (5) :2241-2250." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-agent based transactive energy framework for distribution systems with smart microgrids">
                                        <b>[31]</b>
                                         NUNNA H S V S K, SRINIVASAN D.Multi-agent based transactive energy framework for distribution systems with smart microgrids[J].IEEE Transactions on Industrial Informatics, 2017, 13 (5) :2241-2250.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" MATAMOROS J, GREGORATTI D, DOHLER M.Microgrids energy trading in islanding mode[C]// IEEE Third International Conference on Smart Grid Communications, November 5-8, 2012, Tainan, China:49-54." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Microgrids energy trading in islanding mode">
                                        <b>[32]</b>
                                         MATAMOROS J, GREGORATTI D, DOHLER M.Microgrids energy trading in islanding mode[C]// IEEE Third International Conference on Smart Grid Communications, November 5-8, 2012, Tainan, China:49-54.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" LUO F, DONG Z Y, LIANG G, et al.A distributed electricity trading system in active distribution networks based on multi-agent coalition and blockchain[J/OL].[2018-10-17].https://ieeexplore.ieee.org/stamp/stamp.jsp?tp=&amp;amp;arnumber=8494790." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A distributed electricity trading system in active distribution networks based on multi-agent coalition and blockchain">
                                        <b>[33]</b>
                                         LUO F, DONG Z Y, LIANG G, et al.A distributed electricity trading system in active distribution networks based on multi-agent coalition and blockchain[J/OL].[2018-10-17].https://ieeexplore.ieee.org/stamp/stamp.jsp?tp=&amp;amp;arnumber=8494790.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" PARAG Y, SOVACOOL B K.Electricity market design for the prosumer era[J/OL].[2018-10-17].https://www.nature.com/articles/nenergy201632." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Electricity market design for the prosumer era">
                                        <b>[34]</b>
                                         PARAG Y, SOVACOOL B K.Electricity market design for the prosumer era[J/OL].[2018-10-17].https://www.nature.com/articles/nenergy201632.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" >
                                        <b>[35]</b>
                                     PINSON P, BAROCHE T, MORET F, et al.The emergence of consumer-centric electricity markets[J].Distribution &amp;amp; Utilization, 2017, 34 (12) :27-31.</a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" title=" SORIN E, BOBO L, PINSON P.Consensus-based approach to peer-to-peer electricity markets with product differentiation[J].IEEE Transactions on Power Systems, 2019, 34 (2) :994-1004." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Consensus-based approach to peer-to-peer electricity markets with product differentiation">
                                        <b>[36]</b>
                                         SORIN E, BOBO L, PINSON P.Consensus-based approach to peer-to-peer electricity markets with product differentiation[J].IEEE Transactions on Power Systems, 2019, 34 (2) :994-1004.
                                    </a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_37" title=" NGUYEN V H, BESANGER Y, TRAN Q T, et al.On the applicability of distributed ledger architectures to peer-to-peer energy trading framework[C]// 2018 IEEE International Conference on Environment and Electrical Engineering and 2018 IEEE Industrial and Commercial Power Systems Europe (EEEIC/I&amp;amp;CPS Europe) , June 12-15, 2018, Palermo, Italy:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=On the applicability of distributed ledger architectures to peer-to-peer energy trading framework">
                                        <b>[37]</b>
                                         NGUYEN V H, BESANGER Y, TRAN Q T, et al.On the applicability of distributed ledger architectures to peer-to-peer energy trading framework[C]// 2018 IEEE International Conference on Environment and Electrical Engineering and 2018 IEEE Industrial and Commercial Power Systems Europe (EEEIC/I&amp;amp;CPS Europe) , June 12-15, 2018, Palermo, Italy:1-5.
                                    </a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_38" title=" 蒋伶俐.我国煤炭电子交易市场现状评析[J].煤炭经济研究, 2010, 30 (7) :42-45.JIANG Lingli.Comment on the current situation of China’s coal electronic trading market[J].Coal Economic Research, 2010, 30 (7) :42-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MTJN201007013&amp;v=MTk1NjBLRG5CWUxHNEg5SE1xSTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFVidlA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[38]</b>
                                         蒋伶俐.我国煤炭电子交易市场现状评析[J].煤炭经济研究, 2010, 30 (7) :42-45.JIANG Lingli.Comment on the current situation of China’s coal electronic trading market[J].Coal Economic Research, 2010, 30 (7) :42-45.
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_39" title=" 李光辉, 郭宪蓉.我国煤炭交易市场发展现状与对策[J].中国煤炭, 2012, 38 (5) :5-8.LI Guanghui, GUO Xianrong.Analysis on status quo of coal trading market development in China[J].China Coal, 2012, 38 (5) :5-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGME201205002&amp;v=Mjc2NzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFVidlBQeXJHYTdHNEg5UE1xbzlGWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[39]</b>
                                         李光辉, 郭宪蓉.我国煤炭交易市场发展现状与对策[J].中国煤炭, 2012, 38 (5) :5-8.LI Guanghui, GUO Xianrong.Analysis on status quo of coal trading market development in China[J].China Coal, 2012, 38 (5) :5-8.
                                    </a>
                                </li>
                                <li id="80">


                                    <a id="bibliography_40" title=" 丁一, 惠红勋, 林振智, 等.面向电力需求侧主动响应的商业模式及市场框架设计[J].电力系统自动化, 2017, 41 (14) :2-9.DOI:10.7500/AEPS20170218001.DING Yi, HUI Hongxun, LIN Zhenzhi, et al.Design of business model and market framework oriented to active demand response of power demand side [J].Automation of Electric Power Systems, 2017, 41 (14) :2-9.DOI:10.7500/AEPS20170218001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714002&amp;v=MDU5MTZxQnRHRnJDVVI3cWZadVpzRnl2aFVidlBJU0hUZXJHNEg5Yk5xNDlGWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[40]</b>
                                         丁一, 惠红勋, 林振智, 等.面向电力需求侧主动响应的商业模式及市场框架设计[J].电力系统自动化, 2017, 41 (14) :2-9.DOI:10.7500/AEPS20170218001.DING Yi, HUI Hongxun, LIN Zhenzhi, et al.Design of business model and market framework oriented to active demand response of power demand side [J].Automation of Electric Power Systems, 2017, 41 (14) :2-9.DOI:10.7500/AEPS20170218001.
                                    </a>
                                </li>
                                <li id="82">


                                    <a id="bibliography_41" title=" 赵学顺, 文福拴, 汪震, 等.区域电力市场运行备用容量的确定和获取初探[J].电力系统自动化, 2004, 28 (13) :7-12.ZHAO Xueshun, WEN Fushuan, WANG Zhen, et al.A preliminary investigation on determination and procurement of operating reserve capacity in regional electricity markets, 2004, 28 (13) :7-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200413002&amp;v=MjQ2MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYnZQSVNIVGVyRzRIdFhOckk5RlpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[41]</b>
                                         赵学顺, 文福拴, 汪震, 等.区域电力市场运行备用容量的确定和获取初探[J].电力系统自动化, 2004, 28 (13) :7-12.ZHAO Xueshun, WEN Fushuan, WANG Zhen, et al.A preliminary investigation on determination and procurement of operating reserve capacity in regional electricity markets, 2004, 28 (13) :7-12.
                                    </a>
                                </li>
                                <li id="84">


                                    <a id="bibliography_42" >
                                        <b>[42]</b>
                                     秦婷, 刘怀东, 王锦桥, 等.基于碳交易的电-热-气综合能源系统低碳经济调度[J].电力系统自动化, 2018, 42 (14) :8-13.DOI:10.7500/AEPS20171220005.QIN Ting, LIU Huaidong, WANG Jinqiao, et al.Carbon trading based low-carbon economic dispatch for integrated electricity-heat-gas energy system[J].Automation of Electric Power Systems, 2018, 42 (14) :8-13.DOI:10.7500/AEPS 20171220005.</a>
                                </li>
                                <li id="86">


                                    <a id="bibliography_43" title=" 王巍, 韩丹丹.我国碳交易价格影响因素识别及作用机理分析[J].中国经贸导刊, 2018, 909 (26) :69-72.WANG Wei, HAN Dandan.Identification of the influencing factors of China’s carbon transaction price and analysis of its mechanism[J].China Economic &amp;amp; Trade Herald, 2018, 909 (26) :69-72." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JMDL201826028&amp;v=MTE2MjBGckNVUjdxZlp1WnNGeXZoVWJ2UEx5RFBZckc0SDluT3FZOUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[43]</b>
                                         王巍, 韩丹丹.我国碳交易价格影响因素识别及作用机理分析[J].中国经贸导刊, 2018, 909 (26) :69-72.WANG Wei, HAN Dandan.Identification of the influencing factors of China’s carbon transaction price and analysis of its mechanism[J].China Economic &amp;amp; Trade Herald, 2018, 909 (26) :69-72.
                                    </a>
                                </li>
                                <li id="88">


                                    <a id="bibliography_44" title=" ALBADI M H, EL-SAADANY E F.A summary of demand response in electricity markets[J].Electric Power Systems Research, 2008, 78 (11) :1989-1996." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100486115&amp;v=MzA4MDdPZmJLN0h0RE9ybzlGWU9NSkRYMDhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJMW9XYmhVPU5pZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[44]</b>
                                         ALBADI M H, EL-SAADANY E F.A summary of demand response in electricity markets[J].Electric Power Systems Research, 2008, 78 (11) :1989-1996.
                                    </a>
                                </li>
                                <li id="90">


                                    <a id="bibliography_45" >
                                        <b>[45]</b>
                                     CHEN Sijie, LIU Chenching.From demand response to transactive energy:state of the art[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) :10-19.</a>
                                </li>
                                <li id="92">


                                    <a id="bibliography_46" title=" SIANO P.Demand response and smart grids—a survey[J].Renewable and Sustainable Energy Reviews, 2014, 30:461-478." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700415417&amp;v=MTU0MDFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJMW9XYmhVPU5pZk9mYks4SDlETXFJOUZZT29LQ0gwK29CTVQ2VDRQUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[46]</b>
                                         SIANO P.Demand response and smart grids—a survey[J].Renewable and Sustainable Energy Reviews, 2014, 30:461-478.
                                    </a>
                                </li>
                                <li id="94">


                                    <a id="bibliography_47" title=" ZHONG H, XIE L, XIA Q.Coupon incentive-based demand response:theory and case study[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1266-1276." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coupon incentive-based demand response:Theory and case study">
                                        <b>[47]</b>
                                         ZHONG H, XIE L, XIA Q.Coupon incentive-based demand response:theory and case study[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1266-1276.
                                    </a>
                                </li>
                                <li id="96">


                                    <a id="bibliography_48" title=" VUELVAS J.RUIZ F, GRUOSSO G.A contract for demand response based on probability of call[C]// 2018 IEEE International Conference on Industrial Technology (ICIT) , February 20-22, 2018, Lyon, France." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A contract for demand response based on probability of call">
                                        <b>[48]</b>
                                         VUELVAS J.RUIZ F, GRUOSSO G.A contract for demand response based on probability of call[C]// 2018 IEEE International Conference on Industrial Technology (ICIT) , February 20-22, 2018, Lyon, France.
                                    </a>
                                </li>
                                <li id="98">


                                    <a id="bibliography_49" title=" YU M, HONG S H, DING Y, et al.An incentive-based demand response (DR) model considering composited DR resources[J].IEEE Transactions on Industrial Electronics, 2019, 66 (2) :1488-1498." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An incentive-based demand response(DR)model considering composited DR resources">
                                        <b>[49]</b>
                                         YU M, HONG S H, DING Y, et al.An incentive-based demand response (DR) model considering composited DR resources[J].IEEE Transactions on Industrial Electronics, 2019, 66 (2) :1488-1498.
                                    </a>
                                </li>
                                <li id="100">


                                    <a id="bibliography_50" title=" KOK K, WIDERGREN S.A society of devices:integrating intelligent distributed resources with transactive energy[J].IEEE Power and Energy Magazine, 2016, 14 (3) :34-45." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A society of devices:integrating intelligent distributed resources with transactive energy">
                                        <b>[50]</b>
                                         KOK K, WIDERGREN S.A society of devices:integrating intelligent distributed resources with transactive energy[J].IEEE Power and Energy Magazine, 2016, 14 (3) :34-45.
                                    </a>
                                </li>
                                <li id="102">


                                    <a id="bibliography_51" title=" 徐智威, 胡泽春, 宋永华, 等.基于动态分时电价的电动汽车充电站有序充电策略[J].中国电机工程学报, 2014, 34 (22) :3638-3646.XU Zhiwei, HU Zechun, SONG Yonghua, et al.Coordinated charging strategy for PEV charging stations based on dynamic time-of-use tariffs[J].Proceedings of the CSEE, 2014, 34 (22) :3638-3646." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201422009&amp;v=MDM2MTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYnZQUHlyUGJiRzRIOVhPclk5RmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[51]</b>
                                         徐智威, 胡泽春, 宋永华, 等.基于动态分时电价的电动汽车充电站有序充电策略[J].中国电机工程学报, 2014, 34 (22) :3638-3646.XU Zhiwei, HU Zechun, SONG Yonghua, et al.Coordinated charging strategy for PEV charging stations based on dynamic time-of-use tariffs[J].Proceedings of the CSEE, 2014, 34 (22) :3638-3646.
                                    </a>
                                </li>
                                <li id="104">


                                    <a id="bibliography_52" title=" 艾欣, 周树鹏, 赵阅群.考虑风电不确定性的用户侧分时电价研究[J].电网技术, 2016, 40 (5) :1529-1535.AI Xin, ZHOU Shupeng, ZHAO Yuequn.Study on time of use pricing of user side considering wind power uncertainty[J].Power System Technology, 2016, 40 (5) :1529-1535." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605040&amp;v=MjM5NzMzenFxQnRHRnJDVVI3cWZadVpzRnl2aFVidlBJVHJCZmJHNEg5Zk1xbzlCWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[52]</b>
                                         艾欣, 周树鹏, 赵阅群.考虑风电不确定性的用户侧分时电价研究[J].电网技术, 2016, 40 (5) :1529-1535.AI Xin, ZHOU Shupeng, ZHAO Yuequn.Study on time of use pricing of user side considering wind power uncertainty[J].Power System Technology, 2016, 40 (5) :1529-1535.
                                    </a>
                                </li>
                                <li id="106">


                                    <a id="bibliography_53" title=" YU M, HONG S H.A real-time demand-response algorithm for smart grids:a Stackelberg game approach[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :879-888." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Real-time demand response algorithm for smart grids:a Stackelberg game approach">
                                        <b>[53]</b>
                                         YU M, HONG S H.A real-time demand-response algorithm for smart grids:a Stackelberg game approach[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :879-888.
                                    </a>
                                </li>
                                <li id="108">


                                    <a id="bibliography_54" title=" The GridWise Architecture Council.GridWise transactive energy framework version 1.0[EB/OL].[2018-08-10].https://www.gridwiseac.org/pdfs/te_framework_report_pnnl-22946.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=GridWise transactive energy framework version 1.0">
                                        <b>[54]</b>
                                         The GridWise Architecture Council.GridWise transactive energy framework version 1.0[EB/OL].[2018-08-10].https://www.gridwiseac.org/pdfs/te_framework_report_pnnl-22946.pdf.
                                    </a>
                                </li>
                                <li id="110">


                                    <a id="bibliography_55" title=" HAO H, CORBIN C D, KALSI K, et al.Transactive control of commercial buildings for demand response[J].IEEE Transactions on Power Systems, 2017, 32 (1) :774-783." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transactive control of commercial buildings for demand response">
                                        <b>[55]</b>
                                         HAO H, CORBIN C D, KALSI K, et al.Transactive control of commercial buildings for demand response[J].IEEE Transactions on Power Systems, 2017, 32 (1) :774-783.
                                    </a>
                                </li>
                                <li id="112">


                                    <a id="bibliography_56" title=" 陈启鑫, 王克道, 陈思捷, 等.面向分布式主体的可交易能源系统:体系架构、机制设计与关键技术[J].电力系统自动化, 2018, 42 (3) :1-7.DOI:10.7500/AEPS20171031002.CHEN Qixin, WANG Kedao, CHEN Sijie, et al.Transactive energy system for distributed agents:architecture, mechanism design and key technologies[J].Automation of Electric Power Systems, 2018, 42 (3) :1-7.DOI:10.7500/AEPS 20171031002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803001&amp;v=MDE0NzMzenFxQnRHRnJDVVI3cWZadVpzRnl2aFVidlBJU0hUZXJHNEg5bk1ySTlGWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[56]</b>
                                         陈启鑫, 王克道, 陈思捷, 等.面向分布式主体的可交易能源系统:体系架构、机制设计与关键技术[J].电力系统自动化, 2018, 42 (3) :1-7.DOI:10.7500/AEPS20171031002.CHEN Qixin, WANG Kedao, CHEN Sijie, et al.Transactive energy system for distributed agents:architecture, mechanism design and key technologies[J].Automation of Electric Power Systems, 2018, 42 (3) :1-7.DOI:10.7500/AEPS 20171031002.
                                    </a>
                                </li>
                                <li id="114">


                                    <a id="bibliography_57" title=" 艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS 20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MjE2NjhIOW5NcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYnZQSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[57]</b>
                                         艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS 20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.
                                    </a>
                                </li>
                                <li id="116">


                                    <a id="bibliography_58" title=" GEIDL M, KOEPPEL G, FAVRE-PERROD P, et al.Energy hubs for the future[J].IEEE Power and Energy Magazine, 2007, 5 (1) :24-30." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy hubs for the future">
                                        <b>[58]</b>
                                         GEIDL M, KOEPPEL G, FAVRE-PERROD P, et al.Energy hubs for the future[J].IEEE Power and Energy Magazine, 2007, 5 (1) :24-30.
                                    </a>
                                </li>
                                <li id="118">


                                    <a id="bibliography_59" title=" CHICCO G, MANCARELLA P.Matrix modelling of small-scale trigeneration systems and application to operational optimization[J].Energy, 2009, 34 (3) :261-273." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100764015&amp;v=MTI0OTF3WmVadEZpbmxVcjNJSTFvV2JoVT1OaWZPZmJLN0h0RE9ybzlGWSswTERIMDhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[59]</b>
                                         CHICCO G, MANCARELLA P.Matrix modelling of small-scale trigeneration systems and application to operational optimization[J].Energy, 2009, 34 (3) :261-273.
                                    </a>
                                </li>
                                <li id="120">


                                    <a id="bibliography_60" title=" 郭尊, 李庚银, 周明, 等.计及综合需求响应的商业园区能量枢纽优化运行[J].电网技术, 2018, 42 (8) :2439-2448.GUO Zun, LI Gengyin, ZHOU Ming, et al.Optimal operation of energy hub in business park considering integrated demand response[J].Power System Technology, 2018, 42 (8) :2439-2448." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201808009&amp;v=MDk4NzMzenFxQnRHRnJDVVI3cWZadVpzRnl2aFVidlBJVHJCZmJHNEg5bk1wNDlGYllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[60]</b>
                                         郭尊, 李庚银, 周明, 等.计及综合需求响应的商业园区能量枢纽优化运行[J].电网技术, 2018, 42 (8) :2439-2448.GUO Zun, LI Gengyin, ZHOU Ming, et al.Optimal operation of energy hub in business park considering integrated demand response[J].Power System Technology, 2018, 42 (8) :2439-2448.
                                    </a>
                                </li>
                                <li id="122">


                                    <a id="bibliography_61" title=" YAZDANI-DAMAVANDI M, NEYESTANI N, SHAFIE-KHAH M, et al.Strategic behavior of multi-energy players in electricity markets as aggregators of demand side resources using a bi-level approach[J].IEEE Transactions on Power Systems, 2018, 33 (1) :397-411." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Strategic behavior of multi-energy players in electricity markets as aggregators of demand side resources using a bi-level approach">
                                        <b>[61]</b>
                                         YAZDANI-DAMAVANDI M, NEYESTANI N, SHAFIE-KHAH M, et al.Strategic behavior of multi-energy players in electricity markets as aggregators of demand side resources using a bi-level approach[J].IEEE Transactions on Power Systems, 2018, 33 (1) :397-411.
                                    </a>
                                </li>
                                <li id="124">


                                    <a id="bibliography_62" title=" 刘凡, 别朝红, 刘诗雨, 等.能源互联网市场体系设计、交易机制和关键问题[J].电力系统自动化, 2018, 42 (13) :108-117.DOI:10.7500/AEPS20180129009.LIU Fan, BIE Zhaohong, LIU Shiyu, et al.Framework design, transaction mechanism and key issues of Energy Internet market[J].Automation of Electric Power Systems, 2018, 42 (13) :108-117.DOI:10.7500/AEPS20180129009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813015&amp;v=MTQ0NjJIVGVyRzRIOW5Ockk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYnZQSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[62]</b>
                                         刘凡, 别朝红, 刘诗雨, 等.能源互联网市场体系设计、交易机制和关键问题[J].电力系统自动化, 2018, 42 (13) :108-117.DOI:10.7500/AEPS20180129009.LIU Fan, BIE Zhaohong, LIU Shiyu, et al.Framework design, transaction mechanism and key issues of Energy Internet market[J].Automation of Electric Power Systems, 2018, 42 (13) :108-117.DOI:10.7500/AEPS20180129009.
                                    </a>
                                </li>
                                <li id="126">


                                    <a id="bibliography_63" title=" 袁勇, 王飞跃.区块链技术发展现状与展望[J].自动化学报, 2016, 42 (4) :481-494.YUAN Yong, WANG Feiyue.Blockchain:the state of the art and future trends[J].Acta Automatica Sinica, 2016, 42 (4) :481-494." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201604001&amp;v=MTMxMDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFVidlBLQ0xmWWJHNEg5Zk1xNDlGWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[63]</b>
                                         袁勇, 王飞跃.区块链技术发展现状与展望[J].自动化学报, 2016, 42 (4) :481-494.YUAN Yong, WANG Feiyue.Blockchain:the state of the art and future trends[J].Acta Automatica Sinica, 2016, 42 (4) :481-494.
                                    </a>
                                </li>
                                <li id="128">


                                    <a id="bibliography_64" title=" 邰雪, 孙宏斌, 郭庆来.能源互联网中基于区块链的电力交易和阻塞管理方法[J].电网技术, 2016, 40 (12) :3630-3638.TAI Xue, SUN Hongbin, GUO Qinglai.Electricity transactions and congestion management based on blockchain in energy internet[J].Power System Technology, 2016, 40 (12) :3630-3638." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612002&amp;v=MjEyNzdCdEdGckNVUjdxZlp1WnNGeXZoVWJ2UElUckJmYkc0SDlmTnJZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[64]</b>
                                         邰雪, 孙宏斌, 郭庆来.能源互联网中基于区块链的电力交易和阻塞管理方法[J].电网技术, 2016, 40 (12) :3630-3638.TAI Xue, SUN Hongbin, GUO Qinglai.Electricity transactions and congestion management based on blockchain in energy internet[J].Power System Technology, 2016, 40 (12) :3630-3638.
                                    </a>
                                </li>
                                <li id="130">


                                    <a id="bibliography_65" title=" KUMAR NUNNA H S V S, SRINIVASAN D.Multiagent-based transactive energy framework for distribution systems with smart microgrids[J].IEEE Transactions on Industrial Informatics, 2017, 13 (5) :2241-2250." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multiagent-based transactive energy framework for distribution systems with smart microgrids">
                                        <b>[65]</b>
                                         KUMAR NUNNA H S V S, SRINIVASAN D.Multiagent-based transactive energy framework for distribution systems with smart microgrids[J].IEEE Transactions on Industrial Informatics, 2017, 13 (5) :2241-2250.
                                    </a>
                                </li>
                                <li id="132">


                                    <a id="bibliography_66" title=" 曾嘉志, 赵雄飞, 李静, 等.用电侧市场放开下的电力市场多主体博弈[J].电力系统自动化, 2017, 41 (24) :129-136.DOI:10.7500/AEPS20170616005.ZENG Jiazhi, ZHAO Xiongfei, LI Jing, et al.Game among multiple entities in electricity market with liberalization of power demand side market[J].Automation of Electric Power Systems, 2017, 41 (24) :129-136.DOI:10.7500/AEPS 20170616005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724019&amp;v=MDc5MzFPcTQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYnZQSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[66]</b>
                                         曾嘉志, 赵雄飞, 李静, 等.用电侧市场放开下的电力市场多主体博弈[J].电力系统自动化, 2017, 41 (24) :129-136.DOI:10.7500/AEPS20170616005.ZENG Jiazhi, ZHAO Xiongfei, LI Jing, et al.Game among multiple entities in electricity market with liberalization of power demand side market[J].Automation of Electric Power Systems, 2017, 41 (24) :129-136.DOI:10.7500/AEPS 20170616005.
                                    </a>
                                </li>
                                <li id="134">


                                    <a id="bibliography_67" title=" 刘贞, 张希良, 何建坤.实验经济学中多主体博弈仿真框架研究[J].系统仿真学报, 2008, 20 (24) :6658-6663.LIU Zhen, ZHANG Xiliang, HE Jiankun.Study on simulation frame for multi-agent game in experimental economics[J].Journal of System Simulation, 2008, 20 (24) :6658-6663." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTFZ200824018&amp;v=MjU5NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYnZQUFRuTmRMRzRIdG5PcTQ5RWJJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[67]</b>
                                         刘贞, 张希良, 何建坤.实验经济学中多主体博弈仿真框架研究[J].系统仿真学报, 2008, 20 (24) :6658-6663.LIU Zhen, ZHANG Xiliang, HE Jiankun.Study on simulation frame for multi-agent game in experimental economics[J].Journal of System Simulation, 2008, 20 (24) :6658-6663.
                                    </a>
                                </li>
                                <li id="136">


                                    <a id="bibliography_68" title=" BARON-PRADA E, OSORIO E, MOJICA-NAVA E.Resilient transactive control in microgrids under dynamic load altering attacks[C]// 2017 IEEE 3rd Colombian Conference on Automatic Control (CCAC) , October 18-20, 2017, Cartagena, Colombia:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Resilient transactive control in microgrids under dynamic load altering attacks">
                                        <b>[68]</b>
                                         BARON-PRADA E, OSORIO E, MOJICA-NAVA E.Resilient transactive control in microgrids under dynamic load altering attacks[C]// 2017 IEEE 3rd Colombian Conference on Automatic Control (CCAC) , October 18-20, 2017, Cartagena, Colombia:1-5.
                                    </a>
                                </li>
                                <li id="138">


                                    <a id="bibliography_69" title=" AMIN U, HOSSAIN M J, LU J, et al.Cost-benefit analysis for proactive consumers in a microgrid for transactive energy management systems[C]// Australasian Universities Power Engineering Conference (AUPEC) , September 25-28, 2016, Brisbane, Australia:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cost-benefit analysis for proactive consumers in a microgrid for transactive energy management systems">
                                        <b>[69]</b>
                                         AMIN U, HOSSAIN M J, LU J, et al.Cost-benefit analysis for proactive consumers in a microgrid for transactive energy management systems[C]// Australasian Universities Power Engineering Conference (AUPEC) , September 25-28, 2016, Brisbane, Australia:1-6.
                                    </a>
                                </li>
                                <li id="140">


                                    <a id="bibliography_70" title=" DIVSHALI P H, CHOI B J, LIANG H.Multi-agent transactive energy management system considering high levels of renewable energy source and electric vehicles[J].IET Generation, Transmission &amp;amp; Distribution, 2017, 11 (15) :3713-3721." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-agent transactive energy management system considering high levels of renewable energy source and electric vehicles">
                                        <b>[70]</b>
                                         DIVSHALI P H, CHOI B J, LIANG H.Multi-agent transactive energy management system considering high levels of renewable energy source and electric vehicles[J].IET Generation, Transmission &amp;amp; Distribution, 2017, 11 (15) :3713-3721.
                                    </a>
                                </li>
                                <li id="142">


                                    <a id="bibliography_71" title=" HU J, YANG G, BINDNER H W, et al.Application of network-constrained transactive control to electric vehicle charging for secure grid operation[J].IEEE Transactions on Sustainable Energy, 2017, 8 (2) :505-515." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Application of network-constrained transactive control to electric vehicle charging for secure grid operation">
                                        <b>[71]</b>
                                         HU J, YANG G, BINDNER H W, et al.Application of network-constrained transactive control to electric vehicle charging for secure grid operation[J].IEEE Transactions on Sustainable Energy, 2017, 8 (2) :505-515.
                                    </a>
                                </li>
                                <li id="144">


                                    <a id="bibliography_72" title=" RAMDASPALLI S, PIPATTANASOMPORN M, KUZLU M, et al.Transactive control for efficient operation of commercial buildings[C]// IEEE PES Innovative Smart Grid Technologies Conference Europe (ISGT-Europe) , October 9-12, 2016, Ljubljana, Slovenia:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transactive control for efficient operation of commercial buildings">
                                        <b>[72]</b>
                                         RAMDASPALLI S, PIPATTANASOMPORN M, KUZLU M, et al.Transactive control for efficient operation of commercial buildings[C]// IEEE PES Innovative Smart Grid Technologies Conference Europe (ISGT-Europe) , October 9-12, 2016, Ljubljana, Slovenia:1-5.
                                    </a>
                                </li>
                                <li id="146">


                                    <a id="bibliography_73" title=" YUE Jingpeng, HU Zhijian, LI Chendan, et al.Economic power schedule and transactive energy through an intelligent centralized energy management system for a DC residential distribution system[J].Energies, 2017, 10 (7) :1-14." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Economic power schedule and transactive energy through an intelligent centralized energy management system for a DC residential distribution system">
                                        <b>[73]</b>
                                         YUE Jingpeng, HU Zhijian, LI Chendan, et al.Economic power schedule and transactive energy through an intelligent centralized energy management system for a DC residential distribution system[J].Energies, 2017, 10 (7) :1-14.
                                    </a>
                                </li>
                                <li id="148">


                                    <a id="bibliography_74" title=" ADHIKARI R, PIPATTANASOMPORN M, KUZLU M, et al.Simulation study of transactive control strategies for residential HVAC systems[C]// IEEE PES Innovative Smart Grid Technologies Conference Europe (ISGT-Europe) , October 9-12, 2016, Ljubljana, Slovenia:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Simulation study of transactive control strategies for residential HVAC systems">
                                        <b>[74]</b>
                                         ADHIKARI R, PIPATTANASOMPORN M, KUZLU M, et al.Simulation study of transactive control strategies for residential HVAC systems[C]// IEEE PES Innovative Smart Grid Technologies Conference Europe (ISGT-Europe) , October 9-12, 2016, Ljubljana, Slovenia:1-5.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),29-40 DOI:10.7500/AEPS20181130011            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">城镇能源互联网能源交易模式和用户响应研究现状与展望</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%B8%87%E7%81%BF&amp;code=41466820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">万灿</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B4%BE%E5%A6%8D%E5%8D%9A&amp;code=42234597&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">贾妍博</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%BD%AA&amp;code=41466819&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李彪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E6%B0%B8%E5%8D%8E&amp;code=38613007&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋永华</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%BE%B3%E9%97%A8%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%8F%8A%E7%94%B5%E8%84%91%E5%B7%A5%E7%A8%8B%E7%B3%BB&amp;code=0144841&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">澳门大学电机及电脑工程系</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>构建城镇能源互联网, 促进可再生能源就近交易, 实现用户需求响应, 可提高城镇区域内能源的综合利用效率、促进分布式可再生能源消纳、改变能源消费结构, 是解决城镇能源可靠供应问题的关键途径。基于城镇能源互联网的概念和特点, 文中首先分析了城镇能源互联网的市场结构和用户特征。其次, 按能源交易的拓扑结构概述了城镇能源互联网的能源交易模式, 并阐述了城镇能源市场中的衍生交易模式。随后, 对比分析了传统响应和市场化响应, 展现了市场化响应的优越性, 并讨论了城镇能源互联网中用户需求响应出现的新形势。最后, 对城镇能源互联网中能源交易模式和用户需求响应的关键技术及未来发展趋势进行了总结和展望。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9F%8E%E9%95%87%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">城镇能源互联网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B8%82%E5%9C%BA%E7%BB%93%E6%9E%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">市场结构;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E4%BA%A4%E6%98%93%E6%A8%A1%E5%BC%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源交易模式;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%A8%E6%88%B7%E9%9C%80%E6%B1%82%E5%93%8D%E5%BA%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">用户需求响应;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *万灿 (1986—) , 男, 研究员, 博士生导师, 主要研究方向:综合能源系统与主动配电网、可再生能源预测与消纳、人工智能及其在智能电网中应用。E-mail:canwan@zju.edu.cn;
                                </span>
                                <span>
                                    贾妍博 (1996—) , 女, 博士研究生, 主要研究方向:分布式能源交易、综合能源。;
                                </span>
                                <span>
                                    李彪 (1994—) , 男, 硕士研究生, 主要研究方向:交互能源与交互控制、综合能源。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB0905000);</span>
                                <span>国家自然科学基金资助项目 (51877189);</span>
                                <span>中国科协“青年人才托举工程”资助项目 (2018QNRC001);</span>
                    </p>
            </div>
                    <h1><b>Research Status and Prospect of Energy Trading Mode and User Demand Response in Urban Energy Internet</b></h1>
                    <h2>
                    <span>WAN Can</span>
                    <span>JIA Yanbo</span>
                    <span>LI Biao</span>
                    <span>SONG Yonghua</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
                    <span>Department of Electrical and Computer Engineering, University of Macau</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Building urban Energy Internet, promoting renewable energy near-transaction and realizing user demand response are the key ways to solve the reliable energy supply issues of urban area, which can promote energy utilization efficiency in urban areas, improve distributed renewable energy consumption capacity and change energy consumption structure.In this paper, the market structure and user characteristics of the urban Energy Internet are proposed based on the concept and attributes of urban Energy Internet.According to the topological structure of energy trading, some energy trading modes and derivative trading modes of the urban Energy Internet are discussed.Subsequently, the traditional response and market-based response strategy are compared and analyzed, showing the superiority of the latter one.This paper also discusses some new situations in user demand response of the urban Energy Internet development.Finally, this paper summarizes the key technologies of energy trading mode and user demand response strategy in urban Energy Internet as well as their future development trends.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=urban%20Energy%20Internet&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">urban Energy Internet;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=market%20structure&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">market structure;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20trading%20mode&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy trading mode;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=user%20demand%20response&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">user demand response;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2018YFB0905000);</span>
                                <span>National Natural Science Foundation of China (No.51877189);</span>
                                <span>Young Elite Scientists Sponsorship Program by CAST (No.2018QNRC001);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="150" name="150" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="151">气候变化、环境污染和能源危机问题引起了世界范围内的广泛关注, 为了解决能源使用和环境污染的矛盾, 各国都在积极发展可再生能源。连接于配电网的分布式可再生能源, 因其靠近用户, 可以很好地解决传统大型集中式发电厂环境污染严重、输电距离长、能量损耗大的缺点<citation id="265" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 因而得到了迅速的发展。在能源产业发生深刻变革的同时, 信息技术也在不断提高和发展, 带动促进了产业融合, 由此能源互联网的概念应运而生。能源互联网是新能源技术和信息技术深度融合的产物<citation id="266" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 是包含了电力、天然气、电气化交通和冷热系统的综合能源系统<citation id="267" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。相比于传统单一的能源系统, 能源互联网具有开放互联、对等共享、以用户为中心和分布式的特点<citation id="268" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="152">城镇经济的高质量发展是中国城镇化进程推进的关键, 而安全可靠的能源供应体系又是城镇经济发展的先决条件。城镇能源互联网的概念依托能源互联网的发展背景, 聚焦能源的配用环节, 是全球能源互联网的概念在城镇地区的应用和扩展<citation id="269" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>, 强调能源的分配和使用环节, 即通过城市中电、气、冷、热等不同能源形式的相互转换, 实现能源在配用环节的高效利用, 促进可再生能源的消纳, 改善城镇地区能源消费结构。区别于微电网技术、主动配电网技术等智能配电网技术, 城镇能源互联网是以智能配电网为核心载体, 同时耦合了天然气、供热、供冷系统的综合能源系统<citation id="270" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。城镇能源互联网不仅要解决分布式发电的跨区平衡问题, 还需面对不同能源形式间的能源替代和转化问题, 是主动配电网向能源互联网的进一步过渡<citation id="271" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。在城镇能源互联网中, 能源产消者界限相对模糊, “用户”不再是单纯的能源负荷。</p>
                </div>
                <div class="p1">
                    <p id="153">随着分布式发电单元的大规模接入以及用户需求响应的实现, 城镇能源互联网下的能源市场正朝着主体多元化、结构扁平化、商品多样化的方向发展, 市场准入门槛更低, 交易更加自由灵活<citation id="272" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>, 这也催生了以用户为中心的分布式能源交易模式<citation id="273" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。现阶段, 有关配电网内能源交易的模型通常与能量管理模型相结合, 缺乏针对用户直接参与交易的市场机制设计。另一方面, 由于各能源产业存在技术壁垒, 难以在物理层面实现全面的开放互联和灵活的能源传输, 因此亟需研究能源商品一体化交易方法, 还原能源的商品属性, 促进综合能源的高效利用。此外, 多能交融的新特性和能源市场的进一步发展使城镇能源互联网对用户响应的高效性和适用性提出了更高的要求, 以促进多能协同优化利用和分布式能源的高效消纳。</p>
                </div>
                <div class="p1">
                    <p id="154">本文首先提出了城镇能源互联网的市场结构, 从多角度分析了城镇能源市场的用户特征, 并列举了国内外的工程研究现状;其次, 从中心化、多中心、去中心化的角度区分了城镇能源互联网市场的能源交易模式, 阐述了城镇能源市场中的衍生交易模式;随后, 比较分析了传统响应和市场化响应的特点, 并讨论了用户响应在城镇能源互联网中的新形势;最后, 对实现城镇能源互联网中能源交易和用户响应需要的关键技术及其发展趋势进行了总结与展望。</p>
                </div>
                <h3 id="155" name="155" class="anchor-tag"><b>1</b> 城镇能源互联网市场结构和用户特征</h3>
                <div class="p1">
                    <p id="156">分析城镇能源市场结构和用户特征, 是研究具有城镇能源互联网特点的交易模式和用户响应的基础, 因此本节先从多个角度给出了城镇能源市场的总体结构和特点, 阐述了参与市场响应的城镇用户层的主要特征, 并列举了国内外典型的城镇能源市场的工程应用现状。</p>
                </div>
                <h4 class="anchor-tag" id="157" name="157"><b>1.1</b> 城镇能源市场结构</h4>
                <h4 class="anchor-tag" id="158" name="158"><b>1.1.1</b> 市场主体</h4>
                <div class="p1">
                    <p id="159">城镇能源互联网市场关注的是如何通过市场的手段, 促进城镇范围内可再生能源的消纳和电、气、冷、热等综合能源的配给和使用, 通过充分的市场竞争降低区域范围内的整体用能成本。由于城镇能源互联网市场的交易涉及多种能源形式, 不同能源市场相互耦合使市场参与主体更加多元化。表1中列举了城镇范围内不同能源市场间的耦合元件, 及其参与各能源市场的方式。</p>
                </div>
                <div class="area_img" id="160">
                    <p class="img_tit"><b>表1 城镇能源市场中耦合元件参与方式</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Participation modes of coupled element in urban energy market</b></p>
                    <p class="img_note"></p>
                    <table id="160" border="1"><tr><td rowspan="2"><br />耦合元件</td><td rowspan="2">能源形式</td><td colspan="3"><br />参与方式</td></tr><tr><td><br />电力市场</td><td>天然气市场</td><td>热市场</td></tr><tr><td><br />热电联供</td><td>气→电、热</td><td>售电</td><td>购气</td><td>售热</td></tr><tr><td><br />热泵/电锅炉</td><td>电→热</td><td>购电</td><td></td><td>售热</td></tr><tr><td><br />燃气锅炉</td><td>气→热</td><td></td><td>购气</td><td>售热</td></tr><tr><td><br />电转气</td><td>电→气</td><td>购电</td><td>售气</td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="161">由表1可以看出能源市场中的热能耦合元件均以负荷的方式参与电、气市场, 而在热市场中承担热能供应商的角色。热能耦合元件供热的边际成本受电力市场和天然气市场中的边际价格影响, 其参与市场的决策行为也会影响市场的最终交易结果。由此, 虽然城镇能源互联网背景下的各能源市场独立运行, 但各市场参与者的行为会通过耦合元件传递并相互影响。另一方面, 城镇能源市场准入门槛更低, 众多拥有分布式发电的产消型用户的参与, 使交易策略主体更加分散化、多元化, 能源市场中的博弈也更加复杂。</p>
                </div>
                <h4 class="anchor-tag" id="162" name="162"><b>1.1.2</b> 市场客体</h4>
                <div class="p1">
                    <p id="163">城镇能源市场中的市场客体是指供应到市场中的各种能源商品和服务。由于城镇能源互联网更加关注的是能源的分配和使用, 城镇能源市场中用户主体将占据主导地位。这对用户智能设备的控制和管理也提出了更高的要求, 由此催生了用能诊断、节能改造和智能运维等综合能源管控服务<citation id="274" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 以及针对用户供用能特征制定的综合能源供应套餐<citation id="275" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>等。因此, 城镇能源互联网市场中的市场客体, 不仅包含了电、气、冷、热等综合能源商品, 还包括了个性化、差异化的综合能源服务。</p>
                </div>
                <h4 class="anchor-tag" id="164" name="164"><b>1.1.3</b> 时空结构</h4>
                <div class="p1">
                    <p id="165">不同于能源互联网市场, 城镇范围内的主要一次能源为可再生能源, 供电主体不包含计划发电的大型集中式火电厂, 主要为发电量具有波动性、间歇性和不确定性的可再生能源发电。可再生能源发电量受气候影响较大, 有关其预测的研究主要围绕短期、超短期<citation id="276" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>展开, 很难实现长期精准的预测。因而城镇能源市场的交易时间尺度不宜过长, 主要为现货交易和以周、月、季度合同为主的中长期交易。且城镇能源市场的准入门槛低, 大量的居民用户具备了参与市场的能力, 其产/用能行为会很大程度受其偏好性的影响。这将使中长期合同交易的买卖双方面临更大的违约风险, 因而现货交易将成为城镇能源互联网中主要的能源交易模式。现货交易用以反映能源商品的真实价格, 而中长期交易则可以规避现货市场中价格波动带来的风险。</p>
                </div>
                <div class="p1">
                    <p id="166">城镇能源互联网市场是区域性能源市场, 首先完成区域内部能源的“自产自消”, 不足或盈余的部分由主网承担, 以保证城镇能源供应的可靠性。城镇区域内仍可存在多个能源微网<citation id="277" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>或能源社区<citation id="278" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>等更小范围的能源局域市场, 由这些能源局域市场的互联和辐射关系构成了覆盖城镇范围的整体能源市场网络。传统能源市场采用的是自顶而下的分级管理模式, 而城镇能源市场多主体、多中心的特点将催生自底而上的以用户为中心的扁平化市场结构。</p>
                </div>
                <h4 class="anchor-tag" id="167" name="167"><b>1.2</b> 参与市场响应的城镇用户特征</h4>
                <h4 class="anchor-tag" id="168" name="168"><b>1.2.1</b> 用能复杂多样化</h4>
                <div class="p1">
                    <p id="169">涵盖电、气、热、冷、储等多种能源形式的城镇能源互联网中, 用户具有不同的能源组成形式和多样化的耦合方式。城镇中用户类型的多样化, 使得不同用户之间的用能行为差异显著, 而多种能源的耦合互补作用更是加剧了用户的能源需求的随机性和复杂性。此外, 随着分布式能源 (尤其是屋顶光伏) 在用户侧的发展壮大, 用户已不再是传统而单纯的能源消费者, 而是出现了越发庞大的集能源生产、消费于一体的产消者群体。产消者群体迸发出强烈的对更优质的能源交易模式的需求, 为城镇能源互联网的能源交易市场发展提供了坚实的用户基础。</p>
                </div>
                <h4 class="anchor-tag" id="170" name="170"><b>1.2.2</b> 信息交互网络化</h4>
                <div class="p1">
                    <p id="171">城市作为经济社会发展的重心, 拥有更全面、更活跃和更成熟的信息网络体系, 包括电力通信网络, 无线网络和因特网等多种形式, 覆盖到城镇的各个角落, 使得城镇用户具备天然的信息通信的便捷性。成熟的信息网络体系为城镇中的能源供应商、能源市场和用户等不同主体间的信息双向交流提供重要支撑。近来, 5G通信技术的飞速发展, 更将大幅降低信息网络通信的延迟率, 进一步促进物联网的发展, 大规模用户群体与各方主体频繁的实时双向通信交流亦成为可能。</p>
                </div>
                <h4 class="anchor-tag" id="172" name="172"><b>1.2.3</b> 多能耦合紧密化</h4>
                <div class="p1">
                    <p id="173">多能耦合互补是能源互联网的一大特点。在城镇能源互联网中, 由于城镇用户密集而又巨大的用能需求, 具有发展电网、气网、热网等多种能源网络的天然优势。由此, 城镇中的各种能源不再是独立的个体, 而是形成一个多种能源相互交融、相互影响的综合能源系统。不同能源之间的交融、不同主体信息之间的交互、能源市场之中的交易, 使得城镇用户的所拥有的多能资源紧密交融, 相互影响。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174"><b>1.2.4</b> 设备控制智能化</h4>
                <div class="p1">
                    <p id="175">随着以物联网、云计算、移动互联网为代表的新一代信息技术的高速发展, 智能家居、智能建筑、智慧社区、智慧城市等新兴概念纷纷应运而生。智能电表, 智能能源管理系统, Wi-Fi和智能电器在城镇用户中得到越发广泛的应用, 使得用户的智能用电设备能通过互联网实现信息交互。目前, 已有不少现代建筑配备了能源管理和控制系统, 能够根据本地或外部信号监控和调整建筑物的各种负载<citation id="279" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。城镇用户设备控制的自动化、智能化水平正在逐步提高, 进一步增强用户响应的灵活性。</p>
                </div>
                <div class="p1">
                    <p id="176">综上, 城镇能源互联网具有以用户为中心、多能交互融合、信息化智能化程度较高等特点, 其基本结构如图1所示。</p>
                </div>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914005_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 城镇能源互联网基本结构图" src="Detail/GetImg?filename=images/DLXT201914005_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 城镇能源互联网基本结构图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914005_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Basic structure of urban Energy Internet</b></p>

                </div>
                <h4 class="anchor-tag" id="178" name="178"><b>1.3</b> 城镇能源互联网工程现状</h4>
                <div class="p1">
                    <p id="179">当前国内外已有一些应用于城镇区域的能源互联网示范工程, 但项目的侧重各有不同。本节列举了五个不同国家的城镇能源互联网示范工程, 并对各项目的市场开放情况和用户响应参与度进行了对比说明, 详见表2。</p>
                </div>
                <div class="area_img" id="180">
                    <p class="img_tit"><b>表2 城镇能源互联网工程现状</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Status of urban Energy Internet projects</b></p>
                    <p class="img_note"></p>
                    <table id="180" border="1"><tr><td>工程名称</td><td>供能主体</td><td>市场开放<br />程度</td><td>能源形式</td><td>用户参<br />与度</td><td>用户响应主体</td></tr><tr><td>丹麦EnergyLab <br />Nordhavn工程</td><td>区域热力公司、热电联产、热泵等</td><td>低</td><td>电、冷、热</td><td>高</td><td>储能、电动汽车、智能楼宇</td></tr><tr><td><br />曼海姆示范城市</td><td>分布式能源、供热设施、燃气设施等</td><td>高</td><td>电、热、气</td><td>高</td><td>工商业、居民用户</td></tr><tr><td><br />美国布鲁克林微网</td><td>屋顶光伏发电、分布式发电、能源公司等</td><td>高</td><td>电、热 (未来开放) </td><td>高</td><td>电动汽车、居民用户、商业用户</td></tr><tr><td><br />东京丰洲码头项目</td><td>燃气发电、光伏发电、制冷机、锅炉等</td><td>低</td><td>电、冷、热、气</td><td>低</td><td>智能楼宇</td></tr><tr><td><br />天津北辰示范区</td><td>分布式光伏、分布式风电、热电联产等</td><td>高</td><td>电、热、气</td><td>高</td><td>储能、工商业用户、居民用户</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="181" name="181">1) 丹麦EnergyLab Nordhavn城区能源互联网:</h4>
                <div class="p1">
                    <p id="182">Nordhavn是丹麦首都哥本哈根的老港口区, 该地区的示范是以电热互联为主的城区能源互联网工程。其能源耦合设备包括了热电联产、热泵、电加热设备等, 包含了电储能、热储能、电动汽车、智能楼宇和4万居民用户<citation id="280" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。示范主要通过协调优化的方式运行, 没有开放能源交易, 但由于存在多种灵活负荷, 仍能实现灵活的需求响应, 该项目中用户侧资源主要通过响应调度的方式参与互动。</p>
                </div>
                <h4 class="anchor-tag" id="183" name="183">2) 德国曼海姆 (Mannheim) 示范城市:</h4>
                <div class="p1">
                    <p id="184">该项目的主要目标是建立能源供应、消费和网络运营商间的虚拟能源市场, 是典型的能源互联网示范项目<citation id="281" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。该项目将区域分布式能源和供热、燃气等设施融入了城市原有的配电网和基础设施网络, 曼海姆居民所使用电、热、气等能源都来自就近的分布式能源中心, 以减少能源的传输损耗。</p>
                </div>
                <h4 class="anchor-tag" id="185" name="185">3) 美国布鲁克林微网 (Brooklyn Microgrid) :</h4>
                <div class="p1">
                    <p id="186">Brooklyn Microgrid是基于区块链技术的新能源共享项目, 通过区块链技术构建了点对点 (P2P) 能源交易平台, 通过收集用户电表信息, 测量光伏发电的生产和使用情况, 来建立市场模型<citation id="282" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。该项目还在用户端设计了用于管理用户电能购买的手机应用, 用户可以设置参数, 由系统自动匹配符合实际情况的供电源, 选项包括传统能源或是可再生能源, 本地能源或是批量购买, 以及用户愿意支出的电费金额等。当前, 该能源微网交易平台仅能提供电能交易服务, 热能交易服务仍在推进中。</p>
                </div>
                <h4 class="anchor-tag" id="187" name="187">4) 日本东京丰洲码头区域智能能源网络:</h4>
                <div class="p1">
                    <p id="188">该项目由东京燃气集团于2014年开始在丰洲码头地区构建智能能源网络。该能源网络包含了燃气发电、光伏发电、制冷机、锅炉等能源供应主体, 覆盖了电、冷、热、气四种能源形式, 向城市区域供应能源。但其主要强调能源的配置, 没有考虑能源交易和用户响应<citation id="283" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="189" name="189">5) 天津北辰城镇能源互联网示范区:</h4>
                <div class="p1">
                    <p id="190">该示范区重点面向新型城镇能源互联网的建设需求, 针对清洁能源利用不足、负荷用能低效和北方地区清洁供暖等问题, 包含了风、光、气、热等多种能源形式, 并建设有分布式储能系统。此外, 示范区还考虑了电、热等综合能源交易, 是一整套能源互联网综合管控与服务平台, 目前该示范仍在建设中。</p>
                </div>
                <h3 id="191" name="191" class="anchor-tag"><b>2</b> 城镇能源互联网能源交易模式</h3>
                <div class="p1">
                    <p id="192">随着城镇能源互联网内分布式可再生能源的大规模接入以及用户需求侧响应的实现, 用户侧资源拥有了更大的灵活性和参与市场的需求。城镇能源交易模型中, 用户不再仅仅是市场价格的接受者, 其理性的市场行为会对能源的市场价格产生影响。</p>
                </div>
                <div class="p1">
                    <p id="193">面向城镇的能源互联网交易模式旨在通过城镇区域范围内的能源交易, 实现可再生能源的就近消纳, 减少弃风、弃光现象, 促进分布式能源发展, 实现综合能源的高效利用, 改善能源消费结构, 降低城镇区域内的整体用能成本。</p>
                </div>
                <h4 class="anchor-tag" id="194" name="194"><b>2.1</b> 中心化能源交易模式</h4>
                <div class="p1">
                    <p id="195">中心化交易也可称为集中交易, 是指存在统一的交易中心组织集中交易并负责监管和清算。城镇能源互联网市场中参与能源集中交易的市场主体可以是售电公司、负荷代理、可再生能源发电代理, 也可以是区域微电网在完成内部协调优化后以整体需求参与市场。中心化的交易模式是传统能源市场应用最为广泛的模式, 整合市场平台, 集中清算市场价格, 通过调度和管理对市场成员和投资发出信号, 可以有效减少参与方的博弈和计算压力。另一方面, 能源市场在成长期存在参与方不平衡, 供售不均, 垄断性强等问题, 通过集中式的交易配给模式可以优化资源分配, 给予市场合理的成长空间。</p>
                </div>
                <div class="p1">
                    <p id="196">在未来一段时间内, 中心化的交易仍将在规模上占据优势。中心化的能源交易按照集中出清方式的不同, 可做出如下划分。</p>
                </div>
                <h4 class="anchor-tag" id="197" name="197"><b>2.1.1</b> 单次出清模式</h4>
                <div class="p1">
                    <p id="198">传统的电力集中竞价交易中, 无论交易规则规定的定价方式如何, 针对每一交易时段, 市场参与主体只能在规定的申报时段内提交或修改交易申报, 申报时段结束后由交易中心统一出清, 发布出清结果, 市场出清结果即为该交易时段的最终成交情况。单次出清模式下, 市场最终的成交结果无法实现各市场参与主体的效用 (utility) 最大化, 因此单次出清模式并未达到市场资源的最优配置。但由于单次出清交易参与方式简单、计算量小, 在信息技术较落后的电力市场发展初期应用广泛, 如基于边际成本的统一出清电价法。</p>
                </div>
                <h4 class="anchor-tag" id="199" name="199"><b>2.1.2</b> 滚动出清模式</h4>
                <div class="p1">
                    <p id="200">用户侧智能设备的推广和通信技术的发展为市场主体和交易中心的频繁互动提供了支持, 各策略主体参与市场博弈的能力显著提升。为实现更充分的市场竞争, 促进区域能源的高效利用, 一些研究<citation id="284" type="reference"><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><sup>[<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>提出了基于市场互动的交互式能源市场滚动出清方法, 其出清过程如图2所示。</p>
                </div>
                <div class="area_img" id="201">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914005_201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 滚动市场出清过程" src="Detail/GetImg?filename=images/DLXT201914005_201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 滚动市场出清过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914005_201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Iterative market clearing process</b></p>

                </div>
                <div class="p1">
                    <p id="202">各市场参与主体依据发/用电预测情况、历史交易信息、自身偏好向区域能源交易中心提交交易申报, 区域能源市场运营商依据有效申报以社会福利最大/用能成本最小为目标对市场进行第一次出清, 并将出清结果向所有市场参与者发布。然后各市场参与主体依据市场边际价格, 以自身效用最大化为目标调整其申报, 并向区域能源交易中心提交, 区域能源市场运营商接收调整后的交易申报再次出清市场, 发布出清结果, 直至市场出清结果和各市场主体的申报相一致<citation id="285" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>或市场出清价格不再变化<citation id="286" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。文献<citation id="287" type="reference">[<a class="sup">25</a>]</citation>综合考虑了灵活负荷和决策型能源主体 (能源公司) , 提出了采用滚动出清方法的局域电—热耦合市场模型, 以考虑价格型的热—电需求响应负荷对市场出清结果的影响。</p>
                </div>
                <h4 class="anchor-tag" id="203" name="203"><b>2.2</b> 多中心能源交易模式</h4>
                <div class="p1">
                    <p id="204">由于可再生能源发电具有间歇性和波动性的特点, 而城镇范围内的产消型用户多为用能行为受偏好性影响较大的居民用户, 其参与市场的决策对发用能预测的准确性要求较高, 独立参与市场需一力承担由不确定性带来的风险。此外, 独立的产消型用户规模较小, 参与市场的决策受信息获取的限制, 缺乏市场竞争力。因此, 多中心的能源交易模式将小规模市场主体通过微电网、虚拟电厂、能源代理等中心主体进行整合, 组成交易“聚集体”再由这些中心进行能源交易<citation id="288" type="reference"><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>, 其交易模式如图3所示。中心主体可以通过直接交易和经济调度的方式对内部的产消型用户资源进行优化配置。</p>
                </div>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914005_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 多中心能源交易模式" src="Detail/GetImg?filename=images/DLXT201914005_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 多中心能源交易模式</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914005_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Multi-center energy trading mode</b></p>

                </div>
                <div class="p1">
                    <p id="206">常见的中心主体, 如代理分布式能源和灵活负荷参与市场交易的新型分布式系统运营商<citation id="289" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>, 包含可再生能源发电、储能系统、负荷以及电网联接点的微电网<citation id="290" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。微电网通常先在其内部进行发用能设备的优化调度<citation id="291" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>或产消者间的能源交易<citation id="294" type="reference"><link href="60" rel="bibliography" /><link href="62" rel="bibliography" /><sup>[<a class="sup">30</a>,<a class="sup">31</a>]</sup></citation>, 再与其他中心主体交易内部调度/交易的不平衡量。城镇能源互联网内可以存在众多联接于主网的微电网系统, 这些微电网系统间虽无直接的物理联络仍可通过主网实现能源交易, 此时每一个微网系统都是一个独立的中心。文献<citation id="292" type="reference">[<a class="sup">32</a>]</citation>针对微网的孤岛运行模式, 提出了微电网间的P2P能量交易方法。文献<citation id="293" type="reference">[<a class="sup">33</a>]</citation>提出了基于区块链技术和多代理联盟的多中心能源交易模型。</p>
                </div>
                <h4 class="anchor-tag" id="207" name="207"><b>2.3</b> 去中心化能源交易模式</h4>
                <div class="p1">
                    <p id="208">由于城镇范围内分布式屋顶光伏、电动汽车、家庭储能装置的大规模使用, 用户将由单一的能源消费者转变为同时具有能源生产能力的产消者<citation id="295" type="reference"><link href="68" rel="bibliography" /><sup>[<a class="sup">34</a>]</sup></citation>。大量具有能源交易参与资格的产消者涌入市场, 使能源交易中心信息处理量激增, 增加了传统集中管理模式中交易中心的运行维护成本, 同时带来数据安全问题。此外, 城镇能源互联网中能源商品种类多样, 采用集中交易较难实现多种能源类型的统一出清, 不利于综合能源商品的流通和自由灵活的交易。众多分布于城市各处的能源产消者的出现和分布式信息处理技术的发展, 将打破传统的基于中心化管理的能源集中交易模式, 形成可在用户间直接进行交易的去中心化能源交易模式<citation id="296" type="reference"><link href="70" rel="bibliography" /><sup>[<a class="sup">35</a>]</sup></citation>, 其结构如图4所示。文献<citation id="297" type="reference">[<a class="sup">36</a>]</citation>提出了基于多双边经济调度模型和分布式算法的去中心化交易模式, 采用最小化整体用电成本的方式确定产消型用户间的P2P交易电量, 但没有考虑不同的交易时段和市场参与者利润空间。</p>
                </div>
                <div class="area_img" id="209">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914005_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 去中心化能源交易模式" src="Detail/GetImg?filename=images/DLXT201914005_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 去中心化能源交易模式</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914005_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Decentralized energy trading mode</b></p>

                </div>
                <div class="p1">
                    <p id="210">尽管相比于中心化交易, 去中心化交易可以解决信息安全和隐私问题, 但完全分布式的P2P交易也面临着参与者互信、能量供需平衡以及缺乏相应的基础设施建设等问题<citation id="298" type="reference"><link href="74" rel="bibliography" /><sup>[<a class="sup">37</a>]</sup></citation>。未来, 去中心化的交易模式如何在政策导向下与中心化交易模式有效衔接以提高交易效率也是重要的研究课题。</p>
                </div>
                <h4 class="anchor-tag" id="211" name="211"><b>2.4</b> 衍生交易模式</h4>
                <h4 class="anchor-tag" id="212" name="212"><b>2.4.1</b> 期货交易</h4>
                <div class="p1">
                    <p id="213">能源期货主要包括石油及其附属产品、煤炭和天然气, 如大连商品交易所的焦煤期货、郑州商品交易所的动力煤期货、海国际能源交易中心的原油期货。能源的期货交易通常不采取实物交割, 也即能源期货交易存在的目的并不是实现能源商品的获取或转让, 而是通过期货交易为现货交易提供参考价格、规避现货市场价格波动的风险以及满足市场的投机需求。以往期货交易必须在交易所内完成, 现今主要通过电子化交易来完成<citation id="299" type="reference"><link href="76" rel="bibliography" /><link href="78" rel="bibliography" /><sup>[<a class="sup">38</a>,<a class="sup">39</a>]</sup></citation>。城镇能源互联网中, 能源期货交易将作为城镇用户的金融投资手段, 通过买低卖高或套利策略来赚取差价。</p>
                </div>
                <h4 class="anchor-tag" id="214" name="214"><b>2.4.2</b> 辅助服务交易</h4>
                <div class="p1">
                    <p id="215">随着分布式可再生能源的大规模接入, 其间歇性和波动性的特点给电力系统尤其是配电侧系统的运行带来了新的挑战, 在市场化环境下对辅助服务提出了更高的要求。传统的电力市场辅助服务主要包括备用和自动发电控制 (AGC) 服务, 文献<citation id="300" type="reference">[<a class="sup">40</a>]</citation>提出了考虑需求响应的电力市场辅助服务模式。在辅助服务市场化的背景下, 文献<citation id="301" type="reference">[<a class="sup">41</a>]</citation>讨论了区域电力市场环境下运行备用容量的确定和获取问题。储能作为灵活性高、响应速度快、准确性好的能源调节手段, 适合于与辅助服务结合拓展能源市场交易模式。</p>
                </div>
                <h4 class="anchor-tag" id="216" name="216"><b>2.4.3</b> 碳交易</h4>
                <div class="p1">
                    <p id="217">能源互联网的一个重要目的是促进能源利用效率提升和能源供给的低碳化, 碳交易机制是量化分析和控制交易过程碳排放量的可靠方式, 将碳交易机制引入市场交易和调度过程平衡了交易模式的经济性和清洁性。碳交易价格受市场、季节、能源环境等多因素影响, 且与能源交易的价格波动相交错, 对碳交易模式的研究也会作用于能源交易模式的价格预测和决策优化。将碳交易机制引入调度模型中, 构建了相关的分碳排量区间碳交易成本计算模型, 研究能源市场对碳交易价格的敏感性和响应能力<citation id="302" type="reference"><link href="82" rel="bibliography" /><link href="84" rel="bibliography" /><link href="86" rel="bibliography" /><sup>[<a class="sup">41</a>,<a class="sup">42</a>,<a class="sup">43</a>]</sup></citation>, 将进一步提升能源交易模式的合理性。当前, 有关城镇范围的能源市场中碳交易的研究较少, 以能源互联网为背景的碳交易模式可为城镇能源市场内的相关研究提供思路。</p>
                </div>
                <h3 id="218" name="218" class="anchor-tag"><b>3</b> 城镇能源互联网用户响应</h3>
                <div class="p1">
                    <p id="219">城镇能源互联网的飞速发展和能源市场交易模式的快速进步, 催发城镇用户的响应发生深刻的变革。一方面, 产消者群体的壮大提高了用户参与能源交易 (尤其是分布式能源交易) 的能力, 推动了能源交易模式的发展进程, 信息通信技术的应用普及更是使用户的互动水平和市场参与水平进一步加强;另一方面, 用户侧除电能外, 更是拥有气、冷、热等多种能源形式, 然而目前用户所拥有电力、天然气、供热等能源交互水平低, 导致多能源协同运行效率低下, 综合能效偏低, 亟需开展对多能综合响应的研究。</p>
                </div>
                <h4 class="anchor-tag" id="220" name="220"><b>3.1</b> 传统响应与市场化响应分析</h4>
                <div class="p1">
                    <p id="221">最初需求响应被归为基于激励的响应和基于价格的响应两大类<citation id="303" type="reference"><link href="88" rel="bibliography" /><sup>[<a class="sup">44</a>]</sup></citation> (这里统称为传统的响应) , 而后随着电力市场的发展和交易机制的逐步成熟, 基于市场的响应逐渐兴起。三大类的响应模式见图5。</p>
                </div>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914005_222.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 用户需求响应模式" src="Detail/GetImg?filename=images/DLXT201914005_222.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 用户需求响应模式</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914005_222.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Demand response modes of users</b></p>

                </div>
                <h4 class="anchor-tag" id="223" name="223"><b>3.1.1</b> 基于激励的响应</h4>
                <div class="p1">
                    <p id="224">基于激励的响应是最简单也是最早使用的响应。在基于激励的响应中, 通过向用户提供货币激励或签订某些负荷控制合同, 允许调度员对客户设备进行某种程度的控制, 从而帮助维持系统可靠性和减少高发电成本<citation id="304" type="reference"><link href="90" rel="bibliography" /><sup>[<a class="sup">45</a>]</sup></citation>。直接负荷控制、紧急需求响应、可中断负荷、容量市场和辅助服务市场, 都是基于激励的响应的常见应用<citation id="305" type="reference"><link href="92" rel="bibliography" /><sup>[<a class="sup">46</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="225">近年来, 基于激励的响应方法得到了一些改进和发展。例如, 文献<citation id="306" type="reference">[<a class="sup">47</a>]</citation>提出了一种基于优惠券激励的需求响应。文献<citation id="307" type="reference">[<a class="sup">48</a>]</citation>提出了一种基于执行概率的新型需求响应合约。文献<citation id="308" type="reference">[<a class="sup">49</a>]</citation>建立了一种基于激励的考虑复合需求响应资源的需求响应模型。尽管基于激励的响应方法简单有效, 但其具有不能释放用户全部响应潜力忽略用户偏好和干扰了能源消费者自主权的局限性<citation id="309" type="reference"><link href="100" rel="bibliography" /><sup>[<a class="sup">50</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="226" name="226"><b>3.1.2</b> 基于价格的响应</h4>
                <div class="p1">
                    <p id="227">基于价格的响应则通过随时间变化的价格信号, 来诱导消费者在高价时段减少能源使用。电力价格主要有分时电价 (TOU) 、尖峰电价 (CPP) 、实时电价 (RTP) 等形式。价格机制呈现一种从TOU到CPP最终达到RTP的发展趋势。</p>
                </div>
                <div class="p1">
                    <p id="228">基于价格的响应已被广泛研究, 文献<citation id="310" type="reference">[<a class="sup">51</a>]</citation>中, 电动汽车用户通过自主响应充电站制定的动态TOU, 来降低充电成本, 并实现充电负荷削峰填谷。文献<citation id="311" type="reference">[<a class="sup">52</a>]</citation>研究了考虑风力发电不确定的用户侧TOU的制定方法。文献<citation id="312" type="reference">[<a class="sup">53</a>]</citation>提出了一种基于斯塔克尔伯格博弈需求响应模型来响应RTP变化, 在虚拟电力交易过程实现最佳负荷控制。相比于基于激励的响应, 基于价格的响应使用户从被动响应开始转向主动响应, 且已具有基于市场的响应的雏形。</p>
                </div>
                <h4 class="anchor-tag" id="229" name="229"><b>3.1.3</b> 基于市场的响应</h4>
                <div class="p1">
                    <p id="230">基于市场的响应, 又称交互式控制 (transactive control, TC) 是针对交互能源 (transactive energy, TE) 提出的一种新型用户响应。2013年, TE被智能网络架构委员会 (GWAC) 定义为“一个融合经济和控制机制的系统, 以价值为关键运行参数, 在整个电力基础设施中实现供需动态平衡”<citation id="313" type="reference"><link href="108" rel="bibliography" /><sup>[<a class="sup">54</a>]</sup></citation>。用用户和系统运营商之间需要交换的唯一信息是所需能源需求的价格和数量, 极大保护了客户的隐私、偏好和自主权<citation id="314" type="reference"><link href="110" rel="bibliography" /><sup>[<a class="sup">55</a>]</sup></citation>。表3对比分析了三种用户响应在潜力发挥、隐私问题、用户偏好等方面的不同, 展现了TC策略的优越性。</p>
                </div>
                <div class="p1">
                    <p id="231">TC策略的优越性是显著的, 但其局限性也是明显的, 那便是需要较为成熟的能源市场和一定智能化水平的用户设备。而随着城镇能源互联网和信息通信技术的发展, 能源市场进一步开放、用户设备智能化水平进一步提高, 通过TC策略来实现城镇用户的优化响应, 逐渐成为一种富有前景的发展方向<citation id="315" type="reference"><link href="112" rel="bibliography" /><sup>[<a class="sup">56</a>]</sup></citation>。TC策略加强用户与市场等多主体之间的互动能力, 在城镇能源互联网的竞争市场中具有天然的优势和较强的适应性, 不仅提高了用户用能的经济性, 而且提升了整个系统的综合能效水平。</p>
                </div>
                <div class="area_img" id="232">
                    <p class="img_tit"><b>表3 三种响应的比较分析</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Comparative analysis of three response strategies</b></p>
                    <p class="img_note"></p>
                    <table id="232" border="1"><tr><td>响应类型</td><td>前提条件</td><td>潜力发挥</td><td>隐私<br />问题</td><td>用户<br />偏好</td><td>主/被<br />动性</td><td>交流<br />方式</td></tr><tr><td>基于激励<br />的响应</td><td>协议/合同</td><td>部分</td><td>严重</td><td>不考虑</td><td>被动</td><td>单向</td></tr><tr><td><br />基于价格<br />的响应</td><td>价格信号</td><td>较高</td><td>无</td><td>不考虑</td><td>主动</td><td>单向</td></tr><tr><td><br />基于市场<br />的响应</td><td>市场机制</td><td>全部</td><td>无</td><td>考虑</td><td>主动</td><td>双向</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="233" name="233"><b>3.2</b> 城镇能源互联网用户响应新形势</h4>
                <div class="p1">
                    <p id="234">除了上述所提的TC策略对当前能源市场发展的高度适应性, 用户个性化的分布式响应和多能源的综合响应亦展现出在城镇能源互联网中的独特性与优越性。</p>
                </div>
                <h4 class="anchor-tag" id="235" name="235"><b>3.2.1</b> 个性化的分布式响应</h4>
                <div class="p1">
                    <p id="236">用户的响应具有分布式和集中式两种方式。其中, 集中式的需求响应方法控制方式较为直观明了, 由上层的中央系统 (如电网调度员) 统筹各项信息, 综合判断后对本地设备执行直接控制。然而, 集中优化的响应有两个致命的局限性。一方面, 集中式响应的集中优化时间将随响应设备的增加呈现非线性的增长趋势, 难以适应大规模用户群体的快速响应要求;另一方面, 集中优化不可避免的需要详细的用户信息, 引发用户的隐私问题<citation id="316" type="reference"><link href="100" rel="bibliography" /><sup>[<a class="sup">50</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="237">城镇能源互联网中用户信息繁杂, 数据庞大, 且城镇用户经济、文化水平较高, 对于用户隐私更为重视, 因此集中式的响应难以适应其城镇用户的需求。信息通信技术的快速发展, 加强了用户与市场等主体之间的交流能力和交互水平, 促进了用户分布式响应的发展。而相比于集中式响应, 分布式响应则具有显著优势。首先, 用户能够结合自身的实际情况, 制定最有利的个性化的响应, 体现出高度的灵活性和适应性。其次, 用能设备由所有者进行自我控制, 因而不需向上级提供自身的设备等详细信息, 有效保护了自身的隐私, 个体舒适度也得到最大程度的保障。最后, 由于是分布式的响应, 参与响应群体的壮大对响应速度的影响极小, 反而由于更频繁的能源交易行为, 提高了能源交易市场的价格的稳定性和反馈供需信息的准确性, 使得用户的响应决策行为更具科学性和有效性。</p>
                </div>
                <h4 class="anchor-tag" id="238" name="238"><b>3.2.2</b> 多能源的综合响应</h4>
                <div class="p1">
                    <p id="239">拥有多种能源形式的城镇用户, 其多能互补耦合作用为其能源消费的经济性提供了新的思路与途径。单一能源的响应, 如用户的用电响应, 已不再是最适合的用户响应方式, 不能发挥出多能用户的全部响应潜力。在传统的需求响应的基础上, 需要用户将电、冷、热、气等多种能源的需求纳入广义需求侧资源的范畴中<citation id="317" type="reference"><link href="114" rel="bibliography" /><sup>[<a class="sup">57</a>]</sup></citation>。能源互联网呼吁一种融合多种能源响应的综合能源响应, 充分利用各种能源资源的耦合互补特性。事实上, 早在2007年, 能源枢纽 (energy hub) 便被提出用于模拟多能源系统环境<citation id="318" type="reference"><link href="116" rel="bibliography" /><sup>[<a class="sup">58</a>]</sup></citation>。随后, 文献<citation id="319" type="reference">[<a class="sup">59</a>]</citation>利用矩阵模型来考虑多能源系统的方法。文献<citation id="320" type="reference">[<a class="sup">60</a>]</citation>考虑分时电价和电、冷、热、气多种能源综合响应, 建立了商业园区能量枢纽优化运行模型。文献<citation id="321" type="reference">[<a class="sup">61</a>]</citation>提出了一种双层优化方法来模拟能源市场环境下的多能源运营商的行为, 实现其最大化利润并降低运营风险。</p>
                </div>
                <div class="p1">
                    <p id="240">随着研究的深入, 多能源的综合响应的优势将进一步凸显, 为综合能源系统提供一种更新颖有效的响应方法。此外, 随着越来越多的分布式能源资源被应用于用户侧, 用户将拥有能源消费和能源供给双重角色。能源互联网<citation id="322" type="reference"><link href="124" rel="bibliography" /><sup>[<a class="sup">62</a>]</sup></citation>中用户的综合能源响应亦将不再只是纯粹的需求响应, 而是融合了需求响应和供给响应的综合响应。</p>
                </div>
                <h3 id="241" name="241" class="anchor-tag"><b>4 城镇能源互联网下交易模式和用户响应的关键技术与展望</b></h3>
                <div class="p1">
                    <p id="242">应用于城镇能源互联网的能源交易模式和用户侧响应机制的相关研究尚处于起步阶段。进一步形成综合能源商品的灵活交易、多元主体的积极参与以及公平公开的市场竞争环境需要相关技术的发展支撑。本节讨论了交易模式和用户侧响应机制的关键技术, 并对其发展趋势进行了展望。</p>
                </div>
                <h4 class="anchor-tag" id="243" name="243"><b>4.1</b> 关键技术</h4>
                <h4 class="anchor-tag" id="244" name="244"><b>4.1.1</b> 用户能源消费特征分析方法</h4>
                <div class="p1">
                    <p id="245">城镇能源互联网中, 用户能源利用方式多样, 用能行为习惯不一, 分析难度大。研究用户能源消费特征分析方法, 有利于准确把握用户特性, 对于提供定制化的综合能源服务以及用户响应的制定具有重要意义。用户的能源消费受城镇区域功能、能源政策状况、行业特征、用户用能习惯、气象条件等多方因素影响。结合大数据技术挖掘海量而多样的数据信息, 并利用聚类方法标签化用户用能画像, 能有效筛选用户能源消费特征, 有利于提出更具适应性的用户响应。</p>
                </div>
                <h4 class="anchor-tag" id="246" name="246"><b>4.1.2</b> 分布式信息管理技术</h4>
                <div class="p1">
                    <p id="247">以用户为中心、自底而上的市场结构是城镇能源互联网的主要特点之一, 对于以用户为中心的分布式交易模式以及用户设备的分布式智能控制的研究均依赖于分布式信息处理技术的支持。区块链技术是数字加密币应用的核心技术, 它能通过数据加密、时间戳、分布式共识和经济激励等方法<citation id="323" type="reference"><link href="126" rel="bibliography" /><sup>[<a class="sup">63</a>]</sup></citation>实现用户间的点对点交易。共识方法是区块链技术最为核心的部分, 通过该算法可以实现无中心管理的各节点账本数据的一致性。此外, 还诞生了无须在第三方监管下完成交易的数字化合约——智能合约。这些技术都为能源用户间直接交易<citation id="324" type="reference"><link href="128" rel="bibliography" /><sup>[<a class="sup">64</a>]</sup></citation>的实现提供了重要支持。分布式多代理系统的特征在于智能设备间的信息互动, 通过合作和联合行动更好地实现其独立目标<citation id="325" type="reference"><link href="100" rel="bibliography" /><sup>[<a class="sup">50</a>]</sup></citation>。基于分布式多代理方法<citation id="326" type="reference"><link href="130" rel="bibliography" /><sup>[<a class="sup">65</a>]</sup></citation>的高效用户设备智能化控制技术为用户、市场、电网间的信息交互以及用户智能化响应的实现提供了方法。</p>
                </div>
                <h4 class="anchor-tag" id="248" name="248"><b>4.1.3</b> 多元主体博弈分析方法</h4>
                <div class="p1">
                    <p id="249">城镇能源互联网中市场参与主体更加多元化, 市场中势必出现众多新型参与主体。各主体的盈利模式将有赖于其在市场中采用的交易策略, 各市场主体由交易策略引导的市场行为将会相互影响, 进而产生冲突与合作的博弈行为。因此研究新出现的市场参与主体采用何种策略来保证自身发展, 如何均衡各市场主体间的利益从而实现市场资源的优化配置等问题也变得十分重要。多代理技术是通过多个目标和行为彼此独立的代理协作完成共同目标任务的计算系统<citation id="327" type="reference"><link href="132" rel="bibliography" /><sup>[<a class="sup">66</a>]</sup></citation>, 可用于多主体市场的博弈分析。经济学中已有对多主体理性博弈行为的仿真研究, 可为分析能源市场中海量、多元博弈主体的市场行为提供思路<citation id="328" type="reference"><link href="134" rel="bibliography" /><sup>[<a class="sup">67</a>]</sup></citation>。当前, 对于电力市场中各主体间竞争关系的研究较多, 仍缺少针对能源市场中综合能源交易的相关研究。</p>
                </div>
                <h4 class="anchor-tag" id="250" name="250"><b>4.1.4</b> 交互控制技术</h4>
                <div class="p1">
                    <p id="251">城镇能源互联网中互联网和信息通信技术的快速发展使源-网-荷-储之间的互动性逐渐加强, 单向响应的局限性进一步凸显, 亟需一种双向互动的响应来促进多方主体的互动性。随着电力市场的发展, 基于市场交易机制的交互控制技术能有效促进用户与市场、用户与电网、用户与用户之间的互动, 并以其公平、高效、经济和对用户隐私的尊重成为用户响应的最佳策略之一。基于交互控制技术, 通过市场交易和双向信息交流, 微电网<citation id="329" type="reference"><link href="136" rel="bibliography" /><link href="138" rel="bibliography" /><sup>[<a class="sup">68</a>,<a class="sup">69</a>]</sup></citation>、电动汽车<citation id="330" type="reference"><link href="140" rel="bibliography" /><link href="142" rel="bibliography" /><sup>[<a class="sup">70</a>,<a class="sup">71</a>]</sup></citation>、商业建筑<citation id="331" type="reference"><link href="110" rel="bibliography" /><link href="144" rel="bibliography" /><sup>[<a class="sup">55</a>,<a class="sup">72</a>]</sup></citation>、智能住宅<citation id="332" type="reference"><link href="146" rel="bibliography" /><link href="148" rel="bibliography" /><sup>[<a class="sup">73</a>,<a class="sup">74</a>]</sup></citation>等各类用户能制定个性化的响应来进行优化响应, 提高能源利用效率和供用能经济性。大量而频繁进行的交易活动能有效促进可再生能源的消纳、能源市场价格的合理化和能源的供需平衡。</p>
                </div>
                <h4 class="anchor-tag" id="252" name="252"><b>4.2</b> 发展趋势展望</h4>
                <h4 class="anchor-tag" id="253" name="253">1) 集中交易趋向分布式交易:</h4>
                <div class="p1">
                    <p id="254">城镇能源互联网存在大量具有参与能源交易资格的产消者, 能源交易处理的数据量庞大, 中心化交易成本增加, 且存在用户的数据隐私和安全问题。此外, 城镇能源互联网中能源商品种类多样化, 采用集中交易较难实现多种能源类型的统一出清, 不利于能源商品的一体化和自由灵活的交易。因而城镇能源互联网中多中心、去中心化等分布式交易将占据主导地位。</p>
                </div>
                <h4 class="anchor-tag" id="255" name="255">2) 电能交易趋向综合能源交易:</h4>
                <div class="p1">
                    <p id="256">传统的能源服务采用的是产业链自上而下纵向延伸的垂直模式, 电、气、热以需求为导向供给。随着城镇能源互联网的发展以及分布式燃气发电机、热泵、蓄冷器等能源耦合设备的普及, 综合能源供应能力显著提升, 能源耦合和能源互补为能源供应提供了许多灵活性, 也让能源交易由单一能源的并行模式转向了综合能源交易<citation id="333" type="reference"><link href="124" rel="bibliography" /><sup>[<a class="sup">62</a>]</sup></citation>。同时, 能源市场交易模式的改变进一步推进用户响应从单一的电能需求响应向融合电、冷、热、气等多种能源形式的多能综合响应的转变。</p>
                </div>
                <h4 class="anchor-tag" id="257" name="257">3) 人工式响应趋向智能化响应:</h4>
                <div class="p1">
                    <p id="258">早期, 由于设备本身的局限性, 负荷响应基本只能实现开关式控制或是通过人工手段进行调节。随着人工智能技术、大数据处理等智能技术的持续推进, 智能设备制造成本的降低, 智慧家居、智慧建筑、智慧社区乃至智慧城市等概念正在成为现实。城镇用户设备控制的自动化、智能化水平正在持续上升, 用户响应将逐步摆脱繁琐的人工式响应和简陋的开关式响应, 实现用户响应的智能化和高度自动化。</p>
                </div>
                <h4 class="anchor-tag" id="259" name="259">4) 单向响应趋向交互式响应:</h4>
                <div class="p1">
                    <p id="260">城镇能源互联网发展和能源市场在用户侧的开放, 用户在能源系统中的地位和作用进一步提升。传统的单向交流的响应模式, 一方面无法充分挖掘用户设备的响应潜力, 另一方面逐渐无法满足用户群体的利益诉求, 尤其是对更高的经济性和自主权的追求。而基于市场交易的双向交互的响应则在城镇能源互联网的高度适应性和竞争能源市场中的强大生命力。随着用户设备智能化水平的提高和能源市场的开放透明, 基于市场的双向交互式的响应将逐渐取代单向交流的响应方式, 成为城镇用户的未来响应的发展趋势。</p>
                </div>
                <h3 id="261" name="261" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="262">本文在城镇能源互联网的背景下, 研究了能源市场的结构特点, 分析了城镇区域内的用户特征, 对城镇能源互联网的能源交易模式和用户响应进行了探讨, 分析了其未来发展的关键技术, 并展望了交易模式和用户响应的发展趋势。城镇能源互联网是以智能配电网为核心, 同时耦合气、冷、热等多种能源的综合能源系统。未来城镇对于一次能源中可再生能源的比重提出了更高的要求, 这也推动了城镇中分布式光伏、电动汽车、家庭储能装置的广泛应用。城镇能源互联网着眼于能源的配用环节, 通过市场交易和用户响应等互动方式, 充分发挥用户侧资源的灵活性, 实现分布式可再生能源的就近消纳, 提高能源利用效率、改善能源消费结构并降低整体用能成本。</p>
                </div>
                <div class="p1">
                    <p id="263">目前有关城镇能源互联网中的能源交易模式和用户响应的研究仍处于起步阶段, 实现能源商品的一体化交易、灵活快速的用户响应、开放自由的市场竞争等都需要在关键技术上做出突破。希望本文的研究内容能够为相关技术的发展提供一些启发性的思路。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESB6E8F431D0B45A7492B9F74C0F52E129&amp;v=MTk4MjdXQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeDd5OXhLOD1OaWZPZmNHK2E5bTZxNHhFRU90OUNIbEl5QklhNkUxMFBuam0zeEpEZkxEaFJMaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> MENGELKAMP E, GRTTNER J, ROCK K, et al.Designing microgrid energy markets:a case study:the Brooklyn Microgrid[J].Apply Energy, 2017, 210:870-880.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The third industrial revolution:how lateral power is transforming energy,the economy,and the world">

                                <b>[2]</b> RIFKIN J.The third industrial revolution:how lateral power is transforming energy, the economy, and the world[J].Survival, 2011, 2 (2) :67-68.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MzA3MDZxZlp1WnNGeXZoVWJ2UElTSFRlckc0SDlYTnFvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MjEyMTh0R0ZyQ1VSN3FmWnVac0Z5dmhVYnZQSVNIVGVyRzRIOVROcG85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Key technologies and development prospect of urban energy internet">

                                <b>[5]</b> YANG Fan, GAO Pei, DUAN Mengnuo, et al.Key technologies and development prospect of urban energy internet[C]// IEEE Conference on energy internet &amp; Energy System Integration, November 26-28, 2017, Beijing, China.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509005&amp;v=MjczMjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFVidlBJU0hUZXJHNEg5VE1wbzlGWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 黄仁乐, 蒲天骄, 刘克文, 等.城市能源互联网功能体系及应用方案设计[J].电力系统自动化, 2015, 39 (9) :26-33.HUANG Renle, PU Tianjiao, LIU Kewen, et al.Design of hierarchy and function of regional Energy Internet and its demonstration applications[J].Automation of Electric Power Systems, 2015, 39 (9) :26-33.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514006&amp;v=MTY3NDhIOVROcTQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYnZQUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 蒲天骄, 刘克文, 陈乃仕, 等.基于主动配电网的城市能源互联网体系架构及其关键技术[J].中国电机工程学报, 2015 (14) :3511-3521.PU Tianjiao, LIU kewen, CHEN Naishi, et al.Design of ADN based urban energy internet architecture and its technological issues[J].Proceedings of the CSEE, 2015, 35 (14) :3511-3521.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" >
                                    <b>[8]</b>
                                 HUANG A Q, CROW M L, HEYDT G T, et al.The future renewable electric energy delivery and management (FREEDM) system:the energy internet[J].Proceedings of the IEEE, 2010, 99 (1) :133-148.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201712006&amp;v=MjMwNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYnZQSWpUUFo3RzRIOWJOclk5RllvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> PINSON P, BAROCHE T, MORET F, et al.The emergence of consumer-centric electricity markets[J].Distribution &amp; Utilization, 2017, 34 (12) :27-31.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Online energy sharing for nanogrid clusters a Lyapunov optimization approach">

                                <b>[10]</b> LIU N, YU X, FAN W, et al.Online energy sharing for nanogrid clusters:a Lyapunov optimization approach[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :4624-4636.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" >
                                    <b>[11]</b>
                                 国家电网公司.国家电网公司关于在各省公司开展综合能源服务业务的意见[Z].2017.State Grid Corporation of China.Opinions of State Grid Corporation of China on developing integrated energy services in provincial companies[Z].2017.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy service system:integrated planning case studies">

                                <b>[12]</b> BAKKEN B H, HOLEN A T.Energy service system:integrated planning case studies[C]// IEEE Power Engineering Society General Meeting, June 6-10, 2004, Denver, USA:2068-2073.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A multi-objective optimization model for determining urban energy systems under integrated energy service in a specific area">

                                <b>[13]</b> SUGIHARA H, KOMOTO J, TSUJI K.A multi-objective optimization model for determining urban energy systems under integrated energy service in a specific area[J].Electrical Engineering in Japan, 2010, 147 (3) :20-31.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Photovoltaic and solar power forecasting for smart grid energy management">

                                <b>[14]</b> WAN C, ZHAO J, SONG Y, et al.Photovoltaic and solar power forecasting for smart grid energy management[J].CSEE Journal of Power and Energy Systems, 2015, 1 (4) :38-46.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Deterministic and stochastic approaches for day-ahead solar power forecasting">

                                <b>[15]</b> MARCO P, FRANCESCO B, MATTEOD F, et al.Deterministic and stochastic approaches for day-ahead solar power forecasting [J].Journal of Solar Energy Engineering, 2017, 139 (2) :1-12.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Probabilistic forecasting of photovoltaic generation:an efficient statistical approach">

                                <b>[16]</b> WAN C, LIN J, SONG Y, et al.Probabilistic forecasting of photovoltaic generation:an efficient statistical approach[J].IEEE Transactions on Power Systems, 2017, 32 (3) :2471-2472.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed Solar Self-Consumption and Blockchain Solar Energy Exchanges on the Public Grid Within an Energy Community">

                                <b>[17]</b> PLAZA C, GIL J, DE CHEZELLES F, et al.Distributed solar self-consumption and blockchain solar energy exchanges on the public grid within an energy community[C]// 2018 IEEE International Conference on Environment and Electrical Engineering and 2018 IEEE Industrial and Commercial Power Systems Europe (EEEIC/I&amp;CPS Europe) , June 12-15, 2018, Palermo, Italiana:1-4.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust energy management system for a microgrid based on a fuzzy prediction interval model">

                                <b>[18]</b> VALENCIA F, COLLADO J, SAEZ D, et al.Robust energy management system for a microgrid based on a fuzzy prediction interval model[J].IEEE Transactions on Smart Grid, 2016, 7 (3) :1486-1494.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Using a transactive energy framework:providing grid services from smart buildings">

                                <b>[19]</b> RAHIMI F, IPAKCHI A.Using a transactive energy framework:providing grid services from smart buildings[J].IEEE Electrification Magazine, 2016, 4 (4) :23-29.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201712002&amp;v=MDQ5NTZxQnRHRnJDVVI3cWZadVpzRnl2aFVidlBJalRQWjdHNEg5Yk5yWTlGWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 尤石, 宋鹏翔.丹麦区域能源互联网发展综述[J].供用电, 2017 (12) :6-11.YOU Shi, SONG Pengxiang.A review of development of integrated district energy system in Denmark[J].Distribution and Utilization, 2017 (12) :6-11.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511008&amp;v=MDQyNTR2aFVidlBJVHJCZmJHNEg5VE5ybzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 尹晨晖, 杨德昌, 耿光飞, 等.德国能源互联网项目总结及其对我国的启示[J].电网技术, 2015, 39 (11) :3040-3049.YIN Chenhui, YANG Dechang, GENG Guangfei, et al.Summary of energy internet projects in Germany and its enlightenment to China[J].Power System Technology, 2015, 39 (11) :3040-3049.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SYZW201712003&amp;v=MTc2NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWJ2UE5qVFJlYkc0SDliTnJZOUZaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 任洪波, 杨涛, 吴琼, 等.日本分布式能源互联网应用现状及其对中国的启示[J].中外能源, 2017, 22 (12) :15-23.REN Hongbo, YANG Tao, WU Qiong, et al.Current status of distributed energy internet in Japan and its enlightenment to China[J].Sino-Global Energy, 2017, 22 (12) :15-23.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A local energy market for electricity and hydrogen">

                                <b>[23]</b> XIAO Y, WANG X, PINSON P, et al.A local energy market for electricity and hydrogen[J].IEEE Transactions on Power Systems, 2018, 33 (4) :3898-3908.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal transactive market operations with distribution system operators">

                                <b>[24]</b> RENANI Y K, EHSAN M, SHAHIDEHPOUR M.Optimal transactive market operations with distribution system operators[J].IEEE Transactions on Smart Grid, 2018, 9 (6) :6692-6701.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy trading and market equilibrium in integrated heat-power distribution systems">

                                <b>[25]</b> YUE C, WEI W, FENG L, et al.Energy trading and market equilibrium in integrated heat-power distribution systems[J/OL].[2018-10-17].https://ieeexplore.ieee.org/document/8390926.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transactive energy market in distribution systems:A case study of energy trading between transactive nodes">

                                <b>[26]</b> SAJJADI S M, MANDAL P, TSENG T L, et al.Transactive energy market in distribution systems:a case study of energy trading between transactive nodes[C]// North American Power Symposium (NAPS) , September 18-20, 2016, Denver, USA:1-6.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed transactive energy trading framework in distribution networks">

                                <b>[27]</b> LI J, ZHANG C, XU Z, et al.Distributed transactive energy trading framework in distribution networks[J].IEEE Transactions on Power Systems, 2018, 33 (6) :7215-7227.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Decentralized energy management system for networked microgrids in gridconnected and islanded modes">

                                <b>[28]</b> WANG Z, CHEN B, WANG J, et al.Decentralized energy management system for networked microgrids in grid-connected and islanded modes[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :1097-1105.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Incentivizing energy trading for interconnected microgrids">

                                <b>[29]</b> WANG H, HUANG J.Incentivizing energy trading for interconnected microgrids[J].IEEE Transactions on Smart Grid, 2018, 9 (4) :2647-2657.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM14070900000247&amp;v=MjgwNzZJMW9XYmhVPU5pZklZN0s4SHRiTXBvOUZaT3NQRG5nK29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> ZHANG L, LI Z, WU C.Randomized auction design for electricity markets between grids and microgrids[J].ACM SIGMETRICS Performance Evaluation Review, 2014, 42 (1) :99-110.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-agent based transactive energy framework for distribution systems with smart microgrids">

                                <b>[31]</b> NUNNA H S V S K, SRINIVASAN D.Multi-agent based transactive energy framework for distribution systems with smart microgrids[J].IEEE Transactions on Industrial Informatics, 2017, 13 (5) :2241-2250.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Microgrids energy trading in islanding mode">

                                <b>[32]</b> MATAMOROS J, GREGORATTI D, DOHLER M.Microgrids energy trading in islanding mode[C]// IEEE Third International Conference on Smart Grid Communications, November 5-8, 2012, Tainan, China:49-54.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A distributed electricity trading system in active distribution networks based on multi-agent coalition and blockchain">

                                <b>[33]</b> LUO F, DONG Z Y, LIANG G, et al.A distributed electricity trading system in active distribution networks based on multi-agent coalition and blockchain[J/OL].[2018-10-17].https://ieeexplore.ieee.org/stamp/stamp.jsp?tp=&amp;arnumber=8494790.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Electricity market design for the prosumer era">

                                <b>[34]</b> PARAG Y, SOVACOOL B K.Electricity market design for the prosumer era[J/OL].[2018-10-17].https://www.nature.com/articles/nenergy201632.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" >
                                    <b>[35]</b>
                                 PINSON P, BAROCHE T, MORET F, et al.The emergence of consumer-centric electricity markets[J].Distribution &amp; Utilization, 2017, 34 (12) :27-31.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Consensus-based approach to peer-to-peer electricity markets with product differentiation">

                                <b>[36]</b> SORIN E, BOBO L, PINSON P.Consensus-based approach to peer-to-peer electricity markets with product differentiation[J].IEEE Transactions on Power Systems, 2019, 34 (2) :994-1004.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_37" target="_blank" href="http://scholar.cnki.net/result.aspx?q=On the applicability of distributed ledger architectures to peer-to-peer energy trading framework">

                                <b>[37]</b> NGUYEN V H, BESANGER Y, TRAN Q T, et al.On the applicability of distributed ledger architectures to peer-to-peer energy trading framework[C]// 2018 IEEE International Conference on Environment and Electrical Engineering and 2018 IEEE Industrial and Commercial Power Systems Europe (EEEIC/I&amp;CPS Europe) , June 12-15, 2018, Palermo, Italy:1-5.
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_38" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MTJN201007013&amp;v=MDA3MTdidlBLRG5CWUxHNEg5SE1xSTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[38]</b> 蒋伶俐.我国煤炭电子交易市场现状评析[J].煤炭经济研究, 2010, 30 (7) :42-45.JIANG Lingli.Comment on the current situation of China’s coal electronic trading market[J].Coal Economic Research, 2010, 30 (7) :42-45.
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_39" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGME201205002&amp;v=MTMzNTh0R0ZyQ1VSN3FmWnVac0Z5dmhVYnZQUHlyR2E3RzRIOVBNcW85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[39]</b> 李光辉, 郭宪蓉.我国煤炭交易市场发展现状与对策[J].中国煤炭, 2012, 38 (5) :5-8.LI Guanghui, GUO Xianrong.Analysis on status quo of coal trading market development in China[J].China Coal, 2012, 38 (5) :5-8.
                            </a>
                        </p>
                        <p id="80">
                            <a id="bibliography_40" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714002&amp;v=MTMyOTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYnZQSVNIVGVyRzRIOWJOcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[40]</b> 丁一, 惠红勋, 林振智, 等.面向电力需求侧主动响应的商业模式及市场框架设计[J].电力系统自动化, 2017, 41 (14) :2-9.DOI:10.7500/AEPS20170218001.DING Yi, HUI Hongxun, LIN Zhenzhi, et al.Design of business model and market framework oriented to active demand response of power demand side [J].Automation of Electric Power Systems, 2017, 41 (14) :2-9.DOI:10.7500/AEPS20170218001.
                            </a>
                        </p>
                        <p id="82">
                            <a id="bibliography_41" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200413002&amp;v=MDE2NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYnZQSVNIVGVyRzRIdFhOckk5RlpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[41]</b> 赵学顺, 文福拴, 汪震, 等.区域电力市场运行备用容量的确定和获取初探[J].电力系统自动化, 2004, 28 (13) :7-12.ZHAO Xueshun, WEN Fushuan, WANG Zhen, et al.A preliminary investigation on determination and procurement of operating reserve capacity in regional electricity markets, 2004, 28 (13) :7-12.
                            </a>
                        </p>
                        <p id="84">
                            <a id="bibliography_42" >
                                    <b>[42]</b>
                                 秦婷, 刘怀东, 王锦桥, 等.基于碳交易的电-热-气综合能源系统低碳经济调度[J].电力系统自动化, 2018, 42 (14) :8-13.DOI:10.7500/AEPS20171220005.QIN Ting, LIU Huaidong, WANG Jinqiao, et al.Carbon trading based low-carbon economic dispatch for integrated electricity-heat-gas energy system[J].Automation of Electric Power Systems, 2018, 42 (14) :8-13.DOI:10.7500/AEPS 20171220005.
                            </a>
                        </p>
                        <p id="86">
                            <a id="bibliography_43" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JMDL201826028&amp;v=MTI2MzZxQnRHRnJDVVI3cWZadVpzRnl2aFVidlBMeURQWXJHNEg5bk9xWTlIYklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[43]</b> 王巍, 韩丹丹.我国碳交易价格影响因素识别及作用机理分析[J].中国经贸导刊, 2018, 909 (26) :69-72.WANG Wei, HAN Dandan.Identification of the influencing factors of China’s carbon transaction price and analysis of its mechanism[J].China Economic &amp; Trade Herald, 2018, 909 (26) :69-72.
                            </a>
                        </p>
                        <p id="88">
                            <a id="bibliography_44" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100486115&amp;v=MTY5NjNQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUkxb1diaFU9TmlmT2ZiSzdIdERPcm85RllPTUpEWDA4b0JNVDZUNA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[44]</b> ALBADI M H, EL-SAADANY E F.A summary of demand response in electricity markets[J].Electric Power Systems Research, 2008, 78 (11) :1989-1996.
                            </a>
                        </p>
                        <p id="90">
                            <a id="bibliography_45" >
                                    <b>[45]</b>
                                 CHEN Sijie, LIU Chenching.From demand response to transactive energy:state of the art[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) :10-19.
                            </a>
                        </p>
                        <p id="92">
                            <a id="bibliography_46" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700415417&amp;v=MTIxOTZvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJMW9XYmhVPU5pZk9mYks4SDlETXFJOUZZT29LQ0gwKw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[46]</b> SIANO P.Demand response and smart grids—a survey[J].Renewable and Sustainable Energy Reviews, 2014, 30:461-478.
                            </a>
                        </p>
                        <p id="94">
                            <a id="bibliography_47" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coupon incentive-based demand response:Theory and case study">

                                <b>[47]</b> ZHONG H, XIE L, XIA Q.Coupon incentive-based demand response:theory and case study[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1266-1276.
                            </a>
                        </p>
                        <p id="96">
                            <a id="bibliography_48" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A contract for demand response based on probability of call">

                                <b>[48]</b> VUELVAS J.RUIZ F, GRUOSSO G.A contract for demand response based on probability of call[C]// 2018 IEEE International Conference on Industrial Technology (ICIT) , February 20-22, 2018, Lyon, France.
                            </a>
                        </p>
                        <p id="98">
                            <a id="bibliography_49" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An incentive-based demand response(DR)model considering composited DR resources">

                                <b>[49]</b> YU M, HONG S H, DING Y, et al.An incentive-based demand response (DR) model considering composited DR resources[J].IEEE Transactions on Industrial Electronics, 2019, 66 (2) :1488-1498.
                            </a>
                        </p>
                        <p id="100">
                            <a id="bibliography_50" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A society of devices:integrating intelligent distributed resources with transactive energy">

                                <b>[50]</b> KOK K, WIDERGREN S.A society of devices:integrating intelligent distributed resources with transactive energy[J].IEEE Power and Energy Magazine, 2016, 14 (3) :34-45.
                            </a>
                        </p>
                        <p id="102">
                            <a id="bibliography_51" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201422009&amp;v=MTgzNTR2aFVidlBQeXJQYmJHNEg5WE9yWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[51]</b> 徐智威, 胡泽春, 宋永华, 等.基于动态分时电价的电动汽车充电站有序充电策略[J].中国电机工程学报, 2014, 34 (22) :3638-3646.XU Zhiwei, HU Zechun, SONG Yonghua, et al.Coordinated charging strategy for PEV charging stations based on dynamic time-of-use tariffs[J].Proceedings of the CSEE, 2014, 34 (22) :3638-3646.
                            </a>
                        </p>
                        <p id="104">
                            <a id="bibliography_52" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605040&amp;v=MjM5NzZxQnRHRnJDVVI3cWZadVpzRnl2aFVidlBJVHJCZmJHNEg5Zk1xbzlCWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[52]</b> 艾欣, 周树鹏, 赵阅群.考虑风电不确定性的用户侧分时电价研究[J].电网技术, 2016, 40 (5) :1529-1535.AI Xin, ZHOU Shupeng, ZHAO Yuequn.Study on time of use pricing of user side considering wind power uncertainty[J].Power System Technology, 2016, 40 (5) :1529-1535.
                            </a>
                        </p>
                        <p id="106">
                            <a id="bibliography_53" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Real-time demand response algorithm for smart grids:a Stackelberg game approach">

                                <b>[53]</b> YU M, HONG S H.A real-time demand-response algorithm for smart grids:a Stackelberg game approach[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :879-888.
                            </a>
                        </p>
                        <p id="108">
                            <a id="bibliography_54" target="_blank" href="http://scholar.cnki.net/result.aspx?q=GridWise transactive energy framework version 1.0">

                                <b>[54]</b> The GridWise Architecture Council.GridWise transactive energy framework version 1.0[EB/OL].[2018-08-10].https://www.gridwiseac.org/pdfs/te_framework_report_pnnl-22946.pdf.
                            </a>
                        </p>
                        <p id="110">
                            <a id="bibliography_55" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transactive control of commercial buildings for demand response">

                                <b>[55]</b> HAO H, CORBIN C D, KALSI K, et al.Transactive control of commercial buildings for demand response[J].IEEE Transactions on Power Systems, 2017, 32 (1) :774-783.
                            </a>
                        </p>
                        <p id="112">
                            <a id="bibliography_56" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803001&amp;v=MTc3NTBac0Z5dmhVYnZQSVNIVGVyRzRIOW5Nckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[56]</b> 陈启鑫, 王克道, 陈思捷, 等.面向分布式主体的可交易能源系统:体系架构、机制设计与关键技术[J].电力系统自动化, 2018, 42 (3) :1-7.DOI:10.7500/AEPS20171031002.CHEN Qixin, WANG Kedao, CHEN Sijie, et al.Transactive energy system for distributed agents:architecture, mechanism design and key technologies[J].Automation of Electric Power Systems, 2018, 42 (3) :1-7.DOI:10.7500/AEPS 20171031002.
                            </a>
                        </p>
                        <p id="114">
                            <a id="bibliography_57" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MDE0ODU3cWZadVpzRnl2aFVidlBJU0hUZXJHNEg5bk1xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[57]</b> 艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS 20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.
                            </a>
                        </p>
                        <p id="116">
                            <a id="bibliography_58" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy hubs for the future">

                                <b>[58]</b> GEIDL M, KOEPPEL G, FAVRE-PERROD P, et al.Energy hubs for the future[J].IEEE Power and Energy Magazine, 2007, 5 (1) :24-30.
                            </a>
                        </p>
                        <p id="118">
                            <a id="bibliography_59" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100764015&amp;v=MTY3MjJvV2JoVT1OaWZPZmJLN0h0RE9ybzlGWSswTERIMDhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJMQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[59]</b> CHICCO G, MANCARELLA P.Matrix modelling of small-scale trigeneration systems and application to operational optimization[J].Energy, 2009, 34 (3) :261-273.
                            </a>
                        </p>
                        <p id="120">
                            <a id="bibliography_60" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201808009&amp;v=MTE3MDJyQmZiRzRIOW5NcDQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYnZQSVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[60]</b> 郭尊, 李庚银, 周明, 等.计及综合需求响应的商业园区能量枢纽优化运行[J].电网技术, 2018, 42 (8) :2439-2448.GUO Zun, LI Gengyin, ZHOU Ming, et al.Optimal operation of energy hub in business park considering integrated demand response[J].Power System Technology, 2018, 42 (8) :2439-2448.
                            </a>
                        </p>
                        <p id="122">
                            <a id="bibliography_61" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Strategic behavior of multi-energy players in electricity markets as aggregators of demand side resources using a bi-level approach">

                                <b>[61]</b> YAZDANI-DAMAVANDI M, NEYESTANI N, SHAFIE-KHAH M, et al.Strategic behavior of multi-energy players in electricity markets as aggregators of demand side resources using a bi-level approach[J].IEEE Transactions on Power Systems, 2018, 33 (1) :397-411.
                            </a>
                        </p>
                        <p id="124">
                            <a id="bibliography_62" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813015&amp;v=MDI3MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYnZQSVNIVGVyRzRIOW5Ockk5RVlZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[62]</b> 刘凡, 别朝红, 刘诗雨, 等.能源互联网市场体系设计、交易机制和关键问题[J].电力系统自动化, 2018, 42 (13) :108-117.DOI:10.7500/AEPS20180129009.LIU Fan, BIE Zhaohong, LIU Shiyu, et al.Framework design, transaction mechanism and key issues of Energy Internet market[J].Automation of Electric Power Systems, 2018, 42 (13) :108-117.DOI:10.7500/AEPS20180129009.
                            </a>
                        </p>
                        <p id="126">
                            <a id="bibliography_63" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201604001&amp;v=MjA2ODdmWnVac0Z5dmhVYnZQS0NMZlliRzRIOWZNcTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[63]</b> 袁勇, 王飞跃.区块链技术发展现状与展望[J].自动化学报, 2016, 42 (4) :481-494.YUAN Yong, WANG Feiyue.Blockchain:the state of the art and future trends[J].Acta Automatica Sinica, 2016, 42 (4) :481-494.
                            </a>
                        </p>
                        <p id="128">
                            <a id="bibliography_64" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612002&amp;v=MjQwNDhadVpzRnl2aFVidlBJVHJCZmJHNEg5Zk5yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[64]</b> 邰雪, 孙宏斌, 郭庆来.能源互联网中基于区块链的电力交易和阻塞管理方法[J].电网技术, 2016, 40 (12) :3630-3638.TAI Xue, SUN Hongbin, GUO Qinglai.Electricity transactions and congestion management based on blockchain in energy internet[J].Power System Technology, 2016, 40 (12) :3630-3638.
                            </a>
                        </p>
                        <p id="130">
                            <a id="bibliography_65" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multiagent-based transactive energy framework for distribution systems with smart microgrids">

                                <b>[65]</b> KUMAR NUNNA H S V S, SRINIVASAN D.Multiagent-based transactive energy framework for distribution systems with smart microgrids[J].IEEE Transactions on Industrial Informatics, 2017, 13 (5) :2241-2250.
                            </a>
                        </p>
                        <p id="132">
                            <a id="bibliography_66" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724019&amp;v=Mjk3NDNVUjdxZlp1WnNGeXZoVWJ2UElTSFRlckc0SDliT3E0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[66]</b> 曾嘉志, 赵雄飞, 李静, 等.用电侧市场放开下的电力市场多主体博弈[J].电力系统自动化, 2017, 41 (24) :129-136.DOI:10.7500/AEPS20170616005.ZENG Jiazhi, ZHAO Xiongfei, LI Jing, et al.Game among multiple entities in electricity market with liberalization of power demand side market[J].Automation of Electric Power Systems, 2017, 41 (24) :129-136.DOI:10.7500/AEPS 20170616005.
                            </a>
                        </p>
                        <p id="134">
                            <a id="bibliography_67" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTFZ200824018&amp;v=MDg4MzBuT3E0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVWJ2UFBUbk5kTEc0SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[67]</b> 刘贞, 张希良, 何建坤.实验经济学中多主体博弈仿真框架研究[J].系统仿真学报, 2008, 20 (24) :6658-6663.LIU Zhen, ZHANG Xiliang, HE Jiankun.Study on simulation frame for multi-agent game in experimental economics[J].Journal of System Simulation, 2008, 20 (24) :6658-6663.
                            </a>
                        </p>
                        <p id="136">
                            <a id="bibliography_68" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Resilient transactive control in microgrids under dynamic load altering attacks">

                                <b>[68]</b> BARON-PRADA E, OSORIO E, MOJICA-NAVA E.Resilient transactive control in microgrids under dynamic load altering attacks[C]// 2017 IEEE 3rd Colombian Conference on Automatic Control (CCAC) , October 18-20, 2017, Cartagena, Colombia:1-5.
                            </a>
                        </p>
                        <p id="138">
                            <a id="bibliography_69" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cost-benefit analysis for proactive consumers in a microgrid for transactive energy management systems">

                                <b>[69]</b> AMIN U, HOSSAIN M J, LU J, et al.Cost-benefit analysis for proactive consumers in a microgrid for transactive energy management systems[C]// Australasian Universities Power Engineering Conference (AUPEC) , September 25-28, 2016, Brisbane, Australia:1-6.
                            </a>
                        </p>
                        <p id="140">
                            <a id="bibliography_70" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-agent transactive energy management system considering high levels of renewable energy source and electric vehicles">

                                <b>[70]</b> DIVSHALI P H, CHOI B J, LIANG H.Multi-agent transactive energy management system considering high levels of renewable energy source and electric vehicles[J].IET Generation, Transmission &amp; Distribution, 2017, 11 (15) :3713-3721.
                            </a>
                        </p>
                        <p id="142">
                            <a id="bibliography_71" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Application of network-constrained transactive control to electric vehicle charging for secure grid operation">

                                <b>[71]</b> HU J, YANG G, BINDNER H W, et al.Application of network-constrained transactive control to electric vehicle charging for secure grid operation[J].IEEE Transactions on Sustainable Energy, 2017, 8 (2) :505-515.
                            </a>
                        </p>
                        <p id="144">
                            <a id="bibliography_72" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transactive control for efficient operation of commercial buildings">

                                <b>[72]</b> RAMDASPALLI S, PIPATTANASOMPORN M, KUZLU M, et al.Transactive control for efficient operation of commercial buildings[C]// IEEE PES Innovative Smart Grid Technologies Conference Europe (ISGT-Europe) , October 9-12, 2016, Ljubljana, Slovenia:1-5.
                            </a>
                        </p>
                        <p id="146">
                            <a id="bibliography_73" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Economic power schedule and transactive energy through an intelligent centralized energy management system for a DC residential distribution system">

                                <b>[73]</b> YUE Jingpeng, HU Zhijian, LI Chendan, et al.Economic power schedule and transactive energy through an intelligent centralized energy management system for a DC residential distribution system[J].Energies, 2017, 10 (7) :1-14.
                            </a>
                        </p>
                        <p id="148">
                            <a id="bibliography_74" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Simulation study of transactive control strategies for residential HVAC systems">

                                <b>[74]</b> ADHIKARI R, PIPATTANASOMPORN M, KUZLU M, et al.Simulation study of transactive control strategies for residential HVAC systems[C]// IEEE PES Innovative Smart Grid Technologies Conference Europe (ISGT-Europe) , October 9-12, 2016, Ljubljana, Slovenia:1-5.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914005" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914005&amp;v=Mjg1MDVyRzRIOWpOcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhVYnZNSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

