

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136528488693750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914006%26RESULT%3d1%26SIGN%3d2SCy6kV%252fEAUnZckVW9vNDr69GbM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914006&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914006&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914006&amp;v=MTIyOTlLSVNIVGVyRzRIOWpOcTQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#128" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#132" data-title="&lt;b&gt;1&lt;/b&gt; 区域能源互联网综合评价基本流程 "><b>1</b> 区域能源互联网综合评价基本流程</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#134" data-title="1) 区域能源互联网综合评价指标群构建与提炼:">1) 区域能源互联网综合评价指标群构建与提炼:</a></li>
                                                <li><a href="#137" data-title="2) 综合评价方法选取:">2) 综合评价方法选取:</a></li>
                                                <li><a href="#139" data-title="3) 评价标准构建:">3) 评价标准构建:</a></li>
                                                <li><a href="#141" data-title="4) 评价计算:">4) 评价计算:</a></li>
                                                <li><a href="#143" data-title="5) 归一化处理与权重设置:">5) 归一化处理与权重设置:</a></li>
                                                <li><a href="#145" data-title="6) 综合评价与结论:">6) 综合评价与结论:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#147" data-title="&lt;b&gt;2&lt;/b&gt; 技术性指标与存在问题 "><b>2</b> 技术性指标与存在问题</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#149" data-title="&lt;b&gt;2.1&lt;/b&gt; 供能可靠性指标"><b>2.1</b> 供能可靠性指标</a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;2.2&lt;/b&gt; 综合能效指标"><b>2.2</b> 综合能效指标</a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;2.3&lt;/b&gt; 供能质量指标"><b>2.3</b> 供能质量指标</a></li>
                                                <li><a href="#193" data-title="&lt;b&gt;2.4&lt;/b&gt; 供能网络损耗指标"><b>2.4</b> 供能网络损耗指标</a></li>
                                                <li><a href="#211" data-title="&lt;b&gt;2.5&lt;/b&gt; 需求侧互动性指标"><b>2.5</b> 需求侧互动性指标</a></li>
                                                <li><a href="#214" data-title="&lt;b&gt;2.6&lt;/b&gt; 储能/能源转换环节效能指标"><b>2.6</b> 储能/能源转换环节效能指标</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#225" data-title="&lt;b&gt;3&lt;/b&gt; 经济性和社会性指标 "><b>3</b> 经济性和社会性指标</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#227" data-title="&lt;b&gt;3.1&lt;/b&gt; 经济性评价指标"><b>3.1</b> 经济性评价指标</a></li>
                                                <li><a href="#238" data-title="&lt;b&gt;3.2&lt;/b&gt; 社会性评价指标"><b>3.2</b> 社会性评价指标</a></li>
                                                <li><a href="#266" data-title="&lt;b&gt;3.3&lt;/b&gt; 经济性和社会性指标存在问题"><b>3.3</b> 经济性和社会性指标存在问题</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#268" data-title="&lt;b&gt;4&lt;/b&gt; 评价方法 "><b>4</b> 评价方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#278" data-title="&lt;b&gt;5&lt;/b&gt; 区域能源互联网综合评价关键技术 "><b>5</b> 区域能源互联网综合评价关键技术</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#280" data-title="1) 区域能源互联网综合评价指标体系:">1) 区域能源互联网综合评价指标体系:</a></li>
                                                <li><a href="#283" data-title="2) 指标互补替代性和协同评价方法:">2) 指标互补替代性和协同评价方法:</a></li>
                                                <li><a href="#285" data-title="3) 基于数据驱动的综合评价方法:">3) 基于数据驱动的综合评价方法:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#287" data-title="&lt;b&gt;6&lt;/b&gt; 总结与展望 "><b>6</b> 总结与展望</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#136" data-title="&lt;b&gt;图1 区域能源互联网综合评价流程&lt;/b&gt;"><b>图1 区域能源互联网综合评价流程</b></a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;表1 天然气技术指标&lt;/b&gt;"><b>表1 天然气技术指标</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MjM5ODdmWnVac0Z5dmhWci9LSVNIVGVyRzRIOVRNcUk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 周孝信, 曾嵘, 高峰, 等.能源互联网的发展现状与展望[J].中国科学:信息科学, 2017, 42 (2) :149-170.ZHOU Xiaoxin, ZENG Rong, GAO Feng, et al.Development status and prospects of the energy internet[J].SCIENTIA SINICA Informationis, 2017, 42 (2) :149-170." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=PZKX201702001&amp;v=MDUwNzdCdEdGckNVUjdxZlp1WnNGeXZoVnIvS05UZkFkckc0SDliTXJZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         周孝信, 曾嵘, 高峰, 等.能源互联网的发展现状与展望[J].中国科学:信息科学, 2017, 42 (2) :149-170.ZHOU Xiaoxin, ZENG Rong, GAO Feng, et al.Development status and prospects of the energy internet[J].SCIENTIA SINICA Informationis, 2017, 42 (2) :149-170.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" HUANG A Q, CROW M L, HEYDT G T, et al.The future renewable electric energy delivery and management (FREEDM) system:the energy internet[J].Proceedings of the IEEE, 2011, 99 (1) :133-148." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The Future Renewable Electric Energy Delivery and Management (FREEDM) System: The Energy Internet">
                                        <b>[3]</b>
                                         HUANG A Q, CROW M L, HEYDT G T, et al.The future renewable electric energy delivery and management (FREEDM) system:the energy internet[J].Proceedings of the IEEE, 2011, 99 (1) :133-148.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" BLOCK C, BOMARIUS F, BRETSCHNEIDER P, et al.Internet of energy-ICT for energy markets of the future[R].2010." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Internet of energy-ICT for energy markets of the future">
                                        <b>[4]</b>
                                         BLOCK C, BOMARIUS F, BRETSCHNEIDER P, et al.Internet of energy-ICT for energy markets of the future[R].2010.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" NECESSITY S A.The German roadmap E-Energy/Smart Grids 2.0[R].2013." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The German roadmap E-Energy/Smart Grids 2.0">
                                        <b>[5]</b>
                                         NECESSITY S A.The German roadmap E-Energy/Smart Grids 2.0[R].2013.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" Government of Canada.Combining our energies:integrated energy systems for Canadian communities[EB/OL].[2018-10-10].http://publications.gc.ca/collections/collection_2009/parl/xc49-402-1-1-01e.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Combining our energies-integrated energy systems for Canadian communities[R/OL]">
                                        <b>[6]</b>
                                         Government of Canada.Combining our energies:integrated energy systems for Canadian communities[EB/OL].[2018-10-10].http://publications.gc.ca/collections/collection_2009/parl/xc49-402-1-1-01e.pdf.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" Natural Resources Canada.Integrated community energy solutions—a roadmap for action[EB/OL].[2018-10-10].http://oee.nrcan.gc.ca/sites/oee.nrcan.gc.ca/files/pdf/publica-tions/cem-eme/ices_e.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated community energy solutions—a roadmap for action">
                                        <b>[7]</b>
                                         Natural Resources Canada.Integrated community energy solutions—a roadmap for action[EB/OL].[2018-10-10].http://oee.nrcan.gc.ca/sites/oee.nrcan.gc.ca/files/pdf/publica-tions/cem-eme/ices_e.pdf.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" NAKANISHI H.Japan’s approaches to smart community[EB/OL].[2018-10-10].http://www.ieee-smartgridcomm.org/2010/downloads/Keynotes/nist.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Japan&amp;#39;&amp;#39;s approaches to smart community">
                                        <b>[8]</b>
                                         NAKANISHI H.Japan’s approaches to smart community[EB/OL].[2018-10-10].http://www.ieee-smartgridcomm.org/2010/downloads/Keynotes/nist.pdf.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" Tokyo Gas.Challenge for the future society:smart energy network[EB/OL].[2018-10-10].http://www.tokyo-gas.co.jp/techno/challenge/002_e.html." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Challenge for the future society:smart energy network">
                                        <b>[9]</b>
                                         Tokyo Gas.Challenge for the future society:smart energy network[EB/OL].[2018-10-10].http://www.tokyo-gas.co.jp/techno/challenge/002_e.html.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" >
                                        <b>[10]</b>
                                     中国工程科技发展战略研究院.2018中国战略性新兴产业发展报告[M].北京:科学出版社, 2017.Chinese Academy of Engineering Science and Technology Development Strategy.2018 China strategic emerging industry development report[M].Beijing:Science Press, 2017.</a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MTY1ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS0lTSFRlckc0SDlUTnBvOUZaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MjYwNDc0SDlYTnFvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS0lTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 马钊, 周孝信, 尚宇炜, 等.能源互联网概念、关键技术及发展模式探索[J].电网技术, 2015, 39 (11) :3014-3022.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al.Exploring the concept, key technologies and development model of energy internet[J].Power System Technology, 2015, 39 (11) :3014-3022." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511003&amp;v=MjYwMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0tJVHJCZmJHNEg5VE5ybzlGWjRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         马钊, 周孝信, 尚宇炜, 等.能源互联网概念、关键技术及发展模式探索[J].电网技术, 2015, 39 (11) :3014-3022.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al.Exploring the concept, key technologies and development model of energy internet[J].Power System Technology, 2015, 39 (11) :3014-3022.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 曾鸣, 杨雍琦, 刘敦楠, 等.能源互联网“源-网-荷-储”协调优化运营模式及关键技术[J].电网技术, 2016, 40 (1) :114-124.ZENG Ming, YANG Yongqi, LIU Dunnan, et al.“Generation-grid-load-storage” coordinative optimal operation mode of energy internet and key technologies[J].Power System Technology, 2016, 40 (1) :114-124." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601022&amp;v=MDA5MDRmYkc0SDlmTXJvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS0lUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         曾鸣, 杨雍琦, 刘敦楠, 等.能源互联网“源-网-荷-储”协调优化运营模式及关键技术[J].电网技术, 2016, 40 (1) :114-124.ZENG Ming, YANG Yongqi, LIU Dunnan, et al.“Generation-grid-load-storage” coordinative optimal operation mode of energy internet and key technologies[J].Power System Technology, 2016, 40 (1) :114-124.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 文劲宇, 方家琨.能源互联网中的关键设备与支撑技术[J].南方电网技术, 2016, 10 (3) :1-10.WEN Jinyu, FANG Jiakun.Key facilities and supportive technologies in energy internet[J].Southern Power System Technology, 2016, 10 (3) :1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201603001&amp;v=MjE3NzN5dmhWci9LS3l2UGViRzRIOWZNckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         文劲宇, 方家琨.能源互联网中的关键设备与支撑技术[J].南方电网技术, 2016, 10 (3) :1-10.WEN Jinyu, FANG Jiakun.Key facilities and supportive technologies in energy internet[J].Southern Power System Technology, 2016, 10 (3) :1-10.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 陈启鑫, 刘敦楠, 林今, 等.能源互联网的商业模式与市场机制 (一) [J].电网技术, 2015, 39 (11) :3050-3056.CHEN Qixin, LIU Dunnan, LIN Jin, et al.Business models and market mechanisms of energy internet (1) [J].Power System Technology, 2015, 39 (11) :3050-3056." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511009&amp;v=MDQ5MTZWci9LSVRyQmZiRzRIOVROcm85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         陈启鑫, 刘敦楠, 林今, 等.能源互联网的商业模式与市场机制 (一) [J].电网技术, 2015, 39 (11) :3050-3056.CHEN Qixin, LIU Dunnan, LIN Jin, et al.Business models and market mechanisms of energy internet (1) [J].Power System Technology, 2015, 39 (11) :3050-3056.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 陈启鑫, 刘敦楠, 林今, 等.能源互联网的商业模式与市场机制 (二) [J].电网技术, 2015, 39 (11) :3057-3063.CHEN Qixin, LIU Dunnan, LIN Jin, et al.Business models and market mechanisms of energy internet (2) [J].Power System Technology, 2015, 39 (11) :3057-3063." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511010&amp;v=MjUwMzZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS0lUckJmYkc0SDlUTnJvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         陈启鑫, 刘敦楠, 林今, 等.能源互联网的商业模式与市场机制 (二) [J].电网技术, 2015, 39 (11) :3057-3063.CHEN Qixin, LIU Dunnan, LIN Jin, et al.Business models and market mechanisms of energy internet (2) [J].Power System Technology, 2015, 39 (11) :3057-3063.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 宋永华, 林今, 胡泽春, 等.能源局域网:物理架构、运行模式与市场机制[J].中国电机工程学报, 2016, 36 (21) :5776-5787.SONG Yonghua, LIN Jin, HU Zechun, et al.Energy distribution network:infrastructure, operation mode and market mechanism[J].Proceedings of the CSEE, 2016, 36 (21) :5776-5787." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201621009&amp;v=MTQxNTgvS1B5clBiYkc0SDlmT3JvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         宋永华, 林今, 胡泽春, 等.能源局域网:物理架构、运行模式与市场机制[J].中国电机工程学报, 2016, 36 (21) :5776-5787.SONG Yonghua, LIN Jin, HU Zechun, et al.Energy distribution network:infrastructure, operation mode and market mechanism[J].Proceedings of the CSEE, 2016, 36 (21) :5776-5787.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 丁一, 江艺宝, 宋永华, 等.能源互联网风险评估研究综述 (一) :物理层面[J].中国电机工程学报, 2016, 36 (14) :3806-3816.DING Yi, JIANG Yibao, SONG Yonghua, et al.Review of risk assessment for energy internet, Part Ⅰ:physical level[J].Proceedings of the CSEE, 2016, 36 (14) :3806-3816." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614013&amp;v=MDc1NzQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LUHlyUGJiRzRIOWZOcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         丁一, 江艺宝, 宋永华, 等.能源互联网风险评估研究综述 (一) :物理层面[J].中国电机工程学报, 2016, 36 (14) :3806-3816.DING Yi, JIANG Yibao, SONG Yonghua, et al.Review of risk assessment for energy internet, Part Ⅰ:physical level[J].Proceedings of the CSEE, 2016, 36 (14) :3806-3816.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 江艺宝, 宋永华, 丁一, 等.能源互联网风险评估研究综述 (二) :信息及市场层面[J].中国电机工程学报, 2016, 36 (15) :4023-4033.JIANG Yibao, SONG Yonghua, DING Yi, et al.Review of risk assessment for energy internet, Part II:information and market level[J].Proceedings of the CSEE, 2016, 36 (15) :4023-4033." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201615002&amp;v=MzAyNzR6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS1B5clBiYkc0SDlmTnFvOUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         江艺宝, 宋永华, 丁一, 等.能源互联网风险评估研究综述 (二) :信息及市场层面[J].中国电机工程学报, 2016, 36 (15) :4023-4033.JIANG Yibao, SONG Yonghua, DING Yi, et al.Review of risk assessment for energy internet, Part II:information and market level[J].Proceedings of the CSEE, 2016, 36 (15) :4023-4033.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 别朝红, 王旭, 胡源.能源互联网规划研究综述及展望[J].中国电机工程学报, 2017, 37 (22) :6445-6462.BIE Zhaohong, WANG Xu, HU Yuan.Review and prospect of planning of energy internet[J].Proceedings of the CSEE, 2017, 37 (22) :6445-6462." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201722001&amp;v=MTg5MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LUHlyUGJiRzRIOWJPclk5RlpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         别朝红, 王旭, 胡源.能源互联网规划研究综述及展望[J].中国电机工程学报, 2017, 37 (22) :6445-6462.BIE Zhaohong, WANG Xu, HU Yuan.Review and prospect of planning of energy internet[J].Proceedings of the CSEE, 2017, 37 (22) :6445-6462.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3305.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J].Proceedings of the CSEE, 2016, 36 (12) :3292-3305." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612020&amp;v=MzAwNTlLUHlyUGJiRzRIOWZOclk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3305.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J].Proceedings of the CSEE, 2016, 36 (12) :3292-3305.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 王毅, 张宁, 康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报, 2015, 35 (22) :5669-5681.WANG Yi, ZHANG Ning, KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE, 2015, 35 (22) :5669-5681." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522001&amp;v=MDAzMDc0SDlUT3JZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS1B5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         王毅, 张宁, 康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报, 2015, 35 (22) :5669-5681.WANG Yi, ZHANG Ning, KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE, 2015, 35 (22) :5669-5681.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 邵成成, 王锡凡, 王秀丽, 等.多能源系统分析规划初探[J].中国电机工程学报, 2016, 36 (14) :3817-3828.SHAO Chengcheng, WANG Xifan, WANG Xiuli, et al.Probe into analysis and planning of multi-energy systems[J].Proceedings of the CSEE, 2016, 36 (14) :3817-3828." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614014&amp;v=MjgxMTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LUHlyUGJiRzRIOWZOcTQ5RVlJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         邵成成, 王锡凡, 王秀丽, 等.多能源系统分析规划初探[J].中国电机工程学报, 2016, 36 (14) :3817-3828.SHAO Chengcheng, WANG Xifan, WANG Xiuli, et al.Probe into analysis and planning of multi-energy systems[J].Proceedings of the CSEE, 2016, 36 (14) :3817-3828.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 邱均平, 文庭孝, 等.评价学:理论&#183;方法&#183;实践[M].北京:科学出版社, 2010.QIU Junping, WEN Tingxiao, et al.Evaluation science:theory, method and practice[M].Beijing:Science Press, 2010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030274458001&amp;v=MDE4NDZublU3ek1KVjRXWEZxekdiTzdIdFBMcTR0QWJPc1BEUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         邱均平, 文庭孝, 等.评价学:理论&#183;方法&#183;实践[M].北京:科学出版社, 2010.QIU Junping, WEN Tingxiao, et al.Evaluation science:theory, method and practice[M].Beijing:Science Press, 2010.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 徐宪东, 贾宏杰, 靳小龙, 等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报, 2015, 35 (14) :3634-3642.XU Xiandong, JIA Hongjie, JIN Xiaolong, et al.Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J].Proceedings of the CSEE, 2015, 35 (14) :3634-3642." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514019&amp;v=MTIyMTdCdEdGckNVUjdxZlp1WnNGeXZoVnIvS1B5clBiYkc0SDlUTnE0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         徐宪东, 贾宏杰, 靳小龙, 等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报, 2015, 35 (14) :3634-3642.XU Xiandong, JIA Hongjie, JIN Xiaolong, et al.Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J].Proceedings of the CSEE, 2015, 35 (14) :3634-3642.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" SUN Q, CHEN Y.Multi-energy flow calculation method for We-Energy based energy internet[C]// IEEE International Conference on Energy Internet (ICEI) , April 17-21, 2017, Beijing, China:30p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-energy flow calculation method for We-Energy based energy internet">
                                        <b>[27]</b>
                                         SUN Q, CHEN Y.Multi-energy flow calculation method for We-Energy based energy internet[C]// IEEE International Conference on Energy Internet (ICEI) , April 17-21, 2017, Beijing, China:30p.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 李更丰, 别朝红, 王睿豪, 等.综合能源系统可靠性评估的研究现状及展望[J].高电压技术, 2017, 43 (1) :114-121.LI Gengfeng, BIE Zhaohong, WANG Ruihao, et al.Research status and prospects on reliability evaluation of integrated energy system[J].High Voltage Engineering, 2017, 43 (1) :114-121." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201701016&amp;v=MjQ4MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LSWluU1pMRzRIOWJNcm85RVlvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         李更丰, 别朝红, 王睿豪, 等.综合能源系统可靠性评估的研究现状及展望[J].高电压技术, 2017, 43 (1) :114-121.LI Gengfeng, BIE Zhaohong, WANG Ruihao, et al.Research status and prospects on reliability evaluation of integrated energy system[J].High Voltage Engineering, 2017, 43 (1) :114-121.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 陈柏森, 廖清芬, 刘涤尘, 等.区域综合能源系统的综合评估指标与方法[J].电力系统自动化, 2018, 42 (4) :174-182.DOI:10.7500/AEPS20170605005.CHEN Baisen, LIAO Qingfen, LIU Dichen, et al.Comprehensive evaluation indices and methods for regional integrated energy system[J].Automation of Electric Power System, 2018, 42 (4) :174-182.DOI:10.7500/AEPS 20170605005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804024&amp;v=Mjk1MTJGeXZoVnIvS0lTSFRlckc0SDluTXE0OUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         陈柏森, 廖清芬, 刘涤尘, 等.区域综合能源系统的综合评估指标与方法[J].电力系统自动化, 2018, 42 (4) :174-182.DOI:10.7500/AEPS20170605005.CHEN Baisen, LIAO Qingfen, LIU Dichen, et al.Comprehensive evaluation indices and methods for regional integrated energy system[J].Automation of Electric Power System, 2018, 42 (4) :174-182.DOI:10.7500/AEPS 20170605005.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" 陈炽野, 文亚凤, 刘自发, 等.含有多种分布式电源的配电网综合评估方法[J].电力建设, 2015, 36 (1) :128-135.CHEN Zhiye, WEN Yafeng, LIU Zifa, et al.Comprehensive evaluation method of distribution network including various types of distributed generation[J].Electric Power Construction, 2015, 36 (1) :128-135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201501023&amp;v=MDYzMTJybzlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0tJU0hCZmJHNEg5VE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         陈炽野, 文亚凤, 刘自发, 等.含有多种分布式电源的配电网综合评估方法[J].电力建设, 2015, 36 (1) :128-135.CHEN Zhiye, WEN Yafeng, LIU Zifa, et al.Comprehensive evaluation method of distribution network including various types of distributed generation[J].Electric Power Construction, 2015, 36 (1) :128-135.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" 梁惠施, 程林, 刘思革.基于蒙特卡罗模拟的含微网配电网可靠性评估[J].电网技术, 2011, 35 (10) :76-81.LIANG Huishi, CHENG Lin, LIU Sige.Monte Carlo simulation based reliability evaluation of distribution system containing microgrids[J].Power System Technology, 2011, 35 (10) :76-81." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201110015&amp;v=MjY2NzZxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0tJVHJCZmJHNEg5RE5yNDlFWVlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         梁惠施, 程林, 刘思革.基于蒙特卡罗模拟的含微网配电网可靠性评估[J].电网技术, 2011, 35 (10) :76-81.LIANG Huishi, CHENG Lin, LIU Sige.Monte Carlo simulation based reliability evaluation of distribution system containing microgrids[J].Power System Technology, 2011, 35 (10) :76-81.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" 姜江枫, 丁涛, 寇宇, 等.基于多范式建模的能源互联网可靠性评估[J].陕西电力, 2015, 43 (12) :6-9.JIANG Jiangfeng, DING Tao, KOU Yu, et al.Reliability assessment of energy internet based on multi-paradigm modeling[J].Shaanxi Electric Power, 2015, 43 (12) :6-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XBDJ201512002&amp;v=MzEyODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LUFMvUFpMRzRIOVROclk5RlpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         姜江枫, 丁涛, 寇宇, 等.基于多范式建模的能源互联网可靠性评估[J].陕西电力, 2015, 43 (12) :6-9.JIANG Jiangfeng, DING Tao, KOU Yu, et al.Reliability assessment of energy internet based on multi-paradigm modeling[J].Shaanxi Electric Power, 2015, 43 (12) :6-9.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" 余娟, 马梦楠, 郭林, 等.含电转气的电-气互联系统可靠性评估[J].中国电机工程学报, 2018, 38 (3) :708-715.YU Juan, MA Mengnan, GUO Lin, et al.Reliability evaluation of integrated electrical and natural-gas system with power-to-gas[J].Proceedings of the CSEE, 2018, 38 (3) :708-715." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201803005&amp;v=MTcxNzZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS1B5clBiYkc0SDluTXJJOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         余娟, 马梦楠, 郭林, 等.含电转气的电-气互联系统可靠性评估[J].中国电机工程学报, 2018, 38 (3) :708-715.YU Juan, MA Mengnan, GUO Lin, et al.Reliability evaluation of integrated electrical and natural-gas system with power-to-gas[J].Proceedings of the CSEE, 2018, 38 (3) :708-715.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" 王彬, 何光宇, 梅生伟, 等.智能电网评估指标体系的构建方法[J].电力系统自动化, 2011, 35 (23) :1-5.WANG Bin, HE Guangyu, MEI Shengwei, et al.Construction method of smart grid’s assessment index system[J].Automation of Electric Power Systems, 2011, 35 (23) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201123000&amp;v=MTA0NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0tJU0hUZXJHNEg5RE9ySTlGWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[34]</b>
                                         王彬, 何光宇, 梅生伟, 等.智能电网评估指标体系的构建方法[J].电力系统自动化, 2011, 35 (23) :1-5.WANG Bin, HE Guangyu, MEI Shengwei, et al.Construction method of smart grid’s assessment index system[J].Automation of Electric Power Systems, 2011, 35 (23) :1-5.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" title=" 刘苑红, 信诚, 王浩国, 等.智能配电网技术经济综合评价指标体系与方法[J].电气应用, 2014, 33 (11) :22-26.LIU Yuanhong, XIN Cheng, WANG Haoguo, et al.Index system and method for comprehensive evaluation of technology and economy of intelligent distribution network[J].Electrotechnical Application, 2014, 33 (11) :22-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJZ201411011&amp;v=MTYwNjBGckNVUjdxZlp1WnNGeXZoVnIvS0lTckJkTEc0SDlYTnJvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[35]</b>
                                         刘苑红, 信诚, 王浩国, 等.智能配电网技术经济综合评价指标体系与方法[J].电气应用, 2014, 33 (11) :22-26.LIU Yuanhong, XIN Cheng, WANG Haoguo, et al.Index system and method for comprehensive evaluation of technology and economy of intelligent distribution network[J].Electrotechnical Application, 2014, 33 (11) :22-26.
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" title=" 张涛, 朱彤, 高乃平, 等.分布式冷热电能源系统优化设计及多指标综合评价方法的研究[J].中国电机工程学报, 2015, 35 (14) :3706-3713.ZHANG Tao, ZHU Tong, GAO Naiping, et al.Optimization design and multi-criteria comprehensive evaluation method of combined cooling heating and power system[J].Proceedings of the CSEE, 2015, 35 (14) :3706-3713." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514028&amp;v=MjAwMTh0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LUHlyUGJiRzRIOVROcTQ5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[36]</b>
                                         张涛, 朱彤, 高乃平, 等.分布式冷热电能源系统优化设计及多指标综合评价方法的研究[J].中国电机工程学报, 2015, 35 (14) :3706-3713.ZHANG Tao, ZHU Tong, GAO Naiping, et al.Optimization design and multi-criteria comprehensive evaluation method of combined cooling heating and power system[J].Proceedings of the CSEE, 2015, 35 (14) :3706-3713.
                                    </a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_37" title=" 薛屹洵, 郭庆来, 孙宏斌, 等.面向多能协同园区的能源综合利用率指标[J].电力自动化设备, 2017, 37 (6) :117-123.XUE Yixun, GUO Qinglai, SUN Hongbin, et al.Comprehensive energy utilization rate for park-level integrated energy system [J].Electric Power Automation Equipment, 2017, 37 (6) :117-123." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706018&amp;v=MzA5MDZHNEg5Yk1xWTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0tJU0hSZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[37]</b>
                                         薛屹洵, 郭庆来, 孙宏斌, 等.面向多能协同园区的能源综合利用率指标[J].电力自动化设备, 2017, 37 (6) :117-123.XUE Yixun, GUO Qinglai, SUN Hongbin, et al.Comprehensive energy utilization rate for park-level integrated energy system [J].Electric Power Automation Equipment, 2017, 37 (6) :117-123.
                                    </a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_38" title=" HAFEZ O, BHATTACHARYA K.Optimal planning and design of a renewable energy based supply system for microgrids[J].Renewable Energy, 2012, 45 (3) :7-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501562934&amp;v=MTkwOTRubFVyM0lJMW9SYWhBPU5pZk9mYks3SHRETnFvOUVZZTBOQlg4OW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[38]</b>
                                         HAFEZ O, BHATTACHARYA K.Optimal planning and design of a renewable energy based supply system for microgrids[J].Renewable Energy, 2012, 45 (3) :7-15.
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_39" title=" LEE B, KYOUNG M K, GOH Y.Unified power quality index using ideal AHP[C]// International Conference on Harmonics and Quality of Power, September 28-30, 2008, Wollongong, Australia." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Unified power quality index using ideal AHP">
                                        <b>[39]</b>
                                         LEE B, KYOUNG M K, GOH Y.Unified power quality index using ideal AHP[C]// International Conference on Harmonics and Quality of Power, September 28-30, 2008, Wollongong, Australia.
                                    </a>
                                </li>
                                <li id="80">


                                    <a id="bibliography_40" title=" 付学谦, 孙宏斌, 郭庆来, 等.能源互联网供能质量综合评估[J].电力自动化设备, 2016, 36 (10) :1-7.FU Xueqian, SUN Hongbin, GUO Qinglai, et al.Comprehensive evaluation of energy quality for energy internet[J].Electric Power Automation Equipment, 2016, 36 (10) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201610001&amp;v=MDMwOTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LSVNIUmZiRzRIOWZOcjQ5RlpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[40]</b>
                                         付学谦, 孙宏斌, 郭庆来, 等.能源互联网供能质量综合评估[J].电力自动化设备, 2016, 36 (10) :1-7.FU Xueqian, SUN Hongbin, GUO Qinglai, et al.Comprehensive evaluation of energy quality for energy internet[J].Electric Power Automation Equipment, 2016, 36 (10) :1-7.
                                    </a>
                                </li>
                                <li id="82">


                                    <a id="bibliography_41" title=" 李洋, 吴鸣, 周海明, 等.基于全能流模型的区域多能源系统若干问题探讨[J].电网技术, 2015, 39 (8) :2230-2237.LI Yang, WU Ming, ZHOU Haiming, et al.Study on some key problems related to regional multi energy system based on universal flow model[J].Power System Technology, 2015, 39 (8) :2230-2237." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201508029&amp;v=MjQ1ODRSN3FmWnVac0Z5dmhWci9LSVRyQmZiRzRIOVRNcDQ5SGJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[41]</b>
                                         李洋, 吴鸣, 周海明, 等.基于全能流模型的区域多能源系统若干问题探讨[J].电网技术, 2015, 39 (8) :2230-2237.LI Yang, WU Ming, ZHOU Haiming, et al.Study on some key problems related to regional multi energy system based on universal flow model[J].Power System Technology, 2015, 39 (8) :2230-2237.
                                    </a>
                                </li>
                                <li id="84">


                                    <a id="bibliography_42" title=" 王彬宇.城市中低压配电网损耗分析与降损技术选择方法[D].重庆:重庆大学, 2014.WANG Binyu.Loss analysis and loss reduction technology selection method for urban medium and low voltage distribution network[D].Chongqing:Chongqing University, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014044267.nh&amp;v=MDg2NDZPOEd0UEtxSkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0tWRjI2R3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[42]</b>
                                         王彬宇.城市中低压配电网损耗分析与降损技术选择方法[D].重庆:重庆大学, 2014.WANG Binyu.Loss analysis and loss reduction technology selection method for urban medium and low voltage distribution network[D].Chongqing:Chongqing University, 2014.
                                    </a>
                                </li>
                                <li id="86">


                                    <a id="bibliography_43" title=" 吴强, 程林, 黄河, 等.基于层次分析法的能源互联网综合能效评估方法[J].电气应用, 2017, 36 (17) :62-68.WU Qiang, CHENG Lin, HUANG He, et al.Energy internet comprehensive energy efficiency assessment method based on analytic hierarchy process[J].Electrotechnical Application, 2017, 36 (17) :62-68." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJZ201717024&amp;v=MjAyMzQ5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LSVNyQmRMRzRIOWJOcUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[43]</b>
                                         吴强, 程林, 黄河, 等.基于层次分析法的能源互联网综合能效评估方法[J].电气应用, 2017, 36 (17) :62-68.WU Qiang, CHENG Lin, HUANG He, et al.Energy internet comprehensive energy efficiency assessment method based on analytic hierarchy process[J].Electrotechnical Application, 2017, 36 (17) :62-68.
                                    </a>
                                </li>
                                <li id="88">


                                    <a id="bibliography_44" title=" 陈庭煌, 杨晓宁, 王玲, 等.天然气输差问题的分析[J].油气储运, 2003, 22 (1) :39-42.CHEN Tinghuang, YANG Xiaoning, WANG Ling, et al.Analysis on metering errors of natural gas marketing[J].Oil &amp;amp; Gas Storage and Transportation, 2003, 22 (1) :39-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YQCY200301010&amp;v=MTE4MzBMTXJvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS1BEeklkN0c0SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[44]</b>
                                         陈庭煌, 杨晓宁, 王玲, 等.天然气输差问题的分析[J].油气储运, 2003, 22 (1) :39-42.CHEN Tinghuang, YANG Xiaoning, WANG Ling, et al.Analysis on metering errors of natural gas marketing[J].Oil &amp;amp; Gas Storage and Transportation, 2003, 22 (1) :39-42.
                                    </a>
                                </li>
                                <li id="90">


                                    <a id="bibliography_45" title=" 王力勇, 宋春慧.天然气长输管道输差控制与分析[J].油气储运, 2007, 26 (4) :44-47.WANG Liyong, SONG Chunhui.Control and analysis on measurement shortage for long distance gas transmission pipeline[J].Oil &amp;amp; Gas Storage and Transportation, 2007, 26 (4) :44-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YQCY200704012&amp;v=MjQ2OTZxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0tQRHpJZDdHNEh0Yk1xNDlFWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[45]</b>
                                         王力勇, 宋春慧.天然气长输管道输差控制与分析[J].油气储运, 2007, 26 (4) :44-47.WANG Liyong, SONG Chunhui.Control and analysis on measurement shortage for long distance gas transmission pipeline[J].Oil &amp;amp; Gas Storage and Transportation, 2007, 26 (4) :44-47.
                                    </a>
                                </li>
                                <li id="92">


                                    <a id="bibliography_46" title=" 田晓翠, 董常龙, 杨正然, 等.天然气管输损耗分析与控制综述[J].当代化工, 2014, 43 (7) :1322-1325.TIAN Xiaocui, DONG Changlong, YANG Zhengran, et al.Review of analysis and control for gas loss of pipeline[J].Contemporary Chemical Industry, 2014, 43 (7) :1322-1325." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SYHH201407071&amp;v=MDMxNTlHRnJDVVI3cWZadVpzRnl2aFZyL0tOalREWnJHNEg5WE1xSTlDWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[46]</b>
                                         田晓翠, 董常龙, 杨正然, 等.天然气管输损耗分析与控制综述[J].当代化工, 2014, 43 (7) :1322-1325.TIAN Xiaocui, DONG Changlong, YANG Zhengran, et al.Review of analysis and control for gas loss of pipeline[J].Contemporary Chemical Industry, 2014, 43 (7) :1322-1325.
                                    </a>
                                </li>
                                <li id="94">


                                    <a id="bibliography_47" title=" 杨永标, 郑红娟, 霍现旭, 等.小型能源互联网多源优化综合评估技术研究[J].电器与能效管理技术, 2017 (8) :53-60.YANG Yongbiao, ZHENG Hongjuan, HUO Xianxu, et al.Research on multi-source optimization evaluation technology of small Energy Internet[J].Electrical &amp;amp; Energy Management Technology, 2017 (8) :53-60." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DYDQ201708013&amp;v=MjczODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0tJVFRQZjdHNEg5Yk1wNDlFWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[47]</b>
                                         杨永标, 郑红娟, 霍现旭, 等.小型能源互联网多源优化综合评估技术研究[J].电器与能效管理技术, 2017 (8) :53-60.YANG Yongbiao, ZHENG Hongjuan, HUO Xianxu, et al.Research on multi-source optimization evaluation technology of small Energy Internet[J].Electrical &amp;amp; Energy Management Technology, 2017 (8) :53-60.
                                    </a>
                                </li>
                                <li id="96">


                                    <a id="bibliography_48" title=" 王智冬, 李晖, 李隽, 等.智能电网的评估指标体系[J].电网技术, 2009, 33 (17) :14-18.WANG Zhidong, LI Hui, LI Jun, et al.Assessment index system for smart grids[J].Power System Technology, 2009, 33 (17) :14-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200917005&amp;v=MjcwNjViRzRIdGpOcUk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[48]</b>
                                         王智冬, 李晖, 李隽, 等.智能电网的评估指标体系[J].电网技术, 2009, 33 (17) :14-18.WANG Zhidong, LI Hui, LI Jun, et al.Assessment index system for smart grids[J].Power System Technology, 2009, 33 (17) :14-18.
                                    </a>
                                </li>
                                <li id="98">


                                    <a id="bibliography_49" title=" 孙强, 葛旭波, 刘林, 等.智能电网多属性网络层次组合评价法及其应用研究[J].电网技术, 2012, 36 (10) :49-54.SUN Qiang, GE Xubo, LIU Lin, et al.Multi-attribute network process comprehensive evaluation method for smart grid and its application[J].Power System Technology, 2012, 36 (10) :49-54." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201210012&amp;v=MDY0NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LSVRyQmZiRzRIOVBOcjQ5RVpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[49]</b>
                                         孙强, 葛旭波, 刘林, 等.智能电网多属性网络层次组合评价法及其应用研究[J].电网技术, 2012, 36 (10) :49-54.SUN Qiang, GE Xubo, LIU Lin, et al.Multi-attribute network process comprehensive evaluation method for smart grid and its application[J].Power System Technology, 2012, 36 (10) :49-54.
                                    </a>
                                </li>
                                <li id="100">


                                    <a id="bibliography_50" title=" 曾鸣, 谢兵, 闫斌杰, 等.基于多因素分析的微网综合效益评价[J].水电能源科学, 2013, 31 (12) :247-249.ZENG Ming, XIE Bing, YAN Binjie, et al.Comprehensive benefit evaluation of micro-grid based on multivariate analysis[J].Water Resources and Power, 2013, 31 (12) :247-249." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SDNY201312065&amp;v=MjE2ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LTmluRmQ3RzRIOUxOclk5RFlZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[50]</b>
                                         曾鸣, 谢兵, 闫斌杰, 等.基于多因素分析的微网综合效益评价[J].水电能源科学, 2013, 31 (12) :247-249.ZENG Ming, XIE Bing, YAN Binjie, et al.Comprehensive benefit evaluation of micro-grid based on multivariate analysis[J].Water Resources and Power, 2013, 31 (12) :247-249.
                                    </a>
                                </li>
                                <li id="102">


                                    <a id="bibliography_51" title=" 赵良, 李立理, 何博, 等.适合我国国情的智能电网评价指标体系及计算方法[J].电网技术, 2015, 39 (12) :3520-3528.ZHAO Liang, LI Lili, HE Bo, et al.Study on smart grid’s evaluation index system and calculation method suited to China’s situation[J].Power System Technology, 2015, 39 (12) :3520-3528." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201512029&amp;v=MDc1OTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS0lUckJmYkc0SDlUTnJZOUhiWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[51]</b>
                                         赵良, 李立理, 何博, 等.适合我国国情的智能电网评价指标体系及计算方法[J].电网技术, 2015, 39 (12) :3520-3528.ZHAO Liang, LI Lili, HE Bo, et al.Study on smart grid’s evaluation index system and calculation method suited to China’s situation[J].Power System Technology, 2015, 39 (12) :3520-3528.
                                    </a>
                                </li>
                                <li id="104">


                                    <a id="bibliography_52" title=" 李杨, 刘伟佳, 赵俊华, 等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术, 2016, 40 (12) :3680-3688.LI Yang, LIU Weijia, ZHAO Junhua, et al.Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J].Power System Technology, 2016, 40 (12) :3680-3688." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612008&amp;v=MDEyMDViRzRIOWZOclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[52]</b>
                                         李杨, 刘伟佳, 赵俊华, 等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术, 2016, 40 (12) :3680-3688.LI Yang, LIU Weijia, ZHAO Junhua, et al.Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J].Power System Technology, 2016, 40 (12) :3680-3688.
                                    </a>
                                </li>
                                <li id="106">


                                    <a id="bibliography_53" title=" KIENZLE F, AHCIN P, G&#214;RAN A.Valuing investments in multi-energy conversion, storage, and demand-side management systems under uncertainty[J].IEEE Transactions on Sustainable Energy, 2011, 2 (2) :194-202." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Valuing Investments in Multi-Energy Conversion, Storage, and Demand-Side Management Systems Under Uncertainty">
                                        <b>[53]</b>
                                         KIENZLE F, AHCIN P, G&#214;RAN A.Valuing investments in multi-energy conversion, storage, and demand-side management systems under uncertainty[J].IEEE Transactions on Sustainable Energy, 2011, 2 (2) :194-202.
                                    </a>
                                </li>
                                <li id="108">


                                    <a id="bibliography_54" title=" 杨琦, 马世英, 唐晓骏, 等.微电网规划评价指标体系构建与应用[J].电力系统自动化, 2012, 36 (9) :13-17.YANG Qi, MA Shiying, TANG Xiaojun, et al.Evaluation index system construction and application of microgrid planning[J].Automation of Electric Power Systems, 2012, 36 (9) :13-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201209002&amp;v=MTEzOTJGeXZoVnIvS0lTSFRlckc0SDlQTXBvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[54]</b>
                                         杨琦, 马世英, 唐晓骏, 等.微电网规划评价指标体系构建与应用[J].电力系统自动化, 2012, 36 (9) :13-17.YANG Qi, MA Shiying, TANG Xiaojun, et al.Evaluation index system construction and application of microgrid planning[J].Automation of Electric Power Systems, 2012, 36 (9) :13-17.
                                    </a>
                                </li>
                                <li id="110">


                                    <a id="bibliography_55" title=" 蒋菱, 袁月, 王峥, 等.智能电网创新示范区能源互联网评估指标及评价方法[J].电力系统及其自动化学报, 2016, 28 (1) :39-45.JIANG Ling, YUAN Yue, WANG Zheng, et al.Evaluation index system and comprehensive evaluation method of energy internet in innovative demonstration area of smart grid[J].Proceedings of the CSU-EPSA, 2016, 28 (1) :39-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201601008&amp;v=MzAyNTQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LSVNIUmFyRzRIOWZNcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[55]</b>
                                         蒋菱, 袁月, 王峥, 等.智能电网创新示范区能源互联网评估指标及评价方法[J].电力系统及其自动化学报, 2016, 28 (1) :39-45.JIANG Ling, YUAN Yue, WANG Zheng, et al.Evaluation index system and comprehensive evaluation method of energy internet in innovative demonstration area of smart grid[J].Proceedings of the CSU-EPSA, 2016, 28 (1) :39-45.
                                    </a>
                                </li>
                                <li id="112">


                                    <a id="bibliography_56" title=" 陈庆前, 余畅, 章激扬, 等.层次分析法在孤岛微网综合评价中的应用[J].电力系统及其自动化学报, 2013, 25 (3) :133-137.CHEN Qingqian, YU Chang, ZHANG Jiyang, et al.Application of analytic hierarchy process in comprehensive evaluation of island microgird[J].Proceedings of the CSU-EPSA, 2013, 25 (3) :133-137." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201303028&amp;v=MDM2MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LSVNIUmFyRzRIOUxNckk5SGJJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[56]</b>
                                         陈庆前, 余畅, 章激扬, 等.层次分析法在孤岛微网综合评价中的应用[J].电力系统及其自动化学报, 2013, 25 (3) :133-137.CHEN Qingqian, YU Chang, ZHANG Jiyang, et al.Application of analytic hierarchy process in comprehensive evaluation of island microgird[J].Proceedings of the CSU-EPSA, 2013, 25 (3) :133-137.
                                    </a>
                                </li>
                                <li id="114">


                                    <a id="bibliography_57" title=" 董福贵, 张也, 尚美美.分布式能源系统多指标综合评价研究[J].中国电机工程学报, 2016, 36 (12) :3214-3222.DONG Fugui, ZHANG Ye, SHANG Meimei.Multi-criteria comprehensive evaluation of distributed energy system[J].Proceedings of the CSEE, 2016, 36 (12) :3214-3222." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612010&amp;v=MzI0MzZxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0tQeXJQYmJHNEg5Zk5yWTlFWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[57]</b>
                                         董福贵, 张也, 尚美美.分布式能源系统多指标综合评价研究[J].中国电机工程学报, 2016, 36 (12) :3214-3222.DONG Fugui, ZHANG Ye, SHANG Meimei.Multi-criteria comprehensive evaluation of distributed energy system[J].Proceedings of the CSEE, 2016, 36 (12) :3214-3222.
                                    </a>
                                </li>
                                <li id="116">


                                    <a id="bibliography_58" title=" 李慧玲, 芦新波, 刘大川, 等.基于AHP-TOPSIS的电力能效项目综合评价[J].现代电力, 2014, 31 (4) :88-94.LI Huiling, LU Xinbo, LIU Dachuan, et al.A comprehensive evaluation method for power energy efficiency project based on AHP-TOPSIS[J].Modern Electric Power, 2014, 31 (4) :88-94." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201404017&amp;v=MzIwOTJGeXZoVnIvS1BTblBZckc0SDlYTXE0OUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[58]</b>
                                         李慧玲, 芦新波, 刘大川, 等.基于AHP-TOPSIS的电力能效项目综合评价[J].现代电力, 2014, 31 (4) :88-94.LI Huiling, LU Xinbo, LIU Dachuan, et al.A comprehensive evaluation method for power energy efficiency project based on AHP-TOPSIS[J].Modern Electric Power, 2014, 31 (4) :88-94.
                                    </a>
                                </li>
                                <li id="118">


                                    <a id="bibliography_59" title=" 徐莉, 张轶斐, 张斌, 等.基于混合型的多属性群决策法的综合能源系统效益评价研究[J].工业技术经济, 2014, 33 (3) :52-57.XU Li, ZHANG Yifei, ZHANG Bin, et al.Based on hybrid multi-attribute group decision making method of evaluation of integrated energy system efficiency[J].Industrial Technology &amp;amp; Economy, 2014, 33 (3) :52-57." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GHZJ201403007&amp;v=MjU0MTlHRnJDVVI3cWZadVpzRnl2aFZyL0tJaVhSWkxHNEg5WE1ySTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[59]</b>
                                         徐莉, 张轶斐, 张斌, 等.基于混合型的多属性群决策法的综合能源系统效益评价研究[J].工业技术经济, 2014, 33 (3) :52-57.XU Li, ZHANG Yifei, ZHANG Bin, et al.Based on hybrid multi-attribute group decision making method of evaluation of integrated energy system efficiency[J].Industrial Technology &amp;amp; Economy, 2014, 33 (3) :52-57.
                                    </a>
                                </li>
                                <li id="120">


                                    <a id="bibliography_60" title=" 闫庆友, 李舟洋.基于TOPSIS与灰色关联度的智能电网经济性评价研究[J].智能电网, 2016, 4 (2) :179-184.YAN Qingyou, LI Zhouyang.Assessment on economic evaluation of smart grid based on TOPSIS method and grey correlation degree analysis[J].Smart Grid, 2016, 4 (2) :179-184." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZNDW201602013&amp;v=MjEyMzgvS1B5UFBlYkc0SDlmTXJZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[60]</b>
                                         闫庆友, 李舟洋.基于TOPSIS与灰色关联度的智能电网经济性评价研究[J].智能电网, 2016, 4 (2) :179-184.YAN Qingyou, LI Zhouyang.Assessment on economic evaluation of smart grid based on TOPSIS method and grey correlation degree analysis[J].Smart Grid, 2016, 4 (2) :179-184.
                                    </a>
                                </li>
                                <li id="122">


                                    <a id="bibliography_61" title=" 张弛, 唐庆华, 严玮, 等.基于粒子群-内点混合优化算法的区域综合能源系统可靠性评估[J].电力建设, 2017, 38 (12) :104-111.ZHANG Chi, TANG Qinghua, YAN Wei, et al.Reliability evaluation of integrated community energy system based on particle-swarm-interior-point hybrid optimization algorithm[J].Electric Power Construction, 2017, 38 (12) :104-111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201712015&amp;v=MDI1NTdCdEdGckNVUjdxZlp1WnNGeXZoVnIvS0lTSEJmYkc0SDliTnJZOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[61]</b>
                                         张弛, 唐庆华, 严玮, 等.基于粒子群-内点混合优化算法的区域综合能源系统可靠性评估[J].电力建设, 2017, 38 (12) :104-111.ZHANG Chi, TANG Qinghua, YAN Wei, et al.Reliability evaluation of integrated community energy system based on particle-swarm-interior-point hybrid optimization algorithm[J].Electric Power Construction, 2017, 38 (12) :104-111.
                                    </a>
                                </li>
                                <li id="124">


                                    <a id="bibliography_62" title=" 黄玉雄, 李更丰, 别朝红, 等.分布式综合能源系统可靠性评估[J].智慧电力, 2017, 45 (7) :43-50.HUANG Yuxiong, LI Gengfeng, BIE Zhaohong, et al.Reliability evaluation of distributed integrated energy systems[J].Smart Power, 2017, 45 (7) :43-50." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XBDJ201707013&amp;v=MjEzNzVFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0tQUy9QWkxHNEg5Yk1xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[62]</b>
                                         黄玉雄, 李更丰, 别朝红, 等.分布式综合能源系统可靠性评估[J].智慧电力, 2017, 45 (7) :43-50.HUANG Yuxiong, LI Gengfeng, BIE Zhaohong, et al.Reliability evaluation of distributed integrated energy systems[J].Smart Power, 2017, 45 (7) :43-50.
                                    </a>
                                </li>
                                <li id="126">


                                    <a id="bibliography_63" title=" 赵继超, 袁越, 傅质馨, 等.基于Copula理论的风光互补发电系统可靠性评估[J].电力自动化设备, 2013, 33 (1) :124-129.ZHAO Jichao, YUAN Yue, FU Zhixin, et al.Reliability assessment of wind-PV hybrid generation system based on Copula theory[J].Electric Power Automation Equipment, 2013, 33 (1) :124-129." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201301027&amp;v=MjY5MTdCdEdGckNVUjdxZlp1WnNGeXZoVnIvS0lTSFJmYkc0SDlMTXJvOUhZNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[63]</b>
                                         赵继超, 袁越, 傅质馨, 等.基于Copula理论的风光互补发电系统可靠性评估[J].电力自动化设备, 2013, 33 (1) :124-129.ZHAO Jichao, YUAN Yue, FU Zhixin, et al.Reliability assessment of wind-PV hybrid generation system based on Copula theory[J].Electric Power Automation Equipment, 2013, 33 (1) :124-129.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),41-52+64 DOI:10.7500/AEPS20181129009            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">区域能源互联网综合评价技术综述与展望</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8E%9F%E5%87%AF&amp;code=39207098&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">原凯</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%95%AC%E5%A6%82&amp;code=40018055&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李敬如</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E6%AF%85&amp;code=38843105&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋毅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A9%86%E4%BA%91%E9%A3%9E&amp;code=23569124&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">穆云飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E5%85%85%E5%8B%83&amp;code=39207099&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙充勃</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E5%AF%85&amp;code=37891962&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许寅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E4%B8%B9%E8%95%BE&amp;code=42234598&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡丹蕾</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E6%99%9A%E6%99%B4&amp;code=39595738&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈晚晴</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1702615&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网经济技术研究院有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">天津大学智能电网教育部重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0111847&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京交通大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>区域能源互联网是“互联网+”智慧能源在中国新型城镇化进程中的重要应用, 具有能源种类多样、结构耦合复杂、源荷时空不确定性等特征。区域能源互联网综合评价涉及指标体系与评价方法两个层面, 是衡量区域能源互联网技术与工程应用相结合效能的重要手段。文中围绕区域能源互联网综合评价技术, 从指标体系与评价方法两个维度, 梳理了涵盖技术性指标、经济性指标、社会性指标的能源互联网综合评价指标的研究现状, 并对现有能源互联网评价方法进行了归纳整理, 最后结合中国能源互联网的发展诉求, 对能源互联网综合评价技术的未来研究方向提出展望。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源互联网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%AF%84%E4%BB%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合评价;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%AF%84%E4%BB%B7%E6%8C%87%E6%A0%87%E4%BD%93%E7%B3%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">评价指标体系;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%AF%84%E4%BB%B7%E6%96%B9%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">评价方法;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *原凯 (1989—) , 男, 博士, 高级工程师, 主要研究方向:能源互联网/综合能源系统建模仿真、规划设计与综合评价。E-mail:yuankai@chinasperi.sgcc.com.cn;
                                </span>
                                <span>
                                    李敬如 (1969—) , 女, 硕士, 教授级高级工程师, 主要研究方向:能源互联网与智能电网规划设计与工程评价。E-mail:lijingru@chinasperi.sgcc.com.cn;
                                </span>
                                <span>
                                    宋毅 (1977—) , 男, 博士, 高级工程师, 主要研究方向:配电网与能源互联网规划设计与工程评价。E-mail:songyi@chinasperi.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-29</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB0905000);</span>
                                <span>国家电网公司科技项目 (GTJDK00DWJS1800232);</span>
                    </p>
            </div>
                    <h1><b>Review and Prospect of Comprehensive Evaluation Technology of Regional Energy Internet</b></h1>
                    <h2>
                    <span>YUAN Kai</span>
                    <span>LI Jingru</span>
                    <span>SONG Yi</span>
                    <span>MU Yunfei</span>
                    <span>SUN Chongbo</span>
                    <span>XU Yin</span>
                    <span>HU Danlei</span>
                    <span>CHEN Wanqing</span>
            </h2>
                    <h2>
                    <span>State Grid Economic and Technological Research Institute Co.Ltd.</span>
                    <span>Key Laboratory of Smart Grid of Ministry of Education, Tianjin University</span>
                    <span>School of Electrical and Engineering, Beijing Jiaotong University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Energy Internet is an important application of“Internet+”smart energy in the new urbanization process of China.It has the characteristics of complex energy structure, multi-energy interaction, and uncertainty of space and time.Meanwhile, with the gradual application of Energy Internet technologies and the continuous development of demonstration projects in recent years, comprehensive evaluation is becoming more and more important as a feedback link to measure the advancement of Energy Internet technology and engineering application.The comprehensive evaluation theory covers two aspects including the index system and the evaluation method.This paper presents the research status of comprehensive evaluation index of Energy Internet including technical, economic and social indicators.Then, this paper summarizes and analyses the existing Energy Internet evaluation methods.Finally, combined with the development appeal of Energy Internet of China, the prospect of future research directions of Energy Internet comprehensive evaluation technology is proposed.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Energy%20Internet&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Energy Internet;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=comprehensive%20evaluation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">comprehensive evaluation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=evaluation%20index%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">evaluation index system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=evaluation%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">evaluation method;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-29</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2018YFB0905000);</span>
                                <span>State Grid Corporation of China (No.GTJDK00DWJS1800232);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="128" name="128" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="129">区域能源互联网是信息通信技术与能源系统深度融合的产物, 是对能源的产生、传输与分配 (能源网络) 、转换、存储、消费等环节进行有机协调后, 形成的能源产供销一体化系统, 特别适用于园区 (社区) 、城镇层面能源系统的运行优化。区域能源互联网可实现电气冷热多种能源的互联互通、转换利用、协同优化, 可有效提高能源利用效率、减少环境污染, 促进能源利用方式从传统粗放型向集约型、可持续型转变, 是应对中国城镇化进程中高能耗、高污染等问题的重要手段之一<citation id="296" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="130">近年来, 国外能源互联网已从理论设想、技术研究逐步向工程应用转变。2008年美国启动了FREEDM项目, 期望运用电力电子、信息和智能管理技术, 构建能量对等交换与共享网络<citation id="297" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>;德国联邦经济技术部同年提出了E-Energy计划, 并配套实施了6项能源互联网示范工程<citation id="298" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>;加拿大和日本关注社区能源互联网, 建设了大量示范工程<citation id="299" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。中国也积极推进能源互联网建设。2016年, 国家发改委等三部委联合发布了《关于推进“互联网+”智慧能源发展的指导意见》, 以及《关于推进多能互补集成优化示范工程建设的实施意见》, 所涉及首批55个能源互联网示范项目, 均集中于区域层面。同时, 国内外学者也从不同角度描述了能源互联网的概念<citation id="300" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>、涉及技术装备<citation id="301" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>、商业模式<citation id="302" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>、风险评估<citation id="303" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>、优化运行和规划<citation id="304" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>等领域。</p>
                </div>
                <div class="p1">
                    <p id="131">区域能源互联网资产归属相对简单, 是目前工程推广的重点。合理衡量区域能源互联网技术与示范工程成效, 是其未来推广应用的重要环节。评价理论是反映系统技术方法与工程运行水平的有力依据, 一方面可评价区域能源互联网新技术、新策略、新设备等投入工程应用的运行效果与目标匹配程度;另一方面可横向比较不同技术与工程, 为示范工程大规模推广提供支撑。然而, 目前国内外尚未形成一套完整的区域能源互联网评价标准体系, 相关研究多局限于单个零散指标, 覆盖范围不足, 无法支撑区域能源互联网发展需求。为此, 本文结合区域能源互联网综合评价理论研究现状与评价流程, 从评价指标和评价方法两个层面入手, 对目前国内外区域能源互联网综合评价技术的研究现状进行了梳理归纳, 最后对能源互联网综合评价技术的未来研究方向做出展望。</p>
                </div>
                <h3 id="132" name="132" class="anchor-tag"><b>1</b> 区域能源互联网综合评价基本流程</h3>
                <div class="p1">
                    <p id="133">区域能源互联网相关技术与示范工程的综合评价流程如图1所示。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134">1) 区域能源互联网综合评价指标群构建与提炼:</h4>
                <div class="p1">
                    <p id="135">对于定性指标, 应给出具体描述特征;对于定量指标, 要明确指标量化计算方法;随后, 结合具体技术或工程需求提炼项目评价所用评价指标。</p>
                </div>
                <div class="area_img" id="136">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914006_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 区域能源互联网综合评价流程" src="Detail/GetImg?filename=images/DLXT201914006_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 区域能源互联网综合评价流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914006_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Evaluation process of regional Energy Internet</b></p>

                </div>
                <h4 class="anchor-tag" id="137" name="137">2) 综合评价方法选取:</h4>
                <div class="p1">
                    <p id="138">基于所选取方法, 对步骤1所选评价指标进行相应优化调整。如, 若选取层次分析法<citation id="305" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>, 则将评价指标架构设置为一级指标、二级指标、…、<i>n</i>级指标。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139">3) 评价标准构建:</h4>
                <div class="p1">
                    <p id="140">构建区域能源互联网综合评价评分标准, 根据评价目标, 提出各评价指标水平对应的评价分值。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141">4) 评价计算:</h4>
                <div class="p1">
                    <p id="142">基于区域能源互联网示范工程运行数据, 或者在数据缺失情况下利用模拟场景的多能流计算分析<citation id="306" type="reference"><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>结果, 根据评价指标量化方法, 得到各评价指标结果。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143">5) 归一化处理与权重设置:</h4>
                <div class="p1">
                    <p id="144">根据评价需求, 对指标进行归一化处理, 利用相应的指标确权方法得到各指标权重, 以明确不同类型指标对评价结果的影响程度。</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145">6) 综合评价与结论:</h4>
                <div class="p1">
                    <p id="146">运用所选取的评价方法, 结合指标权重与评价标准, 得到最终的评价结论。</p>
                </div>
                <h3 id="147" name="147" class="anchor-tag"><b>2</b> 技术性指标与存在问题</h3>
                <div class="p1">
                    <p id="148">区域能源互联网综合评价指标包括技术性指标、经济性指标、环保性指标和社会性指标等, 其中技术性指标指可靠性、能效、供能质量等可直接表征区域能源互联网的运行状态的指标。为此, 本文将经济性、环保性和社会性指标归为一类, 从技术性指标、经济性和社会性指标两个维度, 对区域能源互联网综合评价指标的研究现状进行了梳理。本节主要分析区域能源互联网的技术性指标, 包括供能可靠性指标、能效指标、供能质量指标、网络损耗指标、需求侧互动指标、储能互动指标等。</p>
                </div>
                <h4 class="anchor-tag" id="149" name="149"><b>2.1</b> 供能可靠性指标</h4>
                <div class="p1">
                    <p id="150">供能可靠性指标, 用于评价区域能源互联网能源系统中设备的运行可靠程度与系统持续供应能量的能力, 可分为设备级可靠性建模及系统可靠性评估两个层面, 其中, 设备级可靠性建模技术的发展现状已在文献<citation id="307" type="reference">[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">28</a>]</citation>中进行了充分阐述, 本节主要阐述系统级可靠性评估指标的发展现状, 代表性指标包括:平均故障停电时间<citation id="308" type="reference"><link href="58" rel="bibliography" /><link href="60" rel="bibliography" /><sup>[<a class="sup">29</a>,<a class="sup">30</a>]</sup></citation>、系统平均失能频率<citation id="309" type="reference"><link href="60" rel="bibliography" /><link href="62" rel="bibliography" /><link href="64" rel="bibliography" /><sup>[<a class="sup">30</a>,<a class="sup">31</a>,<a class="sup">32</a>]</sup></citation>、系统电力/气量/热力不足期望值<citation id="310" type="reference"><link href="64" rel="bibliography" /><link href="66" rel="bibliography" /><sup>[<a class="sup">32</a>,<a class="sup">33</a>]</sup></citation>等。</p>
                </div>
                <h4 class="anchor-tag" id="151" name="151"><b>2.1.1</b> 系统平均故障停电时间</h4>
                <div class="p1">
                    <p id="152">系统平均故障停电时间<citation id="311" type="reference"><link href="58" rel="bibliography" /><link href="60" rel="bibliography" /><sup>[<a class="sup">29</a>,<a class="sup">30</a>]</sup></citation>是评估区域能源互联网电力子系统 (电网) 运行可靠性的重要指标。系统平均故障停电时间指一段时间内, 单个用户或单次平均停电时间的期望值, 可衡量电网从断电到恢复供电的平均持续时间, 即维持电力不间断供给的能力, 该指标也可间接反映用户的用能满意度。</p>
                </div>
                <div class="p1">
                    <p id="153">文献<citation id="312" type="reference">[<a class="sup">30</a>]</citation>通过“户均停电持续时间”和“系统平均停电持续时间”两个指标来反映平均故障停电时间。其中, 户均停电持续时间如式 (1) 所示, 表征系统内每户用户的平均故障停电时间。</p>
                </div>
                <div class="p1">
                    <p id="154" class="code-formula">
                        <mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>A</mtext><mtext>Ι</mtext><mtext>D</mtext><mtext>Ι</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="155">式中:<i>T</i><sub>CAIDI</sub>为户均停电持续时间;<i>T</i><sub>user</sub>为用户停电持续时间总和;<i>n</i><sub>user</sub>为用户总数。</p>
                </div>
                <div class="p1">
                    <p id="156">系统平均停电持续时间则通过单次停电的平均时长反映电网的平均故障停电时间, 如式 (2) 所示。</p>
                </div>
                <div class="p1">
                    <p id="157" class="code-formula">
                        <mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>A</mtext><mtext>Ι</mtext><mtext>D</mtext><mtext>Ι</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>a</mtext><mtext>i</mtext><mtext>l</mtext><mtext>u</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="158">式中:<i>T</i><sub>SAIDI</sub>为系统平均停电持续时间;<i>n</i><sub>failure</sub>为系统停电总次数。</p>
                </div>
                <h4 class="anchor-tag" id="159" name="159"><b>2.1.2</b> 系统平均失能频率</h4>
                <div class="p1">
                    <p id="160">系统平均失能频率则通过统计时间内系统用户的平均失能次数反映区域能源互联网的运行可靠程度, 此处的“失能”表示停电、停气、停热/冷等<citation id="313" type="reference"><link href="60" rel="bibliography" /><link href="62" rel="bibliography" /><link href="64" rel="bibliography" /><sup>[<a class="sup">30</a>,<a class="sup">31</a>,<a class="sup">32</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="161">文献<citation id="315" type="reference">[<a class="sup">30</a>,<a class="sup">31</a>]</citation>中的系统平均失能频率计算方式与第2.1.1节中的系统平均故障停电时间类似, 而文献<citation id="314" type="reference">[<a class="sup">32</a>]</citation>则假设已知系统内各负荷点的失能频率, 继而计算系统平均失能频率, 如式 (3) 所示。</p>
                </div>
                <div class="p1">
                    <p id="162" class="code-formula">
                        <mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>A</mtext><mtext>Ι</mtext><mtext>F</mtext><mtext>Ι</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>n</mtext><mtext>e</mtext><mtext>r</mtext><mtext>g</mtext><mtext>y</mtext><mo>_</mo><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>e</mtext></mrow></msub></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub></mrow></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub></mrow></msub><mi>n</mi><msub><mrow></mrow><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub></mrow></msub></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="163">式中:<i>F</i><sub>SAIFI</sub>为系统平均失能频率;<i>n</i><sub>energy_lose</sub>为系统失能总次数;<i>λ</i><sub><i>i</i><sub>node</sub></sub>为负荷点<i>i</i><sub>node</sub>的故障率;<i>n</i><sub><i>i</i><sub>node</sub></sub>为负荷点<i>i</i><sub>node</sub>的用户数;<i>n</i><sub>node</sub> (为非负整数) 为区域能源互联网系统内电/气/冷或热负荷点总数。</p>
                </div>
                <h4 class="anchor-tag" id="164" name="164"><b>2.1.3</b> 系统能量不足期望值</h4>
                <div class="p1">
                    <p id="165">系统能量不足期望值则从系统失能过程中损失的能量的角度反映区域能源互联网持续供应电力、燃气和热力的水平<citation id="316" type="reference"><link href="64" rel="bibliography" /><link href="66" rel="bibliography" /><sup>[<a class="sup">32</a>,<a class="sup">33</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="166">文献<citation id="317" type="reference">[<a class="sup">32</a>]</citation>在第2.1.1和第2.1.2节的基础上, 得到系统各负荷点的等值年平均停电时间, 再分别和对应负荷点的平均电负荷相乘求和, 得到“系统电量不足期望值”, 如式 (4) 所示。</p>
                </div>
                <div class="p1">
                    <p id="167" class="code-formula">
                        <mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub></mrow></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Τ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="168">式中:<i>E</i><sub>EENS</sub>为系统电量不足期望值;<mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub></mrow></msub></mrow></math></mathml>为负荷点<i>i</i><sub>node</sub>的平均负荷;<mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Τ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub></mrow></msub></mrow></math></mathml>为负荷点<i>i</i><sub>node</sub>的等值年平均停电时间。</p>
                </div>
                <div class="p1">
                    <p id="171">文献<citation id="318" type="reference">[<a class="sup">33</a>]</citation>中系统电量/气量/热量不足期望值则采用概率学方法, 通过系统不同失能状态下的概率分布特征, 得到系统所有负荷削减状态集下的能量不足期望, 如式 (5) 所示。</p>
                </div>
                <div class="p1">
                    <p id="172" class="code-formula">
                        <mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>x</mi><mo>∈</mo><mi>G</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></munder><mi>p</mi></mstyle><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mi>C</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>G</mtext><mtext>Ν</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>x</mi><mo>∈</mo><mi>G</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munder><mi>p</mi></mstyle><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mi>C</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>Η</mtext><mtext>Ν</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>x</mi><mo>∈</mo><mi>G</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></munder><mi>p</mi></mstyle><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mi>C</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="173">式中:<i>E</i><sub>EENS</sub>, <i>E</i><sub>EGNS</sub>和<i>E</i><sub>EHNS</sub>分别为系统电量、气量和热量不足期望值;<i>p</i> (<i>x</i>) 为系统处于状态<i>x</i>的概率;<i>G</i><sub>E</sub>, <i>G</i><sub>G</sub>和<i>G</i><sub>H</sub>分别为电负荷、气负荷和热负荷削减的状态集合;<i>C</i><sub>E</sub> (<i>x</i>) , <i>C</i><sub>G</sub> (<i>x</i>) 和<i>C</i><sub>H</sub> (<i>x</i>) 分别为系统状态<i>x</i>时电量、气量和热量的削减量。</p>
                </div>
                <div class="p1">
                    <p id="174">此外, 还有停电/失能影响总人数<citation id="319" type="reference"><link href="68" rel="bibliography" /><sup>[<a class="sup">34</a>]</sup></citation>、重要负荷保电率<citation id="320" type="reference"><link href="68" rel="bibliography" /><sup>[<a class="sup">34</a>]</sup></citation>、非故障段恢复时间<citation id="321" type="reference"><link href="70" rel="bibliography" /><sup>[<a class="sup">35</a>]</sup></citation>等指标可侧面反映系统供能可靠性水平。</p>
                </div>
                <div class="p1">
                    <p id="175">上述指标都是从区域能源互联网能量实时平衡角度出发建立的, 适用于区域能源互联网电力子系统和天然气子系统这种能量实时平衡系统。但对于热/冷子系统而言, 用户用能的本质是在一段时间内获得或保持一定温度约束范围, 仅基于热力系统状态分析系统供热可靠性指标不甚准确, 需要根据表征热惯性的微分方程, 计算故障发生后不同时间断面内用户侧的温度变化特征, 即将能量流动过程中的物理量转化为基于用户立场的物理量, 并以此作为可靠性评估的依据。</p>
                </div>
                <h4 class="anchor-tag" id="176" name="176"><b>2.2</b> 综合能效指标</h4>
                <div class="p1">
                    <p id="177">综合能效指标用于反映区域能源互联网不同形式能源利用过程中的效率水平。已有文献从不同角度对区域综合能源系统能效指标进行了刻画。</p>
                </div>
                <div class="p1">
                    <p id="178">文献<citation id="322" type="reference">[<a class="sup">36</a>]</citation>指出一次能源利用率为系统输出能量与一次耗能量的比值;文献<citation id="323" type="reference">[<a class="sup">37</a>]</citation>则在考虑园区级区域能源互联网多能流特征及可再生能源接入的影响的基础上, 提出了适用于园区能效评估的能源综合利用率指标。该指标并非一次能源利用率的细化或简单推广, 其在考虑园区多能流特性的同时, 引入了能源不可再生系数, 可反映园区对于不可再生能源的利用率和对可再生能源的消纳水平, 如式 (6) 所示。</p>
                </div>
                <div class="p1">
                    <p id="179" class="code-formula">
                        <mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>η</mi><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>Τ</mi></mrow></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>, </mo><mi>Τ</mi></mrow></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>, </mo><mi>Τ</mi></mrow></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mi>Τ</mi></mrow></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext><mo>, </mo><mi>Τ</mi></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mi>Τ</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>Τ</mi></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>ξ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>e</mtext><mtext>n</mtext></mrow></msub><mi>υ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>e</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mfrac><mrow><mi>ξ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>o</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mi>υ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>o</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>o</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>ξ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mi>υ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub></mrow></mfrac><mo stretchy="false">) </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext><mo>, </mo><mi>Τ</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>Τ</mi></msubsup><mrow><mrow><mo> (</mo><mrow><mi>ξ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>e</mtext><mtext>n</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>e</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>o</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mo>) </mo></mrow></mrow></mrow></mstyle><mtext>d</mtext><mi>t</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="180">式中:<i>η</i>为能源综合利用效率;<i>E</i><sub>e, <i>T</i></sub>, <i>E</i><sub>C, <i>T</i></sub>和<i>E</i><sub>H, <i>T</i></sub>分别为<i>T</i>时段内的供电量、供冷量和供热量;下标Ren, Coal和Gas分别表示能量来源为可再生能源、煤炭和天然气;<i>ξ</i>为能源不可再生系数, 可再生能源<i>ξ</i>=0, 不可再生能源<i>ξ</i>=1;<i>υ</i> (<i>t</i>) 为<i>t</i>时刻外购电中不同一次能源来源的渗透率;<i>ρ</i>为相应能源形式的发电效率;<i>P</i><sub>Buy</sub> (<i>t</i>) 为<i>t</i>时刻购入电网电能功率;<i>P</i><sub>Ren</sub> (<i>t</i>) 为<i>t</i>时刻本地可再生能源功率;<i>F</i> (<i>t</i>) 为所消耗相应燃料的低位热值。但是, 该指标未考虑不同能源形式在供能过程中的品位差异。</p>
                </div>
                <div class="p1">
                    <p id="181">文献<citation id="324" type="reference">[<a class="sup">29</a>]</citation>提出的能效指标通过能质系数<citation id="325" type="reference"><link href="76" rel="bibliography" /><sup>[<a class="sup">38</a>]</sup></citation>反映不同形式能源品位的差异, 继而得到含不同品位能源系统的综合利用效率, 如式 (7) 所示。</p>
                </div>
                <div class="p1">
                    <p id="182" class="code-formula">
                        <mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>, </mo><mtext>y</mtext></mrow></msub><mi>λ</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>, </mo><mtext>y</mtext></mrow></msub><mi>λ</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>y</mtext></mrow></msub><mi>λ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>W</mi><msub><mrow></mrow><mi>i</mi></msub><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="183">式中:<i>E</i><sub>C, y</sub>, <i>E</i><sub>H, y</sub>和<i>E</i><sub>e, y</sub>分别为被评价系统的全年耗冷量、耗热量和耗电量;<i>λ</i><sub>C</sub>, <i>λ</i><sub>H</sub>和<i>λ</i><sub>e</sub>分别为对应能源形式的能质系数;<i>W</i><sub><i>i</i></sub>为系统消耗的第<i>i</i>种一次能源的能量;<i>λ</i><sub><i>i</i></sub>为第<i>i</i>种能源对应的能质系数。</p>
                </div>
                <div class="p1">
                    <p id="184">综合能效被认为是衡量区域能源互联网能源系统综合能效的主要指标之一, 在指标量化过程中, 应通过特定方法, 将不同能源形式能量转换为同一量纲, 并充分考虑可再生能源在一次能源中的比重。如在高可再生能源输入场景下, 一次能源利用效率将大于100%。此外, 对于含储能装置的区域能源互联网, 储能充能过程可看作负荷侧资源, 但也伴随着一定的能量损失;而其放能过程又可看作供能侧单元, 同样伴随着能量损失。随着储能技术的不断成熟与广泛应用, 在区域能源互联网能效指标量化过程中需充分考虑多类型储能装置的影响。</p>
                </div>
                <h4 class="anchor-tag" id="185" name="185"><b>2.3</b> 供能质量指标</h4>
                <div class="p1">
                    <p id="186">供能质量指标用于评价区域能源互联网能源系统中电、气、热能源的质量水平, 直接影响系统安全和用户侧对能源供应的满意程度, 主要包括电能质量、天然气质量和热能质量三方面。</p>
                </div>
                <div class="p1">
                    <p id="187">目前中国关于电能质量评估有完善的标准体系<citation id="326" type="reference"><link href="78" rel="bibliography" /><link href="80" rel="bibliography" /><sup>[<a class="sup">39</a>,<a class="sup">40</a>]</sup></citation>, 包括:电压偏差 (GB/T 12325—2008) 、电压暂降与短时中断 (GB/T 30317—2013) 、三相电压不平衡 (GB/T 15543—2008) 、频率偏差 (GB/T 15945—2008) 、电压波动与闪变 (GB/T 12326—2008) 、谐波 (GB/T 14549—1993) 、间谐波 (GB/T 24337—2009) 、暂时过电压和瞬态过电压 (GB/T 18481—2001) 。</p>
                </div>
                <div class="p1">
                    <p id="188">与电类似, 中国关于天然气质量的评估也有相应的标准, 如表1所示。</p>
                </div>
                <div class="area_img" id="189">
                                            <p class="img_tit">
                                                <b>表1 天然气技术指标</b>
                                                    <br />
                                                <b>Table 1 Natural gas technical indicators</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914006_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914006_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914006_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表1 天然气技术指标" src="Detail/GetImg?filename=images/DLXT201914006_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:上标a表示本标准中气体体积的标准参比条件是101.325kPa, 20℃;上标b表示在输送条件下, 当管道管顶埋地温度为0℃时, 水露点应不高于-5℃;上标c表示进入输气管道的天然气, 水露点的压力应是最高输送压力。</p>

                </div>
                <div class="p1">
                    <p id="190">相比于电能质量, 热能质量的标准则相对不完善, 相关研究也较少, 文献<citation id="327" type="reference">[<a class="sup">41</a>]</citation>通过热能品味因子, 即能量变化过程中<image href="images/DLXT201914006_191.jpg" type="" display="inline" placement="inline"><alt></alt></image>变化除以能量过程中的焓变化来反映热能质量水平。</p>
                </div>
                <div class="p1">
                    <p id="192">目前, 关于电力和天然气子系统供能质量评估的研究与标准相对完善, 对于热/冷子系统则研究较少, 其难点同样在于热/冷能的惯性延迟效应, 致使用户对热能质量变化的感受不甚明显。然而, 在能源互联网背景下, 电、气、热/冷等不同形式能源相互协同, 相互影响, 单一能源的质量不仅影响用户用能体验, 还将对其他能源形式与环节的安全性造成影响, 因此, 需充分开展热/冷能质量以及考虑多种能源形式交互的能源互联网供能质量评估技术研究。</p>
                </div>
                <h4 class="anchor-tag" id="193" name="193"><b>2.4</b> 供能网络损耗指标</h4>
                <div class="p1">
                    <p id="194">网络损耗指标用于反映区域能源互联网能量传输环节损失的能量, 也是影响区域能源互联网能源综合利用效率的因素之一, 主要包括:配电网络损耗、管网热损失率和天然气输差等。</p>
                </div>
                <h4 class="anchor-tag" id="195" name="195"><b>2.4.1</b> 配电网络损耗</h4>
                <div class="p1">
                    <p id="196">关于配电网络损耗评估已有较多研究。文献<citation id="328" type="reference">[<a class="sup">29</a>]</citation>面向三相对称配电网络, 同时考虑了热能传输损失, 将网络损耗分为配电网设备的有功损耗与热能的能量损失, 如式 (8) 所示。</p>
                </div>
                <div class="p1">
                    <p id="197" class="code-formula">
                        <mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><mo>=</mo><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>+</mo><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo>+</mo><mfrac><mrow><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mn>3</mn><mo>.</mo><mn>6</mn></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><msup><mrow></mrow><mrow><mo>-</mo><mn>3</mn></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="198">式中:Δ<i>E</i><sub>L</sub>和Δ<i>E</i><sub>T</sub>分别为配电网传输线路和变压器等设备的有功损耗;Δ<i>Q</i><sub>L</sub>为热能传输的能量损失。</p>
                </div>
                <div class="p1">
                    <p id="199">文献<citation id="329" type="reference">[<a class="sup">42</a>]</citation>则面向三相不平衡配电网网络, 分别分析了变压器、中压配电线路和低压配电线路的技术损耗, 但未虑热能的能量损失, 如式 (9) 所示。</p>
                </div>
                <div class="p1">
                    <p id="200" class="code-formula">
                        <mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo>=</mo><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mtext>Κ</mtext></msub><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo>[</mo><mrow><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Τ</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo>+</mo><mrow><mo> (</mo><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mtext>A</mtext><mo>, </mo><mtext>B</mtext><mo>, </mo><mtext>C</mtext></mrow></munder><mn>3</mn></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>Κ</mtext></msub><mrow><mo> (</mo><mrow><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi><mo>, </mo><mi>i</mi></mrow></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow><mo>) </mo></mrow><mi>σ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow><mo>]</mo></mrow><mo>×</mo><mn>1</mn><mn>0</mn><msup><mrow></mrow><mrow><mo>-</mo><mn>3</mn></mrow></msup></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Μ</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mtext>A</mtext><mo>, </mo><mtext>B</mtext><mo>, </mo><mtext>C</mtext></mrow></munder><mtext>Δ</mtext></mstyle><mi>E</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mtext>A</mtext><mo>, </mo><mtext>B</mtext><mo>, </mo><mtext>C</mtext></mrow></munder><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi></mrow><mn>2</mn></msubsup></mrow><mrow><mi>U</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow></mstyle><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mi>σ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>×</mo><mn>1</mn><mn>0</mn><msup><mrow></mrow><mrow><mo>-</mo><mn>3</mn></mrow></msup></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>L</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mtext>A</mtext><mo>, </mo><mtext>B</mtext><mo>, </mo><mtext>C</mtext></mrow></munder><mtext>Δ</mtext></mstyle><mi>E</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mtext>A</mtext><mo>, </mo><mtext>B</mtext><mo>, </mo><mtext>C</mtext></mrow></munder><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi></mrow><mn>2</mn></msubsup></mrow><mrow><mi>U</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow></mstyle><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mi>σ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>×</mo><mn>1</mn><mn>0</mn><msup><mrow></mrow><mrow><mo>-</mo><mn>3</mn></mrow></msup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mtext>A</mtext><mo>, </mo><mtext>B</mtext><mo>, </mo><mtext>C</mtext></mrow></munder><mi>β</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup><mo>-</mo><mi>β</mi><msub><mrow></mrow><mtext>A</mtext></msub><mi>β</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo>-</mo><mi>β</mi><msub><mrow></mrow><mtext>B</mtext></msub><mi>β</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>-</mo><mi>β</mi><msub><mrow></mrow><mtext>C</mtext></msub><mi>β</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false">) </mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>v</mtext></mrow><mn>2</mn></msubsup><mi>R</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ν</mtext></mrow></msub><mi>σ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>×</mo><mn>1</mn><mn>0</mn><msup><mrow></mrow><mrow><mo>-</mo><mn>3</mn></mrow></msup></mtd></mtr><mtr><mtd><mi>β</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>v</mtext></mrow></msub></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>v</mtext></mrow></msub></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>v</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mn>3</mn></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="201">式中:<i>i</i>=A, B, C, 表示A, B, C三相;Δ<i>E</i><sub>T</sub>为配电变压器的技术损耗;Δ<i>E</i><sub>LM</sub>为中压配电线路的技术损耗;Δ<i>E</i><sub>LL</sub>为低压配电线路的技术损耗;Δ<i>E</i><sub>0</sub>和Δ<i>E</i><sub>K</sub>分别为配电变压器的空载损耗和负载损耗;<i>P</i><sub>0</sub>和<i>P</i><sub>K</sub>分别为配电变压器的空载损耗和额定短路损耗;<i>T</i><sub>T</sub>为配电变压器运行时间;<i>S</i><sub>max, <i>i</i></sub>和<i>S</i><sub>N</sub>为各相配电变压器所接的最大负荷容量和额定容量;<i>σ</i><sub>max</sub>为配电变压器最大负荷损耗小时数;Δ<i>E</i><sub>L<i>i</i></sub>为线路<i>i</i>相的功率损耗;Δ<i>E</i><sub>N</sub>为中性线损耗;<i>P</i><sub>L<i>i</i></sub>和<i>Q</i><sub>L<i>i</i></sub>分别为流过线路<i>i</i>相的有功功率和无功功率;<i>U</i>为节点电压;<i>R</i><sub>L</sub>为线路阻抗;<i>R</i><sub>LN</sub>为中性线阻抗;<i>β</i><sub><i>i</i></sub>为负荷电流三相不平衡度;<i>I</i><sub>av</sub>为三相平均电流。</p>
                </div>
                <h4 class="anchor-tag" id="202" name="202"><b>2.4.2</b> 管网热损失率</h4>
                <div class="p1">
                    <p id="203">管网热损失率用于评估热能输送网络的能量损失, 一般要求管网热损失率不大于10%<citation id="330" type="reference"><link href="86" rel="bibliography" /><sup>[<a class="sup">43</a>]</sup></citation>, 如式 (10) 所示。</p>
                </div>
                <div class="p1">
                    <p id="204" class="code-formula">
                        <mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>η</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>=</mo><mrow><mo> (</mo><mrow><mn>1</mn><mo>-</mo><mstyle displaystyle="true"><mo>∑</mo><mrow><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>p</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub></mrow></mfrac></mrow></mstyle></mrow><mo>) </mo></mrow><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="205">式中:Δ<i>η</i><sub>h</sub>为管网热损失率;<i>Q</i><sub><i>j</i></sub>为第<i>j</i>个热力入口处的供热量;<i>Q</i><sub>input</sub>为热源输出热量。</p>
                </div>
                <h4 class="anchor-tag" id="206" name="206"><b>2.4.3</b> 天然气输差</h4>
                <div class="p1">
                    <p id="207">天然气输差指天然气中间计量和交接计量的差值, 反映输气管道输送过程的损耗<citation id="332" type="reference"><link href="88" rel="bibliography" /><link href="90" rel="bibliography" /><link href="92" rel="bibliography" /><sup>[<a class="sup">44</a>,<a class="sup">45</a>,<a class="sup">46</a>]</sup></citation>。引起天然气管输损耗的原因一般认为有三个方面:① 由计量设备计量误差所产生的管输损耗;②泄露带来的管输损耗;③其他人为原因造成的管输损耗, 如式 (11) 所示<citation id="331" type="reference"><link href="92" rel="bibliography" /><sup>[<a class="sup">46</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="208" class="code-formula">
                        <mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>η</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>=</mo><mfrac><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>p</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mi>V</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mo stretchy="false"> (</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mtext>p</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mi>V</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>+</mo><mi>G</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>G</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>p</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mo stretchy="false"> (</mo><mi>V</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="209">式中:Δ<i>η</i><sub>g</sub>为相对管输损耗率;<i>G</i><sub>input</sub>和<i>G</i><sub>output</sub>分别为流入、流出天然气管道的总气量;<i>V</i><sub>c</sub>和<i>V</i><sub>m</sub>分别为期初、期末天然气管道总存气量;<i>G</i><sub>s</sub>为自用气;<i>G</i><sub>f</sub>为放空气量。</p>
                </div>
                <div class="p1">
                    <p id="210">目前针对电、气、热/冷各种单一能源形式网络损耗指标的研究相对成熟, 但多集中于单一形式能源网络的损耗评估, 关于多种能源网络耦合, 即考虑能源转换后的多能流统一网络损耗指标, 以及不同形式网络损耗指标之间的异动关联关系鲜有研究。</p>
                </div>
                <h4 class="anchor-tag" id="211" name="211"><b>2.5</b> 需求侧互动性指标</h4>
                <div class="p1">
                    <p id="212">需求侧互动性指标用于反映区域能源互联网中需求侧与能源系统的互动水平, 可体现区域能源互联网“源—荷”、“荷—荷”之间的互动程度及其对能效提升、清洁能源占比提高等的贡献程度, 主要包括:主动削峰填谷负荷量<citation id="333" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>、分布式电源即插即用能力 (分布式能源接入能力) <citation id="334" type="reference"><link href="94" rel="bibliography" /><link href="96" rel="bibliography" /><sup>[<a class="sup">47</a>,<a class="sup">48</a>]</sup></citation>、智能电表普及度<citation id="335" type="reference"><link href="58" rel="bibliography" /><link href="98" rel="bibliography" /><sup>[<a class="sup">29</a>,<a class="sup">49</a>]</sup></citation>等, 皆属于此类统计类指标。</p>
                </div>
                <div class="p1">
                    <p id="213">现有需求侧互动指标多数与电力需求侧响应相关指标类似。然而, 对于区域能源互联网而言, 需求侧可参与的互动能源形式不再单纯是电能, 还包括热能、气能等, 并具有“电—热”、“气—热/冷”等多种能源转换装置, 加上灵活交易与服务模式的作用, 用户可参与互动的形式更加多样, 对区域能源互联网运行的支撑作用也愈发明显, 需要在需求侧互动指标建立过程中充分考虑区域能源互联网环境下需求侧的供用能特点。</p>
                </div>
                <h4 class="anchor-tag" id="214" name="214"><b>2.6</b> 储能/能源转换环节效能指标</h4>
                <div class="p1">
                    <p id="215">储能/能源转换环节效能指标用于反映区域能源互联网中储能类和能源转换类元件的效率及其对区域能源互联网能源系统运行的贡献程度。现有相关文献中的代表性指标包括:电储能系统效率<citation id="336" type="reference"><link href="86" rel="bibliography" /><sup>[<a class="sup">43</a>]</sup></citation>、蓄热/冷系统效率<citation id="337" type="reference"><link href="86" rel="bibliography" /><sup>[<a class="sup">43</a>]</sup></citation>、<i>P</i>2<i>G</i> (<i>power to gas</i>) 容量利用率<citation id="338" type="reference"><link href="66" rel="bibliography" /><sup>[<a class="sup">33</a>]</sup></citation>、<i>P</i>2<i>G</i>对电力/气量/热力不足期望值贡献系数<citation id="339" type="reference"><link href="66" rel="bibliography" /><sup>[<a class="sup">33</a>]</sup></citation>等。考虑到<i>P</i>2<i>G</i>技术是新兴的能源转换与存储环节, 受到广泛关注。为此, 本文以<i>P</i>2<i>G</i>为例来说明储能/能源转换环节效能特征。</p>
                </div>
                <h4 class="anchor-tag" id="216" name="216"><b>2.6.1</b><i>P</i>2<i>G</i>容量利用率</h4>
                <div class="p1">
                    <p id="217"><i>P</i>2<i>G</i>容量利用率指<i>P</i>2<i>G</i>运行期间消耗电功率与装置容量比值的期望值<citation id="340" type="reference"><link href="66" rel="bibliography" /><sup>[<a class="sup">33</a>]</sup></citation>, 反映<i>P</i>2<i>G</i>装置容量的利用情况, 如式 (12) 所示。</p>
                </div>
                <div class="p1">
                    <p id="218" class="code-formula">
                        <mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>U</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>x</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></munder><mi>p</mi></mstyle><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>k</mi></mrow></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>k</mi></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="219">式中:P<sub><i>CU</i>, k</sub>为<i>P</i>2<i>G</i>装置k的容量利用率;p (x) 为系统状态为x的概率;P<sub><i>P</i>2<i>G</i>, k</sub>为<i>P</i>2<i>G</i>装置k消耗的电功率;C<sub><i>P</i>2<i>G</i>, k</sub>为<i>P</i>2<i>G</i>装置k的容量;Ω<sub>k</sub>为<i>P</i>2<i>G</i>装置k的开闭状态集。</p>
                </div>
                <h4 class="anchor-tag" id="220" name="220"><b>2.6.2</b><i>P</i>2<i>G</i>对电/气/热不足期望值贡献系数</h4>
                <div class="p1">
                    <p id="221"><i>P</i>2<i>G</i>对电力/气量/热力不足期望值贡献系数通过<i>P</i>2<i>G</i>装置接入前后系统电力/气量/热力不足期望值与<i>P</i>2<i>G</i>装置容量的比值得到<citation id="341" type="reference"><link href="66" rel="bibliography" /><sup>[<a class="sup">33</a>]</sup></citation>, 反映单位容量<i>P</i>2<i>G</i>装置对系统可靠性的贡献度。</p>
                </div>
                <div class="p1">
                    <p id="222" class="code-formula">
                        <mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>τ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext><mo>, </mo><mn>1</mn></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext><mo>, </mo><mn>0</mn></mrow></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>k</mi></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>τ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>G</mtext><mtext>Ν</mtext><mtext>S</mtext><mo>, </mo><mn>1</mn></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>G</mtext><mtext>Ν</mtext><mtext>S</mtext><mo>, </mo><mn>0</mn></mrow></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>k</mi></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>τ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>Η</mtext><mtext>Ν</mtext><mtext>S</mtext><mo>, </mo><mn>1</mn></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>Η</mtext><mtext>Ν</mtext><mtext>S</mtext><mo>, </mo><mn>0</mn></mrow></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>k</mi></mrow></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="223">式中:τ<sub><i>e</i>, k</sub>, τ<sub><i>g</i>, k</sub>和τ<sub><i>h</i>, k</sub>分别为<i>P</i>2<i>G</i>装置k对电力/气量/热力不足期望值贡献系数;E<sub><i>EENS</i></sub>, E<sub><i>EGNS</i></sub>和E<sub><i>EHNS</i></sub>分别为电力/气量/热力不足期望值, 其下标中0和1分别表示<i>P</i>2<i>G</i>装置k接入前和接入后。</p>
                </div>
                <div class="p1">
                    <p id="224">储能/能源转换环节效能指标主要用于反映储能装置、新能源转换环节对于区域能源互联网运行的影响, 但是区域能源互联网此类相关设备装置尚处于快速创新阶段, 在同一储能/能源转换环节可能存在多种途径, 不同设备环节之间在效率提升角度可能存在一定的协同增效能力, 或者反作用, 为此在指标建立与量化过程中, 应充分考虑储能/能源转换环节之间的联合优化作用, 以及新设备研发对于能源互联网的边际影响。</p>
                </div>
                <h3 id="225" name="225" class="anchor-tag"><b>3</b> 经济性和社会性指标</h3>
                <div class="p1">
                    <p id="226">区域能源互联网经济性指标反映相关技术及其设备装置的成本收益情况, 包括财务评价指标和系统经济性指标两部分。社会性指标则用于评价区域能源互联网系统对环境和用户侧的影响, 包括低碳环保性指标、用户侧满意度指标等。现有文献所采用的区域能源互联网经济性和社会性指标多数与智能配电网、微电网所采用的经济社会指标相似<citation id="342" type="reference"><link href="58" rel="bibliography" /><link href="100" rel="bibliography" /><link href="102" rel="bibliography" /><link href="104" rel="bibliography" /><sup>[<a class="sup">29</a>,<a class="sup">50</a>,<a class="sup">51</a>,<a class="sup">52</a>]</sup></citation>。本节将对相关指标进行梳理, 并对部分考虑区域能源互联网特点的经济社会指标进行详细阐述。</p>
                </div>
                <h4 class="anchor-tag" id="227" name="227"><b>3.1</b> 经济性评价指标</h4>
                <div class="p1">
                    <p id="228">区域能源互联网经济性指标包括财务评价指标和系统经济性评价指标。其中, 财务评价指标通过设备投资<citation id="343" type="reference"><link href="106" rel="bibliography" /><sup>[<a class="sup">53</a>]</sup></citation>、净现值、成本收益率、投资回收期反映能源互联网工程的盈利能力。在计算方法上, 区域能源互联网财务评价指标与智能电网类似, 都是根据现金流入流出情况得到项目或工程的盈利情况。</p>
                </div>
                <div class="p1">
                    <p id="229">系统经济性指标可通过系统建设与运行相关指标间接反映区域能源互联网的经济运行水平, 现有文献代表性指标包括:设备利用率<citation id="347" type="reference"><link href="58" rel="bibliography" /><link href="102" rel="bibliography" /><sup>[<a class="sup">29</a>,<a class="sup">51</a>]</sup></citation>、能源经济性水平<citation id="344" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>、能源网络缓建效益能力<citation id="345" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>、装置使用寿命年限<citation id="346" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>、投资运维成本<citation id="348" type="reference"><link href="70" rel="bibliography" /><link href="94" rel="bibliography" /><link href="108" rel="bibliography" /><link href="110" rel="bibliography" /><sup>[<a class="sup">35</a>,<a class="sup">47</a>,<a class="sup">54</a>,<a class="sup">55</a>]</sup></citation>等, 其中, 设备使用率、装置使用寿命年限和投资运维成本属于统计类指标, 以下主要描述能源经济性水平和配电网缓建效益能力两个指标。</p>
                </div>
                <h4 class="anchor-tag" id="230" name="230"><b>3.1.1</b> 能源经济性水平</h4>
                <div class="p1">
                    <p id="231">能源经济性水平主要用于反映能源互联网能源系统在降低成本费用的同时, 获得相应经济效益的能力<citation id="349" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>, 如式 (14) 所示。</p>
                </div>
                <div class="p1">
                    <p id="232" class="code-formula">
                        <mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ρ</mi><mo>=</mo><mfrac><mrow><mi>D</mi><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></munder><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></munder><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></msub></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="233">式中:ρ为系统在能源侧的经济性水平;D为一段时间内的总经济收益;C<sub>i<sub><i>e</i></sub></sub>为第i<sub><i>e</i></sub>种能源投入成本。</p>
                </div>
                <h4 class="anchor-tag" id="234" name="234"><b>3.1.2</b> 配电网缓建效益能力</h4>
                <div class="p1">
                    <p id="235">配电网缓建效益能力指标可反映能源互联网建设对于减少配电网初始投资成本, 或延缓其改造升级的能力, 通过有功、无功功率的单位成本表示<citation id="350" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>:若为负值, 从线路和变压器角度, 代表传输功率下降;从设备角度, 代表使用强度降低, 从而延缓对新设备的投资, 如式 (15) 所示。</p>
                </div>
                <div class="p1">
                    <p id="236" class="code-formula">
                        <mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>C</mi><msub><mrow></mrow><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub><mo>, </mo><mi>p</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub><mo>, </mo><mi>p</mi></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>p</mi><msub><mrow></mrow><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>C</mi><msub><mrow></mrow><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub><mo>, </mo><mi>q</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub><mo>, </mo><mi>q</mi></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>q</mi><msub><mrow></mrow><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub></mrow></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="237">式中:<i>Δ</i>C<sub>i<sub><i>node</i></sub>, p</sub>和<i>Δ</i>C<sub>i<sub><i>node</i></sub>, q</sub>分别为有功、无功功率的单位成本;<i>Δ</i>p<sub>i<sub><i>node</i></sub></sub>和<i>Δ</i>q<sub>i<sub><i>node</i></sub></sub>分别为节点i<sub><i>node</i></sub>的有功、无功功率的变化值;C<sub>i<sub><i>node</i></sub>, p</sub>和C<sub>i<sub><i>node</i></sub>, q</sub>分别为节点i<sub><i>node</i></sub>有功、无功变化值引起的费用。</p>
                </div>
                <h4 class="anchor-tag" id="238" name="238"><b>3.2</b> 社会性评价指标</h4>
                <div class="p1">
                    <p id="239">社会性指标则用于评价区域能源互联网对环境和用户侧的影响, 包括低碳环保性指标、用户侧满意度指标两大类。</p>
                </div>
                <h4 class="anchor-tag" id="240" name="240"><b>3.2.1</b> 低碳环保性指标</h4>
                <div class="p1">
                    <p id="241">低碳环保性指标反映区域能源互联网对环境的友好程度, 主要包括:<i>CO</i><sub>2</sub>排放量<citation id="354" type="reference"><link href="72" rel="bibliography" /><link href="94" rel="bibliography" /><link href="110" rel="bibliography" /><sup>[<a class="sup">36</a>,<a class="sup">47</a>,<a class="sup">55</a>]</sup></citation>、污染物减排量<citation id="351" type="reference"><link href="94" rel="bibliography" /><sup>[<a class="sup">47</a>]</sup></citation>、固体废物减排量<citation id="352" type="reference"><link href="96" rel="bibliography" /><sup>[<a class="sup">48</a>]</sup></citation>、清洁能源利用率<citation id="353" type="reference"><link href="94" rel="bibliography" /><sup>[<a class="sup">47</a>]</sup></citation>、新能源汽车占有率<citation id="355" type="reference"><link href="94" rel="bibliography" /><link href="110" rel="bibliography" /><sup>[<a class="sup">47</a>,<a class="sup">55</a>]</sup></citation>等。其中, 污染物减排量、固体废物减排量、新能源汽车占有率为统计性指标, 且与智能配电网或微电网的社会性指标量化方法类似, 以下主要描述<i>CO</i><sub>2</sub>排放量和清洁能源利用率两个指标。</p>
                </div>
                <h4 class="anchor-tag" id="242" name="242"><b>3.2.1.1</b><i>CO</i><sub>2</sub>排放量</h4>
                <div class="p1">
                    <p id="243"><i>CO</i><sub>2</sub>排放量指标主要反映区域能源互联网在评价时间内产生的<i>CO</i><sub>2</sub>排放量或减排量, 现有文献在量化该指标过程中对于统一量纲的折算思路略有差异。文献<citation id="356" type="reference">[<a class="sup">36</a>]</citation>认为<i>CO</i><sub>2</sub>排放包括消耗天然气的排放、购电的排放二部分, 而消耗天然气的排放又由天然气燃烧产生的直接<i>CO</i><sub>2</sub>排放、天然气燃烧<i>CH</i><sub>4</sub>和<i>N</i><sub>2</sub><i>O</i>的等值排放组成, 由此得到<i>CO</i><sub>2</sub>年排放量D<sub><i>CO</i><sub>2</sub></sub>如式 (16) 所示。</p>
                </div>
                <div class="p1">
                    <p id="244" class="code-formula">
                        <mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>D</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>Ν</mtext><mtext>G</mtext></mrow></msub></mrow><mrow><mn>1</mn><mn>0</mn><msup><mrow></mrow><mn>3</mn></msup></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>E</mtext><mtext>F</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>W</mtext><mtext>Ρ</mtext><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><msub><mrow></mrow><mn>4</mn></msub></mrow></msub></mrow></msub></mrow><mrow><mn>1</mn><mn>0</mn><msup><mrow></mrow><mn>6</mn></msup></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>E</mtext><mtext>F</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>W</mtext><mtext>Ρ</mtext><msub><mrow></mrow><mrow><mtext>Ν</mtext><msub><mrow></mrow><mn>2</mn></msub><mtext>Ο</mtext></mrow></msub></mrow></msub></mrow><mrow><mn>1</mn><mn>0</mn><msup><mrow></mrow><mn>6</mn></msup></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>L</mtext><mtext>R</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>W</mtext><mtext>Ρ</mtext><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><msub><mrow></mrow><mn>4</mn></msub></mrow></msub></mrow></msub></mrow><mrow><mn>1</mn><mn>0</mn><msup><mrow></mrow><mn>3</mn></msup></mrow></mfrac><mo stretchy="false">) </mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>Ν</mtext><mtext>G</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>F</mtext><mtext>y</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>u</mtext><mtext>r</mtext></mrow></msub></mrow><mrow><mn>1</mn><mo>-</mo><mi>η</mi></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mn>0</mn><mo>.</mo><mn>0</mn><mn>5</mn><mn>9</mn><mspace width="0.25em" /><mn>8</mn><mn>4</mn><mi>Q</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>Ν</mtext><mtext>G</mtext></mrow></msub><mo>+</mo><mn>0</mn><mo>.</mo><mn>9</mn><mn>6</mn><mn>0</mn><mspace width="0.25em" /><mn>8</mn><mn>1</mn><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>u</mtext><mtext>r</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="245">式中:C<sub><i>ENG</i></sub>, C<sub><i>MEF</i></sub>, C<sub><i>NEF</i></sub>分别为天然气燃烧过程中的<i>CO</i><sub>2</sub>, <i>CH</i><sub>4</sub>和<i>N</i><sub>2</sub><i>O</i>的排放因子, 取值分别为52.8 <i>kg</i>/<i>GJ</i>, 1.4 <i>kg</i>/<i>TJ</i>, 2.3 <i>kg</i>/<i>TJ</i>;C<sub><i>MLR</i></sub>为天然气生产运输分配中难测的泄露排放因子, 取值为0.3 <i>kg</i>/<i>GJ</i>;E<sub><i>GWP</i><sub><i>CH</i><sub>4</sub></sub></sub>和E<sub><i>GWP</i><sub><i>N</i><sub>2</sub><i>O</i></sub></sub>分别为<i>CH</i><sub>4</sub>和<i>N</i><sub>2</sub><i>O</i>的全球增温潜能, 取值为21和310;C<sub><i>EFy</i></sub>为电力的<i>CO</i><sub>2</sub>排放因子, 取0.893 55 <i>t</i>/ (<i>MW</i>·<i>h</i>) ;η为线损率, 通常取为7%;Q<sub><i>ANG</i></sub>和E<sub><i>pur</i></sub>分别为年耗天然气的热量和年购电量。</p>
                </div>
                <div class="p1">
                    <p id="246">文献<citation id="357" type="reference">[<a class="sup">47</a>,<a class="sup">55</a>]</citation>则通过将系统涉及<i>CO</i><sub>2</sub>排放能量的量纲统一转换为标准煤, 并按照1 <i>t</i>标准煤折合2.49 <i>t CO</i><sub>2</sub>排放的标准折算, 如式 (17) 所示, 描述了能源互联网系统实现多能联供之后与之前独立供能时<i>CO</i><sub>2</sub>排放的差异。</p>
                </div>
                <div class="p1">
                    <p id="247" class="code-formula">
                        <mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msub></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mtext>Τ</mtext><mi>Ρ</mi></msubsup></mrow></mfrac><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>u</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>e</mtext><mtext>a</mtext><mtext>t</mtext><mo>, </mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mtext>Τ</mtext><mi>Q</mi></msubsup></mrow></mfrac><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>f</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>i</mtext><mtext>l</mtext><mtext>l</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>o</mtext><mtext>w</mtext><mtext>e</mtext><mtext>r</mtext><mo>, </mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mtext>S</mtext><mi>Ρ</mi></msubsup></mrow></mfrac><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>u</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>e</mtext><mtext>a</mtext><mtext>t</mtext><mo>, </mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mtext>S</mtext><mi>Q</mi></msubsup></mrow></mfrac><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>f</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>C</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mo>.</mo><mn>4</mn><mn>9</mn></mrow></mfrac><mo stretchy="false"> (</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="248">式中:<i>C</i><sub>EC</sub>和<i>C</i><sub>ES</sub>分别为冷热电联供、分供系统的二氧化碳排放量;<i>E</i><sub>buy</sub>为联供系统从外部公共网的购电量;<i>Q</i><sub>heat, load</sub>为热负荷;<i>E</i><sub>chiller</sub>为分供系统冷负荷需要电量;<i>E</i><sub>power, load</sub>为分供系统电负荷需要电量;<i>η</i><mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>Τ</mtext><mi>Ρ</mi></msubsup></mrow></math></mathml>为联供系统额定发电效率;<i>η</i><mathml id="250"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>Τ</mtext><mi>Q</mi></msubsup></mrow></math></mathml>为联供系统额定余热回收效率;<i>η</i><mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mi>Ρ</mi></msubsup></mrow></math></mathml>为分供系统额定发电效率;<i>η</i><mathml id="252"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mi>Q</mi></msubsup></mrow></math></mathml>为分供系统额定余热回收效率;<i>C</i><sub>Eu</sub>为单位电网供电电力二氧化碳排放量;<i>C</i><sub>Ef</sub>为燃料的单位二氧化碳排放量。</p>
                </div>
                <h4 class="anchor-tag" id="253" name="253"><b>3.2.1.2</b> 清洁能源利用率</h4>
                <div class="p1">
                    <p id="254">清洁能源利用率反映清洁能源占所有能源消耗的比例, 根据计算口径的不同, 可分为按容量计算和按能量计算两种方式。</p>
                </div>
                <div class="p1">
                    <p id="255">文献<citation id="358" type="reference">[<a class="sup">47</a>]</citation>通过“清洁能源装机占比”指标反映按容量计算时的清洁能源占比, 如式 (18) 所示。</p>
                </div>
                <div class="p1">
                    <p id="256" class="code-formula">
                        <mathml id="256"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>μ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>a</mtext><mtext>p</mtext><mtext>a</mtext><mtext>c</mtext><mtext>i</mtext><mtext>t</mtext><mtext>y</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>l</mtext><mtext>e</mtext><mtext>a</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mo>=</mo><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>E</mtext><mtext>S</mtext></mrow></msub><mo>+</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>R</mtext><mtext>E</mtext><mtext>S</mtext></mrow></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="257">式中:<i>μ</i><sub>Capacity</sub>为清洁能源装机占比;<i>S</i><sub>Clean</sub>, <i>S</i><sub>All</sub>分别为系统清洁能源装机容量、系统总装机容量;<i>S</i><sub>RES</sub>, <i>S</i><sub>NRES</sub>分别为可再生清洁能源装机容量、非可再生清洁能源装机容量。</p>
                </div>
                <div class="p1">
                    <p id="258">文献<citation id="359" type="reference">[<a class="sup">47</a>]</citation>利用“清洁能源消纳率”指标反映按能量计算时的清洁能源占比, 如式 (19) 所示。</p>
                </div>
                <div class="p1">
                    <p id="259" class="code-formula">
                        <mathml id="259"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>μ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>n</mtext><mtext>e</mtext><mtext>r</mtext><mtext>g</mtext><mtext>y</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>W</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>l</mtext><mtext>e</mtext><mtext>a</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mi>W</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mo>=</mo><mfrac><mrow><mi>W</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>E</mtext><mtext>S</mtext></mrow></msub><mo>+</mo><mi>W</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>R</mtext><mtext>E</mtext><mtext>S</mtext></mrow></msub></mrow><mrow><mi>W</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="260">式中:<i>μ</i><sub>Energy</sub>为清洁能源消纳率;<i>W</i><sub>Clean</sub>, <i>W</i><sub>All</sub>分别为系统清洁能源实际发电量、清洁能源最大发电量;<i>W</i><sub>RES</sub>, <i>W</i><sub>NRES</sub>分别为系统可再生清洁能源和非可再生清洁能源实际发电量。</p>
                </div>
                <h4 class="anchor-tag" id="261" name="261"><b>3.2.2</b> 用户侧满意度指标</h4>
                <div class="p1">
                    <p id="262">用户侧满意度指标由对一定范围内用户的投票经折算后得到, 以反映用户侧生活、工作过程中对周围温度、相对湿度等物理量的满意度, 代表性指标包括预测不满意者百分数 (PPD) 指数<citation id="360" type="reference"><link href="86" rel="bibliography" /><sup>[<a class="sup">43</a>]</sup></citation>、室内空气质量满意度<citation id="361" type="reference"><link href="80" rel="bibliography" /><sup>[<a class="sup">40</a>]</sup></citation>等, 以PPD指数为例进行阐述。</p>
                </div>
                <div class="p1">
                    <p id="263">PPD指数<citation id="362" type="reference"><link href="86" rel="bibliography" /><sup>[<a class="sup">43</a>]</sup></citation>可提供有关热不适或者热不满意的信息, 如式 (20) 所示, 以反映用户侧房间舒适度。</p>
                </div>
                <div class="p1">
                    <p id="264" class="code-formula">
                        <mathml id="264"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Ρ</mtext><mtext>D</mtext></mrow></msub><mo>=</mo><mn>1</mn><mn>0</mn><mn>0</mn><mo>-</mo><mn>9</mn><mn>5</mn><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mo stretchy="false"> (</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>3</mn><mn>3</mn><mspace width="0.25em" /><mn>5</mn><mn>3</mn><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Μ</mtext><mtext>V</mtext></mrow><mn>4</mn></msubsup><mo>+</mo><mn>0</mn><mo>.</mo><mn>2</mn><mn>1</mn><mn>7</mn><mspace width="0.25em" /><mn>9</mn><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Μ</mtext><mtext>V</mtext></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="265">式中:<i>P</i><sub>PMV</sub>为预计平均热感觉指数, 是根据人体热平衡预计群体对七个等级热感觉评价的平均值。</p>
                </div>
                <h4 class="anchor-tag" id="266" name="266"><b>3.3</b> 经济性和社会性指标存在问题</h4>
                <div class="p1">
                    <p id="267">当前区域能源互联网经济性评价指标依然局限于单一环节评价, 尚未从全系统全寿命周期角度进行深入分析, 需要后续进一步进行突破。从社会指标来看, 考虑到区域能源互联网的关键存在意义在于为用户提供差异化的优质综合能源服务。现有文献关于此类指标的研究相对较少, 作为反映用户侧对区域能源互联网应用效果的重要指标, 后续应从用户体验、经济性、便利度、差异化满足度等方面建立用户满意度指标, 以促进区域能源互联网的推广应用。</p>
                </div>
                <h3 id="268" name="268" class="anchor-tag"><b>4</b> 评价方法</h3>
                <div class="p1">
                    <p id="269">目前, 针对区域能源互联网综合评价所采用的方法与智能电网评价方法类似, 较常用的评价方法包括层次分析 (AHP) 法、熵权法、灰色关联度法以及其他组合算法等, 并在评价过程中考虑不确定性因素的影响。</p>
                </div>
                <div class="p1">
                    <p id="270">AHP法作为目前常用的评价方法之一, 在能源互联网评价过程中也广为采用。文献<citation id="363" type="reference">[<a class="sup">43</a>]</citation>基于AHP法, 构建了区域能源互联网能源系统综合能效评估模型, 设计了以热力学第一定律能量分析为核心的综合能效评估方法;文献<citation id="364" type="reference">[<a class="sup">55</a>]</citation>则基于各指标间的相互影响关系, 运用解释结构模型和AHP法对区域能源互联网工程进行综合评估;文献<citation id="365" type="reference">[<a class="sup">56</a>]</citation>针对孤岛型微能源网, 采用层次分析法和德尔菲法确定评价指标的权重, 对不同控制策略下的园区能源互联网进行综合评价。</p>
                </div>
                <div class="p1">
                    <p id="271">然而, 采用AHP法进行评价时, 在指标赋权和评价标准制定过程中, 受专家专业水平、工程经验与主观倾向的影响显著, 评价结果具有明显的主观性。为此, 有文献采用AHP法与其他方法相结合的组合型评价方法进行能源互联网评价, 以求降低AHP法主观性的影响。文献<citation id="368" type="reference">[<a class="sup">36</a>,<a class="sup">47</a>,<a class="sup">57</a>]</citation>基于计量数学方法, 利用主观与客观赋权相结合的AHP-熵权法, 通过运用熵值对AHP法赋权的修正, 减少单独使用AHP法时的主观性影响;文献<citation id="366" type="reference">[<a class="sup">29</a>]</citation>采用AHP-反熵权法确定指标权重, 并通过德尔菲法和最小二乘拟合确定指标的评分函数, 解决了指标之间含义交叉、相互影响导致权重计算失准的问题;文献<citation id="367" type="reference">[<a class="sup">58</a>]</citation>则提出了基于AHP-TOPSIS的综合评价方法, 以求提高能源互联网能源系统评价的科学性。</p>
                </div>
                <div class="p1">
                    <p id="272">另有文献直接放弃AHP法以降低其在评价过程中的主观性影响。文献<citation id="369" type="reference">[<a class="sup">59</a>]</citation>采用基于优势度的混合型多属性群决策评价方法对能源互联网的经济社会效益进行评价;文献<citation id="370" type="reference">[<a class="sup">60</a>]</citation>则利用熵权法进行指标权重计算, 并采用逼近理想点法和灰色关联度法相结合的模型对智能电网经济性进行评价。然而, 上述方法只适用于指标体系相对简单的专项评价问题, 对于区域能源互联网综合评价这种指标繁多, 层次关系复杂的评价问题适用性较低。</p>
                </div>
                <div class="p1">
                    <p id="273">除了主观性影响, 不确定性因素导致的随机性问题也是区域能源互联网评价, 尤其是能源系统可靠性等指标量化过程中需克服的主要问题。</p>
                </div>
                <div class="p1">
                    <p id="274">为此, 文献<citation id="374" type="reference">[<a class="sup">31</a>,<a class="sup">32</a>]</citation>采用时序蒙特卡洛模拟的方法, 建立分布式能源、储能和微电网的可靠性分析模型;文献<citation id="371" type="reference">[<a class="sup">61</a>]</citation>则基于蒙特卡洛思想, 提出了一种基于粒子群-内点混合优化的可靠性评估方法, 同时可优选能源系统中热电联产渗透率的最佳范围, 实现能源互联网能源系统规划方案的进一步优化;文献<citation id="372" type="reference">[<a class="sup">62</a>]</citation>则基于能源集线器模型建立分布式能源系统可靠性评估模型, 并利用马尔科夫链-蒙特卡洛法实现分布式综合能源系统的可靠性评估;文献<citation id="373" type="reference">[<a class="sup">63</a>]</citation>则通过Copula函数表征不确定性因素间的相关性, 继而实现风光互补系统的可靠性评估。</p>
                </div>
                <div class="p1">
                    <p id="275">可以看出, 主观性和随机性是当前区域能源互联网综合评价方法研究过程中需克服的主要困难, 现有文献针对上述问题已做了相关研究, 但仍有待进一步改进, 主要体现在以下方面。</p>
                </div>
                <div class="p1">
                    <p id="276">1) 针对评价结果的主观性问题, 一种方式是采用组合评价法, 可一定程度上减弱AHP法的主观影响, 但仍无法从根本上消除专家在评价过程中的干预;另一种方式是采用非AHP法的其他方法, 虽然在专项评价 (特别是效益评价) 过程中提升了评价客观性, 但是该方法的适用性会显著受到评价指标复杂度的影响。</p>
                </div>
                <div class="p1">
                    <p id="277">2) 针对考虑不确定性的评价, 当前文献主要利用蒙特卡洛思想, 并侧重于能源系统供能可靠性评价问题, 有效提高了可靠性评价的科学性。然而, 蒙特卡洛采样的精度与样本数量呈二次反比关系, 对于规划前评价以及运行时间较短的新建工程评价, 蒙特卡洛采样模拟不确定性的精度将受到影响;另外, 不确定性因素不单单影响能源系统供能可靠性指标, 对其他技术、经济性指标也会产生显著影响, 需要在整体评价过程都加以考虑。</p>
                </div>
                <h3 id="278" name="278" class="anchor-tag"><b>5</b> 区域能源互联网综合评价关键技术</h3>
                <div class="p1">
                    <p id="279">通过对目前区域能源互联网的评价指标和评价方法进行梳理, 可以看出该领域研究已取得一定进展, 但大多局限于单一能源系统领域, 但考虑到区域能源互联网面临横向电/气/冷/热多能源环节的互补耦合, 以及纵向源网荷储之间的互动衔接, 其中还夹杂着多元主体博弈, 海量复杂不确定性因素的影响, 处理不好会严重影响系统效能的充分发挥, 而处理得当则可充分挖掘不同能源的互补替代能力, 从而极大提升区域能源互联网运行特性和降低运行成本。要实现上述目标, 亟需建立可涵盖电/气/冷/热多能源环节的综合评价指标体系。由于各种能源之间存在复杂的耦合关系, 且区域能源互联网中很多因素可能难以量化或根本无法确切量化, 使得很多相关指标在计算时, 需要新的求解方法支持。为此, 可考虑从如下几个领域进行突破。</p>
                </div>
                <h4 class="anchor-tag" id="280" name="280">1) 区域能源互联网综合评价指标体系:</h4>
                <div class="p1">
                    <p id="281">在指标体系构建时, 突破现有指标能源互联网电、气、热/冷等不同能源形式独立评价的屏障, 充分考虑能源互联网多能耦合、多能协同、多能互补的特点。为此, 将构建考虑区域能源互联网各类能源转化规律、反映能源互补替代特性、兼顾用户多样性用能需求以及多主体博弈特性的评价指标体系, 评价指标需涵盖区域能源互联网供用能 (电/气/冷/热) 的用能质量与可靠性、用户满足度、经济性、安全性、韧性、社会效益 (如节能减排效益、综合能源利用效率、用户舒适性) 等多方面。指标定义将体现可测度、可分析和可比较的要求, 如安全性指标将考虑正常运行时能量的稳定输送、扰动时系统的可承受能力、高渗透率带来的强波动性、多源/多储/多荷/多耦合环境下系统运行状态切换的复杂性等因素;用户满足度将体现用户多样用能需求, 兼顾用户对所给方案的接受度、满意度和配合度;经济性、社会效益和综合能源利用效率相互交织、相互影响, 在指标设定时, 将重点考虑不同因素的耦合替代规律等。在评价体系的框架设计上, 将不再采用传统的垂直树状分层分级结构, 而采用基于多耦合树状有向图结构, 以体现指标在不同层面上的耦合规律。</p>
                </div>
                <div class="p1">
                    <p id="282">在指标计算时, 可借鉴神经网络信息前向传递和回溯处理机制, 重点关注存在耦合环节上下级指标间的相应影响。其次, 由于在区域能源互联网的评价指标中, 同时存在可量化 (如运行成本、投资回报率等) 、难以量化 (如用户舒适性、客户满意度等) 和无法量化 (如社会效益、环境友好等) 三类指标, 拟采用主客观综合评价的研究思路来协调考虑三类不同性质的指标, 在对难以量化和不可量化指标处理时, 则尝试模糊分析、区间计算等处理手段。</p>
                </div>
                <h4 class="anchor-tag" id="283" name="283">2) 指标互补替代性和协同评价方法:</h4>
                <div class="p1">
                    <p id="284">在区域能源互联网评价过程中, 应避免将不同形式能源系统分割独立, 重点考虑不同能源形式以及“能源-信息-交易”不同系统环节高度耦合下带来的整体经济与社会效益。为此, 可采用灵敏度分析方法, 通过对指标权值的摄动来研究相关评价指标间的相互影响;进一步, 将灵敏度分析结果和神经网络研究领域的信号传递技术相结合, 研究区域能源互联网不同指标间的互补替代规律。针对协同评价问题, 可采用“模块-类比-复用”的方法实现, 先将复杂问题进行模块化分解, 降低其规模与分析难度, 并形成各模块典型场景;采用类比分析和经验复用技术, 将已有典型场景或案例, 复用推广到类似问题的处理, 以实现多场景高效协同评价分析。</p>
                </div>
                <h4 class="anchor-tag" id="285" name="285">3) 基于数据驱动的综合评价方法:</h4>
                <div class="p1">
                    <p id="286">如前所述, 区域能源互联网在复杂环境下, 很多时候难以建立表征系统状态的准确机理模型, 即便模型得以建立, 由于模型存在复杂程度高、不确定性大等缺点, 导致最终往往无法获取满意的分析结果。考虑到区域能源互联网多指标难以用明确公式显性表达, 部分指标却由于多因素的相关性难以量化, 为此, 随着大数据技术的应用, 可充分利用基于数据驱动的综合评价方法。首先, 利用数据驱动实现区域能源互联网多源数据的融合, 评估数据完全来源于客观历史和实时数据, 克服了主观评价的片面性, 数据来源及时可靠;同时, 多源数据的融合可反映区域能源互联网多能源、多主体之间的复杂交互特性, 可有效体现不同环节的交互机理, 可有效解决目前建模仿真环节中的精确度问题, 具备动态和时效性。目前数据驱动方法已有较为成熟的技术, 如数据挖掘、机器学习等智能化算法, 对于区域能源互联网的综合评价具有极强的适用性。</p>
                </div>
                <h3 id="287" name="287" class="anchor-tag"><b>6</b> 总结与展望</h3>
                <div class="p1">
                    <p id="288">区域能源互联网作为“互联网+”智慧能源在中国新型城镇化进程中的重要应用, 受到学术界与工业界的高度重视。综合评价作为衡量区域能源互联网技术研究成果先进性与工程经验可推广性的主要手段, 是能源互联网技术优胜劣汰和大规模推广的有力依据。</p>
                </div>
                <div class="p1">
                    <p id="289">区域能源互联网综合评价技术研究主要集中在评价指标体系与评价方法两个方面, 其中, 评价指标又分为技术性指标和经济性与社会性指标两大类, 并取得显著进展。然而, 经过本文的梳理凝练, 发现目前能源互联网综合评价技术研究仍存在有待改进之处, 总结如下。</p>
                </div>
                <div class="p1">
                    <p id="290">1) 区域能源互联网技术性评价指标建立过程中易将电、气、热/冷等能源形式独立考虑, 未充分考虑能源互联网多能耦合、多能协同的特点。</p>
                </div>
                <div class="p1">
                    <p id="291">2) 区域能源互联网技术、经济与社会性评价指标建立过程中较多关注能源系统单个环节, 未考虑能源互联网“能源—信息—交易”多环节耦合带来的整体效益, 无法充分体现能源互联网特点。</p>
                </div>
                <div class="p1">
                    <p id="292">3) 区域能源互联网评价方法受到评价主观性以及外部不确定性影响显著, 现有改进方法虽在一定程度上缓解了这种影响, 但方法的适用性仍受到改进效果、指标复杂度、样本数量等因素的制约。</p>
                </div>
                <div class="p1">
                    <p id="293">基于此, 未来区域能源互联网综合评价技术将呈现愈发全面客观的特点, 具体体现在以下两方面。</p>
                </div>
                <div class="p1">
                    <p id="294">1) 将面向多能协同、绿色低碳、安全高效等区域能源互联网的发展要求, 建立全面的区域能源互联网综合评价指标体系, 充分考虑区域能源互联网“规划—运行—交易—信息”全链条各环节的关联关系, 以及电、气、热/冷等多种能源形式相互耦合、补充的特点, 提升区域能源互联网关键技术及工程评价的全面性。</p>
                </div>
                <div class="p1">
                    <p id="295">2) 将提出不确定性环境下区域能源互联网综合评价方法, 基于大数据驱动、人工智能等技术, 从根本上解决主观因素与外部随机因素对评价结果的影响, 同时满足复杂能源互联网系统快速评价的技术要求, 提升区域能源互联网综合评价的客观性与科学性。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MjI0OTdyL0tJU0hUZXJHNEg5VE1xSTlHWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=PZKX201702001&amp;v=MTA3NzR6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS05UZkFkckc0SDliTXJZOUZaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 周孝信, 曾嵘, 高峰, 等.能源互联网的发展现状与展望[J].中国科学:信息科学, 2017, 42 (2) :149-170.ZHOU Xiaoxin, ZENG Rong, GAO Feng, et al.Development status and prospects of the energy internet[J].SCIENTIA SINICA Informationis, 2017, 42 (2) :149-170.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The Future Renewable Electric Energy Delivery and Management (FREEDM) System: The Energy Internet">

                                <b>[3]</b> HUANG A Q, CROW M L, HEYDT G T, et al.The future renewable electric energy delivery and management (FREEDM) system:the energy internet[J].Proceedings of the IEEE, 2011, 99 (1) :133-148.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Internet of energy-ICT for energy markets of the future">

                                <b>[4]</b> BLOCK C, BOMARIUS F, BRETSCHNEIDER P, et al.Internet of energy-ICT for energy markets of the future[R].2010.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The German roadmap E-Energy/Smart Grids 2.0">

                                <b>[5]</b> NECESSITY S A.The German roadmap E-Energy/Smart Grids 2.0[R].2013.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Combining our energies-integrated energy systems for Canadian communities[R/OL]">

                                <b>[6]</b> Government of Canada.Combining our energies:integrated energy systems for Canadian communities[EB/OL].[2018-10-10].http://publications.gc.ca/collections/collection_2009/parl/xc49-402-1-1-01e.pdf.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated community energy solutions—a roadmap for action">

                                <b>[7]</b> Natural Resources Canada.Integrated community energy solutions—a roadmap for action[EB/OL].[2018-10-10].http://oee.nrcan.gc.ca/sites/oee.nrcan.gc.ca/files/pdf/publica-tions/cem-eme/ices_e.pdf.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Japan&amp;#39;&amp;#39;s approaches to smart community">

                                <b>[8]</b> NAKANISHI H.Japan’s approaches to smart community[EB/OL].[2018-10-10].http://www.ieee-smartgridcomm.org/2010/downloads/Keynotes/nist.pdf.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Challenge for the future society:smart energy network">

                                <b>[9]</b> Tokyo Gas.Challenge for the future society:smart energy network[EB/OL].[2018-10-10].http://www.tokyo-gas.co.jp/techno/challenge/002_e.html.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" >
                                    <b>[10]</b>
                                 中国工程科技发展战略研究院.2018中国战略性新兴产业发展报告[M].北京:科学出版社, 2017.Chinese Academy of Engineering Science and Technology Development Strategy.2018 China strategic emerging industry development report[M].Beijing:Science Press, 2017.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MDQwNzJGeXZoVnIvS0lTSFRlckc0SDlUTnBvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MjUxMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0tJU0hUZXJHNEg5WE5xbzlGWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511003&amp;v=MjIwMTJGeXZoVnIvS0lUckJmYkc0SDlUTnJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 马钊, 周孝信, 尚宇炜, 等.能源互联网概念、关键技术及发展模式探索[J].电网技术, 2015, 39 (11) :3014-3022.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al.Exploring the concept, key technologies and development model of energy internet[J].Power System Technology, 2015, 39 (11) :3014-3022.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601022&amp;v=MDcwNDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS0lUckJmYkc0SDlmTXJvOUhab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 曾鸣, 杨雍琦, 刘敦楠, 等.能源互联网“源-网-荷-储”协调优化运营模式及关键技术[J].电网技术, 2016, 40 (1) :114-124.ZENG Ming, YANG Yongqi, LIU Dunnan, et al.“Generation-grid-load-storage” coordinative optimal operation mode of energy internet and key technologies[J].Power System Technology, 2016, 40 (1) :114-124.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201603001&amp;v=MDE0MjFyQ1VSN3FmWnVac0Z5dmhWci9LS3l2UGViRzRIOWZNckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 文劲宇, 方家琨.能源互联网中的关键设备与支撑技术[J].南方电网技术, 2016, 10 (3) :1-10.WEN Jinyu, FANG Jiakun.Key facilities and supportive technologies in energy internet[J].Southern Power System Technology, 2016, 10 (3) :1-10.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511009&amp;v=MzE2MDU3cWZadVpzRnl2aFZyL0tJVHJCZmJHNEg5VE5ybzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 陈启鑫, 刘敦楠, 林今, 等.能源互联网的商业模式与市场机制 (一) [J].电网技术, 2015, 39 (11) :3050-3056.CHEN Qixin, LIU Dunnan, LIN Jin, et al.Business models and market mechanisms of energy internet (1) [J].Power System Technology, 2015, 39 (11) :3050-3056.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511010&amp;v=MDQ2MTVoVnIvS0lUckJmYkc0SDlUTnJvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 陈启鑫, 刘敦楠, 林今, 等.能源互联网的商业模式与市场机制 (二) [J].电网技术, 2015, 39 (11) :3057-3063.CHEN Qixin, LIU Dunnan, LIN Jin, et al.Business models and market mechanisms of energy internet (2) [J].Power System Technology, 2015, 39 (11) :3057-3063.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201621009&amp;v=MjY4NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0tQeXJQYmJHNEg5Zk9ybzlGYllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 宋永华, 林今, 胡泽春, 等.能源局域网:物理架构、运行模式与市场机制[J].中国电机工程学报, 2016, 36 (21) :5776-5787.SONG Yonghua, LIN Jin, HU Zechun, et al.Energy distribution network:infrastructure, operation mode and market mechanism[J].Proceedings of the CSEE, 2016, 36 (21) :5776-5787.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614013&amp;v=MTkwMjBQeXJQYmJHNEg5Zk5xNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0s=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 丁一, 江艺宝, 宋永华, 等.能源互联网风险评估研究综述 (一) :物理层面[J].中国电机工程学报, 2016, 36 (14) :3806-3816.DING Yi, JIANG Yibao, SONG Yonghua, et al.Review of risk assessment for energy internet, Part Ⅰ:physical level[J].Proceedings of the CSEE, 2016, 36 (14) :3806-3816.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201615002&amp;v=MDQ4NzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LUHlyUGJiRzRIOWZOcW85Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 江艺宝, 宋永华, 丁一, 等.能源互联网风险评估研究综述 (二) :信息及市场层面[J].中国电机工程学报, 2016, 36 (15) :4023-4033.JIANG Yibao, SONG Yonghua, DING Yi, et al.Review of risk assessment for energy internet, Part II:information and market level[J].Proceedings of the CSEE, 2016, 36 (15) :4023-4033.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201722001&amp;v=MjE3NTh0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LUHlyUGJiRzRIOWJPclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 别朝红, 王旭, 胡源.能源互联网规划研究综述及展望[J].中国电机工程学报, 2017, 37 (22) :6445-6462.BIE Zhaohong, WANG Xu, HU Yuan.Review and prospect of planning of energy internet[J].Proceedings of the CSEE, 2017, 37 (22) :6445-6462.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612020&amp;v=MjA3MzZxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0tQeXJQYmJHNEg5Zk5yWTlIWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 王伟亮, 王丹, 贾宏杰, 等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报, 2016, 36 (12) :3292-3305.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J].Proceedings of the CSEE, 2016, 36 (12) :3292-3305.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522001&amp;v=MDUxNTZWci9LUHlyUGJiRzRIOVRPclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 王毅, 张宁, 康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报, 2015, 35 (22) :5669-5681.WANG Yi, ZHANG Ning, KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE, 2015, 35 (22) :5669-5681.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614014&amp;v=Mjg0NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS1B5clBiYkc0SDlmTnE0OUVZSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 邵成成, 王锡凡, 王秀丽, 等.多能源系统分析规划初探[J].中国电机工程学报, 2016, 36 (14) :3817-3828.SHAO Chengcheng, WANG Xifan, WANG Xiuli, et al.Probe into analysis and planning of multi-energy systems[J].Proceedings of the CSEE, 2016, 36 (14) :3817-3828.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030274458001&amp;v=MjEyMzBpZlplWnZGeW5uVTd6TUpWNFdYRnF6R2JPN0h0UExxNHRBYk9zUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bkty&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 邱均平, 文庭孝, 等.评价学:理论·方法·实践[M].北京:科学出版社, 2010.QIU Junping, WEN Tingxiao, et al.Evaluation science:theory, method and practice[M].Beijing:Science Press, 2010.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514019&amp;v=MjUyMjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LUHlyUGJiRzRIOVROcTQ5RWJZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 徐宪东, 贾宏杰, 靳小龙, 等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报, 2015, 35 (14) :3634-3642.XU Xiandong, JIA Hongjie, JIN Xiaolong, et al.Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J].Proceedings of the CSEE, 2015, 35 (14) :3634-3642.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-energy flow calculation method for We-Energy based energy internet">

                                <b>[27]</b> SUN Q, CHEN Y.Multi-energy flow calculation method for We-Energy based energy internet[C]// IEEE International Conference on Energy Internet (ICEI) , April 17-21, 2017, Beijing, China:30p.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201701016&amp;v=MzAzNzNvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS0lpblNaTEc0SDliTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 李更丰, 别朝红, 王睿豪, 等.综合能源系统可靠性评估的研究现状及展望[J].高电压技术, 2017, 43 (1) :114-121.LI Gengfeng, BIE Zhaohong, WANG Ruihao, et al.Research status and prospects on reliability evaluation of integrated energy system[J].High Voltage Engineering, 2017, 43 (1) :114-121.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804024&amp;v=MjIxMjhadVpzRnl2aFZyL0tJU0hUZXJHNEg5bk1xNDlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 陈柏森, 廖清芬, 刘涤尘, 等.区域综合能源系统的综合评估指标与方法[J].电力系统自动化, 2018, 42 (4) :174-182.DOI:10.7500/AEPS20170605005.CHEN Baisen, LIAO Qingfen, LIU Dichen, et al.Comprehensive evaluation indices and methods for regional integrated energy system[J].Automation of Electric Power System, 2018, 42 (4) :174-182.DOI:10.7500/AEPS 20170605005.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201501023&amp;v=Mjk3MDRmYkc0SDlUTXJvOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS0lTSEI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 陈炽野, 文亚凤, 刘自发, 等.含有多种分布式电源的配电网综合评估方法[J].电力建设, 2015, 36 (1) :128-135.CHEN Zhiye, WEN Yafeng, LIU Zifa, et al.Comprehensive evaluation method of distribution network including various types of distributed generation[J].Electric Power Construction, 2015, 36 (1) :128-135.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201110015&amp;v=Mjg4NzFOcjQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LSVRyQmZiRzRIOUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 梁惠施, 程林, 刘思革.基于蒙特卡罗模拟的含微网配电网可靠性评估[J].电网技术, 2011, 35 (10) :76-81.LIANG Huishi, CHENG Lin, LIU Sige.Monte Carlo simulation based reliability evaluation of distribution system containing microgrids[J].Power System Technology, 2011, 35 (10) :76-81.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XBDJ201512002&amp;v=MDUyODVMRzRIOVROclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LUFMvUFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> 姜江枫, 丁涛, 寇宇, 等.基于多范式建模的能源互联网可靠性评估[J].陕西电力, 2015, 43 (12) :6-9.JIANG Jiangfeng, DING Tao, KOU Yu, et al.Reliability assessment of energy internet based on multi-paradigm modeling[J].Shaanxi Electric Power, 2015, 43 (12) :6-9.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201803005&amp;v=MTkxMTMzenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0tQeXJQYmJHNEg5bk1ySTlGWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> 余娟, 马梦楠, 郭林, 等.含电转气的电-气互联系统可靠性评估[J].中国电机工程学报, 2018, 38 (3) :708-715.YU Juan, MA Mengnan, GUO Lin, et al.Reliability evaluation of integrated electrical and natural-gas system with power-to-gas[J].Proceedings of the CSEE, 2018, 38 (3) :708-715.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201123000&amp;v=MTMzMDBGckNVUjdxZlp1WnNGeXZoVnIvS0lTSFRlckc0SDlET3JJOUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[34]</b> 王彬, 何光宇, 梅生伟, 等.智能电网评估指标体系的构建方法[J].电力系统自动化, 2011, 35 (23) :1-5.WANG Bin, HE Guangyu, MEI Shengwei, et al.Construction method of smart grid’s assessment index system[J].Automation of Electric Power Systems, 2011, 35 (23) :1-5.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJZ201411011&amp;v=MTc3OTR6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS0lTckJkTEc0SDlYTnJvOUVaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[35]</b> 刘苑红, 信诚, 王浩国, 等.智能配电网技术经济综合评价指标体系与方法[J].电气应用, 2014, 33 (11) :22-26.LIU Yuanhong, XIN Cheng, WANG Haoguo, et al.Index system and method for comprehensive evaluation of technology and economy of intelligent distribution network[J].Electrotechnical Application, 2014, 33 (11) :22-26.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514028&amp;v=MDY3MDl1WnNGeXZoVnIvS1B5clBiYkc0SDlUTnE0OUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[36]</b> 张涛, 朱彤, 高乃平, 等.分布式冷热电能源系统优化设计及多指标综合评价方法的研究[J].中国电机工程学报, 2015, 35 (14) :3706-3713.ZHANG Tao, ZHU Tong, GAO Naiping, et al.Optimization design and multi-criteria comprehensive evaluation method of combined cooling heating and power system[J].Proceedings of the CSEE, 2015, 35 (14) :3706-3713.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_37" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706018&amp;v=MjczNzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS0lTSFJmYkc0SDliTXFZOUViSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[37]</b> 薛屹洵, 郭庆来, 孙宏斌, 等.面向多能协同园区的能源综合利用率指标[J].电力自动化设备, 2017, 37 (6) :117-123.XUE Yixun, GUO Qinglai, SUN Hongbin, et al.Comprehensive energy utilization rate for park-level integrated energy system [J].Electric Power Automation Equipment, 2017, 37 (6) :117-123.
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_38" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501562934&amp;v=MDI5MjBhaEE9TmlmT2ZiSzdIdEROcW85RVllME5CWDg5b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSTFvUg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[38]</b> HAFEZ O, BHATTACHARYA K.Optimal planning and design of a renewable energy based supply system for microgrids[J].Renewable Energy, 2012, 45 (3) :7-15.
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_39" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Unified power quality index using ideal AHP">

                                <b>[39]</b> LEE B, KYOUNG M K, GOH Y.Unified power quality index using ideal AHP[C]// International Conference on Harmonics and Quality of Power, September 28-30, 2008, Wollongong, Australia.
                            </a>
                        </p>
                        <p id="80">
                            <a id="bibliography_40" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201610001&amp;v=MTM0MjRSN3FmWnVac0Z5dmhWci9LSVNIUmZiRzRIOWZOcjQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[40]</b> 付学谦, 孙宏斌, 郭庆来, 等.能源互联网供能质量综合评估[J].电力自动化设备, 2016, 36 (10) :1-7.FU Xueqian, SUN Hongbin, GUO Qinglai, et al.Comprehensive evaluation of energy quality for energy internet[J].Electric Power Automation Equipment, 2016, 36 (10) :1-7.
                            </a>
                        </p>
                        <p id="82">
                            <a id="bibliography_41" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201508029&amp;v=MDQ4MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LSVRyQmZiRzRIOVRNcDQ5SGJZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[41]</b> 李洋, 吴鸣, 周海明, 等.基于全能流模型的区域多能源系统若干问题探讨[J].电网技术, 2015, 39 (8) :2230-2237.LI Yang, WU Ming, ZHOU Haiming, et al.Study on some key problems related to regional multi energy system based on universal flow model[J].Power System Technology, 2015, 39 (8) :2230-2237.
                            </a>
                        </p>
                        <p id="84">
                            <a id="bibliography_42" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014044267.nh&amp;v=MTY2NzVoVnIvS1ZGMjZHck84R3RQS3FKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[42]</b> 王彬宇.城市中低压配电网损耗分析与降损技术选择方法[D].重庆:重庆大学, 2014.WANG Binyu.Loss analysis and loss reduction technology selection method for urban medium and low voltage distribution network[D].Chongqing:Chongqing University, 2014.
                            </a>
                        </p>
                        <p id="86">
                            <a id="bibliography_43" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJZ201717024&amp;v=MDYxMzZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS0lTckJkTEc0SDliTnFJOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[43]</b> 吴强, 程林, 黄河, 等.基于层次分析法的能源互联网综合能效评估方法[J].电气应用, 2017, 36 (17) :62-68.WU Qiang, CHENG Lin, HUANG He, et al.Energy internet comprehensive energy efficiency assessment method based on analytic hierarchy process[J].Electrotechnical Application, 2017, 36 (17) :62-68.
                            </a>
                        </p>
                        <p id="88">
                            <a id="bibliography_44" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YQCY200301010&amp;v=Mjk1OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS1BEeklkN0c0SHRMTXJvOUVaSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[44]</b> 陈庭煌, 杨晓宁, 王玲, 等.天然气输差问题的分析[J].油气储运, 2003, 22 (1) :39-42.CHEN Tinghuang, YANG Xiaoning, WANG Ling, et al.Analysis on metering errors of natural gas marketing[J].Oil &amp; Gas Storage and Transportation, 2003, 22 (1) :39-42.
                            </a>
                        </p>
                        <p id="90">
                            <a id="bibliography_45" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YQCY200704012&amp;v=Mjg2NDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS1BEeklkN0c0SHRiTXE0OUVab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[45]</b> 王力勇, 宋春慧.天然气长输管道输差控制与分析[J].油气储运, 2007, 26 (4) :44-47.WANG Liyong, SONG Chunhui.Control and analysis on measurement shortage for long distance gas transmission pipeline[J].Oil &amp; Gas Storage and Transportation, 2007, 26 (4) :44-47.
                            </a>
                        </p>
                        <p id="92">
                            <a id="bibliography_46" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SYHH201407071&amp;v=MzIzNTZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS05qVERackc0SDlYTXFJOUM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[46]</b> 田晓翠, 董常龙, 杨正然, 等.天然气管输损耗分析与控制综述[J].当代化工, 2014, 43 (7) :1322-1325.TIAN Xiaocui, DONG Changlong, YANG Zhengran, et al.Review of analysis and control for gas loss of pipeline[J].Contemporary Chemical Industry, 2014, 43 (7) :1322-1325.
                            </a>
                        </p>
                        <p id="94">
                            <a id="bibliography_47" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DYDQ201708013&amp;v=MzAyNTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS0lUVFBmN0c0SDliTXA0OUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[47]</b> 杨永标, 郑红娟, 霍现旭, 等.小型能源互联网多源优化综合评估技术研究[J].电器与能效管理技术, 2017 (8) :53-60.YANG Yongbiao, ZHENG Hongjuan, HUO Xianxu, et al.Research on multi-source optimization evaluation technology of small Energy Internet[J].Electrical &amp; Energy Management Technology, 2017 (8) :53-60.
                            </a>
                        </p>
                        <p id="96">
                            <a id="bibliography_48" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200917005&amp;v=MjM4NzVoVnIvS0lUckJmYkc0SHRqTnFJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[48]</b> 王智冬, 李晖, 李隽, 等.智能电网的评估指标体系[J].电网技术, 2009, 33 (17) :14-18.WANG Zhidong, LI Hui, LI Jun, et al.Assessment index system for smart grids[J].Power System Technology, 2009, 33 (17) :14-18.
                            </a>
                        </p>
                        <p id="98">
                            <a id="bibliography_49" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201210012&amp;v=MjEzMzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LSVRyQmZiRzRIOVBOcjQ5RVpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[49]</b> 孙强, 葛旭波, 刘林, 等.智能电网多属性网络层次组合评价法及其应用研究[J].电网技术, 2012, 36 (10) :49-54.SUN Qiang, GE Xubo, LIU Lin, et al.Multi-attribute network process comprehensive evaluation method for smart grid and its application[J].Power System Technology, 2012, 36 (10) :49-54.
                            </a>
                        </p>
                        <p id="100">
                            <a id="bibliography_50" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SDNY201312065&amp;v=Mjc0MjZHNEg5TE5yWTlEWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0tOaW5GZDc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[50]</b> 曾鸣, 谢兵, 闫斌杰, 等.基于多因素分析的微网综合效益评价[J].水电能源科学, 2013, 31 (12) :247-249.ZENG Ming, XIE Bing, YAN Binjie, et al.Comprehensive benefit evaluation of micro-grid based on multivariate analysis[J].Water Resources and Power, 2013, 31 (12) :247-249.
                            </a>
                        </p>
                        <p id="102">
                            <a id="bibliography_51" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201512029&amp;v=MDA0ODBJVHJCZmJHNEg5VE5yWTlIYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0s=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[51]</b> 赵良, 李立理, 何博, 等.适合我国国情的智能电网评价指标体系及计算方法[J].电网技术, 2015, 39 (12) :3520-3528.ZHAO Liang, LI Lili, HE Bo, et al.Study on smart grid’s evaluation index system and calculation method suited to China’s situation[J].Power System Technology, 2015, 39 (12) :3520-3528.
                            </a>
                        </p>
                        <p id="104">
                            <a id="bibliography_52" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612008&amp;v=MzI0Mzh0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LSVRyQmZiRzRIOWZOclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[52]</b> 李杨, 刘伟佳, 赵俊华, 等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术, 2016, 40 (12) :3680-3688.LI Yang, LIU Weijia, ZHAO Junhua, et al.Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J].Power System Technology, 2016, 40 (12) :3680-3688.
                            </a>
                        </p>
                        <p id="106">
                            <a id="bibliography_53" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Valuing Investments in Multi-Energy Conversion, Storage, and Demand-Side Management Systems Under Uncertainty">

                                <b>[53]</b> KIENZLE F, AHCIN P, GÖRAN A.Valuing investments in multi-energy conversion, storage, and demand-side management systems under uncertainty[J].IEEE Transactions on Sustainable Energy, 2011, 2 (2) :194-202.
                            </a>
                        </p>
                        <p id="108">
                            <a id="bibliography_54" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201209002&amp;v=MjkzNjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0tJU0hUZXJHNEg5UE1wbzlGWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[54]</b> 杨琦, 马世英, 唐晓骏, 等.微电网规划评价指标体系构建与应用[J].电力系统自动化, 2012, 36 (9) :13-17.YANG Qi, MA Shiying, TANG Xiaojun, et al.Evaluation index system construction and application of microgrid planning[J].Automation of Electric Power Systems, 2012, 36 (9) :13-17.
                            </a>
                        </p>
                        <p id="110">
                            <a id="bibliography_55" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201601008&amp;v=MDM2MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LSVNIUmFyRzRIOWZNcm85RmJJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[55]</b> 蒋菱, 袁月, 王峥, 等.智能电网创新示范区能源互联网评估指标及评价方法[J].电力系统及其自动化学报, 2016, 28 (1) :39-45.JIANG Ling, YUAN Yue, WANG Zheng, et al.Evaluation index system and comprehensive evaluation method of energy internet in innovative demonstration area of smart grid[J].Proceedings of the CSU-EPSA, 2016, 28 (1) :39-45.
                            </a>
                        </p>
                        <p id="112">
                            <a id="bibliography_56" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201303028&amp;v=Mjg4NTVoVnIvS0lTSFJhckc0SDlMTXJJOUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[56]</b> 陈庆前, 余畅, 章激扬, 等.层次分析法在孤岛微网综合评价中的应用[J].电力系统及其自动化学报, 2013, 25 (3) :133-137.CHEN Qingqian, YU Chang, ZHANG Jiyang, et al.Application of analytic hierarchy process in comprehensive evaluation of island microgird[J].Proceedings of the CSU-EPSA, 2013, 25 (3) :133-137.
                            </a>
                        </p>
                        <p id="114">
                            <a id="bibliography_57" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612010&amp;v=MDYzMzMzenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0tQeXJQYmJHNEg5Zk5yWTlFWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[57]</b> 董福贵, 张也, 尚美美.分布式能源系统多指标综合评价研究[J].中国电机工程学报, 2016, 36 (12) :3214-3222.DONG Fugui, ZHANG Ye, SHANG Meimei.Multi-criteria comprehensive evaluation of distributed energy system[J].Proceedings of the CSEE, 2016, 36 (12) :3214-3222.
                            </a>
                        </p>
                        <p id="116">
                            <a id="bibliography_58" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201404017&amp;v=MDk3ODZHNEg5WE1xNDlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0tQU25QWXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[58]</b> 李慧玲, 芦新波, 刘大川, 等.基于AHP-TOPSIS的电力能效项目综合评价[J].现代电力, 2014, 31 (4) :88-94.LI Huiling, LU Xinbo, LIU Dachuan, et al.A comprehensive evaluation method for power energy efficiency project based on AHP-TOPSIS[J].Modern Electric Power, 2014, 31 (4) :88-94.
                            </a>
                        </p>
                        <p id="118">
                            <a id="bibliography_59" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GHZJ201403007&amp;v=MjAyMjhIOVhNckk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci9LSWlYUlpMRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[59]</b> 徐莉, 张轶斐, 张斌, 等.基于混合型的多属性群决策法的综合能源系统效益评价研究[J].工业技术经济, 2014, 33 (3) :52-57.XU Li, ZHANG Yifei, ZHANG Bin, et al.Based on hybrid multi-attribute group decision making method of evaluation of integrated energy system efficiency[J].Industrial Technology &amp; Economy, 2014, 33 (3) :52-57.
                            </a>
                        </p>
                        <p id="120">
                            <a id="bibliography_60" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZNDW201602013&amp;v=MzE1MDc0SDlmTXJZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS1B5UFBlYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[60]</b> 闫庆友, 李舟洋.基于TOPSIS与灰色关联度的智能电网经济性评价研究[J].智能电网, 2016, 4 (2) :179-184.YAN Qingyou, LI Zhouyang.Assessment on economic evaluation of smart grid based on TOPSIS method and grey correlation degree analysis[J].Smart Grid, 2016, 4 (2) :179-184.
                            </a>
                        </p>
                        <p id="122">
                            <a id="bibliography_61" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201712015&amp;v=Mjk5NjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS0lTSEJmYkc0SDliTnJZOUVZWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[61]</b> 张弛, 唐庆华, 严玮, 等.基于粒子群-内点混合优化算法的区域综合能源系统可靠性评估[J].电力建设, 2017, 38 (12) :104-111.ZHANG Chi, TANG Qinghua, YAN Wei, et al.Reliability evaluation of integrated community energy system based on particle-swarm-interior-point hybrid optimization algorithm[J].Electric Power Construction, 2017, 38 (12) :104-111.
                            </a>
                        </p>
                        <p id="124">
                            <a id="bibliography_62" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XBDJ201707013&amp;v=MzA4MTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyL0tQUy9QWkxHNEg5Yk1xSTlFWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[62]</b> 黄玉雄, 李更丰, 别朝红, 等.分布式综合能源系统可靠性评估[J].智慧电力, 2017, 45 (7) :43-50.HUANG Yuxiong, LI Gengfeng, BIE Zhaohong, et al.Reliability evaluation of distributed integrated energy systems[J].Smart Power, 2017, 45 (7) :43-50.
                            </a>
                        </p>
                        <p id="126">
                            <a id="bibliography_63" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201301027&amp;v=MDYwNjc0SDlMTXJvOUhZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIvS0lTSFJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[63]</b> 赵继超, 袁越, 傅质馨, 等.基于Copula理论的风光互补发电系统可靠性评估[J].电力自动化设备, 2013, 33 (1) :124-129.ZHAO Jichao, YUAN Yue, FU Zhixin, et al.Reliability assessment of wind-PV hybrid generation system based on Copula theory[J].Electric Power Automation Equipment, 2013, 33 (1) :124-129.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914006" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914006&amp;v=MTIyOTlLSVNIVGVyRzRIOWpOcTQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWci8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

