

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136528706818750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914008%26RESULT%3d1%26SIGN%3dOdKPAPr0VpICQK6K2eXN1vJ7jJU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914008&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914008&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914008&amp;v=MTcyMDFyQ1VSN3FmWnVac0Z5dmhWcjNOSVNIVGVyRzRIOWpOcTQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#51" data-title="&lt;b&gt;1&lt;/b&gt; 供热/供冷系统源网荷的特性 "><b>1</b> 供热/供冷系统源网荷的特性</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;1.1&lt;/b&gt; 供热/供冷系统的热惯性"><b>1.1</b> 供热/供冷系统的热惯性</a></li>
                                                <li><a href="#62" data-title="&lt;b&gt;1.2&lt;/b&gt; 热/冷负荷的柔性"><b>1.2</b> 热/冷负荷的柔性</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#74" data-title="&lt;b&gt;2&lt;/b&gt; 微能源网源网荷协调调度模型 "><b>2</b> 微能源网源网荷协调调度模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#75" data-title="&lt;b&gt;2.1&lt;/b&gt; 冷热电气微能源网的基本架构"><b>2.1</b> 冷热电气微能源网的基本架构</a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;2.2&lt;/b&gt; 孤岛模式下微能源网的源网荷协调调度模型"><b>2.2</b> 孤岛模式下微能源网的源网荷协调调度模型</a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;2.3&lt;/b&gt; 并网模式下微能源网的源网荷协调调度模型"><b>2.3</b> 并网模式下微能源网的源网荷协调调度模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#158" data-title="&lt;b&gt;3 基于鲁棒线性优化理论的微能源网协调调度模型求解&lt;/b&gt; "><b>3 基于鲁棒线性优化理论的微能源网协调调度模型求解</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#159" data-title="&lt;b&gt;3.1 KRO&lt;/b&gt;理论的基本思想"><b>3.1 KRO</b>理论的基本思想</a></li>
                                                <li><a href="#172" data-title="&lt;b&gt;3.2 冷热电气微能源网协调调度模型鲁棒对等转化&lt;/b&gt;"><b>3.2 冷热电气微能源网协调调度模型鲁棒对等转化</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#185" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#186" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例说明"><b>4.1</b> 算例说明</a></li>
                                                <li><a href="#188" data-title="&lt;b&gt;4.2&lt;/b&gt; 多能互补微能源网孤岛模式算例"><b>4.2</b> 多能互补微能源网孤岛模式算例</a></li>
                                                <li><a href="#194" data-title="&lt;b&gt;4.3&lt;/b&gt; 多能互补微能源网并网模式算例"><b>4.3</b> 多能互补微能源网并网模式算例</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#201" data-title="&lt;b&gt;5 结语&lt;/b&gt; "><b>5 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#230" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#237" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#245" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#77" data-title="&lt;b&gt;图1 微能源网的基本架构&lt;/b&gt;"><b>图1 微能源网的基本架构</b></a></li>
                                                <li><a href="#191" data-title="&lt;b&gt;图2 微能源网协调调度鲁棒优化流程图&lt;/b&gt;"><b>图2 微能源网协调调度鲁棒优化流程图</b></a></li>
                                                <li><a href="#192" data-title="&lt;b&gt;图3 微能源网不平衡电量使用&lt;/b&gt;"><b>图3 微能源网不平衡电量使用</b></a></li>
                                                <li><a href="#193" data-title="&lt;b&gt;图4 供热/供冷柔性控制&lt;/b&gt;"><b>图4 供热/供冷柔性控制</b></a></li>
                                                <li><a href="#196" data-title="&lt;b&gt;图5 PMV指标对供热系统的影响&lt;/b&gt;"><b>图5 PMV指标对供热系统的影响</b></a></li>
                                                <li><a href="#198" data-title="&lt;b&gt;图6 等效热阻&lt;i&gt;R&lt;/i&gt;对供冷系统的影响&lt;/b&gt;"><b>图6 等效热阻<i>R</i>对供冷系统的影响</b></a></li>
                                                <li><a href="#200" data-title="&lt;b&gt;图7 鲁棒性指标&lt;i&gt;Γ&lt;/i&gt;与微能源网调度结果经济性及鲁棒性的关系&lt;/b&gt;"><b>图7 鲁棒性指标<i>Γ</i>与微能源网调度结果经济性及鲁棒性的关系</b></a></li>
                                                <li><a href="#236" data-title="表A1符号说明">表A1符号说明</a></li>
                                                <li><a href="#238" data-title="表B1微能源网运行参数">表B1微能源网运行参数</a></li>
                                                <li><a href="#240" data-title="表B2 PMV方程参数">表B2 PMV方程参数</a></li>
                                                <li><a href="#241" data-title="表B3供热系统时间序列模型系数 (J=2) ">表B3供热系统时间序列模型系数 (J=2) </a></li>
                                                <li><a href="#242" data-title="表B4冬季典型日电负荷、天然气负荷与室外温度数据">表B4冬季典型日电负荷、天然气负荷与室外温度数据</a></li>
                                                <li><a href="#243" data-title="表B5风电/光伏可发电功率期望值与波动区间">表B5风电/光伏可发电功率期望值与波动区间</a></li>
                                                <li><a href="#244" data-title="表B6微能源网运行初值">表B6微能源网运行初值</a></li>
                                                <li><a href="#246" data-title="图C1风电可发电功率抽样场景">图C1风电可发电功率抽样场景</a></li>
                                                <li><a href="#247" data-title="图C2光伏可发电功率抽样场景">图C2光伏可发电功率抽样场景</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MTc5NjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyM01JU0hUZXJHNEg5WE5xbzlGWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 薛小代, 刘彬卉, 汪雨辰, 等.基于压缩空气储能的社区微能源网设计[J].中国电机工程学报, 2016, 36 (12) :3306- 3314.XUE Xiaodai, LIU Binhui, WANG Yuchen, et al.Micro energy network design for community based on compressed air energy storage[J].Proceedings of the CSEE, 2016, 36 (12) :3306- 3314." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612021&amp;v=MDQwNTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIzTVB5clBiYkc0SDlmTnJZOUhaWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         薛小代, 刘彬卉, 汪雨辰, 等.基于压缩空气储能的社区微能源网设计[J].中国电机工程学报, 2016, 36 (12) :3306- 3314.XUE Xiaodai, LIU Binhui, WANG Yuchen, et al.Micro energy network design for community based on compressed air energy storage[J].Proceedings of the CSEE, 2016, 36 (12) :3306- 3314.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 马腾飞, 吴俊勇, 郝亮亮.含冷热电三联供的微能源网能量流计算及综合仿真[J].电力系统自动化, 2016, 40 (23) :22-27.MA Tengfei, WU Junyong, HAO Liangliang.Energy flow calculation and integrated simulation of micro-energy grid with combined cooling, heating and power[J].Automation of Electric Power Systems, 2016, 40 (23) :22-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201623004&amp;v=MDY5MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyM01JU0hUZXJHNEg5Zk9ySTlGWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         马腾飞, 吴俊勇, 郝亮亮.含冷热电三联供的微能源网能量流计算及综合仿真[J].电力系统自动化, 2016, 40 (23) :22-27.MA Tengfei, WU Junyong, HAO Liangliang.Energy flow calculation and integrated simulation of micro-energy grid with combined cooling, heating and power[J].Automation of Electric Power Systems, 2016, 40 (23) :22-27.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 王鲁浩, 李歧强, 丁然, 等.可再生能源微网鲁棒多目标优化调度[J].电工技术学报, 2017, 32 (5) :184-192.WANG Luhao, LI Qiqiang, DING Ran, et al.Robust multi-objective optimization scheduling of micro-grids with renewable energy[J].Transactions of China Electrotechnical Society, 2017, 32 (5) :184-192." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201705022&amp;v=MjQ4NTVIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyM01JU3JCZmJHNEg5Yk1xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         王鲁浩, 李歧强, 丁然, 等.可再生能源微网鲁棒多目标优化调度[J].电工技术学报, 2017, 32 (5) :184-192.WANG Luhao, LI Qiqiang, DING Ran, et al.Robust multi-objective optimization scheduling of micro-grids with renewable energy[J].Transactions of China Electrotechnical Society, 2017, 32 (5) :184-192.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 王鲁浩.多能互补微网鲁棒多目标运行优化[D].济南:山东大学, 2017.WANG Luhao.Robust multi-objective operation optimization for multi-energy complementary microgirds[D].Jinan:Shandong University, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017070133.nh&amp;v=MTQxNTZWcjNNVkYyNkdiTy9IdERQckpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         王鲁浩.多能互补微网鲁棒多目标运行优化[D].济南:山东大学, 2017.WANG Luhao.Robust multi-objective operation optimization for multi-energy complementary microgirds[D].Jinan:Shandong University, 2017.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 刘方泽, 牟龙华, 张涛, 等.微能源网多能源耦合枢纽的模型搭建与优化[J].电力系统自动化, 2018, 42 (14) :91-98.DOI:10.7500/AEPS20171218003.LIU Fangze, MOU Longhua, ZHANG Tao, et al.Modelling and optimization of multi-energy coupling hub for micro-energy network[J].Automation of Electric Power Systems, 2018, 42 (14) :91-98.DOI:10.7500/AEPS20171218003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814013&amp;v=MjM4NzlNSVNIVGVyRzRIOW5OcTQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWcjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         刘方泽, 牟龙华, 张涛, 等.微能源网多能源耦合枢纽的模型搭建与优化[J].电力系统自动化, 2018, 42 (14) :91-98.DOI:10.7500/AEPS20171218003.LIU Fangze, MOU Longhua, ZHANG Tao, et al.Modelling and optimization of multi-energy coupling hub for micro-energy network[J].Automation of Electric Power Systems, 2018, 42 (14) :91-98.DOI:10.7500/AEPS20171218003.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" GOETZ M, LEFEBVRE J, MOERS F, et al.Renewable Power-to-gas:a technological and economic review[J].Renewable Energy, 2016, 85:1371-1390." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESD2D0B4067BB009C4B3D34FB295396546&amp;v=MTk1NzZRbGZCckxVMDV0cGh4N3k2d3F3PU5pZk9mY2U2YXRHK3E0OURZNWw5REh3d3ZCSmg2VXQrVEFtUXJoc3dlcnVTUUw2WkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPRw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         GOETZ M, LEFEBVRE J, MOERS F, et al.Renewable Power-to-gas:a technological and economic review[J].Renewable Energy, 2016, 85:1371-1390.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 李杨, 刘伟佳, 赵俊华, 等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术, 2016, 40 (12) :3680-3689.LI Yang, LIU Weijia, ZHAO Junhua, et al.Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J].Power System Technology, 2016, 40 (12) :3680-3689." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612008&amp;v=MDI3MzR6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIzTUlUckJmYkc0SDlmTnJZOUZiSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         李杨, 刘伟佳, 赵俊华, 等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术, 2016, 40 (12) :3680-3689.LI Yang, LIU Weijia, ZHAO Junhua, et al.Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J].Power System Technology, 2016, 40 (12) :3680-3689.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 张华一, 文福拴, 张璨, 等.计及舒适度的家庭能源中心运行优化模型[J].电力系统自动化, 2016, 40 (20) :32-39.ZHANG Huayi, WEN Fushuan, ZHANG Can, et al.Operation optimization model of home energy hubs considering comfort level of customers[J].Automation of Electric Power Systems, 2016, 40 (20) :32-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201620006&amp;v=MjQzNTBac0Z5dmhWcjNNSVNIVGVyRzRIOWZPcjQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         张华一, 文福拴, 张璨, 等.计及舒适度的家庭能源中心运行优化模型[J].电力系统自动化, 2016, 40 (20) :32-39.ZHANG Huayi, WEN Fushuan, ZHANG Can, et al.Operation optimization model of home energy hubs considering comfort level of customers[J].Automation of Electric Power Systems, 2016, 40 (20) :32-39.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" LI Zhigang, WU Wenchuan, SHAHIDEHPOUR M, et al.Combined heat and power dispatch considering pipeline energy storage of district heating network[J].IEEE Transactions on Sustainable Energy, 2016, 7 (1) :12-22." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Combined heat and power dispatch considering pipeline energy storage of district heating network">
                                        <b>[10]</b>
                                         LI Zhigang, WU Wenchuan, SHAHIDEHPOUR M, et al.Combined heat and power dispatch considering pipeline energy storage of district heating network[J].IEEE Transactions on Sustainable Energy, 2016, 7 (1) :12-22.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 邹云阳, 杨莉, 冯丽, 等.考虑热负荷二维可控性的微网热电协调调度[J].电力系统自动化, 2017, 41 (6) :13-19.DOI:10.7500/AEPS20161108003.ZOU Yunyang, YANG Li, FENG Li, et al.Coordinated heat and power dispatch of microgrid considering two-dimensional controllability of heat loads[J].Automation of Electric Power Systems, 2017, 41 (6) :13-19.DOI:10.7500/AEPS20161108003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706003&amp;v=MjM4NzdyM01JU0hUZXJHNEg5Yk1xWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         邹云阳, 杨莉, 冯丽, 等.考虑热负荷二维可控性的微网热电协调调度[J].电力系统自动化, 2017, 41 (6) :13-19.DOI:10.7500/AEPS20161108003.ZOU Yunyang, YANG Li, FENG Li, et al.Coordinated heat and power dispatch of microgrid considering two-dimensional controllability of heat loads[J].Automation of Electric Power Systems, 2017, 41 (6) :13-19.DOI:10.7500/AEPS20161108003.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 周磊, 李扬, 高赐威.聚合空调负荷的温度调节方法改进及控制策略[J].中国电机工程学报, 2014, 34 (31) :5579-5589.ZHOU Lei, LI Yang, GAO Ciwei.Improvement of temperature adjusting method for aggregated air-conditioning loads and its control strategy[J].Proceedings of the CSEE, 2014, 34 (31) :5579-5589." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201431016&amp;v=MTM5MTFzRnl2aFZyM01QeXJQYmJHNEg5WFBybzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         周磊, 李扬, 高赐威.聚合空调负荷的温度调节方法改进及控制策略[J].中国电机工程学报, 2014, 34 (31) :5579-5589.ZHOU Lei, LI Yang, GAO Ciwei.Improvement of temperature adjusting method for aggregated air-conditioning loads and its control strategy[J].Proceedings of the CSEE, 2014, 34 (31) :5579-5589.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" ZHANG Ning, KANG Chongqing, KIRSCHEN D S, et al.Planning pumped storage capacity for wind power integration[J].IEEE Transactions on Sustainable Energy, 2013, 4 (2) :393-401." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Planning Pumped Storage Capacity for WindPower Integration">
                                        <b>[13]</b>
                                         ZHANG Ning, KANG Chongqing, KIRSCHEN D S, et al.Planning pumped storage capacity for wind power integration[J].IEEE Transactions on Sustainable Energy, 2013, 4 (2) :393-401.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 刘宝碇, 赵瑞清.随机规划与模糊规划[M].北京:清华大学出版社, 1998.LIU Baoding, ZHAO Ruiqing.Stochastic programming and fuzzy programming[M].Beijing:Tsinghua University Press, 1998." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302030073999&amp;v=MDc4NzJWVjI3R2JDNEhOSFByNDlDWitJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ek1KVndR&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         刘宝碇, 赵瑞清.随机规划与模糊规划[M].北京:清华大学出版社, 1998.LIU Baoding, ZHAO Ruiqing.Stochastic programming and fuzzy programming[M].Beijing:Tsinghua University Press, 1998.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 杨毅, 韦钢, 周冰, 等.含分布式电源的配电网模糊优化规划[J].电力系统自动化, 2010, 34 (13) :19-23.YANG Yi, WEI Gang, ZHOU Bing, et al.Optimized fuzzy planning of the distribution network including distributed generation[J].Automation of Electric Power Systems, 2010, 34 (13) :19-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201013004&amp;v=MDAwMjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyM01JU0hUZXJHNEg5SE5ySTlGWUlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         杨毅, 韦钢, 周冰, 等.含分布式电源的配电网模糊优化规划[J].电力系统自动化, 2010, 34 (13) :19-23.YANG Yi, WEI Gang, ZHOU Bing, et al.Optimized fuzzy planning of the distribution network including distributed generation[J].Automation of Electric Power Systems, 2010, 34 (13) :19-23.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" BEN-TAL A, GHAOUI L E, NEMIROVSKI A.Robust optimization[M].Princeton:Princeton University Press, 2009." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust optimization">
                                        <b>[16]</b>
                                         BEN-TAL A, GHAOUI L E, NEMIROVSKI A.Robust optimization[M].Princeton:Princeton University Press, 2009.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" KANG S C.Robust linear optimization using distributional information[D].Boston:Boston University, 2008." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust linear optimization using distributional information">
                                        <b>[17]</b>
                                         KANG S C.Robust linear optimization using distributional information[D].Boston:Boston University, 2008.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" LIN F, YI J A.Optimal operation of a CHP plant for space heating as a peak load regulating plant[J].Energy, 2000, 25 (3) :283-298." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100765564&amp;v=Mjc2NTJUTW53WmVadEZpbmxVcjNJSTFvUmFCWT1OaWZPZmJLN0h0RE9ybzlGWSswS0NYbzlvQk1UNlQ0UFFIL2lyUmRHZXJxUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         LIN F, YI J A.Optimal operation of a CHP plant for space heating as a peak load regulating plant[J].Energy, 2000, 25 (3) :283-298.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" ZHANG Yu, LU Ning.Parameter selection for a centralized thermostatically controlled appliances load controller used for intra-hour load balancing[J].IEEE Transactions on Smart Grid, 2013, 4 (4) :2100-2108." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Parameter selection for a centralized thermostatically controlled appliances load controller used for intra-hour load balancing">
                                        <b>[19]</b>
                                         ZHANG Yu, LU Ning.Parameter selection for a centralized thermostatically controlled appliances load controller used for intra-hour load balancing[J].IEEE Transactions on Smart Grid, 2013, 4 (4) :2100-2108.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 许景峰.浅谈PMV方程的适用范围[J].重庆建筑大学学报, 2005, 27 (3) :13-18.XU Jingfeng.Discussion on the application range of the PMV equation[J].Journal of Chongqing Jianzhu University, 2005, 27 (3) :13-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JIAN200503004&amp;v=MDY0ODc0SHRUTXJJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIzTUx5VEtZTEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         许景峰.浅谈PMV方程的适用范围[J].重庆建筑大学学报, 2005, 27 (3) :13-18.XU Jingfeng.Discussion on the application range of the PMV equation[J].Journal of Chongqing Jianzhu University, 2005, 27 (3) :13-18.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" FANGER P O.Thermal comfort[M].New York:McGraw-Hill Company, 1970." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Thermal comfort">
                                        <b>[21]</b>
                                         FANGER P O.Thermal comfort[M].New York:McGraw-Hill Company, 1970.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 顾伟, 吴志, 王锐.考虑污染气体排放的热电联供型微电网多目标运行优化[J].电力系统自动化, 2012, 36 (14) :177-185.GU Wei, WU Zhi, WANG Rui.Multi-objective optimization of combined heat and power microgrid considering pollutant emission[J].Automation of Electric Power Systems, 2012, 36 (14) :177-185." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201214034&amp;v=MDY5ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVnIzTUlTSFRlckc0SDlQTnE0OUdZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         顾伟, 吴志, 王锐.考虑污染气体排放的热电联供型微电网多目标运行优化[J].电力系统自动化, 2012, 36 (14) :177-185.GU Wei, WU Zhi, WANG Rui.Multi-objective optimization of combined heat and power microgrid considering pollutant emission[J].Automation of Electric Power Systems, 2012, 36 (14) :177-185.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 15:48</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),65-77 DOI:10.7500/AEPS20181028004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">冷热电气多能互补的微能源网鲁棒优化调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%B9%E4%BA%91%E9%98%B3&amp;code=33301831&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邹云阳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E8%8E%89&amp;code=10283198&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨莉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E4%BD%B3%E5%8B%87&amp;code=42234600&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李佳勇</a>
                                <a href="javascript:;">肖磊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8F%B6%E6%B5%A9&amp;code=42234601&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">叶浩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9E%97%E6%8C%AF%E6%99%BA&amp;code=22604691&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">林振智</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E9%87%8D%E5%BA%86%E6%B1%9F%E5%8C%97%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0651518&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网重庆江北供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E9%A6%99%E6%B8%AF%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E5%AD%A6%E7%B3%BB&amp;code=0000746&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">香港理工大学电机工程学系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%9B%9B%E5%B7%9D%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E5%A4%A9%E5%BA%9C%E6%96%B0%E5%8C%BA%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网四川省电力公司天府新区供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着能源结构调整, 集成风/光等可再生能源输入、冷热电气等多种能源互补输出的微能源网得到了逐步发展, 如何协调调度微能源网内冷热电气源网荷成为当前研究热点。建立了冷热电气多能互补的微能源网在孤岛/并网模式下的协调调度模型, 并利用供热/供冷系统的热惯性和热/冷负荷的柔性, 发挥供热/供冷系统的“储能”功能, 以电转气 (P2G) 装置实现电—气网络双向互通。模型采用鲁棒线性优化理论将随机优化模型进行确定性转化, 取得经济性和鲁棒性的适当折中。算例仿真验证了温度负荷储能特性对微能源网灵活调度的优化作用和鲁棒性指标对优化结果的协调作用。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BE%AE%E8%83%BD%E6%BA%90%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">微能源网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E8%83%BD%E4%BA%92%E8%A1%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多能互补;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B8%A9%E5%BA%A6%E8%B4%9F%E8%8D%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">温度负荷;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E8%83%BD%E7%89%B9%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储能特性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%B2%81%E6%A3%92%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">鲁棒优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    邹云阳 (1991—) , 男, 硕士, 主要研究方向:分布式发电、多能源系统。E-mail:eezouyy@zju.edu.cn;
                                </span>
                                <span>
                                    *杨莉 (1974—) , 女, 博士, 副教授, 主要研究方向:电力系统调度、规划。E-mail:eeyangli@zju.edu.cn;
                                </span>
                                <span>
                                    李佳勇 (1990—) , 男, 博士研究生, 主要研究方向:电力系统优化调度。E-mail:j-yl.i@connect.polyu.hk;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB901100);</span>
                                <span>国家电网有限公司科技项目 (5211JY17000L);</span>
                    </p>
            </div>
                    <h1><b>Robust Optimal Dispatch of Micro-energy Grid with Multi-energy Complementation of Cooling Heating Power and Natural Gas</b></h1>
                    <h2>
                    <span>ZOU Yunyang</span>
                    <span>YANG Li</span>
                    <span>LI Jiayong</span>
                    <span>XIAO Lei</span>
                    <span>YE Hao</span>
                    <span>LIN Zhenzhi</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
                    <span>Jiangbei Power Supply Bureau, State Grid Chongqing Electric Power Company</span>
                    <span>Department of Electrical Engineering, Hong Kong Polytechnic University</span>
                    <span>Tianfu District Power Supply Company, State Grid Sichuan Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the adjustment of energy structure, micro-energy grid integrated with renewable energy source (RES) input such as wind/photovoltaic (PV) and multi-energy complementation output of cooling heating power and natural gas has been gradually developed.How to coordinate and dispatch the various kinds of energy resources above within micro-energy grid becomes a research hotspot.In this paper, the coordinated dispatching models of micro-energy grid in islanded/grid-connected modes with multi-energy complementation of cooling heating power and natural gas are established.Meanwhile, the thermal inertia of the heating/cooling system and the flexibility of the heating and cooling are considered to develop energy storage function of the heating/cooling system.The power to gas (P2 G) device is introduced to achieve the two-way flow of energy between the electric power and natural gas network.Based on Kang's robust optimization, the stochastic optimization models are transformed into the deterministic optimization models to achieve a compromise between economics and robustness.The simulation results demonstrate the optimization effect of energy storage characteristics of temperature loads on flexible dispatch of micro-energy grid and coordination function of robust index on optimization results.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=micro-energy%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">micro-energy grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-energy%20complementation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-energy complementation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=temperature%20load&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">temperature load;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=characteristic%20of%20energy%20storage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">characteristic of energy storage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=robust%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">robust optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2016YFB901100);</span>
                                <span>State Grid Corporation of China (No.5211JY17000L);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">清洁高效、可持续的能源开发与利用模式是未来能源领域的重要发展方向<citation id="207" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。而随着可再生能源发电渗透率的不断提高, 其不确定性的特点给微电网运行带来了巨大压力。</p>
                </div>
                <div class="p1">
                    <p id="48">微能源网能通过新能源技术和互联网技术, 实现电、热、冷、气等多种能源的协调规划与统一调度, 有效提高能源利用效率, 同时实现能源的就地生产、消纳, 降低能源网络建设成本和运行成本<citation id="214" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。文献<citation id="215" type="reference">[<a class="sup">4</a>,<a class="sup">5</a>]</citation>在“以热定电”模式下, 研究了冷热电可再生能源微网在经济和环境多优化目标下的多能互补特性。文献<citation id="208" type="reference">[<a class="sup">6</a>]</citation>构建了包含冷热电三联供系统、低温余热发电系统、清洁能源和储能单元的微能源网多能源耦合枢纽, 利用多能互补的优势提高了微能源网运行效率。文献<citation id="216" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>]</citation>采用电转气 (power to gas, P2G) 技术使电—气网络闭环互联, 利用电—气系统的互补特性, 实现源—网—荷的协调调度。但如果各类型负荷均按指定曲线调度时, 则无法充分发挥不同类型负荷的特点, 例如温度负荷用户对温度要求的模糊性, 通常可以作为柔性负荷<citation id="217" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>, 供热管道由于其热惯性和巨大的比热容, 具有储能特性<citation id="218" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>, 空调负荷具有能量转化及储存特性, 具有较好的需求响应潜力<citation id="209" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>等。因此, 文献<citation id="210" type="reference">[<a class="sup">9</a>]</citation>推导了室内温度随供热量变化的动态关系, 引入了温度舒适度和用电舒适度概念指导温度控制和柔性电负荷控制, 从而提高供热和供电灵活性。文献<citation id="211" type="reference">[<a class="sup">10</a>]</citation>利用供热管道的温度特性与电力系统运行相协调, 实现柔性供热, 进而将热电供应解耦, 提高灵活消纳风电的能力。文献<citation id="212" type="reference">[<a class="sup">11</a>]</citation>考虑了热负荷的二维可控性, 实现了微网中热—电的时间平移和优化匹配, 以此提高了热电联供型微网的协调调度灵活性。文献<citation id="213" type="reference">[<a class="sup">12</a>]</citation>利用等效热参数模型, 提出一种改进的空调负荷控制方法, 在不影响用户舒适度的前提下, 有效缓解了供需矛盾。</p>
                </div>
                <div class="p1">
                    <p id="49">风、光等间歇性能源在微能源网协调调度模型中需作为随机变量考虑。含随机变量的建模方法主要有随机规划、模糊规划和鲁棒优化3种。随机规划<citation id="221" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>采用随机变量概率分布描述不确定性, 常利用蒙特卡洛、拉丁超立方等抽样方法, 需要在场景样本数量与随机变量精度间进行折中。模糊规划<citation id="222" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>采用模糊变量描述不确定性, 模糊隶属度函数的确定依赖于有限样本和主观经验。随机规划和模糊规划均需依赖随机变量的概率分布信息, 而概率分布难以准确得出, 且往往需要大量数据样本, 这无疑增大了问题的复杂性。鲁棒优化<citation id="219" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>采用不确定参数区间描述不确定性, 对随机变量概率分布信息要求少, 但优化过程中侧重极端情况, 得到的结果往往过于保守。文献<citation id="220" type="reference">[<a class="sup">17</a>]</citation>则提出一种鲁棒线性优化 (Kang’s robust optimization, KRO) 理论, 通过引入鲁棒性指标控制不确定参数的变化范围, 允许优化结果以一定概率违反约束, 从而协调优化结果的鲁棒性和最优性, 而且破除了不确定参数取值必须关于均值对称的限制。</p>
                </div>
                <div class="p1">
                    <p id="50">鉴于以上情况, 本文考虑供热/供冷系统的热惯性, 并根据室内采暖/采冷效果进行柔性供热/供冷, 发挥热/冷温度负荷的“储能”能力;利用P2G装置实现电—气网络间能源双向协调调度。建立的冷热电气多能互补微能源网在孤岛/并网模式下的协调调度模型中, 风/光不确定性用期望值与波动区间来描述, 采用KRO理论实现随机优化模型的确定性转化, 克服对随机变量概率分布的依赖性。算例仿真显示了温度负荷“储能”特性对提升微能源网协调调度灵活性的效果, 以及鲁棒性指标对优化结果经济性和鲁棒性的协调作用。</p>
                </div>
                <h3 id="51" name="51" class="anchor-tag"><b>1</b> 供热/供冷系统源网荷的特性</h3>
                <h4 class="anchor-tag" id="52" name="52"><b>1.1</b> 供热/供冷系统的热惯性</h4>
                <div class="p1">
                    <p id="53">与电力系统即发即用, 实时平衡特性不同, 供热系统具有很大的热惯性, 即其对热能有一定“储存”能力, 其“储能”效果好坏取决于热惯性的大小。</p>
                </div>
                <div class="p1">
                    <p id="54">以质调节方式运行的热网供热系统中, <i>t</i>时段热网供水温度<i>T</i><sub>g, <i>t</i></sub>、热网回水温度<i>T</i><sub>h, <i>t</i></sub>和采暖建筑物室内温度<i>T</i><sub>n, <i>t</i></sub>、室外温度<i>T</i><sub>w, <i>t</i></sub>之间的关系用自回归滑动平均 (auto-regressive and moving average, ARMA) 时间序列模型描述为<citation id="223" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="55" class="code-formula">
                        <mathml id="55"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>J</mi></munderover><mi>α</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>0</mn></mrow><mi>J</mi></munderover><mi>β</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>0</mn></mrow><mi>J</mi></munderover><mi>γ</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mi>j</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="56">式中:系数<i>α</i><sub><i>j</i></sub>, <i>β</i><sub><i>j</i></sub>, <i>γ</i><sub><i>j</i></sub>, <i>θ</i><sub>1</sub>, <i>φ</i><sub>1</sub>和<i>ω</i><sub>1</sub>为供热系统热惯性的物理参数, 可通过实测数据进行参数辨识得到, 阶次<i>J</i>体现了供热系统的热惯性。</p>
                </div>
                <div class="p1">
                    <p id="57">制冷机和采冷建筑物组成的分布式供冷系统同样具备一定的“储能”能力。其温度动态特性可用等值热参数 (equivalent thermal parameter, ETP) 模型描述<citation id="224" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 如式 (3) 所示。</p>
                </div>
                <div class="p1">
                    <p id="58" class="code-formula">
                        <mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Τ</mi><mo>˜</mo></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mover accent="true"><mi>Τ</mi><mo>˜</mo></mover><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>R</mi><mo>-</mo><mo stretchy="false"> (</mo><mover accent="true"><mi>Τ</mi><mo>˜</mo></mover><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>R</mi><mo>-</mo><mover accent="true"><mi>Τ</mi><mo>˜</mo></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>R</mi><mi>C</mi></mrow></mfrac></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="59">式中:<i>Q</i><sub>L, <i>t</i></sub>为<i>t</i>时段制冷机的总制冷功率;<i>R</i>和<i>C</i>分别为采冷建筑物室内等效热阻和等效热容;<mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi>Τ</mi><mo>˜</mo></mover></math></mathml><sub>n, <i>t</i></sub>和<mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi>Τ</mi><mo>˜</mo></mover></math></mathml><sub>w, <i>t</i></sub>分别为<i>t</i>时段采冷建筑物室内和室外温度;Δ<i>t</i>为时间间隔。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>1.2</b> 热/冷负荷的柔性</h4>
                <div class="p1">
                    <p id="63">用户对热环境的舒适度体验具有模糊性, 将供热/供冷负荷由固定值转换为柔性值, 可进一步提高供热/供冷系统“储能”容量。</p>
                </div>
                <div class="p1">
                    <p id="64">预测平均投票数 (predicted mean vote, PMV) 指标为最常用的室内环境热舒适度评价指标之一。国内现有《采暖通风与空气调节设计规范》规定一般室内环境热舒适度标准为:-1≤<i>λ</i><sub>PMV</sub>≤1<citation id="225" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, <i>λ</i><sub>PMV</sub>为PMV指标值。</p>
                </div>
                <div class="p1">
                    <p id="65">PMV指标值的数学方程式为<citation id="226" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="66"><i>λ</i><sub>PMV</sub>= (0.303e<sup>-0.036<i>M</i></sup>+0.028) {<i>M</i>-<i>W</i>-3.05×10<sup>-3</sup>×[5 733-6.99 (<i>M</i>-<i>W</i>) -<i>P</i><sub>a</sub>]-0.42 (<i>M</i>-<i>W</i>-58.15) -1.7×10<sup>-5</sup><i>M</i>· (5 867-<i>P</i><sub>a</sub>) -1.4×10<sup>-3</sup><i>M</i> (34-<i>t</i><sub>a</sub>) -3.96×10<sup>-8</sup><i>f</i><sub>cl</sub>[ (<i>t</i><sub>cl</sub>+273) <sup>4</sup>- (<i>t</i><sub>r</sub>+273) <sup>4</sup>]-<i>f</i><sub>cl</sub><i>h</i><sub>c</sub> (<i>t</i><sub>cl</sub>-<i>t</i><sub>a</sub>) }      (4) </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>M</i>和<i>W</i>分别为人体能量代谢率和所作的机械功率;<i>f</i><sub>cl</sub>为人体覆盖服装面积与裸露面积之比;<i>h</i><sub>c</sub>为表面传热系数;<i>P</i><sub>a</sub>为人体周围空气的水蒸气分压力;<i>t</i><sub>a</sub>, <i>t</i><sub>r</sub>和<i>t</i><sub>cl</sub>分别为人体周围空气温度、平均辐射温度和服装外表面温度。本文主要关注供热量, 且温度是人体对室内热舒适度最直观的感受, 因此除人体周围空气温度<i>t</i><sub>a</sub>外, 假设其他参数均为给定值。</p>
                </div>
                <div class="p1">
                    <p id="73">假设供冷用户为仓储, 其对环境温度有上/下限要求, 如速冻食品需在-18 ℃以下储藏, 冷藏药品要求储存于2～10 ℃的冷库中。而当夏天供冷用户为人时, 则采用PMV指标控制室内供冷。</p>
                </div>
                <h3 id="74" name="74" class="anchor-tag"><b>2</b> 微能源网源网荷协调调度模型</h3>
                <h4 class="anchor-tag" id="75" name="75"><b>2.1</b> 冷热电气微能源网的基本架构</h4>
                <div class="p1">
                    <p id="76">图1为冷热电气多能互补微能源网基本架构, 其中微电源包括风电、光伏、微型燃气轮机 (以下简称微燃机) ;天然气由天然气网络和P2G装置供应, P2G技术参见附录A, 由于目前技术瓶颈及运行成本等因素限制了P2G装置的容量, 本文不考虑向天然气网络售气情况;热源包括热电联产机组连接的余热锅炉和燃气锅炉2个部分;制冷由吸收式制冷机和电制冷机共同承担。本文研究微能源网在孤岛和并网2种运行模式下的日前预调度问题。在日前预调度中, 风/光可发电功率具有不确定性, 作随机变量考虑。</p>
                </div>
                <div class="area_img" id="77">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914008_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 微能源网的基本架构" src="Detail/GetImg?filename=images/DLXT201914008_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 微能源网的基本架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914008_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Basic architecture of micro-energy grid</b></p>

                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>2.2</b> 孤岛模式下微能源网的源网荷协调调度模型</h4>
                <div class="p1">
                    <p id="79">假设调度时段有<i>T</i>个, 系统中机组为<i>I</i>台。为方便起见, 本文取<i>I</i>=3, 以<i>i</i>=1, 2, 3分别表示风、光、微燃机3个微电源, 取时间间隔Δ<i>t</i>=1 h。全文符号解释可参见附录A表A1。假设不考虑风电、光伏的发电成本, 则该微能源网孤岛运行时的费用包括向天然气网络的购气成本和可中断负荷的调用成本2个部分, 其目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mi>C</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>c</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msub><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>c</i><sub>gas</sub>为天然气的单位能量成本;<i>G</i><sub>grid, <i>t</i></sub>为<i>t</i>时段天然气网络的供气量;Δ<i>P</i><sub>IL, <i>t</i></sub>和<i>ρ</i><sub>IL</sub>分别为<i>t</i>时段调用的可中断负荷功率和价格。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82">1) 供电系统约束</h4>
                <h4 class="anchor-tag" id="83" name="83">①功率平衡约束式为:</h4>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ι</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>P</i><sub>G<sub><i>i</i></sub>, <i>t</i></sub>为机组<i>i</i>在<i>t</i>时段的出力;<i>P</i><sub>L, <i>t</i></sub>为用户在<i>t</i>时段的用电负荷;<i>P</i><sub>EC, <i>t</i></sub>和<i>P</i><sub>EG, <i>t</i></sub>分别为<i>t</i>时段电制冷机和P2G装置的耗电功率。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86">②风/光可发电功率波动范围约束式为:</h4>
                <div class="p1">
                    <p id="87" class="code-formula">
                        <mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mover accent="true"><mi>Ρ</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mover accent="true"><mi>Ρ</mi><mo>^</mo></mover><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow><mtext>L</mtext></msubsup><mo>≤</mo><mover accent="true"><mi>Ρ</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mover accent="true"><mi>Ρ</mi><mo>^</mo></mover><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow><mtext>U</mtext></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mover accent="true"><mi>Ρ</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mover accent="true"><mi>Ρ</mi><mo>^</mo></mover><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow><mtext>L</mtext></msubsup><mo>≤</mo><mover accent="true"><mi>Ρ</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mover accent="true"><mi>Ρ</mi><mo>^</mo></mover><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow><mtext>U</mtext></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>P</i><sub>W, <i>t</i></sub>和<i>P</i><sub>PV, <i>t</i></sub>分别为风电和光伏在<i>t</i>时段的可发电功率;<mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>和<mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>分别为风电在<i>t</i>时段的可发电功率期望值和功率偏差;<mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>和<mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>分别为光伏在<i>t</i>时段的可发电功率期望值和功率偏差;<mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>^</mo></mover><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow><mtext>U</mtext></msubsup><mo>/</mo><mover accent="true"><mi>Ρ</mi><mo>^</mo></mover><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow><mtext>L</mtext></msubsup></mrow></math></mathml>和<mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>^</mo></mover><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow><mtext>U</mtext></msubsup><mo>/</mo><mover accent="true"><mi>Ρ</mi><mo>^</mo></mover><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow><mtext>L</mtext></msubsup></mrow></math></mathml>分别为<mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>和<mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>的上/下限。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97">③风/光出力约束式为:</h4>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99">式中:<i>P</i><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为机组<i>i</i>的最小和最大技术出力。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102">④弃风/弃光约束式为:</h4>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>π</mi><msub><mrow></mrow><mtext>W</mtext></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>π</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>π</i><sub>W</sub>和<i>π</i><sub>PV</sub>分别为最大允许弃风和弃光比例。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105">⑤微燃机出力约束式为:</h4>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>3</mn></msub><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>3</mn></msub><mo>, </mo><mi>t</mi></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>3</mn></msub><mtext>E</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>3</mn></msub><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>G</i><sub>G<sub>3</sub>, <i>t</i></sub>和<i>η</i><sub>G<sub>3</sub>E</sub>分别为<i>t</i>时段微燃机的耗气功率和发电效率;<i>P</i><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为微燃机的最小和最大技术出力。微燃机处于较低负载时, 效率变差, 污染气体排放增大, 厂家建议微燃机在低于额定功率一半时, 停止运行<citation id="227" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 因此本文取<i>P</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>=50%<i>P</i><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112">2) 供气系统约束</h4>
                <h4 class="anchor-tag" id="113" name="113">①天然气供需平衡约束式为:</h4>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>3</mn></msub><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Η</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">式中:<i>G</i><sub>EG, <i>t</i></sub>为<i>t</i>时段P2G装置的产气功率;<i>G</i><sub>L, <i>t</i></sub>为<i>t</i>时段微能源网中用户的天然气需求;<i>G</i><sub>GH, <i>t</i></sub>为<i>t</i>时段燃气锅炉的耗气功率。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116">②P2G装置出力约束式为:</h4>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>G</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>G</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>G</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>G</mtext></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>G</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>G</mtext></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i>η</i><sub>EG</sub>为P2G装置的综合能量转换效率;<i>G</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>G</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>G</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>G</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为P2G装置的出力下限和上限。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121">3) 供热系统约束</h4>
                <h4 class="anchor-tag" id="122" name="122">①供热网约束式为:</h4>
                <div class="p1">
                    <p id="123" class="code-formula">
                        <mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Η</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>Η</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Η</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Η</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>γ</mi><mo stretchy="false"> (</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Τ</mi><msubsup><mrow></mrow><mtext>g</mtext><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo>-</mo><mi>σ</mi><mo>≤</mo><mi>λ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Μ</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>σ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="124">式中:<i>H</i><sub>EH, <i>t</i></sub>和<i>H</i><sub>GH, <i>t</i></sub>分别为<i>t</i>时段余热锅炉和燃气锅炉出力;<i>H</i><sub>L, <i>t</i></sub>和<i>H</i><sub>AC, <i>t</i></sub>分别为提供给用户的供热量与驱动吸收式制冷机的供热量;<i>γ</i>为锅炉供热量与热网供/回水温度之间的关系系数, 其大小与热网水流量有关;<i>λ</i><sub>PMV, <i>t</i></sub>为<i>t</i>时段PMV指标;<i>T</i><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>g</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为热网最高供水温度;<i>σ</i>为PMV指标范围限制。式 (21) 为用户供热量与热网供水/回水温度之间的关系, 与式 (1) 和式 (2) 共同描述了用户消耗的热能和采暖建筑室内温度间具有热惯性的多时段关系。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126">②锅炉出力约束式为:</h4>
                <div class="p1">
                    <p id="127" class="code-formula">
                        <mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Η</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>Η</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>3</mn></msub><mo>, </mo><mi>t</mi></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>3</mn></msub><mtext>Η</mtext></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>Η</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Η</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>Η</mtext></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>Η</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>Η</mtext></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Η</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Η</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Η</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Η</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Η</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Η</mtext></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Η</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Η</mtext></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="128">式中:<i>η</i><sub>G<sub>3</sub>H</sub>, <i>η</i><sub>EH</sub>和<i>η</i><sub>GH</sub>分别为微燃机制热效率、余热锅炉废热回收效率和燃气锅炉能源转换效率;<i>H</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>Η</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>/<i>H</i><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>Η</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>H</i><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Η</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>/<i>H</i><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Η</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为余热锅炉和燃气锅炉的出力下限/上限。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133">4) 供冷系统约束</h4>
                <h4 class="anchor-tag" id="134" name="134">①室内供冷约束式为:</h4>
                <div class="p1">
                    <p id="135" class="code-formula">
                        <mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mover accent="true"><mi>Τ</mi><mo>˜</mo></mover><msubsup><mrow></mrow><mtext>n</mtext><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mover accent="true"><mi>Τ</mi><mo>˜</mo></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mover accent="true"><mi>Τ</mi><mo>˜</mo></mover><msubsup><mrow></mrow><mtext>n</mtext><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="136">式中:<i>Q</i><sub>AC, <i>t</i></sub>和<i>Q</i><sub>EC, <i>t</i></sub>分别为<i>t</i>时段吸收式制冷机和电制冷机的制冷功率;<mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi>Τ</mi><mo>˜</mo></mover></math></mathml><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>n</mtext><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi>Τ</mi><mo>˜</mo></mover></math></mathml><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>n</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>则分别为采冷建筑物室内温度的下限和上限。</p>
                </div>
                <div class="p1">
                    <p id="141">室内供冷约束还包括式 (3) , 即描述供冷系统热惯性的ETP模型。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142">②制冷机出力约束式为:</h4>
                <div class="p1">
                    <p id="143" class="code-formula">
                        <mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="144">式中:<i>η</i><sub>AC</sub>和<i>η</i><sub>EC</sub>分别为吸收式制冷机和电制冷机的能效比;<i>Q</i><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>/<i>Q</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>/<i>Q</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为吸收式制冷机和电制冷机的出力下限/上限。</p>
                </div>
                <h4 class="anchor-tag" id="149" name="149"><b>2.3</b> 并网模式下微能源网的源网荷协调调度模型</h4>
                <div class="p1">
                    <p id="150">并网运行模式下, 微能源网可向大电网购/售电, 由大电网承担由于电量不平衡导致的备用需求, 通过冷热电气源网荷协调调度, 最小化运行成本, 则目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="151" class="code-formula">
                        <mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>C</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle><mi>c</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msub><mi>f</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mi>f</mi><mo stretchy="false"> (</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="152">式中:ρ<sub><i>buy</i></sub>和ρ<sub><i>sell</i></sub>分别为微能源网向大电网的购电和售电价格;P<sub><i>grid</i>, t</sub>为t时段微能源网与大电网的交互功率;分段函数<image id="228" type="formula" href="images/DLXT201914008_22800.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="155">功率平衡约束为:</p>
                </div>
                <div class="p1">
                    <p id="156" class="code-formula">
                        <mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ι</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="157">其他约束与孤岛模式相同。</p>
                </div>
                <h3 id="158" name="158" class="anchor-tag"><b>3 基于鲁棒线性优化理论的微能源网协调调度模型求解</b></h3>
                <h4 class="anchor-tag" id="159" name="159"><b>3.1 KRO</b>理论的基本思想</h4>
                <div class="p1">
                    <p id="160">不确定性线性优化问题, 由式 (36) 描述。</p>
                </div>
                <div class="area_img" id="229">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914008_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="163">式中:<b><i>x</i></b>∈<b>R</b><sup><i>n</i></sup>为决策变量;<b><i>A</i></b>∈<b>R</b><sup><i>m</i>×<i>n</i></sup>, <b><i>b</i></b>∈<b>R</b><sup><i>m</i></sup>, <b><i>c</i></b>∈<b>R</b><sup><i>n</i></sup>均为系数矩阵;<b><i>u</i></b>, <b><i>l</i></b>∈<b>R</b><sup><i>n</i></sup>为决策变量的上限和下限。假设只有<b><i>A</i></b>中包含随机变量元素<i>a</i><sub><i>ij</i></sub>, 并且满足<mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>a</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>∈</mo></mrow><mo stretchy="false">[</mo><mi>a</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mtext>L</mtext></msubsup><mo>, </mo><mi>a</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mtext>U</mtext></msubsup><mo stretchy="false">]</mo><mo>, </mo><mi>E</mi><mo stretchy="false"> (</mo><mi>a</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mover accent="true"><mi>a</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></math></mathml>。同时假设任意2个不等式约束之间的随机变量相互独立。记<mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>t</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mtext>B</mtext></msubsup><mo>=</mo><mover accent="true"><mi>a</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>-</mo><mi>a</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mtext>L</mtext></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mtext>F</mtext></msubsup><mo>=</mo><mi>a</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mtext>U</mtext></msubsup><mo>-</mo><mover accent="true"><mi>a</mi><mo stretchy="true">¯</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>, </mo><mi>J</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>为<b><i>A</i></b>中第<i>i</i>行随机变量元素的集合, |<i>J</i><sub><i>i</i></sub>|为<i>J</i><sub><i>i</i></sub>的元素个数。</p>
                </div>
                <div class="p1">
                    <p id="166">KRO理论目标为通过控制随机变量的波动范围, 从而协调优化结果的最优性和鲁棒性。因此对第<i>i</i>个不等式约束引入鲁棒性指标<i>Γ</i><sub><i>i</i></sub> (<i>Γ</i><sub><i>i</i></sub>≤|<i>J</i><sub><i>i</i></sub>|) , 定义集合为:</p>
                </div>
                <div class="p1">
                    <p id="167" class="code-formula">
                        <mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>R</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>Γ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false">{</mo><mi mathvariant="bold-italic">a</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mi>a</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo>∈</mo><mo stretchy="false">[</mo><mover accent="true"><mi>a</mi><mo stretchy="true">¯</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo>-</mo><mi>β</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mi>t</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow><mtext>B</mtext></msubsup><mo>, </mo><mover accent="true"><mi>a</mi><mo stretchy="true">¯</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo>+</mo><mi>β</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mi>t</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow><mtext>F</mtext></msubsup><mo stretchy="false">]</mo><mo>, </mo></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>β</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo>≤</mo><mn>1</mn><mo>, </mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>J</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>β</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo>≤</mo><mi>Γ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="168">式中:<i>i</i>=1, 2, …, <i>m</i>;<b><i>a</i></b><sub><i>i</i></sub>为<b><i>A</i></b>中第<i>i</i>行随机变量矢量;<i>a</i><sub><i>ik</i></sub>为<b><i>a</i></b><sub><i>i</i></sub>中第<i>k</i>个元素;<i>β</i><sub><i>ik</i></sub>由鲁棒性指标<i>Γ</i><sub><i>i</i></sub>控制。由此可见, <i>Γ</i><sub><i>i</i></sub>越小, 优化结果鲁棒性越弱, 当<i>Γ</i><sub><i>i</i></sub>=0时, 模型退化为确定性模型。</p>
                </div>
                <div class="p1">
                    <p id="169">根据KRO理论, 可得到原不确定性优化模型式 (36) 的鲁棒对等模型为:</p>
                </div>
                <div class="p1">
                    <p id="170" class="code-formula">
                        <mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi mathvariant="bold-italic">c</mi><mi mathvariant="bold-italic">x</mi></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mspace width="0.25em" /><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mrow></mrow></mstyle></mrow><mover accent="true"><mi>a</mi><mo stretchy="true">¯</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>x</mi><msub><mrow></mrow><mi>j</mi></msub><mo>+</mo><mi>Γ</mi><msub><mrow></mrow><mi>i</mi></msub><mi>z</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>J</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>p</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo>≤</mo><mi>b</mi><msub><mrow></mrow><mi>i</mi></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>m</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>z</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>p</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo>≥</mo><mi>t</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow><mtext>F</mtext></msubsup><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>m</mi><mo>, </mo><mo>∀</mo><mi>k</mi><mo>∈</mo><mi>J</mi><msub><mrow></mrow><mi>i</mi></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>z</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>p</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo>≥</mo><mo>-</mo><mi>t</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow><mtext>B</mtext></msubsup><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mtext> </mtext><mspace width="0.25em" /><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>m</mi><mo>, </mo><mo>∀</mo><mi>k</mi><mo>∈</mo><mi>J</mi><msub><mrow></mrow><mi>i</mi></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>z</mi><msub><mrow></mrow><mi>i</mi></msub><mo>≥</mo><mn>0</mn><mo>, </mo><mi>p</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo>≥</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>m</mi><mo>, </mo><mo>∀</mo><mi>k</mi><mo>∈</mo><mi>J</mi><msub><mrow></mrow><mi>i</mi></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">l</mi><mo>≤</mo><mi mathvariant="bold-italic">x</mi><mo>≤</mo><mi mathvariant="bold-italic">u</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="171">式中:<i>x</i><sub><i>j</i></sub>为<b><i>x</i></b>中第<i>i</i>个元素;<i>b</i><sub><i>i</i></sub>为<b><i>b</i></b>中第<i>i</i>个元素;<i>z</i><sub><i>i</i></sub>和<i>p</i><sub><i>ik</i></sub>为鲁棒对等转化过程中新引入的决策变量, 无实际意义。不难看出, 该鲁棒对等模型为确定性线性优化模型, 实现了原优化问题的确定性转化。</p>
                </div>
                <h4 class="anchor-tag" id="172" name="172"><b>3.2 冷热电气微能源网协调调度模型鲁棒对等转化</b></h4>
                <div class="p1">
                    <p id="173">首先, 为处理并网模式下目标函数中分段函数<i>f</i> (<i>x</i>) , 引入2个非负松弛变量<i>u</i><sub><i>t</i></sub>和<i>v</i><sub><i>t</i></sub>, 其实质分别为微能源网向大电网的购/售电功率, 则有<i>P</i><sub>grid, <i>t</i></sub>=<i>u</i><sub><i>t</i></sub>-<i>v</i><sub><i>t</i></sub>, 式 (34) 可改写为:</p>
                </div>
                <div class="p1">
                    <p id="174" class="code-formula">
                        <mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mi>C</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>c</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msub><mi>u</mi><msub><mrow></mrow><mi>t</mi></msub><mo>-</mo><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mi>v</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="175">对于协调调度模型中的约束条件, 式 (8) 和式 (9) 为描述风/光可发电功率不确定性的区间分布信息;式 (11) 至式 (14) 为含随机变量的不等式约束;其余不等式约束均能看作由决策变量和确定性参数构成, 等式约束中均不含随机变量, 可将其代入不等式约束中进行消元处理。因此, 不难将孤岛/并网模式下微能源网协调调度模型转化为形如式 (36) 的标准形式。</p>
                </div>
                <div class="p1">
                    <p id="176">将式 (11) 至式 (14) 移项变化得到如式 (40) 至式 (43) 所示的形式。</p>
                </div>
                <div class="p1">
                    <p id="177" class="code-formula">
                        <mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>π</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo stretchy="false">) </mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>π</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo stretchy="false">) </mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="178">式中:不确定参数为风/光可发电功率<i>P</i><sub>W, <i>t</i></sub>/<i>P</i><sub>PV, <i>t</i></sub>。假设不等式约束式 (40) 和式 (41) 的鲁棒性指标均为<i>Γ</i>/<i>Τ</i> (<i>Γ</i>/<i>Τ</i>≤1) , 则式 (42) 和式 (43) 的鲁棒性指标为<i>Γ</i> (<i>Γ</i>≤<i>T</i>) 。</p>
                </div>
                <div class="p1">
                    <p id="179">式 (40) 至式 (43) 需要进行鲁棒对等转化。以式 (42) 为例说明该转化过程。</p>
                </div>
                <div class="p1">
                    <p id="180" class="code-formula">
                        <mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>π</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo stretchy="false">) </mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mo stretchy="false">[</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mn>1</mn></mrow></msub><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mn>2</mn></mrow></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>Τ</mi></mrow></msub><mtext> </mtext><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mo>-</mo><mn>1</mn><mtext> </mtext><mo>-</mo><mn>1</mn><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mo>-</mo><mn>1</mn></mrow></mstyle><mi>Τ</mi></munder><mo stretchy="false">]</mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mo stretchy="false">[</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>π</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo stretchy="false">) </mo><mtext> </mtext><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>π</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo stretchy="false">) </mo><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>π</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo stretchy="false">) </mo></mrow></mstyle><mi>Τ</mi></munder><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mn>1</mn></mrow></msub><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mn>2</mn></mrow></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>Τ</mi></mrow></msub><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="181">式中:[<i>P</i><sub>W, 1</sub>, <i>P</i><sub>W, 2</sub>, …, <i>P</i><sub>W, <i>T</i></sub>, -1, -1, …, -1]可看作不等式约束式 (42) 的参数, [ (1-<i>π</i><sub>W</sub>) , (1-<i>π</i><sub>W</sub>) , …, (1-<i>π</i><sub>W</sub>) , <i>P</i><sub>G<sub>1</sub>, 1</sub>, <i>P</i><sub>G<sub>1</sub>, 2</sub>, …, <i>P</i><sub>G<sub>1</sub>, <i>T</i></sub>]<sup>T</sup>可看作该不等式约束的变量。基于KRO理论, 可得含随机变量的不等式约束式 (42) 的鲁棒对等模型如下。</p>
                </div>
                <div class="p1">
                    <p id="182" class="code-formula">
                        <mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mn>1</mn><mo>-</mo><mi>π</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo stretchy="false">) </mo><mover accent="true"><mi>Ρ</mi><mo stretchy="true">¯</mo></mover><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo>-</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Γ</mi><mi>z</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>p</mi></mstyle><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>z</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo>+</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mover accent="true"><mi>Ρ</mi><mo>^</mo></mover><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow><mtext>U</mtext></msubsup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>π</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>t</mi><mo>∈</mo><mi>Τ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>z</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo>+</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mover accent="true"><mi>Ρ</mi><mo>^</mo></mover><msubsup><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow><mtext>L</mtext></msubsup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>π</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>t</mi><mo>∈</mo><mi>Τ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>z</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo>≥</mo><mn>0</mn><mo>, </mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>t</mi><mo>∈</mo><mi>Τ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="183">式中:<i>z</i><sub>W</sub>和<i>p</i><sub>W, <i>t</i></sub>为鲁棒转化过程中新引入的决策变量。</p>
                </div>
                <div class="p1">
                    <p id="184">最后, 综合整理原模型得到形如式 (38) 的微能源网协调调度问题的鲁棒对等模型。</p>
                </div>
                <h3 id="185" name="185" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="186" name="186"><b>4.1</b> 算例说明</h4>
                <div class="p1">
                    <p id="187">本文算例数据参考海宁尖山新区主动配电网示范工程项目, 其中微燃机为18 <i>MW</i>, 光伏发电为4.5 <i>MW</i>, 风电为6.5 <i>MW</i>, 其他基础参数见附录<i>B</i>表<i>B</i>1。<i>PMV</i>方程与供热系统<i>ARMA</i>时间序列模型参数分别见附录<i>B</i>表<i>B</i>2和表<i>B</i>3, 取-1≤λ<sub><i>PMV</i></sub>≤1, 热惯性系数J=2。冬季典型日电负荷、天然气负荷与室外温度数据见附录<i>B</i>表<i>B</i>4, 风/光可发电功率期望值及区间信息见附录<i>B</i>表<i>B</i>5, 微能源网运行初值见附录<i>B</i>表<i>B</i>6。假设日调度时段数T=24, 取鲁棒性指标Γ=18。本文模型通过<i>CPLEX</i> 12.4进行求解。附录<i>C</i>图<i>C</i>1和图<i>C</i>2为风/光可发电功率在区间分布内随机抽样生成的200组场景。算例计算流程如图2所示。</p>
                </div>
                <h4 class="anchor-tag" id="188" name="188"><b>4.2</b> 多能互补微能源网孤岛模式算例</h4>
                <div class="p1">
                    <p id="189">图3为微能源网孤岛模式下不平衡电量的使用情况, 图4为供热/供冷柔性控制效果。</p>
                </div>
                <div class="p1">
                    <p id="190">由图3可见, 由于算例设置鲁棒性指标Γ=18, 优化结果在鲁棒性方面做作了让步, 出现了调用可中断负荷的情况;同时该微能源网在任何情况下均能有效消纳富余风/光电能, 没有弃风/弃光现象 (图中橘色方柱为0) , 通过电制冷机和<i>P</i>2<i>G</i>装置将不平衡电量转换为冷气和天然气。由图4可见, 在柔性供冷模式下, 电制冷机转换的富余电能能利用供冷系统的热惯性进行“存储”;采用<i>PMV</i>指标评价供热效果的供热系统同样具有“储能”功能, 利用这些“储热”能有效减少微燃机出力, 从而进一步增大风/光的消纳。</p>
                </div>
                <div class="area_img" id="191">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914008_191.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 微能源网协调调度鲁棒优化流程图" src="Detail/GetImg?filename=images/DLXT201914008_191.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 微能源网协调调度鲁棒优化流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914008_191.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of robust optimization of coordinated dispatch for micro-energy grid</b></p>

                </div>
                <div class="area_img" id="192">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914008_192.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 微能源网不平衡电量使用" src="Detail/GetImg?filename=images/DLXT201914008_192.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 微能源网不平衡电量使用</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914008_192.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Unbalanced electricity usage of micro-energy grid</b></p>

                </div>
                <div class="area_img" id="193">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914008_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 供热/供冷柔性控制" src="Detail/GetImg?filename=images/DLXT201914008_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 供热/供冷柔性控制</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914008_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Flexible control of heating and cooling</b></p>

                </div>
                <h4 class="anchor-tag" id="194" name="194"><b>4.3</b> 多能互补微能源网并网模式算例</h4>
                <div class="p1">
                    <p id="195">微能源网在并网模式下PMV指标对供热系统的影响如图5所示, 图中彩色虚线为对应PMV指标下采暖建筑物室内温度的波动范围。由图5可知, PMV指标越小, 室内温度要求越严格, 其所需热负荷越大, 这也意味着供热系统热能“储存”容量越小, 热负荷在各时间点上的弹性越小。供冷系统室内采冷的温度控制效果与此类似。</p>
                </div>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914008_196.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 PMV指标对供热系统的影响" src="Detail/GetImg?filename=images/DLXT201914008_196.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 PMV指标对供热系统的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914008_196.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Influence of PMV index on heating system</b></p>

                </div>
                <div class="p1">
                    <p id="197">微能源网并网模式下采冷建筑物等效热阻<i>R</i>对供冷系统的影响如图6所示。由图6可知, 等效热阻<i>R</i>越大, 所需冷负荷越小, 这是由于冷/热温度负荷具有惰性, 等效热阻<i>R</i>越大表征了冷的惰性越大, 供冷系统对冷的“储能”效果越好。因此, 在等效热阻<i>R</i>变大时, 前一时段室内温度对后一时段的影响变大, 使供冷需求减少;同时, 等效热阻<i>R</i>较大时, 供冷系统更倾向于降低室内温度, 利用冷的惰性来“储能”, 相反, 在<i>R</i>较小时, “储能”效果并不显著, 供冷系统则会倾向于满足采冷温度要求即可。对于供热系统来说, ARMA时间序列模型中阶次<i>J</i>表征了热惯性, 其大小对微能源网运行的影响与此类似。</p>
                </div>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914008_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 等效热阻R对供冷系统的影响" src="Detail/GetImg?filename=images/DLXT201914008_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 等效热阻<i>R</i>对供冷系统的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914008_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Influence of equivalent thermal resistance <i>R</i> on cooling system</b></p>

                </div>
                <div class="p1">
                    <p id="199">图7为鲁棒性指标<i>Γ</i>与微能源网优化调度结果经济性及鲁棒性的关系。由图可知, 当鲁棒性指标<i>Γ</i>=0时, 求解模型退化为确定性模型, 此时微能源网日运行成本最小, 向大电网的日购电量最大, 即经济性达到最优, 但对大电网的依赖性最强, 鲁棒性最差;随着鲁棒性指标<i>Γ</i>增大, 微能源网出力保守性增强, 最优解鲁棒性提高, 而经济性降低;当鲁棒性指标<i>Γ</i>=24时, 日购电量为0, 微能源网出力最为保守, 能独立应对风/光不确定性造成的所有不利情况, 此时鲁棒性达到最强、经济性最差。可见, 通过控制鲁棒性指标<i>Γ</i>的大小可以方便协调微能源网优化调度结果的经济性和鲁棒性。</p>
                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914008_200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 鲁棒性指标Γ与微能源网调度结果经济性及鲁棒性的关系" src="Detail/GetImg?filename=images/DLXT201914008_200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 鲁棒性指标<i>Γ</i>与微能源网调度结果经济性及鲁棒性的关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914008_200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Relationship between robust index <i>Γ</i> and economics, robustness of micro-energy network dispatch results</b></p>

                </div>
                <h3 id="201" name="201" class="anchor-tag"><b>5 结语</b></h3>
                <div class="p1">
                    <p id="202">本文考虑供热/供冷系统的热惯性, 并采用柔性供热/供冷控制方式, 发挥了热/冷温度负荷的“储能”功能;引入P2G装置实现了电—气网络的闭环互联。建立了冷热电气多能互补的微能源网在孤岛/并网模式下的协调调度模型, 并采用鲁棒线性优化理论对随机优化模型进行求解, 克服了对随机变量概率分布的依赖性。算例仿真结果表明温度负荷“储能”特性能有效提升微能源网协调调度的灵活性, 以及鲁棒性指标的控制能方便协调优化结果的鲁棒性和经济性。</p>
                </div>
                <div class="p1">
                    <p id="203">本文模型还可以针对以下情况进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="204">1) 微能源网中可以包含更多的机组, 考虑机组组合问题。</p>
                </div>
                <div class="p1">
                    <p id="205">2) 热/冷温度负荷的惯性在更小时间尺度上考虑, 从而与风电预测时间尺度相匹配。</p>
                </div>
                <div class="p1">
                    <p id="206">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="230" name="230" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="231">P2G技术如下。</p>
                </div>
                <div class="p1">
                    <p id="232">传统电-气网络间的耦合仅限于燃气机组, 即天然气向电能单向转换。P2G技术则能改变这一现状, 利用电化学反应将电能转化为人造天然气 (synthetic natural gas, SNG) , 可在现有天然气系统中进行输送、储存, 为电能的大规模储存提供了新思路。</p>
                </div>
                <div class="p1">
                    <p id="233">P2G技术主要包括两个步骤:首先是电解水反应, 生成氢气和氧气, 能量转换效率可达到75%～85%;然后进行萨巴蒂埃 (Sabatier) 催化反应, 将氢气与二氧化碳合成甲烷, 能量转换效率约为75%～80%。其化学反应方程式如式 (A1) 、式 (A2) 所示。</p>
                </div>
                <div class="area_img" id="234">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914008_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="235">P2G技术完整流程的综合能量转换效率约为50%～70%。P2G技术能实现能量在电-气网络间的双向流动, 强化电-气系统耦合, 是能源互联网发展的关键技术。</p>
                </div>
                <div class="area_img" id="236">
                                            <p class="img_tit">
                                                表A1符号说明
                                                    <br />
                                                Table A1 Nomenclature
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914008_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914008_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914008_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1符号说明" src="Detail/GetImg?filename=images/DLXT201914008_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914008_23601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914008_23601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914008_23601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1符号说明" src="Detail/GetImg?filename=images/DLXT201914008_23601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="237" name="237" class="anchor-tag">附录B</h3>
                <div class="area_img" id="238">
                                            <p class="img_tit">
                                                表B1微能源网运行参数
                                                    <br />
                                                Table B1 Parameters of the micro energy grid
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914008_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914008_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914008_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1微能源网运行参数" src="Detail/GetImg?filename=images/DLXT201914008_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="240">
                                            <p class="img_tit">
                                                表B2 PMV方程参数
                                                    <br />
                                                Table B2 Parameters of PMV equation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914008_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914008_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914008_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2 PMV方程参数" src="Detail/GetImg?filename=images/DLXT201914008_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="241">
                                            <p class="img_tit">
                                                表B3供热系统时间序列模型系数 (J=2) 
                                                    <br />
                                                Table B3 ARMA model coefficients of the heating system (J=2) 
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914008_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914008_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914008_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3供热系统时间序列模型系数 (J=2)" src="Detail/GetImg?filename=images/DLXT201914008_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="242">
                                            <p class="img_tit">
                                                表B4冬季典型日电负荷、天然气负荷与室外温度数据
                                                    <br />
                                                Table B4 Data of power loads, gas loads and outdoor temperatures of the typical day
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914008_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914008_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914008_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B4冬季典型日电负荷、天然气负荷与室外温度数据" src="Detail/GetImg?filename=images/DLXT201914008_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="243">
                                            <p class="img_tit">
                                                表B5风电/光伏可发电功率期望值与波动区间
                                                    <br />
                                                Table B5 Expected values and fluctuation ranges of maximum wind/PV outputs
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914008_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914008_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914008_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B5风电/光伏可发电功率期望值与波动区间" src="Detail/GetImg?filename=images/DLXT201914008_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="244">
                                            <p class="img_tit">
                                                表B6微能源网运行初值
                                                    <br />
                                                Table B6 Initial operation values of the micro energy grid
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914008_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914008_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914008_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B6微能源网运行初值" src="Detail/GetImg?filename=images/DLXT201914008_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="245" name="245" class="anchor-tag">附录C</h3>
                <div class="area_img" id="246">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914008_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1风电可发电功率抽样场景" src="Detail/GetImg?filename=images/DLXT201914008_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1风电可发电功率抽样场景  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914008_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Samples of maximum wind output scenarios</p>

                </div>
                <div class="area_img" id="247">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914008_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2光伏可发电功率抽样场景" src="Detail/GetImg?filename=images/DLXT201914008_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2光伏可发电功率抽样场景  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914008_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Samples of maximum PV output scenarios</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MDgyMDhadVpzRnl2aFZyM01JU0hUZXJHNEg5WE5xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612021&amp;v=MTQ0NzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWcjNNUHlyUGJiRzRIOWZOclk5SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 薛小代, 刘彬卉, 汪雨辰, 等.基于压缩空气储能的社区微能源网设计[J].中国电机工程学报, 2016, 36 (12) :3306- 3314.XUE Xiaodai, LIU Binhui, WANG Yuchen, et al.Micro energy network design for community based on compressed air energy storage[J].Proceedings of the CSEE, 2016, 36 (12) :3306- 3314.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201623004&amp;v=MjYyNzlNSVNIVGVyRzRIOWZPckk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWcjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 马腾飞, 吴俊勇, 郝亮亮.含冷热电三联供的微能源网能量流计算及综合仿真[J].电力系统自动化, 2016, 40 (23) :22-27.MA Tengfei, WU Junyong, HAO Liangliang.Energy flow calculation and integrated simulation of micro-energy grid with combined cooling, heating and power[J].Automation of Electric Power Systems, 2016, 40 (23) :22-27.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201705022&amp;v=MjkxNDJDVVI3cWZadVpzRnl2aFZyM01JU3JCZmJHNEg5Yk1xbzlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 王鲁浩, 李歧强, 丁然, 等.可再生能源微网鲁棒多目标优化调度[J].电工技术学报, 2017, 32 (5) :184-192.WANG Luhao, LI Qiqiang, DING Ran, et al.Robust multi-objective optimization scheduling of micro-grids with renewable energy[J].Transactions of China Electrotechnical Society, 2017, 32 (5) :184-192.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017070133.nh&amp;v=MjMzNjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyM01WRjI2R2JPL0h0RFBySkViUElRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 王鲁浩.多能互补微网鲁棒多目标运行优化[D].济南:山东大学, 2017.WANG Luhao.Robust multi-objective operation optimization for multi-energy complementary microgirds[D].Jinan:Shandong University, 2017.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814013&amp;v=MjM0ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWcjNNSVNIVGVyRzRIOW5OcTQ5RVo0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 刘方泽, 牟龙华, 张涛, 等.微能源网多能源耦合枢纽的模型搭建与优化[J].电力系统自动化, 2018, 42 (14) :91-98.DOI:10.7500/AEPS20171218003.LIU Fangze, MOU Longhua, ZHANG Tao, et al.Modelling and optimization of multi-energy coupling hub for micro-energy network[J].Automation of Electric Power Systems, 2018, 42 (14) :91-98.DOI:10.7500/AEPS20171218003.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESD2D0B4067BB009C4B3D34FB295396546&amp;v=MTkyMjE3eTZ3cXc9TmlmT2ZjZTZhdEcrcTQ5RFk1bDlESHd3dkJKaDZVdCtUQW1Rcmhzd2VydVNRTDZaQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> GOETZ M, LEFEBVRE J, MOERS F, et al.Renewable Power-to-gas:a technological and economic review[J].Renewable Energy, 2016, 85:1371-1390.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612008&amp;v=MzAyMTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyM01JVHJCZmJHNEg5Zk5yWTlGYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 李杨, 刘伟佳, 赵俊华, 等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术, 2016, 40 (12) :3680-3689.LI Yang, LIU Weijia, ZHAO Junhua, et al.Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J].Power System Technology, 2016, 40 (12) :3680-3689.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201620006&amp;v=MjY3ODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZyM01JU0hUZXJHNEg5Zk9yNDlGWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 张华一, 文福拴, 张璨, 等.计及舒适度的家庭能源中心运行优化模型[J].电力系统自动化, 2016, 40 (20) :32-39.ZHANG Huayi, WEN Fushuan, ZHANG Can, et al.Operation optimization model of home energy hubs considering comfort level of customers[J].Automation of Electric Power Systems, 2016, 40 (20) :32-39.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Combined heat and power dispatch considering pipeline energy storage of district heating network">

                                <b>[10]</b> LI Zhigang, WU Wenchuan, SHAHIDEHPOUR M, et al.Combined heat and power dispatch considering pipeline energy storage of district heating network[J].IEEE Transactions on Sustainable Energy, 2016, 7 (1) :12-22.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706003&amp;v=MjMzODNVUjdxZlp1WnNGeXZoVnIzTUlTSFRlckc0SDliTXFZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 邹云阳, 杨莉, 冯丽, 等.考虑热负荷二维可控性的微网热电协调调度[J].电力系统自动化, 2017, 41 (6) :13-19.DOI:10.7500/AEPS20161108003.ZOU Yunyang, YANG Li, FENG Li, et al.Coordinated heat and power dispatch of microgrid considering two-dimensional controllability of heat loads[J].Automation of Electric Power Systems, 2017, 41 (6) :13-19.DOI:10.7500/AEPS20161108003.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201431016&amp;v=MzAwNzFQcm85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWcjNNUHlyUGJiRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 周磊, 李扬, 高赐威.聚合空调负荷的温度调节方法改进及控制策略[J].中国电机工程学报, 2014, 34 (31) :5579-5589.ZHOU Lei, LI Yang, GAO Ciwei.Improvement of temperature adjusting method for aggregated air-conditioning loads and its control strategy[J].Proceedings of the CSEE, 2014, 34 (31) :5579-5589.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Planning Pumped Storage Capacity for WindPower Integration">

                                <b>[13]</b> ZHANG Ning, KANG Chongqing, KIRSCHEN D S, et al.Planning pumped storage capacity for wind power integration[J].IEEE Transactions on Sustainable Energy, 2013, 4 (2) :393-401.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302030073999&amp;v=MDY3NTNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ek1KVndRVlYyN0diQzRITkhQcjQ5Q1orSUdCUk04enhVU21EZDlT&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 刘宝碇, 赵瑞清.随机规划与模糊规划[M].北京:清华大学出版社, 1998.LIU Baoding, ZHAO Ruiqing.Stochastic programming and fuzzy programming[M].Beijing:Tsinghua University Press, 1998.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201013004&amp;v=MTMxMDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWcjNNSVNIVGVyRzRIOUhOckk5RllJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 杨毅, 韦钢, 周冰, 等.含分布式电源的配电网模糊优化规划[J].电力系统自动化, 2010, 34 (13) :19-23.YANG Yi, WEI Gang, ZHOU Bing, et al.Optimized fuzzy planning of the distribution network including distributed generation[J].Automation of Electric Power Systems, 2010, 34 (13) :19-23.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust optimization">

                                <b>[16]</b> BEN-TAL A, GHAOUI L E, NEMIROVSKI A.Robust optimization[M].Princeton:Princeton University Press, 2009.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust linear optimization using distributional information">

                                <b>[17]</b> KANG S C.Robust linear optimization using distributional information[D].Boston:Boston University, 2008.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100765564&amp;v=MjgwODFCWT1OaWZPZmJLN0h0RE9ybzlGWSswS0NYbzlvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJMW9SYQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> LIN F, YI J A.Optimal operation of a CHP plant for space heating as a peak load regulating plant[J].Energy, 2000, 25 (3) :283-298.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Parameter selection for a centralized thermostatically controlled appliances load controller used for intra-hour load balancing">

                                <b>[19]</b> ZHANG Yu, LU Ning.Parameter selection for a centralized thermostatically controlled appliances load controller used for intra-hour load balancing[J].IEEE Transactions on Smart Grid, 2013, 4 (4) :2100-2108.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JIAN200503004&amp;v=MDcyNDFyQ1VSN3FmWnVac0Z5dmhWcjNNTHlUS1lMRzRIdFRNckk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 许景峰.浅谈PMV方程的适用范围[J].重庆建筑大学学报, 2005, 27 (3) :13-18.XU Jingfeng.Discussion on the application range of the PMV equation[J].Journal of Chongqing Jianzhu University, 2005, 27 (3) :13-18.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Thermal comfort">

                                <b>[21]</b> FANGER P O.Thermal comfort[M].New York:McGraw-Hill Company, 1970.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201214034&amp;v=Mjg1NTVoVnIzTUlTSFRlckc0SDlQTnE0OUdZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 顾伟, 吴志, 王锐.考虑污染气体排放的热电联供型微电网多目标运行优化[J].电力系统自动化, 2012, 36 (14) :177-185.GU Wei, WU Zhi, WANG Rui.Multi-objective optimization of combined heat and power microgrid considering pollutant emission[J].Automation of Electric Power Systems, 2012, 36 (14) :177-185.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914008" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914008&amp;v=MTcyMDFyQ1VSN3FmWnVac0Z5dmhWcjNOSVNIVGVyRzRIOWpOcTQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

