

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136529157131250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914010%26RESULT%3d1%26SIGN%3dnwcfvRcTeYcUxN3mmy6GCO%252bwFNI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914010&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914010&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914010&amp;v=MDA0MTN5dmhWNy9BSVNIVGVyRzRIOWpOcTQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#67" data-title="&lt;b&gt;1 RIES&lt;/b&gt;建模与分析 "><b>1 RIES</b>建模与分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#68" data-title="&lt;b&gt;1.1 RIES&lt;/b&gt;建模"><b>1.1 RIES</b>建模</a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;1.2 RIES&lt;/b&gt;潮流分析"><b>1.2 RIES</b>潮流分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#84" data-title="&lt;b&gt;2 RIES&lt;/b&gt;重复博弈优化模型 "><b>2 RIES</b>重复博弈优化模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#85" data-title="&lt;b&gt;2.1 RIES&lt;/b&gt;优化的博弈分析"><b>2.1 RIES</b>优化的博弈分析</a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;2.2&lt;/b&gt; 博弈双方的收益/支付函数"><b>2.2</b> 博弈双方的收益/支付函数</a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;2.3&lt;/b&gt; 约束条件"><b>2.3</b> 约束条件</a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;2.4&lt;/b&gt; 博弈模型求解"><b>2.4</b> 博弈模型求解</a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;2.5&lt;/b&gt; 博弈收敛性分析"><b>2.5</b> 博弈收敛性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#165" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#166" data-title="&lt;b&gt;3.1&lt;/b&gt; 仿真设置"><b>3.1</b> 仿真设置</a></li>
                                                <li><a href="#172" data-title="&lt;b&gt;3.2&lt;/b&gt; 仿真结果"><b>3.2</b> 仿真结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#183" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#215" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#161" data-title="&lt;b&gt;图1 博弈模型求解流程图&lt;/b&gt;"><b>图1 博弈模型求解流程图</b></a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;图2 RIES算例&lt;/b&gt;"><b>图2 RIES算例</b></a></li>
                                                <li><a href="#175" data-title="&lt;b&gt;图3 RIES优化运行结果&lt;/b&gt;"><b>图3 RIES优化运行结果</b></a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;图4 微能源网出力优化结果&lt;/b&gt;"><b>图4 微能源网出力优化结果</b></a></li>
                                                <li><a href="#180" data-title="&lt;b&gt;图5 配电网优化结果&lt;/b&gt;"><b>图5 配电网优化结果</b></a></li>
                                                <li><a href="#182" data-title="&lt;b&gt;表1 微能源网日运行成本优化结果&lt;/b&gt;"><b>表1 微能源网日运行成本优化结果</b></a></li>
                                                <li><a href="#216" data-title="图A1两种典型能源集线器模型">图A1两种典型能源集线器模型</a></li>
                                                <li><a href="#217" data-title="图A2热、电负荷及光伏、风电预测功率">图A2热、电负荷及光伏、风电预测功率</a></li>
                                                <li><a href="#218" data-title="图A3各时段博弈收敛情况">图A3各时段博弈收敛情况</a></li>
                                                <li><a href="#219" data-title="表A1电容器安装位置及容量">表A1电容器安装位置及容量</a></li>
                                                <li><a href="#220" data-title="表A2天然气系统节点参数">表A2天然气系统节点参数</a></li>
                                                <li><a href="#221" data-title="表A3天然气系统管网参数">表A3天然气系统管网参数</a></li>
                                                <li><a href="#222" data-title="表A4分时电价">表A4分时电价</a></li>
                                                <li><a href="#223" data-title="表A5微能源网参数">表A5微能源网参数</a></li>
                                                <li><a href="#224" data-title="表A6配电网重构及电容器投切优化结果">表A6配电网重构及电容器投切优化结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                     国家发展改革委, 国家能源局.能源技术革命创新行动计划 (2016—2030年) [EB/OL].[2016-04-07].http://www.ndrc.gov.cn/zcfb/zcfbtz/201606/t20160601_806201.html.National Development and Reform Commission, National Energy Administration.Energy technology revolution innovation action plan (2016—2030) [EB/OL].[2016-04-07].http://www.ndrc.gov.cn/zcfb/zcfbtz/201606/t20160601_806 201.html.</a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" >
                                        <b>[2]</b>
                                     曾鸣.利用能源互联网推动能源革命[EB/OL].[2016-12-05].http://theory.people.com.cn/n1/2016/1205/c40531-28924 204.html.ZENG Ming.Use the energy internet to promote the energy revolution[EB/OL].[2016-12-05].http://theory.people.com.cn/n1/2016/1205/c40531-28924204.html.</a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13.YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al.A brief review to integrated energy system and energy internet[J].Transactions of China Electrotechnical Society, 2016, 31 (1) :1-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201601003&amp;v=MjA2MTR6cXFCdEdGckNVUjdxZlp1WnNGeXZoVjd6SklTckJmYkc0SDlmTXJvOUZaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13.YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al.A brief review to integrated energy system and energy internet[J].Transactions of China Electrotechnical Society, 2016, 31 (1) :1-13.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" LI P, XU D, ZHOU Z Y, et al.Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :66-73." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization">
                                        <b>[4]</b>
                                         LI P, XU D, ZHOU Z Y, et al.Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :66-73.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" LI P, HAN P F, HE S, et al.Double-uncertainty optimal operation of hybrid AC/DC microgrids with high proportion of intermittent energy sources[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (6) :838-849." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD409B0E1521E18C64738F8750CBBAD2D1&amp;v=MTIxMDBDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4N3k3dzZrPU5qN0JhcmU0RjZQTTJvNUFadXA2RFhSS3lSSVU2VGNMUUhqbnJHRkhDOFBnUjg2ZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         LI P, HAN P F, HE S, et al.Double-uncertainty optimal operation of hybrid AC/DC microgrids with high proportion of intermittent energy sources[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (6) :838-849.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MDQ5NDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVjd6SklTSFRlckc0SDlUTXFJOUdaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 付学谦, 孙宏斌, 郭庆来, 等.能源互联网供能质量综合评估[J].电力自动化设备, 2016, 36 (10) :1-7.FU Xueqian, SUN Hongbin, GUO Qinglai, et al.Comprehensive evaluation of energy quality for energy internet[J].Electric Power Automation Equipment, 2016, 36 (10) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201610001&amp;v=MzIzMzc3ekpJU0hSZmJHNEg5Zk5yNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         付学谦, 孙宏斌, 郭庆来, 等.能源互联网供能质量综合评估[J].电力自动化设备, 2016, 36 (10) :1-7.FU Xueqian, SUN Hongbin, GUO Qinglai, et al.Comprehensive evaluation of energy quality for energy internet[J].Electric Power Automation Equipment, 2016, 36 (10) :1-7.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 梅生伟, 李瑞, 黄少伟, 等.多能互补网络建模及动态演化机理初探[J].全球能源互联网, 2018, 1 (1) :10-22.MEI Shengwei, LI Rui, HUANG Shaowei, et al.Preliminary investigation on the modeling and evolutionary analytics of multi-carrier energy systems[J].Journal of Global Energy Interconnection, 2018, 1 (1) :10-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QNYW201801003&amp;v=Mjg2OTVGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFY3ekpOQ1BTZWJHNEg5bk1ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         梅生伟, 李瑞, 黄少伟, 等.多能互补网络建模及动态演化机理初探[J].全球能源互联网, 2018, 1 (1) :10-22.MEI Shengwei, LI Rui, HUANG Shaowei, et al.Preliminary investigation on the modeling and evolutionary analytics of multi-carrier energy systems[J].Journal of Global Energy Interconnection, 2018, 1 (1) :10-22.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" GEIDL M, KOEPPEL G, FAVRE-PERROD P, et al.Energy hubs for the future[J].IEEE Power and Energy Magazine, 2007, 5 (1) :24-30." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy hubs for the future">
                                        <b>[9]</b>
                                         GEIDL M, KOEPPEL G, FAVRE-PERROD P, et al.Energy hubs for the future[J].IEEE Power and Energy Magazine, 2007, 5 (1) :24-30.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王毅, 张宁, 康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报, 2015, 35 (22) :5669-5681.WANG Yi, ZHANG Ning, KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE, 2015, 35 (22) :5669-5681." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522001&amp;v=MjI5ODJyUGJiRzRIOVRPclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWN3pKUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王毅, 张宁, 康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报, 2015, 35 (22) :5669-5681.WANG Yi, ZHANG Ning, KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE, 2015, 35 (22) :5669-5681.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" GEIDL M, ANDERSSON G.A modeling and optimization approach for multiple energy carrier power flow[C]// 2005 IEEE Russia Power Tech, June 27-30, 2005, St.Petersburg, Russia." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A modeling and optimization approach for multiple energy carrier power flow">
                                        <b>[11]</b>
                                         GEIDL M, ANDERSSON G.A modeling and optimization approach for multiple energy carrier power flow[C]// 2005 IEEE Russia Power Tech, June 27-30, 2005, St.Petersburg, Russia.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 马腾飞, 吴俊勇, 郝亮亮, 等.基于能源集线器的微能源网能量流建模及优化运行分析[J].电网技术, 2018, 42 (1) :179-186.MA Tengfei, WU Junyong, HAO Liangliang, et al.Energy flow modeling and optimal operation analysis of micro energy grid based on energy hub[J].Power System Technology, 2018, 42 (1) :179-186." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201801023&amp;v=MDY0OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFY3ekpJVHJCZmJHNEg5bk1ybzlIWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         马腾飞, 吴俊勇, 郝亮亮, 等.基于能源集线器的微能源网能量流建模及优化运行分析[J].电网技术, 2018, 42 (1) :179-186.MA Tengfei, WU Junyong, HAO Liangliang, et al.Energy flow modeling and optimal operation analysis of micro energy grid based on energy hub[J].Power System Technology, 2018, 42 (1) :179-186.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 徐宪东, 贾宏杰, 靳小龙, 等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报, 2015, 35 (14) :3634-3642.XU Xiandong, JIA Hongjie, JIN Xiaolong, et al.Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J].Proceedings of the CSEE, 2015, 35 (14) :3634-3642." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514019&amp;v=MzA1OTh6SlB5clBiYkc0SDlUTnE0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         徐宪东, 贾宏杰, 靳小龙, 等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报, 2015, 35 (14) :3634-3642.XU Xiandong, JIA Hongjie, JIN Xiaolong, et al.Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J].Proceedings of the CSEE, 2015, 35 (14) :3634-3642.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 靳小龙, 穆云飞, 贾宏杰, 等.考虑配电网重构的区域综合能源系统最优混合潮流计算[J].电力系统自动化, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Calculation of optimal hybrid power flow for integrated community energy system considering electric distribution network reconfiguration[J].Automation of Electric Power Systems, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701003&amp;v=MDM0MjVyRzRIOWJNcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWN3pKSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         靳小龙, 穆云飞, 贾宏杰, 等.考虑配电网重构的区域综合能源系统最优混合潮流计算[J].电力系统自动化, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Calculation of optimal hybrid power flow for integrated community energy system considering electric distribution network reconfiguration[J].Automation of Electric Power Systems, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" FANG Y C, ZHAO S Q, WANG N, et al.Power system stochastic optimal dispatch considering thermal and electrical coordination[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2019, 110:772-780." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system stochastic optimal dispatch considering thermal and electrical coordination">
                                        <b>[15]</b>
                                         FANG Y C, ZHAO S Q, WANG N, et al.Power system stochastic optimal dispatch considering thermal and electrical coordination[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2019, 110:772-780.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Analysis of energy flow optimization in regional electricity-gas-heat integrated energy system considering operational constraints[J].Proceedings of the CSEE, 2017, 37 (24) :7108-7120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724005&amp;v=MjU5NjFyQ1VSN3FmWnVac0Z5dmhWN3pKUHlyUGJiRzRIOWJPcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Analysis of energy flow optimization in regional electricity-gas-heat integrated energy system considering operational constraints[J].Proceedings of the CSEE, 2017, 37 (24) :7108-7120.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 孙国强, 陈胜, 郑玉平, 等.计及电-气互联能源系统安全约束的可用输电能力计算[J].电力系统自动化, 2015, 39 (23) :26-32.SUN Guoqiang, CHEN Sheng, ZHENG Yuping, et al.Available transfer capability calculation considering electricity and natural gas coupled energy system security constrains[J].Automation of Electric Power Systems, 2015, 39 (23) :26-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523004&amp;v=MjA3OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWN3pKSVNIVGVyRzRIOVRPckk5RllJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         孙国强, 陈胜, 郑玉平, 等.计及电-气互联能源系统安全约束的可用输电能力计算[J].电力系统自动化, 2015, 39 (23) :26-32.SUN Guoqiang, CHEN Sheng, ZHENG Yuping, et al.Available transfer capability calculation considering electricity and natural gas coupled energy system security constrains[J].Automation of Electric Power Systems, 2015, 39 (23) :26-32.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 王珺, 顾伟, 陆帅, 等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化, 2016, 40 (15) :17-24.WANG Jun, GU Wei, LU Shuai, et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems, 2016, 40 (15) :17-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MTIyOTVoVjd6SklTSFRlckc0SDlmTnFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         王珺, 顾伟, 陆帅, 等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化, 2016, 40 (15) :17-24.WANG Jun, GU Wei, LU Shuai, et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems, 2016, 40 (15) :17-24.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 权超, 董晓峰, 姜彤.基于CCHP耦合的电力、天然气区域综合能源系统优化规划[J].电网技术, 2018, 42 (8) :2456-2466.QUAN Chao, DONG Xiaofeng, JIANG Tong.Optimization planning of integrated electricity-gas community energy system based on coupled CCHP[J].Power System Technology, 2018, 42 (8) :2456-2466." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201808011&amp;v=Mjk0NjJyQmZiRzRIOW5NcDQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWN3pKSVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         权超, 董晓峰, 姜彤.基于CCHP耦合的电力、天然气区域综合能源系统优化规划[J].电网技术, 2018, 42 (8) :2456-2466.QUAN Chao, DONG Xiaofeng, JIANG Tong.Optimization planning of integrated electricity-gas community energy system based on coupled CCHP[J].Power System Technology, 2018, 42 (8) :2456-2466.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 董帅, 王成福, 徐士杰, 等.计及网络动态特性的电-气-热综合能源系统日前优化调度[J].电力系统自动化, 2018, 42 (13) :12-19.DOI:10.7500/AEPS20180115006.DONG Shuai, WANG Chengfu, XU Shijie, et al.Day-ahead optimal scheduling of electricity-gas-heat integrated energy system considering dynamic characteristics of networks[J].Automation of Electric Power Systems, 2018, 42 (13) :12-19.DOI:10.7500/AEPS20180115006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813003&amp;v=MzA5NDdmWnVac0Z5dmhWN3pKSVNIVGVyRzRIOW5Ockk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         董帅, 王成福, 徐士杰, 等.计及网络动态特性的电-气-热综合能源系统日前优化调度[J].电力系统自动化, 2018, 42 (13) :12-19.DOI:10.7500/AEPS20180115006.DONG Shuai, WANG Chengfu, XU Shijie, et al.Day-ahead optimal scheduling of electricity-gas-heat integrated energy system considering dynamic characteristics of networks[J].Automation of Electric Power Systems, 2018, 42 (13) :12-19.DOI:10.7500/AEPS20180115006.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 王婉璐, 杨莉, 王蕾, 等.考虑供热网储热特性的电-热综合能源系统优化调度[J].电力系统自动化, 2018, 42 (21) :45-55.DOI:10.7500/AEPS20170908013.WANG Wanlu, YANG Li, WANG Lei, et al.Optimal dispatch of integrated electricity-heat energy system considering heat storage characteristics of heating network[J].Automation of Electric Power Systems, 2018, 42 (21) :45-55.DOI:10.7500/AEPS20170908013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821006&amp;v=MjkyNDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFY3ekpJU0hUZXJHNEg5bk9ybzlGWW9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         王婉璐, 杨莉, 王蕾, 等.考虑供热网储热特性的电-热综合能源系统优化调度[J].电力系统自动化, 2018, 42 (21) :45-55.DOI:10.7500/AEPS20170908013.WANG Wanlu, YANG Li, WANG Lei, et al.Optimal dispatch of integrated electricity-heat energy system considering heat storage characteristics of heating network[J].Automation of Electric Power Systems, 2018, 42 (21) :45-55.DOI:10.7500/AEPS20170908013.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 李更丰, 别朝红, 王睿豪, 等.综合能源系统可靠性评估的研究现状及展望[J].高电压技术, 2017, 43 (1) :114-121.LI Gengfeng, BIE Zhaohong, WANG Ruihao, et al.Research status and prospects on reliability evaluation of integrated energy system[J].High Voltage Engineering, 2017, 43 (1) :114-121." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201701016&amp;v=MTYwODZHNEg5Yk1ybzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFY3ekpJaW5TWkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         李更丰, 别朝红, 王睿豪, 等.综合能源系统可靠性评估的研究现状及展望[J].高电压技术, 2017, 43 (1) :114-121.LI Gengfeng, BIE Zhaohong, WANG Ruihao, et al.Research status and prospects on reliability evaluation of integrated energy system[J].High Voltage Engineering, 2017, 43 (1) :114-121.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" BAHRAMI S, SHEIKHI A.From demand response in smart grid toward integrated demand response in smart energy hub[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :650-658." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=From demand response in smart grid toward integrated demand response in smart energy hub">
                                        <b>[23]</b>
                                         BAHRAMI S, SHEIKHI A.From demand response in smart grid toward integrated demand response in smart energy hub[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :650-658.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 丛昊, 王旭, 蒋传文, 等.基于联盟博弈的综合能源系统优化运行方法[J].电力系统自动化, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006.CONG Hao, WANG Xu, JIANG Chuanwen, et al.Coalition game based optimized operation method for integrated energy systems[J].Automation of Electric Power Systems, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814003&amp;v=MjU2NjNVUjdxZlp1WnNGeXZoVjd6SklTSFRlckc0SDluTnE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         丛昊, 王旭, 蒋传文, 等.基于联盟博弈的综合能源系统优化运行方法[J].电力系统自动化, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006.CONG Hao, WANG Xu, JIANG Chuanwen, et al.Coalition game based optimized operation method for integrated energy systems[J].Automation of Electric Power Systems, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 陈珩.电力系统稳态分析[M].北京:中国电力出版社, 2007.CHEN Heng.Steady state analysis of power system[M].Beijing:China Electric Power Press, 2007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508355429001&amp;v=Mjk0MjBLcmlmWmVadkZ5bm5VN3pNSkYwVlhGcXpHYmE0RnRMSnFvdEhiZXNQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         陈珩.电力系统稳态分析[M].北京:中国电力出版社, 2007.CHEN Heng.Steady state analysis of power system[M].Beijing:China Electric Power Press, 2007.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" >
                                        <b>[26]</b>
                                     江茂泽, 徐羽镗, 王寿喜, 等.输配气管网的模拟与分析[M].北京:石油工业出版社, 1995.JIANG Maoze, XU Yutang, WANG Shouxi, et al.Simulation and analysis of gas distribution network[M].Beijing:Petroleum Industry Press, 1995.</a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" OSIADACZ, ANDRZEJ.Simulation and analysis of gas networks[M].London:E.&amp;amp; F.N.Spon, 1987." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Simulation and analysis of gas networks">
                                        <b>[27]</b>
                                         OSIADACZ, ANDRZEJ.Simulation and analysis of gas networks[M].London:E.&amp;amp; F.N.Spon, 1987.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 梅生伟, 刘锋, 魏韡.工程博弈论基础及电力系统应用[M].北京:科学出版社, 2016.MEI Shengwei, LIU Feng, WEI Wei.Foundation of engineering game theory and application of power system[M].Beijing:Science Press, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030500106000&amp;v=MTA0NjBtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTd6TUpGMFZYRnF6R2JPN0h0VE1yNDVGWXVzUERCTTh6eFVT&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         梅生伟, 刘锋, 魏韡.工程博弈论基础及电力系统应用[M].北京:科学出版社, 2016.MEI Shengwei, LIU Feng, WEI Wei.Foundation of engineering game theory and application of power system[M].Beijing:Science Press, 2016.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 杨胡萍, 彭云焰, 熊宁.配网动态重构的静态解法[J].电力系统保护与控制, 2009, 37 (8) :53-57.YANG Huping, PENG Yunyan, XIONG Ning.A static method for distribution network dynamic reconfiguration[J].Power System Protection and Control, 2009, 37 (8) :53-57." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200908014&amp;v=MDEyOTh0R0ZyQ1VSN3FmWnVac0Z5dmhWN3pKTHluYWViRzRIdGpNcDQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         杨胡萍, 彭云焰, 熊宁.配网动态重构的静态解法[J].电力系统保护与控制, 2009, 37 (8) :53-57.YANG Huping, PENG Yunyan, XIONG Ning.A static method for distribution network dynamic reconfiguration[J].Power System Protection and Control, 2009, 37 (8) :53-57.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" ABEYSEKERA M, WU J, JENKINS N, et al.Steady state analysis of gas networks with distributed injection of alternative gas[J].Applied Energy, 2016, 164:991-1002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201105&amp;v=MTkwODJxUVRNbndaZVp0RmlubFVyM0lJMW9RYVJNPU5pZk9mYks5SDlQT3FZOUZadXNPRFh3OG9CTVQ2VDRQUUgvaXJSZEdlcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         ABEYSEKERA M, WU J, JENKINS N, et al.Steady state analysis of gas networks with distributed injection of alternative gas[J].Applied Energy, 2016, 164:991-1002.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),81-93 DOI:10.7500/AEPS20181115007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于重复博弈的区域综合能源系统优化运行分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E9%B9%8F&amp;code=07497253&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%AD%90%E8%BD%A9&amp;code=42234602&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王子轩</a>
                                <a href="javascript:;">侯磊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%AE%B7%E4%BA%91%E6%98%9F&amp;code=10646745&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">殷云星</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%B4%8B&amp;code=28283536&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘洋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E9%9B%AA&amp;code=24706308&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张雪</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E9%9B%84%E5%AE%89%E6%96%B0%E5%8C%BA%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0118131&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网雄安新区供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%AE%B8%E7%BB%A7%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许继集团有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>文中提出了一种基于重复博弈的区域综合能源系统 (RIES) 优化运行方法。首先, 对RIES各环节进行建模与分析。将配电网重构结合电容器投切作为优化调控手段之一, 以微能源网与配电网为博弈参与者, 微能源网日运行费用和配电网综合满意度为各自效用函数, 建立RIES重复博弈优化模型。然后, 通过双方之间的互动博弈动态改变能量交互边界和双方策略集, 并采用自适应粒子群算法进行求解, 最终得到RIES博弈均衡优化结果。最后, 以典型RIES为例对所提博弈模型进行仿真验证, 结果表明, 所提方法充分发挥了配电网在RIES运行优化中的作用, 兼顾了微能源网和配电网的利益, 有效降低了微能源网日综合运行成本, 实现了RIES的协同经济优化运行。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8C%BA%E5%9F%9F%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">区域综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BE%AE%E8%83%BD%E6%BA%90%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">微能源网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E9%9B%86%E7%BA%BF%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源集线器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%87%8D%E5%A4%8D%E5%8D%9A%E5%BC%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">重复博弈;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BD%91%E9%87%8D%E6%9E%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电网重构;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李鹏 (1965—) , 男, 博士, 教授, 博士生导师, 主要研究方向:新能源发电与微网技术、综合能源系统、主动配电网运行与控制等。E-mail:ncepulp@ncepu.edu.cn;
                                </span>
                                <span>
                                    *王子轩 (1996—) , 男, 硕士研究生, 主要研究方向:新能源发电与微网技术、综合能源系统。E-mail:ncepuwzx@ncepu.cn;
                                </span>
                                <span>
                                    侯磊 (1986—) , 男, 硕士, 工程师, 主要研究方向:电力系统运行与控制。E-mail:705608320@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-15</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51577068);</span>
                                <span>国家电网公司科技项目 (5204BB19000N);</span>
                    </p>
            </div>
                    <h1><b>Analysis of Repeated Game Based Optimal Operation for Regional Integrated Energy System</b></h1>
                    <h2>
                    <span>LI Peng</span>
                    <span>WANG Zixuan</span>
                    <span>HOU Lei</span>
                    <span>YIN Yunxing</span>
                    <span>LIU Yang</span>
                    <span>ZHANG Xue</span>
            </h2>
                    <h2>
                    <span>School of Electrical & Electronic Engineering, North China Electric Power University</span>
                    <span>State Grid Xiongan New Area Electric Power Supply Company</span>
                    <span>XJ Group Corporation</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A repeated game based optimal operation method of regional integrated energy system (RIES) is proposed.Firstly, the various aspects of RIES are modeled and analyzed.Taking the distribution network reconfiguration combined with capacitor switching as one of the ways of optimizing control, the micro-energy grid and the distribution network are regarded as game players, daily operation cost and comprehensive satisfaction are taken as their utility functions to establish the repeated game model of RIES.Then, the energy interaction boundary and strategy set are dynamically changed through the interactive game between the two parties, and the adaptive particle swarm optimization algorithm is used to obtain the result.Finally, a typical RIES is taken as an example to simulate and verify the proposed game model.The simulation results indicate that the proposed method could fully exerts the role of distribution network in the optimization of RIES operation while considering the interests of the micro-energy grid and the distribution network, effectively reduce the daily operation cost of micro-energy grid and realize the coordinated economic optimal operation of RIES.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=regional%20integrated%20energy%20system%20(RIES)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">regional integrated energy system (RIES) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=micro-energy%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">micro-energy grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20hub&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy hub;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=repeated%20game&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">repeated game;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distribution%20network%20reconfiguration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distribution network reconfiguration;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-15</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51577068);</span>
                                <span>State Grid Corporation of China (No.5204BB19000N);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="62" name="62" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="63">能源是人类赖以生存和发展的重要物质基础, 随着世界能源格局的深度调整和全球环境污染问题日益加重<citation id="187" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 为应对能源技术领域的一系列挑战, 综合能源系统 (integrated energy system, IES) 应运而生<citation id="188" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="64">IES可以看作是微电网<citation id="192" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>的自然延伸, 其主要由供能网络、能源转换环节、能源存储环节、综合能源供用单元和终端用户构成<citation id="189" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。其一方面通过多种能源的统筹调度和协同优化, 充分发挥分布式能源多能互补的优势, 提高可再生能源利用率;另一方面可以实现能源的梯级利用, 提高能源的综合利用水平<citation id="190" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。近年来, IES的建设和相关研究在中国得到了快速发展, 国家科技部 973计划、863 计划已将IES相关的研发项目列入重点资助范围<citation id="193" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。文献<citation id="191" type="reference">[<a class="sup">8</a>]</citation>中指出, 要重点研究多能互补综合能源网络等技术。国家电网有限公司泛在电力物联网建设大纲指出, 要打造智慧能源服务平台, 形成共建、共治、共赢的能源互联网生态圈。由此可见, IES在中国能源变革领域处于极其重要的地位, 势必将成为未来能源系统的主要形态。</p>
                </div>
                <div class="p1">
                    <p id="65">目前, 针对IES的研究主要集中在其建模与能流分析、协同规划与优化运行、供能可靠性评估与需求响应机制等方面。多数IES建模分析建立在能源集线器 (energy hub, EH) 模型<citation id="194" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>的基础上, 文献<citation id="195" type="reference">[<a class="sup">10</a>]</citation>对目前能源集线器的建模、优化规划和运行方法进行了归纳总结;文献<citation id="196" type="reference">[<a class="sup">11</a>]</citation>基于能源集线器模型, 对电力—天然气—热力IES的集成建模与优化调度进行了分析;文献<citation id="197" type="reference">[<a class="sup">12</a>]</citation>提出了一种子能源集线器结构, 并以日运行费用最低建立了微能源网的优化调度模型;文献<citation id="198" type="reference">[<a class="sup">13</a>]</citation>基于能源集线器理论, 构建了热电联产系统模型, 并提出了一种适用于区域综合能源系统 (regional integrated energy system, RIES) 完全解耦、部分耦合、完全耦合三种运行模式的混合潮流算法;在此基础上, 文献<citation id="199" type="reference">[<a class="sup">14</a>]</citation>提出了考虑配电网重构的RIES最优潮流计算方法。此外, 在RIES能流分析与能量优化中必须满足各能源设备与能源网络的安全运行约束<citation id="203" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。文献<citation id="200" type="reference">[<a class="sup">18</a>]</citation>研究了包含冷热电联产 (CCHP) 系统和热网构建的多区域IES的规划问题;文献<citation id="201" type="reference">[<a class="sup">19</a>]</citation>基于多场景技术, 以总投资、运行成本最低为目标提出了一种基于CCHP耦合的电力—天然气RIES优化规划模型, 文献<citation id="204" type="reference">[<a class="sup">20</a>,<a class="sup">21</a>]</citation>考虑气、热网络的储能能力, 建立了一种兼顾能源网络动态特性的IES日前优化调度模型, 提高了系统的灵活性;文献<citation id="202" type="reference">[<a class="sup">22</a>]</citation>梳理了IES可靠性评估的研究现状, 并从模型、算法和指标体系上总结了IES可靠性评估亟需解决的问题;文献<citation id="205" type="reference">[<a class="sup">23</a>,<a class="sup">24</a>]</citation>计及需求响应, 分别从能量转移和博弈角度提出了IES优化运行方法。</p>
                </div>
                <div class="p1">
                    <p id="66">鉴于此, 本文进一步考虑RIES中电力环节与能源耦合环节之间的互动影响, 基于重复博弈理论建立了RIES优化运行模型, 并采用自适应粒子群算法对其进行求解, 通过算例仿真分析验证了所提方法的有效性。本文所提出的重复博弈优化模型可充分发挥配电网的主动调控作用, 同时兼顾微能源网和配电网的利益, 实现RIES的协同经济优化运行。</p>
                </div>
                <h3 id="67" name="67" class="anchor-tag"><b>1 RIES</b>建模与分析</h3>
                <h4 class="anchor-tag" id="68" name="68"><b>1.1 RIES</b>建模</h4>
                <div class="p1">
                    <p id="69">本文所研究的RIES主要包括区域电力系统、区域天然气系统与能源耦合环节, 其具体形式分别为配电网、配气网与微能源网, 首先分别对其进行建模分析。</p>
                </div>
                <div class="p1">
                    <p id="70">作为RIES的主要电力环节和重要支撑平台, 配电网既是其他能源环节的输出对象, 又可能是其他能源系统耦合环节的能量供应者。本文主要参考文献<citation id="206" type="reference">[<a class="sup">25</a>]</citation>对配电网进行模型构建及潮流计算, 不再过多阐述。</p>
                </div>
                <div class="p1">
                    <p id="71">配气网主要包括气源、管道、压缩机、储气点、负荷等部分, 其天然气节点、管道与电力系统的节点与支路类似, 其模型构建和潮流计算也主要参照电力系统<citation id="207" type="reference"><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="72">作为RIES的重要能源耦合环节, 微能源网通过多个能源环节之间的能量交互, 优化协调运行以实现多能互补, 提高能源利用效率。本文主要基于能源集线器模型进行对电—气—热耦合的微能源网模型的搭建, 通过耦合矩阵<b><i>C</i></b>描述能量输入<b><i>P</i></b>与输出<b><i>L</i></b>之间的耦合关系<citation id="208" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>, 即<b><i>L</i></b>=<b><i>CP</i></b>。本文重点研究包含配电网、配气网的RIES, 热力环节仅考虑热负荷功率, 所采用的两种典型能源集线器模型如附录A图A1所示。</p>
                </div>
                <div class="p1">
                    <p id="73">能源集线器中的能量转化设备主要包括变压器、空调系统 (air conditioner, AC) 、微燃机 (micro turbine, MT) 、燃气锅炉 (gas furnace, GF) 等。所含分布式电源 (distributed generation, DG) 包括风电 (wind turbine, WT) 和光伏 (photovoltaic, PV) 。能量输入包括天然气<i>P</i><sub>g</sub>、电网购电<i>P</i><sub>e</sub>和分布式发电<i>P</i><sub>DG</sub>等, 能量输出主要为电负荷<i>L</i><sub>e</sub>和热负荷<i>L</i><sub>h</sub>。能源集线器EH1和EH2的能量转化关系分别为:</p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mn>1</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mn>1</mn></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>η</mi><msup><mrow></mrow><mtext>Τ</mtext></msup></mtd><mtd><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>e</mtext></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>λ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mi>η</mi><msup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow></msup></mtd><mtd><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>h</mtext></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mn>1</mn></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mn>1</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>1</mn></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="75" class="code-formula">
                        <mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mn>2</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mn>2</mn></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>η</mi><msup><mrow></mrow><mtext>Τ</mtext></msup></mtd><mtd><mi>λ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>e</mtext></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mi>λ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>h</mtext></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msubsup><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>λ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mi>η</mi><msup><mrow></mrow><mrow><mtext>G</mtext><mtext>F</mtext></mrow></msup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mn>2</mn></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mn>2</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>2</mn></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>λ</i><sub>1</sub>和<i>λ</i><sub>2</sub>分别为电力、天然气分配系数;<i>η</i><sup>T</sup>, <i>η</i><sup>AC</sup>和<i>η</i><sup>GF</sup>分别为变压器、AC和GF环节的能量转化效率;<i>η</i><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>e</mtext></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>和<i>η</i><mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>h</mtext></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>分别为MT环节的电效率和热效率;下标1, 2分别表示在EH1和EH2的对应变量。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>1.2 RIES</b>潮流分析</h4>
                <div class="p1">
                    <p id="80">电—气—热多能流计算是RIES优化运行的基础和工具。RIES潮流求解可以分为统一求解和分立求解。分立求解模型更为灵活, 易于扩展, 因此, 本文采用分立模型求解RIES稳态潮流, 对配电网和配气网分别采用前推回代法与牛顿节点法进行潮流计算求解。RIES潮流分析数学模型为<citation id="209" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>h</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>h</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>h</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>h</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>f</i><sub>e</sub>, <i>f</i><sub>g</sub>, <i>f</i><sub>eh</sub>分别为电力系统、天然气系统和能源耦合环节的潮流方程;<i>x</i><sub>e</sub>, <i>x</i><sub>g</sub>, <i>x</i><sub>eh</sub>分别为电力环节、天然气环节和能源耦合环节的相关变量。</p>
                </div>
                <div class="p1">
                    <p id="83">从潮流分析的角度出发可以看出, 各能源系统之间能流相互影响, 相互耦合, 使得在RIES的运行优化中, 配电网与微能源网之间形成博弈格局, 下文基于博弈理论对RIES运行优化展开分析。</p>
                </div>
                <h3 id="84" name="84" class="anchor-tag"><b>2 RIES</b>重复博弈优化模型</h3>
                <h4 class="anchor-tag" id="85" name="85"><b>2.1 RIES</b>优化的博弈分析</h4>
                <div class="p1">
                    <p id="86">在本文所研究的RIES中, 微能源网与配电网分属不同利益主体, 其目标、需求和调整策略均有所不同, 并且它们之间能量相互耦合, 策略及目标收益相互影响, 是一种典型的博弈问题。</p>
                </div>
                <div class="p1">
                    <p id="87">博弈根据过程可以分为静态博弈、动态博弈和重复博弈<citation id="210" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。静态博弈指各参与者同时决策, 或者非同时但后决策者不知道前者的策略;动态博弈中各参与人的行动有严格的先后顺序并轮流选择决策, 后决策者受先动方的影响;重复博弈是动态博弈的一种特例, 参与者在每个阶段面临相同的博弈格局, 但可根据对手在前面阶段的行为修正己方策略, 从而影响整个博弈过程。</p>
                </div>
                <div class="p1">
                    <p id="88">本文分一天24个时段构建微能源网与配电网的重复博弈模型, 在每个时段中, 假设各参与者每轮博弈的策略相互告知, 建立起RIES中微能源网与配电网之间的重复博弈模型为:</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><mo>=</mo><mo>〈</mo><mi>Ν</mi><mo>, </mo><mi>Η</mi><mo>, </mo><mi>S</mi><mo>, </mo><mi>U</mi><mo>〉</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>N</i>为参与者;<i>H</i>为行动历史集;<i>S</i>为策略集;<i>U</i>为收益/支付函数。本文中, 参与者包括微能源网和配电网, 微能源网通过调整能源分配系数 (<i>λ</i><sub>1</sub>和<i>λ</i><sub>2</sub>) 和购电/气量 (<i>P</i><sub>e</sub>和<i>P</i><sub>g</sub>) 改变自身收益/支付, 电网调度者通过优化配电网拓扑结构 (<i>x</i><sub>e</sub>) 和电容器投切组合 (<i>x</i><sub>c</sub>) 作为策略改变自身收益/支付。</p>
                </div>
                <div class="p1">
                    <p id="91">在重复博弈过程中, 为了描述时间的代价, 引入折扣因子<i>δ</i>, 每增加一个阶段, 博弈双方的收益/支付均会乘以<i>δ</i>, 对于博弈参与者<i>i</i>来说, 每次博弈可记为:</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Γ</mi><mo>=</mo><mo>〈</mo><mi>Ν</mi><mo>, </mo><mi>A</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>u</mi><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup><mo>〉</mo><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mi>Ν</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>A</i><sub><i>i</i></sub>为每个阶段博弈中参与者<i>i</i>的策略空间;参与者<i>i</i>在阶段<i>k</i>的支付<i>u</i><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup></mrow></math></mathml>为</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup><mo>=</mo><mi>δ</mi><msup><mrow></mrow><mi>k</mi></msup><mi>u</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>a</mi><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup><mo>, </mo><mi>a</mi><msubsup><mrow></mrow><mrow><mo>-</mo><mi>i</mi></mrow><mi>k</mi></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">式中:δ<sup>k</sup>为k阶段的折扣因子;u<sub>i</sub>为参与者i的支付; (a<mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup></mrow></math></mathml>, a<mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mo>-</mo><mi>i</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>) 为阶段k中博弈参与者的策略组合, a<mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>k</mi></msubsup></mrow></math></mathml>为阶段k中参与者i的策略, a<mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mo>-</mo><mi>i</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>为除参与者i之外其他参与者的策略组合。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>2.2</b> 博弈双方的收益/支付函数</h4>
                <h4 class="anchor-tag" id="102" name="102"><b>2.2.1</b> 微能源网的支付函数</h4>
                <div class="p1">
                    <p id="103">微能源网以其日运行费用<i>C</i><sub>1</sub>为支付函数, 主要由购电费<i>C</i><sub>grid</sub>、购气费<i>C</i><sub>gas</sub>、DG运维费<i>C</i><sub>om</sub>和环保费<i>C</i><sub>ce</sub>构成, 具体如下。</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>min</mi><mo stretchy="false"> (</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>m</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105"><i>C</i><sub>grid</sub>, <i>C</i><sub>gas</sub>, <i>C</i><sub>om</sub>和<i>C</i><sub>ce</sub>分别表示为:</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mi>p</mi></mstyle><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mi>p</mi><msub><mrow></mrow><mtext>g</mtext></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>m</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>p</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>t</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>e</mtext></mrow></msub><mo>=</mo><mi>α</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>β</mi><msub><mrow></mrow><mtext>e</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>β</mi><msub><mrow></mrow><mtext>g</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">其中</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>p</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&gt;</mo><mn>0</mn><mo>, </mo><mtext>表</mtext><mtext>示</mtext><mtext>购</mtext><mtext>电</mtext></mtd></mtr><mtr><mtd><mi>p</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mn>0</mn><mo>, </mo><mtext>表</mtext><mtext>示</mtext><mtext>售</mtext><mtext>电</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>P</i><sub>e</sub> (<i>t</i>) , <i>P</i><sub>g</sub> (<i>t</i>) , <i>P</i><sub>pv</sub> (<i>t</i>) 和<i>P</i><sub>wt</sub> (<i>t</i>) 分别为<i>t</i>时段的购/售电功率、购气功率、光伏出力和风机出力;<i>p</i><sub>be</sub> (<i>t</i>) 和<i>p</i><sub>se</sub> (<i>t</i>) 分别为<i>t</i>时段的购电电价和售电电价;<i>p</i><sub>g</sub>为天然气固定价格;<i>p</i><sub>pv</sub>和<i>p</i><sub>wt</sub>分别为单位光伏、风机出力的运维费用;<i>β</i><sub>e</sub>和<i>β</i><sub>g</sub>分别为购电和购气的等效碳排放系数;<i>α</i>为单位CO<sub>2</sub>的处理费用。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>2.2.2</b> 电网调度者的支付函数</h4>
                <div class="p1">
                    <p id="111">本文采用网络重构结合电容器投切作为优化调控手段, 选取配电网网损及负荷均衡率为双目标进行配电网优化, 引入多目标交互式决策数学模型, 形成配电网优化的综合满意度<i>f</i>, 并将其作为配电网一方的综合支付函数, 可表示为:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo><mo>=</mo><mi>min</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>k</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>r</mi><msub><mrow></mrow><mi>i</mi></msub><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup></mrow><mrow><mi>U</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup></mrow></mfrac></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo><mo>=</mo><mi>min</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub></mrow></mfrac></mrow><mo>|</mo></mrow></mrow></mstyle><msup><mrow></mrow><mn>2</mn></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>f</i><sub>1</sub> (·) 和<i>f</i><sub>2</sub> (·) 分别为配电网优化的两个目标;<i>x</i><sub>e</sub>为配电网拓扑结构;<i>x</i><sub>c</sub>为电容器投切组合;<i>n</i>为配电网支路总数;<i>k</i><sub><i>i</i></sub>为开关<i>i</i>的开闭状态;<i>r</i><sub><i>i</i></sub>为支路<i>i</i>的阻抗;<i>P</i><sub><i>i</i></sub>和<i>Q</i><sub><i>i</i></sub>分别为流过支路<i>i</i>的有功功率和无功功率;<i>U</i><sub><i>i</i></sub>为支路<i>i</i>末端节点的电压;<i>S</i><sub><i>i</i></sub>为流过支路<i>i</i>的功率;<i>S</i><sub><i>i</i>, max</sub>为支路<i>i</i>的额定功率。</p>
                </div>
                <div class="p1">
                    <p id="114">对式 (10) 进行归一化处理得到满意度函数, 即</p>
                </div>
                <div class="p1">
                    <p id="115" class="code-formula">
                        <mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>ξ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>min</mi></mrow></msub><mo>-</mo><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mi>f</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>f</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>min</mi></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>ξ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mi>f</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>f</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>min</mi></mrow></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="116">式中:<i>f</i><sub>1, min</sub>和<i>f</i><sub>2, min</sub>为分别以<i>f</i><sub>1</sub>和<i>f</i><sub>2</sub>为单目标进行配电网优化时各自的最优目标值;<i>f</i><sub>1, max</sub>和<i>f</i><sub>2, max</sub>分别为原始网络状态下的<i>f</i><sub>1</sub>和<i>f</i><sub>2</sub>的值。</p>
                </div>
                <div class="p1">
                    <p id="117">利用欧氏距离求得重构综合满意度即配电网一方的支付函数<i>f</i>为:</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>f</mi><mo>=</mo><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mrow><mo>|</mo><mrow><mi>ξ</mi><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo><mo>-</mo><mi>ξ</mi><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo></mrow><mo>|</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mi>ξ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo><mo>-</mo><mi>ξ</mi><msubsup><mrow></mrow><mn>1</mn><mo>*</mo></msubsup><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false"> (</mo><mi>ξ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119" class="code-formula">
                        <mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ξ</mi><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>, </mo><mi>x</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>ξ</i> (<i>x</i><sub>e</sub>, <i>x</i><sub>c</sub>) 为配电网优化的满意度函数, <i>ξ</i><sup>*</sup> (<i>x</i><sub>e</sub>, <i>x</i><sub>c</sub>) 为其最优值;<i>ξ</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mo>*</mo></msubsup></mrow></math></mathml> (<i>x</i><sub>e</sub>, <i>x</i><sub>c</sub>) 和<i>ξ</i><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup></mrow></math></mathml> (<i>x</i><sub>e</sub>, <i>x</i><sub>c</sub>) 分别为以<i>f</i><sub>1</sub>和<i>f</i><sub>2</sub>为单目标进行配电网优化时的最优满意度, 本文取为1。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123"><b>2.3</b> 约束条件</h4>
                <div class="p1">
                    <p id="124">在本文<i>RIES</i>运行优化中, 约束条件主要包括电力环节、天然气环节和能源耦合环节的相应约束。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125"><b>2.3.1</b> 电力环节约束</h4>
                <div class="p1">
                    <p id="126">配电网需要满足的等式约束为功率平衡约束, 不等式约束包括节点电压约束、支路容量约束、无功补偿容量约束、配电网拓扑约束、最大开关次数约束和购/售电量约束等, 如式 (13) 至式 (19) 所示。</p>
                </div>
                <div class="p1">
                    <p id="127" class="code-formula">
                        <mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>t</mi></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>t</mi></msubsup></mtd></mtr><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>-</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>t</mi></msubsup><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>t</mi></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>U</mi><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup><mo>≤</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>S</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mi>i</mi></mrow></msub><mo>≤</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>x</mi><msubsup><mrow></mrow><mtext>e</mtext><mi>t</mi></msubsup><mo>∈</mo><mi>G</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi></mrow></munder><mspace width="0.25em" /></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>∈</mo><mi>Ν</mi></mrow></munder><mtext>Δ</mtext></mstyle><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mi>t</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="128">式中:T为一天总时段数;以时段t为例, Ω<sub>i</sub>为节点i的关联节点的集合;C<mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为支路 (i, j) 的开关状态;P<mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为节点i与能源耦合环节的交换功率;P<mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和Q<mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为源节点注入节点i的有功、无功功率;P<mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和Q<mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为<i>DG</i>注入节点i的有功、无功功率;P<mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和Q<mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为节点i的有功、无功负荷;P<mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和Q<mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为支路 (i, j) 首端的有功、无功功率;U<sub>i, <i>min</i></sub>和U<sub>i, <i>max</i></sub>分别为节点i电压U<mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup></mrow></math></mathml>的最小值和最大值;S<sub>ij, <i>max</i></sub>为支路 (i, j) 允许通过功率S<mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>的最大值;Q<sub><i>c</i>i, <i>max</i></sub>为第i个补偿点的补偿容量上限, Q<sub><i>c</i>i</sub>为节点i处的无功补偿量;G为配电网所有可行辐射状拓扑集合;<i>Δ</i>Z<sub>ij, t</sub>为相邻时段开关变化次数;S<sub><i>W</i>, <i>max</i></sub>为一天内总的开关动作次数上限值;P<sub><i>e</i>, <i>min</i></sub>和P<sub><i>e</i>, <i>max</i></sub>分别为购/售电功率P<sup>t</sup><sub><i>e</i></sub>的最小值和最大值。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>2.3.2</b> 天然气环节约束</h4>
                <div class="p1">
                    <p id="142">配气网的等式约束为潮流平衡约束, 不等式约束包括节点气压约束、管道流量约束和购气约束等, 如式 (20) 至式 (23) 所示。</p>
                </div>
                <div class="p1">
                    <p id="143" class="code-formula">
                        <mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>F</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>-</mo><mi>F</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>-</mo><mi>F</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>F</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>t</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>p</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup><mo>≤</mo><mi>p</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>F</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>F</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>F</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>F</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>F</mi><msubsup><mrow></mrow><mtext>g</mtext><mi>t</mi></msubsup><mo>≤</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="144">式中:以时段t为例, F<mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为气源注入节点i的天然气流量;F<mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和F<mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为节点i的售气量和天然气负荷;F<mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为管道 (i, j) 的天然气流量;p<sub>i, <i>min</i></sub>和p<sub>i, <i>max</i></sub>分别为节点气压p<mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup></mrow></math></mathml>的最小值和最大值;F<sub>ij, <i>min</i></sub>和F<sub>ij, <i>max</i></sub>分别为管道流量F<mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>的最小值和最大值;F<sub><i>g</i>, <i>min</i></sub>和F<sub><i>g</i>, <i>max</i></sub>分别为购/售气量F<mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>g</mtext><mi>t</mi></msubsup></mrow></math></mathml>的最小值和最大值。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152"><b>2.3.3</b> 能源耦合环节约束</h4>
                <div class="p1">
                    <p id="153">微能源网的等式约束如式 (1) 和式 (2) 所示, 不等式约束主要包括AC, MT, GF等设备的运行约束和电力、天然气交换功率的上下限约束, 如式 (24) 和式 (25) 所示。</p>
                </div>
                <div class="p1">
                    <p id="154" class="code-formula">
                        <mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>F</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>F</mtext></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>F</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mi>t</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>g</mtext><mi>t</mi></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="155">式中:以时段<i>t</i>为例, <i>P</i><sub>AC, max</sub>和<i>P</i><sub>AC, min</sub>分别为AC功率<i>P</i><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>的上下限;<i>P</i><sub>MT, max</sub>和<i>P</i><sub>MT, min</sub>分别为MT功率<i>P</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>的上下限;<i>P</i><sub>GF, max</sub>和<i>P</i><sub>GF, min</sub>分别为GF功率的上下限;<i>P</i><sub>e, max</sub>, <i>P</i><sub>e, min</sub>和<i>P</i><sub>g, max</sub>, <i>P</i><sub>g, min</sub>分别为电、气交换功率<i>P</i><sub>e</sub>和<i>P</i><sub>g</sub>的上下限, 如附录A式 (A1) 至式 (A4) 所示。</p>
                </div>
                <h4 class="anchor-tag" id="158" name="158"><b>2.4</b> 博弈模型求解</h4>
                <div class="p1">
                    <p id="159">本文分24个时段建立起重复博弈模型, 在每个时段内的重复博弈中, 微能源网与配电网轮流决策, 以改变双方的能量交互边界, 从而动态改变双方策略集, 因此每个参与者的决策都是其决策前所获信息的函数, 循环进行多回合博弈, 直至求得博弈的Nash均衡解。</p>
                </div>
                <div class="p1">
                    <p id="160">在每个时段中, 首先在给定配电网初始网络拓扑和电容器投切组合的情况下微能源网做出决策 (使得自身支付最小的分配系数和购电/气量) , 配电网根据微能源网策略调整己方策略 (拓扑结构和电容器投切组合) 并反馈给微能源网, 微能源网再更新策略并反馈回配电网一方进行决策, 如此循环进行多回合博弈, 直至求得博弈的Nash均衡解, 并且该时段均衡结果会作为相邻下一时段博弈优化求解的参考方案。具体流程如图1所示。</p>
                </div>
                <div class="area_img" id="161">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914010_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 博弈模型求解流程图" src="Detail/GetImg?filename=images/DLXT201914010_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 博弈模型求解流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914010_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Flow chart of game model solving</b></p>

                </div>
                <div class="p1">
                    <p id="162">针对所建立的博弈模型, 本文采用自适应变异粒子群算法求解含多能流约束的非线性规划问题, 该算法结构简单, 收敛速度快, 引入变异操作能有效避免早熟收敛。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163"><b>2.5</b> 博弈收敛性分析</h4>
                <div class="p1">
                    <p id="164">重复博弈可以视为某个博弈对局的不断重复, 一般采用博弈树进行描述。在微能源网与配电网的博弈过程中, 由于各回合博弈格局均为完美信息博弈, 即各参与者的信息集均为单点集, 因此必定存在一个纯策略的子博弈Nash均衡<citation id="211" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。可以根据逆向归纳法, 从最后一个子博弈开始分析, 该子博弈显然只有一个参与者进行决策, 并且该参与者必定选择相应的占优策略, 也就是该子博弈下的纯策略均衡。进一步逆推, 求解过程中每个子博弈都是单人决策问题, 故可求取相应的纯策略最优解, 由于博弈是有限的, 因此经过有限次逆推之后, 必定可以得到纯策略的博弈均衡解。</p>
                </div>
                <h3 id="165" name="165" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="166" name="166"><b>3.1</b> 仿真设置</h4>
                <div class="p1">
                    <p id="167">本文基于MATLAB平台对某RIES进行仿真分析, 该RIES结构如图2所示, 主要由以下三部分构成。</p>
                </div>
                <div class="p1">
                    <p id="168">1) IEEE 33节点配电系统, 系统各节点负荷分类及时间分布数据见文献<citation id="212" type="reference">[<a class="sup">29</a>]</citation>, 节点电压的标幺值满足0.95&lt;<i>U</i>&lt;1.05, 电容器安装位置和容量见附录A表A1。</p>
                </div>
                <div class="p1">
                    <p id="169">2) 11节点低压天然气系统<citation id="213" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>, 节点负荷及管网数据见附录A表A2和表A3所示, 节点压力不低于2 kPa, 气源点压力为定值7.5 kPa。</p>
                </div>
                <div class="p1">
                    <p id="170">3) 微能源网, 分别采用EH1和EH2模型表示, 在配电系统和天然气系统的接入位置如图2所示, 电力、热力需求负荷及DG出力预测值如附录A图A2所示。天然气价格为0.35元/ (kW·h) , 电价采用文献<citation id="214" type="reference">[<a class="sup">13</a>]</citation>的分时电价, 具体见附录A表A4, 微能源网相关设备参数及能量转换效率如附录A表A5所示。</p>
                </div>
                <div class="area_img" id="171">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914010_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 RIES算例" src="Detail/GetImg?filename=images/DLXT201914010_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 RIES算例</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914010_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Case of RIES</b></p>

                </div>
                <h4 class="anchor-tag" id="172" name="172"><b>3.2</b> 仿真结果</h4>
                <div class="p1">
                    <p id="173">基于本文构建的RIES重复博弈优化模型, 对所提算例进行仿真, 可得微能源网电力、天然气输入优化结果如图3 (a) 所示, 所对应的EH1和EH2的分配系数优化结果如图3 (b) 所示, 各时段博弈收敛情况见附录A图A3。EH1和EH2内各设备能量流动优化结果如图4所示, 由于本算例中考虑售电, 但暂未考虑储热设备, 能流优化结果受热力供需平衡的约束。</p>
                </div>
                <div class="p1">
                    <p id="174">结合附录A图A2, 对图4进行分析。以8～15时段为例, 此时<i>L</i><sub>e1</sub>和<i>L</i><sub>h1</sub>上升, <i>L</i><sub>e2</sub>和<i>L</i><sub>h2</sub>下降, EH1和EH2所对应能量 (电、气) 输入也分别呈上升、下降趋势, 但同时其趋势曲线也会受DG出力影响而发生变化。此外在电价较高时, 微能源网选择加大购气量用于发电从而改变能量分配系数。由以上分析可知, RIES能量优化结果与微能源网电、热负荷需求、DG出力以及能源价格密切相关, 能源耦合的多样性会提高能源供应的灵活性 (以电补热, 以气补电) 。</p>
                </div>
                <div class="area_img" id="175">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914010_175.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 RIES优化运行结果" src="Detail/GetImg?filename=images/DLXT201914010_175.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 RIES优化运行结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914010_175.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Optimal operation results of RIES</b></p>

                </div>
                <div class="area_img" id="176">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914010_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 微能源网出力优化结果" src="Detail/GetImg?filename=images/DLXT201914010_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 微能源网出力优化结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914010_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Optimal output results of micro-energy grid</b></p>

                </div>
                <div class="p1">
                    <p id="177">对图4进一步分析可知, 微能源网电负荷供应来自电网、DG和MT。在电价较高时段, 微能源网优先选择MT供电从而降低运行成本, 剩余电力不足由DG和电网购电满足;在电价低谷时段, 微能源网优先选择电网购电, 剩余电力不足由DG和MT满足;当DG无法完全消纳, 富余电力可售至电网, 见图4 (b) 的11～18时段。</p>
                </div>
                <div class="p1">
                    <p id="178">微能源网的热负荷供应主要来自AC, GF和MT。由于AC电热转换效率较高, EH1中热力负荷优先由AC提供, 热力不足由MT提供;对于EH2, 在电价较高时段, 热负荷主要由MT供给;电价低谷时段, 热负荷优先由转换效率更高的GF供给, 并且受GF最大功率限制, 热力不足由MT提供。</p>
                </div>
                <div class="p1">
                    <p id="179">图5给出了考虑配电网优化前后各时段配电网的网损及负荷均衡率, 各时段配电网拓扑结构详见附录A表A6。对于未考虑配电网优化的情况, 其配电网拓扑不可变且不考虑电容器投切, 如图2所示, 其余仿真设置如3.1节所示。从图5可以看出, 将配电网重构及电容器投切作为配电网一方参与博弈的调控手段, 通过改变网络的拓扑结构和电容器投切组合改变了配电网的潮流分布, 显著降低了配电网网损, 增强了负荷均衡程度, 从而降低了配电网的综合支付, 具体见附录A表A6。</p>
                </div>
                <div class="area_img" id="180">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914010_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 配电网优化结果" src="Detail/GetImg?filename=images/DLXT201914010_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 配电网优化结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914010_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Optimal results of distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="181">表1对比了考虑配电网优化前后RIES的日运行成本优化结果。可以看到考虑配电网优化后, RIES日综合运行成本下降了206.7元。这是因为通过在RIES优化运行中将配电网重构及电容器投切作为调控手段之一建立重复博弈优化模型, 配电网可以根据微能源网的用能情况和能源价格动态调整配电网拓扑结构和电容器投切组合, 通过改善配电网潮流分布增强其对微能源网的供电能力, 从而改变能量交互边界和博弈双方策略集。微能源网可以在电价低谷时选择更加合适的调度策略从而降低运行成本。</p>
                </div>
                <div class="area_img" id="182">
                    <p class="img_tit"><b>表1 微能源网日运行成本优化结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Optimal results of daily operation for micro energy grid</b></p>
                    <p class="img_note"></p>
                    <table id="182" border="1"><tr><td><br /></td><td>购电量/<br /> (kW·h) </td><td>购气量/<br /> (kW·h) </td><td>日综合运<br />行成本/元</td></tr><tr><td><br />未考虑配电网重构</td><td>1 863.7</td><td>15 842.7</td><td>7 455.4</td></tr><tr><td><br />考虑配电网重构</td><td>2 033.2</td><td>14 961.3</td><td>7 248.7</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="183" name="183" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="184">本文通过将配电网重构及电容器投切作为优化调控手段之一, 以微能源网与配电网为博弈参与者, 以微能源网日运行费用和配电网综合满意度为各自效用函数, 建立RIES重复博弈优化模型。通过双方之间的互动博弈动态改变能量交互边界和双方策略集, 并采用自适应粒子群算法求得博弈均衡优化结果。该模型将网络环节纳入RIES的运行优化中, 在考虑多能流耦合的同时还兼顾了微能源网和配电网的利益, 有效降低了微能源网的日综合运行成本, 实现了RIES的协同经济优化运行。本文暂未考虑区域热力系统, 仅研究了微能源网与配电网之间的互动博弈, 在后续工作中将进一步对电—气—热RIES展开研究。</p>
                </div>
                <div class="p1">
                    <p id="186">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="215" name="215" class="anchor-tag">附录A</h3>
                <div class="area_img" id="216">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914010_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1两种典型能源集线器模型" src="Detail/GetImg?filename=images/DLXT201914010_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1两种典型能源集线器模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914010_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Two typical energy hub models</p>

                </div>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914010_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2热、电负荷及光伏、风电预测功率" src="Detail/GetImg?filename=images/DLXT201914010_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2热、电负荷及光伏、风电预测功率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914010_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Power of heating, electricity load, PV and WT</p>

                </div>
                <div class="area_img" id="218">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914010_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3各时段博弈收敛情况" src="Detail/GetImg?filename=images/DLXT201914010_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3各时段博弈收敛情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914010_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Game convergence in each time period</p>

                </div>
                <div class="area_img" id="219">
                                            <p class="img_tit">
                                                表A1电容器安装位置及容量
                                                    <br />
                                                Table A1 Location and size of capacitors
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914010_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914010_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914010_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1电容器安装位置及容量" src="Detail/GetImg?filename=images/DLXT201914010_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="220">
                                            <p class="img_tit">
                                                表A2天然气系统节点参数
                                                    <br />
                                                Table A2 Parameters of nodes in natural gas system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914010_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914010_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914010_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2天然气系统节点参数" src="Detail/GetImg?filename=images/DLXT201914010_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="221">
                                            <p class="img_tit">
                                                表A3天然气系统管网参数
                                                    <br />
                                                Table A3 Parameters of branches in natural gas system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914010_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914010_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914010_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3天然气系统管网参数" src="Detail/GetImg?filename=images/DLXT201914010_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="222">
                                            <p class="img_tit">
                                                表A4分时电价<sup><a class="sup">[12]</a></sup>
                                                    <br />
                                                Table A4 Time-of use price
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914010_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914010_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914010_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4分时电价[12]" src="Detail/GetImg?filename=images/DLXT201914010_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="223">
                                            <p class="img_tit">
                                                表A5微能源网参数
                                                    <br />
                                                Table A5 Parameters of micro energy grid
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914010_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914010_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914010_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A5微能源网参数" src="Detail/GetImg?filename=images/DLXT201914010_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="224">
                                            <p class="img_tit">
                                                表A6配电网重构及电容器投切优化结果
                                                    <br />
                                                Table A6 Optimal results of distribution network reconfiguration and capacitor switching
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914010_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914010_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914010_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A6配电网重构及电容器投切优化结果" src="Detail/GetImg?filename=images/DLXT201914010_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="226">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914010_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="227">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914010_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="228">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914010_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                 国家发展改革委, 国家能源局.能源技术革命创新行动计划 (2016—2030年) [EB/OL].[2016-04-07].http://www.ndrc.gov.cn/zcfb/zcfbtz/201606/t20160601_806201.html.National Development and Reform Commission, National Energy Administration.Energy technology revolution innovation action plan (2016—2030) [EB/OL].[2016-04-07].http://www.ndrc.gov.cn/zcfb/zcfbtz/201606/t20160601_806 201.html.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" >
                                    <b>[2]</b>
                                 曾鸣.利用能源互联网推动能源革命[EB/OL].[2016-12-05].http://theory.people.com.cn/n1/2016/1205/c40531-28924 204.html.ZENG Ming.Use the energy internet to promote the energy revolution[EB/OL].[2016-12-05].http://theory.people.com.cn/n1/2016/1205/c40531-28924204.html.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201601003&amp;v=MTIxMDFyQ1VSN3FmWnVac0Z5dmhWN3pKSVNyQmZiRzRIOWZNcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 余晓丹, 徐宪东, 陈硕翼, 等.综合能源系统与能源互联网简述[J].电工技术学报, 2016, 31 (1) :1-13.YU Xiaodan, XU Xiandong, CHEN Shuoyi, et al.A brief review to integrated energy system and energy internet[J].Transactions of China Electrotechnical Society, 2016, 31 (1) :1-13.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization">

                                <b>[4]</b> LI P, XU D, ZHOU Z Y, et al.Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :66-73.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD409B0E1521E18C64738F8750CBBAD2D1&amp;v=MjIzNjgybzVBWnVwNkRYUkt5UklVNlRjTFFIam5yR0ZIQzhQZ1I4NmVDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4N3k3dzZrPU5qN0JhcmU0RjZQTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> LI P, HAN P F, HE S, et al.Double-uncertainty optimal operation of hybrid AC/DC microgrids with high proportion of intermittent energy sources[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (6) :838-849.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MTUxMzQ5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWN3pKSVNIVGVyRzRIOVRNcUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 贾宏杰, 王丹, 徐宪东, 等.区域综合能源系统若干问题研究[J].电力系统自动化, 2015, 39 (7) :198-207.JIA Hongjie, WANG Dan, XU Xiandong, et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems, 2015, 39 (7) :198-207.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201610001&amp;v=MDc5MDl1WnNGeXZoVjd6SklTSFJmYkc0SDlmTnI0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 付学谦, 孙宏斌, 郭庆来, 等.能源互联网供能质量综合评估[J].电力自动化设备, 2016, 36 (10) :1-7.FU Xueqian, SUN Hongbin, GUO Qinglai, et al.Comprehensive evaluation of energy quality for energy internet[J].Electric Power Automation Equipment, 2016, 36 (10) :1-7.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QNYW201801003&amp;v=MDc0MTdCdEdGckNVUjdxZlp1WnNGeXZoVjd6Sk5DUFNlYkc0SDluTXJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 梅生伟, 李瑞, 黄少伟, 等.多能互补网络建模及动态演化机理初探[J].全球能源互联网, 2018, 1 (1) :10-22.MEI Shengwei, LI Rui, HUANG Shaowei, et al.Preliminary investigation on the modeling and evolutionary analytics of multi-carrier energy systems[J].Journal of Global Energy Interconnection, 2018, 1 (1) :10-22.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy hubs for the future">

                                <b>[9]</b> GEIDL M, KOEPPEL G, FAVRE-PERROD P, et al.Energy hubs for the future[J].IEEE Power and Energy Magazine, 2007, 5 (1) :24-30.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522001&amp;v=MjUzOTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVjd6SlB5clBiYkc0SDlUT3JZOUZaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王毅, 张宁, 康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报, 2015, 35 (22) :5669-5681.WANG Yi, ZHANG Ning, KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE, 2015, 35 (22) :5669-5681.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A modeling and optimization approach for multiple energy carrier power flow">

                                <b>[11]</b> GEIDL M, ANDERSSON G.A modeling and optimization approach for multiple energy carrier power flow[C]// 2005 IEEE Russia Power Tech, June 27-30, 2005, St.Petersburg, Russia.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201801023&amp;v=MjI3ODRSN3FmWnVac0Z5dmhWN3pKSVRyQmZiRzRIOW5Ncm85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 马腾飞, 吴俊勇, 郝亮亮, 等.基于能源集线器的微能源网能量流建模及优化运行分析[J].电网技术, 2018, 42 (1) :179-186.MA Tengfei, WU Junyong, HAO Liangliang, et al.Energy flow modeling and optimal operation analysis of micro energy grid based on energy hub[J].Power System Technology, 2018, 42 (1) :179-186.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514019&amp;v=MTY0NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVjd6SlB5clBiYkc0SDlUTnE0OUViWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 徐宪东, 贾宏杰, 靳小龙, 等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报, 2015, 35 (14) :3634-3642.XU Xiandong, JIA Hongjie, JIN Xiaolong, et al.Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J].Proceedings of the CSEE, 2015, 35 (14) :3634-3642.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701003&amp;v=MDI1MzFNcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWN3pKSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 靳小龙, 穆云飞, 贾宏杰, 等.考虑配电网重构的区域综合能源系统最优混合潮流计算[J].电力系统自动化, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Calculation of optimal hybrid power flow for integrated community energy system considering electric distribution network reconfiguration[J].Automation of Electric Power Systems, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system stochastic optimal dispatch considering thermal and electrical coordination">

                                <b>[15]</b> FANG Y C, ZHAO S Q, WANG N, et al.Power system stochastic optimal dispatch considering thermal and electrical coordination[J].International Journal of Electrical Power &amp; Energy Systems, 2019, 110:772-780.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724005&amp;v=MjUxODU3cWZadVpzRnl2aFY3ekpQeXJQYmJHNEg5Yk9xNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Analysis of energy flow optimization in regional electricity-gas-heat integrated energy system considering operational constraints[J].Proceedings of the CSEE, 2017, 37 (24) :7108-7120.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523004&amp;v=MjQwNzFPckk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWN3pKSVNIVGVyRzRIOVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 孙国强, 陈胜, 郑玉平, 等.计及电-气互联能源系统安全约束的可用输电能力计算[J].电力系统自动化, 2015, 39 (23) :26-32.SUN Guoqiang, CHEN Sheng, ZHENG Yuping, et al.Available transfer capability calculation considering electricity and natural gas coupled energy system security constrains[J].Automation of Electric Power Systems, 2015, 39 (23) :26-32.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MTE0ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWN3pKSVNIVGVyRzRIOWZOcW85Rlo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 王珺, 顾伟, 陆帅, 等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化, 2016, 40 (15) :17-24.WANG Jun, GU Wei, LU Shuai, et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems, 2016, 40 (15) :17-24.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201808011&amp;v=MTgyODhadVpzRnl2aFY3ekpJVHJCZmJHNEg5bk1wNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 权超, 董晓峰, 姜彤.基于CCHP耦合的电力、天然气区域综合能源系统优化规划[J].电网技术, 2018, 42 (8) :2456-2466.QUAN Chao, DONG Xiaofeng, JIANG Tong.Optimization planning of integrated electricity-gas community energy system based on coupled CCHP[J].Power System Technology, 2018, 42 (8) :2456-2466.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813003&amp;v=MTU2NTVoVjd6SklTSFRlckc0SDluTnJJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 董帅, 王成福, 徐士杰, 等.计及网络动态特性的电-气-热综合能源系统日前优化调度[J].电力系统自动化, 2018, 42 (13) :12-19.DOI:10.7500/AEPS20180115006.DONG Shuai, WANG Chengfu, XU Shijie, et al.Day-ahead optimal scheduling of electricity-gas-heat integrated energy system considering dynamic characteristics of networks[J].Automation of Electric Power Systems, 2018, 42 (13) :12-19.DOI:10.7500/AEPS20180115006.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821006&amp;v=MTUyODFyQ1VSN3FmWnVac0Z5dmhWN3pKSVNIVGVyRzRIOW5Pcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 王婉璐, 杨莉, 王蕾, 等.考虑供热网储热特性的电-热综合能源系统优化调度[J].电力系统自动化, 2018, 42 (21) :45-55.DOI:10.7500/AEPS20170908013.WANG Wanlu, YANG Li, WANG Lei, et al.Optimal dispatch of integrated electricity-heat energy system considering heat storage characteristics of heating network[J].Automation of Electric Power Systems, 2018, 42 (21) :45-55.DOI:10.7500/AEPS20170908013.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201701016&amp;v=MjA3OTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVjd6SklpblNaTEc0SDliTXJvOUVZb1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 李更丰, 别朝红, 王睿豪, 等.综合能源系统可靠性评估的研究现状及展望[J].高电压技术, 2017, 43 (1) :114-121.LI Gengfeng, BIE Zhaohong, WANG Ruihao, et al.Research status and prospects on reliability evaluation of integrated energy system[J].High Voltage Engineering, 2017, 43 (1) :114-121.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=From demand response in smart grid toward integrated demand response in smart energy hub">

                                <b>[23]</b> BAHRAMI S, SHEIKHI A.From demand response in smart grid toward integrated demand response in smart energy hub[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :650-658.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814003&amp;v=MDMyMzh6SklTSFRlckc0SDluTnE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 丛昊, 王旭, 蒋传文, 等.基于联盟博弈的综合能源系统优化运行方法[J].电力系统自动化, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006.CONG Hao, WANG Xu, JIANG Chuanwen, et al.Coalition game based optimized operation method for integrated energy systems[J].Automation of Electric Power Systems, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508355429001&amp;v=MDYxNTBhNEZ0TEpxb3RIYmVzUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ek1KRjBWWEZxekdi&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 陈珩.电力系统稳态分析[M].北京:中国电力出版社, 2007.CHEN Heng.Steady state analysis of power system[M].Beijing:China Electric Power Press, 2007.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" >
                                    <b>[26]</b>
                                 江茂泽, 徐羽镗, 王寿喜, 等.输配气管网的模拟与分析[M].北京:石油工业出版社, 1995.JIANG Maoze, XU Yutang, WANG Shouxi, et al.Simulation and analysis of gas distribution network[M].Beijing:Petroleum Industry Press, 1995.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Simulation and analysis of gas networks">

                                <b>[27]</b> OSIADACZ, ANDRZEJ.Simulation and analysis of gas networks[M].London:E.&amp; F.N.Spon, 1987.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030500106000&amp;v=MjY1NzFNcjQ1Rll1c1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN3pNSkYwVlhGcXpHYk83SHRU&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 梅生伟, 刘锋, 魏韡.工程博弈论基础及电力系统应用[M].北京:科学出版社, 2016.MEI Shengwei, LIU Feng, WEI Wei.Foundation of engineering game theory and application of power system[M].Beijing:Science Press, 2016.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200908014&amp;v=MjUwODJuYWViRzRIdGpNcDQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWN3pKTHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 杨胡萍, 彭云焰, 熊宁.配网动态重构的静态解法[J].电力系统保护与控制, 2009, 37 (8) :53-57.YANG Huping, PENG Yunyan, XIONG Ning.A static method for distribution network dynamic reconfiguration[J].Power System Protection and Control, 2009, 37 (8) :53-57.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201105&amp;v=MTQ2OTNiSzlIOVBPcVk5Rlp1c09EWHc4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSTFvUWFSTT1OaWZPZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> ABEYSEKERA M, WU J, JENKINS N, et al.Steady state analysis of gas networks with distributed injection of alternative gas[J].Applied Energy, 2016, 164:991-1002.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914010" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914010&amp;v=MDA0MTN5dmhWNy9BSVNIVGVyRzRIOWpOcTQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

