

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136529407912500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914011%26RESULT%3d1%26SIGN%3dcW%252buSzy0eetNitNFoiBdsFWKhvo%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914011&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914011&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914011&amp;v=MjcxNTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWN3JNSVNIVGVyRzRIOWpOcTQ5RVpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;1&lt;/b&gt; 含热电联产的能源互联网博弈主体 "><b>1</b> 含热电联产的能源互联网博弈主体</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="1) 博弈参与者&lt;i&gt;N&lt;/i&gt;">1) 博弈参与者<i>N</i></a></li>
                                                <li><a href="#63" data-title="2) 博弈策略&lt;i&gt;S&lt;/i&gt;">2) 博弈策略<i>S</i></a></li>
                                                <li><a href="#65" data-title="3) 博弈收益&lt;i&gt;u&lt;/i&gt;">3) 博弈收益<i>u</i></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#77" data-title="&lt;b&gt;2&lt;/b&gt; 能源互联网多市场主体收益模型 "><b>2</b> 能源互联网多市场主体收益模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#78" data-title="&lt;b&gt;2.1&lt;/b&gt; 多能源系统交易机制"><b>2.1</b> 多能源系统交易机制</a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;2.2&lt;/b&gt; 博弈参与者收益函数"><b>2.2</b> 博弈参与者收益函数</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#122" data-title="&lt;b&gt;3&lt;/b&gt; 多市场主体交易的纳什均衡求解 "><b>3</b> 多市场主体交易的纳什均衡求解</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#139" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#141" data-title="&lt;b&gt;4.1&lt;/b&gt; 纳什均衡点的分布"><b>4.1</b> 纳什均衡点的分布</a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;4.2&lt;/b&gt; 市场主体的收益结果对比"><b>4.2</b> 市场主体的收益结果对比</a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;4.3&lt;/b&gt; 各交易主体的参数对纳什均衡的影响"><b>4.3</b> 各交易主体的参数对纳什均衡的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#160" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#186" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#226" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#138" data-title="&lt;b&gt;图1 博弈问题求解流程图&lt;/b&gt;"><b>图1 博弈问题求解流程图</b></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;图2 纳什均衡点分布&lt;/b&gt;"><b>图2 纳什均衡点分布</b></a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;图3 热电联产机组的收益&lt;/b&gt;"><b>图3 热电联产机组的收益</b></a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;图4 电网公司的收益&lt;/b&gt;"><b>图4 电网公司的收益</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;图5 大用户的收益&lt;/b&gt;"><b>图5 大用户的收益</b></a></li>
                                                <li><a href="#155" data-title=" 表1 热电比对纳什均衡点范围影响"> 表1 热电比对纳什均衡点范围影响</a></li>
                                                <li><a href="#227" data-title="图B1系统热负荷为0MW时纳什均衡点分布B1">图B1系统热负荷为0MW时纳什均衡点分布B1</a></li>
                                                <li><a href="#228" data-title="图B2系统热负荷为5MW时纳什均衡点分布B2">图B2系统热负荷为5MW时纳什均衡点分布B2</a></li>
                                                <li><a href="#229" data-title="表B1热电转换效率对纳什均衡点范围影响B1">表B1热电转换效率对纳什均衡点范围影响B1</a></li>
                                                <li><a href="#230" data-title="表B2热能报价对纳什均衡点范围影响B2">表B2热能报价对纳什均衡点范围影响B2</a></li>
                                                <li><a href="#231" data-title="表B3电网公司成本对纳什均衡点范围影响B3">表B3电网公司成本对纳什均衡点范围影响B3</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 郭佳欢, 沈宏, 黄伟.含小型冷热电联产的微电网系统经济运行[J].电网与清洁能源, 2009, 25 (10) :21-24.GUO Jiahuan, SHEN Hong, HUANG Wei.Research on economical operation of micro-grid system with small-sized CCHP[J].Power System and Clean Energy, 2009, 25 (10) :21-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD200910007&amp;v=MTU2NzZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVjdyTU5qWE5hckc0SHRqTnI0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         郭佳欢, 沈宏, 黄伟.含小型冷热电联产的微电网系统经济运行[J].电网与清洁能源, 2009, 25 (10) :21-24.GUO Jiahuan, SHEN Hong, HUANG Wei.Research on economical operation of micro-grid system with small-sized CCHP[J].Power System and Clean Energy, 2009, 25 (10) :21-24.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 吴雄, 王秀丽, 别朝红, 等.含热电联供系统的微网经济运行[J].电力自动化设备, 2013, 33 (8) :1-6.WU Xiong, WANG Xiuli, BIE Zhaohong, et al.Economic operation of microgrid with combined heat and power system[J].Electric Power Automation Equipment, 2013, 33 (8) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201308002&amp;v=MDkzNzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWN3JNSVNIUmZiRzRIOUxNcDQ5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         吴雄, 王秀丽, 别朝红, 等.含热电联供系统的微网经济运行[J].电力自动化设备, 2013, 33 (8) :1-6.WU Xiong, WANG Xiuli, BIE Zhaohong, et al.Economic operation of microgrid with combined heat and power system[J].Electric Power Automation Equipment, 2013, 33 (8) :1-6.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MTQyNDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWN3JNSVNIVGVyRzRIOVhOcW85RlpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MDc5OTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWN3JNSVNIVGVyRzRIOVROcG8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 姚建国, 高志远, 杨胜春.能源互联网的认识和展望[J].电力系统自动化, 2015, 39 (23) :9-14.YAO Jianguo, GAO Zhiyuan, YANG Shengchun.Understanding and prospects of Energy Internet[J].Automation of Electric Power Systems, 2015, 39 (23) :9-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523002&amp;v=MjEwMTBUT3JJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVjdyTUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         姚建国, 高志远, 杨胜春.能源互联网的认识和展望[J].电力系统自动化, 2015, 39 (23) :9-14.YAO Jianguo, GAO Zhiyuan, YANG Shengchun.Understanding and prospects of Energy Internet[J].Automation of Electric Power Systems, 2015, 39 (23) :9-14.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 马钊, 周孝信, 尚宇炜, 等.能源互联网概念、关键技术及发展模式探索[J].电网技术, 2015, 39 (11) :3014-3022.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al.Concept, key technologies and development model of energy internet[J].Power System Technology, 2015, 39 (11) :3014-3022." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511003&amp;v=MjMxNDJDVVI3cWZadVpzRnl2aFY3ck1JVHJCZmJHNEg5VE5ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         马钊, 周孝信, 尚宇炜, 等.能源互联网概念、关键技术及发展模式探索[J].电网技术, 2015, 39 (11) :3014-3022.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al.Concept, key technologies and development model of energy internet[J].Power System Technology, 2015, 39 (11) :3014-3022.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 陈娟, 黄元生, 鲁斌.区域能源互联网信息物理建模及控制策略[J].电力自动化设备, 2016, 36 (12) :1-10.CHEN Juan, HUANG Yuansheng, LU Bin.Cyber physical modeling and control strategy of regional energy internet[J].Electric Power Automation Equipment, 2016, 36 (12) :1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201612001&amp;v=MDE0NzR6cXFCdEdGckNVUjdxZlp1WnNGeXZoVjdyTUlTSFJmYkc0SDlmTnJZOUZaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         陈娟, 黄元生, 鲁斌.区域能源互联网信息物理建模及控制策略[J].电力自动化设备, 2016, 36 (12) :1-10.CHEN Juan, HUANG Yuansheng, LU Bin.Cyber physical modeling and control strategy of regional energy internet[J].Electric Power Automation Equipment, 2016, 36 (12) :1-10.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 王珺, 顾伟, 陆帅, 等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化, 2016, 40 (15) :17-24.WANG Jun, GU Wei, LU Shuai, et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems, 2016, 40 (15) :17-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MDA0NjdmWnVac0Z5dmhWN3JNSVNIVGVyRzRIOWZOcW85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         王珺, 顾伟, 陆帅, 等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化, 2016, 40 (15) :17-24.WANG Jun, GU Wei, LU Shuai, et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems, 2016, 40 (15) :17-24.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS 20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MjkwOTFzRnl2aFY3ck1JU0hUZXJHNEg5bk1xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS 20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 刘凡, 别朝红, 刘诗雨, 等.能源互联网市场体系设计、交易机制和关键问题[J].电力系统自动化, 2018, 42 (13) :108-117.DOI:10.7500/AEPS20180129009.LIU Fan, BIE Zhaohong, LIU Shiyu, et al.Framework design, transaction mechanism and key issues of energy internet market[J].Automation of Electric Power Systems, 2018, 42 (13) :108-117.DOI:10.7500/AEPS20180129009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813015&amp;v=MDY4Nzh0R0ZyQ1VSN3FmWnVac0Z5dmhWN3JNSVNIVGVyRzRIOW5Ockk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         刘凡, 别朝红, 刘诗雨, 等.能源互联网市场体系设计、交易机制和关键问题[J].电力系统自动化, 2018, 42 (13) :108-117.DOI:10.7500/AEPS20180129009.LIU Fan, BIE Zhaohong, LIU Shiyu, et al.Framework design, transaction mechanism and key issues of energy internet market[J].Automation of Electric Power Systems, 2018, 42 (13) :108-117.DOI:10.7500/AEPS20180129009.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 宋依群, 侯志俭, 文福拴, 等.电力市场三种寡头竞争模型的市场力分析比较[J].电网技术, 2003, 27 (8) :10-15.SONG Yiqun, HOU Zhijian, WEN Fushuan, et al.Comparison of market power in three oligopoly models of electricity market[J].Power System Technology, 2003, 27 (8) :10-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200308001&amp;v=MDE4MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVjdyTUlUckJmYkc0SHRMTXA0OUZaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         宋依群, 侯志俭, 文福拴, 等.电力市场三种寡头竞争模型的市场力分析比较[J].电网技术, 2003, 27 (8) :10-15.SONG Yiqun, HOU Zhijian, WEN Fushuan, et al.Comparison of market power in three oligopoly models of electricity market[J].Power System Technology, 2003, 27 (8) :10-15.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 刘敦楠, 唐天琦, 杨建华, 等.面向能源互联网的微平衡调度交易设计[J].电力系统自动化, 2017, 41 (10) :1-8.DOI:10.7500/AEPS20160728017.LIU Dunnan, TANG Tianqi, YANG Jianhua, et al.Energy Internet based micro balance dispatching and trading design[J].Automation of Electric Power Systems, 2017, 41 (10) :1-8.DOI:10.7500/AEPS20160728017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710001&amp;v=MjE3MDl1WnNGeXZoVjdyTUlTSFRlckc0SDliTnI0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         刘敦楠, 唐天琦, 杨建华, 等.面向能源互联网的微平衡调度交易设计[J].电力系统自动化, 2017, 41 (10) :1-8.DOI:10.7500/AEPS20160728017.LIU Dunnan, TANG Tianqi, YANG Jianhua, et al.Energy Internet based micro balance dispatching and trading design[J].Automation of Electric Power Systems, 2017, 41 (10) :1-8.DOI:10.7500/AEPS20160728017.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" SAAD W, HAN Z, POOR H V.Coalitional game theory for cooperative micro-grid distribution networks[C]// IEEE International Conference on Communications Workshops (ICC) , June 5-9, 2011, Kyoto, Japan:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coalitional Game Theory for Cooperative Micro-GridDistribution Networks">
                                        <b>[13]</b>
                                         SAAD W, HAN Z, POOR H V.Coalitional game theory for cooperative micro-grid distribution networks[C]// IEEE International Conference on Communications Workshops (ICC) , June 5-9, 2011, Kyoto, Japan:1-5.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" KASBEKAR G S, SARKAR S.Pricing games among interconnected microgrids[C]// IEEE Power and Energy Society General Meeting, July 22-26, 2012, San Diego, USA:1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Pricing games among interconnected microgrids">
                                        <b>[14]</b>
                                         KASBEKAR G S, SARKAR S.Pricing games among interconnected microgrids[C]// IEEE Power and Energy Society General Meeting, July 22-26, 2012, San Diego, USA:1-8.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" MOHSENIAN-RAD A H, WONG V W, JATSKEVICH J, et al.Autonomous demand-side management based on game-theoretic energy consumption scheduling for the future smart grid[J].IEEE Transactions on Smart Grid, 2010, 1 (3) :320-331." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Autonomous Demand-Side Management Based on Game-Theoretic Energy Consumption Scheduling for the Future Smart Grid">
                                        <b>[15]</b>
                                         MOHSENIAN-RAD A H, WONG V W, JATSKEVICH J, et al.Autonomous demand-side management based on game-theoretic energy consumption scheduling for the future smart grid[J].IEEE Transactions on Smart Grid, 2010, 1 (3) :320-331.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 何永秀, 宋栋, 夏天, 等.基于合作博弈论的常规能源与新能源发电权置换交易模式研究[J].电网技术, 2017, 41 (8) :2485-2490.HE Yongxiu, SONG Dong, XIA Tian, et al.Mode of generation right trade between renewable energy and conventional energy based on cooperative game theory[J].Power System Technology, 2017, 41 (8) :2485-2490." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708011&amp;v=MDU2MDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVjdyTUlUckJmYkc0SDliTXA0OUVaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         何永秀, 宋栋, 夏天, 等.基于合作博弈论的常规能源与新能源发电权置换交易模式研究[J].电网技术, 2017, 41 (8) :2485-2490.HE Yongxiu, SONG Dong, XIA Tian, et al.Mode of generation right trade between renewable energy and conventional energy based on cooperative game theory[J].Power System Technology, 2017, 41 (8) :2485-2490.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 邓莉荣, 孙宏斌, 陈润泽, 等.面向能源互联网的热电联供系统节点能价研究[J].电网技术, 2016, 40 (11) :3375-3382.DENG Lirong, SUN Hongbin, CHEN Runze, et al.Research on nodal energy price of combined heat and power system for energy Internet[J].Power System Technology, 2016, 40 (11) :3375-3382." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611015&amp;v=Mjg1OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFY3ck1JVHJCZmJHNEg5Zk5ybzlFWVlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         邓莉荣, 孙宏斌, 陈润泽, 等.面向能源互联网的热电联供系统节点能价研究[J].电网技术, 2016, 40 (11) :3375-3382.DENG Lirong, SUN Hongbin, CHEN Runze, et al.Research on nodal energy price of combined heat and power system for energy Internet[J].Power System Technology, 2016, 40 (11) :3375-3382.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 杨铮, 彭思成, 廖清芬, 等.面向综合能源园区的三方市场主体非合作交易方法[J].电力系统自动化, 2018, 42 (14) :32-39.DOI:10.7500/AEPS20170915007.YANG Zheng, PENG Sicheng, LIAO Qingfen, et al.Non-cooperative trading method for three market entities in integrated community energy system[J].Automation of Electric Power Systems, 2018, 42 (14) :32-39.DOI:10.7500/AEPS20170915007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814005&amp;v=MzA3MzBuTnE0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVjdyTUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         杨铮, 彭思成, 廖清芬, 等.面向综合能源园区的三方市场主体非合作交易方法[J].电力系统自动化, 2018, 42 (14) :32-39.DOI:10.7500/AEPS20170915007.YANG Zheng, PENG Sicheng, LIAO Qingfen, et al.Non-cooperative trading method for three market entities in integrated community energy system[J].Automation of Electric Power Systems, 2018, 42 (14) :32-39.DOI:10.7500/AEPS20170915007.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 张晓晖, 陈钟颀.热电冷联产系统的能耗特性[J].中国电机工程学报, 2007, 27 (5) :93-98.ZHANG Xiaohui, CHEN Zhongqi.Energy consumption performance of combined heat cooling and power system[J].Proceedings of the CSEE, 2007, 27 (5) :93-98." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200705017&amp;v=MDU5MjBGckNVUjdxZlp1WnNGeXZoVjdyTVB5clBiYkc0SHRiTXFvOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         张晓晖, 陈钟颀.热电冷联产系统的能耗特性[J].中国电机工程学报, 2007, 27 (5) :93-98.ZHANG Xiaohui, CHEN Zhongqi.Energy consumption performance of combined heat cooling and power system[J].Proceedings of the CSEE, 2007, 27 (5) :93-98.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 康艳兵, 张建国, 张扬.我国热电联产集中供热的发展现状、问题与建议[J].中国能源, 2008, 30 (10) :8-13.KANG Yanbing, ZHANG Jianguo, ZHANG Yang.Study on current status, barriers and recommendations of China’s CHP/DHC market development[J].Energy of China, 2008, 30 (10) :8-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN200810005&amp;v=MjYwNjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVjdyTVB5ckhZTEc0SHRuTnI0OUZZWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         康艳兵, 张建国, 张扬.我国热电联产集中供热的发展现状、问题与建议[J].中国能源, 2008, 30 (10) :8-13.KANG Yanbing, ZHANG Jianguo, ZHANG Yang.Study on current status, barriers and recommendations of China’s CHP/DHC market development[J].Energy of China, 2008, 30 (10) :8-13.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" MA Zhongjing, CALLAWAY D S, HISKENS I A.Decentralized charging control of large populations of plug-in electric vehicles[J].IEEE Transactions on Control Systems Technology, 2012, 21 (1) :67-78." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Decentralized charging control of large populations of plug-in electric vehicles">
                                        <b>[21]</b>
                                         MA Zhongjing, CALLAWAY D S, HISKENS I A.Decentralized charging control of large populations of plug-in electric vehicles[J].IEEE Transactions on Control Systems Technology, 2012, 21 (1) :67-78.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" KANZOW C, STECK D.Augmented Lagrangian methods for the solution of generalized NASH equilibrium problems[J].SIAM Journal on Optimization, 2016, 26 (4) :2034-2058." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Augmented Lagrangian methods for the solution of generalized NASH equilibrium problems">
                                        <b>[22]</b>
                                         KANZOW C, STECK D.Augmented Lagrangian methods for the solution of generalized NASH equilibrium problems[J].SIAM Journal on Optimization, 2016, 26 (4) :2034-2058.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" SCHIRO D A, PANG J S, SHANBHAG U V.On the solution of affine generalized Nash equilibrium problems with shared constraints by Lemke’s method[J].Mathematical Programming, 2013, 142 (1/2) :1-46." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD13113000000306&amp;v=MTQ0OTlGWk9zUEQzdy9vQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJMW9RYnhZPU5qN0Jhcks3SDlEUHI0OQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         SCHIRO D A, PANG J S, SHANBHAG U V.On the solution of affine generalized Nash equilibrium problems with shared constraints by Lemke’s method[J].Mathematical Programming, 2013, 142 (1/2) :1-46.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 梅生伟.工程博弈论基础及其电力系统应用[M].北京:科学出版社, 2016.MEI Shengwei.The basis of engineering game theory and its power system application[M].Beijing:Science Press, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030500106000&amp;v=MzE2MTFNSkZzUVhGcXpHYk83SHRUTXI0NUZZdXNQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTd6&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         梅生伟.工程博弈论基础及其电力系统应用[M].北京:科学出版社, 2016.MEI Shengwei.The basis of engineering game theory and its power system application[M].Beijing:Science Press, 2016.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),90-99+104 DOI:10.7500/AEPS20181120011            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于博弈论的城镇能源互联网多市场主体收益模型</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E4%BF%8A&amp;code=10564368&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘俊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E8%B6%85&amp;code=10180613&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王超</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E6%B4%A5%E8%8E%BC&amp;code=42234603&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈津莼</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%99%93%E6%98%8E&amp;code=23339745&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘晓明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E8%B7%83%E6%96%87&amp;code=34216345&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘跃文</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E9%99%95%E8%A5%BF%E7%9C%81%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E8%A5%BF%E5%AE%89%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6&amp;code=0189085&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陕西省智能电网重点实验室西安交通大学</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%A5%BF%E5%AE%89%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%AE%A1%E7%90%86%E5%AD%A6%E9%99%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">西安交通大学管理学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>能源互联网中存在多能源交易及多市场主体, 建立合理的多市场主体成本收益模型是亟待解决的难题之一。主要针对城镇或区域级能源互联网, 其交易场景为电网公司、热电厂和大用户三个市场交易主体。热电厂作为电热能源耦合元件, 采用以热定电的典型运行模式供能并报价;电网按过网服务费形式报价;大用户根据前两者报价, 选择与热电厂或电网公司交易热能与电能。在该交易机制下建立了计及热电耦合的三方非合作博弈收益模型, 证明了该博弈模型存在纳什均衡, 并提出了相应求解方法。通过算例分析, 得出在电热多能源交易系统中的纳什均衡范围, 解释了纳什均衡的物理意义, 并分析了各主体收益参数对该博弈论纳什均衡分布的影响。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源互联网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E5%B8%82%E5%9C%BA%E4%B8%BB%E4%BD%93&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多市场主体;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%9A%E5%BC%88%E8%AE%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">博弈论;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%94%B6%E7%9B%8A%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">收益模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BA%B3%E4%BB%80%E5%9D%87%E8%A1%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">纳什均衡;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    刘俊 (1982—) , 男, 博士, 副教授, 主要研究方向:电力系统运行分析和控制、电力系统稳定性、电力系统并行计算、可再生能源并网、HVDC和FACTS技术等。E-mail:eeliujun@mail.xjtu.edu.cn;
                                </span>
                                <span>
                                    *王超 (1995—) , 男, 硕士研究生, 主要研究方向:电力系统运行分析和控制、能源互联网等。E-mail:wangchao123@stu.xjtu.edu.cn;
                                </span>
                                <span>
                                    陈津莼 (1997—) , 女, 硕士研究生, 主要研究方向:电力系统运行分析和控制。E-mail:chenjinchun@stu.xjtu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-20</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB0905000);</span>
                    </p>
            </div>
                    <h1><b>Game Theory Based Profit Model for Multiple Market Entities of Urban Energy Internet</b></h1>
                    <h2>
                    <span>LIU Jun</span>
                    <span>WANG Chao</span>
                    <span>CHEN Jinchun</span>
                    <span>LIU Xiaoming</span>
                    <span>LIU Yuewen</span>
            </h2>
                    <h2>
                    <span>Shaanxi Key Laboratory of Smart Grid, Xi'an Jiaotong University</span>
                    <span>School of Management, Xi'an Jiaotong University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Energy Internet involves multi-energy transactions and multiple market entities, and it is one of the most urgent problems to establish a reasonable profit model for multiple market entities.This paper mainly focuses on urban or regional Energy Internet, in which the trading scenario includes the following three entities:power grid companies, thermal power plants and large users.As the coupling component of electric and thermal energy, thermal power plants adopt the typical operation mode of“fixing heat based on power”to supply energy and offer price.The power grid companies quote in the form of service fees through the network usage.The large users choose to trade thermal and electric energy with thermal power plants or power grid companies according to the above two quotations.In the trading mechanism, a three-entity non-cooperative game profit model considering thermoelectric coupling is established.The existence of the Nash equilibrium of the game model is proved, and the corresponding solution method is proposed.Based on the analysis of case studies, the physical meaning of Nash equilibrium is explained and the influence of the income parameters of each entity on the Nash equilibrium distribution of game theory is analyzed.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Energy%20Internet&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Energy Internet;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multiple%20market%20entities&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multiple market entities;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=game%20theory&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">game theory;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=profit%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">profit model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Nash%20equilibrium&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Nash equilibrium;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-20</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2018YFB0905000);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">能源是社会经济发展的重要基础, 随着经济的高速发展, 人类生活对能源需求量越来越大, 而传统化石能源逐渐枯竭, 如何实现多能源高效利用成为亟需解决的重大问题。热电联产机组相比于传统火电机组更加高效, 利用电能和热能的出力协调, 可改变传统单一的发电模式, 是能源互联网中的一类典型能源耦合元件。文献<citation id="164" type="reference">[<a class="sup">1</a>,<a class="sup">2</a>]</citation>提出不同的热电联供系统在微电网经济运行中的模型, 分析热电联供系统在微电网运行中的经济节能作用, 证明了包含热电联产系统的微电网具有良好的经济效益和社会环境效益。随之而来的是, 除了电能的交易, 热能也会加入能源市场中, 其交易行为将会对原有的交易机制产生影响。</p>
                </div>
                <div class="p1">
                    <p id="52">文献<citation id="168" type="reference">[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</citation>提出了能源互联网的主要概念、基本架构、关键技术和未来发展目标等, 其中能源互联网交易机制是重要的一环。与电热耦合的能源互联网有关的物理建模<citation id="165" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>和系统规划<citation id="166" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>等研究越来越多。文献<citation id="167" type="reference">[<a class="sup">9</a>]</citation>以多能流混合建模为基础, 归纳了多能源系统规划、控制和交易等关键技术。已有文献对多类型能源之间的交易及多市场主体之间的竞争仍研究较少, 尤其对能源供应商、电网或热力网与用户等多市场主体的收益模型仍未完善。</p>
                </div>
                <div class="p1">
                    <p id="53">在市场主体的收益建模方面, 现有的相关建模研究多以市场出清和市场均衡模型为主<citation id="169" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。对多类型能源之间相互竞争下的各市场主体的收益分析, 仍以博弈论的方法为主, 包括以产量竞标的模型、以价格竞标的模型及同时以产量和价格竞标的供给函数模型<citation id="170" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。文献<citation id="171" type="reference">[<a class="sup">12</a>]</citation>分析了能源互联网中各微电网以及微电网与主网之间交易模式和机制。文献<citation id="172" type="reference">[<a class="sup">13</a>]</citation>提出了微电网和配电网中电力市场博弈的新模型, 各微电网以合作博弈方法结成联盟, 同配电网进行电力交易。文献<citation id="173" type="reference">[<a class="sup">14</a>]</citation>将众多独立微电网彼此连接, 用博弈论分析功率过剩微电网之间价格竞争问题。文献<citation id="174" type="reference">[<a class="sup">15</a>]</citation>面对未来智能电网, 建立分布式需求侧能量管理系统, 用博弈论分析了用户与售电代理的交互问题。文献<citation id="178" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</citation>大都以电能作为系统主要支撑能量, 主要针对电力市场交易建模, 并没有涉及热能等其他能源。文献<citation id="175" type="reference">[<a class="sup">16</a>]</citation>基于合作博弈论设计了常规能源与新能源发电权交易模式, 分析了各主体博弈前后收益变化和市场均衡。文献<citation id="176" type="reference">[<a class="sup">17</a>]</citation>提出了一种新的多种能源耦合定价机制——节点能价, 并在热电联供系统中对节点能价进行了研究。文献<citation id="177" type="reference">[<a class="sup">18</a>]</citation>以能源运营商、含分布式光伏的用户和电动汽车充电代理商的为市场主体, 建立了三方非合作博弈模型。文献<citation id="179" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</citation>建立的多能源市场模型都涉及了除电能外的其他能源, 但是热能等其他能源并没有直接参与市场交易, 且其主要针对电力市场中售电主体与用户之间交易模式的分析, 而对能源互联网多市场主体的成本收益模型仍需深入研究。</p>
                </div>
                <div class="p1">
                    <p id="54">因此, 本文针对含电、热的能源互联网三方博弈主体, 提出了一种基于博弈论的能源互联网多市场主体收益模型, 并证明其纳什均衡的存在性;通过含热电厂、大用户和电网公司的某小型多能源系统的算例分析, 获得了热能加入后该模型的纳什均衡范围, 计算了电—热能源市场各市场主体的收益, 并定量分析了热电厂和电网公司定价、成本等因素对多能源市场纳什均衡点的影响。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>1</b> 含热电联产的能源互联网博弈主体</h3>
                <div class="p1">
                    <p id="56">电力市场热电联产机组与常规火电机组相比具有并网位置和能源效率等方面的优势。在小型多能源系统中, 用热电联产机组来代替常规火电机组, 可以提高多能源系统运行效率和经济性能<citation id="180" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。热电联产机组主要分两种运行模式, 分别为“以热定电”和“以电定热”。在本文所建立的小型多能源系统中, 当热电联产机组采用“以热定电”的运行方式时, 整个系统的能源效率更高, 所以本文的热电联产机组采用“以热定电”方式运行<citation id="181" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。目前供热式汽轮机的形式主要有背压式汽轮机、抽气式汽轮机和凝气式采暖两用机, 本文大用户热负荷需求一直存在, 且抽气供热机组的供热量可以随外界热负荷变化利用调整抽气量而变化, 故采用抽气式供热机组。热电厂优先为大用户生产热能, 满足大用户热能负荷需求, 附带生产电量同时出售给大用户, 满足电量需求, 或者上网发电出售给电网公司。大用户可以选择向热电厂买热量和电量, 也可以直接向电网公司买电量, 然后通过家用电器使一部分电量转化为热量。电网公司既可以买热电厂的多余电量, 也可以向用户出售电量。</p>
                </div>
                <div class="p1">
                    <p id="57">对于包含热电联产机组的多能源系统, 由于热能的优先生产性, 如何利用以热定电模式, 生产满足大用户负荷需求的交易模式, 成为研究多能源系统提供综合能源提高效率的重点。在大用户看来, 如何购买热和电使得自身收益最大成为研究问题重点。对于小型多能源交易系统, 引入博弈论分析各种交易方式存在性和大用户和热电厂直接交易可行性, 最后得出一般性结论。</p>
                </div>
                <div class="p1">
                    <p id="58">在实际交易中, 热电厂、大用户和电网公司之间在市场机制下独立运行, 建立一般非合作博弈模型:</p>
                </div>
                <div class="p1">
                    <p id="59" class="code-formula">
                        <mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><mo>=</mo><mo>&lt;</mo><mi>Ν</mi><mo>, </mo><mi>S</mi><mo>, </mo><mi>u</mi><mo>&gt;</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="60">该模型具备以下三个要素。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61">1) 博弈参与者<i>N</i></h4>
                <div class="p1">
                    <p id="62">本文的多能源系统的参与者分别为大用户、热电厂和电网公司。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63">2) 博弈策略<i>S</i></h4>
                <div class="p1">
                    <p id="64">各个参与者互相进行博弈, 对于热电厂来说, 其博弈策略一般为交易电价、交易电量、交易热量和交易热价。对于电网公司来说, 其博弈策略为对于热电厂同大用户交易的服务费用和交易电价等。大用户将根据电网公司和热电厂的报价来选择不同的交易方式。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65">3) 博弈收益<i>u</i></h4>
                <div class="p1">
                    <p id="66">各个参与者都希望通过市场交易行为后, 自身收益最大, 以达到纳什均衡条件下的最大收益。</p>
                </div>
                <div class="p1">
                    <p id="67">对于热电厂来说, 其收益为同大用户直接交易后的电价收入和热价收入, 或者为“上网发电”出售电网公司电价收入。其收益<i>u</i><sub>F</sub>可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mtext>F</mtext></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mo>, </mo><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext></mrow></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mo>, </mo><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mo>, </mo><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i>u</i><sub>F, tra</sub>为热电厂同大用户和电网公司交易收入;<i>u</i><sub>F, ser</sub>为热电厂支付给电网公司的服务费用;<i>u</i><sub>F, oth</sub>为该火电机组的其他收益。</p>
                </div>
                <div class="p1">
                    <p id="70">对于大用户来说, 其收益为购买满足其热负荷和电负荷需求的支付费用, 其收益<i>u</i><sub>U</sub>可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mtext>U</mtext></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>U</mtext><mo>, </mo><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext></mrow></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>U</mtext><mo>, </mo><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>U</mtext><mo>, </mo><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>u</i><sub>U, tra</sub>为大用户购买电量和热量的交易费用;<i>u</i><sub>U, ser</sub>为大用户同热电厂交易的服务费用;<i>u</i><sub>U, oth</sub>为大用户其他收益。</p>
                </div>
                <div class="p1">
                    <p id="73">对于电网公司, 其收益为购买热电厂多余电量、出售大用户电量和收取大用户和热电厂交易的服务费用, 其收益可用<i>u</i><sub>G</sub>表示为:</p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext></mrow></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="75">式中:<i>u</i><sub>G, tra</sub>为电网公司同大用户和热电厂交易收益;<i>u</i><sub>G, ser</sub>为电网公司收取大用户和热电厂交易的服务费用;<i>u</i><sub>G, oth</sub>为电网公司的其他收益。</p>
                </div>
                <div class="p1">
                    <p id="76">求解上述多能源系统模型的纳什均衡点, 则可以说明该博弈可以达到各参与者都没有动机偏离纳什均衡点的状态, 系统的纳什均衡点具有一定的策略稳定性和自我强制性。</p>
                </div>
                <h3 id="77" name="77" class="anchor-tag"><b>2</b> 能源互联网多市场主体收益模型</h3>
                <h4 class="anchor-tag" id="78" name="78"><b>2.1</b> 多能源系统交易机制</h4>
                <div class="p1">
                    <p id="79">基于城镇级能源互联网或区域级能源互联网, 区域内的能源市场交易主体主要包括电网、热电厂与大用户。</p>
                </div>
                <div class="p1">
                    <p id="80">1) 大用户可以选择同热电厂或者电网公司进行交易, 大用户首先根据历史数据预测负荷数据, 同时分别向热电厂和电网公司提交负荷数据, 在热电厂和电网公司收益相同条件下, 大用户优先考虑和热电厂交易。</p>
                </div>
                <div class="p1">
                    <p id="81">2) 热电厂和电网公司根据大用户的负荷需求, 同时向大用户报价, 大用户在满足自身电热负荷需求下, 选择支付费用最小的一方进行交易。</p>
                </div>
                <div class="p1">
                    <p id="82">3) 大用户同热电厂交易时, 热电联产机组采用以热定电方式运行, 优先交易热量, 再交易电量, 如果热电联产机组不能满足大用户电负荷需求, 则大用户继续向电网公司购买其余电量, 如果热电联产机组发电量过多, 则其具有上网发电属性, 将生产电能出售给电网公司, 此时电网公司将向双方收取适当过网服务费用。</p>
                </div>
                <div class="p1">
                    <p id="83">4) 大用户直接选择同电网公司交易, 热电联产机组以纯凝方式运行, 生产电能出售电网公司。此时, 大用户将向电网公司交易更多电能来转化成相应热能来满足大用户热负荷需求。</p>
                </div>
                <div class="p1">
                    <p id="84">补充假设:所有参与者均是完全理性, 在短时间内, 参与者的负荷或者发电、发热量不变, 电网公司会对热电厂根据生产能力大小进行排序, 交易潜力大的机组会优先参与交易。在交易过程中只考虑电价和电量影响, 不考虑其他因素影响交易行为。</p>
                </div>
                <div class="p1">
                    <p id="85">基础背景的设定:考虑充分利用热电联产机组高效率的优势, 热电联产机组通过“以热定电”的运行方式都能满足大用户热负荷需求, 所以该博弈理论条件下存在。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>2.2</b> 博弈参与者收益函数</h4>
                <h4 class="anchor-tag" id="87" name="87">1) 热电厂</h4>
                <h4 class="anchor-tag" id="88" name="88">①交易收益u<sub><i>F</i>, <i>tra</i></sub></h4>
                <div class="p1">
                    <p id="89">热电厂通过交易电量和热量的收益为:</p>
                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mo>, </mo><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>q</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>g</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>g</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91">式中:M为热电厂个数;Q<sub><i>f</i>, j</sub>和p<sub><i>fq</i>, j</sub>分别为第j个热电厂同大用户交易的热量和热价;P<sub><i>f</i>, j</sub>和p<sub><i>fc</i>, j</sub>分别为第j个热电厂同大用户交易的电量和电价;P<sub><i>fg</i>, j</sub>和p<sub><i>fg</i></sub>分别为第j个热电厂同电网公司交易的电量和电价。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92">②服务费用u<sub><i>F</i>, <i>ser</i></sub></h4>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mo>, </mo><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">式中:p<sub><i>ser</i></sub>电网公司对热电机组同大用户进行电量交易时收取的服务费用, 不对其收取热量交易的服务费用。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95">③其他收益u<sub><i>F</i>, <i>oth</i></sub></h4>
                <div class="p1">
                    <p id="96">热电厂其他收益仅用成本来表示, 不算其他影响因素。</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mo>, </mo><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext></mrow></msub><mo>=</mo><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mtext>f</mtext></msub><mi>c</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mtext>f</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>f</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">式中:P<sub><i>f</i></sub>和c<sub><i>f</i></sub>分别为热电厂j的发电量和单位发电成本;Q<sub><i>f</i></sub>和q<sub><i>f</i></sub>分别为热电厂j的发热量和单位发热成本。</p>
                </div>
                <div class="p1">
                    <p id="99">综上, 热电厂j的收益函数为:</p>
                </div>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mtext>F</mtext></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mo>, </mo><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext></mrow></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mo>, </mo><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mo>, </mo><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>q</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>g</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>g</mtext></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mtext>f</mtext></msub><mi>c</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mtext>f</mtext></msub><mi>q</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="101" name="101">2) 大用户</h4>
                <h4 class="anchor-tag" id="102" name="102">①交易收益<i>u</i><sub>U, tra</sub></h4>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>U</mtext><mo>, </mo><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext></mrow></msub><mo>=</mo><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>q</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>P</i><sub>ug</sub>和<i>p</i><sub>ug</sub>分别为大用户同电网公司交易的电量和电价。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105">②服务费用<i>u</i><sub>U, ser</sub></h4>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>U</mtext><mo>, </mo><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="107" name="107">③其他收益<i>u</i><sub>U, oth</sub></h4>
                <div class="p1">
                    <p id="108">大用户没有其他收益, 即<i>u</i><sub>U, oth</sub>=0。</p>
                </div>
                <div class="p1">
                    <p id="109">综上, 大用户的收益函数为:</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mtext>U</mtext></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>U</mtext><mo>, </mo><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext></mrow></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>U</mtext><mo>, </mo><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>U</mtext><mo>, </mo><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>q</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="111" name="111">3) 电网公司</h4>
                <h4 class="anchor-tag" id="112" name="112">①交易收益<i>u</i><sub>G, tra</sub></h4>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext></mrow></msub><mo>=</mo><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>g</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>g</mtext></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="114" name="114">②服务费用<i>u</i><sub>G, ser</sub></h4>
                <div class="p1">
                    <p id="115" class="code-formula">
                        <mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mn>2</mn><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="116" name="116">③其他收益<i>u</i><sub>G, oth</sub></h4>
                <div class="p1">
                    <p id="117">电网公司其他收益仅记为其自身成本:</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>g</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>c</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub><mi>c</mi><msub><mrow></mrow><mtext>g</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>c</i><sub>g</sub>为电网公司所售电量的成本单价。</p>
                </div>
                <div class="p1">
                    <p id="120">综上, 电网公司的收益函数为:</p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext></mrow></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>g</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>g</mtext></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub><mo>+</mo><mn>2</mn><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>g</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>c</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub><mi>c</mi><msub><mrow></mrow><mtext>g</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h3 id="122" name="122" class="anchor-tag"><b>3</b> 多市场主体交易的纳什均衡求解</h3>
                <div class="p1">
                    <p id="123">目前有很多种方法求解纳什均衡, 传统方法如划线法、定义法、迭代搜索法和剔除劣势策略集的方法<citation id="182" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 此外还有一些特殊纳什均衡求解方法, 比如用Lemke方法求解具有共享约束的仿射广义纳什平衡问题<citation id="183" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>和广义纳什平衡问题解的增广拉格朗日方法<citation id="184" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>等, 基于学习理论的多纳什均衡求解算法在一定程度上可以求解多个纳什均衡点的博弈问题。对本文博弈问题, 采用根据纳什均衡定义搜索整个策略空间的方法求解。</p>
                </div>
                <div class="p1">
                    <p id="124">对于该博弈模型, 首先在理论上可以证明该博弈存在纳什均衡<citation id="185" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>, 当电网公司收取服务费<i>p</i><sub>ser</sub>∈[0, +∞]和热电厂报价<i>p</i><sub>fc, <i>j</i></sub>∈[0, +∞]时, 说明参与者的策略变量集均连续无上限, 式 (16) 和式 (17) 是该博弈的纳什均衡点线段区域的两端点坐标表达式。</p>
                </div>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>p</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext><mn>1</mn></mrow></msub><mo>=</mo><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>g</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>η</mi></mrow></mfrac><mo stretchy="false"> (</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub><mo>-</mo><mi>c</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false">) </mo></mrow><mn>2</mn></mfrac></mtd></mtr><mtr><mtd><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mi>j</mi><mn>1</mn></mrow></msub><mo>=</mo><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub><mo>+</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>g</mtext></mrow></msub><mo>-</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>η</mi></mrow></mfrac><mo stretchy="false"> (</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub><mo>+</mo><mi>c</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false">) </mo><mo>-</mo><mfrac><mrow><mn>2</mn><mi>Q</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>q</mtext><mo>, </mo><mi>j</mi></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub></mrow></mfrac></mrow><mn>2</mn></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>p</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext><mn>2</mn></mrow></msub><mo>=</mo><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>g</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mi>η</mi></mrow></mfrac></mrow><mn>2</mn></mfrac></mtd></mtr><mtr><mtd><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mi>j</mi><mn>2</mn></mrow></msub><mo>=</mo><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub><mo>+</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>g</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub></mrow></mfrac><mrow><mo> (</mo><mrow><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>g</mtext></mrow></msub></mrow><mi>η</mi></mfrac><mo>-</mo><mn>2</mn><mi>p</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>q</mtext><mo>, </mo><mi>j</mi></mrow></msub></mrow><mo>) </mo></mrow></mrow><mn>2</mn></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="126">式中: (<i>p</i><sub>ser1</sub>, <i>p</i><sub>fc, <i>j</i>1</sub>) 为纳什均衡区域线段部分的最左顶点; (<i>p</i><sub>ser2</sub>, <i>p</i><sub>fc, <i>j</i>2</sub>) 为纳什均衡区域线段部分的最右顶点; (<i>p</i><sub>ser2</sub>, <i>p</i><sub>fc, <i>j</i>1</sub>) 为该博弈问题的纳什均衡点矩形区域顶点;<i>η</i>为热电转换效率。</p>
                </div>
                <div class="p1">
                    <p id="127">多能源系统中, 热电机组和电网公司会规定报价上限, 要求热电机组策略集为[0, <i>p</i><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>], 电网公司策略集为[0, <i>p</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>], 其上限满足<i>p</i><sup>max</sup><sub>fc, <i>j</i></sub>&gt;<i>p</i><sub>fc, <i>j</i>1</sub>, <i>p</i><sup>max</sup><sub>ser</sub>&gt;<i>p</i><sub>ser2</sub>。</p>
                </div>
                <div class="p1">
                    <p id="130">在该博弈问题中, 参与者可选择的策略是连续变量, 求解连续策略博弈的纳什均衡可以通过分析参与者对其他参与者策略组合的最佳反应函数来实现。本博弈问题参与者的收益函数是分段函数, 故分段考虑求解每个参与者的最佳反应函数, 联立求解即可得到博弈的纳什均衡。详细证明过程如附录A所示。</p>
                </div>
                <div class="p1">
                    <p id="131">对上述问题用MATLAB计算求解, 需要对于博弈参与者策略离散化处理, 对于热电厂, 策略<i>p</i><sub>fc, <i>j</i></sub>的下限为0, 策略的上限为<i>p</i><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>, 策略间隔为<i>p</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>e</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>。对于电网公司, 策略<i>p</i><sub>ser</sub>的下限为0, 策略上限为<i>p</i><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>, 策略间隔为<i>p</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>e</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>, 即</p>
                </div>
                <div class="p1">
                    <p id="136" class="code-formula">
                        <mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>=</mo><mi>k</mi><msub><mrow></mrow><mi>j</mi></msub><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>e</mtext><mtext>p</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>k</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mtext>Ζ</mtext><msup><mrow></mrow><mo>+</mo></msup><mo>, </mo><mo>∀</mo><mi>j</mi><mo>∈</mo><mo stretchy="false">{</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Μ</mi><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mrow><mi>max</mi></mrow></msubsup><mo>=</mo><mi>k</mi><msub><mrow></mrow><mn>0</mn></msub><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>e</mtext><mtext>p</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>k</mi><msub><mrow></mrow><mn>0</mn></msub><mo>∈</mo><mtext>Ζ</mtext><msup><mrow></mrow><mo>+</mo></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="137">根据上述分析, 利用MATLAB进行编程计算求解系统纳什均衡点, 具体的博弈求解流程见图1。</p>
                </div>
                <div class="area_img" id="138">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914011_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 博弈问题求解流程图" src="Detail/GetImg?filename=images/DLXT201914011_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 博弈问题求解流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914011_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Flow chart of solving game problem</b></p>

                </div>
                <h3 id="139" name="139" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="140">在某小型多能源系统中, 大用户、热电厂和电网公司互相间进行电能和热能交易, 构成一个博弈系统。在某段时间, 假设系统此时由于时间过短, 各个参与者报价和负荷需求保持不变。只有一台热电联产机组参与发热发电, 即<i>M</i>=1。根据历史经验, 设定以下数据, 热量的单位均已由kJ换算为MW, 大用户的热负荷需求<i>Q</i><sub>f, 1</sub>=3 MW, 电负荷需求<i>P</i><sub>f, 1</sub>=5 MW, 热电机组的综合成本<i>c</i><sub>f</sub>=0.5元/ (kW·h) 。电网公司平均购电成本<i>c</i><sub>g</sub>=0.6元/ (kW·h) , 大用户的热电转换效率<i>η</i>=0.9, 电网公司出售大用户电价<i>p</i><sub>ug</sub>=1.2元/ (kW·h) , 电网公司购买热电机组电价<i>p</i><sub>fg</sub>=0.2元/ (kW·h) , 热电机组出售大用户热价<i>p</i><sub>fq, 1</sub>=1元/ (kW·h) , 出售给大用户策略电价<i>p</i><sub>fc, 1</sub>∈[0, 2]元/ (kW·h) , 电网公司收取交易费用策略<i>p</i><sub>ser</sub>∈[0, 1.5]元/ (kW·h) 。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>4.1</b> 纳什均衡点的分布</h4>
                <div class="p1">
                    <p id="142">将策略步长分别设为0.05元/ (kW·h) 和0.01元/ (kW·h) 。计算求解上述博弈的纳什均衡点如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="143">图2所示纳什均衡点有线段区域和矩形区域组成, 其中线段为<i>p</i><sub>fc, 1</sub>+<i>p</i><sub>ser</sub>=1.4直线上 (<i>p</i><sub>ser</sub>=0.7, <i>p</i><sub>fc, 1</sub>=0.7) 到 (<i>p</i><sub>ser</sub>=0.9, <i>p</i><sub>fc, 1</sub>=0.5) 部分, 矩形区域为0.7≤<i>p</i><sub>fc, 1</sub>≤2且0.9≤<i>p</i><sub>ser</sub>≤1.5范围。在线段范围内, 大用户向热电厂购买5 MW·h的电能和3 MW·h的热能, 电网公司收取一定量的交易费用, 在矩形范围内, 大用户向电网公司购买25/3 MW·h的电能, 同时电网公司向热电厂收购多余5 MW·h的电量。</p>
                </div>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914011_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 纳什均衡点分布" src="Detail/GetImg?filename=images/DLXT201914011_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 纳什均衡点分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914011_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Distribution of Nash equilibrium points</b></p>

                </div>
                <div class="p1">
                    <p id="145">纳什均衡区域线段部分的最左顶点<i>A</i><sub>1</sub>为 (0.7, 0.7) , 右顶点<i>A</i><sub>2</sub>为 (0.9, 0.5) 。</p>
                </div>
                <div class="p1">
                    <p id="146">综上, 纳什均衡矩形区域左下角顶点<i>A</i><sub>3</sub>为 (0.9, 0.7) 。当热电机组报价<i>p</i><sub>fc, 1</sub>和电网公司服务报价<i>p</i><sub>ser</sub>满足<i>p</i><sub>fc, 1</sub>+<i>p</i><sub>ser</sub>=1.4, 0.5≤<i>p</i><sub>fc, 1</sub>≤0.7和0.7≤<i>p</i><sub>ser</sub>≤0.9时, 热电机组和大用户直接交易, 当0.7≤<i>p</i><sub>fc, 1</sub>≤2且0.9≤<i>p</i><sub>ser</sub>≤1.5时, 大用户和热电机组分别同电网公司交易;其余情况下, 大用户不能和热电厂或者电网达成交易。</p>
                </div>
                <h4 class="anchor-tag" id="147" name="147"><b>4.2</b> 市场主体的收益结果对比</h4>
                <div class="p1">
                    <p id="148">图3、图4和图5分别为热电厂、电网公司和大用户在不同策略下的收益函数图, 在整个策略空间内, 当热电机组报价电网公司服务报价<i>p</i><sub>ser</sub>满足<i>p</i><sub>fc, 1</sub>+<i>p</i><sub>ser</sub>&lt;1.4时, 大用户更倾向于和热电机组直接交易, 电网公司收取一定服务费用, 当热电机组报价<i>p</i><sub>fc, 1</sub>和电网公司服务报价<i>p</i><sub>ser</sub>满足<i>p</i><sub>fc, 1</sub>+<i>p</i><sub>ser</sub>&gt;1.4时, 大用户更倾向于和电网交易。</p>
                </div>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914011_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 热电联产机组的收益" src="Detail/GetImg?filename=images/DLXT201914011_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 热电联产机组的收益</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914011_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Profits of combined heat and power plant</b></p>

                </div>
                <div class="area_img" id="150">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914011_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 电网公司的收益" src="Detail/GetImg?filename=images/DLXT201914011_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 电网公司的收益</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914011_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Profits of power grid companies</b></p>

                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914011_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 大用户的收益" src="Detail/GetImg?filename=images/DLXT201914011_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 大用户的收益</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914011_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Profits of large users</b></p>

                </div>
                <div class="p1">
                    <p id="152">附录B图B1和图B2表示改变系统的热负荷<i>Q</i><sub>f, 1</sub>, 纳什均衡点分布范围发生改变, 综合看来线段区域和矩形区域纳什均衡点对应的交易方式本质的不同, 其中判据<i>p</i><sub>fc, 1</sub>+<i>p</i><sub>ser</sub>=<i>p</i><sub>ug</sub>+<i>P</i><sub>f, 1</sub>/<i>Q</i><sub>f, 1</sub> (<i>p</i><sub>ug</sub>/<i>η</i>-<i>p</i><sub>fq</sub>) 为判定纳什均衡区域的关键条件。改变相关参数, 分析不同参数对于纳什均衡点分布的影响。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153"><b>4.3</b> 各交易主体的参数对纳什均衡的影响</h4>
                <div class="p1">
                    <p id="154">表1所示为多能源系统在大用户不同热电比下纳什均衡关键顶点分布, 其中, <i>L</i><sub><i>A</i><sub>1</sub><i>A</i><sub>2</sub></sub>为点<i>A</i><sub>1</sub>与点<i>A</i><sub>2</sub>间线段长度。从表1可以看出, 当机组热电比小于0.6时, 热电比不影响市场交易行为;当热电比大于0.6且小于1.5时, 随着热电比增大, 纳什均衡矩形区域越来越小, 而线段区域越来越大, 说明大用户更倾向于和热电机组交易;当机组热电比大于1.5且小于3时, 纳什均衡矩形区域消失, 说明此时大用户不会与电网公司交易, 只能选择和热电机组交易;当机组热电比大于3时 (表格空白处表示数据已越界) , 纳什均衡线段区域消失, 此后多能源系统市场将不存在纳什均衡。</p>
                </div>
                <div class="area_img" id="155">
                    <p class="img_tit"> 表1 热电比对纳什均衡点范围影响 <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Effect of thermoelectric ratio on the range of Nash equilibrium points</b></p>
                    <p class="img_note"></p>
                    <table id="155" border="1"><tr><td><br />热电比</td><td><i>A</i><sub>1</sub></td><td><i>A</i><sub>2</sub></td><td><i>A</i><sub>3</sub></td><td><i>L</i><sub><i>A</i><sub>1</sub><i>A</i><sub>2</sub></sub></td></tr><tr><td><br />0～0.6</td><td> (0.7, 0.7) </td><td> (0.9, 0.5) </td><td> (0.9, 0.7) </td><td>0.282 8</td></tr><tr><td><br />0.8</td><td> (0.77, 0.7) </td><td> (1.03, 0.43) </td><td> (1.03, 0.7) </td><td>0.377 1</td></tr><tr><td><br />1</td><td> (0.83, 0.7) </td><td> (1.17, 0.37) </td><td> (1.17, 0.7) </td><td>0.471 4</td></tr><tr><td><br />1.5</td><td> (1, 0.7) </td><td> (1.50, 2) </td><td> (1.50, 0.7) </td><td>0.707 1</td></tr><tr><td><br />3</td><td> (1.5, 0.7) </td><td></td><td></td><td>0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="156">由表1算例分析得出0.6为热电比临界值, 本文其他算例分析中热电比均为0.6。</p>
                </div>
                <div class="p1">
                    <p id="157">附录B表B1为多能源系统在大用户不同热电转换效率下纳什均衡关键顶点分布。从表B1可以看出, 当<i>η</i>值增大时, 点<i>A</i><sub>1</sub>、<i>A</i><sub>2</sub>和<i>A</i><sub>3</sub>均向<i>p</i><sub>fc, 1</sub>和<i>p</i><sub>ser</sub>减小方向移动, <i>A</i><sub>1</sub><i>A</i><sub>2</sub>长度减小, 说明线段区域纳什均衡范围减少, 而矩形区域纳什均衡点分布范围增大, 热电转换效率增加使得热电厂和电网公司报价适当降低也能达成交易。</p>
                </div>
                <div class="p1">
                    <p id="158">附录B表B2为多能源系统在不同热电机组热量报价下纳什均衡关键顶点分布。从表B2可以看出, 当<i>p</i><sub>fq</sub>逐渐增大时, <i>A</i><sub>1</sub><i>A</i><sub>2</sub>长度不变, 向<i>p</i><sub>fc, 1</sub>减小方向移动, 而点<i>A</i><sub>3</sub>也向<i>p</i><sub>fc, 1</sub>减小方向移动, 说明线段区域纳什均衡点范围不变, 而矩形区域纳什均衡点范围增大。当点<i>A</i><sub>2</sub>纵坐标等于0即<i>p</i><sub>fg</sub>=[<i>P</i><sub>f, 1</sub>/<i>Q</i><sub>f, 1</sub> (<i>p</i><sub>ug</sub>+<i>p</i><sub>fg</sub>) +<i>p</i><sub>ug</sub>/<i>η</i>]/2=11/6时, 矩形纳什均衡范围达到最大, 热能报价增加使得热电厂减少电能报价也能达成交易, 但是不影响电网公司服务费报价策略。</p>
                </div>
                <div class="p1">
                    <p id="159">附录B表B3为多能源系统在电网公司不同成本下纳什均衡关键顶点分布。从表B3可以看出, 当<i>c</i><sub>g</sub>逐渐增大时, <i>A</i><sub>1</sub><i>A</i><sub>2</sub>长度增大, 向<i>p</i><sub>fc, 1</sub>增大、<i>p</i><sub>ser</sub>减小方向移动, 而点<i>A</i><sub>3</sub>也向<i>p</i><sub>fc, 1</sub>增大方向移动, 说明线段区域纳什均衡点分布范围变大, 而矩形区域纳什均衡点范围减小。当点<i>A</i><sub>1</sub>横坐标等于0即<i>c</i><sub>g</sub>=<i>p</i><sub>ug</sub>+ (<i>p</i><sub>ug</sub>-<i>p</i><sub>fg</sub>) <i>P</i><sub>f, 1</sub><i>η</i>/<i>Q</i><sub>f, 1</sub>=2.7时, 矩形纳什均衡点分布范围达到最小, 电网公司成本的增加使得大用户更倾向于和热电厂交易。</p>
                </div>
                <h3 id="160" name="160" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="161">本文从能源互联网的多市场主体之间的供给和需求的收益函数出发, 研究了含热电联产电厂的多能源交易模式。利用博弈论方法, 建立了能源互联网多市场主体收益模型, 证明了所提出的博弈问题纳什均衡点的存在性, 并分析了纳什均衡点的分布。研究热能加入多能源系统市场交易后, 系统的纳什均衡点分布范围的变化。结合算例分析, 研究了能源互联网的交易主体成本收益函数中的热电需求比、热电转换效率、热能报价、电网公司成本和热电比五个参数对纳什均衡分布以及市场交易结果的定量影响。结果表明, 热电厂和电网公司可通过改变报价、成本收益函数参数等方法使各自在多能源交易情景下收益最大化。</p>
                </div>
                <div class="p1">
                    <p id="162">本文的博弈主体只是热电厂、电网与大用户三方, 后续的研究可以考虑加入风电、光伏等其他能源互联网主体参与市场交易, 分析能源市场更多主体下的交易模式。</p>
                </div>
                <div class="p1">
                    <p id="163">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="186" name="186" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="187">证明:</p>
                </div>
                <div class="p1">
                    <p id="188">根据该模型相关参数, 热电机组收益函数为:</p>
                </div>
                <div class="area_img" id="189">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914011_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="190">分段求解热电厂的最佳反应函数。</p>
                </div>
                <div class="p1">
                    <p id="191"> (1) 热电厂的最佳反应</p>
                </div>
                <div class="p1">
                    <p id="192">1) 当<image id="193" type="formula" href="images/DLXT201914011_19300.jpg" display="inline" placement="inline"><alt></alt></image>时</p>
                </div>
                <div class="p1">
                    <p id="194">当<image id="195" type="formula" href="images/DLXT201914011_19500.jpg" display="inline" placement="inline"><alt></alt></image>时, <image id="196" type="formula" href="images/DLXT201914011_19600.jpg" display="inline" placement="inline"><alt></alt></image>, 正比于p<sub>fc1</sub>, 反比于p<sub>s</sub><sub>er</sub>, 所以在边界处<image id="197" type="formula" href="images/DLXT201914011_19700.jpg" display="inline" placement="inline"><alt></alt></image>取最大值。</p>
                </div>
                <div class="p1">
                    <p id="198">且当<image id="199" type="formula" href="images/DLXT201914011_19900.jpg" display="inline" placement="inline"><alt></alt></image>时, 在边界处<image id="200" type="formula" href="images/DLXT201914011_20000.jpg" display="inline" placement="inline"><alt></alt></image>, 所以Pæö最佳反应函数即为:<image id="201" type="formula" href="images/DLXT201914011_20100.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="202">2) 当<image id="203" type="formula" href="images/DLXT201914011_20300.jpg" display="inline" placement="inline"><alt></alt></image>时</p>
                </div>
                <div class="p1">
                    <p id="204">当<image id="205" type="formula" href="images/DLXT201914011_20500.jpg" display="inline" placement="inline"><alt></alt></image>时, 同理可证<image id="206" type="formula" href="images/DLXT201914011_20600.jpg" display="inline" placement="inline"><alt></alt></image>正比于<image id="207" type="formula" href="images/DLXT201914011_20700.jpg" display="inline" placement="inline"><alt></alt></image>, 反比于<image id="208" type="formula" href="images/DLXT201914011_20800.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="209">则有<image id="210" type="formula" href="images/DLXT201914011_21000.jpg" display="inline" placement="inline"><alt></alt></image>, 此时当<image id="211" type="formula" href="images/DLXT201914011_21100.jpg" display="inline" placement="inline"><alt></alt></image>, 有<image id="212" type="formula" href="images/DLXT201914011_21200.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="213">即此时最佳反应函数为:<image id="214" type="formula" href="images/DLXT201914011_21400.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="215">综上所述热电厂最佳反应函数为:</p>
                </div>
                <div class="area_img" id="216">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914011_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="217"> (2) 电网公司的最佳反应</p>
                </div>
                <div class="p1">
                    <p id="218">类似于热电厂的求取方法, 同理可以分段求解得到电网公司的最佳反应函数为:</p>
                </div>
                <div class="area_img" id="219">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914011_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="220"> (1) 纳什均衡的存在性证明</p>
                </div>
                <div class="p1">
                    <p id="221">综合两个博弈主体的最佳反应函数, 联立求解最佳反应函数的交点, 即可得到双方博弈的纳什均衡点, 即:</p>
                </div>
                <div class="area_img" id="222">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914011_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="223">因为总存在一定的报价范围满足<image id="224" type="formula" href="images/DLXT201914011_22400.jpg" display="inline" placement="inline"><alt></alt></image>以及<image id="225" type="formula" href="images/DLXT201914011_22500.jpg" display="inline" placement="inline"><alt></alt></image>条件, 所以本文所建立博弈问题的纳什均衡点一定存在。</p>
                </div>
                <h3 id="226" name="226" class="anchor-tag">附录B</h3>
                <div class="area_img" id="227">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914011_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1系统热负荷为0MW时纳什均衡点分布B1" src="Detail/GetImg?filename=images/DLXT201914011_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1系统热负荷为0MW时纳什均衡点分布B1  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914011_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Nash Equilibrium point distribution when the system thermal load is 0 MW B1</p>

                </div>
                <div class="area_img" id="228">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914011_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2系统热负荷为5MW时纳什均衡点分布B2" src="Detail/GetImg?filename=images/DLXT201914011_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2系统热负荷为5MW时纳什均衡点分布B2  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914011_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Nash Equilibrium point distribution when the system thermal load is 5 MW B2</p>

                </div>
                <div class="area_img" id="229">
                                            <p class="img_tit">
                                                表B1热电转换效率对纳什均衡点范围影响B1
                                                    <br />
                                                Table B1 Effect of thermoelectric conversion efficiency on the range of Nash Equilibrium points B1
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914011_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914011_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914011_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1热电转换效率对纳什均衡点范围影响B1" src="Detail/GetImg?filename=images/DLXT201914011_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="230">
                                            <p class="img_tit">
                                                表B2热能报价对纳什均衡点范围影响B2
                                                    <br />
                                                Table B2 Effect of thermal energy quotes on the range of Nash Equilibrium points B2
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914011_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914011_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914011_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2热能报价对纳什均衡点范围影响B2" src="Detail/GetImg?filename=images/DLXT201914011_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="231">
                                            <p class="img_tit">
                                                表B3电网公司成本对纳什均衡点范围影响B3
                                                    <br />
                                                Table B3 Effect of grid company cost on the range of Nash Equilibrium points B3
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914011_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914011_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914011_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3电网公司成本对纳什均衡点范围影响B3" src="Detail/GetImg?filename=images/DLXT201914011_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD200910007&amp;v=MjI4MTFOcjQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWN3JNTmpYTmFyRzRIdGo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 郭佳欢, 沈宏, 黄伟.含小型冷热电联产的微电网系统经济运行[J].电网与清洁能源, 2009, 25 (10) :21-24.GUO Jiahuan, SHEN Hong, HUANG Wei.Research on economical operation of micro-grid system with small-sized CCHP[J].Power System and Clean Energy, 2009, 25 (10) :21-24.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201308002&amp;v=MDEzMzQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWN3JNSVNIUmZiRzRIOUxNcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 吴雄, 王秀丽, 别朝红, 等.含热电联供系统的微网经济运行[J].电力自动化设备, 2013, 33 (8) :1-6.WU Xiong, WANG Xiuli, BIE Zhaohong, et al.Economic operation of microgrid with combined heat and power system[J].Electric Power Automation Equipment, 2013, 33 (8) :1-6.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MTkzNjRSN3FmWnVac0Z5dmhWN3JNSVNIVGVyRzRIOVhOcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MDI4MjZHNEg5VE5wbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFY3ck1JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523002&amp;v=MzE3MzVoVjdyTUlTSFRlckc0SDlUT3JJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 姚建国, 高志远, 杨胜春.能源互联网的认识和展望[J].电力系统自动化, 2015, 39 (23) :9-14.YAO Jianguo, GAO Zhiyuan, YANG Shengchun.Understanding and prospects of Energy Internet[J].Automation of Electric Power Systems, 2015, 39 (23) :9-14.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511003&amp;v=MDk3OTJybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFY3ck1JVHJCZmJHNEg5VE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 马钊, 周孝信, 尚宇炜, 等.能源互联网概念、关键技术及发展模式探索[J].电网技术, 2015, 39 (11) :3014-3022.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al.Concept, key technologies and development model of energy internet[J].Power System Technology, 2015, 39 (11) :3014-3022.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201612001&amp;v=MjA3MDk5Zk5yWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFY3ck1JU0hSZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 陈娟, 黄元生, 鲁斌.区域能源互联网信息物理建模及控制策略[J].电力自动化设备, 2016, 36 (12) :1-10.CHEN Juan, HUANG Yuansheng, LU Bin.Cyber physical modeling and control strategy of regional energy internet[J].Electric Power Automation Equipment, 2016, 36 (12) :1-10.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MTI5MDVyRzRIOWZOcW85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWN3JNSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 王珺, 顾伟, 陆帅, 等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化, 2016, 40 (15) :17-24.WANG Jun, GU Wei, LU Shuai, et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems, 2016, 40 (15) :17-24.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MDQwMThyTUlTSFRlckc0SDluTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS 20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813015&amp;v=MTYzMjk5bk5ySTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFY3ck1JU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 刘凡, 别朝红, 刘诗雨, 等.能源互联网市场体系设计、交易机制和关键问题[J].电力系统自动化, 2018, 42 (13) :108-117.DOI:10.7500/AEPS20180129009.LIU Fan, BIE Zhaohong, LIU Shiyu, et al.Framework design, transaction mechanism and key issues of energy internet market[J].Automation of Electric Power Systems, 2018, 42 (13) :108-117.DOI:10.7500/AEPS20180129009.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200308001&amp;v=MTIxMjZHNEh0TE1wNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFY3ck1JVHJCZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 宋依群, 侯志俭, 文福拴, 等.电力市场三种寡头竞争模型的市场力分析比较[J].电网技术, 2003, 27 (8) :10-15.SONG Yiqun, HOU Zhijian, WEN Fushuan, et al.Comparison of market power in three oligopoly models of electricity market[J].Power System Technology, 2003, 27 (8) :10-15.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710001&amp;v=MDY2NThyTUlTSFRlckc0SDliTnI0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 刘敦楠, 唐天琦, 杨建华, 等.面向能源互联网的微平衡调度交易设计[J].电力系统自动化, 2017, 41 (10) :1-8.DOI:10.7500/AEPS20160728017.LIU Dunnan, TANG Tianqi, YANG Jianhua, et al.Energy Internet based micro balance dispatching and trading design[J].Automation of Electric Power Systems, 2017, 41 (10) :1-8.DOI:10.7500/AEPS20160728017.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coalitional Game Theory for Cooperative Micro-GridDistribution Networks">

                                <b>[13]</b> SAAD W, HAN Z, POOR H V.Coalitional game theory for cooperative micro-grid distribution networks[C]// IEEE International Conference on Communications Workshops (ICC) , June 5-9, 2011, Kyoto, Japan:1-5.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Pricing games among interconnected microgrids">

                                <b>[14]</b> KASBEKAR G S, SARKAR S.Pricing games among interconnected microgrids[C]// IEEE Power and Energy Society General Meeting, July 22-26, 2012, San Diego, USA:1-8.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Autonomous Demand-Side Management Based on Game-Theoretic Energy Consumption Scheduling for the Future Smart Grid">

                                <b>[15]</b> MOHSENIAN-RAD A H, WONG V W, JATSKEVICH J, et al.Autonomous demand-side management based on game-theoretic energy consumption scheduling for the future smart grid[J].IEEE Transactions on Smart Grid, 2010, 1 (3) :320-331.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708011&amp;v=MTcxNzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVjdyTUlUckJmYkc0SDliTXA0OUVaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 何永秀, 宋栋, 夏天, 等.基于合作博弈论的常规能源与新能源发电权置换交易模式研究[J].电网技术, 2017, 41 (8) :2485-2490.HE Yongxiu, SONG Dong, XIA Tian, et al.Mode of generation right trade between renewable energy and conventional energy based on cooperative game theory[J].Power System Technology, 2017, 41 (8) :2485-2490.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611015&amp;v=MDMzNzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFY3ck1JVHJCZmJHNEg5Zk5ybzlFWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 邓莉荣, 孙宏斌, 陈润泽, 等.面向能源互联网的热电联供系统节点能价研究[J].电网技术, 2016, 40 (11) :3375-3382.DENG Lirong, SUN Hongbin, CHEN Runze, et al.Research on nodal energy price of combined heat and power system for energy Internet[J].Power System Technology, 2016, 40 (11) :3375-3382.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814005&amp;v=MDc1NDhadVpzRnl2aFY3ck1JU0hUZXJHNEg5bk5xNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 杨铮, 彭思成, 廖清芬, 等.面向综合能源园区的三方市场主体非合作交易方法[J].电力系统自动化, 2018, 42 (14) :32-39.DOI:10.7500/AEPS20170915007.YANG Zheng, PENG Sicheng, LIAO Qingfen, et al.Non-cooperative trading method for three market entities in integrated community energy system[J].Automation of Electric Power Systems, 2018, 42 (14) :32-39.DOI:10.7500/AEPS20170915007.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200705017&amp;v=MDk0MzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFY3ck1QeXJQYmJHNEh0Yk1xbzlFWTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 张晓晖, 陈钟颀.热电冷联产系统的能耗特性[J].中国电机工程学报, 2007, 27 (5) :93-98.ZHANG Xiaohui, CHEN Zhongqi.Energy consumption performance of combined heat cooling and power system[J].Proceedings of the CSEE, 2007, 27 (5) :93-98.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN200810005&amp;v=MDY2OTdCdEdGckNVUjdxZlp1WnNGeXZoVjdyTVB5ckhZTEc0SHRuTnI0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 康艳兵, 张建国, 张扬.我国热电联产集中供热的发展现状、问题与建议[J].中国能源, 2008, 30 (10) :8-13.KANG Yanbing, ZHANG Jianguo, ZHANG Yang.Study on current status, barriers and recommendations of China’s CHP/DHC market development[J].Energy of China, 2008, 30 (10) :8-13.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Decentralized charging control of large populations of plug-in electric vehicles">

                                <b>[21]</b> MA Zhongjing, CALLAWAY D S, HISKENS I A.Decentralized charging control of large populations of plug-in electric vehicles[J].IEEE Transactions on Control Systems Technology, 2012, 21 (1) :67-78.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Augmented Lagrangian methods for the solution of generalized NASH equilibrium problems">

                                <b>[22]</b> KANZOW C, STECK D.Augmented Lagrangian methods for the solution of generalized NASH equilibrium problems[J].SIAM Journal on Optimization, 2016, 26 (4) :2034-2058.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD13113000000306&amp;v=MTUyMDNHZXJxUVRNbndaZVp0RmlubFVyM0lJMW9RYnhZPU5qN0Jhcks3SDlEUHI0OUZaT3NQRDN3L29CTVQ2VDRQUUgvaXJSZA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> SCHIRO D A, PANG J S, SHANBHAG U V.On the solution of affine generalized Nash equilibrium problems with shared constraints by Lemke’s method[J].Mathematical Programming, 2013, 142 (1/2) :1-46.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030500106000&amp;v=MTA3NzRNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTd6TUpGc1FYRnF6R2JPN0h0VE1yNDVGWXVzUERC&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 梅生伟.工程博弈论基础及其电力系统应用[M].北京:科学出版社, 2016.MEI Shengwei.The basis of engineering game theory and its power system application[M].Beijing:Science Press, 2016.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914011" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914011&amp;v=MjcxNTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWN3JNSVNIVGVyRzRIOWpOcTQ5RVpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

