

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136529615725000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201914012%26RESULT%3d1%26SIGN%3dWB%252bE3SuEYXl58fb5DT%252fzKb4wlXE%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914012&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201914012&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914012&amp;v=MDkzNjFTSFRlckc0SDlqTnE0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVkw3TUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;1&lt;/b&gt; 新型城镇配电系统市场交易模式 "><b>1</b> 新型城镇配电系统市场交易模式</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#76" data-title="&lt;b&gt;2&lt;/b&gt; 主从博弈双层竞价模型 "><b>2</b> 主从博弈双层竞价模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#77" data-title="&lt;b&gt;2.1&lt;/b&gt; 上层产消者竞价模型"><b>2.1</b> 上层产消者竞价模型</a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;2.2&lt;/b&gt; 下层优化调度模型"><b>2.2</b> 下层优化调度模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#141" data-title="&lt;b&gt;3&lt;/b&gt; 模型描述及求解过程 "><b>3</b> 模型描述及求解过程</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#142" data-title="&lt;b&gt;3.1&lt;/b&gt; 产消者竞价主从博弈模型"><b>3.1</b> 产消者竞价主从博弈模型</a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;3.2&lt;/b&gt; 求解过程"><b>3.2</b> 求解过程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#179" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#196" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#228" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#255" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#64" data-title="&lt;b&gt;图1 双层优化策略&lt;/b&gt;"><b>图1 双层优化策略</b></a></li>
                                                <li><a href="#182" data-title="表1 T=8 h时的产消者竞价策略与收益">表1 T=8 h时的产消者竞价策略与收益</a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;表2 &lt;i&gt;T&lt;/i&gt;=8 h时产消者按边际发电成本参与调度时的收益&lt;/b&gt;"><b>表2 <i>T</i>=8 h时产消者按边际发电成本参与调度时的收益</b></a></li>
                                                <li><a href="#184" data-title="&lt;b&gt;表3 &lt;i&gt;T&lt;/i&gt;=8 h时产消者按照抬高电价参与调度时的收益&lt;/b&gt;"><b>表3 <i>T</i>=8 h时产消者按照抬高电价参与调度时的收益</b></a></li>
                                                <li><a href="#195" data-title="&lt;b&gt;图2 用户的DR负荷变化量&lt;/b&gt;"><b>图2 用户的DR负荷变化量</b></a></li>
                                                <li><a href="#256" data-title="图B1改进IEEE 33配电系统">图B1改进IEEE 33配电系统</a></li>
                                                <li><a href="#257" data-title="表B1线路阻抗参数">表B1线路阻抗参数</a></li>
                                                <li><a href="#258" data-title="图B2 T=8h负荷数据">图B2 T=8h负荷数据</a></li>
                                                <li><a href="#259" data-title="图B3 T=15h负荷数据">图B3 T=15h负荷数据</a></li>
                                                <li><a href="#260" data-title="图B4产消者1新能源出力数据">图B4产消者1新能源出力数据</a></li>
                                                <li><a href="#261" data-title="图B5产消者2新能源出力数据">图B5产消者2新能源出力数据</a></li>
                                                <li><a href="#262" data-title="图B6产消者3新能源出力数据">图B6产消者3新能源出力数据</a></li>
                                                <li><a href="#263" data-title="表B2粒子群算法参数">表B2粒子群算法参数</a></li>
                                                <li><a href="#264" data-title="表B3产消者参数">表B3产消者参数</a></li>
                                                <li><a href="#266" data-title="图B7 IEEE 33配电系统节点电压">图B7 IEEE 33配电系统节点电压</a></li>
                                                <li><a href="#267" data-title="图B8 IEEE 33配电系统支路线损">图B8 IEEE 33配电系统支路线损</a></li>
                                                <li><a href="#268" data-title="表B4情况1产消者竞价策略与收益">表B4情况1产消者竞价策略与收益</a></li>
                                                <li><a href="#269" data-title="表B5情况2产消者竞价策略与收益">表B5情况2产消者竞价策略与收益</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 王成山, 李鹏.分布式发电、微网与智能配电网的发展与挑战[J].电力系统自动化, 2010, 34 (2) :10-14.WANG Chengshan, LI Peng.Development and challenges of distributed generation, microgrid and smart distribution network[J].Automation of Electric Power Systems, 2010, 34 (2) :10-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201002004&amp;v=MTQzNjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWTDdQSVNIVGVyRzRIOUhNclk5RllJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         王成山, 李鹏.分布式发电、微网与智能配电网的发展与挑战[J].电力系统自动化, 2010, 34 (2) :10-14.WANG Chengshan, LI Peng.Development and challenges of distributed generation, microgrid and smart distribution network[J].Automation of Electric Power Systems, 2010, 34 (2) :10-14.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" D’ADAMO C, JUPE S, ABBEY C.Global survey on planning and operation of active distribution networks:update of CIGRE C6.11 working group activities[C]// 20th International Conference and Exhibition on Electricity Distribution (CIRED 2009) , June 8-11, 2009, Prague, Czech Republic:1-4." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Global survey on planning and operation of active distribution networks-Update of CIGRE C6.11 working group activities">
                                        <b>[2]</b>
                                         D’ADAMO C, JUPE S, ABBEY C.Global survey on planning and operation of active distribution networks:update of CIGRE C6.11 working group activities[C]// 20th International Conference and Exhibition on Electricity Distribution (CIRED 2009) , June 8-11, 2009, Prague, Czech Republic:1-4.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" CALDERARO V, CONIO G, GALDI V, et al.Active management of renewable energy sources for maximizing power production[J].International Journal of Electrical Power and Energy Systems, 2014, 54:64-72." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14032300034210&amp;v=MTU1NjNJSTFvVGF4VT1OaWZPZmJLOEh0TE9ySTlGWk9nTERuMDVvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyMw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         CALDERARO V, CONIO G, GALDI V, et al.Active management of renewable energy sources for maximizing power production[J].International Journal of Electrical Power and Energy Systems, 2014, 54:64-72.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 蒲天骄, 陈乃仕, 王晓辉, 等.主动配电网多源协同优化调度架构分析及应用设计[J].电力系统自动化, 2016, 40 (1) :17-23.PU Tianjiao, CHEN Naishi, WANG Xiaohui, et al.Active distribution network multi-source collaborative optimization scheduling architecture analysis and application design[J].Automation of Electric Power Systems, 2016, 40 (1) :17-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201601003&amp;v=MTU2ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWTDdQSVNIVGVyRzRIOWZNcm85Rlo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         蒲天骄, 陈乃仕, 王晓辉, 等.主动配电网多源协同优化调度架构分析及应用设计[J].电力系统自动化, 2016, 40 (1) :17-23.PU Tianjiao, CHEN Naishi, WANG Xiaohui, et al.Active distribution network multi-source collaborative optimization scheduling architecture analysis and application design[J].Automation of Electric Power Systems, 2016, 40 (1) :17-23.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" RATHNAYAKA A J D, POTDAR V M, KURUPPU S J.An innovative approach to manage prosumers in smart grid[C]// 2011 World Congress on Sustainable Technologies (WCST) , March 21, 2011, London, UK:141-146." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An innovative approach to manage prosumers in smart grid">
                                        <b>[5]</b>
                                         RATHNAYAKA A J D, POTDAR V M, KURUPPU S J.An innovative approach to manage prosumers in smart grid[C]// 2011 World Congress on Sustainable Technologies (WCST) , March 21, 2011, London, UK:141-146.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 谢玮.“电改”再出发, 售电侧改革是亮点[J].中国经济周刊, 2015 (48) :46-47.XIE Wei.Electricity retail side is the bright spot in the“reformation of electric power system”[J].China Economic Weekly, 2015 (48) :46-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JJZK201548020&amp;v=MjczMjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWTDdQTHlmUlpiRzRIOVRJcDQ5SFpJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         谢玮.“电改”再出发, 售电侧改革是亮点[J].中国经济周刊, 2015 (48) :46-47.XIE Wei.Electricity retail side is the bright spot in the“reformation of electric power system”[J].China Economic Weekly, 2015 (48) :46-47.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 黄伟, 李宁坤, 李玟萱, 等.考虑多利益主体参与的主动配电网双层联合优化调度[J].中国电机工程学报, 2017, 37 (12) :3418-3428.HUANG Wei, LI Ningkun, LI Wenxuan, et al.Double-layer joint optimization scheduling of active distribution network considering multi-stakeholder participation[J].Proceedings of the CSEE, 2017, 37 (12) :3418-3428." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201712007&amp;v=MDE0MjhadVpzRnl2aFZMN1BQeXJQYmJHNEg5Yk5yWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         黄伟, 李宁坤, 李玟萱, 等.考虑多利益主体参与的主动配电网双层联合优化调度[J].中国电机工程学报, 2017, 37 (12) :3418-3428.HUANG Wei, LI Ningkun, LI Wenxuan, et al.Double-layer joint optimization scheduling of active distribution network considering multi-stakeholder participation[J].Proceedings of the CSEE, 2017, 37 (12) :3418-3428.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" LU T, WANF Z, WANG J, et al.A data-driven Stackelberg market strategy for demand response-enabled distribution systems[J].IEEE Transactions on Smart Grid, 2019, 10 (3) :2345-2357." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A data-driven Stackelberg market strategy for demand response-enabled distribution systems">
                                        <b>[8]</b>
                                         LU T, WANF Z, WANG J, et al.A data-driven Stackelberg market strategy for demand response-enabled distribution systems[J].IEEE Transactions on Smart Grid, 2019, 10 (3) :2345-2357.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" YU M, HONG S H.A real-time demand-response algorithm for smart grids:a Stackelberg game approach[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :879-888." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Real-time demand response algorithm for smart grids:a Stackelberg game approach">
                                        <b>[9]</b>
                                         YU M, HONG S H.A real-time demand-response algorithm for smart grids:a Stackelberg game approach[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :879-888.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 郝然, 艾芊, 姜子卿.区域综合能源系统多主体非完全信息下的双层博弈策略[J].电力系统自动化, 2018, 42 (4) :194-201.DOI:10.7500/AEPS20170612013.HAO Ran, AI Qian, JIANG Ziqing.Double-layer game strategy under multi-agent incomplete information of regional integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :194-201.DOI:10.7500/AEPS20170612013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804026&amp;v=MzE2NjBGckNVUjdxZlp1WnNGeXZoVkw3UElTSFRlckc0SDluTXE0OUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         郝然, 艾芊, 姜子卿.区域综合能源系统多主体非完全信息下的双层博弈策略[J].电力系统自动化, 2018, 42 (4) :194-201.DOI:10.7500/AEPS20170612013.HAO Ran, AI Qian, JIANG Ziqing.Double-layer game strategy under multi-agent incomplete information of regional integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :194-201.DOI:10.7500/AEPS20170612013.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" NEKOUEI E, ALPCAN T, CHATTOPADHYAY D.Game-theoretic frameworks for demand response in electricity markets[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :748-758." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Game-Theoretic Frameworks for Demand Response in Electricity Markets">
                                        <b>[11]</b>
                                         NEKOUEI E, ALPCAN T, CHATTOPADHYAY D.Game-theoretic frameworks for demand response in electricity markets[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :748-758.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" CHERUKURI A, CORTES J.Decentralized Nash equilibrium learning by strategic generators for economic dispatch[C]// 2016 American Control Conference (ACC) , July 6-8, 2016, Boston, USA:1082-1087." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Decentralized Nash equilibrium learning by strategic generators for economic dispatch">
                                        <b>[12]</b>
                                         CHERUKURI A, CORTES J.Decentralized Nash equilibrium learning by strategic generators for economic dispatch[C]// 2016 American Control Conference (ACC) , July 6-8, 2016, Boston, USA:1082-1087.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" MACAN C A, POTA H R.Optimal energy management system for strategic prosumer microgrids:an average bidding algorithm for prosumer aggregators[C]// 2017 11th Asian Control Conference (ASCC) , December 17-20, 2017, Gold Coast, Australia:705-710." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal energy management system for strategic prosumer microgrids:an average bidding algorithm for prosumer aggregators">
                                        <b>[13]</b>
                                         MACAN C A, POTA H R.Optimal energy management system for strategic prosumer microgrids:an average bidding algorithm for prosumer aggregators[C]// 2017 11th Asian Control Conference (ASCC) , December 17-20, 2017, Gold Coast, Australia:705-710.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" SU W, HUANG A Q.A game theoretic framework for a next-generation retail electricity market with high penetration of distributed residential electricity suppliers[J].Applied Energy, 2014, 119:341-350." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14021300025236&amp;v=Mjk5MjZLOEh0UE5ySTlGWk9rS0RuOC9vQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJMW9UYXhVPU5pZk9mYg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         SU W, HUANG A Q.A game theoretic framework for a next-generation retail electricity market with high penetration of distributed residential electricity suppliers[J].Applied Energy, 2014, 119:341-350.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" MARZBAND M, JAVADI M, DOMINGUEZ-GARCIA J L, et al.Non-cooperative game theory based energy management systems for energy district in the retail market considering DER uncertainties[J].IET Generation, Transmission &amp;amp; Distribution, 2016, 10 (12) :2999-3009." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Non-cooperative game theory based energy management systems for energy district in the retail market considering DER uncertainties">
                                        <b>[15]</b>
                                         MARZBAND M, JAVADI M, DOMINGUEZ-GARCIA J L, et al.Non-cooperative game theory based energy management systems for energy district in the retail market considering DER uncertainties[J].IET Generation, Transmission &amp;amp; Distribution, 2016, 10 (12) :2999-3009.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" LIANG Z, SU W.Game theory based bidding strategy for prosumers in a distribution system with a retail electricity market[J].IET Smart Grid, 2014, 1 (3) :104-111." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Game theory based bidding strategy for prosumers in a distribution system with a retail electricity market">
                                        <b>[16]</b>
                                         LIANG Z, SU W.Game theory based bidding strategy for prosumers in a distribution system with a retail electricity market[J].IET Smart Grid, 2014, 1 (3) :104-111.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 张小平.电力系统重组——基于均衡模型的电力市场分析[M].北京:中国电力出版社, 2016.ZHANG Xiaoping.Restructured electric power systems—analysis of electricity markets with equilibrium models[M].Beijing:China Electric Power Press, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512388154000&amp;v=MTAzNDM5ZmJ2bktyaWZaZVp2RnlublU3ek1KMThUWEZxekdiYTVITkxFcDQ1QVlPc1BEQk04enhVU21EZDlTSDduM3hF&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         张小平.电力系统重组——基于均衡模型的电力市场分析[M].北京:中国电力出版社, 2016.ZHANG Xiaoping.Restructured electric power systems—analysis of electricity markets with equilibrium models[M].Beijing:China Electric Power Press, 2016.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 方燕琼, 甘霖, 艾芊, 等.基于主从博弈的虚拟电厂双层竞标策略[J].电力系统自动化, 2017, 41 (14) :61-69.DOI:10.7500/AEPS20170104005.FANG Yanqiong, GAN Lin, AI Qian, et al.Double-layer bidding strategy for virtual power plants based on master-slave game[J].Automation of Electric Power Systems, 2017, 41 (14) :61-69.DOI:10.7500/AEPS20170104005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714009&amp;v=MjMzNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFZMN1BJU0hUZXJHNEg5Yk5xNDlGYllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         方燕琼, 甘霖, 艾芊, 等.基于主从博弈的虚拟电厂双层竞标策略[J].电力系统自动化, 2017, 41 (14) :61-69.DOI:10.7500/AEPS20170104005.FANG Yanqiong, GAN Lin, AI Qian, et al.Double-layer bidding strategy for virtual power plants based on master-slave game[J].Automation of Electric Power Systems, 2017, 41 (14) :61-69.DOI:10.7500/AEPS20170104005.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 梅生伟, 刘峰, 魏韡.工程博弈论基础及电力系统应用[M].北京:科学出版社, 2016.MEI Shengwei, LIU Feng, WEI Wei.Foundation of engineering game theory and application of power system[M].Beijing:Science Press, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030500106000&amp;v=MDY1NjBTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN3pNSjE4VFhGcXpHYk83SHRUTXI0NUZZdXNQREJNOHp4VVNtRGQ5&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         梅生伟, 刘峰, 魏韡.工程博弈论基础及电力系统应用[M].北京:科学出版社, 2016.MEI Shengwei, LIU Feng, WEI Wei.Foundation of engineering game theory and application of power system[M].Beijing:Science Press, 2016.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 林俐, 许冰倩, 王皓怀.典型分布式发电市场化交易机制分析与建议[J].电力系统自动化, 2019, 43 (4) :1-8.DOI:10.7500/AEPS20180829001.LIN Li, XU Bingqian, WANG Haohuai.Analysis and recommendations of typical market-based distributed generation trading mechanisms[J].Automation of Electric Power Systems, 2019, 43 (4) :1-8.DOI:10.7500/AEPS20180829001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904001&amp;v=MjM1NzJGeXZoVkw3UElTSFRlckc0SDlqTXE0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         林俐, 许冰倩, 王皓怀.典型分布式发电市场化交易机制分析与建议[J].电力系统自动化, 2019, 43 (4) :1-8.DOI:10.7500/AEPS20180829001.LIN Li, XU Bingqian, WANG Haohuai.Analysis and recommendations of typical market-based distributed generation trading mechanisms[J].Automation of Electric Power Systems, 2019, 43 (4) :1-8.DOI:10.7500/AEPS20180829001.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 刘小聪, 王蓓蓓, 李扬, 等.基于实时电价的大规模风电消纳机组组合和经济调度模型[J].电网技术, 2014, 38 (11) :2955-2963.LIU Xiaocong, WANG Beibei, LI Yang, et al.Large-scale wind power consumption unit combination and economic dispatch model based on real-time electricity price[J].Power System Technology, 2014, 38 (11) :2955-2963." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201411003&amp;v=MjE3NjU3cWZadVpzRnl2aFZMN1BJVHJCZmJHNEg5WE5ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         刘小聪, 王蓓蓓, 李扬, 等.基于实时电价的大规模风电消纳机组组合和经济调度模型[J].电网技术, 2014, 38 (11) :2955-2963.LIU Xiaocong, WANG Beibei, LI Yang, et al.Large-scale wind power consumption unit combination and economic dispatch model based on real-time electricity price[J].Power System Technology, 2014, 38 (11) :2955-2963.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" SOTKIEWICZ P M, VIGNOLO J M.Nodal pricing for distribution networks:efficient pricing for efficiency enhancing DG[J].IEEE Transactions on Power Systems, 2006, 21 (2) :1013-1014." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Nodal pricing for distribution networks: efficient pricing for efficiency enhancing DG">
                                        <b>[22]</b>
                                         SOTKIEWICZ P M, VIGNOLO J M.Nodal pricing for distribution networks:efficient pricing for efficiency enhancing DG[J].IEEE Transactions on Power Systems, 2006, 21 (2) :1013-1014.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 方宇娟, 魏韡, 梅生伟, 等.考虑节点边际价格的热电联产机组主从博弈竞价策略[J].控制理论与应用, 2018, 35 (5) :682-687.FANG Yujuan, WEI Wei, MEI Shengwei, et al.The master-slave game bidding strategy for cogeneration units considering the marginal price of nodes[J].Control Theory and Applications, 2018, 35 (5) :682-687." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KZLY201805014&amp;v=MTYxODdmWnVac0Z5dmhWTDdQTGpmSGQ3RzRIOW5NcW85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         方宇娟, 魏韡, 梅生伟, 等.考虑节点边际价格的热电联产机组主从博弈竞价策略[J].控制理论与应用, 2018, 35 (5) :682-687.FANG Yujuan, WEI Wei, MEI Shengwei, et al.The master-slave game bidding strategy for cogeneration units considering the marginal price of nodes[J].Control Theory and Applications, 2018, 35 (5) :682-687.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" JIN S, BOTTREUD A, RYAN S M.Impact of demand response on thermal generation investment with high wind penetration[J].IEEE Transactions on Smart Grid, 2013, 4 (4) :2374-2383." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of demand response on thermal generation investment with high wind penetration">
                                        <b>[24]</b>
                                         JIN S, BOTTREUD A, RYAN S M.Impact of demand response on thermal generation investment with high wind penetration[J].IEEE Transactions on Smart Grid, 2013, 4 (4) :2374-2383.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 任佳依, 顾伟, 王勇, 等.基于模型预测控制的主动配电网多时间尺度有功无功协调调度[J].中国电机工程学报, 2018, 38 (5) :1397-1407.REN Jiayi, GU Wei, WANG Yong, et al.Multi-time scale active and reactive coordination scheduling of active distribution network based on model predictive control[J].Proceedings of the CSEE, 2018, 38 (5) :1397-1407." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201805014&amp;v=MzI2ODNVUjdxZlp1WnNGeXZoVkw3UFB5clBiYkc0SDluTXFvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         任佳依, 顾伟, 王勇, 等.基于模型预测控制的主动配电网多时间尺度有功无功协调调度[J].中国电机工程学报, 2018, 38 (5) :1397-1407.REN Jiayi, GU Wei, WANG Yong, et al.Multi-time scale active and reactive coordination scheduling of active distribution network based on model predictive control[J].Proceedings of the CSEE, 2018, 38 (5) :1397-1407.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 杨铮, 彭思成, 廖清芬, 等.面向综合能源园区的三方市场主体非合作交易方法[J].电力系统自动化, 2018, 42 (14) :32-39.DOI:10.7500/AEPS20170915007.YANG Zheng, PENG Sicheng, LIAO Qingfen, et al.Non-cooperative trading method for three market entities in integrated community energy system[J].Automation of Electric Power Systems, 2018, 42 (14) :32-39.DOI:10.7500/AEPS20170915007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814005&amp;v=MDE2ODJIVGVyRzRIOW5OcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWTDdQSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         杨铮, 彭思成, 廖清芬, 等.面向综合能源园区的三方市场主体非合作交易方法[J].电力系统自动化, 2018, 42 (14) :32-39.DOI:10.7500/AEPS20170915007.YANG Zheng, PENG Sicheng, LIAO Qingfen, et al.Non-cooperative trading method for three market entities in integrated community energy system[J].Automation of Electric Power Systems, 2018, 42 (14) :32-39.DOI:10.7500/AEPS20170915007.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" KIA R, SHAHNAZARI-SHAHREZAEI P, ZABIHI S.Solving a multi-objective mathematical model for a multi-skilled project scheduling problem by CPLEX solver[C]// 2016 IEEE International Conference on Industrial Engineering and Engineering Management (IEEM) , December 4-7, 2016, Bali, Indonesia:1220-1224." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Solving a multi-objective mathematical model for a multi-skilled project scheduling problem by CPLEX solver">
                                        <b>[27]</b>
                                         KIA R, SHAHNAZARI-SHAHREZAEI P, ZABIHI S.Solving a multi-objective mathematical model for a multi-skilled project scheduling problem by CPLEX solver[C]// 2016 IEEE International Conference on Industrial Engineering and Engineering Management (IEEM) , December 4-7, 2016, Bali, Indonesia:1220-1224.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-06-11 17:47</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(14),97-110 DOI:10.7500/AEPS20181130005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于主从博弈的新型城镇配电系统产消者竞价策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E4%BF%AE%E9%B9%8F&amp;code=35716780&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈修鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%BA%9A%E9%93%B6&amp;code=07497223&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李庚银</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A4%8F%E5%8B%87&amp;code=34824005&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">夏勇</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0040965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着能源互联技术的发展以及售电侧市场的逐步放开, 新型城镇配电系统在优化运行和交易模式上呈现多能协同、交易开放的特征。新型城镇配电系统的电力零售交易机制被重新定义, 产消者通过非合作竞争上报最优竞标曲线获取最大售电收益, 电网公共服务企业收取过网费并提供保底供电服务, 用户可基于实时电价与激励政策参与需求响应降低用电成本。在此背景下, 充分考虑配电网内多角色的主动参与以及运营商的经济调度要求, 建立一种基于主从动态博弈理论的产消者非合作竞价双层模型。以改进的IEEE 33节点配电网为算例, 采用改进粒子群优化算法与CPLEX求解器相结合的方法, 求得该主从博弈模型的均衡解。仿真结果表明, 该策略可以在保证电网公共服务企业和用户利益基础上实现产消者利润最大化, 为新型城镇电力零售市场的交易模式提供参考。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源互联;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E9%9B%B6%E5%94%AE%E5%B8%82%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力零售市场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%A7%E6%B6%88%E8%80%85&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">产消者;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%BB%E4%BB%8E%E5%8D%9A%E5%BC%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">主从博弈;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9C%80%E6%B1%82%E5%93%8D%E5%BA%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">需求响应;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    陈修鹏 (1994—) , 男, 硕士, 主要研究方向:主动配电网、电力市场。E-mail:a1124756041@163.com;
                                </span>
                                <span>
                                    *李庚银 (1964—) , 男, 教授, 博士生导师, 主要研究方向:新能源电力系统、电能质量、新能源配电技术等。E-mail:ligy@ncepu.edu.cn;
                                </span>
                                <span>
                                    夏勇 (1967—) , 男, 硕士, 高级工程师, 主要研究方向:电力需求侧管理、智能配用电技术、综合能源优化管理。E-mail:xyong@js.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0901100);</span>
                    </p>
            </div>
                    <h1><b>Stackelberg Game Based Bidding Strategy for Prosumers in New Urban Distribution System</b></h1>
                    <h2>
                    <span>CHEN Xiupeng</span>
                    <span>LI Gengyin</span>
                    <span>XIA Yong</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources (North China Electric Power University)</span>
                    <span>State Grid Jiangsu Electric Power Company Limited</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the development of energy interconnection technology and the gradual liberalization of electricity retail market, the new urban power distribution system is characterized by multi-resource coordination in the optimization operation and free transaction in the trading mode.The electricity transaction mechanism in the new urban power distribution system will be redefined.The prosumers will submit optimal bidding curves through non-cooperative competition to get the maximum revenue.The utility company charges wheeling costs and provides guaranteed power supply services.The users participate in the pricebased and incentive demand response to reduce power purchase costs.In this context, the active participation of multiple roles and the optimal economic dispatching are fully considered, and a two-layer model of Stackelberg game based bidding strategy for non-cooperative prosumers is established.Taking the improved IEEE 33-bus distribution power network as an example, the improved particle swarm algorithm combined with the CPLEX solver is used to obtain the Nash equilibrium solution of the Stackelberg game model.The simulation result shows that the model can maximize the revenue of prosumers based on ensuring the interests of utility company and users, which can provide some reference for the establishment of electricity transaction mode in the new urban electricity retail market.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20interconnection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy interconnection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electricity%20retail%20market&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electricity retail market;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=prosumer&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">prosumer;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Stackelberg%20game&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Stackelberg game;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=demand%20response&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">demand response;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2016YFB0901100);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="56" name="56" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="57">新型城镇的发展需要实现能源结构清洁化和能源利用高效化, 分布式能源 (distributed energy resource, DER) 在城镇配电网中的渗透率不断提高<citation id="203" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。世界各国已先后开展了能源互联框架下配电网示范工程的技术研究<citation id="200" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。美国国家科学基金项目“未来可再生电能传输与管理系统”构建了一种适应高渗透率DER发电的能源互联网<citation id="201" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。其可以实现DER主动管理和自适应协调, 允许DER随时随地并网和即插即用, 未来城镇配电网内将会出现更多具备供电能力的产消者。产消者可拥有微型燃气轮机等常规发电装置以及光伏、风电等新能源发电设备, 在满足自身用电需求基础上将多余电能出售给配电网其他用户<citation id="202" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="58">随着中国售电侧市场逐步放开, 配电系统对DER拥有绝对调度权的传统运营模式不再适用于电力市场下配电运行的新环境<citation id="208" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。产消者的竞价行为与系统运营商的优化调度具有先后次序, 可采用主从动态博弈模型解决此类问题。文献<citation id="204" type="reference">[<a class="sup">8</a>]</citation>考虑新能源出力不确定性和调度安全约束, 给出配电网市场运营商和负荷聚合商的动态博弈过程, 以确定运营商售电价格和向批发市场的购电量。文献<citation id="205" type="reference">[<a class="sup">9</a>]</citation>基于价格型需求响应 (demand response, DR) , 为用户确定虚拟实时零售电价以实现负载设备的最优控制。文献<citation id="206" type="reference">[<a class="sup">10</a>]</citation>建立了虚拟电厂先电价竞标后电量竞标的两阶段主从博弈模型。文献<citation id="207" type="reference">[<a class="sup">11</a>]</citation>提出负荷聚合商与供电商之间的动态博弈模型, 以确定负荷聚合商的负荷削减策略。相关文献为主从博弈问题均衡解的存在性证明和求解提供了参考, 但对多个产消者领导的多主从博弈问题的研究并不多。</p>
                </div>
                <div class="p1">
                    <p id="59">产消者的竞价行为模式主要有三种类型:文献<citation id="211" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>]</citation>采用伯特兰德模型, 系统基于产消者设置的市场报价进行调度;文献<citation id="212" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>]</citation>采用古诺模型对产消者的电量进行竞标;文献<citation id="209" type="reference">[<a class="sup">16</a>]</citation>采用供给函数均衡 (SFE) 模型向调度部门提交包括电价和电量的竞标信息, SFE模型可产生比伯特兰德模型更低的纯粹竞争价格, 比古诺模型更接近实际市场价格, 使产消者获得更高收入<citation id="210" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。上述文献大多采用逆需求函数确定产消者的市场出清电价, 未充分考虑日前市场负荷需求波动、用户参与DR、运行安全约束以及市场监管等因素对市场出清价格的影响。</p>
                </div>
                <div class="p1">
                    <p id="60">本文采用SFE模型对产消者竞价行为建模, 确立了含多产消者的新型城镇配电系统日前现货市场交易机制, 建立了含竞价博弈和优化调度的双层模型。上层模型追求产消者利润最大化, 可确定多个产消者在配电网内的最优报价策略, 下层模型考虑运行安全约束以及用户参与DR对系统进行最优经济调度, 确定市场出清价格。最后, 采用改进粒子群优化算法与CPLEX求解器相结合的方法对该多主从博弈模型进行求解。</p>
                </div>
                <h3 id="61" name="61" class="anchor-tag"><b>1</b> 新型城镇配电系统市场交易模式</h3>
                <div class="p1">
                    <p id="62">在竞争性电力市场下, 新型城镇配电系统内主要有以下几类主体:电力交易中心和调度部门、产消者、电网公共服务企业以及普通用户。其中, 产消者将多余的电能出售给配电网其他用户, 每个产消者都是独立且理性的个体, 产消者相互之间形成竞争, 向交易中心提交竞标曲线, 追求自身利益最大化;电网公共服务企业的角色已经发生变化, 传统配电网内电网企业从上一级电网购电, 是配电网唯一的供电方, 而在零售电力市场开放后, 电网企业拥有配电经营权, 主要提供保底供电服务。一方面, 向配电网内售电方收取过网费;另一方面, 在配电网内部供电不足时维持功率平衡, 保证供电的可靠性, 还可以防止配电网内产消者“抱团”, 故意抬高电价的现象发生。</p>
                </div>
                <div class="p1">
                    <p id="63">电力交易中心和调度部门是城镇配电系统零售市场的管理者与监督者, 保证系统安全经济运行, 引导电力市场有序健康发展。配电网内日前市场具体调度过程如下:产消者在交易日前15日至交易日前1日向交易中心提交竞标曲线, 调度中心与交易中心信息透明、相互配合, 根据产消者的竞标曲线与用户的用电需求确定各个产消者的调度出力和出清价格。产消者竞价过程与调度过程满足主从递阶结构, 可以视为Stackelberg动态博弈过程<citation id="213" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 本文将该实际问题转化为包含竞价层和调度层的双层优化模型, 具体过程如图1所示。</p>
                </div>
                <div class="area_img" id="64">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914012_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 双层优化策略" src="Detail/GetImg?filename=images/DLXT201914012_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 双层优化策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914012_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Two-layer optimization strategy</b></p>

                </div>
                <div class="p1">
                    <p id="65">产消者为上层决策者, 相当于Stackelberg博弈中的领导者, 通过非合作博弈, 自主报价, 以自身利益最大为优化目标。产消者目标函数的一般数学表达式为:</p>
                </div>
                <div class="p1">
                    <p id="66"><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mi>G</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>f</mi><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>G</i><sub><i>i</i></sub>为产消者<i>i</i>收益;<i>f</i>={<i>f</i><sub>1</sub>, <i>f</i><sub>2</sub>, …, <i>f</i><sub><i>n</i></sub>}, 为配电网所有产消者的竞标电价, 其中<i>n</i>为产消者数量;<mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>为调度层优化后产消者<i>i</i>的调度出力。</p>
                </div>
                <div class="p1">
                    <p id="70">调度与交易中心为下层决策者, 相当于Stackelberg博弈中的跟随者, 根据产消者竞标曲线和用电需求, 在保证城镇配电系统供电经济性与安全性基础上, 以运行成本最低为优化目标, 确定各产消者出力。</p>
                </div>
                <div class="p1">
                    <p id="71">目标函数的一般数学表达式为:</p>
                </div>
                <div class="p1">
                    <p id="72"><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>F</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">) </mo></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>F</i>为配电网运行成本;<i>P</i>={<i>P</i><sub>1</sub>, <i>P</i><sub>2</sub>, …, <i>P</i><sub><i>n</i></sub>}为配电网各个产消者的出力;<mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>为竞价层的均衡解。</p>
                </div>
                <h3 id="76" name="76" class="anchor-tag"><b>2</b> 主从博弈双层竞价模型</h3>
                <h4 class="anchor-tag" id="77" name="77"><b>2.1</b> 上层产消者竞价模型</h4>
                <div class="p1">
                    <p id="78">本文考虑的新型城镇配电系统中的产消者<i>i</i>具备微型燃气轮机等常规发电设备, 也具备光伏、风电等新能源发电设备。</p>
                </div>
                <div class="p1">
                    <p id="79">对于常规发电设备, 其发电成本可表示为二次函数<citation id="214" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>, 即</p>
                </div>
                <div class="p1">
                    <p id="80"><i>C</i><sub><i>i</i></sub>=<i>a</i><sup>D</sup><sub><i>i</i></sub><i>P</i><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>b</i><sup>D</sup><sub><i>i</i></sub><i>P</i><sub>d, <i>i</i></sub>+<i>c</i><sup>D</sup><sub><i>i</i></sub>      (3) </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>C</i><sub><i>i</i></sub>为常规机组的发电成本;<i>P</i><sub>d, <i>i</i></sub>为常规机组出力;<i>a</i><sup>D</sup><sub><i>i</i></sub>, <i>b</i><sup>D</sup><sub><i>i</i></sub>, <i>c</i><sup>D</sup><sub><i>i</i></sub>为发电成本函数的常系数。对于新能源发电, 由于其发电成本很小, 可认为近似为0。</p>
                </div>
                <div class="p1">
                    <p id="83">在不完全竞争的电力市场下, 产消者将不会按照边际发电成本竞标, 而是为提高收益调整竞标曲线。</p>
                </div>
                <div class="p1">
                    <p id="84">本文基于SFE构造产消者<i>i</i>的竞价函数为<citation id="215" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="85"><i>f</i><sub><i>i</i></sub>=2<i>a</i><sup>D</sup><sub><i>i</i></sub><i>P</i><sub>g, <i>i</i></sub>+<i>a</i><sup>G</sup><sub><i>i</i></sub>      (4) </p>
                </div>
                <div class="p1">
                    <p id="86"><i>P</i><sub>g, <i>i</i></sub>=<i>P</i><sub>d, <i>i</i></sub>+<i>P</i><sub>r, <i>i</i></sub>-<i>P</i><sub>l, <i>i</i></sub>      (5) </p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>a</i><sup>G</sup><sub><i>i</i></sub>为产消者<i>i</i>调整竞标曲线的决策变量;<i>P</i><sub>g, <i>i</i></sub>为产消者竞标出力;<i>P</i><sub>r, <i>i</i></sub>为新能源发电设备出力;<i>P</i><sub>l, <i>i</i></sub>为该产消者自身用电负荷。</p>
                </div>
                <div class="p1">
                    <p id="88">一般来讲, 新能源发电具有随机性和波动性, 由于本文旨在研究竞争导致的零售市场均衡问题, 故忽略了不确定性因素而采用预测值。在实际调度过程中, 由于微型燃气轮机调节速度快, 可以平衡新能源发电引起的不平衡量。</p>
                </div>
                <div class="p1">
                    <p id="89">调度部门确定产消者调度出力, 采用按报价结算 (pay as bid, PAB) 的收益机制结算, 产消者<i>i</i>收益的具体目标为:</p>
                </div>
                <div class="p1">
                    <p id="90">max <i>G</i><sub><i>i</i></sub>= (<i>f</i><sub><i>i</i></sub><i>P</i><sub>g, <i>i</i></sub>-<i>sP</i><sub>g, <i>i</i></sub>-<i>C</i><sub><i>i</i></sub>) Δ<i>t</i>      (6) </p>
                </div>
                <div class="p1">
                    <p id="91"><i>f</i><sub><i>i</i>, min</sub>≤<i>f</i><sub><i>i</i></sub>≤<i>f</i><sub><i>i</i>, max</sub>      (7) </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>s</i>为产消者向电网企业支付的单位功率过网费, 该过网费根据DER接入电压等级及消纳范围由政府核定<citation id="216" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>;Δ<i>t</i>为调度时间间隔;<i>f</i><sub><i>i</i>, min</sub>和<i>f</i><sub><i>i</i>, max</sub>分别为节点<i>i</i>的竞标电价下限和上限。</p>
                </div>
                <div class="p1">
                    <p id="93">式 (7) 保证产消者可以参与竞价的范围, 既需要考虑到机组运行的成本, 不可过低报价, 又需要遵守市场规则, 不可过高报价, 影响市场秩序。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>2.2</b> 下层优化调度模型</h4>
                <div class="p1">
                    <p id="95">本文中电网公共服务企业和普通用户由配电系统调度部门进行统一管理和控制, 因此将三者在下层优化调度模型进行论述。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96"><b>2.2.1</b> 调度部门优化运行模型</h4>
                <div class="p1">
                    <p id="97">新型城镇配电系统优化调度的目标为系统整体运行经济成本最低, 包括购电成本、网络损耗成本和DR补偿成本, 引入网损成本可以优化潮流分布、降低运行成本, 而DR成本是为鼓励实施激励政策而提供的补偿成本。</p>
                </div>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>F</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>f</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mi>l</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>l</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mo stretchy="false">|</mo></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>j</mi><mtext>c</mtext></msubsup><mo stretchy="false">|</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99">式中:<i>f</i><sub>grid</sub>为电网企业的售电价格;<i>P</i><sub>grid</sub>为从上一级电网的调度出力;<i>l</i><sub>loss</sub>为配电网单位网损的惩罚价格;<i>P</i><sub>loss</sub>为配电网的网损;Δ<i>P</i><sup>c</sup><sub><i>j</i></sub>为用户<i>j</i>的负荷削减量;<i>l</i><sub>DR</sub>为单位可中断负荷的DR补贴价格;<i>m</i>为用户数量。</p>
                </div>
                <div class="p1">
                    <p id="100">调度部门在进行调度时应满足如下约束条件。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101">1) 网络潮流约束:</h4>
                <div class="p1">
                    <p id="102">辐射型配电网支路潮流采用DistFlow等式表示, 其具体表达式为</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>e</mi><mi>h</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>u</mi><mo stretchy="false"> (</mo><mi>h</mi><mo stretchy="false">) </mo></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>h</mi><mi>k</mi></mrow></msub><mo>+</mo><mo stretchy="false">|</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>e</mi><mi>h</mi></mrow></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup><mi>r</mi><msub><mrow></mrow><mrow><mi>e</mi><mi>h</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mi>h</mi></msub></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mi>e</mi><mi>h</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>u</mi><mo stretchy="false"> (</mo><mi>h</mi><mo stretchy="false">) </mo></mrow></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mi>h</mi><mi>k</mi></mrow></msub><mo>+</mo><mo stretchy="false">|</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>e</mi><mi>h</mi></mrow></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup><mi>x</mi><msub><mrow></mrow><mrow><mi>e</mi><mi>h</mi></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mi>h</mi></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mi>h</mi></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>h</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>h</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mi>h</mi></msub><mo>=</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>h</mi></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>h</mi></mrow></msub></mtd></mtr><mtr><mtd><mo stretchy="false">|</mo><mi>U</mi><msub><mrow></mrow><mi>e</mi></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup><mo>=</mo><mo stretchy="false">|</mo><mi>U</mi><msub><mrow></mrow><mi>h</mi></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mn>2</mn><mo stretchy="false"> (</mo><mi>r</mi><msub><mrow></mrow><mrow><mi>e</mi><mi>h</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>e</mi><mi>h</mi></mrow></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>e</mi><mi>h</mi></mrow></msub><mi>Q</mi><msub><mrow></mrow><mrow><mi>e</mi><mi>h</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mi>e</mi><mi>h</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>x</mi><msubsup><mrow></mrow><mrow><mi>e</mi><mi>h</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>e</mi><mi>h</mi></mrow></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup></mtd></mtr><mtr><mtd><mo stretchy="false">|</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>e</mi><mi>h</mi></mrow></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>e</mi><mi>h</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>e</mi><mi>h</mi></mrow><mn>2</mn></msubsup></mrow><mrow><mo stretchy="false">|</mo><mi>U</mi><msub><mrow></mrow><mi>h</mi></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>P</i><sub><i>eh</i></sub>和<i>Q</i><sub><i>eh</i></sub>分别为支路<i>eh</i>首端的有功、无功功率;集合<i>u</i> (<i>h</i>) 为电网中以<i>h</i>为首端节点的支路集合;<i>k</i>为与节点<i>h</i>相连的支路末端节点;<i>I</i><sub><i>eh</i></sub>为支路<i>eh</i>的电流;<i>P</i><sub>l, <i>h</i></sub>和<i>Q</i><sub>l, <i>h</i></sub>分别为节点<i>h</i>负荷的有功、无功功率;<i>P</i><sub>g, <i>h</i></sub>和<i>Q</i><sub>g, <i>h</i></sub>分别为节点<i>h</i>电源的有功、无功功率;<i>U</i><sub><i>e</i></sub>和<i>U</i><sub><i>h</i></sub>分别为节点<i>e</i>和<i>h</i>的电压;<i>r</i><sub><i>eh</i></sub>和<i>x</i><sub><i>eh</i></sub>分别为支路电阻和电抗。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105">2) 机组运行约束:</h4>
                <div class="p1">
                    <p id="106">包括产消者出力上下限约束和上级电网供电约束, 分别见式 (10) 、式 (11) 及式 (12) 。</p>
                </div>
                <div class="p1">
                    <p id="107"><i>P</i><sub>g, <i>i</i>, min</sub>≤<i>P</i><sub>g, <i>i</i></sub>≤<i>P</i><sub>g, <i>i</i>, max</sub>      (10) </p>
                </div>
                <div class="p1">
                    <p id="108"><i>Q</i><sub>g, <i>i</i>, min</sub>≤<i>Q</i><sub>g, <i>i</i></sub>≤<i>Q</i><sub>g, <i>i</i>, max</sub>      (11) </p>
                </div>
                <div class="p1">
                    <p id="109">0≤<i>P</i><sub>grid</sub>≤<i>P</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<i>P</i><sub>g, <i>i</i>, min</sub>和<i>P</i><sub>g, <i>i</i>, max</sub>分别为产消者<i>i</i>的有功出力下限和上限;<i>Q</i><sub>g, <i>i</i>, min</sub>和<i>Q</i><sub>g, <i>i</i>, max</sub>分别为产消者<i>i</i>的无功出力下限和上限;<i>Q</i><sub>g, <i>i</i></sub>为产消者<i>i</i>的无功出力;<i>P</i><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为与上级电网的最大传输容量。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113">3) 安全运行约束:</h4>
                <div class="p1">
                    <p id="225">节点电压和线路电流需要满足式 (13) 、式 (14) 。</p>
                </div>
                <div class="p1">
                    <p id="114"><i>U</i><sub><i>e</i>, min</sub>≤<i>U</i><sub><i>e</i></sub>≤<i>U</i><sub><i>e</i>, max</sub>      (13) </p>
                </div>
                <div class="p1">
                    <p id="115">-<i>I</i><sub><i>eh</i>, max</sub>≤<i>I</i><sub><i>eh</i></sub>≤<i>I</i><sub><i>eh</i>, max</sub>      (14) </p>
                </div>
                <div class="p1">
                    <p id="116">式中:<i>U</i><sub><i>e</i>, min</sub>和<i>U</i><sub><i>e</i>, max</sub>分别为节点<i>e</i>的电压下限和上限;<i>I</i><sub><i>eh</i>, max</sub>为线路<i>eh</i>的电流上限。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117">4) 节点电价约束:</h4>
                <div class="p1">
                    <p id="226">电价需要在合理的范围内, 即</p>
                </div>
                <div class="p1">
                    <p id="118"><i>l</i><sub><i>e</i>, min</sub>≤<i>l</i><sub><i>e</i></sub>≤<i>l</i><sub><i>e</i>, max</sub>      (15) </p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>l</i><sub><i>e</i>, min</sub>和<i>l</i><sub><i>e</i>, max</sub>分别为节点<i>e</i>的电价下限和上限。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120">5) 负荷削减约束:</h4>
                <div class="p1">
                    <p id="121">0≤Δ<i>P</i><sup>c</sup><sub><i>j</i></sub>≤<i>μ</i><sub><i>j</i></sub><i>P</i><sub><i>j</i></sub>      (16) </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<i>μ</i><sub><i>j</i></sub>为用户<i>j</i>可中断负荷占总负荷的比例。该约束限制了激励型DR需满足的功率要求。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123"><b>2.2.2</b> 电网公共服务企业模型</h4>
                <div class="p1">
                    <p id="124">电网公共服务企业将通过收取过网费以及维持系统功率平衡获取利润, 其收益<i>E</i>表示为<citation id="217" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="125"><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><mo>=</mo><mrow><mo> (</mo><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo>+</mo><mi>s</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>t</mi></mrow></math></mathml>      (17) </p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>2.2.3</b> 普通用户模型</h4>
                <div class="p1">
                    <p id="128">能源互联技术的发展允许配电系统中用户参与DR。DR可以分为电价型DR和激励型DR。采用实时电价 (real time price, RTP) 结算用户电费可以充分调动用户的DR能力<citation id="218" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。RTP是一种重要的电价型DR项目, 通过价格信号对电网运行和市场运营进行最优引导<citation id="219" type="reference"><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="129">本文采用价格弹性系数<i>σ</i><sub><i>j</i></sub>表示负荷用户<i>j</i>的电量调整响应能力。</p>
                </div>
                <div class="p1">
                    <p id="130"><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>σ</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mfrac><mrow><mi>l</mi><msub><mrow></mrow><mi>j</mi></msub><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>j</mi></msub><mtext>Δ</mtext><mi>l</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></mfrac></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="132">式中:<i>l</i><sub><i>j</i></sub>为负荷电价, 由调度模型计算得出;Δ<i>l</i><sub><i>j</i></sub>为负荷电价变化量;Δ<i>P</i><sub><i>j</i></sub>为负荷功率变化量。</p>
                </div>
                <div class="p1">
                    <p id="133">则用户<i>j</i>最终确定的用电量<i>P</i><sup>d</sup><sub><i>j</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="134"><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>j</mi><mtext>d</mtext></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>d</mtext><mn>0</mn></mrow></msubsup><mo>-</mo><mfrac><mrow><mi>σ</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>l</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>l</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>j</mi><mtext>c</mtext></msubsup></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="136">式中:<i>l</i><sub>ref</sub>为参考电价<citation id="220" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>;<i>P</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>d</mtext><mn>0</mn></mrow></msubsup></mrow></math></mathml>为用户初始需求量。</p>
                </div>
                <div class="p1">
                    <p id="138">用户通过影响下层调度模型潮流约束中的节点负荷量, 进一步影响产消者的调度出力和收益从而参与博弈, 防止博弈过程中出现产消者集体垄断导致价格不合理。用户通过参与DR最终减少的用电费用为:</p>
                </div>
                <div class="p1">
                    <p id="139"><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><mo>=</mo><mo stretchy="false">{</mo><mi>l</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">[</mo><mfrac><mrow><mi>σ</mi><msub><mrow></mrow><mi>j</mi></msub><mi>Ρ</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>l</mi><msub><mrow></mrow><mi>j</mi></msub><mo>-</mo><mi>l</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>j</mi><mtext>c</mtext></msubsup><mo stretchy="false">]</mo><mo>+</mo><mi>l</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext></mrow></msub><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>j</mi><mtext>c</mtext></msubsup><mo stretchy="false">|</mo><mo stretchy="false">}</mo><mtext>Δ</mtext><mi>t</mi></mrow></math></mathml>      (20) </p>
                </div>
                <h3 id="141" name="141" class="anchor-tag"><b>3</b> 模型描述及求解过程</h3>
                <h4 class="anchor-tag" id="142" name="142"><b>3.1</b> 产消者竞价主从博弈模型</h4>
                <div class="p1">
                    <p id="143">在城镇配电网中, 各产消者是独立的利益主体, 调度部门基于产消者竞标曲线安排产消者出力, 并确定电网公共服务企业提供的不平衡功率和用户参与需求响应的负荷调整量。而产消者基于调度部门安排的调度出力调整竞价曲线, 提高售电收益。产消者与调度部门之间属于完全信息下的Stackelberg动态博弈, 产消者之间竞价策略相互影响, 属于完全信息下的非合作博弈。最终, 各产消者和电网调度部门的博弈可以构建为Nash-Stackelberg博弈模型。通常, 博弈包括博弈方、博弈方策略和收益三个因素。</p>
                </div>
                <div class="p1">
                    <p id="144">本文的博弈模型中, 博弈方包括产消者集合<i>X</i>={<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>, …, <i>x</i><sub><i>n</i></sub>} (领导者) 和调度部门<i>Y</i> (跟随者) :由式 (4) 、式 (6) 可知, <i>X</i>的策略集合为{<i>a</i><sup>G</sup><sub>1</sub>, <i>a</i><sup>G</sup><sub>2</sub>, …, <i>a</i><sup>G</sup><sub><i>n</i></sub>}, 收益为{<i>G</i><sub>1</sub>, <i>G</i><sub>2</sub>, …, <i>G</i><sub><i>n</i></sub>};由式 (8) 及约束条件可知, <i>Y</i>的策略集合为{<i>P</i><sub>g, 1</sub>, <i>P</i><sub>g, 2</sub>, …, <i>P</i><sub>g, <i>n</i></sub>, <i>P</i><sub>grid</sub>, Δ<i>P</i><sup>c</sup><sub>1</sub>, Δ<i>P</i><sup>c</sup><sub>2</sub>, …, Δ<i>P</i><sup>c</sup><sub><i>m</i></sub>}, 收益为<i>F</i>。对该博弈均衡的定义详见附录A第A1节。</p>
                </div>
                <div class="p1">
                    <p id="145">该博弈纳什均衡解的存在性在数学上是难以证明的, 但可以对下层调度模型潮流约束条件进行凸松弛, 使其转化为二阶锥规划问题<citation id="221" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>, 具体过程见附录A第A2节。此时, 当产消者竞价策略给定时, 下层模型可以确定唯一的优化调度结果, 因此每个产消者的最优反应总是存在的, 意味着该博弈模型的纳什均衡模型是存在的<citation id="222" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146"><b>3.2</b> 求解过程</h4>
                <div class="p1">
                    <p id="147">该模型上下层优化目标不一致且变量求解结果相互影响, 本文采用改进粒子群优化算法与CPLEX求解器相结合的方法迭代求解模型的均衡解。对于上层产消者非合作博弈模型, 采用粒子群优化算法求解迭代过程中产消者的最优竞价策略, 该改进粒子群优化算法对粒子位置和速度迭代过程中的权重系数和学习因子重新定义, 可实现其自适应调整, 提高收敛速度, 避免陷入局部最优<citation id="223" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>, 改进过程见附录A第A3节。对于下层优化调度模型, 基于YALMIP平台, 采用CPLEX求解器进行求解, 以保证解的计算效率和最优性<citation id="224" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="148">具体求解过程如下。</p>
                </div>
                <div class="p1">
                    <p id="149">步骤1:输入系统的技术经济数据及粒子群参数。</p>
                </div>
                <div class="p1">
                    <p id="150">步骤2:设置收敛误差<i>δ</i>&gt;0, 最大迭代次数<i>g</i><sub>max</sub>以及产消者的初始策略{<i>a</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>G</mtext><mn>0</mn></mrow></msubsup></mrow></math></mathml>, <i>a</i><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>G</mtext><mn>0</mn></mrow></msubsup></mrow></math></mathml>, …, <i>a</i><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>G</mtext><mn>0</mn></mrow></msubsup></mrow></math></mathml>}, 当前迭代次数<i>g</i>=1。</p>
                </div>
                <div class="p1">
                    <p id="154">步骤3:记各个产消者第<i>g</i>轮优化的结果为{<i>a</i><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>G</mtext><msub><mrow></mrow><mi>g</mi></msub></mrow></msubsup></mrow></math></mathml>, <i>a</i><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>G</mtext><msub><mrow></mrow><mi>g</mi></msub></mrow></msubsup></mrow></math></mathml>, …, <i>a</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>G</mtext><msub><mrow></mrow><mi>g</mi></msub></mrow></msubsup></mrow></math></mathml>}, 在进行第<i>g</i>轮优化时, 各产消者根据上一轮的优化结果{<i>a</i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>G</mtext><msub><mrow></mrow><mrow><mi>g</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow></msubsup></mrow></math></mathml>, <i>a</i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>G</mtext><msub><mrow></mrow><mrow><mi>g</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow></msubsup></mrow></math></mathml>, …, <i>a</i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>G</mtext><msub><mrow></mrow><mrow><mi>g</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow></msubsup></mrow></math></mathml>}, 通过改进粒子群优化算法得到最优策略组合{<i>a</i><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>G</mtext><msub><mrow></mrow><mi>g</mi></msub></mrow></msubsup></mrow></math></mathml>, <i>a</i><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>G</mtext><msub><mrow></mrow><mi>g</mi></msub></mrow></msubsup></mrow></math></mathml>, …, <i>a</i><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>G</mtext><msub><mrow></mrow><mi>g</mi></msub></mrow></msubsup></mrow></math></mathml>}, 即对于任意产消者<i>i</i>, 有</p>
                </div>
                <div class="area_img" id="227">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914012_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="172">argmin <i>F</i>由CPLEX计算, 则</p>
                </div>
                <div class="p1">
                    <p id="173"><i>δ</i><sub><i>i</i></sub>=|<i>a</i><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>G</mtext><msub><mrow></mrow><mi>g</mi></msub></mrow></msubsup></mrow></math></mathml>-<i>a</i><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>G</mtext><msub><mrow></mrow><mrow><mi>g</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow></msubsup></mrow></math></mathml>|      (22) </p>
                </div>
                <div class="p1">
                    <p id="176">步骤4:若<mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mi>i</mi><mi>n</mi></munderover><mi>δ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo>&lt;</mo><mi>δ</mi></mrow></math></mathml>, 报告最优解, 算法结束。</p>
                </div>
                <div class="p1">
                    <p id="178">步骤5:若<i>g</i>=<i>g</i><sub>max</sub>, 结束, 报告算法未能收敛, 否则<i>g</i>=<i>g</i>+1, 更新竞价策略, 返回步骤3。</p>
                </div>
                <h3 id="179" name="179" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="180">本文采用10 kV改进IEEE 33节点新型城镇配电系统仿真零售电力市场产消者竞价策略, 具体见附录B图B1。该系统内含3个产消者和1个电网公共服务企业, 3个产消者分别接入节点10, 19, 26, 电网企业拥有该配电系统经营权并从上一级电网购电。IEEE 33节点系统线路阻抗参数见附录B表B1, 日负荷数据见附录B图B2、图B3, 新能源发电数据见附录B图B4至图B6, 粒子群参数设置见附录B表B2。3个产消者常规机组成本函数参数以及出力限制见附录B表B3。电网企业过网费和售电价格由政府核定后分别为12.83美元/ (MW·h) 和134.57美元/ (MW·h) 。</p>
                </div>
                <div class="p1">
                    <p id="181">基于本文提出的模型求解思路以及已知数据, 在MATLAB2018a中仿真编程, 求解产消者在日前市场的竞价策略。表1给出产消者在08:00时 (<i>T</i>=8 h) 博弈均衡时的竞价策略、调度出力及收益。为说明该竞价策略对产消者获取收益的优势, 分别仿真产消者按照常规机组边际发电成本参与调度以及集体抬高电价参与调度两种情况, 并得到这两种情况下产消者的出力及收益见表2、表3。 </p>
                </div>
                <div class="area_img" id="182">
                    <p class="img_tit">表1 T=8 h时的产消者竞价策略与收益 <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Bidding strategies and revenue of prosumers when <i>T</i> is 8 h</b></p>
                    <p class="img_note"></p>
                    <table id="182" border="1"><tr><td><br />产消者</td><td><i>a</i><sup>G</sup><sub><i>i</i></sub></td><td><i>P</i><sub>g, <i>i</i></sub>/<br />MW</td><td><i>G</i><sub><i>i</i></sub>/<br />美元</td><td><i>P</i><sub>d, <i>i</i></sub>/<br />MW</td><td><i>f</i><sub><i>i</i></sub>/<br />美元</td><td><i>L</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>m</mtext><mtext>p</mtext></mrow></msubsup></mrow></math>/<br />美元</td></tr><tr><td><br />1</td><td>58.03</td><td>2.06</td><td>152.59</td><td>1.68</td><td>102.22</td><td>102.22</td></tr><tr><td><br />2</td><td>73.03</td><td>2.72</td><td>144.73</td><td>2.74</td><td>108.69</td><td>108.69</td></tr><tr><td><br />3</td><td>66.31</td><td>3.59</td><td>232.91</td><td>3.28</td><td>106.19</td><td>106.19</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="183">
                    <p class="img_tit"><b>表2 <i>T</i>=8 h时产消者按边际发电成本参与调度时的收益</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Revenues of prosumers participated in dispatch according to marginal cost when <i>T</i> is 8 h</b></p>
                    <p class="img_note"></p>
                    <table id="183" border="1"><tr><td><br />产消者</td><td><i>a</i><sup>G</sup><sub><i>i</i></sub></td><td><i>P</i><sub>g, <i>i</i></sub>/MW</td><td><i>G</i><sub><i>i</i></sub>/美元</td><td><i>P</i><sub>d, <i>i</i></sub>/MW</td></tr><tr><td><br />1</td><td>10.94</td><td>2.70</td><td>103.58</td><td>2.34</td></tr><tr><td><br />2</td><td>24.43</td><td>3.60</td><td>82.89</td><td>3.61</td></tr><tr><td><br />3</td><td>13.35</td><td>4.70</td><td>146.82</td><td>4.38</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="184">
                    <p class="img_tit"><b>表3 <i>T</i>=8 h时产消者按照抬高电价参与调度时的收益</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Revenues of prosumers participated in dispatch according to raised price when <i>T</i> is 8 h</b></p>
                    <p class="img_note"></p>
                    <table id="184" border="1"><tr><td><br />产消者</td><td><i>a</i><sup>G</sup><sub><i>i</i></sub></td><td><i>P</i><sub>g, <i>i</i></sub>/MW</td><td><i>G</i><sub><i>i</i></sub>/美元</td><td><i>P</i><sub>d, <i>i</i></sub>/MW</td></tr><tr><td><br />1</td><td>100</td><td>1.16</td><td>125.87</td><td>0.81</td></tr><tr><td><br />2</td><td>100</td><td>1.71</td><td>125.35</td><td>1.72</td></tr><tr><td><br />3</td><td>100</td><td>2.18</td><td>201.18</td><td>2.18</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="185">由仿真结果可知, 由于产消者1和产消者3常规机组出力小于供电出力, 因此其新能源发电可以满足自身用电需求, 并将剩余部分销售给电网获取收益, 而产消者2需要消耗部分常规机组出力满足自身用电需求, 也在一定程度上降低了其收益, 因此该策略有助于促进用户发展可再生能源。三者最终的竞标电价<i>f</i><sub><i>i</i></sub>和调度系统确定的三个产消者所在节点的节点边际电价<i>L</i><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>m</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>相等, 这是因为三个产消者的机组出力均未发生越界, 当产消者出力难以满足自身用电需求, 即机组出力越界时, 则会发生设备堵塞, 导致<i>f</i><sub><i>i</i></sub>与<i>L</i><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>m</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>不相等。进一步分析, 相较于按照边际发电成本调度, 三个产消者在决定自主竞价曲线时可以调整<i>a</i><sup>G</sup><sub><i>i</i></sub>, 虽然调度出力减小但收益均有明显提高, 这是因为对产消者而言, 调度出力越多, 发电成本也越高, 而通过调整<i>a</i><sup>G</sup><sub><i>i</i></sub>可以用更少的出力获取更大的利润, 因此不仅增加了产消者的收益, 而且提高了能效、减少了能源浪费。产消者3的调度出力减少1.11 MW, 但其收益提高86.09美元, 是三个产消者中收益优势最明显的, 这是因为产消者3常规机组发电成本低, 在市场竞争中更加具备优势, 这样可以鼓励配电网内发展高效、低成本的分布式能源。</p>
                </div>
                <div class="p1">
                    <p id="188">当配电系统内产消者集体操控市场电价, 即发生“抱团”现象时, 需要交易与调度中心进行管控, 避免发生这种现象。由表3可知, 当3个产消者<i>a</i><sup>G</sup><sub><i>i</i></sub>均为100时, 此时3个产消者的调度出力大幅度减少, 收益明显减少, 并且低于按照边际发电成本调度时的收益, 这是因为调度中心会在产消者故意抬高电价时, 用户会减少用电需求, 且电网企业可以满足配电系统内的基本用电需求, 不完全依赖于产消者, 因此该竞价策略不仅可以提高产消者的收益, 也可以避免产消者操控市场电价, 发挥政府监管职能。</p>
                </div>
                <div class="p1">
                    <p id="189">三个产消者博弈均衡时, 配电系统各个节点电压以及每条支路的线损见附录B图B7、图B8。由图B2可知, 系统各个节点电压在正常工作范围内, 系统处于稳定状态, 节点1, 10, 19和26电压近似为额定电压, 节点1与大电网相连, 而节点10, 19和26分别接入分布式电源, 且提供无功补偿, 线路上的潮流不再是从并网点向外发散降低, 系统电压水平整体提高。由图B3可知, 每条支路的线损低于60 kW, 系统总线损只有380 kW, 线损率为3.2%, 进一步说明该竞价策略可以保证系统运行的安全性与经济性。</p>
                </div>
                <div class="p1">
                    <p id="190">为进一步分析电网企业售电价格对竞价策略的影响, 对不同时刻采用不同售电价格时的竞价策略进行对比分析。进一步仿真以下两种情况下产消者的竞价策略、出力及收益。情况1:15:00 (<i>T</i>=15 h) , 售电价为134.57美元/ (MW·h) ;情况2:15:00 (<i>T</i>=15 h) , 售电价为173.10美元/ (MW·h) , 分别见附录B表B4、表B5。</p>
                </div>
                <div class="p1">
                    <p id="191">15:00为用电高峰期, 较08:00用电需求量增加, 但根据情况1的仿真结果, 产消者竞价策略与收益并没有发生明显变化, 这是因为若产消者继续提高<i>a</i><sup>G</sup><sub><i>i</i></sub>, 系统在进行调度时更倾向于选择从成本更低的电网企业购电, 但显然这样会限制产消者的出力, 不利于DER的发展, 因此电网企业电价的制定要满足供求关系, 以便更好地引导产消者。根据情况2的仿真结果可见, 产消者的出力提高, 因此, 电网企业制定合理的电价更能提高产消者的收益, 调动产消者参与市场的积极性。</p>
                </div>
                <div class="p1">
                    <p id="192">用户参与需求响应不仅可以减少自身用电成本, 也可以降低系统的调度成本。图2给出了<i>T</i>=15 h时不同类型的DR负荷调整量, 负荷调整量为正表示负荷削减, 负荷调整量为负表示负荷增加。由图2可知, 在<i>T</i>=15 h时, 系统用电需求量大, 会削减一部分可中断负荷降低用电需求, 该负荷削减量满足约束要求。</p>
                </div>
                <div class="p1">
                    <p id="193">此外, <i>T</i>=15 h时, 系统电价高于参考电价, 此时用户会减少一部分用电需求, 负荷削减量更大, DR效果更明显。经计算, 用户只参与激励型DR时, 系统调度成本为2 876.19美元;用户既参与激励型DR又参与电价型DR时, 调度成本为2 428.62美元。</p>
                </div>
                <div class="p1">
                    <p id="194">综上, 该竞价策略可以体现用户在参与电力市场、响应电价以及降低配电系统运行成本方面发挥的积极作用。</p>
                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914012_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 用户的DR负荷变化量" src="Detail/GetImg?filename=images/DLXT201914012_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 用户的DR负荷变化量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914012_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Load variation of users with DR</b></p>

                </div>
                <h3 id="196" name="196" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="197">本文提出一种考虑网络结构和安全约束、市场监管与用户参与调度的产消者现货市场竞价策略主从博弈模型, 市场出清价格由调度部门通过优化经济调度模型确定, 采用改进粒子群优化算法与CPLEX求解器相结合的方法求解该多主从博弈模型的均衡解。仿真结果表明:在该市场交易机制下, 产消者采取最优竞价策略实现自身利益最大化, 并接受市场监管, 用户参与DR降低用电成本, 电网企业收取过网费并提供保底供电服务, 保证系统供电可靠性。该模型为未来含高渗透率DER的新型城镇配电网电力交易提供了参考。</p>
                </div>
                <div class="p1">
                    <p id="198">本文的研究主体——产消者需要具备足够的供电能力, 且本文未考虑产消者与用户直接进行电力交易的情况, 具有局限性。文中调度部门对用户统一管理, 如何考虑用户自主决策用电量参与零售电力市场有待深入研究, 同时充分考虑新能源出力不确定性和负荷需求不确定性的最优竞价策略也有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="199">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="228" name="228" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="229">A1产消者竞标主从博弈纳什均衡解定义</p>
                </div>
                <div class="p1">
                    <p id="230">在产消者竞价主从博弈模型中, 领导者策略<image id="231" type="formula" href="images/DLXT201914012_23100.jpg" display="inline" placement="inline"><alt></alt></image>和跟随者策略<image id="232" type="formula" href="images/DLXT201914012_23200.jpg" display="inline" placement="inline"><alt></alt></image>是所有博弈方的一个策略集。对于任意产消者i来说, 当其他策略方的策略为<image id="233" type="formula" href="images/DLXT201914012_23300.jpg" display="inline" placement="inline"><alt></alt></image>和<image id="234" type="formula" href="images/DLXT201914012_23400.jpg" display="inline" placement="inline"><alt></alt></image>时, <image id="235" type="formula" href="images/DLXT201914012_23500.jpg" display="inline" placement="inline"><alt></alt></image>为产消者的最优策略, 即</p>
                </div>
                <div class="area_img" id="236">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914012_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="237">其中, a<sup>G*</sup><sub>i</sub>为产消者i的任意策略, 且满足:</p>
                </div>
                <div class="area_img" id="238">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914012_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="239">则定义<image id="240" type="formula" href="images/DLXT201914012_24000.jpg" display="inline" placement="inline"><alt></alt></image>为博弈的一个纳什均衡解。</p>
                </div>
                <div class="p1">
                    <p id="241">A2调度模型凸松弛</p>
                </div>
                <div class="p1">
                    <p id="242">辐射型配电网的支路潮流等式仍具有非凸非线性形式, 因此进一步采用凸松弛的方法将其转化为可以方便求解的二阶锥形式, 具体步骤如下:</p>
                </div>
                <div class="p1">
                    <p id="243">对潮流约束中最后一个等式进行凸松弛:</p>
                </div>
                <div class="area_img" id="244">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914012_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="245">经过松弛后, 虽然扩大了解的搜索范围, 但并不改变解的最优性。进一步, 引入新的变量:</p>
                </div>
                <div class="area_img" id="246">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914012_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="247">则最终潮流约束式转变为:</p>
                </div>
                <div class="area_img" id="248">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914012_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="249">A3粒子群算法改进过程</p>
                </div>
                <div class="p1">
                    <p id="250">一般粒子群算法的粒子速度与位置更新公式为:</p>
                </div>
                <div class="area_img" id="251">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914012_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="252">式中:v<sup>k</sup><sub>i</sub>、x<sup>k</sup><sub>i</sub>分别表示粒子i在第k次迭代时的速度与位置;w为惯性权重;c<sub>1</sub>、c<sub>2</sub>表示粒子的学习因子;rand<sub>1</sub>、rand<sub>2</sub>表示随机数;pbest<sup>k</sup><sub>i</sub>、gbest<sup>k</sup><sub>i</sub>分别表示粒子i在第k次迭代时的局部最优和全局最优;一般粒子群算法容易早收敛, 陷入局部最优, 本文参考文献[23], 对惯性权重、学习因子c<sub>1</sub>、c<sub>2</sub>进行重新定义:</p>
                </div>
                <div class="area_img" id="253">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201914012_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="254">式中:w<sub>b</sub>、w<sub>e</sub>分别表示权重系数的迭代初始值和终值;c<sub>b</sub>、c<sub>e</sub>表示学习因子的迭代初始值和终值;g, g<sub>max</sub>分别表示迭代次数与迭代次数的最大值。式 (A8) 对惯性权重采用线性递减策略, 迭代早期惯性权重较大, 迭代末期惯性权重减小。较大的惯性权重有利于跳出局部最优、全局搜索能力较强, 较小的惯性权重能够在全局最优附近精确搜索, 利于算法收敛;式 (A9) 和式 (A10) 对学习因子采用非线性反曲余弦加速策略, 粒子在迭代初期飞行时侧重于参考自身历史信息, 迭代后期飞行时侧重于参考群体信息, 避免陷入局部收敛。</p>
                </div>
                <h3 id="255" name="255" class="anchor-tag">附录B</h3>
                <div class="area_img" id="256">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914012_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1改进IEEE 33配电系统" src="Detail/GetImg?filename=images/DLXT201914012_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1改进IEEE 33配电系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914012_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 The modified IEEE 33 distribution power system</p>

                </div>
                <div class="area_img" id="257">
                                            <p class="img_tit">
                                                表B1线路阻抗参数
                                                    <br />
                                                Table B1 Line impedance parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914012_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914012_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914012_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1线路阻抗参数" src="Detail/GetImg?filename=images/DLXT201914012_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="258">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914012_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 T=8h负荷数据" src="Detail/GetImg?filename=images/DLXT201914012_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 T=8h负荷数据  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914012_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 The load data when T=8h</p>

                </div>
                <div class="area_img" id="259">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914012_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3 T=15h负荷数据" src="Detail/GetImg?filename=images/DLXT201914012_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3 T=15h负荷数据  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914012_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 The load data when T=15h</p>

                </div>
                <div class="area_img" id="260">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914012_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4产消者1新能源出力数据" src="Detail/GetImg?filename=images/DLXT201914012_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4产消者1新能源出力数据  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914012_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 The renewable energy generation data of prosumer 1</p>

                </div>
                <div class="area_img" id="261">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914012_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5产消者2新能源出力数据" src="Detail/GetImg?filename=images/DLXT201914012_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5产消者2新能源出力数据  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914012_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 The renewable energy generation data of prosumer 2</p>

                </div>
                <div class="area_img" id="262">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914012_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6产消者3新能源出力数据" src="Detail/GetImg?filename=images/DLXT201914012_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6产消者3新能源出力数据  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914012_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 The renewable energy data of prosumer 3</p>

                </div>
                <div class="area_img" id="263">
                                            <p class="img_tit">
                                                表B2粒子群算法参数
                                                    <br />
                                                Table B2 The parameters of particle swarm algorithm
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914012_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914012_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914012_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2粒子群算法参数" src="Detail/GetImg?filename=images/DLXT201914012_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="264">
                                            <p class="img_tit">
                                                表B3产消者参数
                                                    <br />
                                                Table B3 The parameter of Prosumers
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914012_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914012_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914012_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3产消者参数" src="Detail/GetImg?filename=images/DLXT201914012_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="266">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914012_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B7 IEEE 33配电系统节点电压" src="Detail/GetImg?filename=images/DLXT201914012_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B7 IEEE 33配电系统节点电压  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914012_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B7 The node voltage of IEEE 33 distribution power system</p>

                </div>
                <div class="area_img" id="267">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914012_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B8 IEEE 33配电系统支路线损" src="Detail/GetImg?filename=images/DLXT201914012_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B8 IEEE 33配电系统支路线损  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914012_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B8 The line loss of IEEE 33 distribution power system</p>

                </div>
                <div class="area_img" id="268">
                                            <p class="img_tit">
                                                表B4情况1产消者竞价策略与收益
                                                    <br />
                                                Table B4 The prosumers’bidding strategy and revenue on condition 1
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914012_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914012_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914012_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B4情况1产消者竞价策略与收益" src="Detail/GetImg?filename=images/DLXT201914012_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="269">
                                            <p class="img_tit">
                                                表B5情况2产消者竞价策略与收益
                                                    <br />
                                                Table B5 The prosumers’bidding strategy and revenue on condition 2
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201914012_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201914012_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201914012_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B5情况2产消者竞价策略与收益" src="Detail/GetImg?filename=images/DLXT201914012_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201002004&amp;v=MDIyNzdMN1BJU0hUZXJHNEg5SE1yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 王成山, 李鹏.分布式发电、微网与智能配电网的发展与挑战[J].电力系统自动化, 2010, 34 (2) :10-14.WANG Chengshan, LI Peng.Development and challenges of distributed generation, microgrid and smart distribution network[J].Automation of Electric Power Systems, 2010, 34 (2) :10-14.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Global survey on planning and operation of active distribution networks-Update of CIGRE C6.11 working group activities">

                                <b>[2]</b> D’ADAMO C, JUPE S, ABBEY C.Global survey on planning and operation of active distribution networks:update of CIGRE C6.11 working group activities[C]// 20th International Conference and Exhibition on Electricity Distribution (CIRED 2009) , June 8-11, 2009, Prague, Czech Republic:1-4.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14032300034210&amp;v=MTE3MTduMDVvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJMW9UYXhVPU5pZk9mYks4SHRMT3JJOUZaT2dMRA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> CALDERARO V, CONIO G, GALDI V, et al.Active management of renewable energy sources for maximizing power production[J].International Journal of Electrical Power and Energy Systems, 2014, 54:64-72.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201601003&amp;v=MTA0NDFTSFRlckc0SDlmTXJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVkw3UEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 蒲天骄, 陈乃仕, 王晓辉, 等.主动配电网多源协同优化调度架构分析及应用设计[J].电力系统自动化, 2016, 40 (1) :17-23.PU Tianjiao, CHEN Naishi, WANG Xiaohui, et al.Active distribution network multi-source collaborative optimization scheduling architecture analysis and application design[J].Automation of Electric Power Systems, 2016, 40 (1) :17-23.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An innovative approach to manage prosumers in smart grid">

                                <b>[5]</b> RATHNAYAKA A J D, POTDAR V M, KURUPPU S J.An innovative approach to manage prosumers in smart grid[C]// 2011 World Congress on Sustainable Technologies (WCST) , March 21, 2011, London, UK:141-146.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JJZK201548020&amp;v=Mjk1MDhadVpzRnl2aFZMN1BMeWZSWmJHNEg5VElwNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 谢玮.“电改”再出发, 售电侧改革是亮点[J].中国经济周刊, 2015 (48) :46-47.XIE Wei.Electricity retail side is the bright spot in the“reformation of electric power system”[J].China Economic Weekly, 2015 (48) :46-47.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201712007&amp;v=MTQzMjBGckNVUjdxZlp1WnNGeXZoVkw3UFB5clBiYkc0SDliTnJZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 黄伟, 李宁坤, 李玟萱, 等.考虑多利益主体参与的主动配电网双层联合优化调度[J].中国电机工程学报, 2017, 37 (12) :3418-3428.HUANG Wei, LI Ningkun, LI Wenxuan, et al.Double-layer joint optimization scheduling of active distribution network considering multi-stakeholder participation[J].Proceedings of the CSEE, 2017, 37 (12) :3418-3428.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A data-driven Stackelberg market strategy for demand response-enabled distribution systems">

                                <b>[8]</b> LU T, WANF Z, WANG J, et al.A data-driven Stackelberg market strategy for demand response-enabled distribution systems[J].IEEE Transactions on Smart Grid, 2019, 10 (3) :2345-2357.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Real-time demand response algorithm for smart grids:a Stackelberg game approach">

                                <b>[9]</b> YU M, HONG S H.A real-time demand-response algorithm for smart grids:a Stackelberg game approach[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :879-888.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804026&amp;v=MTQ3MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWTDdQSVNIVGVyRzRIOW5NcTQ5SFlvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 郝然, 艾芊, 姜子卿.区域综合能源系统多主体非完全信息下的双层博弈策略[J].电力系统自动化, 2018, 42 (4) :194-201.DOI:10.7500/AEPS20170612013.HAO Ran, AI Qian, JIANG Ziqing.Double-layer game strategy under multi-agent incomplete information of regional integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :194-201.DOI:10.7500/AEPS20170612013.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Game-Theoretic Frameworks for Demand Response in Electricity Markets">

                                <b>[11]</b> NEKOUEI E, ALPCAN T, CHATTOPADHYAY D.Game-theoretic frameworks for demand response in electricity markets[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :748-758.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Decentralized Nash equilibrium learning by strategic generators for economic dispatch">

                                <b>[12]</b> CHERUKURI A, CORTES J.Decentralized Nash equilibrium learning by strategic generators for economic dispatch[C]// 2016 American Control Conference (ACC) , July 6-8, 2016, Boston, USA:1082-1087.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal energy management system for strategic prosumer microgrids:an average bidding algorithm for prosumer aggregators">

                                <b>[13]</b> MACAN C A, POTA H R.Optimal energy management system for strategic prosumer microgrids:an average bidding algorithm for prosumer aggregators[C]// 2017 11th Asian Control Conference (ASCC) , December 17-20, 2017, Gold Coast, Australia:705-710.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14021300025236&amp;v=MjEwNTBkR2VycVFUTW53WmVadEZpbmxVcjNJSTFvVGF4VT1OaWZPZmJLOEh0UE5ySTlGWk9rS0RuOC9vQk1UNlQ0UFFIL2lyUg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> SU W, HUANG A Q.A game theoretic framework for a next-generation retail electricity market with high penetration of distributed residential electricity suppliers[J].Applied Energy, 2014, 119:341-350.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Non-cooperative game theory based energy management systems for energy district in the retail market considering DER uncertainties">

                                <b>[15]</b> MARZBAND M, JAVADI M, DOMINGUEZ-GARCIA J L, et al.Non-cooperative game theory based energy management systems for energy district in the retail market considering DER uncertainties[J].IET Generation, Transmission &amp; Distribution, 2016, 10 (12) :2999-3009.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Game theory based bidding strategy for prosumers in a distribution system with a retail electricity market">

                                <b>[16]</b> LIANG Z, SU W.Game theory based bidding strategy for prosumers in a distribution system with a retail electricity market[J].IET Smart Grid, 2014, 1 (3) :104-111.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512388154000&amp;v=MTkyNTJGeW5uVTd6TUoxOFRYRnF6R2JhNUhOTEVwNDVBWU9zUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 张小平.电力系统重组——基于均衡模型的电力市场分析[M].北京:中国电力出版社, 2016.ZHANG Xiaoping.Restructured electric power systems—analysis of electricity markets with equilibrium models[M].Beijing:China Electric Power Press, 2016.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714009&amp;v=MDExNzR6cXFCdEdGckNVUjdxZlp1WnNGeXZoVkw3UElTSFRlckc0SDliTnE0OUZiWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 方燕琼, 甘霖, 艾芊, 等.基于主从博弈的虚拟电厂双层竞标策略[J].电力系统自动化, 2017, 41 (14) :61-69.DOI:10.7500/AEPS20170104005.FANG Yanqiong, GAN Lin, AI Qian, et al.Double-layer bidding strategy for virtual power plants based on master-slave game[J].Automation of Electric Power Systems, 2017, 41 (14) :61-69.DOI:10.7500/AEPS20170104005.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030500106000&amp;v=MjUxOTlmWmVadkZ5bm5VN3pNSjE4VFhGcXpHYk83SHRUTXI0NUZZdXNQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3Jp&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 梅生伟, 刘峰, 魏韡.工程博弈论基础及电力系统应用[M].北京:科学出版社, 2016.MEI Shengwei, LIU Feng, WEI Wei.Foundation of engineering game theory and application of power system[M].Beijing:Science Press, 2016.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904001&amp;v=MDE1NjVyRzRIOWpNcTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWTDdQSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 林俐, 许冰倩, 王皓怀.典型分布式发电市场化交易机制分析与建议[J].电力系统自动化, 2019, 43 (4) :1-8.DOI:10.7500/AEPS20180829001.LIN Li, XU Bingqian, WANG Haohuai.Analysis and recommendations of typical market-based distributed generation trading mechanisms[J].Automation of Electric Power Systems, 2019, 43 (4) :1-8.DOI:10.7500/AEPS20180829001.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201411003&amp;v=MDQ1NjhIOVhOcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmhWTDdQSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 刘小聪, 王蓓蓓, 李扬, 等.基于实时电价的大规模风电消纳机组组合和经济调度模型[J].电网技术, 2014, 38 (11) :2955-2963.LIU Xiaocong, WANG Beibei, LI Yang, et al.Large-scale wind power consumption unit combination and economic dispatch model based on real-time electricity price[J].Power System Technology, 2014, 38 (11) :2955-2963.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Nodal pricing for distribution networks: efficient pricing for efficiency enhancing DG">

                                <b>[22]</b> SOTKIEWICZ P M, VIGNOLO J M.Nodal pricing for distribution networks:efficient pricing for efficiency enhancing DG[J].IEEE Transactions on Power Systems, 2006, 21 (2) :1013-1014.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KZLY201805014&amp;v=MTYxMzVoVkw3UExqZkhkN0c0SDluTXFvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 方宇娟, 魏韡, 梅生伟, 等.考虑节点边际价格的热电联产机组主从博弈竞价策略[J].控制理论与应用, 2018, 35 (5) :682-687.FANG Yujuan, WEI Wei, MEI Shengwei, et al.The master-slave game bidding strategy for cogeneration units considering the marginal price of nodes[J].Control Theory and Applications, 2018, 35 (5) :682-687.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of demand response on thermal generation investment with high wind penetration">

                                <b>[24]</b> JIN S, BOTTREUD A, RYAN S M.Impact of demand response on thermal generation investment with high wind penetration[J].IEEE Transactions on Smart Grid, 2013, 4 (4) :2374-2383.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201805014&amp;v=MjY2OTdMN1BQeXJQYmJHNEg5bk1xbzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2aFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 任佳依, 顾伟, 王勇, 等.基于模型预测控制的主动配电网多时间尺度有功无功协调调度[J].中国电机工程学报, 2018, 38 (5) :1397-1407.REN Jiayi, GU Wei, WANG Yong, et al.Multi-time scale active and reactive coordination scheduling of active distribution network based on model predictive control[J].Proceedings of the CSEE, 2018, 38 (5) :1397-1407.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814005&amp;v=MTMzNzZWTDdQSVNIVGVyRzRIOW5OcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 杨铮, 彭思成, 廖清芬, 等.面向综合能源园区的三方市场主体非合作交易方法[J].电力系统自动化, 2018, 42 (14) :32-39.DOI:10.7500/AEPS20170915007.YANG Zheng, PENG Sicheng, LIAO Qingfen, et al.Non-cooperative trading method for three market entities in integrated community energy system[J].Automation of Electric Power Systems, 2018, 42 (14) :32-39.DOI:10.7500/AEPS20170915007.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Solving a multi-objective mathematical model for a multi-skilled project scheduling problem by CPLEX solver">

                                <b>[27]</b> KIA R, SHAHNAZARI-SHAHREZAEI P, ZABIHI S.Solving a multi-objective mathematical model for a multi-skilled project scheduling problem by CPLEX solver[C]// 2016 IEEE International Conference on Industrial Engineering and Engineering Management (IEEM) , December 4-7, 2016, Bali, Indonesia:1220-1224.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201914012" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201914012&amp;v=MDkzNjFTSFRlckc0SDlqTnE0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZoVkw3TUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

