

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136476163068750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915003%26RESULT%3d1%26SIGN%3dimaRxpU0FK5E6f6aTJQbeV4rd5M%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915003&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915003&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915003&amp;v=MDE2NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmI3SklTSFRlckc0SDlqTnFvOUZaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#65" data-title="&lt;b&gt;1&lt;/b&gt; 数据说明 "><b>1</b> 数据说明</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#67" data-title="&lt;b&gt;2&lt;/b&gt; 边缘分布 "><b>2</b> 边缘分布</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#75" data-title="&lt;b&gt;3&lt;/b&gt; 联合分布及相依性 "><b>3</b> 联合分布及相依性</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;3.1&lt;/b&gt; 相关性及联合分布"><b>3.1</b> 相关性及联合分布</a></li>
                                                <li><a href="#80" data-title="&lt;b&gt;3.2 Copula&lt;/b&gt;理论"><b>3.2 Copula</b>理论</a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;3.3 Copula&lt;/b&gt;函数的选择"><b>3.3 Copula</b>函数的选择</a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;3.4&lt;/b&gt; 相依性拟合及检验"><b>3.4</b> 相依性拟合及检验</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#92" data-title="&lt;b&gt;4&lt;/b&gt; 新能源功率预测场景的生成 "><b>4</b> 新能源功率预测场景的生成</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#93" data-title="&lt;b&gt;4.1&lt;/b&gt; 基于边缘分布的场景生成"><b>4.1</b> 基于边缘分布的场景生成</a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;4.2&lt;/b&gt; 基于相依关系的场景生成"><b>4.2</b> 基于相依关系的场景生成</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#112" data-title="&lt;b&gt;5&lt;/b&gt; 预测偏差统计规律及应用 "><b>5</b> 预测偏差统计规律及应用</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#113" data-title="&lt;b&gt;5.1&lt;/b&gt; 预测偏差对计划编制的影响"><b>5.1</b> 预测偏差对计划编制的影响</a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;5.2&lt;/b&gt; 预测可信度和供电安全的关系"><b>5.2</b> 预测可信度和供电安全的关系</a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;5.3&lt;/b&gt; 基于多场景预测的可信度分析"><b>5.3</b> 基于多场景预测的可信度分析</a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;5.4&lt;/b&gt; 纳入计划的原则"><b>5.4</b> 纳入计划的原则</a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;5.5&lt;/b&gt; 算例分析"><b>5.5</b> 算例分析</a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;5.6&lt;/b&gt; 应用效果"><b>5.6</b> 应用效果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#154" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#274" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#73" data-title="&lt;b&gt;图1 新能源发电功率和预测功率的边缘分布概率密度&lt;/b&gt;"><b>图1 新能源发电功率和预测功率的边缘分布概率密度</b></a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;图2 新能源发电功率和预测功率的联合概率分布&lt;/b&gt;"><b>图2 新能源发电功率和预测功率的联合概率分布</b></a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;图3 新能源预测完全纳入日前计划编制平衡图&lt;/b&gt;"><b>图3 新能源预测完全纳入日前计划编制平衡图</b></a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;图4 甘肃新能源预测正偏差点的可信度分布&lt;/b&gt;"><b>图4 甘肃新能源预测正偏差点的可信度分布</b></a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;表1 不同概率不同时段下的甘肃新能源预测可信度&lt;/b&gt;"><b>表1 不同概率不同时段下的甘肃新能源预测可信度</b></a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;图5 甘肃新能源纳入备用的典型日曲线&lt;/b&gt;"><b>图5 甘肃新能源纳入备用的典型日曲线</b></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;表2 甘肃新能源高峰时段不同概率下预测可信度&lt;/b&gt;"><b>表2 甘肃新能源高峰时段不同概率下预测可信度</b></a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;表3 考虑甘肃新能源预测后不同概率下的供电风险&lt;/b&gt;"><b>表3 考虑甘肃新能源预测后不同概率下的供电风险</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;图6 不同预测对象的新能源预测可信度曲线&lt;/b&gt;"><b>图6 不同预测对象的新能源预测可信度曲线</b></a></li>
                                                <li><a href="#276" data-title="图A1新能源功率预测较好和较差的典型日曲线">图A1新能源功率预测较好和较差的典型日曲线</a></li>
                                                <li><a href="#277" data-title="图A2新能源发电功率和预测功率QQ图">图A2新能源发电功率和预测功率QQ图</a></li>
                                                <li><a href="#278" data-title="图A3发电功率和预测功率的二元直方图">图A3发电功率和预测功率的二元直方图</a></li>
                                                <li><a href="#279" data-title="图A4联合概率、概率密度及投影等高线图">图A4联合概率、概率密度及投影等高线图</a></li>
                                                <li><a href="#280" data-title="图A5 Frank-Copula函数和经验分布函数Q-Q图">图A5 Frank-Copula函数和经验分布函数Q-Q图</a></li>
                                                <li><a href="#281" data-title="图A6基于边缘分布生成的功率预测场景数据概率分布">图A6基于边缘分布生成的功率预测场景数据概率分布</a></li>
                                                <li><a href="#282" data-title="图A7基于边缘分布生成场景数据与经验分布的qq图">图A7基于边缘分布生成场景数据与经验分布的qq图</a></li>
                                                <li><a href="#283" data-title="图A8基于相依关系的功率预测场景数据概率分布">图A8基于相依关系的功率预测场景数据概率分布</a></li>
                                                <li><a href="#284" data-title="图A9基于相依关系的场景数据与经验分布qq图">图A9基于相依关系的场景数据与经验分布qq图</a></li>
                                                <li><a href="#285" data-title="图A10甘肃电网典型日负荷曲线">图A10甘肃电网典型日负荷曲线</a></li>
                                                <li><a href="#286" data-title="图A11 95%概率下多场景预测可信度分布">图A11 95%概率下多场景预测可信度分布</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="188">


                                    <a id="bibliography_1" title="舒印彪, 张智刚, 郭剑波, 等.新能源消纳关键因素分析及解决措施研究型[J].中国电机工程学报, 2017, 37 (1) :1-8.SHU Yinbiao, ZHANG Zhigang, GUO Jianbo, et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE, 2017, 37 (1) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701001&amp;v=Mjk5NTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjdKUHlyUGJiRzRIOWJNcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        舒印彪, 张智刚, 郭剑波, 等.新能源消纳关键因素分析及解决措施研究型[J].中国电机工程学报, 2017, 37 (1) :1-8.SHU Yinbiao, ZHANG Zhigang, GUO Jianbo, et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE, 2017, 37 (1) :1-8.
                                    </a>
                                </li>
                                <li id="190">


                                    <a id="bibliography_2" title="NIESLSEN T S, MADSEN H.WPPT-a tool for wind power prediction[C]//EWEA Special Topic Conference, September25-27, 2000, Kassel, Germany." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=WPPT:a tool for wind power prediction">
                                        <b>[2]</b>
                                        NIESLSEN T S, MADSEN H.WPPT-a tool for wind power prediction[C]//EWEA Special Topic Conference, September25-27, 2000, Kassel, Germany.
                                    </a>
                                </li>
                                <li id="192">


                                    <a id="bibliography_3" title="BAILEY B, BROWER M C, ZACK J.Short-term wind forecasting[C]//European Wind Energy Conference, March 1-5, 1999, Nice, France." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Short-term wind forecasting">
                                        <b>[3]</b>
                                        BAILEY B, BROWER M C, ZACK J.Short-term wind forecasting[C]//European Wind Energy Conference, March 1-5, 1999, Nice, France.
                                    </a>
                                </li>
                                <li id="194">


                                    <a id="bibliography_4" title="薛禹胜, 郁琛, 赵俊华, 等.关于短期及超短期风电功率预测的评述[J].电力系统自动化, 2015, 39 (6) :141-151.XUE Yusheng, YU Chen, ZHAO Junhua, et al.A review on short-term and ultra-short-term wind power prediction[J].Automation of Electric Power Systems, 2015, 39 (6) :141-151." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201506024&amp;v=Mjk2NDhIOVRNcVk5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjdKSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        薛禹胜, 郁琛, 赵俊华, 等.关于短期及超短期风电功率预测的评述[J].电力系统自动化, 2015, 39 (6) :141-151.XUE Yusheng, YU Chen, ZHAO Junhua, et al.A review on short-term and ultra-short-term wind power prediction[J].Automation of Electric Power Systems, 2015, 39 (6) :141-151.
                                    </a>
                                </li>
                                <li id="196">


                                    <a id="bibliography_5" title="吴问足, 乔颖, 鲁宗相, 等.风电功率概率预测方法及展望[J].电力系统自动化, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002.WU Wenzu, QIAO Ying, LU Zongxiang, et al.Methods and prospects for probabilistic forecasting of wind power[J].Automation of Electric Power Systems, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718024&amp;v=MjAyMzJwNDlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVZiN0pJU0hUZXJHNEg5Yk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        吴问足, 乔颖, 鲁宗相, 等.风电功率概率预测方法及展望[J].电力系统自动化, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002.WU Wenzu, QIAO Ying, LU Zongxiang, et al.Methods and prospects for probabilistic forecasting of wind power[J].Automation of Electric Power Systems, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002.
                                    </a>
                                </li>
                                <li id="198">


                                    <a id="bibliography_6" title="杨茂, 杜刚.基于t location-scale分布的风电功率概率预测研究[J].中国电力, 2017, 50 (1) :140-145.YANG Mao, DU Gang.Wind power probability prediction based on t location-scale distribution[J].Electric Power, 2017, 50 (1) :140-145." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201701028&amp;v=MjA3MDhIOWJNcm85SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjdKUHlyUFlyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        杨茂, 杜刚.基于t location-scale分布的风电功率概率预测研究[J].中国电力, 2017, 50 (1) :140-145.YANG Mao, DU Gang.Wind power probability prediction based on t location-scale distribution[J].Electric Power, 2017, 50 (1) :140-145.
                                    </a>
                                </li>
                                <li id="200">


                                    <a id="bibliography_7" title="甘迪, 柯德平, 孙元章, 等.考虑爬坡特性的短期风电功率概率预测[J].电力自动化设备, 2016, 36 (4) :145-150.GAN Di, KE Deping, SUN Yuanzhang, et al.Short-term probabilistic wind power forecast considering ramp characteristics[J].Electric Power Automation Equipment, 2016, 36 (4) :145-150." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201604022&amp;v=MDAzNzM0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmI3SklTSFJmYkc0SDlmTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        甘迪, 柯德平, 孙元章, 等.考虑爬坡特性的短期风电功率概率预测[J].电力自动化设备, 2016, 36 (4) :145-150.GAN Di, KE Deping, SUN Yuanzhang, et al.Short-term probabilistic wind power forecast considering ramp characteristics[J].Electric Power Automation Equipment, 2016, 36 (4) :145-150.
                                    </a>
                                </li>
                                <li id="202">


                                    <a id="bibliography_8" title="李驰, 刘纯, 黄越辉, 等.基于波动特性的风电出力时间序列建模方法研究[J].电网技术, 2015, 39 (1) :208-214.LI Chi, LIU Chun, HUANG Yuehui, et al.Study on the method of wind power time series based on fluctuation characteristics[J].Power System Technology, 2015, 39 (1) :208-214." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201501032&amp;v=MTUxNzg3SklUckJmYkc0SDlUTXJvOUdab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        李驰, 刘纯, 黄越辉, 等.基于波动特性的风电出力时间序列建模方法研究[J].电网技术, 2015, 39 (1) :208-214.LI Chi, LIU Chun, HUANG Yuehui, et al.Study on the method of wind power time series based on fluctuation characteristics[J].Power System Technology, 2015, 39 (1) :208-214.
                                    </a>
                                </li>
                                <li id="204">


                                    <a id="bibliography_9" title="王守相, 陈海文, 李小平, 等.风电和光伏随机场景生成的条件变分自动编码器方法[J].电网技术, 2018, 42 (6) :191-200.WANG Shouxiang, CHEN Haiwen, LI Xiaoping, et al.Conditional variational automatic encoder method for stochastic scenario generation of wind power and photovoltaic system[J].Power System Technology, 2018, 42 (6) :191-200." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806021&amp;v=MDg1NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjdKSVRyQmZiRzRIOW5NcVk5SFpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        王守相, 陈海文, 李小平, 等.风电和光伏随机场景生成的条件变分自动编码器方法[J].电网技术, 2018, 42 (6) :191-200.WANG Shouxiang, CHEN Haiwen, LI Xiaoping, et al.Conditional variational automatic encoder method for stochastic scenario generation of wind power and photovoltaic system[J].Power System Technology, 2018, 42 (6) :191-200.
                                    </a>
                                </li>
                                <li id="206">


                                    <a id="bibliography_10" title="王群, 董文略, 杨莉.基于Wasserstein距离和改进K-medoids聚类的风电/光伏经典场景集生成算法[J].中国电机工程学报, 2015, 35 (11) :2654-2661.WANG Qun, DONG Wenlue, YANG Li.A wind power/photovoltaic typical scenario set generation algorithm based on Wasserstein distance metric and revised K-medoids cluster[J].Proceedings of the CSEE, 2015, 35 (11) :2654-2661." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201511003&amp;v=MDQ1NDRSN3FmWnVac0Z5am1WYjdKUHlyUGJiRzRIOVROcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        王群, 董文略, 杨莉.基于Wasserstein距离和改进K-medoids聚类的风电/光伏经典场景集生成算法[J].中国电机工程学报, 2015, 35 (11) :2654-2661.WANG Qun, DONG Wenlue, YANG Li.A wind power/photovoltaic typical scenario set generation algorithm based on Wasserstein distance metric and revised K-medoids cluster[J].Proceedings of the CSEE, 2015, 35 (11) :2654-2661.
                                    </a>
                                </li>
                                <li id="208">


                                    <a id="bibliography_11" title="丁明, 解蛟龙, 刘新宇, 等.面向风电接纳能力评价的风资源/负荷典型场景集生成方法与应用[J].中国电机工程学报, 2016, 36 (15) :4064-4071.DING Ming, XIE Jiaolong, LIU Xinyu, et al.The generation method and application of wind resources/load typical scenario set for evaluation of wind power grid integration[J].Proceedings of the CSEE, 2016, 36 (15) :4064-4071." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201615006&amp;v=MDAxMDFyQ1VSN3FmWnVac0Z5am1WYjdKUHlyUGJiRzRIOWZOcW85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        丁明, 解蛟龙, 刘新宇, 等.面向风电接纳能力评价的风资源/负荷典型场景集生成方法与应用[J].中国电机工程学报, 2016, 36 (15) :4064-4071.DING Ming, XIE Jiaolong, LIU Xinyu, et al.The generation method and application of wind resources/load typical scenario set for evaluation of wind power grid integration[J].Proceedings of the CSEE, 2016, 36 (15) :4064-4071.
                                    </a>
                                </li>
                                <li id="210">


                                    <a id="bibliography_12" title="徐箭, 洪敏, 孙元章, 等.基于经验Copula函数的多风电场出力动态场景生成方法及其在机组组合中的应用[J].电力自动化设备, 2017, 37 (8) :81-89.XU Jian, HONG Min, SUN Yuanzhang, et al.Dynamic scenario generation based on empirical Copula function for outputs of multiple wind farms and its application in unit commitment[J].Electric Power Automation Equipment, 2017, 37 (8) :81-89." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201708012&amp;v=MTU5MTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjdKSVNIUmZiRzRIOWJNcDQ5RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        徐箭, 洪敏, 孙元章, 等.基于经验Copula函数的多风电场出力动态场景生成方法及其在机组组合中的应用[J].电力自动化设备, 2017, 37 (8) :81-89.XU Jian, HONG Min, SUN Yuanzhang, et al.Dynamic scenario generation based on empirical Copula function for outputs of multiple wind farms and its application in unit commitment[J].Electric Power Automation Equipment, 2017, 37 (8) :81-89.
                                    </a>
                                </li>
                                <li id="212">


                                    <a id="bibliography_13" title="贾文昭, 康重庆, 李丹, 等.基于日前风功率预测的风电消纳能力评估方法[J].电网技术, 2012, 36 (8) :69-75.JIA Wenzhao, KANG Chongqing, LI Dan, et al.Evaluation on capability of wind power accommodation based on its dayahead forecasting[J].Power System Technology, 2012, 36 (8) :69-75." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201208013&amp;v=MTk2NzdiN0pJVHJCZmJHNEg5UE1wNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        贾文昭, 康重庆, 李丹, 等.基于日前风功率预测的风电消纳能力评估方法[J].电网技术, 2012, 36 (8) :69-75.JIA Wenzhao, KANG Chongqing, LI Dan, et al.Evaluation on capability of wind power accommodation based on its dayahead forecasting[J].Power System Technology, 2012, 36 (8) :69-75.
                                    </a>
                                </li>
                                <li id="214">


                                    <a id="bibliography_14" title="朱丹丹, 刘文颖, 蔡万通, 等.风电消纳目标下基于电量与功率滚动优化的荷源控制方法[J].电力系统自动化, 2018, 42 (5) :80-85.DOI:10.7500/AEPS20170309012.ZHU Dandan, LIU Wenying, CAI Wantong, et al.Loadsource coordinated dispatch method for promoting wind power accommodation based on rolling optimization of energy and power[J].Automation of Electric Power Systems, 2018, 42 (5) :80-85.DOI:10.7500/AEPS20170309012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805012&amp;v=MjI4MTZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmI3SklTSFRlckc0SDluTXFvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        朱丹丹, 刘文颖, 蔡万通, 等.风电消纳目标下基于电量与功率滚动优化的荷源控制方法[J].电力系统自动化, 2018, 42 (5) :80-85.DOI:10.7500/AEPS20170309012.ZHU Dandan, LIU Wenying, CAI Wantong, et al.Loadsource coordinated dispatch method for promoting wind power accommodation based on rolling optimization of energy and power[J].Automation of Electric Power Systems, 2018, 42 (5) :80-85.DOI:10.7500/AEPS20170309012.
                                    </a>
                                </li>
                                <li id="216">


                                    <a id="bibliography_15" title="舒印彪, 薛禹胜, 蔡斌, 等.关于能源转型分析的评述: (二) 不确定性及其应对[J].电力系统自动化.2018, 42 (10) :1-12.DOI:10.7500/AEPS20180417009.SHU Yinbiao, XUE Yusheng, CAI Bin, et al.A review of energy transition analysis:Part two uncertainties and approaches[J].Automation of Electric Power Systems, 2018, 42 (10) :1-12.DOI:10.7500/AEPS20180417009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810001&amp;v=MDY2NjhIOW5OcjQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjdKSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        舒印彪, 薛禹胜, 蔡斌, 等.关于能源转型分析的评述: (二) 不确定性及其应对[J].电力系统自动化.2018, 42 (10) :1-12.DOI:10.7500/AEPS20180417009.SHU Yinbiao, XUE Yusheng, CAI Bin, et al.A review of energy transition analysis:Part two uncertainties and approaches[J].Automation of Electric Power Systems, 2018, 42 (10) :1-12.DOI:10.7500/AEPS20180417009.
                                    </a>
                                </li>
                                <li id="218">


                                    <a id="bibliography_16" title="康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化.2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MTQ4NzdiN0pJU0hUZXJHNEg5Yk1wbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化.2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.
                                    </a>
                                </li>
                                <li id="220">


                                    <a id="bibliography_17" >
                                        <b>[17]</b>
                                    国家能源局.风电场理论可发电量与弃风电量评估导则:NB/T31055-2014[S].北京:中国电力出版社, 2016.National Energy Administration.Guide on wind farm theoretical energy production and wind energy curtailment evaluation:NB/T 31055-2014[S].Beijing:China Electric Power Press, 2016.</a>
                                </li>
                                <li id="222">


                                    <a id="bibliography_18" title="丁华杰, 宋永华, 胡泽春, 等.基于风电场功率特性的日前风电预测误差概率分布研究[J].中国电机工程学报, 2013, 33 (34) :136-144.DING Huajie, SONG Yonghua, HU Zechun, et al.Probability density function of day-ahead wind power forecast errors based on power curves of wind farms[J].Proceedings of the CSEE, 2013, 33 (34) :136-144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334020&amp;v=MTM3MjZxZlp1WnNGeWptVmI3SlB5clBiYkc0SDlMUHE0OUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        丁华杰, 宋永华, 胡泽春, 等.基于风电场功率特性的日前风电预测误差概率分布研究[J].中国电机工程学报, 2013, 33 (34) :136-144.DING Huajie, SONG Yonghua, HU Zechun, et al.Probability density function of day-ahead wind power forecast errors based on power curves of wind farms[J].Proceedings of the CSEE, 2013, 33 (34) :136-144.
                                    </a>
                                </li>
                                <li id="224">


                                    <a id="bibliography_19" title="BASIT A, HANSEN A D, SORENSEN P E, et al.Real-time impact of power balancing on power system operation with large scale integration of wind power[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) :202-210." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Real-time impact of power balancing on power system operation with large scale integration of wind power">
                                        <b>[19]</b>
                                        BASIT A, HANSEN A D, SORENSEN P E, et al.Real-time impact of power balancing on power system operation with large scale integration of wind power[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) :202-210.
                                    </a>
                                </li>
                                <li id="226">


                                    <a id="bibliography_20" title="盛骤, 谢式千, 潘承毅.概率论与数理统计[M].北京:高等教育出版社, 2001.SHENG Zhou, XIE Shiqian, PAN Chengyi.Probability and statistics[M].Beijing:High Education Press, 2001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007040101556999&amp;v=MjU0NTB2bktyaWZaZVp2RnlublU3L0xKbDhWVlYyN0diTzhIdERNcm9wQVl1SUdCUk04enhVU21EZDlTSDduM3hFOWZi&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        盛骤, 谢式千, 潘承毅.概率论与数理统计[M].北京:高等教育出版社, 2001.SHENG Zhou, XIE Shiqian, PAN Chengyi.Probability and statistics[M].Beijing:High Education Press, 2001.
                                    </a>
                                </li>
                                <li id="228">


                                    <a id="bibliography_21" title="张玥, 王秀丽, 曾平良, 等.基于Copula理论考虑风电相关性的源网协调规划[J].电力系统自动化, 2017, 41 (9) :80-85.DOI:10.7500/AEPS20160717006.ZHANG Yue, WANG Xiuli, ZENG Pingliang, et al.Copula theory based generation and transmission co-planning considering wind power correlation[J].Automation of Electric Power Systems, 2017, 41 (9) :80-85.DOI:10.7500/AEPS20160717006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709016&amp;v=MDc4ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmI3SklTSFRlckc0SDliTXBvOUVZb1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        张玥, 王秀丽, 曾平良, 等.基于Copula理论考虑风电相关性的源网协调规划[J].电力系统自动化, 2017, 41 (9) :80-85.DOI:10.7500/AEPS20160717006.ZHANG Yue, WANG Xiuli, ZENG Pingliang, et al.Copula theory based generation and transmission co-planning considering wind power correlation[J].Automation of Electric Power Systems, 2017, 41 (9) :80-85.DOI:10.7500/AEPS20160717006.
                                    </a>
                                </li>
                                <li id="230">


                                    <a id="bibliography_22" title="兰飞, 农植贵, 黎静华.风电功率序列的时空相关性研究[J].电力系统及其自动化学报, 2016, 28 (1) :24-31.LAN Fei, NONG Zhigui, LI Jinghua.Research on spatial and temporal correlation of wind power sequence[J].Proceedings of the CSU-EPSA, 2016, 28 (1) :24-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201601005&amp;v=Mjc5NjhIOWZNcm85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjdKSVNIUmFyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        兰飞, 农植贵, 黎静华.风电功率序列的时空相关性研究[J].电力系统及其自动化学报, 2016, 28 (1) :24-31.LAN Fei, NONG Zhigui, LI Jinghua.Research on spatial and temporal correlation of wind power sequence[J].Proceedings of the CSU-EPSA, 2016, 28 (1) :24-31.
                                    </a>
                                </li>
                                <li id="232">


                                    <a id="bibliography_23" title="张宁, 康重庆.风电出力分析中的相依概率性序列运算[J].清华大学学报, 2012, 52 (5) :704-709.ZHANG Ning, KANG Chongqing.Dependent probabilistic sequence operations for wind power output analysis[J].Journal of Tsinghua University Science and Technology, 2012, 52 (5) :704-709." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QHXB201205024&amp;v=MjEzMTZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmI3Sk5DWFRiTEc0SDlQTXFvOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        张宁, 康重庆.风电出力分析中的相依概率性序列运算[J].清华大学学报, 2012, 52 (5) :704-709.ZHANG Ning, KANG Chongqing.Dependent probabilistic sequence operations for wind power output analysis[J].Journal of Tsinghua University Science and Technology, 2012, 52 (5) :704-709.
                                    </a>
                                </li>
                                <li id="234">


                                    <a id="bibliography_24" title="蔡菲, 严正, 赵静波, 等.基于Copula理论的风电场间风速及输出功率相依结构建模[J].电力系统自动化, 2013, 37 (17) :9-16.CAI Fei, YAN Zheng, ZHAO Jingbo, et al.Dependence structure models for wind speed and wind power among different wind farms based on Copula theory[J].Automation of Electric Power Systems, 2013, 37 (17) :9-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317002&amp;v=Mjk1ODBJU0hUZXJHNEg5TE5xSTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVZiN0o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                        蔡菲, 严正, 赵静波, 等.基于Copula理论的风电场间风速及输出功率相依结构建模[J].电力系统自动化, 2013, 37 (17) :9-16.CAI Fei, YAN Zheng, ZHAO Jingbo, et al.Dependence structure models for wind speed and wind power among different wind farms based on Copula theory[J].Automation of Electric Power Systems, 2013, 37 (17) :9-16.
                                    </a>
                                </li>
                                <li id="236">


                                    <a id="bibliography_25" title="韦艳华, 张世英.Copula理论及其在金融分析上的应用[M].北京:清华大学出版社, 2008.WEI Yanhua, ZHANG Shiying.Copula theory and its application in financial analysis[M].Beijing:Tsinghua University Press, 2008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302179122001&amp;v=MDIxNTR2bktyaWZaZVp2RnlublU3L0xKbDhWWEZxekdiQzRITkRMcG81SFp1c1BEUk04enhVU21EZDlTSDduM3hFOWZi&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                        韦艳华, 张世英.Copula理论及其在金融分析上的应用[M].北京:清华大学出版社, 2008.WEI Yanhua, ZHANG Shiying.Copula theory and its application in financial analysis[M].Beijing:Tsinghua University Press, 2008.
                                    </a>
                                </li>
                                <li id="238">


                                    <a id="bibliography_26" title="袁晓建, 吕书龙.基于抽样数据与核估计的随机数生成法[J].福建工程学院学报, 2014, 12 (6) :595-598.YUAN Xiaojian, LShulong.Random number generation methods based on data sampling and kernel estimation[J].Journal of Fujian University of Technology, 2014, 12 (6) :595-598." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JZGZ201406018&amp;v=MjUyNDhadVpzRnlqbVZiN0pMemZNZExHNEg5WE1xWTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                        袁晓建, 吕书龙.基于抽样数据与核估计的随机数生成法[J].福建工程学院学报, 2014, 12 (6) :595-598.YUAN Xiaojian, LShulong.Random number generation methods based on data sampling and kernel estimation[J].Journal of Fujian University of Technology, 2014, 12 (6) :595-598.
                                    </a>
                                </li>
                                <li id="240">


                                    <a id="bibliography_27" >
                                        <b>[27]</b>
                                    国家质量监督检验检疫总局, 国家标准化管理委员会.电网运行准则:GB/T 31464-2015[S].北京:中国标准出版社, 2015.State Administration for Market Regulation, Standardization Administration.The grid operation code:GB/T 31464-2015[S].Beijing:Standards Press of China, 2015.</a>
                                </li>
                                <li id="242">


                                    <a id="bibliography_28" title="DEMPSTER H.Risk management:value at risk and beyond[M].Cambridge:Cambridge University Press, 2002." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Risk management:value at risk and beyond">
                                        <b>[28]</b>
                                        DEMPSTER H.Risk management:value at risk and beyond[M].Cambridge:Cambridge University Press, 2002.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-08 09:59</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),10-17+44+18-21 DOI:10.7500/AEPS20180723010            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于相依关系的新能源功率预测场景生成及调度应用</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E9%AA%81%E5%BC%BA&amp;code=29948812&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙骁强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E6%99%93%E4%BC%9F&amp;code=35622213&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马晓伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%B0%8F%E5%A5%87&amp;code=31521107&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张小奇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%B8%87%E7%AD%B1%E9%92%9F&amp;code=34830949&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">万筱钟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%B0%8F%E4%B8%9C&amp;code=36322301&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张小东</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%91%E5%BC%82&amp;code=42267117&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">向异</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E5%85%AC%E5%8F%B8%E8%A5%BF%E5%8C%97%E5%88%86%E9%83%A8&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网公司西北分部</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>新能源日前功率预测对指导电网计划编制具有重要意义, 但目前预测水平制约了预测结果的充分应用, 为此文中提出新能源功率预测的场景生成方法和预测结果纳入调度计划编制的思路。首先, 通过对比分析新能源发电功率和预测功率的边缘分布, 建立了揭示二者相依结构的Copula模型, 并提出了基于相依关系的多预测场景建模方法。随后, 通过分析预测偏差对供电平衡的影响, 利用多场景下不同时段预测偏差的规律, 提出了将预测可信度纳入省级电网调度计划编制的方法。相关成果已经在国家电网公司西北电力调控分中心得到实际应用, 在新能源纳入备用的基础上, 采取优化常规电源运行方式、合理组织交易互济等措施, 2017年增发新能源电量为4.7 TW·h, 降低了3%的受阻率, 为新能源纳入电网调度计划编制提供了依据。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%9F%E7%8E%87%E9%A2%84%E6%B5%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">功率预测;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9C%BA%E6%99%AF%E7%94%9F%E6%88%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">场景生成;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E5%BA%A6%E8%BF%90%E8%A1%8C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调度运行;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    孙骁强 (1974—) , 男, 教授级高级工程师, 主要研究方向:电力系统调度运行。;
                                </span>
                                <span>
                                    马晓伟 (1979—) , 男, 高级工程师, 主要研究方向:电力系统调度运行。;
                                </span>
                                <span>
                                    *张小奇 (1982—) , 男, 通信作者, 教授级高级工程师, 主要研究方向:新能源调度运行。E-mail:17635994@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-23</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB0904200);</span>
                                <span>国家电网公司西北分部科技项目 (52993217000M);</span>
                    </p>
            </div>
                    <h1><b>Dependence Relationship Based Scenario Generation of Power Prediction for Renewable Energy and Its Application in Dispatch</b></h1>
                    <h2>
                    <span>SUN Xiaoqiang</span>
                    <span>MA Xiaowei</span>
                    <span>ZHANG Xiaoqi</span>
                    <span>WAN Xiaozhong</span>
                    <span>ZHANG Xiaodong</span>
                    <span>XIANG Yi</span>
            </h2>
                    <h2>
                    <span>Northwest China Branch of State Grid Corporation of China</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The day-ahead forecasting of renewable energy is significant for guiding preparation of power grid planning, but the current prediction accuracy restricts the full application of prediction results.The idea of scenario generation method for renewable energy prediction and prediction consequence which is added into dispatch plan is proposed.Firstly, by comparing and analyzing marginal distribution of generated power and predictive power for renewable energy, a Copula model is established to reveal the dependence relationship between two distributions. Meanwhile, the multi-prediction scenario simulation method based on the dependence relationship is presented.Secondly, the method which integrates the reliability of prediction into provincial power grid dispatch plan is put forward by analyzing the impact of prediction deviation on power supply balance and the law of prediction deviations in multiple scenarios.The relevant results have been applied in the northwest power control sub-center of State Grid Corporation of China.On the basis of the reserve for renewable energy, the measurements which utilizes optimization of operation for conventional power resources, organizes transaction of power market are taken.In 2017, the renewable energy generating capacity is increased by 4.7 GW·h and the blocking rate is reduced by3%, which provides a potent support of incorporating renewable energy into the power grid dispatching plan.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=renewable%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">renewable energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20prediction&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power prediction;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=scenario%20generation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">scenario generation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dispatching%20and%20operation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dispatching and operation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-23</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2018YFB0904200);</span>
                                <span>Northwest China Branch of State Grid Corporation of China (No.52993217000M);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="58" name="58" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="59">近年来, 中国“三北”地区新能源高占比运行成为常态, 新能源在电网供需平衡中的作用举足轻重<citation id="244" type="reference"><link href="188" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 但由于新能源的随机性和难预测性, 作为指导电网运行的新能源功率预测却难以发挥有效作用, 电网运行部门不得不将部分备用预留在常规火电机组中以保证供电安全, 但却不利于新能源充分消纳。</p>
                </div>
                <div class="p1">
                    <p id="60">针对新能源高占比的电力系统不确定性建模, 国外由于新能源受阻较少, 其研究重点在预测模型和算法的改进方面<citation id="245" type="reference"><link href="190" rel="bibliography" /><link href="192" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。国内主要包括功率预测、场景生成和生产模拟等热点课题。</p>
                </div>
                <div class="p1">
                    <p id="61">功率预测主要分为预测未来风电功率期望值的点预测方法<citation id="246" type="reference"><link href="194" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>和描述未来新能源功率波动区间或分布函数的概率预测方法<citation id="247" type="reference"><link href="196" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。由于气象、现实条件的多样性, 传统的点预测方法很难具有普适性<citation id="248" type="reference"><link href="194" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。概率预测方法较点预测而言能更适应新能源波动的实际情况, 但也存在一定的不足。文献<citation id="249" type="reference">[<a class="sup">6</a>]</citation>提出了基于<i>t</i> location-scale分布的预测方法, 但需要事先假定误差分布类型, 不符合风电的波动特性;文献<citation id="250" type="reference">[<a class="sup">7</a>]</citation>建立了不同功率分区内风电爬坡率和预测误差的二维核密度估计模型, 但对误差的分析不够精细。此外, 现阶段的概率预测大多与电力系统实际运行结合不充足<citation id="251" type="reference"><link href="196" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="62">场景生成方面主要侧重于利用数据挖掘、统计分析或经验规律构建一种与原数据有相同或相近规律的新数据场景。文献<citation id="252" type="reference">[<a class="sup">8</a>]</citation>通过对风电波动过程聚类、构建转移矩阵等得到新的出力场景;文献<citation id="253" type="reference">[<a class="sup">9</a>]</citation>提出一种基于条件变分自动编码器的新能源出力随机模拟方法, 实现无监督地学习和场景高效生成;文献<citation id="254" type="reference">[<a class="sup">10</a>]</citation>基于风电连续分布概率的最优分位点, 采取融合、迭代消减等工作形成新的数据。以上研究成果为新能源出力场景构建提供了较好的借鉴和指导, 但所构建的场景仅限于风电出力, 没有涉及功率预测, 也缺乏生产应用。</p>
                </div>
                <div class="p1">
                    <p id="63">生产模拟旨在构造一个与被研究系统相似的模型, 通过在模型上进行实验来研究原模型。在考虑新能源波动性的生产模拟方面, 文献<citation id="255" type="reference">[<a class="sup">11</a>]</citation>通过对风电及负荷数据进行聚类、消减融合后得到典型场景, 并计算了风电接纳能力等指标;文献<citation id="256" type="reference">[<a class="sup">12</a>]</citation>通过拟合风电功率波动量、开展逆变换抽样等生成新序列, 并基于此开展了机组组合求解。相对于传统的时序生产仿真, 这些研究提出了新思路, 丰富了生产模拟的方法, 但不足之处是将新能源出力场景直接纳入计算, 没有考虑预测功率如何纳入生产。文献<citation id="257" type="reference">[<a class="sup">13</a>]</citation>根据风电日前功率预测安排火电启停并开展消纳能力评估, 文献<citation id="258" type="reference">[<a class="sup">14</a>]</citation>提出考虑高载能控制的新能源消纳优化模型, 这些都是新能源预测与生产实际相结合的一些探索, 但完全基于既定的预测结果安排电网运行方式, 没有考虑预测偏差对决策的影响。</p>
                </div>
                <div class="p1">
                    <p id="64">鉴于此, 本文提出了基于相依关系的新能源功率预测场景生成方法和基于预测可信度的电网计划安排方法。本文的主要工作是提出一种兼顾发电和预测功率边缘概率及相依关系的新能源场景生成方法;同时充分利用现有预测成果指导调度运行, 促进供电安全和新能源充分消纳。</p>
                </div>
                <h3 id="65" name="65" class="anchor-tag"><b>1</b> 数据说明</h3>
                <div class="p1">
                    <p id="66">目前, 大规模集中开发利用的新能源主要指风力发电和光伏发电, 二者都跟随气象因素的变化而呈现出随机性和波动性, 对电网来说均可视为不确定性电源<citation id="260" type="reference"><link href="216" rel="bibliography" /><link href="218" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。本文将风电和光伏看作一个整体, 选取西北地区新能源资源富集的甘肃电网作为分析对象, 为避免实际运行中限电造成新能源实际功率和预测功率不对应, 本文采用理论发电功率 (以下简称“发电功率”) 与日前预测功率 (以下简称“预测功率”) 作为计算样本。发电功率指自然状态下新能源发电机组可以发出的功率<citation id="259" type="reference"><link href="220" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 通过样板风机/样板逆变器法、测风塔/辐照度数据外推法和机舱风速法等由新能源场站统计。选取甘肃电网2015年和2016年两年的新能源发电和预测数据 (数据来源为各新能源场站上报至调度能量管理平台的总加数据) , 时间分辨率为15 min, 为消除统计周期内新能源装机增长对功率分布规律的影响, 对所有功率数据按照对应时刻的装机容量进行归一化处理。气象预报精度、预测模型算法、实时信息种类等因素<citation id="261" type="reference"><link href="222" rel="bibliography" /><link href="224" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>均可能导致预测发生偏差, 附录A图A1为从统计数据中截取的甘肃新能源预测准确率较好和较差的两天曲线, 可见发电功率和预测功率既可能存在较高的相关性, 也有可能相互背离, 预测结果的不确定性给调度日前计划编制和方式安排带来了较大的困难。</p>
                </div>
                <h3 id="67" name="67" class="anchor-tag"><b>2</b> 边缘分布</h3>
                <div class="p1">
                    <p id="68">由于新能源发电具有随机性和波动性, 因此可将新能源发电功率和预测功率分别看作两个随机变量。对于随机变量<i>X</i>而言, <i>F</i> (<i>x</i>) =Pr (<i>X</i>&lt;<i>x</i>) 表示<i>X</i>&lt;<i>x</i>事件发生的概率, 即<i>X</i>的概率分布。预测功率要尽量贴近发电功率, 因此二者之间存在一定的联系, 可将发电功率和预测功率视为一组二维随机变量, 则其各自的概率分布称为其边缘分布。确定边缘分布有两种方法<citation id="262" type="reference"><link href="226" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>:一是参数法, 即事先假定变量符合某种含参数的分布, 然后利用实际样本来进行分布的参数估计, 最后进行显著性检验, 若通过则该变量符合假定的分布, 否则不然;二是非参数法, 将样本的经验分布函数作为总体随机变量分布的近似, 或利用核密度估计等方法确定总体分布。对本文的数据样本, 常用的典型分布均无法通过假设检验, 因此本文利用非参数法确定样本的边缘分布如式 (1) 所示。</p>
                </div>
                <div class="area_img" id="69">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915003_06900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="71">式中:<i>F</i> (<i>x</i>) 为随机变量<i>X</i>的概率分布函数;<i>i</i>=1, 2, …, <i>n</i>-1;<i>n</i>为数据个数;<i>f</i><sub><i>h</i></sub>为功率<i>x</i>落在区间[<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>]的累计次数。</p>
                </div>
                <div class="p1">
                    <p id="72">图1为发电功率和预测功率的频率直方图及核密度估计曲线。</p>
                </div>
                <div class="area_img" id="73">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915003_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 新能源发电功率和预测功率的边缘分布概率密度" src="Detail/GetImg?filename=images/DLXT201915003_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 新能源发电功率和预测功率的边缘分布概率密度</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915003_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Probability density of marginal distribution for generated power and predictive power of renewable energy</b></p>

                </div>
                <div class="p1">
                    <p id="74">对发电功率和预测功率的边缘概率分布进行K-S检验, 检验量<i>P</i>值小于预设的显著性水平0.05, 即二者并非独立同分布。附录A图A2为二者的分位数—分位数 (Q-Q) 图, 尾部和中间均有部分点偏离45°夹角指向的边界线, 也说明发电功率和预测功率并非服从相同的边缘分布。实际上, 切入、切出风速以及日出、日落时段, 发电功率从无到有或从有到无呈现硬切换, 很难做到精准预测, 这种资源—发电拐点的难预测性, 是导致预测和发电曲线的概率特性不一致的主要原因。</p>
                </div>
                <h3 id="75" name="75" class="anchor-tag"><b>3</b> 联合分布及相依性</h3>
                <h4 class="anchor-tag" id="76" name="76"><b>3.1</b> 相关性及联合分布</h4>
                <div class="p1">
                    <p id="77">相关性用来描述随机变量之间的联系, 若随机变量取值的概率受另一个随机变量的取值影响, 则称随机变量之间具有相关性, 否则相互独立<citation id="264" type="reference"><link href="228" rel="bibliography" /><link href="230" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>。就新能源功率预测的目的而言, 预测结果要尽量贴近实际发电能力, 从预测算法来说, 大部分预测模型要引入历史实际功率作为训练数据, 因此, 发电功率和预测功率从数理统计上来说并非完全独立的随机变量, 难以通过各变量的边缘概率分布去刻画其相依关系<citation id="263" type="reference"><link href="232" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="78">随机变量之间的相关性通常可以用Pearson线性相关系数和联合概率分布来表示。文献<citation id="265" type="reference">[<a class="sup">15</a>]</citation>提出了线性相关性适用的条件是数据偏度系数不为零, 按此计算, 本文新能源发电功率的偏度系数为0.62, 预测功率的偏度系数为0.40, 因此不能采用线性相关系数来表述二者的相关性。联合概率分布可以揭示变量间完整的相依性结构, 但通常难以求解得到, 尤其是各变量服从不同的边缘分布时, 几乎无法用解析式表达<citation id="266" type="reference"><link href="234" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。如图2所示, 发电功率和预测功率散点图的联合分布形态并不规则, 难以直接拟合出分布函数解析式。</p>
                </div>
                <div class="area_img" id="79">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915003_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 新能源发电功率和预测功率的联合概率分布" src="Detail/GetImg?filename=images/DLXT201915003_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 新能源发电功率和预测功率的联合概率分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915003_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Joint probability distribution between generated power and predictive power of renewable energy</b></p>

                </div>
                <h4 class="anchor-tag" id="80" name="80"><b>3.2 Copula</b>理论</h4>
                <div class="p1">
                    <p id="81">Copula理论是描述多个随机变量间相依性结构的解决方法<citation id="267" type="reference"><link href="234" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。多元Sklar定理指出, 对于随机变量<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>, …, <i>x</i><sub><i>N</i></sub>, 其边缘分布函数分别为<i>F</i><sub>1</sub> (<i>x</i><sub>1</sub>) , <i>F</i><sub>2</sub> (<i>x</i><sub>2</sub>) , …, <i>F</i><sub><i>N</i></sub> (<i>x</i><sub><i>N</i></sub>) , 存在一个Copula函数<i>C</i>满足:<i>F</i><sub>1</sub> (<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>, …, <i>x</i><sub><i>N</i></sub>) =<i>C</i> (<i>F</i><sub>1</sub> (<i>x</i><sub>1</sub>) , <i>F</i><sub>2</sub> (<i>x</i><sub>2</sub>) , …, <i>F</i><sub><i>N</i></sub> (<i>x</i><sub><i>N</i></sub>) ) , 当<i>F</i><sub>1</sub> (<i>x</i><sub>1</sub>) , <i>F</i><sub>2</sub> (<i>x</i><sub>2</sub>) , …, <i>F</i><sub><i>N</i></sub> (<i>x</i><sub><i>N</i></sub>) 连续时, Copula函数<i>C</i>唯一确定, 其中<i>F</i><sub>1</sub> (<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>, …, <i>x</i><sub><i>N</i></sub>) 为变量<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>, …, <i>x</i><sub><i>N</i></sub>的联合概率分布。相反的, 若<i>C</i>为一个Copula函数, 则<i>F</i><sub>1</sub> (<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>, …, <i>x</i><sub><i>N</i></sub>) 是边缘分布分别为<i>F</i><sub>1</sub> (<i>x</i><sub>1</sub>) , <i>F</i><sub>2</sub> (<i>x</i><sub>2</sub>) , …, <i>F</i><sub><i>N</i></sub> (<i>x</i><sub><i>N</i></sub>) 的变量<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>, …, <i>x</i><sub><i>N</i></sub>的联合概率分布函数。</p>
                </div>
                <div class="p1">
                    <p id="82">Copula理论为求解多元随机变量的联合概率分布提供了思路, 其本质是将该联合概率分布函数在各维度按其边缘分布函数进行非线性变换后的函数, 可以用来描述变量间的相依性结构, 具有联合分布函数的基本性质, 变量间的联合概率分布被简单地表示为通过Copula函数将各边缘分布函数连接的形式, 许多无法解析表示的联合概率分布, 通过Copula函数得以表示或近似, 为研究非独立的随机变量相依性提供了极大的便利。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>3.3 Copula</b>函数的选择</h4>
                <div class="p1">
                    <p id="84">Copula函数主要分为椭圆函数簇和阿基米德函数簇两大类<citation id="268" type="reference"><link href="236" rel="bibliography" /><link href="238" rel="bibliography" /><link href="240" rel="bibliography" /><sup>[<a class="sup">25</a>,<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>, 其中前者主要包括Normal-Copula和<i>t</i>-Copula函数, 后者常用的3类为Gumbel-Copula, Clayton-Copula和Frank-Copula函数。Normal-Copula, <i>t</i>-Copula和Frank-Copula函数均又具有对称的尾部, 可以较好地捕捉到随机变量之间对称的尾部相关关系;Gumbel-Copula和Clayton-Copula函数均具有不对称的尾部, 前者密度函数呈“J”形, 对上尾敏感, 后者呈“L”形, 对下尾敏感。</p>
                </div>
                <div class="p1">
                    <p id="85">附录A图A3为本文新能源发电功率和预测功率的二元直方图, 从图中可以观察到, 功率相关性具有近乎对称的尾部特性, 因此本文的Copula函数主要从Normal-Copula, <i>t</i>-Copula和Frank-Copula函数中选择。采用各Copula函数与经验分布函数的欧氏距离为判据<citation id="269" type="reference"><link href="242" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>, 经过计算, 选择距离最小的Frank-Copula函数来刻画新能源发电功率和预测功率的相关性。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>3.4</b> 相依性拟合及检验</h4>
                <div class="p1">
                    <p id="87">采用Frank-Copula函数和对本文发电功率和预测功率进行联合分布计算, 得到联合分布函数和概率密度函数如式 (2) 和式 (3) 所示, 通过极大似然估计得到参数<i>α</i><sub>Frank</sub>为5.994 4。</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><mo stretchy="false"> (</mo><mi>u</mi><mo>, </mo><mi>v</mi><mo>, </mo><mi>α</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>k</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo>-</mo><mfrac><mn>1</mn><mrow><mi>α</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>k</mtext></mrow></msub></mrow></mfrac><mrow><mi>ln</mi></mrow><mrow><mo>[</mo><mrow><mn>1</mn><mo>+</mo><mfrac><mrow><mo stretchy="false"> (</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>u</mi><mi>α</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>k</mtext></mrow></msub></mrow></msup><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>v</mi><mi>α</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>k</mtext></mrow></msub></mrow></msup><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>α</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>k</mtext></mrow></msub></mrow></msup><mo>-</mo><mn>1</mn></mrow></mfrac></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>c</mi><mo stretchy="false"> (</mo><mi>u</mi><mo>, </mo><mi>v</mi><mo>, </mo><mi>α</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>k</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mfrac><mrow><mo>-</mo><mi>α</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>k</mtext></mrow></msub><mo stretchy="false"> (</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>α</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>k</mtext></mrow></msub></mrow></msup><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mo stretchy="false"> (</mo><mi>u</mi><mo>+</mo><mi>v</mi><mo stretchy="false">) </mo><mi>α</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>k</mtext></mrow></msub></mrow></msup></mrow><mrow><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>α</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>k</mtext></mrow></msub></mrow></msup><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo><mo stretchy="false"> (</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>u</mi><mi>α</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>k</mtext></mrow></msub></mrow></msup><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>v</mi><mi>α</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>k</mtext></mrow></msub></mrow></msup><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">]</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>u</i>和<i>v</i>为随机变量。</p>
                </div>
                <div class="p1">
                    <p id="90">发电功率和预测功率的联合分布图和概率密度图及等高线投影如附录A图A4所示。观察图形可以看出, 尾部变化较为对称, 与附录A图A3的规律一致, 说明<i>α</i><sub>Frank</sub>为5.994 4的Frank-Copula函数较好地反映了功率数据的相依性。</p>
                </div>
                <div class="p1">
                    <p id="91">Frank-Copula函数和二维变量的经验分布函数的Q-Q图如附录A图A5所示, 较好地沿45°夹角指向的分界线分布。再进行K-S显著性检验发现, 检验量<i>P</i>值大于预设的显著性水平0.05, 说明本文选择的Frank-Copula函数拟合效果较好, 可以较准确地揭示新能源发电功率和预测功率之间的相依性关系。</p>
                </div>
                <h3 id="92" name="92" class="anchor-tag"><b>4</b> 新能源功率预测场景的生成</h3>
                <h4 class="anchor-tag" id="93" name="93"><b>4.1</b> 基于边缘分布的场景生成</h4>
                <div class="p1">
                    <p id="94">基于边缘分布随机生成预测场景, 本质上是通过发电功率和预测功率各自边缘分布的经验分布函数, 分别随机生成发电数据和预测数据, 其数理基础为Glivenko定理<citation id="270" type="reference"><link href="234" rel="bibliography" /><link href="236" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>, 如式 (4) 所示。</p>
                </div>
                <div class="p1">
                    <p id="95"><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><mo stretchy="false"> (</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>lim</mi></mrow></mstyle><mrow><mi>n</mi><mo>→</mo><mi>∞</mi></mrow></munder><mspace width="0.25em" /><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>sup</mi></mrow></mstyle><mrow><mo>-</mo><mi>∞</mi><mo>&lt;</mo><mi>x</mi><mo>&lt;</mo><mi>∞</mi></mrow></munder><mo stretchy="false">|</mo><mi>F</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo>-</mo><mi>F</mi><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mo>=</mo><mn>0</mn><mo stretchy="false">) </mo><mo>=</mo><mn>1</mn></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>F</i><sub><i>n</i></sub> (<i>x</i>) 为经验分布函数;sup (·) 为上确界函数。</p>
                </div>
                <div class="p1">
                    <p id="98">式 (4) 说明随着样本的增加, 经验分布函数逼近于真实的分布函数, 由此可以构造经验分布函数来生成随机样本, 流程如下。</p>
                </div>
                <div class="p1">
                    <p id="99">1) 产生均匀分布的随机数<i>r</i>～<i>U</i> (0, 1) , 若存在<i>k</i>使得<i>F</i><sub><i>n</i></sub> (<i>x</i><sub><i>k</i>-1</sub>) &lt;<i>r</i>≤<i>F</i><sub><i>n</i></sub> (<i>x</i><sub><i>k</i></sub>) , 则计<i>J</i>=<i>k</i>。</p>
                </div>
                <div class="p1">
                    <p id="100">2) 取<i>X</i>=<i>x</i><sub><i>J</i></sub>+[ (<i>r</i>-<i>F</i><sub><i>n</i></sub> (<i>x</i><sub><i>J</i>-1</sub>) ) / (<i>F</i><sub><i>n</i></sub> (<i>x</i><sub><i>J</i></sub>) -<i>F</i><sub><i>n</i></sub> (<i>x</i><sub><i>J</i>-1</sub>) ) ] (<i>x</i><sub><i>J</i></sub>-<i>x</i><sub><i>J</i>-1</sub>) , 则<i>X</i>为近似服从函数<i>F</i> (<i>X</i>) 的随机数。</p>
                </div>
                <div class="p1">
                    <p id="101">该方法采用线性插值产生随机数, 原理简单、易于实现、操作性强。采用本文甘肃新能源功率预测样本和边缘分布规律, 模拟生成的新能源发电功率和预测功率数据, 如附录A图A6所示。只考虑边缘分布, 随机生成的样本和原始数据的边缘概率密度曲线基本吻合, 均可以通过K-S检验, 说明场景数据与原始数据服从同一分布。</p>
                </div>
                <div class="p1">
                    <p id="102">但由于预测功率与发电功率并非相互独立的随机变量, 因此随机生成的数据不但要满足边缘分布一致, 联合分布也要吻合才能构成真实的场景数据。如附录A图A7所示, 新场景数据与经验分布的Q-Q图存在较大差异, 尤其是尾部差异性较大。因此, 只考虑边缘分布生成的预测场景难以反映实际情况。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>4.2</b> 基于相依关系的场景生成</h4>
                <div class="p1">
                    <p id="104">基于相依关系的场景生成方法是从发电功率和预测功率的联合分布出发, 采用Copula函数与Monte Carlo模拟相结合的方法, 兼顾边缘分布和联合概率分布, 具体流程如下。</p>
                </div>
                <div class="p1">
                    <p id="105">1) 产生两个独立、均匀分布的随机数<i>r</i><sub>1</sub>～<i>U</i> (0, 1) 和<i>r</i><sub>2</sub>～<i>U</i> (0, 1) 。</p>
                </div>
                <div class="p1">
                    <p id="106">2) 对式 (3) 所示的Gumbel-Copula概率密度函数求偏导得到:</p>
                </div>
                <div class="area_img" id="107">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915003_10700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="109">求式 (5) 中两个函数的逆函数, 并令<i>Z</i>=<i>c</i><sup>-1</sup><sub><i>u</i></sub> (<i>r</i><sub>1</sub>) , <i>Y</i>=<i>c</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>v</mi><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml> (<i>r</i><sub>2</sub>) , 即得到服从指定联合概率分布的随机时序场景数据 (<i>Z</i>, <i>Y</i>) 。按此方法模拟生成甘肃新能源发电功率和预测功率数据。附录A图A8为边缘分布对比图, 可见随机生成数据的边缘分布与原始样本概率分布一致。</p>
                </div>
                <div class="p1">
                    <p id="111">附录A图A9为随机生成样本的边缘分布和原始数据经验分布的Q-Q图, 较好地沿着45°夹角指向的边界线分布。因此, 基于相依关系生成的功率预测场景数据既满足发电、预测功率各自的边缘分布, 又符合原始样本的联合分布规律。</p>
                </div>
                <h3 id="112" name="112" class="anchor-tag"><b>5</b> 预测偏差统计规律及应用</h3>
                <h4 class="anchor-tag" id="113" name="113"><b>5.1</b> 预测偏差对计划编制的影响</h4>
                <div class="p1">
                    <p id="114">新能源功率预测主要用于指导日前计划编制, 如图1所示, 功率预测结果不稳定, 既不能全部相信也不能完全不顾, 给计划安排带来困难<sup>[<a class="sup">29</a>,<a class="sup">30</a>]</sup>。如图3所示, 若认为新能源日前功率预测完全可信, 则将其全部纳入计划平衡, 可以作为一部分可信出力替代火电开机。在实际运行中, 若新能源功率预测出现正偏差, 即实际功率小于日前预测水平, 且火电上备用不足, 如图3中时段3所示, 则全网最大可调功率将小于最大发电负荷, 即电网供电出现缺口。因此, 要将新能源功率预测合理纳入计划平衡, 就要对功率预测的可信度进行统计和评价。</p>
                </div>
                <div class="area_img" id="115">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915003_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 新能源预测完全纳入日前计划编制平衡图" src="Detail/GetImg?filename=images/DLXT201915003_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 新能源预测完全纳入日前计划编制平衡图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915003_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Balance chart of renewable energy prediction fully incorporated into day-ahead planning</b></p>

                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>5.2</b> 预测可信度和供电安全的关系</h4>
                <div class="p1">
                    <p id="117">由于只有功率预测结果出现正偏差时电网才可能面临供电风险, 当预测结果为负偏差时, 不管将新能源预测按何种比例纳入日前计划编制, 都不会发生供电风险, 因此预测的可信度本质上是预测结果出现正偏差时预测准确率的一种表征。对每一个正偏差点, 预测准确率可以通过式 (6) 计算得到。</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext><mi>i</mi></mrow></msub><mo>=</mo><mrow><mo> (</mo><mrow><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mi>i</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mi>i</mi></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mi>i</mi></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mi>i</mi></mrow></msub><mo>&gt;</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>P</i><sub>f<i>i</i></sub>为<i>i</i>时刻的预测功率;<i>P</i><sub>a<i>i</i></sub>为<i>i</i>时刻的发电功率;<i>P</i><sub>pos<i>i</i></sub>为<i>i</i>时刻的预测准确率, 用来表示预测的可信程度。</p>
                </div>
                <div class="p1">
                    <p id="120">将正偏差点的预测准确率按照升序排列形成集合<i>P</i><sub>pos</sub>={<i>P</i><sub>pos1</sub>, <i>P</i><sub>pos2</sub>, …, <i>P</i><sub>pos<i>n</i></sub>} (<i>P</i><sub>pos1</sub>&lt;<i>P</i><sub>pos2</sub>, …, &lt; <i>P</i><sub>pos<i>n</i></sub>, <i>n</i>为统计周期内样本总数) 。设<i>G</i>为一个百分比, 满足0≤<i>G</i>≤100%, <i>I</i>为<i>G</i>在预测集合<i>P</i><sub>pos</sub>中的位置索引, 满足1≤<i>I</i>≤<i>n</i>, 则<i>I</i>可以通过式 (7) 得到, 其中floor (·) 表示向下取整。</p>
                </div>
                <div class="p1">
                    <p id="121"><i>I</i>=max{floor (<i>n</i> (1-<i>G</i>) ) , 1}      (7) </p>
                </div>
                <div class="p1">
                    <p id="122">由此, 对应一个<i>G</i>, 就可计算得到一个预测准确率<i>P</i><sub>pos<i>I</i></sub>, 说明在1-<i>G</i>的时段内, 预测准确率都大于<i>P</i><sub>pos<i>I</i></sub>。以<i>G</i>为95%, <i>P</i><sub>pos<i>I</i></sub>为30%为例, 表示95%历史正偏差时段内, 预测准确率在30%以上, 若此时按照30%的可信度将新能源预测值纳入日前计划编制, 则在95%的时段内可以保证新能源实际发电功率不低于日前预测水平, 其余5%的时段内当火电备用不足时将出现供电缺口。因此, <i>P</i><sub>pos<i>I</i></sub>可以表示预测可信度, <i>G</i>表示系统供电安全概率。以甘肃新能源为例, 正偏差的预测可信度和供电安全概率如图4所示。</p>
                </div>
                <div class="area_img" id="123">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915003_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 甘肃新能源预测正偏差点的可信度分布" src="Detail/GetImg?filename=images/DLXT201915003_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 甘肃新能源预测正偏差点的可信度分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915003_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Reliability distribution of positive deviation point of Gansu renewable energy prediction</b></p>

                </div>
                <div class="p1">
                    <p id="124">以上分析了正偏差点的预测可信度和供电风险概率, 若要考虑正、负偏差全时段, 则要根据正偏差占比<i>P</i>、给定的供电安全概率<i>G</i>, 按照式 (8) 重新计算索引值<i>I</i>。</p>
                </div>
                <div class="p1">
                    <p id="125"><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><mo>=</mo><mrow><mi>max</mi></mrow><mrow><mo>{</mo><mrow><mtext>f</mtext><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>r</mtext><mrow><mo> (</mo><mrow><mfrac><mrow><mi>n</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>G</mi><mo stretchy="false">) </mo></mrow><mi>Ρ</mi></mfrac></mrow><mo>) </mo></mrow><mo>, </mo><mn>1</mn></mrow><mo>}</mo></mrow></mrow></math></mathml>      (8) </p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>5.3</b> 基于多场景预测的可信度分析</h4>
                <div class="p1">
                    <p id="128">新能源功率预测偏差在全天不同时段可能具有不同的规律, 即预测结果的可信度不尽相同, 因此需要分时段统计新能源功率预测偏差, 由于负荷的大小一定程度上决定着火电的开机<citation id="271" type="reference"><link href="228" rel="bibliography" /><link href="230" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>, 从而决定着对新能源功率预测偏差的平抑能力, 因此本文按照负荷的时间分布规律来确定新能源功率预测偏差的分析时段。</p>
                </div>
                <div class="p1">
                    <p id="129">附录A图A10为甘肃电网典型日负荷曲线。00:00—07:00为后半夜低谷时段, 07:15—13:00为早高峰时段, 13:15—16:00为午间平段, 16:15—20:00为晚高峰时段, 20:15—23:45为前半夜平段。按照峰、谷、平时段将负荷曲线分为三段。</p>
                </div>
                <div class="p1">
                    <p id="130">按照本文第4节基于相依关系的预测场景生成方法, 随机生成100组发电和预测功率曲线, 按照负荷峰、谷、平时段划分, 统计不同时段, 不同供电安全概率下的预测可信度。以负荷高峰时段供电安全概率95%为例, 其对应的预测可信度在100组场景中的分布如附录A图A11所示, 经过<i>t</i>检验, 预测可信度满足均值为37.08%、方差为1.801 9×10<sup>-5</sup>的正态分布, 因此可将37.08%作为低谷新能源预测纳入计划编制的比例。</p>
                </div>
                <div class="p1">
                    <p id="131">不同供电安全概率、不同负荷时段的新能源功率预测可信度见表1。对于省级电网而言, 提升新能源消纳能力的同时增加了电网供电风险, 可以根据供电风险的承受能力, 选择不同的预测可信度纳入日前电力平衡, 达到优化火电开机、提升新能源消纳能力的目的, 电力缺口可以通过主电网的互济来平衡。</p>
                </div>
                <div class="area_img" id="132">
                    <p class="img_tit"><b>表1 不同概率不同时段下的甘肃新能源预测可信度</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Reliability of Gansu renewable energy prediction with different probability and time periods</b></p>
                    <p class="img_note"></p>
                    <table id="132" border="1"><tr><td rowspan="2"><br />概率/%</td><td colspan="3"><br />预测可信度/%</td></tr><tr><td><br />负荷高峰</td><td>负荷低谷</td><td>负荷平段</td></tr><tr><td><br />100</td><td>7.33</td><td>2.43</td><td>2.87</td></tr><tr><td><br />95</td><td>37.08</td><td>33.15</td><td>38.53</td></tr><tr><td><br />90</td><td>55.18</td><td>43.35</td><td>51.79</td></tr><tr><td><br />85</td><td>63.73</td><td>50.93</td><td>61.88</td></tr><tr><td><br />80</td><td>70.04</td><td>58.70</td><td>69.86</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>5.4</b> 纳入计划的原则</h4>
                <div class="p1">
                    <p id="134">对于全网的备用, 按照《电网运行准则》要求按照2%～5%留取<citation id="272" type="reference"><link href="240" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>, 可以保证电网的供电平衡。对于单一省级电网, 在一定保证率下, 将新能源预测按照可信度纳入备用后, 可以保证在设定的保证率下系统供电安全, 但保证率之外可能存在供电风险, 需要跨省跨区进行电力支援。</p>
                </div>
                <div class="p1">
                    <p id="135">备用不足导致的供电风险大多出现在负荷高峰时段, 而西北地域面积广阔, 省间错峰效应显著, 以最东边的陕西和最西边的新疆为例, 地域跨越两个时区, 最大用电负荷的时差近2 h, 只要全网备用充足, 当一个省在负荷高峰时段出现供电缺口后, 其他省可以利用错峰效应短时支援, 以此兼顾安全和经济。</p>
                </div>
                <div class="p1">
                    <p id="136">对单一省级电网而言, 电网公司可以按照考虑新能源纳入计划后供电风险不超过火电机组跳闸风险来确定保证率。以甘肃为例, 火电机组近几年平均跳闸概率为5%, 以不额外增加系统安全风险为原则, 可按95%作为新能源纳入计划的保证率;也可按照超出保证率后可承受的高价购电量来确定。以甘肃为例, 若全年可承受的外购电量为0.1 TW·h, 联络线平均购电电量为200 MW, 则对应的累计购电天数约为20.8 d, 风险概率为5.70%, 保证率为94.30%。其他各省可以此类推。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137"><b>5.5</b> 算例分析</h4>
                <h4 class="anchor-tag" id="138" name="138"><b>5.5.1</b> 典型日分析</h4>
                <div class="p1">
                    <p id="139">将甘肃新能源峰、谷平段均按照90%保证率对应的预测可信度纳入计划, 图5为典型日曲线。</p>
                </div>
                <div class="area_img" id="140">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915003_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 甘肃新能源纳入备用的典型日曲线" src="Detail/GetImg?filename=images/DLXT201915003_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 甘肃新能源纳入备用的典型日曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915003_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Curve of typical day considering Gansu renewable energy reserve</b></p>

                </div>
                <div class="p1">
                    <p id="141">如图5所示, 考虑新能源纳入计划后, 新能源消纳从空间1上升到空间2, 在05:00—20:00时段实现了增加;与此同时, 23:00时刻后电网最大可调功率低于发电负荷, 出现供电缺口。综上, 考虑将新能源预测适当纳入计划后, 虽然短时间内造成供电缺口, 但长时间内促进了新能源消纳, 电力系统整体运行效益也因此得到了提升。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>5.5.2</b> 预测准确率对可信度的影响</h4>
                <div class="p1">
                    <p id="143">按照均方根误差<citation id="273" type="reference"><link href="194" rel="bibliography" /><link href="196" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>计算, 2016年甘肃新能源预测准确率为90% (风电为88.35%, 光伏为91.36%) , 2017年预测准确为93% (风电为91.22%, 光伏为94.78%) 。高峰时段预测可信度统计见表2, 以100%保证率为例, 2016年预测可信度为5.74%, 2017年为7.33%, 预测准确率提升后, 在同等保证率下新能源纳入计划的比例也会提高, 因此提升预测精度有利于新能源更充分地纳入计划和提升消纳空间。</p>
                </div>
                <div class="area_img" id="144">
                    <p class="img_tit"><b>表2 甘肃新能源高峰时段不同概率下预测可信度</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Reliability of Gansu renewable energy prediction with different probability during peak load periods</b></p>
                    <p class="img_note"></p>
                    <table id="144" border="1"><tr><td rowspan="2"><br />概率/%</td><td colspan="2"><br />预测可信度/%</td></tr><tr><td><br />2016年</td><td>2017年</td></tr><tr><td><br /> 100</td><td>5.74</td><td>7.33</td></tr><tr><td><br /> 95</td><td>31.62</td><td>37.08</td></tr><tr><td><br /> 90</td><td>48.17</td><td>55.18</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>5.5.3</b> 不同保证率下的风险</h4>
                <div class="p1">
                    <p id="146">考虑新能源预测后不同保证率下的供电风险如表3所示。</p>
                </div>
                <div class="area_img" id="147">
                    <p class="img_tit"><b>表3 考虑甘肃新能源预测后不同概率下的供电风险</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Supply risk considering Gansu renewable energy prediction with different probability</b></p>
                    <p class="img_note"></p>
                    <table id="147" border="1"><tr><td>概率/<br />%</td><td>预测可<br />信度/%</td><td>累计风<br />险天数</td><td>最大电<br />力缺口/<br />GW</td><td>电量缺口/<br /> (GW·h) </td><td>增发新能源/<br /> (GW·h) </td></tr><tr><td>100</td><td>7.33</td><td>0</td><td>0</td><td>0</td><td>800</td></tr><tr><td><br /> 95</td><td>37.08</td><td>18</td><td>1.5</td><td>65</td><td>2 000</td></tr><tr><td><br /> 90</td><td>55.18</td><td>37</td><td>2.0</td><td>86</td><td>3 200</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="148">可见, 随着保证率降低, 电网缺口和新能源消纳电量均增加。因此, 电网公司在可承受的电量缺口内, 选择合理的供电保证率, 按对应的预测可信度将新能源纳入计划, 从而提升新能源消纳能力。</p>
                </div>
                <h4 class="anchor-tag" id="149" name="149"><b>5.5.4</b> 不同地区的适应性</h4>
                <div class="p1">
                    <p id="150">需要说明的是, 本文利用相依关系生成预测场景是基于历史数据, 和具体的预测算无关, 无论预测误差如何, 都可以通过Copula函数来建模, 进而通过对场景数据的分析得到风险概率与可信度的关系。图6为陕西、甘肃及西北全网等不同对象的新能源预测全时段可信度分布图。可以看出, 同一保证率下, 不同地区的预测可信度不同, 说明预测准确率不同, 但都可以得到风险率 (风险率与保证率之和为100%) 和预测可信度的关系曲线, 为新能源预测纳入计划编制提供指导。</p>
                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915003_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 不同预测对象的新能源预测可信度曲线" src="Detail/GetImg?filename=images/DLXT201915003_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 不同预测对象的新能源预测可信度曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915003_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Reliability curve of renewable energy prediction for different prediction objects</b></p>

                </div>
                <h4 class="anchor-tag" id="152" name="152"><b>5.6</b> 应用效果</h4>
                <div class="p1">
                    <p id="153">2017年国网西北电力调控分中心按照不同时段的新能源预测可信度, 将重点地区新能源功率预测结果纳入日前调度计划, 在此基础上采取优化常规电源运行方式、合理组织交易互济等措施, 实现了甘肃、新疆和宁夏常规电源的负备用, 西北全网常规机组备用从4 GW压缩至最低约2 GW, 全年累计多消纳新能源 4.7 TW·h, 减少了3%的新能源受阻率。</p>
                </div>
                <h3 id="154" name="154" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="155">通过对比分析新能源发电功率和预测功率的边缘分布, 提出了揭示二者之间相依关系的Copula模型, 基于此生成的功率预测场景数据兼顾边缘分布和联合分布;通过提炼多场景预测的可信度可为新能源纳入计划安排提供依据, 可以统筹考虑供电风险和新能源消纳效益。</p>
                </div>
                <div class="p1">
                    <p id="156">合理的样本更新周期关系到计算结论对未来生产运行的指导性, 由于时间所限本文尚未考虑, 这也是后续应加强的地方。此外, 后续将研究推广整个西北电网新能源按照预测可信度纳入备用, 并与跨区外送直流快速调节结合起来以保证供电安全, 实现新能源预测在更大范围内的优化配置。</p>
                </div>
                <div class="p1">
                    <p id="157">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="274" name="274" class="anchor-tag">附录A</h3>
                <div class="area_img" id="276">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915003_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1新能源功率预测较好和较差的典型日曲线" src="Detail/GetImg?filename=images/DLXT201915003_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1新能源功率预测较好和较差的典型日曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915003_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Typical day curves of renewable energy power predicts better and worse</p>

                </div>
                <div class="area_img" id="277">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915003_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2新能源发电功率和预测功率QQ图" src="Detail/GetImg?filename=images/DLXT201915003_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2新能源发电功率和预测功率QQ图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915003_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 QQ map between output power and predictive power of renewable energy</p>

                </div>
                <div class="area_img" id="278">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915003_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3发电功率和预测功率的二元直方图" src="Detail/GetImg?filename=images/DLXT201915003_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3发电功率和预测功率的二元直方图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915003_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Binary histogram of output power and predicted power of renewable energy</p>

                </div>
                <div class="area_img" id="279">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915003_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4联合概率、概率密度及投影等高线图" src="Detail/GetImg?filename=images/DLXT201915003_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4联合概率、概率密度及投影等高线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915003_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Combined probability, probability density and projection contour map</p>

                </div>
                <div class="area_img" id="280">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915003_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 Frank-Copula函数和经验分布函数Q-Q图" src="Detail/GetImg?filename=images/DLXT201915003_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 Frank-Copula函数和经验分布函数Q-Q图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915003_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Q-Q map between Frank-Copula function and empirical function</p>

                </div>
                <div class="area_img" id="281">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915003_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6基于边缘分布生成的功率预测场景数据概率分布" src="Detail/GetImg?filename=images/DLXT201915003_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6基于边缘分布生成的功率预测场景数据概率分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915003_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Probability distribution of power prediction scenario data based on edge distribution</p>

                </div>
                <div class="area_img" id="282">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915003_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7基于边缘分布生成场景数据与经验分布的qq图" src="Detail/GetImg?filename=images/DLXT201915003_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7基于边缘分布生成场景数据与经验分布的qq图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915003_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Scenario data based on edge distribution and its qq map with empirical function</p>

                </div>
                <div class="area_img" id="283">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915003_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8基于相依关系的功率预测场景数据概率分布" src="Detail/GetImg?filename=images/DLXT201915003_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8基于相依关系的功率预测场景数据概率分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915003_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Probability distribution of power prediction scenario data based on dependency relationship</p>

                </div>
                <div class="area_img" id="284">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915003_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9基于相依关系的场景数据与经验分布qq图" src="Detail/GetImg?filename=images/DLXT201915003_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9基于相依关系的场景数据与经验分布qq图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915003_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">FigA9 Scenario data based on dependency relation and its qq map with empirical function</p>

                </div>
                <div class="area_img" id="285">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915003_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10甘肃电网典型日负荷曲线" src="Detail/GetImg?filename=images/DLXT201915003_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10甘肃电网典型日负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915003_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Typical daily load curve of gansu power grid</p>

                </div>
                <div class="area_img" id="286">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915003_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A11 95%概率下多场景预测可信度分布" src="Detail/GetImg?filename=images/DLXT201915003_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A11 95%概率下多场景预测可信度分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915003_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A11 Reliability distribution in multi-scene under 95%security probabilit</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="188">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701001&amp;v=MjM0ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmI3SlB5clBiYkc0SDliTXJvOUZaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>舒印彪, 张智刚, 郭剑波, 等.新能源消纳关键因素分析及解决措施研究型[J].中国电机工程学报, 2017, 37 (1) :1-8.SHU Yinbiao, ZHANG Zhigang, GUO Jianbo, et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE, 2017, 37 (1) :1-8.
                            </a>
                        </p>
                        <p id="190">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=WPPT:a tool for wind power prediction">

                                <b>[2]</b>NIESLSEN T S, MADSEN H.WPPT-a tool for wind power prediction[C]//EWEA Special Topic Conference, September25-27, 2000, Kassel, Germany.
                            </a>
                        </p>
                        <p id="192">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Short-term wind forecasting">

                                <b>[3]</b>BAILEY B, BROWER M C, ZACK J.Short-term wind forecasting[C]//European Wind Energy Conference, March 1-5, 1999, Nice, France.
                            </a>
                        </p>
                        <p id="194">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201506024&amp;v=MDg4MzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjdKSVNIVGVyRzRIOVRNcVk5SFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>薛禹胜, 郁琛, 赵俊华, 等.关于短期及超短期风电功率预测的评述[J].电力系统自动化, 2015, 39 (6) :141-151.XUE Yusheng, YU Chen, ZHAO Junhua, et al.A review on short-term and ultra-short-term wind power prediction[J].Automation of Electric Power Systems, 2015, 39 (6) :141-151.
                            </a>
                        </p>
                        <p id="196">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718024&amp;v=MDcwMzFOcDQ5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjdKSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>吴问足, 乔颖, 鲁宗相, 等.风电功率概率预测方法及展望[J].电力系统自动化, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002.WU Wenzu, QIAO Ying, LU Zongxiang, et al.Methods and prospects for probabilistic forecasting of wind power[J].Automation of Electric Power Systems, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002.
                            </a>
                        </p>
                        <p id="198">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201701028&amp;v=MjQwMTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjdKUHlyUFlyRzRIOWJNcm85SGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>杨茂, 杜刚.基于t location-scale分布的风电功率概率预测研究[J].中国电力, 2017, 50 (1) :140-145.YANG Mao, DU Gang.Wind power probability prediction based on t location-scale distribution[J].Electric Power, 2017, 50 (1) :140-145.
                            </a>
                        </p>
                        <p id="200">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201604022&amp;v=MDQxOTlKSVNIUmZiRzRIOWZNcTQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>甘迪, 柯德平, 孙元章, 等.考虑爬坡特性的短期风电功率概率预测[J].电力自动化设备, 2016, 36 (4) :145-150.GAN Di, KE Deping, SUN Yuanzhang, et al.Short-term probabilistic wind power forecast considering ramp characteristics[J].Electric Power Automation Equipment, 2016, 36 (4) :145-150.
                            </a>
                        </p>
                        <p id="202">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201501032&amp;v=MTg0NzFzRnlqbVZiN0pJVHJCZmJHNEg5VE1ybzlHWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>李驰, 刘纯, 黄越辉, 等.基于波动特性的风电出力时间序列建模方法研究[J].电网技术, 2015, 39 (1) :208-214.LI Chi, LIU Chun, HUANG Yuehui, et al.Study on the method of wind power time series based on fluctuation characteristics[J].Power System Technology, 2015, 39 (1) :208-214.
                            </a>
                        </p>
                        <p id="204">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806021&amp;v=MTU2MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVZiN0pJVHJCZmJHNEg5bk1xWTlIWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>王守相, 陈海文, 李小平, 等.风电和光伏随机场景生成的条件变分自动编码器方法[J].电网技术, 2018, 42 (6) :191-200.WANG Shouxiang, CHEN Haiwen, LI Xiaoping, et al.Conditional variational automatic encoder method for stochastic scenario generation of wind power and photovoltaic system[J].Power System Technology, 2018, 42 (6) :191-200.
                            </a>
                        </p>
                        <p id="206">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201511003&amp;v=MTA3MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVZiN0pQeXJQYmJHNEg5VE5ybzlGWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>王群, 董文略, 杨莉.基于Wasserstein距离和改进K-medoids聚类的风电/光伏经典场景集生成算法[J].中国电机工程学报, 2015, 35 (11) :2654-2661.WANG Qun, DONG Wenlue, YANG Li.A wind power/photovoltaic typical scenario set generation algorithm based on Wasserstein distance metric and revised K-medoids cluster[J].Proceedings of the CSEE, 2015, 35 (11) :2654-2661.
                            </a>
                        </p>
                        <p id="208">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201615006&amp;v=MjQ5MDF5clBiYkc0SDlmTnFvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmI3SlA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>丁明, 解蛟龙, 刘新宇, 等.面向风电接纳能力评价的风资源/负荷典型场景集生成方法与应用[J].中国电机工程学报, 2016, 36 (15) :4064-4071.DING Ming, XIE Jiaolong, LIU Xinyu, et al.The generation method and application of wind resources/load typical scenario set for evaluation of wind power grid integration[J].Proceedings of the CSEE, 2016, 36 (15) :4064-4071.
                            </a>
                        </p>
                        <p id="210">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201708012&amp;v=MjQ4NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmI3SklTSFJmYkc0SDliTXA0OUVab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>徐箭, 洪敏, 孙元章, 等.基于经验Copula函数的多风电场出力动态场景生成方法及其在机组组合中的应用[J].电力自动化设备, 2017, 37 (8) :81-89.XU Jian, HONG Min, SUN Yuanzhang, et al.Dynamic scenario generation based on empirical Copula function for outputs of multiple wind farms and its application in unit commitment[J].Electric Power Automation Equipment, 2017, 37 (8) :81-89.
                            </a>
                        </p>
                        <p id="212">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201208013&amp;v=MjA2NzdCdEdGckNVUjdxZlp1WnNGeWptVmI3SklUckJmYkc0SDlQTXA0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>贾文昭, 康重庆, 李丹, 等.基于日前风功率预测的风电消纳能力评估方法[J].电网技术, 2012, 36 (8) :69-75.JIA Wenzhao, KANG Chongqing, LI Dan, et al.Evaluation on capability of wind power accommodation based on its dayahead forecasting[J].Power System Technology, 2012, 36 (8) :69-75.
                            </a>
                        </p>
                        <p id="214">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805012&amp;v=MjAyODFTSFRlckc0SDluTXFvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmI3Skk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>朱丹丹, 刘文颖, 蔡万通, 等.风电消纳目标下基于电量与功率滚动优化的荷源控制方法[J].电力系统自动化, 2018, 42 (5) :80-85.DOI:10.7500/AEPS20170309012.ZHU Dandan, LIU Wenying, CAI Wantong, et al.Loadsource coordinated dispatch method for promoting wind power accommodation based on rolling optimization of energy and power[J].Automation of Electric Power Systems, 2018, 42 (5) :80-85.DOI:10.7500/AEPS20170309012.
                            </a>
                        </p>
                        <p id="216">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810001&amp;v=MjMyMjFTSFRlckc0SDluTnI0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmI3Skk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>舒印彪, 薛禹胜, 蔡斌, 等.关于能源转型分析的评述: (二) 不确定性及其应对[J].电力系统自动化.2018, 42 (10) :1-12.DOI:10.7500/AEPS20180417009.SHU Yinbiao, XUE Yusheng, CAI Bin, et al.A review of energy transition analysis:Part two uncertainties and approaches[J].Automation of Electric Power Systems, 2018, 42 (10) :1-12.DOI:10.7500/AEPS20180417009.
                            </a>
                        </p>
                        <p id="218">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MDU2NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjdKSVNIVGVyRzRIOWJNcG85RlpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化.2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.
                            </a>
                        </p>
                        <p id="220">
                            <a id="bibliography_17" >
                                    <b>[17]</b>
                                国家能源局.风电场理论可发电量与弃风电量评估导则:NB/T31055-2014[S].北京:中国电力出版社, 2016.National Energy Administration.Guide on wind farm theoretical energy production and wind energy curtailment evaluation:NB/T 31055-2014[S].Beijing:China Electric Power Press, 2016.
                            </a>
                        </p>
                        <p id="222">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334020&amp;v=MTMwMjF5clBiYkc0SDlMUHE0OUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmI3SlA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>丁华杰, 宋永华, 胡泽春, 等.基于风电场功率特性的日前风电预测误差概率分布研究[J].中国电机工程学报, 2013, 33 (34) :136-144.DING Huajie, SONG Yonghua, HU Zechun, et al.Probability density function of day-ahead wind power forecast errors based on power curves of wind farms[J].Proceedings of the CSEE, 2013, 33 (34) :136-144.
                            </a>
                        </p>
                        <p id="224">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Real-time impact of power balancing on power system operation with large scale integration of wind power">

                                <b>[19]</b>BASIT A, HANSEN A D, SORENSEN P E, et al.Real-time impact of power balancing on power system operation with large scale integration of wind power[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (2) :202-210.
                            </a>
                        </p>
                        <p id="226">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007040101556999&amp;v=MzAwOTFNcm9wQVl1SUdCUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNy9MSmw4VlZWMjdHYk84SHRE&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>盛骤, 谢式千, 潘承毅.概率论与数理统计[M].北京:高等教育出版社, 2001.SHENG Zhou, XIE Shiqian, PAN Chengyi.Probability and statistics[M].Beijing:High Education Press, 2001.
                            </a>
                        </p>
                        <p id="228">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709016&amp;v=MDQzOTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmI3SklTSFRlckc0SDliTXBvOUVZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>张玥, 王秀丽, 曾平良, 等.基于Copula理论考虑风电相关性的源网协调规划[J].电力系统自动化, 2017, 41 (9) :80-85.DOI:10.7500/AEPS20160717006.ZHANG Yue, WANG Xiuli, ZENG Pingliang, et al.Copula theory based generation and transmission co-planning considering wind power correlation[J].Automation of Electric Power Systems, 2017, 41 (9) :80-85.DOI:10.7500/AEPS20160717006.
                            </a>
                        </p>
                        <p id="230">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201601005&amp;v=MTg2MDFTSFJhckc0SDlmTXJvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmI3Skk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>兰飞, 农植贵, 黎静华.风电功率序列的时空相关性研究[J].电力系统及其自动化学报, 2016, 28 (1) :24-31.LAN Fei, NONG Zhigui, LI Jinghua.Research on spatial and temporal correlation of wind power sequence[J].Proceedings of the CSU-EPSA, 2016, 28 (1) :24-31.
                            </a>
                        </p>
                        <p id="232">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QHXB201205024&amp;v=MDg4OTJxbzlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVZiN0pOQ1hUYkxHNEg5UE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>张宁, 康重庆.风电出力分析中的相依概率性序列运算[J].清华大学学报, 2012, 52 (5) :704-709.ZHANG Ning, KANG Chongqing.Dependent probabilistic sequence operations for wind power output analysis[J].Journal of Tsinghua University Science and Technology, 2012, 52 (5) :704-709.
                            </a>
                        </p>
                        <p id="234">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317002&amp;v=Mjk2NzR6cXFCdEdGckNVUjdxZlp1WnNGeWptVmI3SklTSFRlckc0SDlMTnFJOUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b>蔡菲, 严正, 赵静波, 等.基于Copula理论的风电场间风速及输出功率相依结构建模[J].电力系统自动化, 2013, 37 (17) :9-16.CAI Fei, YAN Zheng, ZHAO Jingbo, et al.Dependence structure models for wind speed and wind power among different wind farms based on Copula theory[J].Automation of Electric Power Systems, 2013, 37 (17) :9-16.
                            </a>
                        </p>
                        <p id="236">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302179122001&amp;v=MzI2MDhTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNy9MSmw4VlhGcXpHYkM0SE5ETHBvNUhadXNQRFJNOHp4VVNtRGQ5&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b>韦艳华, 张世英.Copula理论及其在金融分析上的应用[M].北京:清华大学出版社, 2008.WEI Yanhua, ZHANG Shiying.Copula theory and its application in financial analysis[M].Beijing:Tsinghua University Press, 2008.
                            </a>
                        </p>
                        <p id="238">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JZGZ201406018&amp;v=MTg1NDNNZExHNEg5WE1xWTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVZiN0pMemY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b>袁晓建, 吕书龙.基于抽样数据与核估计的随机数生成法[J].福建工程学院学报, 2014, 12 (6) :595-598.YUAN Xiaojian, LShulong.Random number generation methods based on data sampling and kernel estimation[J].Journal of Fujian University of Technology, 2014, 12 (6) :595-598.
                            </a>
                        </p>
                        <p id="240">
                            <a id="bibliography_27" >
                                    <b>[27]</b>
                                国家质量监督检验检疫总局, 国家标准化管理委员会.电网运行准则:GB/T 31464-2015[S].北京:中国标准出版社, 2015.State Administration for Market Regulation, Standardization Administration.The grid operation code:GB/T 31464-2015[S].Beijing:Standards Press of China, 2015.
                            </a>
                        </p>
                        <p id="242">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Risk management:value at risk and beyond">

                                <b>[28]</b>DEMPSTER H.Risk management:value at risk and beyond[M].Cambridge:Cambridge University Press, 2002.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915003" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915003&amp;v=MDE2NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmI3SklTSFRlckc0SDlqTnFvOUZaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

