

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136517073693750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915015%26RESULT%3d1%26SIGN%3dEfff5%252b6%252bye1yNELkz6aqTs4h6dA%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915015&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915015&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915015&amp;v=MTM5MzFOcW85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WNy9JSVNIVGVyRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;1&lt;/b&gt; 变速风电机组频率响应特性 "><b>1</b> 变速风电机组频率响应特性</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#60" data-title="&lt;b&gt;1.1&lt;/b&gt; 变速风电机组输出功率波动特性"><b>1.1</b> 变速风电机组输出功率波动特性</a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;1.2&lt;/b&gt; 变速风电机组调频特性"><b>1.2</b> 变速风电机组调频特性</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#72" data-title="&lt;b&gt;2&lt;/b&gt; 变速风电机组参与调频控制策略 "><b>2</b> 变速风电机组参与调频控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#74" data-title="&lt;b&gt;2.1&lt;/b&gt; 多时间尺度协调优化策略"><b>2.1</b> 多时间尺度协调优化策略</a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;2.2&lt;/b&gt; 多时间尺度协调优化策略控制器设计"><b>2.2</b> 多时间尺度协调优化策略控制器设计</a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;2.3&lt;/b&gt; 风电机组减载运行经济性分析"><b>2.3</b> 风电机组减载运行经济性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#138" data-title="&lt;b&gt;3&lt;/b&gt; 仿真分析 "><b>3</b> 仿真分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#139" data-title="&lt;b&gt;3.1&lt;/b&gt; 仿真及结果分析"><b>3.1</b> 仿真及结果分析</a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;3.2&lt;/b&gt; 经济性仿真分析"><b>3.2</b> 经济性仿真分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#158" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#181" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#184" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#65" data-title="&lt;b&gt;表1 风电调频技术比较&lt;/b&gt;"><b>表1 风电调频技术比较</b></a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;图1 变速风电机组运行特性曲线&lt;/b&gt;"><b>图1 变速风电机组运行特性曲线</b></a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;图2 多时间尺度协调优化策略&lt;/b&gt;"><b>图2 多时间尺度协调优化策略</b></a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;图3 多时间尺度协调优化策略流程图&lt;/b&gt;"><b>图3 多时间尺度协调优化策略流程图</b></a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;表2 频率偏差特征量&lt;/b&gt;"><b>表2 频率偏差特征量</b></a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;图4 不同场景下系统频率控制效果&lt;/b&gt;"><b>图4 不同场景下系统频率控制效果</b></a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;图5 场景A中3台等效机组桨距角、转子转速、电磁功率响应曲线&lt;/b&gt;"><b>图5 场景A中3台等效机组桨距角、转子转速、电磁功率响应曲线</b></a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;图6 不同运行模式下各机组单位小时平均功率&lt;/b&gt;"><b>图6 不同运行模式下各机组单位小时平均功率</b></a></li>
                                                <li><a href="#182" data-title="图A1风电机组功率波动特性">图A1风电机组功率波动特性</a></li>
                                                <li><a href="#183" data-title="图A2调频控制器">图A2调频控制器</a></li>
                                                <li><a href="#185" data-title="图B1 IEEE RTS系统24小时负荷曲线">图B1 IEEE RTS系统24小时负荷曲线</a></li>
                                                <li><a href="#186" data-title="表B1 IEEE RTS系统发电数据与机组发电优先序列">表B1 IEEE RTS系统发电数据与机组发电优先序列</a></li>
                                                <li><a href="#187" data-title="图B2风电2小时典型功率输出曲线">图B2风电2小时典型功率输出曲线</a></li>
                                                <li><a href="#188" data-title="图B3参与调频各风电机组减载情况">图B3参与调频各风电机组减载情况</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" WU Ziping, GAO Wenzhong, GAO Tianqi, et al.State-of-the-art review on frequency response of wind power plants in power systems[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) :1-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801001&amp;v=MjYzMDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVjcvTEtEM0lhN0c0SDluTXJvOUZaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         WU Ziping, GAO Wenzhong, GAO Tianqi, et al.State-of-the-art review on frequency response of wind power plants in power systems[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) :1-16.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" OBAID Z A, CIPCIGAN L M, ABRAHIM L, et al.Frequency control of future power systems:reviewing and evaluating challenges and new control methods[J].Journal of Modern Power Systems and Clean Energy, 2018, 7 (1) :9-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201901002&amp;v=MTY5NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blY3L0xLRDNJYTdHNEg5ak1ybzlGWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         OBAID Z A, CIPCIGAN L M, ABRAHIM L, et al.Frequency control of future power systems:reviewing and evaluating challenges and new control methods[J].Journal of Modern Power Systems and Clean Energy, 2018, 7 (1) :9-25.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" WANG Ye, DELILLE G, BAYEM H, et al.High wind power penetration in isolated power systems—assessment of wind inertial and primary frequency responses[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2412-2420." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High wind power penetration in isolated power systems—assessment of wind inertial and primary frequency responses">
                                        <b>[3]</b>
                                         WANG Ye, DELILLE G, BAYEM H, et al.High wind power penetration in isolated power systems—assessment of wind inertial and primary frequency responses[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2412-2420.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" WU Ziping, GAO D W, ZHANG Huaguang, et al.Coordinated control strategy of battery energy storage system and PMSG-WTG to enhance system frequency regulation capability[J].IEEE Transactions on Sustainable Energy, 2017, 8 (3) :1330-1343." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated control strategy of battery energy storage system and PMSG-WTG to enhance system frequency regulation capability">
                                        <b>[4]</b>
                                         WU Ziping, GAO D W, ZHANG Huaguang, et al.Coordinated control strategy of battery energy storage system and PMSG-WTG to enhance system frequency regulation capability[J].IEEE Transactions on Sustainable Energy, 2017, 8 (3) :1330-1343.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" LIU Y, LIN J, WU Q H, et al.Frequency control of DFIG based wind power penetrated power systems using switching angle controller and AGC[J].IEEE Transactions on Power Systems, 2017, 32 (2) :1553-1567." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Frequency control of DFIGbased wind power penetrated power systems using switching angle controller and AGC">
                                        <b>[5]</b>
                                         LIU Y, LIN J, WU Q H, et al.Frequency control of DFIG based wind power penetrated power systems using switching angle controller and AGC[J].IEEE Transactions on Power Systems, 2017, 32 (2) :1553-1567.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" XUE Yingcheng, TAI Nengling.Review of contribution to frequency control through variable speed wind turbine[J].Renewable Energy, 2011, 36 (6) :1671-1677." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501563632&amp;v=MzI0MzlPZmJLN0h0RE5xbzlFWWUwTUNuODdvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJMXdRYWhFPU5pZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         XUE Yingcheng, TAI Nengling.Review of contribution to frequency control through variable speed wind turbine[J].Renewable Energy, 2011, 36 (6) :1671-1677.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" WANG Zhongguan, WU Wenchuan.Coordinated control method for DFIG-based wind farm to provide primary frequency regulation service[J].IEEE Transactions on Power Systems, 2018, 33 (3) :2644-2659." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated control method for DFIG-based wind farm to provide primary frequency regulation service">
                                        <b>[7]</b>
                                         WANG Zhongguan, WU Wenchuan.Coordinated control method for DFIG-based wind farm to provide primary frequency regulation service[J].IEEE Transactions on Power Systems, 2018, 33 (3) :2644-2659.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" RUTTLEDGE L, MILLER N W, O’SULLIVAN J, et al.Frequency response of power systems with variable speed wind turbines[J].IEEE Transactions on Sustainable Energy, 2012, 3 (4) :683-691." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Frequency Response of Power Systems With Variable Speed Wind Turbines">
                                        <b>[8]</b>
                                         RUTTLEDGE L, MILLER N W, O’SULLIVAN J, et al.Frequency response of power systems with variable speed wind turbines[J].IEEE Transactions on Sustainable Energy, 2012, 3 (4) :683-691.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" >
                                        <b>[9]</b>
                                     叶杭冶.风力发电机组的控制技术[M].北京:机械工业出版社, 2009.YE Hangye.Control of the wind turbines[M].Beijing:China Machine Press, 2009.</a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 田新首, 王伟胜, 迟永宁, 等.基于双馈风电机组有效储能的变参数虚拟惯量控制[J].电力系统自动化, 2015, 39 (5) :20-26.TIAN Xinshou, WANG Weisheng, CHI Yongning, et al.Variable parameter virtual inertia control based on effective energy storage of DFIG-based wind turbines[J].Automation of Electric Power Systems, 2015, 39 (5) :20-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505004&amp;v=MjQ2MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WNy9MSVNIVGVyRzRIOVRNcW85RllJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         田新首, 王伟胜, 迟永宁, 等.基于双馈风电机组有效储能的变参数虚拟惯量控制[J].电力系统自动化, 2015, 39 (5) :20-26.TIAN Xinshou, WANG Weisheng, CHI Yongning, et al.Variable parameter virtual inertia control based on effective energy storage of DFIG-based wind turbines[J].Automation of Electric Power Systems, 2015, 39 (5) :20-26.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 陈宇航, 王刚, 侍乔明, 等.一种新型风电场虚拟惯量协同控制策略[J].电力系统自动化, 2015, 39 (5) :27-33.CHEN Yuhang, WANG Gang, SHI Qiaoming, et al.A new coordinated virtual inertia control strategy for wind farms[J].Automation of Electric Power Systems, 2015, 39 (5) :27-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505005&amp;v=MTEzMjNVUjdxZlp1WnNGeXZuVjcvTElTSFRlckc0SDlUTXFvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         陈宇航, 王刚, 侍乔明, 等.一种新型风电场虚拟惯量协同控制策略[J].电力系统自动化, 2015, 39 (5) :27-33.CHEN Yuhang, WANG Gang, SHI Qiaoming, et al.A new coordinated virtual inertia control strategy for wind farms[J].Automation of Electric Power Systems, 2015, 39 (5) :27-33.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 唐西胜, 苗福丰, 齐智平, 等.风力发电的调频技术研究综述[J].中国电机工程学报, 2014, 34 (25) :4304-4314.TANG Xisheng, MIAO Fufeng, QI Zhiping, et al.Survey on frequency control of wind power[J].Proceedings of the CSEE, 2014, 34 (25) :4304-4314." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201425013&amp;v=MDU1Mzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WNy9MUHlyUGJiRzRIOVhPcW85RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         唐西胜, 苗福丰, 齐智平, 等.风力发电的调频技术研究综述[J].中国电机工程学报, 2014, 34 (25) :4304-4314.TANG Xisheng, MIAO Fufeng, QI Zhiping, et al.Survey on frequency control of wind power[J].Proceedings of the CSEE, 2014, 34 (25) :4304-4314.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" WILCHES B F, CHOW J H, SANCHEZ G J J.A fundamental study of applying wind turbines for power system frequency control[J].IEEE Transactions on Power Systems, 2016, 31 (2) :1496-1505." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A fundamental study of applying wind turbines for power system frequency control">
                                        <b>[13]</b>
                                         WILCHES B F, CHOW J H, SANCHEZ G J J.A fundamental study of applying wind turbines for power system frequency control[J].IEEE Transactions on Power Systems, 2016, 31 (2) :1496-1505.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 张旭, 陈云龙, 岳帅, 等.风电参与电力系统调频技术研究的回顾与展望[J].电网技术, 2018, 42 (6) :1793-1803.ZHANG Xu, CHEN Yunlong, YUE Shuai, et al.Retrospect and prospect of research on frequency regulation technology of power system by wind power[J].Power System Technology, 2018, 42 (6) :1793-1803." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806013&amp;v=MjE1MzgvTElUckJmYkc0SDluTXFZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         张旭, 陈云龙, 岳帅, 等.风电参与电力系统调频技术研究的回顾与展望[J].电网技术, 2018, 42 (6) :1793-1803.ZHANG Xu, CHEN Yunlong, YUE Shuai, et al.Retrospect and prospect of research on frequency regulation technology of power system by wind power[J].Power System Technology, 2018, 42 (6) :1793-1803.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" GHOSH S, KAMALASADAN S, SENROY N, et al.Doubly fed induction generator (DFIG) -based wind farm control framework for primary frequency and inertial response application[J].IEEE Transactions on Power Systems, 2016, 31 (3) :1861-1871." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Doubly Fed Induction Generator-Based Wind Farm Control Framework for Primary Frequency and Inertial Response Application">
                                        <b>[15]</b>
                                         GHOSH S, KAMALASADAN S, SENROY N, et al.Doubly fed induction generator (DFIG) -based wind farm control framework for primary frequency and inertial response application[J].IEEE Transactions on Power Systems, 2016, 31 (3) :1861-1871.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 周天沛, 孙伟.高渗透率下变速风力机组虚拟惯性控制的研究[J].中国电机工程学报, 2017, 37 (2) :486-495.ZHOU Tianpei, SUN Wei.Study on virtual inertia control for DFIG-based wind farms with high penetration[J].Proceedings of the CSEE, 2017, 37 (2) :486-495." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702016&amp;v=MTYxMTh0R0ZyQ1VSN3FmWnVac0Z5dm5WNy9MUHlyUGJiRzRIOWJNclk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         周天沛, 孙伟.高渗透率下变速风力机组虚拟惯性控制的研究[J].中国电机工程学报, 2017, 37 (2) :486-495.ZHOU Tianpei, SUN Wei.Study on virtual inertia control for DFIG-based wind farms with high penetration[J].Proceedings of the CSEE, 2017, 37 (2) :486-495.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" YAO Dailin, CHOI S S, TSENG K J, et al.Frequency control ancillary service provided by a wind farm:dual-BESS scheme[J].Journal of Modern Power Systems and Clean Energy, 2014, 2 (2) :93-103." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14070300007670&amp;v=MDIwODJxUVRNbndaZVp0RmlubFVyM0lJMXdRYWhFPU5qN0Jhcks4SHRiTXJJOUZaT3NJQ25zNW9CTVQ2VDRQUUgvaXJSZEdlcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         YAO Dailin, CHOI S S, TSENG K J, et al.Frequency control ancillary service provided by a wind farm:dual-BESS scheme[J].Journal of Modern Power Systems and Clean Energy, 2014, 2 (2) :93-103.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" SOW T, AKHRIF O, OKOU A F, et al.Control strategy insuring contribution of DFIG-based wind turbines to primary and secondary frequency regulation[C]// Proceedings of Annual Conference on IEEE Industrial Electronics Society, November 7-10, 2011, Melbourne, Australia:3123-3128." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control strategy insuring contribution of DFIG-Based wind turbines to primary and secondary frequency regulation">
                                        <b>[18]</b>
                                         SOW T, AKHRIF O, OKOU A F, et al.Control strategy insuring contribution of DFIG-based wind turbines to primary and secondary frequency regulation[C]// Proceedings of Annual Conference on IEEE Industrial Electronics Society, November 7-10, 2011, Melbourne, Australia:3123-3128.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 张昭遂, 孙元章, 李国杰, 等.超速与变桨协调的双馈风电机组频率控制[J].电力系统自动化, 2011, 35 (17) :20-25.ZHANG Zhaosui, SUN Yuanzhang, LI Guojie, et al.Frequency regulation by doubly fed induction generator wind turbines based on coordinated overspeed control and pitch control[J].Automation of Electric Power Systems, 2011, 35 (17) :20-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201117006&amp;v=MjI5Mjk5RE5xSTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blY3L0xJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         张昭遂, 孙元章, 李国杰, 等.超速与变桨协调的双馈风电机组频率控制[J].电力系统自动化, 2011, 35 (17) :20-25.ZHANG Zhaosui, SUN Yuanzhang, LI Guojie, et al.Frequency regulation by doubly fed induction generator wind turbines based on coordinated overspeed control and pitch control[J].Automation of Electric Power Systems, 2011, 35 (17) :20-25.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 范冠男, 刘吉臻, 孟洪民, 等.电网限负荷条件下风电场一次调频策略[J].电网技术, 2016, 40 (7) :2030-2037.FAN Guannan, LIU Jizhen, MENG Hongmin, et al.Primary frequency control strategy for wind farms under output-restricted condition[J].Power System Technology, 2016, 40 (7) :2030-2037." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201607015&amp;v=MTY1NDFyQ1VSN3FmWnVac0Z5dm5WNy9MSVRyQmZiRzRIOWZNcUk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         范冠男, 刘吉臻, 孟洪民, 等.电网限负荷条件下风电场一次调频策略[J].电网技术, 2016, 40 (7) :2030-2037.FAN Guannan, LIU Jizhen, MENG Hongmin, et al.Primary frequency control strategy for wind farms under output-restricted condition[J].Power System Technology, 2016, 40 (7) :2030-2037.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 肖浩, 裴玮, 孔力.基于模型预测控制的微电网多时间尺度协调优化调度[J].电力系统自动化, 2016, 40 (18) :7-14.XIAO Hao, PEI Wei, KONG Li.Multi-time scale coordinated optimal dispatch of microgrid based on model predictive control[J].Automation of Electric Power Systems, 2016, 40 (18) :7-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618002&amp;v=MDQ4MzMzenFxQnRHRnJDVVI3cWZadVpzRnl2blY3L0xJU0hUZXJHNEg5Zk5wNDlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         肖浩, 裴玮, 孔力.基于模型预测控制的微电网多时间尺度协调优化调度[J].电力系统自动化, 2016, 40 (18) :7-14.XIAO Hao, PEI Wei, KONG Li.Multi-time scale coordinated optimal dispatch of microgrid based on model predictive control[J].Automation of Electric Power Systems, 2016, 40 (18) :7-14.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" GALVAN E, ALCARAZ G G, CABRERA N G.Two-phase short-term scheduling approach with intermittent renewable energy resources and demand response[J].IEEE Latin America Transactions, 2015, 13 (1) :181-187." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Twophase short-term scheduling approach with intermittent renewable energy resources and demand response">
                                        <b>[22]</b>
                                         GALVAN E, ALCARAZ G G, CABRERA N G.Two-phase short-term scheduling approach with intermittent renewable energy resources and demand response[J].IEEE Latin America Transactions, 2015, 13 (1) :181-187.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 丁立, 乔颖, 鲁宗相, 等.高比例风电对电力系统调频指标影响的定量分析[J].电力系统自动化, 2014, 38 (14) :1-8.DING Li, QIAO Ying, LU Zongxiang, et al.Impact on frequency regulation of power system from wind power with high penetration[J].Automation of Electric Power Systems, 2014, 38 (14) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201414001&amp;v=MzExMTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WNy9MSVNIVGVyRzRIOVhOcTQ5RlpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         丁立, 乔颖, 鲁宗相, 等.高比例风电对电力系统调频指标影响的定量分析[J].电力系统自动化, 2014, 38 (14) :1-8.DING Li, QIAO Ying, LU Zongxiang, et al.Impact on frequency regulation of power system from wind power with high penetration[J].Automation of Electric Power Systems, 2014, 38 (14) :1-8.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 付媛, 王毅, 张祥宇, 等.变速风电机组的惯性与一次调频特性分析及综合控制[J].中国电机工程学报, 2014, 34 (27) :4706-4716.FU Yuan, WANG Yi, ZHANG Xiangyu, et al.Analysis and integrated control of inertia and primary frequency regulation for variable speed wind turbines[J].Proceedings of the CSEE, 2014, 34 (27) :4706-4716." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201427018&amp;v=MDQ2MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVjcvTFB5clBiYkc0SDlYT3FJOUViSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         付媛, 王毅, 张祥宇, 等.变速风电机组的惯性与一次调频特性分析及综合控制[J].中国电机工程学报, 2014, 34 (27) :4706-4716.FU Yuan, WANG Yi, ZHANG Xiangyu, et al.Analysis and integrated control of inertia and primary frequency regulation for variable speed wind turbines[J].Proceedings of the CSEE, 2014, 34 (27) :4706-4716.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 刘巨, 姚伟, 文劲宇, 等.大规模风电参与系统频率调整的技术展望[J].电网技术, 2014, 38 (3) :638-646.LIU Ju, YAO Wei, WEN Jinyu, et al.Prospect of technology for large-scale wind farm participating into power grid frequency regulation[J].Power System Technology, 2014, 38 (3) :638-646." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403015&amp;v=Mjk2NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blY3L0xJVHJCZmJHNEg5WE1ySTlFWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         刘巨, 姚伟, 文劲宇, 等.大规模风电参与系统频率调整的技术展望[J].电网技术, 2014, 38 (3) :638-646.LIU Ju, YAO Wei, WEN Jinyu, et al.Prospect of technology for large-scale wind farm participating into power grid frequency regulation[J].Power System Technology, 2014, 38 (3) :638-646.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" ATTYA A B, HARTKOPF T.Wind turbine contribution infrequency drop mitigation-modified operation and estimating released supportive energy[J].IET Generation Transmission &amp;amp; Distribution, 2014, 8 (5) :862-872." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Wind turbine contribution in frequency drop mitigation-modified operation and estimating released supportive energy">
                                        <b>[26]</b>
                                         ATTYA A B, HARTKOPF T.Wind turbine contribution infrequency drop mitigation-modified operation and estimating released supportive energy[J].IET Generation Transmission &amp;amp; Distribution, 2014, 8 (5) :862-872.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),101-110 DOI:10.7500/AEPS20190109006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">高风电渗透率下变速风电机组参与系统频率调整策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%91%9E%E5%B3%B0&amp;code=07918270&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王瑞峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%AB%98%E7%A3%8A&amp;code=25885931&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高磊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%8C%E6%9D%B0&amp;code=41416672&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谌杰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%BA%86%E8%8D%A3&amp;code=07910397&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王庆荣</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%93%E8%8B%B1&amp;code=24540510&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邓英</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%B2%B3&amp;code=42267121&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李河</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%85%B0%E5%B7%9E%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E4%B8%8E%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0231149&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">兰州交通大学自动化与电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B1%B1%E4%B8%9C%E6%A0%B8%E7%94%B5%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0978935&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">山东核电有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>考虑负荷波动、风电有功输出的随机性, 针对电力系统对大规模风电并网时电能质量、经济性、负荷支撑和快速响应等多方面的需求, 提出了一种高风电渗透率下变速风电机组参与系统频率调整的多时间尺度协调优化策略。根据变速风电机组运行特性, 制定不同风速工况下风电机组的减载控制, 并在不同时间尺度对机组间的调频出力进行协调, 使惯性与一次调频相结合, 实现频率调整优化。结果表明该策略下变速风电机组不仅能够有效地为系统提供惯性支撑, 并且具备灵活、可控的静态频率响应特性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%98%E9%80%9F%E9%A3%8E%E7%94%B5%E6%9C%BA%E7%BB%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">变速风电机组;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E9%A3%8E%E7%94%B5%E6%B8%97%E9%80%8F%E7%8E%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高风电渗透率;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E6%97%B6%E9%97%B4%E5%B0%BA%E5%BA%A6%E5%8D%8F%E8%B0%83%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多时间尺度协调优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%83%AF%E6%80%A7%E5%93%8D%E5%BA%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">惯性响应;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%80%E6%AC%A1%E8%B0%83%E9%A2%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">一次调频;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    王瑞峰 (1966—) , 女, 教授, 主要研究方向:计算机测控技术和交通信息工程及控制。E-mail:1105755574@qq.com;
                                </span>
                                <span>
                                    *高磊 (1994—) , 男, 通信作者, 硕士研究生, 主要研究方向:新能源并网与控制。E-mail:1013298469@qq.com;
                                </span>
                                <span>
                                    谌杰 (1994—) , 男, 硕士研究生, 主要研究方向:多端柔性直流输电。E-mail:1240065007@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-09</p>

                    <p>

                            <b>基金：</b>
                                                        <span>政府间国际科技创新合作重点专项 (2016YFE0102700);</span>
                    </p>
            </div>
                    <h1><b>Frequency Regulation Strategy with Participation of Variable-speed Wind Turbines for Power System with High Wind Power Penetration</b></h1>
                    <h2>
                    <span>WANG Ruifeng</span>
                    <span>GAO Lei</span>
                    <span>SHEN Jie</span>
                    <span>WANG Qingrong</span>
                    <span>DENG Ying</span>
                    <span>LI He</span>
            </h2>
                    <h2>
                    <span>School of Automation & Electrical Engineering, Lanzhou Jiaotong University</span>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources (North China Electric Power University)</span>
                    <span>Shandong Nuclear Power Limited Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the demand of power system for power quality, economy, load support and rapid response when large-scale wind power is connected to the grid, a multi-time scale coordinated optimization strategy with participation of variable-speed wind turbines in frequency regulation for the power system with high wind power penetration is proposed.The strategy considers the flexibility of load fluctuation and active output of wind power.According to operation characteristics of the variable-speed wind turbines, the flexible load reduction control of wind turbines under different wind speed conditions is established.Meanwhile, the frequency regulation output of wind turbines is coordinated at different time scales, which makes the inertia combined with primary frequency regulation to achieve frequency adjustment optimization.The results show that variable-speed wind turbines could effectively provide inertial support for the system and has flexible and controllable static frequency response characteristics.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=variable-speed%20wind%20turbine%20(VSWT)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">variable-speed wind turbine (VSWT) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high%20wind%20power%20penetration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high wind power penetration;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-time%20scale%20coordinated%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-time scale coordinated optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=inertial%20response&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">inertial response;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=primary%20frequency%20regulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">primary frequency regulation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-09</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Key Intergovernmental Project in International Science and Technology Innovation Cooperation (No.2016YFE0102700);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="54" name="54" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="55">随着中国规模化消纳新能源计划的推进, 风电作为智能电网的重要组成部分, 大规模风电主动参与系统频率调整是电力系统为确保自身安全面临的必然选择<citation id="165" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。对于含高风电渗透率的系统, 风电功率输出的波动以及负荷的频繁投切, 系统动态频率极易产生波动<citation id="166" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>;目前广泛采用的变速风电机组 (variable-speed wind turbine, VSWT) , 在采用变速恒频及最优功率追踪的同时也导致机组丧失了同步发电机所具有的惯性响应及一次调频能力<citation id="167" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。随着风电渗透率的提高, 势必导致系统频率稳定性愈加恶化, 同时一定程度上也制约了系统对风电的消纳能力<citation id="168" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="56">风电机组参与系统频率调整的主要方式包括模拟惯性控制、超速控制和桨距角控制。模拟惯性控制只能参与短期调频且容易引发频率二次跌落<citation id="172" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>;超速控制只适用于中低风速工况<citation id="169" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>;桨距角控制存在响应速度慢、频繁桨距变化容易减少机组寿命等问题<citation id="173" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。采用多种调频方式的综合协调控制可适用于更广泛的调频模式。文献<citation id="174" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>]</citation>利用储能设备响应速度快的特性使其作为虚拟惯性源配合风电场参与系统频率调整, 以适应更复杂的风机运行工况, 但储能装置成本较高。文献<citation id="175" type="reference">[<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>]</citation>分别提出利用有功/下垂控制、超速与变桨相结合的协调控制方式进行一次调频, 虽提高了频率稳定性但无法根据系统需求让风电机组灵敏、准确地参与调频。这些文献虽然都对风电功率输出的随机性进行了研究, 但与时间尺度的有功调度结合不够。文献<citation id="176" type="reference">[<a class="sup">21</a>,<a class="sup">22</a>]</citation>在分析了风电功率波动和负荷需求侧响应特性的基础上, 建立了风电输出与负荷需求侧响应的多时间尺度联合调度决策模型, 但在短时间尺度上对风速等不确定因素作出提前反应, 从而具备更好的控制性能方面, 还存在一定的不足。文献<citation id="170" type="reference">[<a class="sup">23</a>]</citation>通过对大规模风电接入系统时系统多项频率指标进行定量分析, 证明风电参与系统惯性和一次调频的必要性;文献<citation id="171" type="reference">[<a class="sup">24</a>]</citation>提出了一种风电机组惯性与一次调频相结合的控制策略, 然而一次调频缺乏持续为系统提供功率支撑的能力。</p>
                </div>
                <div class="p1">
                    <p id="57">针对上述问题, 本文在考虑风电输出功率及负荷随机波动的前提下, 从风电场运行经济性和充分发挥不同工况下风电机组调频能力的角度出发, 利用改进型欧拉滑动平均预测 (EMAP) 模型良好的信号分解能力, 提出了一种多风速工况条件下变速风电机组惯性与一次调频综合控制的频率多时间尺度协调优化策略, 使风电机组群具有灵活、可控、持续的惯性响应及一次调频能力, 并可有效抑制风电参与调频时频率二次跌落的情况, 进一步发掘了大规模风电的调频潜力。最后, 结合理论分析与仿真结果验证了所提策略的有效性。</p>
                </div>
                <h3 id="58" name="58" class="anchor-tag"><b>1</b> 变速风电机组频率响应特性</h3>
                <div class="p1">
                    <p id="59">风电机组参与系统频率调整是一个多机组配合的复杂过程, 不仅需要机组具备一定的调频能力, 而且需要协调机组之间的出力<citation id="177" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。深入研究变速风电机组的输出功率波动特性和调频特性对制定有效的频率控制策略具有重要意义。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60"><b>1.1</b> 变速风电机组输出功率波动特性</h4>
                <div class="p1">
                    <p id="61">风电输出功率的随机性是造成系统频率波动的一个重要原因, 且影响风电参与系统频率调整的备用容量可信度。风电机组发电功率随时间波动特性体现在某一时间段内功率变化快慢的集中程度, 可以反映有功输出的变化规律。附录A图A1 (a) 为一台风电机组单日实际发电功率的典型时序数据 (单机容量为2.2 MW) ;附录A图A1 (b) 描绘了时序数据对应功率波动的功—频特性分析结果。</p>
                </div>
                <div class="p1">
                    <p id="62">由附录A图A1 (b) 可以看出, 风电机组功率输出的低频波动段主要分布在0.6×10<sup>-5</sup>～1.67×10<sup>-2</sup> Hz间, 对应波动时间尺度为分钟级别, 定义为时域的“长”时间尺度, 该频段的功率波动主要影响风电机组参与系统频率调整时一次调频基本有功支撑计划的制定;高频段的波动主要分布在1.67×10<sup>-2</sup>～0.9 Hz之间, 波动时间尺度小于分钟级别, 定义时域的“较长”时间尺度, 该频段的功率波动主要影响风电机组惯性响应和一次调频的精度。因此, 从“长”和“较长”时间尺度对风电参与系统调频的可靠性与灵敏性进行优化, 在“长”时间尺度上, 基于负荷与风电功率的平缓波动设计合理的一次调频基本有功支撑计划;在“较长”时间尺度上, 将功率的快速波动信号分解为“中长”时间尺度部分与“短”时间尺度部分, 进而协调优化机组之间出力, 提高频率调整的准确性与灵敏性。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>1.2</b> 变速风电机组调频特性</h4>
                <div class="p1">
                    <p id="64">目前实现风电机组备用容量的基本控制方法主要可以分为模拟惯性控制、转子超速控制和桨距角控制三类<citation id="178" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>, 对比分析如表1所示。</p>
                </div>
                <div class="area_img" id="65">
                    <p class="img_tit"><b>表1 风电调频技术比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of wind power frequency regulation techniques</b></p>
                    <p class="img_note"></p>
                    <table id="65" border="1"><tr><td><br />调频<br />方式</td><td>适用范围</td><td>优点</td><td>缺点</td></tr><tr><td><br />模拟<br />惯量<br />控制</td><td>全风速工况</td><td>可提供惯性响应, 响应速度快</td><td>转子转速恢复, 容易造成频率二次跌落</td></tr><tr><td><br />转子<br />超速<br />控制</td><td>中低风速工况</td><td>响应速度快, 对系统动态稳定性贡献大</td><td>高风速工况不适用;风速波动影响备用容量的可信度;减载运行风电机组效益降低</td></tr><tr><td><br />桨距<br />角控<br />制</td><td>全风速工况</td><td>调节能力强, 调节范围广</td><td>受机械特性限制响应较慢;桨叶机械损耗影响机组运行寿命<br /></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="66">基于表1以及如图1所示的风电机组运行特性, 充分发挥不同风速工况机组的调频能力和各调频技术的优势, 提出如下依据风速分段的机组减载策略。</p>
                </div>
                <div class="area_img" id="67">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915015_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 变速风电机组运行特性曲线" src="Detail/GetImg?filename=images/DLXT201915015_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 变速风电机组运行特性曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915015_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Operation characteristic curves of VSWT</b></p>

                </div>
                <div class="p1">
                    <p id="68">区域1 (<i>AB</i>区段) :低风速区, 风速低于风电机组启动风速<i>v</i><sub>cut, in</sub> (该风速对应的机组转子转速为启动转速<i>ω</i><sub>r, min</sub>) , 机组处于离网状态, 不参与调频。</p>
                </div>
                <div class="p1">
                    <p id="69">区域2 (<i>BC</i>区段) :较低风速区, 风电机组输出功率较少, 变流器闲置容量较大, 可将机组转速设置为高转速 (超速30%运行) , 采用模拟惯性控制 (作为飞轮) 运行。</p>
                </div>
                <div class="p1">
                    <p id="70">区域3 (<i>CE</i>区段) :中风速区, 采取模拟惯性与超速相结合的控制方式。该风速区段由转速控制阶段 (<i>CD</i>) 与转矩控制阶段 (<i>DE</i>) 组成, 机组转子转速接近额定转速<i>ω</i><sub>r, max</sub>, 储存动能可观, 并且由图1 (a) 可知, 当输出功率增量相同时, 机组调频可持续时间随风速增加而增加, 因此采用模拟惯性控制, 可以保证机组有效参与调频;同时让运行于<i>CD</i>区段机组通过超速控制减载12%<i>P</i><sub>max</sub> (<i>P</i><sub>max</sub>为该运行风速下机组最大输出功率) 运行 (蓝色区域) , 转子超速未减载12%<i>P</i><sub>max</sub>且已达到额定转速的机组以超速到额定转速最大限度减载运行 (橙色区域) 。转子由超速点<i>C</i>′恢复到最大功率点跟踪 (MPPT) 点<i>C</i>的过程中, 机组不但可以释放转子动能为系统提供有功支撑, 同时风能利用系数上升, 风机捕获风能增大, 进一步为系统提供可靠的有功支撑。</p>
                </div>
                <div class="p1">
                    <p id="71">区域4 (<i>EF</i>区段) :高风速区 (介于机组额定风速<i>v</i><sub>r</sub>与切出风速<i>v</i><sub>cut, out</sub>之间) , 采取桨距角控制参与调频。桨距角控制受机械特性限制, 响应速度较慢, 频繁动作会增加机械损耗影响桨叶寿命, 此区段机组处于额定功率稳定运行状态, 通过桨距调节减载5%<i>P</i><sub>r</sub>运行 (<i>P</i><sub>r</sub>为风电机组额定功率) , 既会留有相当可观的备用容量, 又可避免桨距频繁动作。</p>
                </div>
                <h3 id="72" name="72" class="anchor-tag"><b>2</b> 变速风电机组参与调频控制策略</h3>
                <div class="p1">
                    <p id="73">不同空间分布的风电机组在同一时刻面临的风况不同, 机组参与系统频率调整的能力亦差异很大<citation id="179" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。大规模风电参与系统频率调整, 既要协调各机组间的出力, 充分发挥各机组的调频能力, 又要保证能为系统提供灵活、可控、持续的有功支撑。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>2.1</b> 多时间尺度协调优化策略</h4>
                <h4 class="anchor-tag" id="75" name="75"><b>2.1.1</b> “长”时间尺度优化</h4>
                <div class="p1">
                    <p id="76">风电机组输出功率的随机波动、负荷的频繁投切, 导致系统频率需要进行实时优化。基于负荷、风电输出功率波动的传统预测, 制定“长”时间尺度风电参与系统频率调整的一次调频基本有功支撑计划。考虑风电机组输出功率受风速影响无法灵活调节, 桨距角控制响应较慢, 因此让高风速区采用桨距角控制的机组承担该功率缺额部分 (一次调频功率的平稳分量) , 为系统一次调频提供持续可靠的基本调频功率支撑。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>2.1.2</b> “中长”和“短”时间尺度优化</h4>
                <div class="p1">
                    <p id="78">当负荷波动以及风速变化时, 调频有功调度计划值与实际值将产生一定程度的偏差。并且风电场运行工况差异较大的机组共同并网时, 由于有功调度精度不同, 也会导致系统频率出现短时波动。因此大规模风电参与系统频率调整还需具备可控的惯性响应能力 (降低系统扰动初期频率变化率) 和灵敏的一次调频能力 (减少系统频率恢复时间) 。但预测误差等状况会严重影响风电机组的调频精度, 因此无法进行灵敏的有功调度以快速响应系统的频率波动。</p>
                </div>
                <div class="p1">
                    <p id="79">在“长”时间尺度优化结果的基础上, 通过实时获取风电场各发电单元发用电功率以及网侧负荷的波动信号, 结合有功计划调度值进一步得到调频响应的有功偏差信号, 在时域上可以等效为慢波动过程 (一次调频功率非平稳分量部分——“中长”时间尺度) 叠加快波动过程 (惯性响应功率部分——“短”时间尺度) 。</p>
                </div>
                <div class="p1">
                    <p id="80">采用改进型EMAP模型对风电场风电侧和网侧功率波动的综合偏差信号进行分解, 其原理如下。</p>
                </div>
                <div class="p1">
                    <p id="81">对于一组采样数据序列<i>x</i> (0) , <i>x</i> (<i>T</i>) , …, <i>x</i> (<i>nT</i>) , 其中<i>T</i>是采样周期, <i>n</i>=0, 1, 2, …, 则任意<i>N</i>个连续的采样点<i>x</i> (<i>nT</i>) , <i>x</i> ( (<i>n</i>-1) <i>T</i>) , …, <i>x</i> ( (<i>n</i>-<i>N</i>+1) <i>T</i>) 的滑动平均 (MA) 值<i>Y</i><sub>MA</sub> (<i>nT</i>) 为:</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>A</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>n</mi><mi>Τ</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mrow><mi>x</mi><mo stretchy="false"> (</mo><mi>n</mi><mi>Τ</mi><mo stretchy="false">) </mo><mo>+</mo><mi>x</mi><mo stretchy="false"> (</mo><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mi>Τ</mi><mo stretchy="false">) </mo><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>x</mi><mo stretchy="false"> (</mo><mo stretchy="false"> (</mo><mi>n</mi><mo>-</mo><mi>Ν</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mi>Τ</mi><mo stretchy="false">) </mo></mrow><mi>Ν</mi></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">对式 (1) 进行<i>Z</i>变换, 得到MA模型满足:</p>
                </div>
                <div class="p1">
                    <p id="84"><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>A</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>z</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>Y</mi><mo stretchy="false"> (</mo><mi>z</mi><mo stretchy="false">) </mo></mrow><mrow><mi>X</mi><mo stretchy="false"> (</mo><mi>z</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>z</mi><msup><mrow></mrow><mrow><mfrac><mi>Ν</mi><mn>2</mn></mfrac></mrow></msup><mo>-</mo><mi>z</mi><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>Ν</mi><mn>2</mn></mfrac></mrow></msup></mrow><mrow><mi>Ν</mi><mrow><mo> (</mo><mrow><mi>z</mi><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow></msup><mo>-</mo><mi>z</mi><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow></msup></mrow><mo>) </mo></mrow></mrow></mfrac><mi>z</mi><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow></msup></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="86">由式 (2) 可以看出, MA模型0时刻的准确输出值会在 (<i>N</i>-1) <i>T</i>/2后才会出现, 具有群延时特性。然而系统的频率调整是一个动态、实时的优化过程, 调频机组需要快速、精准地响应系统频率变化。基于此提出改进型EMAP模型, 在MA模型的基础上通过增加预测项进行修正, 基本形式为:</p>
                </div>
                <div class="p1">
                    <p id="87"><i>y</i><sub>EMAP</sub> (<i>nT</i>) =<i>y</i><sub>MA</sub> (<i>nT</i>) +<i>T</i><sub>p</sub><i>y</i><sub>d</sub> (<i>nT</i>)      (3) </p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>y</i><sub>EMAP</sub> (<i>nT</i>) 为<i>t</i>=<i>nT</i>时刻改进型EMAP模型的输出;<i>y</i><sub>MA</sub> (<i>nT</i>) 为<i>t</i>=<i>nT</i>时刻MA模型的输出;<i>y</i><sub>d</sub> (<i>nT</i>) 为输入<i>x</i> (<i>nT</i>) 在<i>t</i>=<i>nT</i>时刻的微分值;<i>T</i><sub>p</sub>为预测时长。</p>
                </div>
                <div class="p1">
                    <p id="89">将任意<i>N</i>个相邻的采样点<i>x</i> (<i>kT</i>) , <i>x</i> ( (<i>k</i>-1) <i>T</i>) , …, <i>x</i> ( (<i>k</i>-<i>N</i>+1) <i>T</i>) 分成<i>M</i>等份, 并对每一等份中的<i>N</i>/<i>M</i>个采样数据求平均值, 可得:</p>
                </div>
                <div class="p1">
                    <p id="90"><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mi>Μ</mi><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>0</mn></mrow><mrow><mfrac><mi>Μ</mi><mi>Ν</mi></mfrac><mo>-</mo><mn>1</mn></mrow></munderover><mi>x</mi></mstyle><mrow><mo> (</mo><mrow><mrow><mo> (</mo><mrow><mi>k</mi><mo>-</mo><mi>i</mi><mfrac><mi>Μ</mi><mi>Ν</mi></mfrac><mo>-</mo><mi>n</mi></mrow><mo>) </mo></mrow><mi>Τ</mi></mrow><mo>) </mo></mrow></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>i</i>=0, 1, …, <i>M</i>-1。</p>
                </div>
                <div class="p1">
                    <p id="93">通过相邻<mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></math></mathml>相减, 建立对应的差分表达式, 然后乘以对应的加权系数<i>α</i>, 除以<i>NT</i>/<i>M</i>得到对应的微分值:</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>y</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false"> (</mo><mi>n</mi><mi>Τ</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mfrac><mi>Ν</mi><mi>Μ</mi></mfrac><mi>Τ</mi></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><mo>-</mo><mn>1</mn></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>n</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>α</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">对式 (4) 和式 (5) 进行<i>Z</i>变换, 取<i>z</i>=e<sup>j<i>ωT</i></sup>, 推导可得改进型EMAP模型的微分传递函数为:</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>G</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>Μ</mtext><mtext>A</mtext><mtext>Ρ</mtext></mrow></msub><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>sin</mi><mrow><mo> (</mo><mrow><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Ν</mi><mi>ω</mi><mi>Τ</mi></mrow><mo>) </mo></mrow></mrow><mrow><mi>Ν</mi><mi>sin</mi><mrow><mo> (</mo><mrow><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>ω</mi><mi>Τ</mi></mrow><mo>) </mo></mrow></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mtext>j</mtext><mfrac><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mn>2</mn></mfrac><mi>ω</mi><mi>Τ</mi></mrow></msup><mo>+</mo><mo stretchy="false"> (</mo><mi>Ν</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mrow><mo> (</mo><mrow><mfrac><mi>Μ</mi><mi>Ν</mi></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mfrac><mrow><mi>sin</mi><msup><mrow></mrow><mn>2</mn></msup><mrow><mo> (</mo><mrow><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Ν</mi><mi>ω</mi><mi>Τ</mi></mrow><mo>) </mo></mrow></mrow><mrow><mi>sin</mi><mrow><mo> (</mo><mrow><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>ω</mi><mi>Τ</mi></mrow><mo>) </mo></mrow></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><mo>-</mo><mn>1</mn></mrow></munderover><mi>ω</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mrow><mo> (</mo><mrow><mfrac><mtext>π</mtext><mn>2</mn></mfrac><mo>-</mo><mfrac><mrow><mn>2</mn><mi>k</mi><mi>Ν</mi><mo>-</mo><mi>Μ</mi></mrow><mrow><mn>2</mn><mi>Μ</mi></mrow></mfrac><mi>ω</mi><mi>Τ</mi></mrow><mo>) </mo></mrow></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">相比于MA模型的群延时特性, 改进型EMAP模型可准确识别随机变化的无规律信号, 能够快速响应信号的低频波动部分, 对随机波动的信号具有较强的快慢过程分解特性。改进型EMAP模型的多时间尺度协调优化策略如图2所示。</p>
                </div>
                <div class="area_img" id="99">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915015_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 多时间尺度协调优化策略" src="Detail/GetImg?filename=images/DLXT201915015_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 多时间尺度协调优化策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915015_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Multi-time scale coordinated optimization strategy</b></p>

                </div>
                <div class="p1">
                    <p id="100">中风速区采用模拟惯性—超速相结合控制的风电机组调频能力强、响应快, 可利用其优化需要较大功率支撑的功率慢波动过程;而采用模拟惯性控制的风电机组运行于较低风速区, 等效转动惯量较少, 但响应速度快, 调节灵活, 可利用这部分机组优化系统功率瞬时波动的功率快波动过程。</p>
                </div>
                <div class="p1">
                    <p id="101">通过多时间尺度协调控制, 当低风速区机组惯性响应结束时, 中风速区机组具有足够的备用容量补充低风速区机组退出调频系统损失的功率支撑, 有效避免了只采用模拟惯性控制引起的频率二次跌落的问题;通过“长”时间尺度优化, 可为系统提供持续的一次调频基本有功支撑。系统等效转动惯量以及一次调频能力均可得到良好的改善。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>2.2</b> 多时间尺度协调优化策略控制器设计</h4>
                <div class="p1">
                    <p id="103">控制器由风速判定、功率分配、频率响应选择3个模块组成, 控制框图如附录A图A2所示。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104">1) 风速判定模块:</h4>
                <div class="p1">
                    <p id="105">根据当前风速判定适宜采用的风速模式 (较低、中、高风速) 。因机组实际运行风速的测量存在误差, 为了方便处理并确保一定的安全裕度, 通过离散取整的方法处理风速:低风速区机组处于离网状态, 不参与系统调频;较低风速区机组风速向下取整分为一组;中风速区机组风速向上取整分为一组;高风速区机组分为一组。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106">2) 功率分配模块:</h4>
                <div class="p1">
                    <p id="107">较低风速区机组按照转子转速大小线性分配改进型EMAP模型分解的快变化功率缺额部分 (Δ<i>P</i><sub>2</sub>) ;中风速区机组按照运行风速大小线性分配改进型EMAP模型分解的慢变化功率缺额部分 (Δ<i>P</i><sub>1</sub>) ;高风速区机组调频能力不随风速变化, 平均分配一次调频功率平稳分量部分 (Δ<i>P</i><sub>3</sub>) 。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108">3) 频率响应选择模块:</h4>
                <div class="p1">
                    <p id="109">依据运行风速区段按策略减载运行, 参与相应的调频任务。</p>
                </div>
                <div class="p1">
                    <p id="110">研究和运行表明, 风电机组大部分时间运行在中、高风速段<citation id="180" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 由于模拟惯性控制和超速控制都具备快速频率调节的能力, 因此中风速区机组亦具备较快的调频响应能力。当低风速区模拟惯性控制机组调频能力不足时可按照风速大小依次往上把无法承担的功率缺额部分分配给中风速区风电机组。系统频率多时间尺度协调优化流程图如图3所示。</p>
                </div>
                <div class="area_img" id="111">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915015_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 多时间尺度协调优化策略流程图" src="Detail/GetImg?filename=images/DLXT201915015_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 多时间尺度协调优化策略流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915015_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of multi-time scale coordinated optimization strategy</b></p>

                </div>
                <h4 class="anchor-tag" id="112" name="112"><b>2.3</b> 风电机组减载运行经济性分析</h4>
                <div class="p1">
                    <p id="113">大规模风电按一定比例弃风减载运行, 可显著降低系统常规一次调频备用的投资。风电机组的弃风减载量与减载后实际输出功率的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="114"><i>P</i><sub>WD</sub>=<i>dP</i><sub>max</sub>      (7) </p>
                </div>
                <div class="p1">
                    <p id="115"><i>P</i><sub>W</sub>′= (1-<i>d</i>) <i>P</i><sub>max</sub>      (8) </p>
                </div>
                <div class="p1">
                    <p id="116">式中:<i>P</i><sub>WD</sub>为减载备用容量;<i>d</i>为减载比例系数;<i>P</i><sub>W</sub>′为减载后机组输出功率。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>2.3.1</b> 优化目标函数</h4>
                <div class="p1">
                    <p id="118">风电机组减载运行势必影响风电场的运行效益, 但是风电场由于电源与负荷分布、电力输送通道等因素影响往往弃风弃电运行。因此, 通过平衡风电机组的减载备用和实际弃风弃电程度之间的差距可有效减小风电减载调频对风电场经济性的影响。以风电相对减载弃电量 (风电场减载为系统留有一次备用损失的电量与实际运行时弃风弃电损失的电量的差值) 最小为目标。</p>
                </div>
                <div class="p1">
                    <p id="119">目标函数如下:</p>
                </div>
                <div class="p1">
                    <p id="120"><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>W</mtext><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>t</mi></mrow></msub><mi>t</mi><mo>-</mo><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>t</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mi>t</mi><mo stretchy="false">]</mo></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<i>W</i>表示相对减载弃电量;<i>T</i>为计划调度周期总数;<i>P</i><sub>W<sub><i>i</i></sub>, <i>t</i></sub>为<i>t</i>时段机组<i>i</i>减载量;<i>N</i>为机组台数;<i>P</i><sub><i>t</i>, <i>i</i>, max</sub>为<i>t</i>时段运行风速下机组<i>i</i>最大输出功率;Δ<i>P</i><sub>L, <i>t</i></sub>为风电机组不参与调频情况下与电网的实际交互功率。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123"><b>2.3.2</b> 计划周期内约束</h4>
                <div class="p1">
                    <p id="124">考虑到负荷与风电机组任意时段内都可能发生扰动而引起系统频率波动, 设各时段系统扰动幅度为负荷功率<i>P</i><sub>L, <i>t</i></sub>的<i>α</i>倍, 其中0&lt;<i>α</i>&lt;1, 则风电调频备用约束为:</p>
                </div>
                <div class="p1">
                    <p id="125"><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>r</mi></mstyle><msub><mrow></mrow><mrow><mtext>W</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mi>α</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="127">式中:<i>r</i><sub>W, <i>t</i></sub>为风电减载后时间段<i>t</i>内为系统提供的所有一次调频备用。</p>
                </div>
                <div class="p1">
                    <p id="128"><i>t</i>时间段内, 风电机组<i>i</i>一次调频备用与出力之间满足约束:</p>
                </div>
                <div class="p1">
                    <p id="129"><i>r</i><sub>W<sub><i>i</i></sub>, <i>t</i></sub>=-<i>K</i><sub>W<sub><i>i</i></sub></sub>Δ<i>f</i><sub>L</sub>≤<i>d</i><sub><i>i</i></sub><i>P</i><sub><i>t</i>, <i>i</i>, max</sub>       (11) </p>
                </div>
                <div class="p1">
                    <p id="130">0≤<i>d</i><sub><i>i</i></sub>≤<i>d</i><sub><i>i</i>, max</sub>      (12) </p>
                </div>
                <div class="p1">
                    <p id="131">式中:<i>K</i><sub>W<sub><i>i</i></sub></sub>为风电机组<i>i</i>调差系数的倒数;<i>d</i><sub><i>i</i>, max</sub>为风电机组<i>i</i>减载比例<i>d</i><sub><i>i</i></sub>的最大值。</p>
                </div>
                <div class="p1">
                    <p id="132">系统频率偏差约束为:</p>
                </div>
                <div class="p1">
                    <p id="133">Δ<i>f</i><sub>L</sub>≥Δ<i>f</i><sub>max</sub>      (13) </p>
                </div>
                <div class="p1">
                    <p id="134">式中:Δ<i>f</i><sub>max</sub>为系统允许的最大频率偏差。</p>
                </div>
                <div class="p1">
                    <p id="135">与电网交互功率约束为:</p>
                </div>
                <div class="p1">
                    <p id="136">0≤Δ<i>P</i><sub>L</sub>≤Δ<i>P</i><sub>L, max</sub>      (14) </p>
                </div>
                <div class="p1">
                    <p id="137">式中:Δ<i>P</i><sub>L, max</sub>为风电场与电网允许最大交互功率。</p>
                </div>
                <h3 id="138" name="138" class="anchor-tag"><b>3</b> 仿真分析</h3>
                <h4 class="anchor-tag" id="139" name="139"><b>3.1</b> 仿真及结果分析</h4>
                <div class="p1">
                    <p id="140">基于IEEE RTS系统在PSCAD/EMTDC中建立时域仿真系统, 引入3个风电场, 每个风电场由100台容量为2.2 MW的变速型风电机组组成。IEEE RTS系统的典型日负荷曲线如附录B图B1所示, 选取3个典型负荷时段:负荷峰值为2 850 MW、负荷谷值为1 682 MW、负荷均值为2 365 MW。依据附录B表B1所示IEEE RTS系统机组发电优先序列可得不同时段风电渗透率:负荷峰值时段为16.2%、负荷均值时段为18.2%、负荷谷值时段为28.2%。</p>
                </div>
                <div class="p1">
                    <p id="141">假设任意时段系统负荷基本保持不变, 将上述3个风电场等效成3台单机容量为220 MW的风电机组。导入西北某风电场较低、中、高三种风速下波动较大的典型功率输出进行仿真 (桨距角控制机组设定支撑时间为3 min, 在MATLAB中将系统功率波动信号依据基本预测及改进型EMAP模型进行分解, 通过PSCAD数据输入接口依次分配给3台等效机组) , 3个风电场总输出功率如附录B图B2所示。接入系统并对系统频率进行仿真, 统计得到风电在不同负荷时段不参与系统频率调整以及在负荷谷值时段采用基于改进型EMAP模型的多时间尺度协调优化策略参与系统频率调整下系统频率偏差各特征量数据如表2所示。</p>
                </div>
                <div class="area_img" id="142">
                    <p class="img_tit"><b>表2 频率偏差特征量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Characteristic quantities of frequency deviation</b></p>
                    <p class="img_note"></p>
                    <table id="142" border="1"><tr><td><br />调频方式</td><td>负荷峰谷<br />时段</td><td>最大频率偏差<br />|Δ<i>f</i>|<sub>max</sub>/Hz</td><td>频率偏差均值<br /><i>E</i> (|Δ<i>f</i>|) /Hz</td><td>频率偏差<br />标准差<br /><i>σ</i> (|Δ<i>f</i>|) /Hz</td></tr><tr><td rowspan="3"><br /> 风电不参<br />与调频</td><td><br />峰值时段</td><td>0.844 3</td><td>0.193 3</td><td>0.148 5</td></tr><tr><td><br /> 均值时段</td><td>0.913 2</td><td>0.225 4</td><td>0.166 8</td></tr><tr><td><br /> 谷值时段</td><td>2.280 0</td><td>0.636 0</td><td>0.474 1</td></tr><tr><td><br /> 风电参与<br />调频</td><td>谷值时段</td><td>0.153 0</td><td>0.124 5</td><td>0.082 3</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="143">由表2可以看出, 风电不参与系统频率调整时, 从负荷峰值期到均值期再到谷值期, 随着风电渗透率的增加, 系统频率偏差特征量逐步增大;在含高风电渗透率的电力系统中, 若不对风电功率波动进行平抑, 系统各时段的频率偏差均超过了中国电力系统稳定运行指标值;当风电机组采用基于改进型EMAP模型的多时间尺度协调优化策略参与系统频率调整后, 系统频率偏差的各项特征量都得到了明显优化, 并满足了系统稳定运行的规定频率偏差范围。</p>
                </div>
                <div class="p1">
                    <p id="144">在负荷谷值时段设定水电机组并网初始功率为其额定功率的一半, 以保证对系统频率的控制, 对以下三种场景进行仿真对比分析。场景A:风电机组不参与系统调频;场景B:风电机组采用传统模拟惯性控制参与调频;场景C:风电机组采用基于改进型EMAP模型的多时间尺度协调优化策略参与系统频率调整。</p>
                </div>
                <div class="p1">
                    <p id="145">假设<i>t</i>=6 s时系统中一台初始功率为30 MW的机组发生故障切机 (等效模拟负荷突增) , 对上述四个场景进行仿真, 得到系统频率偏差如图4所示。</p>
                </div>
                <div class="area_img" id="146">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915015_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同场景下系统频率控制效果" src="Detail/GetImg?filename=images/DLXT201915015_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同场景下系统频率控制效果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915015_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 System frequency control effect in different scenarios</b></p>

                </div>
                <div class="p1">
                    <p id="147">由图4可知, 当风电机组不参与系统频率调整时, 对抑制系统频率变化几乎没有贡献;采用传统模拟惯性控制后, 系统频率变化率明显减小, 机组转子转速降低, 释放动能, 为系统提供了显著的惯性支撑, 但惯性响应结束后, 系统一次调频过程失去功率支撑, 导致频率二次跌落。</p>
                </div>
                <div class="p1">
                    <p id="148">在风电机组采用基于改进型EMAP模型的多时间尺度协调优化策略参与系统频率调整的过程中, 不仅使得系统频率最大偏差由49.71 Hz提高到49.85 Hz, 跌落幅度减少了51.6%, 同时在风电机组保持对系统有效惯性支撑的前提下, 通过机组间的协调出力配合, 有效地改善了传统模拟惯性控制频率二次跌落的影响, 并且在系统一次调频过程中 (12 s后) 具有良好的频率恢复特性。</p>
                </div>
                <div class="p1">
                    <p id="149">图5为场景A中3台等效机组桨距角、转子转速 (标幺值) 、电磁功率 (标幺值) 响应曲线。</p>
                </div>
                <div class="area_img" id="150">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915015_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 场景A中3台等效机组桨距角、转子转速、电磁功率响应曲线" src="Detail/GetImg?filename=images/DLXT201915015_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 场景A中3台等效机组桨距角、转子转速、电磁功率响应曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915015_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Response curves of pitch angle, rotor speed and electromagnetic power of three equivalent units in scenario A</b></p>

                </div>
                <div class="p1">
                    <p id="151">可以看出, 在大负荷投入后, 风电机组释放了减载备用, 在负荷接入后5 s内 (6～11 s) , 较低风速区和中风速区机组有功支撑响应明显, 而高风速区机组在前期贡献较少, 这是由于超速控制和模拟惯性控制频率响应速度快, 而高风速区机组采用桨距角控制, 响应速度较慢, 无法快速为系统提供有功支撑, 但桨距角控制机组可持续为系统提供一次调频有功支撑。采用基于改进型EMAP模型的多时间尺度协调优化策略, 可快速、精准地响应系统的频率波动, 调频期间各机组电磁功率变化都较为平缓, 有效减轻了风电机组机械系统的应力, 有助于延长机组寿命。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152"><b>3.2</b> 经济性仿真分析</h4>
                <div class="p1">
                    <p id="153">以西北地区某风电场实测风电机组功率输出数据为例, 该风电场装有60台容量为2.2 MW的变速风电机组, 采用本文所提减载策略, 得出不同风速下各机组的减载情况如附录B图B3所示。</p>
                </div>
                <div class="p1">
                    <p id="154">风电场长期弃风减载直接影响风电场的运行效益, 以一天的功率采样数据为例, 采样周期为5 min。分别对比分析风电场以最大功率追踪模式运行、该文所提减载方式运行以及风电场实际弃风弃电情况下运行的全天发电量, 不同运行模式下各风电机组单位小时发电功率如图6所示。</p>
                </div>
                <div class="area_img" id="155">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915015_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 不同运行模式下各机组单位小时平均功率" src="Detail/GetImg?filename=images/DLXT201915015_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 不同运行模式下各机组单位小时平均功率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915015_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Average hourly power of each turbine in different operation modes</b></p>

                </div>
                <div class="p1">
                    <p id="156">根据附录B图B3和图6不同工况下机组运行数据, 以最大功率追踪模式运行全天发电量 (2 129.12 MW·h) 为基准, 实际并网电量 (1 862.16 MW·h) 较本文所提减载方法 (2 015.65 MW·h) 多损失7.21%的电量;风电相对减载弃电量<i>W</i>=153.49 MW·h, 即风电场采用本文所提减载策略后依旧比实际并网电量多发153.49 MW·h, 完全没有影响风电场的经济性。这主要是由于较低风速区机组捕获风能明显较少, 该风速区段采用高转速的模拟惯性控制为系统频率稳定做出贡献, 几乎可以忽略机组超速减载运行对风电场效益的影响。并且中风速段机组采用模拟惯性与超速相结合的控制, 机组在尽可能少的减载情况下可为系统最大限度提供有功支撑, 提高了机组的运行效益。</p>
                </div>
                <div class="p1">
                    <p id="157">因此, 采用多时间尺度协调优化的调频策略, 风电场不仅等效降低了弃风弃电率, 而且减少系统常规一次调频备用的额外投资, 同时提升了风电场和系统的经济性。</p>
                </div>
                <h3 id="158" name="158" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="159">本文针对变速风电机组调频及运行特性, 设计了变速风电机组参与系统频率调整的分段减载策略, 在此基础上实现了惯性与一次调频相结合的多时间尺度协调优化策略, 理论和仿真结果表明:</p>
                </div>
                <div class="p1">
                    <p id="160">1) 基于改进型EMAP模型的功率跟踪优化能够实现风电机组可控的惯性响应与快速、精准的一次调频。</p>
                </div>
                <div class="p1">
                    <p id="161">2) 多时间尺度协调优化策略可通过协调机组间的调频出力, 有效解决高风电渗透率下系统等效转动惯量不足以及模拟惯性控制频率二次跌落的问题, 为系统提供持续、可靠的一次调频服务。</p>
                </div>
                <div class="p1">
                    <p id="162">3) 为响应系统频率跌落, 制定了不同风速下的分段减载控制策略, 能够充分发挥变速风电机组各传统调频方式的优势, 在机组储存尽可能多有功备用的前提下, 等效降低了风电场的弃风弃电率, 提高了风电场运行效益。</p>
                </div>
                <div class="p1">
                    <p id="163">随着电网风电渗透率不断提高, 大规模风电参与系统频率调整的研究将更为深入。后续将围绕风电机组静态调差系数校正及不同运行工况下最优减载比例展开进一步的研究。</p>
                </div>
                <div class="p1">
                    <p id="164">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="181" name="181" class="anchor-tag">附录A</h3>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915015_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1风电机组功率波动特性" src="Detail/GetImg?filename=images/DLXT201915015_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1风电机组功率波动特性  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915015_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Power fluctuation characteristics of wind turbines</p>

                </div>
                <div class="area_img" id="183">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915015_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2调频控制器" src="Detail/GetImg?filename=images/DLXT201915015_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2调频控制器  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915015_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Additional frequency controller</p>

                </div>
                <h3 id="184" name="184" class="anchor-tag">附录B</h3>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915015_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 IEEE RTS系统24小时负荷曲线" src="Detail/GetImg?filename=images/DLXT201915015_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 IEEE RTS系统24小时负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915015_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 24-hour load curve of IEEE RTS system</p>

                </div>
                <div class="area_img" id="186">
                                            <p class="img_tit">
                                                表B1 IEEE RTS系统发电数据与机组发电优先序列
                                                    <br />
                                                Table B1 Generation Data and Generation Priority Sequence of Units in IEEE RTS System
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915015_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915015_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915015_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 IEEE RTS系统发电数据与机组发电优先序列" src="Detail/GetImg?filename=images/DLXT201915015_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915015_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2风电2小时典型功率输出曲线" src="Detail/GetImg?filename=images/DLXT201915015_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2风电2小时典型功率输出曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915015_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Typical wind power output curve for 2 hours</p>

                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915015_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3参与调频各风电机组减载情况" src="Detail/GetImg?filename=images/DLXT201915015_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3参与调频各风电机组减载情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915015_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Load Reduction of wind turbine participating in frequency adjustment</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801001&amp;v=MjI3MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blY3L0xLRDNJYTdHNEg5bk1ybzlGWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> WU Ziping, GAO Wenzhong, GAO Tianqi, et al.State-of-the-art review on frequency response of wind power plants in power systems[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) :1-16.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201901002&amp;v=MDk5MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blY3L0xLRDNJYTdHNEg5ak1ybzlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> OBAID Z A, CIPCIGAN L M, ABRAHIM L, et al.Frequency control of future power systems:reviewing and evaluating challenges and new control methods[J].Journal of Modern Power Systems and Clean Energy, 2018, 7 (1) :9-25.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High wind power penetration in isolated power systems—assessment of wind inertial and primary frequency responses">

                                <b>[3]</b> WANG Ye, DELILLE G, BAYEM H, et al.High wind power penetration in isolated power systems—assessment of wind inertial and primary frequency responses[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2412-2420.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated control strategy of battery energy storage system and PMSG-WTG to enhance system frequency regulation capability">

                                <b>[4]</b> WU Ziping, GAO D W, ZHANG Huaguang, et al.Coordinated control strategy of battery energy storage system and PMSG-WTG to enhance system frequency regulation capability[J].IEEE Transactions on Sustainable Energy, 2017, 8 (3) :1330-1343.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Frequency control of DFIGbased wind power penetrated power systems using switching angle controller and AGC">

                                <b>[5]</b> LIU Y, LIN J, WU Q H, et al.Frequency control of DFIG based wind power penetrated power systems using switching angle controller and AGC[J].IEEE Transactions on Power Systems, 2017, 32 (2) :1553-1567.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501563632&amp;v=MTM5NzdSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUkxd1FhaEU9TmlmT2ZiSzdIdEROcW85RVllME1Dbjg3b0JNVDZUNFBRSC9pcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> XUE Yingcheng, TAI Nengling.Review of contribution to frequency control through variable speed wind turbine[J].Renewable Energy, 2011, 36 (6) :1671-1677.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated control method for DFIG-based wind farm to provide primary frequency regulation service">

                                <b>[7]</b> WANG Zhongguan, WU Wenchuan.Coordinated control method for DFIG-based wind farm to provide primary frequency regulation service[J].IEEE Transactions on Power Systems, 2018, 33 (3) :2644-2659.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Frequency Response of Power Systems With Variable Speed Wind Turbines">

                                <b>[8]</b> RUTTLEDGE L, MILLER N W, O’SULLIVAN J, et al.Frequency response of power systems with variable speed wind turbines[J].IEEE Transactions on Sustainable Energy, 2012, 3 (4) :683-691.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" >
                                    <b>[9]</b>
                                 叶杭冶.风力发电机组的控制技术[M].北京:机械工业出版社, 2009.YE Hangye.Control of the wind turbines[M].Beijing:China Machine Press, 2009.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505004&amp;v=MDIzMDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WNy9MSVNIVGVyRzRIOVRNcW85RllJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 田新首, 王伟胜, 迟永宁, 等.基于双馈风电机组有效储能的变参数虚拟惯量控制[J].电力系统自动化, 2015, 39 (5) :20-26.TIAN Xinshou, WANG Weisheng, CHI Yongning, et al.Variable parameter virtual inertia control based on effective energy storage of DFIG-based wind turbines[J].Automation of Electric Power Systems, 2015, 39 (5) :20-26.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505005&amp;v=MzE2NzN5dm5WNy9MSVNIVGVyRzRIOVRNcW85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 陈宇航, 王刚, 侍乔明, 等.一种新型风电场虚拟惯量协同控制策略[J].电力系统自动化, 2015, 39 (5) :27-33.CHEN Yuhang, WANG Gang, SHI Qiaoming, et al.A new coordinated virtual inertia control strategy for wind farms[J].Automation of Electric Power Systems, 2015, 39 (5) :27-33.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201425013&amp;v=MjIzODZHNEg5WE9xbzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blY3L0xQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 唐西胜, 苗福丰, 齐智平, 等.风力发电的调频技术研究综述[J].中国电机工程学报, 2014, 34 (25) :4304-4314.TANG Xisheng, MIAO Fufeng, QI Zhiping, et al.Survey on frequency control of wind power[J].Proceedings of the CSEE, 2014, 34 (25) :4304-4314.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A fundamental study of applying wind turbines for power system frequency control">

                                <b>[13]</b> WILCHES B F, CHOW J H, SANCHEZ G J J.A fundamental study of applying wind turbines for power system frequency control[J].IEEE Transactions on Power Systems, 2016, 31 (2) :1496-1505.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806013&amp;v=MDUwMjFyQ1VSN3FmWnVac0Z5dm5WNy9MSVRyQmZiRzRIOW5NcVk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 张旭, 陈云龙, 岳帅, 等.风电参与电力系统调频技术研究的回顾与展望[J].电网技术, 2018, 42 (6) :1793-1803.ZHANG Xu, CHEN Yunlong, YUE Shuai, et al.Retrospect and prospect of research on frequency regulation technology of power system by wind power[J].Power System Technology, 2018, 42 (6) :1793-1803.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Doubly Fed Induction Generator-Based Wind Farm Control Framework for Primary Frequency and Inertial Response Application">

                                <b>[15]</b> GHOSH S, KAMALASADAN S, SENROY N, et al.Doubly fed induction generator (DFIG) -based wind farm control framework for primary frequency and inertial response application[J].IEEE Transactions on Power Systems, 2016, 31 (3) :1861-1871.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702016&amp;v=Mjg3NDViRzRIOWJNclk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WNy9MUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 周天沛, 孙伟.高渗透率下变速风力机组虚拟惯性控制的研究[J].中国电机工程学报, 2017, 37 (2) :486-495.ZHOU Tianpei, SUN Wei.Study on virtual inertia control for DFIG-based wind farms with high penetration[J].Proceedings of the CSEE, 2017, 37 (2) :486-495.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14070300007670&amp;v=MjY5MjRhaEU9Tmo3QmFySzhIdGJNckk5RlpPc0lDbnM1b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSTF3UQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> YAO Dailin, CHOI S S, TSENG K J, et al.Frequency control ancillary service provided by a wind farm:dual-BESS scheme[J].Journal of Modern Power Systems and Clean Energy, 2014, 2 (2) :93-103.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control strategy insuring contribution of DFIG-Based wind turbines to primary and secondary frequency regulation">

                                <b>[18]</b> SOW T, AKHRIF O, OKOU A F, et al.Control strategy insuring contribution of DFIG-based wind turbines to primary and secondary frequency regulation[C]// Proceedings of Annual Conference on IEEE Industrial Electronics Society, November 7-10, 2011, Melbourne, Australia:3123-3128.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201117006&amp;v=MTkwNzJGeXZuVjcvTElTSFRlckc0SDlETnFJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 张昭遂, 孙元章, 李国杰, 等.超速与变桨协调的双馈风电机组频率控制[J].电力系统自动化, 2011, 35 (17) :20-25.ZHANG Zhaosui, SUN Yuanzhang, LI Guojie, et al.Frequency regulation by doubly fed induction generator wind turbines based on coordinated overspeed control and pitch control[J].Automation of Electric Power Systems, 2011, 35 (17) :20-25.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201607015&amp;v=MDYyNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blY3L0xJVHJCZmJHNEg5Zk1xSTlFWVlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 范冠男, 刘吉臻, 孟洪民, 等.电网限负荷条件下风电场一次调频策略[J].电网技术, 2016, 40 (7) :2030-2037.FAN Guannan, LIU Jizhen, MENG Hongmin, et al.Primary frequency control strategy for wind farms under output-restricted condition[J].Power System Technology, 2016, 40 (7) :2030-2037.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618002&amp;v=MDU4Mjk5Zk5wNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blY3L0xJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 肖浩, 裴玮, 孔力.基于模型预测控制的微电网多时间尺度协调优化调度[J].电力系统自动化, 2016, 40 (18) :7-14.XIAO Hao, PEI Wei, KONG Li.Multi-time scale coordinated optimal dispatch of microgrid based on model predictive control[J].Automation of Electric Power Systems, 2016, 40 (18) :7-14.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Twophase short-term scheduling approach with intermittent renewable energy resources and demand response">

                                <b>[22]</b> GALVAN E, ALCARAZ G G, CABRERA N G.Two-phase short-term scheduling approach with intermittent renewable energy resources and demand response[J].IEEE Latin America Transactions, 2015, 13 (1) :181-187.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201414001&amp;v=MjY3NzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WNy9MSVNIVGVyRzRIOVhOcTQ5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 丁立, 乔颖, 鲁宗相, 等.高比例风电对电力系统调频指标影响的定量分析[J].电力系统自动化, 2014, 38 (14) :1-8.DING Li, QIAO Ying, LU Zongxiang, et al.Impact on frequency regulation of power system from wind power with high penetration[J].Automation of Electric Power Systems, 2014, 38 (14) :1-8.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201427018&amp;v=MTU1NzMzenFxQnRHRnJDVVI3cWZadVpzRnl2blY3L0xQeXJQYmJHNEg5WE9xSTlFYklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 付媛, 王毅, 张祥宇, 等.变速风电机组的惯性与一次调频特性分析及综合控制[J].中国电机工程学报, 2014, 34 (27) :4706-4716.FU Yuan, WANG Yi, ZHANG Xiangyu, et al.Analysis and integrated control of inertia and primary frequency regulation for variable speed wind turbines[J].Proceedings of the CSEE, 2014, 34 (27) :4706-4716.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403015&amp;v=MDUwOTc3L0xJVHJCZmJHNEg5WE1ySTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 刘巨, 姚伟, 文劲宇, 等.大规模风电参与系统频率调整的技术展望[J].电网技术, 2014, 38 (3) :638-646.LIU Ju, YAO Wei, WEN Jinyu, et al.Prospect of technology for large-scale wind farm participating into power grid frequency regulation[J].Power System Technology, 2014, 38 (3) :638-646.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Wind turbine contribution in frequency drop mitigation-modified operation and estimating released supportive energy">

                                <b>[26]</b> ATTYA A B, HARTKOPF T.Wind turbine contribution infrequency drop mitigation-modified operation and estimating released supportive energy[J].IET Generation Transmission &amp; Distribution, 2014, 8 (5) :862-872.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915015" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915015&amp;v=MTM5MzFOcW85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WNy9JSVNIVGVyRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

