

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136517251193750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915016%26RESULT%3d1%26SIGN%3dFiHKtjYzfVcHDPCn3cCVN101qIU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915016&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915016&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915016&amp;v=MzA0OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVjd6QUlTSFRlckc0SDlqTnFvOUVZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#40" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;1&lt;/b&gt; 风电调频特性对低频减载的影响描述 "><b>1</b> 风电调频特性对低频减载的影响描述</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#46" data-title="&lt;b&gt;1.1&lt;/b&gt; 电力系统等效虚拟惯性时间常数计算"><b>1.1</b> 电力系统等效虚拟惯性时间常数计算</a></li>
                                                <li><a href="#64" data-title="&lt;b&gt;1.2&lt;/b&gt; 风电一次调频响应模型"><b>1.2</b> 风电一次调频响应模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#77" data-title="&lt;b&gt;2 风电参与调频的电力系统自适应低频减载策略&lt;/b&gt; "><b>2 风电参与调频的电力系统自适应低频减载策略</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#78" data-title="&lt;b&gt;2.1 含风电虚拟惯性响应及一次调频的低频减载负荷切除量求解&lt;/b&gt;"><b>2.1 含风电虚拟惯性响应及一次调频的低频减载负荷切除量求解</b></a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;2.2&lt;/b&gt; 低频减载实施策略"><b>2.2</b> 低频减载实施策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#106" data-title="&lt;b&gt;3&lt;/b&gt; 仿真算例 "><b>3</b> 仿真算例</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#113" data-title="&lt;b&gt;3.1 仿真项目1:风电虚拟惯性控制对低频减载的影响特性验证&lt;/b&gt;"><b>3.1 仿真项目1:风电虚拟惯性控制对低频减载的影响特性验证</b></a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;3.2 仿真项目2:风电一次调频响应对低频减载的影响验证&lt;/b&gt;"><b>3.2 仿真项目2:风电一次调频响应对低频减载的影响验证</b></a></li>
                                                <li><a href="#126" data-title="&lt;b&gt;3.3 仿真项目3:考虑风电调频的自适应低频减载策略验证&lt;/b&gt;"><b>3.3 仿真项目3:考虑风电调频的自适应低频减载策略验证</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;3.4 仿真项目4:特殊轮动作的自适应低频减载策略验证&lt;/b&gt;"><b>3.4 仿真项目4:特殊轮动作的自适应低频减载策略验证</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#134" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#270" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#277" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;图1 风电参与调频的系统等值模型&lt;/b&gt;"><b>图1 风电参与调频的系统等值模型</b></a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;图2 低频减载动态过程&lt;/b&gt;"><b>图2 低频减载动态过程</b></a></li>
                                                <li><a href="#117" data-title="&lt;b&gt;图3 考虑/不考虑风电虚拟惯性控制的低频减载过程&lt;/b&gt;"><b>图3 考虑/不考虑风电虚拟惯性控制的低频减载过程</b></a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;表1 图3对应的减载量及稳态频率&lt;/b&gt;"><b>表1 图3对应的减载量及稳态频率</b></a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;图4 风电一次调频响应对低频减载的影响&lt;/b&gt;"><b>图4 风电一次调频响应对低频减载的影响</b></a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;表2 风机一次调频响应的减载量及稳态频率&lt;/b&gt;"><b>表2 风机一次调频响应的减载量及稳态频率</b></a></li>
                                                <li><a href="#128" data-title="&lt;b&gt;图5 不同低频减载方案的比较&lt;/b&gt;"><b>图5 不同低频减载方案的比较</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;表3 各低频减载方案的减载量及稳态频率&lt;/b&gt;"><b>表3 各低频减载方案的减载量及稳态频率</b></a></li>
                                                <li><a href="#273" data-title="图A1算例系统">图A1算例系统</a></li>
                                                <li><a href="#274" data-title="图A2考虑风电虚拟惯性响应的H&lt;sub&gt;∑&lt;/sub&gt; (t) 响应曲线">图A2考虑风电虚拟惯性响应的H<sub>∑</sub> (t) 响应曲线</a></li>
                                                <li><a href="#275" data-title="图A3低频减载实施策略">图A3低频减载实施策略</a></li>
                                                <li><a href="#276" data-title="表A1式 (4) 的等值参数">表A1式 (4) 的等值参数</a></li>
                                                <li><a href="#278" data-title="图B1施加/不施加风电虚拟惯性控制的低频减载过程">图B1施加/不施加风电虚拟惯性控制的低频减载过程</a></li>
                                                <li><a href="#279" data-title="图B2特殊轮动作过程">图B2特殊轮动作过程</a></li>
                                                <li><a href="#280" data-title="表B1双馈风机参数">表B1双馈风机参数</a></li>
                                                <li><a href="#281" data-title="表B2发电机参数">表B2发电机参数</a></li>
                                                <li><a href="#282" data-title="表B3负荷参数">表B3负荷参数</a></li>
                                                <li><a href="#283" data-title="表B4对应图B4的减载量及稳态频率">表B4对应图B4的减载量及稳态频率</a></li>
                                                <li><a href="#284" data-title="表B5特殊轮动作的减载量及减载时间">表B5特殊轮动作的减载量及减载时间</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="215">


                                    <a id="bibliography_1" title="秦晓辉, 苏丽宁, 迟永宁, 等.大电网中虚拟同步发电机惯量支撑与一次调频功能定位辨析[J].电力系统自动化, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.QIN Xiaohui, SU Lining, CHI Yongning, et al.Functional orientation discrimination of inertia support and primary frequency regulation of virtual synchronous generator in large power grid[J].Automation of Electric Power Systems, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809005&amp;v=MDI1NzZWN3pBSVNIVGVyRzRIOW5NcG85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        秦晓辉, 苏丽宁, 迟永宁, 等.大电网中虚拟同步发电机惯量支撑与一次调频功能定位辨析[J].电力系统自动化, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.QIN Xiaohui, SU Lining, CHI Yongning, et al.Functional orientation discrimination of inertia support and primary frequency regulation of virtual synchronous generator in large power grid[J].Automation of Electric Power Systems, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.
                                    </a>
                                </li>
                                <li id="217">


                                    <a id="bibliography_2" title="MAURICIO J M, MARANO A, GOMEZ-EXPOSITO A, et al.Frequency regulation contribution through variable-speed wind energy conversion systems[J].IEEE Transactions on Power Systems, 2009, 24 (1) :173-180." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Frequency regulation contribution through variable-speed wind energy conversion systems">
                                        <b>[2]</b>
                                        MAURICIO J M, MARANO A, GOMEZ-EXPOSITO A, et al.Frequency regulation contribution through variable-speed wind energy conversion systems[J].IEEE Transactions on Power Systems, 2009, 24 (1) :173-180.
                                    </a>
                                </li>
                                <li id="219">


                                    <a id="bibliography_3" title="周天沛, 孙伟.高渗透率下变速风力机组虚拟惯性控制的研究[J].中国电机工程学报, 2017, 37 (2) :486-496.ZHOU Tianpei, SUN Wei.Study on virtual inertia control for DFIG-based wind farms with high penetration[J].Proceedings of the CSEE, 2017, 37 (2) :486-496." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702016&amp;v=MTA2Mjc0SDliTXJZOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVjd6QVB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        周天沛, 孙伟.高渗透率下变速风力机组虚拟惯性控制的研究[J].中国电机工程学报, 2017, 37 (2) :486-496.ZHOU Tianpei, SUN Wei.Study on virtual inertia control for DFIG-based wind farms with high penetration[J].Proceedings of the CSEE, 2017, 37 (2) :486-496.
                                    </a>
                                </li>
                                <li id="221">


                                    <a id="bibliography_4" title="LEE J, MULJADI E, SORENSEN P, et al.Releasable kinetic energy-based inertial control of a DFIG wind power plant[J].IEEE Transactions on Sustainable Energy, 2015, 7 (1) :1-10." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Releasable kinetic energy-based inertial control of a DFIG wind power plant">
                                        <b>[4]</b>
                                        LEE J, MULJADI E, SORENSEN P, et al.Releasable kinetic energy-based inertial control of a DFIG wind power plant[J].IEEE Transactions on Sustainable Energy, 2015, 7 (1) :1-10.
                                    </a>
                                </li>
                                <li id="223">


                                    <a id="bibliography_5" title="宋兆欧, 刘俊勇, 刘友波, 等.计及动态修正的自适应广域低频减载[J].电力自动化设备, 2014, 34 (4) :95-100.SONG Zhao’ou, LIU Junyong, LIU Youbo, et al.WAMS-based adaptive UFLS considering dynamic correction[J].Electric Power Automation Equipment, 2014, 34 (4) :95-100." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201404017&amp;v=MDQyMDBJU0hSZmJHNEg5WE1xNDlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blY3ekE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        宋兆欧, 刘俊勇, 刘友波, 等.计及动态修正的自适应广域低频减载[J].电力自动化设备, 2014, 34 (4) :95-100.SONG Zhao’ou, LIU Junyong, LIU Youbo, et al.WAMS-based adaptive UFLS considering dynamic correction[J].Electric Power Automation Equipment, 2014, 34 (4) :95-100.
                                    </a>
                                </li>
                                <li id="225">


                                    <a id="bibliography_6" title="RUDEZ U, MIHALIC R.Monitoring the first frequency derivative to improve adaptive underfrequency load-shedding schemes[J].IEEE Transactions on Power Systems, 2011, 26 (2) :839-846." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Monitoring the first frequency derivative to improve adaptive underfrequency load-shedding schemes">
                                        <b>[6]</b>
                                        RUDEZ U, MIHALIC R.Monitoring the first frequency derivative to improve adaptive underfrequency load-shedding schemes[J].IEEE Transactions on Power Systems, 2011, 26 (2) :839-846.
                                    </a>
                                </li>
                                <li id="227">


                                    <a id="bibliography_7" title="李常刚, 刘玉田, 邱夕兆.基于暂态频率偏移安全性的低频减载方案优化[J].电力系统自动化, 2013, 37 (4) :51-56.LI Changgang, LIU Yutian, QIU Xizhao.Optimization of under-frequency load shedding schemes based on transient frequency deviation security[J].Automation of Electric Power Systems, 2013, 37 (4) :51-56." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201304010&amp;v=MjUxMzFzRnl2blY3ekFJU0hUZXJHNEg5TE1xNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        李常刚, 刘玉田, 邱夕兆.基于暂态频率偏移安全性的低频减载方案优化[J].电力系统自动化, 2013, 37 (4) :51-56.LI Changgang, LIU Yutian, QIU Xizhao.Optimization of under-frequency load shedding schemes based on transient frequency deviation security[J].Automation of Electric Power Systems, 2013, 37 (4) :51-56.
                                    </a>
                                </li>
                                <li id="229">


                                    <a id="bibliography_8" title="徐泰山, 李碧君, 鲍颜红, 等.考虑暂态安全性的低频低压减载量的全局优化[J].电力系统自动化, 2003, 27 (22) :12-15.XU Taishan, LI Bijun, BAO Yanhong, et al.Optimal parameter-setting of under-frequency and under-voltage load shedding for transient security[J].Automation of Electric Power Systems, 2003, 27 (22) :12-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200322002&amp;v=MDU4ODZHNEh0TE9yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blY3ekFJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        徐泰山, 李碧君, 鲍颜红, 等.考虑暂态安全性的低频低压减载量的全局优化[J].电力系统自动化, 2003, 27 (22) :12-15.XU Taishan, LI Bijun, BAO Yanhong, et al.Optimal parameter-setting of under-frequency and under-voltage load shedding for transient security[J].Automation of Electric Power Systems, 2003, 27 (22) :12-15.
                                    </a>
                                </li>
                                <li id="231">


                                    <a id="bibliography_9" title="蔡国伟, 孙正龙, 王雨薇, 等.基于改进频率响应模型的低频减载方案优化[J].电网技术, 2013, 37 (11) :3131-3136.CAI Guowei, SUN Zhenglong, WANG Yuwei, et al.Optimization of under frequency load shedding scheme based on improved system frequency response model[J].Power System Technology, 2013, 37 (11) :3131-3136." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201311022&amp;v=MDA0NzVuVjd6QUlUckJmYkc0SDlMTnJvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        蔡国伟, 孙正龙, 王雨薇, 等.基于改进频率响应模型的低频减载方案优化[J].电网技术, 2013, 37 (11) :3131-3136.CAI Guowei, SUN Zhenglong, WANG Yuwei, et al.Optimization of under frequency load shedding scheme based on improved system frequency response model[J].Power System Technology, 2013, 37 (11) :3131-3136.
                                    </a>
                                </li>
                                <li id="233">


                                    <a id="bibliography_10" title="汤奕, 邓克愚, 孙华东, 等.智能家电参与低频减载协调配合方案研究[J].电网技术, 2013, 37 (10) :2861-2867.TANG Yi, DENG Keyu, SUN Huadong, et al.Research on coordination scheme for smart household appliances participating underfrequency load shedding[J].Power System Technology, 2013, 37 (10) :2861-2867." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201310028&amp;v=MjAwMjFyQ1VSN3FmWnVac0Z5dm5WN3pBSVRyQmZiRzRIOUxOcjQ5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        汤奕, 邓克愚, 孙华东, 等.智能家电参与低频减载协调配合方案研究[J].电网技术, 2013, 37 (10) :2861-2867.TANG Yi, DENG Keyu, SUN Huadong, et al.Research on coordination scheme for smart household appliances participating underfrequency load shedding[J].Power System Technology, 2013, 37 (10) :2861-2867.
                                    </a>
                                </li>
                                <li id="235">


                                    <a id="bibliography_11" title="孙毅, 李泽坤, 刘迪, 等.可控负荷参与低频减载的动态集群优化控制策略[J].中国电机工程学报, 2018, 38 (7) :1913-1921.SUN Yi, LI Zekun, LIU Di, et al.An optimization control strategy for intelligent UFLS using dynamically aggregated controllable loads[J].Proceedings of the CSEE, 2018, 38 (7) :1913-1921." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201807003&amp;v=MDE5MjhIOW5NcUk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WN3pBUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        孙毅, 李泽坤, 刘迪, 等.可控负荷参与低频减载的动态集群优化控制策略[J].中国电机工程学报, 2018, 38 (7) :1913-1921.SUN Yi, LI Zekun, LIU Di, et al.An optimization control strategy for intelligent UFLS using dynamically aggregated controllable loads[J].Proceedings of the CSEE, 2018, 38 (7) :1913-1921.
                                    </a>
                                </li>
                                <li id="237">


                                    <a id="bibliography_12" title="李顺, 廖清芬, 唐飞, 等.高风电渗透率下的自适应低频减载策略研究[J].电网技术, 2017, 41 (4) :1084-1090.LI Shun, LIAO Qingfen, TANG Fei, et al.Adaptive underfrequency load shedding strategy considering high wind power penetration[J].Power System Technology, 2017, 41 (4) :1084-1090." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201704008&amp;v=Mjg4OTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVjd6QUlUckJmYkc0SDliTXE0OUZiSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        李顺, 廖清芬, 唐飞, 等.高风电渗透率下的自适应低频减载策略研究[J].电网技术, 2017, 41 (4) :1084-1090.LI Shun, LIAO Qingfen, TANG Fei, et al.Adaptive underfrequency load shedding strategy considering high wind power penetration[J].Power System Technology, 2017, 41 (4) :1084-1090.
                                    </a>
                                </li>
                                <li id="239">


                                    <a id="bibliography_13" title="李世春, 邓长虹, 龙志君, 等.风电场等效虚拟惯性时间常数计算[J].电力系统自动化, 2016, 40 (7) :22-29.LI Shichun, DENG Changhong, LONG Zhijun, et al.Calculation of equivalent virtual inertial time constant of wind farm[J].Automation of Electric Power Systems, 2016, 40 (7) :22-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607004&amp;v=MjU1MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVjd6QUlTSFRlckc0SDlmTXFJOUZZSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        李世春, 邓长虹, 龙志君, 等.风电场等效虚拟惯性时间常数计算[J].电力系统自动化, 2016, 40 (7) :22-29.LI Shichun, DENG Changhong, LONG Zhijun, et al.Calculation of equivalent virtual inertial time constant of wind farm[J].Automation of Electric Power Systems, 2016, 40 (7) :22-29.
                                    </a>
                                </li>
                                <li id="241">


                                    <a id="bibliography_14" title="李世春, 黄悦华, 王凌云, 等.基于转速控制的双馈风电机组一次调频辅助控制系统建模[J].中国电机工程学报, 2017, 37 (24) :7077-7086.LI Shichun, HUANG Yuehua, WANG Lingyun, et al.Modeling primary frequency regulation auxiliary control system of doubly fed induction generator based on rotor speed control[J].Proceedings of the CSEE, 2017, 37 (24) :7077-7086." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724002&amp;v=MjkzNzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WN3pBUHlyUGJiRzRIOWJPcTQ5RlpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        李世春, 黄悦华, 王凌云, 等.基于转速控制的双馈风电机组一次调频辅助控制系统建模[J].中国电机工程学报, 2017, 37 (24) :7077-7086.LI Shichun, HUANG Yuehua, WANG Lingyun, et al.Modeling primary frequency regulation auxiliary control system of doubly fed induction generator based on rotor speed control[J].Proceedings of the CSEE, 2017, 37 (24) :7077-7086.
                                    </a>
                                </li>
                                <li id="243">


                                    <a id="bibliography_15" title="胡杰, 余贻鑫.电力系统动态等值参数聚合的实用方法[J].电网技术, 2006, 30 (24) :26-30.HU Jie, YU Yixin.A practical method of parameter aggregation for power system dynamic equivalence[J].Power System Technology, 2006, 30 (24) :26-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200624009&amp;v=Mjk0NzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WN3pBSVRyQmZiRzRIdGZPcTQ5RmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        胡杰, 余贻鑫.电力系统动态等值参数聚合的实用方法[J].电网技术, 2006, 30 (24) :26-30.HU Jie, YU Yixin.A practical method of parameter aggregation for power system dynamic equivalence[J].Power System Technology, 2006, 30 (24) :26-30.
                                    </a>
                                </li>
                                <li id="245">


                                    <a id="bibliography_16" title="昆杜拉.电力系统稳定与控制[M].北京:中国电力出版社, 2002.KUNDUR P.Power system stability and control[M].Beijing:China Electric Power Press, 2002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508308239999&amp;v=MzE5MjBaZVp2RnlublU3ektKRjBjVlYyN0diYTRGdExNcDQxR2JlSUdCUk04enhVU21EZDlTSDduM3hFOWZidm5Lcmlm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        昆杜拉.电力系统稳定与控制[M].北京:中国电力出版社, 2002.KUNDUR P.Power system stability and control[M].Beijing:China Electric Power Press, 2002.
                                    </a>
                                </li>
                                <li id="247">


                                    <a id="bibliography_17" title="杨冠城.电力系统自动装置原理[M].北京:中国电力出版社, 2007.YANG Guancheng.Principle of automatic system of power system[M].Beijing:China Electric Power Press, 2007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508351919001&amp;v=MTc3NzNyaWZaZVp2RnlublU3ektKRjBjWEZxekdiYTRGdExKcm9aRWJlc1BEUk04enhVU21EZDlTSDduM3hFOWZidm5L&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        杨冠城.电力系统自动装置原理[M].北京:中国电力出版社, 2007.YANG Guancheng.Principle of automatic system of power system[M].Beijing:China Electric Power Press, 2007.
                                    </a>
                                </li>
                                <li id="249">


                                    <a id="bibliography_18" >
                                        <b>[18]</b>
                                    国家能源局.电力系统自动低频减负荷技术规定:DL/T 428-2010[S].2011.National Energy Administration.Regulations of power system automatic underfrequency load shedding technical:DL/T428-2010[S].2011.</a>
                                </li>
                                <li id="251">


                                    <a id="bibliography_19" title="杨德友, 蔡国伟.减载控制灵敏度及其在广域低频保护中的应用[J].电力自动化设备, 2016, 36 (3) :124-128.YANG Deyou, CAI Guowei.The sensitivity of load shedding control and its application in wide-area low frequency protection[J].Electric Power Automation Equipment, 2016, 36 (3) :124-128." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201603019&amp;v=MjcxNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WN3pBSVNIUmZiRzRIOWZNckk5RWJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        杨德友, 蔡国伟.减载控制灵敏度及其在广域低频保护中的应用[J].电力自动化设备, 2016, 36 (3) :124-128.YANG Deyou, CAI Guowei.The sensitivity of load shedding control and its application in wide-area low frequency protection[J].Electric Power Automation Equipment, 2016, 36 (3) :124-128.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-02 09:06</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),109-120 DOI:10.7500/AEPS20181128006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">大规模双馈风电机组参与调频的电网自适应低频减载策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E4%B8%96%E6%98%A5&amp;code=27485509&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李世春</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%95%E7%BF%94%E7%94%9F&amp;code=38559663&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吕翔生</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%92%9F%E6%B5%A9&amp;code=26966593&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">钟浩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BE%99%E5%BA%86%E6%96%87&amp;code=42267122&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">龙庆文</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%A2%E9%9B%AF%E6%B4%81&amp;code=42267123&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谢雯洁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%88%92%E5%BE%81%E5%AE%87&amp;code=40737207&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">舒征宇</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%89%E5%B3%A1%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E6%96%B0%E8%83%BD%E6%BA%90%E5%AD%A6%E9%99%A2&amp;code=0081222&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">三峡大学电气与新能源学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%A2%AF%E7%BA%A7%E6%B0%B4%E7%94%B5%E7%AB%99%E8%BF%90%E8%A1%8C%E4%B8%8E%E6%8E%A7%E5%88%B6%E6%B9%96%E5%8C%97%E7%9C%81%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%89%E5%B3%A1%E5%A4%A7%E5%AD%A6)&amp;code=0189492&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">梯级水电站运行与控制湖北省重点实验室(三峡大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E4%B8%9C%E4%BA%A4%E9%80%9A%E8%81%8C%E4%B8%9A%E6%8A%80%E6%9C%AF%E5%AD%A6%E9%99%A2&amp;code=0228932&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广东交通职业技术学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B2%B3%E5%8D%97%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E6%A3%80%E4%BF%AE%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网河南省电力公司检修公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>大规模风电参与惯性控制和一次调频会对电网频率特性产生显著影响, 而现有的低频减载方法尚未考虑该影响, 可能引起频率轨迹失真和负荷切除不合理问题。鉴于此, 以双馈型风电机组为例, 研究将风电虚拟惯性响应时变特性参数和一次调频响应系统模型融入低频减载过程的方法, 提出了改进低频减载策略和负荷切除决策模型。首先, 通过求解含风电虚拟惯性响应的电网等效惯量 (具有时变特性) 、检测频率变化率, 计算低频减载首轮起动时刻的实时功率缺额。然后, 定量表征风电一次调频及负荷调节效应先抵消部分的实时功率缺额, 剩余功率缺额则由自适应低频减载策略分批切除。最后, 理论研究及算例分析结果表明, 所提低频减载改进策略和模型能更客观地反映电网频率特性, 负荷切除量明显更小, 体现了大规模风电参与调频对低频减载的有益影响。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%A7%E8%A7%84%E6%A8%A1%E9%A3%8E%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">大规模风电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E9%A6%88%E9%A3%8E%E7%94%B5%E6%9C%BA%E7%BB%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双馈风电机组;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%87%AA%E9%80%82%E5%BA%94%E4%BD%8E%E9%A2%91%E5%87%8F%E8%BD%BD%E7%AD%96%E7%95%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">自适应低频减载策略;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E6%83%AF%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟惯性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%80%E6%AC%A1%E8%B0%83%E9%A2%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">一次调频;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%BD%91%E7%AD%89%E6%95%88%E6%83%AF%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网等效惯量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%9E%E6%97%B6%E5%8A%9F%E7%8E%87%E7%BC%BA%E9%A2%9D&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">实时功率缺额;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *李世春 (1984—) , 男, 通信作者, 博士, 讲师, 主要研究方向:含新能源电力系统运行与控制。E-mail:lschunu_023@126.com;
                                </span>
                                <span>
                                    吕翔生 (1994—) , 女, 硕士研究生, 主要研究方向:含新能源电力系统运行与控制。E-mail:lxsheng_023@163.com;
                                </span>
                                <span>
                                    钟浩 (1983—) , 男, 副教授, 主要研究方向:电力系统运行与控制。E-mail:zhonghao022@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>梯级水电站运行与控制湖北省重点实验室 (三峡大学) 资助项目 (2018KJX06);</span>
                                <span>三峡大学高层次人才科研启动基金资助项目 (1910103);</span>
                    </p>
            </div>
                    <h1><b>Adaptive Under-frequency Load Shedding Strategy of Power Grid with Large-scale DFIG Wind Turbines Participating in Frequency Regulation</b></h1>
                    <h2>
                    <span>LI Shichun</span>
                    <span>LYU Xiangsheng</span>
                    <span>ZHONG Hao</span>
                    <span>LONG Qingwen</span>
                    <span>XIE Wenjie</span>
                    <span>SHU Zhengyu</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering and New Energy, China Three Gorges University</span>
                    <span>Hubei Provincial Key Laboratory for Operation and Control of Cascaded Hydropower Station (China Three Gorges University)</span>
                    <span>Guangdong Communication Polytechnic</span>
                    <span>Maintenance Company of State Grid Henan Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The frequency characteristics of power grid will be notably impacted by large-scale wind power participating in inertial control and primary frequency regulation (PFR) .These factors, which may cause frequency trajectory distortion and unreasonable load shedding, have not been considered in the existing under-frequency load shedding (UFLS) methods.Therefore, taking doubly-fed induction generator (DFIG) wind turbines as an example, the method for integrating the inertial response time-varying characteristic parameters and the PFR response system model into the process of UFLS is studied.Meanwhile, an improved UFLS strategy and load resection decision are proposed.Firstly, by solving the grid equivalent inertia (contain the virtual inertial response of wind farm) with time-varying characteristics and detecting the rate of change of frequency, the real-time power shortage is calculated at the first-time starting moment of UFLS.Then, some shortages of realtime power are offset by quantitatively characterizing the PFR of wind power and the effect of loads regulation, and the remaining power deficit is removed by an adaptive UFLS strategy.Finally, it can be observed from the theoretical research and simulations that the frequency characteristics of the grid can be reflected more objectively by using the proposed UFLS improvement strategy, and the amount of load removal is much smaller.This phenomenon reflects the beneficial effects of large-scale wind power participating in frequency regulation on UFLS.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=large-scale%20wind%20power&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">large-scale wind power;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=doubly-fed%20induction%20generator%20(DFIG)%20wind%20turbine&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">doubly-fed induction generator (DFIG) wind turbine;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=adaptive%20under-frequency%20load%20shedding%20(UFLS)%20strategy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">adaptive under-frequency load shedding (UFLS) strategy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtual%20inertia&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtual inertia;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=primary%20frequency%20regulation%20(PFR)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">primary frequency regulation (PFR) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=grid%20equivalent%20inertia&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">grid equivalent inertia;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=real-time%20power%20shortage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">real-time power shortage;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Hubei Provincial Key Laboratory for Operation and Control of Cascaded Hydropower Station (China Three Gorges University) (No.2018KJX06);</span>
                                <span>Advanced Talents of China Three Gorges University (No.1910103);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="40" name="40" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="41">近年来, 随着风电渗透率持续增加, 风电虚拟惯性控制技术和一次调频辅助控制技术得以普及推广应用<citation id="254" type="reference"><link href="215" rel="bibliography" /><link href="217" rel="bibliography" /><link href="219" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>, 该两项技术是解决电力系统等效惯量降低、调频能力削弱问题的有效手段<citation id="253" type="reference"><link href="221" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。在此技术应用背景下, 电力系统动态频率特性得到了显著改善。而在另一方面, 现有的低频减载方法则因缺乏对风电虚拟惯性响应及一次调频作用效果的表征, 使得低频减载动作中的功率缺额估计值偏离实际值, 且忽略了风电一次调频对稳态功率缺额的抵消作用, 从而可产生负荷过切问题。</p>
                </div>
                <div class="p1">
                    <p id="42">低频减载问题是电力系统安全稳定研究领域的重要课题, 学者们开展了广泛而深入的研究, 积累了大量研究成果。文献<citation id="259" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>]</citation>基于广域测量系统 (wide area measurement system, WAMS) 的实时频率数据计算系统功率缺额, 利用频率变化率变化梯度对减载量进行动态修正。文献<citation id="260" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>]</citation>基于暂态安全性定量分析暂态频率约束, 优化整定低频减载各轮次切负荷量。文献<citation id="255" type="reference">[<a class="sup">9</a>]</citation>在考虑旋转备用容量、静态负荷模型及水轮机组调速系统的基础上, 通过建立改进频率响应模型来研究低频减载方案。也有学者提出了利用需求侧可控负荷参与低频减载的优化策略。例如文献<citation id="256" type="reference">[<a class="sup">10</a>]</citation>提出了一种考虑智能家电响应的低频减载方案, 能较有效地减少负荷切除量。文献<citation id="257" type="reference">[<a class="sup">11</a>]</citation>提出了改进的负荷通信状态队列算法, 设计新的负荷集群控制方案, 实现快速、准确的低频减载。总结上述低频减载研究成果可以发现, 虽然学者们从不同角度开展了大量卓有成效的研究工作, 但从未重点关注过风电对低频减载的实际影响。随着风电调频技术的发展和应用, 也有少数学者提出了考虑风电调频的低频减载策略, 对该问题进行了初步研究。如文献<citation id="258" type="reference">[<a class="sup">12</a>]</citation>计及风电的惯性响应、低频保护特性及功率输出特性对低频减载的影响, 并根据动态计算功率缺额值优化减载方案。但该研究过程中并未反映出含风电虚拟惯性响应的电网等效惯量具有时变特性这一本质特征, 且并未考虑风电一次调频对功率缺额的抵消作用。因此, 大规模风电参与惯性响应和一次调频对低频减载的影响尚未得到充分挖掘。</p>
                </div>
                <div class="p1">
                    <p id="43">综上所述可知, 现有关于电力系统低频减载策略研究中, 或将风电作为负的负荷对待, 或对风电参与调频影响的低频减载策略研究仍不够充分。鉴于此, 本文研究大规模风电参与调频的电力系统自适应低频减载策略, 进一步挖掘风电调频对电力系统低频减载的有益影响。</p>
                </div>
                <h3 id="44" name="44" class="anchor-tag"><b>1</b> 风电调频特性对低频减载的影响描述</h3>
                <div class="p1">
                    <p id="45">大规模风电参与电力系统调频时, 对低频减载的影响主要有两个方面:①对频率响应动态过程的影响。风电虚拟惯性响应使风电具备模拟惯量, 进而影响电网等效惯量, 并能进一步影响低频减载中功率缺额计算结果;②对频率稳态响应的影响。低频减载后, 系统频率达到稳态恢复频率时, 存在稳态频率偏差, 风电一次调频能抵消一部分功率缺额, 从而在低频减载过程中切除更少负荷。关于上述两方面的影响, 需要通过对电力系统等效惯量计算和建立风电一次调频响应模型来量化表达。</p>
                </div>
                <h4 class="anchor-tag" id="46" name="46"><b>1.1</b> 电力系统等效虚拟惯性时间常数计算</h4>
                <div class="p1">
                    <p id="47">设电网中同步机组和具有虚拟惯性响应特性的风电场数量分别为<i>a</i>和<i>b</i>, 则电力系统等效虚拟惯性时间常数可表示为:</p>
                </div>
                <div class="p1">
                    <p id="48"><mathml id="49"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mtext>Σ</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>a</mi></munderover><mi>Η</mi></mstyle><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><mtext>Ν</mtext><mo>, </mo><mi>m</mi></mrow></msub><mi>S</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><mtext>Ν</mtext><mo>, </mo><mi>m</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>b</mi></munderover><mi>Η</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>W</mtext><mtext>F</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>W</mtext><mtext>F</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>a</mi></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><mtext>Ν</mtext><mo>, </mo><mi>m</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>b</mi></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>W</mtext><mtext>F</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="50">式中:<i>H</i><sub>CON, <i>m</i></sub>为同步发电机组<i>m</i>的惯性时间常数;<i>S</i><sub>CON, <i>m</i></sub>和<i>S</i><sub>eqWF, <i>i</i></sub>分别为同步发电机组额定容量和风电场额定容量;<i>H</i><sub>eqWF, <i>i</i></sub> (<i>t</i>) 为具有虚拟惯性响应特性风电场的等效虚拟惯性时间常数, 其值可用式 (2) 表示<citation id="261" type="reference"><link href="239" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="51" class="code-formula">
                        <mathml id="51"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>W</mtext><mtext>F</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>f</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>, </mo><mi>i</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn><mo>, </mo><mi>i</mi></mrow></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>F</mtext><mtext>Ι</mtext><mtext>G</mtext></mrow></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>Τ</mtext></mrow></msub><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>p</mi></munderover><mrow><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn><mo>, </mo><mi>j</mi></mrow></msub></mrow><mi>p</mi></mfrac></mrow></mstyle></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="52">式中:<mathml id="53"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>为第<i>i</i>个风电场内风机的平均转速;<i>C</i><sub>H, <i>i</i></sub>=<i>ω</i><sub>s0</sub><i>H</i><sub>DFIG, <i>i</i></sub>/<i>ω</i><mathml id="54"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>m</mtext><mo>, </mo><mi>i</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>, <i>ω</i><sub>nom, <i>i</i></sub>为第<i>i</i>个风电场内风机额定角速度, <i>H</i><sub>DFIG, <i>i</i></sub>为第<i>i</i>个风电场内双馈风机固有惯性时间常数, <i>ω</i><sub>s0</sub>为系统初始同步角速度;<i>ω</i><sub>r0, <i>j</i></sub>为第<i>j</i>个风机的初始转子角速度;<i>p</i>为风机台数;<i>H</i><sub>DFIG</sub>为双馈风机固有惯性时间常数;<i>T</i><sub>f</sub>为滤波时间常数;<i>K</i><sub>df</sub>为惯性控制增益;<i>K</i><sub>pT</sub>为速度控制器比例系数;<i>K</i><sub>iT</sub>为积分系数。</p>
                </div>
                <div class="p1">
                    <p id="55">对式 (2) 进行Laplace反变换可得到其时域解析值, 如式 (3) 所示, 在此基础上结合式 (1) 便可计算电网等效虚拟惯性时间常数<i>H</i><sub>Σ</sub> (<i>t</i>) 。</p>
                </div>
                <div class="area_img" id="56">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915016_05600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="58">式中:<i>A</i>=[ (<i>K</i><mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>Τ</mtext></mrow><mn>2</mn></msubsup></mrow></math></mathml>/16) - (<i>hK</i><sub>iT</sub>/2) ]<sup>1/2</sup>;<mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>B</mi><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn><mo>, </mo><mi>i</mi></mrow></msub><mo>⋅</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>Τ</mtext></mrow></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>;<i>h</i>=<i>H</i><sub>DFIG</sub>。</p>
                </div>
                <div class="p1">
                    <p id="61">频率扰动发生在<i>t</i>=0时刻, 在扰动发生后, 由式 (3) 可知, <i>H</i><sub>eqWF, <i>i</i></sub> (<i>t</i>) 是时变的, 进而使得考虑到风机虚拟惯性响应的<i>H</i><sub>Σ</sub> (<i>t</i>) 随时间变化而变化。即代表在任何一个时刻, 都对应一个<i>H</i><sub>Σ</sub> (<i>t</i>) 值, 而<i>H</i><sub>Σ</sub> (<i>t</i>) 可用于功率缺额计算过程。</p>
                </div>
                <div class="p1">
                    <p id="62">根据附录A图A1仿真算例, 按照式 (1) 计算结果, 得到如附录A图A2所示的电网<i>H</i><sub>Σ</sub> (<i>t</i>) 仿真曲线。</p>
                </div>
                <div class="p1">
                    <p id="63">图A2对比了含/无风电虚拟惯性响应的<i>H</i><sub>Σ</sub> (<i>t</i>) 曲线。可以发现:<i>t</i>=50 s频率扰动发生后, 绿色曲线保持恒定不变, 而红色曲线具有时变特性, 且红色曲线在整个频率扰动过程中比绿色曲线数值更大 (大多数时间具有此规律) , 这说明风电虚拟惯性响应对<i>H</i><sub>Σ</sub> (<i>t</i>) 的影响突出。<i>H</i><sub>Σ</sub> (<i>t</i>) 对低频减载功率缺额计算值的影响在后续部分研究。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>1.2</b> 风电一次调频响应模型</h4>
                <div class="p1">
                    <p id="65">对风机施加一次调频辅助控制策略时, 可得到风电机组一次调频响应系统的传递函数<citation id="262" type="reference"><link href="241" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。风电机组型号选用一致, 利用加权等值方法<citation id="263" type="reference"><link href="243" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>将所有风电机组聚合后, 可得风电场一次调频控制系统的传递函数<i>h</i><sub>mWF</sub> (<i>s</i>) 为:</p>
                </div>
                <div class="p1">
                    <p id="66"><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>h</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>W</mtext><mtext>F</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>f</mtext></mrow></msub><mfrac><mrow><mi>b</mi><msub><mrow></mrow><mrow><mn>0</mn><mtext>G</mtext></mrow></msub><mi>s</mi></mrow><mrow><mi>a</mi><msub><mrow></mrow><mrow><mn>0</mn><mtext>G</mtext></mrow></msub><mi>s</mi><msup><mrow></mrow><mn>3</mn></msup><mo>+</mo><mi>a</mi><msub><mrow></mrow><mrow><mn>1</mn><mtext>G</mtext></mrow></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>a</mi><msub><mrow></mrow><mrow><mn>2</mn><mtext>G</mtext></mrow></msub><mi>s</mi><mo>+</mo><mi>a</mi><msub><mrow></mrow><mrow><mn>3</mn><mtext>G</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>K</i><sub>pf</sub>为风电机组一次调频下垂系数;<i>b</i><sub>0G</sub>, <i>a</i><sub>0G</sub>, <i>a</i><sub>1G</sub>, <i>a</i><sub>2G</sub>, <i>a</i><sub>3G</sub>分别为<i>h</i><sub>mWF</sub> (<i>s</i>) 的各项等值参数, 对应变量取值见附录A表A1。</p>
                </div>
                <div class="p1">
                    <p id="69">基于式 (4) , 进一步可得风电场参与一次调频的有功功率增量Δ<i>P</i><sub>mWF</sub> (<i>s</i>) 为:</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>W</mtext><mtext>F</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi>h</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>W</mtext><mtext>F</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>f</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>f</mtext></mrow></msub><mfrac><mrow><mi>b</mi><msub><mrow></mrow><mrow><mn>0</mn><mtext>G</mtext></mrow></msub><mi>s</mi></mrow><mrow><mi>a</mi><msub><mrow></mrow><mrow><mn>0</mn><mtext>G</mtext></mrow></msub><mi>s</mi><msup><mrow></mrow><mn>3</mn></msup><mo>+</mo><mi>a</mi><msub><mrow></mrow><mrow><mn>1</mn><mtext>G</mtext></mrow></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>a</mi><msub><mrow></mrow><mrow><mn>2</mn><mtext>G</mtext></mrow></msub><mi>s</mi><mo>+</mo><mi>a</mi><msub><mrow></mrow><mrow><mn>3</mn><mtext>G</mtext></mrow></msub></mrow></mfrac><mtext>Δ</mtext><mi>f</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">式中:Δ<i>f</i> (<i>s</i>) 为系统频率偏差。</p>
                </div>
                <div class="p1">
                    <p id="72">火电机组和水电机组可采用经典的原动机—调速器模型<citation id="264" type="reference"><link href="245" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 二者合计的一次调频有功功率增量Δ<i>P</i><sub>m</sub> (<i>s</i>) 可表示为:</p>
                </div>
                <div class="p1">
                    <p id="73">Δ<i>P</i><sub>m</sub> (<i>s</i>) =Δ<i>P</i><sub>mT</sub> (<i>s</i>) +Δ<i>P</i><sub>mH</sub> (<i>s</i>)      (6) </p>
                </div>
                <div class="p1">
                    <p id="74">式中:Δ<i>P</i><sub>mT</sub> (<i>s</i>) 和Δ<i>P</i><sub>mH</sub> (<i>s</i>) 分别为火电机组与水电机组的有功功率增量, 具体表达式如附录A式 (A1) 所示。</p>
                </div>
                <div class="p1">
                    <p id="75">基于1.1节和1.2节的研究结果, 包含风电虚拟惯性响应、一次调频、低频减载动作的电力系统等值频率响应模型如图1所示。图1中, Δ<i>P</i><sub>short</sub> (<i>s</i>) 为系统初始功率缺额;Δ<i>P</i><sub>Shed</sub> (<i>s</i>) 为低频减载负荷切除量;<i>D</i>为系统阻尼系数。</p>
                </div>
                <div class="area_img" id="76">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915016_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 风电参与调频的系统等值模型" src="Detail/GetImg?filename=images/DLXT201915016_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 风电参与调频的系统等值模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915016_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Equivalent model of system with wind power participating in frequency regulation</b></p>

                </div>
                <h3 id="77" name="77" class="anchor-tag"><b>2 风电参与调频的电力系统自适应低频减载策略</b></h3>
                <h4 class="anchor-tag" id="78" name="78"><b>2.1 含风电虚拟惯性响应及一次调频的低频减载负荷切除量求解</b></h4>
                <div class="p1">
                    <p id="79">当系统发生严重功率缺额, 导致系统频率快速下降并达到低频减载动作值时, 低频减载将会启动且分批次切除负荷。在低频减载动作前, 必须首先确定满足稳态恢复频率水平的低频减载总切除负荷量。实际上, 在本文的研究背景下, 风电虚拟惯性响应及一次调频作用均对低频减载总切除负荷量的计算结果具有影响, 以下给出其求解过程。</p>
                </div>
                <div class="p1">
                    <p id="80">假设<i>t</i>=0时刻, 电力系统突增负荷, 产生功率缺额Δ<i>P</i><sub>short</sub>, 根据图1, 电力系统的等值转子运动方程 (转换为时域方程) 可表示为:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mtext>Σ</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>f</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mn>0</mn></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>W</mtext><mtext>F</mtext></mrow></msub><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mn>0</mn></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mi>D</mi><mtext>Δ</mtext><mi>f</mi><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>o</mtext><mtext>r</mtext><mtext>t</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>P</i><sub>m0</sub>和<i>P</i><sub>e0</sub>分别为电力系统初始机械功率和初始电磁功率。</p>
                </div>
                <div class="p1">
                    <p id="83">在<i>t</i>=<i>k</i>时刻, 系统频率跌落至<i>f</i><sub>st</sub>, 达到低频减载动作频率。在<i>t</i>取值为0至<i>k</i>时刻的频率跌落过程中, 系统惯性响应 (包含风电虚拟惯性作用) 、一次调频响应 (包含风电一次调频辅助控制作用) 及负荷调节效应共同作用, 使<i>t</i>=<i>k</i>时刻系统功率缺额已得到削减, 实际功率缺额Δ<i>P</i><sub>h, <i>k</i></sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="84"><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>=</mo><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mrow><mtext>Σ</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>f</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>t</mi><mo>=</mo><mi>k</mi></mrow></msub></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="86">式中:dΔ<i>f</i><sub><i>k</i></sub>/d<i>t</i>为<i>t</i>=<i>k</i>时刻的电力系统频率变化率;<i>H</i><sub>Σ, <i>k</i></sub> (<i>t</i>) 为<i>t</i>=<i>k</i>时刻的电网等效惯性时间常数, 可由式 (1) 和式 (3) 计算求得。</p>
                </div>
                <div class="p1">
                    <p id="87">设电力系统低频减载动作后的稳态恢复频率为<i>f</i><sub>h</sub>, 如图2所示。由于<i>f</i><sub>h</sub>&lt;50 Hz, 稳态时存在频率偏差Δ<i>f</i><sub>h</sub>, 若令与Δ<i>f</i><sub>h</sub>对应的稳态功率缺额为Δ<i>P</i><sub>h</sub>, 考虑风电一次调频作用时, Δ<i>P</i><sub>h</sub>可由同步发电机、风电一次调频和系统负荷调节效应共同承担, 即</p>
                </div>
                <div class="p1">
                    <p id="88">Δ<i>P</i><sub>h</sub>=- (<i>K</i><sub>L</sub>+<i>K</i><sub>G</sub>+<i>K</i><sub>pf</sub>) Δ<i>f</i><sub>h</sub>      (9) </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>K</i><sub>L</sub>和<i>K</i><sub>G</sub>分别为负荷和同步发电机的单位调节功率;Δ<i>f</i><sub>h</sub>=<i>f</i><sub>h</sub>-50。</p>
                </div>
                <div class="area_img" id="90">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915016_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 低频减载动态过程" src="Detail/GetImg?filename=images/DLXT201915016_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 低频减载动态过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915016_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Dynamic process of under-frequency load shedding</b></p>

                </div>
                <div class="p1">
                    <p id="91">根据式 (8) , 可以得到低频减载的总切负荷量为<citation id="265" type="reference"><link href="247" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>e</mtext><mtext>d</mtext><mo>, </mo><mtext>Σ</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>-</mo><mo stretchy="false"> (</mo><mi>Κ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>f</mtext></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false">) </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ν</mtext></mrow></msub><mtext>Δ</mtext><mi>f</mi><msubsup><mrow></mrow><mtext>h</mtext><mo>*</mo></msubsup></mrow><mrow><mn>1</mn><mo>-</mo><mo stretchy="false"> (</mo><mi>Κ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>f</mtext></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>f</mi><msubsup><mrow></mrow><mtext>h</mtext><mo>*</mo></msubsup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>P</i><sub>LN</sub>为稳态运行时的系统负荷;Δ<i>f</i><sup>*</sup><sub>h</sub>为恢复频率偏差的标幺值。</p>
                </div>
                <div class="p1">
                    <p id="94">从<i>t</i>=<i>k</i>时刻开始, 低频减载将会分批切除式 (10) 所确定的总负荷切除量。由式 (9) 可知, 由于风电一次调频作用, 使稳态时风电能增加有功功率输出, 削减Δ<i>P</i><sub>h, <i>k</i></sub>。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>2.2</b> 低频减载实施策略</h4>
                <h4 class="anchor-tag" id="96" name="96">1) 低频减载轮次、动作频率及各轮切除量的确定</h4>
                <div class="p1">
                    <p id="97">在低频减载过程中, 为充分利用系统的旋转备用容量, 频率起动值不应超过49.25 Hz, 频率整定级差宜为0.2 Hz, 基本轮轮数可为3～8轮<citation id="266" type="reference"><link href="249" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。根据实际电网减载方式设置4级基本轮, 其动作频率阈值为:49.2, 49, 48.8, 48.6 Hz, 各轮动作延时均为0.2 s, 每轮次的减载比例<i>ξ</i>依次设为功率缺额的20%, 25%, 25%, 30%。考虑到系统可能出现小扰动的情况, 导致基本轮不能全部起动, 使得系统频率稳定在恢复频率下方, 所以另设置一级特殊轮, 其动作返回频率设为<i>f</i><sub>h</sub>, 动作延时为15 s, 减载量为经基本轮切除后剩余的可切负荷量。通过设置特殊轮, 能够保证系统稳态频率恢复为<i>f</i><sub>h</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98">2) 低频减载地点及容量选取</h4>
                <div class="p1">
                    <p id="99">在低频减载实际操作中, 须对分散的节点负荷进行切除。可通过减载灵敏度来选取减载地点及分配减载量<citation id="267" type="reference"><link href="251" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。基于此, 可确定电网中第<i>n</i>个节点的减载量为:</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>e</mtext><mtext>d</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>e</mtext><mtext>d</mtext><mo>, </mo><mi>l</mi></mrow></msub><mtext>ϕ</mtext><msub><mrow></mrow><mi>n</mi></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mtext>ϕ</mtext></mstyle><msub><mrow></mrow><mi>n</mi></msub></mrow></mfrac></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>P</i><sub>shed, <i>l</i></sub>为第<i>l</i>轮应该切的总负荷量;ϕ<sub><i>n</i></sub>为负荷节点的灵敏度, 与负荷节点到扰动节点的电气距离直接相关;<i>N</i>为节点总数。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103">3) 低频减载执行策略</h4>
                <div class="p1">
                    <p id="104">基于前述分析, 本文按照如附录A图A3所示的低频减载策略进行减载:①设置各轮低频减载起动频率<i>f</i><sub><i>i</i></sub>和减载比例<i>ξ</i>, 设置稳态恢复频率<i>f</i><sub>h</sub>;②根据设定的<i>f</i><sub>h</sub>, 按式 (9) 计算Δ<i>P</i><sub>h</sub>;③检测当<i>f</i><sub><i>k</i></sub>≤<i>f</i><sub>st</sub>时, 利用式 (1) 计算<i>H</i><sub>Σ, <i>k</i></sub> (<i>t</i>) , 并检测dΔ<i>f</i><sub><i>k</i></sub>/d<i>t</i>, 按式 (8) 计算Δ<i>P</i><sub>h, <i>k</i></sub>;④根据计算得到的Δ<i>P</i><sub>h, <i>k</i></sub>, 按式 (10) 计算Δ<i>P</i><sub>shed, Σ</sub>。</p>
                </div>
                <div class="p1">
                    <p id="105">当系统频率<i>f</i>≤<i>f</i><sub><i>l</i></sub>时, 则减载装置发生动作, 然后按照减载比例切负荷。实施完第<i>l</i>轮减载后, 判断系统频率状态, 若d<i>f</i>/d<i>t</i>&lt;0且<i>f</i>≤<i>f</i><sub><i>l</i>+1</sub>, 说明减载量不够导致频率继续下降, 进入下一轮减载循环;反之, 说明减载有效抑制了频率继续下降, 实际频率没有下降到<i>l</i>+1轮频率节点, 在15 s内, 若频率趋于稳定且<i>f</i>≤<i>f</i><sub>h</sub>, 则启动特殊轮, 否则结束低频减载。</p>
                </div>
                <h3 id="106" name="106" class="anchor-tag"><b>3</b> 仿真算例</h3>
                <div class="p1">
                    <p id="107">在MATLAB/Simulink环境下建立如附录A图A1所示算例系统, 验证本文所提策略和方法的正确性。图A1中, 将母线30, 32, 36, 37处的同步机组替换为风电场, 风电渗透率为32.3%, 风电场中风电机组均具备虚拟惯性控制和一次调频控制能力, 详细的仿真参数如附录B表B1至表B3所示。</p>
                </div>
                <div class="p1">
                    <p id="108">通过以下4个仿真项目来执行和验证本文所提策略的有效性, 需要注意的是, 对于仿真项目1至3, 以<i>t</i>=50 s时38节点发电机 (机组功率为830 MW) 故障切出来模拟系统扰动, 而仿真项目4以34节点发电机 (机组功率为508 MW) 切出为扰动, 具体说明如下。</p>
                </div>
                <div class="p1">
                    <p id="109">仿真项目1:风电虚拟惯性响应对低频减载的影响验证。本算例中风机固有惯性时间常数<i>H</i><sub>DFIG</sub>为5.04 s。设<i>K</i><sub>df</sub>=2<i>H</i><sub>DFIG</sub>, 表示1倍虚拟惯性控制增益系数。<i>K</i><sub>pf</sub>=1 (物理意义如附录B表B1所示) 时, 对比仿真两种低频减载方案:①考虑风电虚拟惯性特性的低频减载, 按照式 (1) 、式 (8) 、式 (10) 分别计算<i>H</i><sub>Σ</sub> (<i>t</i>) , Δ<i>P</i><sub>h, <i>k</i></sub>和Δ<i>P</i><sub>shed, Σ</sub>, 再分批次切除负荷;②不考虑风电虚拟惯性特性, <i>K</i><sub>df</sub>=0, <i>H</i><sub>eqWF, <i>i</i></sub>=0, <i>H</i><sub>Σ</sub> (<i>t</i>) 为常数, 按照式 (1) 、式 (8) 、式 (10) 分别计算<i>H</i><sub>Σ</sub> (<i>t</i>) , Δ<i>P</i><sub>h, <i>k</i></sub>和Δ<i>P</i><sub>shed, Σ</sub>, 再分批次切除负荷。对比方案①和方案②低频减载动作的频率响应曲线。</p>
                </div>
                <div class="p1">
                    <p id="110">仿真项目2:风电一次调频响应对低频减载的影响验证。<i>K</i><sub>df</sub>=1, 对比仿真两种低频减载方案:①考虑风电一次调频的低频减载, 按照式 (1) 、式 (8) 、式 (10) 分别计算<i>H</i><sub>Σ</sub> (<i>t</i>) , Δ<i>P</i><sub>h, <i>k</i></sub>和Δ<i>P</i><sub>shed, Σ</sub>, 再分批次切除负荷;②不考虑风电一次调频作用, <i>K</i><sub>pf</sub>=0, 按照式 (1) 、式 (8) 、式 (10) 分别计算<i>H</i><sub>Σ</sub> (<i>t</i>) , Δ<i>P</i><sub>h, <i>k</i></sub>和Δ<i>P</i><sub>shed, Σ</sub>, 再分批次切除负荷, 对比方案①和方案②低频减载动作的频率响应曲线。</p>
                </div>
                <div class="p1">
                    <p id="111">仿真项目3:验证所提含风电调频的自适应低频减载策略的有效性。对比仿真三种低频减载方案:①本文提出方法, 依照2.1节和2.2节低频减载方案, 按附录A图A3策略执行;②按照文献<citation id="268" type="reference">[<a class="sup">6</a>]</citation>的传统法实施低频减载;③按照文献<citation id="269" type="reference">[<a class="sup">5</a>]</citation>所提的自适应法实施低频减载, 但不考虑风电虚拟惯性/一次调频。对比方案①、方案②和方案③在低频减载动作过程中的频率响应曲线和稳态结果。</p>
                </div>
                <div class="p1">
                    <p id="112">仿真项目4:在较小扰动情况下, 验证基本轮不能启动、特殊轮辅助减载的策略。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113"><b>3.1 仿真项目1:风电虚拟惯性控制对低频减载的影响特性验证</b></h4>
                <div class="p1">
                    <p id="114">通过两种情况来说明风电虚拟惯性控制对低频减载的影响:①算例系统中风电机组实际施加了虚拟惯性控制策略条件下, 在低频减载过程中对比仿真考虑/不考虑风电惯性控制作用。②对比算例系统中风电机组实际采用与不采用虚拟惯性控制策略时的比值 (即<i>K</i><sub>df</sub>=1与<i>K</i><sub>df</sub>=0的比值) , 分别仿真低频减载切除结果。</p>
                </div>
                <div class="p1">
                    <p id="115">仿真项目1中在情况①下两种方案对比仿真曲线和结果如图3和表1所示。</p>
                </div>
                <div class="p1">
                    <p id="116">根据图3和表1仿真数据来看, 方案①比方案②稳态恢复频率值更高, 低频减载稳态恢复效果更佳。其原因在于:一方面, 方案①考虑了风电虚拟惯性响应作用, 求解的<i>H</i><sub>Σ</sub> (<i>t</i>) 具有时变特性, 用于计算图2中<i>t</i>=<i>k</i>时刻的实时功率缺额Δ<i>P</i><sub>h, <i>k</i></sub>, 而方案②却不考虑风电虚拟惯性响应作用, 计算的<i>H</i><sub>Σ</sub> (<i>t</i>) 为常数, 且较方案①时更小;另一方面, 方案①进一步按式 (10) 计算的低频减载总负荷切除量Δ<i>P</i><sub>shed, Σ</sub>也更大 (符合含风电虚拟惯性响应作用效果) , 这使二者的恢复频率偏差具有明显差异性。</p>
                </div>
                <div class="area_img" id="117">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915016_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 考虑/不考虑风电虚拟惯性控制的低频减载过程" src="Detail/GetImg?filename=images/DLXT201915016_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 考虑/不考虑风电虚拟惯性控制的低频减载过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915016_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Process of under-frequency load shedding considering/without considering virtual inertia control of wind power</b></p>

                </div>
                <div class="area_img" id="118">
                    <p class="img_tit"><b>表1 图3对应的减载量及稳态频率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Corresponding load shedding and stable frequency in Fig.3</b></p>
                    <p class="img_note"></p>
                    <table id="118" border="1"><tr><td><br />方案</td><td>稳态频率/Hz</td><td>Δ<i>P</i><sub>shed, Σ</sub>/MW</td><td>Δ<i>P</i><sub>h, <i>k</i></sub>/MW</td></tr><tr><td><br /> ①</td><td>49.801 4</td><td>523.40</td><td>794</td></tr><tr><td><br /> ②</td><td>49.680 5</td><td>439.03</td><td>671</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="213">仿真结果说明：当考虑风电虚拟惯性响应特性时，方案 (1) 能精确计算实时功率缺额、客观反映对低频减载的影响效果，而这种影响显然是非常显著的。</p>
                </div>
                <div class="p1">
                    <p id="214">施加/不施加风电虚拟惯性控制的低频减载过程见附录B图B1，减载量及稳态频率见附录B表B4。</p>
                </div>
                <div class="p1">
                    <p id="119">由图B1和表B4可知，风电场未施加虚拟惯性控制时，频率下降速度较快。与情况 (1) 的方案 (2) 相比，H<sub>Σ</sub>（t）相同，但频率变化率更大，所以式（8）的ΔP<sub>h，k</sub>结果更大，减载的量更多，频率恢复较好，但仍与本文方案K<sub>df</sub>=1时存在0．1Hz左右差距。</p>
                </div>
                <div class="p1">
                    <p id="120">综上, 风电虚拟惯性控制对频率动态过程和轨迹存在显著影响, 产生功率缺额检测值和负荷切除量的明显差异, 使稳态恢复频率更高。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>3.2 仿真项目2:风电一次调频响应对低频减载的影响验证</b></h4>
                <div class="p1">
                    <p id="122">仿真项目2的两种对比仿真曲线和结果如图4和表2所示。</p>
                </div>
                <div class="p1">
                    <p id="123">由图4和表2仿真结果可知, 两种方案的稳态恢复频率相同, 但是方案①中Δ<i>P</i><sub>shed, Σ</sub>=523.40 MW, 小于方案②中Δ<i>P</i><sub>shed, Σ</sub>=750.80 MW, 相差227.40 MW。这说明方案①因风电一次调频作用平衡了一部分功率缺额, 使负荷切除量少了227.40 MW, 而方案②则因忽略风电一次调频作用, 须切除更多负荷才能维持相同的稳态恢复频率, 表明风电一次调频对低频减载稳态恢复结果和负荷切除量的影响非常显著。</p>
                </div>
                <div class="area_img" id="124">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915016_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 风电一次调频响应对低频减载的影响" src="Detail/GetImg?filename=images/DLXT201915016_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 风电一次调频响应对低频减载的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915016_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Influence of primary frequency regulation response of wind power on under-frequency load shedding</b></p>

                </div>
                <div class="area_img" id="125">
                    <p class="img_tit"><b>表2 风机一次调频响应的减载量及稳态频率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Load shedding and stable frequency after primary frequency regulation response of wind turbines</b></p>
                    <p class="img_note"></p>
                    <table id="125" border="1"><tr><td><br />方案</td><td>稳态频率/Hz</td><td>Δ<i>P</i><sub>shed, Σ</sub>/MW</td></tr><tr><td><br /> ①</td><td>49.801 4</td><td>523.40</td></tr><tr><td><br /> ②</td><td>49.802 3</td><td>750.80</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="126" name="126"><b>3.3 仿真项目3:考虑风电调频的自适应低频减载策略验证</b></h4>
                <div class="p1">
                    <p id="127">仿真项目3的三种方案的对比仿真曲线和结果如图5和表3所示。在<i>t</i>=51.587 s时, 利用式 (8) 求取功率缺额。</p>
                </div>
                <div class="area_img" id="128">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915016_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同低频减载方案的比较" src="Detail/GetImg?filename=images/DLXT201915016_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同低频减载方案的比较</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915016_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Comparison of different under-frequency load shedding schemes</b></p>

                </div>
                <div class="area_img" id="129">
                    <p class="img_tit"><b>表3 各低频减载方案的减载量及稳态频率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Load shedding and stable frequency of different under-frequency load shedding schemes</b></p>
                    <p class="img_note"></p>
                    <table id="129" border="1"><tr><td rowspan="2"><br />减载<br />轮次</td><td colspan="3"><br />各轮次负荷减载量/MW</td><td rowspan="2">减载<br />时间/s</td></tr><tr><td><br /> 方案①</td><td>方案②</td><td>方案③</td></tr><tr><td><br /> 第一轮</td><td>104.68</td><td>166.00</td><td>151.20</td><td>51.789 2</td></tr><tr><td><br /> 第二轮</td><td>130.85</td><td>207.50</td><td>189.00</td><td>52.076 2</td></tr><tr><td><br /> 第三轮</td><td>130.85</td><td>207.50</td><td>189.00</td><td>52.345 8</td></tr><tr><td><br />第四轮</td><td>157.02</td><td>249.00</td><td>226.80</td><td>52.681 0</td></tr><tr><td><br /> 总计</td><td>523.40</td><td>830.00</td><td>756.00</td><td></td></tr><tr><td><br /> 稳态频率/Hz</td><td>49.80</td><td>49.87</td><td>49.85</td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="130">由图5及表3数据可见, 三种方案均通过4轮切负荷完成低频减载动作过程, 稳态恢复频率相当, 但方案①却在各轮次和总切除负荷量上明显小于方案②和方案③ (方案②和方案③比方案①分别多切除306.6 MW和232.6 MW) 。产生这种差距的原因又在于:一方面, 方案①在计算<i>t</i>=<i>k</i>时刻计算的Δ<i>P</i><sub>h, <i>k</i></sub>考虑了风电虚拟惯性特性;另一方面, 方案①在计算Δ<i>P</i><sub>shed, Σ</sub>时考虑了风电一次调频作用效果。因此, 上述仿真结果说明考虑风电虚拟惯性特性及一次调频作用时, 能在同样达到稳态恢复频率的前提下, 使负荷切除量显著更小, 提高了电网供电可靠性、减小了负荷切除损失。</p>
                </div>
                <h4 class="anchor-tag" id="131" name="131"><b>3.4 仿真项目4:特殊轮动作的自适应低频减载策略验证</b></h4>
                <div class="p1">
                    <p id="132">该情况下的低频减载及频率恢复过程如附录B图B2所示, 特殊轮动作的减载量及减载时间见附录B表B5。</p>
                </div>
                <div class="p1">
                    <p id="133">由图B2可见, 当系统扰动较小时, 本文低频减载策略首先动作了两轮基本轮, 频率开始恢复但稳定时未到达系统恢复频率, 于是在达到特殊轮预设延时后, 特殊轮动作, 最终使系统频率爬升至恢复频率<i>f</i><sub>h</sub>, 由此验证了所提改进策略的有效性。</p>
                </div>
                <h3 id="134" name="134" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="135">本文提出了一种大规模风电参与调频的电力系统自适应低频减载方法, 通过理论研究和仿真验证得出如下结论。</p>
                </div>
                <div class="p1">
                    <p id="136">1) 风电虚拟惯性控制对频率动态过程和轨迹存在显著影响, 产生功率缺额检测值和负荷切除量的明显差异, 使稳态恢复频率更高。</p>
                </div>
                <div class="p1">
                    <p id="137">2) 风电一次调频响应可有效抵消部分功率缺额, 能有效降低负荷减载量。</p>
                </div>
                <div class="p1">
                    <p id="138">3) 与现有典型低频减载方法相比, 在达到相同稳态恢复频率时, 本文策略可使负荷切除量更小, 能更好地适应于含大规模风电参与调频的电网低频减载过程。</p>
                </div>
                <div class="p1">
                    <p id="139">本文以双馈型风电机组为例进行探讨, 未来将进一步研究直驱型风电机组规模化接入的低频减载改进策略和方法, 来更全面地描述风电调频对低频减载的影响问题。</p>
                </div>
                <div class="p1">
                    <p id="140">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="270" name="270" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="271">同步发电机组的原动机-调速器模型：</p>
                </div>
                <div class="area_img" id="272">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915016_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="273">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915016_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1算例系统" src="Detail/GetImg?filename=images/DLXT201915016_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1算例系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915016_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A 1 Test system</p>

                </div>
                <div class="area_img" id="274">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915016_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2考虑风电虚拟惯性响应的H∑ (t) 响应曲线" src="Detail/GetImg?filename=images/DLXT201915016_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2考虑风电虚拟惯性响应的H<sub>∑</sub> (t) 响应曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915016_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 HΣ (t) response curve of considering the wind power synthetic inertial response</p>

                </div>
                <div class="area_img" id="275">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915016_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3低频减载实施策略" src="Detail/GetImg?filename=images/DLXT201915016_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3低频减载实施策略  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915016_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Implementation strategy of UFLS</p>

                </div>
                <div class="area_img" id="276">
                                            <p class="img_tit">
                                                表A1式 (4) 的等值参数
                                                    <br />
                                                Table A1 Equivalent parameters of equation (4) 
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915016_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915016_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915016_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1式 (4) 的等值参数" src="Detail/GetImg?filename=images/DLXT201915016_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="277" name="277" class="anchor-tag">附录B</h3>
                <div class="area_img" id="278">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915016_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1施加/不施加风电虚拟惯性控制的低频减载过程" src="Detail/GetImg?filename=images/DLXT201915016_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1施加/不施加风电虚拟惯性控制的低频减载过程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915016_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 UFLS process with/without wind power synthetic inertia control</p>

                </div>
                <div class="area_img" id="279">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915016_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2特殊轮动作过程" src="Detail/GetImg?filename=images/DLXT201915016_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2特殊轮动作过程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915016_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Action process of special round</p>

                </div>
                <div class="area_img" id="280">
                                            <p class="img_tit">
                                                表B1双馈风机参数
                                                    <br />
                                                Table B1 Parameters of DFIG
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915016_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915016_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915016_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1双馈风机参数" src="Detail/GetImg?filename=images/DLXT201915016_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="281">
                                            <p class="img_tit">
                                                表B2发电机参数
                                                    <br />
                                                Table B2 Parameters of Generator
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915016_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915016_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915016_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2发电机参数" src="Detail/GetImg?filename=images/DLXT201915016_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="282">
                                            <p class="img_tit">
                                                表B3负荷参数
                                                    <br />
                                                Table B3 Parameters of load
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915016_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915016_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915016_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3负荷参数" src="Detail/GetImg?filename=images/DLXT201915016_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="283">
                                            <p class="img_tit">
                                                表B4对应图B4的减载量及稳态频率
                                                    <br />
                                                Table B4 Corresponding to the load shedding and stable frequency of Figure B4
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915016_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915016_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915016_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B4对应图B4的减载量及稳态频率" src="Detail/GetImg?filename=images/DLXT201915016_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="284">
                                            <p class="img_tit">
                                                表B5特殊轮动作的减载量及减载时间
                                                    <br />
                                                Table B5 Load shedding and load time of special round action
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915016_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915016_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915016_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B5特殊轮动作的减载量及减载时间" src="Detail/GetImg?filename=images/DLXT201915016_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="215">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809005&amp;v=MTMwMzNvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVjd6QUlTSFRlckc0SDluTXA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>秦晓辉, 苏丽宁, 迟永宁, 等.大电网中虚拟同步发电机惯量支撑与一次调频功能定位辨析[J].电力系统自动化, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.QIN Xiaohui, SU Lining, CHI Yongning, et al.Functional orientation discrimination of inertia support and primary frequency regulation of virtual synchronous generator in large power grid[J].Automation of Electric Power Systems, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.
                            </a>
                        </p>
                        <p id="217">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Frequency regulation contribution through variable-speed wind energy conversion systems">

                                <b>[2]</b>MAURICIO J M, MARANO A, GOMEZ-EXPOSITO A, et al.Frequency regulation contribution through variable-speed wind energy conversion systems[J].IEEE Transactions on Power Systems, 2009, 24 (1) :173-180.
                            </a>
                        </p>
                        <p id="219">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702016&amp;v=MjMxOTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVjd6QVB5clBiYkc0SDliTXJZOUVZb1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>周天沛, 孙伟.高渗透率下变速风力机组虚拟惯性控制的研究[J].中国电机工程学报, 2017, 37 (2) :486-496.ZHOU Tianpei, SUN Wei.Study on virtual inertia control for DFIG-based wind farms with high penetration[J].Proceedings of the CSEE, 2017, 37 (2) :486-496.
                            </a>
                        </p>
                        <p id="221">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Releasable kinetic energy-based inertial control of a DFIG wind power plant">

                                <b>[4]</b>LEE J, MULJADI E, SORENSEN P, et al.Releasable kinetic energy-based inertial control of a DFIG wind power plant[J].IEEE Transactions on Sustainable Energy, 2015, 7 (1) :1-10.
                            </a>
                        </p>
                        <p id="223">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201404017&amp;v=MTA1ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WN3pBSVNIUmZiRzRIOVhNcTQ5RVk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>宋兆欧, 刘俊勇, 刘友波, 等.计及动态修正的自适应广域低频减载[J].电力自动化设备, 2014, 34 (4) :95-100.SONG Zhao’ou, LIU Junyong, LIU Youbo, et al.WAMS-based adaptive UFLS considering dynamic correction[J].Electric Power Automation Equipment, 2014, 34 (4) :95-100.
                            </a>
                        </p>
                        <p id="225">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Monitoring the first frequency derivative to improve adaptive underfrequency load-shedding schemes">

                                <b>[6]</b>RUDEZ U, MIHALIC R.Monitoring the first frequency derivative to improve adaptive underfrequency load-shedding schemes[J].IEEE Transactions on Power Systems, 2011, 26 (2) :839-846.
                            </a>
                        </p>
                        <p id="227">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201304010&amp;v=MTc4MDl1WnNGeXZuVjd6QUlTSFRlckc0SDlMTXE0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>李常刚, 刘玉田, 邱夕兆.基于暂态频率偏移安全性的低频减载方案优化[J].电力系统自动化, 2013, 37 (4) :51-56.LI Changgang, LIU Yutian, QIU Xizhao.Optimization of under-frequency load shedding schemes based on transient frequency deviation security[J].Automation of Electric Power Systems, 2013, 37 (4) :51-56.
                            </a>
                        </p>
                        <p id="229">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200322002&amp;v=MDI0NDZxZlp1WnNGeXZuVjd6QUlTSFRlckc0SHRMT3JZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>徐泰山, 李碧君, 鲍颜红, 等.考虑暂态安全性的低频低压减载量的全局优化[J].电力系统自动化, 2003, 27 (22) :12-15.XU Taishan, LI Bijun, BAO Yanhong, et al.Optimal parameter-setting of under-frequency and under-voltage load shedding for transient security[J].Automation of Electric Power Systems, 2003, 27 (22) :12-15.
                            </a>
                        </p>
                        <p id="231">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201311022&amp;v=MDc0NzZxQnRHRnJDVVI3cWZadVpzRnl2blY3ekFJVHJCZmJHNEg5TE5ybzlIWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>蔡国伟, 孙正龙, 王雨薇, 等.基于改进频率响应模型的低频减载方案优化[J].电网技术, 2013, 37 (11) :3131-3136.CAI Guowei, SUN Zhenglong, WANG Yuwei, et al.Optimization of under frequency load shedding scheme based on improved system frequency response model[J].Power System Technology, 2013, 37 (11) :3131-3136.
                            </a>
                        </p>
                        <p id="233">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201310028&amp;v=MDE4MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVjd6QUlUckJmYkc0SDlMTnI0OUhiSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>汤奕, 邓克愚, 孙华东, 等.智能家电参与低频减载协调配合方案研究[J].电网技术, 2013, 37 (10) :2861-2867.TANG Yi, DENG Keyu, SUN Huadong, et al.Research on coordination scheme for smart household appliances participating underfrequency load shedding[J].Power System Technology, 2013, 37 (10) :2861-2867.
                            </a>
                        </p>
                        <p id="235">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201807003&amp;v=MjA0MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blY3ekFQeXJQYmJHNEg5bk1xSTlGWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>孙毅, 李泽坤, 刘迪, 等.可控负荷参与低频减载的动态集群优化控制策略[J].中国电机工程学报, 2018, 38 (7) :1913-1921.SUN Yi, LI Zekun, LIU Di, et al.An optimization control strategy for intelligent UFLS using dynamically aggregated controllable loads[J].Proceedings of the CSEE, 2018, 38 (7) :1913-1921.
                            </a>
                        </p>
                        <p id="237">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201704008&amp;v=MTczMjl1WnNGeXZuVjd6QUlUckJmYkc0SDliTXE0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>李顺, 廖清芬, 唐飞, 等.高风电渗透率下的自适应低频减载策略研究[J].电网技术, 2017, 41 (4) :1084-1090.LI Shun, LIAO Qingfen, TANG Fei, et al.Adaptive underfrequency load shedding strategy considering high wind power penetration[J].Power System Technology, 2017, 41 (4) :1084-1090.
                            </a>
                        </p>
                        <p id="239">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607004&amp;v=MDY3ODhIOWZNcUk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WN3pBSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>李世春, 邓长虹, 龙志君, 等.风电场等效虚拟惯性时间常数计算[J].电力系统自动化, 2016, 40 (7) :22-29.LI Shichun, DENG Changhong, LONG Zhijun, et al.Calculation of equivalent virtual inertial time constant of wind farm[J].Automation of Electric Power Systems, 2016, 40 (7) :22-29.
                            </a>
                        </p>
                        <p id="241">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724002&amp;v=MjY5NTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WN3pBUHlyUGJiRzRIOWJPcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>李世春, 黄悦华, 王凌云, 等.基于转速控制的双馈风电机组一次调频辅助控制系统建模[J].中国电机工程学报, 2017, 37 (24) :7077-7086.LI Shichun, HUANG Yuehua, WANG Lingyun, et al.Modeling primary frequency regulation auxiliary control system of doubly fed induction generator based on rotor speed control[J].Proceedings of the CSEE, 2017, 37 (24) :7077-7086.
                            </a>
                        </p>
                        <p id="243">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200624009&amp;v=MDA4MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WN3pBSVRyQmZiRzRIdGZPcTQ5RmJZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>胡杰, 余贻鑫.电力系统动态等值参数聚合的实用方法[J].电网技术, 2006, 30 (24) :26-30.HU Jie, YU Yixin.A practical method of parameter aggregation for power system dynamic equivalence[J].Power System Technology, 2006, 30 (24) :26-30.
                            </a>
                        </p>
                        <p id="245">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508308239999&amp;v=MjUzODF4RTlmYnZuS3JpZlplWnZGeW5uVTd6S0pGMGNWVjI3R2JhNEZ0TE1wNDFHYmVJR0JSTTh6eFVTbURkOVNIN24z&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>昆杜拉.电力系统稳定与控制[M].北京:中国电力出版社, 2002.KUNDUR P.Power system stability and control[M].Beijing:China Electric Power Press, 2002.
                            </a>
                        </p>
                        <p id="247">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508351919001&amp;v=MTQ4MDVSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ektKRjBjWEZxekdiYTRGdExKcm9aRWJlc1BE&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>杨冠城.电力系统自动装置原理[M].北京:中国电力出版社, 2007.YANG Guancheng.Principle of automatic system of power system[M].Beijing:China Electric Power Press, 2007.
                            </a>
                        </p>
                        <p id="249">
                            <a id="bibliography_18" >
                                    <b>[18]</b>
                                国家能源局.电力系统自动低频减负荷技术规定:DL/T 428-2010[S].2011.National Energy Administration.Regulations of power system automatic underfrequency load shedding technical:DL/T428-2010[S].2011.
                            </a>
                        </p>
                        <p id="251">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201603019&amp;v=MDQ5OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVjd6QUlTSFJmYkc0SDlmTXJJOUViWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>杨德友, 蔡国伟.减载控制灵敏度及其在广域低频保护中的应用[J].电力自动化设备, 2016, 36 (3) :124-128.YANG Deyou, CAI Guowei.The sensitivity of load shedding control and its application in wide-area low frequency protection[J].Electric Power Automation Equipment, 2016, 36 (3) :124-128.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915016" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915016&amp;v=MzA0OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVjd6QUlTSFRlckc0SDlqTnFvOUVZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

