

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136517631350000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915018%26RESULT%3d1%26SIGN%3dUhao57jPq%252b6BsGNmzcp7%252buK5m58%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915018&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915018&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915018&amp;v=MzAyMjhadVpzRnl2blZMN09JU0hUZXJHNEg5ak5xbzlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;1&lt;/b&gt; 配电网负荷特性及考核要求 "><b>1</b> 配电网负荷特性及考核要求</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#68" data-title="&lt;b&gt;2&lt;/b&gt; 变频空调特性 "><b>2</b> 变频空调特性</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#94" data-title="&lt;b&gt;3&lt;/b&gt; 频域分析 "><b>3</b> 频域分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#107" data-title="&lt;b&gt;4 变频空调控制策略&lt;/b&gt; "><b>4 变频空调控制策略</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#108" data-title="&lt;b&gt;4.1&lt;/b&gt; 控制策略"><b>4.1</b> 控制策略</a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;4.2&lt;/b&gt; 评价标准"><b>4.2</b> 评价标准</a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;4.3&lt;/b&gt; 控制分区"><b>4.3</b> 控制分区</a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;4.4 PI&lt;/b&gt;控制"><b>4.4 PI</b>控制</a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;4.5&lt;/b&gt; 变频空调控制策略"><b>4.5</b> 变频空调控制策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#151" data-title="&lt;b&gt;5&lt;/b&gt; 仿真分析 "><b>5</b> 仿真分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#154" data-title="&lt;b&gt;5.1&lt;/b&gt; 控制效果"><b>5.1</b> 控制效果</a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;5.2&lt;/b&gt; 空调动作情况"><b>5.2</b> 空调动作情况</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#167" data-title="&lt;b&gt;6&lt;/b&gt; 经济评价 "><b>6</b> 经济评价</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#169" data-title="&lt;b&gt;6.1&lt;/b&gt; 考核电量"><b>6.1</b> 考核电量</a></li>
                                                <li><a href="#175" data-title="&lt;b&gt;6.2&lt;/b&gt; 售电量"><b>6.2</b> 售电量</a></li>
                                                <li><a href="#180" data-title="&lt;b&gt;6.3&lt;/b&gt; 补偿价格"><b>6.3</b> 补偿价格</a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;6.4&lt;/b&gt; 利润"><b>6.4</b> 利润</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#188" data-title="&lt;b&gt;7&lt;/b&gt; 结语 "><b>7</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#290" data-title="附录A单台空调模型原理及仿真结果图 ">附录A单台空调模型原理及仿真结果图</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#295" data-title="附录B空调群控结果图 ">附录B空调群控结果图</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;图1 典型日馈线负荷曲线&lt;/b&gt;"><b>图1 典型日馈线负荷曲线</b></a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;图2 控制效果曲线&lt;/b&gt;"><b>图2 控制效果曲线</b></a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;表1 PI控制考核结果&lt;/b&gt;"><b>表1 PI控制考核结果</b></a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;图3 全天考核结果&lt;/b&gt;"><b>图3 全天考核结果</b></a></li>
                                                <li><a href="#291" data-title="图A1空调所在建筑等效热参数模型Fig.A1 Building thermal parameter model">图A1空调所在建筑等效热参数模型Fig.A1 Building thermal parameter ......</a></li>
                                                <li><a href="#292" data-title="图A2变频空调工作流程图">图A2变频空调工作流程图</a></li>
                                                <li><a href="#293" data-title="图A3定变频空调对比图">图A3定变频空调对比图</a></li>
                                                <li><a href="#294" data-title="图A4负荷分类结果">图A4负荷分类结果</a></li>
                                                <li><a href="#296" data-title="图B1实际动作值与调度需求值对比曲线">图B1实际动作值与调度需求值对比曲线</a></li>
                                                <li><a href="#297" data-title="图B2空调动作情况与室内温度变化">图B2空调动作情况与室内温度变化</a></li>
                                                <li><a href="#298" data-title="图B3单台空调功率温度变化情况">图B3单台空调功率温度变化情况</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="217">


                                    <a id="bibliography_1" title="杨阳方, 刘继春.计及电量互保策略的售电公司两阶段日前决策方法[J].电力系统自动化, 2017, 41 (24) :120-128.DOI:10.7500/AEPS20170612008.YANG Yangfang, LIU Jichun.A two-stage pre-decision method for a company selling electricity based on a powersharing strategy[J].Automation of Electric Power Systems, 2017, 41 (24) :120-128.DOI:10.7500/AEPS20170612008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724018&amp;v=MjQ5MzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WTDdPSVNIVGVyRzRIOWJPcTQ5RWJJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        杨阳方, 刘继春.计及电量互保策略的售电公司两阶段日前决策方法[J].电力系统自动化, 2017, 41 (24) :120-128.DOI:10.7500/AEPS20170612008.YANG Yangfang, LIU Jichun.A two-stage pre-decision method for a company selling electricity based on a powersharing strategy[J].Automation of Electric Power Systems, 2017, 41 (24) :120-128.DOI:10.7500/AEPS20170612008.
                                    </a>
                                </li>
                                <li id="219">


                                    <a id="bibliography_2" title="宋梦, 高赐威, 苏卫华.面向需求响应应用的空调负荷建模及控制[J].电力系统自动化, 2016, 40 (14) :158-167.SONG Meng, GAO Ciwei, SU Weihua.Air conditioning load modeling and control for demand response applications[J].Automation of Electric Power Systems, 2016, 40 (14) :158-167." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614023&amp;v=MzA5NTJGeXZuVkw3T0lTSFRlckc0SDlmTnE0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        宋梦, 高赐威, 苏卫华.面向需求响应应用的空调负荷建模及控制[J].电力系统自动化, 2016, 40 (14) :158-167.SONG Meng, GAO Ciwei, SU Weihua.Air conditioning load modeling and control for demand response applications[J].Automation of Electric Power Systems, 2016, 40 (14) :158-167.
                                    </a>
                                </li>
                                <li id="221">


                                    <a id="bibliography_3" title="ZHANG Yu, LU Ning.Parameter selection for a centralized thermostatically controlled appliances load controller used for intra-hour load balancing[J].IEEE Transactions on Smart Grid, 2013, 4 (4) :2100-2108." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Parameter selection for a centralized thermostatically controlled appliances load controller used for intra-hour load balancing">
                                        <b>[3]</b>
                                        ZHANG Yu, LU Ning.Parameter selection for a centralized thermostatically controlled appliances load controller used for intra-hour load balancing[J].IEEE Transactions on Smart Grid, 2013, 4 (4) :2100-2108.
                                    </a>
                                </li>
                                <li id="223">


                                    <a id="bibliography_4" title="MATHIEU J L, KAMGARPOUR M, LYGEROS J, et al.Arbitraging intraday wholesale energy market prices with aggregations of thermostatic loads[J].IEEE Transactions on Power Systems, 2015, 30 (2) :763-772." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Arbitraging intraday wholesale energy market prices with aggregations of thermostatic loads">
                                        <b>[4]</b>
                                        MATHIEU J L, KAMGARPOUR M, LYGEROS J, et al.Arbitraging intraday wholesale energy market prices with aggregations of thermostatic loads[J].IEEE Transactions on Power Systems, 2015, 30 (2) :763-772.
                                    </a>
                                </li>
                                <li id="225">


                                    <a id="bibliography_5" title="LU Ning.Design considerations of a centralized load controller using thermostatically controlled appliances for continuous regulation reserves[J].IEEE Transactions on Smart Grid, 2013, 4 (2) :914-921." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design considerations of a centralized load controller using thermostatically controlled appliances for continuous regulation reserves">
                                        <b>[5]</b>
                                        LU Ning.Design considerations of a centralized load controller using thermostatically controlled appliances for continuous regulation reserves[J].IEEE Transactions on Smart Grid, 2013, 4 (2) :914-921.
                                    </a>
                                </li>
                                <li id="227">


                                    <a id="bibliography_6" title="MAZIAR V, LU Ning.Improving the centralized control of thermostatically controlled appliances by obtaining the right Information[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :946-948." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improving the centralized control of thermostatically controlled appliances by obtaining the right information">
                                        <b>[6]</b>
                                        MAZIAR V, LU Ning.Improving the centralized control of thermostatically controlled appliances by obtaining the right Information[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :946-948.
                                    </a>
                                </li>
                                <li id="229">


                                    <a id="bibliography_7" title="HE Hao, SANANDAJI B M, POOLLA K, et al.Aggregate flexibility of thermostatically controlled loads[J].IEEETransactions on Power Systems, 2015, 30 (1) :189-198." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Aggregate Flexibility of Thermostatically Controlled Loads,&amp;quot;">
                                        <b>[7]</b>
                                        HE Hao, SANANDAJI B M, POOLLA K, et al.Aggregate flexibility of thermostatically controlled loads[J].IEEETransactions on Power Systems, 2015, 30 (1) :189-198.
                                    </a>
                                </li>
                                <li id="231">


                                    <a id="bibliography_8" title="张延宇, 曾鹏, 李忠文, 等.智能电网环境下空调系统多目标优化控制算法[J].电网技术, 2014, 38 (7) :1820-1826.ZHANG Yanyu, ZENG Peng, LI Zhongwen, et al.A multiobjective optimal control algorithm for air conditioning system in smart grid[J].Power System Technology, 2014, 38 (7) :1820-1826." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201407016&amp;v=Mjc2ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WTDdPSVRyQmZiRzRIOVhNcUk5RVlvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        张延宇, 曾鹏, 李忠文, 等.智能电网环境下空调系统多目标优化控制算法[J].电网技术, 2014, 38 (7) :1820-1826.ZHANG Yanyu, ZENG Peng, LI Zhongwen, et al.A multiobjective optimal control algorithm for air conditioning system in smart grid[J].Power System Technology, 2014, 38 (7) :1820-1826.
                                    </a>
                                </li>
                                <li id="233">


                                    <a id="bibliography_9" title="高赐威, 李倩玉, 李扬.基于DLC的空调负荷双层优化调度[J].中国电机工程学报, 2014, 34 (10) :1546-1555.GAO Ciwei, LI Qianyu, LI Yang.Bi-level optimal dispatch and control strategy for air-conditioning load based on direct load control[J].Proceedings of the CSEE, 2014, 34 (10) :1546-1555." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201410006&amp;v=MjExNjU3cWZadVpzRnl2blZMN09QeXJQYmJHNEg5WE5yNDlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        高赐威, 李倩玉, 李扬.基于DLC的空调负荷双层优化调度[J].中国电机工程学报, 2014, 34 (10) :1546-1555.GAO Ciwei, LI Qianyu, LI Yang.Bi-level optimal dispatch and control strategy for air-conditioning load based on direct load control[J].Proceedings of the CSEE, 2014, 34 (10) :1546-1555.
                                    </a>
                                </li>
                                <li id="235">


                                    <a id="bibliography_10" title="周磊, 李扬, 高赐威.聚合空调负荷的温度调节方法改进及控制策略[J].中国电机工程学报, 2014, 34 (31) :5579-5589.ZHOU Lei, LI Yang, GAO Ciwei.Improvement of temperature adjusting method for aggregated air-conditioning loads and its control strategy[J].Proceedings of the CSEE, 2014, 34 (31) :5579-5589." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201431016&amp;v=MjIwMzFQcm85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WTDdPUHlyUGJiRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        周磊, 李扬, 高赐威.聚合空调负荷的温度调节方法改进及控制策略[J].中国电机工程学报, 2014, 34 (31) :5579-5589.ZHOU Lei, LI Yang, GAO Ciwei.Improvement of temperature adjusting method for aggregated air-conditioning loads and its control strategy[J].Proceedings of the CSEE, 2014, 34 (31) :5579-5589.
                                    </a>
                                </li>
                                <li id="237">


                                    <a id="bibliography_11" title="王蓓蓓, 朱峰, 嵇文路, 等.中央空调降负荷潜力建模及影响因素分析[J].电力系统自动化, 2016, 40 (19) :44-52.WANG Beibei, ZHU Feng, JI Wenlu, et al.Load cutting potential modeling of central air-conditioning and analysis on influencing factors[J].Automation of Electric Power Systems, 2016, 40 (19) :44-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201619007&amp;v=MzI3MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVkw3T0lTSFRlckc0SDlmTnBvOUZZNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        王蓓蓓, 朱峰, 嵇文路, 等.中央空调降负荷潜力建模及影响因素分析[J].电力系统自动化, 2016, 40 (19) :44-52.WANG Beibei, ZHU Feng, JI Wenlu, et al.Load cutting potential modeling of central air-conditioning and analysis on influencing factors[J].Automation of Electric Power Systems, 2016, 40 (19) :44-52.
                                    </a>
                                </li>
                                <li id="239">


                                    <a id="bibliography_12" title="李天阳, 赵兴旺, 肖文举.面向峰谷平衡的商业楼宇空调负荷调控技术[J].电力系统自动化, 2015, 39 (17) :96-102.LI Tianyang, ZHAO Xingwang, XIAO Wenju.Regulation technology of air-conditioning load in commercial buildings for balance of power grid peak and valley[J].Automation of Electric Power Systems, 2015, 39 (17) :96-102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517015&amp;v=MDcxNTQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WTDdPSVNIVGVyRzRIOVROcUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        李天阳, 赵兴旺, 肖文举.面向峰谷平衡的商业楼宇空调负荷调控技术[J].电力系统自动化, 2015, 39 (17) :96-102.LI Tianyang, ZHAO Xingwang, XIAO Wenju.Regulation technology of air-conditioning load in commercial buildings for balance of power grid peak and valley[J].Automation of Electric Power Systems, 2015, 39 (17) :96-102.
                                    </a>
                                </li>
                                <li id="241">


                                    <a id="bibliography_13" title="戚野白, 王丹, 贾宏杰.基于局部终端温度调节的中央空调需求响应控制策略[J].电力系统自动化, 2015, 39 (17) :82-88.QI Yebai, WANG Dan, JIA Hongjie.Demand response control strategy for central air-conditioner based on temperature adjustment of partial terminal devices[J].Automation of Electric Power Systems, 2015, 39 (17) :82-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517013&amp;v=MDcxMDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WTDdPSVNIVGVyRzRIOVROcUk5RVo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        戚野白, 王丹, 贾宏杰.基于局部终端温度调节的中央空调需求响应控制策略[J].电力系统自动化, 2015, 39 (17) :82-88.QI Yebai, WANG Dan, JIA Hongjie.Demand response control strategy for central air-conditioner based on temperature adjustment of partial terminal devices[J].Automation of Electric Power Systems, 2015, 39 (17) :82-88.
                                    </a>
                                </li>
                                <li id="243">


                                    <a id="bibliography_14" title="高赐威, 张良杰, 杨晓梅.中央空调负荷聚合及平抑风电出力波动研究[J].中国电机工程学报, 2017, 37 (11) :3184-3191.GAO Ciwei, ZHANG Liangjie, YANG Xiaomei.Research on load aggregation of central air conditioning and its participation in the operation of power system[J].Proceedings of the CSEE, 2017, 37 (11) :3184-3191." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201711013&amp;v=MzIzOTN5dm5WTDdPUHlyUGJiRzRIOWJOcm85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        高赐威, 张良杰, 杨晓梅.中央空调负荷聚合及平抑风电出力波动研究[J].中国电机工程学报, 2017, 37 (11) :3184-3191.GAO Ciwei, ZHANG Liangjie, YANG Xiaomei.Research on load aggregation of central air conditioning and its participation in the operation of power system[J].Proceedings of the CSEE, 2017, 37 (11) :3184-3191.
                                    </a>
                                </li>
                                <li id="245">


                                    <a id="bibliography_15" title="NEGENBORN R R, MAESTRE J M.Distributed model predictive control:an overview and roadmap of future research opportunities[J].IEEE Control Systems Magazine, 2014, 34 (4) :87-97." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed model predictive control:An overview and roadmap of future research opportunities">
                                        <b>[15]</b>
                                        NEGENBORN R R, MAESTRE J M.Distributed model predictive control:an overview and roadmap of future research opportunities[J].IEEE Control Systems Magazine, 2014, 34 (4) :87-97.
                                    </a>
                                </li>
                                <li id="247">


                                    <a id="bibliography_16" title="LU Ning.An evaluation of the HVAC load potential for providing load balancing service[J].IEEE Transactions on Smart Grid, 2012, 3 (3) :1263-1270." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An evaluation of the HVAC load potential for providing load balancing service">
                                        <b>[16]</b>
                                        LU Ning.An evaluation of the HVAC load potential for providing load balancing service[J].IEEE Transactions on Smart Grid, 2012, 3 (3) :1263-1270.
                                    </a>
                                </li>
                                <li id="249">


                                    <a id="bibliography_17" title="HUI Hongxun, DING Yi, LIU Weidong, et al.Operating reserve evaluation of aggregated air conditioners[J].Applied Energy, 2017, 196 (6) :218-228." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES65162396E2EC47305E3CAFAA77059F8F&amp;v=MjEzNzFXbnp3T09RbVQzUlV5ZWJlZE03THBDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4N3E0d2E0PU5pZk9mYlc5SDlmT3JJWkRFZWw2ZjNnK3pCWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        HUI Hongxun, DING Yi, LIU Weidong, et al.Operating reserve evaluation of aggregated air conditioners[J].Applied Energy, 2017, 196 (6) :218-228.
                                    </a>
                                </li>
                                <li id="251">


                                    <a id="bibliography_18" title="MAHDAVI N, BRASLAVSKY J H.Mapping the effect of ambient temperature on the power demand of populations of air conditioners[J].IEEE Transactions on Smart Grid, 2018, 9 (3) :1540-1550." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Mapping the effect of ambient temperature on the power demand of populations of air conditioners">
                                        <b>[18]</b>
                                        MAHDAVI N, BRASLAVSKY J H.Mapping the effect of ambient temperature on the power demand of populations of air conditioners[J].IEEE Transactions on Smart Grid, 2018, 9 (3) :1540-1550.
                                    </a>
                                </li>
                                <li id="253">


                                    <a id="bibliography_19" title="ZHANG Wei, LIAN Jianming, CHANG C Y, et al.Aggregated modeling and control of air conditioning loads for demand response[J].IEEE Transactions on Power Systems, 2013, 28 (4) :4655-4664." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Aggregated modeling and control of air conditioning loads for demand response">
                                        <b>[19]</b>
                                        ZHANG Wei, LIAN Jianming, CHANG C Y, et al.Aggregated modeling and control of air conditioning loads for demand response[J].IEEE Transactions on Power Systems, 2013, 28 (4) :4655-4664.
                                    </a>
                                </li>
                                <li id="255">


                                    <a id="bibliography_20" title="邹鹏, 陈启鑫, 夏清, 等.国外电力现货市场建设的逻辑分析及对中国的启示与建议[J].电力系统自动化, 2014, 38 (13) :18-27.ZOU Peng, CHEN Qixin, XIA Qing, et al.The logical analysis of foreign electric spot market construction and enlightenment and suggestions to China[J].Automation of Electric Power Systems, 2014, 38 (13) :18-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413004&amp;v=MTI1NDRlckc0SDlYTnJJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVkw3T0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        邹鹏, 陈启鑫, 夏清, 等.国外电力现货市场建设的逻辑分析及对中国的启示与建议[J].电力系统自动化, 2014, 38 (13) :18-27.ZOU Peng, CHEN Qixin, XIA Qing, et al.The logical analysis of foreign electric spot market construction and enlightenment and suggestions to China[J].Automation of Electric Power Systems, 2014, 38 (13) :18-27.
                                    </a>
                                </li>
                                <li id="257">


                                    <a id="bibliography_21" title="郭曼兰, 陈皓勇, 张聪, 等.偏差电量考核机制下售电公司的最优经营策略[J].电力系统自动化, 2017, 41 (20) :17-25.DOI:10.7500/AEPS20170330010.GUO Manlan, CHEN Haoyong, ZHANG Cong, et al.Optimal marketing strategy of retailers under energy deviation penalty[J].Automation of Electric Power Systems, 2017, 41 (20) :17-25.DOI:10.7500/AEPS20170330010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720003&amp;v=MTgxMzFPcjQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WTDdPSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        郭曼兰, 陈皓勇, 张聪, 等.偏差电量考核机制下售电公司的最优经营策略[J].电力系统自动化, 2017, 41 (20) :17-25.DOI:10.7500/AEPS20170330010.GUO Manlan, CHEN Haoyong, ZHANG Cong, et al.Optimal marketing strategy of retailers under energy deviation penalty[J].Automation of Electric Power Systems, 2017, 41 (20) :17-25.DOI:10.7500/AEPS20170330010.
                                    </a>
                                </li>
                                <li id="259">


                                    <a id="bibliography_22" title="KIM Y J, NORFORD L K, KIRTLEY J L.Modeling and analysis of a variable speed heat pump for frequency regulation through direct load control[J].IEEE Transactions on Power Systems, 2015, 30 (1) :397-408." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and analysis of a variable speed heat pump for frequency regulation through direct load control">
                                        <b>[22]</b>
                                        KIM Y J, NORFORD L K, KIRTLEY J L.Modeling and analysis of a variable speed heat pump for frequency regulation through direct load control[J].IEEE Transactions on Power Systems, 2015, 30 (1) :397-408.
                                    </a>
                                </li>
                                <li id="261">


                                    <a id="bibliography_23" title="SRINIVAS K, LU Ning.Evaluation of residential HVACcontrol strategies for demand response programs[J].ASHRAE Transactions, 2006, 1 (12) :1-12." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Evaluation of Residential HVAC Control Strategies for Demand Response Programs">
                                        <b>[23]</b>
                                        SRINIVAS K, LU Ning.Evaluation of residential HVACcontrol strategies for demand response programs[J].ASHRAE Transactions, 2006, 1 (12) :1-12.
                                    </a>
                                </li>
                                <li id="263">


                                    <a id="bibliography_24" title="李滨, 陈姝, 韦化.风电场储能容量优化的频谱分析方法[J].中国电机工程学报, 2015, 35 (9) :2128-2134.LI Bin, CHEN Shu, WEI Hua.Optimization of energy storage capacity based on spectral analysis for wind farm[J].Proceedings of the CSEE, 2015, 35 (9) :2128-2134." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201509004&amp;v=Mjg2NDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVkw3T1B5clBiYkc0SDlUTXBvOUZZSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                        李滨, 陈姝, 韦化.风电场储能容量优化的频谱分析方法[J].中国电机工程学报, 2015, 35 (9) :2128-2134.LI Bin, CHEN Shu, WEI Hua.Optimization of energy storage capacity based on spectral analysis for wind farm[J].Proceedings of the CSEE, 2015, 35 (9) :2128-2134.
                                    </a>
                                </li>
                                <li id="265">


                                    <a id="bibliography_25" title="黄海涛, 胡学英, 李翔, 等.实用化的激励性可中断负荷最优补偿定价模型[J].电网技术, 2014, 38 (8) :2150-2154.HUANG Haitao, HU Xueying, LI Xiang, et al.A practicable optimal compensation pricing model for incentive interruptible load contract[J].Power System Technology, 2014, 38 (8) :2150-2154." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201408020&amp;v=MDUxMTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WTDdPSVRyQmZiRzRIOVhNcDQ5SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                        黄海涛, 胡学英, 李翔, 等.实用化的激励性可中断负荷最优补偿定价模型[J].电网技术, 2014, 38 (8) :2150-2154.HUANG Haitao, HU Xueying, LI Xiang, et al.A practicable optimal compensation pricing model for incentive interruptible load contract[J].Power System Technology, 2014, 38 (8) :2150-2154.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-15 15:57</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),124-134 DOI:10.7500/AEPS20180725011            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电力市场中配电网的空调群调控策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="javascript:;">李滨</a>
                                <a href="javascript:;">黎智能</a>
                                <a href="javascript:;">陈碧云</a>
                </h2>
                    <h2>

                    <span>广西电力系统最优化与节能技术重点实验室 (广西大学)</span>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为了减少电力市场下售电公司的实际执行与交易结果的考核偏差, 提出一种基于变频空调负荷模型的直接控制策略来跟踪馈线负荷计划值。该策略利用离散傅里叶变换和比例—积分 (PI) 控制求出变频空调群的调度需求量, 通过改变变频空调温度设定值来实现调度需求。仿真结果表明, 该策略以较低的动作次数和温度变化度便能实现馈线首端实际负荷对计划负荷曲线的跟踪, 降低售电公司的考核电量, 不仅改善了配电网功率平衡问题, 同时也提高了售电公司的收益。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%98%E9%A2%91%E7%A9%BA%E8%B0%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">变频空调;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B4%9F%E8%8D%B7%E5%88%86%E7%A6%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">负荷分离;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%8E%A5%E8%B4%9F%E8%8D%B7%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直接负荷控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%AF%94%E4%BE%8B%E2%80%94%E7%A7%AF%E5%88%86%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">比例—积分控制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *李滨 (1975—) , 女, 通信作者, 博士, 副教授, 主要研究方向:电力系统最优化。E-mail:lizhen@gxu.com;
                                </span>
                                <span>
                                    黎智能 (1994—) , 男, 硕士研究生, 主要研究方向:电力系统最优化。E-mail:346016486@qq.com;
                                </span>
                                <span>
                                    陈碧云 (1978—) , 女, 博士, 副教授, 主要研究方向:电力系统最优化。E-mail:2242742@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-25</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51767004);</span>
                    </p>
            </div>
                    <h1><b>Air Conditioning Group Dispatch Control Strategy of Distribution Network in Electricity Market</b></h1>
                    <h2>
                    <span>LI Bin</span>
                    <span>LI Zhineng</span>
                    <span>CHEN Biyun</span>
            </h2>
                    <h2>
                    <span>Guangxi Key Laboratory of Power System Optimization and Energy Technology (Guangxi University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to reduce the deviation of actual execution and transaction results of power retailers in electricity market, this paper proposes a direct control strategy based on the variable frequency air conditioning (VFAC) load model to track the feeder load planning value.This strategy uses discrete Fourier transform and proportional-integral (PI) control to find out the scheduling demand of VFAC group, and then realizes the scheduling demand by changing the temperature setting of VFAC.Simulation results show that this strategy can achieve feeder load tracking with lower action times and temperature changes, and reduce the assessment power of electricity retailers.The proposed strategy not only improves the power balance of the distribution network, but also improves the income of electricity retailers.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=variable%20frequency%20air%20conditioning%20(VFAC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">variable frequency air conditioning (VFAC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=load%20separation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">load separation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=direct%20load%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">direct load control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=proportional-integral%20(PI)%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">proportional-integral (PI) control;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-25</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51767004);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">国家发展改革委、国家能源局2016年颁布了《电力中长期交易基本规则 (暂行) 》, 提出了“实际执行与交易结果偏差”的概念, 进而全国各个省的电力交易中心都提出了偏差考核的要求, 其中有21个省设计了针对用户侧的考核方式, 这就意味着作为用户代理的售电公司便要承担这一部分偏差考核量<citation id="267" type="reference"><link href="217" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。而配电网馈线的潮流变化速率快且幅值变化大, 是一个典型的非平稳强随机过程。</p>
                </div>
                <div class="p1">
                    <p id="54">随着国内居民生活水平不断提高, 空调负荷在电力终端设备中占较大比例, 具有数量大、容量大、集中开启和容易受天气影响等特点, 容易对馈线负荷造成影响<citation id="268" type="reference"><link href="219" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。空调负荷本身具有储热的特性, 短时内改变其温度设定值对室内温度的影响不大。相对传统机组备用容量投资而言, 空调负荷的中断成本较低, 合理的控制也能够降低调度对用户舒适度的影响, 在电力市场中作为负荷调控大有用武之地。</p>
                </div>
                <div class="p1">
                    <p id="55">国内外已经有许多学者对相关内容进行了研究。文献<citation id="272" type="reference">[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</citation>建立了恒温设备的热交换模型并提出了相应的集中控制策略。文献<citation id="269" type="reference">[<a class="sup">8</a>]</citation>以用电费用指标最小和用户舒适度最大为定频空调控制目标并用优化粒子群算法求解。文献<citation id="273" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>]</citation>提出了定频空调双层优化调度模型, 通过负荷聚合商整合空调负荷, 控制定频空调的启停来实现负荷的调节, 实现了电力公司负荷调度成本的最小化。文献<citation id="274" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</citation>建立了中央空调的热模型并针对商务楼宇制定了控制策略, 在维持较高用户舒适度的同时, 精准响应外界功率信号。文献<citation id="270" type="reference">[<a class="sup">14</a>]</citation>提出基于中央空调调控特性、舒适度和经济性的3种中央空调负荷聚合策略, 以平抑风电输出。文献<citation id="271" type="reference">[<a class="sup">15</a>]</citation>阐述了利用可中断负荷提高分布式可再生能源发电渗透率的未来发展前景。文献<citation id="275" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</citation>建立了精确的空调模型, 为系统提供频率调节服务。</p>
                </div>
                <div class="p1">
                    <p id="56">上述研究对空调调度提供了许多有建设性的意见并都采用了优化建模的控制方式, 但仍有几个方面可以改进:①优化建模控制与模型的求解难易程度相关, 有可能存在求解困难甚至不收敛的情况, 从而导致响应速度慢, 不确定性高;②在满足配电网要求的前提下应尽量减少动作次数以降低对用户的影响;③需根据空调负荷的响应特性应对不同的负荷变化, 实现负荷的精准控制。</p>
                </div>
                <div class="p1">
                    <p id="57">本文在电力市场环境下, 以变频空调为主要负荷控制对象, 提出了一种离散傅里叶变换 (DFT) 和比例—积分 (PI) 控制的变频空调直接控制策略。相对于优化建模方法, 该策略简单实用, 能够快速实时响应负荷波动。为验证该策略的有效性, 对某配电网馈线典型日负荷曲线进行仿真分析, 并进行经济性评价, 验证了该策略的有效性。</p>
                </div>
                <h3 id="58" name="58" class="anchor-tag"><b>1</b> 配电网负荷特性及考核要求</h3>
                <div class="p1">
                    <p id="59">对电网负荷预测而言, 由于电网负荷分布范围大、区域广、用户数量多, 个别用户的用电对电网负荷的影响不大, 并且用户用电行为的多样性和互补性能够使电网负荷预测有着较高的精度。与主网负荷相比, 配电网馈线的负荷变化速率更快且变化幅度大。这是由于馈线上的负荷数量有限, 且供电区域有限, 更容易受到个别用户用电行为、天气变化、设备故障的影响, 从而导致馈线的短期负荷预测精度不高, 进而影响配电网馈线上的功率平衡问题。配电网馈线上的考核机制, 主要有均方根误差 (RMSE) 考核与电量考核<citation id="276" type="reference"><link href="255" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="60">RMSE能够很好地反映出预测值与实际值的偏差程度。其表达式为:</p>
                </div>
                <div class="p1">
                    <p id="61"><mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>β</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>Μ</mtext><mtext>S</mtext><mtext>E</mtext><mo>, </mo><mi>Τ</mi></mrow></msub><mo>=</mo><mfrac><mrow><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mi>Τ</mi></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>s</mtext></msub><msqrt><mrow><mi>n</mi><msub><mrow></mrow><mi>Τ</mi></msub></mrow></msqrt></mrow></mfrac><mo>≤</mo><mi>ε</mi></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="63">式中:<i>β</i><sub>RMSE, <i>T</i></sub>为<i>T</i>时段内的RMSE;<i>P</i><sub>A, <i>t</i></sub>和<i>P</i><sub>F, <i>t</i></sub>分别为<i>t</i>时段的馈线首端功率实测值和负荷预测值, 其中<i>t</i>为一天中的任意时段, 单位为s;<i>n</i><sub><i>T</i></sub>为采样时段<i>T</i>内的总秒数;<i>T</i>为采样时长, 本文中<i>T</i>为全天或15 min;<i>C</i><sub>s</sub>为该馈线的输送容量;<i>ε</i>为控制目标。</p>
                </div>
                <div class="p1">
                    <p id="64">电量考核方面, 本文参考广东电力市场2018年8月发布的“1+8”现货交易规则中的《广东现货电能量市场交易实施细则 (征求意见稿) 》, 设置每15 min对电量平衡进行一次考核, 全天共有96个考核时段。在每个时段中, 根据计划负荷曲线和实际负荷曲线求出计划电量与实际电量, 要求实际电量与计划电量之间的差值不超过计划电量的±2%<citation id="277" type="reference"><link href="257" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 超出的部分即为考核电量。</p>
                </div>
                <div class="p1">
                    <p id="65">图1为典型的10 kV配电网馈线的负荷曲线、预测负荷曲线与相应时段考核电量, 该区域为A类供电分区且负荷均匀分布, 配电变压器总容量为8 MW。全天内实际值和预测值的RMSE为16.26%。</p>
                </div>
                <div class="area_img" id="66">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915018_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 典型日馈线负荷曲线" src="Detail/GetImg?filename=images/DLXT201915018_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 典型日馈线负荷曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915018_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Typical daily feeder load curve</b></p>

                </div>
                <div class="p1">
                    <p id="67">根据《广东电力市场交易基本规则 (2017试行) 》, 考核电量按购入电价的2倍结算, 售电公司的购入电价取广东省的燃煤标杆电价0.450 5元/ (kW·h) , 再根据图1中每小时的考核电量, 便能够计算出售电公司在这一天内需要承担的考核电费为12 574.4元。故可知, 由于上述原因, 配电网馈线上的功率平衡难以满足标准, 不仅影响配电网安全, 还使售电公司承担了额外的考核电费, 造成经济损失。</p>
                </div>
                <h3 id="68" name="68" class="anchor-tag"><b>2</b> 变频空调特性</h3>
                <div class="p1">
                    <p id="69">在配电网中存在着大量可中断负荷资源, 例如:空调、热水器、冰箱和电动汽车等。基于引言中提到的原因, 本文将以变频空调作为控制主体来补偿馈线上的功率偏差。</p>
                </div>
                <div class="p1">
                    <p id="70">近年来, 随着变频技术的发展和成本的降低, 变频空调依靠着控温精确、节能省电的优势受到越来越多消费者的青睐, 在空调总数中的比例也不断上升, 根据《2016中国空调产业白皮书》显示, 变频空调的数量在空调总数中的比例达到了58%, 已经超过原有的定频空调, 成为主流。</p>
                </div>
                <div class="p1">
                    <p id="71">变频空调与传统定频空调最大的不同就在于温度控制上。定频空调是通过空调的启停, 将室内温度维持在一个区间[<i>T</i><sub>min</sub>, <i>T</i><sub>max</sub>]内, <i>T</i><sub>max</sub>和<i>T</i><sub>min</sub>分别为室内温度的上下限;而变频空调是根据调节压缩机的频率来改变制冷量, 使得室温能够基本维持在温度设定值<i>T</i><sub>set</sub>。根据文献<citation id="278" type="reference">[<a class="sup">22</a>]</citation>, 可以推导出在<i>t</i>时段, 变频空调实时功率<i>P</i><sub><i>t</i></sub>、制冷量<i>Q</i><sub><i>t</i></sub>与频率<i>f</i><sub><i>t</i></sub>之间的关系:</p>
                </div>
                <div class="p1">
                    <p id="72"><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><mo>=</mo><mi>k</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mtext>Δ</mtext><mi>f</mi><mrow><mo> (</mo><mrow><mn>1</mn><mo>-</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac></mrow></msup></mrow><mo>) </mo></mrow></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="74"><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Q</mi><mo>=</mo><mi>k</mi><msub><mrow></mrow><mtext>Q</mtext></msub><mtext>Δ</mtext><mi>f</mi><mrow><mo> (</mo><mrow><mn>1</mn><mo>-</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac></mrow></msup></mrow><mo>) </mo></mrow></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>k</i><sub>P</sub>和<i>k</i><sub>Q</sub>为常系数, 根据文献<citation id="279" type="reference">[<a class="sup">17</a>]</citation>, 本文中<i>k</i><sub>P</sub>和<i>k</i><sub>Q</sub>分别取0.12和0.04;Δ<i>P</i>和Δ<i>Q</i>分别为变频空调实时功率与制冷量在时间间隔Δ<i>t</i>内的变化量;<i>T</i><sub>c</sub>为压缩机的时间常数。</p>
                </div>
                <div class="p1">
                    <p id="77">由于本文的研究重点不涉及变频空调对系统频率的影响, 故根据式 (2) 和式 (3) 进行变换, 且由于当空调功率为0时, 制冷量也为0, 故可得到<i>P</i><sub><i>t</i></sub>与<i>Q</i><sub><i>t</i></sub>的关系:</p>
                </div>
                <div class="p1">
                    <p id="78"><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mtext>Q</mtext></msub></mrow><mrow><mi>k</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub></mrow></mfrac><mi>Ρ</mi><msub><mrow></mrow><mi>t</mi></msub></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="80">空调所在的建筑物一般都具有一定的储热能力, 可以用简化的等效热参数模型<citation id="280" type="reference"><link href="247" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>来表示其储热原理, 其原理图见附录A图A1。图中, <i>C</i><sub>a</sub>为气体比热容;<i>C</i><sub>m</sub>为固体比热容;<i>R</i><sub>1</sub>为气体等效热阻;<i>R</i><sub>2</sub>为固体等效热阻;<i>P</i>为空调机组的制冷功率;<i>T</i><sub>out</sub>为室外温度;<i>T</i><sub>in</sub>为室内温度;<i>T</i><sub>m</sub>为室内固体温度。</p>
                </div>
                <div class="p1">
                    <p id="81">考虑到实用性, 在此基础上对该模型进行化简, 从而得到功率与室温的关系<citation id="281" type="reference"><link href="233" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="82">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915018_08200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="85">式中:<i>T</i><sub>out, <i>t</i></sub>为<i>t</i>时段的室外温度;<i>T</i><sub>in, <i>t</i></sub>为<i>t</i>时段的室内温度;<i>α</i>为散热系数, 其数值越高代表与外界的隔热效果就越好;<i>C</i>为等效热容;<i>R</i>为等效热阻;<i>A</i>为导热系数, 根据文献<citation id="282" type="reference">[<a class="sup">23</a>]</citation>, 本文中<i>A</i>=0.18;<i>S</i><sub><i>t</i></sub>为<i>t</i>时段空调的工作状态函数, 开启时为1, 关闭时为0。</p>
                </div>
                <div class="p1">
                    <p id="86">变频空调整个工作过程是一个闭环控制的过程, 根据上述, 已经得出功率与制冷量、制冷量与室内外温度的关系, 要完成这个闭环, 还需室内温度与空调实时功率的关系。不同品牌的空调对于功率与室温的关系有着不同的算法, 且属于商业机密, 故本文在此进行一定的化简。在空调处于制冷状态, 当室内温度与温度设定值的差值大于死区温度差<i>T</i><sub>D</sub>时, 空调以额定功率<i>P</i><sub>rated</sub>进行制冷;当室内温度与温度设定值的差值在[0, <i>T</i><sub>D</sub>]之间时, 制冷量会随着室内温度与<i>T</i><sub>set</sub>之差线性降低, 最终维持在<i>T</i><sub>set</sub>;当室内温度低于温度设定值时, 功率为0, 空调停机, 为了防止空调频繁启停, 故此处需要设置一个小死区温差<i>T</i><sub>d</sub>。根据文献<citation id="283" type="reference">[<a class="sup">12</a>]</citation>并结合目前市面上变频空调的特点, <i>T</i><sub>D</sub>和<i>T</i><sub>d</sub>的取值分别为3 ℃和0.1 ℃。根据上述内容并结合式 (5) 和式 (6) , 可以得出<i>P</i><sub><i>t</i></sub>与<i>T</i><sub>in, <i>t</i></sub>的关系为:</p>
                </div>
                <div class="p1">
                    <p id="87" class="code-formula">
                        <mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>h</mi><mo stretchy="false"> (</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>≤</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>&lt;</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mtext>D</mtext></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mtext>D</mtext></msub></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>&lt;</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mtext>d</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="289">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915018_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="90">式中:<i>h</i>为参数。</p>
                </div>
                <div class="p1">
                    <p id="91">以上便构造出了完整的变频空调工作模型, 变频空调的工作流程见附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="92">为验证模型的准确性, 进行仿真检验并与定频空调温度曲线进行对比。现假设某住户于早上08:00前去上班并关闭空调, 下午18:00回到家中并开启空调, 其变频空调与定频空调额定功率均为2.5 kW, 温度设定值为23 ℃, <i>α</i>=0.997 8, <i>T</i><sub>D</sub>和<i>T</i><sub>d</sub>分别取3 ℃和0.1 ℃。</p>
                </div>
                <div class="p1">
                    <p id="93">仿真结果如附录A图A3所示, 展示了变频空调与定频空调的区别。变频空调能够通过调整压缩机的频率来控制电功率从而调节制冷量, 故不需要频繁的启停来维持室内温度, 功率相比定频空调更为稳定。变频空调的这种特性能够使其在大量调度空调负荷时具有更好的稳定性, 不会产生功率振荡。</p>
                </div>
                <h3 id="94" name="94" class="anchor-tag"><b>3</b> 频域分析</h3>
                <div class="p1">
                    <p id="95">对负荷波动进行频域分析, 将不同频率的负荷波动进行分离, 能够更好地利用变频空调负荷, 精确跟踪需求变化<citation id="284" type="reference"><link href="263" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。DFT能够将离散的负荷波动从时域转换为频域, 并能以有限次的计算获得按频率顺序分布的信息, 得到频域上的负荷波动, 并按不同的频段对负荷波动进行分离, 其表达式为<citation id="285" type="reference"><link href="263" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Y</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><mo>-</mo><mn>1</mn></mrow></munderover><mi>y</mi></mstyle><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mo>-</mo><mtext>j</mtext><mn>2</mn><mi>k</mi><mtext>π</mtext><mi>n</mi></mrow><mi>Μ</mi></mfrac></mrow></msup><mtext> </mtext><mtext> </mtext><mn>1</mn><mo>≤</mo><mi>n</mi><mo>≤</mo><mi>Μ</mi><mo>-</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>y</i>为时域信号;<i>Y</i>为频域信号;<i>n</i>为时域上的采样序号, <i>n</i>∈<b>N</b>;<i>k</i>为频域上的采样序号, <i>k</i>∈<b>N</b>;<i>M</i>为时域上的采样总数。</p>
                </div>
                <div class="p1">
                    <p id="98">利用式 (9) 对图1中的负荷实测值进行转换。</p>
                </div>
                <div class="p1">
                    <p id="99">响应时间为负荷波动的上升时间, 由于在正弦信号中, 上升时间为总时段的1/4, 故响应时间所对应的频率为响应时间4倍的倒数。本文根据不同的响应时间, 将负荷波动分成三类。</p>
                </div>
                <div class="p1">
                    <p id="100">第一类为秒级负荷波动, 变化频率高且频繁过零, 具有很大的偶然性, 难以预测, 但对于馈线波动影响不大, 响应时间在1 min以内, 其对应的频率区间为 (1/240, ∞) Hz。</p>
                </div>
                <div class="p1">
                    <p id="101">第二类为介于秒级和小时级负荷波动的中间值, 波动幅度较大, 周期也较长, 主要为电炉、压延机械、电气机车等带有冲击性的负荷变动, 是造成馈线功率波动的主要原因。响应时间在1～90 min之间, 其对应的频率区间为[1/21 600, 1/240]Hz。</p>
                </div>
                <div class="p1">
                    <p id="102">第三类为小时级以上负荷波动, 波动最大周期也最长, 是由于生产、生活、天气等变化引起的, 基本能够在日前进行预测。小时级负荷的响应时间一般为60～90 min, 故本文取90 min以上作为第三类负荷的响应时间, 其对应频率区间为 (0, 1/21 600) Hz。</p>
                </div>
                <div class="p1">
                    <p id="103">根据上述, 利用滤波原理将频域上的负荷波动划分成三类, 再根据离散傅里叶逆变换分别将三类负荷波动转换到时域上, 离散傅里叶逆变换表达式为:</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>y</mi><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><mo>-</mo><mn>1</mn></mrow></munderover><mrow><mfrac><mrow><mi>Y</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow><mi>Μ</mi></mfrac></mrow></mstyle><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mtext>j</mtext><mn>2</mn><mi>k</mi><mtext>π</mtext><mi>n</mi></mrow><mi>Μ</mi></mfrac></mrow></msup><mtext> </mtext><mtext> </mtext><mn>1</mn><mo>≤</mo><mi>k</mi><mo>≤</mo><mi>Μ</mi><mo>-</mo><mn>1</mn><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">功率波动分类结果如附录A图A4所示。</p>
                </div>
                <div class="p1">
                    <p id="106">综上所述, 本文出于空调资源最大化利用考虑, 重点对第二类负荷波动进行补偿。</p>
                </div>
                <h3 id="107" name="107" class="anchor-tag"><b>4 变频空调控制策略</b></h3>
                <h4 class="anchor-tag" id="108" name="108"><b>4.1</b> 控制策略</h4>
                <div class="p1">
                    <p id="109">该控制策略目标是在24 h内, 以第二类负荷为PI控制的原始数据, 得到每次变频空调的动作值, 通过对变频空调的温度设定控制, 实现实际功率对于预测功率的跟踪, 降低功率偏差, 并满足以下评价标准, 其中, 功率偏差的定义为:</p>
                </div>
                <div class="p1">
                    <p id="110"><i>P</i><sub>D, <i>t</i></sub>=<i>P</i><sub>A, <i>t</i></sub>-<i>P</i><sub>F, <i>t</i></sub>      (11) </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<i>P</i><sub>D, <i>t</i></sub>为<i>t</i>时段的功率偏差值。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112"><b>4.2</b> 评价标准</h4>
                <div class="p1">
                    <p id="113">一个客观公正的性能评价标准不仅能体现该策略的控制效果, 同时也能为控制策略提供参考。</p>
                </div>
                <div class="p1">
                    <p id="114">为了使控制策略能够更好地实现负荷跟踪, 满足全天评价标准, 本文基于上述RMSE标准, 引入15 min的RMSE指标<i>β</i>和1 min平均误差指标<i>δ</i><sub>1</sub>。</p>
                </div>
                <div class="p1">
                    <p id="115">15 min的RMSE指标在控制策略中起到抑制馈线大幅、长时波动的作用, 使馈线负荷不会偏离计划值, 并评估馈线潮流偏差。该标准每15 min考核一次, 其表达式参照式 (1) , <i>T</i>=15 min。</p>
                </div>
                <div class="p1">
                    <p id="116">1 min平均误差指标在控制策略中主要起到响应实时功率偏差的作用, 并考核短时馈线的补偿效果。该标准每分钟考核一次, 其表达式为:</p>
                </div>
                <div class="p1">
                    <p id="117"><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>δ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>n</mtext><mrow><mo> (</mo><mrow><mfrac><mrow><mo stretchy="false">|</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">|</mo></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>≤</mo><mi>ε</mi><msub><mrow></mrow><mn>1</mn></msub><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mn>6</mn><mn>0</mn></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>ε</i><sub>1</sub>为1 min平均误差指标的控制目标。</p>
                </div>
                <div class="p1">
                    <p id="120">参照《南方区域发电厂并网运行管理细则 (2017版) 》, 考核机制多以电量为主, 而只有当功率实时平衡才能减少对电网的冲击, 这也是电网发展的未来趋势。故本文出于上述考虑, 以功率作为考核对象。</p>
                </div>
                <div class="p1">
                    <p id="121">综合上述, 本文中的全天RMSE控制目标<i>ε</i><sub>d</sub>, 15 min的RMSE控制目标<i>ε</i><sub>15</sub>和1 min平均误差控制目标<i>ε</i><sub>1</sub>分别取3%, 5%和15%。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122"><b>4.3</b> 控制分区</h4>
                <div class="p1">
                    <p id="123">本文提出的策略从长远角度出发, 考虑到变频空调的寿命, 不能在短时间内频繁动作, 但又需要满足上述考核标准, 故在控制策略中设置3个阈值, 具体如下:</p>
                </div>
                <div class="p1">
                    <p id="124">1) 动态死区。动态死区为上述频域分类中的第一类负荷。由于第一类负荷的变化频率快、幅值小, 且频繁过零, 属于微小的毛刺波动。出于对用电设备的保护, 不应短时间内多次动作, 故第一类负荷不作为补偿的目标, 将其设置为动态死区, 减少空调动作次数。本策略以<i>t</i>时段为起点的前15 min为采样区间, 利用式 (9) 和式 (10) 对原始功率曲线<i>P</i><sub>A, <i>t</i></sub>进行时频转换、滤波、频时转换, 进而求得<i>t</i>时段的动态死区值<i>P</i><sub>DDB, <i>t</i></sub>。当<i>t</i>时段利用PI控制计算出的调度需求值<i>P</i><sub>R, <i>t</i></sub>&lt;<i>P</i><sub>DDB, <i>t</i></sub>时, 则不进行调度, 即<i>P</i><sub>R, <i>t</i></sub>=0。</p>
                </div>
                <div class="p1">
                    <p id="125">为了保证该控制策略对于短时、巨幅偏差的反应能力, 综合考虑该馈线总配变容量, 当第一类负荷大于0.5 MW时, 超出部分与第二类负荷一同作为PI控制输入。</p>
                </div>
                <div class="p1">
                    <p id="126">2) 紧急控制区。若在某时段实际值与预测值的偏差过大, 为了保证能符合上述标准, 需要调动大量的空调进行补偿。紧急控制区的取值如下:</p>
                </div>
                <div class="p1">
                    <p id="127"><i>P</i><sub>EB</sub>=<i>P</i><sub>D, max</sub><i>τ</i>      (13) </p>
                </div>
                <div class="p1">
                    <p id="128">式中:<i>P</i><sub>EB</sub>为紧急控制区取值;<i>P</i><sub>D, max</sub>为前一日该馈线首端出现的最大偏差;<i>τ</i>为裕度系数, 一般取值范围为80%～100%, 考虑到策略的有效性与控制裕度, 本文中<i>τ</i>取90%。</p>
                </div>
                <div class="p1">
                    <p id="129">当<i>t</i>时段的偏差值<i>P</i><sub>D, <i>t</i></sub>&gt;<i>P</i><sub>EB</sub>时, 无论是否满足上述评价指标, 立即实时按需对空调进行调度, 并放宽空调动作的约束条件。</p>
                </div>
                <div class="p1">
                    <p id="130">3) 正常调节区。当<i>P</i><sub>R, <i>t</i></sub>&gt;<i>P</i><sub>DDB, <i>t</i></sub>且<i>P</i><sub>D, <i>t</i></sub>&lt;<i>P</i><sub>EB</sub>时, 进入正常调节区。在正常调节区中, 调度需求值<i>P</i><sub>R, <i>t</i></sub>遵循以下条件:①当<i>β</i>&gt;5%, <i>δ</i><sub>1</sub>&gt;15%时, 启动调节;②1 min内调度需求值<i>P</i><sub>R, <i>t</i></sub>保持不变。</p>
                </div>
                <h4 class="anchor-tag" id="131" name="131"><b>4.4 PI</b>控制</h4>
                <div class="p1">
                    <p id="132">本文PI控制以第二类负荷波动作为原始数据, 采样周期为1 s, 全天86 400个数据, PI控制的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="133" class="code-formula">
                        <mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mo>-</mo><mi>G</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mfrac><mn>1</mn><mi>t</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>t</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mo>-</mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>t</mi></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>i</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="134">式中:<i>P</i><sub>R, <i>t</i>+1</sub>为第<i>t</i>+1时段的调度需求值;<i>P</i><sub>P, <i>t</i>+1</sub>为PI控制中第<i>t</i>+1时段的比例部分, 按照比例反映系统的偏差, 当系统出现偏差时, 比例部分能够立即作用减少偏差, 其中<i>j</i>为采样区间中的第<i>j</i>时段, <i>j</i>∈<b>N</b>;<i>P</i><sub>I, <i>t</i>+1</sub>为PI控制中第<i>t</i>+1时段的积分部分, 能够使系统消除稳态误差, 提高无误差度, 其中<i>i</i>为积分变量, <i>i</i>∈[0, <i>t</i>];<i>G</i><sub>P</sub>为比例增益系数;<i>G</i><sub>I</sub>为积分增益系数。</p>
                </div>
                <div class="p1">
                    <p id="135">为了防止出现振荡, 若 (<i>P</i><sub>D, <i>t</i></sub>+<i>P</i><sub>R, <i>t</i></sub>) 过零, 则积分部分<i>P</i><sub>I, <i>t</i>+1</sub>也需要清零, 并从过零点开始重新计算积分部分。</p>
                </div>
                <div class="p1">
                    <p id="136">通过PI控制, 并结合上述提到的评价标准与控制阈值, 能够得出补偿需求值<i>P</i><sub>R, <i>t</i></sub>, 再根据这一补偿值对变频空调群制定动作方案。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137"><b>4.5</b> 变频空调控制策略</h4>
                <div class="p1">
                    <p id="138">变频空调群的负荷调控主要是通过对于温度设定值进行动作, 结合第2节中的空调功率模型和储热模型, 提出如下变频空调控制策略。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139">1) 组别划分</h4>
                <div class="p1">
                    <p id="140">为了使空调群能够高效的动作, 本文参考文献<citation id="286" type="reference">[<a class="sup">10</a>]</citation>中的空调轮控分组策略并结合变频空调的工作特性, 将变频空调群划分为12组, 具体分组如下:将一天分为12个时段, 每一个时段时长2 h, 用户可根据自己的生活习惯签约相应的时段, 一位用户可以签约一个或多个时段, 以此将空调群划分为12组, 并保证一天中均有变频空调以供调度。在每个时段调度其相应组别的空调群, 当每个调度时段结束后, 对应时段的空调组则进入恢复期, 在恢复期该组空调仍进行调度, 并优先采用, 但温度设定值变化方向仅向原温度设定值方向变化, 直至温度设定值恢复至原状态则完全退出调度;若调度时间结束2 h后该组空调仍有空调未恢复至原状态, 则强制恢复。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141">2) 控制周期</h4>
                <div class="p1">
                    <p id="142">该空调策略是在PI控制策略输出补偿需求值<i>P</i><sub>R, <i>t</i></sub>之后执行的。在上述的PI控制中, <i>P</i><sub>R, <i>t</i></sub>在1 min内保持不变, 为了能与其匹配, 也出于空调机械限制的原因, 设定空调控制策略的采样周期为1 min, 即每1 min都读取一次<i>P</i><sub>R, <i>t</i></sub>值。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143">3) 拟定空调动作方案</h4>
                <div class="p1">
                    <p id="144">根据式 (7) 和式 (8) 以及当时的<i>T</i><sub>in, <i>t</i></sub>和<i>T</i><sub>out, <i>t</i></sub>, 能够计算出每一台空调从<i>T</i><sub>set</sub>至<i>T</i><sub>set, new</sub>时, 根据实时功率的变化量Δ<i>P</i>可计算出在<i>t</i>时段整个变频空调群功率变化值Δ<i>P</i><sub>sum, <i>t</i></sub>, 即空调群的响应功率, 其中<i>T</i><sub>set, new</sub>为新的温度设定值。为了使Δ<i>P</i><sub>sum, <i>t</i></sub>能够尽量等于调度需求功率<i>P</i><sub>R, <i>t</i></sub>, 在下达动作命令前, 需要在计算机中先拟定空调动作方案, 具体如下:</p>
                </div>
                <div class="p1">
                    <p id="145">在每一次调度开始时, 若<i>P</i><sub>R, <i>t</i></sub>-Δ<i>P</i><sub>sum, <i>t</i></sub>&gt;<i>γ</i>, 则在计算机中模拟, 逐个将变频空调的设定温度降低1 ℃, 优先调度处于恢复期的空调, 直至满足|<i>P</i><sub>R, <i>t</i></sub>-Δ<i>P</i><sub>sum, <i>t</i></sub>|&lt;<i>γ</i>, 下令执行此次动作方案;若<i>P</i><sub>R, <i>t</i></sub>-Δ<i>P</i><sub>sum, <i>t</i></sub>&lt;-<i>γ</i>, 则逐个将变频空调的设定温度值提高1 ℃, 优先调度处于恢复期的空调, 直至满足|<i>P</i><sub>R, <i>t</i></sub>-Δ<i>P</i><sub>sum, <i>t</i></sub>|&lt;<i>γ</i>, 下令执行此次动作方案。其中<i>γ</i>为功率差值限制, 为正实数。</p>
                </div>
                <div class="p1">
                    <p id="146">由于<i>T</i><sub>in</sub>和<i>T</i><sub>out</sub>均为动态变化的值, 会导致在Δ<i>P</i><sub>sum, <i>t</i></sub>也是动态变化的, 故即使在同一次调度内, 每1 min都需要重新计算Δ<i>P</i><sub>sum, <i>t</i></sub>是否仍在本次调度的<i>P</i><sub>R, <i>t</i></sub>附近, 若Δ<i>P</i><sub>sum, <i>t</i></sub>与<i>P</i><sub>R, <i>t</i></sub>差值的绝对值超出一定范围则需要重新确定空调动作方案。本文设定, 当|<i>P</i><sub>R, <i>t</i></sub>-Δ<i>P</i><sub>sum, <i>t</i></sub>|&gt;<i>γ</i>时, 需要重新确定空调动作方案并遵循4) 中的动作约束条件。理论上为了让空调群能够准确输出需求的功率值, <i>γ</i>应设定得越小越好, 然而这种情况下容易使得<i>P</i><sub>R, <i>t</i></sub>-Δ<i>P</i><sub>sum, <i>t</i></sub>在零轴上振荡从而会导致该策略不断重新拟定动作方案影响控制效果, 故在设定<i>γ</i>值时需要一些裕度, 本文根据变频空调常见的额定功率将<i>γ</i>取0.03 MW。</p>
                </div>
                <h4 class="anchor-tag" id="147" name="147">4) 动作约束</h4>
                <div class="p1">
                    <p id="148">在空调动作方案制定中为了以防空调频繁动作或者动作过量影响用户的舒适度, 需遵循以下约束条件:①在新的调度值<i>P</i><sub>R, <i>t</i></sub>下达前, 每一台空调只能升温或降温一次;②在整个调度时段内, 空调温度设定值变化量|Δ<i>T</i><sub>set</sub>|&lt;<i>λ</i>, 并且不能超过室外温度, 其中, <i>λ</i>为用户舒适温度限制, 结合实际本文中<i>λ</i>取3 ℃。</p>
                </div>
                <div class="p1">
                    <p id="149">在约束条件内的空调不参与调度。</p>
                </div>
                <div class="p1">
                    <p id="150">若<i>P</i><sub>D, <i>t</i></sub>&gt;<i>B</i><sub>EB</sub>, 即处于紧急控制区内, 则需要放宽约束条件以确保变频空调群能够提供相应的功率, 故在紧急调节区内, 变频空调动作约束条件为:①在新的调度值<i>P</i><sub>R, <i>t</i></sub>下达前, 每一台空调能升温或降温两次;②在整个调度时段内, 空调温度设定值变化量|Δ<i>T</i><sub>set</sub>|&lt;<i>λ</i>, 并且不能超过室外温度。</p>
                </div>
                <h3 id="151" name="151" class="anchor-tag"><b>5</b> 仿真分析</h3>
                <div class="p1">
                    <p id="152">通过MATLAB软件编程, 利用本文提出的PI控制策略对图1中的典型馈线负荷曲线进行修正。图中的负荷曲线采样周期为1 s, 全天一共86 400个数据点。控制前预测值与实际值的RMSE为16.26%;前一天最大功率偏差为1.8 MW, 馈线传输容量为8 MW。当天的室外温度曲线如附录A图A3所示。</p>
                </div>
                <div class="p1">
                    <p id="153">现假设在12个组均有6 000台空调签约参与调度。结合实际情况, 并为了体现不同建筑直接的差异性, 根据文献<citation id="287" type="reference">[<a class="sup">6</a>]</citation>, 散热系数<i>α</i>取值范围为0.997～0.998, 服从均匀分布;<i>T</i><sub>set</sub>的取值为21, 22, 23, 24, 25 ℃;<i>P</i><sub>rated</sub>取1.5, 2, 2.8, 3.5 MW。 <i>T</i><sub>set</sub>和<i>P</i><sub>rated</sub>均服从离散均匀分布。</p>
                </div>
                <h4 class="anchor-tag" id="154" name="154"><b>5.1</b> 控制效果</h4>
                <div class="p1">
                    <p id="155">经过仿真, 全天控制效果与第二类控制效果如图2所示。</p>
                </div>
                <div class="area_img" id="156">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915018_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 控制效果曲线" src="Detail/GetImg?filename=images/DLXT201915018_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 控制效果曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915018_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Curve of control effect</b></p>

                </div>
                <div class="p1">
                    <p id="157">图2 (a) 展示了控制前后的负荷曲线与负荷预测曲线的对比, 全天RMSE由16.26%降低至了1.71%;图2 (b) 展示了控制前后第二类负荷波动的对比。由图可看出, 该策略能够有效补差第二类负荷波动, 实现负荷曲线对预测曲线的跟踪;并以多为毛刺波动的第一类负荷作为动态死区, 有效降低了调度的下令次数, 提高用户的舒适度。</p>
                </div>
                <div class="p1">
                    <p id="158">全天考核结果如表1和图3所示。<i>β</i>和<i>δ</i><sub>1</sub>的合格率均达到100%, 在较低的控制次数下, 满足控制要求。</p>
                </div>
                <div class="area_img" id="159">
                    <p class="img_tit"><b>表1 PI控制考核结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Assessment results of PI control</b></p>
                    <p class="img_note"></p>
                    <table id="159" border="1"><tr><td rowspan="2"><br />考核标准</td><td colspan="2"><br /><i>β</i></td><td colspan="2"><i>δ</i><sub>1</sub></td></tr><tr><td><br />控制前</td><td>控制后</td><td>控制前</td><td>控制后</td></tr><tr><td>考核点数</td><td>96</td><td>96</td><td>1 440</td><td>1 440</td></tr><tr><td><br />合格数</td><td>27</td><td>96</td><td>582</td><td>1 440</td></tr><tr><td><br />合格率</td><td>28.1%</td><td>100%</td><td>40.4%</td><td>100%</td></tr><tr><td><br />最差值</td><td>22.2%</td><td>3.3%</td><td>132.9%</td><td>14.8%</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="160">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915018_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 全天考核结果" src="Detail/GetImg?filename=images/DLXT201915018_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 全天考核结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915018_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 All-day assessment results</b></p>

                </div>
                <div class="p1">
                    <p id="161">全天PI控制总共下达调度命令133次, 每组调度次数如图3 (c) 所示;每次调度值如图3 (d) 所示, 其中最大值为1.60 MW, 出现在06:32, 最小值为-1.63 MW, 出现在12:19。</p>
                </div>
                <div class="p1">
                    <p id="162">空调群基本能够按照调度需求值来进行动作, 实现补偿偏差、跟踪计划值的效果。PI控制求出的调度需求值与空调群实际动作值的对比图如附录B图B1所示。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163"><b>5.2</b> 空调动作情况</h4>
                <div class="p1">
                    <p id="164">附录B图B2展示了每一组中签约空调的平均动作次数和每个用户平均的室内温度变化最大值的绝对值, 其中, 以改变一次温度设定值为一次动作。</p>
                </div>
                <div class="p1">
                    <p id="165">由图3 (c) 与附录B图B2可知, 在第7组空调群, 即12:00—14:00时段签约的用户, PI下令调度次数与空调平均动作次数都是全天中最多的。附录B图B3展示了签约了第7组的某一台空调的温度、功率变化情况, 该台空调额定功率为3.5 kW, 原温度设定值为25 ℃。该空调在2 h内改变了13次温度设定值, 温度变化绝对值的最大值为2.18 ℃。</p>
                </div>
                <div class="p1">
                    <p id="166">综上所述, 本文提出的控制策略能让变频空调群以较低的动作次数、室内温度变动实现PI控制给出的调度值, 不仅实现对负荷预测曲线的跟踪, 补偿负荷偏差, 还降低了参与空调调度给用户舒适度上造成的影响, 提高了用户的响应积极性。</p>
                </div>
                <h3 id="167" name="167" class="anchor-tag"><b>6</b> 经济评价</h3>
                <div class="p1">
                    <p id="168">上述仿真结果证明该控制策略能够有效地补偿功率偏差, 本节通过考核电量、售电量和补偿价格这三个方面对该方法的经济性进行分析评价。</p>
                </div>
                <h4 class="anchor-tag" id="169" name="169"><b>6.1</b> 考核电量</h4>
                <div class="p1">
                    <p id="170">在电力市场环境下, 当馈线上的功率不平衡达到一定程度时, 售电公司就需要向电网支付额外的考核电量费用。在上述仿真中, 控制前全天的考核电量为13 956 kW·h, 控制后全天的考核电量下降到637 kW·h。</p>
                </div>
                <div class="p1">
                    <p id="171">加入该控制策略后为售电公司所带来的收益可表达为:</p>
                </div>
                <div class="p1">
                    <p id="172"><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>z</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>9</mn><mn>6</mn></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>q</mi><msub><mrow></mrow><mi>z</mi></msub><mi>ζ</mi><mo>-</mo><mi>q</mi><msub><mrow></mrow><msup><mi>z</mi><mo>′</mo></msup></msub><mi>ζ</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="174">式中:<i>E</i><sub>1</sub>为减少考核电量所带来的收益;<i>q</i><sub><i>z</i></sub>和<i>q</i><sub><i>z</i></sub>′分别为在第<i>z</i>个考核时段控制前后的考核电量, 其中<i>z</i>=1, 2, …, 96;<i>ζ</i>为售电公司的购入电价, <i>ζ</i>=0.450 5 元/ (kW·h) 。</p>
                </div>
                <h4 class="anchor-tag" id="175" name="175"><b>6.2</b> 售电量</h4>
                <div class="p1">
                    <p id="176">由于控制空调负荷可能会导致负荷量的降低或者升高, 则调度空调对售电量的影响可表示为:</p>
                </div>
                <div class="p1">
                    <p id="177"><i>E</i><sub>2</sub>= (<i>X</i>-<i>ζ</i>) ∫<mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>0</mn><mrow><mn>2</mn><mn>4</mn></mrow></msubsup></mrow></math></mathml><i>P</i><sub>R, <i>t</i></sub>d<i>t</i>      (16) </p>
                </div>
                <div class="p1">
                    <p id="179">式中:<i>E</i><sub>2</sub>为售电收入的变化值;<i>X</i>为售电价格, 根据实际情况本文取0.62 元/ (kW·h) 。</p>
                </div>
                <h4 class="anchor-tag" id="180" name="180"><b>6.3</b> 补偿价格</h4>
                <div class="p1">
                    <p id="181">调度变频空调会对用户的舒适度造成一定的影响, 为了提高用户的响应积极性, 需要给用户提供一定经济补偿, 只要空调参与调度, 皆可根据调度量得到相应的补偿。根据文献<citation id="288" type="reference">[<a class="sup">25</a>]</citation>中建立的补偿价格模型再结合广东燃煤标杆电价, 本文将补偿单价设置为0.28 元/ (kW·h) , 补偿费用可表示为:</p>
                </div>
                <div class="p1">
                    <p id="182"><i>E</i><sub>3</sub>=<i>η</i>∫<mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>0</mn><mrow><mn>2</mn><mn>4</mn></mrow></msubsup></mrow></math></mathml>|<i>P</i><sub>R, <i>t</i></sub>|d<i>t</i>      (17) </p>
                </div>
                <div class="p1">
                    <p id="184">式中:<i>E</i><sub>3</sub>为补偿费用;<i>η</i>为补偿单价。</p>
                </div>
                <h4 class="anchor-tag" id="185" name="185"><b>6.4</b> 利润</h4>
                <div class="p1">
                    <p id="186">根据式 (15) 至式 (17) 能够求出该控制策略一天中所带来的收益和成本, 其中收益部分, 减少考核费用为售电公司带来了12 000.4元的收益;成本部分, 售电收益降低了121.5元, 给予用户的补偿费用为4 387.6元;故综合利润为7 491.319元。</p>
                </div>
                <div class="p1">
                    <p id="187">综上, 本文提出的控制策略能够有效降低考核电量所带来的经济损失, 提高售电公司的利润。</p>
                </div>
                <h3 id="188" name="188" class="anchor-tag"><b>7</b> 结语</h3>
                <div class="p1">
                    <p id="189">本文提出了针对变频空调的全天直接控制策略, 对空调温度设定值进行动作实现调度, 以完成对计划值实现跟踪的目标, 通过仿真得到如下结论。</p>
                </div>
                <div class="p1">
                    <p id="190">1) 该策略能够有效补偿馈线上的功率偏差, 跟踪计划值。</p>
                </div>
                <div class="p1">
                    <p id="191">2) 利用DFT对负荷曲线进行拆分, 能够更高效地利用空调负荷, 提高调节精度, 避免空调频繁动作。</p>
                </div>
                <div class="p1">
                    <p id="192">3) 补偿负荷偏差能够有效降低售电公司所受到的惩罚电量, 提高经济效益。</p>
                </div>
                <div class="p1">
                    <p id="193">本策略是基于变频空调来实现调度的, 未来在电力市场环境下, 可以进一步去研究多种可中断负荷联合控制策略, 对负荷侧资源进行更充分的利用。</p>
                </div>
                <div class="p1">
                    <p id="194">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="290" name="290" class="anchor-tag">附录A单台空调模型原理及仿真结果图</h3>
                <div class="area_img" id="291">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915018_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1空调所在建筑等效热参数模型Fig.A1 Building thermal parameter model" src="Detail/GetImg?filename=images/DLXT201915018_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1空调所在建筑等效热参数模型Fig.A1 Building thermal parameter model  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915018_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"></p>

                </div>
                <div class="area_img" id="292">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915018_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2变频空调工作流程图" src="Detail/GetImg?filename=images/DLXT201915018_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2变频空调工作流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915018_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Flow chart of inverter air conditioner</p>

                </div>
                <div class="area_img" id="293">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915018_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3定变频空调对比图" src="Detail/GetImg?filename=images/DLXT201915018_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3定变频空调对比图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915018_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Comparison of VFAC with CFAC</p>

                </div>
                <div class="area_img" id="294">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915018_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4负荷分类结果" src="Detail/GetImg?filename=images/DLXT201915018_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4负荷分类结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915018_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Load classification results</p>

                </div>
                <h3 id="295" name="295" class="anchor-tag">附录B空调群控结果图</h3>
                <div class="area_img" id="296">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915018_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1实际动作值与调度需求值对比曲线" src="Detail/GetImg?filename=images/DLXT201915018_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1实际动作值与调度需求值对比曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915018_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Comparison of actual action value and scheduling requirement value</p>

                </div>
                <div class="area_img" id="297">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915018_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2空调动作情况与室内温度变化" src="Detail/GetImg?filename=images/DLXT201915018_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2空调动作情况与室内温度变化  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915018_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 AC operation and indoor temperature change</p>

                </div>
                <div class="area_img" id="298">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915018_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3单台空调功率温度变化情况" src="Detail/GetImg?filename=images/DLXT201915018_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3单台空调功率温度变化情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915018_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Variation of power and temperature of single air conditioner</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="217">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724018&amp;v=Mjc4OTg3T0lTSFRlckc0SDliT3E0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>杨阳方, 刘继春.计及电量互保策略的售电公司两阶段日前决策方法[J].电力系统自动化, 2017, 41 (24) :120-128.DOI:10.7500/AEPS20170612008.YANG Yangfang, LIU Jichun.A two-stage pre-decision method for a company selling electricity based on a powersharing strategy[J].Automation of Electric Power Systems, 2017, 41 (24) :120-128.DOI:10.7500/AEPS20170612008.
                            </a>
                        </p>
                        <p id="219">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614023&amp;v=MjY3OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WTDdPSVNIVGVyRzRIOWZOcTQ5SFo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>宋梦, 高赐威, 苏卫华.面向需求响应应用的空调负荷建模及控制[J].电力系统自动化, 2016, 40 (14) :158-167.SONG Meng, GAO Ciwei, SU Weihua.Air conditioning load modeling and control for demand response applications[J].Automation of Electric Power Systems, 2016, 40 (14) :158-167.
                            </a>
                        </p>
                        <p id="221">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Parameter selection for a centralized thermostatically controlled appliances load controller used for intra-hour load balancing">

                                <b>[3]</b>ZHANG Yu, LU Ning.Parameter selection for a centralized thermostatically controlled appliances load controller used for intra-hour load balancing[J].IEEE Transactions on Smart Grid, 2013, 4 (4) :2100-2108.
                            </a>
                        </p>
                        <p id="223">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Arbitraging intraday wholesale energy market prices with aggregations of thermostatic loads">

                                <b>[4]</b>MATHIEU J L, KAMGARPOUR M, LYGEROS J, et al.Arbitraging intraday wholesale energy market prices with aggregations of thermostatic loads[J].IEEE Transactions on Power Systems, 2015, 30 (2) :763-772.
                            </a>
                        </p>
                        <p id="225">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design considerations of a centralized load controller using thermostatically controlled appliances for continuous regulation reserves">

                                <b>[5]</b>LU Ning.Design considerations of a centralized load controller using thermostatically controlled appliances for continuous regulation reserves[J].IEEE Transactions on Smart Grid, 2013, 4 (2) :914-921.
                            </a>
                        </p>
                        <p id="227">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improving the centralized control of thermostatically controlled appliances by obtaining the right information">

                                <b>[6]</b>MAZIAR V, LU Ning.Improving the centralized control of thermostatically controlled appliances by obtaining the right Information[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :946-948.
                            </a>
                        </p>
                        <p id="229">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Aggregate Flexibility of Thermostatically Controlled Loads,&amp;quot;">

                                <b>[7]</b>HE Hao, SANANDAJI B M, POOLLA K, et al.Aggregate flexibility of thermostatically controlled loads[J].IEEETransactions on Power Systems, 2015, 30 (1) :189-198.
                            </a>
                        </p>
                        <p id="231">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201407016&amp;v=MDc3NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blZMN09JVHJCZmJHNEg5WE1xSTlFWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>张延宇, 曾鹏, 李忠文, 等.智能电网环境下空调系统多目标优化控制算法[J].电网技术, 2014, 38 (7) :1820-1826.ZHANG Yanyu, ZENG Peng, LI Zhongwen, et al.A multiobjective optimal control algorithm for air conditioning system in smart grid[J].Power System Technology, 2014, 38 (7) :1820-1826.
                            </a>
                        </p>
                        <p id="233">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201410006&amp;v=MDMzNjBQeXJQYmJHNEg5WE5yNDlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blZMN08=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>高赐威, 李倩玉, 李扬.基于DLC的空调负荷双层优化调度[J].中国电机工程学报, 2014, 34 (10) :1546-1555.GAO Ciwei, LI Qianyu, LI Yang.Bi-level optimal dispatch and control strategy for air-conditioning load based on direct load control[J].Proceedings of the CSEE, 2014, 34 (10) :1546-1555.
                            </a>
                        </p>
                        <p id="235">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201431016&amp;v=MTMyMTFQcm85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WTDdPUHlyUGJiRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>周磊, 李扬, 高赐威.聚合空调负荷的温度调节方法改进及控制策略[J].中国电机工程学报, 2014, 34 (31) :5579-5589.ZHOU Lei, LI Yang, GAO Ciwei.Improvement of temperature adjusting method for aggregated air-conditioning loads and its control strategy[J].Proceedings of the CSEE, 2014, 34 (31) :5579-5589.
                            </a>
                        </p>
                        <p id="237">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201619007&amp;v=MTY2MTJGeXZuVkw3T0lTSFRlckc0SDlmTnBvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>王蓓蓓, 朱峰, 嵇文路, 等.中央空调降负荷潜力建模及影响因素分析[J].电力系统自动化, 2016, 40 (19) :44-52.WANG Beibei, ZHU Feng, JI Wenlu, et al.Load cutting potential modeling of central air-conditioning and analysis on influencing factors[J].Automation of Electric Power Systems, 2016, 40 (19) :44-52.
                            </a>
                        </p>
                        <p id="239">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517015&amp;v=MTkwODVyRzRIOVROcUk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WTDdPSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>李天阳, 赵兴旺, 肖文举.面向峰谷平衡的商业楼宇空调负荷调控技术[J].电力系统自动化, 2015, 39 (17) :96-102.LI Tianyang, ZHAO Xingwang, XIAO Wenju.Regulation technology of air-conditioning load in commercial buildings for balance of power grid peak and valley[J].Automation of Electric Power Systems, 2015, 39 (17) :96-102.
                            </a>
                        </p>
                        <p id="241">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517013&amp;v=MTU4NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blZMN09JU0hUZXJHNEg5VE5xSTlFWjRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>戚野白, 王丹, 贾宏杰.基于局部终端温度调节的中央空调需求响应控制策略[J].电力系统自动化, 2015, 39 (17) :82-88.QI Yebai, WANG Dan, JIA Hongjie.Demand response control strategy for central air-conditioner based on temperature adjustment of partial terminal devices[J].Automation of Electric Power Systems, 2015, 39 (17) :82-88.
                            </a>
                        </p>
                        <p id="243">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201711013&amp;v=MDA5NjViRzRIOWJOcm85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dm5WTDdPUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>高赐威, 张良杰, 杨晓梅.中央空调负荷聚合及平抑风电出力波动研究[J].中国电机工程学报, 2017, 37 (11) :3184-3191.GAO Ciwei, ZHANG Liangjie, YANG Xiaomei.Research on load aggregation of central air conditioning and its participation in the operation of power system[J].Proceedings of the CSEE, 2017, 37 (11) :3184-3191.
                            </a>
                        </p>
                        <p id="245">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed model predictive control:An overview and roadmap of future research opportunities">

                                <b>[15]</b>NEGENBORN R R, MAESTRE J M.Distributed model predictive control:an overview and roadmap of future research opportunities[J].IEEE Control Systems Magazine, 2014, 34 (4) :87-97.
                            </a>
                        </p>
                        <p id="247">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An evaluation of the HVAC load potential for providing load balancing service">

                                <b>[16]</b>LU Ning.An evaluation of the HVAC load potential for providing load balancing service[J].IEEE Transactions on Smart Grid, 2012, 3 (3) :1263-1270.
                            </a>
                        </p>
                        <p id="249">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES65162396E2EC47305E3CAFAA77059F8F&amp;v=MDc4NTNRbVQzUlV5ZWJlZE03THBDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4N3E0d2E0PU5pZk9mYlc5SDlmT3JJWkRFZWw2ZjNnK3pCWVduendPTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>HUI Hongxun, DING Yi, LIU Weidong, et al.Operating reserve evaluation of aggregated air conditioners[J].Applied Energy, 2017, 196 (6) :218-228.
                            </a>
                        </p>
                        <p id="251">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Mapping the effect of ambient temperature on the power demand of populations of air conditioners">

                                <b>[18]</b>MAHDAVI N, BRASLAVSKY J H.Mapping the effect of ambient temperature on the power demand of populations of air conditioners[J].IEEE Transactions on Smart Grid, 2018, 9 (3) :1540-1550.
                            </a>
                        </p>
                        <p id="253">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Aggregated modeling and control of air conditioning loads for demand response">

                                <b>[19]</b>ZHANG Wei, LIAN Jianming, CHANG C Y, et al.Aggregated modeling and control of air conditioning loads for demand response[J].IEEE Transactions on Power Systems, 2013, 28 (4) :4655-4664.
                            </a>
                        </p>
                        <p id="255">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413004&amp;v=MjU1MDNUZXJHNEg5WE5ySTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2blZMN09JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>邹鹏, 陈启鑫, 夏清, 等.国外电力现货市场建设的逻辑分析及对中国的启示与建议[J].电力系统自动化, 2014, 38 (13) :18-27.ZOU Peng, CHEN Qixin, XIA Qing, et al.The logical analysis of foreign electric spot market construction and enlightenment and suggestions to China[J].Automation of Electric Power Systems, 2014, 38 (13) :18-27.
                            </a>
                        </p>
                        <p id="257">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720003&amp;v=MDA5NTN5dm5WTDdPSVNIVGVyRzRIOWJPcjQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>郭曼兰, 陈皓勇, 张聪, 等.偏差电量考核机制下售电公司的最优经营策略[J].电力系统自动化, 2017, 41 (20) :17-25.DOI:10.7500/AEPS20170330010.GUO Manlan, CHEN Haoyong, ZHANG Cong, et al.Optimal marketing strategy of retailers under energy deviation penalty[J].Automation of Electric Power Systems, 2017, 41 (20) :17-25.DOI:10.7500/AEPS20170330010.
                            </a>
                        </p>
                        <p id="259">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and analysis of a variable speed heat pump for frequency regulation through direct load control">

                                <b>[22]</b>KIM Y J, NORFORD L K, KIRTLEY J L.Modeling and analysis of a variable speed heat pump for frequency regulation through direct load control[J].IEEE Transactions on Power Systems, 2015, 30 (1) :397-408.
                            </a>
                        </p>
                        <p id="261">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Evaluation of Residential HVAC Control Strategies for Demand Response Programs">

                                <b>[23]</b>SRINIVAS K, LU Ning.Evaluation of residential HVACcontrol strategies for demand response programs[J].ASHRAE Transactions, 2006, 1 (12) :1-12.
                            </a>
                        </p>
                        <p id="263">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201509004&amp;v=MDE3NDRiYkc0SDlUTXBvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZuVkw3T1B5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b>李滨, 陈姝, 韦化.风电场储能容量优化的频谱分析方法[J].中国电机工程学报, 2015, 35 (9) :2128-2134.LI Bin, CHEN Shu, WEI Hua.Optimization of energy storage capacity based on spectral analysis for wind farm[J].Proceedings of the CSEE, 2015, 35 (9) :2128-2134.
                            </a>
                        </p>
                        <p id="265">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201408020&amp;v=MDA3MTVuVkw3T0lUckJmYkc0SDlYTXA0OUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b>黄海涛, 胡学英, 李翔, 等.实用化的激励性可中断负荷最优补偿定价模型[J].电网技术, 2014, 38 (8) :2150-2154.HUANG Haitao, HU Xueying, LI Xiang, et al.A practicable optimal compensation pricing model for incentive interruptible load contract[J].Power System Technology, 2014, 38 (8) :2150-2154.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915018" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915018&amp;v=MzAyMjhadVpzRnl2blZMN09JU0hUZXJHNEg5ak5xbzlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

