

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136520308381250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915019%26RESULT%3d1%26SIGN%3dGPW309HNNSnnTC%252fj2tK2Ek923Ns%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915019&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915019&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915019&amp;v=MjYyNzFzRnl2Z1VyM01JU0hUZXJHNEg5ak5xbzlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;1&lt;/b&gt; 同步定频电流工作原理 "><b>1</b> 同步定频电流工作原理</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#77" data-title="&lt;b&gt;2&lt;/b&gt; 电流分配控制 "><b>2</b> 电流分配控制</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#92" data-title="&lt;b&gt;3&lt;/b&gt; 无功补偿控制 "><b>3</b> 无功补偿控制</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#101" data-title="&lt;b&gt;4&lt;/b&gt; 馈线阻抗的影响 "><b>4</b> 馈线阻抗的影响</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#106" data-title="&lt;b&gt;5&lt;/b&gt; 同步定频电流的发生与控制 "><b>5</b> 同步定频电流的发生与控制</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#107" data-title="&lt;b&gt;5.1&lt;/b&gt; 同步定频电流控制系统的构成"><b>5.1</b> 同步定频电流控制系统的构成</a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;5.2&lt;/b&gt; 电流相位同步方法"><b>5.2</b> 电流相位同步方法</a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;5.3&lt;/b&gt; 电流输出控制方法"><b>5.3</b> 电流输出控制方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#118" data-title="&lt;b&gt;6&lt;/b&gt; 数字仿真试验结果 "><b>6</b> 数字仿真试验结果</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#124" data-title="&lt;b&gt;7 物理试验结果&lt;/b&gt; "><b>7 物理试验结果</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#134" data-title="&lt;b&gt;8&lt;/b&gt; 结语 "><b>8</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#207" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#72" data-title="&lt;b&gt;图1 同步定频电流控制原理示意图&lt;/b&gt;"><b>图1 同步定频电流控制原理示意图</b></a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;图2 同步定频电流控制系统的构成&lt;/b&gt;"><b>图2 同步定频电流控制系统的构成</b></a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;图3 基于旋转坐标系下双PI控制器的电流控制环示意图&lt;/b&gt;"><b>图3 基于旋转坐标系下双PI控制器的电流控制环示意图</b></a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;图4 基于本文所提方法的微电网系统中50%负荷切除与投入时的仿真结果&lt;/b&gt;"><b>图4 基于本文所提方法的微电网系统中50%负荷切除与投入时的仿真结果</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;图5 基于本文所提方法的双电源微电网系统正常运行的试验结果&lt;/b&gt;"><b>图5 基于本文所提方法的双电源微电网系统正常运行的试验结果</b></a></li>
                                                <li><a href="#208" data-title="图A1 I-U下垂曲线">图A1 I-U下垂曲线</a></li>
                                                <li><a href="#209" data-title="图A2无功功率补偿控制示意图">图A2无功功率补偿控制示意图</a></li>
                                                <li><a href="#210" data-title="图A3逆变器输出额外的无功功率时的相量图">图A3逆变器输出额外的无功功率时的相量图</a></li>
                                                <li><a href="#211" data-title="图A4考虑馈线阻抗的微网系统等效电路">图A4考虑馈线阻抗的微网系统等效电路</a></li>
                                                <li><a href="#212" data-title="图A5馈线阻抗对逆变器电流输出比例ρ的影响">图A5馈线阻抗对逆变器电流输出比例ρ的影响</a></li>
                                                <li><a href="#213" data-title="图A6同步脉冲发生电路 (13) ">图A6同步脉冲发生电路 (13) </a></li>
                                                <li><a href="#214" data-title="图A7仿真电路示意图">图A7仿真电路示意图</a></li>
                                                <li><a href="#215" data-title="图A8基于本文所提方法的微网系统中电源投切仿真结果">图A8基于本文所提方法的微网系统中电源投切仿真结果</a></li>
                                                <li><a href="#215" data-title="图A8基于本文所提方法的微网系统中电源投切仿真结果">图A8基于本文所提方法的微网系统中电源投切仿真结果</a></li>
                                                <li><a href="#216" data-title="图A9基于本文所提方法的微网系统中补偿电容投入后的仿真结果">图A9基于本文所提方法的微网系统中补偿电容投入后的仿真结果</a></li>
                                                <li><a href="#216" data-title="图A9基于本文所提方法的微网系统中补偿电容投入后的仿真结果">图A9基于本文所提方法的微网系统中补偿电容投入后的仿真结果</a></li>
                                                <li><a href="#217" data-title="图A10物理试验平台">图A10物理试验平台</a></li>
                                                <li><a href="#218" data-title="图A11试验平台电路示意图">图A11试验平台电路示意图</a></li>
                                                <li><a href="#219" data-title="图A12基于本文所提方法的微网系统电源2单独供电状态下的试验结果">图A12基于本文所提方法的微网系统电源2单独供电状态下的试验结果</a></li>
                                                <li><a href="#220" data-title="图A13基于本文所提方法的微网系统切负荷试验结果">图A13基于本文所提方法的微网系统切负荷试验结果</a></li>
                                                <li><a href="#221" data-title="图A14基于本文所提方法的微网系统投负荷试验结果">图A14基于本文所提方法的微网系统投负荷试验结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="149">


                                    <a id="bibliography_1" title="LASSETER R H.Microgrids[C]//Proceedings of 2002IEEEPower Engineering Society Winter Meeting, January 27-31, 2002, New York, USA:305-308." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Microgrids">
                                        <b>[1]</b>
                                        LASSETER R H.Microgrids[C]//Proceedings of 2002IEEEPower Engineering Society Winter Meeting, January 27-31, 2002, New York, USA:305-308.
                                    </a>
                                </li>
                                <li id="151">


                                    <a id="bibliography_2" title="王成山, 王守相.分布式发电供能系统若干问题研究[J].电力系统自动化, 2008, 32 (20) :1-4.WANG Chengshan, WANG Shouxiang.Power system large scale blackout emergency evaluation index system and its application[J]Automation of Electric Power Systems, 2008, 32 (20) :1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200820000&amp;v=Mjk4NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVcjNNSVNIVGVyRzRIdG5PcjQ5RlpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        王成山, 王守相.分布式发电供能系统若干问题研究[J].电力系统自动化, 2008, 32 (20) :1-4.WANG Chengshan, WANG Shouxiang.Power system large scale blackout emergency evaluation index system and its application[J]Automation of Electric Power Systems, 2008, 32 (20) :1-4.
                                    </a>
                                </li>
                                <li id="153">


                                    <a id="bibliography_3" title="张项安, 张新昌, 唐云龙, 等.微电网孤岛运行的自适应主从控制技术研究[J].电力系统保护与控制, 2014, 42 (2) :81-86.ZHANG Xiang’an, ZHANG Xinchang, TANG Yunlong, et al.Research on adaptive master-slave control of the islanded microgrid[J].Power System Protection and Control, 2014, 42 (2) :81-86." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201402014&amp;v=MjY3NjViRzRIOVhNclk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVcjNNTHluYWU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        张项安, 张新昌, 唐云龙, 等.微电网孤岛运行的自适应主从控制技术研究[J].电力系统保护与控制, 2014, 42 (2) :81-86.ZHANG Xiang’an, ZHANG Xinchang, TANG Yunlong, et al.Research on adaptive master-slave control of the islanded microgrid[J].Power System Protection and Control, 2014, 42 (2) :81-86.
                                    </a>
                                </li>
                                <li id="155">


                                    <a id="bibliography_4" title="李霞林, 郭力, 王成山, 等.微网主从控制模式下的稳定性分析[J].电工技术学报, 2014, 29 (2) :24-34.LI Xialin, GUO Li, WANG Chengshan, et al.Stability analysis in a master-slave control based microgrid[J].Transactions of China Electrotechnical Society, 2014, 29 (2) :24-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201402003&amp;v=MjMxNjFTckJmYkc0SDlYTXJZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVXIzTUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        李霞林, 郭力, 王成山, 等.微网主从控制模式下的稳定性分析[J].电工技术学报, 2014, 29 (2) :24-34.LI Xialin, GUO Li, WANG Chengshan, et al.Stability analysis in a master-slave control based microgrid[J].Transactions of China Electrotechnical Society, 2014, 29 (2) :24-34.
                                    </a>
                                </li>
                                <li id="157">


                                    <a id="bibliography_5" title="艾欣, 邓玉辉, 黎金英.微电网分布式电源的主从控制策略[J].华北电力大学学报, 2015, 42 (1) :1-6.AI Xin, DENG Yuhui, LI Jinying.Master-slave control strategy for distributed generation microgrid[J].Journal of North China Electric Power University, 2015, 42 (1) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDL201501001&amp;v=MjU4NzNvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVXIzTUxTL1BZckc0SDlUTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        艾欣, 邓玉辉, 黎金英.微电网分布式电源的主从控制策略[J].华北电力大学学报, 2015, 42 (1) :1-6.AI Xin, DENG Yuhui, LI Jinying.Master-slave control strategy for distributed generation microgrid[J].Journal of North China Electric Power University, 2015, 42 (1) :1-6.
                                    </a>
                                </li>
                                <li id="159">


                                    <a id="bibliography_6" title="郑永伟, 陈民铀, 李闯, 等.自适应调节下垂系数的微电网控制策略[J].电力系统自动化, 2013, 37 (7) :6-11.ZHENG Yongwei, CHEN Minyou, LI Chuang, et al.Amicrogrid control strategy based on adaptive drooping coefficient adjustment[J].Automation of Electric Power Systems, 2013, 37 (7) :6-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201307004&amp;v=MDE4MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVcjNNSVNIVGVyRzRIOUxNcUk5RllJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        郑永伟, 陈民铀, 李闯, 等.自适应调节下垂系数的微电网控制策略[J].电力系统自动化, 2013, 37 (7) :6-11.ZHENG Yongwei, CHEN Minyou, LI Chuang, et al.Amicrogrid control strategy based on adaptive drooping coefficient adjustment[J].Automation of Electric Power Systems, 2013, 37 (7) :6-11.
                                    </a>
                                </li>
                                <li id="161">


                                    <a id="bibliography_7" title="时珊珊, 鲁宗相, 闵勇, 等.无差调频过程中微电源功率分配策略设计[J].电力系统自动化, 2011, 35 (19) :23-27.SHI Shanshan, LU Zongxiang, MIN Yong, et al.Design of a power distribution strategy for microsources during zero-error frequency regulation process[J].Automation of Electric Power Systems, 2011, 35 (19) :23-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201119006&amp;v=MjkzMTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVcjNNSVNIVGVyRzRIOUROcG85RllvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        时珊珊, 鲁宗相, 闵勇, 等.无差调频过程中微电源功率分配策略设计[J].电力系统自动化, 2011, 35 (19) :23-27.SHI Shanshan, LU Zongxiang, MIN Yong, et al.Design of a power distribution strategy for microsources during zero-error frequency regulation process[J].Automation of Electric Power Systems, 2011, 35 (19) :23-27.
                                    </a>
                                </li>
                                <li id="163">


                                    <a id="bibliography_8" title="刘尧, 陈建福, 侯小超, 等.基于自适应虚拟惯性的微电网动态频率稳定控制策略[J].电力系统自动化, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013.LIU Yao, CHEN Jianfu, HOU Xiaochao, et al.Dynamic frequency stability control strategy of microgrid based on adaptive virtual inertia[J].Automation of Electric Power Systems, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809010&amp;v=MTM4MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1VyM01JU0hUZXJHNEg5bk1wbzlFWklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        刘尧, 陈建福, 侯小超, 等.基于自适应虚拟惯性的微电网动态频率稳定控制策略[J].电力系统自动化, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013.LIU Yao, CHEN Jianfu, HOU Xiaochao, et al.Dynamic frequency stability control strategy of microgrid based on adaptive virtual inertia[J].Automation of Electric Power Systems, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013.
                                    </a>
                                </li>
                                <li id="165">


                                    <a id="bibliography_9" title="陈昕, 张昌华, 黄琦.引入功率微分项下垂控制的微电网小信号稳定性分析[J].电力系统自化, 2017, 41 (3) :46-53.DOI:10.7500/AEPS20160322010.CHEN Xin, ZHANG Changhua, HUANG Qi.Small-signal stability analysis of microgrid using droop control with power differential term[J].Automation of Electric Power Systems, 2017, 41 (3) :46-53.DOI:10.7500/AEPS20160322010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703008&amp;v=MTEwOTdyM01JU0hUZXJHNEg5Yk1ySTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        陈昕, 张昌华, 黄琦.引入功率微分项下垂控制的微电网小信号稳定性分析[J].电力系统自化, 2017, 41 (3) :46-53.DOI:10.7500/AEPS20160322010.CHEN Xin, ZHANG Changhua, HUANG Qi.Small-signal stability analysis of microgrid using droop control with power differential term[J].Automation of Electric Power Systems, 2017, 41 (3) :46-53.DOI:10.7500/AEPS20160322010.
                                    </a>
                                </li>
                                <li id="167">


                                    <a id="bibliography_10" title="牟晓春, 毕大强, 任先文.低压微网综合控制策略设计[J].电力系统自动化, 2010, 34 (19) :91-96.MOU Xiaochun, BI Daqiang, REN Xianwen.Study on control strategies of a low voltage microgrid[J].Automation of Electric Power Systems, 2010, 34 (19) :91-96." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201019020&amp;v=MjI5NzR2Z1VyM01JU0hUZXJHNEg5SE5wbzlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        牟晓春, 毕大强, 任先文.低压微网综合控制策略设计[J].电力系统自动化, 2010, 34 (19) :91-96.MOU Xiaochun, BI Daqiang, REN Xianwen.Study on control strategies of a low voltage microgrid[J].Automation of Electric Power Systems, 2010, 34 (19) :91-96.
                                    </a>
                                </li>
                                <li id="169">


                                    <a id="bibliography_11" title="王成山, 肖朝霞, 王守相.微网综合控制与分析[J].电力系统自动化, 2008, 32 (7) :98-103.WANG Chengshan, XIAO Zhaoxia, WANG Shouxiang.Synthetical control and analysis of microgrid[J].Automation of Electric Power Systems, 2008, 32 (7) :98-103." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200807024&amp;v=MzExMzZVcjNNSVNIVGVyRzRIdG5NcUk5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        王成山, 肖朝霞, 王守相.微网综合控制与分析[J].电力系统自动化, 2008, 32 (7) :98-103.WANG Chengshan, XIAO Zhaoxia, WANG Shouxiang.Synthetical control and analysis of microgrid[J].Automation of Electric Power Systems, 2008, 32 (7) :98-103.
                                    </a>
                                </li>
                                <li id="171">


                                    <a id="bibliography_12" title="MAJUMDER R, GHOSH A, LEDWICH G, et al.Angle droop versus frequency droop in a voltage source converter based autonomous microgrid[C]//2009 IEEE Power&amp;amp;Energy Society General Meeting, July 26-30, 2009, Calgary, Canada:1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Angle Droop versus Frenquency Droop in a Voltage Source Converter Based Autonomous Microgrid">
                                        <b>[12]</b>
                                        MAJUMDER R, GHOSH A, LEDWICH G, et al.Angle droop versus frequency droop in a voltage source converter based autonomous microgrid[C]//2009 IEEE Power&amp;amp;Energy Society General Meeting, July 26-30, 2009, Calgary, Canada:1-8.
                                    </a>
                                </li>
                                <li id="173">


                                    <a id="bibliography_13" title="GOLSORKHI M, LU D C.A control method for inverterbased islanded microgrids based on V-I droop characteristics[J].IEEE Transactions on Power Delivery, 2015, 30 (3) :1196-1204." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Control Method for InverterBased Islanded Microgrids Based on V-I Droop Characteristics[ J]">
                                        <b>[13]</b>
                                        GOLSORKHI M, LU D C.A control method for inverterbased islanded microgrids based on V-I droop characteristics[J].IEEE Transactions on Power Delivery, 2015, 30 (3) :1196-1204.
                                    </a>
                                </li>
                                <li id="175">


                                    <a id="bibliography_14" title="GOLSORKHI M, SAVAGHEBI M, LU D C, et al.A GPS-based control framework for accurate current sharing and power quality improvement in microgrids[J].IEEETransactions on Power Delivery, 2017, 32 (7) :5675-5687." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A GPS-based control framework for accurate current sharing and power quality improvement in microgrids">
                                        <b>[14]</b>
                                        GOLSORKHI M, SAVAGHEBI M, LU D C, et al.A GPS-based control framework for accurate current sharing and power quality improvement in microgrids[J].IEEETransactions on Power Delivery, 2017, 32 (7) :5675-5687.
                                    </a>
                                </li>
                                <li id="177">


                                    <a id="bibliography_15" title="GOLSORKHI M S, SHAFIEE Q, LU D C, et al.Adistributed control framework for integrated photovoltaicbattery based islanded microgrids[J].IEEE Transactions on Smart Grid, 2017, 8 (6) :2837-2848." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Distributed Control Framework for Integrated Photovoltaic-Battery Based Islanded Microgrids">
                                        <b>[15]</b>
                                        GOLSORKHI M S, SHAFIEE Q, LU D C, et al.Adistributed control framework for integrated photovoltaicbattery based islanded microgrids[J].IEEE Transactions on Smart Grid, 2017, 8 (6) :2837-2848.
                                    </a>
                                </li>
                                <li id="179">


                                    <a id="bibliography_16" title="GOLSORKHI M S, LU D C.A decentralized control method for islanded microgrids under unbalanced conditions[J].IEEETransactions on Power Delivery, 2016, 31 (6) :1112-1121." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A decentralized control method for islanded microgrids under unbalanced conditions">
                                        <b>[16]</b>
                                        GOLSORKHI M S, LU D C.A decentralized control method for islanded microgrids under unbalanced conditions[J].IEEETransactions on Power Delivery, 2016, 31 (6) :1112-1121.
                                    </a>
                                </li>
                                <li id="181">


                                    <a id="bibliography_17" title="ETEMADI H, DAVISON E J, IRAVANI R.A decentralized robust control strategy for multi-DER microgrids:PartⅠfundamental concepts[J].IEEE Transactions on Power Delivery, 2012, 27 (9) :1843-1853." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Decentralized Robust Control Strategy for Multi-DER Microgrids-Part I: Fundamental Concepts">
                                        <b>[17]</b>
                                        ETEMADI H, DAVISON E J, IRAVANI R.A decentralized robust control strategy for multi-DER microgrids:PartⅠfundamental concepts[J].IEEE Transactions on Power Delivery, 2012, 27 (9) :1843-1853.
                                    </a>
                                </li>
                                <li id="183">


                                    <a id="bibliography_18" title="ETEMADI H, DAVISON E J, IRAVANI R.A decentralized robust control strategy for multi-DER microgrids:PartⅡperformance evaluation[J].IEEE Transactions on Power Delivery, 2012, 27 (9) :1854-1861." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Decentralized Robust Control Strategy for Multi-DER Microgrids-Part II: Performance Evaluation">
                                        <b>[18]</b>
                                        ETEMADI H, DAVISON E J, IRAVANI R.A decentralized robust control strategy for multi-DER microgrids:PartⅡperformance evaluation[J].IEEE Transactions on Power Delivery, 2012, 27 (9) :1854-1861.
                                    </a>
                                </li>
                                <li id="185">


                                    <a id="bibliography_19" title="朱珊珊, 汪飞, 郭慧, 等.直流微电网下垂控制技术研究综述[J].中国电机工程学报, 2018, 38 (1) :72-84.ZHU Shanshan, WANG Fei, GUO Hui, et al.Overview of droop control in DC microgrid[J].Proceedings of the CSEE, 2018, 38 (1) :72-84." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201801007&amp;v=MjIwNzN5dmdVcjNNUHlyUGJiRzRIOW5Ncm85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        朱珊珊, 汪飞, 郭慧, 等.直流微电网下垂控制技术研究综述[J].中国电机工程学报, 2018, 38 (1) :72-84.ZHU Shanshan, WANG Fei, GUO Hui, et al.Overview of droop control in DC microgrid[J].Proceedings of the CSEE, 2018, 38 (1) :72-84.
                                    </a>
                                </li>
                                <li id="187">


                                    <a id="bibliography_20" title="解大, 喻松涛, 陈爱康, 等.基于下垂特性调节的直流配电网稳态分析[J].中国电机工程学报, 2018, 38 (12) :3516-3528.XIE Da, YU Songtao, CHEN Aikang, et al.Steady-state analysis for the DC distribution network with droop-control[J].Proceedings of the CSEE, 2018, 38 (12) :3516-3528." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201812011&amp;v=MDQ5NjRSN3FmWnVac0Z5dmdVcjNNUHlyUGJiRzRIOW5Oclk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        解大, 喻松涛, 陈爱康, 等.基于下垂特性调节的直流配电网稳态分析[J].中国电机工程学报, 2018, 38 (12) :3516-3528.XIE Da, YU Songtao, CHEN Aikang, et al.Steady-state analysis for the DC distribution network with droop-control[J].Proceedings of the CSEE, 2018, 38 (12) :3516-3528.
                                    </a>
                                </li>
                                <li id="189">


                                    <a id="bibliography_21" title="张明锐, 杜志超, 王少波.微网中下垂控制策略及参数选择研究[J].电工技术学报, 2014, 29 (2) :136-144.ZHANG Mingrui, DU Zhichao, WANG Shaobo.Research on droop control strategy and parameters selection of microgrids[J].Transactions of China Electrotechnical Society, 2014, 29 (2) :136-144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201402015&amp;v=MDMwNTlNSVNyQmZiRzRIOVhNclk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVcjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        张明锐, 杜志超, 王少波.微网中下垂控制策略及参数选择研究[J].电工技术学报, 2014, 29 (2) :136-144.ZHANG Mingrui, DU Zhichao, WANG Shaobo.Research on droop control strategy and parameters selection of microgrids[J].Transactions of China Electrotechnical Society, 2014, 29 (2) :136-144.
                                    </a>
                                </li>
                                <li id="191">


                                    <a id="bibliography_22" title="江道灼, 孙伟华, 陈素素.电网相量实时同步测量的一种新方法[J].电力系统自动化, 2003, 27 (15) :40-44.JIANG Daozhuo, SUN Weihua, CHEN Susu.A new method of real time and synchronous measurement on power network phase parameters[J].Automation of Electric Power Systems, 2003, 27 (15) :40-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200315008&amp;v=MjIzNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVXIzTUlTSFRlckc0SHRMTnFvOUZiSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        江道灼, 孙伟华, 陈素素.电网相量实时同步测量的一种新方法[J].电力系统自动化, 2003, 27 (15) :40-44.JIANG Daozhuo, SUN Weihua, CHEN Susu.A new method of real time and synchronous measurement on power network phase parameters[J].Automation of Electric Power Systems, 2003, 27 (15) :40-44.
                                    </a>
                                </li>
                                <li id="193">


                                    <a id="bibliography_23" title="杨贵玉, 江道灼, 邱家驹.相角测量装置的同步测量精度问题[J].电力系统自动化, 2003, 27 (14) :57-61.YANG Guiyu, JIANG Daozhuo, QIU Jiaju.Synchronous measurement precision of phasor measurement unit[J].Automation of Electric Power Systems, 2003, 27 (14) :57-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200314012&amp;v=MTgxMDNVUjdxZlp1WnNGeXZnVXIzTUlTSFRlckc0SHRMTnE0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        杨贵玉, 江道灼, 邱家驹.相角测量装置的同步测量精度问题[J].电力系统自动化, 2003, 27 (14) :57-61.YANG Guiyu, JIANG Daozhuo, QIU Jiaju.Synchronous measurement precision of phasor measurement unit[J].Automation of Electric Power Systems, 2003, 27 (14) :57-61.
                                    </a>
                                </li>
                                <li id="195">


                                    <a id="bibliography_24" title="UMLAND J W, STAIDDIN M.Magnitude and symmetric optimum criterion for the design of linear control systems:what is it and how does it compare with the others?[C]//Conference Record of the 1988IEEE Industry Applications Society Annual Meeting, October 2-7, 1988, Pittsburgh, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Magnitude and symmetric optimum criterion for the design of linear control systems:what is it and how does it compare with the others?">
                                        <b>[24]</b>
                                        UMLAND J W, STAIDDIN M.Magnitude and symmetric optimum criterion for the design of linear control systems:what is it and how does it compare with the others?[C]//Conference Record of the 1988IEEE Industry Applications Society Annual Meeting, October 2-7, 1988, Pittsburgh, USA.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-06-06 11:31</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),132-143 DOI:10.7500/AEPS20181018002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">孤岛运行微电网的同步定频电流控制原理与验证</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E4%B8%99%E5%9E%A0&amp;code=08288352&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐丙垠</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E5%8C%96%E5%8D%9A&amp;code=38740966&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐化博</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E8%89%B3%E9%9B%B7&amp;code=10738540&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵艳雷</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%9B%E6%B5%A9%E5%A4%A9&amp;code=36721659&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">葛浩天</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BD%AD%E5%85%8B&amp;code=34366520&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">彭克</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BB%89%E5%BF%97%E5%8D%8E&amp;code=09902533&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">仉志华</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B1%B1%E4%B8%9C%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0245633&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">山东理工大学智能电网研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%9F%B3%E6%B2%B9%E5%A4%A7%E5%AD%A6(%E5%8D%8E%E4%B8%9C)%E4%BF%A1%E6%81%AF%E4%B8%8E%E6%8E%A7%E5%88%B6%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0034819&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国石油大学(华东)信息与控制工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>现有的孤岛运行微电网的主从控制方法只适用于有大容量支撑电源的小型系统;对等控制方法存在产生功角与频率稳定问题, 且不能很好地适应微电网运行条件。针对全逆变器微电网, 提出逆变器利用卫星授时信号同步, 产生相位相同、频率固定为工频的电流, 采用<i>I</i>/<i>U</i>下垂控制实现有功与无功出力按照逆变器的容量比例进行分配;采用常规的无功补偿方法实现无功功率的就地补偿, 降低逆变器的无功功率输出。通过数字仿真与物理试验, 验证了所提方法的可行性与有效性。由于所有逆变器输出电流的频率与相位均相同, 使得交流微电网的电压控制过程与直流微电网类似, 避免了功角与频率稳定问题, 控制方法简单、直接, 功率分配合理。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BE%AE%E7%94%B5%E7%BD%91%20(%E5%BE%AE%E7%BD%91)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">微电网 (微网) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%90%8C%E6%AD%A5%E5%AE%9A%E9%A2%91%E7%94%B5%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">同步定频电流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%3Ci%3EI%3C%2Fi%3E%2F%3Ci%3EU%3C%2Fi%3E%E4%B8%8B%E5%9E%82%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank"><i>I</i>/<i>U</i>下垂控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%9F%E7%8E%87%E5%88%86%E9%85%8D&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">功率分配;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *徐丙垠 (1961—) , 男, 通信作者, 教授, 博士生导师, 主要研究方向:电力线路故障监测、配电网自动化、微电网控制与保护。E-mail:xuby@vip.163.com;
                                </span>
                                <span>
                                    徐化博 (1991—) , 男, 硕士研究生, 主要研究方向:电力电子、微电网运行与控制。E-mail:292916431@qq.com;
                                </span>
                                <span>
                                    赵艳雷 (1976—) , 男, 教授, 博士生导师, 主要研究方向:电力电子、微电网运行与控制。E-mail:zhaoyanlei@sdut.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-18</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0902800);</span>
                    </p>
            </div>
                    <h1><b>Control Principle and Verification of Constant-frequency Synchronous Current Phasor Based Control Strategy for Islanded Microgrids</b></h1>
                    <h2>
                    <span>XU Bingyin</span>
                    <span>XU Huabo</span>
                    <span>ZHAO Yanlei</span>
                    <span>GE Haotian</span>
                    <span>PENG Ke</span>
                    <span>ZHANG Zhihua</span>
            </h2>
                    <h2>
                    <span>Research Center for Smart Grid, Shandong University of Technology</span>
                    <span>College of Information and Control Engineering, China University of Petroleum</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The conventional master-slave control method is only suitable for the islanded microgrid system with small load capacity and large power supply capacity.The peer control method may cause the problems of power angle and frequency stability, and it may not work reliably in actual microgrid system.This paper proposes a constant-frequency synchronous current phasor based control strategy for the microgrid system with 100%inverters.The controllers use GPS timing technology to synchronize their local time, and the output current phasor of each inverter is controlled to be with the same phase and fixed frequency of 50 Hz.Further, the I/U droop control method is used to achieve the real and reactive power allocation according to the capacity of each inverter.Then, the conventional reactive power compensation method is used to realize the local compensation of reactive power and reduce the reactive power output of the inverter.The feasibility and validity of the proposed method is verified by both the simulation and experiments.Since all the inverters output the constant-frequency synchronous current phasor, the control process of AC microgrid voltage is similar to that of the DC microgrid.Thus, the problems of the power angle and frequency stability are avoided, and the proposed control method is simple, direct and easy to achieve a proper power allocation.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=microgrid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">microgrid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=constant-frequency%20synchronous%20current%20phasor&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">constant-frequency synchronous current phasor;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%3Ci%3EI%3C%2Fi%3E%2F%3Ci%3EU%3C%2Fi%3E%20droop%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank"><i>I</i>/<i>U</i> droop control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20allocation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power allocation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-18</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017YFB0902800);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="60" name="60" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="61">微电网是分布式可再生能源高效利用的有效方式, 可在大电网故障时为当地重要负荷供电, 利于提高供电可靠性<citation id="197" type="reference"><link href="149" rel="bibliography" /><link href="151" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。目前, 孤岛微电网主要采用主从控制与对等控制两种方法<citation id="198" type="reference"><link href="153" rel="bibliography" /><link href="155" rel="bibliography" /><link href="157" rel="bibliography" /><link href="159" rel="bibliography" /><link href="161" rel="bibliography" /><link href="163" rel="bibliography" /><link href="165" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>:主从控制方法简单, 但只适用于有大容量支撑电源的小型微电网系统;对等控制不依赖通信与大容量支撑电源, 能够实现即插即用, 是当下研究热点<citation id="199" type="reference"><link href="167" rel="bibliography" /><link href="169" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。微电网系统馈电线路阻抗比 (<i>R</i>/<i>X</i>) 高, 有功与无功功率的强耦合特性易导致不准确的频率控制;负荷频繁变动且幅度大, 易产生功角与频率稳定问题。</p>
                </div>
                <div class="p1">
                    <p id="62">针对上述不足, 国外学者针对全逆变电源微电网, 提出了利用卫星授时 (全球定位系统 (GPS) ) 信号的同步定频电压控制<citation id="201" type="reference"><link href="171" rel="bibliography" /><link href="173" rel="bibliography" /><link href="175" rel="bibliography" /><link href="177" rel="bibliography" /><link href="179" rel="bibliography" /><link href="181" rel="bibliography" /><link href="183" rel="bibliography" /><link href="185" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>方法。文献<citation id="200" type="reference">[<a class="sup">12</a>]</citation>提出逆变器输出频率固定为50 Hz的电压, 以GPS同步信号为锁相基准, 分别通过有功—相角 (<i>P</i>/<i>δ</i>) 下垂控制与无功—电压 (<i>Q</i>/<i>U</i>) 下垂控制进行有功和无功功率分配, 该方法功率控制精度差、响应速度慢。文献<citation id="202" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</citation>利用GPS时钟信号作为矢量控制Park变换环节的同步信号, 将基于静止坐标系下的有功—相角 (<i>P</i>/<i>δ</i>) 下垂控制与无功—电压 (<i>Q</i>/<i>U</i>) 下垂控制简化为旋转坐标系下<i>dq</i>轴分量的电压—电流 (<i>U</i>/<i>I</i>) 下垂控制, 该方案不含独立的相角与电压下垂控制, 功率测算简便, 有利于提高控制精度与响应速度, 但仍需分别对有功与无功功率进行控制, 实现比较复杂。文献<citation id="203" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>]</citation>利用上层能量管理系统进行潮流计算, 进而实时计算下层各逆变器输出电压的相量, 并将其作为指令对各逆变器的输出电压进行闭环控制, 这种方法对通信依赖性较高, 不能及时跟踪负荷变化。</p>
                </div>
                <div class="p1">
                    <p id="63">本文提出了全逆变电源微电网的同步定频电流控制方法, 其实质是将逆变器作为可控电流源, 固定其输出电流的相位和频率, 采用<i>I</i>/<i>U</i>下垂控制调节输出电流的幅值, 将并网点电压控制在合理区间, 并将负荷有功与无功功率按照电源额定容量进行分配, 该方法简单、易于实施, 且不存在频率稳定与功角稳定问题。</p>
                </div>
                <h3 id="64" name="64" class="anchor-tag"><b>1</b> 同步定频电流工作原理</h3>
                <div class="p1">
                    <p id="65">针对全部由逆变器供电的微电网, 利用GPS或北斗卫星授时信号秒脉冲 (pulse per second, PPS) , 使逆变器产生相位为零 (相对于同步时钟信号) 、频率固定为工频 (50 Hz) 的正弦电流, 根据接入点电压幅值调节逆变器输出电流幅值, 将微电网的电压控制在合格范围内。图1 (a) 所示为一简单的双逆变器供电微电网, 忽略馈线阻抗, 其等效电路如图1 (b) 所示。其中, 逆变器INV1和INV2均以1 PPS的同步信号为基准, 输出相位为零 (相对于1 PPS信号脉冲的上升沿) 的工频受控电流, 在负荷上产生的电压为:</p>
                </div>
                <div class="p1">
                    <p id="66"><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mn>1</mn></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mi>Ζ</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></math></mathml>为负荷上的电压相量;<mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mn>1</mn></mrow></msub></mrow></math></mathml>和<mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mn>2</mn></mrow></msub></mrow></math></mathml>分别为逆变器INV1和INV2输出的电流相量;<i>Z</i><sub>L</sub>为负荷阻抗。</p>
                </div>
                <div class="area_img" id="72">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 同步定频电流控制原理示意图" src="Detail/GetImg?filename=images/DLXT201915019_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 同步定频电流控制原理示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of constant-frequency synchronous current phasor based control strategy</b></p>

                </div>
                <div class="p1">
                    <p id="73">因为逆变器输出电流同相位, 可知负荷电压幅值为:</p>
                </div>
                <div class="p1">
                    <p id="74"><i>U</i>= (<i>I</i><sub>s1</sub>+<i>I</i><sub>s2</sub>) |<i>Z</i><sub>L</sub>|      (2) </p>
                </div>
                <div class="p1">
                    <p id="75">式中:<i>U</i>为负荷相电压幅值;<i>I</i><sub>s1</sub>和<i>I</i><sub>s2</sub>分别为逆变器INV1和INV2输出的电流幅值;|<i>Z</i><sub>L</sub>|为负荷阻抗的模。</p>
                </div>
                <div class="p1">
                    <p id="76">可见, 在逆变器输出电流的频率与相位都被固定后, 微电网电压与逆变器输出电流的代数和成正比, 调节逆变器输出电流的幅值可线性调整负荷电压, 使其维持在一个符合要求的变化范围内, 同时可以保证电源输出的功率因数与负荷一致, 易于实现功率的合理分配。因此, 采用同步定频电流控制的微电网系统 (以下简称“同步定频电流微电网”) 的工作原理类似于直流微电网, 不存在功角与频率稳定问题, 其电压稳定的分析控制方法可借鉴直流微电网的研究成果, 相对于传统交流电网大为简化。</p>
                </div>
                <h3 id="77" name="77" class="anchor-tag"><b>2</b> 电流分配控制</h3>
                <div class="p1">
                    <p id="78">基于同步定频电流控制的微电网中, 逆变器表现为一个受控电流源, 由于微电网电压与电流呈线性关系, 可采用<i>I</i>/<i>U</i>下垂控制实现电流分配控制。</p>
                </div>
                <div class="p1">
                    <p id="79">当微电网运行于额定电压<i>U</i><sub>N</sub>时, 逆变器输出电流应是额定值<i>I</i><sub>N</sub>, 进而可确定出下垂曲线上一个运行点 (<i>U</i><sub>N</sub>, <i>I</i><sub>N</sub>) ;另设微电网的电压上升至符合标准要求的上限值<i>U</i><sub>max</sub>时, 逆变器输出电流为下限值<i>I</i><sub>min</sub>, 由此得到下垂曲线的另一个运行点 (<i>U</i><sub>max</sub>, <i>I</i><sub>min</sub>) 。根据上述2个运行点, 可以得到下垂曲线方程为:</p>
                </div>
                <div class="p1">
                    <p id="80"><i>I</i>=<i>I</i><sub>p</sub>-<i>kU</i>      (3) </p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>I</i>为输出电流幅值;<i>I</i><sub>p</sub>为参考电流;<i>k</i>为下垂控制系数。</p>
                </div>
                <div class="p1">
                    <p id="82"><i>I</i><sub>p</sub>和<i>k</i>可通过系统运行点由下式计算得出:</p>
                </div>
                <div class="area_img" id="83">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915019_08300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="85">实际运行过程中, 当由下垂曲线得到的输出电流不小于逆变器允许输出的电流最大值<i>I</i><sub>max</sub>时, 逆变器输出电流维持为<i>I</i><sub>max</sub>。设当下垂曲线上电流值为<i>I</i><sub>max</sub>时, 对应的电压为<i>U</i><sub>min</sub>, 则得到下垂曲线的表达式为:</p>
                </div>
                <div class="area_img" id="86">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915019_08600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="88">由式 (5) 可见, 下垂控制方式仅在微电网的电压处于正常范围时发挥作用。当电压低于<i>U</i><sub>min</sub>时, 微电网系统处于过负荷状态, 逆变器输出最大电流, 这时应通过切除部分负荷、投入新的电源等措施, 使微电网电压恢复正常。当电压高于上限值时, 说明微电网处于轻载状态, 这时应通过切除部分电源、调整调节电压的额定工作点等措施, 使电网电压恢复到合理范围内。</p>
                </div>
                <div class="p1">
                    <p id="89">以图1中系统为例, 令2个逆变器额定功率之和与负荷额定功率相同, 逆变器的下垂控制特性为:微电网电压<i>U</i>在上限值<i>U</i><sub>max</sub>为1.1 (标幺值) 与下限值<i>U</i><sub>min</sub>为0.97之间变化时, 逆变器输出电流在零值与最大允许输出值<i>I</i><sub>max</sub>如1.3 (标幺值) 之间变化, 如附录A图A1所示。因此, 在额定负荷 (<i>Z</i><sub>L</sub>=<i>Z</i><sub>LN</sub>, <i>Z</i><sub>LN</sub>为额定负荷阻抗) 时, 2个逆变器输出电流达到额定值, 微电网电压<i>U</i>也达到额定值<i>U</i><sub>N</sub>。负荷视在功率减少时, 负荷阻抗增大, 微电网电压上升, 逆变器输出电流减少。如果负荷视在功率减少50% (<i>Z</i><sub>L</sub>=2<i>Z</i><sub>LN</sub>) , 则2个逆变器的输出电流也减少50%, 微电网电压<i>U</i>则上升至约1.05。</p>
                </div>
                <div class="p1">
                    <p id="90">同步定频电流微电网采用<i>I</i>/<i>U</i>下垂控制, 逆变器的输出电流按照其容量的比例进行分配, 因此视在功率也按照其容量的比例进行分配。因为逆变器输出电流的相位相同, 根据式 (1) , 输出电流与微电网电压之间的相角差等于负荷阻抗角, 逆变器的功率因数等于负荷的功率因数。可见, 不需要分别对有功与无功功率进行控制, 即可将微电网电压控制在规定的范围内, 同时可实现电源功率的合理分配。</p>
                </div>
                <div class="p1">
                    <p id="91">下垂特性对微电网运行的稳定性、电压质量以及逆变器电流分配精度, 有着决定性的影响。围绕交流与直流微电网下垂特性的优化设计, 已有大量的研究工作<citation id="204" type="reference"><link href="185" rel="bibliography" /><link href="187" rel="bibliography" /><link href="189" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>, 如采用分段曲线、平移下垂曲线、动态调整下垂系数等, 均可供设计同步定频电流微电网下垂控制特性时借鉴。本文主要是研究同步定频电流控制方法的可行性, 不再对下垂特性的设计进行深入的探讨。</p>
                </div>
                <h3 id="92" name="92" class="anchor-tag"><b>3</b> 无功补偿控制</h3>
                <div class="p1">
                    <p id="93">同步定频电流微电网中的负荷无功功率按照逆变器的容量比例进行分配。受限于逆变器的传输容量, 当逆变器输出无功功率时, 其最大有功功率输出能力将下降。通过投入无功补偿电容<i>C</i> (如附录A图A2所示) , 提高微电网系统的功率因数, 将减少逆变器输出的无功功率, 从而提高逆变器的容量利用率。同步定频电流微电网无功补偿可以采用常规电网的控制方法, 根据被补偿回路的功率因数、无功功率或无功电流决定所投入的无功补偿容量。考虑到相关研究已经比较成熟, 此处不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="94">根据式 (1) , 同步定频电流微电网电压等于负荷阻抗与逆变器电流之和的乘积, 当存在无功负荷时, 负荷电压的相位相对于1 PPS的上升沿超前角度<i>θ</i> (<i>θ</i>为负荷阻抗角) , 因此, 亦可根据微电网电压相对于1 PPS的相位决定所投入的无功补偿容量。当负荷中的无功功率被完全补偿后, <i>θ</i>接近于0°。</p>
                </div>
                <div class="p1">
                    <p id="95">当某个逆变电源需要进行额外的无功补偿时, 根据电容上电流与电压相位正交的关系, 可通过控制该逆变器除产生同步定频电流分量<mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>外, 再额外产生一个幅值与所需补偿的无功功率相关且相位超前微电网电压相量90°的额外无功电流分量<mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml> (类似虚拟电容控制) 。此时, 逆变器实际输出的电流是<mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>与<mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>的相量和<mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>s</mtext><mo>′</mo></msup></msub></mrow></math></mathml>, 与同步定频电流参考相位 (1 PPS的相位) 之间有一角度偏差<i>α</i>, 如附录A图A3所示。</p>
                </div>
                <h3 id="101" name="101" class="anchor-tag"><b>4</b> 馈线阻抗的影响</h3>
                <div class="p1">
                    <p id="102">以上讨论忽略了微电网中馈线阻抗的影响, 实际微电网中逆变器与负荷之间有连接馈线, 馈线阻抗会影响逆变器之间的功率分配。</p>
                </div>
                <div class="p1">
                    <p id="103">如附录A图A4所示微电网系统, 逆变器INV1直接与负荷并联, 而逆变器INV2通过一馈线对负荷供电。考虑线路上的压降<i>U</i><sub>F</sub>, INV2端电压<i>U</i><sub>2</sub>高于INV1端电压<i>U</i><sub>1</sub>。设2个逆变器均采用附录A图A1所示的下垂控制特性, INV2的输出电流标幺值显然会小于INV1。假设令馈线阻抗的标幺值为5%, 馈线阻抗角为45°, 负荷为纯阻性。当负荷标幺值由0.5～1变化时, 通过多次数字仿真计算得到数据, 再进行曲线拟合, 得到INV2与INV1的输出电流标幺值之比 (<i>ρ</i>) 随负荷变化的曲线如附录A图A5所示。</p>
                </div>
                <div class="p1">
                    <p id="104">可见, 相比不考虑馈线阻抗的情形, 馈线阻抗使得INV2的输出电流标幺值较原来减少约15%;计算数据同时表明馈线阻抗的作用基本不受负荷变化的影响。</p>
                </div>
                <div class="p1">
                    <p id="105">从上述分析可知, 采用<i>I</i>/<i>U</i>控制的同步定频电流微电网, 具有电气距离上靠近负荷的电源多出力的自然特性, 这有利于减少电力传输过程中的损耗。如果需要调整某电源的出力比例, 则可通过调整其<i>I</i>/<i>U</i>特性来实现。</p>
                </div>
                <h3 id="106" name="106" class="anchor-tag"><b>5</b> 同步定频电流的发生与控制</h3>
                <h4 class="anchor-tag" id="107" name="107"><b>5.1</b> 同步定频电流控制系统的构成</h4>
                <div class="p1">
                    <p id="108">以单逆变器系统为例, 同步定频电流控制系统的构成如图2所示。其输出电流产生的过程为:逆变器测量其并网点处相电压的有效值<i>U</i><sub>rms</sub>, 通过<i>I</i>/<i>U</i>下垂曲线计算出需要输出电流的幅值<i>i</i><sup>*</sup><sub><i>d</i></sub>, 同时固定<i>i</i><sup>*</sup><sub><i>q</i></sub>为零使相角同步;然后结合三相电流瞬时检测值<i>i</i><sub>a</sub>, <i>i</i><sub>b</sub>, <i>i</i><sub>c</sub>以及卫星同步信号 (1 PPS) , 经过电流控制环节后得到三相电压调制指令信号;再经过脉宽调制 (PWM) 得到逆变器开关器件的驱动信号, 使逆变器输出幅值等于<i>i</i><sup>*</sup><sub><i>d</i></sub>、相位与1 PPS信号同步的三相电流。</p>
                </div>
                <div class="area_img" id="109">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 同步定频电流控制系统的构成" src="Detail/GetImg?filename=images/DLXT201915019_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 同步定频电流控制系统的构成</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Composition of control system based on constant-frequency synchronous current phasor</b></p>

                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>5.2</b> 电流相位同步方法</h4>
                <div class="p1">
                    <p id="111">如附录A图A6所示, 当控制器接收到同步时钟信号 (1 PPS) 后, 利用高精度晶振和精确计数电路, 产生频率为50 Hz的脉冲输出, 并将其上升沿作为逆变器输出工频电流的零相位参考点。计数电路由来自卫星授时信号接收模块的1 PPS信号同步, 使每一秒中输出的第一个脉冲的上升沿与1 PPS信号的上升沿同步, 从而保证所有逆变器输出的工频电流相位相同。逆变器接收卫星同步信号的时间精度能够达到1 μs<citation id="205" type="reference"><link href="191" rel="bibliography" /><link href="193" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>, 对应的工频电流相位误差为0.018°, 完全满足逆变器输出电流相位同步的精度要求。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112"><b>5.3</b> 电流输出控制方法</h4>
                <div class="p1">
                    <p id="113">有多种方法可以实现对逆变器输出电流的控制。本节介绍一种基于旋转坐标系的比例—积分 (PI) 控制方法, 其原理框图如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="114">根据时间同步信号, 得到旋转坐标系下的参考角度<i>ωt</i>, 然后将三相检测电流<i>i</i><sub>a</sub>, <i>i</i><sub>b</sub>, <i>i</i><sub>c</sub>及三相检测电压<i>u</i><sub>a</sub>, <i>u</i><sub>b</sub>, <i>u</i><sub>c</sub>分别转换为旋转坐标系下的<i>dq</i>轴分量<i>i</i><sub><i>d</i></sub>, <i>i</i><sub><i>q</i></sub>和<i>u</i><sub><i>d</i></sub>, <i>u</i><sub><i>q</i></sub>。将<i>i</i><sub><i>d</i></sub>和<i>i</i><sub><i>q</i></sub>分别与其给定值<i>i</i><sup>*</sup><sub><i>d</i></sub>和<i>i</i><sup>*</sup><sub><i>q</i></sub>以及滤波电容<i>C</i><sub>f</sub>上耦合电流的和进行作差比较后, 再经过PI运算分别得到调制电压的<i>dq</i>轴分量。最后结合参考角度<i>ωt</i>, 将<i>dq</i>轴下的指令值在补偿逆变器侧电感<i>L</i><sub>f</sub>上电压耦合及电容上电压<i>u</i><sub><i>d</i></sub>和<i>u</i><sub><i>q</i></sub>后转换为abc三相静止坐标系下的三相调制电压信号指令值。旋转参考坐标系下的<i>d</i>轴分量相位由1 PPS信号同步且将<i>q</i>轴分量设为零, 保证三相输出电流相位与卫星1 PPS信号同步且幅值等于<i>i</i><sup>*</sup><sub><i>d</i></sub>。</p>
                </div>
                <div class="area_img" id="115">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 基于旋转坐标系下双PI控制器的电流控制环示意图" src="Detail/GetImg?filename=images/DLXT201915019_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 基于旋转坐标系下双PI控制器的电流控制环示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Schematic diagram of current control loop implemented by double PI controllers in rotating coordinate system</b></p>

                </div>
                <div class="p1">
                    <p id="116">当微电网中的负荷变化时, 电压会出现波动, 经过<i>I</i>/<i>U</i>下垂控制后改变电流指令<i>i</i><sup>*</sup><sub><i>d</i></sub>。<i>dq</i>轴下PI控制器中的比例环节快速响应电流指令, 以减小逆变电源输出电流幅值与指令电流<i>i</i><sup>*</sup><sub><i>d</i></sub>之间的偏差;积分环节通过积分调节消除逆变电源输出电流与指令电流之间的静差, 实现对指令电流的无差跟踪。</p>
                </div>
                <div class="p1">
                    <p id="117">电流PI控制环节参数的整定方法可参考常规的逆变器电流内环控制方法。一般通过设定电流环的带宽来确定参数, 且电流环带宽小于等效开关频率的十分之一<citation id="206" type="reference"><link href="195" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。鉴于PI控制环节的设计方法已经比较成熟, 本文不再详细阐述。</p>
                </div>
                <h3 id="118" name="118" class="anchor-tag"><b>6</b> 数字仿真试验结果</h3>
                <div class="p1">
                    <p id="119">基于MATLAB/Simulink仿真平台, 对本文提的微电网同步定频电流控制方法进行仿真验证。仿真的220 V孤岛运行微电网系统如附录A图A7所示, 由3个逆变电源、2个负荷与2段馈线组成, 元件仿真参数为:电源<i>I</i><sub>s1</sub>的额定容量为60 kVA;电源<i>I</i><sub>s2</sub>和<i>I</i><sub>s3</sub>的额定容量均为30 kVA;负荷<i>Z</i><sub>L1</sub>和<i>Z</i><sub>L2</sub>的额定功率均为60 kW+2 kvar;馈线阻抗<i>Z</i><sub>1</sub>和<i>Z</i><sub>2</sub>均为 (0.05+j0.05) Ω;PI控制器的比例系数<i>K</i><sub>p</sub>为0.4, 积分系数<i>K</i><sub>i</sub>为12;仿真类型为变步长的ode23tb算法;下垂控制曲线为<i>I</i><sup>*</sup>=11-10<i>U</i><sup>*</sup>, <i>I</i><sup>*</sup>和<i>U</i><sup>*</sup>分别为逆变器输出电流、逆变器并网点测量电压标幺值。</p>
                </div>
                <div class="p1">
                    <p id="120">图4所示为从额定负荷状态下启动, 在1 s时切除负荷1, 在2 s时重新投入的仿真结果。额定负荷状态下, 负荷1和负荷2上的电压<i>U</i><sub>1</sub>和<i>U</i><sub>2</sub>分别为219.5 V和219.4 V, 3个电源的有功出力分别为61.1 kW, 30.7 kW和28.0 kW, 均接近其额定输出功率。电源2与电源3额定功率相同, 电源2与负荷2直接并联, 而电源3经过馈线阻抗<i>Z</i><sub>1</sub>向负荷供电, 电源3的有功出力比电源2少2.7 kW, 这有利于减少线路损耗。负荷1切除后, 电源3和负荷2上的电压分别为231.4 V和229.1 V, 3个电源的有功出力分别为30.4 kW, 18.3 kW和16.6 kW, 均较额定负荷时降低约50%。以上结果表明, 该控制方法可基本实现电源输出功率按其额定容量分配。如图4所示, 当在1 s时刻切除负荷1的瞬间, 负荷电压会瞬时升高。这是由于系统中的物理电感及电流环惯性环节的存在, 导致输出电流在暂态切换瞬间无法立刻调整。从图4可进一步看出, 最大暂态电压为246.3 V (约1.1) , 在系统可接受范围之内。同理, 在2 s时刻投入负荷1时其电压会瞬时跌落到171.5 V, 然后逐渐增加。尽管电压会短时超出标准规定的合格范围, 但由于过渡过程极短, 暂时的电压波动可以被接受。</p>
                </div>
                <div class="area_img" id="121">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 基于本文所提方法的微电网系统中50%负荷切除与投入时的仿真结果" src="Detail/GetImg?filename=images/DLXT201915019_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 基于本文所提方法的微电网系统中50%负荷切除与投入时的仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Simulation results of dynamic processes of 50% load shedding and its recovery for microgrid system using proposed control method</b></p>

                </div>
                <div class="p1">
                    <p id="122">附录A图A8为电源投切的仿真结果。微电网中只有负荷2投入运行, 在0 s时刻, 3个电源同时启动, 附录A图A7中的并网点电压<i>U</i><sub>1</sub>及<i>U</i><sub>2</sub>分别为231.5 V和229.2 V, 3个电源的有功出力分别为30.3 kW, 18.3 kW和16.6 kW。在1 s时切除电源3, <i>U</i><sub>1</sub>及<i>U</i><sub>2</sub>分别为228.0 V和225.0 V, 3个电源的有功出力分别为39.4 kW, 23.6 kW和0 kW。在2 s时重新投入, <i>U</i><sub>1</sub>及<i>U</i><sub>2</sub>分别恢复为231.5 V和229.2 V, 3个电源的有功出力分别为30.3 kW, 18.3 kW和16.6 kW。如附录A图A8所示, 在电源3投切过程中电压在合格范围内变化, 电源1和电源2的输出功率也基本按额定容量分配。</p>
                </div>
                <div class="p1">
                    <p id="123">附录A图A9为微电网满负荷运行状态下, 在两个负荷旁各投入无功补偿电容 (容量2 kvar) 的仿真结果。投入补偿电容前, 3个电源输出的无功功率分别为2 kvar, 1 kvar和1.2 kvar;在1 s处投入无功补偿电容, 电源2与3输出的无功功率下降至接近于零, 电源3经过馈线阻抗给负荷供电, 仍然有0.26 kvar的无功功率输出。电容投入前后, 负荷电压与电源输出的有功功率没有明显变化。</p>
                </div>
                <h3 id="124" name="124" class="anchor-tag"><b>7 物理试验结果</b></h3>
                <div class="p1">
                    <p id="125">开发出2套三相逆变电源, 构成如附录A图A10所示的简单微电网, 进行物理模拟试验, 验证同步定频控制方法的可行性。</p>
                </div>
                <div class="p1">
                    <p id="126">该逆变电源在普通的电压源逆变器电路基础上, 增加了如附录A图A6所示的同步脉冲发生电路, 通过开关量输入接口接收来自卫星同步时钟的1 PPS脉冲, 脉冲上升沿速度小于1 μs, 以保证输出电流相位同步误差不大于0.1°。</p>
                </div>
                <div class="p1">
                    <p id="127">模拟试验电路构成如附录A图A11所示, 2个供电电源给2个并联负荷供电, 每个负荷的电阻为16 Ω, 下垂曲线为<i>I</i><sup>*</sup>=6-5<i>U</i><sup>*</sup>。安全起见, 试验时逆变电源输出的额定电压设为24 V。具体的实验参数为:<i>L</i><sub>1</sub>=<i>L</i><sub>2</sub>=0.5 mH;滤波电容值<i>C</i>=45 μF;控制器为TMS320F2812;逆变器开关频率为10 kHz;<i>R</i><sub>L1</sub>=<i>R</i><sub>L2</sub>=16 Ω。</p>
                </div>
                <div class="p1">
                    <p id="128">图5给出了正常运行时的负荷电压以及电源电流输出波形。可见, 2个电源电流输出的零相位时刻均为1 PPS的起始点, 并且BC相线电压滞后A相电流90°。</p>
                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 基于本文所提方法的双电源微电网系统正常运行的试验结果" src="Detail/GetImg?filename=images/DLXT201915019_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 基于本文所提方法的双电源微电网系统正常运行的试验结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Test results of normal operation of double sources based microgrid system using proposed control method</b></p>

                </div>
                <div class="p1">
                    <p id="130">附录A图A12给出了电源1单独供电状态下, 电源2投入时的试验结果。可见, 电源2投入后, 电源1电流输出 (曲线3) 逐渐下降, 电源2电流输出 (曲线4) 逐渐上升, 达到新的稳态时, 2个电源的电流输出相等, 是电源1单独供电时电流的50%。</p>
                </div>
                <div class="p1">
                    <p id="131">附录A图A13给出双电源并联为负荷供电时, 切除一路负荷的试验结果。负荷切除后, 负荷电压上升约3 V, 电源电流输出降低50%。</p>
                </div>
                <div class="p1">
                    <p id="132">附录A图A14给出了双电源为一路负荷供电时, 投入另一路负荷的试验结果。负荷投入后, 负荷电压下降约3 V, 电源输出电流增加一倍。</p>
                </div>
                <div class="p1">
                    <p id="133">上述物理试验结果表明, 所开发的逆变器实现了利用1 PPS输出同步定频电流;通过<i>I</i>/<i>U</i>下垂控制, 能够将负荷电流输出按照容量分配, 保证负荷电压合格。</p>
                </div>
                <h3 id="134" name="134" class="anchor-tag"><b>8</b> 结语</h3>
                <div class="p1">
                    <p id="135">针对全逆变电源微电网, 提出了利用卫星授时信号主动控制逆变电源的同步定频电流微电网的实现方法。逆变电源产生相位为零 (相对于绝对时间1 PPS同步) 的定频 (50 Hz) 电流, 采用<i>I</i>/<i>U</i>下垂控制, 根据并网点电压的变化调节逆变器的输出电流, 将电网电压控制在合格的范围内, 实现电源出力按照逆变器容量进行分配, 换流器侧功率因数与负荷保持一致;通过投入无功补偿电容, 实现无功功率的就地补偿, 进一步降低逆变电源的无功功率输出。新的控制方法充分发挥了电力电子装置能够灵活控制电流输出的特点, 使得交流微电网电压的控制过程与直流微电网类似, 控制方法简单、直接, 有功与无功功率自然合理分配, 并且从原理上彻底摆脱了传统交流电网存在的频率与功角稳定问题。</p>
                </div>
                <div class="p1">
                    <p id="136">本文仅对新的孤岛运行微电网控制方法及其可行性进行了初步验证, 若要将该方法应用于实际工程中, 还需要做大量的理论与技术研究工作, 包括闭环控制的稳定性、电压无功的优化控制方法等。</p>
                </div>
                <div class="p1">
                    <p id="138">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="207" name="207" class="anchor-tag">附录A</h3>
                <div class="area_img" id="208">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 I-U下垂曲线" src="Detail/GetImg?filename=images/DLXT201915019_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 I-U下垂曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 I/U droop curve</p>

                </div>
                <div class="area_img" id="209">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2无功功率补偿控制示意图" src="Detail/GetImg?filename=images/DLXT201915019_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2无功功率补偿控制示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Schematic diagram of the reactive power compensation control</p>

                </div>
                <div class="area_img" id="210">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3逆变器输出额外的无功功率时的相量图" src="Detail/GetImg?filename=images/DLXT201915019_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3逆变器输出额外的无功功率时的相量图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Output phasor diagram of for the inverter with an additional reactive power output</p>

                </div>
                <div class="area_img" id="211">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4考虑馈线阻抗的微网系统等效电路" src="Detail/GetImg?filename=images/DLXT201915019_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4考虑馈线阻抗的微网系统等效电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Equivalent circuit of the microgrid system considering the feeder impedance</p>

                </div>
                <div class="area_img" id="212">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5馈线阻抗对逆变器电流输出比例ρ的影响" src="Detail/GetImg?filename=images/DLXT201915019_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5馈线阻抗对逆变器电流输出比例ρ的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Impact of the feeder impedance on ratio (ρ) of inverter’s output current</p>

                </div>
                <div class="area_img" id="213">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6同步脉冲发生电路 (13)" src="Detail/GetImg?filename=images/DLXT201915019_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6同步脉冲发生电路 (13)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Circuit of the synchronous pulse generator</p>

                </div>
                <div class="area_img" id="214">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7仿真电路示意图" src="Detail/GetImg?filename=images/DLXT201915019_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7仿真电路示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Schematic diagram of the circuits for the simulation system</p>

                </div>
                <div class="area_img" id="215">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8基于本文所提方法的微网系统中电源投切仿真结果" src="Detail/GetImg?filename=images/DLXT201915019_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8基于本文所提方法的微网系统中电源投切仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Simulation results of the dynamic processes of the source switching off and its recovery for the microgrid system using the proposed control method</p>

                </div>
                <div class="area_img" id="215">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_21501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8基于本文所提方法的微网系统中电源投切仿真结果" src="Detail/GetImg?filename=images/DLXT201915019_21501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8基于本文所提方法的微网系统中电源投切仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_21501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Simulation results of the dynamic processes of the source switching off and its recovery for the microgrid system using the proposed control method</p>

                </div>
                <div class="area_img" id="216">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9基于本文所提方法的微网系统中补偿电容投入后的仿真结果" src="Detail/GetImg?filename=images/DLXT201915019_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9基于本文所提方法的微网系统中补偿电容投入后的仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Simulation results of the reactive power compensation for the microgrid system using the proposed control method during</p>

                </div>
                <div class="area_img" id="216">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_21601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9基于本文所提方法的微网系统中补偿电容投入后的仿真结果" src="Detail/GetImg?filename=images/DLXT201915019_21601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9基于本文所提方法的微网系统中补偿电容投入后的仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_21601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Simulation results of the reactive power compensation for the microgrid system using the proposed control method during</p>

                </div>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10物理试验平台" src="Detail/GetImg?filename=images/DLXT201915019_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10物理试验平台  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Photograph of the experimental setup</p>

                </div>
                <div class="area_img" id="218">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A11试验平台电路示意图" src="Detail/GetImg?filename=images/DLXT201915019_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A11试验平台电路示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A11 Schematic diagram of the experimental setup</p>

                </div>
                <div class="area_img" id="219">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A12基于本文所提方法的微网系统电源2单独供电状态下的试验结果" src="Detail/GetImg?filename=images/DLXT201915019_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A12基于本文所提方法的微网系统电源2单独供电状态下的试验结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A12 Test results of the microgrid system with the proposed control where only source 2 work</p>

                </div>
                <div class="area_img" id="220">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A13基于本文所提方法的微网系统切负荷试验结果" src="Detail/GetImg?filename=images/DLXT201915019_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A13基于本文所提方法的微网系统切负荷试验结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A13 Test results of load shedding for the microgrid system with the proposed control</p>

                </div>
                <div class="area_img" id="221">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915019_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A14基于本文所提方法的微网系统投负荷试验结果" src="Detail/GetImg?filename=images/DLXT201915019_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A14基于本文所提方法的微网系统投负荷试验结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915019_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A14 Test results of load increase for the microgrid system with the proposed control</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="149">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Microgrids">

                                <b>[1]</b>LASSETER R H.Microgrids[C]//Proceedings of 2002IEEEPower Engineering Society Winter Meeting, January 27-31, 2002, New York, USA:305-308.
                            </a>
                        </p>
                        <p id="151">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200820000&amp;v=MjkzOTN5dmdVcjNNSVNIVGVyRzRIdG5PcjQ5RlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>王成山, 王守相.分布式发电供能系统若干问题研究[J].电力系统自动化, 2008, 32 (20) :1-4.WANG Chengshan, WANG Shouxiang.Power system large scale blackout emergency evaluation index system and its application[J]Automation of Electric Power Systems, 2008, 32 (20) :1-4.
                            </a>
                        </p>
                        <p id="153">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201402014&amp;v=Mjk0ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1VyM01MeW5hZWJHNEg5WE1yWTlFWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>张项安, 张新昌, 唐云龙, 等.微电网孤岛运行的自适应主从控制技术研究[J].电力系统保护与控制, 2014, 42 (2) :81-86.ZHANG Xiang’an, ZHANG Xinchang, TANG Yunlong, et al.Research on adaptive master-slave control of the islanded microgrid[J].Power System Protection and Control, 2014, 42 (2) :81-86.
                            </a>
                        </p>
                        <p id="155">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201402003&amp;v=MTg0OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVXIzTUlTckJmYkc0SDlYTXJZOUZaNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>李霞林, 郭力, 王成山, 等.微网主从控制模式下的稳定性分析[J].电工技术学报, 2014, 29 (2) :24-34.LI Xialin, GUO Li, WANG Chengshan, et al.Stability analysis in a master-slave control based microgrid[J].Transactions of China Electrotechnical Society, 2014, 29 (2) :24-34.
                            </a>
                        </p>
                        <p id="157">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDL201501001&amp;v=MjMwMjFyQ1VSN3FmWnVac0Z5dmdVcjNNTFMvUFlyRzRIOVRNcm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>艾欣, 邓玉辉, 黎金英.微电网分布式电源的主从控制策略[J].华北电力大学学报, 2015, 42 (1) :1-6.AI Xin, DENG Yuhui, LI Jinying.Master-slave control strategy for distributed generation microgrid[J].Journal of North China Electric Power University, 2015, 42 (1) :1-6.
                            </a>
                        </p>
                        <p id="159">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201307004&amp;v=MzA3MDFyQ1VSN3FmWnVac0Z5dmdVcjNNSVNIVGVyRzRIOUxNcUk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>郑永伟, 陈民铀, 李闯, 等.自适应调节下垂系数的微电网控制策略[J].电力系统自动化, 2013, 37 (7) :6-11.ZHENG Yongwei, CHEN Minyou, LI Chuang, et al.Amicrogrid control strategy based on adaptive drooping coefficient adjustment[J].Automation of Electric Power Systems, 2013, 37 (7) :6-11.
                            </a>
                        </p>
                        <p id="161">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201119006&amp;v=MjE0NzN5dmdVcjNNSVNIVGVyRzRIOUROcG85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>时珊珊, 鲁宗相, 闵勇, 等.无差调频过程中微电源功率分配策略设计[J].电力系统自动化, 2011, 35 (19) :23-27.SHI Shanshan, LU Zongxiang, MIN Yong, et al.Design of a power distribution strategy for microsources during zero-error frequency regulation process[J].Automation of Electric Power Systems, 2011, 35 (19) :23-27.
                            </a>
                        </p>
                        <p id="163">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809010&amp;v=MjA4Mjk5bk1wbzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1VyM01JU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>刘尧, 陈建福, 侯小超, 等.基于自适应虚拟惯性的微电网动态频率稳定控制策略[J].电力系统自动化, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013.LIU Yao, CHEN Jianfu, HOU Xiaochao, et al.Dynamic frequency stability control strategy of microgrid based on adaptive virtual inertia[J].Automation of Electric Power Systems, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013.
                            </a>
                        </p>
                        <p id="165">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703008&amp;v=MTkyODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVXIzTUlTSFRlckc0SDliTXJJOUZiSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>陈昕, 张昌华, 黄琦.引入功率微分项下垂控制的微电网小信号稳定性分析[J].电力系统自化, 2017, 41 (3) :46-53.DOI:10.7500/AEPS20160322010.CHEN Xin, ZHANG Changhua, HUANG Qi.Small-signal stability analysis of microgrid using droop control with power differential term[J].Automation of Electric Power Systems, 2017, 41 (3) :46-53.DOI:10.7500/AEPS20160322010.
                            </a>
                        </p>
                        <p id="167">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201019020&amp;v=MjEyMTh0R0ZyQ1VSN3FmWnVac0Z5dmdVcjNNSVNIVGVyRzRIOUhOcG85SFpJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>牟晓春, 毕大强, 任先文.低压微网综合控制策略设计[J].电力系统自动化, 2010, 34 (19) :91-96.MOU Xiaochun, BI Daqiang, REN Xianwen.Study on control strategies of a low voltage microgrid[J].Automation of Electric Power Systems, 2010, 34 (19) :91-96.
                            </a>
                        </p>
                        <p id="169">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200807024&amp;v=MTM3ODU3cWZadVpzRnl2Z1VyM01JU0hUZXJHNEh0bk1xSTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>王成山, 肖朝霞, 王守相.微网综合控制与分析[J].电力系统自动化, 2008, 32 (7) :98-103.WANG Chengshan, XIAO Zhaoxia, WANG Shouxiang.Synthetical control and analysis of microgrid[J].Automation of Electric Power Systems, 2008, 32 (7) :98-103.
                            </a>
                        </p>
                        <p id="171">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Angle Droop versus Frenquency Droop in a Voltage Source Converter Based Autonomous Microgrid">

                                <b>[12]</b>MAJUMDER R, GHOSH A, LEDWICH G, et al.Angle droop versus frequency droop in a voltage source converter based autonomous microgrid[C]//2009 IEEE Power&amp;Energy Society General Meeting, July 26-30, 2009, Calgary, Canada:1-8.
                            </a>
                        </p>
                        <p id="173">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Control Method for InverterBased Islanded Microgrids Based on V-I Droop Characteristics[ J]">

                                <b>[13]</b>GOLSORKHI M, LU D C.A control method for inverterbased islanded microgrids based on V-I droop characteristics[J].IEEE Transactions on Power Delivery, 2015, 30 (3) :1196-1204.
                            </a>
                        </p>
                        <p id="175">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A GPS-based control framework for accurate current sharing and power quality improvement in microgrids">

                                <b>[14]</b>GOLSORKHI M, SAVAGHEBI M, LU D C, et al.A GPS-based control framework for accurate current sharing and power quality improvement in microgrids[J].IEEETransactions on Power Delivery, 2017, 32 (7) :5675-5687.
                            </a>
                        </p>
                        <p id="177">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Distributed Control Framework for Integrated Photovoltaic-Battery Based Islanded Microgrids">

                                <b>[15]</b>GOLSORKHI M S, SHAFIEE Q, LU D C, et al.Adistributed control framework for integrated photovoltaicbattery based islanded microgrids[J].IEEE Transactions on Smart Grid, 2017, 8 (6) :2837-2848.
                            </a>
                        </p>
                        <p id="179">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A decentralized control method for islanded microgrids under unbalanced conditions">

                                <b>[16]</b>GOLSORKHI M S, LU D C.A decentralized control method for islanded microgrids under unbalanced conditions[J].IEEETransactions on Power Delivery, 2016, 31 (6) :1112-1121.
                            </a>
                        </p>
                        <p id="181">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Decentralized Robust Control Strategy for Multi-DER Microgrids-Part I: Fundamental Concepts">

                                <b>[17]</b>ETEMADI H, DAVISON E J, IRAVANI R.A decentralized robust control strategy for multi-DER microgrids:PartⅠfundamental concepts[J].IEEE Transactions on Power Delivery, 2012, 27 (9) :1843-1853.
                            </a>
                        </p>
                        <p id="183">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Decentralized Robust Control Strategy for Multi-DER Microgrids-Part II: Performance Evaluation">

                                <b>[18]</b>ETEMADI H, DAVISON E J, IRAVANI R.A decentralized robust control strategy for multi-DER microgrids:PartⅡperformance evaluation[J].IEEE Transactions on Power Delivery, 2012, 27 (9) :1854-1861.
                            </a>
                        </p>
                        <p id="185">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201801007&amp;v=MjEwMzh0R0ZyQ1VSN3FmWnVac0Z5dmdVcjNNUHlyUGJiRzRIOW5Ncm85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>朱珊珊, 汪飞, 郭慧, 等.直流微电网下垂控制技术研究综述[J].中国电机工程学报, 2018, 38 (1) :72-84.ZHU Shanshan, WANG Fei, GUO Hui, et al.Overview of droop control in DC microgrid[J].Proceedings of the CSEE, 2018, 38 (1) :72-84.
                            </a>
                        </p>
                        <p id="187">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201812011&amp;v=MjIyNTJGeXZnVXIzTVB5clBiYkc0SDluTnJZOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>解大, 喻松涛, 陈爱康, 等.基于下垂特性调节的直流配电网稳态分析[J].中国电机工程学报, 2018, 38 (12) :3516-3528.XIE Da, YU Songtao, CHEN Aikang, et al.Steady-state analysis for the DC distribution network with droop-control[J].Proceedings of the CSEE, 2018, 38 (12) :3516-3528.
                            </a>
                        </p>
                        <p id="189">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201402015&amp;v=MzI1NTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVcjNNSVNyQmZiRzRIOVhNclk5RVlZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>张明锐, 杜志超, 王少波.微网中下垂控制策略及参数选择研究[J].电工技术学报, 2014, 29 (2) :136-144.ZHANG Mingrui, DU Zhichao, WANG Shaobo.Research on droop control strategy and parameters selection of microgrids[J].Transactions of China Electrotechnical Society, 2014, 29 (2) :136-144.
                            </a>
                        </p>
                        <p id="191">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200315008&amp;v=MjI1MTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVcjNNSVNIVGVyRzRIdExOcW85RmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>江道灼, 孙伟华, 陈素素.电网相量实时同步测量的一种新方法[J].电力系统自动化, 2003, 27 (15) :40-44.JIANG Daozhuo, SUN Weihua, CHEN Susu.A new method of real time and synchronous measurement on power network phase parameters[J].Automation of Electric Power Systems, 2003, 27 (15) :40-44.
                            </a>
                        </p>
                        <p id="193">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200314012&amp;v=MTQ4OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVXIzTUlTSFRlckc0SHRMTnE0OUVab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>杨贵玉, 江道灼, 邱家驹.相角测量装置的同步测量精度问题[J].电力系统自动化, 2003, 27 (14) :57-61.YANG Guiyu, JIANG Daozhuo, QIU Jiaju.Synchronous measurement precision of phasor measurement unit[J].Automation of Electric Power Systems, 2003, 27 (14) :57-61.
                            </a>
                        </p>
                        <p id="195">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Magnitude and symmetric optimum criterion for the design of linear control systems:what is it and how does it compare with the others?">

                                <b>[24]</b>UMLAND J W, STAIDDIN M.Magnitude and symmetric optimum criterion for the design of linear control systems:what is it and how does it compare with the others?[C]//Conference Record of the 1988IEEE Industry Applications Society Annual Meeting, October 2-7, 1988, Pittsburgh, USA.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915019" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915019&amp;v=MjYyNzFzRnl2Z1VyM01JU0hUZXJHNEg5ak5xbzlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

