

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136520774162500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915021%26RESULT%3d1%26SIGN%3dlqK1IzNW37Fwo%252bNRSriC1AgAras%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915021&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915021&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915021&amp;v=MDA5MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1U3eklJU0hUZXJHNEg5ak5xbzlIWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;1&lt;/b&gt; 模糊矢量映射 "><b>1</b> 模糊矢量映射</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#51" data-title="&lt;b&gt;1.1&lt;/b&gt; 模糊矢量映射"><b>1.1</b> 模糊矢量映射</a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;1.2&lt;/b&gt; 趋势识别决策树"><b>1.2</b> 趋势识别决策树</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#113" data-title="&lt;b&gt;2&lt;/b&gt; 案例验证 "><b>2</b> 案例验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#122" data-title="&lt;b&gt;3&lt;/b&gt; 结语 "><b>3</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;图1 基于模糊矢量映射的诊断示意图&lt;/b&gt;"><b>图1 基于模糊矢量映射的诊断示意图</b></a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;表1 汽轮机故障常见振动趋势&lt;/b&gt;"><b>表1 汽轮机故障常见振动趋势</b></a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;图2 趋势识别决策树&lt;/b&gt;"><b>图2 趋势识别决策树</b></a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;图3 汽轮机升速过程振动异常趋势识别&lt;/b&gt;"><b>图3 汽轮机升速过程振动异常趋势识别</b></a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;图4 1&lt;i&gt;Y&lt;/i&gt;轴振波特图异常趋势识别结果&lt;/b&gt;"><b>图4 1<i>Y</i>轴振波特图异常趋势识别结果</b></a></li>
                                                <li><a href="#121" data-title="表2 故障特征识别结果">表2 故障特征识别结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="140">


                                    <a id="bibliography_1" title="李刚, 张博, 赵文清, 等.电力设备状态评估中的数据科学问题:挑战与展望[J].电力系统自动化, 2018, 42 (21) :10-20.DOI:10.7500/AEPS20180331006.LI Gang, ZHANG Bo, ZHAO Wenqing, et al.Data science issues in state evaluation of power equipment:challenges and prospects[J].Automation of Electric Power Systems, 2018, 42 (21) :10-20.DOI:10.7500/AEPS20180331006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821002&amp;v=MzAyMjRSN3FmWnVac0Z5dmdVN3pJSVNIVGVyRzRIOW5Pcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        李刚, 张博, 赵文清, 等.电力设备状态评估中的数据科学问题:挑战与展望[J].电力系统自动化, 2018, 42 (21) :10-20.DOI:10.7500/AEPS20180331006.LI Gang, ZHANG Bo, ZHAO Wenqing, et al.Data science issues in state evaluation of power equipment:challenges and prospects[J].Automation of Electric Power Systems, 2018, 42 (21) :10-20.DOI:10.7500/AEPS20180331006.
                                    </a>
                                </li>
                                <li id="142">


                                    <a id="bibliography_2" title="MADRIGAL E G, OSORIO G L.Fault detection and isolation system for boiler-turbine unit of a thermal power plant[J].Electric Power Systems Research, 2017, 148:237-244." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES5361CE5B7AF4D64F0093E43E37448EB7&amp;v=MjkwODhZNXA1Q0FnL3kyQVQ2alorUFh2aDJSRXlmYmFjTU1pWUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHg3Mi93Nmc9TmlmT2ZiYTdHTkMvMm9vMw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        MADRIGAL E G, OSORIO G L.Fault detection and isolation system for boiler-turbine unit of a thermal power plant[J].Electric Power Systems Research, 2017, 148:237-244.
                                    </a>
                                </li>
                                <li id="144">


                                    <a id="bibliography_3" title="YE Jun.Single-valued neutrosophic similarity measures based on cotangent function and their application in the fault diagnosis of steam turbine[J].Soft Computing, 2017, 21 (3) :817-825." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Single-valued neutrosophic similarity measures based on cotangent function and their application in the fault diagnosis of steam turbine">
                                        <b>[3]</b>
                                        YE Jun.Single-valued neutrosophic similarity measures based on cotangent function and their application in the fault diagnosis of steam turbine[J].Soft Computing, 2017, 21 (3) :817-825.
                                    </a>
                                </li>
                                <li id="146">


                                    <a id="bibliography_4" title="SALEHPOUR O F, POURGOL M M.Fault diagnosis improvement using dynamic fault model in optimal sensor placement:a case study of steam turbine[J].Quality and Reliability Engineering International, 2017, 33 (3) :531-541." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJWD&amp;filename=SJWD04F05A18654F96FEBD2071F8B041B742&amp;v=MjEwNDdHUWxmQnJMVTA1dHBoeDcyL3c2Zz1OaWZjYXJPOGFOSEozbzVOWXU0TGVuVS91V05obmoxOVQzNlVwR0ExZmJQbVFyNmRDT052RlNpV1dyN0pJRnBtYUJ1SFlmTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        SALEHPOUR O F, POURGOL M M.Fault diagnosis improvement using dynamic fault model in optimal sensor placement:a case study of steam turbine[J].Quality and Reliability Engineering International, 2017, 33 (3) :531-541.
                                    </a>
                                </li>
                                <li id="148">


                                    <a id="bibliography_5" title="杨挺, 赵黎媛, 王成山.人工智能在电力系统及综合能源系统中的应用综述[J].电力系统自动化, 2019, 43 (1) :2-14.DOI:10.7500/AEPS20180706005.YANG Ting, ZHAO Liyuan, WANG Chengshan.Review on application of artificial intelligence in power system and integrated energy system[J].Automation of Electric Power Systems, 2019, 43 (1) :2-14.DOI:10.7500/AEPS20180706005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901002&amp;v=MDQ4MDc0SDlqTXJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVTd6SUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        杨挺, 赵黎媛, 王成山.人工智能在电力系统及综合能源系统中的应用综述[J].电力系统自动化, 2019, 43 (1) :2-14.DOI:10.7500/AEPS20180706005.YANG Ting, ZHAO Liyuan, WANG Chengshan.Review on application of artificial intelligence in power system and integrated energy system[J].Automation of Electric Power Systems, 2019, 43 (1) :2-14.DOI:10.7500/AEPS20180706005.
                                    </a>
                                </li>
                                <li id="150">


                                    <a id="bibliography_6" title="宋光雄, 何永勇, 褚福磊.汽轮机振动故障诊断知识信息服务系统[J].电力系统自动化, 2006, 30 (1) :78-82.SONG Guangxiong, HE Yongyong, CHU Fulei.Turboset vibration fault diagnosis knowledge-base system based on the dual factors method[J].Automation of Electric Power Systems, 2006, 30 (1) :78-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200601017&amp;v=MjE5MDBJU0hUZXJHNEh0Zk1ybzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1U3ekk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        宋光雄, 何永勇, 褚福磊.汽轮机振动故障诊断知识信息服务系统[J].电力系统自动化, 2006, 30 (1) :78-82.SONG Guangxiong, HE Yongyong, CHU Fulei.Turboset vibration fault diagnosis knowledge-base system based on the dual factors method[J].Automation of Electric Power Systems, 2006, 30 (1) :78-82.
                                    </a>
                                </li>
                                <li id="152">


                                    <a id="bibliography_7" title="张栋良, 黄昕宇, 李帅位.基于变分模态分解和改进模糊支持向量机的汽轮机故障诊断方法[J].济南大学学报:自然科学版, 2019, 33 (2) :142-149.ZHANG Dongliang, HUANG Xinyu, LI Shuaiwei.Turbine fault diagnosis based on variable model decomposition and improved fuzzy support vector machine[J].Journal of University of Jinan (Science and Technology) , 2019, 33 (2) :142-149." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SDJC201902009&amp;v=MTU3NjBGckNVUjdxZlp1WnNGeXZnVTd6SU5pbkJiYkc0SDlqTXJZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        张栋良, 黄昕宇, 李帅位.基于变分模态分解和改进模糊支持向量机的汽轮机故障诊断方法[J].济南大学学报:自然科学版, 2019, 33 (2) :142-149.ZHANG Dongliang, HUANG Xinyu, LI Shuaiwei.Turbine fault diagnosis based on variable model decomposition and improved fuzzy support vector machine[J].Journal of University of Jinan (Science and Technology) , 2019, 33 (2) :142-149.
                                    </a>
                                </li>
                                <li id="154">


                                    <a id="bibliography_8" title="夏飞, 郝硕涛, 张浩, 等.改进粒子滤波和小波包在汽轮机振动诊断中的应用[J].系统仿真学报, 2016, 28 (11) :2823-2831.XIA Fei, HAO Shuotao, ZHANG Hao, et al.Application of improved particle filter and wavelet packet in turbine vibration diagnosis[J].Journal of System Simulation, 2016, 28 (11) :2823-2831." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTFZ201611025&amp;v=MzE2MDZxZlp1WnNGeXZnVTd6SVBUbk5kTEc0SDlmTnJvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        夏飞, 郝硕涛, 张浩, 等.改进粒子滤波和小波包在汽轮机振动诊断中的应用[J].系统仿真学报, 2016, 28 (11) :2823-2831.XIA Fei, HAO Shuotao, ZHANG Hao, et al.Application of improved particle filter and wavelet packet in turbine vibration diagnosis[J].Journal of System Simulation, 2016, 28 (11) :2823-2831.
                                    </a>
                                </li>
                                <li id="156">


                                    <a id="bibliography_9" title="陈长河, 石志标, 曹丽华.基于云粒子群优化SVM的汽轮机转子故障诊断[J].汽轮机技术, 2018, 60 (3) :201-204.CHEN Changhe, SHI Zhibiao, CAO Lihua, et al.Fault diagnosis of steam turbine rotor based on CPSO-SVM[J].Turbine Technology, 2018, 60 (3) :201-204." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QLJV201803013&amp;v=MDI4NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1U3eklOQ0hCZUxHNEg5bk1ySTlFWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        陈长河, 石志标, 曹丽华.基于云粒子群优化SVM的汽轮机转子故障诊断[J].汽轮机技术, 2018, 60 (3) :201-204.CHEN Changhe, SHI Zhibiao, CAO Lihua, et al.Fault diagnosis of steam turbine rotor based on CPSO-SVM[J].Turbine Technology, 2018, 60 (3) :201-204.
                                    </a>
                                </li>
                                <li id="158">


                                    <a id="bibliography_10" title="李文业, 杨帆.基于改进EMD与PNN的汽轮机通流部分故障诊断[J].振动、测试与诊断, 2018, 38 (6) :1138-1142.LI Wenye, YANG Fan.Research on fault diagnosis of steam turbine flow passage based on improved EMD and PNN[J].Journal of Vibration, Measurement&amp;amp;Diagnosis, 2018, 38 (6) :1138-1142." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZDCS201806009&amp;v=MTU5OTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVTd6SVB5bklmYkc0SDluTXFZOUZiWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        李文业, 杨帆.基于改进EMD与PNN的汽轮机通流部分故障诊断[J].振动、测试与诊断, 2018, 38 (6) :1138-1142.LI Wenye, YANG Fan.Research on fault diagnosis of steam turbine flow passage based on improved EMD and PNN[J].Journal of Vibration, Measurement&amp;amp;Diagnosis, 2018, 38 (6) :1138-1142.
                                    </a>
                                </li>
                                <li id="160">


                                    <a id="bibliography_11" title="MORADI M, CHAIBAKHSH A, RAMEZANI A.An intelligent hybrid technique for fault detection and condition monitoring of a thermal power plant[J].Applied Mathematical Modelling, 2018, 60:34-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES35D5AA6CD4DA95F2A6B1000120649892&amp;v=MDA1MzkwNXRwaHg3Mi93Nmc9TmlmT2ZiQzlhdFM5M29rMkVPOTdmWFU4dVJSaTdFMThTSC9pclJBMWY3YWRUYk9kQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        MORADI M, CHAIBAKHSH A, RAMEZANI A.An intelligent hybrid technique for fault detection and condition monitoring of a thermal power plant[J].Applied Mathematical Modelling, 2018, 60:34-47.
                                    </a>
                                </li>
                                <li id="162">


                                    <a id="bibliography_12" title="蔡文方, 陆颂元, 吴文健, 等.ICA在汽轮机组动静碰磨故障诊断中的应用研究[J].汽轮机技术, 2017, 59 (6) :451-455.CAI Wenfang, LU Songyuan, WU Wenjian, et al.Research on ICA for rotor-to-stator rubbing diagnosis of turbo-generator units[J].Turbine Technology, 2017, 59 (6) :451-455." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QLJV201706014&amp;v=MjA1MzJxWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1U3eklOQ0hCZUxHNEg5Yk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        蔡文方, 陆颂元, 吴文健, 等.ICA在汽轮机组动静碰磨故障诊断中的应用研究[J].汽轮机技术, 2017, 59 (6) :451-455.CAI Wenfang, LU Songyuan, WU Wenjian, et al.Research on ICA for rotor-to-stator rubbing diagnosis of turbo-generator units[J].Turbine Technology, 2017, 59 (6) :451-455.
                                    </a>
                                </li>
                                <li id="164">


                                    <a id="bibliography_13" title="戈建新, 陶有宏, 夏杰, 等.超临界630 MW机组汽轮机高中压转子低频振动故障诊断与处理[J].热力发电, 2018, 47 (7) :75-80.GE Jianxin, TAO Youhong, XIA Jie, et al.Fault diagnosis and treatment of low frequency vibration of high and medium pressure rotor in a supercritical 630 MW steam turbine[J].Thermal Power Generation, 2018, 47 (7) :75-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RLFD201807013&amp;v=MTc2NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVN3pJTnlITmFyRzRIOW5NcUk5RVo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        戈建新, 陶有宏, 夏杰, 等.超临界630 MW机组汽轮机高中压转子低频振动故障诊断与处理[J].热力发电, 2018, 47 (7) :75-80.GE Jianxin, TAO Youhong, XIA Jie, et al.Fault diagnosis and treatment of low frequency vibration of high and medium pressure rotor in a supercritical 630 MW steam turbine[J].Thermal Power Generation, 2018, 47 (7) :75-80.
                                    </a>
                                </li>
                                <li id="166">


                                    <a id="bibliography_14" title="何成兵, 蔡顺凯.基于FMEA和FTA的汽轮机转子与轴封碰摩故障分析[J].噪声与振动控制, 2018, 38 (增刊2) :699-703.HE Chengbing, CAI Shunkai.Analysis of rubbing fault between steam turbine rotor and shaft seal based on FMEA and FTA methods[J].Noise and Vibration Control, 2018, 38 (Supplement 2) :699-703." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZSZK2018S2075&amp;v=MDI3MDRaYkc0SDltdnJZOUNZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVTd6SVB6N1I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        何成兵, 蔡顺凯.基于FMEA和FTA的汽轮机转子与轴封碰摩故障分析[J].噪声与振动控制, 2018, 38 (增刊2) :699-703.HE Chengbing, CAI Shunkai.Analysis of rubbing fault between steam turbine rotor and shaft seal based on FMEA and FTA methods[J].Noise and Vibration Control, 2018, 38 (Supplement 2) :699-703.
                                    </a>
                                </li>
                                <li id="168">


                                    <a id="bibliography_15" title="钟锦源, 张岩, 文福拴, 等.基于时间序列相似性匹配的输电系统故障诊断方法[J].电力系统自化, 2015, 39 (6) :60-67.ZHONG Jinyuan, ZHANG Yan, WEN Fushuan, et al.Afault diagnosing method in power transmission systems based on time series similarity matching[J].Automation of Electric Power Systems, 2015, 39 (6) :60-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201506011&amp;v=MTg4MzFzRnl2Z1U3eklJU0hUZXJHNEg5VE1xWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        钟锦源, 张岩, 文福拴, 等.基于时间序列相似性匹配的输电系统故障诊断方法[J].电力系统自化, 2015, 39 (6) :60-67.ZHONG Jinyuan, ZHANG Yan, WEN Fushuan, et al.Afault diagnosing method in power transmission systems based on time series similarity matching[J].Automation of Electric Power Systems, 2015, 39 (6) :60-67.
                                    </a>
                                </li>
                                <li id="170">


                                    <a id="bibliography_16" title="石志标, 苗莹.基于FOA-SVM的汽轮机振动故障诊断[J].振动与冲击, 2014, 33 (22) :111-114.DAN Zhibiao, MIAO Ying.Vibration fault diagnosis for steam turbine by using support vector machine based on fruit fly optimization algorithm[J].Journal of Vibration and Shock, 2014, 33 (22) :111-114." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZDCJ201422020&amp;v=MTA5NjdmWnVac0Z5dmdVN3pJUHluSVpMRzRIOVhPclk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        石志标, 苗莹.基于FOA-SVM的汽轮机振动故障诊断[J].振动与冲击, 2014, 33 (22) :111-114.DAN Zhibiao, MIAO Ying.Vibration fault diagnosis for steam turbine by using support vector machine based on fruit fly optimization algorithm[J].Journal of Vibration and Shock, 2014, 33 (22) :111-114.
                                    </a>
                                </li>
                                <li id="172">


                                    <a id="bibliography_17" title="ANANDAKRISHNAN S, RAJAGOPALAN S.Monitoring transitions in chemical plants using enhanced trend analysis[J].Computers&amp;amp;Chemical Engineering, 2003, 27 (10) :1455-1472." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600164643&amp;v=MDEzNzdlMExDbmc2b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSTFzVWFSST1OaWZPZmJLN0h0RE5xWTlGWg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        ANANDAKRISHNAN S, RAJAGOPALAN S.Monitoring transitions in chemical plants using enhanced trend analysis[J].Computers&amp;amp;Chemical Engineering, 2003, 27 (10) :1455-1472.
                                    </a>
                                </li>
                                <li id="174">


                                    <a id="bibliography_18" title="ANTONIO M G, JUAN Mg, LUIS J L, et al.Time series represented by means of fuzzy piecewise lineal segments[J].Journal of Computational and Applied Mathematics, 2016, 318:156-167." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES7E6EDA3EFF6663567FDCA6A524ADE83D&amp;v=MTIwNDR4NzIvdzZnPU5pZk9mYlROR0tTNDNvd3dFcDBKQ25vNnloQVVuRXNPT1htVHFSQXhDTWJoVGJuckNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        ANTONIO M G, JUAN Mg, LUIS J L, et al.Time series represented by means of fuzzy piecewise lineal segments[J].Journal of Computational and Applied Mathematics, 2016, 318:156-167.
                                    </a>
                                </li>
                                <li id="176">


                                    <a id="bibliography_19" title="DENG W, WANG G, XU J.Piecewise two-dimensional normal cloud representation for time-series data mining[J].Information Sciences, 2016, 374:32-50." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESBE5471B710FE11D00D24A51CC56A1A52&amp;v=MTA0NjVmT0dRbGZCckxVMDV0cGh4NzIvdzZnPU5pZk9mY0hORzlYTHJ2MUNaZXQ1ZVgwNHV4WVRuajE1T1hyajMyRXdmOE9WTkwrZENPTnZGU2lXV3I3SklGcG1hQnVIWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        DENG W, WANG G, XU J.Piecewise two-dimensional normal cloud representation for time-series data mining[J].Information Sciences, 2016, 374:32-50.
                                    </a>
                                </li>
                                <li id="178">


                                    <a id="bibliography_20" title="陈国兵, 杨自春, 费志方.船舶汽轮机滑油系统动态安全性分析方法研究[J].汽轮机技术, 2017, 59 (5) :361-364.CHEN Guobing, YANG Zichun, FEI Zhifang.Research on dynamic safety analysis method of steam turbine oil system[J].Turbine Technology, 2017, 59 (5) :361-364." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QLJV201705012&amp;v=MTE5ODdmWnVac0Z5dmdVN3pJTkNIQmVMRzRIOWJNcW85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        陈国兵, 杨自春, 费志方.船舶汽轮机滑油系统动态安全性分析方法研究[J].汽轮机技术, 2017, 59 (5) :361-364.CHEN Guobing, YANG Zichun, FEI Zhifang.Research on dynamic safety analysis method of steam turbine oil system[J].Turbine Technology, 2017, 59 (5) :361-364.
                                    </a>
                                </li>
                                <li id="180">


                                    <a id="bibliography_21" title="王守鹏, 赵冬梅.电网故障诊断的研究综述与前景展望[J].电力系统自动化, 2017, 41 (19) :164-175.DOI:10.7500/AEPS20170126001.WANG Shoupeng, ZHAO Dongmei.Research review and prospects for power grid fault diagnosis[J].Automation of Electric Power Systems, 2017, 41 (19) :164-175.DOI:10.7500/AEPS20170126001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719023&amp;v=MzE0NTFOcG85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVN3pJSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        王守鹏, 赵冬梅.电网故障诊断的研究综述与前景展望[J].电力系统自动化, 2017, 41 (19) :164-175.DOI:10.7500/AEPS20170126001.WANG Shoupeng, ZHAO Dongmei.Research review and prospects for power grid fault diagnosis[J].Automation of Electric Power Systems, 2017, 41 (19) :164-175.DOI:10.7500/AEPS20170126001.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-17 17:29</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),146-151 DOI:10.7500/AEPS20180528002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于序列数据异常趋势识别的故障诊断方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A1%BE%E7%85%9C%E7%82%AF&amp;code=07504162&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">顾煜炯</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%A5%A0&amp;code=27127894&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨楠</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E7%92%90&amp;code=22273442&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘璐</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E6%A0%91%E6%B0%91&amp;code=41176605&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙树民</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E8%83%BD%E6%BA%90%E5%8A%A8%E5%8A%9B%E4%B8%8E%E6%9C%BA%E6%A2%B0%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学能源动力与机械工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%81%AB%E5%8A%9B%E5%8F%91%E7%94%B5%E5%B7%A5%E7%A8%8B%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E4%B8%AD%E5%BF%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家火力发电工程技术研究中心</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>在专家诊断经验中经常会采用序列数据的变化趋势作为诊断依据。由于重大设备诊断缺乏故障样本, 多以专家经验为依据, 使一般的定性趋势分析方法不易在智能诊断系统中直接应用。因此, 提出了一种融合专家经验的序列数据趋势识别方法。该方法基于专家对趋势特征的描述, 以模糊矢量形式描述序列数据的变化趋势。然后通过趋势识别决策树, 实时判断数据趋势类型。将该方法应用于汽轮机故障案例中, 验证了该方法提取的趋势特征可有效提高汽轮机故障诊断模型的准确度。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BA%8F%E5%88%97%E6%95%B0%E6%8D%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">序列数据;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B6%8B%E5%8A%BF%E7%89%B9%E5%BE%81%E8%AF%86%E5%88%AB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">趋势特征识别;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%9A%E6%80%A7%E8%B6%8B%E5%8A%BF%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">定性趋势分析;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E8%83%BD%E8%AF%8A%E6%96%AD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能诊断;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B1%BD%E8%BD%AE%E6%9C%BA%E8%AF%8A%E6%96%AD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">汽轮机诊断;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    顾煜炯 (1968—) , 男, 博士, 教授, 主要研究方向:电站设备健康维护与智能诊断、新能源微网、海洋能。E-mail:guyujiong@sohu.com;
                                </span>
                                <span>
                                    *杨楠 (1988—) , 男, 通信作者, 博士研究生, 主要研究方向:基于数据挖掘与人工智能的汽轮发电机组故障诊断。E-mail:yangnan_albert@sina.cn;
                                </span>
                                <span>
                                    刘璐 (1994—) , 女, 硕士研究生, 主要研究方向:基于数据挖掘与人工智能的汽轮发电机组故障诊断。E-mail:504502561@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-05-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (20170603904);</span>
                                <span>中央高校基本科研业务费专项资金资助项目 (2016XS35);</span>
                    </p>
            </div>
                    <h1><b>Fault Diagnosis Method Based on Abnormal Trend Identification of Sequential Data</b></h1>
                    <h2>
                    <span>GU Yujiong</span>
                    <span>YANG Nan</span>
                    <span>LIU Lu</span>
                    <span>SUN Shumin</span>
            </h2>
                    <h2>
                    <span>School of Energy, Power and Mechanical Engineering, North China Electric Power University</span>
                    <span>National Thermal Power Engineering & Technology Research Center</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The variation trend of sequential data is often used as diagnosis basis in experts' experience.Because of lacking fault samples, fault diagnosis of key equipment usually relays on experts' experience.Common qualitative trend analysis methods are difficult to be used in intelligent diagnosis.Therefore, a trend feature identification method based on fusing experts' knowledge is proposed.Based on experts' description of trend feature, the trend of sequential is described by fuzzy vectors.Then, though decision tree of trend feature identification, the type of trend is identified timely.The method is used in the diagnosis of a real turbine fault case.The result verifies that the identified trend feature can effectively improves the accuracy of diagnosis model for steam turbine.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=sequential%20data&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">sequential data;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=trend%20feature%20identification&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">trend feature identification;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=qualitative%20trend%20analysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">qualitative trend analysis;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=intelligent%20diagnosis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">intelligent diagnosis;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=turbine%20diagnosis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">turbine diagnosis;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-05-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.20170603904);</span>
                                <span>Fundamental Research Funds for the Central Universities (No.2016XS35);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">基于实时监测数据, 及时准确捕捉数据异常特征, 进行诊断和状态评估, 对保障电力系统安全稳定运行有着重要的理论意义和实践价值<citation id="182" type="reference"><link href="140" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。当前汽轮机故障诊断技术在信号采集与分析、故障机理和诊断有较多研究<citation id="187" type="reference"><link href="142" rel="bibliography" /><link href="144" rel="bibliography" /><link href="146" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。以专家系统为代表的诊断系统, 虽然有较强的知识表现能力, 但存在着维护难度大等问题<citation id="188" type="reference"><link href="148" rel="bibliography" /><link href="150" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。另一方面, 现有技术在针对故障的数据智能监测、复杂故障机理的分析与知识获取等方面存在不足。近年来, 基于数据驱动和人工智能的诊断模型在汽轮机故障诊断研究中发展较快, 主要思路是将某瞬时或短时监测数据, 如温度、振动幅值等数据, 或对振动信号采取信号分析获得的信息熵<citation id="183" type="reference"><link href="152" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>、小波普<citation id="184" type="reference"><link href="154" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>等数据特征, 作为支持向量机<citation id="185" type="reference"><link href="156" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>、神经网络<citation id="189" type="reference"><link href="158" rel="bibliography" /><link href="160" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>、独立元分析<citation id="186" type="reference"><link href="162" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>等模型的输入, 进而对故障模式进行识别。这些方法虽然经试验验证了对特定故障诊断的有效性, 但大多忽略了实际机组诊断中缺乏样本、故障过程复杂的情况。并且现有研究中极少有研究会利用和融合已经成熟的专家经验。其中, 如何利用经验描述的序列数据趋势特征进行诊断, 在汽轮机智能诊断研究中属于空白。</p>
                </div>
                <div class="p1">
                    <p id="46">振动专家对汽轮机振动故障的梳理中, 经常提到不同故障时, 振动在时间、转速空间中存在着特殊趋势。例如:转子部件飞脱时的振幅突然增加、轻微碰磨故障期间振幅的反复波动、不平衡转子启机期间振幅随转速的快速增加<citation id="191" type="reference"><link href="164" rel="bibliography" /><link href="166" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>等, 这些具有明显区分性的序列数据趋势特征, 在现场诊断文献、报告中常会出现, 却很少被用于建立智能诊断模型。在电力系统输配电故障诊断中, 已经有人利用离散的报警信息和保护动作等序列数据相似性, 诊断复杂的电力系统故障<citation id="190" type="reference"><link href="168" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。汽轮机诊断中鲜有应用序列数据趋势特征的原因, 本文认为主要有两点:①若直接增加输入数据长度, 则输入数据维数增加, 模型训练复杂度大大增大;②重大设备故障样本稀少, 数据变化趋势的描述往往来自专家经验和对故障过程的演绎, 不易与基于数据训练的模型相结合。</p>
                </div>
                <div class="p1">
                    <p id="47">针对以上两点问题, 有两种解决方案:一是通过对模型的改进, 提高泛化精度, 以少量人造故障样本训练诊断模型<citation id="192" type="reference"><link href="170" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 但会增加模型复杂度, 人造故障样本集的工作量也较大;另一种方案是通过特征工程, 在不增加诊断模型复杂度情况下, 将趋势特征压缩到与当前状态信息同一时间切片, 实现压缩数据的同时保留趋势信息。当前国内外对序列数据趋势特征的提取方法, 多建立在样本和专家经验同时具备的情况下<citation id="193" type="reference"><link href="172" rel="bibliography" /><link href="174" rel="bibliography" /><link href="176" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。基于故障样本缺乏、专家经验丰富的前提, 本文提出通过专家知识建立序列数据趋势识别模型, 丰富故障诊断模型的特征输入, 从而提高实际汽轮机故障诊断模型的精度。</p>
                </div>
                <h3 id="48" name="48" class="anchor-tag"><b>1</b> 模糊矢量映射</h3>
                <div class="p1">
                    <p id="49">为了将趋势特征压缩到与当前状态信息同一时间切片上, 实现压缩数据的同时保留趋势信息, 本文提出了基于模糊矢量映射 (fuzzy vector mapping, FVM) 的趋势特征提取方法, 其过程如图1所示。首先, 将实时滑窗数据进行预处理;然后, 经模糊矢量映射, 将序列数据在滑窗内的变化趋势表示为5维的模糊矢量;最终, 通过决策树建立的识别模型, 判断当前趋势类型, 或与其他状态信息可共同作为故障诊断诊断模型的输入。</p>
                </div>
                <div class="area_img" id="50">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915021_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 基于模糊矢量映射的诊断示意图" src="Detail/GetImg?filename=images/DLXT201915021_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 基于模糊矢量映射的诊断示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915021_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Diagnosis diagram based on fuzzy vector mapping</b></p>

                </div>
                <h4 class="anchor-tag" id="51" name="51"><b>1.1</b> 模糊矢量映射</h4>
                <div class="p1">
                    <p id="52">专家经验对序列数据的变化趋势描述类似于对速度的描述, 即包含两方面信息:序列数据的长度和变化的幅值。如对汽轮机碰磨故障发生时振动的变化趋势描述为:振幅会随时间缓慢爬升或下降的波动速率大约为5～15 μm/min, 即1 min内幅值上升或下降5～15 μm。当振幅大于此速率上升时, 则认为振幅存在突变趋势, 更可能发生转动部件飞脱或转子遇水骤冷等突发性质量不平衡故障;当振幅小于此速率上升时, 则认为碰磨引起的振幅缓变征兆没有出现, 碰磨故障的可能性较低, 需要更长时间的历史数据, 判断是否满足转子存在残余热弯曲时, 缓慢释放不平衡力导致的长时间内振幅的缓慢爬升。因此, 针对不同故障的趋势特征识别, 要采用不同长度的观测数据长度, 即实时监测中, 滑动窗口的长度根据不同故障趋势征兆的识别需求而定。</p>
                </div>
                <div class="p1">
                    <p id="53">假设<i>j</i>时刻滑窗内序列数据由<i>N</i>个采样点 (<i>x</i><sub><i>i</i></sub>, <i>y</i><sub><i>i</i></sub>) 组成, 如只考虑数据的变化趋势, 同样也可以通过<i>N</i>-1个首尾相连的矢量<b><i>v</i></b><sub><i>i</i></sub>= (<i>x</i><sub><i>i</i>+1</sub>-<i>x</i><sub><i>i</i></sub>, <i>y</i><sub><i>i</i>+1</sub>-<i>y</i><sub><i>i</i></sub>) =<i>l</i><sub><i>i</i></sub>∠<i>θ</i><sub><i>i</i></sub>表示。<i>N</i>个采样点的趋势信息则蕴含于这<i>N</i>-1个矢量的长度<i>l</i><sub><i>i</i></sub>和角度<i>θ</i><sub><i>i</i></sub>的统计信息当中。结合经验知识对序列数据趋势一段数据长度Δ<i>X</i>内幅值<i>A</i>变化大小的描述存在:最小上升速率<i>A</i><sub>su</sub>/Δ<i>X</i>、最小突升速率<i>A</i><sub>ju</sub>/Δ<i>X</i>、最小下降速率<i>A</i><sub>sd</sub>/Δ<i>X</i>、最小突降速率<i>A</i><sub>jd</sub>/Δ<i>X</i>。<b><i>v</i></b><sub><i>i</i></sub>的角度<i>θ</i><sub><i>i</i></sub>可划分为5个识别区间 (-90°, <i>θ</i><sub>jd</sub>], (<i>θ</i><sub>jd</sub>, <i>θ</i><sub>sd</sub>], (<i>θ</i><sub>sd</sub>, <i>θ</i><sub>su</sub>) , [<i>θ</i><sub>su</sub>, <i>θ</i><sub>ju</sub>) , [<i>θ</i><sub>ju</sub>, 90°) , 其中:</p>
                </div>
                <div class="p1">
                    <p id="54"><mathml id="55"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msub><mrow></mrow><mrow><mtext>j</mtext><mtext>u</mtext></mrow></msub><mo>=</mo><mrow><mi>arctan</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>A</mi><msub><mrow></mrow><mrow><mtext>j</mtext><mtext>u</mtext></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>X</mi></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="56"><mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msub><mrow></mrow><mrow><mtext>j</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mrow><mi>arctan</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>A</mi><msub><mrow></mrow><mrow><mtext>j</mtext><mtext>d</mtext></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>X</mi></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="58"><mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext></mrow></msub><mo>=</mo><mrow><mi>arctan</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>A</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>X</mi></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="60"><mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mrow><mi>arctan</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>A</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>d</mtext></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>X</mi></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="62">待识别曲线上的每个矢量<b><i>v</i></b><sub><i>i</i></sub>的角度<i>θ</i><sub><i>i</i></sub>=arctan (Δ<i>y</i><sub><i>i</i></sub>/Δ<i>x</i><sub><i>i</i></sub>) , 通过模糊隶属度函数, 计算属于5个子区间隶属度矢量<b><i>M</i></b><sub><i>i</i></sub>:</p>
                </div>
                <div class="p1">
                    <p id="63"><b><i>M</i></b><sub><i>i</i></sub>=[<i>m</i><mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>j</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml><i>m</i><mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml><i>m</i><sup>n</sup><sub><i>i</i></sub><i>m</i><mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>u</mtext></mrow></msubsup></mrow></math></mathml><i>m</i><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>j</mtext><mtext>u</mtext></mrow></msubsup></mrow></math></mathml>]      (5) </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>m</i><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>j</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>+<i>m</i><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>+<i>m</i><sup>n</sup><sub><i>i</i></sub>+<i>m</i><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>u</mtext></mrow></msubsup></mrow></math></mathml>+<i>m</i><mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>j</mtext><mtext>u</mtext></mrow></msubsup></mrow></math></mathml>=1, 其中<i>m</i><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>j</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>, <i>m</i><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>, <i>m</i><sup>n</sup><sub><i>i</i></sub>, <i>m</i><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>u</mtext></mrow></msubsup></mrow></math></mathml>, <i>m</i><mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>j</mtext><mtext>u</mtext></mrow></msubsup></mrow></math></mathml>分别为矢量属于突降、下降、稳定、上升、突降的隶属度。</p>
                </div>
                <div class="p1">
                    <p id="77">结合矢量的长度, 定义模糊矢量计算公式如下:</p>
                </div>
                <div class="p1">
                    <p id="78"><b><i>f</i></b><sub><i>i</i></sub>=<i>l</i><sub><i>i</i></sub><b><i>M</i></b><sub><i>i</i></sub>=[<i>l</i><sub><i>i</i></sub><i>m</i><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>j</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml><i>l</i><sub><i>i</i></sub><i>m</i><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml><i>l</i><sub><i>i</i></sub><i>m</i><sup>n</sup><sub><i>i</i></sub><i>l</i><sub><i>i</i></sub><i>m</i><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>u</mtext></mrow></msubsup></mrow></math></mathml><i>l</i><sub><i>i</i></sub><i>m</i><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>j</mtext><mtext>u</mtext></mrow></msubsup></mrow></math></mathml>]      (6) </p>
                </div>
                <div class="p1">
                    <p id="83"><mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>l</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><msqrt><mrow><mtext>Δ</mtext><mi>y</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup><mo>+</mo><mtext>Δ</mtext><mi>x</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup></mrow></msqrt></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>l</i><sub><i>i</i></sub>为矢量<b><i>v</i></b><sub><i>i</i></sub>的长度。</p>
                </div>
                <div class="p1">
                    <p id="86">利用曲线上各点的模糊矢量, 并按顺序依次连接, 则形成<i>j</i>时刻滑窗内曲线模糊矢量描述<b><i>F</i></b><sub><i>j</i></sub>:</p>
                </div>
                <div class="p1">
                    <p id="87"><b><i>F</i></b><sub><i>j</i></sub>={<b><i>f</i></b><sub><i>j</i>, 1</sub>, <b><i>f</i></b><sub><i>j</i>, 2</sub>, …, <b><i>f</i></b><sub><i>j</i>, <i>n</i>-1</sub>}∈<b>R</b><sup> (<i>n</i>-1) ×5</sup>      (8) </p>
                </div>
                <div class="p1">
                    <p id="88"><b><i>F</i></b><sub><i>j</i></sub>的统计结果定义为该时刻滑窗内序列数据的整体趋势矢量<b><i>T</i></b><sub><i>j</i></sub>:</p>
                </div>
                <div class="p1">
                    <p id="89"><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mi mathvariant="bold-italic">f</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub></mrow><mi>L</mi></mfrac><mo>=</mo><mo stretchy="false">[</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>j</mtext><mtext>d</mtext></mrow></msub><mtext> </mtext><mi>t</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>d</mtext></mrow></msub><mtext> </mtext><mi>t</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>r</mtext><mtext>m</mtext></mrow></msub><mtext> </mtext><mi>t</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext></mrow></msub><mtext> </mtext><mi>t</mi><msub><mrow></mrow><mrow><mtext>j</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false">]</mo><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></munderover><mi>l</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>为滑窗内曲线的总长度;<i>t</i><sub>jd</sub>, <i>t</i><sub>sd</sub>, <i>t</i><sub>norm</sub>, <i>t</i><sub>su</sub>, <i>t</i><sub>ju</sub>分别为该段数据属于突降、缓降、稳定、缓升、突升5种趋势的隶属度, <i>t</i><sub>jd</sub>定义如式 (10) 所示。</p>
                </div>
                <div class="p1">
                    <p id="93"><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>j</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mi>l</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>m</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>j</mtext><mtext>d</mtext></mrow></msubsup></mrow><mi>L</mi></mfrac></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="95">在程序中, 只需通过两个循环队列, 分别存储滑窗中序列数据的模糊矢量<b><i>F</i></b><sub><i>j</i></sub>和各矢量长度<i>l</i><sub><i>i</i></sub>, 根据式 (9) 和式 (10) 计算当前滑窗内的趋势<b><i>T</i></b><sub><i>j</i></sub>, 下一时刻只需根据式 (6) 和式 (7) 计算新数据的模糊矢量和长度存入队列即可。相比每次需要对滑窗内数据进行多项式拟合的一般定性趋势分析方法, 计算量大大减小。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96"><b>1.2</b> 趋势识别决策树</h4>
                <div class="p1">
                    <p id="97">汽轮机振动故障发生时, 会导致振动的幅值和相位随时间或随汽轮机转速出现特殊的变化趋势, 如振幅随转速变化明显、振幅突升、振幅波动、相位突变等趋势特征。这些趋势特征会使故障期间的振幅或相位的模糊矢量表现出不同的分布。本文以原始质量不平衡 (F1) 、转动部件飞脱 (F2) 、转子碰磨 (F3) 为例, 简述趋势识别决策树的构建过程。</p>
                </div>
                <div class="p1">
                    <p id="98">汽轮机在发生故障F1, F2和F3期间, 振动趋势具有明显差异。对三种故障下的振动趋势特征及其经验描述进行总结, 结果如表1所示。</p>
                </div>
                <div class="area_img" id="99">
                    <p class="img_tit"><b>表1 汽轮机故障常见振动趋势</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Common vibration trends of turbine faults</b></p>
                    <p class="img_note"></p>
                    <table id="99" border="1"><tr><td><br />编<br />码</td><td>趋势特征</td><td>描述</td><td>相关<br />故障</td></tr><tr><td><br /> S1</td><td>振幅随转速<br />变化明显</td><td>第一临界转速下, <br />转速每升高100 r/min, <br />振幅增加大于3 μm (正常小于3 μm) </td><td>F1, F3</td></tr><tr><td><br /> S2</td><td>定转速下<br />振幅稳定</td><td>稳定转速期间, 振幅基本恒定, <br />30 min内振幅波动小于15 μm</td><td>F1</td></tr><tr><td><br /> S3</td><td>定转速下<br />振幅波动</td><td>稳定转速期间, 振幅存在波动趋势, <br />30 min内振幅上升或下降大于15 μm</td><td>F3</td></tr><tr><td><br /> S4</td><td>定转速下<br />相位波动</td><td>稳定转速期间, 振动相位存在波动趋势, <br />30 min内相位增大或减小大于15°</td><td>F3</td></tr><tr><td><br /> S5</td><td>定转速下<br />振幅突升</td><td>稳定转速期间, 振幅在10 s内<br />增加大于15 μm</td><td>F2</td></tr><tr><td><br /> S6</td><td>定转速下相位<br />突升或突降</td><td>稳定转速期间, 振动相位10 s内<br />增大或减小大于15°</td><td>F2</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="100">其中, 由于汽轮机转子在通过一阶转子临界转速使达到振动峰值, 之后振幅会随转速缓慢下降。因此征兆S1在转速处于临界转速以下时进行识别。</p>
                </div>
                <div class="p1">
                    <p id="101">根据对汽轮机振动故障中常用趋势征兆的描述特点, 结合1.1节模糊矢量对趋势信息的量化方法, 对识别趋势征兆的趋势征兆决策树做以下定义。</p>
                </div>
                <div class="p1">
                    <p id="102"><b>定义1</b>:一段曲线属于上升 (或下降) 趋势, 会具有一定的持续性 (相对待识别曲线长度而言) , 此种趋势为持续变化趋势 (continuously changing trend, CCT) 。当<i>t</i><sub>su</sub>大于阈值<i>T</i><sub>su</sub>时, 曲线具有上升趋势;<i>t</i><sub>sd</sub>大于阈值<i>T</i><sub>sd</sub>时, 曲线具有下降趋势。</p>
                </div>
                <div class="p1">
                    <p id="103">其中阈值<i>T</i><sub>su</sub>和<i>T</i><sub>sd</sub>可根据CCT趋势在观测曲线中占比<i>R</i><sub>SU</sub>和<i>R</i><sub>SD</sub>, 按如下公式计算而得:</p>
                </div>
                <div class="p1">
                    <p id="104"><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mfrac><mn>1</mn><mrow><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow><mrow><mfrac><mn>1</mn><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>U</mtext></mrow></msub></mrow></mfrac><mo>-</mo><mn>1</mn><mo>+</mo><mfrac><mn>1</mn><mrow><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow></mfrac></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="106"><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mfrac><mn>1</mn><mrow><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow><mrow><mfrac><mn>1</mn><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>D</mtext></mrow></msub></mrow></mfrac><mo>-</mo><mn>1</mn><mo>+</mo><mfrac><mn>1</mn><mrow><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow></mfrac></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="108">若<i>t</i><sub>su</sub>和<i>t</i><sub>sd</sub>同时大于阈值, 则表示存在波动趋势, 如表1中的S3和S4所示。</p>
                </div>
                <div class="p1">
                    <p id="109"><b>定义2</b>:数据的突变趋势一般只出现在一段观测数据的极短区间内, 因此定义此种趋势为突然变化趋势 (sudden switch trend, SST) 。当<i>t</i><sub>ju</sub>&gt;<i>T</i><sub>ju</sub>时, 认为数据具有突升趋势;当<i>t</i><sub>jd</sub>&gt;<i>T</i><sub>jd</sub>时, 认为数据具有突降趋势。其中, <i>T</i><sub>ju</sub>和<i>T</i><sub>jd</sub>取0～0.05, 越小对突变趋势越敏感。</p>
                </div>
                <div class="p1">
                    <p id="110">根据以上定义, 设计趋势识别决策树如图3所示。</p>
                </div>
                <div class="area_img" id="111">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915021_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 趋势识别决策树" src="Detail/GetImg?filename=images/DLXT201915021_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 趋势识别决策树</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915021_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Decision tree of trend feature identification</b></p>

                </div>
                <div class="p1">
                    <p id="112">某些工业过程参数在特定工况下, 存在固有的趋势变化, 这种情况可以通过正常数据训练, 从而更有效地识别变化趋势中的异常。例如征兆S1, 可通过多次正常启机历史数据训练, 获得判断存在上升趋势的阈值。</p>
                </div>
                <h3 id="113" name="113" class="anchor-tag"><b>2</b> 案例验证</h3>
                <div class="p1">
                    <p id="114">本文以汽轮机常发故障的启机故障监测与诊断为对象, 验证本文提出的模糊矢量量化与趋势特征识别方法在实际故障诊断中的应用效果。由于汽轮机启机分为极热态启动、热态启动、稳态启动和冷态启动, 在稳态启动和冷态启动过程中, 需要经历中速暖机及高速暖机过程。为了识别振动随转速变化趋势, 以及在定转速暖机和额定转速下振动随时间变化趋势, 设计如图3所示的启机过程振动异常趋势识别流程。</p>
                </div>
                <div class="p1">
                    <p id="115">某350 MW亚临界机组启机升转速过程中发生振动故障。该机组大修后第一次冷态启机, 过高压转子临界转速为1 552 r/min时, 1号轴承的<i>Y</i>方向振动达到84 μm (略大) 。在2 800 r/min定速约40 min, 其间1<i>Y</i>轴振随转速明显增加。</p>
                </div>
                <div class="area_img" id="116">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915021_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 汽轮机升速过程振动异常趋势识别" src="Detail/GetImg?filename=images/DLXT201915021_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 汽轮机升速过程振动异常趋势识别</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915021_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Identification of abnormal vibration trend during turbine speed up</b></p>

                </div>
                <div class="p1">
                    <p id="117">图4 (a) 为该机组故障期间, 1<i>Y</i>轴振在过一阶临界转速前的波特图。图4 (b) 为采用长度为20个采样点的滑窗对图4 (a) 中趋势片段的模糊矢量量化结果, 并用灰度表示的对各趋势的隶属度。如950 r/min上方的五格柱形图表示了图4 (a) 中600～950 r/min期间的趋势的隶属度。图4 (c) 为基于图4 (b) 模糊矢量和决策树的最终趋势识别结果。识别结果显示, 振动趋势存在异常波动和上升趋势, 与原始质量不平衡F1和碰磨故障F3所变现的征兆相似。</p>
                </div>
                <div class="area_img" id="118">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915021_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 1Y轴振波特图异常趋势识别结果" src="Detail/GetImg?filename=images/DLXT201915021_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 1<i>Y</i>轴振波特图异常趋势识别结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915021_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Identification results of abnormal trend for 1<i>Y</i> vibration Bode diagram</b></p>

                </div>
                <div class="p1">
                    <p id="119">同理, 对2 800 r/min定速期间1<i>Y</i>轴振幅值和相位随时间变化的异常趋势进行识别。同时采用频谱分析等手段, 采集故障期间表现出的瞬时信号特征。表2为识别出的瞬时特征和趋势特征。</p>
                </div>
                <div class="p1">
                    <p id="120">采用贝叶斯网络推理模型<citation id="194" type="reference"><link href="178" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 对该故障表现出的征兆进行推理诊断。贝叶斯网络模型具有知识表达直观、清晰, 可在征兆信息不确定和不完备情况下较好地实现诊断决策的特点<citation id="195" type="reference"><link href="180" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。在不考虑故障先验发生概率的区别情况下 (三种故障发生的先验概率都为0.5) , 对比应用趋势征兆和未应用趋势征兆时的推理结果, 如表2所示。由于只从瞬时频谱上观察, 三种故障的频谱比较相近, 且受转子热弯曲量和轴系响应的影响, 未检测到明显的高阶频谱异常, 因此, 如果仅从频谱上观察, 推理结果显示此故障更可能为原始质量不平衡F1和转动部件飞脱F2。当添加趋势征兆重新对该故障进行诊断时, 由于三种故障在趋势特征上的明显区分, 推理结果显示碰磨的可能性最大为F3, 且可基本排除转动部件飞脱F2。该案例实际开缸检修结论为高压缸前轴封碰磨故障。</p>
                </div>
                <div class="area_img" id="121">
                                            <p class="img_tit">
                                                表2 故障特征识别结果
                                                    <br />
                                                Table 2 Recognition results of fault feature
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915021_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915021_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915021_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表2 故障特征识别结果" src="Detail/GetImg?filename=images/DLXT201915021_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注：识别结果中1表示出现，0表示不出现；推理模型诊断结果表示0～1之间的可能性数值，数值越大，则该故障越可能为当前故障。</p>

                </div>
                <h3 id="122" name="122" class="anchor-tag"><b>3</b> 结语</h3>
                <div class="p1">
                    <p id="123">汽轮机这类重大设备故障案例积累较少, 当前主要依靠经验的归纳与演绎进行诊断, 智能诊断被局限于数据异常的检测。如何有效地利用数据挖掘与人工智能技术, 使之与设备诊断专业问题相结合, 本文认为是解决重大设备在线智能诊断的关键问题之一。</p>
                </div>
                <div class="p1">
                    <p id="124">本文在总结汽轮机振动诊断常用的趋势特征的基础上, 探索性地提出了一种与经验相结合的序列数据趋势特征量化方法, 以实际汽轮机故障案例验证了增加趋势特征识别结果的情况下, 可有效地提高诊断系统在其他征兆表现不充足情况下故障的识别精度。</p>
                </div>
                <div class="p1">
                    <p id="125">本文只局限性地研究了针对汽轮机故障的趋势特征的识别与应用方法, 但可被同类具有趋势特征的其他设备故障诊断问题借鉴。本文后续将继续开展在较少故障样本的情况下, 将专家经验与案例演绎向智能化的迁移研究。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="140">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821002&amp;v=MDUyNzBac0Z5dmdVN3pJSVNIVGVyRzRIOW5Pcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>李刚, 张博, 赵文清, 等.电力设备状态评估中的数据科学问题:挑战与展望[J].电力系统自动化, 2018, 42 (21) :10-20.DOI:10.7500/AEPS20180331006.LI Gang, ZHANG Bo, ZHAO Wenqing, et al.Data science issues in state evaluation of power equipment:challenges and prospects[J].Automation of Electric Power Systems, 2018, 42 (21) :10-20.DOI:10.7500/AEPS20180331006.
                            </a>
                        </p>
                        <p id="142">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES5361CE5B7AF4D64F0093E43E37448EB7&amp;v=MTgzMzVUNmpaK1BYdmgyUkV5ZmJhY01NaVlDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4NzIvdzZnPU5pZk9mYmE3R05DLzJvbzNZNXA1Q0FnL3kyQQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>MADRIGAL E G, OSORIO G L.Fault detection and isolation system for boiler-turbine unit of a thermal power plant[J].Electric Power Systems Research, 2017, 148:237-244.
                            </a>
                        </p>
                        <p id="144">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Single-valued neutrosophic similarity measures based on cotangent function and their application in the fault diagnosis of steam turbine">

                                <b>[3]</b>YE Jun.Single-valued neutrosophic similarity measures based on cotangent function and their application in the fault diagnosis of steam turbine[J].Soft Computing, 2017, 21 (3) :817-825.
                            </a>
                        </p>
                        <p id="146">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJWD&amp;filename=SJWD04F05A18654F96FEBD2071F8B041B742&amp;v=MDAyMDRlblUvdVdOaG5qMTlUMzZVcEdBMWZiUG1RcjZkQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeDcyL3c2Zz1OaWZjYXJPOGFOSEozbzVOWXU0TA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>SALEHPOUR O F, POURGOL M M.Fault diagnosis improvement using dynamic fault model in optimal sensor placement:a case study of steam turbine[J].Quality and Reliability Engineering International, 2017, 33 (3) :531-541.
                            </a>
                        </p>
                        <p id="148">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901002&amp;v=MDk2Mjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVTd6SUlTSFRlckc0SDlqTXJvOUZab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>杨挺, 赵黎媛, 王成山.人工智能在电力系统及综合能源系统中的应用综述[J].电力系统自动化, 2019, 43 (1) :2-14.DOI:10.7500/AEPS20180706005.YANG Ting, ZHAO Liyuan, WANG Chengshan.Review on application of artificial intelligence in power system and integrated energy system[J].Automation of Electric Power Systems, 2019, 43 (1) :2-14.DOI:10.7500/AEPS20180706005.
                            </a>
                        </p>
                        <p id="150">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200601017&amp;v=MTI0MzVFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1U3eklJU0hUZXJHNEh0Zk1ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>宋光雄, 何永勇, 褚福磊.汽轮机振动故障诊断知识信息服务系统[J].电力系统自动化, 2006, 30 (1) :78-82.SONG Guangxiong, HE Yongyong, CHU Fulei.Turboset vibration fault diagnosis knowledge-base system based on the dual factors method[J].Automation of Electric Power Systems, 2006, 30 (1) :78-82.
                            </a>
                        </p>
                        <p id="152">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SDJC201902009&amp;v=MDkyNTNZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVTd6SU5pbkJiYkc0SDlqTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>张栋良, 黄昕宇, 李帅位.基于变分模态分解和改进模糊支持向量机的汽轮机故障诊断方法[J].济南大学学报:自然科学版, 2019, 33 (2) :142-149.ZHANG Dongliang, HUANG Xinyu, LI Shuaiwei.Turbine fault diagnosis based on variable model decomposition and improved fuzzy support vector machine[J].Journal of University of Jinan (Science and Technology) , 2019, 33 (2) :142-149.
                            </a>
                        </p>
                        <p id="154">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTFZ201611025&amp;v=MTg5MzlHRnJDVVI3cWZadVpzRnl2Z1U3eklQVG5OZExHNEg5Zk5ybzlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>夏飞, 郝硕涛, 张浩, 等.改进粒子滤波和小波包在汽轮机振动诊断中的应用[J].系统仿真学报, 2016, 28 (11) :2823-2831.XIA Fei, HAO Shuotao, ZHANG Hao, et al.Application of improved particle filter and wavelet packet in turbine vibration diagnosis[J].Journal of System Simulation, 2016, 28 (11) :2823-2831.
                            </a>
                        </p>
                        <p id="156">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QLJV201803013&amp;v=MjM4MTZVN3pJTkNIQmVMRzRIOW5Nckk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>陈长河, 石志标, 曹丽华.基于云粒子群优化SVM的汽轮机转子故障诊断[J].汽轮机技术, 2018, 60 (3) :201-204.CHEN Changhe, SHI Zhibiao, CAO Lihua, et al.Fault diagnosis of steam turbine rotor based on CPSO-SVM[J].Turbine Technology, 2018, 60 (3) :201-204.
                            </a>
                        </p>
                        <p id="158">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZDCS201806009&amp;v=MTczMjJDVVI3cWZadVpzRnl2Z1U3eklQeW5JZmJHNEg5bk1xWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>李文业, 杨帆.基于改进EMD与PNN的汽轮机通流部分故障诊断[J].振动、测试与诊断, 2018, 38 (6) :1138-1142.LI Wenye, YANG Fan.Research on fault diagnosis of steam turbine flow passage based on improved EMD and PNN[J].Journal of Vibration, Measurement&amp;Diagnosis, 2018, 38 (6) :1138-1142.
                            </a>
                        </p>
                        <p id="160">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES35D5AA6CD4DA95F2A6B1000120649892&amp;v=MjY2NDRXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeDcyL3c2Zz1OaWZPZmJDOWF0Uzkzb2syRU85N2ZYVTh1UlJpN0UxOFNIL2lyUkExZjdhZFRiT2RDT052RlNpVw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>MORADI M, CHAIBAKHSH A, RAMEZANI A.An intelligent hybrid technique for fault detection and condition monitoring of a thermal power plant[J].Applied Mathematical Modelling, 2018, 60:34-47.
                            </a>
                        </p>
                        <p id="162">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QLJV201706014&amp;v=MDI3NzBiTXFZOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVTd6SU5DSEJlTEc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>蔡文方, 陆颂元, 吴文健, 等.ICA在汽轮机组动静碰磨故障诊断中的应用研究[J].汽轮机技术, 2017, 59 (6) :451-455.CAI Wenfang, LU Songyuan, WU Wenjian, et al.Research on ICA for rotor-to-stator rubbing diagnosis of turbo-generator units[J].Turbine Technology, 2017, 59 (6) :451-455.
                            </a>
                        </p>
                        <p id="164">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RLFD201807013&amp;v=MjY1ODF5SE5hckc0SDluTXFJOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVTd6SU4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>戈建新, 陶有宏, 夏杰, 等.超临界630 MW机组汽轮机高中压转子低频振动故障诊断与处理[J].热力发电, 2018, 47 (7) :75-80.GE Jianxin, TAO Youhong, XIA Jie, et al.Fault diagnosis and treatment of low frequency vibration of high and medium pressure rotor in a supercritical 630 MW steam turbine[J].Thermal Power Generation, 2018, 47 (7) :75-80.
                            </a>
                        </p>
                        <p id="166">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZSZK2018S2075&amp;v=MjQ5NjRaYkc0SDltdnJZOUNZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVTd6SVB6N1I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>何成兵, 蔡顺凯.基于FMEA和FTA的汽轮机转子与轴封碰摩故障分析[J].噪声与振动控制, 2018, 38 (增刊2) :699-703.HE Chengbing, CAI Shunkai.Analysis of rubbing fault between steam turbine rotor and shaft seal based on FMEA and FTA methods[J].Noise and Vibration Control, 2018, 38 (Supplement 2) :699-703.
                            </a>
                        </p>
                        <p id="168">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201506011&amp;v=MjQ4MzJGeXZnVTd6SUlTSFRlckc0SDlUTXFZOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>钟锦源, 张岩, 文福拴, 等.基于时间序列相似性匹配的输电系统故障诊断方法[J].电力系统自化, 2015, 39 (6) :60-67.ZHONG Jinyuan, ZHANG Yan, WEN Fushuan, et al.Afault diagnosing method in power transmission systems based on time series similarity matching[J].Automation of Electric Power Systems, 2015, 39 (6) :60-67.
                            </a>
                        </p>
                        <p id="170">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZDCJ201422020&amp;v=MDAyMjdmWnVac0Z5dmdVN3pJUHluSVpMRzRIOVhPclk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>石志标, 苗莹.基于FOA-SVM的汽轮机振动故障诊断[J].振动与冲击, 2014, 33 (22) :111-114.DAN Zhibiao, MIAO Ying.Vibration fault diagnosis for steam turbine by using support vector machine based on fruit fly optimization algorithm[J].Journal of Vibration and Shock, 2014, 33 (22) :111-114.
                            </a>
                        </p>
                        <p id="172">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600164643&amp;v=MjMxNDFuZzZvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJMXNVYVJJPU5pZk9mYks3SHRETnFZOUZaZTBMQw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>ANANDAKRISHNAN S, RAJAGOPALAN S.Monitoring transitions in chemical plants using enhanced trend analysis[J].Computers&amp;Chemical Engineering, 2003, 27 (10) :1455-1472.
                            </a>
                        </p>
                        <p id="174">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES7E6EDA3EFF6663567FDCA6A524ADE83D&amp;v=MDk2ODBDbm82eWhBVW5Fc09PWG1UcVJBeENNYmhUYm5yQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeDcyL3c2Zz1OaWZPZmJUTkdLUzQzb3d3RXAwSg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>ANTONIO M G, JUAN Mg, LUIS J L, et al.Time series represented by means of fuzzy piecewise lineal segments[J].Journal of Computational and Applied Mathematics, 2016, 318:156-167.
                            </a>
                        </p>
                        <p id="176">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESBE5471B710FE11D00D24A51CC56A1A52&amp;v=MjkwMzNTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeDcyL3c2Zz1OaWZPZmNITkc5WExydjFDWmV0NWVYMDR1eFlUbmoxNU9YcmozMkV3ZjhPVk5MK2RDT052Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>DENG W, WANG G, XU J.Piecewise two-dimensional normal cloud representation for time-series data mining[J].Information Sciences, 2016, 374:32-50.
                            </a>
                        </p>
                        <p id="178">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QLJV201705012&amp;v=MDkyMTR6cXFCdEdGckNVUjdxZlp1WnNGeXZnVTd6SU5DSEJlTEc0SDliTXFvOUVab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>陈国兵, 杨自春, 费志方.船舶汽轮机滑油系统动态安全性分析方法研究[J].汽轮机技术, 2017, 59 (5) :361-364.CHEN Guobing, YANG Zichun, FEI Zhifang.Research on dynamic safety analysis method of steam turbine oil system[J].Turbine Technology, 2017, 59 (5) :361-364.
                            </a>
                        </p>
                        <p id="180">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719023&amp;v=MTIxMTVnVTd6SUlTSFRlckc0SDliTnBvOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>王守鹏, 赵冬梅.电网故障诊断的研究综述与前景展望[J].电力系统自动化, 2017, 41 (19) :164-175.DOI:10.7500/AEPS20170126001.WANG Shoupeng, ZHAO Dongmei.Research review and prospects for power grid fault diagnosis[J].Automation of Electric Power Systems, 2017, 41 (19) :164-175.DOI:10.7500/AEPS20170126001.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915021" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915021&amp;v=MDA5MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1U3eklJU0hUZXJHNEg5ak5xbzlIWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

