

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136521545100000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915024%26RESULT%3d1%26SIGN%3djemPPcAPmv2JL8PfZmWiTAkvFRw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915024&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915024&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915024&amp;v=MjIwNzdMM0JJU0hUZXJHNEg5ak5xbzlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;1&lt;/b&gt; 直流微电网母线电压控制策略 "><b>1</b> 直流微电网母线电压控制策略</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;2&lt;/b&gt; 电流指令产生及虚拟电容参数设计 "><b>2</b> 电流指令产生及虚拟电容参数设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;2.1&lt;/b&gt; 电感电流指令"><b>2.1</b> 电感电流指令</a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;2.2&lt;/b&gt; 虚拟电容参数设计"><b>2.2</b> 虚拟电容参数设计</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#108" data-title="&lt;b&gt;3&lt;/b&gt; 稳定性分析 "><b>3</b> 稳定性分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#129" data-title="&lt;b&gt;4&lt;/b&gt; 仿真与实验 "><b>4</b> 仿真与实验</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#130" data-title="&lt;b&gt;4.1&lt;/b&gt; 仿真验证"><b>4.1</b> 仿真验证</a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;4.2&lt;/b&gt; 实验验证"><b>4.2</b> 实验验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#144" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#229" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;图1 三相半桥并网变换器结构示意图&lt;/b&gt;"><b>图1 三相半桥并网变换器结构示意图</b></a></li>
                                                <li><a href="#59" data-title="&lt;b&gt;图2 &lt;i&gt;I&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;L&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;与&lt;i&gt;u&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;dc&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的线性关系&lt;/b&gt;"><b>图2 <i>I</i></b><sub><b>L</b></sub><b>与<i>u</i></b><sub><b>dc</b></sub><b>的线性关系</b></a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;图3 母线电压到电感电流控制框图&lt;/b&gt;"><b>图3 母线电压到电感电流控制框图</b></a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;图4 直流母线电压控制框图&lt;/b&gt;"><b>图4 直流母线电压控制框图</b></a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;图5 直流微电网系统控制框图&lt;/b&gt;"><b>图5 直流微电网系统控制框图</b></a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;图6 阶跃扰动下DFBV-VC, DFBV, OSLCC的波形&lt;/b&gt;"><b>图6 阶跃扰动下DFBV-VC, DFBV, OSLCC的波形</b></a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;图7 直流源MPPT控制下&lt;i&gt;u&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;dc&lt;/b&gt;&lt;/sub&gt;, &lt;b&gt;&lt;i&gt;i&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;PV&lt;/b&gt;&lt;/sub&gt;, &lt;b&gt;&lt;i&gt;i&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;L&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的波形&lt;/b&gt;"><b>图7 直流源MPPT控制下<i>u</i></b><sub><b>dc</b></sub>, <b><i>i</i></b><sub><b>PV</b></sub>, <b><i>i</i></b><sub><b>L</b></sub><b>的波形</b></a></li>
                                                <li><a href="#230" data-title="图A1直流微电网典型架构">图A1直流微电网典型架构</a></li>
                                                <li><a href="#231" data-title="图A2 P、ΔU&lt;sub&gt;dc&lt;/sub&gt;和σ关系图">图A2 P、ΔU<sub>dc</sub>和σ关系图</a></li>
                                                <li><a href="#232" data-title="图A3开关信号生成框图">图A3开关信号生成框图</a></li>
                                                <li><a href="#233" data-title="图A4 d&lt;sub&gt;a&lt;/sub&gt;的仿真和实验波形">图A4 d<sub>a</sub>的仿真和实验波形</a></li>
                                                <li><a href="#234" data-title="图A5忽略二阶项前后的波形图">图A5忽略二阶项前后的波形图</a></li>
                                                <li><a href="#235" data-title="图A6 DFBV-VC控制bode图">图A6 DFBV-VC控制bode图</a></li>
                                                <li><a href="#236" data-title="图A7脉冲扰动下DFBV-VC、DFBV、OSLCC波形">图A7脉冲扰动下DFBV-VC、DFBV、OSLCC波形</a></li>
                                                <li><a href="#237" data-title="图A8实验样机">图A8实验样机</a></li>
                                                <li><a href="#238" data-title="图A9脉冲扰动下OSLCC与DFBV-VC控制u&lt;sub&gt;dc&lt;/sub&gt;对比波形">图A9脉冲扰动下OSLCC与DFBV-VC控制u<sub>dc</sub>对比波形</a></li>
                                                <li><a href="#239" data-title="图A10阶跃扰动下OSLCC与DFBV-VC控制u&lt;sub&gt;dc&lt;/sub&gt;对比波形">图A10阶跃扰动下OSLCC与DFBV-VC控制u<sub>dc</sub>对比波形</a></li>
                                                <li><a href="#240" data-title="图A11不同u&lt;sub&gt;dc&lt;/sub&gt;下电网电压和入网电流波形">图A11不同u<sub>dc</sub>下电网电压和入网电流波形</a></li>
                                                <li><a href="#241" data-title="表A1直流微网系统说明表">表A1直流微网系统说明表</a></li>
                                                <li><a href="#242" data-title="表A2直流微网参数说明表">表A2直流微网参数说明表</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="168">


                                    <a id="bibliography_1" title="康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MDM5MDFTSFRlckc0SDliTXBvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVUwzQkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.
                                    </a>
                                </li>
                                <li id="170">


                                    <a id="bibliography_2" >
                                        <b>[2]</b>
                                    TOMISLAV D, LU X, VASQUEZ J C, et al.DC microgrids:PartⅠa review of control strategies and stabilization techniques[J].IEEE Transactions on Power Electronics, 2016, 31 (7) :4876-4891.</a>
                                </li>
                                <li id="172">


                                    <a id="bibliography_3" title="GUERRERO J M.VSQUEZ J C, MATAS J.Hierarchical control of droop-controlled AC and DC microgrids-ageneral approach toward standardization[J].IEEE Transactions on Industrial Electronics, 2011, 58 (1) :4305-4310." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hierarchical Control of Droop-Controlled AC and DC Microgrids-A General Approach Toward Standardization">
                                        <b>[3]</b>
                                        GUERRERO J M.VSQUEZ J C, MATAS J.Hierarchical control of droop-controlled AC and DC microgrids-ageneral approach toward standardization[J].IEEE Transactions on Industrial Electronics, 2011, 58 (1) :4305-4310.
                                    </a>
                                </li>
                                <li id="174">


                                    <a id="bibliography_4" title="CORNEA O, ANDREESCU G D, MUNTEAN N, et al.Bidirectional power flow control in a DC microgrid through a switched-capacitor cell hybrid DC-DC converter[J].IEEETransactions on Industrial Electronics, 2017, 64 (4) :3012-3022." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Bidirectional power flow control in a DC microgrid through a switched-capacitor cell hybrid DC-DCconverter">
                                        <b>[4]</b>
                                        CORNEA O, ANDREESCU G D, MUNTEAN N, et al.Bidirectional power flow control in a DC microgrid through a switched-capacitor cell hybrid DC-DC converter[J].IEEETransactions on Industrial Electronics, 2017, 64 (4) :3012-3022.
                                    </a>
                                </li>
                                <li id="176">


                                    <a id="bibliography_5" title="AUGUSTINE S, MISHRA M K, LAKSHMINARASAMMAN.Adaptive droop control strategy for load sharing and circulating current minimization in low-voltage standalone DCmicrogrid[J].IEEE Transactions on Sustainable Energy, 2015, 6 (1) :132-141." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive droop control strategy for Load Sharingand Circulating Current Minimization in Low- Voltage Standalone DC Microgrid">
                                        <b>[5]</b>
                                        AUGUSTINE S, MISHRA M K, LAKSHMINARASAMMAN.Adaptive droop control strategy for load sharing and circulating current minimization in low-voltage standalone DCmicrogrid[J].IEEE Transactions on Sustainable Energy, 2015, 6 (1) :132-141.
                                    </a>
                                </li>
                                <li id="178">


                                    <a id="bibliography_6" title="孟润泉, 刘家赢, 文波, 等.直流微网混合储能控制及系统分层协调控制策略[J].高电压技术, 2015, 41 (7) :2186-2193.MENG Runquan, LIU Jiaying, WEN Bo, et al.Hybrid energy storage control and system hierarchical coordinated control strategy for DC microgrids[J].High Voltage Engineering, 2015, 41 (7) :2186-2193." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201507011&amp;v=MjA5MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVTDNCSWluU1pMRzRIOVRNcUk5RVpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        孟润泉, 刘家赢, 文波, 等.直流微网混合储能控制及系统分层协调控制策略[J].高电压技术, 2015, 41 (7) :2186-2193.MENG Runquan, LIU Jiaying, WEN Bo, et al.Hybrid energy storage control and system hierarchical coordinated control strategy for DC microgrids[J].High Voltage Engineering, 2015, 41 (7) :2186-2193.
                                    </a>
                                </li>
                                <li id="180">


                                    <a id="bibliography_7" title="谢文强, 韩民晓, 曹文远, 等.储能换流器动态过程分析与前馈控制改进策略[J].电力系统自动化, 2018, 42 (7) :178-184.DOI:10.7500/AEPS20171206005.XIE Wenqiang, HAN Minxiao, CAO Wenyuan, et al.Dynamic process analysis and improved feedforward strategy for storage converters[J].Automation of Electric Power Systems, 2018, 42 (7) :178-184.DOI:10.7500/AEPS20171206005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807024&amp;v=MDUwMzgzQklTSFRlckc0SDluTXFJOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        谢文强, 韩民晓, 曹文远, 等.储能换流器动态过程分析与前馈控制改进策略[J].电力系统自动化, 2018, 42 (7) :178-184.DOI:10.7500/AEPS20171206005.XIE Wenqiang, HAN Minxiao, CAO Wenyuan, et al.Dynamic process analysis and improved feedforward strategy for storage converters[J].Automation of Electric Power Systems, 2018, 42 (7) :178-184.DOI:10.7500/AEPS20171206005.
                                    </a>
                                </li>
                                <li id="182">


                                    <a id="bibliography_8" title="张学广, 付志超, 陈文佳, 等.弱电网下考虑锁相环影响的并网逆变器改进控制方法[J].电力系统自动化, 2018, 42 (7) :139-145.DOI:10.7500/AEPS20170623002.ZHANG Xueguang, FU Zhichao, CHEN Wenjia, et al.An improved control method for grid-connected inverters considering impact of phase-locked loop under weak grid condition[J].Automation of Electric Power Systems, 2018, 42 (7) :139-145.DOI:10.7500/AEPS20170623002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807019&amp;v=MzIxMzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1VMM0JJU0hUZXJHNEg5bk1xSTlFYllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        张学广, 付志超, 陈文佳, 等.弱电网下考虑锁相环影响的并网逆变器改进控制方法[J].电力系统自动化, 2018, 42 (7) :139-145.DOI:10.7500/AEPS20170623002.ZHANG Xueguang, FU Zhichao, CHEN Wenjia, et al.An improved control method for grid-connected inverters considering impact of phase-locked loop under weak grid condition[J].Automation of Electric Power Systems, 2018, 42 (7) :139-145.DOI:10.7500/AEPS20170623002.
                                    </a>
                                </li>
                                <li id="184">


                                    <a id="bibliography_9" title="李一琳, 董萍, 刘明波, 等.基于有限时间一致性的直流微电网分布式协调控制[J].电力系统自动化, 2018, 42 (16) :96-103.DOl:10.7500/AEPS20170907003.LI Yilin, DONG Ping, LIU Mingbo, et al.Distributed coordinated control of DC microgrid based on finite-time consensus algorithm[J].Automation of Electric Power Systems, 2018, 42 (16) :96-103.DOl:10.7500/AEPS20170907003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816012&amp;v=MDMzNTdMM0JJU0hUZXJHNEg5bk5xWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        李一琳, 董萍, 刘明波, 等.基于有限时间一致性的直流微电网分布式协调控制[J].电力系统自动化, 2018, 42 (16) :96-103.DOl:10.7500/AEPS20170907003.LI Yilin, DONG Ping, LIU Mingbo, et al.Distributed coordinated control of DC microgrid based on finite-time consensus algorithm[J].Automation of Electric Power Systems, 2018, 42 (16) :96-103.DOl:10.7500/AEPS20170907003.
                                    </a>
                                </li>
                                <li id="186">


                                    <a id="bibliography_10" title="王毅, 张丽荣, 李和明, 等.风电直流微网的电压分层协调控制[J].中国电机工程学报, 2013, 33 (4) :16-24.WANG Yi, ZHANG Lirong, LI Heming, et al.Hierarchical coordinated control of wind turbine-based DC microgrid[J].Proceedings of the CSEE, 2013, 33 (4) :16-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201304005&amp;v=MDgyNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVUwzQlB5clBiYkc0SDlMTXE0OUZZWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        王毅, 张丽荣, 李和明, 等.风电直流微网的电压分层协调控制[J].中国电机工程学报, 2013, 33 (4) :16-24.WANG Yi, ZHANG Lirong, LI Heming, et al.Hierarchical coordinated control of wind turbine-based DC microgrid[J].Proceedings of the CSEE, 2013, 33 (4) :16-24.
                                    </a>
                                </li>
                                <li id="188">


                                    <a id="bibliography_11" title="张犁, 孙凯, 吴田进, 等.基于光伏发电的直流微电网能量变换与管理[J].电工技术学报, 2013, 28 (2) :248-254.ZHANG Li, SUN Kai, WU Tianjin, et al.Energy conversion and management for DC microgrid based on photovoltaic generation[J].Transactions of China Electrotechnical Society, 2013, 28 (2) :248-254." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201302033&amp;v=MjYwMzN5dmdVTDNCSVNyQmZiRzRIOUxNclk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        张犁, 孙凯, 吴田进, 等.基于光伏发电的直流微电网能量变换与管理[J].电工技术学报, 2013, 28 (2) :248-254.ZHANG Li, SUN Kai, WU Tianjin, et al.Energy conversion and management for DC microgrid based on photovoltaic generation[J].Transactions of China Electrotechnical Society, 2013, 28 (2) :248-254.
                                    </a>
                                </li>
                                <li id="190">


                                    <a id="bibliography_12" title="支娜, 张辉.直流微电网改进分级控制策略研究[J].高电压技术, 2016, 42 (4) :1316-1325.ZHI Na, ZHANG Hui.Improved hierarchical control strategy for DC microgrid[J].High Voltage Engineering, 2016, 42 (4) :1316-1325." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201604034&amp;v=MDI5OTFzRnl2Z1VMM0JJaW5TWkxHNEg5Zk1xNDlHWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        支娜, 张辉.直流微电网改进分级控制策略研究[J].高电压技术, 2016, 42 (4) :1316-1325.ZHI Na, ZHANG Hui.Improved hierarchical control strategy for DC microgrid[J].High Voltage Engineering, 2016, 42 (4) :1316-1325.
                                    </a>
                                </li>
                                <li id="192">


                                    <a id="bibliography_13" title="张继红, 王洪明, 魏毅立, 等.含复合储能和燃气轮发电机的直流微电网母线电压波动分层控制策略[J].电工技术学报, 2018, 33 (6) :1238-1246.ZHANG Jihong, WANG Hongming, WEI Yili, et al.Hierarchical control strategy of voltage fluctuation in DCmicrogrid consisting gas-turbine generator and composite energy storage[J].Transactions of China Electrotechnical Society, 2018, 33 (6) :1238-1246." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201806007&amp;v=MDc3MzdMM0JJU3JCZmJHNEg5bk1xWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        张继红, 王洪明, 魏毅立, 等.含复合储能和燃气轮发电机的直流微电网母线电压波动分层控制策略[J].电工技术学报, 2018, 33 (6) :1238-1246.ZHANG Jihong, WANG Hongming, WEI Yili, et al.Hierarchical control strategy of voltage fluctuation in DCmicrogrid consisting gas-turbine generator and composite energy storage[J].Transactions of China Electrotechnical Society, 2018, 33 (6) :1238-1246.
                                    </a>
                                </li>
                                <li id="194">


                                    <a id="bibliography_14" title="王成山, 李微, 王议锋, 等.直流微电网母线电压波动分类及抑制方法综述[J].中国电机工程学报, 2017, 37 (1) :96-110.WANG Chengshan, LI Wei, WANG Yifeng, et al.DC bus voltage fluctuation classification and restraint methods review for DC microgrid[J].Proceedings of the CSEE, 2017, 37 (1) :96-110." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701010&amp;v=MjQ4OTJGeXZnVUwzQlB5clBiYkc0SDliTXJvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        王成山, 李微, 王议锋, 等.直流微电网母线电压波动分类及抑制方法综述[J].中国电机工程学报, 2017, 37 (1) :96-110.WANG Chengshan, LI Wei, WANG Yifeng, et al.DC bus voltage fluctuation classification and restraint methods review for DC microgrid[J].Proceedings of the CSEE, 2017, 37 (1) :96-110.
                                    </a>
                                </li>
                                <li id="196">


                                    <a id="bibliography_15" title="康忠健, 陈醒, 崔朝丽, 等.基于ESO与终端滑模控制的直流配电网母线电压控制[J].中国电机工程学报, 2018, 38 (11) :3235-3243.KANG Zhongjian, CHEN Xing, CUI Zhaoli, et al.Bus voltage control method of DC distribution network based on ESO and terminal sliding mode control[J].Proceedings of the CSEE, 2018, 38 (11) :3235-3243." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201811011&amp;v=MjA0MTBuTnJvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVUwzQlB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        康忠健, 陈醒, 崔朝丽, 等.基于ESO与终端滑模控制的直流配电网母线电压控制[J].中国电机工程学报, 2018, 38 (11) :3235-3243.KANG Zhongjian, CHEN Xing, CUI Zhaoli, et al.Bus voltage control method of DC distribution network based on ESO and terminal sliding mode control[J].Proceedings of the CSEE, 2018, 38 (11) :3235-3243.
                                    </a>
                                </li>
                                <li id="198">


                                    <a id="bibliography_16" title="王成山, 李霞林, 郭力.基于功率平衡及时滞补偿相结合的双级式变流器协调控制[J].中国电机工程学报, 2012, 32 (25) :109-117.WANG Chengshan, LI Xialin, GUO Li.Coordinated control of two-stage power converters based on power balancing and time-delay compensation[J].Proceedings of the CSEE, 2012, 32 (25) :109-117." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201225015&amp;v=MTAwNzdMM0JQeXJQYmJHNEg5UE9xbzlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        王成山, 李霞林, 郭力.基于功率平衡及时滞补偿相结合的双级式变流器协调控制[J].中国电机工程学报, 2012, 32 (25) :109-117.WANG Chengshan, LI Xialin, GUO Li.Coordinated control of two-stage power converters based on power balancing and time-delay compensation[J].Proceedings of the CSEE, 2012, 32 (25) :109-117.
                                    </a>
                                </li>
                                <li id="200">


                                    <a id="bibliography_17" title="郭小强, 李建, 张学, 等.电网电压畸变不平衡情况下三相PWM整流器无锁相环直流母线恒压控制策略[J].中国电机工程学报, 2015, 35 (8) :2002-2008.GUO Xiaoqiang, LI Jian, ZHANG Xue, et al.Constant DCvoltage control strategy for three-phase PWM rectifier without phase-locked loop under distorted and unbalanced conditions[J].Proceedings of the CSEE, 2015, 35 (8) :2002-2008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201508022&amp;v=MDY2NzM0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVUwzQlB5clBiYkc0SDlUTXA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        郭小强, 李建, 张学, 等.电网电压畸变不平衡情况下三相PWM整流器无锁相环直流母线恒压控制策略[J].中国电机工程学报, 2015, 35 (8) :2002-2008.GUO Xiaoqiang, LI Jian, ZHANG Xue, et al.Constant DCvoltage control strategy for three-phase PWM rectifier without phase-locked loop under distorted and unbalanced conditions[J].Proceedings of the CSEE, 2015, 35 (8) :2002-2008.
                                    </a>
                                </li>
                                <li id="202">


                                    <a id="bibliography_18" title="EREN S, PAHLEVANINEZHAD M, BAKHSHAI A, et al.An adaptive droop DC-bus voltage controller for a gridconnected voltage source inverter with LCL filter[J].IEEETransactions on Power Electronics, 2015, 30 (2) :547-560." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=AnAdaptive Droop DC-Bus Voltage Controller for a Grid-Connected Volt-age Source Inverter With LCL Filter">
                                        <b>[18]</b>
                                        EREN S, PAHLEVANINEZHAD M, BAKHSHAI A, et al.An adaptive droop DC-bus voltage controller for a gridconnected voltage source inverter with LCL filter[J].IEEETransactions on Power Electronics, 2015, 30 (2) :547-560.
                                    </a>
                                </li>
                                <li id="204">


                                    <a id="bibliography_19" title="DAVARI M, MOHAMED Y I.Robust droop and DC-bus voltage control for effective stabilization and power sharing in VSC multiterminal DC grids[J].IEEE Transactions on Power Electronics, 2018, 33 (5) :4373-4395." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust droop and DC-bus voltage control for effective stabilization and power sharing in VSC multiterminal DC grids">
                                        <b>[19]</b>
                                        DAVARI M, MOHAMED Y I.Robust droop and DC-bus voltage control for effective stabilization and power sharing in VSC multiterminal DC grids[J].IEEE Transactions on Power Electronics, 2018, 33 (5) :4373-4395.
                                    </a>
                                </li>
                                <li id="206">


                                    <a id="bibliography_20" title="WU T F, KUO C L, SUN K H, et al.Integration and operation of a single-phase bidirectional inverter with two buck/boost MPPTs for DC-distribution applications[J].IEEETransactions on Power Electronics, 2013, 28 (11) :5098-5106." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integration and operation of a single-phase bidirectional inverter with two buck/boost MPPTs for DC-distribution applications">
                                        <b>[20]</b>
                                        WU T F, KUO C L, SUN K H, et al.Integration and operation of a single-phase bidirectional inverter with two buck/boost MPPTs for DC-distribution applications[J].IEEETransactions on Power Electronics, 2013, 28 (11) :5098-5106.
                                    </a>
                                </li>
                                <li id="208">


                                    <a id="bibliography_21" >
                                        <b>[21]</b>
                                    WU T F, CHANG C H, LIN L C, et al.DC-bus voltage control with a three-phase bidirectional inverter for DCdistribution systems[J].IEEE Transactions on Power Electronics, 2011, 58 (1) :316-328.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),166-175 DOI:10.7500/AEPS20181008003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于母线电压微分前馈的直流微电网并网变换器控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E8%BE%89&amp;code=09102993&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张辉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%97%AB%E6%B5%B7%E6%98%8E&amp;code=40220023&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">闫海明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%94%AF%E5%A8%9C&amp;code=26435953&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">支娜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E4%BC%9F%E4%BA%AE&amp;code=40220024&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张伟亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%9C%E6%98%8E%E6%A1%A5&amp;code=42267131&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杜明桥</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%A5%BF%E5%AE%89%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E4%B8%8E%E4%BF%A1%E6%81%AF%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0041993&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">西安理工大学自动化与信息工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为解决直流微电网惯性低、抗扰动能力差的问题, 提出基于母线电压微分前馈的直流微电网并网变换器电流控制策略。以三相半桥并网变换器为研究对象, 根据不等式约束条件建立直流母线电压与电感电流线性控制关系, 将母线电压变化率与原接网电感的稳态电流值相结合, 作为电感电流的控制指令值。为降低扰动下母线电压跌落, 利用能量与功率关系设计虚拟电容并将其引入母线电压控制环, 实现在不增加实际电容的情况下提高直流微电网的抗扰动能力。同时, 给出了加入虚拟电容后直流微电网的稳定性分析。仿真和实验验证了所提控制策略的可行性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E7%94%B5%E5%AE%B9&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟电容;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8E%8B%E6%B3%A2%E5%8A%A8%E6%8A%91%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电压波动抑制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%B6%E7%BD%91%E5%8F%98%E6%8D%A2%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">并网变换器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E5%BE%AE%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流微电网;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    张辉 (1963—) , 男, 教授, 博士生导师, 主要研究方向:新能源发电、微电网运行与控制、电动汽车控制。;
                                </span>
                                <span>
                                    *闫海明 (1990—) , 男, 通信作者, 硕士研究生, 主要研究方向:直流微电网并网变换器控制。E-mail:yhm1678864801@163.com;
                                </span>
                                <span>
                                    支娜 (1976—) , 女, 博士, 副教授, 主要研究方向:微电网协调控制及其稳定性。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-08</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51877175);</span>
                                <span>陕西省重点研发计划资助项目 (2017ZDXM-GY-003);</span>
                                <span>陕西省自然科学基金资助项目 (2017JM5100);</span>
                    </p>
            </div>
                    <h1><b>Control Strategy of Grid-connected Converter in DC Microgrid Based on Differential Feedforward of Bus Voltage</b></h1>
                    <h2>
                    <span>ZHANG Hui</span>
                    <span>YAN Haiming</span>
                    <span>ZHI Na</span>
                    <span>ZHANG Weiliang</span>
                    <span>DU Mingqiao</span>
            </h2>
                    <h2>
                    <span>School of Automation and Information Engineering, Xi'an University of Technology</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>To solve the problem of low inertia and poor disturbance rejection of DC microgrid, this paper proposes a current control strategy of grid-connected inverter in the DC microgrid based on differential feedforward of bus voltage.Aiming at the three-phase half-bridge grid-connected converter, the linear control relationship between DC bus voltage and inductance current is established according to the inequality constraints in DC microgrid.The control instruction value of inductance current is generated by combining the variation rate of DC bus voltage with the steady-state current value of filter inductance.In order to reduce the bus voltage drop under the disturbance, the virtual capacitor is designed by using the relationship between energy and power, and it is introduced into the bus voltage control loop to improve the anti-disturbance ability of DC microgrid without increasing the actual capacitance.The stability analysis of DC microgrid after adding virtual capacitance is given.The feasibility of the proposed control strategy is verified by simulation and experiment.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtual%20capacitor&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtual capacitor;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=voltage%20fluctuation%20suppression&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">voltage fluctuation suppression;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=grid-connected%20converter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">grid-connected converter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20microgrid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC microgrid;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-08</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51877175);</span>
                                <span>Shaanxi Provincial Key R&amp;D Program of China (No.2017ZDXM-GY-003);</span>
                                <span>Shaanxi Provincial Natural Science Foundation of China (No.2017JM5100);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">直流微电网作为分布式发电单元的能量载体, 可高效可靠地接纳风/光等可再生能源、储能单元、电动汽车等<citation id="211" type="reference"><link href="168" rel="bibliography" /><link href="170" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。经并网变换器接入配电网的直流微电网, 可实现新能源发电与传统电力系统的能量互补, 并增强直流微电网的运行可靠性<citation id="210" type="reference"><link href="172" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="46">目前, 直流微电网的研究热点聚焦在协调分布式发电单元、储能单元、交直流负荷、并网变换器间功率分配及稳定运行的控制技术方面<citation id="214" type="reference"><link href="174" rel="bibliography" /><link href="176" rel="bibliography" /><link href="178" rel="bibliography" /><link href="180" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。文献<citation id="212" type="reference">[<a class="sup">8</a>]</citation>分析了锁相环影响三相并网变换器输出阻抗的机理并提出一种改进电压前馈的控制方法。文献<citation id="213" type="reference">[<a class="sup">9</a>]</citation>提出了一种分布式的协调控制策略, 通过在下垂控制中引入电压二次控制实现电压的稳定。文献<citation id="215" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</citation>研究了稳态运行下直流微电网的能量管理和功率分配, 提出以直流母线电压信号为控制变量的直流微电网协调控制策略, 该方法无需互联通信, 仅通过检测直流母线电压信号来决定各变换器的工作模式, 便于“即插即用”。</p>
                </div>
                <div class="p1">
                    <p id="47">直流微电网暂态下的稳定控制对保证直流微电网稳定运行更为重要。分布式电源的间歇性出力、负荷突变或遭遇较大扰动, 直流母线电压将受到严重的冲击, 使其超出允许运行范围, 导致各变换器无法正常运行, 严重时还可能造成系统崩溃。文献<citation id="216" type="reference">[<a class="sup">13</a>]</citation>提出一种直流微电网母线电压分层控制策略, 结果表明该方法能够有效抑制母线电压波动, 但此方法未考虑直流微电网并网这一关键工况。在交流电网正常运行时, 直流微电网的母线电压通常由双向DC/AC接口变换器来控制<citation id="217" type="reference"><link href="194" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 因此, 并网变换器的快速响应策略研究具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="48">文献<citation id="218" type="reference">[<a class="sup">15</a>]</citation>将前馈控制和扩张状态观测器引入AC/DC变换器的传统双闭环控制中, 结果表明该方法能够实现母线电压波动的快速抑制, 但存在控制器参数设计问题。文献<citation id="219" type="reference">[<a class="sup">16</a>]</citation>给出DC/DC和DC/AC两级功率并网变换模块的协调控制, 提出一种功率平衡与延时补偿相结合的前馈补偿控制方法, 快速性得到提高。文献<citation id="220" type="reference">[<a class="sup">17</a>]</citation>针对三相脉宽调制 (PWM) 整流器提出一种非理想电网电压情况下无锁相环直流母线恒压控制方法, 但此方法需坐标变换, 增加了控制算法的复杂度。文献<citation id="221" type="reference">[<a class="sup">18</a>]</citation>针对PWM整流器提出一种快速直流母线电压控制, 但此方法仅适用于单相系统, 能否用于三相系统未得到验证。考虑直流微电网中参数的不确定以及扰动的存在, 文献<citation id="222" type="reference">[<a class="sup">19</a>]</citation>针对直流微电网并网变换器提出一种鲁棒直流母线电压下垂控制。文献<citation id="223" type="reference">[<a class="sup">20</a>]</citation>提出一种单周期控制 (one line-cycle control, OLCC) 方法, 但每周期更新一次直流母线电压, 存在负荷频繁变化使直流母线电压超出允许工作范围的问题。文献<citation id="224" type="reference">[<a class="sup">21</a>]</citation>将OLCC与1/6单周期控制 (one-sixth line-cycle control, OSLCC) 相结合, 虽然电压更新周期缩短为原来的1/6, 但频繁的负荷变化依然会降低直流微电网的稳定性。</p>
                </div>
                <div class="p1">
                    <p id="49">为解决上述问题, 本文提出基于母线电压微分前馈 (differential feedforward of bus voltage, DFBV) 的直流微电网并网变换器控制策略。利用直流微电网中的等式与不等式约束条件, 建立直流母线电压与电感电流线性控制关系, 将母线电压变化率与原接网电感的稳态电流值相结合, 作为电感电流的控制指令值;为进一步提高并网变换器稳定直流母线电压的能力, 利用能量与功率关系设计虚拟电容并引入电压环, 给出加入虚拟电容后直流微电网的稳定性分析。该方法利用占空比模型生成开关信号, 无需遍历所有开关状态, 不存在坐标变换和控制器参数设计等问题。最后, 给出DFBV、加入虚拟电容的DFBV (以下简称“DFBV-VC”) 和OSLCC的对比仿真与实验结果。</p>
                </div>
                <h3 id="50" name="50" class="anchor-tag"><b>1</b> 直流微电网母线电压控制策略</h3>
                <div class="p1">
                    <p id="51">直流微电网典型架构见附录A图A1<citation id="225" type="reference"><link href="190" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 主要由分布式发电单元如光伏、风机等, 储能装置, 并网变换器和负载组成。其中并网变换器采用三相半桥结构, 如图1所示, 并网变换器经LC滤波与电网相连, 其中<i>u</i><sub>dc</sub>为直流母线电压, <i>I</i><sub>L</sub>为网侧电感电流参考值, <i>u</i><sub>inv</sub>为变换器端口电压。</p>
                </div>
                <div class="area_img" id="52">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 三相半桥并网变换器结构示意图" src="Detail/GetImg?filename=images/DLXT201915024_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 三相半桥并网变换器结构示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of three-phase half-bridge grid-connected converter</b></p>

                </div>
                <div class="p1">
                    <p id="53">直流微电网中并网变换器和直流母线电压需满足的不等式约束关系为:</p>
                </div>
                <div class="area_img" id="54">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915024_05400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="56">式中:<i>P</i><sub>g</sub>为并网变换器传输功率;<i>P</i><sub>g, max</sub>为<i>P</i><sub>g</sub>的最大值;<i>I</i><sub>L, max</sub>为<i>I</i><sub>L</sub>最大值;<i>U</i><sub>s</sub>为电网相电压有效值;<i>U</i><sub>N</sub>为<i>u</i><sub>dc</sub>的额定值。</p>
                </div>
                <div class="p1">
                    <p id="57">当<i>u</i><sub>dc</sub>高于<i>U</i><sub>N</sub>时, 直流微电网提供的总功率<i>P</i><sub>dc</sub>大于负载功率<i>P</i><sub>L</sub>, 并网变换器工作在逆变模式, 将过多功率送入电网, 确保<i>u</i><sub>dc</sub>不超出允许运行范围, 当<i>P</i><sub>g</sub>=<i>P</i><sub>g, max</sub>时, <i>u</i><sub>dc</sub>=<i>U</i><sub>dc, max</sub>;当<i>P</i><sub>dc</sub>=<i>P</i><sub>L</sub>时, <i>u</i><sub>dc</sub>=<i>U</i><sub>N</sub>。直流微电网功率不足时, 并网变换器将工作在整流模式以提供功率缺额, 据此建立图2所示的<i>I</i><sub>L</sub>与<i>u</i><sub>dc</sub>的线性关系, 图中<i>k</i>为<i>I</i><sub>L</sub>-<i>u</i><sub>dc</sub>的斜率, <i>U</i><sub>dc, max</sub>为母线电压最大值, <i>p</i><sub>1</sub> (<i>I</i><sub>L</sub> (<i>n</i>) , <i>U</i><sub>dc1</sub>) 和<i>p</i><sub>2</sub> (<i>I</i><sub>L</sub> (<i>n</i>+1) , <i>U</i><sub>dc2</sub>) 为直流微电网两个运行点。其中, <i>I</i><sub>L</sub>与<i>u</i><sub>dc</sub>的关系可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="58"><i>u</i><sub>dc</sub>=<i>U</i><sub>N</sub>-<i>kI</i><sub>L</sub>      (2) </p>
                </div>
                <div class="area_img" id="59">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 IL与udc的线性关系" src="Detail/GetImg?filename=images/DLXT201915024_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 <i>I</i></b><sub><b>L</b></sub><b>与<i>u</i></b><sub><b>dc</b></sub><b>的线性关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Linear relationship between <i>I</i></b><sub><b>L</b></sub><b>and <i>u</i></b><sub><b>dc</b></sub></p>

                </div>
                <h3 id="60" name="60" class="anchor-tag"><b>2</b> 电流指令产生及虚拟电容参数设计</h3>
                <h4 class="anchor-tag" id="61" name="61"><b>2.1</b> 电感电流指令</h4>
                <div class="p1">
                    <p id="62">图2中直流微电网运行于<i>p</i><sub>1</sub>点时, 有</p>
                </div>
                <div class="p1">
                    <p id="63"><i>U</i><sub>dc1</sub>=<i>U</i><sub>N</sub>-<i>kI</i><sub>L</sub> (<i>n</i>)      (3) </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>U</i><sub>dc1</sub>为<i>p</i><sub>1</sub>点直流母线电压;<i>I</i><sub>L</sub> (<i>n</i>) 为<i>p</i><sub>1</sub>点电感电流参考值。</p>
                </div>
                <div class="p1">
                    <p id="65">当扰动发生时, 有式 (4) <citation id="226" type="reference"><link href="194" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>所示关系。</p>
                </div>
                <div class="p1">
                    <p id="66"><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mfrac><mrow><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>i</i><sub>C</sub>为扰动下的电容电流;<i>C</i><sub>dc</sub>为直流母线电容;Δ<i>t</i>为时间变化量;Δ<i>u</i><sub>dc</sub>为Δ<i>t</i>时间内直流母线电压变化量。</p>
                </div>
                <div class="p1">
                    <p id="69">为使三相电感电流参考值的变化量能按照直流母线电压变化而变化, 可得:</p>
                </div>
                <div class="p1">
                    <p id="70">Δ<i>I</i><sub>L</sub>=<i>i</i><sub>C</sub>      (5) </p>
                </div>
                <div class="p1">
                    <p id="71">式中:Δ<i>I</i><sub>L</sub>为三相电感电流参考值的更新量。</p>
                </div>
                <div class="p1">
                    <p id="72">结合<i>p</i><sub>1</sub>点三相电感电流参考值可得:</p>
                </div>
                <div class="p1">
                    <p id="73"><i>I</i><sub>L</sub> (<i>n</i>+1) =<i>I</i><sub>L</sub> (<i>n</i>) +Δ<i>I</i><sub>L</sub>      (6) </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>I</i><sub>L</sub> (<i>n</i>+1) 为更新后的三相电感电流参考值。</p>
                </div>
                <div class="p1">
                    <p id="75">由<i>I</i><sub>L</sub>与<i>u</i><sub>dc</sub>的线性关系可知:</p>
                </div>
                <div class="p1">
                    <p id="76"><i>U</i><sub>dc2</sub>=<i>U</i><sub>N</sub>-<i>kI</i><sub>L</sub> (<i>n</i>+1)      (7) </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>U</i><sub>dc2</sub>为<i>p</i><sub>2</sub>点直流母线电压。</p>
                </div>
                <div class="p1">
                    <p id="78">由式 (7) 可知, 当扰动消失后, 直流母线电压将稳定在<i>U</i><sub>dc2</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>2.2</b> 虚拟电容参数设计</h4>
                <div class="p1">
                    <p id="80">当直流微电网运行于图2中<i>p</i><sub>1</sub>点时, 有式 (8) <citation id="227" type="reference"><link href="180" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>所示关系。</p>
                </div>
                <div class="p1">
                    <p id="81"><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mn>1</mn></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>1</mn></mrow><mn>2</mn></msubsup></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>W</i><sub>C1</sub>为<i>p</i><sub>1</sub>点的电容电场能量。</p>
                </div>
                <div class="p1">
                    <p id="84">运行于<i>p</i><sub>2</sub>点时电容电场能量为:</p>
                </div>
                <div class="p1">
                    <p id="85"><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mn>2</mn></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>1</mn></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>W</i><sub>C2</sub>为<i>p</i><sub>2</sub>点的电场能量。</p>
                </div>
                <div class="p1">
                    <p id="88">由<i>p</i><sub>1</sub>运行到<i>p</i><sub>2</sub>过程中, 有</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><mo>=</mo><mfrac><mrow><mi>W</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mn>2</mn></mrow></msub><mo>-</mo><mi>W</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mn>1</mn></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>1</mn></mrow></msub><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mtext>Δ</mtext><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>P</i>为<i>p</i><sub>1</sub>到<i>p</i><sub>2</sub>电容产生的功率。</p>
                </div>
                <div class="p1">
                    <p id="91">若式 (10) 产生的功率由电网消纳, 同时考虑母线电压最大运行范围, 设计虚拟补偿电容为:</p>
                </div>
                <div class="p1">
                    <p id="92"><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>σ</mi><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>C</i><sub>v</sub>为虚拟电容;Δ<i>U</i><sub>dc, max</sub>为直流母线电压最大波动范围;<i>σ</i>为常数。</p>
                </div>
                <div class="p1">
                    <p id="95">将式 (11) 代入式 (10) , 得出<i>P</i>, Δ<i>u</i><sub>dc</sub>和<i>σ</i>的关系 (见附录A图A2) 。为使负载全功率变化时直流母线电压变化最小, 取<i>σ</i>=45。</p>
                </div>
                <div class="p1">
                    <p id="96">在直流微电网功率平衡关系中引入所涉及的虚拟电容, 得到:</p>
                </div>
                <div class="p1">
                    <p id="97"><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>1</mn></mrow></msub><mfrac><mrow><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="99">由式 (12) 可见功率变化相同时, 加入虚拟电容后直流母线电压变化更小, 电压波动得到抑制。</p>
                </div>
                <div class="p1">
                    <p id="100">图3为母线电压到三相电感电流指令值的控制框图, 图中<i>Z</i><sup>-1</sup>为延时环节, 可见线性控制产生<i>I</i><sub>L</sub> (<i>n</i>) , 母线电压补偿产生Δ<i>I</i>, 二者经限幅模块得<i>I</i><sub>L</sub> (<i>n</i>+1) 。</p>
                </div>
                <div class="area_img" id="101">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 母线电压到电感电流控制框图" src="Detail/GetImg?filename=images/DLXT201915024_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 母线电压到电感电流控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Block diagram of control of bus voltage and inductor current</b></p>

                </div>
                <div class="p1">
                    <p id="102">利用基尔霍夫定律以及变换器上下臂相位互补的关系, 得出开关器件占空比模型<citation id="228" type="reference"><link href="194" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>d</mi><msub><mrow></mrow><mtext>a</mtext></msub></mtd></mtr><mtr><mtd><mi>d</mi><msub><mrow></mrow><mtext>b</mtext></msub></mtd></mtr><mtr><mtd><mi>d</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mfrac><mn>1</mn><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mtext>a</mtext></mrow></msub></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mtext>b</mtext></mrow></msub></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mtext>c</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>a</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>b</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>c</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mo stretchy="false">[</mo><mtable><mtr><mtd><mi>u</mi><msub><mrow></mrow><mtext>a</mtext></msub></mtd><mtd><mi>u</mi><msub><mrow></mrow><mtext>b</mtext></msub></mtd><mtd><mi>u</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr></mtable><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>u</i><sub><i>x</i></sub> (<i>x</i>=a, b, c) 为电网电压;<i>d</i><sub><i>x</i></sub>为占空比;<i>T</i><sub>s</sub>为开关周期;<i>L</i><sub>f, <i>x</i></sub>为滤波电感;Δ<i>i</i><sub>L, <i>x</i></sub>为电感电流变化量, 其表达式如式 (14) 所示。</p>
                </div>
                <div class="p1">
                    <p id="105">Δ<i>i</i><sub>L, <i>x</i></sub>=<i>i</i><sub>L</sub> (<i>n</i>+1) -<i>i</i><sub>L, <i>x</i></sub>      (14) </p>
                </div>
                <div class="p1">
                    <p id="106">式中:<i>i</i><sub>L</sub> (<i>n</i>+1) 为<i>I</i><sub>L</sub> (<i>n</i>+1) 与电网同步后的值;<i>i</i><sub>L, <i>x</i></sub>为采样的实际电感电流。</p>
                </div>
                <div class="p1">
                    <p id="107">由式 (13) 和式 (14) 可知, 当<i>T</i><sub>s</sub>足够小, 实际电感电流能够实时跟踪电感电流指令值。附录A图A3为<i>d</i><sub><i>x</i></sub>到开关信号的框图。附录A图A4为<i>d</i><sub>a</sub>的仿真和实验波形, 其值位于0和1之间。</p>
                </div>
                <h3 id="108" name="108" class="anchor-tag"><b>3</b> 稳定性分析</h3>
                <div class="p1">
                    <p id="109">当系统处于稳态时, 投入负荷<i>R</i><sub>l</sub>, 可得:</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mo stretchy="false"> (</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>l</mtext></msub></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>l</mtext></msub></mrow></mfrac><mo>=</mo><mn>3</mn><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mi>Ι</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">) </mo><mi>u</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mtext>L</mtext></msub><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>电压扰动;<mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>电流扰动。</p>
                </div>
                <div class="p1">
                    <p id="114">式 (15) 经化简得:</p>
                </div>
                <div class="p1">
                    <p id="115"><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>2</mn><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo>=</mo><mn>3</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>R</mi><msub><mrow></mrow><mtext>l</mtext></msub></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="117">由式 (16) 可知, 电压扰动量与电流扰动量呈二次方关系, 为进一步分析带来了困难。附录A图A5为省略二阶项前后的波形图, 可见二阶项的影响很小, 故有</p>
                </div>
                <div class="p1">
                    <p id="118"><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac><mo>=</mo><mo>-</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>R</mi><msub><mrow></mrow><mtext>l</mtext></msub></mrow><mrow><mn>2</mn><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>G</i><sub>I</sub> (<i>s</i>) 为电流到电压的传递函数。</p>
                </div>
                <div class="p1">
                    <p id="121">图4为母线电压控制框图, 其中, <i>u</i><sup>*</sup><sub>dc</sub>为直流母线电压参考值, <i>u</i><sub>dc, f</sub>为母线电压反馈值, 1/ (1+<i>sRC</i>) 为低通滤波环节, 1/ (<i>RC</i>) =<i>ω</i><sub>s</sub>为滤波器截止频率, <i>G</i><sub>V</sub> (<i>s</i>) 为电压环传递函数, 其表达式为:</p>
                </div>
                <div class="p1">
                    <p id="122"><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mtext>V</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow></math></mathml>      (18) </p>
                </div>
                <div class="area_img" id="124">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 直流母线电压控制框图" src="Detail/GetImg?filename=images/DLXT201915024_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 直流母线电压控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Block diagram of control of DC bus voltage</b></p>

                </div>
                <div class="p1">
                    <p id="125">由图4得到开环传递函数为:</p>
                </div>
                <div class="p1">
                    <p id="126"><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mtext>Κ</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi>G</mi><msub><mrow></mrow><mtext>V</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mi>s</mi><mi>R</mi><mi>C</mi></mrow></mfrac></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="128">附录A图A6为式 (19) 的Bode图, 可见所提控制方法能在阻性负载下稳定调节直流母线电压。</p>
                </div>
                <h3 id="129" name="129" class="anchor-tag"><b>4</b> 仿真与实验</h3>
                <h4 class="anchor-tag" id="130" name="130"><b>4.1</b> 仿真验证</h4>
                <div class="p1">
                    <p id="131">构建直流微电网及其系统控制框图, 如图5所示。直流微电网系统参数和仿真参数说明见附录A表A1和表A2, DFBV-VC和DFBV的控制周期为<i>T</i><sub>s</sub>, OSLCC的控制周期为<i>T</i><sub>f</sub>。</p>
                </div>
                <div class="area_img" id="132">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 直流微电网系统控制框图" src="Detail/GetImg?filename=images/DLXT201915024_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 直流微电网系统控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Block diagram of control of DC microgrid system</b></p>

                </div>
                <div class="p1">
                    <p id="133">光伏单元采用最大功率点跟踪 (MPPT) 控制, 输出功率<i>P</i><sub>PV</sub>=5 kW, 直流负载功率<i>P</i><sub>load</sub>=2 kW, 0.2 s时加入脉冲扰动<i>P</i><sub>D</sub>=2 kW, 如附录A图A7 (a) 所示。</p>
                </div>
                <div class="p1">
                    <p id="134">附录A图A7 (b) 为3种策略下母线电压<i>u</i><sub>dc</sub>对比仿真波形, 可见DFBV-VC策略下在2 kW的脉冲扰动下<i>u</i><sub>dc</sub>波动最小, 仅为3 V, DFBV策略下的<i>u</i><sub>dc</sub>凹陷了6 V, OSLCC策略下的<i>u</i><sub>dc</sub>凹陷超过10 V。</p>
                </div>
                <div class="p1">
                    <p id="135">为验证阶跃扰动下所提控制策略的性能, 做进一步仿真。1 s前<i>P</i><sub>L</sub>=4 kW, 1 s时突增2.9 kW, 如图6 (a) 所示。由图6 (b) 可以看出, 突增负载时OSLCC下直流母线电压变化最快, DFBV次之, DFBV-VC母线电压变化最缓, 负载冲击最小, 即直流微电网惯性最大, 控制效果最佳。如图6 (c) 为a相电压<i>u</i><sub>a</sub>与电流<i>i</i><sub>a</sub>的波形, 结合图6 (b) 可知, 1 s前<i>u</i><sub>dc</sub>=415 V, <i>I</i><sub>L</sub>=-11.36 A, <i>u</i><sub>a</sub>与<i>i</i><sub>a</sub>同相位, 直流微电网将过剩的功率送至电网;负载突增后<i>u</i><sub>dc</sub>=390 V, <i>I</i><sub>L</sub>=7.58 A, <i>u</i><sub>a</sub>与<i>i</i><sub>a</sub>相位相反, 电网向直流微电网供电。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136"><b>4.2</b> 实验验证</h4>
                <div class="p1">
                    <p id="137">构建直流微电网实验样机, 其主电路为连接在直流母线上的光伏单元Boost变换器、含LC滤波的两电平逆变器、直流阻性负载, 控制器采用DSPTM320F28335, 采用直流源模拟光伏单元, 其中, 光伏变换器电感<i>L</i><sub>PV</sub>为1 mH, 光伏侧电容<i>C</i><sub>PV</sub>为560 μF, 直流母线电容<i>C</i><sub>dc</sub>为2 200 μF, 直流母线额定电压<i>U</i><sub>N</sub>为90 V, 电网电压有效值<i>U</i><sub>a</sub>为20 V, 滤波电感<i>L</i><sub>f</sub>为6 mH, 滤波电容<i>C</i><sub>f</sub>为10 μF, 开关频率<i>f</i><sub>s</sub>为10 kHz, <i>k</i>为1.78。实验样机照片见附录A图A8。</p>
                </div>
                <div class="p1">
                    <p id="138">设定直流源电压为50 V, 图7为光伏单元MPPT控制波形, 加载前直流母线电压<i>u</i><sub>dc</sub>为96 V, 直流源输出电流<i>i</i><sub>PV</sub>为3.2 A, 负载电流<i>i</i><sub>dc</sub>为1.6 A;加载后<i>u</i><sub>dc</sub>为76 V, <i>i</i><sub>dc</sub>为2.1 A, <i>i</i><sub>PV</sub>保持恒定不变为3.2 A, 光伏单元输出功率为50 V×3.2 A=160 W。</p>
                </div>
                <div class="area_img" id="139">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 阶跃扰动下DFBV-VC, DFBV, OSLCC的波形" src="Detail/GetImg?filename=images/DLXT201915024_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 阶跃扰动下DFBV-VC, DFBV, OSLCC的波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Waveforms of DFBV-VC, DFBV, OSLCC with step disturbance</b></p>

                </div>
                <div class="p1">
                    <p id="140">附录A图A9为OSLCC与DFBV-VC控制下直流母线电压在脉冲扰动下的对比波形, 其中<i>i</i><sub>PV</sub>为3.2 A, <i>u</i><sub>dc</sub>为94 V, <i>i</i><sub>dc</sub>为1.7 A, 发生0.8 A的扰动时, OSLCC控制直流母线电压下降了14 V, 如附录A图A9 (a) 所示, 相同条件下, DFBV-VC控制<i>u</i><sub>dc</sub>下降了4 V, 如附录A图A9 (b) 所示。</p>
                </div>
                <div class="p1">
                    <p id="141">附录A图A10为OSLCC与DFBV-VC控制下直流母线电压在阶跃负载下的对比波形, 其中<i>i</i><sub>PV</sub>为3.2 A不变, <i>u</i><sub>dc</sub>为92 V, <i>i</i><sub>dc</sub>为1.2 A, 突增1.3 A的负载后, 直流母线电压由94 V下降到88 V, 由附录A图A10 (a) 和 (b) 对比可见, DFBV-VC控制下直流母线电压变化缓慢, 惯性相对较大。</p>
                </div>
                <div class="area_img" id="142">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 直流源MPPT控制下udc, iPV, iL的波形" src="Detail/GetImg?filename=images/DLXT201915024_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 直流源MPPT控制下<i>u</i></b><sub><b>dc</b></sub>, <b><i>i</i></b><sub><b>PV</b></sub>, <b><i>i</i></b><sub><b>L</b></sub><b>的波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Waveforms of <i>u</i></b><sub><b>dc</b></sub>, <b><i>i</i></b><sub><b>PV</b></sub><b>and <i>i</i></b><sub><b>L</b></sub><b>with MPPT control of DC source</b></p>

                </div>
                <div class="p1">
                    <p id="143">附录A图A11给出了<i>u</i><sub>dc</sub>为92 V和88 V时, 电感电流<i>i</i><sub>La</sub>和电网电压<i>u</i><sub>a</sub>的波形。由附录A图A11 (a) 可见, 当<i>u</i><sub>dc</sub>=92 V大于<i>U</i><sub>N</sub>=90 V时, 并网变换器将直流微电网过多的功率送至电网, <i>i</i><sub>La</sub>和<i>u</i><sub>a</sub>保持同相位, <i>i</i><sub>La</sub>接近1.2 A;当<i>u</i><sub>dc</sub>=88 V小于<i>U</i><sub>N</sub>时, 并网变换器将电网功率送至直流微电网, <i>i</i><sub>La</sub>和<i>u</i><sub>a</sub>处于反相位, <i>i</i><sub>La</sub>接近-1.2 A, 如附录A图A11 (b) 所示。</p>
                </div>
                <h3 id="144" name="144" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="145">本文提出基于母线电压微分前馈的直流微电网并网变换器电流控制策略, 能够使直流母线电压工作在允许范围内, 且与电感电流呈线性控制关系。根据电场能量变化设计的虚拟电容实现了在不增加实际电容的情况下提高直流微电网在阶跃扰动和脉冲扰动下的稳定性, 与稳定性分析的结果相符。最后, 仿真和实验验证了DFBV-VC, DFBV, OSLCC的控制效果, 结果表明DFBV-VC对电压补偿效果最好, 抑制母线电压波动的能力最强, 惯性最大, 且直流母线电压与电感电流按照所提线性规律运行, 与理论分析一致。</p>
                </div>
                <div class="p1">
                    <p id="146">本文所提控制方法未考虑线路阻抗的影响, 后续还需对所提控制策略的可行性和有效性在线路阻抗存在的情况下进行验证, 以促进其能够更好地应用于工程实际。</p>
                </div>
                <div class="p1">
                    <p id="148">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="229" name="229" class="anchor-tag">附录A</h3>
                <div class="area_img" id="230">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1直流微电网典型架构" src="Detail/GetImg?filename=images/DLXT201915024_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1直流微电网典型架构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Typical architecture of DC microgrid</p>

                </div>
                <div class="area_img" id="231">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 P、ΔUdc和σ关系图" src="Detail/GetImg?filename=images/DLXT201915024_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 P、ΔU<sub>dc</sub>和σ关系图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The relationship of P, Δu<sub>dc</sub> andσ</p>

                </div>
                <div class="area_img" id="232">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3开关信号生成框图" src="Detail/GetImg?filename=images/DLXT201915024_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3开关信号生成框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Block diagram of generation of switching signal</p>

                </div>
                <div class="area_img" id="233">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 da的仿真和实验波形" src="Detail/GetImg?filename=images/DLXT201915024_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 d<sub>a</sub>的仿真和实验波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Simulation waveform of d<sub>a</sub></p>

                </div>
                <div class="area_img" id="234">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5忽略二阶项前后的波形图" src="Detail/GetImg?filename=images/DLXT201915024_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5忽略二阶项前后的波形图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Waveforms before and after ignoring second-order term</p>

                </div>
                <div class="area_img" id="235">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 DFBV-VC控制bode图" src="Detail/GetImg?filename=images/DLXT201915024_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 DFBV-VC控制bode图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 DFBV-VC control Bode diagram</p>

                </div>
                <div class="area_img" id="236">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7脉冲扰动下DFBV-VC、DFBV、OSLCC波形" src="Detail/GetImg?filename=images/DLXT201915024_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7脉冲扰动下DFBV-VC、DFBV、OSLCC波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 The waveform of DFBV-VC、DFBV、OSLCC under pulse disturbance</p>

                </div>
                <div class="area_img" id="237">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8实验样机" src="Detail/GetImg?filename=images/DLXT201915024_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8实验样机  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Experimental prototype</p>

                </div>
                <div class="area_img" id="238">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9脉冲扰动下OSLCC与DFBV-VC控制udc对比波形" src="Detail/GetImg?filename=images/DLXT201915024_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9脉冲扰动下OSLCC与DFBV-VC控制u<sub>dc</sub>对比波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Comparison of u<sub>dc</sub> waveforms of OSLCC and DFBV-VC under impulse perturbation</p>

                </div>
                <div class="area_img" id="239">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10阶跃扰动下OSLCC与DFBV-VC控制udc对比波形" src="Detail/GetImg?filename=images/DLXT201915024_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10阶跃扰动下OSLCC与DFBV-VC控制u<sub>dc</sub>对比波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Comparison of u<sub>dc</sub> waveforms of OSLCC and DFBV-VC under step perturbation</p>

                </div>
                <div class="area_img" id="240">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A11不同udc下电网电压和入网电流波形" src="Detail/GetImg?filename=images/DLXT201915024_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A11不同u<sub>dc</sub>下电网电压和入网电流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A11 Grid voltage and inductance current waveforms under different DC bus voltages</p>

                </div>
                <div class="area_img" id="241">
                                            <p class="img_tit">
                                                表A1直流微网系统说明表
                                                    <br />
                                                Table A1 DC microgrid system description table
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915024_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1直流微网系统说明表" src="Detail/GetImg?filename=images/DLXT201915024_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="242">
                                            <p class="img_tit">
                                                表A2直流微网参数说明表
                                                    <br />
                                                TableA2 DC Microgrid parameter specification table
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915024_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915024_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915024_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2直流微网参数说明表" src="Detail/GetImg?filename=images/DLXT201915024_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="168">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=Mjc3Mjk5Yk1wbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1VMM0JJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.
                            </a>
                        </p>
                        <p id="170">
                            <a id="bibliography_2" >
                                    <b>[2]</b>
                                TOMISLAV D, LU X, VASQUEZ J C, et al.DC microgrids:PartⅠa review of control strategies and stabilization techniques[J].IEEE Transactions on Power Electronics, 2016, 31 (7) :4876-4891.
                            </a>
                        </p>
                        <p id="172">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hierarchical Control of Droop-Controlled AC and DC Microgrids-A General Approach Toward Standardization">

                                <b>[3]</b>GUERRERO J M.VSQUEZ J C, MATAS J.Hierarchical control of droop-controlled AC and DC microgrids-ageneral approach toward standardization[J].IEEE Transactions on Industrial Electronics, 2011, 58 (1) :4305-4310.
                            </a>
                        </p>
                        <p id="174">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Bidirectional power flow control in a DC microgrid through a switched-capacitor cell hybrid DC-DCconverter">

                                <b>[4]</b>CORNEA O, ANDREESCU G D, MUNTEAN N, et al.Bidirectional power flow control in a DC microgrid through a switched-capacitor cell hybrid DC-DC converter[J].IEEETransactions on Industrial Electronics, 2017, 64 (4) :3012-3022.
                            </a>
                        </p>
                        <p id="176">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive droop control strategy for Load Sharingand Circulating Current Minimization in Low- Voltage Standalone DC Microgrid">

                                <b>[5]</b>AUGUSTINE S, MISHRA M K, LAKSHMINARASAMMAN.Adaptive droop control strategy for load sharing and circulating current minimization in low-voltage standalone DCmicrogrid[J].IEEE Transactions on Sustainable Energy, 2015, 6 (1) :132-141.
                            </a>
                        </p>
                        <p id="178">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201507011&amp;v=Mjg5MDhadVpzRnl2Z1VMM0JJaW5TWkxHNEg5VE1xSTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>孟润泉, 刘家赢, 文波, 等.直流微网混合储能控制及系统分层协调控制策略[J].高电压技术, 2015, 41 (7) :2186-2193.MENG Runquan, LIU Jiaying, WEN Bo, et al.Hybrid energy storage control and system hierarchical coordinated control strategy for DC microgrids[J].High Voltage Engineering, 2015, 41 (7) :2186-2193.
                            </a>
                        </p>
                        <p id="180">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807024&amp;v=MTY4MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVUwzQklTSFRlckc0SDluTXFJOUhZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>谢文强, 韩民晓, 曹文远, 等.储能换流器动态过程分析与前馈控制改进策略[J].电力系统自动化, 2018, 42 (7) :178-184.DOI:10.7500/AEPS20171206005.XIE Wenqiang, HAN Minxiao, CAO Wenyuan, et al.Dynamic process analysis and improved feedforward strategy for storage converters[J].Automation of Electric Power Systems, 2018, 42 (7) :178-184.DOI:10.7500/AEPS20171206005.
                            </a>
                        </p>
                        <p id="182">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807019&amp;v=MDAzNzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVTDNCSVNIVGVyRzRIOW5NcUk5RWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>张学广, 付志超, 陈文佳, 等.弱电网下考虑锁相环影响的并网逆变器改进控制方法[J].电力系统自动化, 2018, 42 (7) :139-145.DOI:10.7500/AEPS20170623002.ZHANG Xueguang, FU Zhichao, CHEN Wenjia, et al.An improved control method for grid-connected inverters considering impact of phase-locked loop under weak grid condition[J].Automation of Electric Power Systems, 2018, 42 (7) :139-145.DOI:10.7500/AEPS20170623002.
                            </a>
                        </p>
                        <p id="184">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816012&amp;v=MDA1MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVTDNCSVNIVGVyRzRIOW5OcVk5RVpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>李一琳, 董萍, 刘明波, 等.基于有限时间一致性的直流微电网分布式协调控制[J].电力系统自动化, 2018, 42 (16) :96-103.DOl:10.7500/AEPS20170907003.LI Yilin, DONG Ping, LIU Mingbo, et al.Distributed coordinated control of DC microgrid based on finite-time consensus algorithm[J].Automation of Electric Power Systems, 2018, 42 (16) :96-103.DOl:10.7500/AEPS20170907003.
                            </a>
                        </p>
                        <p id="186">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201304005&amp;v=MzIzNjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1VMM0JQeXJQYmJHNEg5TE1xNDlGWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>王毅, 张丽荣, 李和明, 等.风电直流微网的电压分层协调控制[J].中国电机工程学报, 2013, 33 (4) :16-24.WANG Yi, ZHANG Lirong, LI Heming, et al.Hierarchical coordinated control of wind turbine-based DC microgrid[J].Proceedings of the CSEE, 2013, 33 (4) :16-24.
                            </a>
                        </p>
                        <p id="188">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201302033&amp;v=MDU4NjBGckNVUjdxZlp1WnNGeXZnVUwzQklTckJmYkc0SDlMTXJZOUdaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>张犁, 孙凯, 吴田进, 等.基于光伏发电的直流微电网能量变换与管理[J].电工技术学报, 2013, 28 (2) :248-254.ZHANG Li, SUN Kai, WU Tianjin, et al.Energy conversion and management for DC microgrid based on photovoltaic generation[J].Transactions of China Electrotechnical Society, 2013, 28 (2) :248-254.
                            </a>
                        </p>
                        <p id="190">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201604034&amp;v=MTk3NzdCdEdGckNVUjdxZlp1WnNGeXZnVUwzQklpblNaTEc0SDlmTXE0OUdZSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>支娜, 张辉.直流微电网改进分级控制策略研究[J].高电压技术, 2016, 42 (4) :1316-1325.ZHI Na, ZHANG Hui.Improved hierarchical control strategy for DC microgrid[J].High Voltage Engineering, 2016, 42 (4) :1316-1325.
                            </a>
                        </p>
                        <p id="192">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201806007&amp;v=Mjg2NTMzenFxQnRHRnJDVVI3cWZadVpzRnl2Z1VMM0JJU3JCZmJHNEg5bk1xWTlGWTRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>张继红, 王洪明, 魏毅立, 等.含复合储能和燃气轮发电机的直流微电网母线电压波动分层控制策略[J].电工技术学报, 2018, 33 (6) :1238-1246.ZHANG Jihong, WANG Hongming, WEI Yili, et al.Hierarchical control strategy of voltage fluctuation in DCmicrogrid consisting gas-turbine generator and composite energy storage[J].Transactions of China Electrotechnical Society, 2018, 33 (6) :1238-1246.
                            </a>
                        </p>
                        <p id="194">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701010&amp;v=MTAwMDRSN3FmWnVac0Z5dmdVTDNCUHlyUGJiRzRIOWJNcm85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>王成山, 李微, 王议锋, 等.直流微电网母线电压波动分类及抑制方法综述[J].中国电机工程学报, 2017, 37 (1) :96-110.WANG Chengshan, LI Wei, WANG Yifeng, et al.DC bus voltage fluctuation classification and restraint methods review for DC microgrid[J].Proceedings of the CSEE, 2017, 37 (1) :96-110.
                            </a>
                        </p>
                        <p id="196">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201811011&amp;v=MDQ4MTBuTnJvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVUwzQlB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>康忠健, 陈醒, 崔朝丽, 等.基于ESO与终端滑模控制的直流配电网母线电压控制[J].中国电机工程学报, 2018, 38 (11) :3235-3243.KANG Zhongjian, CHEN Xing, CUI Zhaoli, et al.Bus voltage control method of DC distribution network based on ESO and terminal sliding mode control[J].Proceedings of the CSEE, 2018, 38 (11) :3235-3243.
                            </a>
                        </p>
                        <p id="198">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201225015&amp;v=MDQxMTZxQnRHRnJDVVI3cWZadVpzRnl2Z1VMM0JQeXJQYmJHNEg5UE9xbzlFWVlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>王成山, 李霞林, 郭力.基于功率平衡及时滞补偿相结合的双级式变流器协调控制[J].中国电机工程学报, 2012, 32 (25) :109-117.WANG Chengshan, LI Xialin, GUO Li.Coordinated control of two-stage power converters based on power balancing and time-delay compensation[J].Proceedings of the CSEE, 2012, 32 (25) :109-117.
                            </a>
                        </p>
                        <p id="200">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201508022&amp;v=MTUxNDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVTDNCUHlyUGJiRzRIOVRNcDQ5SFpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>郭小强, 李建, 张学, 等.电网电压畸变不平衡情况下三相PWM整流器无锁相环直流母线恒压控制策略[J].中国电机工程学报, 2015, 35 (8) :2002-2008.GUO Xiaoqiang, LI Jian, ZHANG Xue, et al.Constant DCvoltage control strategy for three-phase PWM rectifier without phase-locked loop under distorted and unbalanced conditions[J].Proceedings of the CSEE, 2015, 35 (8) :2002-2008.
                            </a>
                        </p>
                        <p id="202">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=AnAdaptive Droop DC-Bus Voltage Controller for a Grid-Connected Volt-age Source Inverter With LCL Filter">

                                <b>[18]</b>EREN S, PAHLEVANINEZHAD M, BAKHSHAI A, et al.An adaptive droop DC-bus voltage controller for a gridconnected voltage source inverter with LCL filter[J].IEEETransactions on Power Electronics, 2015, 30 (2) :547-560.
                            </a>
                        </p>
                        <p id="204">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust droop and DC-bus voltage control for effective stabilization and power sharing in VSC multiterminal DC grids">

                                <b>[19]</b>DAVARI M, MOHAMED Y I.Robust droop and DC-bus voltage control for effective stabilization and power sharing in VSC multiterminal DC grids[J].IEEE Transactions on Power Electronics, 2018, 33 (5) :4373-4395.
                            </a>
                        </p>
                        <p id="206">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integration and operation of a single-phase bidirectional inverter with two buck/boost MPPTs for DC-distribution applications">

                                <b>[20]</b>WU T F, KUO C L, SUN K H, et al.Integration and operation of a single-phase bidirectional inverter with two buck/boost MPPTs for DC-distribution applications[J].IEEETransactions on Power Electronics, 2013, 28 (11) :5098-5106.
                            </a>
                        </p>
                        <p id="208">
                            <a id="bibliography_21" >
                                    <b>[21]</b>
                                WU T F, CHANG C H, LIN L C, et al.DC-bus voltage control with a three-phase bidirectional inverter for DCdistribution systems[J].IEEE Transactions on Power Electronics, 2011, 58 (1) :316-328.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915024" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915024&amp;v=MjIwNzdMM0JJU0hUZXJHNEg5ak5xbzlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

