

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136521875568750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915025%26RESULT%3d1%26SIGN%3dBRWaTR6Z9%252btCmczon9%252bTxzpsQBE%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915025&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915025&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915025&amp;v=MDQwNjl1WnNGeXZnVWIvSUlTSFRlckc0SDlqTnFvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;1&lt;/b&gt; 直流微网拓扑及&lt;b&gt;VSC&lt;/b&gt;灵活虚拟电容控制 "><b>1</b> 直流微网拓扑及<b>VSC</b>灵活虚拟电容控制</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="&lt;b&gt;1.1&lt;/b&gt; 拓扑结构"><b>1.1</b> 拓扑结构</a></li>
                                                <li><a href="#68" data-title="&lt;b&gt;1.2 VSC&lt;/b&gt;灵活虚拟电容控制"><b>1.2 VSC</b>灵活虚拟电容控制</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#79" data-title="&lt;b&gt;2&lt;/b&gt; 直流微网小信号建模 "><b>2</b> 直流微网小信号建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#84" data-title="&lt;b&gt;2.1&lt;/b&gt; 交流主网&lt;b&gt;VSC&lt;/b&gt;端及储能端小信号模型"><b>2.1</b> 交流主网<b>VSC</b>端及储能端小信号模型</a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;2.2&lt;/b&gt; 六端直流微网系统的小信号模型"><b>2.2</b> 六端直流微网系统的小信号模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#106" data-title="&lt;b&gt;3&lt;/b&gt; 虚拟电容控制的多约束稳定运行边界 "><b>3</b> 虚拟电容控制的多约束稳定运行边界</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#108" data-title="&lt;b&gt;3.1&lt;/b&gt; 稳定性及动态特性约束"><b>3.1</b> 稳定性及动态特性约束</a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;3.2&lt;/b&gt; 实际运行需求及可实现性约束"><b>3.2</b> 实际运行需求及可实现性约束</a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;3.3&lt;/b&gt; 多指标约束下关键控制参数的设计"><b>3.3</b> 多指标约束下关键控制参数的设计</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#152" data-title="&lt;b&gt;4&lt;/b&gt; 硬件在环实验验证及分析 "><b>4</b> 硬件在环实验验证及分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#154" data-title="&lt;b&gt;4.1&lt;/b&gt; 灵活虚拟电容控制有效性验证"><b>4.1</b> 灵活虚拟电容控制有效性验证</a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;4.2&lt;/b&gt; 多约束稳定运行边界验证"><b>4.2</b> 多约束稳定运行边界验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#177" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#276" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#280" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#295" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#65" data-title="&lt;b&gt;图1 六端直流微网拓扑结构&lt;/b&gt;"><b>图1 六端直流微网拓扑结构</b></a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;图2 灵活虚拟电容控制框图&lt;/b&gt;"><b>图2 灵活虚拟电容控制框图</b></a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;图3 系统稳定运行边界&lt;/b&gt;"><b>图3 系统稳定运行边界</b></a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;图4 灵活虚拟电容控制有效性验证结果&lt;/b&gt;"><b>图4 灵活虚拟电容控制有效性验证结果</b></a></li>
                                                <li><a href="#170" data-title="&lt;b&gt;图5 不同&lt;i&gt;k&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;1&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;取值下直流电压响应曲线&lt;/b&gt;"><b>图5 不同<i>k</i></b><sub><b>1</b></sub><b>取值下直流电压响应曲线</b></a></li>
                                                <li><a href="#277" data-title="表A1网侧换流器小信号模型变量定义">表A1网侧换流器小信号模型变量定义</a></li>
                                                <li><a href="#278" data-title="表A2储能端换流器小信号模型变量定义">表A2储能端换流器小信号模型变量定义</a></li>
                                                <li><a href="#279" data-title="表A3直流微网仿真主要参数">表A3直流微网仿真主要参数</a></li>
                                                <li><a href="#296" data-title="图C1 k&lt;sub&gt;1&lt;/sub&gt;、k&lt;sub&gt;2&lt;/sub&gt;不同取值情况下系统根轨迹对比图">图C1 k<sub>1</sub>、k<sub>2</sub>不同取值情况下系统根轨迹对比图</a></li>
                                                <li><a href="#297" data-title="图C2不同k&lt;sub&gt;2&lt;/sub&gt;下虚拟电容C&lt;sub&gt;V&lt;/sub&gt;随k&lt;sub&gt;1&lt;/sub&gt;、|du&lt;sub&gt;dc&lt;/sub&gt;/dt|变化图">图C2不同k<sub>2</sub>下虚拟电容C<sub>V</sub>随k<sub>1</sub>、|du<sub>dc</sub>/dt|变化图</a></li>
                                                <li><a href="#298" data-title="图C3硬件在环实验平台">图C3硬件在环实验平台</a></li>
                                                <li><a href="#299" data-title="图C4稳定运行边界验证结果">图C4稳定运行边界验证结果</a></li>
                                                <li><a href="#300" data-title="图C5不同k&lt;sub&gt;2&lt;/sub&gt;取值下直流电压响应曲线">图C5不同k<sub>2</sub>取值下直流电压响应曲线</a></li>
                                                <li><a href="#301" data-title="图C6考虑有无容量限制情况下的对比分析图">图C6考虑有无容量限制情况下的对比分析图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="203">


                                    <a id="bibliography_1" title="李一琳, 董萍, 刘明波, 等.基于有限时间一致性的直流微电网分布式协调控制[J].电力系统自动化, 2018, 42 (16) :96-103.DOI:10.7500/AEPS20170907003.LI Yilin, DONG Ping, LIU Mingbo, et al.Distributed coordinated control of DC microgrid based on finite-time consensus algorithm[J].Automation of Electric Power Systems, 2018, 42 (16) :96-103.DOI:10.7500/AEPS20170907003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816012&amp;v=MDE5MjVyRzRIOW5OcVk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVYi9MSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        李一琳, 董萍, 刘明波, 等.基于有限时间一致性的直流微电网分布式协调控制[J].电力系统自动化, 2018, 42 (16) :96-103.DOI:10.7500/AEPS20170907003.LI Yilin, DONG Ping, LIU Mingbo, et al.Distributed coordinated control of DC microgrid based on finite-time consensus algorithm[J].Automation of Electric Power Systems, 2018, 42 (16) :96-103.DOI:10.7500/AEPS20170907003.
                                    </a>
                                </li>
                                <li id="205">


                                    <a id="bibliography_2" title="KAKIGANO H, MIURA Y, ISE T.Low-voltage bipolar-type DC microgrid for super high quality distribution[J].IEEETransactions on Power Electronics, 2010, 25 (12) :3066-3075." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Low-Voltage Bipolar-Type DC Microgrid for Super High Quality Distribution">
                                        <b>[2]</b>
                                        KAKIGANO H, MIURA Y, ISE T.Low-voltage bipolar-type DC microgrid for super high quality distribution[J].IEEETransactions on Power Electronics, 2010, 25 (12) :3066-3075.
                                    </a>
                                </li>
                                <li id="207">


                                    <a id="bibliography_3" title="吴卫民, 何远彬, 耿攀, 等.直流微网研究中的关键技术[J].电工技术学报, 2012, 27 (1) :98-106.WU Weimin, HE Yuanbin, GENG Pan, et al.Key technologies for DC micro-grids[J].Transactions of China Electrotechnical Society, 2012, 27 (1) :98-106." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201201015&amp;v=MTI5MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVYi9MSVNyQmZiRzRIOVBNcm85RVlZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        吴卫民, 何远彬, 耿攀, 等.直流微网研究中的关键技术[J].电工技术学报, 2012, 27 (1) :98-106.WU Weimin, HE Yuanbin, GENG Pan, et al.Key technologies for DC micro-grids[J].Transactions of China Electrotechnical Society, 2012, 27 (1) :98-106.
                                    </a>
                                </li>
                                <li id="209">


                                    <a id="bibliography_4" title="刘家赢, 韩肖清, 王磊, 等.直流微电网运行控制策略[J].电网技术, 2014, 38 (9) :2356-2362.LIU Jiaying, HAN Xiaoqing, WANG Lei, et al.Operation and control strategy of DC microgrid[J].Power System Technology, 2014, 38 (9) :2356-2362." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201409008&amp;v=MTAxNzlHRnJDVVI3cWZadVpzRnl2Z1ViL0xJVHJCZmJHNEg5WE1wbzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        刘家赢, 韩肖清, 王磊, 等.直流微电网运行控制策略[J].电网技术, 2014, 38 (9) :2356-2362.LIU Jiaying, HAN Xiaoqing, WANG Lei, et al.Operation and control strategy of DC microgrid[J].Power System Technology, 2014, 38 (9) :2356-2362.
                                    </a>
                                </li>
                                <li id="211">


                                    <a id="bibliography_5" title="王毅, 于明, 李永刚.基于改进微分进化算法的风电直流微网能量管理[J].电网技术, 2015, 39 (9) :2392-2397.WANG Yi, YU Ming, LI Yonggang.Energy management of wind turbine-based DC microgrid using improved differential algorithm[J].Power System Technology, 2015, 39 (9) :2392-2397." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201509003&amp;v=MDg3OTZxQnRHRnJDVVI3cWZadVpzRnl2Z1ViL0xJVHJCZmJHNEg5VE1wbzlGWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        王毅, 于明, 李永刚.基于改进微分进化算法的风电直流微网能量管理[J].电网技术, 2015, 39 (9) :2392-2397.WANG Yi, YU Ming, LI Yonggang.Energy management of wind turbine-based DC microgrid using improved differential algorithm[J].Power System Technology, 2015, 39 (9) :2392-2397.
                                    </a>
                                </li>
                                <li id="213">


                                    <a id="bibliography_6" title="DRAGICEVIC T, GUERRERO J M, VASQUEZ J C, et al.Supervisory control of an adaptive-drop regulated DC microgrid with battery management capability[J].IEEE Transactions on Power Electronics, 2014, 39 (2) :695-706." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Supervisory Control of an Adaptive-DroopRegulated DC Microgrid With Battery Management Capability">
                                        <b>[6]</b>
                                        DRAGICEVIC T, GUERRERO J M, VASQUEZ J C, et al.Supervisory control of an adaptive-drop regulated DC microgrid with battery management capability[J].IEEE Transactions on Power Electronics, 2014, 39 (2) :695-706.
                                    </a>
                                </li>
                                <li id="215">


                                    <a id="bibliography_7" title="鲁宗相, 黄瀚, 单葆国, 等.高比例可再生能源电力系统结构形态演化及电力预测展望[J].电力系统自动化, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.LU Zongxiang, HUANG Han, SHAN Baoguo, et al.Morphological evolution model and power forecasting prospect of future electric power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709003&amp;v=MTEzNzZxQnRHRnJDVVI3cWZadVpzRnl2Z1ViL0xJU0hUZXJHNEg5Yk1wbzlGWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        鲁宗相, 黄瀚, 单葆国, 等.高比例可再生能源电力系统结构形态演化及电力预测展望[J].电力系统自动化, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.LU Zongxiang, HUANG Han, SHAN Baoguo, et al.Morphological evolution model and power forecasting prospect of future electric power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.
                                    </a>
                                </li>
                                <li id="217">


                                    <a id="bibliography_8" title="WU T F, CHANG C H, LIN L C, et al.DC-bus voltage control with a three-phase bidirectional inverter for DCdistribution systems[J].IEEE Transactions on Power Electronics, 2013, 28 (4) :1890-1899." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DC-Bus Voltage Control With a Three-Phase Bidirectional Inverter for DC Distribution Systems">
                                        <b>[8]</b>
                                        WU T F, CHANG C H, LIN L C, et al.DC-bus voltage control with a three-phase bidirectional inverter for DCdistribution systems[J].IEEE Transactions on Power Electronics, 2013, 28 (4) :1890-1899.
                                    </a>
                                </li>
                                <li id="219">


                                    <a id="bibliography_9" title="LIU Baoquan, ZHUO Fang, BAO Xianwen.Control method of the transient compensation process of a hybrid energy storage system based on battery and ultra-capacitor in micro-grid[C]//IEEE International Symposium on Industrial Electronics, May28-31, 2012, Hangzh, Norway:1325-1329." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control method o the transient compensation process of a hybrid energy storage system based on battery and ultra-capacitor in micro-grid">
                                        <b>[9]</b>
                                        LIU Baoquan, ZHUO Fang, BAO Xianwen.Control method of the transient compensation process of a hybrid energy storage system based on battery and ultra-capacitor in micro-grid[C]//IEEE International Symposium on Industrial Electronics, May28-31, 2012, Hangzh, Norway:1325-1329.
                                    </a>
                                </li>
                                <li id="221">


                                    <a id="bibliography_10" title="FANG Jingyang, LI Hongchang, TANG Yi, et al.Distributed power system virtual inertia implemented by grid-connected power converters[J].IEEE Transactions on Power Electronics, 2018, 33 (10) :8488-8499." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed power system virtual inertia implemented by grid-connected power converters">
                                        <b>[10]</b>
                                        FANG Jingyang, LI Hongchang, TANG Yi, et al.Distributed power system virtual inertia implemented by grid-connected power converters[J].IEEE Transactions on Power Electronics, 2018, 33 (10) :8488-8499.
                                    </a>
                                </li>
                                <li id="223">


                                    <a id="bibliography_11" title="FANG J, LI X, TANG Y.Grid-connected power converters with distributed virtual power system inertia[C]//IEEEEnergy Conversion Congress and Exposition, October 1-5, 2017, Cincinnati, USA:4267-4273." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Grid-connected power converters with distributed virtual power system inertia">
                                        <b>[11]</b>
                                        FANG J, LI X, TANG Y.Grid-connected power converters with distributed virtual power system inertia[C]//IEEEEnergy Conversion Congress and Exposition, October 1-5, 2017, Cincinnati, USA:4267-4273.
                                    </a>
                                </li>
                                <li id="225">


                                    <a id="bibliography_12" title="HOSSEINIPOUR A, HOJABRI H.Virtual inertia control of PV systems for dynamic performance and damping enhancement of DC microgrids with constant power loads[J].IET Renewable Power Generation, 2018, 12 (4) :430-438." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Virtual inertia control of PV systems for dynamic performance and damping enhancement of DC microgrids with constant power loads">
                                        <b>[12]</b>
                                        HOSSEINIPOUR A, HOJABRI H.Virtual inertia control of PV systems for dynamic performance and damping enhancement of DC microgrids with constant power loads[J].IET Renewable Power Generation, 2018, 12 (4) :430-438.
                                    </a>
                                </li>
                                <li id="227">


                                    <a id="bibliography_13" title="DEEPAK C M, VIJAYAKUMARI A, MOHANRAJAN S R.Virtual inertia control for transient active power support from DFIG based wind electric system[C]//IEEE International Conference on Recent Trends in Electronics, Information&amp;amp;Communication Technology, May 19-20, 2017, Bangalore, India." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Virtual inertia control for transient active power support from DFIG based wind electric system">
                                        <b>[13]</b>
                                        DEEPAK C M, VIJAYAKUMARI A, MOHANRAJAN S R.Virtual inertia control for transient active power support from DFIG based wind electric system[C]//IEEE International Conference on Recent Trends in Electronics, Information&amp;amp;Communication Technology, May 19-20, 2017, Bangalore, India.
                                    </a>
                                </li>
                                <li id="229">


                                    <a id="bibliography_14" title="李和明, 张祥宇, 王毅, 等.基于功率跟踪优化的双馈风力发电机组虚拟惯性控制技术[J].中国电机工程学报, 2012, 32 (7) :32-39.LI Heming, ZHANG Xiangyu, WANG Yi, et al.Virtual inertia control of DFIG-based wind turbines based on the optimal power tracking[J].Proceedings of the CSEE, 2012, 32 (7) :32-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201207005&amp;v=MTc2NzMzenFxQnRHRnJDVVI3cWZadVpzRnl2Z1ViL0xQeXJQYmJHNEg5UE1xSTlGWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        李和明, 张祥宇, 王毅, 等.基于功率跟踪优化的双馈风力发电机组虚拟惯性控制技术[J].中国电机工程学报, 2012, 32 (7) :32-39.LI Heming, ZHANG Xiangyu, WANG Yi, et al.Virtual inertia control of DFIG-based wind turbines based on the optimal power tracking[J].Proceedings of the CSEE, 2012, 32 (7) :32-39.
                                    </a>
                                </li>
                                <li id="231">


                                    <a id="bibliography_15" title="XU Y, HUANG X, YUAN F.Research on virtual inertial control technology for improving transient stability of DCdistribution network[C]//IEEE Conference on Energy Internet and Energy System Integration, November 26-28, 2017, Beijing, China:5p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Research on virtual inertial control technology for improving transient stability of DCdistribution network">
                                        <b>[15]</b>
                                        XU Y, HUANG X, YUAN F.Research on virtual inertial control technology for improving transient stability of DCdistribution network[C]//IEEE Conference on Energy Internet and Energy System Integration, November 26-28, 2017, Beijing, China:5p.
                                    </a>
                                </li>
                                <li id="233">


                                    <a id="bibliography_16" title="朱晓荣, 蔡杰, 王毅, 等.风储直流微网虚拟惯性控制技术[J].中国电机工程学报, 2016, 36 (1) :49-58.ZHU Xiaorong, CAI Jie, WANG Yi, et al.Virtual inertia control of wind-battery-based DC micro-grid[J].Proceedings of the CSEE, 2016, 36 (1) :49-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601006&amp;v=MTA2MDdmWnVac0Z5dmdVYi9MUHlyUGJiRzRIOWZNcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        朱晓荣, 蔡杰, 王毅, 等.风储直流微网虚拟惯性控制技术[J].中国电机工程学报, 2016, 36 (1) :49-58.ZHU Xiaorong, CAI Jie, WANG Yi, et al.Virtual inertia control of wind-battery-based DC micro-grid[J].Proceedings of the CSEE, 2016, 36 (1) :49-58.
                                    </a>
                                </li>
                                <li id="235">


                                    <a id="bibliography_17" title="WU D, TANG F, DRAGICEVIC T, et al.Coordinated control based on bus-signaling and virtual inertia for islanded DC micro-grid[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :2627-2638." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated control based on bus-signaling and virtual inertia for islanded DC microgrids">
                                        <b>[17]</b>
                                        WU D, TANG F, DRAGICEVIC T, et al.Coordinated control based on bus-signaling and virtual inertia for islanded DC micro-grid[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :2627-2638.
                                    </a>
                                </li>
                                <li id="237">


                                    <a id="bibliography_18" title="XU Yan, BAI Congcong, FU Yuan, et al.Virtual inertia control strategy at energy-storage terminal in DC microgrid[C]//IEEE Conference on Energy Internet and Energy System Integration, November 26-28, 2017, Beijing, China:5p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Virtual inertia control strategy at energy-storage terminal in DC microgrid">
                                        <b>[18]</b>
                                        XU Yan, BAI Congcong, FU Yuan, et al.Virtual inertia control strategy at energy-storage terminal in DC microgrid[C]//IEEE Conference on Energy Internet and Energy System Integration, November 26-28, 2017, Beijing, China:5p.
                                    </a>
                                </li>
                                <li id="239">


                                    <a id="bibliography_19" title="伍文华, 陈燕东, 罗安, 等.一种直流微网双向并网变换器虚拟惯性控制策略[J].中国电机工程学报, 2017, 37 (2) :360-372.WU Wenhua, CHEN Yandong, LUO An, et al.A virtual inertia control strategy for bidirectional grid-connected converters in DC micro-grids[J].Proceedings of the CSEE, 2017, 37 (2) :360-372." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702004&amp;v=MTQ3NDU3cWZadVpzRnl2Z1ViL0xQeXJQYmJHNEg5Yk1yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        伍文华, 陈燕东, 罗安, 等.一种直流微网双向并网变换器虚拟惯性控制策略[J].中国电机工程学报, 2017, 37 (2) :360-372.WU Wenhua, CHEN Yandong, LUO An, et al.A virtual inertia control strategy for bidirectional grid-connected converters in DC micro-grids[J].Proceedings of the CSEE, 2017, 37 (2) :360-372.
                                    </a>
                                </li>
                                <li id="241">


                                    <a id="bibliography_20" title="朱晓荣, 谢志云, 荆树志.直流微电网虚拟惯性控制及其稳定性分析[J].电网技术, 2017, 41 (12) :3884-3893.ZHU Xiaorong, XIE Zhiyun, JING Shuzhi.Virtual inertia control and stability analysis of DC micro-grid[J].Power System Technology, 2017, 41 (12) :3884-3893." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201712020&amp;v=MTQ2NDc0SDliTnJZOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVWIvTElUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        朱晓荣, 谢志云, 荆树志.直流微电网虚拟惯性控制及其稳定性分析[J].电网技术, 2017, 41 (12) :3884-3893.ZHU Xiaorong, XIE Zhiyun, JING Shuzhi.Virtual inertia control and stability analysis of DC micro-grid[J].Power System Technology, 2017, 41 (12) :3884-3893.
                                    </a>
                                </li>
                                <li id="243">


                                    <a id="bibliography_21" title="邹培根, 孟建辉, 王毅, 等.一种直流微电网的灵活虚拟惯性控制策略[J].电力建设, 2018, 39 (6) :56-62.ZOU Peigen, MENG Jianhui, WANG Yi, et al.A flexible virtual inertia control strategy of DC microgrid[J].Electric Power Construction, 2018, 39 (6) :56-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201806009&amp;v=MTI2NjhIOW5NcVk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVYi9MSVNIQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        邹培根, 孟建辉, 王毅, 等.一种直流微电网的灵活虚拟惯性控制策略[J].电力建设, 2018, 39 (6) :56-62.ZOU Peigen, MENG Jianhui, WANG Yi, et al.A flexible virtual inertia control strategy of DC microgrid[J].Electric Power Construction, 2018, 39 (6) :56-62.
                                    </a>
                                </li>
                                <li id="245">


                                    <a id="bibliography_22" title="WANG C, MENG J, WANG Y, et al.Adaptive virtual inertia control for DC microgrid with variable droop coefficient[C]//International Conference on Electrical Machines and Systems, August 11-14, 2017, Sydney, Australia:5p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive virtual inertia control for DC microgrid with variable droop coefficient">
                                        <b>[22]</b>
                                        WANG C, MENG J, WANG Y, et al.Adaptive virtual inertia control for DC microgrid with variable droop coefficient[C]//International Conference on Electrical Machines and Systems, August 11-14, 2017, Sydney, Australia:5p.
                                    </a>
                                </li>
                                <li id="247">


                                    <a id="bibliography_23" title="王毅, 黑阳, 付媛, 等.基于变下垂系数的直流配电网自适应虚拟惯性控制[J].电力系统自动化, 2017, 41 (8) :116-124.DOI:10.7500/AEPS20160729015.WANG Yi, HEI Yang, FU Yuan, et al.Adaptive virtual inertia control of DC distribution network based on variable droop coefficient[J].Automation of Electric Power Systems, 2017, 41 (8) :116-124.DOI:10.7500/AEPS20160729015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708019&amp;v=MDMzMzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1ViL0xJU0hUZXJHNEg5Yk1wNDlFYllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        王毅, 黑阳, 付媛, 等.基于变下垂系数的直流配电网自适应虚拟惯性控制[J].电力系统自动化, 2017, 41 (8) :116-124.DOI:10.7500/AEPS20160729015.WANG Yi, HEI Yang, FU Yuan, et al.Adaptive virtual inertia control of DC distribution network based on variable droop coefficient[J].Automation of Electric Power Systems, 2017, 41 (8) :116-124.DOI:10.7500/AEPS20160729015.
                                    </a>
                                </li>
                                <li id="249">


                                    <a id="bibliography_24" title="王琛, 孟建辉, 王毅, 等.考虑蓄电池荷电状态的孤岛直流微网多源协调控制策略[J].高电压技术, 2018, 44 (1) :160-168.WANG Chen, MENG Jianhui, WANG Yi, et al.Multi-source coordinated control strategy considering battery’s SOC for islanded DC microgrid[J].High Voltage Engineering, 2018, 44 (1) :160-168." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201801021&amp;v=Mjg3NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVYi9MSWluU1pMRzRIOW5Ncm85SFpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                        王琛, 孟建辉, 王毅, 等.考虑蓄电池荷电状态的孤岛直流微网多源协调控制策略[J].高电压技术, 2018, 44 (1) :160-168.WANG Chen, MENG Jianhui, WANG Yi, et al.Multi-source coordinated control strategy considering battery’s SOC for islanded DC microgrid[J].High Voltage Engineering, 2018, 44 (1) :160-168.
                                    </a>
                                </li>
                                <li id="251">


                                    <a id="bibliography_25" title="王毅, 于明, 李永刚.基于模型预测控制方法的风电直流微网集散控制[J].电工技术学报, 2016, 31 (21) :1000-6753.WANG Yi, YU Ming, LI Yonggang.Distributed control of wind power DC microgrid based on model predictive control[J].Transactions of China Electrotechnical Society, 2016, 31 (21) :1000-6753." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201621007&amp;v=MjM0NDFyQ1VSN3FmWnVac0Z5dmdVYi9MSVNyQmZiRzRIOWZPcm85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                        王毅, 于明, 李永刚.基于模型预测控制方法的风电直流微网集散控制[J].电工技术学报, 2016, 31 (21) :1000-6753.WANG Yi, YU Ming, LI Yonggang.Distributed control of wind power DC microgrid based on model predictive control[J].Transactions of China Electrotechnical Society, 2016, 31 (21) :1000-6753.
                                    </a>
                                </li>
                                <li id="253">


                                    <a id="bibliography_26" title="胡寿松.自动控制原理[M].北京:科学出版社, 2001:165.HU Shousong.Automatic control principle[M].Beijing:Science Press, 2001:165." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007030088816999&amp;v=MTM0Mzg0WFZWMjdHYk83SHRIRXA0ZEVZdUlHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTd6Tkls&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                        胡寿松.自动控制原理[M].北京:科学出版社, 2001:165.HU Shousong.Automatic control principle[M].Beijing:Science Press, 2001:165.
                                    </a>
                                </li>
                                <li id="255">


                                    <a id="bibliography_27" title="杜燕, 苏建徽, 张榴晨, 等.一种模式自适应的微网调频控制方法[J].中国电机工程学报, 2013, 33 (19) :67-75.DU Yan, SU Jianhui, ZHANG Liuchen, et al.A mode adaptive frequency controller for microgrid[J].Proceedings of the CSEE, 2013, 33 (19) :67-75." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201319010&amp;v=MDI4Mjc0SDlMTnBvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVWIvTFB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                        杜燕, 苏建徽, 张榴晨, 等.一种模式自适应的微网调频控制方法[J].中国电机工程学报, 2013, 33 (19) :67-75.DU Yan, SU Jianhui, ZHANG Liuchen, et al.A mode adaptive frequency controller for microgrid[J].Proceedings of the CSEE, 2013, 33 (19) :67-75.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-28 16:58</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),172-179+199+180-185 DOI:10.7500/AEPS20181028001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">虚拟电容控制下并网型直流微网<b>VSC</b>多约束稳定运行边界</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%9F%E5%BB%BA%E8%BE%89&amp;code=29555624&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孟建辉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E7%BE%8E%E7%90%AA&amp;code=42231219&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋美琪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%AF%85&amp;code=07498450&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王毅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BD%AD%E5%98%89%E7%90%B3&amp;code=42231218&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">彭嘉琳</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>与传统交流电网相比, 直流微电网不存在频率、相位同步及三相不平衡等问题, 但其直流母线电压易受间歇性新能源及负荷的影响而失稳。端口换流器采用虚拟电容控制方法可以在控制层面为该问题的解决提供一种方案, 且虚拟电容值大小可调, 更增强了该控制方法的灵活可控性, 但在该控制策略下虚拟电容在灵活调节时需满足多种约束条件以保证系统的稳定运行。据此, 在研究电压源型换流器 (VSC) 灵活虚拟电容控制策略的基础上, 分析影响虚拟电容调节的关键指标, 考虑系统稳定性、动态特性、实际运行需求及可实现性约束条件, 构建满足VSC多约束的稳定运行指标集, 并给出了多指标约束下的稳定运行边界计算方法, 以合理限制虚拟电容控制的灵活调节能力, 使该控制方法在满足多项约束的基础上, 尽可能地发挥其优势, 为直流电网提供惯性支撑。最后, 搭建了控制器级的硬件在环测试平台, 验证了换流器灵活虚拟电容控制的有效性及多指标约束稳定运行边界的正确性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E5%BE%AE%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流微网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8E%8B%E6%BA%90%E5%9E%8B%E6%8D%A2%E6%B5%81%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电压源型换流器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%81%B5%E6%B4%BB%E8%99%9A%E6%8B%9F%E7%94%B5%E5%AE%B9%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">灵活虚拟电容控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E7%BA%A6%E6%9D%9F%E6%9D%A1%E4%BB%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多约束条件;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A8%B3%E5%AE%9A%E8%BF%90%E8%A1%8C%E8%BE%B9%E7%95%8C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">稳定运行边界;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *孟建辉 (1987—) , 男, 通信作者, 博士, 工程师, 主要研究方向:电力电子技术、新能源发电与电力系统。E-mail:mengjianhui2008@163.com;
                                </span>
                                <span>
                                    宋美琪 (1995—) , 女, 硕士研究生, 主要研究方向:新能源发电与电力系统、直流微网控制技术。E-mail:987353464@qq.com;
                                </span>
                                <span>
                                    王毅 (1977—) , 男, 博士, 教授, 主要研究方向:风力发电控制技术、电力电子在电力系统中的应用。E-mail:yi.wang@ncepu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51807064);</span>
                                <span>河北省自然科学基金资助项目 (E2018502152);</span>
                    </p>
            </div>
                    <h1><b>Multi-constraint Stable Operation Boundary of Grid-connected Voltage Source Converter of DC Microgrid with Virtual Capacitance Control</b></h1>
                    <h2>
                    <span>MENG Jianhui</span>
                    <span>SONG Meiqi</span>
                    <span>WANG Yi</span>
                    <span>PENG Jialin</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources (North China Electric Power University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Compared with traditional AC grids, the DC microgrid does not have problems such as frequency, phase synchronization and three-phase unbalance.However, the DC bus voltage is vulnerable to the impact of intermittent new energy sources and loads.The problem can be solved by adopting virtual capacitance control for converter at the control level.And the virtual capacitance value can be adjusted, which enhances the flexible controllability of the control method.However, the flexible adjustment of virtual capacitance with this control strategy needs to satisfy a variety of constraints to ensure the stable operation of the system.Therefore, based on the study of flexible virtual capacitance control strategy of voltage source converter (VSC) , the key indicators affecting the regulation of virtual capacitance are analyzed.Considering the constraints of system stability, dynamic characteristics, actual operation requirements and realizability, the stable operation indicators satisfying multiple constraints of VSC are constructed, and the calculation method of stable operation boundary with multiconstraint is given.In this way, the flexible adjustment ability of virtual capacitance control can be reasonably limited, and the control method can give full play to its advantages as far as possible on the basis of satisfying multiple constraints, to provide inertial support for DC power grid.Finally, the hardware-in-loop test platform at the controller level is established to verify the effectiveness and correctness of the flexible virtual capacitance control of VSC and multi-constraint stable operation boundary.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20microgrid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC microgrid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=voltage%20source%20converter%20(VSC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">voltage source converter (VSC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexible%20virtual%20capacitance%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexible virtual capacitance control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multiple%20constraints&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multiple constraints;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=stable%20operation%20boundary&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">stable operation boundary;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51807064);</span>
                                <span>Hebei Provincial Natural Science Foundation of China (No.E2018502152);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="57" name="57" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="58">随着生态环境的恶化和能源结构的改变, 分布式发电技术逐渐受到人们重视。在分布式电源接入上, 相较于交流微网, 直流微网效率更高<citation id="257" type="reference"><link href="203" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 且不存在频率、相位同步及三相不平衡等问题, 其结构简单, 可靠性高<citation id="258" type="reference"><link href="205" rel="bibliography" /><link href="207" rel="bibliography" /><link href="209" rel="bibliography" /><link href="211" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。但分布式能源的间歇性及负荷的变化等会造成系统功率波动, 从而影响直流母线电压的稳定和系统正常运行<citation id="259" type="reference"><link href="213" rel="bibliography" /><link href="215" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。为解决这一问题, 直流电网中的虚拟惯性控制, 也即虚拟电容控制应运而生, 其“惯性”大小体现在其虚拟电容值上。该方法通过相应控制使得端口换流器模拟实际电容充放电特性, 增强系统潜在的惯性, 从而抑制系统直流电压的突变。虚拟电容在一定程度上替代了实际电容的作用, 能够有效降低成本, 减小设备体积。</p>
                </div>
                <div class="p1">
                    <p id="59">在解决直流微网惯性低的问题上, 最初的方法主要是增加超级电容器等硬件设备<citation id="264" type="reference"><link href="217" rel="bibliography" /><link href="219" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>, 但成本较高。通过对端口换流器施加控制, 以增大系统虚拟电容, 进而增强系统惯性成为研究热点。文献<citation id="265" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>提出利用并网换流器来实现系统虚拟惯性, 通过汇聚直流链路电容器, 来为系统提供所需惯性。文献<citation id="266" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</citation>分别提出了适用于光伏阵列及双馈发电机的虚拟惯性控制策略, 使之为系统提供惯性支撑。针对风电机组虚拟惯性控制的局限性, 文献<citation id="260" type="reference">[<a class="sup">16</a>]</citation>在各端分别建立虚拟电容, 以实现系统的惯性控制, 但未考虑实际各端的运行特性。文献<citation id="267" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>]</citation>针对储能端的惯性控制进行研究, 对传统下垂控制进行了分析和改进。文献<citation id="261" type="reference">[<a class="sup">19</a>]</citation>采用类比手法, 提出了双向并网换流器虚拟惯性控制, 该控制策略中包含前馈控制部分, 整体结构较为复杂, 可能导致虚拟惯性释放不充分。为此, 文献<citation id="262" type="reference">[<a class="sup">20</a>]</citation>所提虚拟惯性控制策略通过调节输入系统的惯性功率, 减少了复杂的干扰量及耦合项, 但不具有灵活性, 且文中对控制系数选取部分仅作了简要说明。文献<citation id="268" type="reference">[<a class="sup">21</a>,<a class="sup">22</a>]</citation>提出了可灵活调节的虚拟惯性控制策略, 能够提高系统惯性支撑, 但其并未对涉及参数指标及其相关限制条件进行具体分析。文献<citation id="263" type="reference">[<a class="sup">23</a>]</citation>则是通过灵活调节下垂系数来实现虚拟惯性的自适应调节, 并未对相关的约束调节及运行边界进行研究。</p>
                </div>
                <div class="p1">
                    <p id="60">综上, 通过设定影响虚拟电容值的关键参数, 即可实现系统“惯性”的灵活调节。但所谓灵活要在一定允许范围内, 即满足系统相关约束条件。为更好地开展工程应用, 尽可能发挥该控制特有优势, 需对灵活虚拟电容控制下的关键指标进行约束分析, 探究其耦合机理, 目前针对该问题的研究较少。</p>
                </div>
                <div class="p1">
                    <p id="61">本文以六端直流微网端口电压源型换流器 (voltage source converter, VSC) 的灵活虚拟电容控制算法为基础, 首先对限制虚拟电容值的关键因素进行分析, 建立六端直流微网小信号模型。其次, 以稳定性、动态响应特性、实际运行需求及可实现性为稳定运行约束集, 建立虚拟电容控制下满足多约束的稳定运行指标集, 并计算其稳定运行边界。最后, 搭建了控制器级硬件在环测试平台, 以验证灵活虚拟电容控制的有效性及所提多约束稳定运行边界设计和计算方法的正确性。</p>
                </div>
                <h3 id="62" name="62" class="anchor-tag"><b>1</b> 直流微网拓扑及<b>VSC</b>灵活虚拟电容控制</h3>
                <h4 class="anchor-tag" id="63" name="63"><b>1.1</b> 拓扑结构</h4>
                <div class="p1">
                    <p id="64">本文以六端直流微网系统中的端口VSC为研究对象, 整体结构如图1所示。该系统包括交流主网端、风电和光伏两类新能源发电端、储能端、直流负荷及交流负荷端。</p>
                </div>
                <div class="area_img" id="65">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915025_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 六端直流微网拓扑结构" src="Detail/GetImg?filename=images/DLXT201915025_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 六端直流微网拓扑结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915025_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Topology of six-terminal DC microgrid</b></p>

                </div>
                <div class="p1">
                    <p id="66">系统整体采用分段下垂控制, 具体算法详见文献<citation id="269" type="reference">[<a class="sup">24</a>]</citation>。稳态情况下, 风机和光伏运行于最大功率追踪状态, 蓄电池端采用分层控制, 可通过充放电支持系统的稳定运行, 负荷端为恒功率负荷, 交流负荷侧采用定电圧控制, 直流负荷侧直接投切到直流微网中。</p>
                </div>
                <div class="p1">
                    <p id="67">基于上述拓扑结构及控制背景, 本文在虚拟电容控制的基础上, 对VSC多约束稳定运行边界进行研究, 以系统安全稳定运行为前提, 充分发挥虚拟电容控制灵活可调性优势, 以更好地满足实际工程应用需要。</p>
                </div>
                <h4 class="anchor-tag" id="68" name="68"><b>1.2 VSC</b>灵活虚拟电容控制</h4>
                <div class="p1">
                    <p id="69">针对六端直流系统中起关键作用的联网VSC, 本课题组提出了控制效果更优的灵活虚拟惯性控制策略<citation id="270" type="reference"><link href="243" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 也称灵活虚拟电容控制策略, 其控制框图如图2所示, 其中SPWM表示正弦脉宽调制。</p>
                </div>
                <div class="area_img" id="70">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915025_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 灵活虚拟电容控制框图" src="Detail/GetImg?filename=images/DLXT201915025_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 灵活虚拟电容控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915025_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Block diagram of flexible virtual capacitance control</b></p>

                </div>
                <div class="p1">
                    <p id="71">根据文献<citation id="271" type="reference">[<a class="sup">21</a>]</citation>中所提灵活虚拟电容控制策略, 虚拟电容控制方程可表示为:</p>
                </div>
                <div class="p1">
                    <p id="72"><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo>-</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>k</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo stretchy="false"> (</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">) </mo><mo>=</mo><mi>C</mi><msub><mrow></mrow><mtext>V</mtext></msub><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>≈</mo><mi>C</mi><msub><mrow></mrow><mtext>V</mtext></msub><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mspace width="0.25em" /><mfrac><mrow><mtext>d</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>i</i><sub>dc</sub>和<i>i</i><sup>*</sup><sub>dc</sub>分别为从交流电网侧流向直流电网的实际电流值及其参考值;<i>u</i><sub>dc</sub>和<i>U</i><sup>*</sup><sub>dc</sub>分别为直流母线电压的实际值和参考值;<i>k</i><sub>D</sub>为网侧换流器下垂控制中的下垂系数, 且根据虚拟电容<i>C</i><sub>V</sub>自适应变化的要求, 以比例函数为辅, 指数函数为主相结合的函数特性更能满足其变化趋势, 故虚拟电容<i>C</i><sub>V</sub>可用式 (2) 表示。</p>
                </div>
                <div class="p1">
                    <p id="75" class="code-formula">
                        <mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mi>C</mi><msub><mrow></mrow><mtext>V</mtext></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mn>0</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mo>|</mo><mrow><mfrac><mrow><mtext>d</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>|</mo></mrow><mo>&lt;</mo><mi>Τ</mi><msub><mrow></mrow><mtext>h</mtext></msub></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mn>0</mn></mrow></msub><mo>+</mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mrow><mo>|</mo><mrow><mfrac><mrow><mtext>d</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>|</mo></mrow><msup><mrow></mrow><mrow><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mtext>d</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>|</mo></mrow><mo>≥</mo><mi>Τ</mi><msub><mrow></mrow><mtext>h</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>C</i><sub>V0</sub>为稳态或极小扰动情况下的虚拟电容值, 为一定值;<i>T</i><sub>h</sub>为阈值, 它的设定能够减少虚拟电容<i>C</i><sub>V</sub>改变的频次, 保证系统稳态运行不受影响;<i>k</i><sub>1</sub>和<i>k</i><sub>2</sub>为控制参数。</p>
                </div>
                <div class="p1">
                    <p id="77">从图2中可以看出, 当系统稳态运行或受到较小扰动时, 直流电压变化率的绝对值较小, 虚拟电容值固定。当扰动较大, 直流电压变化率的绝对值超过阈值时, 虚拟电容值增大, 系统惯性增强, VSC抑制直流电压突变的能力增大, 系统稳定性更好。</p>
                </div>
                <div class="p1">
                    <p id="78">虚拟电容值的大小, 一定程度上反映了系统惯性的强弱, 由式 (2) 可以看出, 参数值<i>k</i><sub>1</sub>和<i>k</i><sub>2</sub>为影响虚拟电容值大小的重要参数, 通过改变两参数, 即可实现虚拟电容值的灵活调节。但所谓灵活调节, 也需要在系统稳定运行及实际约束允许范围内进行。因此, 探究影响灵活虚拟电容控制可调的关键因素, 分析限制虚拟电容值的相关约束及其耦合机理, 建立多约束稳定运行指标集, 对于灵活虚拟电容控制在提高系统电能质量、稳定性及安全运行等方面具有重要的实际应用价值。</p>
                </div>
                <h3 id="79" name="79" class="anchor-tag"><b>2</b> 直流微网小信号建模</h3>
                <div class="p1">
                    <p id="80">为构建灵活虚拟电容控制下VSC多约束稳定运行指标集, 计算稳定运行指标边界范围, 需建立上述六端直流微网的小信号模型。需要说明的是, 本文所研究的灵活虚拟电容控制主要加在交流主网侧换流器上, 为简化分析过程, 将风电、光伏两端合并处理, 交、直流负荷合并为一端, 则有</p>
                </div>
                <div class="p1">
                    <p id="81"><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>G</mtext></mrow></msub><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>Ν</mtext></mrow></msub><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>E</mtext></mrow></msub><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>L</mtext></mrow></msub></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>C</i><sub>dc</sub>为直流母线电容;公式右侧为交流主网端、新能源发电端、储能端以及负荷端流入电网的电流值之和。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.1</b> 交流主网<b>VSC</b>端及储能端小信号模型</h4>
                <div class="p1">
                    <p id="85">针对交流主网端, 对网侧换流器建立小信号模型, 模型中各变量定义如附录A表A1所示, 定义δ<i>U</i><sub>dc</sub>为直流电压<i>u</i><sub>dc</sub>求微分过程的中间变量, 则联网换流器小信号模型可表示为:</p>
                </div>
                <div class="p1">
                    <p id="86"><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mtext>G</mtext></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>G</mtext></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">y</mi></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="88">式中:Δ<b><i>x</i></b><sub>G</sub>=[Δ<i>i</i><sub><i>d</i></sub>, Δ<i>i</i><sub><i>q</i></sub>, Δ<i>M</i><sub><i>d</i>, I</sub>, Δ<i>M</i><sub><i>q</i>, I</sub>]<sup>T</sup>, Δ<b><i>y</i></b>=[Δ<i>u</i><sub>dc</sub>, Δ (δ<i>U</i><sub>dc</sub>) ]<sup>T</sup>;<b><i>A</i></b><sub>G</sub>和<b><i>B</i></b><sub>G</sub>为系数矩阵, 详见附录B式 (B1) 和式 (B2) 。</p>
                </div>
                <div class="p1">
                    <p id="89">同理, 在储能端对储能侧DC/DC换流器建立小信号模型, 设储能端为下垂控制, 下垂系数用<i>k</i><sub>E</sub>来表示, 模型中各变量定义如附录A表A2所示, 则可建立储能端小信号模型为:</p>
                </div>
                <div class="p1">
                    <p id="90"><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mtext>E</mtext></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>E</mtext></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">y</mi></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="92">且有Δ<b><i>x</i></b><sub>E</sub>=[Δ<i>i</i><sub>E</sub>, Δ<i>D</i><sub>I</sub>]<sup>T</sup>, Δ<b><i>y</i></b>=[Δ<i>u</i><sub>dc</sub>, Δ (δ<i>U</i><sub>dc</sub>) ]<sup>T</sup>, 其系数矩阵<b><i>A</i></b><sub>E</sub>和<b><i>B</i></b><sub>E</sub>如式 (6) 和式 (7) 所示。</p>
                </div>
                <div class="area_img" id="93">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915025_09300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="95">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915025_09500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="97">式中:各变量含义见附录A表A2;下标“0”表示该变量的稳态值。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>2.2</b> 六端直流微网系统的小信号模型</h4>
                <div class="p1">
                    <p id="99">需要说明的是, 直流微网线路部分实际阻抗值较小, 且对本文后续定性分析影响不大, 因而在建立模型时对线路部分进行简化<citation id="272" type="reference"><link href="241" rel="bibliography" /><link href="251" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">25</a>]</sup></citation>。结合式 (3) —式 (7) , 该六端直流微网的小信号模型可表示为:</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>y</mtext><mtext>s</mtext></mrow></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="102">式中:Δ<b><i>x</i></b>=[Δ<i>x</i><sub>E</sub>, Δ<i>x</i><sub>G</sub>, Δ<i>y</i>]<sup>T</sup>, 且其系数矩阵如式 (9) 所示。</p>
                </div>
                <div class="area_img" id="103">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915025_10300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="105">式中:矩阵元素<b><i>A</i></b><sub>G0</sub>, <b><i>A</i></b><sub>E0</sub>, <b><i>A</i></b><sub>dl</sub>的具体表达式见附录B式 (B3) 至式 (B5) 。</p>
                </div>
                <h3 id="106" name="106" class="anchor-tag"><b>3</b> 虚拟电容控制的多约束稳定运行边界</h3>
                <div class="p1">
                    <p id="107">基于所建直流微网的小信号模型, 本节将对影响虚拟电容值的关键指标进行分析, 以系统稳定性、动态特性、实际运行条件及可实现性为约束集, 分析多约束耦合机理, 构建多约束下的指标体系, 并计算系统的稳定运行边界。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>3.1</b> 稳定性及动态特性约束</h4>
                <div class="p1">
                    <p id="109">根据式 (9) 所示系统特征矩阵, 分别设定指标参数<i>k</i><sub>1</sub>为15, 20, 25, 50, 绘制<i>k</i><sub>2</sub>由0到650变化的根轨迹如附录C图C1所示。</p>
                </div>
                <div class="p1">
                    <p id="110">由小信号模型可知, 该系统共有8个特征根, 为更好地对主导特征根进行研究, 附录C图C1中仅显示出部分特征根的变化情况。其中, 共轭复根<i>s</i><sub>1</sub>和<i>s</i><sub>2</sub>变化明显, 为主导特征根, 对系统稳定性起到决定性作用, 其他根基本保持不变, 几乎不影响系统稳定性。随着<i>k</i><sub>2</sub>的增大, 其变化趋势如图中箭头所示, 当<i>k</i><sub>2</sub>较小时, <i>s</i><sub>1</sub>和<i>s</i><sub>2</sub>位于负实轴上, 系统处于过阻尼状态, 无振荡。随着<i>k</i><sub>2</sub>的逐渐增大, 两共轭复根逐渐远离实轴向虚轴方向靠近, 系统处于欠阻尼状态, 有振荡, 且会发生超调。由此可知, 在<i>k</i><sub>1</sub>固定时, 随着<i>k</i><sub>2</sub>的增大, 系统稳定性变差。通过对<i>k</i><sub>1</sub>取值不同时的根轨迹图进行比较可知, <i>k</i><sub>1</sub>较小时系统处于欠阻尼状态, 特征根远离实轴, 系统稳定性较差, 当<i>k</i><sub>1</sub>逐渐增大后, 部分特征根位于负实轴上, 系统呈现出过阻尼特性, 即<i>k</i><sub>1</sub>较大时系统稳定性更好。但当<i>k</i><sub>1</sub>过大时, 系统出现位于复平面右半侧的特征根, 即系统失去稳定。</p>
                </div>
                <div class="p1">
                    <p id="111">考虑系统稳定性约束及动态特性约束要求, 稳定运行边界所围成的区域中包含的指标需满足如下两个约束条件。</p>
                </div>
                <div class="p1">
                    <p id="112">1) 为保证系统稳定运行, 要求全部特征根位于复平面的左半平面, 且需留有一定裕度, 用<i>ε</i><sub>w</sub>来表示, 则有</p>
                </div>
                <div class="p1">
                    <p id="113">Re (<i>s</i><sub><i>i</i></sub>) &lt;<i>ε</i><sub>w</sub>      (10) </p>
                </div>
                <div class="p1">
                    <p id="114">2) 由于非零的共轭复根对系统的阻尼特性起到决定性作用<citation id="273" type="reference"><link href="253" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>, 故要求主导特征根的衰减率能够以最佳阻尼为边界<citation id="274" type="reference"><link href="255" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>, 两阻尼边界分别用<i>ε</i><sub>min</sub>和<i>ε</i><sub>max</sub>来表示, 即动态特性约束可表示为:</p>
                </div>
                <div class="p1">
                    <p id="115"><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ε</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>&lt;</mo><mrow><mo>|</mo><mrow><mfrac><mrow><mtext>Ι</mtext><mtext>m</mtext><mo stretchy="false"> (</mo><mi>s</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>s</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Re</mi><mo stretchy="false"> (</mo><mi>s</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>s</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow><mo>|</mo></mrow><mo>&lt;</mo><mi>ε</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="117">根据实际系统运行要求, 经分析计算, 取稳定裕度<i>ε</i><sub>w</sub>=-10。为满足动态响应要求, 两阻尼边界<i>ε</i><sub>min</sub>和<i>ε</i><sub>max</sub>分别取0.15和0.37。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118"><b>3.2</b> 实际运行需求及可实现性约束</h4>
                <div class="p1">
                    <p id="119">在虚拟电容控制中, 虚拟电容<i>C</i><sub>V</sub>的大小可用来衡量其阻止直流电压突变的能力。系统稳态运行时, 可忽略阻尼控制模块, 进而将式 (1) 简化为:</p>
                </div>
                <div class="p1">
                    <p id="120"><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>i</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo>-</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>V</mtext></msub><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="122">据式 (12) , 系统的直流母线电压变化率与虚拟电容值成反比。从理论上来讲, 虚拟电容越大, 直流母线电压在系统暂态情况下的变化率越小, 直流母线电压变化越平缓, 系统电压响应特性越好。但受到换流器容量、系统稳态运行工况、系统允许的最大直流电压偏差等限制, 虚拟电容过大时, 换流器无法提供所需的功率, 则该部分控制运行受挫, 因而有必要考虑可实现性约束。</p>
                </div>
                <div class="p1">
                    <p id="123">根据式 (2) , 可得到如下关系:</p>
                </div>
                <div class="p1">
                    <p id="124"><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mn>0</mn></mrow></msub></mrow><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mtext>d</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>|</mo></mrow><msup><mrow></mrow><mrow><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msup></mrow></mfrac></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="126">且有</p>
                </div>
                <div class="p1">
                    <p id="127"><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="129">式中:<i>C</i><sub>V, max</sub>为综合考虑多种实际条件下可设定的最大虚拟电容值;Δ<i>i</i><sub>dc</sub>为直流电流与其参考值的差值;Δ<i>u</i><sub>dc</sub>和<i>U</i><sup>*</sup><sub>dc</sub>分别为直流母线电压的偏差值和参考值。</p>
                </div>
                <div class="p1">
                    <p id="130">附录C图C2所示为不同<i>k</i><sub>2</sub>取值下虚拟电容随着指标<i>k</i><sub>1</sub>及直流电压变化率|d<i>u</i><sub>dc</sub>/d<i>t</i>|改变而改变的三维曲线图, 此时设定<i>C</i><sub>V0</sub>为零。</p>
                </div>
                <div class="p1">
                    <p id="131">由附录C图C2可知, 随着<i>k</i><sub>2</sub>的增大, 三维曲面由最初的“凸面”逐渐变成了“凹面”, 即在<i>k</i><sub>2</sub>值较小时, 随着直流电压变化率由小变大, 虚拟电容持续增长, 响应迅速, 但增长速度逐渐下降;当<i>k</i><sub>2</sub>值较大时, 随着直流电压变化率由小变大, 虚拟电容随之增大, 增长速度逐渐加快, 能够达到更大电容值。</p>
                </div>
                <div class="p1">
                    <p id="132">因此, 在基于虚拟电容控制建立VSC多约束稳定运行指标集时, 若系统发生较大扰动, 应首先选取较大<i>k</i><sub>2</sub>值, 以产生足够大的虚拟电容值, 抑制系统扰动, 若系统发生扰动较小, 可首先选择较小的<i>k</i><sub>2</sub>值, 以提升虚拟电容值响应速度。</p>
                </div>
                <div class="p1">
                    <p id="133">在实际工程应用中, 系统干扰的大小直接影响到直流电压变化率|d<i>u</i><sub>dc</sub>/d<i>t</i>|的值, 而当前的实际运行状态中, 换流器瞬时交换功率占比为影响参数<i>k</i><sub>2</sub>选取的重要因素, 设定换流器容量为<i>P</i><sub>N</sub>, 其瞬时交换功率为<i>P</i><sub>1</sub>, 则换流器瞬时交换功率占比可表示为<i>P</i><sub>1</sub>/<i>P</i><sub>N</sub>。设定上述两项工程应用变量为主要研究对象, 则参数<i>k</i><sub>2</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="134"><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>ζ</mi><msub><mrow></mrow><mn>1</mn></msub><mrow><mo>|</mo><mrow><mfrac><mrow><mtext>d</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>|</mo></mrow><mo>+</mo><mfrac><mn>1</mn><mrow><mi>ζ</mi><msub><mrow></mrow><mn>2</mn></msub><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></mfrac><mo>+</mo><mi>Η</mi></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="136">式中:<i>ζ</i><sub>1</sub>和<i>ζ</i><sub>2</sub>为函数系数;<i>H</i>为常数项。</p>
                </div>
                <div class="p1">
                    <p id="137">由此可根据系统实际运行状态及相应暂态过程选择合适的<i>k</i><sub>2</sub>, 进而根据系统的稳定性要求、动态响应特性等约束, 通过式 (13) 及式 (14) 对另一指标值<i>k</i><sub>1</sub>进行选取。</p>
                </div>
                <div class="p1">
                    <p id="138">系统中的电源端及负荷端本身的特性会影响变流器特性, 不同系统结构、装置特性上的差异, 导致换流器所能提供功率支撑、功率与虚拟电容间关系的不同, 系统原本稳态运行时的工况也有所区别, 这些因素对指标边界的确定都会有一定影响。因此, 有必要考虑系统实际运行条件上的约束。</p>
                </div>
                <div class="p1">
                    <p id="139">1) 为充分利用虚拟电容控制灵活性的特点, 要求虚拟电容值不能过小或者为0, 否则就失去了其灵活改善系统暂态响应特性的意义, 设系统最小虚拟电容值为<i>C</i><sub>V, min</sub>, 则有</p>
                </div>
                <div class="p1">
                    <p id="140"><i>C</i><sub>V</sub>&gt;<i>C</i><sub>V, min</sub>      (16) </p>
                </div>
                <div class="p1">
                    <p id="141">式中:<i>C</i><sub>V, min</sub>的取值范围需根据实际应用场景确定, 本文取[0, 0.1]。</p>
                </div>
                <div class="p1">
                    <p id="142">2) 设系统虚拟电容最大值为<i>C</i><sub>V, max</sub>, 不同的系统结构、所选换流器容量、系统稳态运行工况等因素, 均会对换流器实际可提供功率支撑即<i>C</i><sub>V, max</sub>造成影响。根据实际系统功率与虚拟电容间的对应关系, 对虚拟电容值加以约束, 以确定其他关键指标的选取边界, 可得</p>
                </div>
                <div class="p1">
                    <p id="143"><i>C</i><sub>V</sub>&lt;<i>C</i><sub>V, max</sub>      (17) </p>
                </div>
                <div class="p1">
                    <p id="144">综合上述各项约束, 能够为参数值<i>k</i><sub>1</sub>和<i>k</i><sub>2</sub>的选取提供合理参考, 而作为影响虚拟电容值<i>C</i><sub>V</sub>大小的关键参数, <i>k</i><sub>1</sub>和<i>k</i><sub>2</sub>可以说是影响虚拟电容控制的重要因素, 即根据系统状态和实际的运行要求等约束, 能够对虚拟电容控制进行调整, 在满足各项约束的前提下, 更好地阻碍直流电压突变, 为直流系统提供惯性支撑。</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>3.3</b> 多指标约束下关键控制参数的设计</h4>
                <div class="p1">
                    <p id="146">由式 (10) 、式 (11) 、式 (16) 及式 (17) 可绘制综合考虑系统稳定性、动态特性、实际运行及可实现性等约束条件所构建的稳定运行边界, 如图3所示。为使分析结果具有实际意义, 本文取<i>k</i><sub>1</sub>由0变化至400, <i>k</i><sub>2</sub>由0变化至3。</p>
                </div>
                <div class="area_img" id="147">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915025_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 系统稳定运行边界" src="Detail/GetImg?filename=images/DLXT201915025_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 系统稳定运行边界</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915025_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Stable operation boundary of system</b></p>

                </div>
                <div class="p1">
                    <p id="148">从图3中可以看出, 当<i>k</i><sub>2</sub>值较小时, 动态特性边界较宽, 故指标的可选取边界主要由稳定裕度决定, 随着<i>k</i><sub>2</sub>值增大, 动态特性边界逐渐变窄, 指标稳定运行边界主要由动态特性约束决定。此外, 所列各项约束对不同参数的选取边界都有一定要求, 本文中, <i>k</i><sub>1</sub>值过大或过小, 则无法满足稳定性约束和动态响应要求, 系统暂态响应特性无法得到改善, 甚至失去稳定;而满足约束的<i>k</i><sub>2</sub>值可选取边界, 则主要由能够实现的最大及最小虚拟电容值来决定, 即从实际意义上, 对指标的稳定运行边界进行了约束。从上述分析来看, 通过对影响虚拟电容值的关键指标进行合理的选取, 能够提高系统稳定程度, 进一步改善系统的动态响应特性。综上, 可得出以下结论。</p>
                </div>
                <div class="p1">
                    <p id="149">1) 以系统稳定性、动态特性、实际运行需要及可实现性为约束, 构建VSC多约束稳定运行指标集, 可计算出多约束下参数稳定运行边界。</p>
                </div>
                <div class="p1">
                    <p id="150">2) 在对指标进行选择时, 可首先根据系统的实际运行状态及暂态过程, 选择合适的<i>k</i><sub>2</sub>值, 进而根据稳定性、动态特性等其他约束条件, 对另一指标<i>k</i><sub>1</sub>的值进行选取。</p>
                </div>
                <div class="p1">
                    <p id="151">3) 通过对最大虚拟电容值<i>C</i><sub>V, max</sub>的设定, 能够避免理论计算出的结果超过换流器实际可提供功率, 导致控制无法实际应用的问题, 而最小虚拟电容值<i>C</i><sub>V, min</sub>的设定, 则充分利用了虚拟电容控制参数可灵活调节的特点, 实现灵活改善系统暂态响应的目的。</p>
                </div>
                <h3 id="152" name="152" class="anchor-tag"><b>4</b> 硬件在环实验验证及分析</h3>
                <div class="p1">
                    <p id="153">为验证灵活虚拟电容控制的有效性及所研究多指标约束稳定运行边界的正确性, 本文搭建了控制器级硬件在环实验平台, 其设计框图及实物图如附录C图C3所示。为了更直观地对比分析相关参数变化对系统电压稳定性的影响, 实验中将录波仪的数据导出并通过绘图软件制作以便对比分析。图1所示的直流微网系统部署在RT-LAB中, 控制参数设定如附录A表A3所示。</p>
                </div>
                <h4 class="anchor-tag" id="154" name="154"><b>4.1</b> 灵活虚拟电容控制有效性验证</h4>
                <div class="p1">
                    <p id="155">为验证灵活虚拟电容控制在增强直流微网惯性, 提高暂态情况下系统稳定性方面的有效性, 基于负荷端需求不稳定, 且新能源发电端具有间歇性、随机波动性等特点, 通过硬件在环测试系统设置如下3种情况。</p>
                </div>
                <div class="p1">
                    <p id="156">1) 初始时刻, 风机端出力为10kW, 光伏侧出力为20 kW, 2 s时, 风电机组出力增加5 kW, 3 s时, 光伏发电出力减少10 kW。</p>
                </div>
                <div class="p1">
                    <p id="158">2) 初始时刻, 交、直流负荷投入共计30kW。在2 s时, 负荷突减10 kW, 至3 s时, 负荷增加15 kW;</p>
                </div>
                <div class="p1">
                    <p id="160">3) 光伏发电出力随机波动。</p>
                </div>
                <div class="p1">
                    <p id="161">对上面给出的3种典型情形进行硬件在环测试分析, 其中, 灵活虚拟电容控制下取参数<i>C</i><sub>V0</sub>为50, 根据所设定的3种测试环境, 系统发生扰动程度不大, 因而首先选取参数<i>k</i><sub>2</sub>为0.2, 再根据系统稳定性、动态特性及最值约束要求, 选取<i>k</i><sub>1</sub>的值为1 000, 固定虚拟电容控制下, 取参数<i>C</i><sub>V0</sub>为50, <i>k</i><sub>1</sub>和<i>k</i><sub>2</sub>为0, 无虚拟电容控制下, 3个参数取值均为0, 结果如图4所示, 其中<i>u</i><sub>dc</sub>为标幺值。</p>
                </div>
                <div class="p1">
                    <p id="162">图4 (a) 和 (b) 为发电端和负荷端发生突变时直流电压的响应情况。由图可知, 2 s时, 发电端出力增加, 发出有功功率大于负荷所需有功功率, 基于分段下垂控制<citation id="275" type="reference"><link href="231" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 直流电压上升。3 s时, 发电端出力下降, 负荷所需有功功率大于风机、光伏所能提供有功功率之和, 直流电压随之下降。变化过程中, 无虚拟电容控制系统直流电压突变最快, 固定虚拟电容控制系统较之更平缓, 采用灵活虚拟电容控制的系统直流电压波动最慢, 抑制系统电压突变效果最好。</p>
                </div>
                <div class="p1">
                    <p id="163">由于施加了二次调压过程, 由图4 (a) 和 (b) 可知, 发电端发生突变时, 相较于无虚拟电容控制系统, 固定虚拟电容控制下系统的电压波动减小24.05%, 灵活虚拟电容控制下减小30.04%;负荷端发生突变时, 与无虚拟电容控制相比, 固定虚拟电容控制及灵活虚拟电容控制下系统直流电压波动分别减小了31.59%和39.45%。由此可以说明灵活虚拟电容控制较另外两种控制方法而言, 能够更有效地抑制直流电压突变, 改善电能质量。</p>
                </div>
                <div class="p1">
                    <p id="164">图4 (c) 为光伏出力随机波动时, 直流电压的响应情况。可以看出, 随着光伏出力的不断改变, 直流电压随之波动, 始终保持着无虚拟电容控制条件下跳变最快, 波动幅度最大, 固定虚拟电容控制下次之, 采用灵活虚拟电容控制下直流电压波动最平缓, 且扰动幅度越大, 采用灵活虚拟电容控制的优势越明显。</p>
                </div>
                <div class="area_img" id="165">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915025_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 灵活虚拟电容控制有效性验证结果" src="Detail/GetImg?filename=images/DLXT201915025_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 灵活虚拟电容控制有效性验证结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915025_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Effectiveness validation result of flexible virtual capacitance control</b></p>

                </div>
                <h4 class="anchor-tag" id="166" name="166"><b>4.2</b> 多约束稳定运行边界验证</h4>
                <div class="p1">
                    <p id="167">测试时采用灵活虚拟电容控制, 首先针对系统的稳定性边界进行分析验证, 过程设置如下:初始时刻, 系统稳定运行, 2 s时, 直流负荷由原来的20 kW突增到30 kW, 3 s时, 负荷再次跌落到20 kW, 观察系统的稳定性及动态响应。</p>
                </div>
                <div class="p1">
                    <p id="168">附录C图C4为分别设定参数<i>k</i><sub>2</sub>为0.1和0.2时, 在所计算指标稳定运行边界所围成区域内、外各选取一个点所绘制的系统直流电压波动图。由该图可知, 所选参数在稳定运行边界围成区域内时, 随着负荷的波动, 直流电压随之改变, 系统可以保持稳定运行;当所选指标值不满足约束条件时, 负荷发生改变, 系统在暂态过程中失去稳定, 产生振荡, 无法恢复到原来的稳定状态。</p>
                </div>
                <div class="p1">
                    <p id="169">图5和附录C图C5为分别取<i>k</i><sub>1</sub>的值为120, 380, 520, 取<i>k</i><sub>2</sub>的值为0.5, 1, 5的情况下, 系统直流电压的响应情况。由图5可知, 随着<i>k</i><sub>1</sub>的取值由系统稳定运行边界内向边界外逐渐移动, 系统稳定性变差, 直流电压振荡幅度增大, 当取值越过边界时, 系统失去稳定。从图C5中可以看出, 随着<i>k</i><sub>2</sub>值的增大, 指标值由稳定运行边界内向边界外移动, 当<i>k</i><sub>2</sub>值较小时, 直流电压变化较为平缓, 随着<i>k</i><sub>2</sub>值的增大, 直流电压随负荷波动而产生的突变越来越剧烈, 系统的动态响应特性变差。即在约束边界围成区域内, 系统稳定性、动态响应特性能够满足要求, 所选取指标值越靠近边界, 则系统性能越差, 当所选取指标值越过边界时, 可能造成系统失稳。</p>
                </div>
                <div class="area_img" id="170">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915025_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同k1取值下直流电压响应曲线" src="Detail/GetImg?filename=images/DLXT201915025_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同<i>k</i></b><sub><b>1</b></sub><b>取值下直流电压响应曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915025_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 DC voltage response curves with different <i>k</i></b><sub><b>1</b></sub></p>

                </div>
                <div class="p1">
                    <p id="171">根据系统实际运行条件及可实现性, 可得关键指标最值边界。为验证该边界的正确性, 设置风机出力20 kW, 光伏出力31 kW, 网侧VSC容量为30 kW, 且0.5 s时, 负荷由30 kW减少到20 kW。根据此时系统的实际运行状态, 遵循3.2节中所得参数<i>k</i><sub>2</sub>和<i>k</i><sub>1</sub>选取原则, 可设定:</p>
                </div>
                <div class="p1">
                    <p id="172">1) 考虑VSC容量限制情况下, <i>k</i><sub>2</sub>=0.4, <i>k</i><sub>1</sub>=400, 限制<i>C</i><sub>V</sub>≤80。</p>
                </div>
                <div class="p1">
                    <p id="173">2) 不考虑VSC容量限制情况下, <i>k</i><sub>2</sub>=0.01, <i>k</i><sub>1</sub>=5 000, <i>C</i><sub>V</sub>无限制。</p>
                </div>
                <div class="p1">
                    <p id="174">两种情境下, 流过换流器的有功功率、直流母线电压及虚拟电容值的变化对比情况如附录C图C6所示。</p>
                </div>
                <div class="p1">
                    <p id="175">由附录C图C6 (a) 和 (b) 可以看出, 若不考虑换流器容量限制, 在系统扰动较大时, 流过换流器的有功功率振荡较大, 且会超过其额定容量, 造成实际运行中, 该部分控制受挫及换流器停机。考虑换流器容量限制情况下, 流过换流器的有功功率被控制在交换功率上限内, 且振荡相对较小。相较于考虑容量限制情况, 不考虑容量限制情况下直流母线电压波动曲线虽更为平缓, 但系统发生扰动前、后, 考虑容量限制情况下的稳态直流母线电压更接近于额定值。通过图C6 (c) 可知, 考虑容量限制情况下虚拟电容值变化曲线较为平滑, 而不考虑容量限制情况的虚拟电容变化曲线有较大振荡。通过对虚拟电容控制下VSC进行实际运行条件及其可实现性的研究, 可以使其在对直流微网系统提供惯性支持方面具备较好的工程应用价值。</p>
                </div>
                <div class="p1">
                    <p id="176">由上述测试分析可知, 当所选参数值满足各项约束时, 系统能够维持稳定运行, 在暂态过程中, 有良好的响应特性, 当选取的参数值逐渐靠近所计算多约束下稳定运行边界, 甚至越过边界时, 系统动态响应特性变差, 甚至可能造成系统失去稳定, 相较于无约束边界的情况, 在本文所提多约束下稳定运行边界内选择合理控制参数, 能够满足系统安全稳定运行要求, 且尽可能发挥出虚拟电容控制的灵活可控优势, 具有实际意义, 从而验证了所提多约束下稳定运行边界的正确性及有效性。</p>
                </div>
                <h3 id="177" name="177" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="178">本文基于灵活虚拟电容控制, 通过小信号模型分析影响VSC虚拟电容控制的关键指标, 构建多约束稳定运行指标集, 提高虚拟电容控制的工程应用价值, 并搭建了硬件在环测试平台, 对灵活虚拟电容控制的有效性及所计算指标稳定运行边界的正确性进行了验证, 可得出如下结论:</p>
                </div>
                <div class="p1">
                    <p id="179">1) 相较于无虚拟电容控制和采用固定虚拟电容控制的系统, 灵活虚拟电容控制下的系统抑制直流电压突变能力最强, 系统稳定性最高。</p>
                </div>
                <div class="p1">
                    <p id="180">2) 在满足各项约束的前提下, 通过调节影响虚拟电容值的关键指标, 可改变虚拟电容大小, 即在多稳定运行约束下对指标进行调节, 可提高系统惯性, 增强运行稳定性。</p>
                </div>
                <div class="p1">
                    <p id="181">3) 以稳定性、动态特性、实际运行条件及其可实现性为约束, 构建多约束稳定运行指标集, 可计算得到指标稳定运行边界, 且该边界可随系统实际情况的改变而调整, 具有较强的工程应用价值。</p>
                </div>
                <div class="p1">
                    <p id="182">需要指出的是, 本文研究重点在于探讨如何使虚拟电容控制具有更高的工程应用价值, 对于关键控制参数的动态计算问题, 值得进一步深入研究。</p>
                </div>
                <div class="p1">
                    <p id="183">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="276" name="276" class="anchor-tag">附录A</h3>
                <div class="area_img" id="277">
                                            <p class="img_tit">
                                                表A1网侧换流器小信号模型变量定义
                                                    <br />
                                                Table A1 Definition of small signal model variables for G-VSC
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915025_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915025_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915025_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1网侧换流器小信号模型变量定义" src="Detail/GetImg?filename=images/DLXT201915025_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="278">
                                            <p class="img_tit">
                                                表A2储能端换流器小信号模型变量定义
                                                    <br />
                                                Table A2 Definition of small signal model variables for B-DC
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915025_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915025_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915025_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2储能端换流器小信号模型变量定义" src="Detail/GetImg?filename=images/DLXT201915025_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="279">
                                            <p class="img_tit">
                                                表A3直流微网仿真主要参数
                                                    <br />
                                                Table A3 Main Parameters of DC Microgrid
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915025_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915025_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915025_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3直流微网仿真主要参数" src="Detail/GetImg?filename=images/DLXT201915025_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="280" name="280" class="anchor-tag">附录B</h3>
                <div class="area_img" id="281">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915025_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="282">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915025_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="283">令<image id="284" type="" href="images/DLXT201915025_28400.jpg" display="inline" placement="inline"><alt></alt></image>，可得：</p>
                </div>
                <div class="area_img" id="285">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915025_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="286">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915025_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="287">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915025_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="288">式中：下标“0”表示该变量的稳态值；R<sub>s</sub>和L<sub>s</sub>为交流侧电阻及电感值；μ为主网换流器比例系数；T为滤波时间常数。</p>
                </div>
                <div class="area_img" id="289">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915025_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="290">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915025_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="291">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915025_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="292">式中：</p>
                </div>
                <div class="area_img" id="293">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915025_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="294">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915025_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="295" name="295" class="anchor-tag">附录C</h3>
                <div class="area_img" id="296">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915025_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 k1、k2不同取值情况下系统根轨迹对比图" src="Detail/GetImg?filename=images/DLXT201915025_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 k<sub>1</sub>、k<sub>2</sub>不同取值情况下系统根轨迹对比图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915025_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Comparison diagram of system root trajectory under different values of k<sub>1</sub> and k<sub>2</sub></p>

                </div>
                <div class="area_img" id="297">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915025_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2不同k2下虚拟电容CV随k1、|dudc/dt|变化图" src="Detail/GetImg?filename=images/DLXT201915025_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2不同k<sub>2</sub>下虚拟电容C<sub>V</sub>随k<sub>1</sub>、|du<sub>dc</sub>/dt|变化图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915025_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Diagram of virtual capacitance C<sub>V </sub>changing with k<sub>1 </sub>and|du<sub>dc</sub>/dt|under different k<sub>2</sub></p>

                </div>
                <div class="area_img" id="298">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915025_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3硬件在环实验平台" src="Detail/GetImg?filename=images/DLXT201915025_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3硬件在环实验平台  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915025_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Hardware-in-the-loop experimental platform</p>

                </div>
                <div class="area_img" id="299">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915025_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C4稳定运行边界验证结果" src="Detail/GetImg?filename=images/DLXT201915025_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C4稳定运行边界验证结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915025_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C4 Stable running boundary validation results</p>

                </div>
                <div class="area_img" id="300">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915025_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C5不同k2取值下直流电压响应曲线" src="Detail/GetImg?filename=images/DLXT201915025_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C5不同k<sub>2</sub>取值下直流电压响应曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915025_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C5 DC voltage response curve under different k<sub>2</sub></p>

                </div>
                <div class="area_img" id="301">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915025_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C6考虑有无容量限制情况下的对比分析图" src="Detail/GetImg?filename=images/DLXT201915025_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C6考虑有无容量限制情况下的对比分析图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915025_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C6 Comparative analysis chart that considering capacity constraints or not</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="203">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816012&amp;v=MDQ0NDJIVGVyRzRIOW5OcVk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVYi9MSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>李一琳, 董萍, 刘明波, 等.基于有限时间一致性的直流微电网分布式协调控制[J].电力系统自动化, 2018, 42 (16) :96-103.DOI:10.7500/AEPS20170907003.LI Yilin, DONG Ping, LIU Mingbo, et al.Distributed coordinated control of DC microgrid based on finite-time consensus algorithm[J].Automation of Electric Power Systems, 2018, 42 (16) :96-103.DOI:10.7500/AEPS20170907003.
                            </a>
                        </p>
                        <p id="205">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Low-Voltage Bipolar-Type DC Microgrid for Super High Quality Distribution">

                                <b>[2]</b>KAKIGANO H, MIURA Y, ISE T.Low-voltage bipolar-type DC microgrid for super high quality distribution[J].IEEETransactions on Power Electronics, 2010, 25 (12) :3066-3075.
                            </a>
                        </p>
                        <p id="207">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201201015&amp;v=MDU4MTR2Z1ViL0xJU3JCZmJHNEg5UE1ybzlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>吴卫民, 何远彬, 耿攀, 等.直流微网研究中的关键技术[J].电工技术学报, 2012, 27 (1) :98-106.WU Weimin, HE Yuanbin, GENG Pan, et al.Key technologies for DC micro-grids[J].Transactions of China Electrotechnical Society, 2012, 27 (1) :98-106.
                            </a>
                        </p>
                        <p id="209">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201409008&amp;v=MjMzNTJwbzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1ViL0xJVHJCZmJHNEg5WE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>刘家赢, 韩肖清, 王磊, 等.直流微电网运行控制策略[J].电网技术, 2014, 38 (9) :2356-2362.LIU Jiaying, HAN Xiaoqing, WANG Lei, et al.Operation and control strategy of DC microgrid[J].Power System Technology, 2014, 38 (9) :2356-2362.
                            </a>
                        </p>
                        <p id="211">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201509003&amp;v=MzA2MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVYi9MSVRyQmZiRzRIOVRNcG85Rlo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>王毅, 于明, 李永刚.基于改进微分进化算法的风电直流微网能量管理[J].电网技术, 2015, 39 (9) :2392-2397.WANG Yi, YU Ming, LI Yonggang.Energy management of wind turbine-based DC microgrid using improved differential algorithm[J].Power System Technology, 2015, 39 (9) :2392-2397.
                            </a>
                        </p>
                        <p id="213">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Supervisory Control of an Adaptive-DroopRegulated DC Microgrid With Battery Management Capability">

                                <b>[6]</b>DRAGICEVIC T, GUERRERO J M, VASQUEZ J C, et al.Supervisory control of an adaptive-drop regulated DC microgrid with battery management capability[J].IEEE Transactions on Power Electronics, 2014, 39 (2) :695-706.
                            </a>
                        </p>
                        <p id="215">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709003&amp;v=MjgwNTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVWIvTElTSFRlckc0SDliTXBvOUZaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>鲁宗相, 黄瀚, 单葆国, 等.高比例可再生能源电力系统结构形态演化及电力预测展望[J].电力系统自动化, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.LU Zongxiang, HUANG Han, SHAN Baoguo, et al.Morphological evolution model and power forecasting prospect of future electric power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.
                            </a>
                        </p>
                        <p id="217">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DC-Bus Voltage Control With a Three-Phase Bidirectional Inverter for DC Distribution Systems">

                                <b>[8]</b>WU T F, CHANG C H, LIN L C, et al.DC-bus voltage control with a three-phase bidirectional inverter for DCdistribution systems[J].IEEE Transactions on Power Electronics, 2013, 28 (4) :1890-1899.
                            </a>
                        </p>
                        <p id="219">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control method o the transient compensation process of a hybrid energy storage system based on battery and ultra-capacitor in micro-grid">

                                <b>[9]</b>LIU Baoquan, ZHUO Fang, BAO Xianwen.Control method of the transient compensation process of a hybrid energy storage system based on battery and ultra-capacitor in micro-grid[C]//IEEE International Symposium on Industrial Electronics, May28-31, 2012, Hangzh, Norway:1325-1329.
                            </a>
                        </p>
                        <p id="221">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed power system virtual inertia implemented by grid-connected power converters">

                                <b>[10]</b>FANG Jingyang, LI Hongchang, TANG Yi, et al.Distributed power system virtual inertia implemented by grid-connected power converters[J].IEEE Transactions on Power Electronics, 2018, 33 (10) :8488-8499.
                            </a>
                        </p>
                        <p id="223">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Grid-connected power converters with distributed virtual power system inertia">

                                <b>[11]</b>FANG J, LI X, TANG Y.Grid-connected power converters with distributed virtual power system inertia[C]//IEEEEnergy Conversion Congress and Exposition, October 1-5, 2017, Cincinnati, USA:4267-4273.
                            </a>
                        </p>
                        <p id="225">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Virtual inertia control of PV systems for dynamic performance and damping enhancement of DC microgrids with constant power loads">

                                <b>[12]</b>HOSSEINIPOUR A, HOJABRI H.Virtual inertia control of PV systems for dynamic performance and damping enhancement of DC microgrids with constant power loads[J].IET Renewable Power Generation, 2018, 12 (4) :430-438.
                            </a>
                        </p>
                        <p id="227">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Virtual inertia control for transient active power support from DFIG based wind electric system">

                                <b>[13]</b>DEEPAK C M, VIJAYAKUMARI A, MOHANRAJAN S R.Virtual inertia control for transient active power support from DFIG based wind electric system[C]//IEEE International Conference on Recent Trends in Electronics, Information&amp;Communication Technology, May 19-20, 2017, Bangalore, India.
                            </a>
                        </p>
                        <p id="229">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201207005&amp;v=MjAzMzdiL0xQeXJQYmJHNEg5UE1xSTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>李和明, 张祥宇, 王毅, 等.基于功率跟踪优化的双馈风力发电机组虚拟惯性控制技术[J].中国电机工程学报, 2012, 32 (7) :32-39.LI Heming, ZHANG Xiangyu, WANG Yi, et al.Virtual inertia control of DFIG-based wind turbines based on the optimal power tracking[J].Proceedings of the CSEE, 2012, 32 (7) :32-39.
                            </a>
                        </p>
                        <p id="231">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Research on virtual inertial control technology for improving transient stability of DCdistribution network">

                                <b>[15]</b>XU Y, HUANG X, YUAN F.Research on virtual inertial control technology for improving transient stability of DCdistribution network[C]//IEEE Conference on Energy Internet and Energy System Integration, November 26-28, 2017, Beijing, China:5p.
                            </a>
                        </p>
                        <p id="233">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601006&amp;v=MTIwNTdiL0xQeXJQYmJHNEg5Zk1ybzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>朱晓荣, 蔡杰, 王毅, 等.风储直流微网虚拟惯性控制技术[J].中国电机工程学报, 2016, 36 (1) :49-58.ZHU Xiaorong, CAI Jie, WANG Yi, et al.Virtual inertia control of wind-battery-based DC micro-grid[J].Proceedings of the CSEE, 2016, 36 (1) :49-58.
                            </a>
                        </p>
                        <p id="235">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated control based on bus-signaling and virtual inertia for islanded DC microgrids">

                                <b>[17]</b>WU D, TANG F, DRAGICEVIC T, et al.Coordinated control based on bus-signaling and virtual inertia for islanded DC micro-grid[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :2627-2638.
                            </a>
                        </p>
                        <p id="237">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Virtual inertia control strategy at energy-storage terminal in DC microgrid">

                                <b>[18]</b>XU Yan, BAI Congcong, FU Yuan, et al.Virtual inertia control strategy at energy-storage terminal in DC microgrid[C]//IEEE Conference on Energy Internet and Energy System Integration, November 26-28, 2017, Beijing, China:5p.
                            </a>
                        </p>
                        <p id="239">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702004&amp;v=MjAyMzBiTXJZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVWIvTFB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>伍文华, 陈燕东, 罗安, 等.一种直流微网双向并网变换器虚拟惯性控制策略[J].中国电机工程学报, 2017, 37 (2) :360-372.WU Wenhua, CHEN Yandong, LUO An, et al.A virtual inertia control strategy for bidirectional grid-connected converters in DC micro-grids[J].Proceedings of the CSEE, 2017, 37 (2) :360-372.
                            </a>
                        </p>
                        <p id="241">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201712020&amp;v=MDE2NjU3cWZadVpzRnl2Z1ViL0xJVHJCZmJHNEg5Yk5yWTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>朱晓荣, 谢志云, 荆树志.直流微电网虚拟惯性控制及其稳定性分析[J].电网技术, 2017, 41 (12) :3884-3893.ZHU Xiaorong, XIE Zhiyun, JING Shuzhi.Virtual inertia control and stability analysis of DC micro-grid[J].Power System Technology, 2017, 41 (12) :3884-3893.
                            </a>
                        </p>
                        <p id="243">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201806009&amp;v=MjQxODNCZmJHNEg5bk1xWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1ViL0xJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>邹培根, 孟建辉, 王毅, 等.一种直流微电网的灵活虚拟惯性控制策略[J].电力建设, 2018, 39 (6) :56-62.ZOU Peigen, MENG Jianhui, WANG Yi, et al.A flexible virtual inertia control strategy of DC microgrid[J].Electric Power Construction, 2018, 39 (6) :56-62.
                            </a>
                        </p>
                        <p id="245">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive virtual inertia control for DC microgrid with variable droop coefficient">

                                <b>[22]</b>WANG C, MENG J, WANG Y, et al.Adaptive virtual inertia control for DC microgrid with variable droop coefficient[C]//International Conference on Electrical Machines and Systems, August 11-14, 2017, Sydney, Australia:5p.
                            </a>
                        </p>
                        <p id="247">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708019&amp;v=MjAxNzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVWIvTElTSFRlckc0SDliTXA0OUViWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>王毅, 黑阳, 付媛, 等.基于变下垂系数的直流配电网自适应虚拟惯性控制[J].电力系统自动化, 2017, 41 (8) :116-124.DOI:10.7500/AEPS20160729015.WANG Yi, HEI Yang, FU Yuan, et al.Adaptive virtual inertia control of DC distribution network based on variable droop coefficient[J].Automation of Electric Power Systems, 2017, 41 (8) :116-124.DOI:10.7500/AEPS20160729015.
                            </a>
                        </p>
                        <p id="249">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201801021&amp;v=MzE0MTMzenFxQnRHRnJDVVI3cWZadVpzRnl2Z1ViL0xJaW5TWkxHNEg5bk1ybzlIWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b>王琛, 孟建辉, 王毅, 等.考虑蓄电池荷电状态的孤岛直流微网多源协调控制策略[J].高电压技术, 2018, 44 (1) :160-168.WANG Chen, MENG Jianhui, WANG Yi, et al.Multi-source coordinated control strategy considering battery’s SOC for islanded DC microgrid[J].High Voltage Engineering, 2018, 44 (1) :160-168.
                            </a>
                        </p>
                        <p id="251">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201621007&amp;v=MDM4NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1ViL0xJU3JCZmJHNEg5Zk9ybzlGWTRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b>王毅, 于明, 李永刚.基于模型预测控制方法的风电直流微网集散控制[J].电工技术学报, 2016, 31 (21) :1000-6753.WANG Yi, YU Ming, LI Yonggang.Distributed control of wind power DC microgrid based on model predictive control[J].Transactions of China Electrotechnical Society, 2016, 31 (21) :1000-6753.
                            </a>
                        </p>
                        <p id="253">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007030088816999&amp;v=MDc0MTVuVTd6TklsNFhWVjI3R2JPN0h0SEVwNGRFWXVJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2Rnlu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b>胡寿松.自动控制原理[M].北京:科学出版社, 2001:165.HU Shousong.Automatic control principle[M].Beijing:Science Press, 2001:165.
                            </a>
                        </p>
                        <p id="255">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201319010&amp;v=MDYzMTFOcG85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVYi9MUHlyUGJiRzRIOUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b>杜燕, 苏建徽, 张榴晨, 等.一种模式自适应的微网调频控制方法[J].中国电机工程学报, 2013, 33 (19) :67-75.DU Yan, SU Jianhui, ZHANG Liuchen, et al.A mode adaptive frequency controller for microgrid[J].Proceedings of the CSEE, 2013, 33 (19) :67-75.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915025" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915025&amp;v=MDQwNjl1WnNGeXZnVWIvSUlTSFRlckc0SDlqTnFvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

