

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136476476037500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915004%26RESULT%3d1%26SIGN%3dIcmJc2qvVEg%252fVlHP9WcJiqZ%252bDS0%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915004&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915004&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915004&amp;v=MzAyOTlJSVNIVGVyRzRIOWpOcW85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;1&lt;/b&gt; 可再生能源出力的截断通用分布模型 "><b>1</b> 可再生能源出力的截断通用分布模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#81" data-title="&lt;b&gt;2 考虑可再生能源随机性和需求响应的日前经济调度模型&lt;/b&gt; "><b>2 考虑可再生能源随机性和需求响应的日前经济调度模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#84" data-title="&lt;b&gt;2.1&lt;/b&gt; 可再生能源发电商成本模型"><b>2.1</b> 可再生能源发电商成本模型</a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;2.2&lt;/b&gt; 电力系统日前经济调度模型"><b>2.2</b> 电力系统日前经济调度模型</a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;2.3&lt;/b&gt; 用户典型可控用电设备需求响应模型"><b>2.3</b> 用户典型可控用电设备需求响应模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#191" data-title="&lt;b&gt;3 基于交替方向乘子法的分布式日前经济调度算法&lt;/b&gt; "><b>3 基于交替方向乘子法的分布式日前经济调度算法</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#194" data-title="&lt;b&gt;3.1&lt;/b&gt; 交替方向乘子法简介"><b>3.1</b> 交替方向乘子法简介</a></li>
                                                <li><a href="#220" data-title="&lt;b&gt;3.2 采用交替方向乘子法求解分布式日前经济调度模型的原理&lt;/b&gt;"><b>3.2 采用交替方向乘子法求解分布式日前经济调度模型的原理</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#236" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#250" data-title="&lt;b&gt;4.1&lt;/b&gt; 经济调度结果"><b>4.1</b> 经济调度结果</a></li>
                                                <li><a href="#257" data-title="&lt;b&gt;4.2&lt;/b&gt; 购电成本系数灵敏性分析"><b>4.2</b> 购电成本系数灵敏性分析</a></li>
                                                <li><a href="#259" data-title="&lt;b&gt;4.3&lt;/b&gt; 用户满意度函数灵敏性分析"><b>4.3</b> 用户满意度函数灵敏性分析</a></li>
                                                <li><a href="#267" data-title="&lt;b&gt;4.4&lt;/b&gt; 可再生能源发电商收益分析"><b>4.4</b> 可再生能源发电商收益分析</a></li>
                                                <li><a href="#270" data-title="&lt;b&gt;4.5&lt;/b&gt; 算法收敛过程"><b>4.5</b> 算法收敛过程</a></li>
                                                <li><a href="#273" data-title="&lt;b&gt;4.6&lt;/b&gt; 其他算例系统的计算效率"><b>4.6</b> 其他算例系统的计算效率</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#277" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#397" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#400" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#409" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#417" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#74" data-title="&lt;b&gt;图1 截断通用分布的PDF曲线&lt;/b&gt;"><b>图1 截断通用分布的PDF曲线</b></a></li>
                                                <li><a href="#252" data-title="&lt;b&gt;图2 常规机组和可再生能源发电商调度功率&lt;/b&gt;"><b>图2 常规机组和可再生能源发电商调度功率</b></a></li>
                                                <li><a href="#253" data-title="&lt;b&gt;图3 每个负荷聚合商可控负荷功率&lt;/b&gt;"><b>图3 每个负荷聚合商可控负荷功率</b></a></li>
                                                <li><a href="#256" data-title="&lt;b&gt;表1 不同方法下的社会成本&lt;/b&gt;"><b>表1 不同方法下的社会成本</b></a></li>
                                                <li><a href="#263" data-title="&lt;b&gt;图4 不同购电成本系数下的可再生能源调度功率&lt;/b&gt;"><b>图4 不同购电成本系数下的可再生能源调度功率</b></a></li>
                                                <li><a href="#269" data-title="&lt;b&gt;表2 不同可再生能源预测误差下的可再生能源发电商收益和总社会成本&lt;/b&gt;"><b>表2 不同可再生能源预测误差下的可再生能源发电商收益和总社会成本</b></a></li>
                                                <li><a href="#272" data-title="&lt;b&gt;图5 算法收敛过程&lt;/b&gt;"><b>图5 算法收敛过程</b></a></li>
                                                <li><a href="#275" data-title="&lt;b&gt;表3 测试系统的计算效率&lt;/b&gt;"><b>表3 测试系统的计算效率</b></a></li>
                                                <li><a href="#399" data-title="图A1可再生能源发电商成本模型">图A1可再生能源发电商成本模型</a></li>
                                                <li><a href="#418" data-title="图D1含可再生能源发电商的算例系统拓扑图">图D1含可再生能源发电商的算例系统拓扑图</a></li>
                                                <li><a href="#419" data-title="表D1常规机组成本系数">表D1常规机组成本系数</a></li>
                                                <li><a href="#420" data-title="图D2风电预测功率和室外温度曲线">图D2风电预测功率和室外温度曲线</a></li>
                                                <li><a href="#421" data-title="图D3每个负荷聚合商可控负荷功率（空调负荷满意度函数系数取0.001和0.007) ">图D3每个负荷聚合商可控负荷功率（空调负荷满意度函数系数取0.001和0.007) </a></li>
                                                <li><a href="#422" data-title="图D4每个负荷聚合商可控负荷功率（空调负荷满意度函数系数取0.01和0.07) ">图D4每个负荷聚合商可控负荷功率（空调负荷满意度函数系数取0.01和0.07) </a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="313">


                                    <a id="bibliography_1" title="SCHELLEKENS G, BATTAGLINI A, LILLIESTAM J, et al.100percent renewable electricity:a roadmap to 2050for Europe and North Africa[R/OL].[2018-10-23].http://pure.iiasa.ac.at/id/eprint/9383/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=100percent renewable electricity:a roadmap to 2050for Europe and North Africa[R/OL]">
                                        <b>[1]</b>
                                        SCHELLEKENS G, BATTAGLINI A, LILLIESTAM J, et al.100percent renewable electricity:a roadmap to 2050for Europe and North Africa[R/OL].[2018-10-23].http://pure.iiasa.ac.at/id/eprint/9383/.
                                    </a>
                                </li>
                                <li id="315">


                                    <a id="bibliography_2" title="MAI T, SANDOR D, WISER R, et al.Renewable electricity futures study:executive summary[R/OL].[2018-10-23].https://digital.library.unt.edu/ark:/67531/metadc846060/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Renewable electricity futures study:executive summary[R/OL]">
                                        <b>[2]</b>
                                        MAI T, SANDOR D, WISER R, et al.Renewable electricity futures study:executive summary[R/OL].[2018-10-23].https://digital.library.unt.edu/ark:/67531/metadc846060/.
                                    </a>
                                </li>
                                <li id="317">


                                    <a id="bibliography_3" >
                                        <b>[3]</b>
                                    中华人民共和国国家发展和改革委员会能源研究所.中国2050高比例可再生能源发展情景暨路径研究[R/OL].[2018-10-23].http://news.bjx.com.cn/html/20160608/740762.shtml.Energy Research Institute of National Development and Reform Commission of the PRC.China 2050 high renewable energy penetration scenario and roadmap study[R/OL].[2018-10-23].http://news.bjx.com.cn/html/20160608/740762.shtml.</a>
                                </li>
                                <li id="319">


                                    <a id="bibliography_4" title="殷加玞, 赵冬梅.考虑源荷双侧预测误差的实时发电计划闭环控制模型[J].电力系统自动化, 2018, 42 (6) :98-105.DOI:10.7500/AEPS20170604004.YIN Jiafu, ZHAO Dongmei.Closed-loop control model for realtime generation scheduling considering source-side and load-side prediction error[J].Automation of Electric Power Systems, 2018, 42 (6) :98-105.DOI:10.7500/AEPS20170604004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806015&amp;v=MjgwODJIVGVyRzRIOW5NcVk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjNMSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        殷加玞, 赵冬梅.考虑源荷双侧预测误差的实时发电计划闭环控制模型[J].电力系统自动化, 2018, 42 (6) :98-105.DOI:10.7500/AEPS20170604004.YIN Jiafu, ZHAO Dongmei.Closed-loop control model for realtime generation scheduling considering source-side and load-side prediction error[J].Automation of Electric Power Systems, 2018, 42 (6) :98-105.DOI:10.7500/AEPS20170604004.
                                    </a>
                                </li>
                                <li id="321">


                                    <a id="bibliography_5" title="BISKAS P N.CHATZIGIANNIS D I, BAKIRTZIS A G.European electricity market integration with mixed market designs-PartⅠ:formulation[J].IEEE Transactions on Power Systems, 2014, 29 (1) :458-465." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=European electricity market integration with mixed market designs-Part I:Formulation">
                                        <b>[5]</b>
                                        BISKAS P N.CHATZIGIANNIS D I, BAKIRTZIS A G.European electricity market integration with mixed market designs-PartⅠ:formulation[J].IEEE Transactions on Power Systems, 2014, 29 (1) :458-465.
                                    </a>
                                </li>
                                <li id="323">


                                    <a id="bibliography_6" title="舒畅, 钟海旺, 夏清.基于优化理论市场化的日前电力市场机制设计[J].电力系统自动化, 2016, 40 (2) :55-62.SHU Chang, ZHONG Haiwang, XIA Qing.Day-ahead electricity market design based on market interpretation of optimization theory[J].Automation of Electric Power Systems, 2016, 40 (2) :55-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602009&amp;v=MDI3NTgzTElTSFRlckc0SDlmTXJZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        舒畅, 钟海旺, 夏清.基于优化理论市场化的日前电力市场机制设计[J].电力系统自动化, 2016, 40 (2) :55-62.SHU Chang, ZHONG Haiwang, XIA Qing.Day-ahead electricity market design based on market interpretation of optimization theory[J].Automation of Electric Power Systems, 2016, 40 (2) :55-62.
                                    </a>
                                </li>
                                <li id="325">


                                    <a id="bibliography_7" title="吴栋梁, 王扬, 郭创新, 等.电力市场环境下考虑风电预测误差的经济调度模型[J].电力系统自动化, 2012, 36 (6) :23-28.WU Dongliang, WANG Yang, GUO Chuangxin, et al.An economic dispatching model considering wind power forecast errors in electricity market environment[J].Automation of Electric Power Systems, 2012, 36 (6) :23-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201206005&amp;v=MzA3MDhadVpzRnlqbVZiM0xJU0hUZXJHNEg5UE1xWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        吴栋梁, 王扬, 郭创新, 等.电力市场环境下考虑风电预测误差的经济调度模型[J].电力系统自动化, 2012, 36 (6) :23-28.WU Dongliang, WANG Yang, GUO Chuangxin, et al.An economic dispatching model considering wind power forecast errors in electricity market environment[J].Automation of Electric Power Systems, 2012, 36 (6) :23-28.
                                    </a>
                                </li>
                                <li id="327">


                                    <a id="bibliography_8" title="王晛, 黄蒙涛, 张少华.考虑风电投标偏差惩罚的电力市场均衡分析[J].电网技术, 2016, 40 (2) :602-607.WANG Xian, HUANG Mengtao, ZHANG Shaohua.Equilibrium analysis of electricity market considering penalties for wind power’s bidding deviation[J].Power System Technology, 2016, 40 (2) :602-607." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201602043&amp;v=MTQ4NzlMSVRyQmZiRzRIOWZNclk5Qlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        王晛, 黄蒙涛, 张少华.考虑风电投标偏差惩罚的电力市场均衡分析[J].电网技术, 2016, 40 (2) :602-607.WANG Xian, HUANG Mengtao, ZHANG Shaohua.Equilibrium analysis of electricity market considering penalties for wind power’s bidding deviation[J].Power System Technology, 2016, 40 (2) :602-607.
                                    </a>
                                </li>
                                <li id="329">


                                    <a id="bibliography_9" title="白杨, 谢乐, 夏清, 等.中国推进售电侧市场化的制度设计与建议[J].电力系统自动化, 2015, 39 (14) :1-7.BAI Yang, XIE Le, XIA Qing, et al.Institutional design of Chinese retail electricity market reform and related suggestions[J].Automation of Electric Power Systems, 2015, 39 (14) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201514001&amp;v=MDQ1MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjNMSVNIVGVyRzRIOVROcTQ5RlpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        白杨, 谢乐, 夏清, 等.中国推进售电侧市场化的制度设计与建议[J].电力系统自动化, 2015, 39 (14) :1-7.BAI Yang, XIE Le, XIA Qing, et al.Institutional design of Chinese retail electricity market reform and related suggestions[J].Automation of Electric Power Systems, 2015, 39 (14) :1-7.
                                    </a>
                                </li>
                                <li id="331">


                                    <a id="bibliography_10" title="唐早, 刘俊勇, 刘友波, 等.空调聚合商参与下的负荷控制与配电网重构[J].电力系统自动化, 2018, 42 (2) :42-49.DOI:10.7500/AEPS20170614023.TANG Zao, LIU Junyong, LIU Youbo, et al.Load control and distribution network reconfiguration with participation of air-conditioning load aggregators[J].Automation of Electric Power Systems, 2018, 42 (2) :42-49.DOI:10.7500/AEPS20170614023." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802006&amp;v=MTYxOTBac0Z5am1WYjNMSVNIVGVyRzRIOW5Nclk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        唐早, 刘俊勇, 刘友波, 等.空调聚合商参与下的负荷控制与配电网重构[J].电力系统自动化, 2018, 42 (2) :42-49.DOI:10.7500/AEPS20170614023.TANG Zao, LIU Junyong, LIU Youbo, et al.Load control and distribution network reconfiguration with participation of air-conditioning load aggregators[J].Automation of Electric Power Systems, 2018, 42 (2) :42-49.DOI:10.7500/AEPS20170614023.
                                    </a>
                                </li>
                                <li id="333">


                                    <a id="bibliography_11" title="王怡岚, 童亦斌, 黄梅, 等.基于需求侧响应的空调负荷虚拟储能模型研究[J].电网技术, 2017, 41 (2) :394-401.WANG Yilan, TONG Yibin, HUANG Mei, et al.Research on virtual energy storage model of air conditioning loads based on demand response[J].Power System Technology, 2017, 41 (2) :394-401." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201702008&amp;v=MTE5MTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVZiM0xJVHJCZmJHNEg5Yk1yWTlGYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        王怡岚, 童亦斌, 黄梅, 等.基于需求侧响应的空调负荷虚拟储能模型研究[J].电网技术, 2017, 41 (2) :394-401.WANG Yilan, TONG Yibin, HUANG Mei, et al.Research on virtual energy storage model of air conditioning loads based on demand response[J].Power System Technology, 2017, 41 (2) :394-401.
                                    </a>
                                </li>
                                <li id="335">


                                    <a id="bibliography_12" title="于娜, 于乐征, 李国庆.智能电网环境下基于多代理的商业用户可控负荷管理策略[J].电力系统自动化, 2015, 39 (17) :89-95.YU Na, YU Lezheng, LI Guoqing.Controllable load management strategy for commercial users based on multiagent in smart grid environment[J].Automation of Electric Power Systems, 2015, 39 (17) :89-95." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517014&amp;v=MzE0MTR6cXFCdEdGckNVUjdxZlp1WnNGeWptVmIzTElTSFRlckc0SDlUTnFJOUVZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        于娜, 于乐征, 李国庆.智能电网环境下基于多代理的商业用户可控负荷管理策略[J].电力系统自动化, 2015, 39 (17) :89-95.YU Na, YU Lezheng, LI Guoqing.Controllable load management strategy for commercial users based on multiagent in smart grid environment[J].Automation of Electric Power Systems, 2015, 39 (17) :89-95.
                                    </a>
                                </li>
                                <li id="337">


                                    <a id="bibliography_13" title="杨永标, 颜庆国, 徐石明, 等.公共楼宇空调负荷参与电网虚拟调峰的思考[J].电力系统自动化, 2015, 39 (17) :103-107.YANG Yongbiao, YAN Qingguo, XU Shiming, et al.Thinking of public building air-conditioning load participating in grid with virtual peak clipping[J].Automation of Electric Power Systems, 2015, 39 (17) :103-107." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517016&amp;v=MDA1NzMzenFxQnRHRnJDVVI3cWZadVpzRnlqbVZiM0xJU0hUZXJHNEg5VE5xSTlFWW9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        杨永标, 颜庆国, 徐石明, 等.公共楼宇空调负荷参与电网虚拟调峰的思考[J].电力系统自动化, 2015, 39 (17) :103-107.YANG Yongbiao, YAN Qingguo, XU Shiming, et al.Thinking of public building air-conditioning load participating in grid with virtual peak clipping[J].Automation of Electric Power Systems, 2015, 39 (17) :103-107.
                                    </a>
                                </li>
                                <li id="339">


                                    <a id="bibliography_14" title="王晛, 张凯, 张少华.风电参与投标的日前电力市场与需求响应交易市场联合均衡分析[J].中国电机工程学报, 2018, 38 (19) :5738-5750.WANG Xian, ZHANG Kai, ZHANG Shaohua.Joint equilibrium analysis of day-ahead electricity market and DRXmarket considering wind power bidding[J].Proceedings of the CSEE, 2018, 38 (19) :5738-5750." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201819012&amp;v=MTQ1NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVZiM0xQeXJQYmJHNEg5bk5wbzlFWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        王晛, 张凯, 张少华.风电参与投标的日前电力市场与需求响应交易市场联合均衡分析[J].中国电机工程学报, 2018, 38 (19) :5738-5750.WANG Xian, ZHANG Kai, ZHANG Shaohua.Joint equilibrium analysis of day-ahead electricity market and DRXmarket considering wind power bidding[J].Proceedings of the CSEE, 2018, 38 (19) :5738-5750.
                                    </a>
                                </li>
                                <li id="341">


                                    <a id="bibliography_15" title="孙宇军, 王岩, 王蓓蓓, 等.考虑需求响应不确定性的多时间尺度源荷互动决策方法[J].电力系统自动化, 2018, 42 (2) :106-113.DOI:10.7500/AEPS20170416004.SUN Yujun, WANG Yan, WANG Beibei, et al.Multi-time scale decision method for source-load interaction considering demand response uncertainty[J].Automation of Electric Power Systems, 2018, 42 (2) :106-113.DOI:10.7500/AEPS20170416004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802015&amp;v=MTQ2MzdiM0xJU0hUZXJHNEg5bk1yWTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        孙宇军, 王岩, 王蓓蓓, 等.考虑需求响应不确定性的多时间尺度源荷互动决策方法[J].电力系统自动化, 2018, 42 (2) :106-113.DOI:10.7500/AEPS20170416004.SUN Yujun, WANG Yan, WANG Beibei, et al.Multi-time scale decision method for source-load interaction considering demand response uncertainty[J].Automation of Electric Power Systems, 2018, 42 (2) :106-113.DOI:10.7500/AEPS20170416004.
                                    </a>
                                </li>
                                <li id="343">


                                    <a id="bibliography_16" title="TANG Chenghui, XU Jian, SUN Yuanzhang, et al.Lookahead economic dispatch with adjustable confidence interval based on a truncated versatile distribution model for wind power[J].IEEE Transactions on Power Systems, 2018, 33 (2) :1755-1767." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Look-ahead economic dispatch with adjustable confidence interval based on a truncated versatile distribution model for wind power">
                                        <b>[16]</b>
                                        TANG Chenghui, XU Jian, SUN Yuanzhang, et al.Lookahead economic dispatch with adjustable confidence interval based on a truncated versatile distribution model for wind power[J].IEEE Transactions on Power Systems, 2018, 33 (2) :1755-1767.
                                    </a>
                                </li>
                                <li id="345">


                                    <a id="bibliography_17" title="王豹, 徐箭, 孙元章, 等.基于通用分布的含风电电力系统随机动态经济调度[J].电力系统自动化, 2016, 40 (6) :17-24.WANG Bao, XU Jian, SUN Yuanzhang, et al.Stochastic dynamic economic dispatch of power systems considering wind power based on versatile probability distribution[J].Automation of Electric Power Systems, 2016, 40 (6) :17-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606003&amp;v=MjY4MDJDVVI3cWZadVpzRnlqbVZiM0xJU0hUZXJHNEg5Zk1xWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        王豹, 徐箭, 孙元章, 等.基于通用分布的含风电电力系统随机动态经济调度[J].电力系统自动化, 2016, 40 (6) :17-24.WANG Bao, XU Jian, SUN Yuanzhang, et al.Stochastic dynamic economic dispatch of power systems considering wind power based on versatile probability distribution[J].Automation of Electric Power Systems, 2016, 40 (6) :17-24.
                                    </a>
                                </li>
                                <li id="347">


                                    <a id="bibliography_18" title="徐箭, 曹慧秋, 唐程辉, 等.基于扩展序列运算的含不确定性需求响应电力系统优化调度[J].电力系统自动化, 2018, 42 (13) :152-160.DOI:10.7500/AEPS20170802005.XU Jian, CAO Huiqiu, TANG Chenghui, et al.Optimal dispatch of power system considering uncertainty of demand response based on extended sequence operation[J].Automation of Electric Power Systems, 2018, 42 (13) :152-160.DOI:10.7500/AEPS20170802005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813020&amp;v=MTI3MzBuTnJJOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmIzTElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        徐箭, 曹慧秋, 唐程辉, 等.基于扩展序列运算的含不确定性需求响应电力系统优化调度[J].电力系统自动化, 2018, 42 (13) :152-160.DOI:10.7500/AEPS20170802005.XU Jian, CAO Huiqiu, TANG Chenghui, et al.Optimal dispatch of power system considering uncertainty of demand response based on extended sequence operation[J].Automation of Electric Power Systems, 2018, 42 (13) :152-160.DOI:10.7500/AEPS20170802005.
                                    </a>
                                </li>
                                <li id="349">


                                    <a id="bibliography_19" title="代业明, 高红伟, 高岩, 等.具有电力需求预测更新的智能电网实时定价机制[J].电力系统自动化, 2018, 42 (12) :58-63.DOI:10.7500/AEPS20170614008.DAI Yeming, GAO Hongwei, GAO Yan, et al.Real-time pricing mechanism in smart grid with forecasting update of power demand[J].Automation of Electric Power Systems, 2018, 42 (12) :58-63.DOI:10.7500/AEPS20170614008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812008&amp;v=MjE1ODNVUjdxZlp1WnNGeWptVmIzTElTSFRlckc0SDluTnJZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        代业明, 高红伟, 高岩, 等.具有电力需求预测更新的智能电网实时定价机制[J].电力系统自动化, 2018, 42 (12) :58-63.DOI:10.7500/AEPS20170614008.DAI Yeming, GAO Hongwei, GAO Yan, et al.Real-time pricing mechanism in smart grid with forecasting update of power demand[J].Automation of Electric Power Systems, 2018, 42 (12) :58-63.DOI:10.7500/AEPS20170614008.
                                    </a>
                                </li>
                                <li id="351">


                                    <a id="bibliography_20" title="HUBERT T, GRIJALVA S.Modeling for residential electricity optimization in dynamic pricing environments[J].IEEE Transactions on Smart Grid, 2012, 3 (4) :2224-2231." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling for Residential Electricity Optimization in Dynamic Pricing Environments">
                                        <b>[20]</b>
                                        HUBERT T, GRIJALVA S.Modeling for residential electricity optimization in dynamic pricing environments[J].IEEE Transactions on Smart Grid, 2012, 3 (4) :2224-2231.
                                    </a>
                                </li>
                                <li id="353">


                                    <a id="bibliography_21" title="HUANG Xianzheng, XU Zhaofeng, SUN Yong, et al.Heat and power load dispatching considering energy storage of district heating system and electric boilers[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :992-1003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805014&amp;v=MDk3ODRhN0c0SDluTXFvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmIzTEtEM0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        HUANG Xianzheng, XU Zhaofeng, SUN Yong, et al.Heat and power load dispatching considering energy storage of district heating system and electric boilers[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :992-1003.
                                    </a>
                                </li>
                                <li id="355">


                                    <a id="bibliography_22" title="ZHANG Yumin, HAN Xueshan, ZHANG Li, et al.Integrated generation-consumption dispatch based on compensation mechanism considering demand response behavior[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :1025-1041." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805017&amp;v=MTExMjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmIzTEtEM0lhN0c0SDluTXFvOUVZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        ZHANG Yumin, HAN Xueshan, ZHANG Li, et al.Integrated generation-consumption dispatch based on compensation mechanism considering demand response behavior[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :1025-1041.
                                    </a>
                                </li>
                                <li id="357">


                                    <a id="bibliography_23" title="EirGrid.EirGrid system performance data[R/OL].[2018-10-12].http://www.eirgridgroup.com/_uuid/2e0badb7-e18f-47bd-8eff-865a716a3197/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=EirGrid system performance data[R/OL]">
                                        <b>[23]</b>
                                        EirGrid.EirGrid system performance data[R/OL].[2018-10-12].http://www.eirgridgroup.com/_uuid/2e0badb7-e18f-47bd-8eff-865a716a3197/.
                                    </a>
                                </li>
                                <li id="359">


                                    <a id="bibliography_24" title="Past weather in Dublin, Ireland[R/OL].[2018-10-12].https://www.timenddate.com/weather/ireland/dublin/historic?month=3&amp;amp;year=2015." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Past weather in Dublin Ireland[R/OL]">
                                        <b>[24]</b>
                                        Past weather in Dublin, Ireland[R/OL].[2018-10-12].https://www.timenddate.com/weather/ireland/dublin/historic?month=3&amp;amp;year=2015.
                                    </a>
                                </li>
                                <li id="361">


                                    <a id="bibliography_25" title="DOOSTIZADEH M, AMINIFAR F, GHASEMI H A.Energy and reserve scheduling under wind power uncertainty:an adjustable interval approach[J].IEEE Transactions on Smart Grid, 2016, 7 (6) :2943-2952." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy and Reserve Scheduling under Wind Power Uncertainty An Adjustable Interval Approach">
                                        <b>[25]</b>
                                        DOOSTIZADEH M, AMINIFAR F, GHASEMI H A.Energy and reserve scheduling under wind power uncertainty:an adjustable interval approach[J].IEEE Transactions on Smart Grid, 2016, 7 (6) :2943-2952.
                                    </a>
                                </li>
                                <li id="363">


                                    <a id="bibliography_26" title="张志义, 余涛, 王德志, 等.基于集成学习的含电气热商业楼宇群的分时电价求解[J].中国电机工程学报, 2019, 39 (1) :112-125.ZHANG Zhiyi, YU Tao, WANG Dezhi, et al.Optimal solution of time-of-use price based on ensemble learning for electricity-gas-heat commercial building[J].Proceedings of the CSEE, 2019, 39 (1) :112-125." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201901013&amp;v=Mjk0NjNQYmJHNEg5ak1ybzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVZiM0xQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                        张志义, 余涛, 王德志, 等.基于集成学习的含电气热商业楼宇群的分时电价求解[J].中国电机工程学报, 2019, 39 (1) :112-125.ZHANG Zhiyi, YU Tao, WANG Dezhi, et al.Optimal solution of time-of-use price based on ensemble learning for electricity-gas-heat commercial building[J].Proceedings of the CSEE, 2019, 39 (1) :112-125.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-28 16:58</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),18-25+63+26-28 DOI:10.7500/AEPS20181123004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑可再生能源随机性和需求响应的电力系统日前经济调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%94%90%E7%A8%8B%E8%BE%89&amp;code=41152931&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">唐程辉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%87%A1&amp;code=35059726&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张凡</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%AE%81&amp;code=08187245&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张宁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9B%B2%E6%98%8A%E6%BA%90&amp;code=36818534&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">曲昊源</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E8%8E%89&amp;code=24192806&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马莉</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E8%83%BD%E6%BA%90%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1632145&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网能源研究院有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E4%B8%8E%E5%BA%94%E7%94%A8%E7%94%B5%E5%AD%90%E6%8A%80%E6%9C%AF%E7%B3%BB&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学电机工程与应用电子技术系</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>当前中国电力系统中可再生能源的占比不断提高, 区别于传统能源, 可再生能源需要在经济调度中考虑其出力的随机性。文中通过最小化社会成本, 建立了含常规机组、可再生能源发电站并考虑负荷聚合商需求响应的电力系统日前经济调度模型。采用截断通用分布模型准确描述可再生能源随机性, 并利用其闭合解析的累积分布函数提高算法求解效率。通过交替方向乘子法进行求解, 在保证负荷聚合商隐私的前提下通过分布式求解得到日前经济调度结果。算例计算结果表明, 所提出的日前经济调度方法能有效考虑可再生能源的出力随机性, 并在鼓励可再生能源发电商在改进预测技术的同时降低社会成本;所提出的基于交替方向乘子法的求解算法具备良好的收敛性, 可保证较高的求解效率。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E5%86%8D%E7%94%9F%E8%83%BD%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可再生能源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%8F%E6%B5%8E%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">经济调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%88%AA%E6%96%AD%E9%80%9A%E7%94%A8%E5%88%86%E5%B8%83%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">截断通用分布模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9C%80%E6%B1%82%E5%93%8D%E5%BA%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">需求响应;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%A4%E6%9B%BF%E6%96%B9%E5%90%91%E4%B9%98%E5%AD%90%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">交替方向乘子法;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    唐程辉 (1990—) , 男, 博士, 工程师, 主要研究方向:电力系统优化、电力市场。E-mail:immocy@163.com;
                                </span>
                                <span>
                                    张凡 (1986—) , 男, 博士, 高级工程师, 主要研究方向:电力市场、企业战略规划。E-mail:zhangfan@sgeri.sgcc.com.cn;
                                </span>
                                <span>
                                    *张宁 (1985—) , 男, 通信作者, 博士, 副教授, 博士生导师, 主要研究方向:新能源、电力系统规划与运行、多能源系统。E-mail:ningzhang@mail.tsinghua.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-23</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0900100);</span>
                                <span>国家电网公司科技项目“全国统一电力市场架构设计及量化评估技术研究”;</span>
                    </p>
            </div>
                    <h1><b>Day-ahead Economic Dispatch of Power System Considering Renewable Power Uncertainty and Demand Response</b></h1>
                    <h2>
                    <span>TANG Chenghui</span>
                    <span>ZHANG Fan</span>
                    <span>ZHANG Ning</span>
                    <span>QU Haoyuan</span>
                    <span>MA Li</span>
            </h2>
                    <h2>
                    <span>State Grid Energy Research Institute Co.Ltd.</span>
                    <span>Department of Electrical Engineering, Tsinghua University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Currently, the proportion of renewable power is increasing in power system in China.Different from the conventional power generators, it is needed to consider the uncertainty of renewable power in economic dispatch.A day-ahead economic dispatch method considering conventional power generators, renewable power producers and demand response of load aggregators is proposed by minimizing the social cost.The uncertainty of renewable power is modelled based on the truncated versatile distribution model, which could accurately represent the renewable power uncertainty and improve the algorithm efficiency by its analytical cumulative distribution function.Based on the alternating direction method of multipliers, the dayahead economic dispatch model is solved in a distributed manner on the premise of ensuring the privacy of load aggregators.Results show that the proposed method can effectively consider the renewable power uncertainty, encouraging renewable power producers to improve their forecasting technology and reducing the social cost at the same time.The proposed algorithm based on the alternating direction method of multipliers has the characteristic of good convergence and can guarantee the high solving efficiency.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=renewable%20power&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">renewable power;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=economic%20dispatch&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">economic dispatch;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=truncated%20versatile%20distribution%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">truncated versatile distribution model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=demand%20response&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">demand response;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=alternating%20direction%20method%20of%20multipliers&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">alternating direction method of multipliers;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-23</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2016YFB0900100);</span>
                                <span>State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="54" name="54" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="55">随着可再生能源的不断发展, 可再生能源正成为国内外电力系统中的重要组成部分。世界各国纷纷制定长期可再生能源发展规划, 欧洲<citation id="365" type="reference"><link href="313" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>、美国<citation id="366" type="reference"><link href="315" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>和中国<citation id="367" type="reference"><link href="317" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>分别提出到2050年实现100%, 80%, 60%电力来自可再生能源的目标。然而, 可再生能源的随机性和波动性极大地改变了电力系统运行模式, 如何在电力系统运行中考虑可再生能源的随机性成为一个亟待解决的关键问题<citation id="368" type="reference"><link href="319" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="56">在电力系统日前运行优化的研究中, 文献<citation id="369" type="reference">[<a class="sup">5</a>]</citation>针对欧洲日前电力市场, 提出一种混合整数线性化模型求解小时级出清结果。文献<citation id="370" type="reference">[<a class="sup">6</a>]</citation>提出了优化理论市场化的理念与方法, 通过拉格朗日松弛法进行集中出清。与火电等传统电源相比, 风电、太阳能光伏发电等可再生能源具有很强的随机性。上述研究<citation id="371" type="reference"><link href="321" rel="bibliography" /><link href="323" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>未考虑电力系统运行优化中的可再生能源不确定性。</p>
                </div>
                <div class="p1">
                    <p id="57">在电力系统日前经济调度中可再生能源生产商对其出力功率进行预测, 如果实际可再生能源低于其预测功率, 则会出现电力短缺;如果实际可再生能源出力大于其预测功率, 则会浪费可再生能源。为此, 不得不通过购买更多的功率缺额, 从而导致更多的社会成本<citation id="374" type="reference"><link href="325" rel="bibliography" /><link href="327" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。据此, 文献<citation id="372" type="reference">[<a class="sup">7</a>]</citation>采用贝塔分布表征风电功率, 建立了考虑风电过调度和欠调度的经济调度模型。文献<citation id="373" type="reference">[<a class="sup">8</a>]</citation>采用风速场景, 通过风速—风功率转化曲线得到风电功率场景, 建立了考虑风电投标偏差惩罚的电力市场均衡模型。然而, 贝塔分布和风速—风功率在表征可再生能源功率方面均存在较大误差, 上述研究<citation id="375" type="reference"><link href="325" rel="bibliography" /><link href="327" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>也对可再生能源随机性对可再生能源发电商收益和社会成本的影响进行了综合分析, 但未考虑负荷聚合商 (load aggregator) 的需求响应。</p>
                </div>
                <div class="p1">
                    <p id="58">国内外研究和实践已经表明, 科学地开展需求响应将为电网的经济和安全运行带来显著的效益<citation id="376" type="reference"><link href="329" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。负荷聚合商可通过优化其下属用户可控负荷的用电曲线来参与日前电力市场。然而, 在传统集中调度模式下, 研究大多关注配电网<citation id="381" type="reference"><link href="331" rel="bibliography" /><link href="333" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>、商业电力用户群<citation id="377" type="reference"><link href="335" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>和公共楼宇<citation id="378" type="reference"><link href="337" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>等小型系统。在考虑可调度负荷的经济调度中, 用户满意度函数为市场参与者的私有信息, 各个参与者除了掌握自己的私有信息, 一般只能获取市场管理者发布的公共信息, 这种信息不对称性限制了传统均衡问题求解算法的实际应用<citation id="379" type="reference"><link href="339" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。另一方面, 由于负荷聚合商数量及其下属可控负荷数量较多, 因此问题规模较大, 求解效率降低<citation id="380" type="reference"><link href="341" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="59">针对考虑可再生能源随机性和需求响应的电力系统日前经济调度中现有建模和求解方法的不足, 本文建立了求解常规能源发电商出力、可再生能源发电商基准出力和负荷聚合商可控负荷功率的电力系统日前经济调度模型。进而提出一种基于交替方向乘子法的分布式日前经济调度算法, 将模型求解过程转化为发电商和各个负荷聚合商各自的求解过程并相互迭代, 大大提高求解效率并保证了负荷聚合商的隐私。</p>
                </div>
                <h3 id="60" name="60" class="anchor-tag"><b>1</b> 可再生能源出力的截断通用分布模型</h3>
                <div class="p1">
                    <p id="61">若连续型随机变量<i>X</i>服从一个形状参数为<i>α</i>, <i>β</i>, <i>γ</i>的截断通用分布<citation id="382" type="reference"><link href="343" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 则记为:</p>
                </div>
                <div class="p1">
                    <p id="62"><i>X</i>～<i>V</i> (<i>α</i>, <i>β</i>, <i>γ</i>)      (1) </p>
                </div>
                <div class="p1">
                    <p id="63">式中:<i>α</i>, <i>β</i>, <i>γ</i>分别为垂直参数、偏度参数和水平参数, 且满足-∞&lt;<i>α</i>, <i>β</i>, <i>γ</i>&lt;+∞。</p>
                </div>
                <div class="p1">
                    <p id="64">截断通用分布的概率密度函数 (probability density function, PDF) 定义为:</p>
                </div>
                <div class="p1">
                    <p id="65" class="code-formula">
                        <mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mfrac><mn>1</mn><mi>Μ</mi></mfrac><mfrac><mrow><mi>α</mi><mi>β</mi><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>α</mi><mo stretchy="false"> (</mo><mi>x</mi><mo>-</mo><mi>γ</mi><mo stretchy="false">) </mo></mrow></msup></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>α</mi><mo stretchy="false"> (</mo><mi>x</mi><mo>-</mo><mi>γ</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>β</mi><mo>+</mo><mn>1</mn></mrow></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><munder><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><mo>≤</mo><mi>x</mi><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>x</mi><mo>&lt;</mo><munder><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><mo>, </mo><mi>x</mi><mo>&gt;</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mtd></mtr></mtable></mrow></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="66"><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><mo>=</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>α</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>-</mo><mi>γ</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mi>β</mi></mrow></msup><mo>-</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>α</mi><mo stretchy="false"> (</mo><munder><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><mo>-</mo><mi>γ</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mi>β</mi></mrow></msup></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder></mrow></math></mathml>和<mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>分别为标准化区间下限和上限, <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">[</mo><munder><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">]</mo></mrow></math></mathml>为截断通用分布概率密度函数值严格非零的定义域区间, 在表征可再生能源实际功率值时, <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><mo>=</mo><mn>0</mn><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>=</mo><mn>1</mn></mrow></math></mathml>;<i>M</i>为标准化系数。</p>
                </div>
                <div class="p1">
                    <p id="73">在不同垂直、偏度和水平参数下, 截断通用分布的PDF曲线如图1所示。</p>
                </div>
                <div class="area_img" id="74">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915004_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 截断通用分布的PDF曲线" src="Detail/GetImg?filename=images/DLXT201915004_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 截断通用分布的PDF曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915004_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 PDF curves of truncated versatile distribution</b></p>

                </div>
                <div class="p1">
                    <p id="75">截断通用分布的累积分布函数 (cumulative distribution function, CDF) 定义为:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mi>F</mi><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>x</mi><mo>&lt;</mo><munder><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mi>Μ</mi></mfrac><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>α</mi><mo stretchy="false"> (</mo><mi>x</mi><mo>-</mo><mi>γ</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mi>β</mi></mrow></msup><mo>-</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>α</mi><mo stretchy="false"> (</mo><munder><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><mo>-</mo><mi>γ</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mi>β</mi></mrow></msup><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><mo>≤</mo><mi>x</mi><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mtd></mtr><mtr><mtd><mn>1</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>x</mi><mo>&gt;</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">对于给定某一CDF取值<i>c</i>, 其CDF逆函数为:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false"> (</mo><mi>c</mi><mo stretchy="false">) </mo><mo>=</mo><mi>γ</mi><mo>-</mo><mfrac><mn>1</mn><mi>α</mi></mfrac><mrow><mi>ln</mi></mrow><mo stretchy="false"> (</mo><mo stretchy="false"> (</mo><mi>Μ</mi><mi>c</mi><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>α</mi><mo stretchy="false"> (</mo><munder><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><mo>-</mo><mi>γ</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mi>β</mi></mrow></msup><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mn>1</mn><mi>β</mi></mfrac></mrow></msup><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">相比于高斯分布、贝塔分布和通用分布<citation id="383" type="reference"><link href="345" rel="bibliography" /><link href="347" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>模型, 截断通用分布模型可以更灵活地拟合概率分布曲线形状, 其定义域有界, 与标幺化后的实际可再生能源出力区间一致, 故本文采用截断通用分布模型可以提高可再生能源功率表征精度。另外, 截断通用分布模型的CDF和CDF逆函数具备闭合解析的表达式<citation id="384" type="reference"><link href="341" rel="bibliography" /><link href="343" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>, 如式 (4) 和式 (5) 所示, 在迭代求解过程中可以加快求解效率 (3.2节中将进一步讨论) 。</p>
                </div>
                <div class="p1">
                    <p id="80">基于可再生能源发电商历史预测功率和对应实际功率数据, 将预测功率分箱, 并采用截断通用分布模型拟合各预测箱内实际功率直方图, 最终得到各预测功率箱对应的截断通用分布模型。在日前经济调度中, 可再生能源发电商通过其预测的可再生能源功率曲线, 即可得到各经济调度时间周期下表征可再生能源实际出力分布的截断通用分布模型<citation id="385" type="reference"><link href="343" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <h3 id="81" name="81" class="anchor-tag"><b>2 考虑可再生能源随机性和需求响应的日前经济调度模型</b></h3>
                <div class="p1">
                    <p id="82">以可再生能源功率随机性模型为基础, 建立求解常规能源发电商功率、可再生能源发电商基准功率和负荷聚合商的可控负荷功率的电力系统日前经济调度模型。</p>
                </div>
                <div class="p1">
                    <p id="83">本文定义电力系统日前经济调度的时间域 (经济调度时间周期集合) 为<i>Ω</i><sub>T</sub>={1, 2, …, <i>T</i>}, 即经济调度时间域由时间周期<i>t</i>=1, 2, …, <i>T</i>组成;定义电力系统中可再生能源发电商集合为<i>Ω</i><sub>J</sub>={1, 2, …, <i>J</i>}, 即可再生能源发电商集合由可再生能源发电商<i>j</i>=1, 2, …, <i>J</i>组成。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.1</b> 可再生能源发电商成本模型</h4>
                <div class="p1">
                    <p id="85">对于经济调度时间周期<i>t</i>下的可再生能源发电商<i>j</i>的实际可能功率记为<i>w</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mi>t</mi></msubsup></mrow></math></mathml>, 出力基准值为<i>p</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>, 其中<i>w</i><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mi>t</mi></msubsup></mrow></math></mathml>为随机变量, 其PDF如式 (2) 所示, <i>p</i><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为决策变量。</p>
                </div>
                <div class="p1">
                    <p id="90">如附录A图A1所示, 由于经济调度时间周期<i>t</i>下的可再生能源发电商<i>j</i>能向系统提供的功率<i>w</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mi>t</mi></msubsup></mrow></math></mathml>为随机变量, 当实际可能功率<i>w</i><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mi>t</mi></msubsup></mrow></math></mathml>大于出力基准值<i>p</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>时, 可再生能源发电商可以将多余的可再生能源功率卖给现货市场或丢弃;当实际可能功率<i>w</i><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mi>t</mi></msubsup></mrow></math></mathml>小于出力基准值<i>p</i><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>时, 为完成日前合同确定的发电功率, 可再生能源发电商可以在能量市场购买功率缺额。由此, 可再生能源发电商的随机性成本<i>f</i><sub>w</sub>可由下式计算:</p>
                </div>
                <div class="p1">
                    <p id="96"><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>J</mtext></msub></mrow></munder><mi>C</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="98"><i>C</i><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml> (<i>p</i><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>) =<i>b</i><sub><i>t</i></sub>∫<mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>0</mn><mrow><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup></mrow></msubsup></mrow></math></mathml> (<i>p</i><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>-<i>w</i><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mi>t</mi></msubsup></mrow></math></mathml>) <i>f</i> (<i>w</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mi>t</mi></msubsup></mrow></math></mathml>) d<i>w</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mi>t</mi></msubsup></mrow></math></mathml><i>s</i><sub><i>t</i></sub>∫<mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup></mrow><mrow><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></msubsup></mrow></math></mathml> (<i>w</i><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mi>t</mi></msubsup></mrow></math></mathml>-<i>p</i><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>) <i>f</i> (<i>w</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mi>t</mi></msubsup></mrow></math></mathml>) d<i>w</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mi>t</mi></msubsup></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<i>C</i><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为时间周期<i>t</i>下的可再生能源发电商<i>j</i>的发电成本;<i>b</i><sub><i>t</i></sub>为购买功率缺额的成本系数;<i>s</i><sub><i>t</i></sub>为卖给现货市场的价格;<i>p</i><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为可再生能源发电商<i>j</i>的装机容量。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>2.2</b> 电力系统日前经济调度模型</h4>
                <div class="p1">
                    <p id="115">基于直流潮流, 最小化总社会成本的电力系统日前经济调度模型如下:</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>min</mi><mo stretchy="false">{</mo><mi>f</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup><mo stretchy="false">) </mo><mo>-</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><mo>+</mo><mi>f</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>A</mtext></mrow></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mtable columnalign="left" rowspacing="-0.1"><mtr><mtd><mi>r</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>s</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi></mrow></msub></mtd></mtr></mtable></mrow></munder><mi>U</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>f</i><sub>c</sub> (·) , <i>f</i><sub><i>n</i>, <i>r</i>, <i>s</i></sub> (·) , <i>f</i><sub>w</sub> (·) 分别为常规机组发电成本、用户满意度函数和可再生能源随机性成本, 其中<mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Ι</mtext></msub></mrow></munder><mi>C</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup><mo stretchy="false">) </mo></mrow></math></mathml>可由常规机组二次曲线成本<i>C</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml> (<i>p</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup></mrow></math></mathml>) =<i>a</i><sub><i>i</i></sub> (<i>p</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup></mrow></math></mathml>) <sup>2</sup>+<i>b</i><sub><i>i</i></sub><i>p</i><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup></mrow></math></mathml>+<i>c</i><sub><i>i</i></sub>得到, <i>a</i><sub><i>i</i></sub>, <i>b</i><sub><i>i</i></sub>, <i>c</i><sub><i>i</i></sub>分别为常规机组的二次发电成本的二次、一次和常数项系数;<i>p</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup></mrow></math></mathml>和<i>p</i><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为在经济调度时间周期<i>t</i>下常规机组<i>i</i>的出力和负荷聚合商<i>n</i>下用户<i>r</i>对应的用电设备<i>s</i>的负荷功率;<i>i</i>∈<i>Ω</i><sub>I</sub>, <i>Ω</i><sub>I</sub>={1, 2, …, <i>I</i>}, <i>I</i>为常规机组数量;<i>n</i>∈<i>Ω</i><sub>NA</sub>, <i>Ω</i><sub>NA</sub>={1, 2, …, <i>N</i><sub>a</sub>}, <i>N</i><sub>a</sub>为负荷聚合商数量;<i>U</i><sub><i>n</i>, <i>r</i>, <i>s</i></sub> (·) 为与用户满意度对应的函数;<i>Ω</i><sub>R, <i>n</i></sub>为负荷聚合商<i>n</i>下的居民用户集合;<i>φ</i><sub><i>n</i>, <i>r</i></sub>为用户<i>r</i>下的可控设备集合。</p>
                </div>
                <div class="p1">
                    <p id="125">用户满意度函数体现其满意度大小, 定义为用电量的凹函数, 本文选择二次函数作为用户满意度函数<citation id="386" type="reference"><link href="349" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="126"><i>U</i><sub><i>n</i>, <i>r</i>, <i>s</i></sub> (<i>p</i><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>) =-<i>ω</i><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml> (<i>p</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>) <sup>2</sup>+∂<mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml><i>p</i><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="132">式中:<i>ω</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和∂<mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为负荷聚合商<i>n</i>下用户<i>r</i>的用电设备<i>s</i>对应的满意度函数中的二次项和一次项系数。</p>
                </div>
                <div class="p1">
                    <p id="135">约束条件为:</p>
                </div>
                <div class="p1">
                    <p id="136" class="code-formula">
                        <mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup><mo>≤</mo><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo>, </mo><mi>t</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo>-</mo><mtext>Δ</mtext><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup><mo>≤</mo><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup><mo>-</mo><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mo>≤</mo><mtext>Δ</mtext><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo>, </mo><mi>t</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>J</mtext></msub><mo>, </mo><mi>t</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow><mi>t</mi></msubsup><mo>≤</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>n</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>A</mtext></mrow></msub><mo>, </mo><mi>t</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>r</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>, </mo><mi>s</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi></mrow></msub></mrow></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup><mtext> </mtext><mtext> </mtext><mi>n</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>A</mtext></mrow></msub><mo>, </mo><mi>t</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="137" class="code-formula"><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Ι</mtext></msub></mrow></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>J</mtext></msub></mrow></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>A</mtext></mrow></msub></mrow></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow><mi>t</mi></msubsup><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>b</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow></munder><mi>L</mi></mstyle><msubsup><mrow></mrow><mi>b</mi><mi>t</mi></msubsup><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml></p>
                </div>
                <div class="p1">
                    <p id="139" class="code-formula">
                        <mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>l</mi></msub><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Ι</mtext></msub></mrow></munder><mi>Κ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mi>i</mi></mrow></msub><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>J</mtext></msub></mrow></munder><mi>Κ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mi>j</mi></mrow></msub><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>A</mtext></mrow></msub></mrow></munder><mi>Κ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mi>n</mi></mrow></msub><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow><mi>t</mi></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>b</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow></munder><mi>Κ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mi>b</mi></mrow></msub><mi>L</mi><msubsup><mrow></mrow><mi>b</mi><mi>t</mi></msubsup><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>l</mi></msub><mtext> </mtext><mtext> </mtext><mi>l</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>, </mo><mi>t</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="140">式中:<i>p</i><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>p</i><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为常规机组<i>i</i>的功率下限和上限;Δ<i>p</i><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为常规机组<i>i</i>的最大爬坡功率;<i>p</i><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为负荷聚合商<i>n</i>的可控负荷最大功率限制;<i>L</i><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>b</mi><mi>t</mi></msubsup></mrow></math></mathml>为时间周期<i>t</i>下系统节点<i>b</i>对应的不可控负荷功率;<i>Ω</i><sub>b</sub>为系统节点集合;<mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>l</mi></msub></mrow></math></mathml>为线路<i>l</i>对应的允许流过的最大功率;<i>Ω</i><sub>L</sub>为系统传输线路集合;<i>K</i><sub><i>li</i></sub>, <i>K</i><sub><i>lj</i></sub>, <i>K</i><sub><i>ln</i></sub>, <i>K</i><sub><i>lb</i></sub>分别为常规机组<i>i</i>、可再生能源发电商<i>j</i>、负荷聚合商<i>n</i>和节点<i>b</i>下不可控负荷对应的直流潮流分配系数。</p>
                </div>
                <div class="p1">
                    <p id="147">其中式 (11) 为常规机组的功率上下限约束;式 (12) 为常规机组的爬坡约束;式 (13) 为可再生能源发电商的功率限制;式 (14) 为负荷聚合商的可控负荷功率限制;式 (15) 为负荷聚合商<i>n</i>自身的功率平衡约束, 其中每一个需求响应聚合商<i>n</i>∈<i>Ω</i><sub>NA</sub>服务于居民用户集合<i>Ω</i><sub>R, <i>n</i></sub>, 每一个居民用户<i>r</i>∈<i>Ω</i><sub>R, <i>n</i></sub>拥有可控设备集合<i>φ</i><sub><i>n</i>, <i>r</i></sub>, 即时间周期<i>t</i>下负荷聚合商<i>n</i>的可控负荷功率等于其下所有用户<i>r</i>对应的所有可控用电设备<i>s</i>的负荷功率之和;式 (16) 为功率平衡约束;式 (17) 为线路传输容量约束。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148"><b>2.3</b> 用户典型可控用电设备需求响应模型</h4>
                <div class="p1">
                    <p id="149">本文以常见的空调负荷和插电式混合电动汽车 (plug-in hybrid electric vehicle, PHEV) 负荷模型作为主要的研究对象, 其中空调负荷的数学模型如下式所示<citation id="387" type="reference"><link href="351" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="150"><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mrow><mi>t</mi><mo>+</mo><mn>1</mn></mrow></msubsup><mo>=</mo><mi>ε</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>a</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub><mi>θ</mi><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>ε</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>a</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mrow><mo> (</mo><mrow><mi>θ</mi><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup><mspace width="0.25em" /><mo>±</mo><mfrac><mrow><mi>p</mi><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow><mi>t</mi></msubsup></mrow><mrow><mi>κ</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>a</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="152"><i>θ</i><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>θ</i><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>≤<i>θ</i><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="156"><i>θ</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mn>0</mn></msubsup></mrow></math></mathml>=<i>θ</i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mi>Τ</mi></msubsup></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="159">式中:<i>θ</i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为时间周期<i>t</i>下负荷聚合商<i>n</i>下用户<i>r</i>对应的室内温度;<i>ε</i><sub><i>n</i>, <i>r</i>, air</sub>为空气的惯性系数;<i>θ</i><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为预测的室外温度;<i>p</i><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为空调负荷功率;<i>κ</i><sub><i>n</i>, <i>r</i>, air</sub>为导热性系数;<i>θ</i><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>θ</i><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别是最低和最高室内温度;<i>θ</i><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mi>Τ</mi></msubsup></mrow></math></mathml>为调度日最后一个时间周期的室内温度;<i>θ</i><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mn>0</mn></msubsup></mrow></math></mathml>为调度日前一天最后一个时间周期的室内温度。</p>
                </div>
                <div class="p1">
                    <p id="167">式 (18) 为空调负荷功率与环境变化的关系, 当空调处于制热模式时<i>p</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>/<i>κ</i><sub><i>n</i>, <i>r</i>, air</sub>项取“+”, 当空调处于制冷模式时<i>p</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>/<i>κ</i><sub><i>n</i>, <i>r</i>, air</sub>项取“-”;式 (19) 为室内温度范围<citation id="388" type="reference"><link href="353" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>;式 (20) 设定调度日最后一个时间周期的室内温度<i>θ</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mi>Τ</mi></msubsup></mrow></math></mathml>与前一天最后一个时间周期的室内温度<i>θ</i><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mn>0</mn></msubsup></mrow></math></mathml>相同。</p>
                </div>
                <div class="p1">
                    <p id="172">其中PHEV的数学模型如下式所示:</p>
                </div>
                <div class="p1">
                    <p id="173"><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Ω</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mo>, </mo><mi>n</mi><mo>, </mo><mi>r</mi></mrow><mtext>E</mtext></msubsup></mrow></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>e</mtext><mtext>v</mtext></mrow><mi>t</mi></msubsup><mi>η</mi><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>e</mtext><mtext>v</mtext></mrow></msub></mrow></math></mathml>      (21) </p>
                </div>
                <div class="area_img" id="175">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915004_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="177">式中:<i>p</i><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>e</mtext><mtext>v</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为时间周期<i>t</i>下负荷聚合商<i>n</i>下用户<i>r</i>对应的电动汽车充电功率;<i>η</i>为充电效率;<i>Ω</i><sup>E</sup><sub>T, <i>n</i>, <i>r</i></sub>=[<i>T</i><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>, <i>T</i><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi></mrow><mrow><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>]为充电时间, <i>T</i><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>为起始时间, <i>T</i><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi></mrow><mrow><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为终止时间;<i>E</i><sub><i>n</i>, <i>r</i>, ev</sub>为总的充电电量;<i>p</i><mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>e</mtext><mtext>v</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>p</i><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>e</mtext><mtext>v</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为最小充电功率和最大充电功率。</p>
                </div>
                <div class="p1">
                    <p id="185">式 (21) 为电动汽车从时间<i>T</i><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>到时间<i>T</i><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi></mrow><mrow><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>的充电过程;式 (22) 为充电功率限制, 当PHEV在充电过程中, 其充电功率介于最小充电功率<i>p</i><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>e</mtext><mtext>v</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和最大充电功率<i>p</i><mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>e</mtext><mtext>v</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>之间, 当PHEV不在充电过程中时, 其充电功率为0。</p>
                </div>
                <div class="p1">
                    <p id="190">综上, 本文所提出的考虑可再生能源随机性和需求响应的电力系统日前经济调度模型如式 (6) 至式 (22) 所示。在终端用户满意度函数式 (9) 为凸的假设下, 电力系统经济调度模型式 (6) 至式 (22) 为凸规划, 具体证明详见附录B。</p>
                </div>
                <h3 id="191" name="191" class="anchor-tag"><b>3 基于交替方向乘子法的分布式日前经济调度算法</b></h3>
                <div class="p1">
                    <p id="192">模型式 (6) 至式 (22) 的求解难点在于, 用户满意度函数<i>U</i><sub><i>n</i>, <i>r</i>, <i>s</i></sub> (·) 和负荷聚合商下的具体可控负荷<i>p</i><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>值通常是保密的, 并不能为电力系统调度人员所知;另一方面, 在电力系统经济调度中存在多个负荷聚合商, 而每一个负荷聚合商下面有很多居民用户, 每一个居民用户下可能存在多个可控负荷, 故需求响应聚合商下的居民用户集合<i>Ω</i><sub>R, <i>n</i></sub>, 即用户下属的可控设备集合<i>φ</i><sub><i>n</i>, <i>r</i></sub>可能非常大, 对模型式 (6) 至式 (22) 的求解带来极大的计算负担。为解决上述问题, 本文提出一种基于交替方向乘子法的分布式日前经济调度算法。</p>
                </div>
                <h4 class="anchor-tag" id="194" name="194"><b>3.1</b> 交替方向乘子法简介</h4>
                <div class="p1">
                    <p id="195">对于如下含线性约束的凸优化问题:</p>
                </div>
                <div class="area_img" id="196">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915004_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="198">式中:<i>f</i> (<b><i>x</i></b>) 和<i>g</i> (<b><i>y</i></b>) 为目标函数;<b><i>x</i></b>为由<i>p</i><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup></mrow></math></mathml>, <i>p</i><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>p</i><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>组成的向量;<b><i>y</i></b>为由<i>p</i><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>p</i><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>p</i><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>e</mtext><mtext>v</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>组成的向量;<b><i>A</i></b>和<b><i>B</i></b>为系数矩阵;<b><i>c</i></b>为参数向量。</p>
                </div>
                <div class="p1">
                    <p id="205">模型式 (6) 至式 (22) 的增广拉格朗日函数可以写为:</p>
                </div>
                <div class="p1">
                    <p id="206" class="code-formula">
                        <mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>L</mi><msub><mrow></mrow><mi>ρ</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo>, </mo><mi mathvariant="bold-italic">y</mi><mo>, </mo><mi mathvariant="bold-italic">λ</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Ι</mtext></msub></mrow></munder><mi>C</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup><mo stretchy="false">) </mo><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>A</mtext></mrow></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mtable columnalign="left" rowspacing="-0.1"><mtr><mtd><mi>r</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>s</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi></mrow></msub></mtd></mtr></mtable></mrow></munder><mi>U</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>J</mtext></msub></mrow></munder><mi>C</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>A</mtext></mrow></msub></mrow></munder><mi>λ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mi>n</mi><mi>t</mi></msubsup><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow><mi>t</mi></msubsup><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mtable columnalign="left" rowspacing="-0.1"><mtr><mtd><mi>r</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>s</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi></mrow></msub></mtd></mtr></mtable></mrow></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mi>ρ</mi><mn>2</mn></mfrac><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>A</mtext></mrow></msub></mrow></munder><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow><mi>t</mi></msubsup><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mtable columnalign="left" rowspacing="-0.1"><mtr><mtd><mi>r</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>s</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi></mrow></msub></mtd></mtr></mtable></mrow></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="207">式中:<i>λ</i>=[<i>λ</i><mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mn>1</mn></msubsup></mrow></math></mathml>, <i>λ</i><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mn>2</mn></msubsup></mrow></math></mathml>, …, <i>λ</i><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow><mi>Τ</mi></msubsup></mrow></math></mathml>]<sup>T</sup>∈<b>R</b><sup><i>TN</i><sub>a</sub></sup>, 为与约束式 (15) 对应的拉格朗日乘子向量;<i>ρ</i>为参数。</p>
                </div>
                <div class="p1">
                    <p id="211">交替方向乘子法算法步骤如下所示。</p>
                </div>
                <div class="p1">
                    <p id="212">步骤1:初始化。令<i>λ</i> (0) =<b>0</b>, <i>k</i>=1。</p>
                </div>
                <div class="p1">
                    <p id="213">步骤2:更新决策变量。以式 (25) 更新决策变量。</p>
                </div>
                <div class="p1">
                    <p id="214" class="code-formula">
                        <mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mtext>a</mtext><mtext>r</mtext><mtext>g</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext><mspace width="0.25em" /><mi>L</mi><msub><mrow></mrow><mi>ρ</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo>, </mo><mi mathvariant="bold-italic">y</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>, </mo><mi mathvariant="bold-italic">λ</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">y</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mtext>a</mtext><mtext>r</mtext><mtext>g</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext><mspace width="0.25em" /><mi>L</mi><msub><mrow></mrow><mi>ρ</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>, </mo><mi mathvariant="bold-italic">y</mi><mo>, </mo><mi mathvariant="bold-italic">λ</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="215">步骤3:更新对偶变量。对于<i>n</i>∈<i>Ω</i><sub>NA</sub>, <i>t</i>∈<i>Ω</i><sub>T</sub>, 按式 (26) 进行更新。</p>
                </div>
                <div class="p1">
                    <p id="216" class="code-formula">
                        <mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>λ</mi><msubsup><mrow></mrow><mi>n</mi><mi>t</mi></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mi>λ</mi><msubsup><mrow></mrow><mi>n</mi><mi>t</mi></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>ρ</mi><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow><mi>t</mi></msubsup><mspace width="0.25em" /><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>r</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>, </mo><mi>s</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi></mrow></msub></mrow></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="217">步骤4: 收敛判断。若式 (27) 成立, 则算法结束;否则, <i>k</i>=<i>k</i>+1, 返回步骤2。</p>
                </div>
                <div class="p1">
                    <p id="218"><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">[</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>A</mtext></mrow></msub></mrow></munder><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow><mi>t</mi></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mtable columnalign="left" rowspacing="-0.1"><mtr><mtd><mi>r</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>s</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi></mrow></msub></mtd></mtr></mtable></mrow></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow></msup><mo>≤</mo><mi>ε</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>n</mtext></mrow></msub></mrow></math></mathml>      (27) </p>
                </div>
                <h4 class="anchor-tag" id="220" name="220"><b>3.2 采用交替方向乘子法求解分布式日前经济调度模型的原理</b></h4>
                <div class="p1">
                    <p id="221">第3.1节中给出了交替乘子法的简单步骤, 对于模型式 (6) 至式 (22) , 步骤2中更新决策变量中的<b><i>x</i></b> (<i>k</i>) 求解过程为:</p>
                </div>
                <div class="area_img" id="223">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915004_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="224">式中:<b><i>p</i>, <i>p</i></b><sub>w</sub>, <b><i>p</i></b><sub>R</sub>分别为由<i>p</i><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>t</mi></msubsup></mrow></math></mathml>, <i>p</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>p</i><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>组成的向量。</p>
                </div>
                <div class="p1">
                    <p id="228">约束条件为式 (11) 至式 (14) 、式 (16) 、式 (17) 。本文采用逐次线性化算法求解<b><i>x</i></b> (<i>k</i>) , 在每一次线性化求解过程中, 可再生能源成本项可转化为可再生能源功率CDF的函数<citation id="389" type="reference"><link href="343" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation> (具体证明可见附录C) 。如第1节所述, 截断通用分布模型的CDF具备闭合解析的表达式 (5) , 可以大大加快求解效率。</p>
                </div>
                <div class="p1">
                    <p id="229">步骤2中更新决策变量中<b><i>y</i></b> (<i>k</i>) 的求解过程为:</p>
                </div>
                <div class="p1">
                    <p id="230" class="code-formula">
                        <mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo stretchy="false">{</mo><mi mathvariant="bold-italic">p</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">}</mo><mo>=</mo><mo stretchy="false">{</mo><mi mathvariant="bold-italic">p</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo>, </mo><mi mathvariant="bold-italic">p</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false">}</mo><mo>=</mo></mtd></mtr><mtr><mtd><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mtext>a</mtext><mtext>r</mtext><mtext>g</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext></mrow></mstyle><mrow><mi mathvariant="bold-italic">p</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo>, </mo><mi mathvariant="bold-italic">p</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow></msub></mrow></munder><mo stretchy="false">[</mo><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>A</mtext></mrow></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mtable columnalign="left" rowspacing="-0.1"><mtr><mtd><mi>r</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>s</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi></mrow></msub></mtd></mtr></mtable></mrow></munder><mi>U</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>A</mtext></mrow></msub></mrow></munder><mi>λ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mi>n</mi><mi>t</mi></msubsup><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mtable columnalign="left" rowspacing="-0.1"><mtr><mtd><mi>r</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>s</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi></mrow></msub></mtd></mtr></mtable></mrow></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mi>ρ</mi><mn>2</mn></mfrac><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>A</mtext></mrow></msub></mrow></munder><mrow><mrow><mo> (</mo><mrow><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow><mi>t</mi></msubsup><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mtable columnalign="left" rowspacing="-0.1"><mtr><mtd><mi>r</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>n</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>s</mi><mo>∈</mo><mi>φ</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi></mrow></msub></mtd></mtr></mtable></mrow></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup></mrow><mo>) </mo></mrow></mrow></mstyle></mrow></mstyle><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="231">式中:<b><i>p</i></b><sub>s</sub>, <b><i>p</i></b><sub>ac</sub>, <b><i>p</i></b><sub>ev</sub>分别为由<i>p</i><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>p</i><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>a</mtext><mtext>c</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>p</i><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>e</mtext><mtext>v</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>组成的向量。</p>
                </div>
                <div class="p1">
                    <p id="235">约束条件为式 (18) 至式 (22) 。在更新{<b><i>p</i></b><sub>s</sub>}时, 不同负荷聚合商之间的求解过程解耦。负荷聚合商只需收集其下服务的用户信息进行求解, 调度中心及不同负荷聚合商相互之间并不知道其他主体具体的用户满意度函数及用户的用电功率, 从而保护了负荷聚合商和用户的隐私。</p>
                </div>
                <h3 id="236" name="236" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="237">本文采用6节点系统<citation id="390" type="reference"><link href="355" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>验证所提出的日前经济调度方法。取<i>T</i>=24 h, 经济调度时间域为第2日的1 h到24 h, 时间周期为1 h。系统拓扑图如附录D图D1所示, 在节点5接入一个装机容量为80 MW的风电场。常规机组G1, G2, G3的参数如附录D表D1所示, 节点3, 4, 5的基准负荷分别为50, 100, 50 MW。风电功率预测值和室外温度均为爱尔兰电力系统2015年3月11日风电功率数据<citation id="391" type="reference"><link href="357" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>和温度数据<citation id="392" type="reference"><link href="359" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>, 如附录D图D2所示。截断通用分布参数基于2014年5月至2016年4月的风电预测功率和对应实际功率<citation id="393" type="reference"><link href="357" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。风电场购买功率缺额的成本系数<i>b</i><sub><i>t</i></sub>取100美元/ (MW·h) <citation id="394" type="reference"><link href="361" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>, 卖给现货市场的价格<i>s</i><sub><i>t</i></sub>取0。其中<i>ρ</i>取25, <i>ε</i><sub>con</sub>取0.000 1。模型基于MATLAB工具箱CVX搭建, 并使用SDPT3进行求解。</p>
                </div>
                <div class="p1">
                    <p id="238">假设负荷聚合商的数量为4, 接在节点3和5上的数量均为2, 每个负荷聚合商下面有100个用户和100辆电动汽车, 每个用户下均有一台空调。用户满意度函数系数<i>ω</i><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和∂<mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>暂时取0。为便于讨论, 本文做以下假设。</p>
                </div>
                <div class="p1">
                    <p id="241">1) 假设空调负荷的工作时间为全天, 最大功率为4kW, 最低和最高室内温度<i>θ</i><mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>θ</i><mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为23 ℃和25 ℃, <i>θ</i><mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mn>0</mn></msubsup></mrow></math></mathml>为24 ℃, 空气的惯性系数<i>ε</i><sub><i>n</i>, <i>r</i>, air</sub>取0.95, 导热性系数<i>κ</i><sub><i>n</i>, <i>r</i>, air</sub>取0.2。</p>
                </div>
                <div class="p1">
                    <p id="246">2) 假设电动汽车的充电时间均为00:00—07:00结束, 充电效率<i>η</i>取0.92。其中电动汽车的充电量<i>E</i><sub><i>n</i>, <i>r</i>, ev</sub>取48 kW·h, 充电功率上下限<i>p</i><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>e</mtext><mtext>v</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>p</i><mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mtext>e</mtext><mtext>v</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别取10 kW和0<citation id="395" type="reference"><link href="363" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="250" name="250"><b>4.1</b> 经济调度结果</h4>
                <div class="p1">
                    <p id="251">常规机组和可再生能源发电商的调度功率如图2所示, 在1～10 h, 风电预测功率变化不大, 常规机组和可再生能源调度功率变化不大。在电动汽车充电的1～7 h内, 负荷聚合商可控负荷中的电动汽车和空调负荷功率出现了互补, 由于夜晚温度较低 (如附录D图D2所示) , 空调从3 h开始工作, 而此时电动汽车经历1～2 h的较高功率充电后, 在3～7 h充电功率较低, 如图3所示。电动汽车和空调负荷等可控负荷之间出现了自然的调峰, 在降低总社会成本的目标函数作用下, 使总的发电功率也保持了稳定。为了保证在调度日最后时间周期内室内温度恢复到设定值 (24 ℃) , 空调负荷在16～24 h以额定功率运行。</p>
                </div>
                <div class="area_img" id="252">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915004_252.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 常规机组和可再生能源发电商调度功率" src="Detail/GetImg?filename=images/DLXT201915004_252.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 常规机组和可再生能源发电商调度功率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915004_252.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Scheduled power of conventional power generators and renewable power producers</b></p>

                </div>
                <div class="area_img" id="253">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915004_253.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 每个负荷聚合商可控负荷功率" src="Detail/GetImg?filename=images/DLXT201915004_253.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 每个负荷聚合商可控负荷功率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915004_253.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Controllable load demand of each load aggregator</b></p>

                </div>
                <div class="p1">
                    <p id="254">如附录D图D2所示, 在11～19 h和19～24 h, 风电预测功率分别下降和上升, 对应图2的风电调度功率出现了相同的趋势。此时常规机组的调度功率在11～19 h和19～24 h内先上升后下降, 弥补了风电功率降低, 保证系统功率平衡。</p>
                </div>
                <div class="p1">
                    <p id="255">表1给出了基于截断通用分布模型和高斯分布模型并考虑可再生能源随机性的本文经济调度方法以及不考虑可再生能源随机性的经济调度实际成本比较结果。不考虑可再生能源随机性的经济调度方法, 即使用可再生能源的日前预测功率作为调度功率, 由于没有考虑当可再生能源实际功率小于预测功率时必须从能量市场购买成本较高功率缺额的因素, 因此产生了较高的可再生能源成本, 并降低了总体的经济性。由于功率缺额的购买成本较高, 可再生能源的调度功率往往低于其预测功率 (4.2节将进一步讨论) , 故考虑可再生能源随机性的本文经济调度方法需要更高的常规机组调度功率, 从而产生更高的常规机组成本。然而, 由于本文方法能够平衡常规机组成本和可再生能源成本, 因此相比于不考虑可再生能源随机性的经济调度方法, 本文经济调度方法可以降低2.45%的总成本。当基于高斯分布模型并考虑可再生能源随机性时, 由于高斯分布模型固有的曲线对称、定义域无界性质, 因此无法对可再生能源功率进行准确建模, 同样导致较高的总成本。</p>
                </div>
                <div class="area_img" id="256">
                    <p class="img_tit"><b>表1 不同方法下的社会成本</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Social costs of different methods</b></p>
                    <p class="img_note"></p>
                    <table id="256" border="1"><tr><td><br />方法</td><td>常规机组<br />成本/美元</td><td>可再生能源<br />成本/美元</td><td>总成本/<br />美元</td></tr><tr><td><br /> 本文方法</td><td>81 323</td><td>2 200</td><td>83 523</td></tr><tr><td><br /> 考虑可再生能源高斯分布<br />特性的经济调度方法</td><td>81 053</td><td>4 256</td><td>85 309</td></tr><tr><td><br /> 不考虑可再生能源随<br />机性的经济调度方法</td><td>78 892</td><td>6 726</td><td>85 618</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="257" name="257"><b>4.2</b> 购电成本系数灵敏性分析</h4>
                <div class="p1">
                    <p id="258">不同购电成本系数下的可再生能源调度功率如图4所示, 随着购电成本系数的提高, 可再生能源的调度功率逐步降低。原因是购电成本系数的提高导致可再生能源实际功率小于调度功率, 由此带来的功率缺额购电成本提高, 从而可再生能源的调度功率降低, 以减少可再生能源实际功率小于调度功率的概率, 进而降低总的社会成本。</p>
                </div>
                <h4 class="anchor-tag" id="259" name="259"><b>4.3</b> 用户满意度函数灵敏性分析</h4>
                <div class="p1">
                    <p id="260">当空调负荷的<i>ω</i><mathml id="261"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和∂<mathml id="262"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别取0.001美元/kW<sup>2</sup>和0.007美元/kW时 (电动汽车仍取0) , 求解调度模型得到负荷聚合商的空调和电动汽车用电曲线如附录D图D3所示。由式 (10) 可知, 空调负荷用户满意度函数使空调负荷更趋向以恒定功率 (3.5 kW) 运行, 即附录D图D3中空调负荷从2 h开始工作。空调负荷的<i>ω</i><mathml id="265"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和∂<mathml id="266"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>r</mi><mo>, </mo><mi>s</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别取0.01美元/kW<sup>2</sup>和0.07美元/kW时, 如附录D图D4所示, 空调负荷更加接近恒功率运行。</p>
                </div>
                <div class="area_img" id="263">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915004_263.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同购电成本系数下的可再生能源调度功率" src="Detail/GetImg?filename=images/DLXT201915004_263.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同购电成本系数下的可再生能源调度功率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915004_263.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Scheduled renewable power with different power purchase cost coefficients</b></p>

                </div>
                <h4 class="anchor-tag" id="267" name="267"><b>4.4</b> 可再生能源发电商收益分析</h4>
                <div class="p1">
                    <p id="268">随着可再生能源发电商预测误差的降低, 可再生能源发电商所上报的调度功率略微上升而由随机性带来的功率缺额的购买成本大幅下降。假设可再生能源发电商以固定上网电价 (70美元/ (MW·h) <citation id="396" type="reference"><link href="325" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>) 方式获取收益, 通过降低历史数据预测误差的方法来模拟可再生能源发电商预测精度的提高, 并分析可再生能源发电商收益及社会成本。如表2所示, 随着可再生能源预测误差分别下降50%和100% (预测误差为0) , 可再生能源发电商的收益明显提高。另外, 随着可再生能源发电商预测误差的降低, 总社会成本下降。故综合4.1节分析, 本文所提出的日前经济调度方法不仅能有效考虑可再生能源发电商的调度功率随机性, 还可以鼓励可再生能源发电商改进其预测技术, 同时降低社会成本。</p>
                </div>
                <div class="area_img" id="269">
                    <p class="img_tit"><b>表2 不同可再生能源预测误差下的可再生能源发电商收益和总社会成本</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Benefits and total social costs of renewable power producer with different forecasted errors</b></p>
                    <p class="img_note"></p>
                    <table id="269" border="1"><tr><td><br />误差水平</td><td>可再生能源发电商<br />收益/美元</td><td>总社会成本/<br />美元</td></tr><tr><td><br /> 原始预测误差</td><td>69 776</td><td>83 523</td></tr><tr><td><br /> 预测误差降低50%</td><td>72 824</td><td>81 041</td></tr><tr><td><br /> 预测误差降低100%</td><td>77 414</td><td>78 892</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="270" name="270"><b>4.5</b> 算法收敛过程</h4>
                <div class="p1">
                    <p id="271">图5展示了本文模型的算法收敛过程, 式 (27) 的收敛计算值从初始迭代的5.9快速降低, 直到满足收敛条件。由于交替方向乘子法良好的收敛性, 本文模型经过4次迭代即达到较好的收敛效果。</p>
                </div>
                <div class="area_img" id="272">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915004_272.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 算法收敛过程" src="Detail/GetImg?filename=images/DLXT201915004_272.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 算法收敛过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915004_272.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Convergence process of algorithm</b></p>

                </div>
                <h4 class="anchor-tag" id="273" name="273"><b>4.6</b> 其他算例系统的计算效率</h4>
                <div class="p1">
                    <p id="274">表3比较了不同算例测试系统下本文模型计算效率, 可以看出, 在各个测试系统中, 本文模型均具有较好的收敛效果。值得注意的是, 本文所提出的经济调度方法为基于交替方向乘子法的分布式日前经济调度算法, 即使系统规模增大, 也仅仅是式 (28) 中常规机组和可再生能源发电商调度求解规模的增大, 每一次迭代的计算时间仍然能够满足日前调度求解效率的要求。</p>
                </div>
                <div class="area_img" id="275">
                    <p class="img_tit"><b>表3 测试系统的计算效率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Calculation efficiency of test system</b></p>
                    <p class="img_note"></p>
                    <table id="275" border="1"><tr><td><br />算例系统</td><td>迭代次数</td><td>计算时间/s</td></tr><tr><td><br /> 6节点系统</td><td>7</td><td>75.14</td></tr><tr><td><br />IEEE 30节点系统</td><td>7</td><td>82.85</td></tr><tr><td><br />IEEE 118节点系统</td><td>8</td><td>218.41</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="276">各负荷聚合商的分布式经济调度模式使得本文模型在较大的算例系统中仍然能够具备较好的计算效率, 可在日前经济调度中可靠求解, 并在经济调度过程中有效保证了各自负荷聚合商自身的隐私。</p>
                </div>
                <h3 id="277" name="277" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="278">本文采用随机优化的方法求解电力系统日前经济调度问题, 所提出的方法能够合理考虑可再生能源发电商的随机性成本, 鼓励可再生能源发电商改进预测技术, 并通过保证隐私的分布式经济调度完成负荷聚合商的需求响应。算例结果表明, 通过准确考虑可再生能源随机性对日前经济调度的影响, 本文模型相比于传统含可再生能源的确定性模型以及基于高斯分布模型对可再生能源进行建模的方法, 能够较大地降低社会成本。本文提出的基于交替方向乘子法的分布式日前经济调度算法具备良好的收敛性和计算效率。</p>
                </div>
                <div class="p1">
                    <p id="279">然而, 在当前中国电力现货市场试点建设方案中, 通常采用可再生能源发电商与常规能源发电商相同的投标机制。如何通过上层机制设计, 将随机优化的思路运用到中国电力现货市场实际建设中, 是本文下一步的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="280">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="397" name="397" class="anchor-tag">附录A</h3>
                <div class="area_img" id="399">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915004_39900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1可再生能源发电商成本模型" src="Detail/GetImg?filename=images/DLXT201915004_39900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1可再生能源发电商成本模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915004_39900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Cost model for renewable power producers</p>

                </div>
                <h3 id="400" name="400" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="401">基于截断通用分布的可再生能源发电商的发电成<image id="402" type="" href="images/DLXT201915004_40200.jpg" display="inline" placement="inline"><alt></alt></image>中，对其求偏导及二阶偏导可得：</p>
                </div>
                <div class="area_img" id="403">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915004_40300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="404">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915004_40400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="405">由 (B2) 可以看出，当购买功率缺额的成本系数<sub>t</sub>b大于等于卖给现货市场的价格<sub>t</sub>s时，二阶偏导数均大于等于0，电力系统日前经济调度模型 (8) 中的可再生能源发电商的发电成本部分为凸函数。</p>
                </div>
                <div class="p1">
                    <p id="406">由于模型 (6) ～ (22) 的约束条件均为线性约束，而电力系统日前经济调度模型 (8) 中的可再生能源发电商的发电成本<image id="407" type="" href="images/DLXT201915004_40700.jpg" display="inline" placement="inline"><alt></alt></image>和终端用户满意度函数<image id="408" type="" href="images/DLXT201915004_40800.jpg" display="inline" placement="inline"><alt></alt></image>中的变量均无耦合，即相互之间的二阶偏导数为0。故在终端用户满意度函数为凸的假设下，模型 (6) ～ (22) 为凸规划。</p>
                </div>
                <h3 id="409" name="409" class="anchor-tag">附录C</h3>
                <div class="p1">
                    <p id="410">对于目标函数 (28) ，约束条件为 (11) ～ (14) 、 (16) ～ (17) 的数学优化模型，本文采用逐次线性化算法求解x (k) ，在第k¢次算法迭代中，调度模型的目标函数需要在某一个系统可行运行点<image id="411" type="" href="images/DLXT201915004_41100.jpg" display="inline" placement="inline"><alt></alt></image>附近通过泰勒展开进行线性化过程如下：</p>
                </div>
                <div class="area_img" id="412">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915004_41200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="413">其中<image id="414" type="" href="images/DLXT201915004_41400.jpg" display="inline" placement="inline"><alt></alt></image>在每一次迭代中可视为常数，式 (A3) 可进一步转化为：</p>
                </div>
                <div class="area_img" id="415">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915004_41500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="416">由式 (C2) 可见，在每一次线性化求解过程中，可再生能源成本项可转化为可再生能源功率CDF的函数。</p>
                </div>
                <h3 id="417" name="417" class="anchor-tag">附录D</h3>
                <div class="area_img" id="418">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915004_41800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1含可再生能源发电商的算例系统拓扑图" src="Detail/GetImg?filename=images/DLXT201915004_41800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1含可再生能源发电商的算例系统拓扑图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915004_41800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 Topological graph of test system with renewable power producers</p>

                </div>
                <div class="area_img" id="419">
                                            <p class="img_tit">
                                                表D1常规机组成本系数
                                                    <br />
                                                Table D1 Cost coefficients of CPPs
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915004_41900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915004_41900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915004_41900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1常规机组成本系数" src="Detail/GetImg?filename=images/DLXT201915004_41900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="420">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915004_42000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2风电预测功率和室外温度曲线" src="Detail/GetImg?filename=images/DLXT201915004_42000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2风电预测功率和室外温度曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915004_42000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 Curves of forecast wind power and outdoor temperature</p>

                </div>
                <div class="area_img" id="421">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915004_42100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D3每个负荷聚合商可控负荷功率（空调负荷满意度函数系数取0.001和0.007)" src="Detail/GetImg?filename=images/DLXT201915004_42100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D3每个负荷聚合商可控负荷功率（空调负荷满意度函数系数取0.001和0.007)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915004_42100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D3 Controllable load demand of each load aggregator</p>

                </div>
                <div class="area_img" id="422">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915004_42200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D4每个负荷聚合商可控负荷功率（空调负荷满意度函数系数取0.01和0.07)" src="Detail/GetImg?filename=images/DLXT201915004_42200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D4每个负荷聚合商可控负荷功率（空调负荷满意度函数系数取0.01和0.07)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915004_42200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D4 Controllable load demand of each load aggregator</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="313">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=100percent renewable electricity:a roadmap to 2050for Europe and North Africa[R/OL]">

                                <b>[1]</b>SCHELLEKENS G, BATTAGLINI A, LILLIESTAM J, et al.100percent renewable electricity:a roadmap to 2050for Europe and North Africa[R/OL].[2018-10-23].http://pure.iiasa.ac.at/id/eprint/9383/.
                            </a>
                        </p>
                        <p id="315">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Renewable electricity futures study:executive summary[R/OL]">

                                <b>[2]</b>MAI T, SANDOR D, WISER R, et al.Renewable electricity futures study:executive summary[R/OL].[2018-10-23].https://digital.library.unt.edu/ark:/67531/metadc846060/.
                            </a>
                        </p>
                        <p id="317">
                            <a id="bibliography_3" >
                                    <b>[3]</b>
                                中华人民共和国国家发展和改革委员会能源研究所.中国2050高比例可再生能源发展情景暨路径研究[R/OL].[2018-10-23].http://news.bjx.com.cn/html/20160608/740762.shtml.Energy Research Institute of National Development and Reform Commission of the PRC.China 2050 high renewable energy penetration scenario and roadmap study[R/OL].[2018-10-23].http://news.bjx.com.cn/html/20160608/740762.shtml.
                            </a>
                        </p>
                        <p id="319">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806015&amp;v=MzIxNTlMSVNIVGVyRzRIOW5NcVk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>殷加玞, 赵冬梅.考虑源荷双侧预测误差的实时发电计划闭环控制模型[J].电力系统自动化, 2018, 42 (6) :98-105.DOI:10.7500/AEPS20170604004.YIN Jiafu, ZHAO Dongmei.Closed-loop control model for realtime generation scheduling considering source-side and load-side prediction error[J].Automation of Electric Power Systems, 2018, 42 (6) :98-105.DOI:10.7500/AEPS20170604004.
                            </a>
                        </p>
                        <p id="321">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=European electricity market integration with mixed market designs-Part I:Formulation">

                                <b>[5]</b>BISKAS P N.CHATZIGIANNIS D I, BAKIRTZIS A G.European electricity market integration with mixed market designs-PartⅠ:formulation[J].IEEE Transactions on Power Systems, 2014, 29 (1) :458-465.
                            </a>
                        </p>
                        <p id="323">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602009&amp;v=MTcyMzNZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmIzTElTSFRlckc0SDlmTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>舒畅, 钟海旺, 夏清.基于优化理论市场化的日前电力市场机制设计[J].电力系统自动化, 2016, 40 (2) :55-62.SHU Chang, ZHONG Haiwang, XIA Qing.Day-ahead electricity market design based on market interpretation of optimization theory[J].Automation of Electric Power Systems, 2016, 40 (2) :55-62.
                            </a>
                        </p>
                        <p id="325">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201206005&amp;v=MjU5MjZHNEg5UE1xWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVZiM0xJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>吴栋梁, 王扬, 郭创新, 等.电力市场环境下考虑风电预测误差的经济调度模型[J].电力系统自动化, 2012, 36 (6) :23-28.WU Dongliang, WANG Yang, GUO Chuangxin, et al.An economic dispatching model considering wind power forecast errors in electricity market environment[J].Automation of Electric Power Systems, 2012, 36 (6) :23-28.
                            </a>
                        </p>
                        <p id="327">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201602043&amp;v=MzIxMTVCWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVZiM0xJVHJCZmJHNEg5Zk1yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>王晛, 黄蒙涛, 张少华.考虑风电投标偏差惩罚的电力市场均衡分析[J].电网技术, 2016, 40 (2) :602-607.WANG Xian, HUANG Mengtao, ZHANG Shaohua.Equilibrium analysis of electricity market considering penalties for wind power’s bidding deviation[J].Power System Technology, 2016, 40 (2) :602-607.
                            </a>
                        </p>
                        <p id="329">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201514001&amp;v=MzAwMDk5VE5xNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVZiM0xJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>白杨, 谢乐, 夏清, 等.中国推进售电侧市场化的制度设计与建议[J].电力系统自动化, 2015, 39 (14) :1-7.BAI Yang, XIE Le, XIA Qing, et al.Institutional design of Chinese retail electricity market reform and related suggestions[J].Automation of Electric Power Systems, 2015, 39 (14) :1-7.
                            </a>
                        </p>
                        <p id="331">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802006&amp;v=MjM5ODdmWnVac0Z5am1WYjNMSVNIVGVyRzRIOW5Nclk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>唐早, 刘俊勇, 刘友波, 等.空调聚合商参与下的负荷控制与配电网重构[J].电力系统自动化, 2018, 42 (2) :42-49.DOI:10.7500/AEPS20170614023.TANG Zao, LIU Junyong, LIU Youbo, et al.Load control and distribution network reconfiguration with participation of air-conditioning load aggregators[J].Automation of Electric Power Systems, 2018, 42 (2) :42-49.DOI:10.7500/AEPS20170614023.
                            </a>
                        </p>
                        <p id="333">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201702008&amp;v=MTcxMDk5Yk1yWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVZiM0xJVHJCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>王怡岚, 童亦斌, 黄梅, 等.基于需求侧响应的空调负荷虚拟储能模型研究[J].电网技术, 2017, 41 (2) :394-401.WANG Yilan, TONG Yibin, HUANG Mei, et al.Research on virtual energy storage model of air conditioning loads based on demand response[J].Power System Technology, 2017, 41 (2) :394-401.
                            </a>
                        </p>
                        <p id="335">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517014&amp;v=MTk5NTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVmIzTElTSFRlckc0SDlUTnFJOUVZSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>于娜, 于乐征, 李国庆.智能电网环境下基于多代理的商业用户可控负荷管理策略[J].电力系统自动化, 2015, 39 (17) :89-95.YU Na, YU Lezheng, LI Guoqing.Controllable load management strategy for commercial users based on multiagent in smart grid environment[J].Automation of Electric Power Systems, 2015, 39 (17) :89-95.
                            </a>
                        </p>
                        <p id="337">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517016&amp;v=MzEzNzRqbVZiM0xJU0hUZXJHNEg5VE5xSTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>杨永标, 颜庆国, 徐石明, 等.公共楼宇空调负荷参与电网虚拟调峰的思考[J].电力系统自动化, 2015, 39 (17) :103-107.YANG Yongbiao, YAN Qingguo, XU Shiming, et al.Thinking of public building air-conditioning load participating in grid with virtual peak clipping[J].Automation of Electric Power Systems, 2015, 39 (17) :103-107.
                            </a>
                        </p>
                        <p id="339">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201819012&amp;v=MjExNDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjNMUHlyUGJiRzRIOW5OcG85RVpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>王晛, 张凯, 张少华.风电参与投标的日前电力市场与需求响应交易市场联合均衡分析[J].中国电机工程学报, 2018, 38 (19) :5738-5750.WANG Xian, ZHANG Kai, ZHANG Shaohua.Joint equilibrium analysis of day-ahead electricity market and DRXmarket considering wind power bidding[J].Proceedings of the CSEE, 2018, 38 (19) :5738-5750.
                            </a>
                        </p>
                        <p id="341">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802015&amp;v=MDY1ODhadVpzRnlqbVZiM0xJU0hUZXJHNEg5bk1yWTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>孙宇军, 王岩, 王蓓蓓, 等.考虑需求响应不确定性的多时间尺度源荷互动决策方法[J].电力系统自动化, 2018, 42 (2) :106-113.DOI:10.7500/AEPS20170416004.SUN Yujun, WANG Yan, WANG Beibei, et al.Multi-time scale decision method for source-load interaction considering demand response uncertainty[J].Automation of Electric Power Systems, 2018, 42 (2) :106-113.DOI:10.7500/AEPS20170416004.
                            </a>
                        </p>
                        <p id="343">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Look-ahead economic dispatch with adjustable confidence interval based on a truncated versatile distribution model for wind power">

                                <b>[16]</b>TANG Chenghui, XU Jian, SUN Yuanzhang, et al.Lookahead economic dispatch with adjustable confidence interval based on a truncated versatile distribution model for wind power[J].IEEE Transactions on Power Systems, 2018, 33 (2) :1755-1767.
                            </a>
                        </p>
                        <p id="345">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606003&amp;v=MjM0ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjNMSVNIVGVyRzRIOWZNcVk5Rlo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>王豹, 徐箭, 孙元章, 等.基于通用分布的含风电电力系统随机动态经济调度[J].电力系统自动化, 2016, 40 (6) :17-24.WANG Bao, XU Jian, SUN Yuanzhang, et al.Stochastic dynamic economic dispatch of power systems considering wind power based on versatile probability distribution[J].Automation of Electric Power Systems, 2016, 40 (6) :17-24.
                            </a>
                        </p>
                        <p id="347">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813020&amp;v=MzI3MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVZiM0xJU0hUZXJHNEg5bk5ySTlIWklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>徐箭, 曹慧秋, 唐程辉, 等.基于扩展序列运算的含不确定性需求响应电力系统优化调度[J].电力系统自动化, 2018, 42 (13) :152-160.DOI:10.7500/AEPS20170802005.XU Jian, CAO Huiqiu, TANG Chenghui, et al.Optimal dispatch of power system considering uncertainty of demand response based on extended sequence operation[J].Automation of Electric Power Systems, 2018, 42 (13) :152-160.DOI:10.7500/AEPS20170802005.
                            </a>
                        </p>
                        <p id="349">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812008&amp;v=MDEwMDdmWnVac0Z5am1WYjNMSVNIVGVyRzRIOW5Oclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>代业明, 高红伟, 高岩, 等.具有电力需求预测更新的智能电网实时定价机制[J].电力系统自动化, 2018, 42 (12) :58-63.DOI:10.7500/AEPS20170614008.DAI Yeming, GAO Hongwei, GAO Yan, et al.Real-time pricing mechanism in smart grid with forecasting update of power demand[J].Automation of Electric Power Systems, 2018, 42 (12) :58-63.DOI:10.7500/AEPS20170614008.
                            </a>
                        </p>
                        <p id="351">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling for Residential Electricity Optimization in Dynamic Pricing Environments">

                                <b>[20]</b>HUBERT T, GRIJALVA S.Modeling for residential electricity optimization in dynamic pricing environments[J].IEEE Transactions on Smart Grid, 2012, 3 (4) :2224-2231.
                            </a>
                        </p>
                        <p id="353">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805014&amp;v=MjMxNjBLRDNJYTdHNEg5bk1xbzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVZiM0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>HUANG Xianzheng, XU Zhaofeng, SUN Yong, et al.Heat and power load dispatching considering energy storage of district heating system and electric boilers[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :992-1003.
                            </a>
                        </p>
                        <p id="355">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805017&amp;v=MjExMTZWYjNMS0QzSWE3RzRIOW5NcW85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>ZHANG Yumin, HAN Xueshan, ZHANG Li, et al.Integrated generation-consumption dispatch based on compensation mechanism considering demand response behavior[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :1025-1041.
                            </a>
                        </p>
                        <p id="357">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=EirGrid system performance data[R/OL]">

                                <b>[23]</b>EirGrid.EirGrid system performance data[R/OL].[2018-10-12].http://www.eirgridgroup.com/_uuid/2e0badb7-e18f-47bd-8eff-865a716a3197/.
                            </a>
                        </p>
                        <p id="359">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Past weather in Dublin Ireland[R/OL]">

                                <b>[24]</b>Past weather in Dublin, Ireland[R/OL].[2018-10-12].https://www.timenddate.com/weather/ireland/dublin/historic?month=3&amp;year=2015.
                            </a>
                        </p>
                        <p id="361">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy and Reserve Scheduling under Wind Power Uncertainty An Adjustable Interval Approach">

                                <b>[25]</b>DOOSTIZADEH M, AMINIFAR F, GHASEMI H A.Energy and reserve scheduling under wind power uncertainty:an adjustable interval approach[J].IEEE Transactions on Smart Grid, 2016, 7 (6) :2943-2952.
                            </a>
                        </p>
                        <p id="363">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201901013&amp;v=MTkyMDZHNEg5ak1ybzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVZiM0xQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b>张志义, 余涛, 王德志, 等.基于集成学习的含电气热商业楼宇群的分时电价求解[J].中国电机工程学报, 2019, 39 (1) :112-125.ZHANG Zhiyi, YU Tao, WANG Dezhi, et al.Optimal solution of time-of-use price based on ensemble learning for electricity-gas-heat commercial building[J].Proceedings of the CSEE, 2019, 39 (1) :112-125.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915004" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915004&amp;v=MzAyOTlJSVNIVGVyRzRIOWpOcW85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WYjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

