

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136522180412500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915026%26RESULT%3d1%26SIGN%3d9FWEKrD%252bj%252ftZX125Max3L3CnP0M%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915026&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915026&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915026&amp;v=Mjk3OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVYnJMSVNIVGVyRzRIOWpOcW85SFlvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;1&lt;/b&gt; 线性多步法 "><b>1</b> 线性多步法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#54" data-title="&lt;b&gt;1.1&lt;/b&gt; 线性多步法的构造"><b>1.1</b> 线性多步法的构造</a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;1.2&lt;/b&gt; 算法的收敛性及精度分析"><b>1.2</b> 算法的收敛性及精度分析</a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;1.3&lt;/b&gt; 算法的稳定性"><b>1.3</b> 算法的稳定性</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#110" data-title="&lt;b&gt;2&lt;/b&gt; 改进临界阻尼调整法 "><b>2</b> 改进临界阻尼调整法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#124" data-title="&lt;b&gt;3&lt;/b&gt; 电磁暂态仿真算例 "><b>3</b> 电磁暂态仿真算例</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#125" data-title="&lt;b&gt;3.1&lt;/b&gt; 线路空载合闸过电压计算"><b>3.1</b> 线路空载合闸过电压计算</a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;3.2&lt;/b&gt; 雷电过电压计算"><b>3.2</b> 雷电过电压计算</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#147" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#184" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#197" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#104" data-title="&lt;b&gt;图1 新线性多步法的稳定域&lt;/b&gt;"><b>图1 新线性多步法的稳定域</b></a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;图2 两种算法的计算误差曲线&lt;/b&gt;"><b>图2 两种算法的计算误差曲线</b></a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;图3 高压输电线路的空间离散模型&lt;/b&gt;"><b>图3 高压输电线路的空间离散模型</b></a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;图4 两种算法计算的输电线路末端电压&lt;/b&gt;"><b>图4 两种算法计算的输电线路末端电压</b></a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;图5 雷电过电压计算简化模型&lt;/b&gt;"><b>图5 雷电过电压计算简化模型</b></a></li>
                                                <li><a href="#185" data-title="表A1新线性多步法在不同网格下的误差主系数">表A1新线性多步法在不同网格下的误差主系数</a></li>
                                                <li><a href="#186" data-title="图A1 RC串联测试电路">图A1 RC串联测试电路</a></li>
                                                <li><a href="#187" data-title="图A2 RC测试电路中激励源">图A2 RC测试电路中激励源</a></li>
                                                <li><a href="#194" data-title="图A3两种算法的计算误差曲线 (Chebyshev网格) ">图A3两种算法的计算误差曲线 (Chebyshev网格) </a></li>
                                                <li><a href="#195" data-title="图A4两种算法的计算误差曲线">图A4两种算法的计算误差曲线</a></li>
                                                <li><a href="#196" data-title="图A5单相输电线路空载合闸示意图">图A5单相输电线路空载合闸示意图</a></li>
                                                <li><a href="#198" data-title="图B1两种算法计算的电容电压">图B1两种算法计算的电容电压</a></li>
                                                <li><a href="#199" data-title="图B2两种算法计算的电容电流">图B2两种算法计算的电容电流</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="200">


                                    <a id="bibliography_1" title="姬煜轲, 许建中, 徐延明, 等.无插值仿真平台中抑制数值振荡的阻尼电路设计方法[J].电力自动化设备, 2016, 36 (7) :143-149.JI Yuke, XU Jianzhong, XU Yanming, et al.Design of damping circuit for depressing numerical oscillation in interpolation-free simulation environment[J].Electric Power Automation Equipment, 2016, 36 (7) :143-149." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201607022&amp;v=MjkzODZxZlp1WnNGeXZnVWJyTElTSFJmYkc0SDlmTXFJOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        姬煜轲, 许建中, 徐延明, 等.无插值仿真平台中抑制数值振荡的阻尼电路设计方法[J].电力自动化设备, 2016, 36 (7) :143-149.JI Yuke, XU Jianzhong, XU Yanming, et al.Design of damping circuit for depressing numerical oscillation in interpolation-free simulation environment[J].Electric Power Automation Equipment, 2016, 36 (7) :143-149.
                                    </a>
                                </li>
                                <li id="202">


                                    <a id="bibliography_2" title="舒德兀, 张树卿, 姜齐荣.基于指数项有理分式拟合的网络差分化算法及其适用性分析[J].电力系统自动化, 2016, 40 (10) :103-109.SHU Dewu, ZHANG Shuqing, JIANG Qirong.Network differencing algorithm based on rational approximation of exponential and its applicability analysis[J].Automation of Electric Power Systems, 2016, 40 (10) :103-109." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610015&amp;v=MjQzNjZHNEg5Zk5yNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1VickxJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        舒德兀, 张树卿, 姜齐荣.基于指数项有理分式拟合的网络差分化算法及其适用性分析[J].电力系统自动化, 2016, 40 (10) :103-109.SHU Dewu, ZHANG Shuqing, JIANG Qirong.Network differencing algorithm based on rational approximation of exponential and its applicability analysis[J].Automation of Electric Power Systems, 2016, 40 (10) :103-109.
                                    </a>
                                </li>
                                <li id="204">


                                    <a id="bibliography_3" title="MARTI J R, LIN J.Suppression of numerical oscillation in the EMTP[J].IEEE Transactions on Power Systems, 1989, 4 (2) :739-747." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Suppression of numerical oscillations in the EMTP">
                                        <b>[3]</b>
                                        MARTI J R, LIN J.Suppression of numerical oscillation in the EMTP[J].IEEE Transactions on Power Systems, 1989, 4 (2) :739-747.
                                    </a>
                                </li>
                                <li id="206">


                                    <a id="bibliography_4" title="王成山, 李鹏, 王立伟.电力系统电磁暂态仿真算法研究进展[J].电力系统自动化, 2009, 33 (7) :97-103.WANG Chengshan, LI Peng, WANG Liwei.Progresses on algorithm of electromagnetic transient simulation for electric power system[J].Automation of Electric Power Systems, 2009, 33 (7) :97-103." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200907022&amp;v=MTEzNDRlckc0SHRqTXFJOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVWJyTElTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        王成山, 李鹏, 王立伟.电力系统电磁暂态仿真算法研究进展[J].电力系统自动化, 2009, 33 (7) :97-103.WANG Chengshan, LI Peng, WANG Liwei.Progresses on algorithm of electromagnetic transient simulation for electric power system[J].Automation of Electric Power Systems, 2009, 33 (7) :97-103.
                                    </a>
                                </li>
                                <li id="208">


                                    <a id="bibliography_5" title="WANG F Z, YANG M.Fast electromagnetic transient simulation for over-voltages of transmission line by high order Radau method and V-transformation[J].IET Generation, Transmission&amp;amp;Distribution, 2016, 10 (14) :3639-3645." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fast Electromagnetic Transient Simulation for Over-voltages of Transmission Line by High Order Radau Method and V-transformation">
                                        <b>[5]</b>
                                        WANG F Z, YANG M.Fast electromagnetic transient simulation for over-voltages of transmission line by high order Radau method and V-transformation[J].IET Generation, Transmission&amp;amp;Distribution, 2016, 10 (14) :3639-3645.
                                    </a>
                                </li>
                                <li id="210">


                                    <a id="bibliography_6" title="汪芳宗, 王永, 宋墩文, 等.基于矩阵对角化的电磁暂态时间并行计算方法[J].电网技术, 2017, 41 (8) :2521-2527.WANG Fangzong, WANG Yong, SONG Dunwen, et al.Parallel-in-time algorithm for electromagnetic transient numerical simulation based on matrix diagonalization[J].Power System Technology, 2017, 41 (8) :2521-2527." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708016&amp;v=MjkyOTVFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1VickxJVHJCZmJHNEg5Yk1wNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        汪芳宗, 王永, 宋墩文, 等.基于矩阵对角化的电磁暂态时间并行计算方法[J].电网技术, 2017, 41 (8) :2521-2527.WANG Fangzong, WANG Yong, SONG Dunwen, et al.Parallel-in-time algorithm for electromagnetic transient numerical simulation based on matrix diagonalization[J].Power System Technology, 2017, 41 (8) :2521-2527.
                                    </a>
                                </li>
                                <li id="212">


                                    <a id="bibliography_7" title="NODA T, TAKENAKA K, INOUE T.Numerical integration by the 2-stage diagonally implicit Runge-Kutta method for electromagnetic transient simulations[J].IEEE Transactions on Power Delivery, 2009, 24 (1) :390-399." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Numerical Integration by the 2-Stage Diagonally Implicit Runge-Kutta Method for Electromagnetic Transient Simulations">
                                        <b>[7]</b>
                                        NODA T, TAKENAKA K, INOUE T.Numerical integration by the 2-stage diagonally implicit Runge-Kutta method for electromagnetic transient simulations[J].IEEE Transactions on Power Delivery, 2009, 24 (1) :390-399.
                                    </a>
                                </li>
                                <li id="214">


                                    <a id="bibliography_8" title="商莹, 于玉铭, 邹振宇, 等.非线性电路暂态仿真中消除数值振荡的改进方法[J].电力系统保护与控制, 2011, 39 (7) :142-146.SHANG Ying, YU Yuming, ZOU Zhenyu, et al.An advanced method of non-linear circuit eliminating numerical oscillation in electromagnetic transient simulation[J].Power System Protection and Control, 2011, 39 (7) :142-146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201107028&amp;v=MTA4MDJuYWViRzRIOURNcUk5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVYnJMTHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        商莹, 于玉铭, 邹振宇, 等.非线性电路暂态仿真中消除数值振荡的改进方法[J].电力系统保护与控制, 2011, 39 (7) :142-146.SHANG Ying, YU Yuming, ZOU Zhenyu, et al.An advanced method of non-linear circuit eliminating numerical oscillation in electromagnetic transient simulation[J].Power System Protection and Control, 2011, 39 (7) :142-146.
                                    </a>
                                </li>
                                <li id="216">


                                    <a id="bibliography_9" title="LIN J, MARTI J R.Implementation of the CDA procedure in the EMTP[J].IEEE Transactions on Power Systems, 1990, 5 (2) :394-402." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Implementation of the CDA procedure in the EMTP">
                                        <b>[9]</b>
                                        LIN J, MARTI J R.Implementation of the CDA procedure in the EMTP[J].IEEE Transactions on Power Systems, 1990, 5 (2) :394-402.
                                    </a>
                                </li>
                                <li id="218">


                                    <a id="bibliography_10" title="杨萌, 汪芳宗.基于2级3阶单对角隐式Runge-Kutta法的电磁暂态计算方法[J].电力系统保护与控制, 2017, 45 (6) :68-73.YANG Meng, WANG Fangzong.2-stage 3-order diagonally implicit Runge-Kutta method for electromagnetic transient calculation[J].Power System Protection and Control, 2017, 45 (6) :68-73." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201706010&amp;v=Mjc3NjRSN3FmWnVac0Z5dmdVYnJMTHluYWViRzRIOWJNcVk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        杨萌, 汪芳宗.基于2级3阶单对角隐式Runge-Kutta法的电磁暂态计算方法[J].电力系统保护与控制, 2017, 45 (6) :68-73.YANG Meng, WANG Fangzong.2-stage 3-order diagonally implicit Runge-Kutta method for electromagnetic transient calculation[J].Power System Protection and Control, 2017, 45 (6) :68-73.
                                    </a>
                                </li>
                                <li id="220">


                                    <a id="bibliography_11" title="NODA T, KIKUMA T, YONEZAWA R.Supplementary techniques for 2S-DIRK-based EMT simulations[J].Electric Power Systems Research, 2014, 115:87-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14061700168688&amp;v=MDQ0MTAzSUkxc1dieEU9TmlmT2ZiSzhIdGZOcUk5RlplMEhDblF4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        NODA T, KIKUMA T, YONEZAWA R.Supplementary techniques for 2S-DIRK-based EMT simulations[J].Electric Power Systems Research, 2014, 115:87-93.
                                    </a>
                                </li>
                                <li id="222">


                                    <a id="bibliography_12" title="王永, 张磊, 叶婧, 等.基于3步4阶隐式泰勒级数法的电磁暂态数值计算方法[J].电力系统保护与控制, 2018, 46 (11) :8-13.WANG Yong, ZHANG Lei, YE Jing, et al.Electromagnetic transient numerical calculation method based on 3-step 4-order implicit Taylor series method[J].Power System Protection and Control, 2018, 46 (11) :8-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201811002&amp;v=MTAxNjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1VickxMeW5hZWJHNEg5bk5ybzlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        王永, 张磊, 叶婧, 等.基于3步4阶隐式泰勒级数法的电磁暂态数值计算方法[J].电力系统保护与控制, 2018, 46 (11) :8-13.WANG Yong, ZHANG Lei, YE Jing, et al.Electromagnetic transient numerical calculation method based on 3-step 4-order implicit Taylor series method[J].Power System Protection and Control, 2018, 46 (11) :8-13.
                                    </a>
                                </li>
                                <li id="224">


                                    <a id="bibliography_13" title="赵金利, 刘君陶, 李鹏, 等.面向指数积分方法的电磁暂态仿真GPU并行算法[J].电力系统自动化, 2018, 42 (6) :113-119.DOI:10.7500/AEPS20170821009.ZHAO Jinli, LIU Juntao, LI Peng, et al.GPU based parallel algorithm oriented to exponential integration method for electromagnetic transient simulation[J].Automation of Electric Power Systems, 2018, 42 (6) :113-119.DOI:10.7500/AEPS 20170821009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806017&amp;v=MTYyNThyTElTSFRlckc0SDluTXFZOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        赵金利, 刘君陶, 李鹏, 等.面向指数积分方法的电磁暂态仿真GPU并行算法[J].电力系统自动化, 2018, 42 (6) :113-119.DOI:10.7500/AEPS20170821009.ZHAO Jinli, LIU Juntao, LI Peng, et al.GPU based parallel algorithm oriented to exponential integration method for electromagnetic transient simulation[J].Automation of Electric Power Systems, 2018, 42 (6) :113-119.DOI:10.7500/AEPS 20170821009.
                                    </a>
                                </li>
                                <li id="226">


                                    <a id="bibliography_14" title="陈颖, 宋炎侃, 黄少伟, 等.基于GPU的大规模配电网电磁暂态并行仿真技术[J].电力系统自动化, 2017, 41 (19) :82-88.DOI:10.7500/AEPS20170109016.CHEN Ying, SONG Yankan, HUANG Shaowei, et al.GPU-based techniques of parallel electromagnetic transient simulation for large-scale distribution network[J].Automation of Electric Power Systems, 2017, 41 (19) :82-88.DOI:10.7500/AEPS20170109016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719011&amp;v=MjY5NDk5Yk5wbzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1VickxJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        陈颖, 宋炎侃, 黄少伟, 等.基于GPU的大规模配电网电磁暂态并行仿真技术[J].电力系统自动化, 2017, 41 (19) :82-88.DOI:10.7500/AEPS20170109016.CHEN Ying, SONG Yankan, HUANG Shaowei, et al.GPU-based techniques of parallel electromagnetic transient simulation for large-scale distribution network[J].Automation of Electric Power Systems, 2017, 41 (19) :82-88.DOI:10.7500/AEPS20170109016.
                                    </a>
                                </li>
                                <li id="228">


                                    <a id="bibliography_15" title="舒德兀, 张春朋, 姜齐荣, 等.电力电子仿真中开关时刻自校正插值算法[J].电网技术, 2016, 40 (5) :1455-1461.SHU Dewu, ZHANG Chunpeng, JIANG Qirong, et al.Aswitching point self-correction interpolation algorithm for power electronic simulations[J].Power System Technology, 2016, 40 (5) :1455-1461." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605027&amp;v=MjA0MTZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVWJyTElUckJmYkc0SDlmTXFvOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        舒德兀, 张春朋, 姜齐荣, 等.电力电子仿真中开关时刻自校正插值算法[J].电网技术, 2016, 40 (5) :1455-1461.SHU Dewu, ZHANG Chunpeng, JIANG Qirong, et al.Aswitching point self-correction interpolation algorithm for power electronic simulations[J].Power System Technology, 2016, 40 (5) :1455-1461.
                                    </a>
                                </li>
                                <li id="230">


                                    <a id="bibliography_16" title="GEAR C W.Numerical initial value problems in ordinary differential equations[M].New Jersey, USA:Prentice Hall, 1971." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Numerical initial value problems in ordinary differential equations">
                                        <b>[16]</b>
                                        GEAR C W.Numerical initial value problems in ordinary differential equations[M].New Jersey, USA:Prentice Hall, 1971.
                                    </a>
                                </li>
                                <li id="232">


                                    <a id="bibliography_17" title="BELLMAN R, CASTI J.Differential quadrature and longterm integration[J].Journal of Mathematical Analysis and Applications, 1971, 34 (2) :235-238." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Differential quadrature and long term integration">
                                        <b>[17]</b>
                                        BELLMAN R, CASTI J.Differential quadrature and longterm integration[J].Journal of Mathematical Analysis and Applications, 1971, 34 (2) :235-238.
                                    </a>
                                </li>
                                <li id="234">


                                    <a id="bibliography_18" title="WANG F, WANG Y.A coupled pseudospectral-differential quadrature method for a class of hyperbolic telegraph equations[J/OL].Mathematical Problems in Engineering[2017-12-20].https://www.hindawi.com/journals/mpe/2017/90138261." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A coupled pseudospectral-differential quadrature method for a class of hyperbolic telegraph equations">
                                        <b>[18]</b>
                                        WANG F, WANG Y.A coupled pseudospectral-differential quadrature method for a class of hyperbolic telegraph equations[J/OL].Mathematical Problems in Engineering[2017-12-20].https://www.hindawi.com/journals/mpe/2017/90138261.
                                    </a>
                                </li>
                                <li id="236">


                                    <a id="bibliography_19" title="DAHLQUIST G G.A special stability problem for linear multistep methods[J].Bit Numerical Mathematics, 1963, 3 (1) :27-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00001587974&amp;v=MDI5MzJGaXJsVUxyS0pWMD1OajdCYXJPNEh0SE5xb2RDYmV3TFkzazV6QmRoNGo5OVNYcVJyeG94Y01IN1I3cWRaK1p1&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        DAHLQUIST G G.A special stability problem for linear multistep methods[J].Bit Numerical Mathematics, 1963, 3 (1) :27-43.
                                    </a>
                                </li>
                                <li id="238">


                                    <a id="bibliography_20" title="袁兆鼎, 费景高, 刘德贵.刚性常微分方程初值问题的数值解法[M].北京:科学出版社, 1987.YUAN Zhaoding, FEI Jinggao, LIU Degui.Numerical solution of the initial value problem of stiff ordinary differential equations[M].Beijing:Science Press, 1987." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0000000000348120&amp;v=MzE2NDNTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ek5JbHNYVlYyN0hyTzRIdEhNcjR4QmJPb05EQk04enhV&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        袁兆鼎, 费景高, 刘德贵.刚性常微分方程初值问题的数值解法[M].北京:科学出版社, 1987.YUAN Zhaoding, FEI Jinggao, LIU Degui.Numerical solution of the initial value problem of stiff ordinary differential equations[M].Beijing:Science Press, 1987.
                                    </a>
                                </li>
                                <li id="240">


                                    <a id="bibliography_21" title="迟永宁, 舒德兀, 张春朋, 等.交流弱电网中用于抑制数值振荡的变参数有理分式拟合算法[J].电网技术, 2016, 40 (6) :1792-1796.CHI Yongning, SHU Dewu, ZHANG Chunpeng, et al.Aparameterized rational-fraction fitting algorithm for numerical oscillation suppression in weak AC grid[J].Power System Technology, 2016, 40 (6) :1792-1796." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606030&amp;v=MTIxMTFzRnl2Z1VickxJVHJCZmJHNEg5Zk1xWTlHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        迟永宁, 舒德兀, 张春朋, 等.交流弱电网中用于抑制数值振荡的变参数有理分式拟合算法[J].电网技术, 2016, 40 (6) :1792-1796.CHI Yongning, SHU Dewu, ZHANG Chunpeng, et al.Aparameterized rational-fraction fitting algorithm for numerical oscillation suppression in weak AC grid[J].Power System Technology, 2016, 40 (6) :1792-1796.
                                    </a>
                                </li>
                                <li id="242">


                                    <a id="bibliography_22" title="SHU D, ZHANG S, XIE X, et al.Hybrid method for numerical oscillation suppression based on rational-fraction approximations to exponential functions[J].IET Generation, Transmission&amp;amp;Distribution, 2016, 10 (11) :2825-2832." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hybrid method for numerical oscillation suppression based on rational-fraction approximations to exponential functions">
                                        <b>[22]</b>
                                        SHU D, ZHANG S, XIE X, et al.Hybrid method for numerical oscillation suppression based on rational-fraction approximations to exponential functions[J].IET Generation, Transmission&amp;amp;Distribution, 2016, 10 (11) :2825-2832.
                                    </a>
                                </li>
                                <li id="244">


                                    <a id="bibliography_23" title="CANGELLARIS A C, PASHA S, PRINCE J L, et al.A new discrete transmission line model for passive model order reduction and macromodeling of high-speed interconnections[J].IEEE Transactions on Advanced Packaging, 1999, 22 (3) :356-364." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=New discrete transmission line model for passive model order reduction and macromodeling of high-speed interconnections">
                                        <b>[23]</b>
                                        CANGELLARIS A C, PASHA S, PRINCE J L, et al.A new discrete transmission line model for passive model order reduction and macromodeling of high-speed interconnections[J].IEEE Transactions on Advanced Packaging, 1999, 22 (3) :356-364.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-06-06 11:30</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),180-188 DOI:10.7500/AEPS20180413006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于改进临界阻尼调整法的电磁暂态仿真算法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%B0%B8&amp;code=41984360&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王永</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%BC%BA&amp;code=38732285&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%86%AF%E4%B9%A6%E9%98%85&amp;code=42267844&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冯书阅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E4%BC%9F&amp;code=39847388&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%A3%8A&amp;code=26748948&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张磊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E8%83%9C%E6%B3%89&amp;code=36058982&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈胜泉</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E4%B8%8A%E6%B5%B7%E5%B8%82%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E7%89%B9%E9%AB%98%E5%8E%8B%E6%8D%A2%E6%B5%81%E7%AB%99%E5%88%86%E5%85%AC%E5%8F%B8&amp;code=1515797&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网上海市电力公司特高压换流站分公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%89%E5%B3%A1%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E6%96%B0%E8%83%BD%E6%BA%90%E5%AD%A6%E9%99%A2&amp;code=0081222&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">三峡大学电气与新能源学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%AD%A6%E6%B1%89%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0065686&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网武汉供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%9E%9D%E6%B1%9F%E5%B8%82%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0244912&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网枝江市供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B9%96%E5%8C%97%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E6%A3%80%E4%BF%AE%E5%85%AC%E5%8F%B8&amp;code=0478639&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网湖北省电力有限公司检修公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>数值振荡是基于Dommel算法的电磁暂态数字仿真中存在的突出问题。文中提出了一种改进临界阻尼调整法以解决数值振荡问题。受临界阻尼调整法启发, 采用一类新的低阶、L-稳定的线性多步法, 并联合隐式梯形积分法形成该算法。该方法在网络突变时刻采用4步新线性多步法进行数值积分, 而在正常情况下依然使用隐式梯形积分法进行计算。针对典型电磁暂态算例, 对比分析了4步新线性多步法与临界阻尼调整法在不同时间尺度下的仿真特性, 结果表明改进临界阻尼调整法可以完全消除数值振荡, 且比传统临界阻尼调整法具有更高的计算精度。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%A3%81%E6%9A%82%E6%80%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电磁暂态;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BA%BF%E6%80%A7%E5%A4%9A%E6%AD%A5%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">线性多步法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%B4%E7%95%8C%E9%98%BB%E5%B0%BC%E8%B0%83%E6%95%B4%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">临界阻尼调整法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%B0%E5%80%BC%E6%8C%AF%E8%8D%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">数值振荡;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *王永 (1990—) , 男, 通信作者, 硕士, 主要研究方向:电力系统仿真与分析。E-mail:yongwang2015wy@163.com;
                                </span>
                                <span>
                                    李强 (1992—) , 男, 硕士研究生, 主要研究方向:电力系统仿真与分析。E-mail:2647788464@qq.com;
                                </span>
                                <span>
                                    冯书阅 (1990—) , 男, 主要研究方向:电能计量与营业。E-mail:164488918@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-13</p>

            </div>
                    <h1><b>Electromagnetic Transient Simulation Algorithm Based on Improved Critical Damping Adjustment</b></h1>
                    <h2>
                    <span>WANG Yong</span>
                    <span>LI Qiang</span>
                    <span>FENG Shuyue</span>
                    <span>ZHAO Wei</span>
                    <span>ZHANG Lei</span>
                    <span>CHEN Shengquan</span>
            </h2>
                    <h2>
                    <span>UHV Converter Station Branch of State Grid Shanghai Municipal Electric Power Company</span>
                    <span>College of Electrical Engineering and New Energy, China Three Gorges University</span>
                    <span>State Grid Wuhan Supply Company</span>
                    <span>State Grid Zhijiang Power Supply Company</span>
                    <span>Maintenance Company of State Grid Hubei Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Numerical oscillation is a prominent problem in electromagnetic transient simulation based on Dommel algorithm. An improved critical damping adjustment (ICDA) method is proposed to solve the numerical oscillation problem. Inspired by the critical damping adjustment method, a new class of low-order and L-stable linear multi-step method combined with the implicit trapezoidal integration method is used to form ICDA. Specifically, ICDA uses a four-step new linear multistep method to perform numerical integration at the time of network abrupt change, and still uses the implicit trapezoidal integration method for calculation in normal conditions. The simulation characteristics of the four-step new linear multistep method and the ICDA method at different time scales are compared and analyzed for typical electromagnetic transient examples. The results show that the ICDA method can completely eliminate the numerical oscillation and has higher computation accuracy than the traditional critical damping adjustment method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electromagnetic%20transient&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electromagnetic transient;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=linear%20multistep%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">linear multistep method;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=critical%20damping%20adjustment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">critical damping adjustment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=numerical%20oscillation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">numerical oscillation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-13</p>
                            </div>


        <!--brief start-->
                        <h3 id="48" name="48" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="49">数值振荡现象是目前电力系统电磁暂态仿真中普遍存在的问题<citation id="246" type="reference"><link href="200" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。其根本原因是电力系统网络状态发生非状态变量的跳变, 数值算法 (例如经典的隐式梯形积分算法) 无法刻画这一动态行为<citation id="247" type="reference"><link href="202" rel="bibliography" /><link href="204" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。目前, 电力系统电磁暂态仿真所采用数值算法主要为隐式梯形积分法<citation id="248" type="reference"><link href="206" rel="bibliography" /><link href="208" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。然而, 隐式梯形积分法不是L-稳定的, 其自身不具备消除数值振荡的能力<citation id="249" type="reference"><link href="208" rel="bibliography" /><link href="210" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="50">为此, 传统电磁暂态仿真程序 (electromagnetic transients program, EMTP) 在其改进的3.0版本中采用临界阻尼调整 (critical damping adjustment, CDA) 方法来消除数值振荡<citation id="256" type="reference"><link href="212" rel="bibliography" /><link href="214" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。CDA方法本质上是一种组合积分数值算法, 其核心步骤是在网络突变时刻采用2个半步长的后退欧拉法进行数值积分, 以消除数值振荡<citation id="257" type="reference"><link href="204" rel="bibliography" /><link href="216" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">9</a>]</sup></citation>。后退欧拉法是单步、低阶、L-稳定的数值积分算法, 因而从源头上消除了数值振荡的根源。但是, 对于一些难以检测到的突变现象, CDA方法将无法抑制数值振荡<citation id="258" type="reference"><link href="212" rel="bibliography" /><link href="218" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">10</a>]</sup></citation>。为了解决这一问题, 文献<citation id="250" type="reference">[<a class="sup">7</a>]</citation>将具有L-稳定的2级2阶单对角隐式Runge-Kutta方法用于电磁暂态仿真中取得了比较好的仿真效果, 并且在后期的研究中补充了对于电压/电流源和开关器件的处理方法<citation id="251" type="reference"><link href="220" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。针对2级2阶单对角隐式Runge-Kutta方法的精度不足, 文献<citation id="252" type="reference">[<a class="sup">10</a>]</citation>将一种非线性B-稳定的2级3阶单对角隐式Runge-Kutta方法用于电磁暂态仿真中。同样的思路还有文献<citation id="253" type="reference">[<a class="sup">12</a>]</citation>, 其将一种无限稳定的3 步4 阶隐式泰勒级数法用于电磁暂态计算中, 该算法具有6阶仿真精度。此外, 文献<citation id="254" type="reference">[<a class="sup">2</a>]</citation>提出了一种可变指数拟合法进行电磁暂态计算, 其优点在于可以通过调整指数拟合参数使得算法具有L-稳定性并且提高了算法的仿真精度。此外, 依靠图形处理器 (GPU) 来加速电磁暂态仿真已经成为趋势<citation id="259" type="reference"><link href="224" rel="bibliography" /><link href="226" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。文献<citation id="255" type="reference">[<a class="sup">13</a>]</citation>提出了一种具有A-稳定性和良好精度特性的矩阵指数积分方法并结合GPU应用于电磁暂态并行计算中, 该并行算法可以采用大步长进行并行计算, 仿真效率高, 且可以在一定程度上抑制数值振荡。</p>
                </div>
                <div class="p1">
                    <p id="51">上述文献都是直接从数值算法本身出发试图抑制数值振荡。此外, 其他的解决数值振荡问题的方法则是间接从非状态变量出发, 采用不同技术途径以获得其“真实”的值<citation id="260" type="reference"><link href="200" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。例如PSCAD采用三次插值算法来消除数值振荡<citation id="261" type="reference"><link href="228" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 但是该方法只适用于离线仿真。</p>
                </div>
                <div class="p1">
                    <p id="52">文中针对数值振荡产生的根源, 提出了一种改进临界阻尼调整法 (improved critical damping adjustment, ICDA) 以解决电磁暂态仿真中的数值振荡问题。该算法采用的4步新线性多步法 (LMM) 的局部截断误差的主系数的绝对值比后退欧拉法小且具备L-稳定性, 因此该算法相对于CDA方法具有更好的仿真效果。典型仿真算例验证了该算法的有效性和准确性。</p>
                </div>
                <h3 id="53" name="53" class="anchor-tag"><b>1</b> 线性多步法</h3>
                <h4 class="anchor-tag" id="54" name="54"><b>1.1</b> 线性多步法的构造</h4>
                <div class="p1">
                    <p id="55">考虑一阶常微分方程的初值问题:</p>
                </div>
                <div class="area_img" id="56">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915026_05600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="58">式中:<i>t</i>为时间变量;<i>x</i>为待求的状态变量;<i>f</i> (<i>t</i>, <i>x</i>) 为关于时间<i>t</i>和状态变量<i>x</i>的一维函数;<i>x</i><sub>0</sub>为状态变量在初始时刻的值。</p>
                </div>
                <div class="p1">
                    <p id="59">求解初值问题 (1) , 传统的线性多步法中有一类被称为向后差分方法 (backward differentiation formulae, BDF) <citation id="262" type="reference"><link href="230" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 其计算的格式如下:</p>
                </div>
                <div class="p1">
                    <p id="60"><mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>0</mn></mrow><mi>s</mi></munderover><mi>α</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>x</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mi>j</mi></mrow></msub><mo>=</mo><mi>h</mi><mi>f</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mi>s</mi></mrow></msub></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="62">式中:<i>s</i>为步数;<i>α</i><sub><i>j</i></sub>为积分系数;<i>h</i>为积分步长;<i>x</i><sub><i>n</i>+<i>j</i></sub>=<i>x</i> (<i>t</i><sub><i>n</i>+<i>j</i></sub>) , 其中<i>t</i><sub><i>n</i>+<i>j</i></sub>=<i>t</i><sub><i>n</i></sub>+<i>jh</i>;<i>f</i><sub><i>n</i>+<i>s</i></sub>=<i>f</i> (<i>t</i><sub><i>n</i>+<i>s</i></sub>, <i>x</i><sub><i>n</i>+<i>s</i></sub>) 。</p>
                </div>
                <div class="p1">
                    <p id="63">显然, 当<i>s</i>=1时, 式 (2) 就是1阶A-稳定、L-稳定的后退欧拉法。在传统的BDF方法基础上, 构造一类新线性多步法的计算格式如下:</p>
                </div>
                <div class="p1">
                    <p id="64"><mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>0</mn></mrow><mi>s</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>α</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>x</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mi>i</mi></mrow></msub><mo>=</mo><mi>h</mi><mi>β</mi><msub><mrow></mrow><mi>s</mi></msub><mi>f</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mi>s</mi></mrow></msub></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="66">式中:<mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>α</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>和<i>β</i><sub><i>s</i></sub>为新线性多步法的积分系数。</p>
                </div>
                <div class="p1">
                    <p id="68">下面给出<i>s</i>步新线性多步法中积分系数的计算公式。同样地, 采用<i>s</i>级<i>s</i>阶的时域经典微分求积法 (differential quadrature method, DQM) <citation id="263" type="reference"><link href="232" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>求解初值问题 (1) , 在任意积分步长<i>h</i>=<i>t</i><sub><i>n</i>+1</sub>-<i>t</i><sub><i>n</i></sub>内, 则有:</p>
                </div>
                <div class="area_img" id="69">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915026_06900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="71">式中:<mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>t</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo>+</mo><mi>c</mi><msub><mrow></mrow><mi>i</mi></msub><mi>h</mi><mo>, </mo><mi>i</mi><mo>∈</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>, </mo><mi>s</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>称为内时间节点, 其中网格点<mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>t</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo><mo>/</mo><mi>h</mi><mo>, </mo><mi>i</mi><mo>∈</mo><mo stretchy="false"> (</mo><mn>0</mn><mo>, </mo><mi>s</mi><mo stretchy="false">) </mo><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>t</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>t</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>s</mi></msub><mo>=</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub></mrow></math></mathml>;<mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mi>i</mi></mrow></msub><mo>=</mo><mi>x</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>t</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>;<b><i>G</i></b>和<b><i>G</i></b><sub>0</sub>的表达式如式 (5) 所示。</p>
                </div>
                <div class="area_img" id="75">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915026_07500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="77">式中:<b><i>G</i></b>为DQM的降维加权系数矩阵, 其各元素的计算公式参见文献<citation id="264" type="reference">[<a class="sup">18</a>]</citation>;<b><i>G</i></b><sub>0</sub>=-<b><i>Ge</i></b>, 其中<b><i>e</i></b>为<i>s</i>维的分量均为1的列向量。</p>
                </div>
                <div class="p1">
                    <p id="78">在式 (4) 中, 网格点分布采用正则化区间[0, 1]上的非等距节点, 例如Chebyshev, Legendre和Chebyshev-Gauss-Lobatto (CGL) 等网格节点<citation id="265" type="reference"><link href="234" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 同时令</p>
                </div>
                <div class="area_img" id="79">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915026_07900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="81">式 (6) 中, 显然有<mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>α</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>s</mi></msub><mo>=</mo><mn>1</mn></mrow></math></mathml>。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>1.2</b> 算法的收敛性及精度分析</h4>
                <div class="p1">
                    <p id="84">新线性多步法只有满足相容性和收敛性才具有实际应用价值。为此, 根据式 (3) 得到其含<i>z</i>的第一和第二特征多项式如下<citation id="266" type="reference"><link href="236" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="85">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915026_08500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="87">式 (9) 中, 显然<i>ρ</i> (1) =0, 且<i>ρ</i>′ (1) =<i>σ</i> (1) , 故新线性多步法满足相容性<citation id="267" type="reference"><link href="238" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。令<i>ρ</i> (<i>z</i>) =0, 则该方程所有根中有唯一根的模|<i>z</i><sub>1</sub>|=1, 而其余根的模均小于1, 因此新线性多步法满足根条件<citation id="268" type="reference"><link href="238" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。至此, 经验证新线性多步法既满足相容性又满足根条件。根据Dahlquist等价性定理, 新线性多步法是收敛的<citation id="269" type="reference"><link href="238" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="88">对于<i>p</i>阶的方法 (3) , 定义其局部截断误差<citation id="270" type="reference"><link href="236" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>L</mi><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>;</mo><mi>h</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>0</mn></mrow><mi>s</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>α</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>x</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mi>i</mi></mrow></msub><mo>-</mo><mi>h</mi><mi>β</mi><msub><mrow></mrow><mi>s</mi></msub><mi>f</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mi>s</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>C</mi><msub><mrow></mrow><mrow><mi>p</mi><mo>+</mo><mn>1</mn></mrow></msub><mi>h</mi><msup><mrow></mrow><mrow><mi>p</mi><mo>+</mo><mn>1</mn></mrow></msup><mi>x</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mo stretchy="false"> (</mo><mi>p</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo>+</mo><mi>o</mi><mo stretchy="false"> (</mo><mi>h</mi><msup><mrow></mrow><mrow><mi>p</mi><mo>+</mo><mn>2</mn></mrow></msup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mi>h</mi><mo>→</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>x</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mo stretchy="false"> (</mo><mi>p</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>表示<i>x</i><sub><i>n</i></sub>的<i>p</i>+1阶层数;<i>o</i> (<i>h</i><sup><i>p</i>+2</sup>) 表示<i>h</i><sup><i>p</i>+1</sup>的高阶无穷小值。</p>
                </div>
                <div class="p1">
                    <p id="92">式 (8) 中, 局部截断误差主项系数<i>C</i><sub><i>p</i>+1</sub>≠0。可以验证:后退欧拉法的<i>C</i><sub><i>p</i>+1</sub>=-0.5, 而采用CGL网格构造的新4步LMM的<i>C</i><sub><i>p</i>+1</sub>=-0.124 8。下面分别计算了<i>s</i>=3, 4时, 采用不同网格分布时式 (3) 的<i>C</i><sub><i>p</i>+1</sub>见附录A表A1。</p>
                </div>
                <div class="p1">
                    <p id="93">从附录A表A1中可以看出, 采用CGL网格构造的新线性多步法具有更小的<i>C</i><sub><i>p</i>+1</sub>绝对值。因此本文采用CGL网格构造的新线性多步法进行电磁暂态仿真计算, 下面给出新3步线性多步法如下:</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mn>1</mn><mn>7</mn></mrow><mrow><mn>1</mn><mn>9</mn></mrow></mfrac><mi>h</mi><mi>f</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mn>3</mn></mrow></msub><mo>=</mo><mo>-</mo><mfrac><mn>3</mn><mrow><mn>1</mn><mn>9</mn></mrow></mfrac><mi>x</mi><msub><mrow></mrow><mi>n</mi></msub><mo>+</mo><mfrac><mn>8</mn><mrow><mn>1</mn><mn>9</mn></mrow></mfrac><mi>x</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mn>4</mn></mrow><mrow><mn>1</mn><mn>9</mn></mrow></mfrac><mi>x</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mn>2</mn></mrow></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mn>3</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">新4步线性多步法的计算格式如下:</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mn>2</mn><mn>0</mn><mo>-</mo><mn>8</mn><msqrt><mn>2</mn></msqrt></mrow><mrow><mn>1</mn><mn>1</mn></mrow></mfrac><mi>h</mi><mi>f</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mn>4</mn></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>1</mn><mn>1</mn></mrow></mfrac><mi>x</mi><msub><mrow></mrow><mi>n</mi></msub><mo>+</mo><mfrac><mrow><mn>4</mn><msqrt><mn>2</mn></msqrt><mo>-</mo><mn>8</mn></mrow><mrow><mn>1</mn><mn>1</mn></mrow></mfrac><mi>x</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>+</mo><mfrac><mn>4</mn><mrow><mn>1</mn><mn>1</mn></mrow></mfrac><mi>x</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mn>2</mn></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mn>4</mn><msqrt><mn>2</mn></msqrt><mo>+</mo><mn>8</mn></mrow><mrow><mn>1</mn><mn>1</mn></mrow></mfrac><mi>x</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mn>3</mn></mrow></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mn>4</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">根据式 (8) 不难验证, 新线性多步法中除2步法的阶数为2阶以外, 其余方法皆为1阶方法。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>1.3</b> 算法的稳定性</h4>
                <div class="p1">
                    <p id="99">分析新线性多步法的稳定性, 可考虑如下的标准测试方程<citation id="271" type="reference"><link href="236" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="100">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915026_10000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="102">式中:<i>λ</i>为复数且Re (<i>λ</i>) &lt;0。</p>
                </div>
                <div class="p1">
                    <p id="103">根据新线性多步法式 (3) , 采用数值的方法画出式 (3) 中<i>s</i>取3～6时的稳定域如图1所示。图1中边界曲线外部为算法的稳定域, 显然新线性多步法的数值稳定域包含了整个开左半复平面, 因而新算法是A-稳定的<citation id="272" type="reference"><link href="238" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="104">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915026_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 新线性多步法的稳定域" src="Detail/GetImg?filename=images/DLXT201915026_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 新线性多步法的稳定域</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915026_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Stability regions of new LMM</b></p>

                </div>
                <div class="p1">
                    <p id="105">此外, 将式 (11) 代入式 (3) 可整理得到:</p>
                </div>
                <div class="p1">
                    <p id="106"><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>x</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mi>s</mi></mrow></msub></mrow><mrow><mi>x</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mi>s</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>α</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>s</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow><mrow><mn>1</mn><mo>-</mo><mi>β</mi><msub><mrow></mrow><mi>s</mi></msub><mi>λ</mi><mi>h</mi></mrow></mfrac><mo>-</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>s</mi><mo>-</mo><mn>2</mn></mrow></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>α</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mi>i</mi></msub><mfrac><mrow><mi>x</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mi>i</mi></mrow></msub></mrow><mrow><mi>x</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mi>s</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow></mfrac></mrow><mrow><mn>1</mn><mo>-</mo><mi>β</mi><msub><mrow></mrow><mi>s</mi></msub><mi>λ</mi><mi>h</mi></mrow></mfrac></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="108">式 (12) 中, 当Re (<i>λh</i>) →-∞时, 式 (12) 的等式右边趋于0。据此可知新线性多步法也是L-稳定的<citation id="273" type="reference"><link href="238" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="109">概括起来, 新线性多步法均是低阶的方法, 因而本文将其命名为低阶线性多步法 (low-order linear multistep method, L<sub>2</sub>MM) ;在数值稳定性上, L<sub>2</sub>MM具有A-稳定性和L-稳定性。因此, 相对于A-稳定的2阶隐式梯形积分法而言, 该类算法具有强阻尼特性, 从而可有效地抑制数值振荡, 适合用于电力系统电磁暂态仿真。</p>
                </div>
                <h3 id="110" name="110" class="anchor-tag"><b>2</b> 改进临界阻尼调整法</h3>
                <div class="p1">
                    <p id="111">从上述的分析可以看出, L<sub>2</sub>MM属于低阶强数值稳定的算法。为此, 必须将其与目前广泛用于电磁暂态计算的2阶A-稳定的隐式梯形积分法相混合, 即正常情况下采用隐式梯形积分法计算, 仅在系统发生突变 (如开关操作、线路故障等) 时刻将算法切换至L<sub>2</sub>MM。由于4步L<sub>2</sub>MM的局部截断误差主项系数的绝对值比后退欧拉法要小, 故采用4步L<sub>2</sub>MM与隐式梯形积分法构成文中的ICDA应用于电力系统电磁暂态仿真中。实际运用ICDA算法进行电磁暂态仿真时可以采用文献<citation id="274" type="reference">[<a class="sup">21</a>]</citation>中检测网络突变的手段和算法切换策略<citation id="275" type="reference"><link href="242" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。具体的仿真算法步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="112">步骤1:输入原始参数, 建立电路各元件的微分方程, 包括常微分方程和偏微分方程, 对于用偏微分方程描述的元件首先进行空间上离散, 将其转化为常微分方程, 从而形成电磁暂态数值计算统一形式的数学模型<mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">x</mi><mo>+</mo><mi mathvariant="bold-italic">g</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml> (记为方程①) 。</p>
                </div>
                <div class="p1">
                    <p id="114">步骤2:电磁暂态数值计算初始化, 设置仿真初始时刻<i>t</i>=0 s, 积分步数<i>n</i>=0;设定数值积分定步长<i>h</i>以及电磁暂态仿真计算的总时间<i>T</i>;设定系统中各状态变量的初值, 即<b><i>x</i></b> (<i>t</i>=0) =<b><i>x</i></b><sub>0</sub>;检测并输入电磁暂态数值计算时的故障或操作。</p>
                </div>
                <div class="p1">
                    <p id="115">步骤3:故障或操作判断, 根据检测系统在时刻<i>t</i>的检测结果, 判断系统有无故障或操作, 若无故障或操作, 则直接转至步骤4;若有故障或操作, 则修改系数矩阵<b><i>A</i></b>和激励源<b><i>g</i></b> (<i>t</i>) 中相应位置的元素, 并重新形成方程①。</p>
                </div>
                <div class="p1">
                    <p id="116">步骤4:数值积分, 采用ICDA计算出状态变量在<i>t</i>=<i>t</i><sub><i>n</i>+1</sub>=<i>t</i><sub><i>n</i></sub>+<i>h</i>处的值<b><i>x</i></b><sub><i>n</i>+1</sub>。</p>
                </div>
                <div class="p1">
                    <p id="117">步骤5:令<i>t</i><sub><i>n</i>+1</sub>=<i>t</i><sub><i>n</i></sub>+<i>h</i>;<i>n</i>=<i>n</i>+1。</p>
                </div>
                <div class="p1">
                    <p id="118">步骤6:数值积分过程是否终止判断, 若<i>t</i>&lt;<i>T</i>, 则转至步骤3, 继续下一时刻的数值积分;若<i>t</i>≥<i>T</i>, 则转至步骤7。</p>
                </div>
                <div class="p1">
                    <p id="119">步骤7:电磁暂态数值仿真结果输出。</p>
                </div>
                <div class="p1">
                    <p id="120">在上述步骤4中ICDA对初值问题①的具体求解规则为:系统正常情况下, ICDA采用隐式梯形积分法对方程①作数值积分, 仅在系统发生突变 (如开关操作、线路故障等) 时刻将数值积分算法切换至式 (10) , 以消除数值振荡, 同时为保证计算精度将仿真步长减半。ICDA中, 隐式梯形积分法具有自启动计算能力, L<sub>2</sub>MM不具备自启动计算能力, 因此独立计算时必须辅助启动算法。本文采用的启动算法为前向欧拉法。</p>
                </div>
                <div class="p1">
                    <p id="121">为初步验证ICDA的有效性, 采用附录A图A1所示的串联RC电路进行间接的仿真测试。附录A图A2是该电路施加的激励电压源, 该电路中电容两端电压的精确解见附录A式 (A1) 。</p>
                </div>
                <div class="p1">
                    <p id="122">分别采用4步L<sub>2</sub>MM (包括Chebyshev网格和CGL网格2种情形) 、后退欧拉法和隐式梯形法求解电容两端的电压, 仿真中各算法的计算步长均为<i>h</i>=0.1 ms。采用CGL网格和Chebyshev网格的4步L<sub>2</sub>MM与后退欧拉法的计算结果相对精确解的绝对误差曲线分别如图2和附录A图A3所示。从图2和图A3中可以看出, 4步L<sub>2</sub>MM的第一步计算结果的绝对误差要比后退欧拉法小, 且采用CGL网格的4步L<sub>2</sub>MM的第一步计算精度更高。但是, 从附录A图A4中可以看出, 4步L<sub>2</sub>MM的计算精度要低于隐式梯形法。这也证明了本文采用基于CGL网格的4步L<sub>2</sub>MM与隐式梯形算法混合构成ICDA的必要性和正确性。同时这也意味着在面对开关动作后的一瞬间, 文中所提出ICDA的计算结果比CDA具有更小的初始暂态误差。结合网络系统分区计算<citation id="276" type="reference"><link href="242" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 文中提出的ICDA比较适合应用于含电力电子开关器件的大规模电力系统电磁暂态仿真中。</p>
                </div>
                <div class="area_img" id="123">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915026_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 两种算法的计算误差曲线" src="Detail/GetImg?filename=images/DLXT201915026_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 两种算法的计算误差曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915026_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Computation error curves of two algorithms</b></p>

                </div>
                <h3 id="124" name="124" class="anchor-tag"><b>3</b> 电磁暂态仿真算例</h3>
                <h4 class="anchor-tag" id="125" name="125"><b>3.1</b> 线路空载合闸过电压计算</h4>
                <div class="p1">
                    <p id="126">本算例为单相工频分布参数长输电线路空载合闸电磁暂态仿真。正弦电压源的初相位<i>φ</i><sub>0</sub>=90°, 线路的其他参数见附录A图A5所示。</p>
                </div>
                <div class="p1">
                    <p id="127">采用电报方程来建立该输电线路的电磁暂态过程的数学模型。图3为高压输电线路的空间离散示意图。图中每等份的长度为<i>L</i>/<i>N</i>, <i>i</i><sub><i>k</i></sub>为第<i>k</i>个离散区间的电流, 其中<i>k</i>∈ (1, <i>N</i>) ;<i>u</i><sub><i>m</i></sub>为空间离散点处的电压, 其中<i>m</i>∈ (1, <i>N</i>-1) ;<i>i</i><sub>0</sub>和<i>i</i><sub><i>N</i>+1</sub>分别表示线路首末端的电流, <i>u</i><sub>0</sub>和<i>u</i><sub><i>N</i></sub>则分别表示线路首末端的电压。采用4阶及2阶插值公式<citation id="277" type="reference"><link href="244" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>离散电报方程的空间偏微分项, 取输电线路空间离散化的区段数<i>N</i>=50, 将电报方程经空间离散后转化为如下的一阶常微分方程:</p>
                </div>
                <div class="p1">
                    <p id="128"><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi mathvariant="bold-italic">B</mi><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi mathvariant="bold-italic">w</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="130">式中:<b><i>B</i></b>∈<b>R</b><sup>101×101</sup>为定常系数矩阵;<b><i>w</i></b> (<i>t</i>) 为该线路的输入激励源;<b><i>x</i></b><sub>1</sub>∈<b>R</b><sup>101×1</sup>为空间离散后的状态变量构成的列向量, 且有</p>
                </div>
                <div class="p1">
                    <p id="131"><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mrow><mo>[</mo><mrow><mi>u</mi><msub><mrow></mrow><mn>0</mn></msub><mo>, </mo><mi>u</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>u</mi><msub><mrow></mrow><mi>Ν</mi></msub><mo>, </mo><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>i</mi><msub><mrow></mrow><mi>Ν</mi></msub></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>      (14) </p>
                </div>
                <div class="area_img" id="133">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915026_133.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 高压输电线路的空间离散模型" src="Detail/GetImg?filename=images/DLXT201915026_133.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 高压输电线路的空间离散模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915026_133.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Spatial discrete model of high-voltage transmission line</b></p>

                </div>
                <div class="p1">
                    <p id="134">分别采用4步L<sub>2</sub>MM和CDA方法求解式 (13) , 仿真步长设为<i>h</i>=1 μs, 仿真结果如图4所示。从图4中可以看出, 4步L<sub>2</sub>MM在小步长下的计算结果与CDA方法基本一致。在线路合闸瞬间, CDA方法因没有检测到线路首端的突变现象而退化为隐式梯形法, 由于其不具备L-稳定性导致计算结果产生了持续的数值振荡。相反, 4步L<sub>2</sub>MM是L-稳定的, 具有强阻尼特性, 因而有效地抑制了数值振荡。</p>
                </div>
                <div class="area_img" id="135">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915026_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 两种算法计算的输电线路末端电压" src="Detail/GetImg?filename=images/DLXT201915026_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 两种算法计算的输电线路末端电压</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915026_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Terminal voltage of transmission line calculated by two algorithm</b></p>

                </div>
                <h4 class="anchor-tag" id="136" name="136"><b>3.2</b> 雷电过电压计算</h4>
                <div class="p1">
                    <p id="137">本算例为一个变电站中雷电过电压计算的仿真实例。图5是雷电击中塔顶后一部分雷电流经进线段<i>l</i><sub>1</sub>流入变电站过程的简化等效电路。图中<i>E</i> (<i>t</i>) 用来模拟雷电冲击电压源, <i>r</i><sub>s</sub>为其内电阻;雷击中塔顶后经<i>t</i>=1 μs后流入进线段, 此时图中理想开关闭合;<i>R</i><sub>1</sub>=400 Ω表示集中电阻;进线段<i>l</i><sub>1</sub>为无损单相架空输电线路, 其波阻抗和波速分别为400 Ω和3.0×10<sup>8</sup> m/s;<i>R</i><sub>N</sub>为非线性电阻用以模拟避雷器, 其伏安特性曲线见文献<citation id="278" type="reference">[<a class="sup">11</a>]</citation>;出口短母线电缆<i>l</i><sub>2</sub>的波阻抗和波速分别为30 Ω和1.5×10<sup>8</sup> m/s;<i>C</i><sub>b</sub>=50 pF为末端缓冲电容。</p>
                </div>
                <div class="p1">
                    <p id="138">采用文献<citation id="279" type="reference">[<a class="sup">12</a>]</citation>中π形级联的集总等效电路对无损架空输电线路短母线<i>l</i><sub>1</sub>和无损电缆线路<i>l</i><sub>2</sub>建立雷电过电压仿真的数学模型, 空间上取<i>l</i><sub>1</sub>的空间区段数<i>N</i><sub>1</sub>=100, <i>l</i><sub>2</sub>的空间离散区段数<i>N</i><sub>2</sub>=30, 得到如下一阶常微分方程:</p>
                </div>
                <div class="p1">
                    <p id="139"><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi mathvariant="bold-italic">C</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi mathvariant="bold-italic">δ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="141">式中:<b><i>C</i></b> (<i>t</i>) 为变系数矩阵;<i>δ</i> (<i>t</i>) 为雷电过电压的输入激励源;<b><i>x</i></b><sub>2</sub>∈<b>R</b><sup>2<i>N</i><sub>1</sub>+1+2<i>N</i><sub>2</sub></sup>为本算例中的空间状态变量构成的列向量, 且有</p>
                </div>
                <div class="p1">
                    <p id="142"><b><i>x</i></b><sub>2</sub>=</p>
                </div>
                <div class="p1">
                    <p id="143">[<i>i</i><sub>11</sub>, …, <i>i</i><sub>1<i>N</i><sub>1</sub></sub>, <i>u</i><sub>11</sub>, …, <i>i</i><sub>1<i>N</i><sub>1</sub>+1</sub>, <i>i</i><sub>21</sub>, …, <i>i</i><sub>2<i>N</i><sub>2</sub></sub>, <i>u</i><sub>21</sub>, …, <i>u</i><sub>2<i>N</i><sub>2</sub></sub>]<sup>T</sup>        (16) </p>
                </div>
                <div class="p1">
                    <p id="144">式中:<i>i</i><sub>1<i>i</i></sub>为线路<i>l</i><sub>1</sub>的第<i>i</i>个空间离散区段上的电流, 其中<i>i</i>∈ (1, <i>N</i><sub>1</sub>) ;<i>u</i><sub>1<i>i</i></sub>为线路<i>l</i><sub>1</sub>的空间离散节点处的对地电压, 其中<i>i</i>∈ (1, <i>N</i><sub>1</sub>+1) ;<i>i</i><sub>2<i>i</i></sub>和<i>u</i><sub>2<i>i</i></sub>分别为线路<i>l</i><sub>2</sub>经空间离散后的电流和电压, 其中<i>i</i>∈ (1, <i>N</i><sub>2</sub>) 。</p>
                </div>
                <div class="area_img" id="145">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915026_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 雷电过电压计算简化模型" src="Detail/GetImg?filename=images/DLXT201915026_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 雷电过电压计算简化模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915026_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 A simplified model for lightning overvoltage calculation</b></p>

                </div>
                <div class="p1">
                    <p id="146">分别采用4步L<sub>2</sub>MM和CDA方法求解式 (15) , 仿真步长设置为<i>h</i>=1 ns。电缆线路<i>l</i><sub>2</sub>的末端电容的电压和电流的仿真结果分别见附录B图B1和图B2。从图B1和B2中可以看出, CDA方法计算的电缆线路<i>l</i><sub>2</sub>的末端电容的电压和电流的波形 (尤其是电容电流) 都产生了严重的数值振荡, 这是因为CDA方法难以检测到来自线路<i>l</i><sub>1</sub>首端的突变电压信号;相反, 由于4步L<sub>2</sub>MM具有较强的阻尼作用而没有产生数值振荡, 并且CDA方法计算的电容电压几乎在4步L<sub>2</sub>MM的计算结果附近上下振荡。</p>
                </div>
                <h3 id="147" name="147" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="148">文中在传统线性多步法基础上, 利用经典时域微分求积法及CGL网络推导了一类新的、低阶线性多步法。本文验证了新L<sub>2</sub>MM具备A-稳定性和L-稳定性, 且4步L<sub>2</sub>MM的计算精度比后退欧拉法要高, 但比隐式梯形法的计算精度低。基于CDA方法提出ICDA用于电磁暂态仿真中。单纯的L<sub>2</sub>MM和CDA方法的算例对比仿真结果表明, L<sub>2</sub>MM可以完全避免数值振荡, 且ICDA比CDA具有更好的仿真效果。下一步可将ICDA推广应用至EMTP类程序中。此外, 依照文中思路构造高阶的新线性多步法及其在电力系统中长期仿真中的应用将有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="149">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="184" name="184" class="anchor-tag">附录A</h3>
                <div class="area_img" id="185">
                                            <p class="img_tit">
                                                表A1新线性多步法在不同网格下的误差主系数
                                                    <br />
                                                Table A1 The main coefficients of the new LMM using different grids
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915026_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915026_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915026_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1新线性多步法在不同网格下的误差主系数" src="Detail/GetImg?filename=images/DLXT201915026_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915026_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 RC串联测试电路" src="Detail/GetImg?filename=images/DLXT201915026_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 RC串联测试电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915026_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 RC test circuit</p>

                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915026_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 RC测试电路中激励源" src="Detail/GetImg?filename=images/DLXT201915026_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 RC测试电路中激励源  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915026_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 An excitation source waveform of RC test circuit</p>

                </div>
                <div class="p1">
                    <p id="191">在图A1中，电容两端电压的精确解的表达式如下：</p>
                </div>
                <div class="area_img" id="192">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915026_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="193">上式 (A1) 中， (35) t=0.1ms；时间常数=RC=0.1ms;u (t- (35) t) 为一单位延迟阶跃信号。</p>
                </div>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915026_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3两种算法的计算误差曲线 (Chebyshev网格)" src="Detail/GetImg?filename=images/DLXT201915026_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3两种算法的计算误差曲线 (Chebyshev网格)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915026_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Computation error curves of two algorithms (Chebyshev grid) </p>

                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915026_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4两种算法的计算误差曲线" src="Detail/GetImg?filename=images/DLXT201915026_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4两种算法的计算误差曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915026_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Computation error curves of four-step L<sub>2</sub>MM and trapezoidal method</p>

                </div>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915026_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5单相输电线路空载合闸示意图" src="Detail/GetImg?filename=images/DLXT201915026_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5单相输电线路空载合闸示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915026_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Schematic diagram of a single phase high-voltage overhead transmission line without load being switched-in suddenly</p>

                </div>
                <h3 id="197" name="197" class="anchor-tag">附录B</h3>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915026_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1两种算法计算的电容电压" src="Detail/GetImg?filename=images/DLXT201915026_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1两种算法计算的电容电压  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915026_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Capacitance voltage curves calculated by four-step L2MM and CDA</p>

                </div>
                <div class="area_img" id="199">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915026_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2两种算法计算的电容电流" src="Detail/GetImg?filename=images/DLXT201915026_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2两种算法计算的电容电流  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915026_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Capacitance current curves calculated by four-step L2MM and CDA</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="200">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201607022&amp;v=MzIyMzQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVYnJMSVNIUmZiRzRIOWZNcUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>姬煜轲, 许建中, 徐延明, 等.无插值仿真平台中抑制数值振荡的阻尼电路设计方法[J].电力自动化设备, 2016, 36 (7) :143-149.JI Yuke, XU Jianzhong, XU Yanming, et al.Design of damping circuit for depressing numerical oscillation in interpolation-free simulation environment[J].Electric Power Automation Equipment, 2016, 36 (7) :143-149.
                            </a>
                        </p>
                        <p id="202">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610015&amp;v=MTI4OTVnVWJyTElTSFRlckc0SDlmTnI0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>舒德兀, 张树卿, 姜齐荣.基于指数项有理分式拟合的网络差分化算法及其适用性分析[J].电力系统自动化, 2016, 40 (10) :103-109.SHU Dewu, ZHANG Shuqing, JIANG Qirong.Network differencing algorithm based on rational approximation of exponential and its applicability analysis[J].Automation of Electric Power Systems, 2016, 40 (10) :103-109.
                            </a>
                        </p>
                        <p id="204">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Suppression of numerical oscillations in the EMTP">

                                <b>[3]</b>MARTI J R, LIN J.Suppression of numerical oscillation in the EMTP[J].IEEE Transactions on Power Systems, 1989, 4 (2) :739-747.
                            </a>
                        </p>
                        <p id="206">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200907022&amp;v=MjM1MThyTElTSFRlckc0SHRqTXFJOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>王成山, 李鹏, 王立伟.电力系统电磁暂态仿真算法研究进展[J].电力系统自动化, 2009, 33 (7) :97-103.WANG Chengshan, LI Peng, WANG Liwei.Progresses on algorithm of electromagnetic transient simulation for electric power system[J].Automation of Electric Power Systems, 2009, 33 (7) :97-103.
                            </a>
                        </p>
                        <p id="208">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fast Electromagnetic Transient Simulation for Over-voltages of Transmission Line by High Order Radau Method and V-transformation">

                                <b>[5]</b>WANG F Z, YANG M.Fast electromagnetic transient simulation for over-voltages of transmission line by high order Radau method and V-transformation[J].IET Generation, Transmission&amp;Distribution, 2016, 10 (14) :3639-3645.
                            </a>
                        </p>
                        <p id="210">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708016&amp;v=MjE0MzJwNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1VickxJVHJCZmJHNEg5Yk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>汪芳宗, 王永, 宋墩文, 等.基于矩阵对角化的电磁暂态时间并行计算方法[J].电网技术, 2017, 41 (8) :2521-2527.WANG Fangzong, WANG Yong, SONG Dunwen, et al.Parallel-in-time algorithm for electromagnetic transient numerical simulation based on matrix diagonalization[J].Power System Technology, 2017, 41 (8) :2521-2527.
                            </a>
                        </p>
                        <p id="212">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Numerical Integration by the 2-Stage Diagonally Implicit Runge-Kutta Method for Electromagnetic Transient Simulations">

                                <b>[7]</b>NODA T, TAKENAKA K, INOUE T.Numerical integration by the 2-stage diagonally implicit Runge-Kutta method for electromagnetic transient simulations[J].IEEE Transactions on Power Delivery, 2009, 24 (1) :390-399.
                            </a>
                        </p>
                        <p id="214">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201107028&amp;v=Mjk3ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVYnJMTHluYWViRzRIOURNcUk5SGJJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>商莹, 于玉铭, 邹振宇, 等.非线性电路暂态仿真中消除数值振荡的改进方法[J].电力系统保护与控制, 2011, 39 (7) :142-146.SHANG Ying, YU Yuming, ZOU Zhenyu, et al.An advanced method of non-linear circuit eliminating numerical oscillation in electromagnetic transient simulation[J].Power System Protection and Control, 2011, 39 (7) :142-146.
                            </a>
                        </p>
                        <p id="216">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Implementation of the CDA procedure in the EMTP">

                                <b>[9]</b>LIN J, MARTI J R.Implementation of the CDA procedure in the EMTP[J].IEEE Transactions on Power Systems, 1990, 5 (2) :394-402.
                            </a>
                        </p>
                        <p id="218">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201706010&amp;v=MDI2NzdCdEdGckNVUjdxZlp1WnNGeXZnVWJyTEx5bmFlYkc0SDliTXFZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>杨萌, 汪芳宗.基于2级3阶单对角隐式Runge-Kutta法的电磁暂态计算方法[J].电力系统保护与控制, 2017, 45 (6) :68-73.YANG Meng, WANG Fangzong.2-stage 3-order diagonally implicit Runge-Kutta method for electromagnetic transient calculation[J].Power System Protection and Control, 2017, 45 (6) :68-73.
                            </a>
                        </p>
                        <p id="220">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14061700168688&amp;v=MjgzOTFpclJkR2VycVFUTW53WmVadEZpbmxVcjNJSTFzV2J4RT1OaWZPZmJLOEh0Zk5xSTlGWmUwSENuUXhvQk1UNlQ0UFFILw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>NODA T, KIKUMA T, YONEZAWA R.Supplementary techniques for 2S-DIRK-based EMT simulations[J].Electric Power Systems Research, 2014, 115:87-93.
                            </a>
                        </p>
                        <p id="222">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201811002&amp;v=MjQ4MzZVYnJMTHluYWViRzRIOW5Ocm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>王永, 张磊, 叶婧, 等.基于3步4阶隐式泰勒级数法的电磁暂态数值计算方法[J].电力系统保护与控制, 2018, 46 (11) :8-13.WANG Yong, ZHANG Lei, YE Jing, et al.Electromagnetic transient numerical calculation method based on 3-step 4-order implicit Taylor series method[J].Power System Protection and Control, 2018, 46 (11) :8-13.
                            </a>
                        </p>
                        <p id="224">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806017&amp;v=MTI0MTdickxJU0hUZXJHNEg5bk1xWTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>赵金利, 刘君陶, 李鹏, 等.面向指数积分方法的电磁暂态仿真GPU并行算法[J].电力系统自动化, 2018, 42 (6) :113-119.DOI:10.7500/AEPS20170821009.ZHAO Jinli, LIU Juntao, LI Peng, et al.GPU based parallel algorithm oriented to exponential integration method for electromagnetic transient simulation[J].Automation of Electric Power Systems, 2018, 42 (6) :113-119.DOI:10.7500/AEPS 20170821009.
                            </a>
                        </p>
                        <p id="226">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719011&amp;v=MDEwMTdickxJU0hUZXJHNEg5Yk5wbzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>陈颖, 宋炎侃, 黄少伟, 等.基于GPU的大规模配电网电磁暂态并行仿真技术[J].电力系统自动化, 2017, 41 (19) :82-88.DOI:10.7500/AEPS20170109016.CHEN Ying, SONG Yankan, HUANG Shaowei, et al.GPU-based techniques of parallel electromagnetic transient simulation for large-scale distribution network[J].Automation of Electric Power Systems, 2017, 41 (19) :82-88.DOI:10.7500/AEPS20170109016.
                            </a>
                        </p>
                        <p id="228">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605027&amp;v=MjY5OTlMSVRyQmZiRzRIOWZNcW85SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVYnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>舒德兀, 张春朋, 姜齐荣, 等.电力电子仿真中开关时刻自校正插值算法[J].电网技术, 2016, 40 (5) :1455-1461.SHU Dewu, ZHANG Chunpeng, JIANG Qirong, et al.Aswitching point self-correction interpolation algorithm for power electronic simulations[J].Power System Technology, 2016, 40 (5) :1455-1461.
                            </a>
                        </p>
                        <p id="230">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Numerical initial value problems in ordinary differential equations">

                                <b>[16]</b>GEAR C W.Numerical initial value problems in ordinary differential equations[M].New Jersey, USA:Prentice Hall, 1971.
                            </a>
                        </p>
                        <p id="232">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Differential quadrature and long term integration">

                                <b>[17]</b>BELLMAN R, CASTI J.Differential quadrature and longterm integration[J].Journal of Mathematical Analysis and Applications, 1971, 34 (2) :235-238.
                            </a>
                        </p>
                        <p id="234">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A coupled pseudospectral-differential quadrature method for a class of hyperbolic telegraph equations">

                                <b>[18]</b>WANG F, WANG Y.A coupled pseudospectral-differential quadrature method for a class of hyperbolic telegraph equations[J/OL].Mathematical Problems in Engineering[2017-12-20].https://www.hindawi.com/journals/mpe/2017/90138261.
                            </a>
                        </p>
                        <p id="236">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00001587974&amp;v=MjY2ODFMcktKVjA9Tmo3QmFyTzRIdEhOcW9kQ2Jld0xZM2s1ekJkaDRqOTlTWHFScnhveGNNSDdSN3FkWitadUZpcmxV&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>DAHLQUIST G G.A special stability problem for linear multistep methods[J].Bit Numerical Mathematics, 1963, 3 (1) :27-43.
                            </a>
                        </p>
                        <p id="238">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0000000000348120&amp;v=MTI2NTdlWnZGeW5uVTd6Tklsc1hWVjI3SHJPNEh0SE1yNHhCYk9vTkRCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZa&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>袁兆鼎, 费景高, 刘德贵.刚性常微分方程初值问题的数值解法[M].北京:科学出版社, 1987.YUAN Zhaoding, FEI Jinggao, LIU Degui.Numerical solution of the initial value problem of stiff ordinary differential equations[M].Beijing:Science Press, 1987.
                            </a>
                        </p>
                        <p id="240">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606030&amp;v=MTkzODhIOWZNcVk5R1pJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVYnJMSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>迟永宁, 舒德兀, 张春朋, 等.交流弱电网中用于抑制数值振荡的变参数有理分式拟合算法[J].电网技术, 2016, 40 (6) :1792-1796.CHI Yongning, SHU Dewu, ZHANG Chunpeng, et al.Aparameterized rational-fraction fitting algorithm for numerical oscillation suppression in weak AC grid[J].Power System Technology, 2016, 40 (6) :1792-1796.
                            </a>
                        </p>
                        <p id="242">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hybrid method for numerical oscillation suppression based on rational-fraction approximations to exponential functions">

                                <b>[22]</b>SHU D, ZHANG S, XIE X, et al.Hybrid method for numerical oscillation suppression based on rational-fraction approximations to exponential functions[J].IET Generation, Transmission&amp;Distribution, 2016, 10 (11) :2825-2832.
                            </a>
                        </p>
                        <p id="244">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=New discrete transmission line model for passive model order reduction and macromodeling of high-speed interconnections">

                                <b>[23]</b>CANGELLARIS A C, PASHA S, PRINCE J L, et al.A new discrete transmission line model for passive model order reduction and macromodeling of high-speed interconnections[J].IEEE Transactions on Advanced Packaging, 1999, 22 (3) :356-364.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915026" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915026&amp;v=Mjk3OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdVYnJMSVNIVGVyRzRIOWpOcW85SFlvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

