

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136522638850000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915028%26RESULT%3d1%26SIGN%3d%252bDkM4lo7IsojPuRVL2BWMLNyKWg%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915028&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915028&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915028&amp;v=MDU0NzVIYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1ZyekJJU0hUZXJHNEg5ak5xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;1&lt;/b&gt; 故障诊断系统安全体系结构 "><b>1</b> 故障诊断系统安全体系结构</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;1.1&lt;/b&gt; 故障诊断系统安全威胁分析"><b>1.1</b> 故障诊断系统安全威胁分析</a></li>
                                                <li><a href="#53" data-title="&lt;b&gt;1.2&lt;/b&gt; 故障诊断系统安全体系"><b>1.2</b> 故障诊断系统安全体系</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;2&lt;/b&gt; 线路监测终端的安全防护 "><b>2</b> 线路监测终端的安全防护</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;2.1&lt;/b&gt; 监测终端本体的安全加固"><b>2.1</b> 监测终端本体的安全加固</a></li>
                                                <li><a href="#69" data-title="&lt;b&gt;2.2&lt;/b&gt; 终端对外的通信安全"><b>2.2</b> 终端对外的通信安全</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#79" data-title="&lt;b&gt;3&lt;/b&gt; 多服务器系统的安全存储与安全隔离 "><b>3</b> 多服务器系统的安全存储与安全隔离</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#81" data-title="&lt;b&gt;3.1&lt;/b&gt; 可信终端识别"><b>3.1</b> 可信终端识别</a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;3.2&lt;/b&gt; 监控运维中心系统的安全运维"><b>3.2</b> 监控运维中心系统的安全运维</a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;3.3&lt;/b&gt; 监控运维中心与&lt;b&gt;App&lt;/b&gt;服务器安全隔离"><b>3.3</b> 监控运维中心与<b>App</b>服务器安全隔离</a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;3.4&lt;/b&gt; 移动终端&lt;b&gt;App&lt;/b&gt;安全应用技术"><b>3.4</b> 移动终端<b>App</b>安全应用技术</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#95" data-title="&lt;b&gt;4&lt;/b&gt; 实验与验证 "><b>4</b> 实验与验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#104" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;图1 输电线路分布式故障诊断系统&lt;/b&gt;"><b>图1 输电线路分布式故障诊断系统</b></a></li>
                                                <li><a href="#59" data-title="&lt;b&gt;图2 安全系统整体结构&lt;/b&gt;"><b>图2 安全系统整体结构</b></a></li>
                                                <li><a href="#62" data-title="&lt;b&gt;图3 基于TCM的可信加载&lt;/b&gt;"><b>图3 基于TCM的可信加载</b></a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;图4 基于可信芯片的可信链传递&lt;/b&gt;"><b>图4 基于可信芯片的可信链传递</b></a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;图5 终端安全接入流程&lt;/b&gt;"><b>图5 终端安全接入流程</b></a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;图6 App与App服务器的认证过程&lt;/b&gt;"><b>图6 App与App服务器的认证过程</b></a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;表1 攻击实验验证&lt;/b&gt;"><b>表1 攻击实验验证</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="118">


                                    <a id="bibliography_1" title="王栋, 陈传鹏, 颜佳, 等.新一代电力信息网络安全架构的思考[J].电力系统自动化, 2016, 40 (2) :6-11.WANG Dong, CHEN Chuanpeng, YAN Jia, et al.Pondering a new-generation security architecture model for power information network[J].Automation of Electric Power Systems, 2016, 40 (2) :6-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602002&amp;v=MTA5MDl1WnNGeXZnVnJ6QklTSFRlckc0SDlmTXJZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        王栋, 陈传鹏, 颜佳, 等.新一代电力信息网络安全架构的思考[J].电力系统自动化, 2016, 40 (2) :6-11.WANG Dong, CHEN Chuanpeng, YAN Jia, et al.Pondering a new-generation security architecture model for power information network[J].Automation of Electric Power Systems, 2016, 40 (2) :6-11.
                                    </a>
                                </li>
                                <li id="120">


                                    <a id="bibliography_2" title="高昆仑, 辛耀中, 李钊, 等.智能电网调度控制系统安全防护技术及发展[J].电力系统自动化, 2015, 39 (1) :48-52.GAO Kunlun, XIN Yaozhong, LI Zhao, et al.Development and process of cybersecurity protection architecture for smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :48-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501010&amp;v=MDE1NTVnVnJ6QklTSFRlckc0SDlUTXJvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        高昆仑, 辛耀中, 李钊, 等.智能电网调度控制系统安全防护技术及发展[J].电力系统自动化, 2015, 39 (1) :48-52.GAO Kunlun, XIN Yaozhong, LI Zhao, et al.Development and process of cybersecurity protection architecture for smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :48-52.
                                    </a>
                                </li>
                                <li id="122">


                                    <a id="bibliography_3" title="丁明, 李晓静, 张晶晶.面向SCADA的网络攻击对电力系统可靠性的影响[J].电力系统保护与控制, 2018, 46 (11) :37-45.DING Ming, LI Xiaojing, ZHANG Jingjing.Effect of SCADA-oriented cyber attack on power system reliability[J].Power System Protection and Control, 2018, 46 (11) :37-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201811006&amp;v=MTIyMDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdWcnpCTHluYWViRzRIOW5Ocm85RllvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        丁明, 李晓静, 张晶晶.面向SCADA的网络攻击对电力系统可靠性的影响[J].电力系统保护与控制, 2018, 46 (11) :37-45.DING Ming, LI Xiaojing, ZHANG Jingjing.Effect of SCADA-oriented cyber attack on power system reliability[J].Power System Protection and Control, 2018, 46 (11) :37-45.
                                    </a>
                                </li>
                                <li id="124">


                                    <a id="bibliography_4" title="李培恺, 刘云, 辛焕海, 等.分布式协同控制模式下配电网信息物理系统脆弱性评估[J].电力系统自动化, 2018, 42 (10) :22-29.DOI:10.7500/AEPS20170705002.LI Peikai, LIU Yun, XIN Huanhai, et al.Vulnerability assessment for cyber-physical system of distribution network in distributed cooperative control mode[J].Automation of Electric Power Systems, 2018, 42 (10) :22-29.DOI:10.7500/AEPS20170705002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810003&amp;v=MDU3NjJIVGVyRzRIOW5OcjQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdWcnpCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        李培恺, 刘云, 辛焕海, 等.分布式协同控制模式下配电网信息物理系统脆弱性评估[J].电力系统自动化, 2018, 42 (10) :22-29.DOI:10.7500/AEPS20170705002.LI Peikai, LIU Yun, XIN Huanhai, et al.Vulnerability assessment for cyber-physical system of distribution network in distributed cooperative control mode[J].Automation of Electric Power Systems, 2018, 42 (10) :22-29.DOI:10.7500/AEPS20170705002.
                                    </a>
                                </li>
                                <li id="126">


                                    <a id="bibliography_5" title="石立宝, 简洲.基于动态攻防博弈的电力信息物理融合系统脆弱性评估[J].电力系统自动化, 2016, 40 (17) :99-105.SHI Libao, JIAN Zhou.Vulnerability assessment of cyber physical power system based on dynamic attack-defense game model[J].Automation of Electric Power Systems, 2016, 40 (17) :99-105." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617014&amp;v=MTIyOTFzRnl2Z1ZyekJJU0hUZXJHNEg5Zk5xSTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        石立宝, 简洲.基于动态攻防博弈的电力信息物理融合系统脆弱性评估[J].电力系统自动化, 2016, 40 (17) :99-105.SHI Libao, JIAN Zhou.Vulnerability assessment of cyber physical power system based on dynamic attack-defense game model[J].Automation of Electric Power Systems, 2016, 40 (17) :99-105.
                                    </a>
                                </li>
                                <li id="128">


                                    <a id="bibliography_6" title="肖峻, 祖国强, 贺琪博, 等.配电网安全域的实证分析[J].电力系统自动化, 2017, 41 (3) :153-160.DOI:10.7500/AEPS20160617008.XIAO Jun, ZU Guoqiang, HE Qibo, et al.Empirical analysis on distribution system security region[J].Automation of Electric Power Systems, 2017, 41 (3) :153-160.DOI:10.7500/AEPS20160617008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703024&amp;v=MjAxODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVnJ6QklTSFRlckc0SDliTXJJOUhZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        肖峻, 祖国强, 贺琪博, 等.配电网安全域的实证分析[J].电力系统自动化, 2017, 41 (3) :153-160.DOI:10.7500/AEPS20160617008.XIAO Jun, ZU Guoqiang, HE Qibo, et al.Empirical analysis on distribution system security region[J].Automation of Electric Power Systems, 2017, 41 (3) :153-160.DOI:10.7500/AEPS20160617008.
                                    </a>
                                </li>
                                <li id="130">


                                    <a id="bibliography_7" title="倪明, 颜诘, 柏瑞, 等.电力系统防恶意信息攻击的思考[J].电力系统自动化, 2016, 40 (5) :148-151.NI Ming, YAN Jie, BO Rui, et al.Power system cyber attack and its defense[J].Automation of Electric Power Systems, 2016, 40 (5) :148-151." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605023&amp;v=Mjg4NzZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVnJ6QklTSFRlckc0SDlmTXFvOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        倪明, 颜诘, 柏瑞, 等.电力系统防恶意信息攻击的思考[J].电力系统自动化, 2016, 40 (5) :148-151.NI Ming, YAN Jie, BO Rui, et al.Power system cyber attack and its defense[J].Automation of Electric Power Systems, 2016, 40 (5) :148-151.
                                    </a>
                                </li>
                                <li id="132">


                                    <a id="bibliography_8" title="汤奕, 陈倩, 李梦雅, 等.电力信息物理融合系统环境中的网络攻击研究综述[J].电力系统自动化, 2016, 40 (17) :59-69.TANG Yi, CHEN Qian, LI Mengya, et al.Overview on cyberattacks against cyber physical power system[J].Automation of Electric Power Systems, 2016, 40 (17) :59-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617009&amp;v=MDM2NTdyekJJU0hUZXJHNEg5Zk5xSTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        汤奕, 陈倩, 李梦雅, 等.电力信息物理融合系统环境中的网络攻击研究综述[J].电力系统自动化, 2016, 40 (17) :59-69.TANG Yi, CHEN Qian, LI Mengya, et al.Overview on cyberattacks against cyber physical power system[J].Automation of Electric Power Systems, 2016, 40 (17) :59-69.
                                    </a>
                                </li>
                                <li id="134">


                                    <a id="bibliography_9" title="王智东, 王钢, 童晋方, 等.智能变电站的密钥管理方法[J].电力系统自动化, 2016, 40 (13) :121-127.WANG Zhidong, WANG Gang, TONG Jinfang, et al.Key management method for intelligent substations[J].Automation of Electric Power Systems, 2016, 40 (13) :121-127." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613018&amp;v=Mjg1NzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1ZyekJJU0hUZXJHNEg5Zk5ySTlFYkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        王智东, 王钢, 童晋方, 等.智能变电站的密钥管理方法[J].电力系统自动化, 2016, 40 (13) :121-127.WANG Zhidong, WANG Gang, TONG Jinfang, et al.Key management method for intelligent substations[J].Automation of Electric Power Systems, 2016, 40 (13) :121-127.
                                    </a>
                                </li>
                                <li id="136">


                                    <a id="bibliography_10" title="高丽丽, 李顺东.基于身份认证的密钥交换改进协议[J].计算机工程, 2014, 11 (11) :113-117.GAO Lili, LI Shundong.Improved identity-based authenticated key exchange protocols[J].Computer Engineering, 2014, 11 (11) :113-117." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJC201411023&amp;v=MDQ2OTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdWcnpCTHo3QmJiRzRIOVhOcm85SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        高丽丽, 李顺东.基于身份认证的密钥交换改进协议[J].计算机工程, 2014, 11 (11) :113-117.GAO Lili, LI Shundong.Improved identity-based authenticated key exchange protocols[J].Computer Engineering, 2014, 11 (11) :113-117.
                                    </a>
                                </li>
                                <li id="138">


                                    <a id="bibliography_11" title="陈明.强安全的匿名隐式漫游认证与密钥协商方案[J].计算机研究与发展, 2017, 54 (12) :2772-2784.CHEN Ming.Strongly secure anonymous implicit authentication and key agreement for roaming service[J].Journal of Computer Research and Development, 2017, 54 (12) :2772-2784." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JFYZ201712012&amp;v=MTQ2ODdmWnVac0Z5dmdWcnpCTHl2U2RMRzRIOWJOclk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        陈明.强安全的匿名隐式漫游认证与密钥协商方案[J].计算机研究与发展, 2017, 54 (12) :2772-2784.CHEN Ming.Strongly secure anonymous implicit authentication and key agreement for roaming service[J].Journal of Computer Research and Development, 2017, 54 (12) :2772-2784.
                                    </a>
                                </li>
                                <li id="140">


                                    <a id="bibliography_12" title="秦艳琳, 吴晓平, 胡卫.抗密钥泄露的无证书签密方案[J].通信学报, 2017, 38 (增刊2) :43-50.QIN Yanlin, WU Xiaoping, HU Wei.Leakage-resilient certificateless signcryption scheme[J].Journal on Communications, 2017, 38 (Supplement 2) :43-50." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TXXB2017S2007&amp;v=MTEzOTJGeXZnVnJ6Qk1UWFRiTEc0SDlhdnJZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        秦艳琳, 吴晓平, 胡卫.抗密钥泄露的无证书签密方案[J].通信学报, 2017, 38 (增刊2) :43-50.QIN Yanlin, WU Xiaoping, HU Wei.Leakage-resilient certificateless signcryption scheme[J].Journal on Communications, 2017, 38 (Supplement 2) :43-50.
                                    </a>
                                </li>
                                <li id="142">


                                    <a id="bibliography_13" title="苗新, 张亮, 马平, 等.量子密钥分发的变电站间测控信号一次一密光纤传输方案[J].电力系统自动化, 2017, 41 (12) :212-217.DOI:10.7500/AEPS20161223002.MIAO Xin, ZHANG Liang, MA Ping, et al.Optical fiber transmission solution of measurement and control signal between substations based on quantum key distribution and one-time pad[J].Automation of Electric Power Systems, 2017, 41 (12) :212-217.DOI:10.7500/AEPS20161223002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712033&amp;v=MDY1MTZxQnRHRnJDVVI3cWZadVpzRnl2Z1ZyekJJU0hUZXJHNEg5Yk5yWTlHWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        苗新, 张亮, 马平, 等.量子密钥分发的变电站间测控信号一次一密光纤传输方案[J].电力系统自动化, 2017, 41 (12) :212-217.DOI:10.7500/AEPS20161223002.MIAO Xin, ZHANG Liang, MA Ping, et al.Optical fiber transmission solution of measurement and control signal between substations based on quantum key distribution and one-time pad[J].Automation of Electric Power Systems, 2017, 41 (12) :212-217.DOI:10.7500/AEPS20161223002.
                                    </a>
                                </li>
                                <li id="144">


                                    <a id="bibliography_14" title="张明德, 郑雪峰, 吕述望, 等.身份认证可信度研究[J].计算机科学, 2011, 38 (11) :43-47.ZHANG Mingde, ZHENG Xuefeng, LShuwang, et al.Research on trust degree of authentication[J].Computer Science, 2011, 38 (11) :43-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA201111009&amp;v=MTcwODhadVpzRnl2Z1ZyekJMejdCYjdHNEg5RE5ybzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        张明德, 郑雪峰, 吕述望, 等.身份认证可信度研究[J].计算机科学, 2011, 38 (11) :43-47.ZHANG Mingde, ZHENG Xuefeng, LShuwang, et al.Research on trust degree of authentication[J].Computer Science, 2011, 38 (11) :43-47.
                                    </a>
                                </li>
                                <li id="146">


                                    <a id="bibliography_15" title="杨同豪, 郁滨.基于身份的ZigBee节点认证方案[J].计算机工程与设计, 2012, 33 (11) :4127-4130.YANG Tonghao, YU Bin.Identity-based authentication scheme for ZigBee nodes[J].Computer Engineering and Design, 2012, 33 (11) :4127-4130." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SJSJ201211019&amp;v=Mjc4NTJybzlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1ZyekJOaWZZWkxHNEg5UE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        杨同豪, 郁滨.基于身份的ZigBee节点认证方案[J].计算机工程与设计, 2012, 33 (11) :4127-4130.YANG Tonghao, YU Bin.Identity-based authentication scheme for ZigBee nodes[J].Computer Engineering and Design, 2012, 33 (11) :4127-4130.
                                    </a>
                                </li>
                                <li id="148">


                                    <a id="bibliography_16" >
                                        <b>[16]</b>
                                    国家电力监管委员会.电力二次系统安全防护规定[EB/OL].[2018-10-26].https://wenku.baidu.com/view/18334274a9114431b90d6c85ec3a87c240288aff.html.National Electricity Regulatory Commission.Safety protection regulations of power secondary system[EB/OL].[2018-10-26].https://wenku.baidu.com/view/18334274a9114431b90d6c85ec3a87c240288aff.html.</a>
                                </li>
                                <li id="150">


                                    <a id="bibliography_17" title="张明清, 谢杰, 张敏, 等.基于OPNET的拒绝服务攻击建模与仿真[J].系统仿真学报, 2008, 20 (10) :2736-2739.ZHANG Mingqing, XIE Jie, ZHANG Min, et al.Modeling and simulation of DDos attacks using OPNET modeler[J].Journal of System Simulation, 2008, 20 (10) :2736-2739." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTFZ200810055&amp;v=MjI5MjNOZExHNEh0bk5yNDlBWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1ZyekJQVG4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        张明清, 谢杰, 张敏, 等.基于OPNET的拒绝服务攻击建模与仿真[J].系统仿真学报, 2008, 20 (10) :2736-2739.ZHANG Mingqing, XIE Jie, ZHANG Min, et al.Modeling and simulation of DDos attacks using OPNET modeler[J].Journal of System Simulation, 2008, 20 (10) :2736-2739.
                                    </a>
                                </li>
                                <li id="152">


                                    <a id="bibliography_18" title="朱玛, 李勇, 章坚民, 等.基于OPNET的数字化变电站DoS攻击建模与仿真研究[J].机电工程, 2017, 34 (3) :304-309.ZHU Ma, LI Yong, ZHANG Jianmin, et al.OPNET based modeling and simulation of DoS attack of digital substation[J].Mechanical&amp;amp;Electrical Engineering Magazine, 2017, 34 (3) :304-309." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDGC201703018&amp;v=MzE4OTZxQnRHRnJDVVI3cWZadVpzRnl2Z1ZyekJMeW5NYmJHNEg5Yk1ySTlFYklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        朱玛, 李勇, 章坚民, 等.基于OPNET的数字化变电站DoS攻击建模与仿真研究[J].机电工程, 2017, 34 (3) :304-309.ZHU Ma, LI Yong, ZHANG Jianmin, et al.OPNET based modeling and simulation of DoS attack of digital substation[J].Mechanical&amp;amp;Electrical Engineering Magazine, 2017, 34 (3) :304-309.
                                    </a>
                                </li>
                                <li id="154">


                                    <a id="bibliography_19" title="郑显义, 史岗, 孟丹.系统安全隔离技术研究综述[J].计算机学报, 2017, 40 (5) :1057-1079.ZHENG Xianyi, SHI Gang, MENG Dan.A survey on system security isolation technology[J].Chinese Journal of Computers, 2017, 40 (5) :1057-1079." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJX201705004&amp;v=MDY1OTN5dmdWcnpCTHo3QmRyRzRIOWJNcW85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        郑显义, 史岗, 孟丹.系统安全隔离技术研究综述[J].计算机学报, 2017, 40 (5) :1057-1079.ZHENG Xianyi, SHI Gang, MENG Dan.A survey on system security isolation technology[J].Chinese Journal of Computers, 2017, 40 (5) :1057-1079.
                                    </a>
                                </li>
                                <li id="156">


                                    <a id="bibliography_20" title="马兰, 杨义先.系统化的信息安全评估方法[J].计算机科学, 2011, 38 (9) :45-49.MA Lan, YANG Yixian.Systemic approach of evaluating information security[J].Computer Science, 2011, 38 (9) :45-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA201109010&amp;v=MTA0Mzh6Qkx6N0JiN0c0SDlETXBvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        马兰, 杨义先.系统化的信息安全评估方法[J].计算机科学, 2011, 38 (9) :45-49.MA Lan, YANG Yixian.Systemic approach of evaluating information security[J].Computer Science, 2011, 38 (9) :45-49.
                                    </a>
                                </li>
                                <li id="158">


                                    <a id="bibliography_21" title="阙华坤, 杨劲锋, 肖勇, 等.基于一体化平台的信息安全等级评估[J].计算机工程, 2013, 39 (10) :133-137.QUE Huakun, YANG Jinfeng, XIAO Yong, et al.Information security level assessment based on integrated platform[J].Computer Engineering, 2013, 39 (10) :133-137." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJC201310029&amp;v=MDcxNDBMejdCYmJHNEg5TE5yNDlIYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1ZyekI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        阙华坤, 杨劲锋, 肖勇, 等.基于一体化平台的信息安全等级评估[J].计算机工程, 2013, 39 (10) :133-137.QUE Huakun, YANG Jinfeng, XIAO Yong, et al.Information security level assessment based on integrated platform[J].Computer Engineering, 2013, 39 (10) :133-137.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-02 19:12</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),193-199 DOI:10.7500/AEPS20181227003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">输电线路分布式故障诊断系统的信息安全防护设计及应用</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E5%8D%8E%E8%89%AF&amp;code=29145601&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周华良</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A5%B6%E4%B8%B9&amp;code=37656557&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">饶丹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E6%96%8C&amp;code=35210364&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋斌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%8F%8B%E5%86%9B&amp;code=42267132&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李友军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%90%89&amp;code=40265209&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张吉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%95%E6%99%93%E4%BF%8A&amp;code=42267133&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吕晓俊</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%94%B5%E5%8D%97%E7%91%9E%E7%A7%91%E6%8A%80%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0046308&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国电南瑞科技股份有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>输电线路分布式故障诊断系统作为特高压输电故障位置定位服务的关键产品应用, 对电力系统的安全、可靠与经济运行具有重要意义。文中结合实际系统的研制与应用, 提出了一种基于安全防护的分布式故障诊断监测终端系统的安全链路应用方法。该方法通过监测终端嵌入加密芯片接入安全网关, 通过安全网关过滤后接入监控运维中心, 监控运维中心通过正向单向隔离与App服务器单向通信, App服务器通过身份认证、数字签名与手持移动终端建立安全通道。通过全链路的可信改造, 有效地阻止恶意程序攻击、恶意代码植入攻击、网络窃听以及嗅探攻击。通过监控运维中心的身份校验和主备机双机数据备份, 保障了监控运维中心的数据安全和运维操作安全。所述系统产品已顺利通过安全测试与认证并在陕西省特高压交流1 000 kV输电线路上挂网运行, 取得了安全稳定运行的实际效果。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%89%B9%E9%AB%98%E5%8E%8B%E8%BE%93%E7%94%B5%E7%BA%BF%E8%B7%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">特高压输电线路;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E8%AF%8A%E6%96%AD%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障诊断系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%91%E6%B5%8B%E7%BB%88%E7%AB%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">监测终端;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%89%E5%85%A8%E9%98%B2%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">安全防护;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%91%E6%8E%A7%E8%BF%90%E7%BB%B4%E4%B8%AD%E5%BF%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">监控运维中心;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *周华良 (1980—) , 男, 通信作者, 硕士, 正高级工程师, 主要研究方向:电力二次设备保护控制共性平台技术。E-mail:zhouhualiang@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    饶丹 (1978—) , 女, 硕士, 高级工程师, 主要研究方向:电力系统自动化。E-mail:raodan@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    宋斌 (1968—) , 男, 硕士, 研究员级高级工程师, 主要研究方向:电力系统继电保护。E-mail:songbin@sgepri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-27</p>

            </div>
                    <h1><b>Design and Application of Information Security Protection for Distributed Fault Diagnosis System of Transmission Line</b></h1>
                    <h2>
                    <span>ZHOU Hualiang</span>
                    <span>RAO Dan</span>
                    <span>SONG Bin</span>
                    <span>LI Youjun</span>
                    <span>ZHANG Ji</span>
                    <span>LYU Xiaojun</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>NARI Technology Co.Ltd.</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>As the key product application of fault location service for ultra-high voltage (UHV) transmission system, the distributed fault diagnosis system of transmission line is of great significance to the safety, reliability and economic operation of power system. By combining the development and application of practical system, this paper proposes a secure link application method for distributed fault diagnosis and monitoring terminal system based on security protection. This method uses the monitoring terminal embedded encryption chip to access the security gateway. After filtered by the security gateway, the access to the monitoring and maintenance center can be done. Isolated by the forward device, the monitoring and maintenance center sends message to App server station one way by means of identity authentication and digital signature, and the App server establishes a secure channel for mobile terminal. Through the trusted transformation of the entire link, malicious program attacks, malicious code implantation attacks, network eavesdropping and sniffing attacks are effectively prevented. By the identity checksum of the monitoring and maintenance center and the backup of the dual-machine data of the main/standby machine, the security of data and maintenance operation of the monitoring and maintenance center are guaranteed. The described system products have successfully passed the safety test and certification, and run steadily and reliably on the 1 000 kV UHV AC transmission line in Shaanxi Province of China.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ultra-high%20voltage%20(UHV)%20transmission%20line&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ultra-high voltage (UHV) transmission line;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=faults%20diagnosis%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">faults diagnosis system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=monitoring%20terminal&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">monitoring terminal;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=security%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">security protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=monitoring%20and%20maintenance%20center&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">monitoring and maintenance center;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-27</p>
                            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">随着中国电网建设的飞速发展, 特高压输电线路投运或在建的总长度已超30 000 km, 由于其电压等级高, 输电距离长, 跨越山区、河流、高铁、高速公路及重要电力线路的区段多, 其故障的性质、定位及诊断分析对电力系统的安全、可靠、经济运行具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="46">近年来, 特高压输电线路分布式故障诊断系统逐步在各网省公司投入运行, 目前已经投运的分布式故障系统的网络安全体系存在着数据的使用权易被人窃取、关键信息易遭到修改、病毒通过网络侵入中心站造成系统瘫痪等安全风险。随着信息技术发展和各国信息安全政策的不断演变, 信息安全形势日益严峻, 国内外由此造成的电网等相关事故时有发生, 造成的危害越来越大, 而对工控系统的攻击威胁逐步增多, 防御难度增大。电力系统在网络安全体系架构<citation id="160" type="reference"><link href="118" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>方面已有较多研究, 主要集中在调度系统安全防护<citation id="161" type="reference"><link href="120" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>和数据采集与监控 (SCADA) 系统防网络攻击<citation id="162" type="reference"><link href="122" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>可靠性方面, 近些年在配电网的系统脆弱性和安全域<citation id="164" type="reference"><link href="124" rel="bibliography" /><link href="126" rel="bibliography" /><link href="128" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>方面有较深入的理论研究。攻击防御策略<citation id="165" type="reference"><link href="130" rel="bibliography" /><link href="132" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>、密钥管理<citation id="163" type="reference"><link href="134" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>、密钥协商<citation id="166" type="reference"><link href="136" rel="bibliography" /><link href="138" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>、加密算法<citation id="167" type="reference"><link href="138" rel="bibliography" /><link href="140" rel="bibliography" /><link href="142" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>和身份可信认证<citation id="168" type="reference"><link href="144" rel="bibliography" /><link href="146" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>等安全技术在信息通信领域应用较为成熟, 但在投运的分布式故障诊断系统中安全技术基本没有落地实施。</p>
                </div>
                <div class="p1">
                    <p id="47">本文根据文献的研究成果, 结合特高压输电线路分布式故障诊断系统的研制与应用, 提出了一种基于安全防护的输电线路故障诊断安全链路应用方法。通过加密芯片、安全网关、隔离装置以及数字签名等一系列措施, 对系统链路的各个环节进行信息安全防护设计与应用。</p>
                </div>
                <h3 id="48" name="48" class="anchor-tag"><b>1</b> 故障诊断系统安全体系结构</h3>
                <div class="p1">
                    <p id="49">本系统由分布式线路监测终端、安全接入平台、监控运维中心站和App服务器和手持移动终端组成, 如图1所示。各个线路监测终端直接安装在输电线路导线上, 采用分布式布置, 大约每隔30 km安装一套。线路监测终端实时检测导线电流行波信号、工频电量及导线温度等参数, 在输电线路故障或遭受雷击时自动记录高频和低频电流采样波形并经确认后通过无线通信链路将数据发送到监控运维中心站进行分析处理。</p>
                </div>
                <h4 class="anchor-tag" id="50" name="50"><b>1.1</b> 故障诊断系统安全威胁分析</h4>
                <div class="p1">
                    <p id="51">本系统分为三层网络, 即接入点名称 (access point name, APN) 专网、电力数据专网和用户级数据传输公网, 如图1所示。APN专网主要负责传输监测数据报文、控制数据报文以及工作状态报文等数据, 电力数据专网负责将处理过的数据由监控运维中心站传送至移动终端应用服务器, 用户级公网负责将信息推送至移动终端。各层网络的结构和安全要求各不相同, 环节多且网络内部和网络之间都存在着安全链接隐患, 因此整个网络的安全问题就变得非常复杂。输电线路分布式故障诊断系统主要面临4G网络攻击者监听、篡改、插入甚至删除网络链路上的数据、服务攻击、中间人攻击和IP欺骗攻击等威胁。</p>
                </div>
                <div class="area_img" id="52">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915028_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 输电线路分布式故障诊断系统" src="Detail/GetImg?filename=images/DLXT201915028_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 输电线路分布式故障诊断系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915028_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Distributed fault diagnosis system of transmission line</b></p>

                </div>
                <h4 class="anchor-tag" id="53" name="53"><b>1.2</b> 故障诊断系统安全体系</h4>
                <div class="p1">
                    <p id="54">分布式故障诊断整体安全防护方案重点解决上述的网络环节和服务器网络安全威胁。从链路源端开始, 层层防护, 直到链路终端App应用保证整体链路不受网络安全的威胁与攻击, 维护系统专网安全。本文结合分布式故障诊断网络链路的特点, 根据国家电力监管委员会5号令<citation id="169" type="reference"><link href="148" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>设计了一种基于输电线路分布式故障诊断系统的安全体系结构。监控运维中心站部署在生产控制Ⅰ区。线路监测终端与监控运维中心站两端分别采用安全加密芯片与安全加密网关, 对数据进行加密解密。移动终端App应用服务器部署在生产控制Ⅲ区, 提供基于移动终端的相关应用服务。Ⅰ区和Ⅲ区之间采用电力专用正向隔离加密装置提供安全防护。安全系统整体结构如图2所示。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>2</b> 线路监测终端的安全防护</h3>
                <div class="p1">
                    <p id="56">本方案的防护目标是确保监测终端和中心站之间的通信链路安全, 保障终端和中心站之间传输数据的保密性和完整性, 同时实现中心站和终端之间的双向身份鉴别。重点防范伪造中心站身份、重放攻击等攻击形式对终端的恶意破坏和攻击以及其他非法操作, 以防止由此导致的电网事故, 本文主要从终端本体、终端对外通信两个维度进行防护。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57"><b>2.1</b> 监测终端本体的安全加固</h4>
                <div class="p1">
                    <p id="58">区别于常规二次设备, 监测终端本体安装在户外, 开放式的运行环境对其自身安全等级要求有所提升。为确保本体自身安全, 引入了可信计算体系, 从数据源头对其安全进行加固, 因此必须从芯片、硬件结构和操作系统等方面综合采取措施, 以提高整体的安全性。</p>
                </div>
                <div class="area_img" id="59">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915028_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 安全系统整体结构" src="Detail/GetImg?filename=images/DLXT201915028_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 安全系统整体结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915028_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Overall architecture of safe system</b></p>

                </div>
                <h4 class="anchor-tag" id="60" name="60"><b>2.1.1</b> 含可信模块的本体固件安全防护</h4>
                <div class="p1">
                    <p id="61">为防止监测终端本体加载的固件被篡改, 采用基于板卡熔断机制和内置可信密码模块 (trusted cryptography module, TCM) 芯片, 上电时通过国密可信平台模块 (trusted platform module, TPM) 对外存储区进行程序验证并控制CPU启动, 实现可信加载, 如图3所示。</p>
                </div>
                <div class="area_img" id="62">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915028_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 基于TCM的可信加载" src="Detail/GetImg?filename=images/DLXT201915028_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 基于TCM的可信加载</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915028_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Trusted loading based on TCM</b></p>

                </div>
                <div class="p1">
                    <p id="63">基于板卡熔断机制和内置TPM芯片, 改造固件和操作系统, 实现从芯片到系统启动的逐级可信校验以及高效的全盘加密, 防止设备被离线或在线注入恶意代码, 以及敏感数据的泄露。</p>
                </div>
                <div class="p1">
                    <p id="64">有别于传统的安全技术, 可信计算从系统启动开始防护, 逐级验证, 形成可信链。为了从根本上提高安全性, 必须从芯片、硬件结构和操作系统等方面综合采取措施, 由此产生出可信计算的基本思想, 其目的是在计算和通信系统中广泛使用基于硬件安全模块支持下的可信计算平台, 以提高整体的安全性。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65"><b>2.1.2</b> 基于可信链的软件设计安全防护</h4>
                <div class="p1">
                    <p id="66">当监测终端本体上电启动后, 引导程序与可信芯片交互实现对操作系统的可信加载和启动, 操作系统再对平台程序进行可信加载和启动, 平台程序再对各进程进行可信加载和启动, 形成一个依赖于可信根的可信链, 如图4所示。</p>
                </div>
                <div class="area_img" id="67">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915028_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 基于可信芯片的可信链传递" src="Detail/GetImg?filename=images/DLXT201915028_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 基于可信芯片的可信链传递</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915028_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Trusted chain transfer based on trusted chip</b></p>

                </div>
                <div class="p1">
                    <p id="68">基于数字证书体系, 实现轻量化的可信度量框架, 既可保障只有经过认证的应用软件可以在操作系统中安装运行, 又不影响系统的可用性, 解决恶意病毒木马的安全威胁。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69"><b>2.2</b> 终端对外的通信安全</h4>
                <div class="p1">
                    <p id="70">由于终端与中心站间的数据交互基于无线公网, 首先应启用公网自身提供的安全措施。</p>
                </div>
                <div class="p1">
                    <p id="71">采用硬件防火墙进行有效隔离, 对应用层数据流进行有效的检测和控制;同时防火墙配置访问控制策略, 实现双向访问控制、网络安全隔离、应用过滤等功能, 保护内网资源, 实现边界安全隔离, 防止非法链接穿透内网直接进行访问;通过部署安全检测的探针, 配合安全检测平台, 实时发现网络异常和恶意软件感染情况。</p>
                </div>
                <div class="p1">
                    <p id="72">终端和中心站之间通过双向认证进行身份鉴别, 同时实现数据加密传输。本系统设计有如下3种防护技术。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73">1) 加密认证技术:</h4>
                <div class="p1">
                    <p id="74">在监测终端中增加电力专用安全芯片, 用于实现中心站与终端之间的安全认证及传输数据的保护。加密算法采用非对称密码算法, 消除终端用户交换密钥的需要, 适用于分布式系统。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75">2) 白名单管控技术:</h4>
                <div class="p1">
                    <p id="76">维护允许系统运行的可执行文件列表以及每个可执行文件对应的标准值, 通过进程管控只允许白名单中的合法软件运行, 禁止其他未知或恶意程序执行, 从而将平台运行环境控制在预期可控的范围内, 从根源上杜绝嵌入式平台安全风险的出现。另外白名单由硬件安全模块进行保护, 可防止攻击者对其进行篡改。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77">3) 主动预警技术:</h4>
                <div class="p1">
                    <p id="78">对系统内已经运行的进程进行动态完整性监控, 验证进程完整性是否与白名单标准完整性值一致, 如果出现完整性异常情况, 表明该进程被篡改, 将该异常事件写入报警日志, 主动向管理员报警。</p>
                </div>
                <h3 id="79" name="79" class="anchor-tag"><b>3</b> 多服务器系统的安全存储与安全隔离</h3>
                <div class="p1">
                    <p id="80">分布式故障诊断系统网络切换较频繁, 包含有从外网接入内网安全区, 内网安全区同步数据到外网发布服务器, 外网发布服务器通过无线发布到手机终端App。监控运维中心处于本系统安全防护的核心, 位于电力专网内, 不允许接入不可信的终端, 不允许其他服务器或者通过网络服务协议直接访问数据库, 在监控运维中心的边界上通过安全网关过滤不可信监测接入, 对于外网发布服务器通过正向隔离装置, 技术上隔离所有反向连接, 保障服务器的安全。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>3.1</b> 可信终端识别</h4>
                <div class="p1">
                    <p id="82">监测终端通过4G网络多跳接入监控运维中心, 沿途存在通过路由器窃取IP包, 替换攻击、攻击者监听, 篡改或者插入等多种风险, 或者随机产生大量假冒源IP, 恶意请求造成监控运维中心服务站瘫痪。</p>
                </div>
                <div class="p1">
                    <p id="83">为了保障中心服务器的安全, 增加了安全网关, 终端通过安全接入平台接入监控运维中心系统, 通过安全接入平台来隔离第三方网络边界和电力信息网络, 实现对终端和监控系统业务网络的物理隔离, 通过身份认证防止非法可疑链接穿透内网进行访问, 通过国密加密芯片完成对报文基于SM2算法的加密和解密。利用基于数字证书的双向认证技术, 实现终端和监控中心的双向身份鉴别。加密芯片通过国密局安全和性能认证, 监测终端与安全网关间最大加密隧道大于2 048条, 支持安全策略大于100条, 加密隧道协商时间小于1 ms, 满足监测终端设备接入中心站监控系统的安全性和实时要求。监控中心与监测终端的业务流程如图5所示。</p>
                </div>
                <div class="area_img" id="84">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915028_084.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 终端安全接入流程" src="Detail/GetImg?filename=images/DLXT201915028_084.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 终端安全接入流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915028_084.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Safe access process of terminals</b></p>

                </div>
                <h4 class="anchor-tag" id="85" name="85"><b>3.2</b> 监控运维中心系统的安全运维</h4>
                <div class="p1">
                    <p id="86">监控系统对终端具有设备复位、参数设置、参数读取和程序升级等控制操作, 尤其是程序升级对操作身份和操作过程要求极高, 一旦误操作即引起装置崩溃, 且失去在线维护能力。为了保证监控系统服务器的运维操作可追溯, 登录身份可识别, 登录操作采用双因子登录技术, 将电子口令卡与权限认证相结合, 将监控系统操控操作引入安全防护体系中。基于电子口令卡的身份校核是操作人员应持有电子口令卡, 电子口令卡为文本文件, 内含操作设备的身份识别代码。</p>
                </div>
                <div class="p1">
                    <p id="87">当操作人员需要在中心站升级终端程序时, 需首先用电子口令卡管理系统将对应装置的电子口令文件写入其个人专用的电子口令射频卡中, 写入内容包括登录员身份ID、操作监测终端装置ID、操作内容 (装置复位、修改参数、升级程序) 和操作有效期。监控系统读取并校核射频卡中存储的电子口令文件, 核对登录身份ID, 操作监测终端装置ID以及操作类型。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>3.3</b> 监控运维中心与<b>App</b>服务器安全隔离</h4>
                <div class="p1">
                    <p id="89">监控系统与App服务器的横向正向网络隔离, 在网络方向上, 仅允许数据流从生产控制大区到管理信息大区传输。严格禁止各类风险等级较高通用网络服务 (Ftp, Telnet, Web) 和数据库网络访问穿过网络边界逆向传输。</p>
                </div>
                <div class="p1">
                    <p id="90">正向隔离装置通过内网两个网卡隔离内外卡, 同时通过虚拟IP以及网络地址转换 (network address translation, NAT) 技术, 分解内外区域的两个应用直接传输控制协议 (transmission control protocol, TCP) 连接, 建立虚拟TCP连接。报文协议中只允许应用层报文单向传输, 应答报文禁止携带应用数据 (最多只能通过1 B的数据, 并且只能为0或者0xff) 。</p>
                </div>
                <div class="p1">
                    <p id="91">通过正向隔离后的监控运维中心服务器和App服务器不能使用需要交互控制类报文的文件服务协议。根据App服务器与监控运维中心服务器需要同步的数据内容, 结合电力系统规范协议, 设计了一种单向IEC 60870-5-104协议。单向IEC 60870-5-104协议删去控制类报文和应答类反向报文, 增加了故障定值传输、带故障参数的故障信息传输以及波形传输文件等报文格式。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>3.4</b> 移动终端<b>App</b>安全应用技术</h4>
                <div class="p1">
                    <p id="93">电力移动手持设备接入请求电力专网内部数据, 容易引入潜在的安全威胁, 对电网的内部关键信息泄露, 攻击电网系统都存在不小的风险, 相对于通用的移动终端, 在安全防护方面具有最高等级。</p>
                </div>
                <div class="p1">
                    <p id="94">移动终端App应用服务器采用了用户身份准入认证、用户访问权限管理、通信数据对称加密、各省中心服务器物理隔离等安全机制, 保证了数据访问的安全性。认证的关键是服务器验证客户端的身份, 确认接入App服务器的手机是有效的, 认证流程如图6所示, 其中CA表示证书颁发机构。</p>
                </div>
                <h3 id="95" name="95" class="anchor-tag"><b>4</b> 实验与验证</h3>
                <div class="p1">
                    <p id="96">本文所述的安全防护链路以生产大区监控站为中心分别向广域网和信息大区延伸, 由于信息大区通过正向隔离后, 没有接收报文, 所以只需验证来自终端方向的数据通信安全隔离和健壮性。</p>
                </div>
                <div class="p1">
                    <p id="97">根据文献<citation id="170" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>]</citation>的建模方法以及文献<citation id="171" type="reference">[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</citation>提出的系统安全性以及隔离度的评估方法, 在OPNET平台下对各种网络攻击进行建模, 对SYNflood, ICMP Flood, Smurf, Ping of death, 以太网单播风暴, 以太网多播风暴, 以太网广播风暴等风暴攻击进行仿真, 对TCP Fuzzer, TCP上下文无效包和TCP语法—头域等非法报文或者畸形报文攻击进行仿真, 测试监控中心与终端通信的安全性和稳定性。</p>
                </div>
                <div class="area_img" id="98">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915028_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 App与App服务器的认证过程" src="Detail/GetImg?filename=images/DLXT201915028_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 App与App服务器的认证过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915028_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Authentication process between App and App server</b></p>

                </div>
                <div class="p1">
                    <p id="100">终端正常运行时只发送心跳报文, 每日定期上送一次工况数据, 网络带宽空闲。终端故障发送时, 产生行波发送数据约40 KB, 在10 s完成交互发送, 每秒流量约4 KB。连续产生10次故障事件, 完整行波报文在100 s内到达监控中心。</p>
                </div>
                <div class="p1">
                    <p id="101">同时本系统进行攻击测试验证, 方案主要包括:①在100 Mbit/s网络标称值99.996%流量攻击下, 测试行波报文的正确率和延时时间;②构造各种非法的TCP报文, 对报文进行攻击, 验证业务连接是否中断。测试结果如表1所示。</p>
                </div>
                <div class="area_img" id="102">
                    <p class="img_tit"><b>表1 攻击实验验证</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Experimental verification of attack</b></p>
                    <p class="img_note"></p>
                    <table id="102" border="1"><tr><td colspan="3"><br />方案①</td><td rowspan="2"></td><td colspan="2"><br />方案②</td></tr><tr><td><br />攻击方式</td><td>丢包情况</td><td>传送时延/s</td><td><br />TCP报文</td><td>业务是否中断</td></tr><tr><td>SYN Flood</td><td>无丢包</td><td>150</td><td></td><td>Fuzzer</td><td>否</td></tr><tr><td><br />UDP Flood</td><td>无丢包</td><td>约200</td><td></td><td>语法测试</td><td>否</td></tr><tr><td><br />ICMP Flood</td><td>无丢包</td><td>约200</td><td></td><td>上下文无效包</td><td>否</td></tr><tr><td><br />Smurf攻击</td><td>无丢包</td><td>约200</td><td></td><td>语法-头域测试</td><td>否</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="103">本系统已通过第三方网络安全检测与认证, 分别从身份鉴别、访问控制、安全审计、软件容错、系统资源、数据完整性、数据保密性、备份和恢复、入侵防范、漏洞扫描和抗拒绝服务以及网络协议健壮性等各个方面进行了安全检测。</p>
                </div>
                <h3 id="104" name="104" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="105">所研制的输电线路分布式故障诊断终端系统已在陕西省境内的交流1 000 kV横洪Ⅰ/Ⅱ线同时挂网运行, 线路全长共计299 km, 在线路上分段安装故障诊断终端, 共安装分布式诊断终端12套 (36台) , 监控运维中心站1套。系统2017年8月实际运行至今, 监测终端和监控中心都受到大量的DoS攻击和非法攻击, 通信业务未受影响, 未发生通信中断, 系统安全稳定运行。随着互联网技术的发展, 加密技术在不断发展, 破解技术和攻击能力也在不断增强, 同时分布式输电线路自然条件恶劣, 相应的通信基础设施较差, 后续在通信链路稳定性和可靠性仍然需要进行相应的研究和应用开发。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="118">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602002&amp;v=MDk5NzNZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVnJ6QklTSFRlckc0SDlmTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>王栋, 陈传鹏, 颜佳, 等.新一代电力信息网络安全架构的思考[J].电力系统自动化, 2016, 40 (2) :6-11.WANG Dong, CHEN Chuanpeng, YAN Jia, et al.Pondering a new-generation security architecture model for power information network[J].Automation of Electric Power Systems, 2016, 40 (2) :6-11.
                            </a>
                        </p>
                        <p id="120">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501010&amp;v=MTg4Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVnJ6QklTSFRlckc0SDlUTXJvOUVaSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>高昆仑, 辛耀中, 李钊, 等.智能电网调度控制系统安全防护技术及发展[J].电力系统自动化, 2015, 39 (1) :48-52.GAO Kunlun, XIN Yaozhong, LI Zhao, et al.Development and process of cybersecurity protection architecture for smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :48-52.
                            </a>
                        </p>
                        <p id="122">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201811006&amp;v=MDA1MzJGeXZnVnJ6Qkx5bmFlYkc0SDluTnJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>丁明, 李晓静, 张晶晶.面向SCADA的网络攻击对电力系统可靠性的影响[J].电力系统保护与控制, 2018, 46 (11) :37-45.DING Ming, LI Xiaojing, ZHANG Jingjing.Effect of SCADA-oriented cyber attack on power system reliability[J].Power System Protection and Control, 2018, 46 (11) :37-45.
                            </a>
                        </p>
                        <p id="124">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810003&amp;v=MjkxMjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdWcnpCSVNIVGVyRzRIOW5OcjQ5Rlo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>李培恺, 刘云, 辛焕海, 等.分布式协同控制模式下配电网信息物理系统脆弱性评估[J].电力系统自动化, 2018, 42 (10) :22-29.DOI:10.7500/AEPS20170705002.LI Peikai, LIU Yun, XIN Huanhai, et al.Vulnerability assessment for cyber-physical system of distribution network in distributed cooperative control mode[J].Automation of Electric Power Systems, 2018, 42 (10) :22-29.DOI:10.7500/AEPS20170705002.
                            </a>
                        </p>
                        <p id="126">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617014&amp;v=MTAyNzFOcUk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdWcnpCSVNIVGVyRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>石立宝, 简洲.基于动态攻防博弈的电力信息物理融合系统脆弱性评估[J].电力系统自动化, 2016, 40 (17) :99-105.SHI Libao, JIAN Zhou.Vulnerability assessment of cyber physical power system based on dynamic attack-defense game model[J].Automation of Electric Power Systems, 2016, 40 (17) :99-105.
                            </a>
                        </p>
                        <p id="128">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703024&amp;v=MTc2NDJIVGVyRzRIOWJNckk5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdWcnpCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>肖峻, 祖国强, 贺琪博, 等.配电网安全域的实证分析[J].电力系统自动化, 2017, 41 (3) :153-160.DOI:10.7500/AEPS20160617008.XIAO Jun, ZU Guoqiang, HE Qibo, et al.Empirical analysis on distribution system security region[J].Automation of Electric Power Systems, 2017, 41 (3) :153-160.DOI:10.7500/AEPS20160617008.
                            </a>
                        </p>
                        <p id="130">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605023&amp;v=MzI0MDFTSFRlckc0SDlmTXFvOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVnJ6Qkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>倪明, 颜诘, 柏瑞, 等.电力系统防恶意信息攻击的思考[J].电力系统自动化, 2016, 40 (5) :148-151.NI Ming, YAN Jie, BO Rui, et al.Power system cyber attack and its defense[J].Automation of Electric Power Systems, 2016, 40 (5) :148-151.
                            </a>
                        </p>
                        <p id="132">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617009&amp;v=Mjk0OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1ZyekJJU0hUZXJHNEg5Zk5xSTlGYllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>汤奕, 陈倩, 李梦雅, 等.电力信息物理融合系统环境中的网络攻击研究综述[J].电力系统自动化, 2016, 40 (17) :59-69.TANG Yi, CHEN Qian, LI Mengya, et al.Overview on cyberattacks against cyber physical power system[J].Automation of Electric Power Systems, 2016, 40 (17) :59-69.
                            </a>
                        </p>
                        <p id="134">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613018&amp;v=MzE2MTR2Z1ZyekJJU0hUZXJHNEg5Zk5ySTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>王智东, 王钢, 童晋方, 等.智能变电站的密钥管理方法[J].电力系统自动化, 2016, 40 (13) :121-127.WANG Zhidong, WANG Gang, TONG Jinfang, et al.Key management method for intelligent substations[J].Automation of Electric Power Systems, 2016, 40 (13) :121-127.
                            </a>
                        </p>
                        <p id="136">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJC201411023&amp;v=MDM5MDRiYkc0SDlYTnJvOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVnJ6Qkx6N0I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>高丽丽, 李顺东.基于身份认证的密钥交换改进协议[J].计算机工程, 2014, 11 (11) :113-117.GAO Lili, LI Shundong.Improved identity-based authenticated key exchange protocols[J].Computer Engineering, 2014, 11 (11) :113-117.
                            </a>
                        </p>
                        <p id="138">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JFYZ201712012&amp;v=Mjg3OTJGeXZnVnJ6Qkx5dlNkTEc0SDliTnJZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>陈明.强安全的匿名隐式漫游认证与密钥协商方案[J].计算机研究与发展, 2017, 54 (12) :2772-2784.CHEN Ming.Strongly secure anonymous implicit authentication and key agreement for roaming service[J].Journal of Computer Research and Development, 2017, 54 (12) :2772-2784.
                            </a>
                        </p>
                        <p id="140">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TXXB2017S2007&amp;v=MjA0ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdWcnpCTVRYVGJMRzRIOWF2clk5Rlk0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>秦艳琳, 吴晓平, 胡卫.抗密钥泄露的无证书签密方案[J].通信学报, 2017, 38 (增刊2) :43-50.QIN Yanlin, WU Xiaoping, HU Wei.Leakage-resilient certificateless signcryption scheme[J].Journal on Communications, 2017, 38 (Supplement 2) :43-50.
                            </a>
                        </p>
                        <p id="142">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712033&amp;v=MjM5ODFyQ1VSN3FmWnVac0Z5dmdWcnpCSVNIVGVyRzRIOWJOclk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>苗新, 张亮, 马平, 等.量子密钥分发的变电站间测控信号一次一密光纤传输方案[J].电力系统自动化, 2017, 41 (12) :212-217.DOI:10.7500/AEPS20161223002.MIAO Xin, ZHANG Liang, MA Ping, et al.Optical fiber transmission solution of measurement and control signal between substations based on quantum key distribution and one-time pad[J].Automation of Electric Power Systems, 2017, 41 (12) :212-217.DOI:10.7500/AEPS20161223002.
                            </a>
                        </p>
                        <p id="144">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA201111009&amp;v=MTk5NTZxQnRHRnJDVVI3cWZadVpzRnl2Z1ZyekJMejdCYjdHNEg5RE5ybzlGYllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>张明德, 郑雪峰, 吕述望, 等.身份认证可信度研究[J].计算机科学, 2011, 38 (11) :43-47.ZHANG Mingde, ZHENG Xuefeng, LShuwang, et al.Research on trust degree of authentication[J].Computer Science, 2011, 38 (11) :43-47.
                            </a>
                        </p>
                        <p id="146">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SJSJ201211019&amp;v=MDU4NTR6cXFCdEdGckNVUjdxZlp1WnNGeXZnVnJ6Qk5pZllaTEc0SDlQTnJvOUViWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>杨同豪, 郁滨.基于身份的ZigBee节点认证方案[J].计算机工程与设计, 2012, 33 (11) :4127-4130.YANG Tonghao, YU Bin.Identity-based authentication scheme for ZigBee nodes[J].Computer Engineering and Design, 2012, 33 (11) :4127-4130.
                            </a>
                        </p>
                        <p id="148">
                            <a id="bibliography_16" >
                                    <b>[16]</b>
                                国家电力监管委员会.电力二次系统安全防护规定[EB/OL].[2018-10-26].https://wenku.baidu.com/view/18334274a9114431b90d6c85ec3a87c240288aff.html.National Electricity Regulatory Commission.Safety protection regulations of power secondary system[EB/OL].[2018-10-26].https://wenku.baidu.com/view/18334274a9114431b90d6c85ec3a87c240288aff.html.
                            </a>
                        </p>
                        <p id="150">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTFZ200810055&amp;v=MzIzOTh6QlBUbk5kTEc0SHRuTnI0OUFZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>张明清, 谢杰, 张敏, 等.基于OPNET的拒绝服务攻击建模与仿真[J].系统仿真学报, 2008, 20 (10) :2736-2739.ZHANG Mingqing, XIE Jie, ZHANG Min, et al.Modeling and simulation of DDos attacks using OPNET modeler[J].Journal of System Simulation, 2008, 20 (10) :2736-2739.
                            </a>
                        </p>
                        <p id="152">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDGC201703018&amp;v=MDQzODRiYkc0SDliTXJJOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVnJ6Qkx5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>朱玛, 李勇, 章坚民, 等.基于OPNET的数字化变电站DoS攻击建模与仿真研究[J].机电工程, 2017, 34 (3) :304-309.ZHU Ma, LI Yong, ZHANG Jianmin, et al.OPNET based modeling and simulation of DoS attack of digital substation[J].Mechanical&amp;Electrical Engineering Magazine, 2017, 34 (3) :304-309.
                            </a>
                        </p>
                        <p id="154">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJX201705004&amp;v=MDI0ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1ZyekJMejdCZHJHNEg5Yk1xbzlGWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>郑显义, 史岗, 孟丹.系统安全隔离技术研究综述[J].计算机学报, 2017, 40 (5) :1057-1079.ZHENG Xianyi, SHI Gang, MENG Dan.A survey on system security isolation technology[J].Chinese Journal of Computers, 2017, 40 (5) :1057-1079.
                            </a>
                        </p>
                        <p id="156">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA201109010&amp;v=MTAxMTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5dmdWcnpCTHo3QmI3RzRIOURNcG85RVpJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>马兰, 杨义先.系统化的信息安全评估方法[J].计算机科学, 2011, 38 (9) :45-49.MA Lan, YANG Yixian.Systemic approach of evaluating information security[J].Computer Science, 2011, 38 (9) :45-49.
                            </a>
                        </p>
                        <p id="158">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJC201310029&amp;v=MTE4MTh6Qkx6N0JiYkc0SDlMTnI0OUhiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeXZnVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>阙华坤, 杨劲锋, 肖勇, 等.基于一体化平台的信息安全等级评估[J].计算机工程, 2013, 39 (10) :133-137.QUE Huakun, YANG Jinfeng, XIAO Yong, et al.Information security level assessment based on integrated platform[J].Computer Engineering, 2013, 39 (10) :133-137.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915028" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915028&amp;v=MDU0NzVIYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnl2Z1ZyekJJU0hUZXJHNEg5ak5xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dMUmphMmFNQm1zaitDU2djYz0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

