

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136475826662500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915002%26RESULT%3d1%26SIGN%3dqB%252fgc78vhGQB7qwRLM%252flK6yz5tE%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915002&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915002&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915002&amp;v=Mjg3NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVkx6T0lTSFRlckc0SDlqTnFvOUZab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;1&lt;/b&gt; 新能源出力不确定性处理 "><b>1</b> 新能源出力不确定性处理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="&lt;b&gt;1.1&lt;/b&gt; 新能源出力预测误差分布"><b>1.1</b> 新能源出力预测误差分布</a></li>
                                                <li><a href="#65" data-title="&lt;b&gt;1.2&lt;/b&gt; 新能源出力的时间相关性"><b>1.2</b> 新能源出力的时间相关性</a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;1.3&lt;/b&gt; 场景生成"><b>1.3</b> 场景生成</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#83" data-title="&lt;b&gt;2 计及温控负荷调节能力的电气综合能源系统协同优化建模&lt;/b&gt; "><b>2 计及温控负荷调节能力的电气综合能源系统协同优化建模</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#85" data-title="&lt;b&gt;2.1&lt;/b&gt; 目标函数"><b>2.1</b> 目标函数</a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;2.2&lt;/b&gt; 约束条件"><b>2.2</b> 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#145" data-title="&lt;b&gt;3&lt;/b&gt; 混合整数非线性模型的转化 "><b>3</b> 混合整数非线性模型的转化</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#148" data-title="&lt;b&gt;3.1&lt;/b&gt; 气网管道气流非线性约束"><b>3.1</b> 气网管道气流非线性约束</a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;3.2 CCHP&lt;/b&gt;非线性约束"><b>3.2 CCHP</b>非线性约束</a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;3.3&lt;/b&gt; 配电网潮流非线性约束"><b>3.3</b> 配电网潮流非线性约束</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#190" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#191" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例系统"><b>4.1</b> 算例系统</a></li>
                                                <li><a href="#200" data-title="&lt;b&gt;4.2&lt;/b&gt; 夏季"><b>4.2</b> 夏季</a></li>
                                                <li><a href="#212" data-title="&lt;b&gt;4.3&lt;/b&gt; 冬季"><b>4.3</b> 冬季</a></li>
                                                <li><a href="#218" data-title="&lt;b&gt;4.4&lt;/b&gt; 二阶锥算法适用性证明"><b>4.4</b> 二阶锥算法适用性证明</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#223" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#331" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#203" data-title="&lt;b&gt;图1 冷能系统的设备出力曲线&lt;/b&gt;"><b>图1 冷能系统的设备出力曲线</b></a></li>
                                                <li><a href="#206" data-title="&lt;b&gt;图2 夏季主网下网功率&lt;/b&gt;"><b>图2 夏季主网下网功率</b></a></li>
                                                <li><a href="#207" data-title="&lt;b&gt;图3 夏季燃气轮机发电量&lt;/b&gt;"><b>图3 夏季燃气轮机发电量</b></a></li>
                                                <li><a href="#209" data-title="&lt;b&gt;图4 夏季气源点购气量&lt;/b&gt;"><b>图4 夏季气源点购气量</b></a></li>
                                                <li><a href="#215" data-title="&lt;b&gt;图5 冬季气网节点气压&lt;/b&gt;"><b>图5 冬季气网节点气压</b></a></li>
                                                <li><a href="#400" data-title="图A1线性化示意图">图A1线性化示意图</a></li>
                                                <li><a href="#401" data-title="图A2电气综合能源系统图">图A2电气综合能源系统图</a></li>
                                                <li><a href="#402" data-title="图A3夏季风电和光伏场景">图A3夏季风电和光伏场景</a></li>
                                                <li><a href="#403" data-title="图A4冬季风电和光伏场景">图A4冬季风电和光伏场景</a></li>
                                                <li><a href="#404" data-title="图A5电力负荷及天然气负荷">图A5电力负荷及天然气负荷</a></li>
                                                <li><a href="#405" data-title="图A6室外温度">图A6室外温度</a></li>
                                                <li><a href="#406" data-title="图A7夏季室内温度">图A7夏季室内温度</a></li>
                                                <li><a href="#407" data-title="图A8夏季气网节点气压">图A8夏季气网节点气压</a></li>
                                                <li><a href="#408" data-title="图A9冬季主网下网功率">图A9冬季主网下网功率</a></li>
                                                <li><a href="#409" data-title="图A10二阶锥松弛误差">图A10二阶锥松弛误差</a></li>
                                                <li><a href="#410" data-title="表A1多项式系数">表A1多项式系数</a></li>
                                                <li><a href="#411" data-title="表A2设备参数">表A2设备参数</a></li>
                                                <li><a href="#412" data-title="表A3夏季算例冷负荷总量和经济成本">表A3夏季算例冷负荷总量和经济成本</a></li>
                                                <li><a href="#413" data-title="表A4冬季算例经济成本">表A4冬季算例经济成本</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="252">


                                    <a id="bibliography_1" title="康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MDY5NDRSN3FmWnVac0Z5am1WTHpPSVNIVGVyRzRIOWJNcG85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.
                                    </a>
                                </li>
                                <li id="254">


                                    <a id="bibliography_2" title="姚良忠, 朱凌志, 周明, 等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong, ZHU Lingzhi, ZHOU Ming, et al.Prospects of coordination and optimization for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709006&amp;v=MjY0MTVGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVZMek9JU0hUZXJHNEg5Yk1wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        姚良忠, 朱凌志, 周明, 等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong, ZHU Lingzhi, ZHOU Ming, et al.Prospects of coordination and optimization for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.
                                    </a>
                                </li>
                                <li id="256">


                                    <a id="bibliography_3" title="ARCOS-AVILES D, PASCUAL J, GUINJOAN F, et al.Low complexity energy management strategy for grid profile smoothing of a residential grid-connected microgrid using generation and demand forecasting[J].Applied Energy, 2017, 205:69-84." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES48F7B6330FE2EB4A30AD7BD4B785D922&amp;v=MjA1MzJaSjE2RGdsTHkyY1E2azRKVHcyV3FHQXljYmZnVExpZENPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMdTR3NjQ9TmlmT2ZiZXdhTmErcVl4Rw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        ARCOS-AVILES D, PASCUAL J, GUINJOAN F, et al.Low complexity energy management strategy for grid profile smoothing of a residential grid-connected microgrid using generation and demand forecasting[J].Applied Energy, 2017, 205:69-84.
                                    </a>
                                </li>
                                <li id="258">


                                    <a id="bibliography_4" title="赵波, 肖传亮, 徐琛, 等.基于渗透率的区域配电网分布式光伏并网消纳能力分析[J].电力系统自动化, 2017, 41 (21) :111-117.DOI:10.7500/AEPS20170306016.ZHAO Bo, XIAO Chuanliang, XU Chen, et al.Penetration based accommodation capacity analysis on distributed photovoltaic connection in regional distribution network[J].Automation of Electric Power Systems, 2017, 41 (21) :111-117.DOI:10.7500/AEPS20170306016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721015&amp;v=MjIwNzZWTHpPSVNIVGVyRzRIOWJPcm85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        赵波, 肖传亮, 徐琛, 等.基于渗透率的区域配电网分布式光伏并网消纳能力分析[J].电力系统自动化, 2017, 41 (21) :111-117.DOI:10.7500/AEPS20170306016.ZHAO Bo, XIAO Chuanliang, XU Chen, et al.Penetration based accommodation capacity analysis on distributed photovoltaic connection in regional distribution network[J].Automation of Electric Power Systems, 2017, 41 (21) :111-117.DOI:10.7500/AEPS20170306016.
                                    </a>
                                </li>
                                <li id="260">


                                    <a id="bibliography_5" title="别朝红, 王旭, 胡源.能源互联网规划研究综述及展望[J].中国电机工程学报, 2017, 37 (22) :6445-6462.BIE Zhaohong, WANG Xu, HU Yuan.Review and prospect of planning of energy internet[J].Proceedings of the CSEE, 2017, 37 (22) :6445-6462." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201722001&amp;v=MTgxMjJyUGJiRzRIOWJPclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WTHpPUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        别朝红, 王旭, 胡源.能源互联网规划研究综述及展望[J].中国电机工程学报, 2017, 37 (22) :6445-6462.BIE Zhaohong, WANG Xu, HU Yuan.Review and prospect of planning of energy internet[J].Proceedings of the CSEE, 2017, 37 (22) :6445-6462.
                                    </a>
                                </li>
                                <li id="262">


                                    <a id="bibliography_6" title="唐早, 刘俊勇, 刘友波, 等.空调聚合商参与下的负荷控制与配电网重构[J].电力系统自动化, 2018, 42 (2) :42-49.DOI:10.7500/AEPS20170614023.TANG Zao, LIU Junyong, LIU Youbo, et al.Load control and distribution network reconfiguration with participation of airconditioning load aggregators[J].Automation of Electric Power Systems, 2018, 42 (2) :42-49.DOI:10.7500/AEPS20170614023." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802006&amp;v=MjMzOTFzRnlqbVZMek9JU0hUZXJHNEg5bk1yWTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        唐早, 刘俊勇, 刘友波, 等.空调聚合商参与下的负荷控制与配电网重构[J].电力系统自动化, 2018, 42 (2) :42-49.DOI:10.7500/AEPS20170614023.TANG Zao, LIU Junyong, LIU Youbo, et al.Load control and distribution network reconfiguration with participation of airconditioning load aggregators[J].Automation of Electric Power Systems, 2018, 42 (2) :42-49.DOI:10.7500/AEPS20170614023.
                                    </a>
                                </li>
                                <li id="264">


                                    <a id="bibliography_7" title="LIN W, JIN X, MU Y, et al.A two-stage multi-objective scheduling method for integrated community energy system[J].Applied Energy, 2018, 216:428-441." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESC4398E21AE582B3C016A3A742AADE7EE&amp;v=MjQ2NjBmY0M4SGRqRTJvMUVGWjRLQkg1THpHVVQ2emtNU3c3bHFCQkVDTWJoUXMvcUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMdTR3NjQ9TmlmTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        LIN W, JIN X, MU Y, et al.A two-stage multi-objective scheduling method for integrated community energy system[J].Applied Energy, 2018, 216:428-441.
                                    </a>
                                </li>
                                <li id="266">


                                    <a id="bibliography_8" title="宋晨辉, 冯健, 杨东升, 等.考虑系统耦合性的综合能源协同优化[J].电力系统自动化, 2018, 42 (10) :38-45.DOI:10.7500/AEPS20170914008.SONG Chenhui, FENG Jian, YANG Dongsheng, et al.Collaborative optimization of integrated energy considering system coupling[J].Automation of Electric Power Systems, 2018, 42 (10) :38-45.DOI:10.7500/AEPS20170914008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810005&amp;v=MjY4ODc0SDluTnI0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVkx6T0lTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        宋晨辉, 冯健, 杨东升, 等.考虑系统耦合性的综合能源协同优化[J].电力系统自动化, 2018, 42 (10) :38-45.DOI:10.7500/AEPS20170914008.SONG Chenhui, FENG Jian, YANG Dongsheng, et al.Collaborative optimization of integrated energy considering system coupling[J].Automation of Electric Power Systems, 2018, 42 (10) :38-45.DOI:10.7500/AEPS20170914008.
                                    </a>
                                </li>
                                <li id="268">


                                    <a id="bibliography_9" title="徐航, 董树锋, 何仲潇, 等.考虑能量梯级利用的工厂综合能源系统多能协同优化[J].电力系统自动化, 2018, 42 (14) :123-130.DOI:10.7500/AEPS20170825006.XU Hang, DONG Shufeng, HE Zhongxiao, et al.Multi-energy cooperative optimization of integrated energy system in plant considering stepped utilization of energy[J].Automation of Electric Power Systems, 2018, 42 (14) :123-130.DOI:10.7500/AEPS20170825006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814017&amp;v=MTA1MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WTHpPSVNIVGVyRzRIOW5OcTQ5RVk0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        徐航, 董树锋, 何仲潇, 等.考虑能量梯级利用的工厂综合能源系统多能协同优化[J].电力系统自动化, 2018, 42 (14) :123-130.DOI:10.7500/AEPS20170825006.XU Hang, DONG Shufeng, HE Zhongxiao, et al.Multi-energy cooperative optimization of integrated energy system in plant considering stepped utilization of energy[J].Automation of Electric Power Systems, 2018, 42 (14) :123-130.DOI:10.7500/AEPS20170825006.
                                    </a>
                                </li>
                                <li id="270">


                                    <a id="bibliography_10" title="潘振宁, 王克英, 瞿凯平, 等.考虑大量EV接入的电-气-热多能耦合系统协同优化调度[J].电力系统自动化, 2018, 42 (4) :104-112.DOI:10.7500/AEPS20170527007.PAN Zhenning, WANG Keying, QU Kaiping, et al.Coordinated optimization dispatch of electricity-gas-heat multienergy system considering high penetration of electric vehicles[J].Automation of Electric Power Systems, 2018, 42 (4) :104-112.DOI:10.7500/AEPS20170527007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804015&amp;v=MTQxNzQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WTHpPSVNIVGVyRzRIOW5NcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        潘振宁, 王克英, 瞿凯平, 等.考虑大量EV接入的电-气-热多能耦合系统协同优化调度[J].电力系统自动化, 2018, 42 (4) :104-112.DOI:10.7500/AEPS20170527007.PAN Zhenning, WANG Keying, QU Kaiping, et al.Coordinated optimization dispatch of electricity-gas-heat multienergy system considering high penetration of electric vehicles[J].Automation of Electric Power Systems, 2018, 42 (4) :104-112.DOI:10.7500/AEPS20170527007.
                                    </a>
                                </li>
                                <li id="272">


                                    <a id="bibliography_11" title="ZHANG L, TANG W, LIANG J, et al.Coordinated dayahead reactive power dispatch in distribution network based on real power forecast errors[J].IEEE Transactions on Power Systems, 2016, 31 (3) :2472-2480." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated day-ahead reactive power dispatch in distribution network based on real power forecast errors">
                                        <b>[11]</b>
                                        ZHANG L, TANG W, LIANG J, et al.Coordinated dayahead reactive power dispatch in distribution network based on real power forecast errors[J].IEEE Transactions on Power Systems, 2016, 31 (3) :2472-2480.
                                    </a>
                                </li>
                                <li id="274">


                                    <a id="bibliography_12" title="朱嘉远, 刘洋, 许立雄, 等.考虑风电消纳的热电联供型微网日前鲁棒经济调度[J].电力系统自动化, 2019, 43 (4) :40-48.DOI:10.7500/AEPS20180214007.ZHU Jiayuan, LIU Yang, XU Lixiong, et al.Robust dayahead economic dispatch of microgrid with combined heat and power system considering wind power accommodation[J].Automation of Electric Power Systems, 2019, 43 (4) :40-48.DOI:10.7500/AEPS20180214007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904006&amp;v=MTg4MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WTHpPSVNIVGVyRzRIOWpNcTQ5RllvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        朱嘉远, 刘洋, 许立雄, 等.考虑风电消纳的热电联供型微网日前鲁棒经济调度[J].电力系统自动化, 2019, 43 (4) :40-48.DOI:10.7500/AEPS20180214007.ZHU Jiayuan, LIU Yang, XU Lixiong, et al.Robust dayahead economic dispatch of microgrid with combined heat and power system considering wind power accommodation[J].Automation of Electric Power Systems, 2019, 43 (4) :40-48.DOI:10.7500/AEPS20180214007.
                                    </a>
                                </li>
                                <li id="276">


                                    <a id="bibliography_13" title="白凯峰, 顾洁, 彭虹桥, 等.融合风光出力场景生成的多能互补微网系统优化配置[J].电力系统自动化, 2018, 42 (15) :133-141.DOI:10.7500/AEPS20170913008.BAI Kaifeng, GU Jie, PENG Hongqiao, et al.Optimal allocation for multi-energy complementary microgrid based on scenario generation of wind power and photovoltaic output[J].Automation of Electric Power Systems, 2018, 42 (15) :133-141.DOI:10.7500/AEPS20170913008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815019&amp;v=MDkxMjRlckc0SDluTnFvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVkx6T0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        白凯峰, 顾洁, 彭虹桥, 等.融合风光出力场景生成的多能互补微网系统优化配置[J].电力系统自动化, 2018, 42 (15) :133-141.DOI:10.7500/AEPS20170913008.BAI Kaifeng, GU Jie, PENG Hongqiao, et al.Optimal allocation for multi-energy complementary microgrid based on scenario generation of wind power and photovoltaic output[J].Automation of Electric Power Systems, 2018, 42 (15) :133-141.DOI:10.7500/AEPS20170913008.
                                    </a>
                                </li>
                                <li id="278">


                                    <a id="bibliography_14" title="王丹, 兰宇, 贾宏杰, 等.基于弹性温度可调裕度的中央空调集群需求响应双层优化[J].电力系统自动化, 2018, 42 (22) :118-126.DOI:10.7500/AEPS20180225003.WANG Dan, LAN Yu, JIA Hongjie, et al.Double-layer optimization strategy of cluster central air-conditioning demand response based on elastic temperature adjustable margin[J].Automation of Electric Power Systems, 2018, 42 (22) :118-126.DOI:10.7500/AEPS20180225003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822017&amp;v=MjA0MTFPclk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WTHpPSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        王丹, 兰宇, 贾宏杰, 等.基于弹性温度可调裕度的中央空调集群需求响应双层优化[J].电力系统自动化, 2018, 42 (22) :118-126.DOI:10.7500/AEPS20180225003.WANG Dan, LAN Yu, JIA Hongjie, et al.Double-layer optimization strategy of cluster central air-conditioning demand response based on elastic temperature adjustable margin[J].Automation of Electric Power Systems, 2018, 42 (22) :118-126.DOI:10.7500/AEPS20180225003.
                                    </a>
                                </li>
                                <li id="280">


                                    <a id="bibliography_15" title="徐熙林, 宋依群, 姚良忠, 等.基于多层电价响应机制的主动配电网源-网-荷协调方法[J].电力系统自动化, 2018, 42 (5) :9-17.DOI:10.7500/AEPS20170430002.XU Xilin, SONG Yiqun, YAO Liangzhong, et al.Source-gridload coordination method for active distribution network based on multi-level electricity price response mechanism[J].Automation of Electric Power Systems, 2018, 42 (5) :9-17.DOI:10.7500/AEPS20170430002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805003&amp;v=MDYwMzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WTHpPSVNIVGVyRzRIOW5NcW85Rlo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        徐熙林, 宋依群, 姚良忠, 等.基于多层电价响应机制的主动配电网源-网-荷协调方法[J].电力系统自动化, 2018, 42 (5) :9-17.DOI:10.7500/AEPS20170430002.XU Xilin, SONG Yiqun, YAO Liangzhong, et al.Source-gridload coordination method for active distribution network based on multi-level electricity price response mechanism[J].Automation of Electric Power Systems, 2018, 42 (5) :9-17.DOI:10.7500/AEPS20170430002.
                                    </a>
                                </li>
                                <li id="282">


                                    <a id="bibliography_16" title="王守相, 孙智卿, 刘喆.面向智能用电的家庭能量协同调度策略[J].电力系统自动化, 2015, 39 (17) :108-113.WANG Shouxiang, SUN Zhiqing, LIU Zhe.Co-scheduling strategy of home energy for smart power utilization[J].Automation of Electric Power Systems, 2015, 39 (17) :108-113." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517017&amp;v=MTAwMjNUZXJHNEg5VE5xSTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVZMek9JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        王守相, 孙智卿, 刘喆.面向智能用电的家庭能量协同调度策略[J].电力系统自动化, 2015, 39 (17) :108-113.WANG Shouxiang, SUN Zhiqing, LIU Zhe.Co-scheduling strategy of home energy for smart power utilization[J].Automation of Electric Power Systems, 2015, 39 (17) :108-113.
                                    </a>
                                </li>
                                <li id="284">


                                    <a id="bibliography_17" title="王成山, 刘梦璇, 陆宁.采用居民温控负荷控制的微网联络线功率波动平滑方法[J].中国电机工程学报, 2012, 32 (25) :36-43.WANG Chengshan, LIU Mengxuan, LU Ning.A tie-line power smoothing method for microgrid using residential thermostatically-controlled loads[J].Proceedings of the CSEE, 2012, 32 (25) :36-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201225007&amp;v=MDgzOTFzRnlqbVZMek9QeXJQYmJHNEg5UE9xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        王成山, 刘梦璇, 陆宁.采用居民温控负荷控制的微网联络线功率波动平滑方法[J].中国电机工程学报, 2012, 32 (25) :36-43.WANG Chengshan, LIU Mengxuan, LU Ning.A tie-line power smoothing method for microgrid using residential thermostatically-controlled loads[J].Proceedings of the CSEE, 2012, 32 (25) :36-43.
                                    </a>
                                </li>
                                <li id="286">


                                    <a id="bibliography_18" title="PINSON P, GIRARD R.Evaluating the quality of scenarios of short-term wind power generation[J].Applied Energy, 2012, 96 (8) :12-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100898380&amp;v=MjUwMjJRPU5pZk9mYks3SHRET3JvOUZiT0lIRDNRNW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlGMFRhUg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        PINSON P, GIRARD R.Evaluating the quality of scenarios of short-term wind power generation[J].Applied Energy, 2012, 96 (8) :12-20.
                                    </a>
                                </li>
                                <li id="288">


                                    <a id="bibliography_19" >
                                        <b>[19]</b>
                                    VAPNIK V N.The nature of statistical learning theory[M].Berlin, Germany:Springer-Verlag, 1995.</a>
                                </li>
                                <li id="290">


                                    <a id="bibliography_20" title="DUPACOVA J, GROWE-KUSKA N.Scenario reduction in stochastic programming:an approach using probability metrics[J].Mathematical Programming, 2003, 95 (3) :493-511." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00001144372&amp;v=MjQ3MDJnPU5qN0Jhck80SHRITnJvdEJaK3dOWTNrNXpCZGg0ajk5U1hxUnJ4b3hjTUg3UjdxZForWnVGaXJsVTd6UEkx&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        DUPACOVA J, GROWE-KUSKA N.Scenario reduction in stochastic programming:an approach using probability metrics[J].Mathematical Programming, 2003, 95 (3) :493-511.
                                    </a>
                                </li>
                                <li id="292">


                                    <a id="bibliography_21" title="DING T, LIU S, YUAN W, et al.A two-stage robust reactive power optimization considering uncertain wind power integration in active distribution networks[J].IEEETransactions on Sustainable Energy, 2016, 7 (1) :301-311." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Two-Stage Robust Reactive Power Optimization Considering Uncertain Wind Power Integration in Active Distribution Networks">
                                        <b>[21]</b>
                                        DING T, LIU S, YUAN W, et al.A two-stage robust reactive power optimization considering uncertain wind power integration in active distribution networks[J].IEEETransactions on Sustainable Energy, 2016, 7 (1) :301-311.
                                    </a>
                                </li>
                                <li id="294">


                                    <a id="bibliography_22" title="PINSON P, MADSEN H, NIELSEN H A, et al.From probabilistic forecasts to statistical scenarios of short-term wind power production[J].Wind Energy, 2010, 12 (1) :51-62." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=From probabilistic forecasts to statistical scenarios of short-term wind power production">
                                        <b>[22]</b>
                                        PINSON P, MADSEN H, NIELSEN H A, et al.From probabilistic forecasts to statistical scenarios of short-term wind power production[J].Wind Energy, 2010, 12 (1) :51-62.
                                    </a>
                                </li>
                                <li id="296">


                                    <a id="bibliography_23" title="CARRION M, ARROYO J M.A computationally efficient mixed-integer linear formulation for the thermal unit commitment problem[J].IEEE Transactions on Power Systems, 2006, 21 (3) :1371-1378." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A computationally efficient mixed-integer linear formulation for the thermal unit commitment problem">
                                        <b>[23]</b>
                                        CARRION M, ARROYO J M.A computationally efficient mixed-integer linear formulation for the thermal unit commitment problem[J].IEEE Transactions on Power Systems, 2006, 21 (3) :1371-1378.
                                    </a>
                                </li>
                                <li id="298">


                                    <a id="bibliography_24" title="FARIVAR M, LOW S H.Branch flow model:relaxations and convexification-PartⅠ[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2554-2564." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Branch flow model:relaxations and convexification—PartⅠ">
                                        <b>[24]</b>
                                        FARIVAR M, LOW S H.Branch flow model:relaxations and convexification-PartⅠ[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2554-2564.
                                    </a>
                                </li>
                                <li id="300">


                                    <a id="bibliography_25" title="SALDARRIAGA C, HINCAPIE R A, SALAZAR H.Aholistic approach for planning natural gas and electricity distribution networks[J].IEEE Transactions on Power Systems, 2013, 28 (4) :4052-4063." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A holistic approach for planning natural gas and electricity distribution networks">
                                        <b>[25]</b>
                                        SALDARRIAGA C, HINCAPIE R A, SALAZAR H.Aholistic approach for planning natural gas and electricity distribution networks[J].IEEE Transactions on Power Systems, 2013, 28 (4) :4052-4063.
                                    </a>
                                </li>
                                <li id="302">


                                    <a id="bibliography_26" title="WANG J, BOTTERUD A, BESSA R, et al.Wind power forecasting uncertainty and unit commitment[J].Applied Energy, 2011, 88 (11) :4014-4023." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100898968&amp;v=MzIxOTI2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlGMFRhUlE9TmlmT2ZiSzdIdERPcm85RmJPSUhCWG94b0JNVA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                        WANG J, BOTTERUD A, BESSA R, et al.Wind power forecasting uncertainty and unit commitment[J].Applied Energy, 2011, 88 (11) :4014-4023.
                                    </a>
                                </li>
                                <li id="304">


                                    <a id="bibliography_27" title="Solar-PV power generation data[EB/OL].[2018-05-30].http://www.elia.be/en/grid-data/power-generation/Solarpowergeneration-data/Graph." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Solar-PV power generation data">
                                        <b>[27]</b>
                                        Solar-PV power generation data[EB/OL].[2018-05-30].http://www.elia.be/en/grid-data/power-generation/Solarpowergeneration-data/Graph.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),2-15 DOI:10.7500/AEPS20180730003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及新能源出力不确定性的电气综合能源系统协同优化</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E9%9D%99&amp;code=10137893&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王静</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E7%AE%AD&amp;code=09012773&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐箭</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BB%96%E6%80%9D%E9%98%B3&amp;code=35435334&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">廖思阳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8F%B8%E9%A9%AC%E8%8E%89%E8%90%8D&amp;code=09029826&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">司马莉萍</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E5%85%83%E7%AB%A0&amp;code=11575509&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙元章</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%AD%8F%E8%81%AA%E9%A2%96&amp;code=33460431&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">魏聪颖</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%AD%A6%E6%B1%89%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0009404&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">武汉大学电气与自动化学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着波动性强的新能源大规模接入配电网, 主网下网功率波动增强, 危及主网运行安全。为了有效降低新能源消纳对配电网的不利影响, 建立了考虑新能源出力不确定性的电气综合能源系统协同优化模型。其中, 动态场景方法被用来刻画新能源出力的不确定性, 优化目标为最小化全系统运行成本和主网下网功率波动量。模型中考虑了温控负荷调节能力及配电网交流潮流和天然气网潮流等约束。利用分段线性化和二阶锥松弛方法, 将模型转化为混合整数二阶锥规划问题。最后, 在IEEE 33节点配电网和23节点气网构成的电气综合能源系统进行夏季和冬季算例仿真, 验证了利用惯性更大的气网平抑主网下网功率波动的有效性。同时, 仿真结果表明利用温控负荷调节能力可降低系统成本, 且确保系统运行的安全。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%86%B7%E7%83%AD%E7%94%B5%E8%81%94%E4%BA%A7%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冷热电联产系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B8%A9%E6%8E%A7%E8%B4%9F%E8%8D%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">温控负荷;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%8F%E5%90%8C%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">协同优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    王静 (1994—) , 女, 硕士研究生, 主要研究方向:电力系统分析与控制。E-mail:merrywangjing@163.com;
                                </span>
                                <span>
                                    *徐箭 (1980—) , 男, 通信作者, 教授, 博士生导师, 主要研究方向:电力系统稳定分析与控制。E-mail:xujian@whu.edu.cn;
                                </span>
                                <span>
                                    廖思阳 (1989—) , 男, 博士, 主要研究方向:电力系统稳定分析与控制。E-mail:liaosiyang@whu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0900100);</span>
                                <span>湖北省杰出青年基金资助项目 (2018CFA080);</span>
                                <span>国家自然科学基金资助项目 (51707136);</span>
                    </p>
            </div>
                    <h1><b>Coordinated Optimization of Integrated Electricity-Gas Energy System Considering Uncertainty of Renewable Energy Output</b></h1>
                    <h2>
                    <span>WANG Jing</span>
                    <span>XU Jian</span>
                    <span>LIAO Siyang</span>
                    <span>SIMA Liping</span>
                    <span>SUN Yuanzhang</span>
                    <span>WEI Congying</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering and Automation, Wuhan University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>As the large-scale renewable energy with high volatility accessing to the distribution network, the tie-line power fluctuation of main network increases, which endangers its operation safety.In order to reduce the adverse impact of the renewable energy utilization on the distribution network, a coordinated optimization model is established for the integrated electricity-gas energy system, which takes into account the uncertainty of renewable energy output.In the model, the dynamic scenarios method is adopted to describe the uncertainty of renewable energy output, and the objective is to minimize the whole system operation costs and the tie-line power fluctuation.The model considers the regulation capability of thermostatically controlled load and AC power flow of distribution network and gas flow of gas distribution network.The piecewise linearization and second-order cone relaxation methods are used to transform the model into a mixed-integer second-order cone programming problem.Finally, the summer and winter simulation is conducted on an IEEE 33-node distribution network and a 23-node gas network.It is verified that the gas network with large inertia can be used to smooth the tie-line power fluctuation.Meanwhile, the simulation results show that the thermostatically controlled load can reduce system costs and ensure system operation safety.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=renewable%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">renewable energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=combined%20cooling%2C%20heating%20and%20power%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">combined cooling, heating and power system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=thermostatically%20controlled%20load&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">thermostatically controlled load;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20energy%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated energy system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=coordinated%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">coordinated optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2016YFB0900100);</span>
                                <span>Hubei Provincial Natural Science Foundation of China (No.2018CFA080);</span>
                                <span>National Natural Science Foundation of China (No.51707136);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="56" name="56" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="57">为应对能源危机和环境问题, 可再生能源得到大力发展<citation id="308" type="reference"><link href="252" rel="bibliography" /><link href="254" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。然而, 随着波动性强的大规模新能源接入配电网, 主网下网功率波动增强, 危及了主网供电安全<citation id="309" type="reference"><link href="256" rel="bibliography" /><link href="258" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。电气综合能源系统是通过配电网、天然气网、风机、光伏和冷热电联产 (CCHP) 系统实现多种能源的互补梯级利用的一种系统<citation id="306" type="reference"><link href="260" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。CCHP作为配电网和天然气网的耦合元件, 使得将主网下网功率波动转移至具有更大惯性的气网成为可能。此外, 部分冷/热负荷为温控负荷, 具有较强的温度惯性<citation id="307" type="reference"><link href="262" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。控制温控负荷的温度在允许范围内变化, 不仅不影响用户舒适度, 而且能动态改变用冷和用热需求, 可达到间接改变用电和用气量的目的。因此, 如何协调调度温控负荷及电气综合能源系统, 对于降低主网下网功率波动具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="58">目前, 对于电气综合能源系统的研究多以优化系统总运行成本为主<citation id="315" type="reference"><link href="264" rel="bibliography" /><link href="266" rel="bibliography" /><link href="268" rel="bibliography" /><link href="270" rel="bibliography" /><link href="272" rel="bibliography" /><link href="274" rel="bibliography" /><link href="276" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。文献<citation id="310" type="reference">[<a class="sup">7</a>]</citation>构建了由最优潮流计算层和决策层构成的两层综合能源系统日前调度优化模型。文献<citation id="311" type="reference">[<a class="sup">8</a>]</citation>建立了以运行成本为目标的综合能源系统优化模型。文献<citation id="316" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>]</citation>建立了以能源集线器为电—气耦合元件的综合能源系统稳态优化模型。新能源出力存在预测误差, 日前预测误差高达安装容量的25%～40%<citation id="312" type="reference"><link href="272" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。鉴于此, 文献<citation id="313" type="reference">[<a class="sup">12</a>]</citation>建立了考虑风电不确定性的热电联供型微网的日前经济调度模型。文献<citation id="314" type="reference">[<a class="sup">13</a>]</citation>建立了融合风光出力场景生成的多能互补微网系统优化配置模型。然而, 以上文献均未考虑新能源波动对主网下网功率波动的影响。</p>
                </div>
                <div class="p1">
                    <p id="59">温控负荷具有较强的需求响应弹性及温度惯性, 常作为较好的需求响应资源发挥调节能力<citation id="317" type="reference"><link href="278" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。随着智能电网的硬件技术和负荷聚合技术的发展, 温控负荷控制研究越发成熟<citation id="318" type="reference"><link href="280" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。文献<citation id="319" type="reference">[<a class="sup">16</a>]</citation>建立了考虑负荷控制的家庭能量管理系统的协同调度模型。文献<citation id="320" type="reference">[<a class="sup">17</a>]</citation>提出了利用居民负荷平抑微网联络线功率波动算法。由于CCHP的耦合作用, 温控负荷不仅对电力网络产生影响, 也对天然气网络和冷、热系统产生影响。然而, 以上文献均未对温控负荷在电气综合能源系统中的调节能力进行研究。</p>
                </div>
                <div class="p1">
                    <p id="60">基于以上考虑, 本文建立了考虑温控负荷调节能力和新能源不确定性的电气综合能源系统协同优化模型, 利用温控负荷调节能力和惯性更大的气网平抑主网下网功率波动。详细的温控负荷和CCHP多能耦合非线性模型均被建立。最后, 本文采用分段线性化及二阶锥松弛方法将模型转化为混合整数二阶锥规划问题进行求解。</p>
                </div>
                <h3 id="61" name="61" class="anchor-tag"><b>1</b> 新能源出力不确定性处理</h3>
                <div class="p1">
                    <p id="62">新能源出力的不确定性主要是指出力的预测误差。为了对其进行刻画, 以此提高日前调度精准度, 本文首先采用预测箱对历史数据进行统计, 以对预测误差分布进行建模。然后通过递归估计协方差矩阵刻画风电和光伏的时间相关性。最后生成新能源可能出力的场景, 并对多场景进行削减以降低求解难度。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>1.1</b> 新能源出力预测误差分布</h4>
                <div class="p1">
                    <p id="64">光伏和风电功率历史数据由[预测值, 实际值]构成。首先将数据标幺化为[0, 1]。然后将新能源出力数据按照预测值, 划分为预测间隔为0.02 (标幺值) 的50个箱。光伏数据另有一预测值为0的箱。每个预测箱内数据为对应预测值范围的实际值, 通过累积经验分布函数拟合得到每个预测箱的实际值分布。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65"><b>1.2</b> 新能源出力的时间相关性</h4>
                <div class="p1">
                    <p id="66">新能源出力的时间相关性为时刻<i>t</i><sub>1</sub>功率和时刻<i>t</i><sub>2</sub>功率的相关性。不同时刻功率的相关性通过协方差矩阵来进行刻画。协方差矩阵可通过式 (1) 递归估计得到<citation id="321" type="reference"><link href="286" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Σ</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mi>λ</mi><mi mathvariant="bold-italic">Σ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>λ</mi><mo stretchy="false">) </mo><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mi>Κ</mi></mrow></msub><mi mathvariant="bold-italic">X</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mi>Κ</mi></mrow><mtext>Τ</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>Σ</i><sub><i>t</i></sub>和<i>Σ</i><sub><i>t</i>-1</sub>分别为时刻<i>t</i>和时刻<i>t</i>-1的协方差矩阵, 均为<i>K</i>×<i>K</i>阶矩阵;<i>λ</i>为遗忘因子, 为常数;<b><i>X</i></b><sub><i>t</i>-<i>K</i></sub>为<i>K</i>维行向量;<i>K</i>为预测周期;初始化<i>Σ</i><sub><i>t</i></sub>对角线元素为1, 非对角线元素为0;<i>t</i>=1, 2, …, <i>K</i>。</p>
                </div>
                <div class="p1">
                    <p id="69">递归估计的前提是需要将新能源出力的历史实际值转化为服从正态分布的数, 即向量<b><i>X</i></b><sub><i>t</i>-<i>K</i></sub>。该实现过程为:首先取出时刻<i>t</i>-<i>K</i>至时刻<i>t</i>的历史数据组[预测值, 实际值];然后调用对应的预测箱, 根据预测箱的累积经验分布函数, 得到各历史实际值对应的累积概率;最后, 通过标准正态分布的累积概率分布函数的逆函数, 求解得到各累积概率对应的正态分布数。</p>
                </div>
                <div class="p1">
                    <p id="70">本文采用式 (2) 对<i>Σ</i><sub><i>K</i></sub>进行转化, 保证其对角线元素为1, 即保证了功率的自相关系数为1。</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Σ</mi><msub><mrow></mrow><mi>Κ</mi></msub><mo>=</mo><mi mathvariant="bold-italic">Σ</mi><msub><mrow></mrow><mi>Κ</mi></msub><mo>∅</mo><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">R</mi><mi mathvariant="bold-italic">R</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>Σ</i><sub><i>K</i></sub>为时刻<i>K</i>的协方差矩阵;<b><i>R</i></b>为由<i>Σ</i><sub><i>K</i></sub>的对角线元素组成的<i>K</i>维行向量;Ø为点除运算符号。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>1.3</b> 场景生成</h4>
                <div class="p1">
                    <p id="74">场景生成的具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="75">1) 通过式 (1) 和式 (2) 得到协方差矩阵<i>Σ</i><sub><i>K</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="76">2) 通过<i>Σ</i><sub><i>K</i></sub>生成服从标准正态分布<i>N</i> (<i>μ</i><sub>0</sub>, <i>Σ</i><sub><i>K</i></sub>) 的<i>D</i>行<i>K</i>维随机数, <i>μ</i><sub>0</sub>为<i>K</i>维零向量, <i>D</i>为场景总数。</p>
                </div>
                <div class="p1">
                    <p id="77">3) 根据累积正态分布函数, 得到每个随机数对应的累积概率。</p>
                </div>
                <div class="p1">
                    <p id="78">4) 已知出力预测值, 调用对应预测箱累积经验分布函数。通过累积经验分布函数逆函数<citation id="322" type="reference"><link href="288" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 得到对应累积概率实际可能出力, 即生成场景。</p>
                </div>
                <div class="p1">
                    <p id="79">5) 为了降低求解难度, 采用同步回代消除法<citation id="323" type="reference"><link href="290" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>对<i>D</i>个场景进行削减, 如式 (3) 所示, 削减概率小且不具有代表性的场景, 削减后的场景数为<i>S</i>。</p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>D</mi></mrow></munder><mspace width="0.25em" /><mi>π</mi><msub><mrow></mrow><mrow><mi>s</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo stretchy="false"> (</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi>j</mi><mo>≠</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>D</mi></mrow></munder><mspace width="0.25em" /><mi>π</mi><msub><mrow></mrow><mrow><mi>s</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mrow><mo>|</mo><mrow><mi>w</mi><msub><mrow></mrow><mrow><mi>s</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>-</mo><mi>w</mi><msub><mrow></mrow><mrow><mi>s</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub></mrow><mo>|</mo></mrow><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>π</i><sub><i>s</i><sub><i>i</i></sub></sub>和<i>π</i><sub><i>s</i><sub><i>j</i></sub></sub>分别为第<i>i</i>个场景<i>s</i><sub><i>i</i></sub>和第<i>j</i>个场景<i>s</i><sub><i>j</i></sub>的概率;<mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>|</mo><mrow><mi>w</mi><msub><mrow></mrow><mrow><mi>s</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>-</mo><mi>w</mi><msub><mrow></mrow><mrow><mi>s</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub></mrow><mo>|</mo></mrow><msub><mrow></mrow><mn>2</mn></msub></mrow></math></mathml>为场景<i>s</i><sub><i>j</i></sub>和<i>s</i><sub><i>i</i></sub>之间的Kantorovich距离<citation id="324" type="reference"><link href="292" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <h3 id="83" name="83" class="anchor-tag"><b>2 计及温控负荷调节能力的电气综合能源系统协同优化建模</b></h3>
                <div class="p1">
                    <p id="84">为了利用CCHP气电耦合特性和温控负荷调节能力降低主网下网功率波动量, 建立了计及温控负荷调节能力的电气综合能源系统协同优化模型。第一部分得到的场景将不确定性问题转化为了等价的确定性问题。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85"><b>2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="86">模型目标为最小化全系统成本和主网下网功率波动量, 主网下网功率波动量以惩罚成本的形式表示。优化目标如式 (4) 所示。其中, 前4项分别为购电成本、购气成本、切电负荷和切气负荷惩罚成本, 第5项为主网下网有功功率波动量惩罚成本。</p>
                </div>
                <div class="p1">
                    <p id="87" class="code-formula">
                        <mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>D</mi></munderover><mi>π</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>w</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ι</mi></munderover><mi>ρ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>J</mi></munderover><mi>ρ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>w</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>D</mi></munderover><mi>π</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>m</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mrow><mo>|</mo><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow><mo>|</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>P</i><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为配电网在第<i>s</i>个场景时刻<i>t</i>向主网的购电量;<i>w</i><sub>well, <i>t</i></sub>为气网购气量;<i>P</i><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>和<i>w</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为切电负荷总量和切气负荷总量;<i>π</i><sub><i>s</i></sub>为场景<i>s</i>的概率;<i>ρ</i><sub>e, <i>t</i></sub>和<i>ρ</i><sub>g, <i>t</i></sub>分别为电价和气价;<i>ρ</i><sub>ecut, <i>t</i></sub>和<i>ρ</i><sub>gcut, <i>t</i></sub>分别为切电负荷和切气负荷惩罚价格;<i>ρ</i><sub>ramp, <i>t</i></sub>为主网下网功率波动量惩罚价格;<i>T</i>, <i>I</i>, <i>J</i>分别为优化总时段数、配电网节点数、天然气网节点数。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>2.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="93">电气综合能源系统协同优化的约束建模主要涵盖5个部分:温控负荷建模、电气耦合元件CCHP建模、电力网络建模、天然气网络建模、风电和光伏运行约束、冷/热能平衡建模。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>2.2.1</b> 温控负荷模型</h4>
                <div class="p1">
                    <p id="95">为了挖掘温控负荷的调节能力, 建立室内温度、室外温度与制冷和制热量之间的数学关系。式 (5) 和式 (6) 分别为室内供冷与供热等式约束。</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>F</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>α</mi><mi>F</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>α</mi><mo stretchy="false">) </mo><mrow><mo> (</mo><mrow><mi>φ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow><mi>β</mi></mfrac></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>F</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>α</mi><mi>F</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>α</mi><mo stretchy="false">) </mo><mrow><mo> (</mo><mrow><mi>φ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mfrac><mrow><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow><mi>β</mi></mfrac></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>α</i>和<i>β</i>分别为惯性系数和热导率;<i>F</i><sub><i>i</i>, <i>t</i></sub>和<i>φ</i><sub><i>i</i>, <i>t</i></sub>分别为时刻<i>t</i>的室内温度和室外温度;<i>U</i><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>和<i>H</i><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>分别为时刻<i>t</i>的冷负荷量和热负荷量。</p>
                </div>
                <div class="p1">
                    <p id="100">室内温度可在式 (7) 上下限范围内调节。</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>≤</mo><mi>F</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>F</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>F</i><sub>min</sub>和<i>F</i><sub>max</sub>分别为室内温度允许的最小值和最大值。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>2.2.2</b> CCHP建模</h4>
                <div class="p1">
                    <p id="104">CCHP主要由燃气轮机、吸收式制冷机、余热锅炉、电制冷机和辅助锅炉构成。燃气轮机以天然气为动力, 产生电能和余热;释放的余热通过吸收式制冷机制冷, 也可通过余热锅炉产热;电制冷机通过耗电制冷;辅助锅炉通过消耗天然气产热。因此CCHP耦合电网和气网, 实现综合能源供应。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105">1) 燃气轮机耗气量与发电量数据进行拟合, 得到两者为二次函数关系, 如式 (8) 所示。</h4>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup><mo>=</mo><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>b</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup><mo>+</mo><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>w</i><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup></mrow></math></mathml>分别为燃气轮机耗气量和发电量;<i>I</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup></mrow></math></mathml>为燃气轮机运行状态, 当<i>I</i><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup></mrow></math></mathml>=1时, 燃气轮机开机, 当<i>I</i><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup></mrow></math></mathml>=0时, 燃气轮机关机;<i>a</i><sub>1</sub>, <i>b</i><sub>1</sub>和<i>c</i><sub>1</sub>为拟合燃气轮机耗气量和发电量数据得到的二次函数系数。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113">2) 吸收式制冷机制冷量与燃气轮机的发电量满足三次函数关系, 如式 (9) 所示。</h4>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msubsup><mo>=</mo><mi>a</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>3</mn></msup><mo>+</mo><mi>b</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup><mo>+</mo><mi>d</mi><msub><mrow></mrow><mn>2</mn></msub><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">式中:<i>U</i><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>为吸收式制冷机在时刻<i>t</i>的制冷量;<i>a</i><sub>2</sub>, <i>b</i><sub>2</sub>, <i>c</i><sub>2</sub>和<i>d</i><sub>2</sub>为拟合吸收式制冷机制冷量和燃气轮机发电量数据得到的三次函数系数。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117">3) 余热锅炉产热量与燃气轮机的发电量满足二次函数关系, 如式 (10) 所示。</h4>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup><mo>=</mo><mi>a</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>b</mi><msub><mrow></mrow><mn>3</mn></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup><mo>+</mo><mi>c</mi><msub><mrow></mrow><mn>3</mn></msub><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>H</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>为余热锅炉在时刻<i>t</i>的产热量;<i>a</i><sub>3</sub>, <i>b</i><sub>3</sub>和<i>c</i><sub>3</sub>为拟合余热锅炉制热量与燃气轮机发电量数据得到的三次函数系数。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121">4) 电制冷机与辅助锅炉</h4>
                <div class="p1">
                    <p id="122" class="code-formula">
                        <mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>U</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>c</mtext></mrow></msubsup><mo>=</mo><mi>δ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>c</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>a</mtext><mtext>u</mtext><mtext>x</mtext></mrow></msubsup><mo>=</mo><mi>η</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>u</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>a</mtext><mtext>u</mtext><mtext>x</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="123">式中:<i>U</i><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>分别为电制冷机制冷量和耗电量;<i>δ</i><sub>cc, <i>i</i></sub>为电制冷机制冷效率;<i>H</i><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>a</mtext><mtext>u</mtext><mtext>x</mtext></mrow></msubsup></mrow></math></mathml>和<i>w</i><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>a</mtext><mtext>u</mtext><mtext>x</mtext></mrow></msubsup></mrow></math></mathml>分别为辅助锅炉产热量和耗气量;<i>η</i><sub>aux, <i>i</i></sub>为辅助锅炉产热效率。</p>
                </div>
                <h4 class="anchor-tag" id="128" name="128"><b>2.2.3</b> 新能源运行约束</h4>
                <div class="p1">
                    <p id="129" class="code-formula">
                        <mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msubsup><mi>tan</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>θ</i><sub>renew</sub>为新能源运行功率因数角;<i>P</i><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>分别为新能源总有功出力和无功出力。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>2.2.4</b> 冷/热能平衡约束</h4>
                <div class="p1">
                    <p id="134">蓄能罐起到冷/热能平衡的作用。</p>
                </div>
                <div class="p1">
                    <p id="135" class="code-formula">
                        <mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>o</mtext><mtext>r</mtext><mtext>a</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup><mo>=</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>o</mtext><mtext>r</mtext><mtext>a</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup><mo>+</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msubsup><mo>+</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>c</mtext></mrow></msubsup><mo>-</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>o</mtext><mtext>r</mtext><mtext>a</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup><mo>=</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>o</mtext><mtext>r</mtext><mtext>a</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup><mo>+</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup><mo>+</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>a</mtext><mtext>u</mtext><mtext>x</mtext></mrow></msubsup><mo>-</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>o</mtext><mtext>r</mtext><mtext>a</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>o</mtext><mtext>r</mtext><mtext>a</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>1</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>o</mtext><mtext>r</mtext><mtext>a</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup><mo>=</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>Τ</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>o</mtext><mtext>r</mtext><mtext>a</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="136">式中:<i>E</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>o</mtext><mtext>r</mtext><mtext>a</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为蓄能罐蓄能量;<i>U</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>和<i>H</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>分别为冷负荷和热负荷量;<i>E</i><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>o</mtext><mtext>r</mtext><mtext>a</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为蓄能罐最大容量。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>2.2.5</b> 电力网络</h4>
                <div class="p1">
                    <p id="142">节点功率平衡等式见附录A式 (A1) 、式 (A2) , 支路等式关系见式 (A3) 、式 (A4) , 电流与电压及功率之间的关系见式 (A5) , 节点注入功率等式约束见式 (A6) 至式 (A8) , 式 (A9) 和式 (A10) 分别为节点电压和支路传输电流上下限约束。式 (A11) 至式 (A15) 分别表示切电负荷量约束、燃气轮机发电量上下限约束、燃气轮机爬坡速度约束、电制冷机耗电量上下限, 以及电制冷机无功耗电量等式约束。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143"><b>2.2.6</b> 天然气网络</h4>
                <div class="p1">
                    <p id="144">附录A式 (A16) 、式 (A17) 为节点气流平衡约束, 式 (A18) 为节点注入气流等式约束, 式 (A19) 为管道气流Weymouth等式约束, 式 (A20) 和式 (A21) 分别为节点气压和传输气流上下限约束, 式 (A22) 为切气负荷量上下限约束。</p>
                </div>
                <h3 id="145" name="145" class="anchor-tag"><b>3</b> 混合整数非线性模型的转化</h3>
                <div class="p1">
                    <p id="146">第2部分建立的电气综合能源系统协同优化模型为混合整数非线性规划 (MINLP) 问题, 其具有NP-hard的特性。求解MINLP问题的难点主要为:①难以判断得到的解为全局最优解;②决策变量包括整数变量与连续变量;③问题的非线性。求解MINLP问题的算法有:智能算法、互补法、分支定界算法、Benders分解算法、模型转化算法<citation id="325" type="reference"><link href="294" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>等。模型转化算法的一种思路是将MINLP问题通过线性化处理转化为混合整数二阶锥规划问题或二阶锥线性规划问题, 再调用成熟的商业求解器对问题进行求解。该算法相比其他算法具有能在解决离散变量的同时, 在较短时间内实现求取全局最优解的优势。因此, 本文采用分段线性化以及二阶锥松弛对模型的非线性部分进行线性化处理。</p>
                </div>
                <div class="p1">
                    <p id="147">模型含有六部分非线性项, 分别为管道气流Weymouth等式、CCHP三个非线性约束, 以及电网潮流的两个非线性约束。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148"><b>3.1</b> 气网管道气流非线性约束</h4>
                <div class="p1">
                    <p id="149">附录A式 (A19) 的气网管道气流为非线性约束。假设管道气流从节点<i>i</i>流向节点<i>j</i>, 引进变量<i>ψ</i><sub><i>i</i>, <i>t</i></sub>′=<i>ψ</i><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>, 其中<i>ψ</i><sub><i>i</i>, <i>t</i></sub>为节点<i>i</i>的气压, 将附录A式 (A19) 转换为式 (17) 。</p>
                </div>
                <div class="p1">
                    <p id="151" class="code-formula">
                        <mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>=</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mi>ψ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mo>-</mo><mi>ψ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="152">式中:<i>w</i><sub><i>ij</i>, <i>t</i></sub>为管道节点<i>i</i>向节点<i>j</i>传输的气流;<i>C</i><sub><i>ij</i></sub>为管道<i>ij</i>常数, 与管道长度、管道直径、运行温度以及节点间的气压差等有关。</p>
                </div>
                <div class="p1">
                    <p id="153">式 (17) 左侧的平方项可通过分段线性化函数近似<citation id="326" type="reference"><link href="296" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 当管道气流确定从节点<i>i</i>流向节点<i>j</i>时, <i>w</i><sub><i>ij</i>, <i>t</i></sub>取值区间为[0, <i>w</i><sub><i>ij</i>, max</sub>], 其中<i>w</i><sub><i>ij</i>, max</sub>为管道传输气流上限, 将横坐标区间[0, <i>w</i><sub><i>ij</i>, max</sub>]平均分成<i>m</i>段。式 (17) 被转化为式 (18) 至式 (25) 的线性化式, 节点气压由附录A式 (A20) 转化为式 (26) 。</p>
                </div>
                <div class="p1">
                    <p id="154" class="code-formula">
                        <mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mi>ψ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mo>-</mo><mi>ψ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mrow><mrow><mo>[</mo><mrow><mrow><mo> (</mo><mrow><mi>A</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup><mo>-</mo><mi>d</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>l</mi><mo>-</mo><mn>1</mn></mrow></msubsup></mrow><mo>) </mo></mrow><mi>k</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>l</mi></msubsup><mo>+</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>l</mi></msubsup><mi>δ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup></mrow><mo>]</mo></mrow></mrow></mstyle><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>A</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup><mo>≤</mo><mi>δ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup><mi>d</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>l</mi></msubsup><mtext> </mtext><mtext> </mtext><mi>l</mi><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>δ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup><mi>d</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>l</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mo>≤</mo><mi>A</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup><mo>≤</mo><mi>δ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup><mi>d</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>l</mi></msubsup><mtext> </mtext><mtext> </mtext><mi>l</mi><mo>≥</mo><mn>2</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>δ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>δ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup><mo>=</mo><mn>0</mn><mtext>或</mtext><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="155"><i>A</i><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>=<i>w</i><sub><i>ij</i>, <i>t</i></sub>      (22) </p>
                </div>
                <div class="p1">
                    <p id="157"><i>f</i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>=0  <i>l</i>=1      (23) </p>
                </div>
                <div class="p1">
                    <p id="159"><i>f</i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>= (<i>d</i><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>l</mi><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>) <sup>2</sup><i>l</i>≥2      (24) </p>
                </div>
                <div class="p1">
                    <p id="162" class="code-formula">
                        <mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>l</mi></msubsup><mo>=</mo><mfrac><mrow><mi>w</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub><mi>l</mi></mrow><mi>m</mi></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>ψ</mi><msubsup><mrow></mrow><mrow><mi>min</mi></mrow><mn>2</mn></msubsup><mo>≤</mo><mi>ψ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mo>≤</mo><mi>ψ</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="163">式中:<i>d</i><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>为第<i>l</i>段的横坐标值;<i>f</i><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>为第<i>l</i>段的纵坐标值;<i>k</i><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>为由第<i>l</i>段首末节点横纵坐标确定的线性化斜率;<i>A</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>数值等于气流<i>w</i><sub><i>ij</i>, <i>t</i></sub>值;<i>δ</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>为0-1变量, <i>δ</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>=1表示气流<i>w</i><sub><i>ij</i>, <i>t</i></sub>的值在线性化函数的第<i>l</i>段横坐标[<i>d</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>l</mi><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>, <i>d</i><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>]区间内, <i>δ</i><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup></mrow></math></mathml>=0表示<i>w</i><sub><i>ij</i>, <i>t</i></sub>值不在第<i>l</i>段横坐标区间内。</p>
                </div>
                <h4 class="anchor-tag" id="173" name="173"><b>3.2 CCHP</b>非线性约束</h4>
                <div class="p1">
                    <p id="174">燃气轮机耗气量、吸收式制冷机制冷量与余热锅炉产热量均为关于燃气轮机发电量的非线性函数关系, 分别由式 (8) 、式 (9) 和式 (10) 表示。燃气轮机耗气量线性化如附录A图A1所示, 其过程与式 (17) 左侧平方项线性化原理类似, 区别之处有以下两点。</p>
                </div>
                <div class="p1">
                    <p id="175">1) 变量燃气轮机发电量<i>P</i><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup></mrow></math></mathml>的取值区间为[<i>P</i><sub>pgu, min</sub>, <i>P</i><sub>pgu, max</sub>], 需将该区间等间距离散化为<i>N</i>点。<i>P</i><sub>pgu, max</sub>和<i>P</i><sub>pgu, min</sub>分别为燃气轮机发电功率上下限。然后在每个离散化区间, 由首末两点得到各段斜率。</p>
                </div>
                <div class="p1">
                    <p id="177">2) 燃气轮机耗气量<i>w</i><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup></mrow></math></mathml>不仅与<i>P</i><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup></mrow></math></mathml>有关, 而且与开关机状态<i>I</i><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup></mrow></math></mathml>有关, 当<i>I</i><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup></mrow></math></mathml>=0时<i>w</i><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext></mrow></msubsup></mrow></math></mathml>=0, 故引进表示燃气轮机开关机状态的变量<i>I</i><sub>pgu, <i>t</i></sub>, 将判断是否在离散化区间内取值的式 (21) 转化为式 (27) , 以此保证满足该约束。</p>
                </div>
                <div class="p1">
                    <p id="183" class="code-formula">
                        <mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>δ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mi>l</mi></msubsup><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>u</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="184">吸收式制冷机制冷量与余热锅炉产热量的非线性等式线性化原理与以上原理相同, 不予赘述。</p>
                </div>
                <h4 class="anchor-tag" id="185" name="185"><b>3.3</b> 配电网潮流非线性约束</h4>
                <div class="p1">
                    <p id="186">引进变量<i>I</i><sub><i>s</i>, <i>ij</i>, <i>t</i></sub>′=<i>I</i><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>和<i>V</i><sub><i>s</i>, <i>i</i>, <i>t</i></sub>′=<i>V</i><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>, 其中<i>I</i><sub><i>s</i>, <i>ij</i>, <i>t</i></sub>为场景<i>s</i>线路<i>ij</i>在时刻<i>t</i>的传输电流幅值, <i>V</i><sub><i>s</i>, <i>i</i>, <i>t</i></sub>为场景<i>s</i>节点<i>i</i>在时刻<i>t</i>的电压幅值。将附录A式 (A1) 至式 (A3) 和式 (A9) 、式 (A10) 的潮流非线性约束转化为线性式 (式 (A23) 至式 (A27) ) 。采用二阶锥松弛<citation id="327" type="reference"><link href="298" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>将式 (A5) 转化为对应的二阶锥约束 (式 (A28) ) 。</p>
                </div>
                <div class="p1">
                    <p id="189">综上所述, 模型被转化为混合整数二阶锥规划问题。</p>
                </div>
                <h3 id="190" name="190" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="191" name="191"><b>4.1</b> 算例系统</h4>
                <div class="p1">
                    <p id="192">算例仿真系统如附录A图A2所示, 为改进的IEEE 33节点配电网和23节点气网构成的电气综合能源系统。23节点气网参考文献<citation id="328" type="reference">[<a class="sup">25</a>]</citation>设计得到。光伏和风电场额定功率均为0.8 MW。燃气轮机发电功率上限为0.19 MW, 下限为0.04 MW。07:00—22:00电价为0.12美元/ (kW·h) , 其余时刻电价为0.06美元/ (kW·h) , 全天气价为0.042 5美元/ (kW·h) , 负荷削减代价为3.5美元/ (kW·h) <citation id="329" type="reference"><link href="302" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>, 主网下网功率波动成本0.04美元/ (kW·h) 。</p>
                </div>
                <div class="p1">
                    <p id="193">统计比利时电网从2013年1月1日至2016年12月31日的风电和光伏数据<citation id="330" type="reference"><link href="304" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>, 折算为本算例数量级。通过第1节方法生成风电和光伏的10个场景, 夏季出力见附录A图A3 (a) 和 (b) , 冬季出力见图A4 (a) 和 (b) , 场景概率为<i>p</i>。多项式系数及设备参数分别见表A1和表A2, 冷热负荷、天然气系统等统一归算为电力单位。夏季和冬季电力负荷、天然气负荷如图A5所示, 夏季和冬季室外温度如图A6所示。</p>
                </div>
                <div class="p1">
                    <p id="194">设计如下场景展开算例研究。</p>
                </div>
                <div class="p1">
                    <p id="195">场景1:协同优化, 室内温度变温控制, 目标计及主网下网功率波动成本。</p>
                </div>
                <div class="p1">
                    <p id="196">场景2:协同优化, 室内温度恒温控制, 目标计及主网下网功率波动成本。</p>
                </div>
                <div class="p1">
                    <p id="197">场景3:协同优化, 室内温度变温控制, 目标不考虑主网下网功率波动成本。</p>
                </div>
                <div class="p1">
                    <p id="198">场景4:气电独立优化, 室内温度变温控制, 目标计及主网下网功率波动成本。</p>
                </div>
                <div class="p1">
                    <p id="199">本文对夏季和冬季各场景算例进行对比分析, 假设夏季含电和冷负荷, 冬季含电和热负荷。</p>
                </div>
                <h4 class="anchor-tag" id="200" name="200"><b>4.2</b> 夏季</h4>
                <h4 class="anchor-tag" id="201" name="201"><b>4.2.1</b> 室内温度控制的影响</h4>
                <div class="p1">
                    <p id="202">为了研究温控负荷调节能力对电气综合能源系统协同优化运行结果的影响, 本文对夏季场景1和场景2优化结果进行对比分析。设置夏季室内变温为[23.9, 26.1]℃, 恒温为25 ℃。图1为两种控制模式下的冷能系统设备出力曲线图。室内温度曲线图见附录A图A7。由图1可知, 各时刻变温控制冷负荷量均比恒温控制下冷负荷量低, 且恒温控制时, 由于冷负荷量过大, 使得在高电价时刻仍需利用电制冷机以电制冷。变温控制低电价时刻, 电制冷机工作, 吸收式制冷机关机, 蓄水罐加大蓄冷量;在高电价时刻, 电制冷机关机, 吸收式制冷机工作, 蓄水罐释冷供冷负荷需求, 起到削峰填谷作用。</p>
                </div>
                <div class="area_img" id="203">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915002_203.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 冷能系统的设备出力曲线" src="Detail/GetImg?filename=images/DLXT201915002_203.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 冷能系统的设备出力曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915002_203.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Power curves of devices in cooling system</b></p>

                </div>
                <h4 class="anchor-tag" id="204" name="204"><b>4.2.2</b> 主网下网功率波动平抑过程</h4>
                <div class="p1">
                    <p id="205">为了研究主网下网功率波动平抑过程, 对夏季场景1和场景3进行算例研究。图2所示为主网下网功率, 从图中可知场景1的主网下网功率曲线更加平缓。图3所示为燃气轮机发电量柱形图, 从图中可知场景3的燃气轮机在07:00—20:00以满出力状态运行, 而场景1燃气轮机在08:00—23:00以变出力状态运行。这是因为场景3未考虑主网下网功率波动量成本及波动量上下限, 从而为了尽可能降低运行成本, 场景3的燃气轮机在低电价时刻关机, 在高电价时刻尽可能多出力。而场景1利用燃气轮机快速调节特性, 降低主网下网功率的波动性, 如15:00新能源出力快速上升, 场景1燃气轮机快速降低其出力, 保证主网下网功率波动量的稳定。</p>
                </div>
                <div class="area_img" id="206">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915002_206.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 夏季主网下网功率" src="Detail/GetImg?filename=images/DLXT201915002_206.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 夏季主网下网功率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915002_206.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Tie-line exchange power in summer</b></p>

                </div>
                <div class="area_img" id="207">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915002_207.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 夏季燃气轮机发电量" src="Detail/GetImg?filename=images/DLXT201915002_207.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 夏季燃气轮机发电量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915002_207.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Power output of micro gas turbine in summer</b></p>

                </div>
                <div class="p1">
                    <p id="208">节点11是天然气网的最低气压节点, 从而该节点气压在上下限范围内, 气网所有节点气压均在允许范围内。所以为了便于分析, 只展示气网节点11的日气压变化, 此气压曲线图见附录A图A8。图4所示为气源点购气量。从图中可知, 气交换功率只有在06:00—07:00和22:00—23:00波动大, 且节点气压只有在06:00—07:00波动大。这是由于场景3在06:00—07:00和22:00—23:00燃气轮机分别开机和关机, 造成气功率和气压在该两时刻波动大。而其他时刻场景3的气功率和气压曲线均比场景1的平缓, 表明场景1的主网下网功率波动转移至气网, 利用了较大惯性的气网降低主网下网功率波动量。</p>
                </div>
                <div class="area_img" id="209">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915002_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 夏季气源点购气量" src="Detail/GetImg?filename=images/DLXT201915002_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 夏季气源点购气量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915002_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Gas-exchange on gas injection point in summer</b></p>

                </div>
                <h4 class="anchor-tag" id="210" name="210"><b>4.2.3</b> 夏季算例经济成本</h4>
                <div class="p1">
                    <p id="211">附录A表A3所示为夏季场景1、场景2和场景3的冷负荷总量和经济成本。由结果可知, 变温控制模式场景1的冷负荷总量为17.136 MW, 运行成本为7 041.0美元, 总成本为7 087.1美元。恒温控制场景2的总成本为7 332.5美元, 高于变温控制下的总成本3.46%。恒温控制主网下网功率成本为49.5美元, 高于变温控制模式的主网下网功率成本46.1美元。这表明变温控制模式下主网下网功率曲线相对更平缓。场景3主网下网功率成本为137.2美元, 同比高于场景1功率成本的197.61%。场景3运行成本为6 985.3美元, 尽管该值低于场景1运行成本, 但总成本仍高于场景1总成本, 故温控负荷采用温度变化裕度模式控制更加经济。场景3过大的主网下网功率波动惩罚成本表明新能源波动导致的主网下网功率波动必须得以平抑。</p>
                </div>
                <h4 class="anchor-tag" id="212" name="212"><b>4.3</b> 冬季</h4>
                <h4 class="anchor-tag" id="213" name="213"><b>4.3.1</b> 电气综合能源系统协同优化的必要性</h4>
                <div class="p1">
                    <p id="214">为了验证协同优化在电气综合能源系统优化调度中的必要性, 对冬季的场景1和场景4的结果进行对比分析。附录A图A9所示为冬季算例主网下网功率曲线图。图5所示为冬季算例气网节点11的气压曲线图。从图A9可知, 场景4的主网下网功率曲线变化更加平缓。该原因是场景4为独立优化, 未考虑气网安全约束, 从而具有更大的调节能力降低主网下网功率波动量, 且从图5可知, 场景4的节点气压发生越限现象, 在时刻10:00, 12:00—15:00和19:00—22:00节点气压小于气压下限0.2 MPa, 在该时段需削减部分气负荷以保证气网安全。这是由于冬季天然气基准负荷大, 当采用独立优化时, 未考虑天然气网安全约束, 从而只为了经济性考虑, 大幅增加燃气轮机和辅助锅炉耗气量, 最终导致气网气压越限。根据以上分析可知, 采用独立优化不能同时保证电网和气网运行安全, 从而气电协同优化必要性得以证明。</p>
                </div>
                <div class="area_img" id="215">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915002_215.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 冬季气网节点气压" src="Detail/GetImg?filename=images/DLXT201915002_215.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 冬季气网节点气压</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915002_215.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Nodal gas pressure in winter</b></p>

                </div>
                <h4 class="anchor-tag" id="216" name="216"><b>4.3.2</b> 冬季算例经济成本</h4>
                <div class="p1">
                    <p id="217">附录A表A4所示为冬季场景1和场景4的经济成本。从表格中的数据可以得到, 独立优化场景4的CCHP总成本为4 613.4美元, 相较场景1提高了1.6%。进而场景4为保证气网运行安全, 须切气负荷, 该成本为6 711.7美元, 总成本为29 787.8美元, 相比场景1提高了28.2%。</p>
                </div>
                <h4 class="anchor-tag" id="218" name="218"><b>4.4</b> 二阶锥算法适用性证明</h4>
                <div class="p1">
                    <p id="219">二阶锥算法的误差主要来源于二阶锥松弛式。为了对以上所有算例的二阶锥松弛的误差进行分析, 引入误差式 (28) 对此进行量化。</p>
                </div>
                <div class="p1">
                    <p id="220" class="code-formula">
                        <mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>s</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>D</mi></mrow></munder><mrow><mo>{</mo><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>i</mi><mi>j</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>L</mi></mrow></munder><mrow><mo>{</mo><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo></mrow></mfrac><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>, </mo><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo></mrow><mo>}</mo></mrow></mrow><mo>}</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="221">式中:<i>E</i><sub><i>t</i></sub>为时刻<i>t</i>的最大误差;<i>P</i><sub><i>s</i>, <i>ij</i>, <i>t</i></sub>和<i>Q</i><sub><i>s</i>, <i>ij</i>, <i>t</i></sub>分别为线路<i>ij</i>的注入有功功率和注入无功功率;<i>L</i>为配电网传输线路总数。</p>
                </div>
                <div class="p1">
                    <p id="222">各算例的误差结果见附录A图A10, 可知所有算例误差值数量级均小于10<sup>-6</sup>。夏季场景3各时刻误差值数量级为10<sup>-9</sup>, 从而在图中为近似等于0的一条直线。可得出结论:二阶锥松弛式近似为等式, 该问题转化为二阶锥规划问题是合理的。</p>
                </div>
                <h3 id="223" name="223" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="224">本文在满足电力网络交流潮流约束及天然气网络稳态气流约束的条件下, 提出了计及温控负荷调节能力以及新能源出力不确定性的电气综合能源系统协同优化模型。夏季和冬季各算例场景的对比分析证明了在电气综合能源系统中, 对温控负荷进行控制, 相比恒温控制下总成本降低了3.46%, 且温控负荷控制下的主网下网功率曲线更加平缓。采用CCHP气电耦合元件, 可将新能源波动导致的主网下网功率波动转移至天然气网络。仿真结果还表明, 对各能源系统进行独立优化时, 会导致气网气压越限, 造成切气负荷成本达到6 711.7美元, 总成本相较协同优化增加了28.2%。最后验证了算法中的二阶锥松弛的合理性, 得到所有算例的二阶锥松弛式误差值数量级均小于10<sup>-6</sup>, 达到误差要求。</p>
                </div>
                <div class="p1">
                    <p id="225">需要强调的是, 文中研究忽略了天然气系统的暂态过程, 在未来的研究中, 需对天然气系统的暂态潮流进行详细建模, 以此保证优化结果更加符合实际情况。本文工作主要针对电气综合能源系统日前优化, 未来将对系统实时调度进行详细研究。此外, 文中能源形式主要为电冷热和天然气, 未来将对详细的交通网以及热力网建模进行更加深入的研究。</p>
                </div>
                <div class="p1">
                    <p id="226">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="331" name="331" class="anchor-tag">附录A</h3>
                <div class="area_img" id="333">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="334">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_33400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="335">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_33500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="336">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="337">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_33700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="338">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_33800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="339">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_33900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="340">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_34000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="341">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_34100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="342">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_34200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="343">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_34300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="344">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_34400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="345">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_34500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="346">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_34600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="347">式中：<image id="348" type="" href="images/DLXT201915002_34800.jpg" display="inline" placement="inline"><alt></alt></image>和<image id="349" type="" href="images/DLXT201915002_34900.jpg" display="inline" placement="inline"><alt></alt></image>分别为节点j的注入有功功率和注入无功功率；<image id="350" type="" href="images/DLXT201915002_35000.jpg" display="inline" placement="inline"><alt></alt></image>和<image id="351" type="" href="images/DLXT201915002_35100.jpg" display="inline" placement="inline"><alt></alt></image>分别表示线路ij传输有功和无功功率；<image id="352" type="" href="images/DLXT201915002_35200.jpg" display="inline" placement="inline"><alt></alt></image>为场景s线路ij在时刻t传输电流幅值；<image id="355" type="" href="images/DLXT201915002_35500.jpg" display="inline" placement="inline"><alt></alt></image>和<image id="356" type="" href="images/DLXT201915002_35600.jpg" display="inline" placement="inline"><alt></alt></image>分别表示线路ij电阻和电抗；<image id="357" type="" href="images/DLXT201915002_35700.jpg" display="inline" placement="inline"><alt></alt></image>为线路ij的阻抗；<image id="358" type="" href="images/DLXT201915002_35800.jpg" display="inline" placement="inline"><alt></alt></image> (j) 和u (j) 分别表示以节点j为末节点和以节点j为首节点的线路集合；<image id="359" type="" href="images/DLXT201915002_35900.jpg" display="inline" placement="inline"><alt></alt></image>为节点电压幅值;<image id="353" type="" href="images/DLXT201915002_35300.jpg" display="inline" placement="inline"><alt></alt></image>和<image id="354" type="" href="images/DLXT201915002_35400.jpg" display="inline" placement="inline"><alt></alt></image>分别为第s个场景的风电有功和无功出力；<image id="360" type="" href="images/DLXT201915002_36000.jpg" display="inline" placement="inline"><alt></alt></image>和<image id="361" type="" href="images/DLXT201915002_36100.jpg" display="inline" placement="inline"><alt></alt></image>分别表示第s个场景光伏有功和无功出力, <image id="362" type="" href="images/DLXT201915002_36200.jpg" display="inline" placement="inline"><alt></alt></image>为节点j的负荷量；<image id="363" type="" href="images/DLXT201915002_36300.jpg" display="inline" placement="inline"><alt></alt></image>和<image id="364" type="" href="images/DLXT201915002_36400.jpg" display="inline" placement="inline"><alt></alt></image>为节点电压上下限；<image id="365" type="" href="images/DLXT201915002_36500.jpg" display="inline" placement="inline"><alt></alt></image>和<image id="366" type="" href="images/DLXT201915002_36600.jpg" display="inline" placement="inline"><alt></alt></image>为线路传输电流上下限；<image id="367" type="" href="images/DLXT201915002_36700.jpg" display="inline" placement="inline"><alt></alt></image>和<image id="368" type="" href="images/DLXT201915002_36800.jpg" display="inline" placement="inline"><alt></alt></image>为燃气轮机发电功率上下限；<image id="369" type="" href="images/DLXT201915002_36900.jpg" display="inline" placement="inline"><alt></alt></image>为燃气轮机允许的爬坡上限；<image id="370" type="" href="images/DLXT201915002_37000.jpg" display="inline" placement="inline"><alt></alt></image>和<image id="371" type="" href="images/DLXT201915002_37100.jpg" display="inline" placement="inline"><alt></alt></image>为电制冷机耗电量上下限；<image id="372" type="" href="images/DLXT201915002_37200.jpg" display="inline" placement="inline"><alt></alt></image>为电制冷机功率因数角；<image id="373" type="" href="images/DLXT201915002_37300.jpg" display="inline" placement="inline"><alt></alt></image>为电制冷机在时刻t的无功消耗量。</p>
                </div>
                <div class="area_img" id="375">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_37500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="376">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_37600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="377">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_37700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="378">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_37800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="379">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_37900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="380">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_38000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="381">式中：<image id="382" type="" href="images/DLXT201915002_38200.jpg" display="inline" placement="inline"><alt></alt></image>为管道节点i向节点j传输的气流；<image id="383" type="" href="images/DLXT201915002_38300.jpg" display="inline" placement="inline"><alt></alt></image>和<image id="384" type="" href="images/DLXT201915002_38400.jpg" display="inline" placement="inline"><alt></alt></image>分别为气源点注入气流和节点j的燃气轮机耗气量；<image id="385" type="" href="images/DLXT201915002_38500.jpg" display="inline" placement="inline"><alt></alt></image>为辅助锅炉耗气量；<image id="386" type="" href="images/DLXT201915002_38600.jpg" display="inline" placement="inline"><alt></alt></image>为节点j气负荷量；<image id="387" type="" href="images/DLXT201915002_38700.jpg" display="inline" placement="inline"><alt></alt></image>为切气负荷量；Z (j) 和v (j) 分别为以节点j为末节点和以节点j为首节点的管道集合；<image id="388" type="" href="images/DLXT201915002_38800.jpg" display="inline" placement="inline"><alt></alt></image>为节点i的气压；<image id="389" type="" href="images/DLXT201915002_38900.jpg" display="inline" placement="inline"><alt></alt></image>和<image id="390" type="" href="images/DLXT201915002_39000.jpg" display="inline" placement="inline"><alt></alt></image>为节点气压上下限；<image id="391" type="" href="images/DLXT201915002_39100.jpg" display="inline" placement="inline"><alt></alt></image>和<image id="392" type="" href="images/DLXT201915002_39200.jpg" display="inline" placement="inline"><alt></alt></image>为管道传输气流上下限；<image id="393" type="" href="images/DLXT201915002_39300.jpg" display="inline" placement="inline"><alt></alt></image>为管道ij常数，与管道长度，管道直径，运行温度以及节点间的气压差等有关。</p>
                </div>
                <div class="area_img" id="394">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_39400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="395">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_39500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="396">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_39600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="397">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_39700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="398">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_39800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="399">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915002_39900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="400">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915002_40000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1线性化示意图" src="Detail/GetImg?filename=images/DLXT201915002_40000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1线性化示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915002_40000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Linearization Diagram</p>

                </div>
                <div class="area_img" id="401">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915002_40100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2电气综合能源系统图" src="Detail/GetImg?filename=images/DLXT201915002_40100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2电气综合能源系统图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915002_40100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Integrated energy system</p>

                </div>
                <div class="area_img" id="402">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915002_40200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3夏季风电和光伏场景" src="Detail/GetImg?filename=images/DLXT201915002_40200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3夏季风电和光伏场景  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915002_40200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Scenarios of summer wind power and solar power</p>

                </div>
                <div class="area_img" id="403">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915002_40300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4冬季风电和光伏场景" src="Detail/GetImg?filename=images/DLXT201915002_40300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4冬季风电和光伏场景  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915002_40300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Scenarios of winter wind power and solar power</p>

                </div>
                <div class="area_img" id="404">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915002_40400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5电力负荷及天然气负荷" src="Detail/GetImg?filename=images/DLXT201915002_40400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5电力负荷及天然气负荷  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915002_40400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Power demand and gas demand</p>

                </div>
                <div class="area_img" id="405">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915002_40500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6室外温度" src="Detail/GetImg?filename=images/DLXT201915002_40500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6室外温度  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915002_40500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Outdoor temperature</p>

                </div>
                <div class="area_img" id="406">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915002_40600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7夏季室内温度" src="Detail/GetImg?filename=images/DLXT201915002_40600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7夏季室内温度  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915002_40600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Indoor temperature in summer case</p>

                </div>
                <div class="area_img" id="407">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915002_40700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8夏季气网节点气压" src="Detail/GetImg?filename=images/DLXT201915002_40700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8夏季气网节点气压  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915002_40700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Nodal gas pressure in summer case</p>

                </div>
                <div class="area_img" id="408">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915002_40800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9冬季主网下网功率" src="Detail/GetImg?filename=images/DLXT201915002_40800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9冬季主网下网功率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915002_40800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Tie-line exchange Power in winter case</p>

                </div>
                <div class="area_img" id="409">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915002_40900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10二阶锥松弛误差" src="Detail/GetImg?filename=images/DLXT201915002_40900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10二阶锥松弛误差  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915002_40900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Errors of Second-order relaxation</p>

                </div>
                <div class="area_img" id="410">
                                            <p class="img_tit">
                                                表A1多项式系数
                                                    <br />
                                                Table A1 Polynomial coefficients
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915002_41000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915002_41000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915002_41000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1多项式系数" src="Detail/GetImg?filename=images/DLXT201915002_41000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="411">
                                            <p class="img_tit">
                                                表A2设备参数
                                                    <br />
                                                Table A2 Device parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915002_41100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915002_41100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915002_41100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2设备参数" src="Detail/GetImg?filename=images/DLXT201915002_41100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="412">
                                            <p class="img_tit">
                                                表A3夏季算例冷负荷总量和经济成本
                                                    <br />
                                                Table A3 Total cooling demand and economic cost in summer case
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915002_41200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915002_41200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915002_41200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3夏季算例冷负荷总量和经济成本" src="Detail/GetImg?filename=images/DLXT201915002_41200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="413">
                                            <p class="img_tit">
                                                表A4冬季算例经济成本
                                                    <br />
                                                Table A4 Economic cost in winter case
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915002_41300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915002_41300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915002_41300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4冬季算例经济成本" src="Detail/GetImg?filename=images/DLXT201915002_41300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="252">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MzIyOTNvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVkx6T0lTSFRlckc0SDliTXA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.
                            </a>
                        </p>
                        <p id="254">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709006&amp;v=MTgwMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVkx6T0lTSFRlckc0SDliTXBvOUZZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>姚良忠, 朱凌志, 周明, 等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong, ZHU Lingzhi, ZHOU Ming, et al.Prospects of coordination and optimization for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.
                            </a>
                        </p>
                        <p id="256">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES48F7B6330FE2EB4A30AD7BD4B785D922&amp;v=MjM0NDNCckxVMDV0cGh4THU0dzY0PU5pZk9mYmV3YU5hK3FZeEdaSjE2RGdsTHkyY1E2azRKVHcyV3FHQXljYmZnVExpZENPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>ARCOS-AVILES D, PASCUAL J, GUINJOAN F, et al.Low complexity energy management strategy for grid profile smoothing of a residential grid-connected microgrid using generation and demand forecasting[J].Applied Energy, 2017, 205:69-84.
                            </a>
                        </p>
                        <p id="258">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721015&amp;v=MTMyMzh0R0ZyQ1VSN3FmWnVac0Z5am1WTHpPSVNIVGVyRzRIOWJPcm85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>赵波, 肖传亮, 徐琛, 等.基于渗透率的区域配电网分布式光伏并网消纳能力分析[J].电力系统自动化, 2017, 41 (21) :111-117.DOI:10.7500/AEPS20170306016.ZHAO Bo, XIAO Chuanliang, XU Chen, et al.Penetration based accommodation capacity analysis on distributed photovoltaic connection in regional distribution network[J].Automation of Electric Power Systems, 2017, 41 (21) :111-117.DOI:10.7500/AEPS20170306016.
                            </a>
                        </p>
                        <p id="260">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201722001&amp;v=MzI3NDBGckNVUjdxZlp1WnNGeWptVkx6T1B5clBiYkc0SDliT3JZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>别朝红, 王旭, 胡源.能源互联网规划研究综述及展望[J].中国电机工程学报, 2017, 37 (22) :6445-6462.BIE Zhaohong, WANG Xu, HU Yuan.Review and prospect of planning of energy internet[J].Proceedings of the CSEE, 2017, 37 (22) :6445-6462.
                            </a>
                        </p>
                        <p id="262">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802006&amp;v=MDI2OTVtVkx6T0lTSFRlckc0SDluTXJZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>唐早, 刘俊勇, 刘友波, 等.空调聚合商参与下的负荷控制与配电网重构[J].电力系统自动化, 2018, 42 (2) :42-49.DOI:10.7500/AEPS20170614023.TANG Zao, LIU Junyong, LIU Youbo, et al.Load control and distribution network reconfiguration with participation of airconditioning load aggregators[J].Automation of Electric Power Systems, 2018, 42 (2) :42-49.DOI:10.7500/AEPS20170614023.
                            </a>
                        </p>
                        <p id="264">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESC4398E21AE582B3C016A3A742AADE7EE&amp;v=MDU3MDVpZk9mY0M4SGRqRTJvMUVGWjRLQkg1THpHVVQ2emtNU3c3bHFCQkVDTWJoUXMvcUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhMdTR3NjQ9Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>LIN W, JIN X, MU Y, et al.A two-stage multi-objective scheduling method for integrated community energy system[J].Applied Energy, 2018, 216:428-441.
                            </a>
                        </p>
                        <p id="266">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810005&amp;v=MTc1MjRlckc0SDluTnI0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVkx6T0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>宋晨辉, 冯健, 杨东升, 等.考虑系统耦合性的综合能源协同优化[J].电力系统自动化, 2018, 42 (10) :38-45.DOI:10.7500/AEPS20170914008.SONG Chenhui, FENG Jian, YANG Dongsheng, et al.Collaborative optimization of integrated energy considering system coupling[J].Automation of Electric Power Systems, 2018, 42 (10) :38-45.DOI:10.7500/AEPS20170914008.
                            </a>
                        </p>
                        <p id="268">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814017&amp;v=MDIxMjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVkx6T0lTSFRlckc0SDluTnE0OUVZNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>徐航, 董树锋, 何仲潇, 等.考虑能量梯级利用的工厂综合能源系统多能协同优化[J].电力系统自动化, 2018, 42 (14) :123-130.DOI:10.7500/AEPS20170825006.XU Hang, DONG Shufeng, HE Zhongxiao, et al.Multi-energy cooperative optimization of integrated energy system in plant considering stepped utilization of energy[J].Automation of Electric Power Systems, 2018, 42 (14) :123-130.DOI:10.7500/AEPS20170825006.
                            </a>
                        </p>
                        <p id="270">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804015&amp;v=MTg4MzdMek9JU0hUZXJHNEg5bk1xNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>潘振宁, 王克英, 瞿凯平, 等.考虑大量EV接入的电-气-热多能耦合系统协同优化调度[J].电力系统自动化, 2018, 42 (4) :104-112.DOI:10.7500/AEPS20170527007.PAN Zhenning, WANG Keying, QU Kaiping, et al.Coordinated optimization dispatch of electricity-gas-heat multienergy system considering high penetration of electric vehicles[J].Automation of Electric Power Systems, 2018, 42 (4) :104-112.DOI:10.7500/AEPS20170527007.
                            </a>
                        </p>
                        <p id="272">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated day-ahead reactive power dispatch in distribution network based on real power forecast errors">

                                <b>[11]</b>ZHANG L, TANG W, LIANG J, et al.Coordinated dayahead reactive power dispatch in distribution network based on real power forecast errors[J].IEEE Transactions on Power Systems, 2016, 31 (3) :2472-2480.
                            </a>
                        </p>
                        <p id="274">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904006&amp;v=MTQxOTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVZMek9JU0hUZXJHNEg5ak1xNDlGWW9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>朱嘉远, 刘洋, 许立雄, 等.考虑风电消纳的热电联供型微网日前鲁棒经济调度[J].电力系统自动化, 2019, 43 (4) :40-48.DOI:10.7500/AEPS20180214007.ZHU Jiayuan, LIU Yang, XU Lixiong, et al.Robust dayahead economic dispatch of microgrid with combined heat and power system considering wind power accommodation[J].Automation of Electric Power Systems, 2019, 43 (4) :40-48.DOI:10.7500/AEPS20180214007.
                            </a>
                        </p>
                        <p id="276">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815019&amp;v=MDQxODl1WnNGeWptVkx6T0lTSFRlckc0SDluTnFvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>白凯峰, 顾洁, 彭虹桥, 等.融合风光出力场景生成的多能互补微网系统优化配置[J].电力系统自动化, 2018, 42 (15) :133-141.DOI:10.7500/AEPS20170913008.BAI Kaifeng, GU Jie, PENG Hongqiao, et al.Optimal allocation for multi-energy complementary microgrid based on scenario generation of wind power and photovoltaic output[J].Automation of Electric Power Systems, 2018, 42 (15) :133-141.DOI:10.7500/AEPS20170913008.
                            </a>
                        </p>
                        <p id="278">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822017&amp;v=MTQyODc0SDluT3JZOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVkx6T0lTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>王丹, 兰宇, 贾宏杰, 等.基于弹性温度可调裕度的中央空调集群需求响应双层优化[J].电力系统自动化, 2018, 42 (22) :118-126.DOI:10.7500/AEPS20180225003.WANG Dan, LAN Yu, JIA Hongjie, et al.Double-layer optimization strategy of cluster central air-conditioning demand response based on elastic temperature adjustable margin[J].Automation of Electric Power Systems, 2018, 42 (22) :118-126.DOI:10.7500/AEPS20180225003.
                            </a>
                        </p>
                        <p id="280">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805003&amp;v=MDc1OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WTHpPSVNIVGVyRzRIOW5NcW85Rlo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>徐熙林, 宋依群, 姚良忠, 等.基于多层电价响应机制的主动配电网源-网-荷协调方法[J].电力系统自动化, 2018, 42 (5) :9-17.DOI:10.7500/AEPS20170430002.XU Xilin, SONG Yiqun, YAO Liangzhong, et al.Source-gridload coordination method for active distribution network based on multi-level electricity price response mechanism[J].Automation of Electric Power Systems, 2018, 42 (5) :9-17.DOI:10.7500/AEPS20170430002.
                            </a>
                        </p>
                        <p id="282">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517017&amp;v=MTYwNjFyQ1VSN3FmWnVac0Z5am1WTHpPSVNIVGVyRzRIOVROcUk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>王守相, 孙智卿, 刘喆.面向智能用电的家庭能量协同调度策略[J].电力系统自动化, 2015, 39 (17) :108-113.WANG Shouxiang, SUN Zhiqing, LIU Zhe.Co-scheduling strategy of home energy for smart power utilization[J].Automation of Electric Power Systems, 2015, 39 (17) :108-113.
                            </a>
                        </p>
                        <p id="284">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201225007&amp;v=MjgxNzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1WTHpPUHlyUGJiRzRIOVBPcW85Rlk0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>王成山, 刘梦璇, 陆宁.采用居民温控负荷控制的微网联络线功率波动平滑方法[J].中国电机工程学报, 2012, 32 (25) :36-43.WANG Chengshan, LIU Mengxuan, LU Ning.A tie-line power smoothing method for microgrid using residential thermostatically-controlled loads[J].Proceedings of the CSEE, 2012, 32 (25) :36-43.
                            </a>
                        </p>
                        <p id="286">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100898380&amp;v=MTg3MTFPcm85RmJPSUhEM1E1b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSUYwVGFSUT1OaWZPZmJLN0h0RA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>PINSON P, GIRARD R.Evaluating the quality of scenarios of short-term wind power generation[J].Applied Energy, 2012, 96 (8) :12-20.
                            </a>
                        </p>
                        <p id="288">
                            <a id="bibliography_19" >
                                    <b>[19]</b>
                                VAPNIK V N.The nature of statistical learning theory[M].Berlin, Germany:Springer-Verlag, 1995.
                            </a>
                        </p>
                        <p id="290">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00001144372&amp;v=MjMyODRGaXJsVTd6UEkxZz1OajdCYXJPNEh0SE5yb3RCWit3TlkzazV6QmRoNGo5OVNYcVJyeG94Y01IN1I3cWRaK1p1&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>DUPACOVA J, GROWE-KUSKA N.Scenario reduction in stochastic programming:an approach using probability metrics[J].Mathematical Programming, 2003, 95 (3) :493-511.
                            </a>
                        </p>
                        <p id="292">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Two-Stage Robust Reactive Power Optimization Considering Uncertain Wind Power Integration in Active Distribution Networks">

                                <b>[21]</b>DING T, LIU S, YUAN W, et al.A two-stage robust reactive power optimization considering uncertain wind power integration in active distribution networks[J].IEEETransactions on Sustainable Energy, 2016, 7 (1) :301-311.
                            </a>
                        </p>
                        <p id="294">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=From probabilistic forecasts to statistical scenarios of short-term wind power production">

                                <b>[22]</b>PINSON P, MADSEN H, NIELSEN H A, et al.From probabilistic forecasts to statistical scenarios of short-term wind power production[J].Wind Energy, 2010, 12 (1) :51-62.
                            </a>
                        </p>
                        <p id="296">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A computationally efficient mixed-integer linear formulation for the thermal unit commitment problem">

                                <b>[23]</b>CARRION M, ARROYO J M.A computationally efficient mixed-integer linear formulation for the thermal unit commitment problem[J].IEEE Transactions on Power Systems, 2006, 21 (3) :1371-1378.
                            </a>
                        </p>
                        <p id="298">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Branch flow model:relaxations and convexification—PartⅠ">

                                <b>[24]</b>FARIVAR M, LOW S H.Branch flow model:relaxations and convexification-PartⅠ[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2554-2564.
                            </a>
                        </p>
                        <p id="300">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A holistic approach for planning natural gas and electricity distribution networks">

                                <b>[25]</b>SALDARRIAGA C, HINCAPIE R A, SALAZAR H.Aholistic approach for planning natural gas and electricity distribution networks[J].IEEE Transactions on Power Systems, 2013, 28 (4) :4052-4063.
                            </a>
                        </p>
                        <p id="302">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100898968&amp;v=MjUyNjZkR2VycVFUTW53WmVadEZpbmxVcjNJSUYwVGFSUT1OaWZPZmJLN0h0RE9ybzlGYk9JSEJYb3hvQk1UNlQ0UFFIL2lyUg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b>WANG J, BOTTERUD A, BESSA R, et al.Wind power forecasting uncertainty and unit commitment[J].Applied Energy, 2011, 88 (11) :4014-4023.
                            </a>
                        </p>
                        <p id="304">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Solar-PV power generation data">

                                <b>[27]</b>Solar-PV power generation data[EB/OL].[2018-05-30].http://www.elia.be/en/grid-data/power-generation/Solarpowergeneration-data/Graph.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915002" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915002&amp;v=Mjg3NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptVkx6T0lTSFRlckc0SDlqTnFvOUZab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

