

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136476786975000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915005%26RESULT%3d1%26SIGN%3d0LZv%252fFdKXM%252f7ig7OZsX4zMV1WM0%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915005&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915005&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915005&amp;v=MTc3NTg3TElTSFRlckc0SDlqTnFvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;1 包含储热、电储能和柔性负荷的CHP系统&lt;/b&gt; "><b>1 包含储热、电储能和柔性负荷的CHP系统</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;2&lt;/b&gt; 面向风电消纳的电力系统运行状态划分 "><b>2</b> 面向风电消纳的电力系统运行状态划分</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;2.1&lt;/b&gt; 系统运行状态划分的依据和原则"><b>2.1</b> 系统运行状态划分的依据和原则</a></li>
                                                <li><a href="#61" data-title="&lt;b&gt;2.2&lt;/b&gt; 系统运行状态的详细定义"><b>2.2</b> 系统运行状态的详细定义</a></li>
                                                <li><a href="#66" data-title="&lt;b&gt;2.3&lt;/b&gt; 系统运行状态的判定"><b>2.3</b> 系统运行状态的判定</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#160" data-title="&lt;b&gt;3 基于三态划分法的电力系统源荷储协调优化调度模型&lt;/b&gt; "><b>3 基于三态划分法的电力系统源荷储协调优化调度模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#161" data-title="&lt;b&gt;3.1&lt;/b&gt; 正常状态下系统优化模型"><b>3.1</b> 正常状态下系统优化模型</a></li>
                                                <li><a href="#212" data-title="&lt;b&gt;3.2&lt;/b&gt; 警戒状态下系统优化模型"><b>3.2</b> 警戒状态下系统优化模型</a></li>
                                                <li><a href="#249" data-title="&lt;b&gt;3.3&lt;/b&gt; 紧急状态下系统优化模型"><b>3.3</b> 紧急状态下系统优化模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#279" data-title="&lt;b&gt;4 模型求解&lt;/b&gt; "><b>4 模型求解</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#285" data-title="&lt;b&gt;5&lt;/b&gt; 算例分析 "><b>5</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#286" data-title="&lt;b&gt;5.1&lt;/b&gt; 算例描述"><b>5.1</b> 算例描述</a></li>
                                                <li><a href="#290" data-title="&lt;b&gt;5.2&lt;/b&gt; 方式&lt;b&gt;1&lt;/b&gt;:传统调度方式"><b>5.2</b> 方式<b>1</b>:传统调度方式</a></li>
                                                <li><a href="#294" data-title="&lt;b&gt;5.3&lt;/b&gt; 方式&lt;b&gt;2&lt;/b&gt;:本文所提调度方式"><b>5.3</b> 方式<b>2</b>:本文所提调度方式</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#310" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#331" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#56" data-title="&lt;b&gt;图1 CHP系统总体结构&lt;/b&gt;"><b>图1 CHP系统总体结构</b></a></li>
                                                <li><a href="#297" data-title="&lt;b&gt;图2 风电消纳能力态势划分结果&lt;/b&gt;"><b>图2 风电消纳能力态势划分结果</b></a></li>
                                                <li><a href="#300" data-title="&lt;b&gt;图3 负荷功率曲线&lt;/b&gt;"><b>图3 负荷功率曲线</b></a></li>
                                                <li><a href="#301" data-title="&lt;b&gt;表1 方式1和方式2的运行成本比较&lt;/b&gt;"><b>表1 方式1和方式2的运行成本比较</b></a></li>
                                                <li><a href="#304" data-title="&lt;b&gt;图4 风电场和电储能设备的合成输出功率&lt;/b&gt;"><b>图4 风电场和电储能设备的合成输出功率</b></a></li>
                                                <li><a href="#307" data-title="&lt;b&gt;图5 方式2下的风电消纳曲线&lt;/b&gt;"><b>图5 方式2下的风电消纳曲线</b></a></li>
                                                <li><a href="#332" data-title="图A1仿真算例程序框图">图A1仿真算例程序框图</a></li>
                                                <li><a href="#333" data-title="图A2负荷和风电出力预测曲线">图A2负荷和风电出力预测曲线</a></li>
                                                <li><a href="#334" data-title="图A3热负荷曲线">图A3热负荷曲线</a></li>
                                                <li><a href="#336" data-title="图A4方式1下的火机组出力情况">图A4方式1下的火机组出力情况</a></li>
                                                <li><a href="#337" data-title="图A5方式1下的风电调度出力曲线">图A5方式1下的风电调度出力曲线</a></li>
                                                <li><a href="#338" data-title="表A1柔性负荷数据">表A1柔性负荷数据</a></li>
                                                <li><a href="#339" data-title="图A6火电及热电联产机组出力曲线">图A6火电及热电联产机组出力曲线</a></li>
                                                <li><a href="#340" data-title="图A7风电消纳随风电场容量变化图">图A7风电消纳随风电场容量变化图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="341">


                                    <a id="bibliography_1" title="舒印彪, 张智刚, 郭剑波, 等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报, 2017, 37 (1) :1-9.SHU Yinbiao, ZHANG Zhigang, GUO Jianbo, et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE, 2017, 37 (1) :1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701001&amp;v=Mjc4NzR6cXFCdEdGckNVUjdxZlp1WnNGeWptV3I3S1B5clBiYkc0SDliTXJvOUZaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        舒印彪, 张智刚, 郭剑波, 等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报, 2017, 37 (1) :1-9.SHU Yinbiao, ZHANG Zhigang, GUO Jianbo, et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE, 2017, 37 (1) :1-9.
                                    </a>
                                </li>
                                <li id="343">


                                    <a id="bibliography_2" title="郭丰慧, 胡林献, 周升彧.基于二级热网储热式电锅炉调峰的弃风消纳调度模型[J].电力系统自动化, 2018, 42 (19) :50-56.DOI:10.7500/AEPS20180130009.GUO Fenghui, HU Linxian, ZHOU Shengyu.Dispatching model of wind power accommodation based on heat storage electric boiler for peak-load regulation in secondary heat supply network[J].Automation of Electric Power Systems, 2018, 42 (19) :50-56.DOI:10.7500/AEPS20180130009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819007&amp;v=MTMwNTR6cXFCdEdGckNVUjdxZlp1WnNGeWptV3I3S0lTSFRlckc0SDluTnBvOUZZNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        郭丰慧, 胡林献, 周升彧.基于二级热网储热式电锅炉调峰的弃风消纳调度模型[J].电力系统自动化, 2018, 42 (19) :50-56.DOI:10.7500/AEPS20180130009.GUO Fenghui, HU Linxian, ZHOU Shengyu.Dispatching model of wind power accommodation based on heat storage electric boiler for peak-load regulation in secondary heat supply network[J].Automation of Electric Power Systems, 2018, 42 (19) :50-56.DOI:10.7500/AEPS20180130009.
                                    </a>
                                </li>
                                <li id="345">


                                    <a id="bibliography_3" title="邓佳乐, 胡林献, 邵世圻, 等.电热联合系统多时间尺度滚动调度策略[J].电网技术, 2016, 40 (12) :3796-3802.DENG Jiale, HU Linxian, SHAO Shiqi, et al.Multi-time scale rolling scheduling method for combined heat and power system[J].Power System Technology, 2016, 40 (12) :3796-3802." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612023&amp;v=MDM3NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjdLSVRyQmZiRzRIOWZOclk5SFo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        邓佳乐, 胡林献, 邵世圻, 等.电热联合系统多时间尺度滚动调度策略[J].电网技术, 2016, 40 (12) :3796-3802.DENG Jiale, HU Linxian, SHAO Shiqi, et al.Multi-time scale rolling scheduling method for combined heat and power system[J].Power System Technology, 2016, 40 (12) :3796-3802.
                                    </a>
                                </li>
                                <li id="347">


                                    <a id="bibliography_4" title="王振浩, 杨璐, 田春光, 等.考虑风电消纳的风电-电储能-蓄热式电锅炉联合系统能量优化[J].中国电机工程学报, 2017, 37 (增刊1) :137-143.WANG Zhenhao, YANG Lu, TIAN Chunguang, et al.Energy optimization for combined system of wind-electric energy storage-regenerative energy optimization for combined system of wind-electric energy storage-regenerative[J].Proceedings of the CSEE, 2017, 37 (Supplement 1) :137-143." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2017S1018&amp;v=MDE1MzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjdLUHlyUGJiRzRIOWF2cm85RWJJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        王振浩, 杨璐, 田春光, 等.考虑风电消纳的风电-电储能-蓄热式电锅炉联合系统能量优化[J].中国电机工程学报, 2017, 37 (增刊1) :137-143.WANG Zhenhao, YANG Lu, TIAN Chunguang, et al.Energy optimization for combined system of wind-electric energy storage-regenerative energy optimization for combined system of wind-electric energy storage-regenerative[J].Proceedings of the CSEE, 2017, 37 (Supplement 1) :137-143.
                                    </a>
                                </li>
                                <li id="349">


                                    <a id="bibliography_5" >
                                        <b>[5]</b>
                                    CHEN X, KANG C, O’MALLEY M, et al.Increasing the flexibility of combined heat and power for wind power integration in China:modeling and implications[J].IEEETransactions on Power Systems, 2015, 30 (4) :1848-1857.</a>
                                </li>
                                <li id="351">


                                    <a id="bibliography_6" title="葛维春.大规模弃风储热供暖协调计算方法[J].发电技术, 2018, 39 (4) :291-295.GE Weichun.A coordinated calculation method of abandoned large-scale wind heat storage for heating[J].Power Generation Technology, 2018, 39 (4) :291-295." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SLJX201804001&amp;v=MDExNDZHNEg5bk1xNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVdyN0tOaUhCZHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        葛维春.大规模弃风储热供暖协调计算方法[J].发电技术, 2018, 39 (4) :291-295.GE Weichun.A coordinated calculation method of abandoned large-scale wind heat storage for heating[J].Power Generation Technology, 2018, 39 (4) :291-295.
                                    </a>
                                </li>
                                <li id="353">


                                    <a id="bibliography_7" title="吕泉, 刘永成, 刘乐, 等.考虑弃风特性的风电供热项目节煤效果与最佳配置方案研究[J].中国电机工程学报, 2017, 37 (16) :4699-4711.LQuan, LIU Yongcheng, LIU Le, et al.Research on coalsaving performance and optimal configuration of wind power heating project considering wind power curtailment characteristics[J].Proceedings of the CSEE, 2017, 37 (16) :4699-4711." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716014&amp;v=MDQzNTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjdLUHlyUGJiRzRIOWJOcVk5RVlJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        吕泉, 刘永成, 刘乐, 等.考虑弃风特性的风电供热项目节煤效果与最佳配置方案研究[J].中国电机工程学报, 2017, 37 (16) :4699-4711.LQuan, LIU Yongcheng, LIU Le, et al.Research on coalsaving performance and optimal configuration of wind power heating project considering wind power curtailment characteristics[J].Proceedings of the CSEE, 2017, 37 (16) :4699-4711.
                                    </a>
                                </li>
                                <li id="355">


                                    <a id="bibliography_8" title="邓佳乐, 胡林献, 李佳佳.采用二级热网电锅炉调峰的消纳弃风机理及经济性分析[J].电力系统自动化, 2016, 40 (18) :41-47.DENG Jiale, HU Linxian, LI Jiajia.Analysis on mechanism of curtailed wind power accommodation and its economic operation based on electric boiler for peak-load regulation at secondary heat supply network[J].Automation of Electric Power Systems, 2016, 40 (18) :41-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618006&amp;v=MjkyODhIOWZOcDQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjdLSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        邓佳乐, 胡林献, 李佳佳.采用二级热网电锅炉调峰的消纳弃风机理及经济性分析[J].电力系统自动化, 2016, 40 (18) :41-47.DENG Jiale, HU Linxian, LI Jiajia.Analysis on mechanism of curtailed wind power accommodation and its economic operation based on electric boiler for peak-load regulation at secondary heat supply network[J].Automation of Electric Power Systems, 2016, 40 (18) :41-47.
                                    </a>
                                </li>
                                <li id="357">


                                    <a id="bibliography_9" title="赵书强, 刘大正, 谢宇琪, 等.基于相关机会目标规划的风光储联合发电系统储能调度策略[J].电力系统自动化, 2015, 39 (14) :30-36.ZHAO Shuqiang, LIU Dazheng, XIE Yuqi, et al.Scheduling strategy of energy storage in wind-solar-battery hybrid power system based on dependent-chance goal programming[J].Automation of Electric Power Systems, 2015, 39 (14) :30-36." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201514005&amp;v=MDcyNzZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptV3I3S0lTSFRlckc0SDlUTnE0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        赵书强, 刘大正, 谢宇琪, 等.基于相关机会目标规划的风光储联合发电系统储能调度策略[J].电力系统自动化, 2015, 39 (14) :30-36.ZHAO Shuqiang, LIU Dazheng, XIE Yuqi, et al.Scheduling strategy of energy storage in wind-solar-battery hybrid power system based on dependent-chance goal programming[J].Automation of Electric Power Systems, 2015, 39 (14) :30-36.
                                    </a>
                                </li>
                                <li id="359">


                                    <a id="bibliography_10" title="YUAN Y, LI Q, WANG W.Optimal operation strategy of energy storage unit in wind power integration based on stochastic programming[J].IET Renewable Power Generation, 2011, 5 (2) :194-201." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal operation strategy of energy storage unit in wind power integration based on stochastic programming">
                                        <b>[10]</b>
                                        YUAN Y, LI Q, WANG W.Optimal operation strategy of energy storage unit in wind power integration based on stochastic programming[J].IET Renewable Power Generation, 2011, 5 (2) :194-201.
                                    </a>
                                </li>
                                <li id="361">


                                    <a id="bibliography_11" title="孙建军, 张世泽, 曾梦迪, 等.考虑分时电价的主动配电网柔性负荷多目标优化控制[J].电工技术学报, 2018, 33 (2) :401-412.SUN Jianjun, ZHANG Shize, ZENG Mengdi, et al.Multiobjective optimal control for flexible load in active distribution network considering time-of-use tariff[J].Transactions of China Electrotechnical Society, 2018, 33 (2) :401-412." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201802021&amp;v=MTg5OTlHRnJDVVI3cWZadVpzRnlqbVdyN0tJU3JCZmJHNEg5bk1yWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        孙建军, 张世泽, 曾梦迪, 等.考虑分时电价的主动配电网柔性负荷多目标优化控制[J].电工技术学报, 2018, 33 (2) :401-412.SUN Jianjun, ZHANG Shize, ZENG Mengdi, et al.Multiobjective optimal control for flexible load in active distribution network considering time-of-use tariff[J].Transactions of China Electrotechnical Society, 2018, 33 (2) :401-412.
                                    </a>
                                </li>
                                <li id="363">


                                    <a id="bibliography_12" title="宋艺航, 谭忠富, 李欢欢, 等.促进风电消纳的发电侧、储能及需求侧联合优化模型[J].电网技术, 2014, 38 (3) :610-615.SONG Yihang, TAN Zhongfu, LI Huanhuan, et al.An optimization model combining generation side and energy storage system demand side to promote accommodation of wind power[J].Power System Technology, 2014, 38 (3) :610-615." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403010&amp;v=MTQ4NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjdLSVRyQmZiRzRIOVhNckk5RVpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        宋艺航, 谭忠富, 李欢欢, 等.促进风电消纳的发电侧、储能及需求侧联合优化模型[J].电网技术, 2014, 38 (3) :610-615.SONG Yihang, TAN Zhongfu, LI Huanhuan, et al.An optimization model combining generation side and energy storage system demand side to promote accommodation of wind power[J].Power System Technology, 2014, 38 (3) :610-615.
                                    </a>
                                </li>
                                <li id="365">


                                    <a id="bibliography_13" title="姚建国, 杨胜春, 王珂, 等.智能电网“源-网-荷”互动运行控制概念及研究框架[J].电力系统自动化, 2012, 36 (21) :1-6.YAO Jianguo, YANG Shengchun, WANG Ke, et al.Concept and research framework of smart grid“source-grid-load”interactive operation and control[J].Automation of Electric System, 2012, 36 (21) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201221000&amp;v=MTg3MDhadVpzRnlqbVdyN0tJU0hUZXJHNEg5UE9ybzlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        姚建国, 杨胜春, 王珂, 等.智能电网“源-网-荷”互动运行控制概念及研究框架[J].电力系统自动化, 2012, 36 (21) :1-6.YAO Jianguo, YANG Shengchun, WANG Ke, et al.Concept and research framework of smart grid“source-grid-load”interactive operation and control[J].Automation of Electric System, 2012, 36 (21) :1-6.
                                    </a>
                                </li>
                                <li id="367">


                                    <a id="bibliography_14" title="CALLAWAY D S, HISKENS I A.Achieving controllability of electric loads[J].Proceedings of the IEEE, 2011, 99 (1) :184-199." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Achieving Controllability of Electric Loads">
                                        <b>[14]</b>
                                        CALLAWAY D S, HISKENS I A.Achieving controllability of electric loads[J].Proceedings of the IEEE, 2011, 99 (1) :184-199.
                                    </a>
                                </li>
                                <li id="369">


                                    <a id="bibliography_15" title="杨经纬, 张宁, 王毅, 等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei, ZHANG Ning, WANG Yi, et al.Multienergy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804003&amp;v=MjUyNjZHNEg5bk1xNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVdyN0tJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        杨经纬, 张宁, 王毅, 等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei, ZHANG Ning, WANG Yi, et al.Multienergy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.
                                    </a>
                                </li>
                                <li id="371">


                                    <a id="bibliography_16" title="彭飞翔, 李晓晶, 孙辉, 等.考虑发电集团利益主体协调的风电消纳调度策略[J].电力系统自动化, 2018, 42 (18) :98-108.DOI:10.7500/AEPS20170910011.PENG Feixiang, LI Xiaojing, SUN Hui, et al.Dispatch strategy for wind power accommodation considering coordination of power generation group stakeholders[J].Automation of Electric Power Systems, 2018, 42 (18) :98-108.DOI:10.7500/AEPS20170910011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818014&amp;v=MjMyMzQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjdLSVNIVGVyRzRIOW5OcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        彭飞翔, 李晓晶, 孙辉, 等.考虑发电集团利益主体协调的风电消纳调度策略[J].电力系统自动化, 2018, 42 (18) :98-108.DOI:10.7500/AEPS20170910011.PENG Feixiang, LI Xiaojing, SUN Hui, et al.Dispatch strategy for wind power accommodation considering coordination of power generation group stakeholders[J].Automation of Electric Power Systems, 2018, 42 (18) :98-108.DOI:10.7500/AEPS20170910011.
                                    </a>
                                </li>
                                <li id="373">


                                    <a id="bibliography_17" title="吴迪, 程海花, 赵晋泉, 等.基于平衡成本的风电分段及火电调峰补偿方法[J].电力系统自动化, 2019, 43 (3) :116-123.DOI:10.7500/AEPS20180213010.WU Di, CHENG Haihua, ZHAO Jinquan, et al.Balancing cost based wind power segmentation and compensation method of peak regulation for thermal power[J].Automation of Electric Power Systems, 2019, 43 (3) :116-123.DOI:10.7500/AEPS20180213010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903016&amp;v=MDYwMjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVdyN0tJU0hUZXJHNEg5ak1ySTlFWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        吴迪, 程海花, 赵晋泉, 等.基于平衡成本的风电分段及火电调峰补偿方法[J].电力系统自动化, 2019, 43 (3) :116-123.DOI:10.7500/AEPS20180213010.WU Di, CHENG Haihua, ZHAO Jinquan, et al.Balancing cost based wind power segmentation and compensation method of peak regulation for thermal power[J].Automation of Electric Power Systems, 2019, 43 (3) :116-123.DOI:10.7500/AEPS20180213010.
                                    </a>
                                </li>
                                <li id="375">


                                    <a id="bibliography_18" title="严干贵, 冯晓东, 李军徽, 等.用于松弛调峰瓶颈的储能系统容量配置方法[J].中国电机工程学报, 2012, 32 (28) :27-35.YAN Gangui, FENG Xiaodong, LI Junhui, et al.Optimization of energy storage system capacity for relaxing peak load regulation bottlenecks[J].Proceedings of the CSEE, 2012, 32 (28) :27-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201228004&amp;v=MjIzNDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjdLUHlyUGJiRzRIOVBPcDQ5RllJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        严干贵, 冯晓东, 李军徽, 等.用于松弛调峰瓶颈的储能系统容量配置方法[J].中国电机工程学报, 2012, 32 (28) :27-35.YAN Gangui, FENG Xiaodong, LI Junhui, et al.Optimization of energy storage system capacity for relaxing peak load regulation bottlenecks[J].Proceedings of the CSEE, 2012, 32 (28) :27-35.
                                    </a>
                                </li>
                                <li id="377">


                                    <a id="bibliography_19" title="洪海生, 江全元, 严玉婷.实时平抑风电场功率波动的电池储能系统优化控制方法[J].电力系统自动化, 2013, 37 (1) :103-109.HONG Haisheng, JIANG Quanyuan, YAN Yuting.An optimization control method of battery energy storage system with wind power fluctuations smoothed in real time[J].Automation of Electric Power Systems, 2013, 37 (1) :103-109." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301020&amp;v=MTgxNzg3S0lTSFRlckc0SDlMTXJvOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        洪海生, 江全元, 严玉婷.实时平抑风电场功率波动的电池储能系统优化控制方法[J].电力系统自动化, 2013, 37 (1) :103-109.HONG Haisheng, JIANG Quanyuan, YAN Yuting.An optimization control method of battery energy storage system with wind power fluctuations smoothed in real time[J].Automation of Electric Power Systems, 2013, 37 (1) :103-109.
                                    </a>
                                </li>
                                <li id="379">


                                    <a id="bibliography_20" title="贺益君, 陈德钊.适于混合整数非线性规划的混合粒子群优化算法[J].浙江大学学报 (工学版) , 2008, 42 (5) :747-751.HE Yijun, CHEN Dezhao.Hybrid particle swarm optimization algorithm for mixed-integer nonlinear programming[J].Journal of Zhejiang University (Engineering Science) , 2008, 42 (5) :747-751." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZDZC200805006&amp;v=MzA1NTNvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptV3I3S1B5blJiYkc0SHRuTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        贺益君, 陈德钊.适于混合整数非线性规划的混合粒子群优化算法[J].浙江大学学报 (工学版) , 2008, 42 (5) :747-751.HE Yijun, CHEN Dezhao.Hybrid particle swarm optimization algorithm for mixed-integer nonlinear programming[J].Journal of Zhejiang University (Engineering Science) , 2008, 42 (5) :747-751.
                                    </a>
                                </li>
                                <li id="381">


                                    <a id="bibliography_21" title="刘钊, 康立山, 蒋良孝.用粒子群优化改进算法求解混合整数非线性规划问题[J].小型微型计算机系统, 2005, 26 (6) :991-994.LIU Zhao, KANG Lishan, JIANG Liangxiao.New PSOalgorithm for MINLP problems[J].Mini-Micro Systems, 2005, 26 (6) :991-994." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XXWX200506026&amp;v=MDA2MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptV3I3S1BUWGNkckc0SHRUTXFZOUhZb1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        刘钊, 康立山, 蒋良孝.用粒子群优化改进算法求解混合整数非线性规划问题[J].小型微型计算机系统, 2005, 26 (6) :991-994.LIU Zhao, KANG Lishan, JIANG Liangxiao.New PSOalgorithm for MINLP problems[J].Mini-Micro Systems, 2005, 26 (6) :991-994.
                                    </a>
                                </li>
                                <li id="383">


                                    <a id="bibliography_22" title="周玮, 彭昱, 孙辉, 等.含风电场的电力系统动态经济调度[J].中国电机工程学报, 2009, 29 (25) :13-18.ZHOU Wei, PENG Yu, SUN Hui, et al.Dynamic economic dispatch in wind power integrated system[J].Proceedings of the CSEE, 2009, 29 (25) :13-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200925006&amp;v=MzE5NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVdyN0tQeXJQYmJHNEh0ak9xbzlGWW9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        周玮, 彭昱, 孙辉, 等.含风电场的电力系统动态经济调度[J].中国电机工程学报, 2009, 29 (25) :13-18.ZHOU Wei, PENG Yu, SUN Hui, et al.Dynamic economic dispatch in wind power integrated system[J].Proceedings of the CSEE, 2009, 29 (25) :13-18.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-01 09:45</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),26-33+70+34-36 DOI:10.7500/AEPS20180904006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于风电消纳能力态势划分的源荷储系统分阶段优化策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%9B%E7%BB%B4%E6%98%A5&amp;code=20051858&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">葛维春</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E8%89%B3%E5%86%9B&amp;code=23482623&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张艳军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%AB%98%E8%B6%85&amp;code=28574782&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高超</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%AB%98%E5%87%AF&amp;code=20240671&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高凯</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E9%91%AB%E8%95%8A&amp;code=10984905&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘鑫蕊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E5%9B%BD%E8%B6%85&amp;code=40895842&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马国超</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E8%BE%BD%E5%AE%81%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0120688&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网辽宁省电力有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8C%97%E5%A4%A7%E5%AD%A6%E4%BF%A1%E6%81%AF%E7%A7%91%E5%AD%A6%E4%B8%8E%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0111402&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东北大学信息科学与工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>仿照电力系统在不同运行条件下有着不同的运行状态, 提出解决风电消纳的三态划分法。根据弃风量的多少及其变化趋势, 将包含储热、电储能和柔性负荷的热电联产系统划分为正常状态、警戒状态和紧急状态。已知系统运行状态, 建立不同状态下的源荷储分阶段优化调度模型, 并采用粒子群优化算法对模型进行求解。算例分析表明, 正常状态下由于柔性负荷和储热装置的参与, 减小了系统的调峰压力, 降低了运行成本;警戒状态下电储能设备与风电场建立了一种能量互补关系, 实现了平抑风电功率波动的目标, 有利于系统的安全稳定运行;紧急状态下储热系统将弃风电能转化为热能, 在满足用户热需求的同时, 将多余热量储存起来, 实现能量的高效利用。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E6%B6%88%E7%BA%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电消纳;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%89%E6%80%81%E5%88%92%E5%88%86%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">三态划分法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E7%83%AD%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储热系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%82%A8%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电储能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9F%94%E6%80%A7%E8%B4%9F%E8%8D%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">柔性负荷;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%BA%90%E8%8D%B7%E5%82%A8%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">源荷储系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E9%98%B6%E6%AE%B5%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分阶段优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    葛维春 (1964—) , 男, 博士, 教授级高级工程师, 主要研究方向:电力系统及其自动化。E-mail:13804012589@126.com;
                                </span>
                                <span>
                                    张艳军 (1977—) , 男, 博士, 高级工程师, 主要研究方向:电力系统安全稳定分析。;
                                </span>
                                <span>
                                    高超 (1995—) , 男, 硕士研究生, 主要研究方向:电力系统优化。;
                                </span>
                                <span>
                                    *刘鑫蕊 (1981—) , 女, 通信作者, 博士, 副教授, 主要研究方向:源网荷协同优化控制。E-mail:liuxinrui@ise.neu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-04</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB090053);</span>
                                <span>国家电网公司总部科技项目“提升新能源消纳的多源协同控制与市场激励互动关键技术研究及示范”;</span>
                                <span>国网辽宁省电力有限公司科技项目 (2019YF-53);</span>
                    </p>
            </div>
                    <h1><b>Phased Optimal Strategy of Source-Load-Storage System Based on State Partition of Accommodation Capacity of Wind Power</b></h1>
                    <h2>
                    <span>GE Weichun</span>
                    <span>ZHANG Yanjun</span>
                    <span>GAO Chao</span>
                    <span>GAO Kai</span>
                    <span>LIU Xinrui</span>
                    <span>MA Guochao</span>
            </h2>
                    <h2>
                    <span>State Grid Liaoning Electric Power Supply Co.Ltd.</span>
                    <span>College of Information Science and Engineering, Northeastern University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A partition method of three-state for wind power accommodation is proposed, which is modeled based on the operation states of power system under different operation conditions.The combined heat and power system with thermal energy storage, electric energy storage and flexible load are divided into three states that include normal state, alert state and emergency state according to wind power curtailment and its variation trend.A phased optimal scheduling model in different states is established and solved by particle swarm optimization algorithm.In normal state, the participation of flexible load and thermal energy storage is able to reduce the pressure of peak shaving and operation costs of system.In alert state, the energy complementary relationship between electric energy and wind power can be found to achieve the target of alleviating wind power fluctuation, which is helpful for safety and stable operation of the system.In emergency state, the system of thermal energy storage transforms abandoned wind power into heat energy to meet the demand for heat supply of users, stores the excess energy and enhances energy use efficiently.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20accommodation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power accommodation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=partition%20method%20of%20three-state&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">partition method of three-state;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=thermal%20energy%20storage%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">thermal energy storage system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electric%20energy%20storage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electric energy storage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexible%20load&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexible load;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=source-load-storage%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">source-load-storage system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=phased%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">phased optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-04</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2018YFB090053);</span>
                                <span>State Grid Corporation of China;</span>
                                <span>State Grid Liaoning Electric Power Supply Co.Ltd. (No.2019YF-53);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">近年来, 中国新能源技术快速发展, 装机容量不断提高, 风能作为清洁的可再生能源, 已成为中国能源发展的重点方向。然而风能出力存在随机性和波动性, 日变化幅度可达装机容量的80%<citation id="385" type="reference"><link href="341" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。风电高比例接入电力系统, 超过系统调节范围时, 为保证系统动态平衡, 就会产生弃风现象。</p>
                </div>
                <div class="p1">
                    <p id="48">为有效解决风电消纳, 国内外专家学者开展了大量研究工作。文献<citation id="392" type="reference">[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</citation>通过配置蓄热式电锅炉或电储能设备进行电热联合调度, 为风电上网提供空间。文献<citation id="386" type="reference">[<a class="sup">5</a>]</citation>提出了考虑风电消纳的综合能源系统热电集中调度线性化模型。然而, 上述文献仅针对弃风量制定相应的调度策略, 忽略了对弃风特性的分析。为此, 文献<citation id="387" type="reference">[<a class="sup">6</a>]</citation>以弃风小时电量为基础, 通过研究风电总和、弃风电量总和以及弃风率和弃风电量占比, 提出了弃风储热供暖协调调度策略;文献<citation id="388" type="reference">[<a class="sup">7</a>]</citation>研究了风电供热与弃风协调的灵活运行策略;文献<citation id="389" type="reference">[<a class="sup">8</a>]</citation>对电负荷、热负荷及风电出力特性进行分析, 提出二级热网配置电锅炉进行日调峰的消纳弃风方案。为改善风电及光伏发电出力的不确定性, 文献<citation id="393" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>]</citation>将电储能设备作为平抑风电功率波动的重要手段, 建立风光储联合发电系统储能调度模型。电储能设备的调蓄作用固然重要, 但单纯依靠其调节会增加成本<citation id="390" type="reference"><link href="361" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>;因此, 文献<citation id="391" type="reference">[<a class="sup">12</a>]</citation>提出电储能设备和柔性负荷的联合调度方法, 柔性负荷作为发电调度的补充, 能够削峰填谷, 有利于丰富电网调度运行的调节手段, 提高运行的经济性<citation id="394" type="reference"><link href="365" rel="bibliography" /><link href="367" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。上述研究大都仅单独考虑蓄热式电锅炉、电储能或柔性负荷对风电消纳的作用, 较少涉及多类型设备的协调配合。</p>
                </div>
                <div class="p1">
                    <p id="49">此外, 针对风电消纳, 传统方法一般是建立一个综合优化模型, 以成本最低或风电消纳量最大为目标进行优化, 未考虑不同时段风电出力不同对模型本身的影响。文献<citation id="395" type="reference">[<a class="sup">15</a>]</citation>提出在处理综合能源系统优化问题时, 将各形式能源的模型进行统一优化的方法并不符合综合能源系统实际运行场景。文献<citation id="396" type="reference">[<a class="sup">16</a>]</citation>指出, 对于弃风问题, 将系统中所有资源进行统一调度, 不利于调动发电集团参与系统调峰的积极性。文献<citation id="397" type="reference">[<a class="sup">17</a>]</citation>提出了风电分段补偿的消纳方法, 以平衡成本作为分段依据, 将风电分为义务调峰段、深度调峰段和弃风段, 在不同段有针对性地建立求解模型, 有效地促进了风电消纳。</p>
                </div>
                <div class="p1">
                    <p id="50">综上所述, 本文提出基于风电消纳能力态势划分的源荷储分阶段优化策略, 对源荷储系统进行横向上的时序划分及纵向上的风电消纳余量划分, 同时引入电力系统功率调度平衡的概念, 将风电消纳余量值等效为电力系统中不平衡功率值;其创新工作点如下。</p>
                </div>
                <div class="p1">
                    <p id="51">1) 建立包含储热、电储能和柔性负荷的热电联产 (combined heat and power, CHP) 系统模型。</p>
                </div>
                <div class="p1">
                    <p id="52">2) 基于上述模型, 仿照电力系统在不同运行条件下系统与设备有着不同的运行状态, 提出解决风电消纳的三态划分法。</p>
                </div>
                <div class="p1">
                    <p id="53">3) 已知系统运行状态, 分别设置不同的优化目标, 以不影响风电消纳为前提, 考虑系统运行经济性, 平抑风电功率波动, 并将风电消纳量最大化。</p>
                </div>
                <h3 id="54" name="54" class="anchor-tag"><b>1 包含储热、电储能和柔性负荷的CHP系统</b></h3>
                <div class="p1">
                    <p id="55">本文建立包含常规火电机组、风电机组、CHP机组、蓄热式电锅炉、电储能及柔性负荷的优化调度模型。蓄热式电锅炉利用弃风电量, 与CHP机组共同承担所有热负荷, 既能提升风电消纳水平, 又可以提高CHP机组的调节能力;电储能设备充电, 可在短时间内抬升系统消纳风电的空间, 放电既可平抑风电功率波动, 又不影响风电的消纳;柔性负荷仅参与电网调峰, 降低系统运行成本。CHP系统结构如图1所示。</p>
                </div>
                <div class="area_img" id="56">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915005_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 CHP系统总体结构" src="Detail/GetImg?filename=images/DLXT201915005_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 CHP系统总体结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915005_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Overall structure of CHP system</b></p>

                </div>
                <h3 id="57" name="57" class="anchor-tag"><b>2</b> 面向风电消纳的电力系统运行状态划分</h3>
                <h4 class="anchor-tag" id="58" name="58"><b>2.1</b> 系统运行状态划分的依据和原则</h4>
                <div class="p1">
                    <p id="59">划分系统状态的依据:仿照电力系统在不同运行条件下系统与设备有着不同的运行状态, 提出解决风电消纳的三态划分法, 根据弃风量的多少及其变化趋势, 将包含储热、电储能设备和柔性负荷的电力系统划分为正常状态、警戒状态和紧急状态。</p>
                </div>
                <div class="p1">
                    <p id="60">划分系统状态的原则:发电侧与负荷侧共同决定系统运行状态;依据弃风量大小及其变化趋势定义系统状态;弃风量与风电消纳余量相对应, 两者互为相反数;考虑经济性、安全性和优先消纳风电的相互交叉原则, 根据系统对风电是否保留一定的消纳余量, 判断是否采用经济调度。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>2.2</b> 系统运行状态的详细定义</h4>
                <div class="p1">
                    <p id="62">如2.1节所述, 将面向风电消纳的电力系统划分为如下三种运行状态。</p>
                </div>
                <div class="p1">
                    <p id="63">正常状态:风电全部被消纳, 系统对风电留有一定的消纳余量, 当系统工作点位于正常状态边界时, 有向正常状态内部运动的趋势。该状态下, 影响风电消纳的因素主要有:常规机组出力、风电出力、CHP机组发电功率、蓄热装置的放热功率以及负荷功率。该状态下, 不存在弃风现象, 应实施经济运行调度, 使系统运行成本达到最优。</p>
                </div>
                <div class="p1">
                    <p id="64">警戒状态:风电仍可以被完全消纳, 当系统工作点位于警戒状态边界时, 有向警戒状态内部运动的趋势。在没有接入其他调节设备之前, 系统所能容纳的风电量已趋于饱和, 如果完全接纳这部分风电, 此时仅通过调节常规机组出力不能满足负荷和风电波动的需求, 应考虑接入电储能装置来提高系统运行的安全性。</p>
                </div>
                <div class="p1">
                    <p id="65">紧急状态:风电不能被完全消纳, 系统所能容纳的风电量小于风电出力, 为保证系统安全经济高效运行, 只能采取弃风措施<citation id="398" type="reference"><link href="375" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。该状态下, 为提高系统对风电的接纳能力, 减少弃风, 蓄热式电锅炉开始加热并储热, 与CHP机组共同承担供热任务。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>2.3</b> 系统运行状态的判定</h4>
                <h4 class="anchor-tag" id="67" name="67"><b>2.3.1</b> 正常状态的判定</h4>
                <div class="p1">
                    <p id="68">正常状态下, 风电全部被消纳, 此时满足:</p>
                </div>
                <div class="p1">
                    <p id="69"><i>P</i><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>min</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><sup><i>t</i></sup><sub>f</sub>+<i>P</i><sup><i>t</i></sup><sub>c</sub>-<i>P</i><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>z</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>≤0      (1) </p>
                </div>
                <div class="p1">
                    <p id="72"><i>P</i><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><sup><i>t</i></sup><sub>f</sub>+<i>P</i><sup><i>t</i></sup><sub>c</sub>-<i>P</i><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>z</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>≥0      (2) </p>
                </div>
                <div class="p1">
                    <p id="75"><i>P</i><sup><i>t</i></sup><sub>c</sub>=<i>N</i><sub>c</sub><i>H</i><sub>c</sub>=<i>N</i><sub>c</sub> (<i>H</i><sup><i>t</i></sup><sub>l</sub>-<i>H</i><sup><i>t</i></sup><sub>d</sub>-<i>H</i><mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>)      (3) </p>
                </div>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>min</mi></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mi>t</mi></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></munderover><mrow><mi>max</mi></mrow></mstyle><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>, </mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mo>-</mo><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>d</mtext></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>5</mn></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>max</mi></mrow><mi>t</mi></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></munderover><mrow><mi>min</mi></mrow></mstyle><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>, </mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mo>+</mo><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>u</mtext></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>5</mn></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>P</i><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>min</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为<i>t</i>时段火电机组的最小和最大出力;<i>P</i><sup><i>t</i></sup><sub>f</sub>为<i>t</i>时段风电功率;<i>P</i><sup><i>t</i></sup><sub>c</sub>为<i>t</i>时段CHP机组出力值;<i>P</i><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>z</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时段电负荷预测值;<i>N</i><sub>c</sub>为CHP机组的热电比;<i>H</i><sup><i>t</i></sup><sub>l</sub>为<i>t</i>时段热负荷值;<i>H</i><sup><i>t</i></sup><sub>d</sub>为<i>t</i>时段电锅炉放热功率, 正常状态下<i>H</i><sup><i>t</i></sup><sub>d</sub>=0;<i>H</i><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时段蓄热装置的放热功率;<i>I</i><sub>h</sub>为火电机组数;<i>P</i><mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时段火电机组<i>i</i>的有功出力;<i>P</i><sub>h, <i>i</i>, min</sub>和<i>P</i><sub>h, <i>i</i>, max</sub>分别为火电机组<i>i</i>的最小和最大有功出力;<i>r</i><sub><i>i</i>, d</sub>和<i>r</i><sub><i>i</i>, u</sub>分别为火电机组<i>i</i>的向下和向上爬坡率;<i>T</i><sub>15</sub>为调度时段时长 (取值为15 min) 。</p>
                </div>
                <div class="p1">
                    <p id="85">根据系统状态划分原则, 风电消纳余量为:</p>
                </div>
                <div class="p1">
                    <p id="86"><i>P</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>=<i>P</i><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>z</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>-<i>P</i><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>min</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>-<i>P</i><sup><i>t</i></sup><sub>f</sub>-<i>P</i><sup><i>t</i></sup><sub>c</sub>      (6) </p>
                </div>
                <div class="p1">
                    <p id="90">正常状态用数学语言描述为:存在一个常数<i>C</i><sub>n</sub>, 使得不等式 (7) 在任意时段恒成立, 且当<i>P</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>等于<i>C</i><sub>n</sub>时, 不等式 (8) 恒成立。</p>
                </div>
                <div class="p1">
                    <p id="92">0&lt;<i>C</i><sub>n</sub>&lt;<i>P</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="94">0≤Δ<i>P</i><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>=<i>P</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>-<i>P</i><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>r</mtext></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>C</i><sub>n</sub>为系统工作点位于正常状态边界时对应的风电消纳余量。</p>
                </div>
                <div class="p1">
                    <p id="99">柔性负荷转移后, 新的负荷功率表达式为:</p>
                </div>
                <div class="p1">
                    <p id="100"><i>P</i><sup><i>t</i></sup><sub>d</sub>=<i>P</i><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>z</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>-<i>P</i><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>P</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时段的转入负荷;<i>P</i><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时段的转出负荷。在<i>t</i>时段, 不能既转入又转出, 转入时<i>P</i><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为0, 转出时<i>P</i><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为0。</p>
                </div>
                <div class="p1">
                    <p id="109">假设系统内所有柔性负荷的工作周期恰好等于一个调度时段的时长, 则有:</p>
                </div>
                <div class="p1">
                    <p id="110"><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><msup><mi>t</mi><mo>″</mo></msup><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mi>x</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><msup><mi>t</mi><mo>″</mo></msup><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mi>m</mi></msub><mtext> </mtext><mtext> </mtext><msup><mi>t</mi><mo>″</mo></msup><mo>≠</mo><mi>t</mi><mo>, </mo><mi>t</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><msup><mi>t</mi><mo>′</mo></msup><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mi>x</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>t</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mi>m</mi></msub><mtext> </mtext><mtext> </mtext><msup><mi>t</mi><mo>′</mo></msup><mo>≠</mo><mi>t</mi><mo>, </mo><mi>t</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>M</i><sub>s</sub>为柔性负荷种类数;<i>x</i><sub><i>m</i>, <i>t</i>″, <i>t</i></sub>为<i>t</i>″时段转出/转入到<i>t</i>时段的第<i>m</i>类负荷数;<i>x</i><sub><i>m</i>, <i>t</i>, <i>t</i>′</sub>为<i>t</i>时段转出/转入到<i>t</i>′时段的第<i>m</i>类负荷数;<i>P</i><sub><i>m</i></sub>为第<i>m</i>类负荷功率;<i>T</i><sub>n</sub>为正常状态的调度时段集合。</p>
                </div>
                <div class="p1">
                    <p id="114">转移部分柔性负荷到低谷时段, 提高了系统运行的经济性, 但不能影响风电消纳, 因此有如下不等式。</p>
                </div>
                <div class="p1">
                    <p id="115"><i>P</i><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>min</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><sup><i>t</i></sup><sub>f</sub>+<i>P</i><sup><i>t</i></sup><sub>c</sub>-<i>P</i><sup><i>t</i></sup><sub>d</sub>≤0      (12) </p>
                </div>
                <div class="p1">
                    <p id="117"><i>P</i><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><sup><i>t</i></sup><sub>f</sub>+<i>P</i><sup><i>t</i></sup><sub>c</sub>-<i>P</i><sup><i>t</i></sup><sub>d</sub>≥0      (13) </p>
                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>2.3.2</b> 警戒状态的判定</h4>
                <div class="p1">
                    <p id="120">由警戒状态定义可知, 在未接入电储能设备之前, 不等式 (1) 和式 (2) 仍成立。当系统工作点位于正常状态和警戒状态的共同边界时, 风电消纳余量有变小的趋势。这样便有不等式 (14) 在任意时段恒成立, 且当<i>P</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>=<i>C</i><sub>n</sub>时, 式 (15) 恒成立。</p>
                </div>
                <div class="p1">
                    <p id="122">0&lt;<i>P</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>&lt;<i>C</i><sub>n</sub>      (14) </p>
                </div>
                <div class="p1">
                    <p id="124">Δ<i>P</i><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>&lt;0      (15) </p>
                </div>
                <div class="p1">
                    <p id="126">系统工作点位于警戒状态和紧急状态的共同边界时, 具有向警戒状态区域运动的趋势, 即当<i>P</i><sup><i>t</i></sup><sub>mar</sub>=0时, 不等式 (16) 恒成立。</p>
                </div>
                <div class="p1">
                    <p id="127">0≤Δ<i>P</i><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="129">接入电储能设备后, 考虑到电储能设备平抑风电功率波动的响应时间是秒级的, 因此有不等式:</p>
                </div>
                <div class="p1">
                    <p id="130"><i>P</i><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>min</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>+<i>P</i><sup><i>t</i>, <i>k</i></sup><sub>f</sub>+<i>P</i><sup><i>t</i>, <i>k</i></sup><sub>c</sub>-<i>P</i><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>z</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>+<i>P</i><sup><i>t</i>, <i>k</i></sup><sub>b</sub>≤0      (17) </p>
                </div>
                <div class="p1">
                    <p id="133"><i>P</i><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>+<i>P</i><sup><i>t</i>, <i>k</i></sup><sub>f</sub>+<i>P</i><sup><i>t</i>, <i>k</i></sup><sub>c</sub>-<i>P</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>z</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>+<i>P</i><sup><i>t</i>, <i>k</i></sup><sub>b</sub>≥0      (18) </p>
                </div>
                <div class="p1">
                    <p id="136">式中:<i>P</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>min</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时段<i>k</i>时刻火电机组的最小和最大出力值;<i>P</i><sup><i>t</i>, <i>k</i></sup><sub>f</sub>为<i>t</i>时段<i>k</i>时刻的风电功率;<i>P</i><sup><i>t</i>, <i>k</i></sup><sub>c</sub>为<i>t</i>时段<i>k</i>时刻CHP机组出力;<i>P</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>z</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>为<i>t</i>时段<i>k</i>时刻电负荷预测值;<i>P</i><sup><i>t</i>, <i>k</i></sup><sub>b</sub>为电储能设备在<i>t</i>时段<i>k</i>时刻的输出功率, 规定<i>P</i><sup><i>t</i>, <i>k</i></sup><sub>b</sub>为正值时表示该设备正在放电, <i>P</i><sup><i>t</i>, <i>k</i></sup><sub>b</sub>为负值时表示该设备正在充电。</p>
                </div>
                <div class="p1">
                    <p id="140">由于负荷预测、火电机组调度和CHP机组出力以时段为单位, 本文在分析问题时做了如下处理。</p>
                </div>
                <div class="area_img" id="141">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915005_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="143">式中:<i>k</i>=0, 1, …, 60<i>T</i><sub>15</sub>。</p>
                </div>
                <div class="p1">
                    <p id="144">由式 (17) 和式 (18) 可得系统所允许的电储能设备输出功率的上下限, 即</p>
                </div>
                <div class="p1">
                    <p id="145"><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mtext>b</mtext><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>z</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>f</mtext><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>min</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>c</mtext><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="147"><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msubsup><mrow></mrow><mtext>b</mtext><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>z</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>f</mtext><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>c</mtext><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>      (21) </p>
                </div>
                <h4 class="anchor-tag" id="149" name="149"><b>2.3.3</b> 紧急状态的判定</h4>
                <div class="p1">
                    <p id="150">由紧急状态定义可知, 在未投入蓄热式电锅炉之前, 系统的风电消纳余量应满足不等式 (22) , 且当<i>P</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>=0时, Δ<i>P</i><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>&lt;0恒成立。</p>
                </div>
                <div class="p1">
                    <p id="153"><i>P</i><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>&lt;0      (22) </p>
                </div>
                <div class="p1">
                    <p id="155">投入大容量蓄热式电锅炉后, 系统中常规火电机组、风电、CHP机组、电负荷和蓄热式电锅炉这5项的关系应满足:</p>
                </div>
                <div class="p1">
                    <p id="156"><i>P</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><sup><i>t</i></sup><sub>f</sub>+<i>P</i><sup><i>t</i></sup><sub>c</sub>-<i>P</i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>z</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>-<i>P</i><sup><i>t</i></sup><sub>r</sub>≥0      (23) </p>
                </div>
                <div class="p1">
                    <p id="159">式中:<i>P</i><sup><i>t</i></sup><sub>r</sub>为<i>t</i>时段蓄热式电锅炉的功率。</p>
                </div>
                <h3 id="160" name="160" class="anchor-tag"><b>3 基于三态划分法的电力系统源荷储协调优化调度模型</b></h3>
                <h4 class="anchor-tag" id="161" name="161"><b>3.1</b> 正常状态下系统优化模型</h4>
                <h4 class="anchor-tag" id="162" name="162"><b>3.1.1</b> 优化目标</h4>
                <div class="p1">
                    <p id="163">运行成本<i>C</i><sub>t</sub>包括CHP机组及火电机组的发电成本和柔性负荷的调度成本。</p>
                </div>
                <div class="p1">
                    <p id="164">min <i>C</i><sub>t</sub>=<i>C</i><sub>c</sub>+<i>C</i><sub>h</sub>+<i>C</i><sub>d, s</sub>      (24) </p>
                </div>
                <div class="p1">
                    <p id="165">式中:<i>C</i><sub>c</sub>为CHP机组的燃料成本;<i>C</i><sub>h</sub>为火电机组的发电成本;<i>C</i><sub>d, s</sub>为柔性负荷调度成本。</p>
                </div>
                <div class="p1">
                    <p id="166" class="code-formula">
                        <mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></munderover><mo stretchy="false">[</mo></mstyle></mrow></mstyle><mi>a</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>b</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>+</mo><mi>c</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mi>Η</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mi>d</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>e</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Η</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>+</mo><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="167">式中:<i>a</i><sub><i>i</i></sub>, <i>b</i><sub><i>i</i></sub>, <i>c</i><sub><i>i</i></sub>, <i>d</i><sub><i>i</i></sub>, <i>e</i><sub><i>i</i></sub>和<i>f</i><sub><i>i</i></sub>为第<i>i</i>台CHP机组的煤耗系数;<i>P</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时段第<i>i</i>台CHP机组的出力;<i>I</i><sub>c</sub>为所有CHP机组的数量;<i>H</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时段第<i>i</i>台CHP机组的供热功率, 其满足<i>H</i><sup><i>t</i></sup><sub>c</sub>=<i>H</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mn>1</mn></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>H</i><sup><i>t</i></sup><sub>c, 2</sub>+…+<i>H</i><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>Ι</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mi>t</mi></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="172" class="code-formula">
                        <mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></munderover><mo stretchy="false">{</mo></mstyle></mrow></mstyle><mo stretchy="false">[</mo><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>β</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>+</mo><mi>γ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mo stretchy="false">) </mo><mo stretchy="false">[</mo><mi>δ</mi><msub><mrow></mrow><mrow><mn>0</mn><mi>i</mi></mrow></msub><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mrow><mn>1</mn><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mrow><mn>0</mn><mi>i</mi></mrow></msub></mrow></mfrac></mrow></msup><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="173">式中:<i>α</i><sub><i>i</i></sub>, <i>β</i><sub><i>i</i></sub>和<i>γ</i><sub><i>i</i></sub>为火电机组<i>i</i>的运行成本参数;<i>S</i><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>表示火电机组的运行状态, 其值等于0或1;<i>τ</i><sub><i>i</i></sub>为火电机组<i>i</i>的停机时间;<i>δ</i><sub>0<i>i</i></sub>, <i>δ</i><sub>1<i>i</i></sub>和<i>τ</i><sub>0<i>i</i></sub>为火电机组<i>i</i>的启停成本参数。</p>
                </div>
                <div class="p1">
                    <p id="175">某一时段柔性负荷的转出量等于另一时段的转入量, 若只计转出成本, 则负荷调度成本为:</p>
                </div>
                <div class="p1">
                    <p id="176"><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>s</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mi>μ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mi>m</mi></msub><mi>x</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>t</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mi>m</mi></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>5</mn></mrow></msub><mtext> </mtext><mtext> </mtext><msup><mi>t</mi><mo>′</mo></msup><mo>≠</mo><mi>t</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow></math></mathml>      (27) </p>
                </div>
                <div class="p1">
                    <p id="178">式中:<i>μ</i><sub><i>m</i></sub>为第<i>m</i>类柔性负荷的单位补偿系数。</p>
                </div>
                <h4 class="anchor-tag" id="179" name="179"><b>3.1.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="180" name="180">3.1.2.1 系统约束</h4>
                <div class="p1">
                    <p id="181">忽略网损的功率平衡约束, 即</p>
                </div>
                <div class="p1">
                    <p id="182"><mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>f</mtext><mi>t</mi></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>d</mtext><mi>t</mi></msubsup></mrow></math></mathml>      (28) </p>
                </div>
                <div class="p1">
                    <p id="184">旋转备用约束, 本文利用正负备用容量来克服风电预测误差, 即</p>
                </div>
                <div class="p1">
                    <p id="185"><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></munderover><mrow><mi>min</mi></mrow></mstyle><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>max</mi></mrow><mi>t</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>, </mo><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>u</mtext></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo><mo>≥</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>d</mtext><mi>t</mi></msubsup><mi>L</mi><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>f</mtext><mi>t</mi></msubsup><mi>f</mi><msub><mrow></mrow><mtext>u</mtext></msub></mrow></math></mathml>      (29) </p>
                </div>
                <div class="p1">
                    <p id="187"><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></munderover><mrow><mi>min</mi></mrow></mstyle><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mi>t</mi></msubsup><mo>, </mo><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>d</mtext></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo><mo>≥</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>f</mtext><mi>t</mi></msubsup><mo stretchy="false">) </mo><mi>f</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></math></mathml>      (30) </p>
                </div>
                <div class="p1">
                    <p id="189">式中:<i>T</i><sub>3</sub>为旋转备用响应时间, 取值为3 min;<i>L</i>为负荷预测误差对正旋转备用的需求百分比;<i>f</i><sub>u</sub>和<i>f</i><sub>d</sub>分别为风电出力预测误差对正、负旋转备用的需求百分比;<i>P</i><sub>f, max</sub>为风电最大出力值。</p>
                </div>
                <h4 class="anchor-tag" id="190" name="190">3.1.2.2 火电机组约束</h4>
                <div class="p1">
                    <p id="191">1) 输出功率约束</p>
                </div>
                <div class="p1">
                    <p id="192"><i>P</i><sub>h, <i>i</i>, min</sub>≤<i>P</i><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>≤<i>P</i><sub>h, <i>i</i>, max</sub>      (31) </p>
                </div>
                <div class="p1">
                    <p id="194">2) 爬坡速度约束</p>
                </div>
                <div class="p1">
                    <p id="195"><i>r</i><sub><i>i</i>, d</sub><i>T</i><sub>15</sub>≤<i>P</i><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>-<i>P</i><mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>≤<i>r</i><sub><i>i</i>, u</sub><i>T</i><sub>15</sub>      (32) </p>
                </div>
                <h4 class="anchor-tag" id="198" name="198">3.1.2.3 柔性负荷约束</h4>
                <div class="p1">
                    <p id="199" class="code-formula">
                        <mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>x</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mspace width="0.25em" /><msup><mi>t</mi><mo>′</mo></msup><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup><mo>≠</mo><mi>t</mi></mrow></munder><mi>x</mi></mstyle><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>t</mi><mo>, </mo><msup><mi>t</mi><mo>′</mo></msup></mrow></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>m</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Μ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>, </mo><mi>t</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="200">式中:<i>x</i><sub><i>m</i>, <i>t</i></sub>为转移前<i>t</i>时段柔性负荷的个数;<i>x</i><sub><i>m</i>, <i>t</i>, <i>t</i></sub>表示转移后<i>t</i>时段剩余的柔性负荷个数。</p>
                </div>
                <h4 class="anchor-tag" id="201" name="201">3.1.2.4 储热装置约束</h4>
                <div class="p1">
                    <p id="202">1) 放热功率约束</p>
                </div>
                <div class="p1">
                    <p id="203">0≤<i>H</i><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>≤<i>H</i><sub>out, max</sub>      (34) </p>
                </div>
                <div class="p1">
                    <p id="205">式中:<i>H</i><sub>out, max</sub>为<i>t</i>时段蓄热装置的输出功率<i>H</i><mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>的最大值。</p>
                </div>
                <div class="p1">
                    <p id="207">2) 忽略热损耗, 蓄热装置状态约束</p>
                </div>
                <div class="p1">
                    <p id="208"><i>C</i><sup><i>t</i>+1</sup><sub>s</sub>-<i>C</i><sup><i>t</i></sup><sub>s</sub>=Δ<i>t</i> (<i>H</i><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>-<i>H</i><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>)      (35) </p>
                </div>
                <div class="p1">
                    <p id="211">式中:<i>C</i><sup><i>t</i>+1</sup><sub>s</sub>为蓄热装置在<i>t</i>+1时段储存的热量。</p>
                </div>
                <h4 class="anchor-tag" id="212" name="212"><b>3.2</b> 警戒状态下系统优化模型</h4>
                <h4 class="anchor-tag" id="213" name="213"><b>3.2.1</b> 优化目标</h4>
                <div class="p1">
                    <p id="214">警戒状态下, 通过调节系统中电储能设备来提高运行的安全性, 在不产生弃风的前提下, 以平抑风电功率波动和储能出力最小为目标, 对电储能设备的投切进行优化。由于约束条件可以包含波动平抑区间这一项, 因此目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="215"><mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>J</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>0</mn></mrow><mi>Ζ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mtext>b</mtext><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></math></mathml>      (36) </p>
                </div>
                <div class="p1">
                    <p id="217">式中:<i>Z</i>=9为优化序列的个数;<i>T</i><sub>a</sub>表示警戒状态时段集合。</p>
                </div>
                <h4 class="anchor-tag" id="218" name="218"><b>3.2.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="219" name="219">1) 忽略网损的功率平衡约束</h4>
                <div class="p1">
                    <p id="220"><mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>f</mtext><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>c</mtext><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>b</mtext><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>z</mtext></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>      (37) </p>
                </div>
                <h4 class="anchor-tag" id="222" name="222">2) 电储能设备的输出功率约束</h4>
                <div class="p1">
                    <p id="223">-<i>P</i><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sup><i>t</i>, <i>k</i></sup><sub>b</sub>≤<i>P</i><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>      (38) </p>
                </div>
                <div class="p1">
                    <p id="226" class="code-formula">
                        <mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo>=</mo><mrow><mi>min</mi></mrow><mrow><mo>[</mo><mrow><mo stretchy="false"> (</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>S</mi><msubsup><mrow></mrow><mtext>b</mtext><mrow><mi>t</mi><mo>, </mo><mi>k</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mo stretchy="false">) </mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mrow><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow></mfrac><mo>, </mo><mo>-</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msubsup><mrow></mrow><mtext>b</mtext><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="227"><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo>=</mo><mrow><mi>min</mi></mrow><mrow><mo>[</mo><mrow><mo stretchy="false"> (</mo><mi>S</mi><msubsup><mrow></mrow><mtext>b</mtext><mrow><mi>t</mi><mo>, </mo><mi>k</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo stretchy="false">) </mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mrow><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow></mfrac><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mtext>b</mtext><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow><mo>]</mo></mrow></mrow></math></mathml>      (40) </p>
                </div>
                <div class="p1">
                    <p id="229">式中:<i>P</i><mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>为<i>t</i>时段<i>k</i>时刻电储能设备的最大充电功率;<i>P</i><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>为<i>t</i>时段<i>k</i>时刻电储能设备的最大放电功率;<i>S</i><sub>b, max</sub>和<i>S</i><sub>b, min</sub>分别为电储能设备荷电状态上限和下限;<i>S</i><sup><i>t</i>, <i>k</i>-1</sup><sub>b</sub>为电储能设备在<i>t</i>时段<i>k</i>-1时刻的荷电状态;<i>C</i><sub>b</sub>为电储能设备的额定容量;Δ<i>T</i><sub>b</sub>为电储能设备的充放电时间;<i>P</i><sub>ch, max</sub>和<i>P</i><sub>dh, max</sub>分别为电储能设备充、放电功率的最大值。</p>
                </div>
                <h4 class="anchor-tag" id="232" name="232">3) 电储能设备容量约束</h4>
                <div class="p1">
                    <p id="233"><i>C</i><sub>b</sub><i>S</i><sub>b, min</sub>≤<i>E</i><sup><i>t</i>, <i>k</i></sup><sub>b</sub>≤<i>C</i><sub>b</sub><i>S</i><sub>b, max</sub>       (41) </p>
                </div>
                <div class="p1">
                    <p id="234"><i>E</i><sup><i>t</i>, <i>k</i></sup><sub>b</sub>=<i>E</i><sup><i>t</i>, <i>k</i>-1</sup><sub>b</sub>-Δ<i>T</i><sub>b</sub><i>P</i><sup><i>t</i>, <i>k</i></sup><sub>b</sub>      (42) </p>
                </div>
                <div class="p1">
                    <p id="235">式中:<i>E</i><sup><i>t</i>, <i>k</i></sup><sub>b</sub>为电储能设备<i>t</i>时段<i>k</i>时刻所具有的能量。</p>
                </div>
                <h4 class="anchor-tag" id="236" name="236">4) 合成功率波动平抑约束区间</h4>
                <div class="p1">
                    <p id="237">本文中, 合成输出功率满足1 min时段内的功率波动平抑指标。为提高程序的收敛速度, 文献<citation id="399" type="reference">[<a class="sup">19</a>]</citation>给出<i>t</i>时段<i>k</i>=0时刻输出功率<i>P</i><sup><i>t</i>, 0</sup><sub>o</sub>所允许的功率波动平抑约束的上限和下限分别为:</p>
                </div>
                <div class="p1">
                    <p id="238" class="code-formula">
                        <mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>V</mi><mo>¯</mo></munder><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mi>Ρ</mi><msubsup><mrow></mrow><mtext>o</mtext><mrow><mi>t</mi><mo>, </mo><mi>k</mi><mo>-</mo><mi>i</mi></mrow></msubsup><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>γ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mn>5</mn><mn>9</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="239"><mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>Ρ</mi><msubsup><mrow></mrow><mtext>o</mtext><mrow><mi>t</mi><mo>, </mo><mi>k</mi><mo>-</mo><mi>i</mi></mrow></msubsup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>γ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mn>5</mn><mn>9</mn></mrow></math></mathml>      (44) </p>
                </div>
                <div class="p1">
                    <p id="241"><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mrow><mi>max</mi><mspace width="0.25em" /><mi>Ρ</mi><msubsup><mrow></mrow><mtext>o</mtext><mrow><mi>t</mi><mo>, </mo><mi>k</mi><mo>-</mo><mi>i</mi></mrow></msubsup><mo>-</mo><mi>min</mi><mspace width="0.25em" /><mi>Ρ</mi><msubsup><mrow></mrow><mtext>o</mtext><mrow><mi>t</mi><mo>, </mo><mi>k</mi><mo>-</mo><mi>i</mi></mrow></msubsup></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mn>5</mn><mn>9</mn></mrow></math></mathml>      (45) </p>
                </div>
                <div class="p1">
                    <p id="243"><mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>γ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mrow><mi>max</mi></mrow><mo stretchy="false"> (</mo><mi>γ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (46) </p>
                </div>
                <div class="p1">
                    <p id="245">式中:max <i>P</i><sup><i>t</i>, <i>k</i>-<i>i</i></sup><sub>o</sub>和min <i>P</i><sup><i>t</i>, <i>k</i>-<i>i</i></sup><sub>o</sub>分别为当前时刻之前的59 s内合成功率波动区间的最大值和最小值;<i>γ</i><sub>1</sub>为初始给定值;<i>P</i><sub>f, rated</sub>为风电场总装机容量;<i>f</i><sub>1</sub>为当前时刻之前的59 s内合成功率波动范围与风电场装机容量的比值。</p>
                </div>
                <div class="p1">
                    <p id="246">于是, <i>t</i>时段<i>k</i>时刻合成输出功率应满足:</p>
                </div>
                <div class="p1">
                    <p id="247"><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>o</mtext><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo>∈</mo><mo stretchy="false">[</mo><munder accentunder="true"><mi>V</mi><mo>¯</mo></munder><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">]</mo></mrow></math></mathml>      (47) </p>
                </div>
                <h4 class="anchor-tag" id="249" name="249"><b>3.3</b> 紧急状态下系统优化模型</h4>
                <h4 class="anchor-tag" id="250" name="250"><b>3.3.1</b> 优化目标</h4>
                <div class="p1">
                    <p id="251">加入蓄热式电锅炉后, 从电热综合角度出发, 以风电消纳量最大为目标, 建立优化调度模型为:</p>
                </div>
                <div class="p1">
                    <p id="252"><mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mtext>f</mtext><mi>t</mi></msubsup><mtext>Δ</mtext><mi>t</mi></mrow></math></mathml>      (48) </p>
                </div>
                <div class="p1">
                    <p id="254">式中:<i>T</i><sub>e</sub>为紧急状态的调度时段集合。</p>
                </div>
                <h4 class="anchor-tag" id="255" name="255"><b>3.3.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="256" name="256">3.3.2.1 系统功率平衡约束</h4>
                <div class="p1">
                    <p id="257"><mathml id="258"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>h</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>f</mtext><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>c</mtext><mi>t</mi></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>z</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>f</mtext><mi>t</mi></msubsup></mrow></math></mathml>      (49) </p>
                </div>
                <h4 class="anchor-tag" id="259" name="259">3.3.2.2 蓄热式电锅炉模型约束</h4>
                <div class="p1">
                    <p id="260">1) 电热转换约束</p>
                </div>
                <div class="p1">
                    <p id="261"><i>P</i><sup><i>t</i></sup><sub>r</sub>=<i>N</i><sub>r</sub> (<i>H</i><mathml id="262"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>H</i><sup><i>t</i></sup><sub>d</sub>)      (50) </p>
                </div>
                <div class="p1">
                    <p id="263">式中:<i>N</i><sub>r</sub>为电锅炉的电热转换系数, 取值为1;<i>H</i><mathml id="264"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为蓄热装置的输入热量。</p>
                </div>
                <div class="p1">
                    <p id="265">2) 用电约束</p>
                </div>
                <div class="p1">
                    <p id="266"><i>P</i><sup><i>t</i></sup><sub>r</sub>≤|<i>P</i><mathml id="267"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>|      (51) </p>
                </div>
                <div class="p1">
                    <p id="268">3) 蓄热装置容量约束</p>
                </div>
                <div class="p1">
                    <p id="269">0≤<i>C</i><sup><i>t</i></sup><sub>s</sub>≤<i>C</i><sub>s, max</sub>      (52) </p>
                </div>
                <div class="p1">
                    <p id="270">式中:<i>C</i><sup><i>t</i></sup><sub>s</sub>为蓄热装置在<i>t</i>时段储存的热量;<i>C</i><sub>s, max</sub>为最大储热容量。</p>
                </div>
                <div class="p1">
                    <p id="271">4) 蓄热装置储热功率约束</p>
                </div>
                <div class="p1">
                    <p id="272">0≤<i>H</i><mathml id="273"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>≤<i>H</i><sub>in, max</sub>      (53) </p>
                </div>
                <div class="p1">
                    <p id="274">式中:<i>H</i><sub>in, max</sub>为蓄热装置的最大输入功率。</p>
                </div>
                <div class="p1">
                    <p id="275">5) 忽略热损耗, 蓄热装置状态约束</p>
                </div>
                <div class="p1">
                    <p id="276"><i>C</i><sup><i>t</i>+1</sup><sub>s</sub>-<i>C</i><sup><i>t</i></sup><sub>s</sub>= (<i>H</i><mathml id="277"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>-<i>H</i><mathml id="278"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>) Δ<i>t</i>      (54) </p>
                </div>
                <h3 id="279" name="279" class="anchor-tag"><b>4 模型求解</b></h3>
                <div class="p1">
                    <p id="280">第3节的3个模型中, 正常状态和紧急状态模型采用粒子群优化 (particle swarm optimization, PSO) 算法求解, 警戒状态模型通过调用MATLAB最优化工具箱进行求解。其中, 粒子群优化算法为群智能随机性算法<citation id="400" type="reference"><link href="379" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 性能良好, 且易于实现, 可用于求解混合整数非线性规划问题<citation id="401" type="reference"><link href="381" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="281">正常状态, 在满足负荷需求和运行约束的前提下, 通过合理地调节发电机组出力和柔性负荷, 使调度周期总成本最小, 此类问题属于混合整数非线性规划问题, 在电力系统调度中对应动态经济调度问题。对于正常状态模型中具有不可微性质的旋转备用约束, 根据文献<citation id="402" type="reference">[<a class="sup">22</a>]</citation>对其进行光滑化处理, 将该问题转换为一个连续可微的多峰优化问题。在处理多峰优化问题时, 对于不活动的粒子, 对其速度重新进行初始化, 以避免陷入局部最优。</p>
                </div>
                <div class="p1">
                    <p id="282">警戒状态, 以不影响风电消纳为前提, 通过控制电储能设备充放电, 平抑风电功率波动, 该问题是二次型规划问题。为简化求解过程, 在同一个小时域<i>Z</i>内, 可以使用相同的功率波动平抑约束区间。另外在每一个警戒状态的初始时刻, 都要对<mathml id="283"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>γ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub></mrow></math></mathml>重新进行初始化, 使其等于<i>λ</i><sub>1</sub>初始给定值。</p>
                </div>
                <div class="p1">
                    <p id="284">紧急状态, 目标函数和约束条件为线性的, 可采用粒子群算法进行求解。模型求解流程图见附录A图A1。</p>
                </div>
                <h3 id="285" name="285" class="anchor-tag"><b>5</b> 算例分析</h3>
                <h4 class="anchor-tag" id="286" name="286"><b>5.1</b> 算例描述</h4>
                <div class="p1">
                    <p id="287">本文以中国某省级电网的实测数据为例进行仿真分析, 系统内单台机组爬坡速度为每分钟上升或下降1%的额定容量;负荷转移前的预测误差对正旋转备用的需求百分比<i>L</i>取为5%;风电出力预测误差对正旋转备用的需求百分比<i>W</i><sub>u</sub>以及对负旋转备用的需求百分比<i>W</i><sub>d</sub>均取为15%;<i>γ</i><sub>1</sub>取为4%, <i>C</i><sub>n</sub>取为500 MW。</p>
                </div>
                <div class="p1">
                    <p id="288">系统中火电机组的开机容量为32 000 MW, 最小技术出力为24 000 MW。CHP机组的装机容量为900 MW, 热电比为1。风电场总装机容量为5 500 MW。电储能设备的最大功率为300 MW, 容量为500 MW·h。电锅炉最大功率为900 MW, 电热转换效率为1, 最大蓄热容量为3 000 MW·h。本文选择的调度周期为一天96个时段, 每个时段的时长为15 min。某典型日负荷曲线和风电出力曲线如附录A图A2所示。热负荷曲线如附录A图A3所示。</p>
                </div>
                <div class="p1">
                    <p id="289">本文忽略线路及电储能设备损耗, 暂不考虑网络约束的影响, 仅就各单元的有功出力进行优化, 采用两种调度方式进行模拟分析。</p>
                </div>
                <h4 class="anchor-tag" id="290" name="290"><b>5.2</b> 方式<b>1</b>:传统调度方式</h4>
                <div class="p1">
                    <p id="291">运行方式1:传统模式下, 柔性负荷、电储能设备和蓄热式电锅炉均不参与调度, 以风电消纳最大为目标, 对常规机组的运行情况进行仿真分析。</p>
                </div>
                <div class="p1">
                    <p id="292">系统在方式1下运行时, 火电机组出力情况如附录A图A4所示。可见, 当负荷处于低谷而风电功率较大时, 从优先消纳风电的角度考虑, 只能压低常规机组出力, 直至其运行在最小出力点附近。</p>
                </div>
                <div class="p1">
                    <p id="293">风电调度出力曲线如附录A图A5所示。由图A5可知, 由于火电机组运行在最小出力点, 无法继续减小出力, 而风电出力在一定时间内仍维持在较大水平, 因此采取了弃风措施。经计算, 系统在方式1下消纳的风电电量为71 024.63 MW·h, 弃风电量为11 588.96 MW·h。</p>
                </div>
                <h4 class="anchor-tag" id="294" name="294"><b>5.3</b> 方式<b>2</b>:本文所提调度方式</h4>
                <div class="p1">
                    <p id="295">运行方式2:柔性负荷、电储能设备和蓄热式电锅炉均参与系统调度, 建立基于三态划分法的优化调度模型。</p>
                </div>
                <div class="p1">
                    <p id="296">风电消纳能力态势划分结果如图2所示。可以看出, 0时段、30～66时段和94～96时段为正常状态所对应的时段, 1时段、29时段、67时段和78～93时段为警戒状态所对应的时段, 2～28和68～77时段为紧急状态所对应的时段。</p>
                </div>
                <div class="area_img" id="297">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915005_297.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 风电消纳能力态势划分结果" src="Detail/GetImg?filename=images/DLXT201915005_297.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 风电消纳能力态势划分结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915005_297.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 State partition results of wind power accommodation capacity</b></p>

                </div>
                <div class="p1">
                    <p id="298">正常状态下, 可调度柔性负荷数据见附录A表A1。图3为方式2下负荷转移曲线。可见, 当系统运行在正常状态时, 柔性负荷参与系统调度;与方式1负荷曲线相比, 方式2负荷曲线在高峰时段更加平滑, 峰谷差有所减小。</p>
                </div>
                <div class="p1">
                    <p id="299">柔性负荷参与调度, 一方面减小了系统的调峰压力, 另一方面可以节省运行成本。通过计算, 本文得出了正常状态下方式1和方式2优化模型对应的系统运行成本, 如表1所示。</p>
                </div>
                <div class="area_img" id="300">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915005_300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 负荷功率曲线" src="Detail/GetImg?filename=images/DLXT201915005_300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 负荷功率曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915005_300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Curve of load power</b></p>

                </div>
                <div class="area_img" id="301">
                    <p class="img_tit"><b>表1 方式1和方式2的运行成本比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of operation cost with method 1 and 2</b></p>
                    <p class="img_note"></p>
                    <table id="301" border="1"><tr><td rowspan="2"><br />运行方式</td><td colspan="3"><br />运行成本/元</td></tr><tr><td><br /> 发电及备用</td><td>调度</td><td>总计</td></tr><tr><td><br /> 1</td><td>92 162 000</td><td>193 395</td><td>92 355 395</td></tr><tr><td><br /> 2</td><td>92 014 972</td><td>198 860</td><td>92 213 832</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="302">火电及CHP机组出力曲线如附录A图A6所示。可见, 方式2下, 30～35时段由于储热装置放热, 在热负荷和电负荷需求不变的情况下, 热电机组出力较方式1有所减小, 火电机组出力有所增大, 但用电成本是下降的;30～66时段由于系统运行成本包括发电及备用成本和调度成本, 方式2下负荷峰谷差减小, 成本较高的调峰机组在高峰时段处于关机状态, 同时负荷的减小也降低了发电备用成本, 但是负荷调度相应产生了调度费用, 结合表1还可看出, 在不影响风电消纳的前提下, 由于优化了火电机组、热电机组、柔性负荷和一般负荷这四者的关系, 系统的运行费用有所下降。</p>
                </div>
                <div class="p1">
                    <p id="303">假定电储能设备初始容量为250 MW·h。警戒状态下风电消纳余量大于0, 小于500 MW, 风电场和电储能设备的合成功率输出曲线如图4所示。</p>
                </div>
                <div class="area_img" id="304">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915005_304.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 风电场和电储能设备的合成输出功率" src="Detail/GetImg?filename=images/DLXT201915005_304.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 风电场和电储能设备的合成输出功率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915005_304.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Combined output power of wind farm and electric energy storage device</b></p>

                </div>
                <div class="p1">
                    <p id="305">当系统运行在正常状态和紧急状态时, 由于电储能设备不参与风电场功率波动平抑, 平抑后的风电功率等于平抑前的风电功率, 即风电功率预测值;而当系统运行在警戒状态时, 平抑后的风电功率是指风电场和电储能设备的合成输出功率, 其满足前面所设定的功率平抑指标。从图4可以看出, 利用电储能设备的充放电特性, 风电场的功率波动得到了明显改善。当风电功率增大时, 电储能设备充电, 将电能储存起来;当风电功率减小时, 电储能设备放电, 为系统补充电能。在整个系统中, 电储能设备是一个超级电容器, 针对风电场功率波动, 起到了滤波的作用。</p>
                </div>
                <div class="p1">
                    <p id="306">紧急状态下 (2～28时段) , 系统出现弃风, 风电消纳余量值小于0, 蓄热式电锅炉开始工作。从优先消纳风电的角度考虑, 以风电消纳量最大为目标, 对电锅炉的加热功率进行优化。经优化, 得出方式2下的风电消纳曲线, 如图5所示。</p>
                </div>
                <div class="area_img" id="307">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915005_307.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 方式2下的风电消纳曲线" src="Detail/GetImg?filename=images/DLXT201915005_307.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 方式2下的风电消纳曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915005_307.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Curves of wind power accommodation with method 2</b></p>

                </div>
                <div class="p1">
                    <p id="308">由图5可知, 方式2与方式1相比, 消纳量明显增多, 风电出力与预测值很接近, 风电几乎完全被系统消纳。经计算, 方式2下系统消纳的风电量为79 789.81 MW·h, 风电消纳率为96.6%。</p>
                </div>
                <div class="p1">
                    <p id="309">按照方式2的运行方式, 将风电场装机规模增加或降低10%后, 新的风电消纳曲线如附录A图A7所示。可以看出, 风电容量越大, 风速一定的条件下, 风电功率越大, 原始的弃风功率越大, 蓄热式电锅炉功率一定的情况下, 随着风电容量的增加, 消纳弃风电量保持恒定。经计算, 风电容量为4 950 MW, 风电消纳率为98.63%;风电容量为6 050 MW, 风电消纳率为94.07%。</p>
                </div>
                <h3 id="310" name="310" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="311">本文提出了解决风电消纳的三态划分法, 建立了基于该方法的分阶段优化模型, 并通过算例对模型进行了求解。算例分析表明, 本文所提的基于风电消纳能力态势划分的源荷储协调运行方式可提高系统调节灵活性, 降低系统运行成本;在保证风电被完全消纳的前提下, 利用电储能设备的充放电特性, 平抑风电场功率波动, 提高了系统运行的安全性;由于大容量储热系统的参与, 系统的风电消纳能力有了显著提升。另外, 本文优化模型采用的风电与负荷数据均来自日前功率预测, 下一步的工作将考虑风电与负荷预测误差, 并建立相应的优化模型。</p>
                </div>
                <div class="p1">
                    <p id="312">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="331" name="331" class="anchor-tag">附录A</h3>
                <div class="area_img" id="332">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915005_33200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1仿真算例程序框图" src="Detail/GetImg?filename=images/DLXT201915005_33200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1仿真算例程序框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915005_33200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Block diagram of simulation example program</p>

                </div>
                <div class="area_img" id="333">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915005_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2负荷和风电出力预测曲线" src="Detail/GetImg?filename=images/DLXT201915005_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2负荷和风电出力预测曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915005_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Curve of load and wind power forecasting</p>

                </div>
                <div class="area_img" id="334">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915005_33400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3热负荷曲线" src="Detail/GetImg?filename=images/DLXT201915005_33400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3热负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915005_33400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Curve of thermal load</p>

                </div>
                <div class="area_img" id="336">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915005_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4方式1下的火机组出力情况" src="Detail/GetImg?filename=images/DLXT201915005_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4方式1下的火机组出力情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915005_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Thermal power unit dispatching with method 1</p>

                </div>
                <div class="area_img" id="337">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915005_33700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5方式1下的风电调度出力曲线" src="Detail/GetImg?filename=images/DLXT201915005_33700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5方式1下的风电调度出力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915005_33700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Curve of wind dispatching with method 1</p>

                </div>
                <div class="area_img" id="338">
                                            <p class="img_tit">
                                                表A1柔性负荷数据
                                                    <br />
                                                Table A1 Data of flexible load
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915005_33800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915005_33800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915005_33800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1柔性负荷数据" src="Detail/GetImg?filename=images/DLXT201915005_33800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="339">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915005_33900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6火电及热电联产机组出力曲线" src="Detail/GetImg?filename=images/DLXT201915005_33900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6火电及热电联产机组出力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915005_33900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Power curve of thermal power and CHP</p>

                </div>
                <div class="area_img" id="340">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915005_34000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7风电消纳随风电场容量变化图" src="Detail/GetImg?filename=images/DLXT201915005_34000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7风电消纳随风电场容量变化图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915005_34000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Curve of wind power accommodation with wind farm capacity</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="341">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701001&amp;v=MTEwMTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjdLUHlyUGJiRzRIOWJNcm85RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>舒印彪, 张智刚, 郭剑波, 等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报, 2017, 37 (1) :1-9.SHU Yinbiao, ZHANG Zhigang, GUO Jianbo, et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE, 2017, 37 (1) :1-9.
                            </a>
                        </p>
                        <p id="343">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819007&amp;v=MTQyOTFOcG85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjdLSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>郭丰慧, 胡林献, 周升彧.基于二级热网储热式电锅炉调峰的弃风消纳调度模型[J].电力系统自动化, 2018, 42 (19) :50-56.DOI:10.7500/AEPS20180130009.GUO Fenghui, HU Linxian, ZHOU Shengyu.Dispatching model of wind power accommodation based on heat storage electric boiler for peak-load regulation in secondary heat supply network[J].Automation of Electric Power Systems, 2018, 42 (19) :50-56.DOI:10.7500/AEPS20180130009.
                            </a>
                        </p>
                        <p id="345">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612023&amp;v=MTU1NTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptV3I3S0lUckJmYkc0SDlmTnJZOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>邓佳乐, 胡林献, 邵世圻, 等.电热联合系统多时间尺度滚动调度策略[J].电网技术, 2016, 40 (12) :3796-3802.DENG Jiale, HU Linxian, SHAO Shiqi, et al.Multi-time scale rolling scheduling method for combined heat and power system[J].Power System Technology, 2016, 40 (12) :3796-3802.
                            </a>
                        </p>
                        <p id="347">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2017S1018&amp;v=MDU4MzBhdnJvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptV3I3S1B5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>王振浩, 杨璐, 田春光, 等.考虑风电消纳的风电-电储能-蓄热式电锅炉联合系统能量优化[J].中国电机工程学报, 2017, 37 (增刊1) :137-143.WANG Zhenhao, YANG Lu, TIAN Chunguang, et al.Energy optimization for combined system of wind-electric energy storage-regenerative energy optimization for combined system of wind-electric energy storage-regenerative[J].Proceedings of the CSEE, 2017, 37 (Supplement 1) :137-143.
                            </a>
                        </p>
                        <p id="349">
                            <a id="bibliography_5" >
                                    <b>[5]</b>
                                CHEN X, KANG C, O’MALLEY M, et al.Increasing the flexibility of combined heat and power for wind power integration in China:modeling and implications[J].IEEETransactions on Power Systems, 2015, 30 (4) :1848-1857.
                            </a>
                        </p>
                        <p id="351">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SLJX201804001&amp;v=MTk4MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVdyN0tOaUhCZHJHNEg5bk1xNDlGWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>葛维春.大规模弃风储热供暖协调计算方法[J].发电技术, 2018, 39 (4) :291-295.GE Weichun.A coordinated calculation method of abandoned large-scale wind heat storage for heating[J].Power Generation Technology, 2018, 39 (4) :291-295.
                            </a>
                        </p>
                        <p id="353">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716014&amp;v=MDc2NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjdLUHlyUGJiRzRIOWJOcVk5RVlJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>吕泉, 刘永成, 刘乐, 等.考虑弃风特性的风电供热项目节煤效果与最佳配置方案研究[J].中国电机工程学报, 2017, 37 (16) :4699-4711.LQuan, LIU Yongcheng, LIU Le, et al.Research on coalsaving performance and optimal configuration of wind power heating project considering wind power curtailment characteristics[J].Proceedings of the CSEE, 2017, 37 (16) :4699-4711.
                            </a>
                        </p>
                        <p id="355">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618006&amp;v=MTg0NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjdLSVNIVGVyRzRIOWZOcDQ5RllvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>邓佳乐, 胡林献, 李佳佳.采用二级热网电锅炉调峰的消纳弃风机理及经济性分析[J].电力系统自动化, 2016, 40 (18) :41-47.DENG Jiale, HU Linxian, LI Jiajia.Analysis on mechanism of curtailed wind power accommodation and its economic operation based on electric boiler for peak-load regulation at secondary heat supply network[J].Automation of Electric Power Systems, 2016, 40 (18) :41-47.
                            </a>
                        </p>
                        <p id="357">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201514005&amp;v=MTk3MTZxQnRHRnJDVVI3cWZadVpzRnlqbVdyN0tJU0hUZXJHNEg5VE5xNDlGWVlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>赵书强, 刘大正, 谢宇琪, 等.基于相关机会目标规划的风光储联合发电系统储能调度策略[J].电力系统自动化, 2015, 39 (14) :30-36.ZHAO Shuqiang, LIU Dazheng, XIE Yuqi, et al.Scheduling strategy of energy storage in wind-solar-battery hybrid power system based on dependent-chance goal programming[J].Automation of Electric Power Systems, 2015, 39 (14) :30-36.
                            </a>
                        </p>
                        <p id="359">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal operation strategy of energy storage unit in wind power integration based on stochastic programming">

                                <b>[10]</b>YUAN Y, LI Q, WANG W.Optimal operation strategy of energy storage unit in wind power integration based on stochastic programming[J].IET Renewable Power Generation, 2011, 5 (2) :194-201.
                            </a>
                        </p>
                        <p id="361">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201802021&amp;v=MjkxNDBGckNVUjdxZlp1WnNGeWptV3I3S0lTckJmYkc0SDluTXJZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>孙建军, 张世泽, 曾梦迪, 等.考虑分时电价的主动配电网柔性负荷多目标优化控制[J].电工技术学报, 2018, 33 (2) :401-412.SUN Jianjun, ZHANG Shize, ZENG Mengdi, et al.Multiobjective optimal control for flexible load in active distribution network considering time-of-use tariff[J].Transactions of China Electrotechnical Society, 2018, 33 (2) :401-412.
                            </a>
                        </p>
                        <p id="363">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403010&amp;v=MjgwNDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVdyN0tJVHJCZmJHNEg5WE1ySTlFWklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>宋艺航, 谭忠富, 李欢欢, 等.促进风电消纳的发电侧、储能及需求侧联合优化模型[J].电网技术, 2014, 38 (3) :610-615.SONG Yihang, TAN Zhongfu, LI Huanhuan, et al.An optimization model combining generation side and energy storage system demand side to promote accommodation of wind power[J].Power System Technology, 2014, 38 (3) :610-615.
                            </a>
                        </p>
                        <p id="365">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201221000&amp;v=Mjc1NDhIOVBPcm85RlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjdLSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>姚建国, 杨胜春, 王珂, 等.智能电网“源-网-荷”互动运行控制概念及研究框架[J].电力系统自动化, 2012, 36 (21) :1-6.YAO Jianguo, YANG Shengchun, WANG Ke, et al.Concept and research framework of smart grid“source-grid-load”interactive operation and control[J].Automation of Electric System, 2012, 36 (21) :1-6.
                            </a>
                        </p>
                        <p id="367">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Achieving Controllability of Electric Loads">

                                <b>[14]</b>CALLAWAY D S, HISKENS I A.Achieving controllability of electric loads[J].Proceedings of the IEEE, 2011, 99 (1) :184-199.
                            </a>
                        </p>
                        <p id="369">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804003&amp;v=MjAxNDhadVpzRnlqbVdyN0tJU0hUZXJHNEg5bk1xNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>杨经纬, 张宁, 王毅, 等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei, ZHANG Ning, WANG Yi, et al.Multienergy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems, 2018, 42 (4) :11-24.DOI:10.7500/AEPS20171002004.
                            </a>
                        </p>
                        <p id="371">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818014&amp;v=MTUwNDJDVVI3cWZadVpzRnlqbVdyN0tJU0hUZXJHNEg5bk5wNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>彭飞翔, 李晓晶, 孙辉, 等.考虑发电集团利益主体协调的风电消纳调度策略[J].电力系统自动化, 2018, 42 (18) :98-108.DOI:10.7500/AEPS20170910011.PENG Feixiang, LI Xiaojing, SUN Hui, et al.Dispatch strategy for wind power accommodation considering coordination of power generation group stakeholders[J].Automation of Electric Power Systems, 2018, 42 (18) :98-108.DOI:10.7500/AEPS20170910011.
                            </a>
                        </p>
                        <p id="373">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903016&amp;v=Mjg0MzBac0Z5am1XcjdLSVNIVGVyRzRIOWpNckk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>吴迪, 程海花, 赵晋泉, 等.基于平衡成本的风电分段及火电调峰补偿方法[J].电力系统自动化, 2019, 43 (3) :116-123.DOI:10.7500/AEPS20180213010.WU Di, CHENG Haihua, ZHAO Jinquan, et al.Balancing cost based wind power segmentation and compensation method of peak regulation for thermal power[J].Automation of Electric Power Systems, 2019, 43 (3) :116-123.DOI:10.7500/AEPS20180213010.
                            </a>
                        </p>
                        <p id="375">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201228004&amp;v=MzI2MzFzRnlqbVdyN0tQeXJQYmJHNEg5UE9wNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>严干贵, 冯晓东, 李军徽, 等.用于松弛调峰瓶颈的储能系统容量配置方法[J].中国电机工程学报, 2012, 32 (28) :27-35.YAN Gangui, FENG Xiaodong, LI Junhui, et al.Optimization of energy storage system capacity for relaxing peak load regulation bottlenecks[J].Proceedings of the CSEE, 2012, 32 (28) :27-35.
                            </a>
                        </p>
                        <p id="377">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301020&amp;v=MTY5NTlHRnJDVVI3cWZadVpzRnlqbVdyN0tJU0hUZXJHNEg5TE1ybzlIWklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>洪海生, 江全元, 严玉婷.实时平抑风电场功率波动的电池储能系统优化控制方法[J].电力系统自动化, 2013, 37 (1) :103-109.HONG Haisheng, JIANG Quanyuan, YAN Yuting.An optimization control method of battery energy storage system with wind power fluctuations smoothed in real time[J].Automation of Electric Power Systems, 2013, 37 (1) :103-109.
                            </a>
                        </p>
                        <p id="379">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZDZC200805006&amp;v=MjcxNDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVdyN0tQeW5SYmJHNEh0bk1xbzlGWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>贺益君, 陈德钊.适于混合整数非线性规划的混合粒子群优化算法[J].浙江大学学报 (工学版) , 2008, 42 (5) :747-751.HE Yijun, CHEN Dezhao.Hybrid particle swarm optimization algorithm for mixed-integer nonlinear programming[J].Journal of Zhejiang University (Engineering Science) , 2008, 42 (5) :747-751.
                            </a>
                        </p>
                        <p id="381">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XXWX200506026&amp;v=MzIxOTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptV3I3S1BUWGNkckc0SHRUTXFZOUhZb1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>刘钊, 康立山, 蒋良孝.用粒子群优化改进算法求解混合整数非线性规划问题[J].小型微型计算机系统, 2005, 26 (6) :991-994.LIU Zhao, KANG Lishan, JIANG Liangxiao.New PSOalgorithm for MINLP problems[J].Mini-Micro Systems, 2005, 26 (6) :991-994.
                            </a>
                        </p>
                        <p id="383">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200925006&amp;v=MjAyNTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptV3I3S1B5clBiYkc0SHRqT3FvOUZZb1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>周玮, 彭昱, 孙辉, 等.含风电场的电力系统动态经济调度[J].中国电机工程学报, 2009, 29 (25) :13-18.ZHOU Wei, PENG Yu, SUN Hui, et al.Dynamic economic dispatch in wind power integrated system[J].Proceedings of the CSEE, 2009, 29 (25) :13-18.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915005" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915005&amp;v=MTc3NTg3TElTSFRlckc0SDlqTnFvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

