

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136477069006250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201915006%26RESULT%3d1%26SIGN%3dSnlw96nV6%252b7Wa7%252fC5VuFtWC8TLA%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915006&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201915006&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915006&amp;v=MDI2MzRqbVdyM0lJU0hUZXJHNEg5ak5xbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#34" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#39" data-title="&lt;b&gt;1&lt;/b&gt; 需求响应模型 "><b>1</b> 需求响应模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#41" data-title="&lt;b&gt;1.1&lt;/b&gt; 分时电价负荷响应模型"><b>1.1</b> 分时电价负荷响应模型</a></li>
                                                <li><a href="#54" data-title="&lt;b&gt;1.2&lt;/b&gt; 可中断负荷响应模型"><b>1.2</b> 可中断负荷响应模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#63" data-title="&lt;b&gt;2&lt;/b&gt; 火电机组深度调峰分析 "><b>2</b> 火电机组深度调峰分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#64" data-title="&lt;b&gt;2.1&lt;/b&gt; 火电机组深度调峰过程"><b>2.1</b> 火电机组深度调峰过程</a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;2.2&lt;/b&gt; 考虑火电机组深度调峰的成本模型"><b>2.2</b> 考虑火电机组深度调峰的成本模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#92" data-title="&lt;b&gt;3 计及需求响应与火电深度调峰的含风电系统优化调度模型&lt;/b&gt; "><b>3 计及需求响应与火电深度调峰的含风电系统优化调度模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#93" data-title="&lt;b&gt;3.1&lt;/b&gt; 目标函数"><b>3.1</b> 目标函数</a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;3.2&lt;/b&gt; 约束条件"><b>3.2</b> 约束条件</a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;3.3&lt;/b&gt; 模型求解"><b>3.3</b> 模型求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#188" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#189" data-title="&lt;b&gt;4.1&lt;/b&gt; 系统参数"><b>4.1</b> 系统参数</a></li>
                                                <li><a href="#192" data-title="&lt;b&gt;4.2&lt;/b&gt; 系统优化调度结果分析"><b>4.2</b> 系统优化调度结果分析</a></li>
                                                <li><a href="#199" data-title="&lt;b&gt;4.3&lt;/b&gt; 不同负荷响应比例下的系统运行优化分析"><b>4.3</b> 不同负荷响应比例下的系统运行优化分析</a></li>
                                                <li><a href="#203" data-title="&lt;b&gt;4.4&lt;/b&gt; 不同风电接入容量下的系统运行优化分析"><b>4.4</b> 不同风电接入容量下的系统运行优化分析</a></li>
                                                <li><a href="#208" data-title="&lt;b&gt;4.5&lt;/b&gt; 不同风电接入位置对运行结果的影响"><b>4.5</b> 不同风电接入位置对运行结果的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#213" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#236" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#240" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#242" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;图1 火电机组深度调峰示意图&lt;/b&gt;"><b>图1 火电机组深度调峰示意图</b></a></li>
                                                <li><a href="#195" data-title="&lt;b&gt;表1 5种场景下系统经济调度仿真结果&lt;/b&gt;"><b>表1 5种场景下系统经济调度仿真结果</b></a></li>
                                                <li><a href="#202" data-title="&lt;b&gt;图2 不同工业负荷响应比例下的系统仿真结果&lt;/b&gt;"><b>图2 不同工业负荷响应比例下的系统仿真结果</b></a></li>
                                                <li><a href="#205" data-title="&lt;b&gt;图3 不同风电接入容量下5种场景的仿真结果&lt;/b&gt;"><b>图3 不同风电接入容量下5种场景的仿真结果</b></a></li>
                                                <li><a href="#212" data-title="&lt;b&gt;表2 不同方案及场景下的经济调度结果&lt;/b&gt;"><b>表2 不同方案及场景下的经济调度结果</b></a></li>
                                                <li><a href="#237" data-title="表A1算例系统基本参数">表A1算例系统基本参数</a></li>
                                                <li><a href="#238" data-title="表A2达到容量极限的线路">表A2达到容量极限的线路</a></li>
                                                <li><a href="#239" data-title="表A3风电场接入方案">表A3风电场接入方案</a></li>
                                                <li><a href="#241" data-title="图B1风电预测功率及负荷预测曲线">图B1风电预测功率及负荷预测曲线</a></li>
                                                <li><a href="#243" data-title="表C1场景1中火电机组在各时间段的出力">表C1场景1中火电机组在各时间段的出力</a></li>
                                                <li><a href="#244" data-title="表C2 场景1中风电场在各时间段的出力">表C2 场景1中风电场在各时间段的出力</a></li>
                                                <li><a href="#245" data-title="表C3场景2中火电机组在各时间段的出力">表C3场景2中火电机组在各时间段的出力</a></li>
                                                <li><a href="#246" data-title="表C4场景2中风电场在各时间段的出力">表C4场景2中风电场在各时间段的出力</a></li>
                                                <li><a href="#247" data-title="表C5场景3中火电机组在各时间段的出力">表C5场景3中火电机组在各时间段的出力</a></li>
                                                <li><a href="#248" data-title="表C6场景3中风电场在各时间段的出力">表C6场景3中风电场在各时间段的出力</a></li>
                                                <li><a href="#249" data-title="表C7场景4中火电机组在各时间段的出力">表C7场景4中火电机组在各时间段的出力</a></li>
                                                <li><a href="#250" data-title="表C8场景4中风电场在各时间段的出力">表C8场景4中风电场在各时间段的出力</a></li>
                                                <li><a href="#251" data-title="表C9 场景5中火电机组在各时间段的出力">表C9 场景5中火电机组在各时间段的出力</a></li>
                                                <li><a href="#252" data-title="表C10场景5中风电场在各时间段的出力">表C10场景5中风电场在各时间段的出力</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 刘万宇, 李华强, 张弘历, 等.考虑灵活性供需平衡的输电网扩展规划[J].电力系统自动化, 2018, 42 (5) :56-63.DOI:10.7500/AEPS20170803009.LIU Wanyu, LI Huaqiang, ZHANG Hongli, et al.Expansion planning of transmission grid based on coordination of flexible power supply and demand[J].Automation of Electric Power Systems, 2018, 42 (5) :56-63.DOI:10.7500/ AEPS 20170803009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805009&amp;v=MjQyNzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjNJSVNIVGVyRzRIOW5NcW85RmJZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         刘万宇, 李华强, 张弘历, 等.考虑灵活性供需平衡的输电网扩展规划[J].电力系统自动化, 2018, 42 (5) :56-63.DOI:10.7500/AEPS20170803009.LIU Wanyu, LI Huaqiang, ZHANG Hongli, et al.Expansion planning of transmission grid based on coordination of flexible power supply and demand[J].Automation of Electric Power Systems, 2018, 42 (5) :56-63.DOI:10.7500/ AEPS 20170803009.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 吴耀武, 汪昌霜, 娄素华, 等.计及风电-负荷耦合关系的含大规模风电系统调峰运行优化[J].电力系统自动化, 2017, 41 (21) :163-169.DOI:10.7500/AEPS20161229006.WU Yaowu, WANG Changshuang, LOU Suhua, et al.Peak load regulating operation and optimization in power systems with large-scale wind power and considering coupling relation between wind power and load[J].Automation of Electric Power Systems, 2017, 41 (21) :163-169.DOI:10.7500/AEPS 20161229006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721023&amp;v=MjAwNTVIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVdyM0lJU0hUZXJHNEg5Yk9ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         吴耀武, 汪昌霜, 娄素华, 等.计及风电-负荷耦合关系的含大规模风电系统调峰运行优化[J].电力系统自动化, 2017, 41 (21) :163-169.DOI:10.7500/AEPS20161229006.WU Yaowu, WANG Changshuang, LOU Suhua, et al.Peak load regulating operation and optimization in power systems with large-scale wind power and considering coupling relation between wind power and load[J].Automation of Electric Power Systems, 2017, 41 (21) :163-169.DOI:10.7500/AEPS 20161229006.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 李海波, 鲁宗相, 乔颖.源荷储一体化的广义灵活电源双层统筹规划[J].电力系统自动化, 2017, 41 (21) :46-55.DOI:10.7500/AEPS20170205002.LI Haibo, LU Zongxiang, QIAO Ying.Bi-level optimal planning of generation-load-storage integrated generalized flexibility resource[J].Automation of Electric Power Systems, 2017, 41 (21) :46-55.DOI:10.7500/AEPS20170205002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721008&amp;v=MjAzMjhadVpzRnlqbVdyM0lJU0hUZXJHNEg5Yk9ybzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         李海波, 鲁宗相, 乔颖.源荷储一体化的广义灵活电源双层统筹规划[J].电力系统自动化, 2017, 41 (21) :46-55.DOI:10.7500/AEPS20170205002.LI Haibo, LU Zongxiang, QIAO Ying.Bi-level optimal planning of generation-load-storage integrated generalized flexibility resource[J].Automation of Electric Power Systems, 2017, 41 (21) :46-55.DOI:10.7500/AEPS20170205002.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 刘小聪, 王蓓蓓, 李扬, 等.计及需求侧资源的大规模风电消纳随机机组组合模型[J].中国电机工程学报, 2015, 35 (14) :3714-3723.LIU Xiaocong, WANG Beibei, LI Yang, et al.Stochastic unit commitment model for high wind power integration considering demand side resources[J].Proceedings of the CSEE, 2015, 35 (14) :3714-3723." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514029&amp;v=MjI2NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjNJUHlyUGJiRzRIOVROcTQ5SGJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         刘小聪, 王蓓蓓, 李扬, 等.计及需求侧资源的大规模风电消纳随机机组组合模型[J].中国电机工程学报, 2015, 35 (14) :3714-3723.LIU Xiaocong, WANG Beibei, LI Yang, et al.Stochastic unit commitment model for high wind power integration considering demand side resources[J].Proceedings of the CSEE, 2015, 35 (14) :3714-3723.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 张晨, 谭忠富, 董安有.分时电价下大用户直接消纳风电优化模型[J].可再生能源, 2015, 33 (2) :244-250.ZHANG Chen, TAN Zhongfu, DONG Anyou.Optimization model for large users accommodate wind power on implementing time-of-use tariff[J].Renewable Energy Resources, 2015, 33 (2) :244-250." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCNY201502015&amp;v=MjYzNjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptV3IzSUt5N0ZkN0c0SDlUTXJZOUVZWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张晨, 谭忠富, 董安有.分时电价下大用户直接消纳风电优化模型[J].可再生能源, 2015, 33 (2) :244-250.ZHANG Chen, TAN Zhongfu, DONG Anyou.Optimization model for large users accommodate wind power on implementing time-of-use tariff[J].Renewable Energy Resources, 2015, 33 (2) :244-250.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 王卿然, 谢国辉, 张粒子.含风电系统的发用电一体化调度模型[J].电力系统自动化, 2011, 35 (5) :15-18.WANG Qingran, XIE Guohui, ZHANG Lizi.An integrated generation-consumption dispatch model with wind power[J].Automation of Electric Power Systems, 2011, 35 (5) :15-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201105006&amp;v=MDQ4ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjNJSVNIVGVyRzRIOURNcW85RllvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王卿然, 谢国辉, 张粒子.含风电系统的发用电一体化调度模型[J].电力系统自动化, 2011, 35 (5) :15-18.WANG Qingran, XIE Guohui, ZHANG Lizi.An integrated generation-consumption dispatch model with wind power[J].Automation of Electric Power Systems, 2011, 35 (5) :15-18.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" PROGNOS A G, FICHTNER G H, CO K G, et al.Flexibility in thermal power plants—with a focus on existing coal-fired power plants[M].Berlin, Germany:Agora Energiewende, 2017." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Flexibility in thermal power plants—with a focus on existing coal-fired power plants">
                                        <b>[7]</b>
                                         PROGNOS A G, FICHTNER G H, CO K G, et al.Flexibility in thermal power plants—with a focus on existing coal-fired power plants[M].Berlin, Germany:Agora Energiewende, 2017.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 刘新东, 陈焕远, 姚程.计及大容量燃煤机组深度调峰和可中断负荷的风电场优化调度模型[J].电力自动化设备, 2012, 32 (2) :95-99.LIU Xindong, CHEN Huanyuan, YAO Cheng.Economic dispatch considering deep peak-regulation and interruptible loads for power system incorporated with wind farms[J].Electric Power Automation Equipment, 2012, 32 (2) :95-99." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201202018&amp;v=MTg4NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjNJSVNIUmZiRzRIOVBNclk5RWJJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         刘新东, 陈焕远, 姚程.计及大容量燃煤机组深度调峰和可中断负荷的风电场优化调度模型[J].电力自动化设备, 2012, 32 (2) :95-99.LIU Xindong, CHEN Huanyuan, YAO Cheng.Economic dispatch considering deep peak-regulation and interruptible loads for power system incorporated with wind farms[J].Electric Power Automation Equipment, 2012, 32 (2) :95-99.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" WANG Gang, YOU Dahai, LOU Suhua, et al.Economic valuation of low-load operation with auxiliary firing of coal-fired units[J].Energies, 2017, 10:1037." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Economic valuation of low-load operation with auxiliary firing of coal-fired units">
                                        <b>[9]</b>
                                         WANG Gang, YOU Dahai, LOU Suhua, et al.Economic valuation of low-load operation with auxiliary firing of coal-fired units[J].Energies, 2017, 10:1037.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 林俐, 田欣雨.基于火电机组分级深度调峰的电力系统经济调度及效益分析[J].电网技术, 2017, 41 (7) :2255-2263.LIN Li, TIAN Xinyu.Analysis of deep peak regulation and its benefit of thermal units in power system with large scale wind power integrated[J].Power System Technology, 2017, 41 (7) :2255-2263." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707026&amp;v=Mjg0MzN5am1XcjNJSVRyQmZiRzRIOWJNcUk5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         林俐, 田欣雨.基于火电机组分级深度调峰的电力系统经济调度及效益分析[J].电网技术, 2017, 41 (7) :2255-2263.LIN Li, TIAN Xinyu.Analysis of deep peak regulation and its benefit of thermal units in power system with large scale wind power integrated[J].Power System Technology, 2017, 41 (7) :2255-2263.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 林俐, 邹兰青, 周鹏, 等.规模风电并网条件下火电机组深度调峰的多角度经济性分析[J].电力系统自动化, 2017, 41 (7) :21-27.DOI:10.7500/AEPS20160719005.LIN Li, ZOU Lanqing, ZHOU Peng, et al.Multi-angle economic analysis on deep peak regulation of thermal power units with large-scale wind power integration[J].Automation of Electric Power Systems, 2017, 41 (7) :21-27.DOI:10.7500/AEPS20160719005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707004&amp;v=Mjk4Njl1WnNGeWptV3IzSUlTSFRlckc0SDliTXFJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         林俐, 邹兰青, 周鹏, 等.规模风电并网条件下火电机组深度调峰的多角度经济性分析[J].电力系统自动化, 2017, 41 (7) :21-27.DOI:10.7500/AEPS20160719005.LIN Li, ZOU Lanqing, ZHOU Peng, et al.Multi-angle economic analysis on deep peak regulation of thermal power units with large-scale wind power integration[J].Automation of Electric Power Systems, 2017, 41 (7) :21-27.DOI:10.7500/AEPS20160719005.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 冯磊, 刘霞, 轩福贞.汽轮机焊接转子残余应力模拟及其对疲劳寿命的影响[J].中国电机工程学报, 2014, 34 (17) :2851-2860.FENG Lei, LIU Xia, XUAN Fuzhen.Simulation of residual stress in welded steam turbine rotor and its effects on fatigue life[J].Proceedings of the CSEE, 2014, 34 (17) :2851-2860." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201417015&amp;v=MjAxNDJDVVI3cWZadVpzRnlqbVdyM0lQeXJQYmJHNEg5WE5xSTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         冯磊, 刘霞, 轩福贞.汽轮机焊接转子残余应力模拟及其对疲劳寿命的影响[J].中国电机工程学报, 2014, 34 (17) :2851-2860.FENG Lei, LIU Xia, XUAN Fuzhen.Simulation of residual stress in welded steam turbine rotor and its effects on fatigue life[J].Proceedings of the CSEE, 2014, 34 (17) :2851-2860.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 李一铭, 李文沅, 颜伟, 等.基于机会约束规划模型降低机组寿命损耗的日调度计划[J].电网技术, 2014, 38 (7) :1885-1890.LI Yiming, LI Wenyuan, YAN Wei, et al.Daily generation scheduling for reducing losses of unit’s lives based on the chance constrained programming model[J].Power System Technology, 2014, 38 (7) :1885-1890." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201407026&amp;v=MjM4NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVdyM0lJVHJCZmJHNEg5WE1xSTlIWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李一铭, 李文沅, 颜伟, 等.基于机会约束规划模型降低机组寿命损耗的日调度计划[J].电网技术, 2014, 38 (7) :1885-1890.LI Yiming, LI Wenyuan, YAN Wei, et al.Daily generation scheduling for reducing losses of unit’s lives based on the chance constrained programming model[J].Power System Technology, 2014, 38 (7) :1885-1890.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" ORTEGA-VAZQUEZ M A, KIRSCHEN D S.Estimating the spinning reserve requirements in systems with significant wind power generation penetration[J].IEEE Transactions on Power Systems, 2008, 24 (1) :114-124." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Estimating the spinning reserve requirements in systems with significant wind power generation penetration">
                                        <b>[14]</b>
                                         ORTEGA-VAZQUEZ M A, KIRSCHEN D S.Estimating the spinning reserve requirements in systems with significant wind power generation penetration[J].IEEE Transactions on Power Systems, 2008, 24 (1) :114-124.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 周博然.含风电的机组组合模型及算法研究[D].杭州:浙江大学, 2015.ZHOU Boran.Unit commitment with wind power:model and algorithm[D].Hangzhou:Zhejiang University, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1016047545.nh&amp;v=MDE0MTZxQnRHRnJDVVI3cWZadVpzRnlqbVdyM0lWRjI2R0xPOEdkVElxcEViUElRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         周博然.含风电的机组组合模型及算法研究[D].杭州:浙江大学, 2015.ZHOU Boran.Unit commitment with wind power:model and algorithm[D].Hangzhou:Zhejiang University, 2015.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 艾欣, 周树鹏, 赵阅群.考虑风电不确定性的用户侧分时电价研究[J].电网技术, 2016, 40 (5) :1529-1545.AI Xin, ZHOU Shupeng, ZHAO Yuequn.Study on time of use pricing of user side considering wind power uncertainty[J].Power System Technology, 2016, 40 (5) :1529-1545." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605040&amp;v=MjE4ODFyQ1VSN3FmWnVac0Z5am1XcjNJSVRyQmZiRzRIOWZNcW85QlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         艾欣, 周树鹏, 赵阅群.考虑风电不确定性的用户侧分时电价研究[J].电网技术, 2016, 40 (5) :1529-1545.AI Xin, ZHOU Shupeng, ZHAO Yuequn.Study on time of use pricing of user side considering wind power uncertainty[J].Power System Technology, 2016, 40 (5) :1529-1545.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 17:20</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(15),37-59 DOI:10.7500/AEPS20180602005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及需求响应与火电深度调峰的含风电系统优化调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%93%E5%A9%B7%E5%A9%B7&amp;code=22268415&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邓婷婷</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A8%84%E7%B4%A0%E5%8D%8E&amp;code=07593298&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">娄素华</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%94%B0%E6%97%AD&amp;code=32611349&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">田旭</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E8%80%80%E6%AD%A6&amp;code=07608652&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴耀武</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%A5%A0&amp;code=32611354&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李楠</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%BC%BA%E7%94%B5%E7%A3%81%E5%B7%A5%E7%A8%8B%E4%B8%8E%E6%96%B0%E6%8A%80%E6%9C%AF%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6)&amp;code=0045381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">强电磁工程与新技术国家重点实验室(华中科技大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E9%9D%92%E6%B5%B7%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0214558&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网青海省电力公司经济技术研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着风电等新能源接入比例的不断上升, 对电力系统运行灵活性提出了更高的要求。基于此背景, 从源荷灵活性提升入手, 在需求侧通过分时电价及可中断负荷手段引导用户主动优化负荷曲线, 以缓解风电的反调峰给系统带来的调峰压力;基于目前的火电机组深度调峰技术, 提出了考虑机组低荷疲劳寿命损失及投油成本的深度调峰出力模型;建立了计及需求响应与火电机组深度调峰的含风电系统优化调度模型。以改进的IEEE 118节点系统为例, 进行了多种场景的仿真计算分析, 结果表明需求侧资源与火电机组深度调峰手段能够有效提升系统的新能源消纳能力, 验证了该模型的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%81%B5%E6%B4%BB%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">灵活性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E6%B6%88%E7%BA%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电消纳;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9C%80%E6%B1%82%E5%93%8D%E5%BA%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">需求响应;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B7%B1%E5%BA%A6%E8%B0%83%E5%B3%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">深度调峰;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BC%98%E5%8C%96%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">优化调度;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    邓婷婷 (1994—) , 女, 硕士研究生, 主要研究方向:电力系统规划与优化运行、新能源发电。E-mail:tt_deng@hust.edu.cn;
                                </span>
                                <span>
                                    *娄素华 (1974—) , 女, 通信作者, 博士, 教授, 博士生导师, 主要研究方向:电力系统规划与优化运行、新能源发电与电力技术经济。E-mail:shlou@hust.edu.cn;
                                </span>
                                <span>
                                    田旭 (1990—) , 男, 工程师, 主要研究方向:电力系统规划与优化运行、电源规划、新能源消纳。E-mail:13897640106@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-02</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51677076);</span>
                                <span>国家重点研发计划资助项目 (2016YFB0900100);</span>
                    </p>
            </div>
                    <h1><b>Optimal Dispatch of Power System Integrated with Wind Power Considering Demand Response and Deep Peak Regulation of Thermal Power Units</b></h1>
                    <h2>
                    <span>DENG Tingting</span>
                    <span>LOU Suhua</span>
                    <span>TIAN Xu</span>
                    <span>WU Yaowu</span>
                    <span>LI Nan</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Advanced Electromagnetic Engineering and Technology (Huazhong University of Science and Technology)</span>
                    <span>Economic Research Institute of State Grid Qinghai Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the growing proportion of wind power in the grid, the higher requirements are put forward for the flexibility of power system operation.Based on this background, the paper aims at improving the flexibility of power system from demand side and power generation side.At demand side, time-of-use price and interruptible load are adopted to guide users actively optimize load curve, which can relieve the peak regulation pressure from the“anti-peak regulation”character of wind power.Simultaneously, based on the current deep peak regulation technology of thermal power units, this paper presents the energy consumption cost model of thermal power units considering fatigue life loss and oil cost in deep peak regulation.Moreover, the optimal dispatch model of power system with high wind power penetration is proposed, which takes demand response and deep peak regulation of thermal power units into account.Finally, taking modified IEEE 118-bus system as an example, a variety of cases are simulated and the results show that the demand-side means and deep peak regulation of thermal power units can effectively improve the capacity of the consumption of wind power, which verifies the validity of the proposed model.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexibility&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexibility;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20accommodation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power accommodation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=demand%20response&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">demand response;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=deep%20peak%20regulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">deep peak regulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=optimal%20dispatch&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">optimal dispatch;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-02</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51677076);</span>
                                <span>National Key R&amp;D Program of China (No.2016YFB0900100);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="34" name="34" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="35">近年来, 随着中国电力能源供给侧结构的调整, 电网中接入的风电等可再生能源的比例越来越高<citation id="216" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。但随着电网峰谷差日益增大, 而风电等新能源出力又具有不确定性及反调峰等特点, 源荷双重压力导致电力系统的调峰负担大大增加<citation id="217" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 系统对灵活性容量的需求剧增, 大规模新能源并网面临消纳困难的问题。单纯依靠系统现有调节能力难以满足调峰需求, 必须充分挖掘电力系统的灵活调节潜力, 以进一步促进新能源的消纳<citation id="218" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="36">目前已有学者针对如需求侧响应 (DR) 、火电灵活性改造等特定灵活性资源对新能源消纳的影响进行了相关研究<citation id="219" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。DR是提升负荷侧灵活性的主要手段, 通过需求侧管理引导用户参与系统功率调整, 具有响应快、可灵活调度的优点。文献<citation id="220" type="reference">[<a class="sup">4</a>]</citation>建立了计及DR资源的含风电系统随机规划机组组合模型, 算例表明通过发挥DR资源的作用可提升系统风电消纳能力;文献<citation id="221" type="reference">[<a class="sup">5</a>]</citation>建立了分时电价 (TOU) 背景下系统消纳风电的优化模型, 验证了分时电价是促进风电消纳的一种有效手段;文献<citation id="222" type="reference">[<a class="sup">6</a>]</citation>将可中断负荷 (IL) 引入风电系统, 建立了风火联合协调调度模型, 分析了可中断负荷对于系统运行经济性的影响。</p>
                </div>
                <div class="p1">
                    <p id="37">由于目前电力系统的电源结构仍以火电为主, 如能深入挖掘火电机组的灵活运行能力, 将能较大程度地提升电力系统的调节空间。火电灵活性改造具体涉及深度调峰、机组快速启停、机组爬坡速率等技术方面, 而实践证明, 深度调峰是当前促进新能源消纳最有效的方法之一<citation id="223" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>, 但目前关于深度调峰的研究主要侧重于其改造技术与运行, 考虑燃煤机组深度压负荷能力与其他调节技术协调的电力系统经济调度的研究较少。文献<citation id="224" type="reference">[<a class="sup">8</a>]</citation>提出了计及大容量燃煤机组深度调峰的风电场优化调度模型, 但模型中考虑寿命损耗的经济补偿系数难以准确估量;文献<citation id="225" type="reference">[<a class="sup">9</a>]</citation>提出了考虑投油调峰的火电机组发电出力的燃料费用模型, 为投油调峰经济性评价提供了研究思路;文献<citation id="226" type="reference">[<a class="sup">10</a>]</citation>研究了火电机组不同调峰深度对电力系统运行经济性的影响, 但缺乏对整个系统多类型电源协调运行的分析。</p>
                </div>
                <div class="p1">
                    <p id="38">在未来高比例可再生能源接入场景下, 源荷双侧极大的不确定性需要电力系统多环节的灵活性资源协调方可保障电力系统安全稳定运行, 因此, 本文从源荷两侧入手, 引入DR机制, 提出了火电机组不同调峰阶段能耗成本模型, 建立了考虑需求响应与火电深度调峰的含高比例风电系统优化调度模型, 该模型能够量化计算火电机组深度调峰成本, 兼顾火电深度调峰对风电的调节成本和消纳效益, 并实现了高比例风电接入场景下火电深度调峰与需求侧分时电价、可中断负荷手段的灵活配合调度。最后采用改进IEEE 118节点系统进行仿真分析, 验证了本文模型的有效性。</p>
                </div>
                <h3 id="39" name="39" class="anchor-tag"><b>1</b> 需求响应模型</h3>
                <div class="p1">
                    <p id="40">根据用户不同的响应方式可以将DR分为价格型与激励型两类, 价格型DR可通过直观的电价信号引导用户调节用电方式, 从而达到优化负荷曲线的目的, 而激励型DR具有可受电网控制的优点, 可快速响应, 提高需求侧弹性。综合各类型需求响应方式的特点, 本文采用需求响应方式中最为典型的分时电价及可中断负荷手段优化电力系统调度以促进风电的消纳。</p>
                </div>
                <h4 class="anchor-tag" id="41" name="41"><b>1.1</b> 分时电价负荷响应模型</h4>
                <div class="p1">
                    <p id="42">实践经验表明, 用户在一个时段的用电量不仅受当前时段电价的影响, 还受到其他时段电价的影响, 大部分用户对电价的响应可用需求价格弹性系数来描述:</p>
                </div>
                <div class="p1">
                    <p id="43" class="code-formula">
                        <mathml id="43"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ε</mi><msub><mrow></mrow><mrow><mi>t</mi><mi>h</mi></mrow></msub><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mi>t</mi></msub></mrow><mrow><mi>Q</mi><msubsup><mrow></mrow><mi>t</mi><mn>0</mn></msubsup></mrow></mfrac><mfrac><mrow><mi>p</mi><msubsup><mrow></mrow><mi>h</mi><mn>0</mn></msubsup></mrow><mrow><mtext>Δ</mtext><mi>p</mi><msub><mrow></mrow><mi>h</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="44">式中:<i>Q</i><mathml id="45"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mn>0</mn></msubsup></mrow></math></mathml>和<i>p</i><mathml id="46"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>h</mi><mn>0</mn></msubsup></mrow></math></mathml>分别为分时电价变动前<i>t</i>时段的电量需求和<i>h</i>时段的电价;Δ<i>Q</i><sub><i>t</i></sub>和Δ<i>p</i><sub><i>h</i></sub>分别为分时电价后电量和电价的增量;<i>ε</i><sub><i>th</i></sub>为需求价格弹性系数。</p>
                </div>
                <div class="p1">
                    <p id="47">本文将基于对加入风电后的净负荷曲线的分析, 考虑净负荷的峰谷特性, 将电价按照峰、平、谷3类时段划分, 引入电价弹性矩阵来描述用户多时段价格响应, 得到实行分时电价后各时段用电量。</p>
                </div>
                <div class="p1">
                    <p id="48">分时电价响应模型可表示为:</p>
                </div>
                <div class="p1">
                    <p id="49" class="code-formula">
                        <mathml id="49"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mtable columnalign="left"><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mtext>f</mtext><mn>1</mn></msubsup></mtd></mtr><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mtext>p</mtext><mn>1</mn></msubsup></mtd></mtr><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mtext>g</mtext><mn>1</mn></msubsup></mtd></mtr></mtable><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mtext>f</mtext><mn>0</mn></msubsup></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mi>Q</mi><msubsup><mrow></mrow><mtext>p</mtext><mn>0</mn></msubsup></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mi>Q</mi><msubsup><mrow></mrow><mtext>g</mtext><mn>0</mn></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mi mathvariant="bold-italic">E</mi><mrow><mo>[</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>p</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>/</mo><mi>p</mi><msubsup><mrow></mrow><mtext>f</mtext><mn>0</mn></msubsup></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>p</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>/</mo><mi>p</mi><msubsup><mrow></mrow><mtext>p</mtext><mn>0</mn></msubsup></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>p</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>/</mo><mi>p</mi><msubsup><mrow></mrow><mtext>g</mtext><mn>0</mn></msubsup></mtd></mtr></mtable><mo>]</mo></mrow><mo>+</mo><mrow><mo>[</mo><mtable columnalign="left"><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mtext>f</mtext><mn>0</mn></msubsup></mtd></mtr><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mtext>p</mtext><mn>0</mn></msubsup></mtd></mtr><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mtext>g</mtext><mn>0</mn></msubsup></mtd></mtr></mtable><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mspace width="0.25em" /><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="50">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915006_05000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="52">式中:<i>Q</i><sup>0</sup><sub>f</sub>, <i>Q</i><sup>0</sup><sub>p</sub>, <i>Q</i><sup>0</sup><sub>g</sub>和<i>Q</i><sup>1</sup><sub>f</sub>, <i>Q</i><sup>1</sup><sub>p</sub>, <i>Q</i><sup>1</sup><sub>g</sub>分别为实行分时电价前、后的峰、平、谷时段用电量;Δ<i>p</i><sub>f</sub>, Δ<i>p</i><sub>p</sub>, Δ<i>p</i><sub>g</sub>分别为实行分时电价前、后的峰、平、谷时段电价增量;<i>p</i><sup>0</sup><sub>f</sub>, <i>p</i><sup>0</sup><sub>p</sub>, <i>p</i><sup>0</sup><sub>g</sub>分别为实行分时电价前的峰、平、谷时段电价;<b><i>E</i></b>为需求价格弹性矩阵。</p>
                </div>
                <div class="p1">
                    <p id="53">由式 (2) 、式 (3) 可知, 通过合适的分时电价引导, 用户将根据自身的弹性改变电力需求, 从而实现电力负荷的时间平移。</p>
                </div>
                <h4 class="anchor-tag" id="54" name="54"><b>1.2</b> 可中断负荷响应模型</h4>
                <div class="p1">
                    <p id="55">可中断负荷是基于激励型需求响应的一种重要形式, 是指用户根据事先签订的合同, 在特定时段响应调度中心中断负荷请求, 减小或中断用电, 并获得相应的经济补偿。将可中断负荷纳入日前调度中, 可以缓解系统运行压力。采用可中断负荷后的负荷时序表达式为:</p>
                </div>
                <div class="p1">
                    <p id="56"><mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>L</mtext><mn>1</mn></mrow></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>L</mtext><mn>0</mn></mrow></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msub></mrow></munderover><mi>v</mi></mstyle><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="58">式中:<i>P</i><mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>L</mtext><mn>0</mn></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>L</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>分别为采用可中断负荷前、后<i>t</i>时段的负荷需求;<i>v</i><sub><i>n</i>, <i>t</i></sub>表示用户<i>n</i>在时段<i>t</i>的中断状态变量, <i>v</i><sub><i>n</i>, <i>t</i></sub>=1为中断状态, <i>v</i><sub><i>n</i>, <i>t</i></sub>=0为负荷未被中断;<i>P</i><mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>为用户<i>n</i>在时段<i>t</i>的可中断负荷量;<i>n</i>为可提供可中断负荷的用户编号, 共有<i>N</i><sub>IL</sub>个可中断用户。</p>
                </div>
                <div class="p1">
                    <p id="62">更多可中断负荷对经济调度模型的影响将在第3节中予以介绍。</p>
                </div>
                <h3 id="63" name="63" class="anchor-tag"><b>2</b> 火电机组深度调峰分析</h3>
                <h4 class="anchor-tag" id="64" name="64"><b>2.1</b> 火电机组深度调峰过程</h4>
                <div class="p1">
                    <p id="65">火电机组的调峰过程通常可分为常规调峰和深度调峰, 而深度调峰根据机组降出力调峰程度可分为不投油深度调峰和投油深度调峰<citation id="227" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 如图1所示。图中:<i>P</i><sub>min</sub>为机组最小技术出力;<i>P</i><sub>a</sub>为机组不投油深度调峰稳燃负荷值;<i>P</i><sub>b</sub>为机组投油深度调峰稳燃极限负荷值, 当系统要求机组调峰出力低于<i>P</i><sub>a</sub>时, 需投油助燃, 机组经济性能将下降。</p>
                </div>
                <div class="area_img" id="66">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 火电机组深度调峰示意图" src="Detail/GetImg?filename=images/DLXT201915006_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 火电机组深度调峰示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of deep peak regulation of thermal power unit</b></p>

                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>2.2</b> 考虑火电机组深度调峰的成本模型</h4>
                <div class="p1">
                    <p id="68">在常规调峰阶段, 调峰运行成本即为煤耗成本, 其成本计算式为:</p>
                </div>
                <div class="p1">
                    <p id="69"><i>C</i><sub>coal</sub> (<i>P</i>) =<i>aP</i><sup>2</sup>+<i>bP</i>+<i>c</i>      (5) </p>
                </div>
                <div class="p1">
                    <p id="70">式中:<i>C</i><sub>coal</sub> (<i>P</i>) 为煤耗成本;<i>P</i>为机组出力功率;<i>a</i>, <i>b</i>, <i>c</i>为与机组特性相关的耗量系数。</p>
                </div>
                <div class="p1">
                    <p id="71">当机组深度调峰时, 机组运行状态偏离设计值较大, 发电效率显著下降。同时, 频繁变化的工作环境会引起机组部件的疲劳损耗和蠕变损耗, 可能导致机组本体发生严重的变形和断裂<citation id="228" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 缩短机组使用寿命, 进而增加发电成本。因此, 当火电机组进行深度调峰时, 其运行成本不仅仅限于煤耗成本。</p>
                </div>
                <div class="p1">
                    <p id="72">在不投油深度调峰阶段, 机组运行成本由煤耗成本<i>C</i><sub>coal</sub> (<i>P</i>) 和寿命损耗成本<i>C</i><sub>life</sub> (<i>P</i>) 组成, 而金属材料的疲劳寿命可用致裂周次来表示。致裂周次与应力的关系式可由Langer式计算<citation id="229" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="73"><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>=</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mtext>Y</mtext></msub><mi>ln</mi><mfrac><mn>1</mn><mrow><mn>1</mn><mo>-</mo><mi>φ</mi></mrow></mfrac></mrow><mrow><mn>4</mn><mo stretchy="false"> (</mo><mi>σ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>-</mo><mi>σ</mi><msub><mrow></mrow><mtext>ω</mtext></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="75">式中:<i>N</i><sub>f</sub>为转子致裂循环周次;<i>E</i><sub>Y</sub>为材料的弹性模量;<i>φ</i>为材料的断面收缩系数;<i>σ</i><sub>ω</sub>为材料的疲劳强度极限值;<i>σ</i><sub>a</sub>为计算点的应力, 具体计算可参考文献<citation id="230" type="reference">[<a class="sup">13</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="76">火电机组每参与一次深度调峰引起的寿命损耗而造成的经济损失可估算为:</p>
                </div>
                <div class="p1">
                    <p id="77"><mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>f</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>n</mtext><mtext>i</mtext><mtext>t</mtext></mrow></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>p</i><sub>unit</sub>为机组购置成本价格。</p>
                </div>
                <div class="p1">
                    <p id="80">在投油深度调峰阶段, 调峰成本除不投油深度调峰阶段成本外, 还应附加投油成本<i>C</i><sub>oil</sub>:</p>
                </div>
                <div class="p1">
                    <p id="81"><i>C</i><sub>oil</sub> (<i>P</i>) =<i>Q</i><sub>oil</sub><i>p</i><sub>oil</sub>      (8) </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>Q</i><sub>oil</sub>为火电机组在投油深度调峰期间实际发出电力低于不投油深度调峰稳燃负荷值的积分电量;<i>p</i><sub>oil</sub>为单位调峰电量所需投油价格。</p>
                </div>
                <div class="p1">
                    <p id="83">综上, 火电机组在不同的调峰阶段, 其运行成本可分段表示为:</p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><mo stretchy="false">) </mo><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>f</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>≤</mo><mi>Ρ</mi><mo>&lt;</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><mo stretchy="false">) </mo><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>f</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><mo stretchy="false">) </mo><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><mo stretchy="false">) </mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>≤</mo><mi>Ρ</mi><mo>&lt;</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>a</mtext></msub></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85">由于式 (9) 为分段非连续函数, 不利于直接运用到相关模型中, 因此引入布尔变量<i>m</i>和<i>n</i>, 将式 (9) 改写为:</p>
                </div>
                <div class="p1">
                    <p id="86"><i>C</i> (<i>P</i>) =<i>C</i><sub>coal</sub> (<i>P</i>) +<i>mC</i><sub>life</sub> (<i>P</i>) +<i>nC</i><sub>oil</sub> (<i>P</i>)      (10) </p>
                </div>
                <div class="p1">
                    <p id="87">布尔变量<i>m</i>和<i>n</i>的取值为:</p>
                </div>
                <div class="area_img" id="88">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915006_08800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="90">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915006_09000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="92" name="92" class="anchor-tag"><b>3 计及需求响应与火电深度调峰的含风电系统优化调度模型</b></h3>
                <h4 class="anchor-tag" id="93" name="93"><b>3.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="94">综合考虑风电出力不确定因素, 计及风电利用对系统的减排效益与适当弃风对系统调峰经济效益的影响, 同时定量评估风电出力波动偏差带来的失负荷风险, 本文目标函数包括机组运行成本、启停成本、基于合理弃风量的弃风惩罚与失负荷惩罚。</p>
                </div>
                <div class="p1">
                    <p id="95">min <i>F</i>=<i>C</i><sup>G</sup>+<i>C</i><sup>S</sup>+<i>C</i><sup>W</sup>+<i>C</i><sup>EENS</sup>+<i>C</i><sup>IL</sup>      (13) </p>
                </div>
                <div class="p1">
                    <p id="96"><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msup><mrow></mrow><mtext>G</mtext></msup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ι</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>z</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>C</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="98"><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msup><mrow></mrow><mtext>S</mtext></msup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ι</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>z</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>z</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>F</i>为系统运行总费用;<i>C</i><sup>G</sup>为火电机组运行费用;<i>C</i><sup>S</sup>为调度周期内火电机组启停费用;<i>C</i><sup>W</sup>为基于合理弃风电量的弃风惩罚费用;<i>C</i><sup>EENS</sup>为失负荷惩罚费用;<i>C</i><sup>IL</sup>为可中断负荷调度成本;<i>z</i><sub><i>i</i>, <i>t</i></sub>表示机组<i>i</i>在<i>t</i>时段的运行状态, <i>z</i><sub><i>i</i>, <i>t</i></sub>=1为开机状态, <i>z</i><sub><i>i</i>, <i>t</i></sub>=0为停机状态;<i>P</i><sub><i>i</i>, <i>t</i></sub>为机组<i>i</i>在<i>t</i>时段的出力;<i>C</i> (<i>P</i><sub><i>i</i>, <i>t</i></sub>) 为机组<i>i</i>在时段<i>t</i>的运行成本;<i>T</i>为系统调度期间的时段数;<i>I</i>为系统火电机组数;<i>S</i><sub><i>i</i></sub>为机组<i>i</i>开机费用, 机组的启停成本统一折算为开机费用。</p>
                </div>
                <div class="p1">
                    <p id="101">弃风惩罚费用根据式 (16) 进行计算:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msup><mrow></mrow><mtext>W</mtext></msup><mo>=</mo><mi>θ</mi><mrow><mi>max</mi></mrow><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mn>1</mn><mo>-</mo><mi>ζ</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>W</mtext><msub><mrow></mrow><mn>0</mn></msub></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mi>ξ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>W</mtext></msubsup><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>W</mtext></msubsup><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mo>, </mo><mn>0</mn><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>θ</i>为弃风惩罚系数;<i>I</i><sub>W</sub>为风电场个数;<i>P</i><sup>W</sup><sub><i>j</i>, <i>t</i></sub>, <i>P</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>W</mtext><msub><mrow></mrow><mn>0</mn></msub></mrow></msubsup></mrow></math></mathml>, <i>ξ</i><sup>W</sup><sub><i>j</i>, <i>t</i></sub>为第<i>j</i>个风电场在<i>t</i>时段的实际并网功率、风电预测出力及预测误差;<i>ζ</i>为系统允许弃风率;Δ<i>t</i>为一个时段对应的小时数, 本文设Δ<i>t</i>=1。</p>
                </div>
                <div class="p1">
                    <p id="105">研究表明, 风电预测误差<i>ξ</i><sup>W</sup><sub><i>j</i>, <i>t</i></sub>是服从期望为0、方差为 (<i>σ</i><sup>W</sup><sub><i>j</i>, <i>t</i></sub>) <sup>2</sup>的正态分布, 其标准差 (<i>σ</i><sup>W</sup><sub><i>j</i>, <i>t</i></sub>) <sup>2</sup>可通过式 (17) 近似计算<citation id="231" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="106"><i>σ</i><sup>W</sup><sub><i>j</i>, <i>t</i></sub>=0.2<i>P</i><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>W</mtext><msub><mrow></mrow><mn>0</mn></msub></mrow></msubsup></mrow></math></mathml>+0.02<i>P</i><sup>W</sup><sub><i>j</i></sub>      (17) </p>
                </div>
                <div class="p1">
                    <p id="108">式中:<i>P</i><sup>W</sup><sub><i>j</i></sub>为风电场<i>j</i>的风电装机容量。</p>
                </div>
                <div class="p1">
                    <p id="109">通过期望失负荷电量计算失负荷惩罚, 可由式 (18) 、式 (19) 进行计算:</p>
                </div>
                <div class="p1">
                    <p id="110"><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msup><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext></mrow></msup><mo>=</mo><mi>γ</mi><mstyle displaystyle="true"><mrow><mo>∫</mo><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>f</mi></mstyle></mrow></mstyle></mrow></mrow></mstyle><mo stretchy="false"> (</mo><mi>ξ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>W</mtext></msubsup><mo stretchy="false">) </mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi><mtext>d</mtext><mi>ξ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>W</mtext></msubsup></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext></mrow></msubsup><mo>=</mo><mrow><mi>max</mi></mrow><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ι</mi></munderover><mi>z</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>W</mtext></msubsup><mo>+</mo><mi>ξ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>W</mtext></msubsup><mo stretchy="false">) </mo><mo>-</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>a</mtext><mtext>v</mtext><mtext>b</mtext></mrow></msubsup><mo>, </mo><mn>0</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>γ</i>为失负荷惩罚系数;<i>f</i> (<i>ξ</i><sup>W</sup><sub><i>j</i>, <i>t</i></sub>) 为风电预测误差的概率密度函数;<i>P</i><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>为时段<i>t</i>的电力不足;<i>P</i><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为时段<i>t</i>响应分时电价后的负荷;<i>R</i><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>a</mtext><mtext>v</mtext><mtext>b</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时段系统可用上旋转备用。</p>
                </div>
                <div class="p1">
                    <p id="117">可中断负荷调度成本通过式 (20) 进行计算:</p>
                </div>
                <div class="p1">
                    <p id="118"><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>v</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mi>F</mi><msub><mrow></mrow><mi>t</mi></msub></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>F</i><sub><i>t</i></sub>为<i>t</i>时段可中断负荷单位中断电量补偿费用。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>3.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="122" name="122">1) 功率平衡约束</h4>
                <div class="p1">
                    <p id="123"><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ι</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>W</mtext></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>      (21) </p>
                </div>
                <h4 class="anchor-tag" id="125" name="125">2) 发电机组输出功率上下限约束</h4>
                <div class="p1">
                    <p id="126">常规调峰机组:</p>
                </div>
                <div class="p1">
                    <p id="127"><i>z</i><sub><i>i</i>, <i>t</i></sub><i>P</i><sub><i>i</i>, min</sub>≤<i>P</i><sub><i>i</i>, <i>t</i></sub>≤<i>z</i><sub><i>i</i>, <i>t</i></sub><i>P</i><sub><i>i</i>, max</sub>      (22) </p>
                </div>
                <div class="p1">
                    <p id="128">深度调峰机组:</p>
                </div>
                <div class="p1">
                    <p id="129"><i>z</i><sub><i>i</i>, <i>t</i></sub><i>P</i><sub><i>i</i>, b</sub>≤<i>P</i><sub><i>i</i>, <i>t</i></sub>≤<i>z</i><sub><i>i</i>, <i>t</i></sub><i>P</i><sub><i>i</i>, max</sub>      (23) </p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>P</i><sub><i>i</i>, min</sub>和<i>P</i><sub><i>i</i>, max</sub>分别为机组<i>i</i>的最小技术出力和最大出力;<i>P</i><sub><i>i</i>, b</sub>为机组<i>i</i>的投油深度调峰稳燃极限负荷值。</p>
                </div>
                <h4 class="anchor-tag" id="131" name="131">3) 直流潮流约束</h4>
                <div class="area_img" id="132">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915006_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="235">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915006_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="134">式中:<i>M</i><sub><i>l</i>, <i>i</i></sub>, <i>M</i><sub><i>l</i>, <i>j</i></sub>, <i>M</i><sub><i>l</i>, <i>d</i></sub>分别为机组<i>i</i>所在节点、风电场<i>j</i>所在节点、负荷节点<i>d</i>对线路<i>l</i>的直流潮流转移分布因子;<sub><i>l</i></sub>为线路<i>l</i>的传输功率极限;<i>N</i><sub>D</sub>为负荷节点数;<i>P</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时段节点<i>d</i>的负荷。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136">4) 发电机组爬坡约束</h4>
                <div class="area_img" id="137">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915006_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="139">式中:<i>r</i><sub><i>i</i>, up</sub>和<i>r</i><sub><i>i</i>, down</sub>分别为机组<i>i</i>的上、下爬坡能力。</p>
                </div>
                <h4 class="anchor-tag" id="140" name="140">5) 旋转备用约束</h4>
                <div class="area_img" id="141">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915006_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="143">式中:<i>R</i><sub>u, <i>t</i></sub>和<i>R</i><sub>d, <i>t</i></sub>分别为<i>t</i>时段系统所需的上、下旋转备用。</p>
                </div>
                <h4 class="anchor-tag" id="144" name="144">6) 最小开机时间和最小停机时间约束</h4>
                <div class="area_img" id="145">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201915006_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="147">式中:<i>T</i><sub><i>i</i>, on</sub>和<i>T</i><sub><i>i</i>, MU</sub>分别为机组<i>i</i>的持续开机时间及最小持续开机时间;<i>T</i><sub><i>i</i>, off</sub>和<i>T</i><sub><i>i</i>, MD</sub>分别为机组<i>i</i>的持续停机时间及最小持续停机时间。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148">7) 电量响应约束</h4>
                <div class="p1">
                    <p id="149"><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msubsup><mrow></mrow><mi>t</mi><mn>1</mn></msubsup><mo>=</mo><mi>Q</mi><msubsup><mrow></mrow><mi>t</mi><mn>0</mn></msubsup><mrow><mo> (</mo><mrow><mn>1</mn><mo>+</mo><mfrac><mrow><mi>ε</mi><msub><mrow></mrow><mrow><mi>t</mi><mi>t</mi></mrow></msub><mtext>Δ</mtext><mi>p</mi><msub><mrow></mrow><mi>t</mi></msub></mrow><mrow><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mn>0</mn></msubsup></mrow></mfrac><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn><mo>, </mo><mi>h</mi><mo>≠</mo><mi>t</mi></mrow><mi>Τ</mi></munderover><mrow><mfrac><mrow><mi>ε</mi><msub><mrow></mrow><mrow><mi>t</mi><mi>h</mi></mrow></msub><mtext>Δ</mtext><mi>p</mi><msub><mrow></mrow><mi>h</mi></msub></mrow><mrow><mi>p</mi><msubsup><mrow></mrow><mi>h</mi><mn>0</mn></msubsup></mrow></mfrac></mrow></mstyle></mrow><mo>) </mo></mrow></mrow></math></mathml>      (29) </p>
                </div>
                <h4 class="anchor-tag" id="151" name="151">8) 分时电价用户满意度约束</h4>
                <h4 class="anchor-tag" id="152" name="152">①用电方式满意度约束:</h4>
                <div class="p1">
                    <p id="153">实行分时电价后, 负荷转移并不会影响用户用电量, 但通过负荷弹性模型, 负荷可能随分时电价的制定有所增加或减少。考虑用户生活生产效益, 本文制定用电方式满意度约束保证需求响应后用电量与原用电量相等, 如式 (30) 所示。</p>
                </div>
                <div class="p1">
                    <p id="154"><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Q</mi></mstyle><msubsup><mrow></mrow><mi>t</mi><mn>1</mn></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Q</mi></mstyle><msubsup><mrow></mrow><mi>t</mi><mn>0</mn></msubsup></mrow></math></mathml>      (30) </p>
                </div>
                <h4 class="anchor-tag" id="156" name="156">②用电效益满意度约束:</h4>
                <div class="p1">
                    <p id="157">定义分时电价用电效益的满意度建立在分时电价响应后平均电价不超过原电价的基础之上, 如式 (31) 所示, 以保障用户利益不受损, 使得分时电价的实行具有效力。</p>
                </div>
                <div class="p1">
                    <p id="158"><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mn>1</mn></msubsup></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></mfrac><mo>≤</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mn>0</mn></mrow></msubsup><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mn>0</mn></msubsup></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mn>0</mn></mrow></msubsup></mrow></mfrac></mrow></math></mathml>      (31) </p>
                </div>
                <div class="p1">
                    <p id="160">式中:<i>P</i><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mn>0</mn></mrow></msubsup></mrow></math></mathml>为实行分时电价前时段<i>t</i>的负荷。</p>
                </div>
                <h4 class="anchor-tag" id="162" name="162">9) 可中断负荷约束</h4>
                <h4 class="anchor-tag" id="163" name="163">①可中断负荷中断量上下限约束</h4>
                <div class="p1">
                    <p id="164"><i>P</i><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mi>min</mi></mrow></msubsup></mrow></math></mathml><i>v</i><sub><i>n</i>, <i>t</i></sub>≤<i>P</i><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>v</i><sub><i>n</i>, <i>t</i></sub>      (32) </p>
                </div>
                <div class="p1">
                    <p id="168">式中:<i>P</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为用户<i>n</i>在时段<i>t</i>最小、最大中断量。</p>
                </div>
                <h4 class="anchor-tag" id="171" name="171">②可中断负荷中断次数约束</h4>
                <div class="p1">
                    <p id="172"><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>2</mn></mrow><mi>Τ</mi></munderover><mrow><mrow><mo> (</mo><mrow><mn>1</mn><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow><mo>) </mo></mrow></mrow></mstyle><mi>v</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ν</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (33) </p>
                </div>
                <div class="p1">
                    <p id="174">式中:<i>N</i><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>为用户<i>n</i>在周期<i>T</i>内最大中断次数。</p>
                </div>
                <h4 class="anchor-tag" id="176" name="176">③中断时间约束</h4>
                <div class="p1">
                    <p id="177"><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mi>k</mi></mrow><mrow><mi>k</mi><mo>+</mo><mrow><mi>Τ</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mi>max</mi></mrow></msubsup></mrow></mrow></munderover><mi>v</mi></mstyle><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Τ</mi><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (34) </p>
                </div>
                <div class="p1">
                    <p id="179" class="code-formula">
                        <mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mi>k</mi></mrow><mrow><mi>k</mi><mo>+</mo><mrow><mi>Τ</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mi>min</mi></mrow></msubsup></mrow><mo>-</mo><mn>1</mn></mrow></munderover><mi>v</mi></mstyle><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mi>min</mi></mrow></msubsup><mo stretchy="false"> (</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>k</mi></mrow></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>k</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Τ</mi><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mi>min</mi></mrow></msubsup><mo>+</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mi>k</mi></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>v</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>k</mi></mrow></msub><mo>+</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>k</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>=</mo><mi>Τ</mi><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mi>min</mi></mrow></msubsup><mo>+</mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Τ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="180">式中:<i>T</i><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>T</i><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>, </mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为用户<i>n</i>的最小中断时间和最大中断时间。</p>
                </div>
                <h4 class="anchor-tag" id="183" name="183"><b>3.3</b> 模型求解</h4>
                <div class="p1">
                    <p id="184">本文建立的优化调度模型是复杂的混合整数二次规划问题, 而目标函数中考虑机组深度调峰的运行成本项为非线性约束, 无法直接利用CPLEX等求解器对二次规划模型进行求解。因此将式 (11) 、式 (12) 等效为如式 (37) 所示的不等式约束集合, 即将考虑深度调峰成本的费用函数中混合整数非线性约束转换为线性约束, 便于模型求解。</p>
                </div>
                <div class="p1">
                    <p id="185" class="code-formula">
                        <mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>m</mi><mo>≤</mo><mi>z</mi></mtd></mtr><mtr><mtd><mi>n</mi><mo>≤</mo><mi>m</mi></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mi>z</mi><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>m</mi><mo stretchy="false">) </mo><mo>≥</mo><mi>Ρ</mi></mtd></mtr><mtr><mtd><mi>z</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>+</mo><mi>g</mi><mo stretchy="false">) </mo><mo>-</mo><mi>m</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>-</mo><mi>g</mi><mo>+</mo><mi>m</mi><mi>Ρ</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>≤</mo><mi>Ρ</mi></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>z</mi><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>n</mi><mo stretchy="false">) </mo><mo>≥</mo><mi>Ρ</mi></mtd></mtr><mtr><mtd><mi>z</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>h</mi><mo stretchy="false">) </mo><mo>-</mo><mi>m</mi><mi>Ρ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>-</mo><mi>h</mi><mo>+</mo><mi>n</mi><mi>Ρ</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>≤</mo><mi>Ρ</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="186">式中:<i>z</i>表示机组状态变量;<i>g</i>和<i>h</i>为任意大于0的常量, 保证<i>m</i>=<i>z</i>=0, <i>n</i>=<i>z</i>=0时第4和第6行不等式成立。</p>
                </div>
                <div class="p1">
                    <p id="187">将机组运行成本模型进行转换后, 可通过MATLAB平台、YALMIP工具箱调用CPLEX求解器对模型进行求解。</p>
                </div>
                <h3 id="188" name="188" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="189" name="189"><b>4.1</b> 系统参数</h4>
                <div class="p1">
                    <p id="190">为验证本文模型的有效性, 采用改进IEEE 118节点54机系统进行仿真分析。系统基本参数见附录A表A1, 机组参数参考文献<citation id="232" type="reference">[<a class="sup">15</a>]</citation>, 机组最小技术出力及启停时间根据中国现有煤电机组参数进行改进;负荷特性及风电出力预测曲线见附录B图B1;旋转备用为负荷的10%;机组疲劳寿命损耗参数参考文献<citation id="233" type="reference">[<a class="sup">13</a>]</citation>;共有10个风电场接入系统, 每个风电场容量均为160 MW;失负荷惩罚系数<i>γ</i>=1 000美元/ (MW·h) ;无惩罚允许弃风率为5%;超额弃风惩罚系数<i>θ</i>=50美元/ (MW·h) ;可中断负荷用户补偿费用为20美元/ (MW·h) 。</p>
                </div>
                <div class="p1">
                    <p id="191">由于不同类型负荷参与响应程度、弹性系数及峰平谷时段均有所不同, 本文将系统负荷简化为Ⅰ, Ⅱ, Ⅲ类负荷, 分别代表可参与响应的工业负荷、民用负荷以及不敏感负荷 (不实行分时电价) , 峰谷时段的划分及负荷变化率等参考文献<citation id="234" type="reference">[<a class="sup">16</a>]</citation>, 设Ⅰ类和Ⅱ类负荷均有20%参与响应。</p>
                </div>
                <h4 class="anchor-tag" id="192" name="192"><b>4.2</b> 系统优化调度结果分析</h4>
                <div class="p1">
                    <p id="193">为了分析分时电价与火电机组深度调峰对系统运行经济性及新能源消纳的影响, 本文基于5种调度场景进行对比分析, 其中场景5为采用本文提出的调度模式的场景。场景1:仅火电机组按照常规调峰, 基础场景;场景2:实行分时电价, 火电机组常规调峰;场景3:实行可中断负荷, 火电机组常规调峰;场景4:部分火电机组 (420 MW) 深度调峰;场景5:实行分时电价与可中断负荷, 420 MW容量机组可深度调峰。</p>
                </div>
                <div class="p1">
                    <p id="194">5种场景调度模式的仿真结果如表1所示。各场景机组及风电场在各时间断面下的出力结果详见附录C表C1至表C10。</p>
                </div>
                <div class="area_img" id="195">
                    <p class="img_tit"><b>表1 5种场景下系统经济调度仿真结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Optimal dispatch simulation results of power system in 5 scenarios</b></p>
                    <p class="img_note"></p>
                    <table id="195" border="1"><tr><td><br />场景</td><td>目标函<br />数值/<br />万美元</td><td>发电成<br />本/万<br />美元</td><td>弃风惩<br />罚/万<br />美元</td><td>失负荷<br />惩罚/<br />万美元</td><td>可中断<br />负荷/<br />%</td><td>寿命损<br />耗费用/<br />万美元</td><td>弃风率/<br />%</td></tr><tr><td>1</td><td>234.3</td><td>214.1</td><td>19.2</td><td>1.0</td><td></td><td></td><td>19.2</td></tr><tr><td><br />2</td><td>225.5</td><td>213.5</td><td>11.2</td><td>0.8</td><td></td><td></td><td>13.2</td></tr><tr><td><br />3</td><td>219.2</td><td>209.1</td><td>8.7</td><td>1.3</td><td>7.5</td><td></td><td>11.5</td></tr><tr><td><br />4</td><td>210.8</td><td>209.4</td><td>0.7</td><td>1.4</td><td></td><td>0.5</td><td>5.6</td></tr><tr><td><br />5</td><td>208.1</td><td>202.1</td><td>0</td><td>1.6</td><td>4.6</td><td>0.4</td><td>4.6</td></tr><tr><td colspan="8"><br />注: 本文将发电成本定义为机组运行成本与启停成本之和。</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="196">由仿真结果可知, 利用需求侧资源与火电机组深度调峰措施均能提高系统灵活性, 有效促进风电消纳。场景2中分时电价的实施激励了用户负荷的弹性部分, 负荷曲线被优化, 尤其在凌晨风电大发时段, 转移过来的负荷对于消纳风电具有直接影响。而场景3在高峰时段中断部分负荷, 降低了系统的上调备用需求, 在一定程度上减少了机组开机, 从而减少了负荷低谷时段机组最小开机容量, 降低了在负荷低谷期风电的弃电量。相对于基础场景1, 场景2和场景3在实行分时电价及可中断负荷后弃风率减小了6.0%和7.7%, 风电消纳能力有效提高。</p>
                </div>
                <div class="p1">
                    <p id="197">场景4在风电大发而负荷较小的凌晨时段, 420 MW机组参与深度调峰, 弃风率从19.2%降至5.6%, 由此可见, 深度调峰对风电消纳的促进作用相较于需求响应手段更为显著。当机组进行深度调峰时, 虽然增加了额外的机组寿命损耗成本及投油成本, 但深度调峰能进一步提高系统的灵活性, 降低系统启停调峰成本, 且更多风电替代火电出力, 减小了火电发电成本, 总运行费用相较于场景1反而降低。</p>
                </div>
                <div class="p1">
                    <p id="198">从场景5的仿真结果可知, 3种辅助手段共同作用时弃风率仅为4.6%, 弃风率进一步降低;日负荷峰谷差率由41.4%降至36.7%。同时, 发电成本相较于场景1减少了5.9%, 可见本文提出的调度方法对含风电系统的调峰控制具有一定的借鉴意义。</p>
                </div>
                <h4 class="anchor-tag" id="199" name="199"><b>4.3</b> 不同负荷响应比例下的系统运行优化分析</h4>
                <div class="p1">
                    <p id="200">分时电价下负荷曲线的优化效果与参与响应的负荷比例有关, 而且相对于民用负荷, 工业负荷对电价更为敏感。因此, 本节将基于4.2节场景2的边界条件, 通过改变响应的工业负荷比例分析分时电价对系统风电消纳能力的影响。</p>
                </div>
                <div class="p1">
                    <p id="201">如图2所示, 随着响应分时电价的工业负荷比例的增加, 系统弃风率呈逐步减小趋势, 目标函数值及发电成本也因系统对风电的利用率增大而减小, 表明分时电价手段能够有效提升系统综合效益。</p>
                </div>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 不同工业负荷响应比例下的系统仿真结果" src="Detail/GetImg?filename=images/DLXT201915006_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 不同工业负荷响应比例下的系统仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Simulation results with different responseratios of industrial load</b></p>

                </div>
                <h4 class="anchor-tag" id="203" name="203"><b>4.4</b> 不同风电接入容量下的系统运行优化分析</h4>
                <div class="p1">
                    <p id="204">由于风电并网容量是影响含风电系统优化运行的重要因素之一, 本节将基于4.2节5种场景及边界条件, 研究不同风电接入容量下需求响应措施及火电机组深度调峰措施对系统运行成本及风电消纳的影响, 仿真结果如图3所示。</p>
                </div>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同风电接入容量下5种场景的仿真结果" src="Detail/GetImg?filename=images/DLXT201915006_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同风电接入容量下5种场景的仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Simulation results in 5 scenarios with different wind power permeability</b></p>

                </div>
                <div class="p1">
                    <p id="206">由图3可知, 风电装机容量为600～3 200 MW区间时, 5种场景下的弃风率随风电接入容量的增加而不同程度增大, 其中场景5对于降低弃风率的作用最为显著。在风电接入600～1 200 MW的低渗透率区间, 场景2的弃风率相对场景3低, 分时电价效果优于可中断负荷, 场景4、场景5弃风为0;当风电接入容量超过1 800 MW时, 各场景下的弃风率近似线性增加, 场景2和场景3弃风率相似, 场景5的弃风率最低, 可见本文建立的模型可进一步增大风电消纳空间。</p>
                </div>
                <div class="p1">
                    <p id="207">由于风电对火电机组的替代总容量随风电渗透率的增大而增加, 渗透率越高, 风电节煤效益越明显, 发电成本呈现下降趋势;但随着风电接入容量的增加, 系统调峰能力有限, 弃风成本的增加, 使得各场景的综合成本在高风电渗透率区间呈现上升趋势。场景2～场景4的发电成本与综合成本均小于场景1;而各类措施单独作用下, 深度调峰手段的应用能够较大程度地降低弃风率及发电成本, 进而减小综合成本;而综合需求侧与火电深度调峰资源的场景5弃风率与成本均为最低, 效益最优。</p>
                </div>
                <h4 class="anchor-tag" id="208" name="208"><b>4.5</b> 不同风电接入位置对运行结果的影响</h4>
                <div class="p1">
                    <p id="209">本文所建模型考虑了源荷双端调节能力的放开, 将对电网输电的安全性产生影响, 尤其是风电场接入位置的不同, 可能导致相关输电线路传输阻塞, 限制了风电的消纳。在场景1中, 潮流达到容量极限的线路如附录A表A2所示。</p>
                </div>
                <div class="p1">
                    <p id="210">本节以4.2节场景1与场景5为例, 考虑不同风电场的接入位置对本文所建经济调度模型的影响。本文考虑3种风电场接入方案, 共有10个风电场 (容量均为160 MW) 接入, 其中方案1为前述算例中风电场的接入位置方案;方案2重新选择风电场接入节点, 避免选择在场景1中线路潮流已达到极限的相关节点;方案3在场景1中线路潮流已达到极限的节点处增大风电场接入容量。风电场接入节点方案见附录A表A3。</p>
                </div>
                <div class="p1">
                    <p id="211">表2为3种方案下的仿真结果, 对比3个方案中的场景1与场景5可知, 风电场的接入位置将对线路的潮流产生影响, 且直接影响风电的消纳情况。基于方案1, 针对场景1, 方案2、方案3的弃风率分别为-4.0%和1.2%, 变化幅度较大, 而场景5中, 方案2、方案3的弃风率分别-0.2%和0.4%, 变化较稳定, 可见本文所提经济调度模型通过改善负荷曲线、增大机组调峰能力, 在一定程度上能够优化网络潮流, 提高了系统对风电的消纳能力。</p>
                </div>
                <div class="area_img" id="212">
                    <p class="img_tit"><b>表2 不同方案及场景下的经济调度结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Optimization results of different cases and scenarios</b></p>
                    <p class="img_note"></p>
                    <table id="212" border="1"><tr><td><br />方案</td><td>场景</td><td>弃风率/%</td><td>发电成本/万美元</td><td>目标函数/万美元</td></tr><tr><td rowspan="2"><br />方案1</td><td><br />场景1</td><td>19.2</td><td>214.1</td><td>234.3</td></tr><tr><td><br />场景5</td><td>4.6</td><td>201.5</td><td>207.7</td></tr><tr><td rowspan="2"><br />方案2</td><td><br />场景1</td><td>15.2</td><td>214.3</td><td>229.0</td></tr><tr><td><br />场景5</td><td>4.4</td><td>201.0</td><td>207.2</td></tr><tr><td rowspan="2"><br />方案3</td><td><br />场景1</td><td>20.4</td><td>215.2</td><td>237.4</td></tr><tr><td><br />场景5</td><td>5.0</td><td>202.4</td><td>208.8</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="213" name="213" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="214">本文从源荷灵活性提升入手, 研究了计及火电深度调峰及需求侧响应资源的高比例风电接入系统的优化调度问题。建立了分时电价负荷响应模型及可中断负荷响应模型;提出了计及机组低荷疲劳寿命损失及投油燃料成本的火电机组深度调峰成本模型。在此基础上, 引入用户满意度约束兼顾用户利益, 以计及失负荷惩罚、弃风惩罚的系统供电综合成本最小为调度目标, 建立了考虑需求响应及火电机组深度调峰的含高比例风电系统优化调度模型。算例结果表明, 分时电价与可中断负荷策略能够有效减小日内负荷峰谷差, 缓解系统调峰压力, 降低系统运行成本;而火电深度调峰能够较大提升系统的运行灵活性;分时电价、可中断负荷及深度调峰的合理协调调度, 共同配合风电并网运行, 可以较大程度地增加风电消纳空间。</p>
                </div>
                <div class="p1">
                    <p id="215">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="236" name="236" class="anchor-tag">附录A</h3>
                <div class="area_img" id="237">
                                            <p class="img_tit">
                                                表A1算例系统基本参数
                                                    <br />
                                                Table A1 Basic parameters of the power system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1算例系统基本参数" src="Detail/GetImg?filename=images/DLXT201915006_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="238">
                                            <p class="img_tit">
                                                表A2达到容量极限的线路
                                                    <br />
                                                Table A2 Line reaching capacity limit
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2达到容量极限的线路" src="Detail/GetImg?filename=images/DLXT201915006_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="239">
                                            <p class="img_tit">
                                                表A3风电场接入方案
                                                    <br />
                                                Table A3 The strategies of the location of wind power plants
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3风电场接入方案" src="Detail/GetImg?filename=images/DLXT201915006_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="240" name="240" class="anchor-tag">附录B</h3>
                <div class="area_img" id="241">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1风电预测功率及负荷预测曲线" src="Detail/GetImg?filename=images/DLXT201915006_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1风电预测功率及负荷预测曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Curves of wind power and load</p>

                </div>
                <h3 id="242" name="242" class="anchor-tag">附录C</h3>
                <div class="area_img" id="243">
                                            <p class="img_tit">
                                                表C1场景1中火电机组在各时间段的出力
                                                    <br />
                                                Table C1 The outputs of the therm al power units in case 1
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1场景1中火电机组在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_24301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_24301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_24301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1场景1中火电机组在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_24301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_24302.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_24302.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_24302.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1场景1中火电机组在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_24302.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="244">
                                            <p class="img_tit">
                                                表C2 场景1中风电场在各时间段的出力
                                                    <br />
                                                Table C2 The outputs of the wind plants in case 1
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2 场景1中风电场在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="245">
                                            <p class="img_tit">
                                                表C3场景2中火电机组在各时间段的出力
                                                    <br />
                                                Table C3 The outputs of the therm al power units in case 2
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C3场景2中火电机组在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_24501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_24501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_24501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C3场景2中火电机组在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_24501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_24502.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_24502.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_24502.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C3场景2中火电机组在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_24502.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="246">
                                            <p class="img_tit">
                                                表C4场景2中风电场在各时间段的出力
                                                    <br />
                                                Table C4The outputs of the wind plants in case 2
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C4场景2中风电场在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="247">
                                            <p class="img_tit">
                                                表C5场景3中火电机组在各时间段的出力
                                                    <br />
                                                Table C5 The outputs of the therm al power units in case 3
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C5场景3中火电机组在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_24701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_24701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_24701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C5场景3中火电机组在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_24701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_24702.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_24702.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_24702.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C5场景3中火电机组在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_24702.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="248">
                                            <p class="img_tit">
                                                表C6场景3中风电场在各时间段的出力
                                                    <br />
                                                Table C6 The outputs of the wind plants in case 3
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C6场景3中风电场在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="249">
                                            <p class="img_tit">
                                                表C7场景4中火电机组在各时间段的出力
                                                    <br />
                                                Table C7 The outputs of the therm al power units in case 4
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C7场景4中火电机组在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_24901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_24901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_24901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C7场景4中火电机组在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_24901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_24902.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_24902.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_24902.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C7场景4中火电机组在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_24902.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="250">
                                            <p class="img_tit">
                                                表C8场景4中风电场在各时间段的出力
                                                    <br />
                                                Table C8 The outputs of the wind plants in case 4
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C8场景4中风电场在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_25001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_25001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_25001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C8场景4中风电场在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_25001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="251">
                                            <p class="img_tit">
                                                表C9 场景5中火电机组在各时间段的出力
                                                    <br />
                                                Table C9 The outputs of the therm al power units in case 5
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C9 场景5中火电机组在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_25101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_25101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_25101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C9 场景5中火电机组在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_25101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_25102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_25102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_25102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C9 场景5中火电机组在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_25102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="252">
                                            <p class="img_tit">
                                                表C10场景5中风电场在各时间段的出力
                                                    <br />
                                                Table C10 The outputs of the wind plants in case 5
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201915006_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201915006_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201915006_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C10场景5中风电场在各时间段的出力" src="Detail/GetImg?filename=images/DLXT201915006_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805009&amp;v=MzE5OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlqbVdyM0lJU0hUZXJHNEg5bk1xbzlGYlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 刘万宇, 李华强, 张弘历, 等.考虑灵活性供需平衡的输电网扩展规划[J].电力系统自动化, 2018, 42 (5) :56-63.DOI:10.7500/AEPS20170803009.LIU Wanyu, LI Huaqiang, ZHANG Hongli, et al.Expansion planning of transmission grid based on coordination of flexible power supply and demand[J].Automation of Electric Power Systems, 2018, 42 (5) :56-63.DOI:10.7500/ AEPS 20170803009.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721023&amp;v=MTAzMjJIVGVyRzRIOWJPcm85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjNJSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 吴耀武, 汪昌霜, 娄素华, 等.计及风电-负荷耦合关系的含大规模风电系统调峰运行优化[J].电力系统自动化, 2017, 41 (21) :163-169.DOI:10.7500/AEPS20161229006.WU Yaowu, WANG Changshuang, LOU Suhua, et al.Peak load regulating operation and optimization in power systems with large-scale wind power and considering coupling relation between wind power and load[J].Automation of Electric Power Systems, 2017, 41 (21) :163-169.DOI:10.7500/AEPS 20161229006.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721008&amp;v=MTg2NTFzRnlqbVdyM0lJU0hUZXJHNEg5Yk9ybzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 李海波, 鲁宗相, 乔颖.源荷储一体化的广义灵活电源双层统筹规划[J].电力系统自动化, 2017, 41 (21) :46-55.DOI:10.7500/AEPS20170205002.LI Haibo, LU Zongxiang, QIAO Ying.Bi-level optimal planning of generation-load-storage integrated generalized flexibility resource[J].Automation of Electric Power Systems, 2017, 41 (21) :46-55.DOI:10.7500/AEPS20170205002.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514029&amp;v=MTAwMjF5clBiYkc0SDlUTnE0OUhiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeWptV3IzSVA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 刘小聪, 王蓓蓓, 李扬, 等.计及需求侧资源的大规模风电消纳随机机组组合模型[J].中国电机工程学报, 2015, 35 (14) :3714-3723.LIU Xiaocong, WANG Beibei, LI Yang, et al.Stochastic unit commitment model for high wind power integration considering demand side resources[J].Proceedings of the CSEE, 2015, 35 (14) :3714-3723.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCNY201502015&amp;v=MDU2OTlJS3k3RmQ3RzRIOVRNclk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张晨, 谭忠富, 董安有.分时电价下大用户直接消纳风电优化模型[J].可再生能源, 2015, 33 (2) :244-250.ZHANG Chen, TAN Zhongfu, DONG Anyou.Optimization model for large users accommodate wind power on implementing time-of-use tariff[J].Renewable Energy Resources, 2015, 33 (2) :244-250.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201105006&amp;v=MDM1NTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjNJSVNIVGVyRzRIOURNcW85Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王卿然, 谢国辉, 张粒子.含风电系统的发用电一体化调度模型[J].电力系统自动化, 2011, 35 (5) :15-18.WANG Qingran, XIE Guohui, ZHANG Lizi.An integrated generation-consumption dispatch model with wind power[J].Automation of Electric Power Systems, 2011, 35 (5) :15-18.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Flexibility in thermal power plants—with a focus on existing coal-fired power plants">

                                <b>[7]</b> PROGNOS A G, FICHTNER G H, CO K G, et al.Flexibility in thermal power plants—with a focus on existing coal-fired power plants[M].Berlin, Germany:Agora Energiewende, 2017.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201202018&amp;v=Mjg0NzZxQnRHRnJDVVI3cWZadVpzRnlqbVdyM0lJU0hSZmJHNEg5UE1yWTlFYklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 刘新东, 陈焕远, 姚程.计及大容量燃煤机组深度调峰和可中断负荷的风电场优化调度模型[J].电力自动化设备, 2012, 32 (2) :95-99.LIU Xindong, CHEN Huanyuan, YAO Cheng.Economic dispatch considering deep peak-regulation and interruptible loads for power system incorporated with wind farms[J].Electric Power Automation Equipment, 2012, 32 (2) :95-99.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Economic valuation of low-load operation with auxiliary firing of coal-fired units">

                                <b>[9]</b> WANG Gang, YOU Dahai, LOU Suhua, et al.Economic valuation of low-load operation with auxiliary firing of coal-fired units[J].Energies, 2017, 10:1037.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707026&amp;v=Mjc4OTJGeWptV3IzSUlUckJmYkc0SDliTXFJOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 林俐, 田欣雨.基于火电机组分级深度调峰的电力系统经济调度及效益分析[J].电网技术, 2017, 41 (7) :2255-2263.LIN Li, TIAN Xinyu.Analysis of deep peak regulation and its benefit of thermal units in power system with large scale wind power integrated[J].Power System Technology, 2017, 41 (7) :2255-2263.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707004&amp;v=MjQzODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjNJSVNIVGVyRzRIOWJNcUk5RllJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 林俐, 邹兰青, 周鹏, 等.规模风电并网条件下火电机组深度调峰的多角度经济性分析[J].电力系统自动化, 2017, 41 (7) :21-27.DOI:10.7500/AEPS20160719005.LIN Li, ZOU Lanqing, ZHOU Peng, et al.Multi-angle economic analysis on deep peak regulation of thermal power units with large-scale wind power integration[J].Automation of Electric Power Systems, 2017, 41 (7) :21-27.DOI:10.7500/AEPS20160719005.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201417015&amp;v=MDUwNzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjNJUHlyUGJiRzRIOVhOcUk5RVlZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 冯磊, 刘霞, 轩福贞.汽轮机焊接转子残余应力模拟及其对疲劳寿命的影响[J].中国电机工程学报, 2014, 34 (17) :2851-2860.FENG Lei, LIU Xia, XUAN Fuzhen.Simulation of residual stress in welded steam turbine rotor and its effects on fatigue life[J].Proceedings of the CSEE, 2014, 34 (17) :2851-2860.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201407026&amp;v=MTA3MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjNJSVRyQmZiRzRIOVhNcUk5SFlvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李一铭, 李文沅, 颜伟, 等.基于机会约束规划模型降低机组寿命损耗的日调度计划[J].电网技术, 2014, 38 (7) :1885-1890.LI Yiming, LI Wenyuan, YAN Wei, et al.Daily generation scheduling for reducing losses of unit’s lives based on the chance constrained programming model[J].Power System Technology, 2014, 38 (7) :1885-1890.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Estimating the spinning reserve requirements in systems with significant wind power generation penetration">

                                <b>[14]</b> ORTEGA-VAZQUEZ M A, KIRSCHEN D S.Estimating the spinning reserve requirements in systems with significant wind power generation penetration[J].IEEE Transactions on Power Systems, 2008, 24 (1) :114-124.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1016047545.nh&amp;v=MDI2MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5am1XcjNJVkYyNkdMTzhHZFRJcXBFYlBJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 周博然.含风电的机组组合模型及算法研究[D].杭州:浙江大学, 2015.ZHOU Boran.Unit commitment with wind power:model and algorithm[D].Hangzhou:Zhejiang University, 2015.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605040&amp;v=MDI1MTBac0Z5am1XcjNJSVRyQmZiRzRIOWZNcW85QlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 艾欣, 周树鹏, 赵阅群.考虑风电不确定性的用户侧分时电价研究[J].电网技术, 2016, 40 (5) :1529-1545.AI Xin, ZHOU Shupeng, ZHAO Yuequn.Study on time of use pricing of user side considering wind power uncertainty[J].Power System Technology, 2016, 40 (5) :1529-1545.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201915006" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201915006&amp;v=MDI2MzRqbVdyM0lJU0hUZXJHNEg5ak5xbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0dFWFJVRDh3TjdLU0xUMngzST0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

